  0.411602851,                            !- Value 5120
  0.343341025,                            !- Value 5121
  0.269404318,                            !- Value 5122
  0.227888337,                            !- Value 5123
  0.313339549,                            !- Value 5124
  0.404584911,                            !- Value 5125
  0.341583888,                            !- Value 5126
  0.279626153,                            !- Value 5127
  0.3395219,                              !- Value 5128
  0.413987179,                            !- Value 5129
  0.347326512,                            !- Value 5130
  0.563502096,                            !- Value 5131
  0.435133263,                            !- Value 5132
  0.238109475,                            !- Value 5133
  0.318446418,                            !- Value 5134
  0.41362217,                             !- Value 5135
  0.435360672,                            !- Value 5136
  0.320809819,                            !- Value 5137
  0.303624061,                            !- Value 5138
  0.291452941,                            !- Value 5139
  0.262787581,                            !- Value 5140
  0.290969286,                            !- Value 5141
  0.308800151,                            !- Value 5142
  0.417663669,                            !- Value 5143
  0.41723486,                             !- Value 5144
  0.398099053,                            !- Value 5145
  0.381845756,                            !- Value 5146
  0.304345591,                            !- Value 5147
  0.289709028,                            !- Value 5148
  0.294001556,                            !- Value 5149
  0.376746206,                            !- Value 5150
  0.353897557,                            !- Value 5151
  0.367812675,                            !- Value 5152
  0.437045082,                            !- Value 5153
  0.361932892,                            !- Value 5154
  0.399359947,                            !- Value 5155
  0.355472863,                            !- Value 5156
  0.291463338,                            !- Value 5157
  0.261661915,                            !- Value 5158
  0.359103519,                            !- Value 5159
  0.417886069,                            !- Value 5160
  0.331273789,                            !- Value 5161
  0.274883826,                            !- Value 5162
  0.211433016,                            !- Value 5163
  0.201938936,                            !- Value 5164
  0.242511375,                            !- Value 5165
  0.273372573,                            !- Value 5166
  0.350801449,                            !- Value 5167
  0.435376892,                            !- Value 5168
  0.350904954,                            !- Value 5169
  0.354065983,                            !- Value 5170
  0.239265101,                            !- Value 5171
  0.222206023,                            !- Value 5172
  0.326940122,                            !- Value 5173
  0.351885392,                            !- Value 5174
  0.285536162,                            !- Value 5175
  0.335391174,                            !- Value 5176
  0.320938275,                            !- Value 5177
  0.334044367,                            !- Value 5178
  0.263718794,                            !- Value 5179
  0.3592421,                              !- Value 5180
  0.273862128,                            !- Value 5181
  0.284507179,                            !- Value 5182
  0.323256047,                            !- Value 5183
  0.368129767,                            !- Value 5184
  0.284997848,                            !- Value 5185
  0.233814948,                            !- Value 5186
  0.229544273,                            !- Value 5187
  0.215896365,                            !- Value 5188
  0.220816131,                            !- Value 5189
  0.294178722,                            !- Value 5190
  0.369848899,                            !- Value 5191
  0.293697162,                            !- Value 5192
  0.373018464,                            !- Value 5193
  0.262901206,                            !- Value 5194
  0.339910145,                            !- Value 5195
  0.301004447,                            !- Value 5196
  0.362455219,                            !- Value 5197
  0.352353307,                            !- Value 5198
  0.341669165,                            !- Value 5199
  0.298081121,                            !- Value 5200
  0.452388961,                            !- Value 5201
  0.367869471,                            !- Value 5202
  0.429907635,                            !- Value 5203
  0.362206295,                            !- Value 5204
  0.199146684,                            !- Value 5205
  0.179373482,                            !- Value 5206
  0.289009606,                            !- Value 5207
  0.440076261,                            !- Value 5208
  0.335613068,                            !- Value 5209
  0.279976853,                            !- Value 5210
  0.280027655,                            !- Value 5211
  0.278717571,                            !- Value 5212
  0.256440694,                            !- Value 5213
  0.268370618,                            !- Value 5214
  0.274406742,                            !- Value 5215
  0.19680508,                             !- Value 5216
  0.212371194,                            !- Value 5217
  0.338624062,                            !- Value 5218
  0.47036193,                             !- Value 5219
  0.388222821,                            !- Value 5220
  0.435727695,                            !- Value 5221
  0.42677341,                             !- Value 5222
  0.442468454,                            !- Value 5223
  0.462430633,                            !- Value 5224
  0.407908235,                            !- Value 5225
  0.341379845,                            !- Value 5226
  0.336121342,                            !- Value 5227
  0.250978817,                            !- Value 5228
  0.217083361,                            !- Value 5229
  0.298265986,                            !- Value 5230
  0.317532612,                            !- Value 5231
  0.430756591,                            !- Value 5232
  0.352961908,                            !- Value 5233
  0.326093184,                            !- Value 5234
  0.266601528,                            !- Value 5235
  0.255493749,                            !- Value 5236
  0.239942551,                            !- Value 5237
  0.263456366,                            !- Value 5238
  0.237614686,                            !- Value 5239
  0.252865759,                            !- Value 5240
  0.255844512,                            !- Value 5241
  0.330893257,                            !- Value 5242
  0.587244029,                            !- Value 5243
  0.441384074,                            !- Value 5244
  0.530475522,                            !- Value 5245
  0.485155396,                            !- Value 5246
  0.459646311,                            !- Value 5247
  0.430944184,                            !- Value 5248
  0.392051774,                            !- Value 5249
  0.486739736,                            !- Value 5250
  0.544798791,                            !- Value 5251
  0.442660833,                            !- Value 5252
  0.345081312,                            !- Value 5253
  0.285831007,                            !- Value 5254
  0.368760974,                            !- Value 5255
  0.40544905,                             !- Value 5256
  0.330640815,                            !- Value 5257
  0.275927957,                            !- Value 5258
  0.268606948,                            !- Value 5259
  0.248819995,                            !- Value 5260
  0.264232571,                            !- Value 5261
  0.250941775,                            !- Value 5262
  0.341704515,                            !- Value 5263
  0.430637748,                            !- Value 5264
  0.357575587,                            !- Value 5265
  0.279047959,                            !- Value 5266
  0.356180139,                            !- Value 5267
  0.292679432,                            !- Value 5268
  0.271406044,                            !- Value 5269
  0.331725343,                            !- Value 5270
  0.344157022,                            !- Value 5271
  0.330103919,                            !- Value 5272
  0.425760413,                            !- Value 5273
  0.338680924,                            !- Value 5274
  0.406888237,                            !- Value 5275
  0.415729363,                            !- Value 5276
  0.189818234,                            !- Value 5277
  0.277381379,                            !- Value 5278
  0.400571713,                            !- Value 5279
  0.343761835,                            !- Value 5280
  0.29197506,                             !- Value 5281
  0.239013463,                            !- Value 5282
  0.257961633,                            !- Value 5283
  0.204544528,                            !- Value 5284
  0.278765437,                            !- Value 5285
  0.270779424,                            !- Value 5286
  0.348012075,                            !- Value 5287
  0.411602851,                            !- Value 5288
  0.343341025,                            !- Value 5289
  0.269404318,                            !- Value 5290
  0.227888337,                            !- Value 5291
  0.313339549,                            !- Value 5292
  0.404584911,                            !- Value 5293
  0.341583888,                            !- Value 5294
  0.279626153,                            !- Value 5295
  0.3395219,                              !- Value 5296
  0.413987179,                            !- Value 5297
  0.347326512,                            !- Value 5298
  0.563502096,                            !- Value 5299
  0.435133263,                            !- Value 5300
  0.238109475,                            !- Value 5301
  0.318446418,                            !- Value 5302
  0.41362217,                             !- Value 5303
  0.435360672,                            !- Value 5304
  0.320809819,                            !- Value 5305
  0.303624061,                            !- Value 5306
  0.291452941,                            !- Value 5307
  0.262787581,                            !- Value 5308
  0.290969286,                            !- Value 5309
  0.308800151,                            !- Value 5310
  0.417663669,                            !- Value 5311
  0.41723486,                             !- Value 5312
  0.398099053,                            !- Value 5313
  0.381845756,                            !- Value 5314
  0.304345591,                            !- Value 5315
  0.289709028,                            !- Value 5316
  0.294001556,                            !- Value 5317
  0.376746206,                            !- Value 5318
  0.353897557,                            !- Value 5319
  0.367812675,                            !- Value 5320
  0.437045082,                            !- Value 5321
  0.361932892,                            !- Value 5322
  0.399359947,                            !- Value 5323
  0.355472863,                            !- Value 5324
  0.291463338,                            !- Value 5325
  0.261661915,                            !- Value 5326
  0.359103519,                            !- Value 5327
  0.417886069,                            !- Value 5328
  0.331273789,                            !- Value 5329
  0.274883826,                            !- Value 5330
  0.211433016,                            !- Value 5331
  0.201938936,                            !- Value 5332
  0.242511375,                            !- Value 5333
  0.273372573,                            !- Value 5334
  0.350801449,                            !- Value 5335
  0.435376892,                            !- Value 5336
  0.350904954,                            !- Value 5337
  0.354065983,                            !- Value 5338
  0.239265101,                            !- Value 5339
  0.222206023,                            !- Value 5340
  0.326940122,                            !- Value 5341
  0.351885392,                            !- Value 5342
  0.285536162,                            !- Value 5343
  0.335391174,                            !- Value 5344
  0.320938275,                            !- Value 5345
  0.334044367,                            !- Value 5346
  0.263718794,                            !- Value 5347
  0.3592421,                              !- Value 5348
  0.273862128,                            !- Value 5349
  0.284507179,                            !- Value 5350
  0.323256047,                            !- Value 5351
  0.368129767,                            !- Value 5352
  0.284997848,                            !- Value 5353
  0.233814948,                            !- Value 5354
  0.229544273,                            !- Value 5355
  0.215896365,                            !- Value 5356
  0.220816131,                            !- Value 5357
  0.294178722,                            !- Value 5358
  0.369848899,                            !- Value 5359
  0.293697162,                            !- Value 5360
  0.373018464,                            !- Value 5361
  0.262901206,                            !- Value 5362
  0.339910145,                            !- Value 5363
  0.301004447,                            !- Value 5364
  0.362455219,                            !- Value 5365
  0.352353307,                            !- Value 5366
  0.341669165,                            !- Value 5367
  0.298081121,                            !- Value 5368
  0.452388961,                            !- Value 5369
  0.367869471,                            !- Value 5370
  0.429907635,                            !- Value 5371
  0.362206295,                            !- Value 5372
  0.199146684,                            !- Value 5373
  0.179373482,                            !- Value 5374
  0.289009606,                            !- Value 5375
  0.440076261,                            !- Value 5376
  0.335613068,                            !- Value 5377
  0.279976853,                            !- Value 5378
  0.280027655,                            !- Value 5379
  0.278717571,                            !- Value 5380
  0.256440694,                            !- Value 5381
  0.268370618,                            !- Value 5382
  0.274406742,                            !- Value 5383
  0.19680508,                             !- Value 5384
  0.212371194,                            !- Value 5385
  0.338624062,                            !- Value 5386
  0.47036193,                             !- Value 5387
  0.388222821,                            !- Value 5388
  0.435727695,                            !- Value 5389
  0.42677341,                             !- Value 5390
  0.442468454,                            !- Value 5391
  0.462430633,                            !- Value 5392
  0.407908235,                            !- Value 5393
  0.341379845,                            !- Value 5394
  0.336121342,                            !- Value 5395
  0.250978817,                            !- Value 5396
  0.217083361,                            !- Value 5397
  0.298265986,                            !- Value 5398
  0.317532612,                            !- Value 5399
  0.430756591,                            !- Value 5400
  0.352961908,                            !- Value 5401
  0.326093184,                            !- Value 5402
  0.266601528,                            !- Value 5403
  0.255493749,                            !- Value 5404
  0.239942551,                            !- Value 5405
  0.263456366,                            !- Value 5406
  0.237614686,                            !- Value 5407
  0.252865759,                            !- Value 5408
  0.255844512,                            !- Value 5409
  0.330893257,                            !- Value 5410
  0.587244029,                            !- Value 5411
  0.441384074,                            !- Value 5412
  0.530475522,                            !- Value 5413
  0.485155396,                            !- Value 5414
  0.459646311,                            !- Value 5415
  0.430944184,                            !- Value 5416
  0.392051774,                            !- Value 5417
  0.486739736,                            !- Value 5418
  0.544798791,                            !- Value 5419
  0.442660833,                            !- Value 5420
  0.345081312,                            !- Value 5421
  0.285831007,                            !- Value 5422
  0.368760974,                            !- Value 5423
  0.40544905,                             !- Value 5424
  0.330640815,                            !- Value 5425
  0.275927957,                            !- Value 5426
  0.268606948,                            !- Value 5427
  0.248819995,                            !- Value 5428
  0.264232571,                            !- Value 5429
  0.250941775,                            !- Value 5430
  0.341704515,                            !- Value 5431
  0.430637748,                            !- Value 5432
  0.357575587,                            !- Value 5433
  0.279047959,                            !- Value 5434
  0.356180139,                            !- Value 5435
  0.292679432,                            !- Value 5436
  0.271406044,                            !- Value 5437
  0.331725343,                            !- Value 5438
  0.344157022,                            !- Value 5439
  0.330103919,                            !- Value 5440
  0.425760413,                            !- Value 5441
  0.338680924,                            !- Value 5442
  0.406888237,                            !- Value 5443
  0.415729363,                            !- Value 5444
  0.189818234,                            !- Value 5445
  0.277381379,                            !- Value 5446
  0.400571713,                            !- Value 5447
  0.343761835,                            !- Value 5448
  0.29197506,                             !- Value 5449
  0.239013463,                            !- Value 5450
  0.257961633,                            !- Value 5451
  0.204544528,                            !- Value 5452
  0.278765437,                            !- Value 5453
  0.270779424,                            !- Value 5454
  0.348012075,                            !- Value 5455
  0.411602851,                            !- Value 5456
  0.343341025,                            !- Value 5457
  0.269404318,                            !- Value 5458
  0.227888337,                            !- Value 5459
  0.313339549,                            !- Value 5460
  0.404584911,                            !- Value 5461
  0.341583888,                            !- Value 5462
  0.279626153,                            !- Value 5463
  0.3395219,                              !- Value 5464
  0.413987179,                            !- Value 5465
  0.347326512,                            !- Value 5466
  0.563502096,                            !- Value 5467
  0.435133263,                            !- Value 5468
  0.238109475,                            !- Value 5469
  0.318446418,                            !- Value 5470
  0.41362217,                             !- Value 5471
  0.435360672,                            !- Value 5472
  0.320809819,                            !- Value 5473
  0.303624061,                            !- Value 5474
  0.291452941,                            !- Value 5475
  0.262787581,                            !- Value 5476
  0.290969286,                            !- Value 5477
  0.308800151,                            !- Value 5478
  0.417663669,                            !- Value 5479
  0.41723486,                             !- Value 5480
  0.398099053,                            !- Value 5481
  0.381845756,                            !- Value 5482
  0.304345591,                            !- Value 5483
  0.289709028,                            !- Value 5484
  0.294001556,                            !- Value 5485
  0.376746206,                            !- Value 5486
  0.353897557,                            !- Value 5487
  0.367812675,                            !- Value 5488
  0.437045082,                            !- Value 5489
  0.361932892,                            !- Value 5490
  0.399359947,                            !- Value 5491
  0.355472863,                            !- Value 5492
  0.291463338,                            !- Value 5493
  0.261661915,                            !- Value 5494
  0.359103519,                            !- Value 5495
  0.417886069,                            !- Value 5496
  0.331273789,                            !- Value 5497
  0.274883826,                            !- Value 5498
  0.211433016,                            !- Value 5499
  0.201938936,                            !- Value 5500
  0.242511375,                            !- Value 5501
  0.273372573,                            !- Value 5502
  0.350801449,                            !- Value 5503
  0.435376892,                            !- Value 5504
  0.350904954,                            !- Value 5505
  0.354065983,                            !- Value 5506
  0.239265101,                            !- Value 5507
  0.222206023,                            !- Value 5508
  0.326940122,                            !- Value 5509
  0.351885392,                            !- Value 5510
  0.285536162,                            !- Value 5511
  0.335391174,                            !- Value 5512
  0.320938275,                            !- Value 5513
  0.334044367,                            !- Value 5514
  0.263718794,                            !- Value 5515
  0.3592421,                              !- Value 5516
  0.273862128,                            !- Value 5517
  0.284507179,                            !- Value 5518
  0.323256047,                            !- Value 5519
  0.368129767,                            !- Value 5520
  0.284997848,                            !- Value 5521
  0.233814948,                            !- Value 5522
  0.229544273,                            !- Value 5523
  0.215896365,                            !- Value 5524
  0.220816131,                            !- Value 5525
  0.294178722,                            !- Value 5526
  0.369848899,                            !- Value 5527
  0.293697162,                            !- Value 5528
  0.373018464,                            !- Value 5529
  0.262901206,                            !- Value 5530
  0.339910145,                            !- Value 5531
  0.301004447,                            !- Value 5532
  0.362455219,                            !- Value 5533
  0.352353307,                            !- Value 5534
  0.341669165,                            !- Value 5535
  0.298081121,                            !- Value 5536
  0.452388961,                            !- Value 5537
  0.367869471,                            !- Value 5538
  0.429907635,                            !- Value 5539
  0.362206295,                            !- Value 5540
  0.199146684,                            !- Value 5541
  0.179373482,                            !- Value 5542
  0.289009606,                            !- Value 5543
  0.440076261,                            !- Value 5544
  0.335613068,                            !- Value 5545
  0.279976853,                            !- Value 5546
  0.280027655,                            !- Value 5547
  0.278717571,                            !- Value 5548
  0.256440694,                            !- Value 5549
  0.268370618,                            !- Value 5550
  0.274406742,                            !- Value 5551
  0.19680508,                             !- Value 5552
  0.212371194,                            !- Value 5553
  0.338624062,                            !- Value 5554
  0.47036193,                             !- Value 5555
  0.388222821,                            !- Value 5556
  0.435727695,                            !- Value 5557
  0.42677341,                             !- Value 5558
  0.442468454,                            !- Value 5559
  0.462430633,                            !- Value 5560
  0.407908235,                            !- Value 5561
  0.341379845,                            !- Value 5562
  0.336121342,                            !- Value 5563
  0.250978817,                            !- Value 5564
  0.217083361,                            !- Value 5565
  0.298265986,                            !- Value 5566
  0.317532612,                            !- Value 5567
  0.430756591,                            !- Value 5568
  0.352961908,                            !- Value 5569
  0.326093184,                            !- Value 5570
  0.266601528,                            !- Value 5571
  0.255493749,                            !- Value 5572
  0.239942551,                            !- Value 5573
  0.263456366,                            !- Value 5574
  0.237614686,                            !- Value 5575
  0.252865759,                            !- Value 5576
  0.255844512,                            !- Value 5577
  0.330893257,                            !- Value 5578
  0.587244029,                            !- Value 5579
  0.441384074,                            !- Value 5580
  0.530475522,                            !- Value 5581
  0.485155396,                            !- Value 5582
  0.459646311,                            !- Value 5583
  0.430944184,                            !- Value 5584
  0.392051774,                            !- Value 5585
  0.486739736,                            !- Value 5586
  0.544798791,                            !- Value 5587
  0.442660833,                            !- Value 5588
  0.345081312,                            !- Value 5589
  0.285831007,                            !- Value 5590
  0.368760974,                            !- Value 5591
  0.40544905,                             !- Value 5592
  0.330640815,                            !- Value 5593
  0.275927957,                            !- Value 5594
  0.268606948,                            !- Value 5595
  0.248819995,                            !- Value 5596
  0.264232571,                            !- Value 5597
  0.250941775,                            !- Value 5598
  0.341704515,                            !- Value 5599
  0.430637748,                            !- Value 5600
  0.357575587,                            !- Value 5601
  0.279047959,                            !- Value 5602
  0.356180139,                            !- Value 5603
  0.292679432,                            !- Value 5604
  0.271406044,                            !- Value 5605
  0.331725343,                            !- Value 5606
  0.344157022,                            !- Value 5607
  0.330103919,                            !- Value 5608
  0.425760413,                            !- Value 5609
  0.338680924,                            !- Value 5610
  0.406888237,                            !- Value 5611
  0.415729363,                            !- Value 5612
  0.189818234,                            !- Value 5613
  0.277381379,                            !- Value 5614
  0.400571713,                            !- Value 5615
  0.343761835,                            !- Value 5616
  0.29197506,                             !- Value 5617
  0.239013463,                            !- Value 5618
  0.257961633,                            !- Value 5619
  0.204544528,                            !- Value 5620
  0.278765437,                            !- Value 5621
  0.270779424,                            !- Value 5622
  0.348012075,                            !- Value 5623
  0.411602851,                            !- Value 5624
  0.343341025,                            !- Value 5625
  0.269404318,                            !- Value 5626
  0.227888337,                            !- Value 5627
  0.313339549,                            !- Value 5628
  0.404584911,                            !- Value 5629
  0.341583888,                            !- Value 5630
  0.279626153,                            !- Value 5631
  0.3395219,                              !- Value 5632
  0.413987179,                            !- Value 5633
  0.347326512,                            !- Value 5634
  0.563502096,                            !- Value 5635
  0.435133263,                            !- Value 5636
  0.238109475,                            !- Value 5637
  0.318446418,                            !- Value 5638
  0.41362217,                             !- Value 5639
  0.435360672,                            !- Value 5640
  0.320809819,                            !- Value 5641
  0.303624061,                            !- Value 5642
  0.291452941,                            !- Value 5643
  0.262787581,                            !- Value 5644
  0.290969286,                            !- Value 5645
  0.308800151,                            !- Value 5646
  0.417663669,                            !- Value 5647
  0.41723486,                             !- Value 5648
  0.398099053,                            !- Value 5649
  0.381845756,                            !- Value 5650
  0.304345591,                            !- Value 5651
  0.289709028,                            !- Value 5652
  0.294001556,                            !- Value 5653
  0.376746206,                            !- Value 5654
  0.353897557,                            !- Value 5655
  0.367812675,                            !- Value 5656
  0.437045082,                            !- Value 5657
  0.361932892,                            !- Value 5658
  0.399359947,                            !- Value 5659
  0.355472863,                            !- Value 5660
  0.291463338,                            !- Value 5661
  0.261661915,                            !- Value 5662
  0.359103519,                            !- Value 5663
  0.417886069,                            !- Value 5664
  0.331273789,                            !- Value 5665
  0.274883826,                            !- Value 5666
  0.211433016,                            !- Value 5667
  0.201938936,                            !- Value 5668
  0.242511375,                            !- Value 5669
  0.273372573,                            !- Value 5670
  0.350801449,                            !- Value 5671
  0.435376892,                            !- Value 5672
  0.350904954,                            !- Value 5673
  0.354065983,                            !- Value 5674
  0.239265101,                            !- Value 5675
  0.222206023,                            !- Value 5676
  0.326940122,                            !- Value 5677
  0.351885392,                            !- Value 5678
  0.285536162,                            !- Value 5679
  0.335391174,                            !- Value 5680
  0.320938275,                            !- Value 5681
  0.334044367,                            !- Value 5682
  0.263718794,                            !- Value 5683
  0.3592421,                              !- Value 5684
  0.273862128,                            !- Value 5685
  0.284507179,                            !- Value 5686
  0.323256047,                            !- Value 5687
  0.368129767,                            !- Value 5688
  0.284997848,                            !- Value 5689
  0.233814948,                            !- Value 5690
  0.229544273,                            !- Value 5691
  0.215896365,                            !- Value 5692
  0.220816131,                            !- Value 5693
  0.294178722,                            !- Value 5694
  0.369848899,                            !- Value 5695
  0.293697162,                            !- Value 5696
  0.373018464,                            !- Value 5697
  0.262901206,                            !- Value 5698
  0.339910145,                            !- Value 5699
  0.301004447,                            !- Value 5700
  0.362455219,                            !- Value 5701
  0.352353307,                            !- Value 5702
  0.341669165,                            !- Value 5703
  0.298081121,                            !- Value 5704
  0.452388961,                            !- Value 5705
  0.367869471,                            !- Value 5706
  0.429907635,                            !- Value 5707
  0.362206295,                            !- Value 5708
  0.199146684,                            !- Value 5709
  0.179373482,                            !- Value 5710
  0.289009606,                            !- Value 5711
  0.440076261,                            !- Value 5712
  0.335613068,                            !- Value 5713
  0.279976853,                            !- Value 5714
  0.280027655,                            !- Value 5715
  0.278717571,                            !- Value 5716
  0.256440694,                            !- Value 5717
  0.268370618,                            !- Value 5718
  0.274406742,                            !- Value 5719
  0.19680508,                             !- Value 5720
  0.212371194,                            !- Value 5721
  0.338624062,                            !- Value 5722
  0.47036193,                             !- Value 5723
  0.388222821,                            !- Value 5724
  0.435727695,                            !- Value 5725
  0.42677341,                             !- Value 5726
  0.442468454,                            !- Value 5727
  0.462430633,                            !- Value 5728
  0.407908235,                            !- Value 5729
  0.341379845,                            !- Value 5730
  0.336121342,                            !- Value 5731
  0.250978817,                            !- Value 5732
  0.217083361,                            !- Value 5733
  0.298265986,                            !- Value 5734
  0.317532612,                            !- Value 5735
  0.430756591,                            !- Value 5736
  0.352961908,                            !- Value 5737
  0.326093184,                            !- Value 5738
  0.266601528,                            !- Value 5739
  0.255493749,                            !- Value 5740
  0.239942551,                            !- Value 5741
  0.263456366,                            !- Value 5742
  0.237614686,                            !- Value 5743
  0.252865759,                            !- Value 5744
  0.255844512,                            !- Value 5745
  0.330893257,                            !- Value 5746
  0.587244029,                            !- Value 5747
  0.441384074,                            !- Value 5748
  0.530475522,                            !- Value 5749
  0.485155396,                            !- Value 5750
  0.459646311,                            !- Value 5751
  0.430944184,                            !- Value 5752
  0.392051774,                            !- Value 5753
  0.486739736,                            !- Value 5754
  0.544798791,                            !- Value 5755
  0.442660833,                            !- Value 5756
  0.345081312,                            !- Value 5757
  0.285831007,                            !- Value 5758
  0.368760974,                            !- Value 5759
  0.40544905,                             !- Value 5760
  0.330640815,                            !- Value 5761
  0.275927957,                            !- Value 5762
  0.268606948,                            !- Value 5763
  0.248819995,                            !- Value 5764
  0.264232571,                            !- Value 5765
  0.250941775,                            !- Value 5766
  0.341704515,                            !- Value 5767
  0.430637748,                            !- Value 5768
  0.357575587,                            !- Value 5769
  0.279047959,                            !- Value 5770
  0.356180139,                            !- Value 5771
  0.292679432,                            !- Value 5772
  0.271406044,                            !- Value 5773
  0.331725343,                            !- Value 5774
  0.344157022,                            !- Value 5775
  0.330103919,                            !- Value 5776
  0.425760413,                            !- Value 5777
  0.338680924,                            !- Value 5778
  0.406888237,                            !- Value 5779
  0.415729363,                            !- Value 5780
  0.189818234,                            !- Value 5781
  0.277381379,                            !- Value 5782
  0.400571713,                            !- Value 5783
  0.343761835,                            !- Value 5784
  0.29197506,                             !- Value 5785
  0.239013463,                            !- Value 5786
  0.257961633,                            !- Value 5787
  0.204544528,                            !- Value 5788
  0.278765437,                            !- Value 5789
  0.270779424,                            !- Value 5790
  0.348012075,                            !- Value 5791
  0.411602851,                            !- Value 5792
  0.343341025,                            !- Value 5793
  0.269404318,                            !- Value 5794
  0.227888337,                            !- Value 5795
  0.313339549,                            !- Value 5796
  0.404584911,                            !- Value 5797
  0.341583888,                            !- Value 5798
  0.279626153,                            !- Value 5799
  0.3395219,                              !- Value 5800
  0.413987179,                            !- Value 5801
  0.347326512,                            !- Value 5802
  0.563502096,                            !- Value 5803
  0.435133263,                            !- Value 5804
  0.238109475,                            !- Value 5805
  0.318446418,                            !- Value 5806
  0.41362217,                             !- Value 5807
  0.435360672,                            !- Value 5808
  0.320809819,                            !- Value 5809
  0.303624061,                            !- Value 5810
  0.291452941,                            !- Value 5811
  0.262787581,                            !- Value 5812
  0.290969286,                            !- Value 5813
  0.308800151,                            !- Value 5814
  0.417663669,                            !- Value 5815
  0.41723486,                             !- Value 5816
  0.398099053,                            !- Value 5817
  0.381845756,                            !- Value 5818
  0.304345591,                            !- Value 5819
  0.289709028,                            !- Value 5820
  0.294001556,                            !- Value 5821
  0.376746206,                            !- Value 5822
  0.353897557,                            !- Value 5823
  0.367812675,                            !- Value 5824
  0.437045082,                            !- Value 5825
  0.361932892,                            !- Value 5826
  0.399359947,                            !- Value 5827
  0.355472863,                            !- Value 5828
  0.291463338,                            !- Value 5829
  0.261661915,                            !- Value 5830
  0.359103519,                            !- Value 5831
  0.417886069,                            !- Value 5832
  0.326044777,                            !- Value 5833
  0.260335735,                            !- Value 5834
  0.195382526,                            !- Value 5835
  0.214591083,                            !- Value 5836
  0.232889672,                            !- Value 5837
  0.143984321,                            !- Value 5838
  0.284597708,                            !- Value 5839
  0.335223419,                            !- Value 5840
  0.308571455,                            !- Value 5841
  0.300235239,                            !- Value 5842
  0.277654969,                            !- Value 5843
  0.310405197,                            !- Value 5844
  0.424496364,                            !- Value 5845
  0.379377097,                            !- Value 5846
  0.292374852,                            !- Value 5847
  0.425875282,                            !- Value 5848
  0.277683448,                            !- Value 5849
  0.235907378,                            !- Value 5850
  0.229612678,                            !- Value 5851
  0.079190633,                            !- Value 5852
  0.205283368,                            !- Value 5853
  0.222431092,                            !- Value 5854
  0.331168058,                            !- Value 5855
  0.373346176,                            !- Value 5856
  0.318698888,                            !- Value 5857
  0.267287588,                            !- Value 5858
  0.234765603,                            !- Value 5859
  0.216439702,                            !- Value 5860
  0.232227999,                            !- Value 5861
  0.140610784,                            !- Value 5862
  0.302477421,                            !- Value 5863
  0.289716925,                            !- Value 5864
  0.314719527,                            !- Value 5865
  0.282262501,                            !- Value 5866
  0.29206657,                             !- Value 5867
  0.279330277,                            !- Value 5868
  0.315006221,                            !- Value 5869
  0.32587989,                             !- Value 5870
  0.316217493,                            !- Value 5871
  0.382250782,                            !- Value 5872
  0.422105317,                            !- Value 5873
  0.340511281,                            !- Value 5874
  0.276264076,                            !- Value 5875
  0.068688418,                            !- Value 5876
  0.1569142,                              !- Value 5877
  0.264825241,                            !- Value 5878
  0.252652515,                            !- Value 5879
  0.334128029,                            !- Value 5880
  0.417321921,                            !- Value 5881
  0.320026341,                            !- Value 5882
  0.264122032,                            !- Value 5883
  0.266736922,                            !- Value 5884
  0.245315397,                            !- Value 5885
  0.168348466,                            !- Value 5886
  0.257606984,                            !- Value 5887
  0.244794382,                            !- Value 5888
  0.185563855,                            !- Value 5889
  0.334402723,                            !- Value 5890
  0.379253303,                            !- Value 5891
  0.41743432,                             !- Value 5892
  0.573036329,                            !- Value 5893
  0.455184201,                            !- Value 5894
  0.353031693,                            !- Value 5895
  0.364771021,                            !- Value 5896
  0.488394143,                            !- Value 5897
  0.325079854,                            !- Value 5898
  0.249533899,                            !- Value 5899
  0.147696694,                            !- Value 5900
  0.110254414,                            !- Value 5901
  0.230915008,                            !- Value 5902
  0.391366285,                            !- Value 5903
  0.429536408,                            !- Value 5904
  0.353726834,                            !- Value 5905
  0.312273917,                            !- Value 5906
  0.27008458,                             !- Value 5907
  0.255888624,                            !- Value 5908
  0.248791212,                            !- Value 5909
  0.192948463,                            !- Value 5910
  0.233105224,                            !- Value 5911
  0.205949596,                            !- Value 5912
  0.110284628,                            !- Value 5913
  0.257813788,                            !- Value 5914
  0.425803499,                            !- Value 5915
  0.464626655,                            !- Value 5916
  0.414809375,                            !- Value 5917
  0.331727154,                            !- Value 5918
  0.331559444,                            !- Value 5919
  0.35682822,                             !- Value 5920
  0.364248987,                            !- Value 5921
  0.361642769,                            !- Value 5922
  0.327575266,                            !- Value 5923
  0.284762627,                            !- Value 5924
  0.40509546,                             !- Value 5925
  0.378796998,                            !- Value 5926
  0.380716804,                            !- Value 5927
  0.371738233,                            !- Value 5928
  0.362274079,                            !- Value 5929
  0.27447933,                             !- Value 5930
  0.261640657,                            !- Value 5931
  0.246129151,                            !- Value 5932
  0.259065841,                            !- Value 5933
  0.141547368,                            !- Value 5934
  0.318102316,                            !- Value 5935
  0.400459362,                            !- Value 5936
  0.359847331,                            !- Value 5937
  0.294131916,                            !- Value 5938
  0.275126309,                            !- Value 5939
  0.320666734,                            !- Value 5940
  0.247902447,                            !- Value 5941
  0.296499468,                            !- Value 5942
  0.305698369,                            !- Value 5943
  0.277305951,                            !- Value 5944
  0.308610833,                            !- Value 5945
  0.274932789,                            !- Value 5946
  0.260137885,                            !- Value 5947
  0.183026514,                            !- Value 5948
  0.195216905,                            !- Value 5949
  0.241314598,                            !- Value 5950
  0.401372958,                            !- Value 5951
  0.354028618,                            !- Value 5952
  0.279734609,                            !- Value 5953
  0.250516729,                            !- Value 5954
  0.206157106,                            !- Value 5955
  0.201770722,                            !- Value 5956
  0.254607179,                            !- Value 5957
  0.115779998,                            !- Value 5958
  0.203104439,                            !- Value 5959
  0.371558652,                            !- Value 5960
  0.336751918,                            !- Value 5961
  0.401258865,                            !- Value 5962
  0.362754959,                            !- Value 5963
  0.377175895,                            !- Value 5964
  0.398815083,                            !- Value 5965
  0.335224503,                            !- Value 5966
  0.296266055,                            !- Value 5967
  0.404595028,                            !- Value 5968
  0.360317566,                            !- Value 5969
  0.299484254,                            !- Value 5970
  0.415334156,                            !- Value 5971
  0.271263205,                            !- Value 5972
  0.304614488,                            !- Value 5973
  0.340973555,                            !- Value 5974
  0.439044074,                            !- Value 5975
  0.38478843,                             !- Value 5976
  0.379679018,                            !- Value 5977
  0.316261975,                            !- Value 5978
  0.297276767,                            !- Value 5979
  0.268782782,                            !- Value 5980
  0.272986541,                            !- Value 5981
  0.194459144,                            !- Value 5982
  0.314805655,                            !- Value 5983
  0.409892114,                            !- Value 5984
  0.407080025,                            !- Value 5985
  0.343313124,                            !- Value 5986
  0.337906485,                            !- Value 5987
  0.303747333,                            !- Value 5988
  0.430043536,                            !- Value 5989
  0.336850917,                            !- Value 5990
  0.312660239,                            !- Value 5991
  0.335650009,                            !- Value 5992
  0.297217351,                            !- Value 5993
  0.281763187,                            !- Value 5994
  0.246971083,                            !- Value 5995
  0.098575877,                            !- Value 5996
  0.234730519,                            !- Value 5997
  0.302789552,                            !- Value 5998
  0.395071223,                            !- Value 5999
  0.377507667,                            !- Value 6000
  0.326044777,                            !- Value 6001
  0.260335735,                            !- Value 6002
  0.195382526,                            !- Value 6003
  0.214591083,                            !- Value 6004
  0.232889672,                            !- Value 6005
  0.143984321,                            !- Value 6006
  0.284597708,                            !- Value 6007
  0.335223419,                            !- Value 6008
  0.308571455,                            !- Value 6009
  0.300235239,                            !- Value 6010
  0.277654969,                            !- Value 6011
  0.310405197,                            !- Value 6012
  0.424496364,                            !- Value 6013
  0.379377097,                            !- Value 6014
  0.292374852,                            !- Value 6015
  0.425875282,                            !- Value 6016
  0.277683448,                            !- Value 6017
  0.235907378,                            !- Value 6018
  0.229612678,                            !- Value 6019
  0.079190633,                            !- Value 6020
  0.205283368,                            !- Value 6021
  0.222431092,                            !- Value 6022
  0.331168058,                            !- Value 6023
  0.373346176,                            !- Value 6024
  0.318698888,                            !- Value 6025
  0.267287588,                            !- Value 6026
  0.234765603,                            !- Value 6027
  0.216439702,                            !- Value 6028
  0.232227999,                            !- Value 6029
  0.140610784,                            !- Value 6030
  0.302477421,                            !- Value 6031
  0.289716925,                            !- Value 6032
  0.314719527,                            !- Value 6033
  0.282262501,                            !- Value 6034
  0.29206657,                             !- Value 6035
  0.279330277,                            !- Value 6036
  0.315006221,                            !- Value 6037
  0.32587989,                             !- Value 6038
  0.316217493,                            !- Value 6039
  0.382250782,                            !- Value 6040
  0.422105317,                            !- Value 6041
  0.340511281,                            !- Value 6042
  0.276264076,                            !- Value 6043
  0.068688418,                            !- Value 6044
  0.1569142,                              !- Value 6045
  0.264825241,                            !- Value 6046
  0.252652515,                            !- Value 6047
  0.334128029,                            !- Value 6048
  0.417321921,                            !- Value 6049
  0.320026341,                            !- Value 6050
  0.264122032,                            !- Value 6051
  0.266736922,                            !- Value 6052
  0.245315397,                            !- Value 6053
  0.168348466,                            !- Value 6054
  0.257606984,                            !- Value 6055
  0.244794382,                            !- Value 6056
  0.185563855,                            !- Value 6057
  0.334402723,                            !- Value 6058
  0.379253303,                            !- Value 6059
  0.41743432,                             !- Value 6060
  0.573036329,                            !- Value 6061
  0.455184201,                            !- Value 6062
  0.353031693,                            !- Value 6063
  0.364771021,                            !- Value 6064
  0.488394143,                            !- Value 6065
  0.325079854,                            !- Value 6066
  0.249533899,                            !- Value 6067
  0.147696694,                            !- Value 6068
  0.110254414,                            !- Value 6069
  0.230915008,                            !- Value 6070
  0.391366285,                            !- Value 6071
  0.429536408,                            !- Value 6072
  0.353726834,                            !- Value 6073
  0.312273917,                            !- Value 6074
  0.27008458,                             !- Value 6075
  0.255888624,                            !- Value 6076
  0.248791212,                            !- Value 6077
  0.192948463,                            !- Value 6078
  0.233105224,                            !- Value 6079
  0.205949596,                            !- Value 6080
  0.110284628,                            !- Value 6081
  0.257813788,                            !- Value 6082
  0.425803499,                            !- Value 6083
  0.464626655,                            !- Value 6084
  0.414809375,                            !- Value 6085
  0.331727154,                            !- Value 6086
  0.331559444,                            !- Value 6087
  0.35682822,                             !- Value 6088
  0.364248987,                            !- Value 6089
  0.361642769,                            !- Value 6090
  0.327575266,                            !- Value 6091
  0.284762627,                            !- Value 6092
  0.40509546,                             !- Value 6093
  0.378796998,                            !- Value 6094
  0.380716804,                            !- Value 6095
  0.371738233,                            !- Value 6096
  0.362274079,                            !- Value 6097
  0.27447933,                             !- Value 6098
  0.261640657,                            !- Value 6099
  0.246129151,                            !- Value 6100
  0.259065841,                            !- Value 6101
  0.141547368,                            !- Value 6102
  0.318102316,                            !- Value 6103
  0.400459362,                            !- Value 6104
  0.359847331,                            !- Value 6105
  0.294131916,                            !- Value 6106
  0.275126309,                            !- Value 6107
  0.320666734,                            !- Value 6108
  0.247902447,                            !- Value 6109
  0.296499468,                            !- Value 6110
  0.305698369,                            !- Value 6111
  0.277305951,                            !- Value 6112
  0.308610833,                            !- Value 6113
  0.274932789,                            !- Value 6114
  0.260137885,                            !- Value 6115
  0.183026514,                            !- Value 6116
  0.195216905,                            !- Value 6117
  0.241314598,                            !- Value 6118
  0.401372958,                            !- Value 6119
  0.354028618,                            !- Value 6120
  0.279734609,                            !- Value 6121
  0.250516729,                            !- Value 6122
  0.206157106,                            !- Value 6123
  0.201770722,                            !- Value 6124
  0.254607179,                            !- Value 6125
  0.115779998,                            !- Value 6126
  0.203104439,                            !- Value 6127
  0.371558652,                            !- Value 6128
  0.336751918,                            !- Value 6129
  0.401258865,                            !- Value 6130
  0.362754959,                            !- Value 6131
  0.377175895,                            !- Value 6132
  0.398815083,                            !- Value 6133
  0.335224503,                            !- Value 6134
  0.296266055,                            !- Value 6135
  0.404595028,                            !- Value 6136
  0.360317566,                            !- Value 6137
  0.299484254,                            !- Value 6138
  0.415334156,                            !- Value 6139
  0.271263205,                            !- Value 6140
  0.304614488,                            !- Value 6141
  0.340973555,                            !- Value 6142
  0.439044074,                            !- Value 6143
  0.38478843,                             !- Value 6144
  0.379679018,                            !- Value 6145
  0.316261975,                            !- Value 6146
  0.297276767,                            !- Value 6147
  0.268782782,                            !- Value 6148
  0.272986541,                            !- Value 6149
  0.194459144,                            !- Value 6150
  0.314805655,                            !- Value 6151
  0.409892114,                            !- Value 6152
  0.407080025,                            !- Value 6153
  0.343313124,                            !- Value 6154
  0.337906485,                            !- Value 6155
  0.303747333,                            !- Value 6156
  0.430043536,                            !- Value 6157
  0.336850917,                            !- Value 6158
  0.312660239,                            !- Value 6159
  0.335650009,                            !- Value 6160
  0.297217351,                            !- Value 6161
  0.281763187,                            !- Value 6162
  0.246971083,                            !- Value 6163
  0.098575877,                            !- Value 6164
  0.234730519,                            !- Value 6165
  0.302789552,                            !- Value 6166
  0.395071223,                            !- Value 6167
  0.377507667,                            !- Value 6168
  0.326044777,                            !- Value 6169
  0.260335735,                            !- Value 6170
  0.195382526,                            !- Value 6171
  0.214591083,                            !- Value 6172
  0.232889672,                            !- Value 6173
  0.143984321,                            !- Value 6174
  0.284597708,                            !- Value 6175
  0.335223419,                            !- Value 6176
  0.308571455,                            !- Value 6177
  0.300235239,                            !- Value 6178
  0.277654969,                            !- Value 6179
  0.310405197,                            !- Value 6180
  0.424496364,                            !- Value 6181
  0.379377097,                            !- Value 6182
  0.292374852,                            !- Value 6183
  0.425875282,                            !- Value 6184
  0.277683448,                            !- Value 6185
  0.235907378,                            !- Value 6186
  0.229612678,                            !- Value 6187
  0.079190633,                            !- Value 6188
  0.205283368,                            !- Value 6189
  0.222431092,                            !- Value 6190
  0.331168058,                            !- Value 6191
  0.373346176,                            !- Value 6192
  0.318698888,                            !- Value 6193
  0.267287588,                            !- Value 6194
  0.234765603,                            !- Value 6195
  0.216439702,                            !- Value 6196
  0.232227999,                            !- Value 6197
  0.140610784,                            !- Value 6198
  0.302477421,                            !- Value 6199
  0.289716925,                            !- Value 6200
  0.314719527,                            !- Value 6201
  0.282262501,                            !- Value 6202
  0.29206657,                             !- Value 6203
  0.279330277,                            !- Value 6204
  0.315006221,                            !- Value 6205
  0.32587989,                             !- Value 6206
  0.316217493,                            !- Value 6207
  0.382250782,                            !- Value 6208
  0.422105317,                            !- Value 6209
  0.340511281,                            !- Value 6210
  0.276264076,                            !- Value 6211
  0.068688418,                            !- Value 6212
  0.1569142,                              !- Value 6213
  0.264825241,                            !- Value 6214
  0.252652515,                            !- Value 6215
  0.334128029,                            !- Value 6216
  0.417321921,                            !- Value 6217
  0.320026341,                            !- Value 6218
  0.264122032,                            !- Value 6219
  0.266736922,                            !- Value 6220
  0.245315397,                            !- Value 6221
  0.168348466,                            !- Value 6222
  0.257606984,                            !- Value 6223
  0.244794382,                            !- Value 6224
  0.185563855,                            !- Value 6225
  0.334402723,                            !- Value 6226
  0.379253303,                            !- Value 6227
  0.41743432,                             !- Value 6228
  0.573036329,                            !- Value 6229
  0.455184201,                            !- Value 6230
  0.353031693,                            !- Value 6231
  0.364771021,                            !- Value 6232
  0.488394143,                            !- Value 6233
  0.325079854,                            !- Value 6234
  0.249533899,                            !- Value 6235
  0.147696694,                            !- Value 6236
  0.110254414,                            !- Value 6237
  0.230915008,                            !- Value 6238
  0.391366285,                            !- Value 6239
  0.429536408,                            !- Value 6240
  0.353726834,                            !- Value 6241
  0.312273917,                            !- Value 6242
  0.27008458,                             !- Value 6243
  0.255888624,                            !- Value 6244
  0.248791212,                            !- Value 6245
  0.192948463,                            !- Value 6246
  0.233105224,                            !- Value 6247
  0.205949596,                            !- Value 6248
  0.110284628,                            !- Value 6249
  0.257813788,                            !- Value 6250
  0.425803499,                            !- Value 6251
  0.464626655,                            !- Value 6252
  0.414809375,                            !- Value 6253
  0.331727154,                            !- Value 6254
  0.331559444,                            !- Value 6255
  0.35682822,                             !- Value 6256
  0.364248987,                            !- Value 6257
  0.361642769,                            !- Value 6258
  0.327575266,                            !- Value 6259
  0.284762627,                            !- Value 6260
  0.40509546,                             !- Value 6261
  0.378796998,                            !- Value 6262
  0.380716804,                            !- Value 6263
  0.371738233,                            !- Value 6264
  0.362274079,                            !- Value 6265
  0.27447933,                             !- Value 6266
  0.261640657,                            !- Value 6267
  0.246129151,                            !- Value 6268
  0.259065841,                            !- Value 6269
  0.141547368,                            !- Value 6270
  0.318102316,                            !- Value 6271
  0.400459362,                            !- Value 6272
  0.359847331,                            !- Value 6273
  0.294131916,                            !- Value 6274
  0.275126309,                            !- Value 6275
  0.320666734,                            !- Value 6276
  0.247902447,                            !- Value 6277
  0.296499468,                            !- Value 6278
  0.305698369,                            !- Value 6279
  0.277305951,                            !- Value 6280
  0.308610833,                            !- Value 6281
  0.274932789,                            !- Value 6282
  0.260137885,                            !- Value 6283
  0.183026514,                            !- Value 6284
  0.195216905,                            !- Value 6285
  0.241314598,                            !- Value 6286
  0.401372958,                            !- Value 6287
  0.354028618,                            !- Value 6288
  0.279734609,                            !- Value 6289
  0.250516729,                            !- Value 6290
  0.206157106,                            !- Value 6291
  0.201770722,                            !- Value 6292
  0.254607179,                            !- Value 6293
  0.115779998,                            !- Value 6294
  0.203104439,                            !- Value 6295
  0.371558652,                            !- Value 6296
  0.336751918,                            !- Value 6297
  0.401258865,                            !- Value 6298
  0.362754959,                            !- Value 6299
  0.377175895,                            !- Value 6300
  0.398815083,                            !- Value 6301
  0.335224503,                            !- Value 6302
  0.296266055,                            !- Value 6303
  0.404595028,                            !- Value 6304
  0.360317566,                            !- Value 6305
  0.299484254,                            !- Value 6306
  0.415334156,                            !- Value 6307
  0.271263205,                            !- Value 6308
  0.304614488,                            !- Value 6309
  0.340973555,                            !- Value 6310
  0.439044074,                            !- Value 6311
  0.38478843,                             !- Value 6312
  0.379679018,                            !- Value 6313
  0.316261975,                            !- Value 6314
  0.297276767,                            !- Value 6315
  0.268782782,                            !- Value 6316
  0.272986541,                            !- Value 6317
  0.194459144,                            !- Value 6318
  0.314805655,                            !- Value 6319
  0.409892114,                            !- Value 6320
  0.407080025,                            !- Value 6321
  0.343313124,                            !- Value 6322
  0.337906485,                            !- Value 6323
  0.303747333,                            !- Value 6324
  0.430043536,                            !- Value 6325
  0.336850917,                            !- Value 6326
  0.312660239,                            !- Value 6327
  0.335650009,                            !- Value 6328
  0.297217351,                            !- Value 6329
  0.281763187,                            !- Value 6330
  0.246971083,                            !- Value 6331
  0.098575877,                            !- Value 6332
  0.234730519,                            !- Value 6333
  0.302789552,                            !- Value 6334
  0.395071223,                            !- Value 6335
  0.377507667,                            !- Value 6336
  0.326044777,                            !- Value 6337
  0.260335735,                            !- Value 6338
  0.195382526,                            !- Value 6339
  0.214591083,                            !- Value 6340
  0.232889672,                            !- Value 6341
  0.143984321,                            !- Value 6342
  0.284597708,                            !- Value 6343
  0.335223419,                            !- Value 6344
  0.308571455,                            !- Value 6345
  0.300235239,                            !- Value 6346
  0.277654969,                            !- Value 6347
  0.310405197,                            !- Value 6348
  0.424496364,                            !- Value 6349
  0.379377097,                            !- Value 6350
  0.292374852,                            !- Value 6351
  0.425875282,                            !- Value 6352
  0.277683448,                            !- Value 6353
  0.235907378,                            !- Value 6354
  0.229612678,                            !- Value 6355
  0.079190633,                            !- Value 6356
  0.205283368,                            !- Value 6357
  0.222431092,                            !- Value 6358
  0.331168058,                            !- Value 6359
  0.373346176,                            !- Value 6360
  0.318698888,                            !- Value 6361
  0.267287588,                            !- Value 6362
  0.234765603,                            !- Value 6363
  0.216439702,                            !- Value 6364
  0.232227999,                            !- Value 6365
  0.140610784,                            !- Value 6366
  0.302477421,                            !- Value 6367
  0.289716925,                            !- Value 6368
  0.314719527,                            !- Value 6369
  0.282262501,                            !- Value 6370
  0.29206657,                             !- Value 6371
  0.279330277,                            !- Value 6372
  0.315006221,                            !- Value 6373
  0.32587989,                             !- Value 6374
  0.316217493,                            !- Value 6375
  0.382250782,                            !- Value 6376
  0.422105317,                            !- Value 6377
  0.340511281,                            !- Value 6378
  0.276264076,                            !- Value 6379
  0.068688418,                            !- Value 6380
  0.1569142,                              !- Value 6381
  0.264825241,                            !- Value 6382
  0.252652515,                            !- Value 6383
  0.334128029,                            !- Value 6384
  0.417321921,                            !- Value 6385
  0.320026341,                            !- Value 6386
  0.264122032,                            !- Value 6387
  0.266736922,                            !- Value 6388
  0.245315397,                            !- Value 6389
  0.168348466,                            !- Value 6390
  0.257606984,                            !- Value 6391
  0.244794382,                            !- Value 6392
  0.185563855,                            !- Value 6393
  0.334402723,                            !- Value 6394
  0.379253303,                            !- Value 6395
  0.41743432,                             !- Value 6396
  0.573036329,                            !- Value 6397
  0.455184201,                            !- Value 6398
  0.353031693,                            !- Value 6399
  0.364771021,                            !- Value 6400
  0.488394143,                            !- Value 6401
  0.325079854,                            !- Value 6402
  0.249533899,                            !- Value 6403
  0.147696694,                            !- Value 6404
  0.110254414,                            !- Value 6405
  0.230915008,                            !- Value 6406
  0.391366285,                            !- Value 6407
  0.429536408,                            !- Value 6408
  0.353726834,                            !- Value 6409
  0.312273917,                            !- Value 6410
  0.27008458,                             !- Value 6411
  0.255888624,                            !- Value 6412
  0.248791212,                            !- Value 6413
  0.192948463,                            !- Value 6414
  0.233105224,                            !- Value 6415
  0.205949596,                            !- Value 6416
  0.110284628,                            !- Value 6417
  0.257813788,                            !- Value 6418
  0.425803499,                            !- Value 6419
  0.464626655,                            !- Value 6420
  0.414809375,                            !- Value 6421
  0.331727154,                            !- Value 6422
  0.331559444,                            !- Value 6423
  0.35682822,                             !- Value 6424
  0.364248987,                            !- Value 6425
  0.361642769,                            !- Value 6426
  0.327575266,                            !- Value 6427
  0.284762627,                            !- Value 6428
  0.40509546,                             !- Value 6429
  0.378796998,                            !- Value 6430
  0.380716804,                            !- Value 6431
  0.371738233,                            !- Value 6432
  0.362274079,                            !- Value 6433
  0.27447933,                             !- Value 6434
  0.261640657,                            !- Value 6435
  0.246129151,                            !- Value 6436
  0.259065841,                            !- Value 6437
  0.141547368,                            !- Value 6438
  0.318102316,                            !- Value 6439
  0.400459362,                            !- Value 6440
  0.359847331,                            !- Value 6441
  0.294131916,                            !- Value 6442
  0.275126309,                            !- Value 6443
  0.320666734,                            !- Value 6444
  0.247902447,                            !- Value 6445
  0.296499468,                            !- Value 6446
  0.305698369,                            !- Value 6447
  0.277305951,                            !- Value 6448
  0.308610833,                            !- Value 6449
  0.274932789,                            !- Value 6450
  0.260137885,                            !- Value 6451
  0.183026514,                            !- Value 6452
  0.195216905,                            !- Value 6453
  0.241314598,                            !- Value 6454
  0.401372958,                            !- Value 6455
  0.354028618,                            !- Value 6456
  0.279734609,                            !- Value 6457
  0.250516729,                            !- Value 6458
  0.206157106,                            !- Value 6459
  0.201770722,                            !- Value 6460
  0.254607179,                            !- Value 6461
  0.115779998,                            !- Value 6462
  0.203104439,                            !- Value 6463
  0.371558652,                            !- Value 6464
  0.336751918,                            !- Value 6465
  0.401258865,                            !- Value 6466
  0.362754959,                            !- Value 6467
  0.377175895,                            !- Value 6468
  0.398815083,                            !- Value 6469
  0.335224503,                            !- Value 6470
  0.296266055,                            !- Value 6471
  0.404595028,                            !- Value 6472
  0.360317566,                            !- Value 6473
  0.299484254,                            !- Value 6474
  0.415334156,                            !- Value 6475
  0.271263205,                            !- Value 6476
  0.304614488,                            !- Value 6477
  0.340973555,                            !- Value 6478
  0.439044074,                            !- Value 6479
  0.38478843,                             !- Value 6480
  0.379679018,                            !- Value 6481
  0.316261975,                            !- Value 6482
  0.297276767,                            !- Value 6483
  0.268782782,                            !- Value 6484
  0.272986541,                            !- Value 6485
  0.194459144,                            !- Value 6486
  0.314805655,                            !- Value 6487
  0.409892114,                            !- Value 6488
  0.407080025,                            !- Value 6489
  0.343313124,                            !- Value 6490
  0.337906485,                            !- Value 6491
  0.303747333,                            !- Value 6492
  0.430043536,                            !- Value 6493
  0.336850917,                            !- Value 6494
  0.312660239,                            !- Value 6495
  0.335650009,                            !- Value 6496
  0.297217351,                            !- Value 6497
  0.281763187,                            !- Value 6498
  0.246971083,                            !- Value 6499
  0.098575877,                            !- Value 6500
  0.234730519,                            !- Value 6501
  0.302789552,                            !- Value 6502
  0.395071223,                            !- Value 6503
  0.377507667,                            !- Value 6504
  0.326044777,                            !- Value 6505
  0.260335735,                            !- Value 6506
  0.195382526,                            !- Value 6507
  0.214591083,                            !- Value 6508
  0.232889672,                            !- Value 6509
  0.143984321,                            !- Value 6510
  0.284597708,                            !- Value 6511
  0.335223419,                            !- Value 6512
  0.308571455,                            !- Value 6513
  0.300235239,                            !- Value 6514
  0.277654969,                            !- Value 6515
  0.310405197,                            !- Value 6516
  0.424496364,                            !- Value 6517
  0.379377097,                            !- Value 6518
  0.292374852,                            !- Value 6519
  0.425875282,                            !- Value 6520
  0.277683448,                            !- Value 6521
  0.235907378,                            !- Value 6522
  0.229612678,                            !- Value 6523
  0.079190633,                            !- Value 6524
  0.205283368,                            !- Value 6525
  0.222431092,                            !- Value 6526
  0.331168058,                            !- Value 6527
  0.373346176,                            !- Value 6528
  0.318698888,                            !- Value 6529
  0.267287588,                            !- Value 6530
  0.234765603,                            !- Value 6531
  0.216439702,                            !- Value 6532
  0.232227999,                            !- Value 6533
  0.140610784,                            !- Value 6534
  0.302477421,                            !- Value 6535
  0.289716925,                            !- Value 6536
  0.314719527,                            !- Value 6537
  0.282262501,                            !- Value 6538
  0.29206657,                             !- Value 6539
  0.279330277,                            !- Value 6540
  0.315006221,                            !- Value 6541
  0.32587989,                             !- Value 6542
  0.316217493,                            !- Value 6543
  0.382250782,                            !- Value 6544
  0.422105317,                            !- Value 6545
  0.340511281,                            !- Value 6546
  0.276264076,                            !- Value 6547
  0.068688418,                            !- Value 6548
  0.1569142,                              !- Value 6549
  0.264825241,                            !- Value 6550
  0.252652515,                            !- Value 6551
  0.334128029,                            !- Value 6552
  0.373166981,                            !- Value 6553
  0.323430496,                            !- Value 6554
  0.309867591,                            !- Value 6555
  0.263430817,                            !- Value 6556
  0.258528158,                            !- Value 6557
  0.168908773,                            !- Value 6558
  0.06757538,                             !- Value 6559
  0.268904275,                            !- Value 6560
  0.32407987,                             !- Value 6561
  0.383425998,                            !- Value 6562
  0.319241915,                            !- Value 6563
  0.447296188,                            !- Value 6564
  0.353769872,                            !- Value 6565
  0.276776575,                            !- Value 6566
  0.244277181,                            !- Value 6567
  0.318737436,                            !- Value 6568
  0.275141324,                            !- Value 6569
  0.06757538,                             !- Value 6570
  0.06757538,                             !- Value 6571
  0.06757538,                             !- Value 6572
  0.158554322,                            !- Value 6573
  0.342850635,                            !- Value 6574
  0.394152265,                            !- Value 6575
  0.421986145,                            !- Value 6576
  0.358644007,                            !- Value 6577
  0.310264842,                            !- Value 6578
  0.287094439,                            !- Value 6579
  0.270418765,                            !- Value 6580
  0.261955107,                            !- Value 6581
  0.147694407,                            !- Value 6582
  0.06757538,                             !- Value 6583
  0.195140016,                            !- Value 6584
  0.174225891,                            !- Value 6585
  0.276380992,                            !- Value 6586
  0.392052315,                            !- Value 6587
  0.362778486,                            !- Value 6588
  0.26088813,                             !- Value 6589
  0.318995021,                            !- Value 6590
  0.336250998,                            !- Value 6591
  0.267356998,                            !- Value 6592
  0.316172335,                            !- Value 6593
  0.072985238,                            !- Value 6594
  0.06757538,                             !- Value 6595
  0.094003628,                            !- Value 6596
  0.255245962,                            !- Value 6597
  0.363083046,                            !- Value 6598
  0.336464163,                            !- Value 6599
  0.355157355,                            !- Value 6600
  0.352269967,                            !- Value 6601
  0.26892929,                             !- Value 6602
  0.267467981,                            !- Value 6603
  0.272480436,                            !- Value 6604
  0.268743045,                            !- Value 6605
  0.143638435,                            !- Value 6606
  0.124815338,                            !- Value 6607
  0.377707541,                            !- Value 6608
  0.329391226,                            !- Value 6609
  0.278145034,                            !- Value 6610
  0.127608179,                            !- Value 6611
  0.135999761,                            !- Value 6612
  0.235975716,                            !- Value 6613
  0.209481725,                            !- Value 6614
  0.27688578,                             !- Value 6615
  0.256889332,                            !- Value 6616
  0.235277691,                            !- Value 6617
  0.101740808,                            !- Value 6618
  0.140881907,                            !- Value 6619
  0.147355018,                            !- Value 6620
  0.163559861,                            !- Value 6621
  0.239890099,                            !- Value 6622
  0.352190169,                            !- Value 6623
  0.359076805,                            !- Value 6624
  0.33645615,                             !- Value 6625
  0.251788157,                            !- Value 6626
  0.253184079,                            !- Value 6627
  0.23573466,                             !- Value 6628
  0.278538094,                            !- Value 6629
  0.152326962,                            !- Value 6630
  0.06757538,                             !- Value 6631
  0.35448455,                             !- Value 6632
  0.300587227,                            !- Value 6633
  0.403790641,                            !- Value 6634
  0.291975504,                            !- Value 6635
  0.345827761,                            !- Value 6636
  0.31427573,                             !- Value 6637
  0.305835737,                            !- Value 6638
  0.265863626,                            !- Value 6639
  0.397516984,                            !- Value 6640
  0.30417762,                             !- Value 6641
  0.120367947,                            !- Value 6642
  0.148024053,                            !- Value 6643
  0.208994503,                            !- Value 6644
  0.256948416,                            !- Value 6645
  0.339450712,                            !- Value 6646
  0.331713954,                            !- Value 6647
  0.421167512,                            !- Value 6648
  0.355345687,                            !- Value 6649
  0.297786493,                            !- Value 6650
  0.269906568,                            !- Value 6651
  0.287060605,                            !- Value 6652
  0.279194075,                            !- Value 6653
  0.150757755,                            !- Value 6654
  0.076888489,                            !- Value 6655
  0.378873654,                            !- Value 6656
  0.341912922,                            !- Value 6657
  0.392788249,                            !- Value 6658
  0.388357001,                            !- Value 6659
  0.374858396,                            !- Value 6660
  0.350611582,                            !- Value 6661
  0.29942797,                             !- Value 6662
  0.374693919,                            !- Value 6663
  0.374365221,                            !- Value 6664
  0.199911508,                            !- Value 6665
  0.093158749,                            !- Value 6666
  0.09188822,                             !- Value 6667
  0.06757538,                             !- Value 6668
  0.265418543,                            !- Value 6669
  0.276869415,                            !- Value 6670
  0.304234147,                            !- Value 6671
  0.358763205,                            !- Value 6672
  0.375243072,                            !- Value 6673
  0.253378131,                            !- Value 6674
  0.218678387,                            !- Value 6675
  0.240421905,                            !- Value 6676
  0.241106911,                            !- Value 6677
  0.123282549,                            !- Value 6678
  0.06757538,                             !- Value 6679
  0.339854577,                            !- Value 6680
  0.284192627,                            !- Value 6681
  0.342026607,                            !- Value 6682
  0.3044632,                              !- Value 6683
  0.277443377,                            !- Value 6684
  0.331105304,                            !- Value 6685
  0.419890644,                            !- Value 6686
  0.345234894,                            !- Value 6687
  0.35811698,                             !- Value 6688
  0.16757996,                             !- Value 6689
  0.06757538,                             !- Value 6690
  0.06757538,                             !- Value 6691
  0.06757538,                             !- Value 6692
  0.244640868,                            !- Value 6693
  0.29555247,                             !- Value 6694
  0.372181196,                            !- Value 6695
  0.399059842,                            !- Value 6696
  0.336342348,                            !- Value 6697
  0.276279095,                            !- Value 6698
  0.200263184,                            !- Value 6699
  0.216533856,                            !- Value 6700
  0.237282771,                            !- Value 6701
  0.145062909,                            !- Value 6702
  0.06757538,                             !- Value 6703
  0.306679221,                            !- Value 6704
  0.31008966,                             !- Value 6705
  0.22057391,                             !- Value 6706
  0.154019423,                            !- Value 6707
  0.28885834,                             !- Value 6708
  0.355531473,                            !- Value 6709
  0.355697841,                            !- Value 6710
  0.413896514,                            !- Value 6711
  0.392326288,                            !- Value 6712
  0.364994175,                            !- Value 6713
  0.161391519,                            !- Value 6714
  0.06757538,                             !- Value 6715
  0.06757538,                             !- Value 6716
  0.236170314,                            !- Value 6717
  0.274751847,                            !- Value 6718
  0.31152926,                             !- Value 6719
  0.406869126,                            !- Value 6720
  0.373166981,                            !- Value 6721
  0.323430496,                            !- Value 6722
  0.309867591,                            !- Value 6723
  0.263430817,                            !- Value 6724
  0.258528158,                            !- Value 6725
  0.168908773,                            !- Value 6726
  0.06757538,                             !- Value 6727
  0.268904275,                            !- Value 6728
  0.32407987,                             !- Value 6729
  0.383425998,                            !- Value 6730
  0.319241915,                            !- Value 6731
  0.447296188,                            !- Value 6732
  0.353769872,                            !- Value 6733
  0.276776575,                            !- Value 6734
  0.244277181,                            !- Value 6735
  0.318737436,                            !- Value 6736
  0.275141324,                            !- Value 6737
  0.06757538,                             !- Value 6738
  0.06757538,                             !- Value 6739
  0.06757538,                             !- Value 6740
  0.158554322,                            !- Value 6741
  0.342850635,                            !- Value 6742
  0.394152265,                            !- Value 6743
  0.421986145,                            !- Value 6744
  0.358644007,                            !- Value 6745
  0.310264842,                            !- Value 6746
  0.287094439,                            !- Value 6747
  0.270418765,                            !- Value 6748
  0.261955107,                            !- Value 6749
  0.147694407,                            !- Value 6750
  0.06757538,                             !- Value 6751
  0.195140016,                            !- Value 6752
  0.174225891,                            !- Value 6753
  0.276380992,                            !- Value 6754
  0.392052315,                            !- Value 6755
  0.362778486,                            !- Value 6756
  0.26088813,                             !- Value 6757
  0.318995021,                            !- Value 6758
  0.336250998,                            !- Value 6759
  0.267356998,                            !- Value 6760
  0.316172335,                            !- Value 6761
  0.072985238,                            !- Value 6762
  0.06757538,                             !- Value 6763
  0.094003628,                            !- Value 6764
  0.255245962,                            !- Value 6765
  0.363083046,                            !- Value 6766
  0.336464163,                            !- Value 6767
  0.355157355,                            !- Value 6768
  0.352269967,                            !- Value 6769
  0.26892929,                             !- Value 6770
  0.267467981,                            !- Value 6771
  0.272480436,                            !- Value 6772
  0.268743045,                            !- Value 6773
  0.143638435,                            !- Value 6774
  0.124815338,                            !- Value 6775
  0.377707541,                            !- Value 6776
  0.329391226,                            !- Value 6777
  0.278145034,                            !- Value 6778
  0.127608179,                            !- Value 6779
  0.135999761,                            !- Value 6780
  0.235975716,                            !- Value 6781
  0.209481725,                            !- Value 6782
  0.27688578,                             !- Value 6783
  0.256889332,                            !- Value 6784
  0.235277691,                            !- Value 6785
  0.101740808,                            !- Value 6786
  0.140881907,                            !- Value 6787
  0.147355018,                            !- Value 6788
  0.163559861,                            !- Value 6789
  0.239890099,                            !- Value 6790
  0.352190169,                            !- Value 6791
  0.359076805,                            !- Value 6792
  0.33645615,                             !- Value 6793
  0.251788157,                            !- Value 6794
  0.253184079,                            !- Value 6795
  0.23573466,                             !- Value 6796
  0.278538094,                            !- Value 6797
  0.152326962,                            !- Value 6798
  0.06757538,                             !- Value 6799
  0.35448455,                             !- Value 6800
  0.300587227,                            !- Value 6801
  0.403790641,                            !- Value 6802
  0.291975504,                            !- Value 6803
  0.345827761,                            !- Value 6804
  0.31427573,                             !- Value 6805
  0.305835737,                            !- Value 6806
  0.265863626,                            !- Value 6807
  0.397516984,                            !- Value 6808
  0.30417762,                             !- Value 6809
  0.120367947,                            !- Value 6810
  0.148024053,                            !- Value 6811
  0.208994503,                            !- Value 6812
  0.256948416,                            !- Value 6813
  0.339450712,                            !- Value 6814
  0.331713954,                            !- Value 6815
  0.421167512,                            !- Value 6816
  0.355345687,                            !- Value 6817
  0.297786493,                            !- Value 6818
  0.269906568,                            !- Value 6819
  0.287060605,                            !- Value 6820
  0.279194075,                            !- Value 6821
  0.150757755,                            !- Value 6822
  0.076888489,                            !- Value 6823
  0.378873654,                            !- Value 6824
  0.341912922,                            !- Value 6825
  0.392788249,                            !- Value 6826
  0.388357001,                            !- Value 6827
  0.374858396,                            !- Value 6828
  0.350611582,                            !- Value 6829
  0.29942797,                             !- Value 6830
  0.374693919,                            !- Value 6831
  0.374365221,                            !- Value 6832
  0.199911508,                            !- Value 6833
  0.093158749,                            !- Value 6834
  0.09188822,                             !- Value 6835
  0.06757538,                             !- Value 6836
  0.265418543,                            !- Value 6837
  0.276869415,                            !- Value 6838
  0.304234147,                            !- Value 6839
  0.358763205,                            !- Value 6840
  0.375243072,                            !- Value 6841
  0.253378131,                            !- Value 6842
  0.218678387,                            !- Value 6843
  0.240421905,                            !- Value 6844
  0.241106911,                            !- Value 6845
  0.123282549,                            !- Value 6846
  0.06757538,                             !- Value 6847
  0.339854577,                            !- Value 6848
  0.284192627,                            !- Value 6849
  0.342026607,                            !- Value 6850
  0.3044632,                              !- Value 6851
  0.277443377,                            !- Value 6852
  0.331105304,                            !- Value 6853
  0.419890644,                            !- Value 6854
  0.345234894,                            !- Value 6855
  0.35811698,                             !- Value 6856
  0.16757996,                             !- Value 6857
  0.06757538,                             !- Value 6858
  0.06757538,                             !- Value 6859
  0.06757538,                             !- Value 6860
  0.244640868,                            !- Value 6861
  0.29555247,                             !- Value 6862
  0.372181196,                            !- Value 6863
  0.399059842,                            !- Value 6864
  0.336342348,                            !- Value 6865
  0.276279095,                            !- Value 6866
  0.200263184,                            !- Value 6867
  0.216533856,                            !- Value 6868
  0.237282771,                            !- Value 6869
  0.145062909,                            !- Value 6870
  0.06757538,                             !- Value 6871
  0.306679221,                            !- Value 6872
  0.31008966,                             !- Value 6873
  0.22057391,                             !- Value 6874
  0.154019423,                            !- Value 6875
  0.28885834,                             !- Value 6876
  0.355531473,                            !- Value 6877
  0.355697841,                            !- Value 6878
  0.413896514,                            !- Value 6879
  0.392326288,                            !- Value 6880
  0.364994175,                            !- Value 6881
  0.161391519,                            !- Value 6882
  0.06757538,                             !- Value 6883
  0.06757538,                             !- Value 6884
  0.236170314,                            !- Value 6885
  0.274751847,                            !- Value 6886
  0.31152926,                             !- Value 6887
  0.406869126,                            !- Value 6888
  0.373166981,                            !- Value 6889
  0.323430496,                            !- Value 6890
  0.309867591,                            !- Value 6891
  0.263430817,                            !- Value 6892
  0.258528158,                            !- Value 6893
  0.168908773,                            !- Value 6894
  0.06757538,                             !- Value 6895
  0.268904275,                            !- Value 6896
  0.32407987,                             !- Value 6897
  0.383425998,                            !- Value 6898
  0.319241915,                            !- Value 6899
  0.447296188,                            !- Value 6900
  0.353769872,                            !- Value 6901
  0.276776575,                            !- Value 6902
  0.244277181,                            !- Value 6903
  0.318737436,                            !- Value 6904
  0.275141324,                            !- Value 6905
  0.06757538,                             !- Value 6906
  0.06757538,                             !- Value 6907
  0.06757538,                             !- Value 6908
  0.158554322,                            !- Value 6909
  0.342850635,                            !- Value 6910
  0.394152265,                            !- Value 6911
  0.421986145,                            !- Value 6912
  0.358644007,                            !- Value 6913
  0.310264842,                            !- Value 6914
  0.287094439,                            !- Value 6915
  0.270418765,                            !- Value 6916
  0.261955107,                            !- Value 6917
  0.147694407,                            !- Value 6918
  0.06757538,                             !- Value 6919
  0.195140016,                            !- Value 6920
  0.174225891,                            !- Value 6921
  0.276380992,                            !- Value 6922
  0.392052315,                            !- Value 6923
  0.362778486,                            !- Value 6924
  0.26088813,                             !- Value 6925
  0.318995021,                            !- Value 6926
  0.336250998,                            !- Value 6927
  0.267356998,                            !- Value 6928
  0.316172335,                            !- Value 6929
  0.072985238,                            !- Value 6930
  0.06757538,                             !- Value 6931
  0.094003628,                            !- Value 6932
  0.255245962,                            !- Value 6933
  0.363083046,                            !- Value 6934
  0.336464163,                            !- Value 6935
  0.355157355,                            !- Value 6936
  0.352269967,                            !- Value 6937
  0.26892929,                             !- Value 6938
  0.267467981,                            !- Value 6939
  0.272480436,                            !- Value 6940
  0.268743045,                            !- Value 6941
  0.143638435,                            !- Value 6942
  0.124815338,                            !- Value 6943
  0.377707541,                            !- Value 6944
  0.329391226,                            !- Value 6945
  0.278145034,                            !- Value 6946
  0.127608179,                            !- Value 6947
  0.135999761,                            !- Value 6948
  0.235975716,                            !- Value 6949
  0.209481725,                            !- Value 6950
  0.27688578,                             !- Value 6951
  0.256889332,                            !- Value 6952
  0.235277691,                            !- Value 6953
  0.101740808,                            !- Value 6954
  0.140881907,                            !- Value 6955
  0.147355018,                            !- Value 6956
  0.163559861,                            !- Value 6957
  0.239890099,                            !- Value 6958
  0.352190169,                            !- Value 6959
  0.359076805,                            !- Value 6960
  0.33645615,                             !- Value 6961
  0.251788157,                            !- Value 6962
  0.253184079,                            !- Value 6963
  0.23573466,                             !- Value 6964
  0.278538094,                            !- Value 6965
  0.152326962,                            !- Value 6966
  0.06757538,                             !- Value 6967
  0.35448455,                             !- Value 6968
  0.300587227,                            !- Value 6969
  0.403790641,                            !- Value 6970
  0.291975504,                            !- Value 6971
  0.345827761,                            !- Value 6972
  0.31427573,                             !- Value 6973
  0.305835737,                            !- Value 6974
  0.265863626,                            !- Value 6975
  0.397516984,                            !- Value 6976
  0.30417762,                             !- Value 6977
  0.120367947,                            !- Value 6978
  0.148024053,                            !- Value 6979
  0.208994503,                            !- Value 6980
  0.256948416,                            !- Value 6981
  0.339450712,                            !- Value 6982
  0.331713954,                            !- Value 6983
  0.421167512,                            !- Value 6984
  0.355345687,                            !- Value 6985
  0.297786493,                            !- Value 6986
  0.269906568,                            !- Value 6987
  0.287060605,                            !- Value 6988
  0.279194075,                            !- Value 6989
  0.150757755,                            !- Value 6990
  0.076888489,                            !- Value 6991
  0.378873654,                            !- Value 6992
  0.341912922,                            !- Value 6993
  0.392788249,                            !- Value 6994
  0.388357001,                            !- Value 6995
  0.374858396,                            !- Value 6996
  0.350611582,                            !- Value 6997
  0.29942797,                             !- Value 6998
  0.374693919,                            !- Value 6999
  0.374365221,                            !- Value 7000
  0.199911508,                            !- Value 7001
  0.093158749,                            !- Value 7002
  0.09188822,                             !- Value 7003
  0.06757538,                             !- Value 7004
  0.265418543,                            !- Value 7005
  0.276869415,                            !- Value 7006
  0.304234147,                            !- Value 7007
  0.358763205,                            !- Value 7008
  0.375243072,                            !- Value 7009
  0.253378131,                            !- Value 7010
  0.218678387,                            !- Value 7011
  0.240421905,                            !- Value 7012
  0.241106911,                            !- Value 7013
  0.123282549,                            !- Value 7014
  0.06757538,                             !- Value 7015
  0.339854577,                            !- Value 7016
  0.284192627,                            !- Value 7017
  0.342026607,                            !- Value 7018
  0.3044632,                              !- Value 7019
  0.277443377,                            !- Value 7020
  0.331105304,                            !- Value 7021
  0.419890644,                            !- Value 7022
  0.345234894,                            !- Value 7023
  0.35811698,                             !- Value 7024
  0.16757996,                             !- Value 7025
  0.06757538,                             !- Value 7026
  0.06757538,                             !- Value 7027
  0.06757538,                             !- Value 7028
  0.244640868,                            !- Value 7029
  0.29555247,                             !- Value 7030
  0.372181196,                            !- Value 7031
  0.399059842,                            !- Value 7032
  0.336342348,                            !- Value 7033
  0.276279095,                            !- Value 7034
  0.200263184,                            !- Value 7035
  0.216533856,                            !- Value 7036
  0.237282771,                            !- Value 7037
  0.145062909,                            !- Value 7038
  0.06757538,                             !- Value 7039
  0.306679221,                            !- Value 7040
  0.31008966,                             !- Value 7041
  0.22057391,                             !- Value 7042
  0.154019423,                            !- Value 7043
  0.28885834,                             !- Value 7044
  0.355531473,                            !- Value 7045
  0.355697841,                            !- Value 7046
  0.413896514,                            !- Value 7047
  0.392326288,                            !- Value 7048
  0.364994175,                            !- Value 7049
  0.161391519,                            !- Value 7050
  0.06757538,                             !- Value 7051
  0.06757538,                             !- Value 7052
  0.236170314,                            !- Value 7053
  0.274751847,                            !- Value 7054
  0.31152926,                             !- Value 7055
  0.406869126,                            !- Value 7056
  0.373166981,                            !- Value 7057
  0.323430496,                            !- Value 7058
  0.309867591,                            !- Value 7059
  0.263430817,                            !- Value 7060
  0.258528158,                            !- Value 7061
  0.168908773,                            !- Value 7062
  0.06757538,                             !- Value 7063
  0.268904275,                            !- Value 7064
  0.32407987,                             !- Value 7065
  0.383425998,                            !- Value 7066
  0.319241915,                            !- Value 7067
  0.447296188,                            !- Value 7068
  0.353769872,                            !- Value 7069
  0.276776575,                            !- Value 7070
  0.244277181,                            !- Value 7071
  0.318737436,                            !- Value 7072
  0.275141324,                            !- Value 7073
  0.06757538,                             !- Value 7074
  0.06757538,                             !- Value 7075
  0.06757538,                             !- Value 7076
  0.158554322,                            !- Value 7077
  0.342850635,                            !- Value 7078
  0.394152265,                            !- Value 7079
  0.421986145,                            !- Value 7080
  0.358644007,                            !- Value 7081
  0.310264842,                            !- Value 7082
  0.287094439,                            !- Value 7083
  0.270418765,                            !- Value 7084
  0.261955107,                            !- Value 7085
  0.147694407,                            !- Value 7086
  0.06757538,                             !- Value 7087
  0.195140016,                            !- Value 7088
  0.174225891,                            !- Value 7089
  0.276380992,                            !- Value 7090
  0.392052315,                            !- Value 7091
  0.362778486,                            !- Value 7092
  0.26088813,                             !- Value 7093
  0.318995021,                            !- Value 7094
  0.336250998,                            !- Value 7095
  0.267356998,                            !- Value 7096
  0.316172335,                            !- Value 7097
  0.072985238,                            !- Value 7098
  0.06757538,                             !- Value 7099
  0.094003628,                            !- Value 7100
  0.255245962,                            !- Value 7101
  0.363083046,                            !- Value 7102
  0.336464163,                            !- Value 7103
  0.355157355,                            !- Value 7104
  0.352269967,                            !- Value 7105
  0.26892929,                             !- Value 7106
  0.267467981,                            !- Value 7107
  0.272480436,                            !- Value 7108
  0.268743045,                            !- Value 7109
  0.143638435,                            !- Value 7110
  0.124815338,                            !- Value 7111
  0.377707541,                            !- Value 7112
  0.329391226,                            !- Value 7113
  0.278145034,                            !- Value 7114
  0.127608179,                            !- Value 7115
  0.135999761,                            !- Value 7116
  0.235975716,                            !- Value 7117
  0.209481725,                            !- Value 7118
  0.27688578,                             !- Value 7119
  0.256889332,                            !- Value 7120
  0.235277691,                            !- Value 7121
  0.101740808,                            !- Value 7122
  0.140881907,                            !- Value 7123
  0.147355018,                            !- Value 7124
  0.163559861,                            !- Value 7125
  0.239890099,                            !- Value 7126
  0.352190169,                            !- Value 7127
  0.359076805,                            !- Value 7128
  0.33645615,                             !- Value 7129
  0.251788157,                            !- Value 7130
  0.253184079,                            !- Value 7131
  0.23573466,                             !- Value 7132
  0.278538094,                            !- Value 7133
  0.152326962,                            !- Value 7134
  0.06757538,                             !- Value 7135
  0.35448455,                             !- Value 7136
  0.300587227,                            !- Value 7137
  0.403790641,                            !- Value 7138
  0.291975504,                            !- Value 7139
  0.345827761,                            !- Value 7140
  0.31427573,                             !- Value 7141
  0.305835737,                            !- Value 7142
  0.265863626,                            !- Value 7143
  0.397516984,                            !- Value 7144
  0.30417762,                             !- Value 7145
  0.120367947,                            !- Value 7146
  0.148024053,                            !- Value 7147
  0.208994503,                            !- Value 7148
  0.256948416,                            !- Value 7149
  0.339450712,                            !- Value 7150
  0.331713954,                            !- Value 7151
  0.421167512,                            !- Value 7152
  0.355345687,                            !- Value 7153
  0.297786493,                            !- Value 7154
  0.269906568,                            !- Value 7155
  0.287060605,                            !- Value 7156
  0.279194075,                            !- Value 7157
  0.150757755,                            !- Value 7158
  0.076888489,                            !- Value 7159
  0.378873654,                            !- Value 7160
  0.341912922,                            !- Value 7161
  0.392788249,                            !- Value 7162
  0.388357001,                            !- Value 7163
  0.374858396,                            !- Value 7164
  0.350611582,                            !- Value 7165
  0.29942797,                             !- Value 7166
  0.374693919,                            !- Value 7167
  0.374365221,                            !- Value 7168
  0.199911508,                            !- Value 7169
  0.093158749,                            !- Value 7170
  0.09188822,                             !- Value 7171
  0.06757538,                             !- Value 7172
  0.265418543,                            !- Value 7173
  0.276869415,                            !- Value 7174
  0.304234147,                            !- Value 7175
  0.358763205,                            !- Value 7176
  0.375243072,                            !- Value 7177
  0.253378131,                            !- Value 7178
  0.218678387,                            !- Value 7179
  0.240421905,                            !- Value 7180
  0.241106911,                            !- Value 7181
  0.123282549,                            !- Value 7182
  0.06757538,                             !- Value 7183
  0.339854577,                            !- Value 7184
  0.284192627,                            !- Value 7185
  0.342026607,                            !- Value 7186
  0.3044632,                              !- Value 7187
  0.277443377,                            !- Value 7188
  0.331105304,                            !- Value 7189
  0.419890644,                            !- Value 7190
  0.345234894,                            !- Value 7191
  0.35811698,                             !- Value 7192
  0.16757996,                             !- Value 7193
  0.06757538,                             !- Value 7194
  0.06757538,                             !- Value 7195
  0.06757538,                             !- Value 7196
  0.244640868,                            !- Value 7197
  0.29555247,                             !- Value 7198
  0.372181196,                            !- Value 7199
  0.399059842,                            !- Value 7200
  0.336342348,                            !- Value 7201
  0.276279095,                            !- Value 7202
  0.200263184,                            !- Value 7203
  0.216533856,                            !- Value 7204
  0.237282771,                            !- Value 7205
  0.145062909,                            !- Value 7206
  0.06757538,                             !- Value 7207
  0.306679221,                            !- Value 7208
  0.31008966,                             !- Value 7209
  0.22057391,                             !- Value 7210
  0.154019423,                            !- Value 7211
  0.28885834,                             !- Value 7212
  0.355531473,                            !- Value 7213
  0.355697841,                            !- Value 7214
  0.413896514,                            !- Value 7215
  0.392326288,                            !- Value 7216
  0.364994175,                            !- Value 7217
  0.161391519,                            !- Value 7218
  0.06757538,                             !- Value 7219
  0.06757538,                             !- Value 7220
  0.236170314,                            !- Value 7221
  0.274751847,                            !- Value 7222
  0.31152926,                             !- Value 7223
  0.406869126,                            !- Value 7224
  0.373166981,                            !- Value 7225
  0.323430496,                            !- Value 7226
  0.309867591,                            !- Value 7227
  0.263430817,                            !- Value 7228
  0.258528158,                            !- Value 7229
  0.168908773,                            !- Value 7230
  0.06757538,                             !- Value 7231
  0.268904275,                            !- Value 7232
  0.32407987,                             !- Value 7233
  0.383425998,                            !- Value 7234
  0.319241915,                            !- Value 7235
  0.447296188,                            !- Value 7236
  0.353769872,                            !- Value 7237
  0.276776575,                            !- Value 7238
  0.244277181,                            !- Value 7239
  0.318737436,                            !- Value 7240
  0.275141324,                            !- Value 7241
  0.06757538,                             !- Value 7242
  0.06757538,                             !- Value 7243
  0.06757538,                             !- Value 7244
  0.158554322,                            !- Value 7245
  0.342850635,                            !- Value 7246
  0.394152265,                            !- Value 7247
  0.421986145,                            !- Value 7248
  0.358644007,                            !- Value 7249
  0.310264842,                            !- Value 7250
  0.287094439,                            !- Value 7251
  0.270418765,                            !- Value 7252
  0.261955107,                            !- Value 7253
  0.147694407,                            !- Value 7254
  0.06757538,                             !- Value 7255
  0.195140016,                            !- Value 7256
  0.174225891,                            !- Value 7257
  0.276380992,                            !- Value 7258
  0.392052315,                            !- Value 7259
  0.362778486,                            !- Value 7260
  0.26088813,                             !- Value 7261
  0.318995021,                            !- Value 7262
  0.336250998,                            !- Value 7263
  0.267356998,                            !- Value 7264
  0.316172335,                            !- Value 7265
  0.072985238,                            !- Value 7266
  0.06757538,                             !- Value 7267
  0.094003628,                            !- Value 7268
  0.255245962,                            !- Value 7269
  0.363083046,                            !- Value 7270
  0.336464163,                            !- Value 7271
  0.355157355,                            !- Value 7272
  0.352269967,                            !- Value 7273
  0.26892929,                             !- Value 7274
  0.267467981,                            !- Value 7275
  0.272480436,                            !- Value 7276
  0.268743045,                            !- Value 7277
  0.143638435,                            !- Value 7278
  0.124815338,                            !- Value 7279
  0.377707541,                            !- Value 7280
  0.329391226,                            !- Value 7281
  0.278145034,                            !- Value 7282
  0.127608179,                            !- Value 7283
  0.135999761,                            !- Value 7284
  0.235975716,                            !- Value 7285
  0.209481725,                            !- Value 7286
  0.27688578,                             !- Value 7287
  0.256889332,                            !- Value 7288
  0.235277691,                            !- Value 7289
  0.101740808,                            !- Value 7290
  0.140881907,                            !- Value 7291
  0.147355018,                            !- Value 7292
  0.163559861,                            !- Value 7293
  0.239890099,                            !- Value 7294
  0.352190169,                            !- Value 7295
  0.359076805,                            !- Value 7296
  0.367488059,                            !- Value 7297
  0.317910804,                            !- Value 7298
  0.299170805,                            !- Value 7299
  0.280430445,                            !- Value 7300
  0.308481235,                            !- Value 7301
  0.197942229,                            !- Value 7302
  0.081009877,                            !- Value 7303
  0.270820369,                            !- Value 7304
  0.359624401,                            !- Value 7305
  0.387373514,                            !- Value 7306
  0.38199656,                             !- Value 7307
  0.420574078,                            !- Value 7308
  0.42848858,                             !- Value 7309
  0.334913881,                            !- Value 7310
  0.409844646,                            !- Value 7311
  0.403734255,                            !- Value 7312
  0.154279429,                            !- Value 7313
  0.119548638,                            !- Value 7314
  0.27374556,                             !- Value 7315
  0.271167488,                            !- Value 7316
  0.410868079,                            !- Value 7317
  0.402744173,                            !- Value 7318
  0.433595903,                            !- Value 7319
  0.455649225,                            !- Value 7320
  0.397018477,                            !- Value 7321
  0.378787103,                            !- Value 7322
  0.318998405,                            !- Value 7323
  0.28551048,                             !- Value 7324
  0.327995076,                            !- Value 7325
  0.21060751,                             !- Value 7326
  0.132187954,                            !- Value 7327
  0.38695623,                             !- Value 7328
  0.435268409,                            !- Value 7329
  0.471157241,                            !- Value 7330
  0.433487157,                            !- Value 7331
  0.376166036,                            !- Value 7332
  0.415632981,                            !- Value 7333
  0.335565928,                            !- Value 7334
  0.338891669,                            !- Value 7335
  0.347154579,                            !- Value 7336
  0.153527987,                            !- Value 7337
  0.06757538,                             !- Value 7338
  0.06757538,                             !- Value 7339
  0.164372959,                            !- Value 7340
  0.273321744,                            !- Value 7341
  0.386065451,                            !- Value 7342
  0.45864619,                             !- Value 7343
  0.442039994,                            !- Value 7344
  0.415730533,                            !- Value 7345
  0.306222577,                            !- Value 7346
  0.26587888,                             !- Value 7347
  0.234390799,                            !- Value 7348
  0.311939429,                            !- Value 7349
  0.144354887,                            !- Value 7350
  0.06757538,                             !- Value 7351
  0.312227319,                            !- Value 7352
  0.396812535,                            !- Value 7353
  0.37454513,                             !- Value 7354
  0.35284382,                             !- Value 7355
  0.301425223,                            !- Value 7356
  0.43109235,                             !- Value 7357
  0.491188973,                            !- Value 7358
  0.34838435,                             !- Value 7359
  0.475642197,                            !- Value 7360
  0.310453581,                            !- Value 7361
  0.06757538,                             !- Value 7362
  0.237351331,                            !- Value 7363
  0.15239947,                             !- Value 7364
  0.407484675,                            !- Value 7365
  0.389895044,                            !- Value 7366
  0.47339218,                             !- Value 7367
  0.448589402,                            !- Value 7368
  0.383712455,                            !- Value 7369
  0.347080879,                            !- Value 7370
  0.306285075,                            !- Value 7371
  0.264518451,                            !- Value 7372
  0.269759942,                            !- Value 7373
  0.217818017,                            !- Value 7374
  0.121053702,                            !- Value 7375
  0.193773948,                            !- Value 7376
  0.382004587,                            !- Value 7377
  0.328191194,                            !- Value 7378
  0.287003868,                            !- Value 7379
  0.269973239,                            !- Value 7380
  0.397389484,                            !- Value 7381
  0.399720222,                            !- Value 7382
  0.410699625,                            !- Value 7383
  0.331013136,                            !- Value 7384
  0.15018153,                             !- Value 7385
  0.06757538,                             !- Value 7386
  0.135983575,                            !- Value 7387
  0.184261302,                            !- Value 7388
  0.378415665,                            !- Value 7389
  0.366647027,                            !- Value 7390
  0.398152818,                            !- Value 7391
  0.434307097,                            !- Value 7392
  0.428045373,                            !- Value 7393
  0.331918081,                            !- Value 7394
  0.345023764,                            !- Value 7395
  0.340132477,                            !- Value 7396
  0.310132568,                            !- Value 7397
  0.213299087,                            !- Value 7398
  0.086620467,                            !- Value 7399
  0.168609158,                            !- Value 7400
  0.335824247,                            !- Value 7401
  0.474403074,                            !- Value 7402
  0.321197745,                            !- Value 7403
  0.401405785,                            !- Value 7404
  0.347356728,                            !- Value 7405
  0.412589534,                            !- Value 7406
  0.348177857,                            !- Value 7407
  0.376647059,                            !- Value 7408
  0.06757538,                             !- Value 7409
  0.06757538,                             !- Value 7410
  0.06757538,                             !- Value 7411
  0.139913067,                            !- Value 7412
  0.259941491,                            !- Value 7413
  0.413787687,                            !- Value 7414
  0.48834783,                             !- Value 7415
  0.424139154,                            !- Value 7416
  0.448019525,                            !- Value 7417
  0.389109414,                            !- Value 7418
  0.327985515,                            !- Value 7419
  0.361955751,                            !- Value 7420
  0.311708297,                            !- Value 7421
  0.198515717,                            !- Value 7422
  0.06757538,                             !- Value 7423
  0.094361095,                            !- Value 7424
  0.204060253,                            !- Value 7425
  0.3689864,                              !- Value 7426
  0.527832126,                            !- Value 7427
  0.508636277,                            !- Value 7428
  0.307640613,                            !- Value 7429
  0.346801546,                            !- Value 7430
  0.416368923,                            !- Value 7431
  0.391278416,                            !- Value 7432
  0.176259383,                            !- Value 7433
  0.06757538,                             !- Value 7434
  0.06757538,                             !- Value 7435
  0.17620488,                             !- Value 7436
  0.26900443,                             !- Value 7437
  0.430427448,                            !- Value 7438
  0.48496344,                             !- Value 7439
  0.501403965,                            !- Value 7440
  0.410112443,                            !- Value 7441
  0.345133624,                            !- Value 7442
  0.30896101,                             !- Value 7443
  0.312459903,                            !- Value 7444
  0.327651464,                            !- Value 7445
  0.166144891,                            !- Value 7446
  0.06757538,                             !- Value 7447
  0.329995272,                            !- Value 7448
  0.356532027,                            !- Value 7449
  0.323077941,                            !- Value 7450
  0.292474184,                            !- Value 7451
  0.318330617,                            !- Value 7452
  0.382314004,                            !- Value 7453
  0.463212323,                            !- Value 7454
  0.422339908,                            !- Value 7455
  0.385211757,                            !- Value 7456
  0.265394035,                            !- Value 7457
  0.06757538,                             !- Value 7458
  0.238304627,                            !- Value 7459
  0.337652195,                            !- Value 7460
  0.350399125,                            !- Value 7461
  0.39998582,                             !- Value 7462
  0.47037816,                             !- Value 7463
  0.463791158,                            !- Value 7464
  0.367488059,                            !- Value 7465
  0.317910804,                            !- Value 7466
  0.299170805,                            !- Value 7467
  0.280430445,                            !- Value 7468
  0.308481235,                            !- Value 7469
  0.197942229,                            !- Value 7470
  0.081009877,                            !- Value 7471
  0.270820369,                            !- Value 7472
  0.359624401,                            !- Value 7473
  0.387373514,                            !- Value 7474
  0.38199656,                             !- Value 7475
  0.420574078,                            !- Value 7476
  0.42848858,                             !- Value 7477
  0.334913881,                            !- Value 7478
  0.409844646,                            !- Value 7479
  0.403734255,                            !- Value 7480
  0.154279429,                            !- Value 7481
  0.119548638,                            !- Value 7482
  0.27374556,                             !- Value 7483
  0.271167488,                            !- Value 7484
  0.410868079,                            !- Value 7485
  0.402744173,                            !- Value 7486
  0.433595903,                            !- Value 7487
  0.455649225,                            !- Value 7488
  0.397018477,                            !- Value 7489
  0.378787103,                            !- Value 7490
  0.318998405,                            !- Value 7491
  0.28551048,                             !- Value 7492
  0.327995076,                            !- Value 7493
  0.21060751,                             !- Value 7494
  0.132187954,                            !- Value 7495
  0.38695623,                             !- Value 7496
  0.435268409,                            !- Value 7497
  0.471157241,                            !- Value 7498
  0.433487157,                            !- Value 7499
  0.376166036,                            !- Value 7500
  0.415632981,                            !- Value 7501
  0.335565928,                            !- Value 7502
  0.338891669,                            !- Value 7503
  0.347154579,                            !- Value 7504
  0.153527987,                            !- Value 7505
  0.06757538,                             !- Value 7506
  0.06757538,                             !- Value 7507
  0.164372959,                            !- Value 7508
  0.273321744,                            !- Value 7509
  0.386065451,                            !- Value 7510
  0.45864619,                             !- Value 7511
  0.442039994,                            !- Value 7512
  0.415730533,                            !- Value 7513
  0.306222577,                            !- Value 7514
  0.26587888,                             !- Value 7515
  0.234390799,                            !- Value 7516
  0.311939429,                            !- Value 7517
  0.144354887,                            !- Value 7518
  0.06757538,                             !- Value 7519
  0.312227319,                            !- Value 7520
  0.396812535,                            !- Value 7521
  0.37454513,                             !- Value 7522
  0.35284382,                             !- Value 7523
  0.301425223,                            !- Value 7524
  0.43109235,                             !- Value 7525
  0.491188973,                            !- Value 7526
  0.34838435,                             !- Value 7527
  0.475642197,                            !- Value 7528
  0.310453581,                            !- Value 7529
  0.06757538,                             !- Value 7530
  0.237351331,                            !- Value 7531
  0.15239947,                             !- Value 7532
  0.407484675,                            !- Value 7533
  0.389895044,                            !- Value 7534
  0.47339218,                             !- Value 7535
  0.448589402,                            !- Value 7536
  0.383712455,                            !- Value 7537
  0.347080879,                            !- Value 7538
  0.306285075,                            !- Value 7539
  0.264518451,                            !- Value 7540
  0.269759942,                            !- Value 7541
  0.217818017,                            !- Value 7542
  0.121053702,                            !- Value 7543
  0.193773948,                            !- Value 7544
  0.382004587,                            !- Value 7545
  0.328191194,                            !- Value 7546
  0.287003868,                            !- Value 7547
  0.269973239,                            !- Value 7548
  0.397389484,                            !- Value 7549
  0.399720222,                            !- Value 7550
  0.410699625,                            !- Value 7551
  0.331013136,                            !- Value 7552
  0.15018153,                             !- Value 7553
  0.06757538,                             !- Value 7554
  0.135983575,                            !- Value 7555
  0.184261302,                            !- Value 7556
  0.378415665,                            !- Value 7557
  0.366647027,                            !- Value 7558
  0.398152818,                            !- Value 7559
  0.434307097,                            !- Value 7560
  0.428045373,                            !- Value 7561
  0.331918081,                            !- Value 7562
  0.345023764,                            !- Value 7563
  0.340132477,                            !- Value 7564
  0.310132568,                            !- Value 7565
  0.213299087,                            !- Value 7566
  0.086620467,                            !- Value 7567
  0.168609158,                            !- Value 7568
  0.335824247,                            !- Value 7569
  0.474403074,                            !- Value 7570
  0.321197745,                            !- Value 7571
  0.401405785,                            !- Value 7572
  0.347356728,                            !- Value 7573
  0.412589534,                            !- Value 7574
  0.348177857,                            !- Value 7575
  0.376647059,                            !- Value 7576
  0.06757538,                             !- Value 7577
  0.06757538,                             !- Value 7578
  0.06757538,                             !- Value 7579
  0.139913067,                            !- Value 7580
  0.259941491,                            !- Value 7581
  0.413787687,                            !- Value 7582
  0.48834783,                             !- Value 7583
  0.424139154,                            !- Value 7584
  0.448019525,                            !- Value 7585
  0.389109414,                            !- Value 7586
  0.327985515,                            !- Value 7587
  0.361955751,                            !- Value 7588
  0.311708297,                            !- Value 7589
  0.198515717,                            !- Value 7590
  0.06757538,                             !- Value 7591
  0.094361095,                            !- Value 7592
  0.204060253,                            !- Value 7593
  0.3689864,                              !- Value 7594
  0.527832126,                            !- Value 7595
  0.508636277,                            !- Value 7596
  0.307640613,                            !- Value 7597
  0.346801546,                            !- Value 7598
  0.416368923,                            !- Value 7599
  0.391278416,                            !- Value 7600
  0.176259383,                            !- Value 7601
  0.06757538,                             !- Value 7602
  0.06757538,                             !- Value 7603
  0.17620488,                             !- Value 7604
  0.26900443,                             !- Value 7605
  0.430427448,                            !- Value 7606
  0.48496344,                             !- Value 7607
  0.501403965,                            !- Value 7608
  0.410112443,                            !- Value 7609
  0.345133624,                            !- Value 7610
  0.30896101,                             !- Value 7611
  0.312459903,                            !- Value 7612
  0.327651464,                            !- Value 7613
  0.166144891,                            !- Value 7614
  0.06757538,                             !- Value 7615
  0.329995272,                            !- Value 7616
  0.356532027,                            !- Value 7617
  0.323077941,                            !- Value 7618
  0.292474184,                            !- Value 7619
  0.318330617,                            !- Value 7620
  0.382314004,                            !- Value 7621
  0.463212323,                            !- Value 7622
  0.422339908,                            !- Value 7623
  0.385211757,                            !- Value 7624
  0.265394035,                            !- Value 7625
  0.06757538,                             !- Value 7626
  0.238304627,                            !- Value 7627
  0.337652195,                            !- Value 7628
  0.350399125,                            !- Value 7629
  0.39998582,                             !- Value 7630
  0.47037816,                             !- Value 7631
  0.463791158,                            !- Value 7632
  0.367488059,                            !- Value 7633
  0.317910804,                            !- Value 7634
  0.299170805,                            !- Value 7635
  0.280430445,                            !- Value 7636
  0.308481235,                            !- Value 7637
  0.197942229,                            !- Value 7638
  0.081009877,                            !- Value 7639
  0.270820369,                            !- Value 7640
  0.359624401,                            !- Value 7641
  0.387373514,                            !- Value 7642
  0.38199656,                             !- Value 7643
  0.420574078,                            !- Value 7644
  0.42848858,                             !- Value 7645
  0.334913881,                            !- Value 7646
  0.409844646,                            !- Value 7647
  0.403734255,                            !- Value 7648
  0.154279429,                            !- Value 7649
  0.119548638,                            !- Value 7650
  0.27374556,                             !- Value 7651
  0.271167488,                            !- Value 7652
  0.410868079,                            !- Value 7653
  0.402744173,                            !- Value 7654
  0.433595903,                            !- Value 7655
  0.455649225,                            !- Value 7656
  0.397018477,                            !- Value 7657
  0.378787103,                            !- Value 7658
  0.318998405,                            !- Value 7659
  0.28551048,                             !- Value 7660
  0.327995076,                            !- Value 7661
  0.21060751,                             !- Value 7662
  0.132187954,                            !- Value 7663
  0.38695623,                             !- Value 7664
  0.435268409,                            !- Value 7665
  0.471157241,                            !- Value 7666
  0.433487157,                            !- Value 7667
  0.376166036,                            !- Value 7668
  0.415632981,                            !- Value 7669
  0.335565928,                            !- Value 7670
  0.338891669,                            !- Value 7671
  0.347154579,                            !- Value 7672
  0.153527987,                            !- Value 7673
  0.06757538,                             !- Value 7674
  0.06757538,                             !- Value 7675
  0.164372959,                            !- Value 7676
  0.273321744,                            !- Value 7677
  0.386065451,                            !- Value 7678
  0.45864619,                             !- Value 7679
  0.442039994,                            !- Value 7680
  0.415730533,                            !- Value 7681
  0.306222577,                            !- Value 7682
  0.26587888,                             !- Value 7683
  0.234390799,                            !- Value 7684
  0.311939429,                            !- Value 7685
  0.144354887,                            !- Value 7686
  0.06757538,                             !- Value 7687
  0.312227319,                            !- Value 7688
  0.396812535,                            !- Value 7689
  0.37454513,                             !- Value 7690
  0.35284382,                             !- Value 7691
  0.301425223,                            !- Value 7692
  0.43109235,                             !- Value 7693
  0.491188973,                            !- Value 7694
  0.34838435,                             !- Value 7695
  0.475642197,                            !- Value 7696
  0.310453581,                            !- Value 7697
  0.06757538,                             !- Value 7698
  0.237351331,                            !- Value 7699
  0.15239947,                             !- Value 7700
  0.407484675,                            !- Value 7701
  0.389895044,                            !- Value 7702
  0.47339218,                             !- Value 7703
  0.448589402,                            !- Value 7704
  0.383712455,                            !- Value 7705
  0.347080879,                            !- Value 7706
  0.306285075,                            !- Value 7707
  0.264518451,                            !- Value 7708
  0.269759942,                            !- Value 7709
  0.217818017,                            !- Value 7710
  0.121053702,                            !- Value 7711
  0.193773948,                            !- Value 7712
  0.382004587,                            !- Value 7713
  0.328191194,                            !- Value 7714
  0.287003868,                            !- Value 7715
  0.269973239,                            !- Value 7716
  0.397389484,                            !- Value 7717
  0.399720222,                            !- Value 7718
  0.410699625,                            !- Value 7719
  0.331013136,                            !- Value 7720
  0.15018153,                             !- Value 7721
  0.06757538,                             !- Value 7722
  0.135983575,                            !- Value 7723
  0.184261302,                            !- Value 7724
  0.378415665,                            !- Value 7725
  0.366647027,                            !- Value 7726
  0.398152818,                            !- Value 7727
  0.434307097,                            !- Value 7728
  0.428045373,                            !- Value 7729
  0.331918081,                            !- Value 7730
  0.345023764,                            !- Value 7731
  0.340132477,                            !- Value 7732
  0.310132568,                            !- Value 7733
  0.213299087,                            !- Value 7734
  0.086620467,                            !- Value 7735
  0.168609158,                            !- Value 7736
  0.335824247,                            !- Value 7737
  0.474403074,                            !- Value 7738
  0.321197745,                            !- Value 7739
  0.401405785,                            !- Value 7740
  0.347356728,                            !- Value 7741
  0.412589534,                            !- Value 7742
  0.348177857,                            !- Value 7743
  0.376647059,                            !- Value 7744
  0.06757538,                             !- Value 7745
  0.06757538,                             !- Value 7746
  0.06757538,                             !- Value 7747
  0.139913067,                            !- Value 7748
  0.259941491,                            !- Value 7749
  0.413787687,                            !- Value 7750
  0.48834783,                             !- Value 7751
  0.424139154,                            !- Value 7752
  0.448019525,                            !- Value 7753
  0.389109414,                            !- Value 7754
  0.327985515,                            !- Value 7755
  0.361955751,                            !- Value 7756
  0.311708297,                            !- Value 7757
  0.198515717,                            !- Value 7758
  0.06757538,                             !- Value 7759
  0.094361095,                            !- Value 7760
  0.204060253,                            !- Value 7761
  0.3689864,                              !- Value 7762
  0.527832126,                            !- Value 7763
  0.508636277,                            !- Value 7764
  0.307640613,                            !- Value 7765
  0.346801546,                            !- Value 7766
  0.416368923,                            !- Value 7767
  0.391278416,                            !- Value 7768
  0.176259383,                            !- Value 7769
  0.06757538,                             !- Value 7770
  0.06757538,                             !- Value 7771
  0.17620488,                             !- Value 7772
  0.26900443,                             !- Value 7773
  0.430427448,                            !- Value 7774
  0.48496344,                             !- Value 7775
  0.501403965,                            !- Value 7776
  0.410112443,                            !- Value 7777
  0.345133624,                            !- Value 7778
  0.30896101,                             !- Value 7779
  0.312459903,                            !- Value 7780
  0.327651464,                            !- Value 7781
  0.166144891,                            !- Value 7782
  0.06757538,                             !- Value 7783
  0.329995272,                            !- Value 7784
  0.356532027,                            !- Value 7785
  0.323077941,                            !- Value 7786
  0.292474184,                            !- Value 7787
  0.318330617,                            !- Value 7788
  0.382314004,                            !- Value 7789
  0.463212323,                            !- Value 7790
  0.422339908,                            !- Value 7791
  0.385211757,                            !- Value 7792
  0.265394035,                            !- Value 7793
  0.06757538,                             !- Value 7794
  0.238304627,                            !- Value 7795
  0.337652195,                            !- Value 7796
  0.350399125,                            !- Value 7797
  0.39998582,                             !- Value 7798
  0.47037816,                             !- Value 7799
  0.463791158,                            !- Value 7800
  0.367488059,                            !- Value 7801
  0.317910804,                            !- Value 7802
  0.299170805,                            !- Value 7803
  0.280430445,                            !- Value 7804
  0.308481235,                            !- Value 7805
  0.197942229,                            !- Value 7806
  0.081009877,                            !- Value 7807
  0.270820369,                            !- Value 7808
  0.359624401,                            !- Value 7809
  0.387373514,                            !- Value 7810
  0.38199656,                             !- Value 7811
  0.420574078,                            !- Value 7812
  0.42848858,                             !- Value 7813
  0.334913881,                            !- Value 7814
  0.409844646,                            !- Value 7815
  0.403734255,                            !- Value 7816
  0.154279429,                            !- Value 7817
  0.119548638,                            !- Value 7818
  0.27374556,                             !- Value 7819
  0.271167488,                            !- Value 7820
  0.410868079,                            !- Value 7821
  0.402744173,                            !- Value 7822
  0.433595903,                            !- Value 7823
  0.455649225,                            !- Value 7824
  0.397018477,                            !- Value 7825
  0.378787103,                            !- Value 7826
  0.318998405,                            !- Value 7827
  0.28551048,                             !- Value 7828
  0.327995076,                            !- Value 7829
  0.21060751,                             !- Value 7830
  0.132187954,                            !- Value 7831
  0.38695623,                             !- Value 7832
  0.435268409,                            !- Value 7833
  0.471157241,                            !- Value 7834
  0.433487157,                            !- Value 7835
  0.376166036,                            !- Value 7836
  0.415632981,                            !- Value 7837
  0.335565928,                            !- Value 7838
  0.338891669,                            !- Value 7839
  0.347154579,                            !- Value 7840
  0.153527987,                            !- Value 7841
  0.06757538,                             !- Value 7842
  0.06757538,                             !- Value 7843
  0.164372959,                            !- Value 7844
  0.273321744,                            !- Value 7845
  0.386065451,                            !- Value 7846
  0.45864619,                             !- Value 7847
  0.442039994,                            !- Value 7848
  0.415730533,                            !- Value 7849
  0.306222577,                            !- Value 7850
  0.26587888,                             !- Value 7851
  0.234390799,                            !- Value 7852
  0.311939429,                            !- Value 7853
  0.144354887,                            !- Value 7854
  0.06757538,                             !- Value 7855
  0.312227319,                            !- Value 7856
  0.396812535,                            !- Value 7857
  0.37454513,                             !- Value 7858
  0.35284382,                             !- Value 7859
  0.301425223,                            !- Value 7860
  0.43109235,                             !- Value 7861
  0.491188973,                            !- Value 7862
  0.34838435,                             !- Value 7863
  0.475642197,                            !- Value 7864
  0.310453581,                            !- Value 7865
  0.06757538,                             !- Value 7866
  0.237351331,                            !- Value 7867
  0.15239947,                             !- Value 7868
  0.407484675,                            !- Value 7869
  0.389895044,                            !- Value 7870
  0.47339218,                             !- Value 7871
  0.448589402,                            !- Value 7872
  0.383712455,                            !- Value 7873
  0.347080879,                            !- Value 7874
  0.306285075,                            !- Value 7875
  0.264518451,                            !- Value 7876
  0.269759942,                            !- Value 7877
  0.217818017,                            !- Value 7878
  0.121053702,                            !- Value 7879
  0.193773948,                            !- Value 7880
  0.382004587,                            !- Value 7881
  0.328191194,                            !- Value 7882
  0.287003868,                            !- Value 7883
  0.269973239,                            !- Value 7884
  0.397389484,                            !- Value 7885
  0.399720222,                            !- Value 7886
  0.410699625,                            !- Value 7887
  0.331013136,                            !- Value 7888
  0.15018153,                             !- Value 7889
  0.06757538,                             !- Value 7890
  0.135983575,                            !- Value 7891
  0.184261302,                            !- Value 7892
  0.378415665,                            !- Value 7893
  0.366647027,                            !- Value 7894
  0.398152818,                            !- Value 7895
  0.434307097,                            !- Value 7896
  0.428045373,                            !- Value 7897
  0.331918081,                            !- Value 7898
  0.345023764,                            !- Value 7899
  0.340132477,                            !- Value 7900
  0.310132568,                            !- Value 7901
  0.213299087,                            !- Value 7902
  0.086620467,                            !- Value 7903
  0.168609158,                            !- Value 7904
  0.335824247,                            !- Value 7905
  0.474403074,                            !- Value 7906
  0.321197745,                            !- Value 7907
  0.401405785,                            !- Value 7908
  0.347356728,                            !- Value 7909
  0.412589534,                            !- Value 7910
  0.348177857,                            !- Value 7911
  0.376647059,                            !- Value 7912
  0.06757538,                             !- Value 7913
  0.06757538,                             !- Value 7914
  0.06757538,                             !- Value 7915
  0.139913067,                            !- Value 7916
  0.259941491,                            !- Value 7917
  0.413787687,                            !- Value 7918
  0.48834783,                             !- Value 7919
  0.424139154,                            !- Value 7920
  0.448019525,                            !- Value 7921
  0.389109414,                            !- Value 7922
  0.327985515,                            !- Value 7923
  0.361955751,                            !- Value 7924
  0.311708297,                            !- Value 7925
  0.198515717,                            !- Value 7926
  0.06757538,                             !- Value 7927
  0.094361095,                            !- Value 7928
  0.204060253,                            !- Value 7929
  0.3689864,                              !- Value 7930
  0.527832126,                            !- Value 7931
  0.508636277,                            !- Value 7932
  0.307640613,                            !- Value 7933
  0.346801546,                            !- Value 7934
  0.416368923,                            !- Value 7935
  0.391278416,                            !- Value 7936
  0.176259383,                            !- Value 7937
  0.06757538,                             !- Value 7938
  0.06757538,                             !- Value 7939
  0.17620488,                             !- Value 7940
  0.26900443,                             !- Value 7941
  0.430427448,                            !- Value 7942
  0.48496344,                             !- Value 7943
  0.501403965,                            !- Value 7944
  0.410112443,                            !- Value 7945
  0.345133624,                            !- Value 7946
  0.30896101,                             !- Value 7947
  0.312459903,                            !- Value 7948
  0.327651464,                            !- Value 7949
  0.166144891,                            !- Value 7950
  0.06757538,                             !- Value 7951
  0.329995272,                            !- Value 7952
  0.356532027,                            !- Value 7953
  0.323077941,                            !- Value 7954
  0.292474184,                            !- Value 7955
  0.318330617,                            !- Value 7956
  0.382314004,                            !- Value 7957
  0.463212323,                            !- Value 7958
  0.422339908,                            !- Value 7959
  0.385211757,                            !- Value 7960
  0.265394035,                            !- Value 7961
  0.06757538,                             !- Value 7962
  0.238304627,                            !- Value 7963
  0.337652195,                            !- Value 7964
  0.350399125,                            !- Value 7965
  0.39998582,                             !- Value 7966
  0.47037816,                             !- Value 7967
  0.463791158,                            !- Value 7968
  0.367488059,                            !- Value 7969
  0.317910804,                            !- Value 7970
  0.299170805,                            !- Value 7971
  0.280430445,                            !- Value 7972
  0.308481235,                            !- Value 7973
  0.197942229,                            !- Value 7974
  0.081009877,                            !- Value 7975
  0.270820369,                            !- Value 7976
  0.359624401,                            !- Value 7977
  0.387373514,                            !- Value 7978
  0.38199656,                             !- Value 7979
  0.420574078,                            !- Value 7980
  0.42848858,                             !- Value 7981
  0.334913881,                            !- Value 7982
  0.409844646,                            !- Value 7983
  0.403734255,                            !- Value 7984
  0.154279429,                            !- Value 7985
  0.119548638,                            !- Value 7986
  0.27374556,                             !- Value 7987
  0.271167488,                            !- Value 7988
  0.410868079,                            !- Value 7989
  0.402744173,                            !- Value 7990
  0.433595903,                            !- Value 7991
  0.455649225,                            !- Value 7992
  0.397018477,                            !- Value 7993
  0.378787103,                            !- Value 7994
  0.318998405,                            !- Value 7995
  0.28551048,                             !- Value 7996
  0.327995076,                            !- Value 7997
  0.21060751,                             !- Value 7998
  0.132187954,                            !- Value 7999
  0.38695623,                             !- Value 8000
  0.435268409,                            !- Value 8001
  0.471157241,                            !- Value 8002
  0.433487157,                            !- Value 8003
  0.376166036,                            !- Value 8004
  0.415632981,                            !- Value 8005
  0.335565928,                            !- Value 8006
  0.338891669,                            !- Value 8007
  0.347154579,                            !- Value 8008
  0.153527987,                            !- Value 8009
  0.06757538,                             !- Value 8010
  0.06757538,                             !- Value 8011
  0.164372959,                            !- Value 8012
  0.273321744,                            !- Value 8013
  0.386065451,                            !- Value 8014
  0.45864619,                             !- Value 8015
  0.442039994,                            !- Value 8016
  0.546849912,                            !- Value 8017
  0.375294197,                            !- Value 8018
  0.344674779,                            !- Value 8019
  0.337108821,                            !- Value 8020
  0.392267222,                            !- Value 8021
  0.297833219,                            !- Value 8022
  0.312801786,                            !- Value 8023
  0.524671183,                            !- Value 8024
  0.577845549,                            !- Value 8025
  0.443440113,                            !- Value 8026
  0.417622705,                            !- Value 8027
  0.457700547,                            !- Value 8028
  0.498888869,                            !- Value 8029
  0.569837395,                            !- Value 8030
  0.478704456,                            !- Value 8031
  0.391750313,                            !- Value 8032
  0.122235991,                            !- Value 8033
  0.16458788,                             !- Value 8034
  0.242066292,                            !- Value 8035
  0.485374111,                            !- Value 8036
  0.605513801,                            !- Value 8037
  0.603466936,                            !- Value 8038
  0.610438827,                            !- Value 8039
  0.6273711,                              !- Value 8040
  0.487410966,                            !- Value 8041
  0.419621294,                            !- Value 8042
  0.374350328,                            !- Value 8043
  0.349508302,                            !- Value 8044
  0.384691348,                            !- Value 8045
  0.339026368,                            !- Value 8046
  0.329297039,                            !- Value 8047
  0.528967167,                            !- Value 8048
  0.585076648,                            !- Value 8049
  0.527298459,                            !- Value 8050
  0.45536708,                             !- Value 8051
  0.434557541,                            !- Value 8052
  0.462931059,                            !- Value 8053
  0.495964247,                            !- Value 8054
  0.48893802,                             !- Value 8055
  0.294560264,                            !- Value 8056
  0.227926337,                            !- Value 8057
  0.305619367,                            !- Value 8058
  0.285901342,                            !- Value 8059
  0.315165142,                            !- Value 8060
  0.559512408,                            !- Value 8061
  0.570676869,                            !- Value 8062
  0.549545001,                            !- Value 8063
  0.612089005,                            !- Value 8064
  0.534060119,                            !- Value 8065
  0.44380586,                             !- Value 8066
  0.43302723,                             !- Value 8067
  0.388199489,                            !- Value 8068
  0.39461065,                             !- Value 8069
  0.288241129,                            !- Value 8070
  0.21680151,                             !- Value 8071
  0.45162767,                             !- Value 8072
  0.524848328,                            !- Value 8073
  0.515279457,                            !- Value 8074
  0.501931369,                            !- Value 8075
  0.593231237,                            !- Value 8076
  0.556509576,                            !- Value 8077
  0.499696345,                            !- Value 8078
  0.39499922,                             !- Value 8079
  0.158354176,                            !- Value 8080
  0.089291492,                            !- Value 8081
  0.06757538,                             !- Value 8082
  0.159901236,                            !- Value 8083
  0.252347119,                            !- Value 8084
  0.411786393,                            !- Value 8085
  0.575919937,                            !- Value 8086
  0.607254872,                            !- Value 8087
  0.660907889,                            !- Value 8088
  0.541304769,                            !- Value 8089
  0.470990059,                            !- Value 8090
  0.449632587,                            !- Value 8091
  0.419830072,                            !- Value 8092
  0.422393993,                            !- Value 8093
  0.312641272,                            !- Value 8094
  0.151566529,                            !- Value 8095
  0.335953346,                            !- Value 8096
  0.443851258,                            !- Value 8097
  0.612446998,                            !- Value 8098
  0.687612496,                            !- Value 8099
  0.629180176,                            !- Value 8100
  0.679121072,                            !- Value 8101
  0.508503593,                            !- Value 8102
  0.502262097,                            !- Value 8103
  0.342208672,                            !- Value 8104
  0.198093062,                            !- Value 8105
  0.234632123,                            !- Value 8106
  0.500931065,                            !- Value 8107
  0.723893493,                            !- Value 8108
  0.672436537,                            !- Value 8109
  0.690711739,                            !- Value 8110
  0.601364806,                            !- Value 8111
  0.542559343,                            !- Value 8112
  0.522739351,                            !- Value 8113
  0.393152854,                            !- Value 8114
  0.396111336,                            !- Value 8115
  0.391348032,                            !- Value 8116
  0.400012964,                            !- Value 8117
  0.314357531,                            !- Value 8118
  0.302398813,                            !- Value 8119
  0.570026213,                            !- Value 8120
  0.634965158,                            !- Value 8121
  0.544730253,                            !- Value 8122
  0.509955729,                            !- Value 8123
  0.41372333,                             !- Value 8124
  0.43332428,                             !- Value 8125
  0.483158511,                            !- Value 8126
  0.485915207,                            !- Value 8127
  0.349799506,                            !- Value 8128
  0.187686208,                            !- Value 8129
  0.261419907,                            !- Value 8130
  0.388800858,                            !- Value 8131
  0.51649012,                             !- Value 8132
  0.520234912,                            !- Value 8133
  0.602570184,                            !- Value 8134
  0.602676033,                            !- Value 8135
  0.505492611,                            !- Value 8136
  0.453826617,                            !- Value 8137
  0.377703019,                            !- Value 8138
  0.406979229,                            !- Value 8139
  0.344428004,                            !- Value 8140
  0.41662566,                             !- Value 8141
  0.295023551,                            !- Value 8142
  0.280034192,                            !- Value 8143
  0.61867102,                             !- Value 8144
  0.582019661,                            !- Value 8145
  0.454791703,                            !- Value 8146
  0.44458165,                             !- Value 8147
  0.536606002,                            !- Value 8148
  0.431141946,                            !- Value 8149
  0.411195952,                            !- Value 8150
  0.434785454,                            !- Value 8151
  0.444357992,                            !- Value 8152
  0.34882365,                             !- Value 8153
  0.344684041,                            !- Value 8154
  0.615361232,                            !- Value 8155
  0.58389826,                             !- Value 8156
  0.538070804,                            !- Value 8157
  0.649545608,                            !- Value 8158
  0.514765815,                            !- Value 8159
  0.610802572,                            !- Value 8160
  0.505562478,                            !- Value 8161
  0.461408859,                            !- Value 8162
  0.447429042,                            !- Value 8163
  0.379909595,                            !- Value 8164
  0.429900612,                            !- Value 8165
  0.390693314,                            !- Value 8166
  0.371276326,                            !- Value 8167
  0.647584846,                            !- Value 8168
  0.611384302,                            !- Value 8169
  0.566154504,                            !- Value 8170
  0.460811896,                            !- Value 8171
  0.42003694,                             !- Value 8172
  0.39022129,                             !- Value 8173
  0.490978922,                            !- Value 8174
  0.492676292,                            !- Value 8175
  0.365585662,                            !- Value 8176
  0.145478771,                            !- Value 8177
  0.16454752,                             !- Value 8178
  0.423511239,                            !- Value 8179
  0.369691415,                            !- Value 8180
  0.552206435,                            !- Value 8181
  0.589105215,                            !- Value 8182
  0.509291918,                            !- Value 8183
  0.599683932,                            !- Value 8184
  0.546849912,                            !- Value 8185
  0.375294197,                            !- Value 8186
  0.344674779,                            !- Value 8187
  0.337108821,                            !- Value 8188
  0.392267222,                            !- Value 8189
  0.297833219,                            !- Value 8190
  0.312801786,                            !- Value 8191
  0.524671183,                            !- Value 8192
  0.577845549,                            !- Value 8193
  0.443440113,                            !- Value 8194
  0.417622705,                            !- Value 8195
  0.457700547,                            !- Value 8196
  0.498888869,                            !- Value 8197
  0.569837395,                            !- Value 8198
  0.478704456,                            !- Value 8199
  0.391750313,                            !- Value 8200
  0.122235991,                            !- Value 8201
  0.16458788,                             !- Value 8202
  0.242066292,                            !- Value 8203
  0.485374111,                            !- Value 8204
  0.605513801,                            !- Value 8205
  0.603466936,                            !- Value 8206
  0.610438827,                            !- Value 8207
  0.6273711,                              !- Value 8208
  0.487410966,                            !- Value 8209
  0.419621294,                            !- Value 8210
  0.374350328,                            !- Value 8211
  0.349508302,                            !- Value 8212
  0.384691348,                            !- Value 8213
  0.339026368,                            !- Value 8214
  0.329297039,                            !- Value 8215
  0.528967167,                            !- Value 8216
  0.585076648,                            !- Value 8217
  0.527298459,                            !- Value 8218
  0.45536708,                             !- Value 8219
  0.434557541,                            !- Value 8220
  0.462931059,                            !- Value 8221
  0.495964247,                            !- Value 8222
  0.48893802,                             !- Value 8223
  0.294560264,                            !- Value 8224
  0.227926337,                            !- Value 8225
  0.305619367,                            !- Value 8226
  0.285901342,                            !- Value 8227
  0.315165142,                            !- Value 8228
  0.559512408,                            !- Value 8229
  0.570676869,                            !- Value 8230
  0.549545001,                            !- Value 8231
  0.612089005,                            !- Value 8232
  0.534060119,                            !- Value 8233
  0.44380586,                             !- Value 8234
  0.43302723,                             !- Value 8235
  0.388199489,                            !- Value 8236
  0.39461065,                             !- Value 8237
  0.288241129,                            !- Value 8238
  0.21680151,                             !- Value 8239
  0.45162767,                             !- Value 8240
  0.524848328,                            !- Value 8241
  0.515279457,                            !- Value 8242
  0.501931369,                            !- Value 8243
  0.593231237,                            !- Value 8244
  0.556509576,                            !- Value 8245
  0.499696345,                            !- Value 8246
  0.39499922,                             !- Value 8247
  0.158354176,                            !- Value 8248
  0.089291492,                            !- Value 8249
  0.06757538,                             !- Value 8250
  0.159901236,                            !- Value 8251
  0.252347119,                            !- Value 8252
  0.411786393,                            !- Value 8253
  0.575919937,                            !- Value 8254
  0.607254872,                            !- Value 8255
  0.660907889,                            !- Value 8256
  0.541304769,                            !- Value 8257
  0.470990059,                            !- Value 8258
  0.449632587,                            !- Value 8259
  0.419830072,                            !- Value 8260
  0.422393993,                            !- Value 8261
  0.312641272,                            !- Value 8262
  0.151566529,                            !- Value 8263
  0.335953346,                            !- Value 8264
  0.443851258,                            !- Value 8265
  0.612446998,                            !- Value 8266
  0.687612496,                            !- Value 8267
  0.629180176,                            !- Value 8268
  0.679121072,                            !- Value 8269
  0.508503593,                            !- Value 8270
  0.502262097,                            !- Value 8271
  0.342208672,                            !- Value 8272
  0.198093062,                            !- Value 8273
  0.234632123,                            !- Value 8274
  0.500931065,                            !- Value 8275
  0.723893493,                            !- Value 8276
  0.672436537,                            !- Value 8277
  0.690711739,                            !- Value 8278
  0.601364806,                            !- Value 8279
  0.542559343,                            !- Value 8280
  0.522739351,                            !- Value 8281
  0.393152854,                            !- Value 8282
  0.396111336,                            !- Value 8283
  0.391348032,                            !- Value 8284
  0.400012964,                            !- Value 8285
  0.314357531,                            !- Value 8286
  0.302398813,                            !- Value 8287
  0.570026213,                            !- Value 8288
  0.634965158,                            !- Value 8289
  0.544730253,                            !- Value 8290
  0.509955729,                            !- Value 8291
  0.41372333,                             !- Value 8292
  0.43332428,                             !- Value 8293
  0.483158511,                            !- Value 8294
  0.485915207,                            !- Value 8295
  0.349799506,                            !- Value 8296
  0.187686208,                            !- Value 8297
  0.261419907,                            !- Value 8298
  0.388800858,                            !- Value 8299
  0.51649012,                             !- Value 8300
  0.520234912,                            !- Value 8301
  0.602570184,                            !- Value 8302
  0.602676033,                            !- Value 8303
  0.505492611,                            !- Value 8304
  0.453826617,                            !- Value 8305
  0.377703019,                            !- Value 8306
  0.406979229,                            !- Value 8307
  0.344428004,                            !- Value 8308
  0.41662566,                             !- Value 8309
  0.295023551,                            !- Value 8310
  0.280034192,                            !- Value 8311
  0.61867102,                             !- Value 8312
  0.582019661,                            !- Value 8313
  0.454791703,                            !- Value 8314
  0.44458165,                             !- Value 8315
  0.536606002,                            !- Value 8316
  0.431141946,                            !- Value 8317
  0.411195952,                            !- Value 8318
  0.434785454,                            !- Value 8319
  0.444357992,                            !- Value 8320
  0.34882365,                             !- Value 8321
  0.344684041,                            !- Value 8322
  0.615361232,                            !- Value 8323
  0.58389826,                             !- Value 8324
  0.538070804,                            !- Value 8325
  0.649545608,                            !- Value 8326
  0.514765815,                            !- Value 8327
  0.610802572,                            !- Value 8328
  0.505562478,                            !- Value 8329
  0.461408859,                            !- Value 8330
  0.447429042,                            !- Value 8331
  0.379909595,                            !- Value 8332
  0.429900612,                            !- Value 8333
  0.390693314,                            !- Value 8334
  0.371276326,                            !- Value 8335
  0.647584846,                            !- Value 8336
  0.611384302,                            !- Value 8337
  0.566154504,                            !- Value 8338
  0.460811896,                            !- Value 8339
  0.42003694,                             !- Value 8340
  0.39022129,                             !- Value 8341
  0.490978922,                            !- Value 8342
  0.492676292,                            !- Value 8343
  0.365585662,                            !- Value 8344
  0.145478771,                            !- Value 8345
  0.16454752,                             !- Value 8346
  0.423511239,                            !- Value 8347
  0.369691415,                            !- Value 8348
  0.552206435,                            !- Value 8349
  0.589105215,                            !- Value 8350
  0.509291918,                            !- Value 8351
  0.599683932,                            !- Value 8352
  0.546849912,                            !- Value 8353
  0.375294197,                            !- Value 8354
  0.344674779,                            !- Value 8355
  0.337108821,                            !- Value 8356
  0.392267222,                            !- Value 8357
  0.297833219,                            !- Value 8358
  0.312801786,                            !- Value 8359
  0.524671183,                            !- Value 8360
  0.577845549,                            !- Value 8361
  0.443440113,                            !- Value 8362
  0.417622705,                            !- Value 8363
  0.457700547,                            !- Value 8364
  0.498888869,                            !- Value 8365
  0.569837395,                            !- Value 8366
  0.478704456,                            !- Value 8367
  0.391750313,                            !- Value 8368
  0.122235991,                            !- Value 8369
  0.16458788,                             !- Value 8370
  0.242066292,                            !- Value 8371
  0.485374111,                            !- Value 8372
  0.605513801,                            !- Value 8373
  0.603466936,                            !- Value 8374
  0.610438827,                            !- Value 8375
  0.6273711,                              !- Value 8376
  0.487410966,                            !- Value 8377
  0.419621294,                            !- Value 8378
  0.374350328,                            !- Value 8379
  0.349508302,                            !- Value 8380
  0.384691348,                            !- Value 8381
  0.339026368,                            !- Value 8382
  0.329297039,                            !- Value 8383
  0.528967167,                            !- Value 8384
  0.585076648,                            !- Value 8385
  0.527298459,                            !- Value 8386
  0.45536708,                             !- Value 8387
  0.434557541,                            !- Value 8388
  0.462931059,                            !- Value 8389
  0.495964247,                            !- Value 8390
  0.48893802,                             !- Value 8391
  0.294560264,                            !- Value 8392
  0.227926337,                            !- Value 8393
  0.305619367,                            !- Value 8394
  0.285901342,                            !- Value 8395
  0.315165142,                            !- Value 8396
  0.559512408,                            !- Value 8397
  0.570676869,                            !- Value 8398
  0.549545001,                            !- Value 8399
  0.612089005,                            !- Value 8400
  0.534060119,                            !- Value 8401
  0.44380586,                             !- Value 8402
  0.43302723,                             !- Value 8403
  0.388199489,                            !- Value 8404
  0.39461065,                             !- Value 8405
  0.288241129,                            !- Value 8406
  0.21680151,                             !- Value 8407
  0.45162767,                             !- Value 8408
  0.524848328,                            !- Value 8409
  0.515279457,                            !- Value 8410
  0.501931369,                            !- Value 8411
  0.593231237,                            !- Value 8412
  0.556509576,                            !- Value 8413
  0.499696345,                            !- Value 8414
  0.39499922,                             !- Value 8415
  0.158354176,                            !- Value 8416
  0.089291492,                            !- Value 8417
  0.06757538,                             !- Value 8418
  0.159901236,                            !- Value 8419
  0.252347119,                            !- Value 8420
  0.411786393,                            !- Value 8421
  0.575919937,                            !- Value 8422
  0.607254872,                            !- Value 8423
  0.660907889,                            !- Value 8424
  0.541304769,                            !- Value 8425
  0.470990059,                            !- Value 8426
  0.449632587,                            !- Value 8427
  0.419830072,                            !- Value 8428
  0.422393993,                            !- Value 8429
  0.312641272,                            !- Value 8430
  0.151566529,                            !- Value 8431
  0.335953346,                            !- Value 8432
  0.443851258,                            !- Value 8433
  0.612446998,                            !- Value 8434
  0.687612496,                            !- Value 8435
  0.629180176,                            !- Value 8436
  0.679121072,                            !- Value 8437
  0.508503593,                            !- Value 8438
  0.502262097,                            !- Value 8439
  0.342208672,                            !- Value 8440
  0.198093062,                            !- Value 8441
  0.234632123,                            !- Value 8442
  0.500931065,                            !- Value 8443
  0.723893493,                            !- Value 8444
  0.672436537,                            !- Value 8445
  0.690711739,                            !- Value 8446
  0.601364806,                            !- Value 8447
  0.542559343,                            !- Value 8448
  0.522739351,                            !- Value 8449
  0.393152854,                            !- Value 8450
  0.396111336,                            !- Value 8451
  0.391348032,                            !- Value 8452
  0.400012964,                            !- Value 8453
  0.314357531,                            !- Value 8454
  0.302398813,                            !- Value 8455
  0.570026213,                            !- Value 8456
  0.634965158,                            !- Value 8457
  0.544730253,                            !- Value 8458
  0.509955729,                            !- Value 8459
  0.41372333,                             !- Value 8460
  0.43332428,                             !- Value 8461
  0.483158511,                            !- Value 8462
  0.485915207,                            !- Value 8463
  0.349799506,                            !- Value 8464
  0.187686208,                            !- Value 8465
  0.261419907,                            !- Value 8466
  0.388800858,                            !- Value 8467
  0.51649012,                             !- Value 8468
  0.520234912,                            !- Value 8469
  0.602570184,                            !- Value 8470
  0.602676033,                            !- Value 8471
  0.505492611,                            !- Value 8472
  0.453826617,                            !- Value 8473
  0.377703019,                            !- Value 8474
  0.406979229,                            !- Value 8475
  0.344428004,                            !- Value 8476
  0.41662566,                             !- Value 8477
  0.295023551,                            !- Value 8478
  0.280034192,                            !- Value 8479
  0.61867102,                             !- Value 8480
  0.582019661,                            !- Value 8481
  0.454791703,                            !- Value 8482
  0.44458165,                             !- Value 8483
  0.536606002,                            !- Value 8484
  0.431141946,                            !- Value 8485
  0.411195952,                            !- Value 8486
  0.434785454,                            !- Value 8487
  0.444357992,                            !- Value 8488
  0.34882365,                             !- Value 8489
  0.344684041,                            !- Value 8490
  0.615361232,                            !- Value 8491
  0.58389826,                             !- Value 8492
  0.538070804,                            !- Value 8493
  0.649545608,                            !- Value 8494
  0.514765815,                            !- Value 8495
  0.610802572,                            !- Value 8496
  0.505562478,                            !- Value 8497
  0.461408859,                            !- Value 8498
  0.447429042,                            !- Value 8499
  0.379909595,                            !- Value 8500
  0.429900612,                            !- Value 8501
  0.390693314,                            !- Value 8502
  0.371276326,                            !- Value 8503
  0.647584846,                            !- Value 8504
  0.611384302,                            !- Value 8505
  0.566154504,                            !- Value 8506
  0.460811896,                            !- Value 8507
  0.42003694,                             !- Value 8508
  0.39022129,                             !- Value 8509
  0.490978922,                            !- Value 8510
  0.492676292,                            !- Value 8511
  0.365585662,                            !- Value 8512
  0.145478771,                            !- Value 8513
  0.16454752,                             !- Value 8514
  0.423511239,                            !- Value 8515
  0.369691415,                            !- Value 8516
  0.552206435,                            !- Value 8517
  0.589105215,                            !- Value 8518
  0.509291918,                            !- Value 8519
  0.599683932,                            !- Value 8520
  0.546849912,                            !- Value 8521
  0.375294197,                            !- Value 8522
  0.344674779,                            !- Value 8523
  0.337108821,                            !- Value 8524
  0.392267222,                            !- Value 8525
  0.297833219,                            !- Value 8526
  0.312801786,                            !- Value 8527
  0.524671183,                            !- Value 8528
  0.577845549,                            !- Value 8529
  0.443440113,                            !- Value 8530
  0.417622705,                            !- Value 8531
  0.457700547,                            !- Value 8532
  0.498888869,                            !- Value 8533
  0.569837395,                            !- Value 8534
  0.478704456,                            !- Value 8535
  0.391750313,                            !- Value 8536
  0.122235991,                            !- Value 8537
  0.16458788,                             !- Value 8538
  0.242066292,                            !- Value 8539
  0.485374111,                            !- Value 8540
  0.605513801,                            !- Value 8541
  0.603466936,                            !- Value 8542
  0.610438827,                            !- Value 8543
  0.6273711,                              !- Value 8544
  0.487410966,                            !- Value 8545
  0.419621294,                            !- Value 8546
  0.374350328,                            !- Value 8547
  0.349508302,                            !- Value 8548
  0.384691348,                            !- Value 8549
  0.339026368,                            !- Value 8550
  0.329297039,                            !- Value 8551
  0.528967167,                            !- Value 8552
  0.585076648,                            !- Value 8553
  0.527298459,                            !- Value 8554
  0.45536708,                             !- Value 8555
  0.434557541,                            !- Value 8556
  0.462931059,                            !- Value 8557
  0.495964247,                            !- Value 8558
  0.48893802,                             !- Value 8559
  0.294560264,                            !- Value 8560
  0.227926337,                            !- Value 8561
  0.305619367,                            !- Value 8562
  0.285901342,                            !- Value 8563
  0.315165142,                            !- Value 8564
  0.559512408,                            !- Value 8565
  0.570676869,                            !- Value 8566
  0.549545001,                            !- Value 8567
  0.612089005,                            !- Value 8568
  0.534060119,                            !- Value 8569
  0.44380586,                             !- Value 8570
  0.43302723,                             !- Value 8571
  0.388199489,                            !- Value 8572
  0.39461065,                             !- Value 8573
  0.288241129,                            !- Value 8574
  0.21680151,                             !- Value 8575
  0.45162767,                             !- Value 8576
  0.524848328,                            !- Value 8577
  0.515279457,                            !- Value 8578
  0.501931369,                            !- Value 8579
  0.593231237,                            !- Value 8580
  0.556509576,                            !- Value 8581
  0.499696345,                            !- Value 8582
  0.39499922,                             !- Value 8583
  0.158354176,                            !- Value 8584
  0.089291492,                            !- Value 8585
  0.06757538,                             !- Value 8586
  0.159901236,                            !- Value 8587
  0.252347119,                            !- Value 8588
  0.411786393,                            !- Value 8589
  0.575919937,                            !- Value 8590
  0.607254872,                            !- Value 8591
  0.660907889,                            !- Value 8592
  0.541304769,                            !- Value 8593
  0.470990059,                            !- Value 8594
  0.449632587,                            !- Value 8595
  0.419830072,                            !- Value 8596
  0.422393993,                            !- Value 8597
  0.312641272,                            !- Value 8598
  0.151566529,                            !- Value 8599
  0.335953346,                            !- Value 8600
  0.443851258,                            !- Value 8601
  0.612446998,                            !- Value 8602
  0.687612496,                            !- Value 8603
  0.629180176,                            !- Value 8604
  0.679121072,                            !- Value 8605
  0.508503593,                            !- Value 8606
  0.502262097,                            !- Value 8607
  0.342208672,                            !- Value 8608
  0.198093062,                            !- Value 8609
  0.234632123,                            !- Value 8610
  0.500931065,                            !- Value 8611
  0.723893493,                            !- Value 8612
  0.672436537,                            !- Value 8613
  0.690711739,                            !- Value 8614
  0.601364806,                            !- Value 8615
  0.542559343,                            !- Value 8616
  0.522739351,                            !- Value 8617
  0.393152854,                            !- Value 8618
  0.396111336,                            !- Value 8619
  0.391348032,                            !- Value 8620
  0.400012964,                            !- Value 8621
  0.314357531,                            !- Value 8622
  0.302398813,                            !- Value 8623
  0.570026213,                            !- Value 8624
  0.634965158,                            !- Value 8625
  0.544730253,                            !- Value 8626
  0.509955729,                            !- Value 8627
  0.41372333,                             !- Value 8628
  0.43332428,                             !- Value 8629
  0.483158511,                            !- Value 8630
  0.485915207,                            !- Value 8631
  0.349799506,                            !- Value 8632
  0.187686208,                            !- Value 8633
  0.261419907,                            !- Value 8634
  0.388800858,                            !- Value 8635
  0.51649012,                             !- Value 8636
  0.520234912,                            !- Value 8637
  0.602570184,                            !- Value 8638
  0.602676033,                            !- Value 8639
  0.505492611,                            !- Value 8640
  0.453826617,                            !- Value 8641
  0.377703019,                            !- Value 8642
  0.406979229,                            !- Value 8643
  0.344428004,                            !- Value 8644
  0.41662566,                             !- Value 8645
  0.295023551,                            !- Value 8646
  0.280034192,                            !- Value 8647
  0.61867102,                             !- Value 8648
  0.582019661,                            !- Value 8649
  0.454791703,                            !- Value 8650
  0.44458165,                             !- Value 8651
  0.536606002,                            !- Value 8652
  0.431141946,                            !- Value 8653
  0.411195952,                            !- Value 8654
  0.434785454,                            !- Value 8655
  0.444357992,                            !- Value 8656
  0.34882365,                             !- Value 8657
  0.344684041,                            !- Value 8658
  0.615361232,                            !- Value 8659
  0.58389826,                             !- Value 8660
  0.538070804,                            !- Value 8661
  0.649545608,                            !- Value 8662
  0.514765815,                            !- Value 8663
  0.610802572,                            !- Value 8664
  0.505562478,                            !- Value 8665
  0.461408859,                            !- Value 8666
  0.447429042,                            !- Value 8667
  0.379909595,                            !- Value 8668
  0.429900612,                            !- Value 8669
  0.390693314,                            !- Value 8670
  0.371276326,                            !- Value 8671
  0.647584846,                            !- Value 8672
  0.611384302,                            !- Value 8673
  0.566154504,                            !- Value 8674
  0.460811896,                            !- Value 8675
  0.42003694,                             !- Value 8676
  0.39022129,                             !- Value 8677
  0.490978922,                            !- Value 8678
  0.492676292,                            !- Value 8679
  0.365585662,                            !- Value 8680
  0.145478771,                            !- Value 8681
  0.16454752,                             !- Value 8682
  0.423511239,                            !- Value 8683
  0.369691415,                            !- Value 8684
  0.552206435,                            !- Value 8685
  0.589105215,                            !- Value 8686
  0.509291918,                            !- Value 8687
  0.599683932,                            !- Value 8688
  0.546849912,                            !- Value 8689
  0.375294197,                            !- Value 8690
  0.344674779,                            !- Value 8691
  0.337108821,                            !- Value 8692
  0.392267222,                            !- Value 8693
  0.297833219,                            !- Value 8694
  0.312801786,                            !- Value 8695
  0.524671183,                            !- Value 8696
  0.577845549,                            !- Value 8697
  0.443440113,                            !- Value 8698
  0.417622705,                            !- Value 8699
  0.457700547,                            !- Value 8700
  0.498888869,                            !- Value 8701
  0.569837395,                            !- Value 8702
  0.478704456,                            !- Value 8703
  0.391750313,                            !- Value 8704
  0.122235991,                            !- Value 8705
  0.16458788,                             !- Value 8706
  0.242066292,                            !- Value 8707
  0.485374111,                            !- Value 8708
  0.605513801,                            !- Value 8709
  0.603466936,                            !- Value 8710
  0.610438827,                            !- Value 8711
  0.6273711,                              !- Value 8712
  0.487410966,                            !- Value 8713
  0.419621294,                            !- Value 8714
  0.374350328,                            !- Value 8715
  0.349508302,                            !- Value 8716
  0.384691348,                            !- Value 8717
  0.339026368,                            !- Value 8718
  0.329297039,                            !- Value 8719
  0.528967167,                            !- Value 8720
  0.585076648,                            !- Value 8721
  0.527298459,                            !- Value 8722
  0.45536708,                             !- Value 8723
  0.434557541,                            !- Value 8724
  0.462931059,                            !- Value 8725
  0.495964247,                            !- Value 8726
  0.48893802,                             !- Value 8727
  0.294560264,                            !- Value 8728
  0.227926337,                            !- Value 8729
  0.305619367,                            !- Value 8730
  0.285901342,                            !- Value 8731
  0.315165142,                            !- Value 8732
  0.559512408,                            !- Value 8733
  0.570676869,                            !- Value 8734
  0.549545001,                            !- Value 8735
  0.612089005,                            !- Value 8736
  0.534060119,                            !- Value 8737
  0.44380586,                             !- Value 8738
  0.43302723,                             !- Value 8739
  0.388199489,                            !- Value 8740
  0.39461065,                             !- Value 8741
  0.288241129,                            !- Value 8742
  0.21680151,                             !- Value 8743
  0.45162767,                             !- Value 8744
  0.524848328,                            !- Value 8745
  0.515279457,                            !- Value 8746
  0.501931369,                            !- Value 8747
  0.593231237,                            !- Value 8748
  0.556509576,                            !- Value 8749
  0.499696345,                            !- Value 8750
  0.39499922,                             !- Value 8751
  0.158354176,                            !- Value 8752
  0.089291492,                            !- Value 8753
  0.06757538,                             !- Value 8754
  0.159901236,                            !- Value 8755
  0.252347119,                            !- Value 8756
  0.411786393,                            !- Value 8757
  0.575919937,                            !- Value 8758
  0.607254872,                            !- Value 8759
  0.660907889;                            !- Value 8760

OS:Lights:Definition,
  {147aa215-90c1-421d-a36f-3a665ad908db}, !- Handle
  Lights Definition 1,                    !- Name
  LightingLevel,                          !- Design Level Calculation Method
  241.35,                                 !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Schedule:FixedInterval,
  {00b701f1-1678-45d0-bf76-99fe756ef877}, !- Handle
  Eclairageint,                           !- Name
  {12e9a7c5-f0cc-44b9-bf5a-cbe7f995ce17}, !- Schedule Type Limits Name
  ,                                       !- Translate to Schedule File
  ,                                       !- Interpolate to Timestep
  60,                                     !- Interval Length {minutes}
  ,                                       !- Out Of Range Value
  1,                                      !- Start Month
  1,                                      !- Start Day
  0,                                      !- Value 1
  0,                                      !- Value 2
  0,                                      !- Value 3
  0,                                      !- Value 4
  0,                                      !- Value 5
  0.3,                                    !- Value 6
  0.75,                                   !- Value 7
  0.3,                                    !- Value 8
  0,                                      !- Value 9
  0,                                      !- Value 10
  0,                                      !- Value 11
  0,                                      !- Value 12
  0,                                      !- Value 13
  0,                                      !- Value 14
  0,                                      !- Value 15
  0.3,                                    !- Value 16
  0.745211101,                            !- Value 17
  0.733217012,                            !- Value 18
  0.75,                                   !- Value 19
  0.75,                                   !- Value 20
  0.75,                                   !- Value 21
  0.75,                                   !- Value 22
  0.3,                                    !- Value 23
  0,                                      !- Value 24
  0,                                      !- Value 25
  0,                                      !- Value 26
  0,                                      !- Value 27
  0,                                      !- Value 28
  0,                                      !- Value 29
  0.3,                                    !- Value 30
  0.75,                                   !- Value 31
  0.3,                                    !- Value 32
  0,                                      !- Value 33
  0,                                      !- Value 34
  0,                                      !- Value 35
  0,                                      !- Value 36
  0,                                      !- Value 37
  0,                                      !- Value 38
  0,                                      !- Value 39
  0.3,                                    !- Value 40
  0.75,                                   !- Value 41
  0.75,                                   !- Value 42
  0.75,                                   !- Value 43
  0.75,                                   !- Value 44
  0.75,                                   !- Value 45
  0.75,                                   !- Value 46
  0.3,                                    !- Value 47
  0,                                      !- Value 48
  0,                                      !- Value 49
  0,                                      !- Value 50
  0,                                      !- Value 51
  0,                                      !- Value 52
  0,                                      !- Value 53
  0.3,                                    !- Value 54
  0.75,                                   !- Value 55
  0.3,                                    !- Value 56
  0,                                      !- Value 57
  0,                                      !- Value 58
  0,                                      !- Value 59
  0,                                      !- Value 60
  0,                                      !- Value 61
  0,                                      !- Value 62
  0,                                      !- Value 63
  0.3,                                    !- Value 64
  0.75,                                   !- Value 65
  0.75,                                   !- Value 66
  0.75,                                   !- Value 67
  0.75,                                   !- Value 68
  0.75,                                   !- Value 69
  0.75,                                   !- Value 70
  0.3,                                    !- Value 71
  0,                                      !- Value 72
  0,                                      !- Value 73
  0,                                      !- Value 74
  0,                                      !- Value 75
  0,                                      !- Value 76
  0,                                      !- Value 77
  0.3,                                    !- Value 78
  0.75,                                   !- Value 79
  0.3,                                    !- Value 80
  0,                                      !- Value 81
  0,                                      !- Value 82
  0,                                      !- Value 83
  0,                                      !- Value 84
  0,                                      !- Value 85
  0,                                      !- Value 86
  0,                                      !- Value 87
  0.3,                                    !- Value 88
  0.75,                                   !- Value 89
  0.75,                                   !- Value 90
  0.75,                                   !- Value 91
  0.75,                                   !- Value 92
  0.75,                                   !- Value 93
  0.75,                                   !- Value 94
  0.3,                                    !- Value 95
  0,                                      !- Value 96
  0,                                      !- Value 97
  0,                                      !- Value 98
  0,                                      !- Value 99
  0,                                      !- Value 100
  0,                                      !- Value 101
  0.3,                                    !- Value 102
  0.75,                                   !- Value 103
  0.3,                                    !- Value 104
  0,                                      !- Value 105
  0,                                      !- Value 106
  0,                                      !- Value 107
  0,                                      !- Value 108
  0,                                      !- Value 109
  0,                                      !- Value 110
  0,                                      !- Value 111
  0.3,                                    !- Value 112
  0.75,                                   !- Value 113
  0.75,                                   !- Value 114
  0.75,                                   !- Value 115
  0.75,                                   !- Value 116
  0.75,                                   !- Value 117
  0.75,                                   !- Value 118
  0.3,                                    !- Value 119
  0,                                      !- Value 120
  0,                                      !- Value 121
  0,                                      !- Value 122
  0,                                      !- Value 123
  0,                                      !- Value 124
  0,                                      !- Value 125
  0.3,                                    !- Value 126
  0.75,                                   !- Value 127
  0.3,                                    !- Value 128
  0,                                      !- Value 129
  0,                                      !- Value 130
  0,                                      !- Value 131
  0,                                      !- Value 132
  0,                                      !- Value 133
  0,                                      !- Value 134
  0,                                      !- Value 135
  0.3,                                    !- Value 136
  0.75,                                   !- Value 137
  0.75,                                   !- Value 138
  0.75,                                   !- Value 139
  0.75,                                   !- Value 140
  0.75,                                   !- Value 141
  0.75,                                   !- Value 142
  0.3,                                    !- Value 143
  0,                                      !- Value 144
  0,                                      !- Value 145
  0,                                      !- Value 146
  0,                                      !- Value 147
  0,                                      !- Value 148
  0,                                      !- Value 149
  0.3,                                    !- Value 150
  0.75,                                   !- Value 151
  0.3,                                    !- Value 152
  0,                                      !- Value 153
  0,                                      !- Value 154
  0,                                      !- Value 155
  0,                                      !- Value 156
  0,                                      !- Value 157
  0,                                      !- Value 158
  0,                                      !- Value 159
  0.3,                                    !- Value 160
  0.75,                                   !- Value 161
  0.75,                                   !- Value 162
  0.75,                                   !- Value 163
  0.75,                                   !- Value 164
  0.75,                                   !- Value 165
  0.75,                                   !- Value 166
  0.3,                                    !- Value 167
  0,                                      !- Value 168
  0,                                      !- Value 169
  0,                                      !- Value 170
  0,                                      !- Value 171
  0,                                      !- Value 172
  0,                                      !- Value 173
  0.3,                                    !- Value 174
  0.75,                                   !- Value 175
  0.3,                                    !- Value 176
  0,                                      !- Value 177
  0,                                      !- Value 178
  0,                                      !- Value 179
  0,                                      !- Value 180
  0,                                      !- Value 181
  0,                                      !- Value 182
  0,                                      !- Value 183
  0.3,                                    !- Value 184
  0.745211101,                            !- Value 185
  0.733217012,                            !- Value 186
  0.75,                                   !- Value 187
  0.75,                                   !- Value 188
  0.75,                                   !- Value 189
  0.75,                                   !- Value 190
  0.3,                                    !- Value 191
  0,                                      !- Value 192
  0,                                      !- Value 193
  0,                                      !- Value 194
  0,                                      !- Value 195
  0,                                      !- Value 196
  0,                                      !- Value 197
  0.3,                                    !- Value 198
  0.75,                                   !- Value 199
  0.3,                                    !- Value 200
  0,                                      !- Value 201
  0,                                      !- Value 202
  0,                                      !- Value 203
  0,                                      !- Value 204
  0,                                      !- Value 205
  0,                                      !- Value 206
  0,                                      !- Value 207
  0.3,                                    !- Value 208
  0.75,                                   !- Value 209
  0.75,                                   !- Value 210
  0.75,                                   !- Value 211
  0.75,                                   !- Value 212
  0.75,                                   !- Value 213
  0.75,                                   !- Value 214
  0.3,                                    !- Value 215
  0,                                      !- Value 216
  0,                                      !- Value 217
  0,                                      !- Value 218
  0,                                      !- Value 219
  0,                                      !- Value 220
  0,                                      !- Value 221
  0.3,                                    !- Value 222
  0.75,                                   !- Value 223
  0.3,                                    !- Value 224
  0,                                      !- Value 225
  0,                                      !- Value 226
  0,                                      !- Value 227
  0,                                      !- Value 228
  0,                                      !- Value 229
  0,                                      !- Value 230
  0,                                      !- Value 231
  0.3,                                    !- Value 232
  0.75,                                   !- Value 233
  0.75,                                   !- Value 234
  0.75,                                   !- Value 235
  0.75,                                   !- Value 236
  0.75,                                   !- Value 237
  0.75,                                   !- Value 238
  0.3,                                    !- Value 239
  0,                                      !- Value 240
  0,                                      !- Value 241
  0,                                      !- Value 242
  0,                                      !- Value 243
  0,                                      !- Value 244
  0,                                      !- Value 245
  0.3,                                    !- Value 246
  0.75,                                   !- Value 247
  0.3,                                    !- Value 248
  0,                                      !- Value 249
  0,                                      !- Value 250
  0,                                      !- Value 251
  0,                                      !- Value 252
  0,                                      !- Value 253
  0,                                      !- Value 254
  0,                                      !- Value 255
  0.3,                                    !- Value 256
  0.75,                                   !- Value 257
  0.75,                                   !- Value 258
  0.75,                                   !- Value 259
  0.75,                                   !- Value 260
  0.75,                                   !- Value 261
  0.75,                                   !- Value 262
  0.3,                                    !- Value 263
  0,                                      !- Value 264
  0,                                      !- Value 265
  0,                                      !- Value 266
  0,                                      !- Value 267
  0,                                      !- Value 268
  0,                                      !- Value 269
  0.3,                                    !- Value 270
  0.75,                                   !- Value 271
  0.3,                                    !- Value 272
  0,                                      !- Value 273
  0,                                      !- Value 274
  0,                                      !- Value 275
  0,                                      !- Value 276
  0,                                      !- Value 277
  0,                                      !- Value 278
  0,                                      !- Value 279
  0.3,                                    !- Value 280
  0.75,                                   !- Value 281
  0.75,                                   !- Value 282
  0.75,                                   !- Value 283
  0.75,                                   !- Value 284
  0.75,                                   !- Value 285
  0.75,                                   !- Value 286
  0.3,                                    !- Value 287
  0,                                      !- Value 288
  0,                                      !- Value 289
  0,                                      !- Value 290
  0,                                      !- Value 291
  0,                                      !- Value 292
  0,                                      !- Value 293
  0.3,                                    !- Value 294
  0.75,                                   !- Value 295
  0.3,                                    !- Value 296
  0,                                      !- Value 297
  0,                                      !- Value 298
  0,                                      !- Value 299
  0,                                      !- Value 300
  0,                                      !- Value 301
  0,                                      !- Value 302
  0,                                      !- Value 303
  0.3,                                    !- Value 304
  0.75,                                   !- Value 305
  0.75,                                   !- Value 306
  0.75,                                   !- Value 307
  0.75,                                   !- Value 308
  0.75,                                   !- Value 309
  0.75,                                   !- Value 310
  0.3,                                    !- Value 311
  0,                                      !- Value 312
  0,                                      !- Value 313
  0,                                      !- Value 314
  0,                                      !- Value 315
  0,                                      !- Value 316
  0,                                      !- Value 317
  0.3,                                    !- Value 318
  0.75,                                   !- Value 319
  0.3,                                    !- Value 320
  0,                                      !- Value 321
  0,                                      !- Value 322
  0,                                      !- Value 323
  0,                                      !- Value 324
  0,                                      !- Value 325
  0,                                      !- Value 326
  0,                                      !- Value 327
  0.3,                                    !- Value 328
  0.75,                                   !- Value 329
  0.75,                                   !- Value 330
  0.75,                                   !- Value 331
  0.75,                                   !- Value 332
  0.75,                                   !- Value 333
  0.75,                                   !- Value 334
  0.3,                                    !- Value 335
  0,                                      !- Value 336
  0,                                      !- Value 337
  0,                                      !- Value 338
  0,                                      !- Value 339
  0,                                      !- Value 340
  0,                                      !- Value 341
  0.3,                                    !- Value 342
  0.75,                                   !- Value 343
  0.3,                                    !- Value 344
  0,                                      !- Value 345
  0,                                      !- Value 346
  0,                                      !- Value 347
  0,                                      !- Value 348
  0,                                      !- Value 349
  0,                                      !- Value 350
  0,                                      !- Value 351
  0.3,                                    !- Value 352
  0.745211101,                            !- Value 353
  0.733217012,                            !- Value 354
  0.75,                                   !- Value 355
  0.75,                                   !- Value 356
  0.75,                                   !- Value 357
  0.75,                                   !- Value 358
  0.3,                                    !- Value 359
  0,                                      !- Value 360
  0,                                      !- Value 361
  0,                                      !- Value 362
  0,                                      !- Value 363
  0,                                      !- Value 364
  0,                                      !- Value 365
  0.3,                                    !- Value 366
  0.75,                                   !- Value 367
  0.3,                                    !- Value 368
  0,                                      !- Value 369
  0,                                      !- Value 370
  0,                                      !- Value 371
  0,                                      !- Value 372
  0,                                      !- Value 373
  0,                                      !- Value 374
  0,                                      !- Value 375
  0.3,                                    !- Value 376
  0.75,                                   !- Value 377
  0.75,                                   !- Value 378
  0.75,                                   !- Value 379
  0.75,                                   !- Value 380
  0.75,                                   !- Value 381
  0.75,                                   !- Value 382
  0.3,                                    !- Value 383
  0,                                      !- Value 384
  0,                                      !- Value 385
  0,                                      !- Value 386
  0,                                      !- Value 387
  0,                                      !- Value 388
  0,                                      !- Value 389
  0.3,                                    !- Value 390
  0.75,                                   !- Value 391
  0.3,                                    !- Value 392
  0,                                      !- Value 393
  0,                                      !- Value 394
  0,                                      !- Value 395
  0,                                      !- Value 396
  0,                                      !- Value 397
  0,                                      !- Value 398
  0,                                      !- Value 399
  0.3,                                    !- Value 400
  0.75,                                   !- Value 401
  0.75,                                   !- Value 402
  0.75,                                   !- Value 403
  0.75,                                   !- Value 404
  0.75,                                   !- Value 405
  0.75,                                   !- Value 406
  0.3,                                    !- Value 407
  0,                                      !- Value 408
  0,                                      !- Value 409
  0,                                      !- Value 410
  0,                                      !- Value 411
  0,                                      !- Value 412
  0,                                      !- Value 413
  0.3,                                    !- Value 414
  0.75,                                   !- Value 415
  0.3,                                    !- Value 416
  0,                                      !- Value 417
  0,                                      !- Value 418
  0,                                      !- Value 419
  0,                                      !- Value 420
  0,                                      !- Value 421
  0,                                      !- Value 422
  0,                                      !- Value 423
  0.3,                                    !- Value 424
  0.75,                                   !- Value 425
  0.75,                                   !- Value 426
  0.75,                                   !- Value 427
  0.75,                                   !- Value 428
  0.75,                                   !- Value 429
  0.75,                                   !- Value 430
  0.3,                                    !- Value 431
  0,                                      !- Value 432
  0,                                      !- Value 433
  0,                                      !- Value 434
  0,                                      !- Value 435
  0,                                      !- Value 436
  0,                                      !- Value 437
  0.3,                                    !- Value 438
  0.75,                                   !- Value 439
  0.3,                                    !- Value 440
  0,                                      !- Value 441
  0,                                      !- Value 442
  0,                                      !- Value 443
  0,                                      !- Value 444
  0,                                      !- Value 445
  0,                                      !- Value 446
  0,                                      !- Value 447
  0.3,                                    !- Value 448
  0.75,                                   !- Value 449
  0.75,                                   !- Value 450
  0.75,                                   !- Value 451
  0.75,                                   !- Value 452
  0.75,                                   !- Value 453
  0.75,                                   !- Value 454
  0.3,                                    !- Value 455
  0,                                      !- Value 456
  0,                                      !- Value 457
  0,                                      !- Value 458
  0,                                      !- Value 459
  0,                                      !- Value 460
  0,                                      !- Value 461
  0.3,                                    !- Value 462
  0.75,                                   !- Value 463
  0.3,                                    !- Value 464
  0,                                      !- Value 465
  0,                                      !- Value 466
  0,                                      !- Value 467
  0,                                      !- Value 468
  0,                                      !- Value 469
  0,                                      !- Value 470
  0,                                      !- Value 471
  0.3,                                    !- Value 472
  0.75,                                   !- Value 473
  0.75,                                   !- Value 474
  0.75,                                   !- Value 475
  0.75,                                   !- Value 476
  0.75,                                   !- Value 477
  0.75,                                   !- Value 478
  0.3,                                    !- Value 479
  0,                                      !- Value 480
  0,                                      !- Value 481
  0,                                      !- Value 482
  0,                                      !- Value 483
  0,                                      !- Value 484
  0,                                      !- Value 485
  0.3,                                    !- Value 486
  0.75,                                   !- Value 487
  0.3,                                    !- Value 488
  0,                                      !- Value 489
  0,                                      !- Value 490
  0,                                      !- Value 491
  0,                                      !- Value 492
  0,                                      !- Value 493
  0,                                      !- Value 494
  0,                                      !- Value 495
  0.3,                                    !- Value 496
  0.75,                                   !- Value 497
  0.75,                                   !- Value 498
  0.75,                                   !- Value 499
  0.75,                                   !- Value 500
  0.75,                                   !- Value 501
  0.75,                                   !- Value 502
  0.3,                                    !- Value 503
  0,                                      !- Value 504
  0,                                      !- Value 505
  0,                                      !- Value 506
  0,                                      !- Value 507
  0,                                      !- Value 508
  0,                                      !- Value 509
  0.3,                                    !- Value 510
  0.75,                                   !- Value 511
  0.3,                                    !- Value 512
  0,                                      !- Value 513
  0,                                      !- Value 514
  0,                                      !- Value 515
  0,                                      !- Value 516
  0,                                      !- Value 517
  0,                                      !- Value 518
  0,                                      !- Value 519
  0.3,                                    !- Value 520
  0.745211101,                            !- Value 521
  0.733217012,                            !- Value 522
  0.75,                                   !- Value 523
  0.75,                                   !- Value 524
  0.75,                                   !- Value 525
  0.75,                                   !- Value 526
  0.3,                                    !- Value 527
  0,                                      !- Value 528
  0,                                      !- Value 529
  0,                                      !- Value 530
  0,                                      !- Value 531
  0,                                      !- Value 532
  0,                                      !- Value 533
  0.3,                                    !- Value 534
  0.75,                                   !- Value 535
  0.3,                                    !- Value 536
  0,                                      !- Value 537
  0,                                      !- Value 538
  0,                                      !- Value 539
  0,                                      !- Value 540
  0,                                      !- Value 541
  0,                                      !- Value 542
  0,                                      !- Value 543
  0.3,                                    !- Value 544
  0.75,                                   !- Value 545
  0.75,                                   !- Value 546
  0.75,                                   !- Value 547
  0.75,                                   !- Value 548
  0.75,                                   !- Value 549
  0.75,                                   !- Value 550
  0.3,                                    !- Value 551
  0,                                      !- Value 552
  0,                                      !- Value 553
  0,                                      !- Value 554
  0,                                      !- Value 555
  0,                                      !- Value 556
  0,                                      !- Value 557
  0.3,                                    !- Value 558
  0.75,                                   !- Value 559
  0.3,                                    !- Value 560
  0,                                      !- Value 561
  0,                                      !- Value 562
  0,                                      !- Value 563
  0,                                      !- Value 564
  0,                                      !- Value 565
  0,                                      !- Value 566
  0,                                      !- Value 567
  0.3,                                    !- Value 568
  0.75,                                   !- Value 569
  0.75,                                   !- Value 570
  0.75,                                   !- Value 571
  0.75,                                   !- Value 572
  0.75,                                   !- Value 573
  0.75,                                   !- Value 574
  0.3,                                    !- Value 575
  0,                                      !- Value 576
  0,                                      !- Value 577
  0,                                      !- Value 578
  0,                                      !- Value 579
  0,                                      !- Value 580
  0,                                      !- Value 581
  0.3,                                    !- Value 582
  0.75,                                   !- Value 583
  0.3,                                    !- Value 584
  0,                                      !- Value 585
  0,                                      !- Value 586
  0,                                      !- Value 587
  0,                                      !- Value 588
  0,                                      !- Value 589
  0,                                      !- Value 590
  0,                                      !- Value 591
  0.3,                                    !- Value 592
  0.75,                                   !- Value 593
  0.75,                                   !- Value 594
  0.75,                                   !- Value 595
  0.75,                                   !- Value 596
  0.75,                                   !- Value 597
  0.75,                                   !- Value 598
  0.3,                                    !- Value 599
  0,                                      !- Value 600
  0,                                      !- Value 601
  0,                                      !- Value 602
  0,                                      !- Value 603
  0,                                      !- Value 604
  0,                                      !- Value 605
  0.3,                                    !- Value 606
  0.75,                                   !- Value 607
  0.3,                                    !- Value 608
  0,                                      !- Value 609
  0,                                      !- Value 610
  0,                                      !- Value 611
  0,                                      !- Value 612
  0,                                      !- Value 613
  0,                                      !- Value 614
  0,                                      !- Value 615
  0.3,                                    !- Value 616
  0.75,                                   !- Value 617
  0.75,                                   !- Value 618
  0.75,                                   !- Value 619
  0.75,                                   !- Value 620
  0.75,                                   !- Value 621
  0.75,                                   !- Value 622
  0.3,                                    !- Value 623
  0,                                      !- Value 624
  0,                                      !- Value 625
  0,                                      !- Value 626
  0,                                      !- Value 627
  0,                                      !- Value 628
  0,                                      !- Value 629
  0.3,                                    !- Value 630
  0.75,                                   !- Value 631
  0.3,                                    !- Value 632
  0,                                      !- Value 633
  0,                                      !- Value 634
  0,                                      !- Value 635
  0,                                      !- Value 636
  0,                                      !- Value 637
  0,                                      !- Value 638
  0,                                      !- Value 639
  0.3,                                    !- Value 640
  0.75,                                   !- Value 641
  0.75,                                   !- Value 642
  0.75,                                   !- Value 643
  0.75,                                   !- Value 644
  0.75,                                   !- Value 645
  0.75,                                   !- Value 646
  0.3,                                    !- Value 647
  0,                                      !- Value 648
  0,                                      !- Value 649
  0,                                      !- Value 650
  0,                                      !- Value 651
  0,                                      !- Value 652
  0,                                      !- Value 653
  0.3,                                    !- Value 654
  0.75,                                   !- Value 655
  0.3,                                    !- Value 656
  0,                                      !- Value 657
  0,                                      !- Value 658
  0,                                      !- Value 659
  0,                                      !- Value 660
  0,                                      !- Value 661
  0,                                      !- Value 662
  0,                                      !- Value 663
  0.3,                                    !- Value 664
  0.75,                                   !- Value 665
  0.75,                                   !- Value 666
  0.75,                                   !- Value 667
  0.75,                                   !- Value 668
  0.75,                                   !- Value 669
  0.75,                                   !- Value 670
  0.3,                                    !- Value 671
  0,                                      !- Value 672
  0,                                      !- Value 673
  0,                                      !- Value 674
  0,                                      !- Value 675
  0,                                      !- Value 676
  0,                                      !- Value 677
  0.3,                                    !- Value 678
  0.75,                                   !- Value 679
  0.3,                                    !- Value 680
  0,                                      !- Value 681
  0,                                      !- Value 682
  0,                                      !- Value 683
  0,                                      !- Value 684
  0,                                      !- Value 685
  0,                                      !- Value 686
  0,                                      !- Value 687
  0.3,                                    !- Value 688
  0.745211101,                            !- Value 689
  0.733217012,                            !- Value 690
  0.75,                                   !- Value 691
  0.75,                                   !- Value 692
  0.75,                                   !- Value 693
  0.75,                                   !- Value 694
  0.3,                                    !- Value 695
  0,                                      !- Value 696
  0,                                      !- Value 697
  0,                                      !- Value 698
  0,                                      !- Value 699
  0,                                      !- Value 700
  0,                                      !- Value 701
  0.3,                                    !- Value 702
  0.75,                                   !- Value 703
  0.3,                                    !- Value 704
  0,                                      !- Value 705
  0,                                      !- Value 706
  0,                                      !- Value 707
  0,                                      !- Value 708
  0,                                      !- Value 709
  0,                                      !- Value 710
  0,                                      !- Value 711
  0.3,                                    !- Value 712
  0.75,                                   !- Value 713
  0.75,                                   !- Value 714
  0.75,                                   !- Value 715
  0.75,                                   !- Value 716
  0.75,                                   !- Value 717
  0.75,                                   !- Value 718
  0.3,                                    !- Value 719
  0,                                      !- Value 720
  0,                                      !- Value 721
  0,                                      !- Value 722
  0,                                      !- Value 723
  0,                                      !- Value 724
  0,                                      !- Value 725
  0.3,                                    !- Value 726
  0.75,                                   !- Value 727
  0.3,                                    !- Value 728
  0,                                      !- Value 729
  0,                                      !- Value 730
  0,                                      !- Value 731
  0,                                      !- Value 732
  0,                                      !- Value 733
  0,                                      !- Value 734
  0,                                      !- Value 735
  0.3,                                    !- Value 736
  0.75,                                   !- Value 737
  0.75,                                   !- Value 738
  0.75,                                   !- Value 739
  0.75,                                   !- Value 740
  0.75,                                   !- Value 741
  0.75,                                   !- Value 742
  0.3,                                    !- Value 743
  0,                                      !- Value 744
  0,                                      !- Value 745
  0,                                      !- Value 746
  0,                                      !- Value 747
  0,                                      !- Value 748
  0,                                      !- Value 749
  0.3,                                    !- Value 750
  0.75,                                   !- Value 751
  0.3,                                    !- Value 752
  0,                                      !- Value 753
  0,                                      !- Value 754
  0,                                      !- Value 755
  0,                                      !- Value 756
  0,                                      !- Value 757
  0,                                      !- Value 758
  0,                                      !- Value 759
  0,                                      !- Value 760
  0.3,                                    !- Value 761
  0.75,                                   !- Value 762
  0.75,                                   !- Value 763
  0.75,                                   !- Value 764
  0.75,                                   !- Value 765
  0.75,                                   !- Value 766
  0.3,                                    !- Value 767
  0,                                      !- Value 768
  0,                                      !- Value 769
  0,                                      !- Value 770
  0,                                      !- Value 771
  0,                                      !- Value 772
  0,                                      !- Value 773
  0.3,                                    !- Value 774
  0.75,                                   !- Value 775
  0.3,                                    !- Value 776
  0,                                      !- Value 777
  0,                                      !- Value 778
  0,                                      !- Value 779
  0,                                      !- Value 780
  0,                                      !- Value 781
  0,                                      !- Value 782
  0,                                      !- Value 783
  0,                                      !- Value 784
  0.3,                                    !- Value 785
  0.75,                                   !- Value 786
  0.75,                                   !- Value 787
  0.75,                                   !- Value 788
  0.75,                                   !- Value 789
  0.75,                                   !- Value 790
  0.3,                                    !- Value 791
  0,                                      !- Value 792
  0,                                      !- Value 793
  0,                                      !- Value 794
  0,                                      !- Value 795
  0,                                      !- Value 796
  0,                                      !- Value 797
  0.3,                                    !- Value 798
  0.75,                                   !- Value 799
  0.3,                                    !- Value 800
  0,                                      !- Value 801
  0,                                      !- Value 802
  0,                                      !- Value 803
  0,                                      !- Value 804
  0,                                      !- Value 805
  0,                                      !- Value 806
  0,                                      !- Value 807
  0,                                      !- Value 808
  0.3,                                    !- Value 809
  0.681473736,                            !- Value 810
  0.75,                                   !- Value 811
  0.75,                                   !- Value 812
  0.75,                                   !- Value 813
  0.75,                                   !- Value 814
  0.3,                                    !- Value 815
  0,                                      !- Value 816
  0,                                      !- Value 817
  0,                                      !- Value 818
  0,                                      !- Value 819
  0,                                      !- Value 820
  0,                                      !- Value 821
  0.3,                                    !- Value 822
  0.75,                                   !- Value 823
  0.3,                                    !- Value 824
  0,                                      !- Value 825
  0,                                      !- Value 826
  0,                                      !- Value 827
  0,                                      !- Value 828
  0,                                      !- Value 829
  0,                                      !- Value 830
  0,                                      !- Value 831
  0,                                      !- Value 832
  0.3,                                    !- Value 833
  0.75,                                   !- Value 834
  0.75,                                   !- Value 835
  0.75,                                   !- Value 836
  0.75,                                   !- Value 837
  0.75,                                   !- Value 838
  0.3,                                    !- Value 839
  0,                                      !- Value 840
  0,                                      !- Value 841
  0,                                      !- Value 842
  0,                                      !- Value 843
  0,                                      !- Value 844
  0,                                      !- Value 845
  0.3,                                    !- Value 846
  0.75,                                   !- Value 847
  0.3,                                    !- Value 848
  0,                                      !- Value 849
  0,                                      !- Value 850
  0,                                      !- Value 851
  0,                                      !- Value 852
  0,                                      !- Value 853
  0,                                      !- Value 854
  0,                                      !- Value 855
  0,                                      !- Value 856
  0.3,                                    !- Value 857
  0.688198737,                            !- Value 858
  0.68693451,                             !- Value 859
  0.744721928,                            !- Value 860
  0.75,                                   !- Value 861
  0.75,                                   !- Value 862
  0.3,                                    !- Value 863
  0,                                      !- Value 864
  0,                                      !- Value 865
  0,                                      !- Value 866
  0,                                      !- Value 867
  0,                                      !- Value 868
  0,                                      !- Value 869
  0.3,                                    !- Value 870
  0.75,                                   !- Value 871
  0.3,                                    !- Value 872
  0,                                      !- Value 873
  0,                                      !- Value 874
  0,                                      !- Value 875
  0,                                      !- Value 876
  0,                                      !- Value 877
  0,                                      !- Value 878
  0,                                      !- Value 879
  0,                                      !- Value 880
  0.3,                                    !- Value 881
  0.75,                                   !- Value 882
  0.75,                                   !- Value 883
  0.75,                                   !- Value 884
  0.75,                                   !- Value 885
  0.75,                                   !- Value 886
  0.3,                                    !- Value 887
  0,                                      !- Value 888
  0,                                      !- Value 889
  0,                                      !- Value 890
  0,                                      !- Value 891
  0,                                      !- Value 892
  0,                                      !- Value 893
  0.3,                                    !- Value 894
  0.75,                                   !- Value 895
  0.3,                                    !- Value 896
  0,                                      !- Value 897
  0,                                      !- Value 898
  0,                                      !- Value 899
  0,                                      !- Value 900
  0,                                      !- Value 901
  0,                                      !- Value 902
  0,                                      !- Value 903
  0,                                      !- Value 904
  0.3,                                    !- Value 905
  0.75,                                   !- Value 906
  0.75,                                   !- Value 907
  0.75,                                   !- Value 908
  0.75,                                   !- Value 909
  0.75,                                   !- Value 910
  0.3,                                    !- Value 911
  0,                                      !- Value 912
  0,                                      !- Value 913
  0,                                      !- Value 914
  0,                                      !- Value 915
  0,                                      !- Value 916
  0,                                      !- Value 917
  0.3,                                    !- Value 918
  0.75,                                   !- Value 919
  0.3,                                    !- Value 920
  0,                                      !- Value 921
  0,                                      !- Value 922
  0,                                      !- Value 923
  0,                                      !- Value 924
  0,                                      !- Value 925
  0,                                      !- Value 926
  0,                                      !- Value 927
  0,                                      !- Value 928
  0.3,                                    !- Value 929
  0.75,                                   !- Value 930
  0.75,                                   !- Value 931
  0.75,                                   !- Value 932
  0.75,                                   !- Value 933
  0.75,                                   !- Value 934
  0.3,                                    !- Value 935
  0,                                      !- Value 936
  0,                                      !- Value 937
  0,                                      !- Value 938
  0,                                      !- Value 939
  0,                                      !- Value 940
  0,                                      !- Value 941
  0.3,                                    !- Value 942
  0.75,                                   !- Value 943
  0.3,                                    !- Value 944
  0,                                      !- Value 945
  0,                                      !- Value 946
  0,                                      !- Value 947
  0,                                      !- Value 948
  0,                                      !- Value 949
  0,                                      !- Value 950
  0,                                      !- Value 951
  0,                                      !- Value 952
  0.3,                                    !- Value 953
  0.75,                                   !- Value 954
  0.75,                                   !- Value 955
  0.75,                                   !- Value 956
  0.75,                                   !- Value 957
  0.75,                                   !- Value 958
  0.3,                                    !- Value 959
  0,                                      !- Value 960
  0,                                      !- Value 961
  0,                                      !- Value 962
  0,                                      !- Value 963
  0,                                      !- Value 964
  0,                                      !- Value 965
  0.3,                                    !- Value 966
  0.75,                                   !- Value 967
  0.3,                                    !- Value 968
  0,                                      !- Value 969
  0,                                      !- Value 970
  0,                                      !- Value 971
  0,                                      !- Value 972
  0,                                      !- Value 973
  0,                                      !- Value 974
  0,                                      !- Value 975
  0,                                      !- Value 976
  0.3,                                    !- Value 977
  0.681473736,                            !- Value 978
  0.75,                                   !- Value 979
  0.75,                                   !- Value 980
  0.75,                                   !- Value 981
  0.75,                                   !- Value 982
  0.3,                                    !- Value 983
  0,                                      !- Value 984
  0,                                      !- Value 985
  0,                                      !- Value 986
  0,                                      !- Value 987
  0,                                      !- Value 988
  0,                                      !- Value 989
  0.3,                                    !- Value 990
  0.75,                                   !- Value 991
  0.3,                                    !- Value 992
  0,                                      !- Value 993
  0,                                      !- Value 994
  0,                                      !- Value 995
  0,                                      !- Value 996
  0,                                      !- Value 997
  0,                                      !- Value 998
  0,                                      !- Value 999
  0,                                      !- Value 1000
  0.3,                                    !- Value 1001
  0.75,                                   !- Value 1002
  0.75,                                   !- Value 1003
  0.75,                                   !- Value 1004
  0.75,                                   !- Value 1005
  0.75,                                   !- Value 1006
  0.3,                                    !- Value 1007
  0,                                      !- Value 1008
  0,                                      !- Value 1009
  0,                                      !- Value 1010
  0,                                      !- Value 1011
  0,                                      !- Value 1012
  0,                                      !- Value 1013
  0.3,                                    !- Value 1014
  0.75,                                   !- Value 1015
  0.3,                                    !- Value 1016
  0,                                      !- Value 1017
  0,                                      !- Value 1018
  0,                                      !- Value 1019
  0,                                      !- Value 1020
  0,                                      !- Value 1021
  0,                                      !- Value 1022
  0,                                      !- Value 1023
  0,                                      !- Value 1024
  0.3,                                    !- Value 1025
  0.688198737,                            !- Value 1026
  0.68693451,                             !- Value 1027
  0.744721928,                            !- Value 1028
  0.75,                                   !- Value 1029
  0.75,                                   !- Value 1030
  0.3,                                    !- Value 1031
  0,                                      !- Value 1032
  0,                                      !- Value 1033
  0,                                      !- Value 1034
  0,                                      !- Value 1035
  0,                                      !- Value 1036
  0,                                      !- Value 1037
  0.3,                                    !- Value 1038
  0.75,                                   !- Value 1039
  0.3,                                    !- Value 1040
  0,                                      !- Value 1041
  0,                                      !- Value 1042
  0,                                      !- Value 1043
  0,                                      !- Value 1044
  0,                                      !- Value 1045
  0,                                      !- Value 1046
  0,                                      !- Value 1047
  0,                                      !- Value 1048
  0.3,                                    !- Value 1049
  0.75,                                   !- Value 1050
  0.75,                                   !- Value 1051
  0.75,                                   !- Value 1052
  0.75,                                   !- Value 1053
  0.75,                                   !- Value 1054
  0.3,                                    !- Value 1055
  0,                                      !- Value 1056
  0,                                      !- Value 1057
  0,                                      !- Value 1058
  0,                                      !- Value 1059
  0,                                      !- Value 1060
  0,                                      !- Value 1061
  0.3,                                    !- Value 1062
  0.75,                                   !- Value 1063
  0.3,                                    !- Value 1064
  0,                                      !- Value 1065
  0,                                      !- Value 1066
  0,                                      !- Value 1067
  0,                                      !- Value 1068
  0,                                      !- Value 1069
  0,                                      !- Value 1070
  0,                                      !- Value 1071
  0,                                      !- Value 1072
  0.3,                                    !- Value 1073
  0.75,                                   !- Value 1074
  0.75,                                   !- Value 1075
  0.75,                                   !- Value 1076
  0.75,                                   !- Value 1077
  0.75,                                   !- Value 1078
  0.3,                                    !- Value 1079
  0,                                      !- Value 1080
  0,                                      !- Value 1081
  0,                                      !- Value 1082
  0,                                      !- Value 1083
  0,                                      !- Value 1084
  0,                                      !- Value 1085
  0.3,                                    !- Value 1086
  0.75,                                   !- Value 1087
  0.3,                                    !- Value 1088
  0,                                      !- Value 1089
  0,                                      !- Value 1090
  0,                                      !- Value 1091
  0,                                      !- Value 1092
  0,                                      !- Value 1093
  0,                                      !- Value 1094
  0,                                      !- Value 1095
  0,                                      !- Value 1096
  0.3,                                    !- Value 1097
  0.75,                                   !- Value 1098
  0.75,                                   !- Value 1099
  0.75,                                   !- Value 1100
  0.75,                                   !- Value 1101
  0.75,                                   !- Value 1102
  0.3,                                    !- Value 1103
  0,                                      !- Value 1104
  0,                                      !- Value 1105
  0,                                      !- Value 1106
  0,                                      !- Value 1107
  0,                                      !- Value 1108
  0,                                      !- Value 1109
  0.3,                                    !- Value 1110
  0.75,                                   !- Value 1111
  0.3,                                    !- Value 1112
  0,                                      !- Value 1113
  0,                                      !- Value 1114
  0,                                      !- Value 1115
  0,                                      !- Value 1116
  0,                                      !- Value 1117
  0,                                      !- Value 1118
  0,                                      !- Value 1119
  0,                                      !- Value 1120
  0.3,                                    !- Value 1121
  0.75,                                   !- Value 1122
  0.75,                                   !- Value 1123
  0.75,                                   !- Value 1124
  0.75,                                   !- Value 1125
  0.75,                                   !- Value 1126
  0.3,                                    !- Value 1127
  0,                                      !- Value 1128
  0,                                      !- Value 1129
  0,                                      !- Value 1130
  0,                                      !- Value 1131
  0,                                      !- Value 1132
  0,                                      !- Value 1133
  0.3,                                    !- Value 1134
  0.75,                                   !- Value 1135
  0.3,                                    !- Value 1136
  0,                                      !- Value 1137
  0,                                      !- Value 1138
  0,                                      !- Value 1139
  0,                                      !- Value 1140
  0,                                      !- Value 1141
  0,                                      !- Value 1142
  0,                                      !- Value 1143
  0,                                      !- Value 1144
  0.3,                                    !- Value 1145
  0.681473736,                            !- Value 1146
  0.75,                                   !- Value 1147
  0.75,                                   !- Value 1148
  0.75,                                   !- Value 1149
  0.75,                                   !- Value 1150
  0.3,                                    !- Value 1151
  0,                                      !- Value 1152
  0,                                      !- Value 1153
  0,                                      !- Value 1154
  0,                                      !- Value 1155
  0,                                      !- Value 1156
  0,                                      !- Value 1157
  0.3,                                    !- Value 1158
  0.75,                                   !- Value 1159
  0.3,                                    !- Value 1160
  0,                                      !- Value 1161
  0,                                      !- Value 1162
  0,                                      !- Value 1163
  0,                                      !- Value 1164
  0,                                      !- Value 1165
  0,                                      !- Value 1166
  0,                                      !- Value 1167
  0,                                      !- Value 1168
  0.3,                                    !- Value 1169
  0.75,                                   !- Value 1170
  0.75,                                   !- Value 1171
  0.75,                                   !- Value 1172
  0.75,                                   !- Value 1173
  0.75,                                   !- Value 1174
  0.3,                                    !- Value 1175
  0,                                      !- Value 1176
  0,                                      !- Value 1177
  0,                                      !- Value 1178
  0,                                      !- Value 1179
  0,                                      !- Value 1180
  0,                                      !- Value 1181
  0.3,                                    !- Value 1182
  0.75,                                   !- Value 1183
  0.3,                                    !- Value 1184
  0,                                      !- Value 1185
  0,                                      !- Value 1186
  0,                                      !- Value 1187
  0,                                      !- Value 1188
  0,                                      !- Value 1189
  0,                                      !- Value 1190
  0,                                      !- Value 1191
  0,                                      !- Value 1192
  0.3,                                    !- Value 1193
  0.688198737,                            !- Value 1194
  0.68693451,                             !- Value 1195
  0.744721928,                            !- Value 1196
  0.75,                                   !- Value 1197
  0.75,                                   !- Value 1198
  0.3,                                    !- Value 1199
  0,                                      !- Value 1200
  0,                                      !- Value 1201
  0,                                      !- Value 1202
  0,                                      !- Value 1203
  0,                                      !- Value 1204
  0,                                      !- Value 1205
  0.3,                                    !- Value 1206
  0.75,                                   !- Value 1207
  0.3,                                    !- Value 1208
  0,                                      !- Value 1209
  0,                                      !- Value 1210
  0,                                      !- Value 1211
  0,                                      !- Value 1212
  0,                                      !- Value 1213
  0,                                      !- Value 1214
  0,                                      !- Value 1215
  0,                                      !- Value 1216
  0.3,                                    !- Value 1217
  0.75,                                   !- Value 1218
  0.75,                                   !- Value 1219
  0.75,                                   !- Value 1220
  0.75,                                   !- Value 1221
  0.75,                                   !- Value 1222
  0.3,                                    !- Value 1223
  0,                                      !- Value 1224
  0,                                      !- Value 1225
  0,                                      !- Value 1226
  0,                                      !- Value 1227
  0,                                      !- Value 1228
  0,                                      !- Value 1229
  0.3,                                    !- Value 1230
  0.75,                                   !- Value 1231
  0.3,                                    !- Value 1232
  0,                                      !- Value 1233
  0,                                      !- Value 1234
  0,                                      !- Value 1235
  0,                                      !- Value 1236
  0,                                      !- Value 1237
  0,                                      !- Value 1238
  0,                                      !- Value 1239
  0,                                      !- Value 1240
  0.3,                                    !- Value 1241
  0.75,                                   !- Value 1242
  0.75,                                   !- Value 1243
  0.75,                                   !- Value 1244
  0.75,                                   !- Value 1245
  0.75,                                   !- Value 1246
  0.3,                                    !- Value 1247
  0,                                      !- Value 1248
  0,                                      !- Value 1249
  0,                                      !- Value 1250
  0,                                      !- Value 1251
  0,                                      !- Value 1252
  0,                                      !- Value 1253
  0.3,                                    !- Value 1254
  0.75,                                   !- Value 1255
  0.3,                                    !- Value 1256
  0,                                      !- Value 1257
  0,                                      !- Value 1258
  0,                                      !- Value 1259
  0,                                      !- Value 1260
  0,                                      !- Value 1261
  0,                                      !- Value 1262
  0,                                      !- Value 1263
  0,                                      !- Value 1264
  0.3,                                    !- Value 1265
  0.75,                                   !- Value 1266
  0.75,                                   !- Value 1267
  0.75,                                   !- Value 1268
  0.75,                                   !- Value 1269
  0.75,                                   !- Value 1270
  0.3,                                    !- Value 1271
  0,                                      !- Value 1272
  0,                                      !- Value 1273
  0,                                      !- Value 1274
  0,                                      !- Value 1275
  0,                                      !- Value 1276
  0,                                      !- Value 1277
  0.3,                                    !- Value 1278
  0.75,                                   !- Value 1279
  0.3,                                    !- Value 1280
  0,                                      !- Value 1281
  0,                                      !- Value 1282
  0,                                      !- Value 1283
  0,                                      !- Value 1284
  0,                                      !- Value 1285
  0,                                      !- Value 1286
  0,                                      !- Value 1287
  0,                                      !- Value 1288
  0.3,                                    !- Value 1289
  0.75,                                   !- Value 1290
  0.75,                                   !- Value 1291
  0.75,                                   !- Value 1292
  0.75,                                   !- Value 1293
  0.75,                                   !- Value 1294
  0.3,                                    !- Value 1295
  0,                                      !- Value 1296
  0,                                      !- Value 1297
  0,                                      !- Value 1298
  0,                                      !- Value 1299
  0,                                      !- Value 1300
  0,                                      !- Value 1301
  0.3,                                    !- Value 1302
  0.75,                                   !- Value 1303
  0.3,                                    !- Value 1304
  0,                                      !- Value 1305
  0,                                      !- Value 1306
  0,                                      !- Value 1307
  0,                                      !- Value 1308
  0,                                      !- Value 1309
  0,                                      !- Value 1310
  0,                                      !- Value 1311
  0,                                      !- Value 1312
  0.3,                                    !- Value 1313
  0.681473736,                            !- Value 1314
  0.75,                                   !- Value 1315
  0.75,                                   !- Value 1316
  0.75,                                   !- Value 1317
  0.75,                                   !- Value 1318
  0.3,                                    !- Value 1319
  0,                                      !- Value 1320
  0,                                      !- Value 1321
  0,                                      !- Value 1322
  0,                                      !- Value 1323
  0,                                      !- Value 1324
  0,                                      !- Value 1325
  0.3,                                    !- Value 1326
  0.75,                                   !- Value 1327
  0.3,                                    !- Value 1328
  0,                                      !- Value 1329
  0,                                      !- Value 1330
  0,                                      !- Value 1331
  0,                                      !- Value 1332
  0,                                      !- Value 1333
  0,                                      !- Value 1334
  0,                                      !- Value 1335
  0,                                      !- Value 1336
  0.3,                                    !- Value 1337
  0.75,                                   !- Value 1338
  0.75,                                   !- Value 1339
  0.75,                                   !- Value 1340
  0.75,                                   !- Value 1341
  0.75,                                   !- Value 1342
  0.3,                                    !- Value 1343
  0,                                      !- Value 1344
  0,                                      !- Value 1345
  0,                                      !- Value 1346
  0,                                      !- Value 1347
  0,                                      !- Value 1348
  0,                                      !- Value 1349
  0.3,                                    !- Value 1350
  0.75,                                   !- Value 1351
  0.3,                                    !- Value 1352
  0,                                      !- Value 1353
  0,                                      !- Value 1354
  0,                                      !- Value 1355
  0,                                      !- Value 1356
  0,                                      !- Value 1357
  0,                                      !- Value 1358
  0,                                      !- Value 1359
  0,                                      !- Value 1360
  0.3,                                    !- Value 1361
  0.688198737,                            !- Value 1362
  0.68693451,                             !- Value 1363
  0.744721928,                            !- Value 1364
  0.75,                                   !- Value 1365
  0.75,                                   !- Value 1366
  0.3,                                    !- Value 1367
  0,                                      !- Value 1368
  0,                                      !- Value 1369
  0,                                      !- Value 1370
  0,                                      !- Value 1371
  0,                                      !- Value 1372
  0,                                      !- Value 1373
  0.3,                                    !- Value 1374
  0.75,                                   !- Value 1375
  0.3,                                    !- Value 1376
  0,                                      !- Value 1377
  0,                                      !- Value 1378
  0,                                      !- Value 1379
  0,                                      !- Value 1380
  0,                                      !- Value 1381
  0,                                      !- Value 1382
  0,                                      !- Value 1383
  0,                                      !- Value 1384
  0.3,                                    !- Value 1385
  0.75,                                   !- Value 1386
  0.75,                                   !- Value 1387
  0.75,                                   !- Value 1388
  0.75,                                   !- Value 1389
  0.75,                                   !- Value 1390
  0.3,                                    !- Value 1391
  0,                                      !- Value 1392
  0,                                      !- Value 1393
  0,                                      !- Value 1394
  0,                                      !- Value 1395
  0,                                      !- Value 1396
  0,                                      !- Value 1397
  0.3,                                    !- Value 1398
  0.75,                                   !- Value 1399
  0.3,                                    !- Value 1400
  0,                                      !- Value 1401
  0,                                      !- Value 1402
  0,                                      !- Value 1403
  0,                                      !- Value 1404
  0,                                      !- Value 1405
  0,                                      !- Value 1406
  0,                                      !- Value 1407
  0,                                      !- Value 1408
  0.3,                                    !- Value 1409
  0.75,                                   !- Value 1410
  0.75,                                   !- Value 1411
  0.75,                                   !- Value 1412
  0.75,                                   !- Value 1413
  0.75,                                   !- Value 1414
  0.3,                                    !- Value 1415
  0,                                      !- Value 1416
  0,                                      !- Value 1417
  0,                                      !- Value 1418
  0,                                      !- Value 1419
  0,                                      !- Value 1420
  0,                                      !- Value 1421
  0.3,                                    !- Value 1422
  0.75,                                   !- Value 1423
  0,                                      !- Value 1424
  0,                                      !- Value 1425
  0,                                      !- Value 1426
  0,                                      !- Value 1427
  0,                                      !- Value 1428
  0,                                      !- Value 1429
  0,                                      !- Value 1430
  0,                                      !- Value 1431
  0,                                      !- Value 1432
  0,                                      !- Value 1433
  0.3,                                    !- Value 1434
  0.75,                                   !- Value 1435
  0.75,                                   !- Value 1436
  0.75,                                   !- Value 1437
  0.75,                                   !- Value 1438
  0.3,                                    !- Value 1439
  0,                                      !- Value 1440
  0,                                      !- Value 1441
  0,                                      !- Value 1442
  0,                                      !- Value 1443
  0,                                      !- Value 1444
  0,                                      !- Value 1445
  0.3,                                    !- Value 1446
  0.75,                                   !- Value 1447
  0,                                      !- Value 1448
  0,                                      !- Value 1449
  0,                                      !- Value 1450
  0,                                      !- Value 1451
  0,                                      !- Value 1452
  0,                                      !- Value 1453
  0,                                      !- Value 1454
  0,                                      !- Value 1455
  0,                                      !- Value 1456
  0,                                      !- Value 1457
  0.3,                                    !- Value 1458
  0.742428012,                            !- Value 1459
  0.75,                                   !- Value 1460
  0.75,                                   !- Value 1461
  0.75,                                   !- Value 1462
  0.3,                                    !- Value 1463
  0,                                      !- Value 1464
  0,                                      !- Value 1465
  0,                                      !- Value 1466
  0,                                      !- Value 1467
  0,                                      !- Value 1468
  0,                                      !- Value 1469
  0.3,                                    !- Value 1470
  0.75,                                   !- Value 1471
  0,                                      !- Value 1472
  0,                                      !- Value 1473
  0,                                      !- Value 1474
  0,                                      !- Value 1475
  0,                                      !- Value 1476
  0,                                      !- Value 1477
  0,                                      !- Value 1478
  0,                                      !- Value 1479
  0,                                      !- Value 1480
  0,                                      !- Value 1481
  0.3,                                    !- Value 1482
  0.72993293,                             !- Value 1483
  0.75,                                   !- Value 1484
  0.75,                                   !- Value 1485
  0.75,                                   !- Value 1486
  0.3,                                    !- Value 1487
  0,                                      !- Value 1488
  0,                                      !- Value 1489
  0,                                      !- Value 1490
  0,                                      !- Value 1491
  0,                                      !- Value 1492
  0,                                      !- Value 1493
  0.3,                                    !- Value 1494
  0.75,                                   !- Value 1495
  0,                                      !- Value 1496
  0,                                      !- Value 1497
  0,                                      !- Value 1498
  0,                                      !- Value 1499
  0,                                      !- Value 1500
  0,                                      !- Value 1501
  0,                                      !- Value 1502
  0,                                      !- Value 1503
  0,                                      !- Value 1504
  0,                                      !- Value 1505
  0.3,                                    !- Value 1506
  0.748337224,                            !- Value 1507
  0.75,                                   !- Value 1508
  0.75,                                   !- Value 1509
  0.75,                                   !- Value 1510
  0.3,                                    !- Value 1511
  0,                                      !- Value 1512
  0,                                      !- Value 1513
  0,                                      !- Value 1514
  0,                                      !- Value 1515
  0,                                      !- Value 1516
  0,                                      !- Value 1517
  0.3,                                    !- Value 1518
  0.75,                                   !- Value 1519
  0,                                      !- Value 1520
  0,                                      !- Value 1521
  0,                                      !- Value 1522
  0,                                      !- Value 1523
  0,                                      !- Value 1524
  0,                                      !- Value 1525
  0,                                      !- Value 1526
  0,                                      !- Value 1527
  0,                                      !- Value 1528
  0,                                      !- Value 1529
  0.3,                                    !- Value 1530
  0.705401789,                            !- Value 1531
  0.724228504,                            !- Value 1532
  0.75,                                   !- Value 1533
  0.75,                                   !- Value 1534
  0.3,                                    !- Value 1535
  0,                                      !- Value 1536
  0,                                      !- Value 1537
  0,                                      !- Value 1538
  0,                                      !- Value 1539
  0,                                      !- Value 1540
  0,                                      !- Value 1541
  0.3,                                    !- Value 1542
  0.75,                                   !- Value 1543
  0,                                      !- Value 1544
  0,                                      !- Value 1545
  0,                                      !- Value 1546
  0,                                      !- Value 1547
  0,                                      !- Value 1548
  0,                                      !- Value 1549
  0,                                      !- Value 1550
  0,                                      !- Value 1551
  0,                                      !- Value 1552
  0,                                      !- Value 1553
  0.3,                                    !- Value 1554
  0.75,                                   !- Value 1555
  0.75,                                   !- Value 1556
  0.75,                                   !- Value 1557
  0.75,                                   !- Value 1558
  0.3,                                    !- Value 1559
  0,                                      !- Value 1560
  0,                                      !- Value 1561
  0,                                      !- Value 1562
  0,                                      !- Value 1563
  0,                                      !- Value 1564
  0,                                      !- Value 1565
  0.3,                                    !- Value 1566
  0.75,                                   !- Value 1567
  0,                                      !- Value 1568
  0,                                      !- Value 1569
  0,                                      !- Value 1570
  0,                                      !- Value 1571
  0,                                      !- Value 1572
  0,                                      !- Value 1573
  0,                                      !- Value 1574
  0,                                      !- Value 1575
  0,                                      !- Value 1576
  0,                                      !- Value 1577
  0.3,                                    !- Value 1578
  0.75,                                   !- Value 1579
  0.75,                                   !- Value 1580
  0.75,                                   !- Value 1581
  0.75,                                   !- Value 1582
  0.3,                                    !- Value 1583
  0,                                      !- Value 1584
  0,                                      !- Value 1585
  0,                                      !- Value 1586
  0,                                      !- Value 1587
  0,                                      !- Value 1588
  0,                                      !- Value 1589
  0.3,                                    !- Value 1590
  0.75,                                   !- Value 1591
  0,                                      !- Value 1592
  0,                                      !- Value 1593
  0,                                      !- Value 1594
  0,                                      !- Value 1595
  0,                                      !- Value 1596
  0,                                      !- Value 1597
  0,                                      !- Value 1598
  0,                                      !- Value 1599
  0,                                      !- Value 1600
  0,                                      !- Value 1601
  0.3,                                    !- Value 1602
  0.75,                                   !- Value 1603
  0.75,                                   !- Value 1604
  0.75,                                   !- Value 1605
  0.75,                                   !- Value 1606
  0.3,                                    !- Value 1607
  0,                                      !- Value 1608
  0,                                      !- Value 1609
  0,                                      !- Value 1610
  0,                                      !- Value 1611
  0,                                      !- Value 1612
  0,                                      !- Value 1613
  0.3,                                    !- Value 1614
  0.75,                                   !- Value 1615
  0,                                      !- Value 1616
  0,                                      !- Value 1617
  0,                                      !- Value 1618
  0,                                      !- Value 1619
  0,                                      !- Value 1620
  0,                                      !- Value 1621
  0,                                      !- Value 1622
  0,                                      !- Value 1623
  0,                                      !- Value 1624
  0,                                      !- Value 1625
  0.3,                                    !- Value 1626
  0.742428012,                            !- Value 1627
  0.75,                                   !- Value 1628
  0.75,                                   !- Value 1629
  0.75,                                   !- Value 1630
  0.3,                                    !- Value 1631
  0,                                      !- Value 1632
  0,                                      !- Value 1633
  0,                                      !- Value 1634
  0,                                      !- Value 1635
  0,                                      !- Value 1636
  0,                                      !- Value 1637
  0.3,                                    !- Value 1638
  0.75,                                   !- Value 1639
  0,                                      !- Value 1640
  0,                                      !- Value 1641
  0,                                      !- Value 1642
  0,                                      !- Value 1643
  0,                                      !- Value 1644
  0,                                      !- Value 1645
  0,                                      !- Value 1646
  0,                                      !- Value 1647
  0,                                      !- Value 1648
  0,                                      !- Value 1649
  0.3,                                    !- Value 1650
  0.72993293,                             !- Value 1651
  0.75,                                   !- Value 1652
  0.75,                                   !- Value 1653
  0.75,                                   !- Value 1654
  0.3,                                    !- Value 1655
  0,                                      !- Value 1656
  0,                                      !- Value 1657
  0,                                      !- Value 1658
  0,                                      !- Value 1659
  0,                                      !- Value 1660
  0,                                      !- Value 1661
  0.3,                                    !- Value 1662
  0.75,                                   !- Value 1663
  0,                                      !- Value 1664
  0,                                      !- Value 1665
  0,                                      !- Value 1666
  0,                                      !- Value 1667
  0,                                      !- Value 1668
  0,                                      !- Value 1669
  0,                                      !- Value 1670
  0,                                      !- Value 1671
  0,                                      !- Value 1672
  0,                                      !- Value 1673
  0.3,                                    !- Value 1674
  0.748337224,                            !- Value 1675
  0.75,                                   !- Value 1676
  0.75,                                   !- Value 1677
  0.75,                                   !- Value 1678
  0.3,                                    !- Value 1679
  0,                                      !- Value 1680
  0,                                      !- Value 1681
  0,                                      !- Value 1682
  0,                                      !- Value 1683
  0,                                      !- Value 1684
  0,                                      !- Value 1685
  0.3,                                    !- Value 1686
  0.75,                                   !- Value 1687
  0,                                      !- Value 1688
  0,                                      !- Value 1689
  0,                                      !- Value 1690
  0,                                      !- Value 1691
  0,                                      !- Value 1692
  0,                                      !- Value 1693
  0,                                      !- Value 1694
  0,                                      !- Value 1695
  0,                                      !- Value 1696
  0,                                      !- Value 1697
  0.3,                                    !- Value 1698
  0.705401789,                            !- Value 1699
  0.724228504,                            !- Value 1700
  0.75,                                   !- Value 1701
  0.75,                                   !- Value 1702
  0.3,                                    !- Value 1703
  0,                                      !- Value 1704
  0,                                      !- Value 1705
  0,                                      !- Value 1706
  0,                                      !- Value 1707
  0,                                      !- Value 1708
  0,                                      !- Value 1709
  0.3,                                    !- Value 1710
  0.75,                                   !- Value 1711
  0,                                      !- Value 1712
  0,                                      !- Value 1713
  0,                                      !- Value 1714
  0,                                      !- Value 1715
  0,                                      !- Value 1716
  0,                                      !- Value 1717
  0,                                      !- Value 1718
  0,                                      !- Value 1719
  0,                                      !- Value 1720
  0,                                      !- Value 1721
  0.3,                                    !- Value 1722
  0.75,                                   !- Value 1723
  0.75,                                   !- Value 1724
  0.75,                                   !- Value 1725
  0.75,                                   !- Value 1726
  0.3,                                    !- Value 1727
  0,                                      !- Value 1728
  0,                                      !- Value 1729
  0,                                      !- Value 1730
  0,                                      !- Value 1731
  0,                                      !- Value 1732
  0,                                      !- Value 1733
  0.3,                                    !- Value 1734
  0.75,                                   !- Value 1735
  0,                                      !- Value 1736
  0,                                      !- Value 1737
  0,                                      !- Value 1738
  0,                                      !- Value 1739
  0,                                      !- Value 1740
  0,                                      !- Value 1741
  0,                                      !- Value 1742
  0,                                      !- Value 1743
  0,                                      !- Value 1744
  0,                                      !- Value 1745
  0.3,                                    !- Value 1746
  0.75,                                   !- Value 1747
  0.75,                                   !- Value 1748
  0.75,                                   !- Value 1749
  0.75,                                   !- Value 1750
  0.3,                                    !- Value 1751
  0,                                      !- Value 1752
  0,                                      !- Value 1753
  0,                                      !- Value 1754
  0,                                      !- Value 1755
  0,                                      !- Value 1756
  0,                                      !- Value 1757
  0.3,                                    !- Value 1758
  0.75,                                   !- Value 1759
  0,                                      !- Value 1760
  0,                                      !- Value 1761
  0,                                      !- Value 1762
  0,                                      !- Value 1763
  0,                                      !- Value 1764
  0,                                      !- Value 1765
  0,                                      !- Value 1766
  0,                                      !- Value 1767
  0,                                      !- Value 1768
  0,                                      !- Value 1769
  0.3,                                    !- Value 1770
  0.75,                                   !- Value 1771
  0.75,                                   !- Value 1772
  0.75,                                   !- Value 1773
  0.75,                                   !- Value 1774
  0.3,                                    !- Value 1775
  0,                                      !- Value 1776
  0,                                      !- Value 1777
  0,                                      !- Value 1778
  0,                                      !- Value 1779
  0,                                      !- Value 1780
  0,                                      !- Value 1781
  0.3,                                    !- Value 1782
  0.75,                                   !- Value 1783
  0,                                      !- Value 1784
  0,                                      !- Value 1785
  0,                                      !- Value 1786
  0,                                      !- Value 1787
  0,                                      !- Value 1788
  0,                                      !- Value 1789
  0,                                      !- Value 1790
  0,                                      !- Value 1791
  0,                                      !- Value 1792
  0,                                      !- Value 1793
  0.3,                                    !- Value 1794
  0.742428012,                            !- Value 1795
  0.75,                                   !- Value 1796
  0.75,                                   !- Value 1797
  0.75,                                   !- Value 1798
  0.3,                                    !- Value 1799
  0,                                      !- Value 1800
  0,                                      !- Value 1801
  0,                                      !- Value 1802
  0,                                      !- Value 1803
  0,                                      !- Value 1804
  0,                                      !- Value 1805
  0.3,                                    !- Value 1806
  0.75,                                   !- Value 1807
  0,                                      !- Value 1808
  0,                                      !- Value 1809
  0,                                      !- Value 1810
  0,                                      !- Value 1811
  0,                                      !- Value 1812
  0,                                      !- Value 1813
  0,                                      !- Value 1814
  0,                                      !- Value 1815
  0,                                      !- Value 1816
  0,                                      !- Value 1817
  0.3,                                    !- Value 1818
  0.72993293,                             !- Value 1819
  0.75,                                   !- Value 1820
  0.75,                                   !- Value 1821
  0.75,                                   !- Value 1822
  0.3,                                    !- Value 1823
  0,                                      !- Value 1824
  0,                                      !- Value 1825
  0,                                      !- Value 1826
  0,                                      !- Value 1827
  0,                                      !- Value 1828
  0,                                      !- Value 1829
  0.3,                                    !- Value 1830
  0.75,                                   !- Value 1831
  0,                                      !- Value 1832
  0,                                      !- Value 1833
  0,                                      !- Value 1834
  0,                                      !- Value 1835
  0,                                      !- Value 1836
  0,                                      !- Value 1837
  0,                                      !- Value 1838
  0,                                      !- Value 1839
  0,                                      !- Value 1840
  0,                                      !- Value 1841
  0.3,                                    !- Value 1842
  0.748337224,                            !- Value 1843
  0.75,                                   !- Value 1844
  0.75,                                   !- Value 1845
  0.75,                                   !- Value 1846
  0.3,                                    !- Value 1847
  0,                                      !- Value 1848
  0,                                      !- Value 1849
  0,                                      !- Value 1850
  0,                                      !- Value 1851
  0,                                      !- Value 1852
  0,                                      !- Value 1853
  0.3,                                    !- Value 1854
  0.75,                                   !- Value 1855
  0,                                      !- Value 1856
  0,                                      !- Value 1857
  0,                                      !- Value 1858
  0,                                      !- Value 1859
  0,                                      !- Value 1860
  0,                                      !- Value 1861
  0,                                      !- Value 1862
  0,                                      !- Value 1863
  0,                                      !- Value 1864
  0,                                      !- Value 1865
  0.3,                                    !- Value 1866
  0.705401789,                            !- Value 1867
  0.724228504,                            !- Value 1868
  0.75,                                   !- Value 1869
  0.75,                                   !- Value 1870
  0.3,                                    !- Value 1871
  0,                                      !- Value 1872
  0,                                      !- Value 1873
  0,                                      !- Value 1874
  0,                                      !- Value 1875
  0,                                      !- Value 1876
  0,                                      !- Value 1877
  0.3,                                    !- Value 1878
  0.75,                                   !- Value 1879
  0,                                      !- Value 1880
  0,                                      !- Value 1881
  0,                                      !- Value 1882
  0,                                      !- Value 1883
  0,                                      !- Value 1884
  0,                                      !- Value 1885
  0,                                      !- Value 1886
  0,                                      !- Value 1887
  0,                                      !- Value 1888
  0,                                      !- Value 1889
  0.3,                                    !- Value 1890
  0.75,                                   !- Value 1891
  0.75,                                   !- Value 1892
  0.75,                                   !- Value 1893
  0.75,                                   !- Value 1894
  0.3,                                    !- Value 1895
  0,                                      !- Value 1896
  0,                                      !- Value 1897
  0,                                      !- Value 1898
  0,                                      !- Value 1899
  0,                                      !- Value 1900
  0,                                      !- Value 1901
  0.3,                                    !- Value 1902
  0.75,                                   !- Value 1903
  0,                                      !- Value 1904
  0,                                      !- Value 1905
  0,                                      !- Value 1906
  0,                                      !- Value 1907
  0,                                      !- Value 1908
  0,                                      !- Value 1909
  0,                                      !- Value 1910
  0,                                      !- Value 1911
  0,                                      !- Value 1912
  0,                                      !- Value 1913
  0.3,                                    !- Value 1914
  0.75,                                   !- Value 1915
  0.75,                                   !- Value 1916
  0.75,                                   !- Value 1917
  0.75,                                   !- Value 1918
  0.3,                                    !- Value 1919
  0,                                      !- Value 1920
  0,                                      !- Value 1921
  0,                                      !- Value 1922
  0,                                      !- Value 1923
  0,                                      !- Value 1924
  0,                                      !- Value 1925
  0.3,                                    !- Value 1926
  0.75,                                   !- Value 1927
  0,                                      !- Value 1928
  0,                                      !- Value 1929
  0,                                      !- Value 1930
  0,                                      !- Value 1931
  0,                                      !- Value 1932
  0,                                      !- Value 1933
  0,                                      !- Value 1934
  0,                                      !- Value 1935
  0,                                      !- Value 1936
  0,                                      !- Value 1937
  0.3,                                    !- Value 1938
  0.75,                                   !- Value 1939
  0.75,                                   !- Value 1940
  0.75,                                   !- Value 1941
  0.75,                                   !- Value 1942
  0.3,                                    !- Value 1943
  0,                                      !- Value 1944
  0,                                      !- Value 1945
  0,                                      !- Value 1946
  0,                                      !- Value 1947
  0,                                      !- Value 1948
  0,                                      !- Value 1949
  0.3,                                    !- Value 1950
  0.75,                                   !- Value 1951
  0,                                      !- Value 1952
  0,                                      !- Value 1953
  0,                                      !- Value 1954
  0,                                      !- Value 1955
  0,                                      !- Value 1956
  0,                                      !- Value 1957
  0,                                      !- Value 1958
  0,                                      !- Value 1959
  0,                                      !- Value 1960
  0,                                      !- Value 1961
  0.3,                                    !- Value 1962
  0.742428012,                            !- Value 1963
  0.75,                                   !- Value 1964
  0.75,                                   !- Value 1965
  0.75,                                   !- Value 1966
  0.3,                                    !- Value 1967
  0,                                      !- Value 1968
  0,                                      !- Value 1969
  0,                                      !- Value 1970
  0,                                      !- Value 1971
  0,                                      !- Value 1972
  0,                                      !- Value 1973
  0.3,                                    !- Value 1974
  0.75,                                   !- Value 1975
  0,                                      !- Value 1976
  0,                                      !- Value 1977
  0,                                      !- Value 1978
  0,                                      !- Value 1979
  0,                                      !- Value 1980
  0,                                      !- Value 1981
  0,                                      !- Value 1982
  0,                                      !- Value 1983
  0,                                      !- Value 1984
  0,                                      !- Value 1985
  0.3,                                    !- Value 1986
  0.72993293,                             !- Value 1987
  0.75,                                   !- Value 1988
  0.75,                                   !- Value 1989
  0.75,                                   !- Value 1990
  0.3,                                    !- Value 1991
  0,                                      !- Value 1992
  0,                                      !- Value 1993
  0,                                      !- Value 1994
  0,                                      !- Value 1995
  0,                                      !- Value 1996
  0,                                      !- Value 1997
  0.3,                                    !- Value 1998
  0.75,                                   !- Value 1999
  0,                                      !- Value 2000
  0,                                      !- Value 2001
  0,                                      !- Value 2002
  0,                                      !- Value 2003
  0,                                      !- Value 2004
  0,                                      !- Value 2005
  0,                                      !- Value 2006
  0,                                      !- Value 2007
  0,                                      !- Value 2008
  0,                                      !- Value 2009
  0.3,                                    !- Value 2010
  0.748337224,                            !- Value 2011
  0.75,                                   !- Value 2012
  0.75,                                   !- Value 2013
  0.75,                                   !- Value 2014
  0.3,                                    !- Value 2015
  0,                                      !- Value 2016
  0,                                      !- Value 2017
  0,                                      !- Value 2018
  0,                                      !- Value 2019
  0,                                      !- Value 2020
  0,                                      !- Value 2021
  0.3,                                    !- Value 2022
  0.75,                                   !- Value 2023
  0,                                      !- Value 2024
  0,                                      !- Value 2025
  0,                                      !- Value 2026
  0,                                      !- Value 2027
  0,                                      !- Value 2028
  0,                                      !- Value 2029
  0,                                      !- Value 2030
  0,                                      !- Value 2031
  0,                                      !- Value 2032
  0,                                      !- Value 2033
  0.3,                                    !- Value 2034
  0.705401789,                            !- Value 2035
  0.724228504,                            !- Value 2036
  0.75,                                   !- Value 2037
  0.75,                                   !- Value 2038
  0.3,                                    !- Value 2039
  0,                                      !- Value 2040
  0,                                      !- Value 2041
  0,                                      !- Value 2042
  0,                                      !- Value 2043
  0,                                      !- Value 2044
  0,                                      !- Value 2045
  0.3,                                    !- Value 2046
  0.75,                                   !- Value 2047
  0,                                      !- Value 2048
  0,                                      !- Value 2049
  0,                                      !- Value 2050
  0,                                      !- Value 2051
  0,                                      !- Value 2052
  0,                                      !- Value 2053
  0,                                      !- Value 2054
  0,                                      !- Value 2055
  0,                                      !- Value 2056
  0,                                      !- Value 2057
  0.3,                                    !- Value 2058
  0.75,                                   !- Value 2059
  0.75,                                   !- Value 2060
  0.75,                                   !- Value 2061
  0.75,                                   !- Value 2062
  0.3,                                    !- Value 2063
  0,                                      !- Value 2064
  0,                                      !- Value 2065
  0,                                      !- Value 2066
  0,                                      !- Value 2067
  0,                                      !- Value 2068
  0,                                      !- Value 2069
  0.3,                                    !- Value 2070
  0.75,                                   !- Value 2071
  0,                                      !- Value 2072
  0,                                      !- Value 2073
  0,                                      !- Value 2074
  0,                                      !- Value 2075
  0,                                      !- Value 2076
  0,                                      !- Value 2077
  0,                                      !- Value 2078
  0,                                      !- Value 2079
  0,                                      !- Value 2080
  0,                                      !- Value 2081
  0.3,                                    !- Value 2082
  0.75,                                   !- Value 2083
  0.75,                                   !- Value 2084
  0.75,                                   !- Value 2085
  0.75,                                   !- Value 2086
  0.3,                                    !- Value 2087
  0,                                      !- Value 2088
  0,                                      !- Value 2089
  0,                                      !- Value 2090
  0,                                      !- Value 2091
  0,                                      !- Value 2092
  0,                                      !- Value 2093
  0.3,                                    !- Value 2094
  0.75,                                   !- Value 2095
  0,                                      !- Value 2096
  0,                                      !- Value 2097
  0,                                      !- Value 2098
  0,                                      !- Value 2099
  0,                                      !- Value 2100
  0,                                      !- Value 2101
  0,                                      !- Value 2102
  0,                                      !- Value 2103
  0,                                      !- Value 2104
  0,                                      !- Value 2105
  0.3,                                    !- Value 2106
  0.75,                                   !- Value 2107
  0.75,                                   !- Value 2108
  0.75,                                   !- Value 2109
  0.75,                                   !- Value 2110
  0.3,                                    !- Value 2111
  0,                                      !- Value 2112
  0,                                      !- Value 2113
  0,                                      !- Value 2114
  0,                                      !- Value 2115
  0,                                      !- Value 2116
  0,                                      !- Value 2117
  0.3,                                    !- Value 2118
  0.75,                                   !- Value 2119
  0,                                      !- Value 2120
  0,                                      !- Value 2121
  0,                                      !- Value 2122
  0,                                      !- Value 2123
  0,                                      !- Value 2124
  0,                                      !- Value 2125
  0,                                      !- Value 2126
  0,                                      !- Value 2127
  0,                                      !- Value 2128
  0,                                      !- Value 2129
  0.3,                                    !- Value 2130
  0.742428012,                            !- Value 2131
  0.75,                                   !- Value 2132
  0.75,                                   !- Value 2133
  0.75,                                   !- Value 2134
  0.3,                                    !- Value 2135
  0,                                      !- Value 2136
  0,                                      !- Value 2137
  0,                                      !- Value 2138
  0,                                      !- Value 2139
  0,                                      !- Value 2140
  0,                                      !- Value 2141
  0.3,                                    !- Value 2142
  0.75,                                   !- Value 2143
  0,                                      !- Value 2144
  0,                                      !- Value 2145
  0,                                      !- Value 2146
  0,                                      !- Value 2147
  0,                                      !- Value 2148
  0,                                      !- Value 2149
  0,                                      !- Value 2150
  0,                                      !- Value 2151
  0,                                      !- Value 2152
  0,                                      !- Value 2153
  0.3,                                    !- Value 2154
  0.72993293,                             !- Value 2155
  0.75,                                   !- Value 2156
  0.75,                                   !- Value 2157
  0.75,                                   !- Value 2158
  0.3,                                    !- Value 2159
  0,                                      !- Value 2160
  0,                                      !- Value 2161
  0,                                      !- Value 2162
  0,                                      !- Value 2163
  0,                                      !- Value 2164
  0,                                      !- Value 2165
  0.3,                                    !- Value 2166
  0,                                      !- Value 2167
  0,                                      !- Value 2168
  0,                                      !- Value 2169
  0,                                      !- Value 2170
  0,                                      !- Value 2171
  0,                                      !- Value 2172
  0,                                      !- Value 2173
  0,                                      !- Value 2174
  0,                                      !- Value 2175
  0,                                      !- Value 2176
  0,                                      !- Value 2177
  0,                                      !- Value 2178
  0.3,                                    !- Value 2179
  0.708403085,                            !- Value 2180
  0.75,                                   !- Value 2181
  0.75,                                   !- Value 2182
  0.3,                                    !- Value 2183
  0,                                      !- Value 2184
  0,                                      !- Value 2185
  0,                                      !- Value 2186
  0,                                      !- Value 2187
  0,                                      !- Value 2188
  0,                                      !- Value 2189
  0.3,                                    !- Value 2190
  0,                                      !- Value 2191
  0,                                      !- Value 2192
  0,                                      !- Value 2193
  0,                                      !- Value 2194
  0,                                      !- Value 2195
  0,                                      !- Value 2196
  0,                                      !- Value 2197
  0,                                      !- Value 2198
  0,                                      !- Value 2199
  0,                                      !- Value 2200
  0,                                      !- Value 2201
  0,                                      !- Value 2202
  0.3,                                    !- Value 2203
  0.683495079,                            !- Value 2204
  0.75,                                   !- Value 2205
  0.75,                                   !- Value 2206
  0.3,                                    !- Value 2207
  0,                                      !- Value 2208
  0,                                      !- Value 2209
  0,                                      !- Value 2210
  0,                                      !- Value 2211
  0,                                      !- Value 2212
  0,                                      !- Value 2213
  0.3,                                    !- Value 2214
  0,                                      !- Value 2215
  0,                                      !- Value 2216
  0,                                      !- Value 2217
  0,                                      !- Value 2218
  0,                                      !- Value 2219
  0,                                      !- Value 2220
  0,                                      !- Value 2221
  0,                                      !- Value 2222
  0,                                      !- Value 2223
  0,                                      !- Value 2224
  0,                                      !- Value 2225
  0,                                      !- Value 2226
  0.3,                                    !- Value 2227
  0.728078661,                            !- Value 2228
  0.75,                                   !- Value 2229
  0.75,                                   !- Value 2230
  0.3,                                    !- Value 2231
  0,                                      !- Value 2232
  0,                                      !- Value 2233
  0,                                      !- Value 2234
  0,                                      !- Value 2235
  0,                                      !- Value 2236
  0,                                      !- Value 2237
  0.3,                                    !- Value 2238
  0,                                      !- Value 2239
  0,                                      !- Value 2240
  0,                                      !- Value 2241
  0,                                      !- Value 2242
  0,                                      !- Value 2243
  0,                                      !- Value 2244
  0,                                      !- Value 2245
  0,                                      !- Value 2246
  0,                                      !- Value 2247
  0,                                      !- Value 2248
  0,                                      !- Value 2249
  0,                                      !- Value 2250
  0.3,                                    !- Value 2251
  0.75,                                   !- Value 2252
  0.75,                                   !- Value 2253
  0.75,                                   !- Value 2254
  0.3,                                    !- Value 2255
  0,                                      !- Value 2256
  0,                                      !- Value 2257
  0,                                      !- Value 2258
  0,                                      !- Value 2259
  0,                                      !- Value 2260
  0,                                      !- Value 2261
  0.3,                                    !- Value 2262
  0,                                      !- Value 2263
  0,                                      !- Value 2264
  0,                                      !- Value 2265
  0,                                      !- Value 2266
  0,                                      !- Value 2267
  0,                                      !- Value 2268
  0,                                      !- Value 2269
  0,                                      !- Value 2270
  0,                                      !- Value 2271
  0,                                      !- Value 2272
  0,                                      !- Value 2273
  0,                                      !- Value 2274
  0.3,                                    !- Value 2275
  0.75,                                   !- Value 2276
  0.75,                                   !- Value 2277
  0.75,                                   !- Value 2278
  0.3,                                    !- Value 2279
  0,                                      !- Value 2280
  0,                                      !- Value 2281
  0,                                      !- Value 2282
  0,                                      !- Value 2283
  0,                                      !- Value 2284
  0,                                      !- Value 2285
  0.3,                                    !- Value 2286
  0,                                      !- Value 2287
  0,                                      !- Value 2288
  0,                                      !- Value 2289
  0,                                      !- Value 2290
  0,                                      !- Value 2291
  0,                                      !- Value 2292
  0,                                      !- Value 2293
  0,                                      !- Value 2294
  0,                                      !- Value 2295
  0,                                      !- Value 2296
  0,                                      !- Value 2297
  0,                                      !- Value 2298
  0.3,                                    !- Value 2299
  0.75,                                   !- Value 2300
  0.75,                                   !- Value 2301
  0.75,                                   !- Value 2302
  0.3,                                    !- Value 2303
  0,                                      !- Value 2304
  0,                                      !- Value 2305
  0,                                      !- Value 2306
  0,                                      !- Value 2307
  0,                                      !- Value 2308
  0,                                      !- Value 2309
  0.3,                                    !- Value 2310
  0,                                      !- Value 2311
  0,                                      !- Value 2312
  0,                                      !- Value 2313
  0,                                      !- Value 2314
  0,                                      !- Value 2315
  0,                                      !- Value 2316
  0,                                      !- Value 2317
  0,                                      !- Value 2318
  0,                                      !- Value 2319
  0,                                      !- Value 2320
  0,                                      !- Value 2321
  0,                                      !- Value 2322
  0.3,                                    !- Value 2323
  0.75,                                   !- Value 2324
  0.75,                                   !- Value 2325
  0.75,                                   !- Value 2326
  0.3,                                    !- Value 2327
  0,                                      !- Value 2328
  0,                                      !- Value 2329
  0,                                      !- Value 2330
  0,                                      !- Value 2331
  0,                                      !- Value 2332
  0,                                      !- Value 2333
  0.3,                                    !- Value 2334
  0,                                      !- Value 2335
  0,                                      !- Value 2336
  0,                                      !- Value 2337
  0,                                      !- Value 2338
  0,                                      !- Value 2339
  0,                                      !- Value 2340
  0,                                      !- Value 2341
  0,                                      !- Value 2342
  0,                                      !- Value 2343
  0,                                      !- Value 2344
  0,                                      !- Value 2345
  0,                                      !- Value 2346
  0.3,                                    !- Value 2347
  0.708403085,                            !- Value 2348
  0.75,                                   !- Value 2349
  0.75,                                   !- Value 2350
  0.3,                                    !- Value 2351
  0,                                      !- Value 2352
  0,                                      !- Value 2353
  0,                                      !- Value 2354
  0,                                      !- Value 2355
  0,                                      !- Value 2356
  0,                                      !- Value 2357
  0.3,                                    !- Value 2358
  0,                                      !- Value 2359
  0,                                      !- Value 2360
  0,                                      !- Value 2361
  0,                                      !- Value 2362
  0,                                      !- Value 2363
  0,                                      !- Value 2364
  0,                                      !- Value 2365
  0,                                      !- Value 2366
  0,                                      !- Value 2367
  0,                                      !- Value 2368
  0,                                      !- Value 2369
  0,                                      !- Value 2370
  0.3,                                    !- Value 2371
  0.683495079,                            !- Value 2372
  0.75,                                   !- Value 2373
  0.75,                                   !- Value 2374
  0.3,                                    !- Value 2375
  0,                                      !- Value 2376
  0,                                      !- Value 2377
  0,                                      !- Value 2378
  0,                                      !- Value 2379
  0,                                      !- Value 2380
  0,                                      !- Value 2381
  0.3,                                    !- Value 2382
  0,                                      !- Value 2383
  0,                                      !- Value 2384
  0,                                      !- Value 2385
  0,                                      !- Value 2386
  0,                                      !- Value 2387
  0,                                      !- Value 2388
  0,                                      !- Value 2389
  0,                                      !- Value 2390
  0,                                      !- Value 2391
  0,                                      !- Value 2392
  0,                                      !- Value 2393
  0,                                      !- Value 2394
  0.3,                                    !- Value 2395
  0.728078661,                            !- Value 2396
  0.75,                                   !- Value 2397
  0.75,                                   !- Value 2398
  0.3,                                    !- Value 2399
  0,                                      !- Value 2400
  0,                                      !- Value 2401
  0,                                      !- Value 2402
  0,                                      !- Value 2403
  0,                                      !- Value 2404
  0,                                      !- Value 2405
  0.3,                                    !- Value 2406
  0,                                      !- Value 2407
  0,                                      !- Value 2408
  0,                                      !- Value 2409
  0,                                      !- Value 2410
  0,                                      !- Value 2411
  0,                                      !- Value 2412
  0,                                      !- Value 2413
  0,                                      !- Value 2414
  0,                                      !- Value 2415
  0,                                      !- Value 2416
  0,                                      !- Value 2417
  0,                                      !- Value 2418
  0.3,                                    !- Value 2419
  0.75,                                   !- Value 2420
  0.75,                                   !- Value 2421
  0.75,                                   !- Value 2422
  0.3,                                    !- Value 2423
  0,                                      !- Value 2424
  0,                                      !- Value 2425
  0,                                      !- Value 2426
  0,                                      !- Value 2427
  0,                                      !- Value 2428
  0,                                      !- Value 2429
  0.3,                                    !- Value 2430
  0,                                      !- Value 2431
  0,                                      !- Value 2432
  0,                                      !- Value 2433
  0,                                      !- Value 2434
  0,                                      !- Value 2435
  0,                                      !- Value 2436
  0,                                      !- Value 2437
  0,                                      !- Value 2438
  0,                                      !- Value 2439
  0,                                      !- Value 2440
  0,                                      !- Value 2441
  0,                                      !- Value 2442
  0.3,                                    !- Value 2443
  0.75,                                   !- Value 2444
  0.75,                                   !- Value 2445
  0.75,                                   !- Value 2446
  0.3,                                    !- Value 2447
  0,                                      !- Value 2448
  0,                                      !- Value 2449
  0,                                      !- Value 2450
  0,                                      !- Value 2451
  0,                                      !- Value 2452
  0,                                      !- Value 2453
  0.3,                                    !- Value 2454
  0,                                      !- Value 2455
  0,                                      !- Value 2456
  0,                                      !- Value 2457
  0,                                      !- Value 2458
  0,                                      !- Value 2459
  0,                                      !- Value 2460
  0,                                      !- Value 2461
  0,                                      !- Value 2462
  0,                                      !- Value 2463
  0,                                      !- Value 2464
  0,                                      !- Value 2465
  0,                                      !- Value 2466
  0.3,                                    !- Value 2467
  0.75,                                   !- Value 2468
  0.75,                                   !- Value 2469
  0.75,                                   !- Value 2470
  0.3,                                    !- Value 2471
  0,                                      !- Value 2472
  0,                                      !- Value 2473
  0,                                      !- Value 2474
  0,                                      !- Value 2475
  0,                                      !- Value 2476
  0,                                      !- Value 2477
  0.3,                                    !- Value 2478
  0,                                      !- Value 2479
  0,                                      !- Value 2480
  0,                                      !- Value 2481
  0,                                      !- Value 2482
  0,                                      !- Value 2483
  0,                                      !- Value 2484
  0,                                      !- Value 2485
  0,                                      !- Value 2486
  0,                                      !- Value 2487
  0,                                      !- Value 2488
  0,                                      !- Value 2489
  0,                                      !- Value 2490
  0.3,                                    !- Value 2491
  0.75,                                   !- Value 2492
  0.75,                                   !- Value 2493
  0.75,                                   !- Value 2494
  0.3,                                    !- Value 2495
  0,                                      !- Value 2496
  0,                                      !- Value 2497
  0,                                      !- Value 2498
  0,                                      !- Value 2499
  0,                                      !- Value 2500
  0,                                      !- Value 2501
  0.3,                                    !- Value 2502
  0,                                      !- Value 2503
  0,                                      !- Value 2504
  0,                                      !- Value 2505
  0,                                      !- Value 2506
  0,                                      !- Value 2507
  0,                                      !- Value 2508
  0,                                      !- Value 2509
  0,                                      !- Value 2510
  0,                                      !- Value 2511
  0,                                      !- Value 2512
  0,                                      !- Value 2513
  0,                                      !- Value 2514
  0.3,                                    !- Value 2515
  0.708403085,                            !- Value 2516
  0.75,                                   !- Value 2517
  0.75,                                   !- Value 2518
  0.3,                                    !- Value 2519
  0,                                      !- Value 2520
  0,                                      !- Value 2521
  0,                                      !- Value 2522
  0,                                      !- Value 2523
  0,                                      !- Value 2524
  0,                                      !- Value 2525
  0.3,                                    !- Value 2526
  0,                                      !- Value 2527
  0,                                      !- Value 2528
  0,                                      !- Value 2529
  0,                                      !- Value 2530
  0,                                      !- Value 2531
  0,                                      !- Value 2532
  0,                                      !- Value 2533
  0,                                      !- Value 2534
  0,                                      !- Value 2535
  0,                                      !- Value 2536
  0,                                      !- Value 2537
  0,                                      !- Value 2538
  0.3,                                    !- Value 2539
  0.683495079,                            !- Value 2540
  0.75,                                   !- Value 2541
  0.75,                                   !- Value 2542
  0.3,                                    !- Value 2543
  0,                                      !- Value 2544
  0,                                      !- Value 2545
  0,                                      !- Value 2546
  0,                                      !- Value 2547
  0,                                      !- Value 2548
  0,                                      !- Value 2549
  0.3,                                    !- Value 2550
  0,                                      !- Value 2551
  0,                                      !- Value 2552
  0,                                      !- Value 2553
  0,                                      !- Value 2554
  0,                                      !- Value 2555
  0,                                      !- Value 2556
  0,                                      !- Value 2557
  0,                                      !- Value 2558
  0,                                      !- Value 2559
  0,                                      !- Value 2560
  0,                                      !- Value 2561
  0,                                      !- Value 2562
  0.3,                                    !- Value 2563
  0.728078661,                            !- Value 2564
  0.75,                                   !- Value 2565
  0.75,                                   !- Value 2566
  0.3,                                    !- Value 2567
  0,                                      !- Value 2568
  0,                                      !- Value 2569
  0,                                      !- Value 2570
  0,                                      !- Value 2571
  0,                                      !- Value 2572
  0,                                      !- Value 2573
  0.3,                                    !- Value 2574
  0,                                      !- Value 2575
  0,                                      !- Value 2576
  0,                                      !- Value 2577
  0,                                      !- Value 2578
  0,                                      !- Value 2579
  0,                                      !- Value 2580
  0,                                      !- Value 2581
  0,                                      !- Value 2582
  0,                                      !- Value 2583
  0,                                      !- Value 2584
  0,                                      !- Value 2585
  0,                                      !- Value 2586
  0.3,                                    !- Value 2587
  0.75,                                   !- Value 2588
  0.75,                                   !- Value 2589
  0.75,                                   !- Value 2590
  0.3,                                    !- Value 2591
  0,                                      !- Value 2592
  0,                                      !- Value 2593
  0,                                      !- Value 2594
  0,                                      !- Value 2595
  0,                                      !- Value 2596
  0,                                      !- Value 2597
  0.3,                                    !- Value 2598
  0,                                      !- Value 2599
  0,                                      !- Value 2600
  0,                                      !- Value 2601
  0,                                      !- Value 2602
  0,                                      !- Value 2603
  0,                                      !- Value 2604
  0,                                      !- Value 2605
  0,                                      !- Value 2606
  0,                                      !- Value 2607
  0,                                      !- Value 2608
  0,                                      !- Value 2609
  0,                                      !- Value 2610
  0.3,                                    !- Value 2611
  0.75,                                   !- Value 2612
  0.75,                                   !- Value 2613
  0.75,                                   !- Value 2614
  0.3,                                    !- Value 2615
  0,                                      !- Value 2616
  0,                                      !- Value 2617
  0,                                      !- Value 2618
  0,                                      !- Value 2619
  0,                                      !- Value 2620
  0,                                      !- Value 2621
  0.3,                                    !- Value 2622
  0,                                      !- Value 2623
  0,                                      !- Value 2624
  0,                                      !- Value 2625
  0,                                      !- Value 2626
  0,                                      !- Value 2627
  0,                                      !- Value 2628
  0,                                      !- Value 2629
  0,                                      !- Value 2630
  0,                                      !- Value 2631
  0,                                      !- Value 2632
  0,                                      !- Value 2633
  0,                                      !- Value 2634
  0.3,                                    !- Value 2635
  0.75,                                   !- Value 2636
  0.75,                                   !- Value 2637
  0.75,                                   !- Value 2638
  0.3,                                    !- Value 2639
  0,                                      !- Value 2640
  0,                                      !- Value 2641
  0,                                      !- Value 2642
  0,                                      !- Value 2643
  0,                                      !- Value 2644
  0,                                      !- Value 2645
  0.3,                                    !- Value 2646
  0,                                      !- Value 2647
  0,                                      !- Value 2648
  0,                                      !- Value 2649
  0,                                      !- Value 2650
  0,                                      !- Value 2651
  0,                                      !- Value 2652
  0,                                      !- Value 2653
  0,                                      !- Value 2654
  0,                                      !- Value 2655
  0,                                      !- Value 2656
  0,                                      !- Value 2657
  0,                                      !- Value 2658
  0.3,                                    !- Value 2659
  0.75,                                   !- Value 2660
  0.75,                                   !- Value 2661
  0.75,                                   !- Value 2662
  0.3,                                    !- Value 2663
  0,                                      !- Value 2664
  0,                                      !- Value 2665
  0,                                      !- Value 2666
  0,                                      !- Value 2667
  0,                                      !- Value 2668
  0,                                      !- Value 2669
  0.3,                                    !- Value 2670
  0,                                      !- Value 2671
  0,                                      !- Value 2672
  0,                                      !- Value 2673
  0,                                      !- Value 2674
  0,                                      !- Value 2675
  0,                                      !- Value 2676
  0,                                      !- Value 2677
  0,                                      !- Value 2678
  0,                                      !- Value 2679
  0,                                      !- Value 2680
  0,                                      !- Value 2681
  0,                                      !- Value 2682
  0.3,                                    !- Value 2683
  0.708403085,                            !- Value 2684
  0.75,                                   !- Value 2685
  0.75,                                   !- Value 2686
  0.3,                                    !- Value 2687
  0,                                      !- Value 2688
  0,                                      !- Value 2689
  0,                                      !- Value 2690
  0,                                      !- Value 2691
  0,                                      !- Value 2692
  0,                                      !- Value 2693
  0.3,                                    !- Value 2694
  0,                                      !- Value 2695
  0,                                      !- Value 2696
  0,                                      !- Value 2697
  0,                                      !- Value 2698
  0,                                      !- Value 2699
  0,                                      !- Value 2700
  0,                                      !- Value 2701
  0,                                      !- Value 2702
  0,                                      !- Value 2703
  0,                                      !- Value 2704
  0,                                      !- Value 2705
  0,                                      !- Value 2706
  0.3,                                    !- Value 2707
  0.683495079,                            !- Value 2708
  0.75,                                   !- Value 2709
  0.75,                                   !- Value 2710
  0.3,                                    !- Value 2711
  0,                                      !- Value 2712
  0,                                      !- Value 2713
  0,                                      !- Value 2714
  0,                                      !- Value 2715
  0,                                      !- Value 2716
  0,                                      !- Value 2717
  0.3,                                    !- Value 2718
  0,                                      !- Value 2719
  0,                                      !- Value 2720
  0,                                      !- Value 2721
  0,                                      !- Value 2722
  0,                                      !- Value 2723
  0,                                      !- Value 2724
  0,                                      !- Value 2725
  0,                                      !- Value 2726
  0,                                      !- Value 2727
  0,                                      !- Value 2728
  0,                                      !- Value 2729
  0,                                      !- Value 2730
  0.3,                                    !- Value 2731
  0.728078661,                            !- Value 2732
  0.75,                                   !- Value 2733
  0.75,                                   !- Value 2734
  0.3,                                    !- Value 2735
  0,                                      !- Value 2736
  0,                                      !- Value 2737
  0,                                      !- Value 2738
  0,                                      !- Value 2739
  0,                                      !- Value 2740
  0,                                      !- Value 2741
  0.3,                                    !- Value 2742
  0,                                      !- Value 2743
  0,                                      !- Value 2744
  0,                                      !- Value 2745
  0,                                      !- Value 2746
  0,                                      !- Value 2747
  0,                                      !- Value 2748
  0,                                      !- Value 2749
  0,                                      !- Value 2750
  0,                                      !- Value 2751
  0,                                      !- Value 2752
  0,                                      !- Value 2753
  0,                                      !- Value 2754
  0.3,                                    !- Value 2755
  0.75,                                   !- Value 2756
  0.75,                                   !- Value 2757
  0.75,                                   !- Value 2758
  0.3,                                    !- Value 2759
  0,                                      !- Value 2760
  0,                                      !- Value 2761
  0,                                      !- Value 2762
  0,                                      !- Value 2763
  0,                                      !- Value 2764
  0,                                      !- Value 2765
  0.3,                                    !- Value 2766
  0,                                      !- Value 2767
  0,                                      !- Value 2768
  0,                                      !- Value 2769
  0,                                      !- Value 2770
  0,                                      !- Value 2771
  0,                                      !- Value 2772
  0,                                      !- Value 2773
  0,                                      !- Value 2774
  0,                                      !- Value 2775
  0,                                      !- Value 2776
  0,                                      !- Value 2777
  0,                                      !- Value 2778
  0.3,                                    !- Value 2779
  0.75,                                   !- Value 2780
  0.75,                                   !- Value 2781
  0.75,                                   !- Value 2782
  0.3,                                    !- Value 2783
  0,                                      !- Value 2784
  0,                                      !- Value 2785
  0,                                      !- Value 2786
  0,                                      !- Value 2787
  0,                                      !- Value 2788
  0,                                      !- Value 2789
  0.3,                                    !- Value 2790
  0,                                      !- Value 2791
  0,                                      !- Value 2792
  0,                                      !- Value 2793
  0,                                      !- Value 2794
  0,                                      !- Value 2795
  0,                                      !- Value 2796
  0,                                      !- Value 2797
  0,                                      !- Value 2798
  0,                                      !- Value 2799
  0,                                      !- Value 2800
  0,                                      !- Value 2801
  0,                                      !- Value 2802
  0.3,                                    !- Value 2803
  0.75,                                   !- Value 2804
  0.75,                                   !- Value 2805
  0.75,                                   !- Value 2806
  0.3,                                    !- Value 2807
  0,                                      !- Value 2808
  0,                                      !- Value 2809
  0,                                      !- Value 2810
  0,                                      !- Value 2811
  0,                                      !- Value 2812
  0,                                      !- Value 2813
  0.3,                                    !- Value 2814
  0,                                      !- Value 2815
  0,                                      !- Value 2816
  0,                                      !- Value 2817
  0,                                      !- Value 2818
  0,                                      !- Value 2819
  0,                                      !- Value 2820
  0,                                      !- Value 2821
  0,                                      !- Value 2822
  0,                                      !- Value 2823
  0,                                      !- Value 2824
  0,                                      !- Value 2825
  0,                                      !- Value 2826
  0.3,                                    !- Value 2827
  0.75,                                   !- Value 2828
  0.75,                                   !- Value 2829
  0.75,                                   !- Value 2830
  0.3,                                    !- Value 2831
  0,                                      !- Value 2832
  0,                                      !- Value 2833
  0,                                      !- Value 2834
  0,                                      !- Value 2835
  0,                                      !- Value 2836
  0,                                      !- Value 2837
  0.3,                                    !- Value 2838
  0,                                      !- Value 2839
  0,                                      !- Value 2840
  0,                                      !- Value 2841
  0,                                      !- Value 2842
  0,                                      !- Value 2843
  0,                                      !- Value 2844
  0,                                      !- Value 2845
  0,                                      !- Value 2846
  0,                                      !- Value 2847
  0,                                      !- Value 2848
  0,                                      !- Value 2849
  0,                                      !- Value 2850
  0.3,                                    !- Value 2851
  0.708403085,                            !- Value 2852
  0.75,                                   !- Value 2853
  0.75,                                   !- Value 2854
  0.3,                                    !- Value 2855
  0,                                      !- Value 2856
  0,                                      !- Value 2857
  0,                                      !- Value 2858
  0,                                      !- Value 2859
  0,                                      !- Value 2860
  0,                                      !- Value 2861
  0.3,                                    !- Value 2862
  0,                                      !- Value 2863
  0,                                      !- Value 2864
  0,                                      !- Value 2865
  0,                                      !- Value 2866
  0,                                      !- Value 2867
  0,                                      !- Value 2868
  0,                                      !- Value 2869
  0,                                      !- Value 2870
  0,                                      !- Value 2871
  0,                                      !- Value 2872
  0,                                      !- Value 2873
  0,                                      !- Value 2874
  0.3,                                    !- Value 2875
  0.683495079,                            !- Value 2876
  0.75,                                   !- Value 2877
  0.75,                                   !- Value 2878
  0.3,                                    !- Value 2879
  0,                                      !- Value 2880
  0,                                      !- Value 2881
  0,                                      !- Value 2882
  0,                                      !- Value 2883
  0,                                      !- Value 2884
  0,                                      !- Value 2885
  0,                                      !- Value 2886
  0,                                      !- Value 2887
  0,                                      !- Value 2888
  0,                                      !- Value 2889
  0,                                      !- Value 2890
  0,                                      !- Value 2891
  0,                                      !- Value 2892
  0,                                      !- Value 2893
  0,                                      !- Value 2894
  0,                                      !- Value 2895
  0,                                      !- Value 2896
  0,                                      !- Value 2897
  0,                                      !- Value 2898
  0.3,                                    !- Value 2899
  0.739257485,                            !- Value 2900
  0.75,                                   !- Value 2901
  0.75,                                   !- Value 2902
  0.3,                                    !- Value 2903
  0,                                      !- Value 2904
  0,                                      !- Value 2905
  0,                                      !- Value 2906
  0,                                      !- Value 2907
  0,                                      !- Value 2908
  0,                                      !- Value 2909
  0,                                      !- Value 2910
  0,                                      !- Value 2911
  0,                                      !- Value 2912
  0,                                      !- Value 2913
  0,                                      !- Value 2914
  0,                                      !- Value 2915
  0,                                      !- Value 2916
  0,                                      !- Value 2917
  0,                                      !- Value 2918
  0,                                      !- Value 2919
  0,                                      !- Value 2920
  0,                                      !- Value 2921
  0,                                      !- Value 2922
  0.3,                                    !- Value 2923
  0.75,                                   !- Value 2924
  0.75,                                   !- Value 2925
  0.75,                                   !- Value 2926
  0.3,                                    !- Value 2927
  0,                                      !- Value 2928
  0,                                      !- Value 2929
  0,                                      !- Value 2930
  0,                                      !- Value 2931
  0,                                      !- Value 2932
  0,                                      !- Value 2933
  0,                                      !- Value 2934
  0,                                      !- Value 2935
  0,                                      !- Value 2936
  0,                                      !- Value 2937
  0,                                      !- Value 2938
  0,                                      !- Value 2939
  0,                                      !- Value 2940
  0,                                      !- Value 2941
  0,                                      !- Value 2942
  0,                                      !- Value 2943
  0,                                      !- Value 2944
  0,                                      !- Value 2945
  0,                                      !- Value 2946
  0.3,                                    !- Value 2947
  0.75,                                   !- Value 2948
  0.75,                                   !- Value 2949
  0.75,                                   !- Value 2950
  0.3,                                    !- Value 2951
  0,                                      !- Value 2952
  0,                                      !- Value 2953
  0,                                      !- Value 2954
  0,                                      !- Value 2955
  0,                                      !- Value 2956
  0,                                      !- Value 2957
  0,                                      !- Value 2958
  0,                                      !- Value 2959
  0,                                      !- Value 2960
  0,                                      !- Value 2961
  0,                                      !- Value 2962
  0,                                      !- Value 2963
  0,                                      !- Value 2964
  0,                                      !- Value 2965
  0,                                      !- Value 2966
  0,                                      !- Value 2967
  0,                                      !- Value 2968
  0,                                      !- Value 2969
  0,                                      !- Value 2970
  0.3,                                    !- Value 2971
  0.717703225,                            !- Value 2972
  0.75,                                   !- Value 2973
  0.75,                                   !- Value 2974
  0.3,                                    !- Value 2975
  0,                                      !- Value 2976
  0,                                      !- Value 2977
  0,                                      !- Value 2978
  0,                                      !- Value 2979
  0,                                      !- Value 2980
  0,                                      !- Value 2981
  0,                                      !- Value 2982
  0,                                      !- Value 2983
  0,                                      !- Value 2984
  0,                                      !- Value 2985
  0,                                      !- Value 2986
  0,                                      !- Value 2987
  0,                                      !- Value 2988
  0,                                      !- Value 2989
  0,                                      !- Value 2990
  0,                                      !- Value 2991
  0,                                      !- Value 2992
  0,                                      !- Value 2993
  0,                                      !- Value 2994
  0.3,                                    !- Value 2995
  0.75,                                   !- Value 2996
  0.75,                                   !- Value 2997
  0.75,                                   !- Value 2998
  0.3,                                    !- Value 2999
  0,                                      !- Value 3000
  0,                                      !- Value 3001
  0,                                      !- Value 3002
  0,                                      !- Value 3003
  0,                                      !- Value 3004
  0,                                      !- Value 3005
  0,                                      !- Value 3006
  0,                                      !- Value 3007
  0,                                      !- Value 3008
  0,                                      !- Value 3009
  0,                                      !- Value 3010
  0,                                      !- Value 3011
  0,                                      !- Value 3012
  0,                                      !- Value 3013
  0,                                      !- Value 3014
  0,                                      !- Value 3015
  0,                                      !- Value 3016
  0,                                      !- Value 3017
  0,                                      !- Value 3018
  0.3,                                    !- Value 3019
  0.677226491,                            !- Value 3020
  0.75,                                   !- Value 3021
  0.75,                                   !- Value 3022
  0.3,                                    !- Value 3023
  0,                                      !- Value 3024
  0,                                      !- Value 3025
  0,                                      !- Value 3026
  0,                                      !- Value 3027
  0,                                      !- Value 3028
  0,                                      !- Value 3029
  0,                                      !- Value 3030
  0,                                      !- Value 3031
  0,                                      !- Value 3032
  0,                                      !- Value 3033
  0,                                      !- Value 3034
  0,                                      !- Value 3035
  0,                                      !- Value 3036
  0,                                      !- Value 3037
  0,                                      !- Value 3038
  0,                                      !- Value 3039
  0,                                      !- Value 3040
  0,                                      !- Value 3041
  0,                                      !- Value 3042
  0.3,                                    !- Value 3043
  0.712965393,                            !- Value 3044
  0.741727781,                            !- Value 3045
  0.75,                                   !- Value 3046
  0.3,                                    !- Value 3047
  0,                                      !- Value 3048
  0,                                      !- Value 3049
  0,                                      !- Value 3050
  0,                                      !- Value 3051
  0,                                      !- Value 3052
  0,                                      !- Value 3053
  0,                                      !- Value 3054
  0,                                      !- Value 3055
  0,                                      !- Value 3056
  0,                                      !- Value 3057
  0,                                      !- Value 3058
  0,                                      !- Value 3059
  0,                                      !- Value 3060
  0,                                      !- Value 3061
  0,                                      !- Value 3062
  0,                                      !- Value 3063
  0,                                      !- Value 3064
  0,                                      !- Value 3065
  0,                                      !- Value 3066
  0.3,                                    !- Value 3067
  0.739257485,                            !- Value 3068
  0.75,                                   !- Value 3069
  0.75,                                   !- Value 3070
  0.3,                                    !- Value 3071
  0,                                      !- Value 3072
  0,                                      !- Value 3073
  0,                                      !- Value 3074
  0,                                      !- Value 3075
  0,                                      !- Value 3076
  0,                                      !- Value 3077
  0,                                      !- Value 3078
  0,                                      !- Value 3079
  0,                                      !- Value 3080
  0,                                      !- Value 3081
  0,                                      !- Value 3082
  0,                                      !- Value 3083
  0,                                      !- Value 3084
  0,                                      !- Value 3085
  0,                                      !- Value 3086
  0,                                      !- Value 3087
  0,                                      !- Value 3088
  0,                                      !- Value 3089
  0,                                      !- Value 3090
  0.3,                                    !- Value 3091
  0.75,                                   !- Value 3092
  0.75,                                   !- Value 3093
  0.75,                                   !- Value 3094
  0.3,                                    !- Value 3095
  0,                                      !- Value 3096
  0,                                      !- Value 3097
  0,                                      !- Value 3098
  0,                                      !- Value 3099
  0,                                      !- Value 3100
  0,                                      !- Value 3101
  0,                                      !- Value 3102
  0,                                      !- Value 3103
  0,                                      !- Value 3104
  0,                                      !- Value 3105
  0,                                      !- Value 3106
  0,                                      !- Value 3107
  0,                                      !- Value 3108
  0,                                      !- Value 3109
  0,                                      !- Value 3110
  0,                                      !- Value 3111
  0,                                      !- Value 3112
  0,                                      !- Value 3113
  0,                                      !- Value 3114
  0.3,                                    !- Value 3115
  0.75,                                   !- Value 3116
  0.75,                                   !- Value 3117
  0.75,                                   !- Value 3118
  0.3,                                    !- Value 3119
  0,                                      !- Value 3120
  0,                                      !- Value 3121
  0,                                      !- Value 3122
  0,                                      !- Value 3123
  0,                                      !- Value 3124
  0,                                      !- Value 3125
  0,                                      !- Value 3126
  0,                                      !- Value 3127
  0,                                      !- Value 3128
  0,                                      !- Value 3129
  0,                                      !- Value 3130
  0,                                      !- Value 3131
  0,                                      !- Value 3132
  0,                                      !- Value 3133
  0,                                      !- Value 3134
  0,                                      !- Value 3135
  0,                                      !- Value 3136
  0,                                      !- Value 3137
  0,                                      !- Value 3138
  0.3,                                    !- Value 3139
  0.717703225,                            !- Value 3140
  0.75,                                   !- Value 3141
  0.75,                                   !- Value 3142
  0.3,                                    !- Value 3143
  0,                                      !- Value 3144
  0,                                      !- Value 3145
  0,                                      !- Value 3146
  0,                                      !- Value 3147
  0,                                      !- Value 3148
  0,                                      !- Value 3149
  0,                                      !- Value 3150
  0,                                      !- Value 3151
  0,                                      !- Value 3152
  0,                                      !- Value 3153
  0,                                      !- Value 3154
  0,                                      !- Value 3155
  0,                                      !- Value 3156
  0,                                      !- Value 3157
  0,                                      !- Value 3158
  0,                                      !- Value 3159
  0,                                      !- Value 3160
  0,                                      !- Value 3161
  0,                                      !- Value 3162
  0.3,                                    !- Value 3163
  0.75,                                   !- Value 3164
  0.75,                                   !- Value 3165
  0.75,                                   !- Value 3166
  0.3,                                    !- Value 3167
  0,                                      !- Value 3168
  0,                                      !- Value 3169
  0,                                      !- Value 3170
  0,                                      !- Value 3171
  0,                                      !- Value 3172
  0,                                      !- Value 3173
  0,                                      !- Value 3174
  0,                                      !- Value 3175
  0,                                      !- Value 3176
  0,                                      !- Value 3177
  0,                                      !- Value 3178
  0,                                      !- Value 3179
  0,                                      !- Value 3180
  0,                                      !- Value 3181
  0,                                      !- Value 3182
  0,                                      !- Value 3183
  0,                                      !- Value 3184
  0,                                      !- Value 3185
  0,                                      !- Value 3186
  0.3,                                    !- Value 3187
  0.677226491,                            !- Value 3188
  0.75,                                   !- Value 3189
  0.75,                                   !- Value 3190
  0.3,                                    !- Value 3191
  0,                                      !- Value 3192
  0,                                      !- Value 3193
  0,                                      !- Value 3194
  0,                                      !- Value 3195
  0,                                      !- Value 3196
  0,                                      !- Value 3197
  0,                                      !- Value 3198
  0,                                      !- Value 3199
  0,                                      !- Value 3200
  0,                                      !- Value 3201
  0,                                      !- Value 3202
  0,                                      !- Value 3203
  0,                                      !- Value 3204
  0,                                      !- Value 3205
  0,                                      !- Value 3206
  0,                                      !- Value 3207
  0,                                      !- Value 3208
  0,                                      !- Value 3209
  0,                                      !- Value 3210
  0.3,                                    !- Value 3211
  0.712965393,                            !- Value 3212
  0.741727781,                            !- Value 3213
  0.75,                                   !- Value 3214
  0.3,                                    !- Value 3215
  0,                                      !- Value 3216
  0,                                      !- Value 3217
  0,                                      !- Value 3218
  0,                                      !- Value 3219
  0,                                      !- Value 3220
  0,                                      !- Value 3221
  0,                                      !- Value 3222
  0,                                      !- Value 3223
  0,                                      !- Value 3224
  0,                                      !- Value 3225
  0,                                      !- Value 3226
  0,                                      !- Value 3227
  0,                                      !- Value 3228
  0,                                      !- Value 3229
  0,                                      !- Value 3230
  0,                                      !- Value 3231
  0,                                      !- Value 3232
  0,                                      !- Value 3233
  0,                                      !- Value 3234
  0.3,                                    !- Value 3235
  0.739257485,                            !- Value 3236
  0.75,                                   !- Value 3237
  0.75,                                   !- Value 3238
  0.3,                                    !- Value 3239
  0,                                      !- Value 3240
  0,                                      !- Value 3241
  0,                                      !- Value 3242
  0,                                      !- Value 3243
  0,                                      !- Value 3244
  0,                                      !- Value 3245
  0,                                      !- Value 3246
  0,                                      !- Value 3247
  0,                                      !- Value 3248
  0,                                      !- Value 3249
  0,                                      !- Value 3250
  0,                                      !- Value 3251
  0,                                      !- Value 3252
  0,                                      !- Value 3253
  0,                                      !- Value 3254
  0,                                      !- Value 3255
  0,                                      !- Value 3256
  0,                                      !- Value 3257
  0,                                      !- Value 3258
  0.3,                                    !- Value 3259
  0.75,                                   !- Value 3260
  0.75,                                   !- Value 3261
  0.75,                                   !- Value 3262
  0.3,                                    !- Value 3263
  0,                                      !- Value 3264
  0,                                      !- Value 3265
  0,                                      !- Value 3266
  0,                                      !- Value 3267
  0,                                      !- Value 3268
  0,                                      !- Value 3269
  0,                                      !- Value 3270
  0,                                      !- Value 3271
  0,                                      !- Value 3272
  0,                                      !- Value 3273
  0,                                      !- Value 3274
  0,                                      !- Value 3275
  0,                                      !- Value 3276
  0,                                      !- Value 3277
  0,                                      !- Value 3278
  0,                                      !- Value 3279
  0,                                      !- Value 3280
  0,                                      !- Value 3281
  0,                                      !- Value 3282
  0.3,                                    !- Value 3283
  0.75,                                   !- Value 3284
  0.75,                                   !- Value 3285
  0.75,                                   !- Value 3286
  0.3,                                    !- Value 3287
  0,                                      !- Value 3288
  0,                                      !- Value 3289
  0,                                      !- Value 3290
  0,                                      !- Value 3291
  0,                                      !- Value 3292
  0,                                      !- Value 3293
  0,                                      !- Value 3294
  0,                                      !- Value 3295
  0,                                      !- Value 3296
  0,                                      !- Value 3297
  0,                                      !- Value 3298
  0,                                      !- Value 3299
  0,                                      !- Value 3300
  0,                                      !- Value 3301
  0,                                      !- Value 3302
  0,                                      !- Value 3303
  0,                                      !- Value 3304
  0,                                      !- Value 3305
  0,                                      !- Value 3306
  0.3,                                    !- Value 3307
  0.717703225,                            !- Value 3308
  0.75,                                   !- Value 3309
  0.75,                                   !- Value 3310
  0.3,                                    !- Value 3311
  0,                                      !- Value 3312
  0,                                      !- Value 3313
  0,                                      !- Value 3314
  0,                                      !- Value 3315
  0,                                      !- Value 3316
  0,                                      !- Value 3317
  0,                                      !- Value 3318
  0,                                      !- Value 3319
  0,                                      !- Value 3320
  0,                                      !- Value 3321
  0,                                      !- Value 3322
  0,                                      !- Value 3323
  0,                                      !- Value 3324
  0,                                      !- Value 3325
  0,                                      !- Value 3326
  0,                                      !- Value 3327
  0,                                      !- Value 3328
  0,                                      !- Value 3329
  0,                                      !- Value 3330
  0.3,                                    !- Value 3331
  0.75,                                   !- Value 3332
  0.75,                                   !- Value 3333
  0.75,                                   !- Value 3334
  0.3,                                    !- Value 3335
  0,                                      !- Value 3336
  0,                                      !- Value 3337
  0,                                      !- Value 3338
  0,                                      !- Value 3339
  0,                                      !- Value 3340
  0,                                      !- Value 3341
  0,                                      !- Value 3342
  0,                                      !- Value 3343
  0,                                      !- Value 3344
  0,                                      !- Value 3345
  0,                                      !- Value 3346
  0,                                      !- Value 3347
  0,                                      !- Value 3348
  0,                                      !- Value 3349
  0,                                      !- Value 3350
  0,                                      !- Value 3351
  0,                                      !- Value 3352
  0,                                      !- Value 3353
  0,                                      !- Value 3354
  0.3,                                    !- Value 3355
  0.677226491,                            !- Value 3356
  0.75,                                   !- Value 3357
  0.75,                                   !- Value 3358
  0.3,                                    !- Value 3359
  0,                                      !- Value 3360
  0,                                      !- Value 3361
  0,                                      !- Value 3362
  0,                                      !- Value 3363
  0,                                      !- Value 3364
  0,                                      !- Value 3365
  0,                                      !- Value 3366
  0,                                      !- Value 3367
  0,                                      !- Value 3368
  0,                                      !- Value 3369
  0,                                      !- Value 3370
  0,                                      !- Value 3371
  0,                                      !- Value 3372
  0,                                      !- Value 3373
  0,                                      !- Value 3374
  0,                                      !- Value 3375
  0,                                      !- Value 3376
  0,                                      !- Value 3377
  0,                                      !- Value 3378
  0.3,                                    !- Value 3379
  0.712965393,                            !- Value 3380
  0.741727781,                            !- Value 3381
  0.75,                                   !- Value 3382
  0.3,                                    !- Value 3383
  0,                                      !- Value 3384
  0,                                      !- Value 3385
  0,                                      !- Value 3386
  0,                                      !- Value 3387
  0,                                      !- Value 3388
  0,                                      !- Value 3389
  0,                                      !- Value 3390
  0,                                      !- Value 3391
  0,                                      !- Value 3392
  0,                                      !- Value 3393
  0,                                      !- Value 3394
  0,                                      !- Value 3395
  0,                                      !- Value 3396
  0,                                      !- Value 3397
  0,                                      !- Value 3398
  0,                                      !- Value 3399
  0,                                      !- Value 3400
  0,                                      !- Value 3401
  0,                                      !- Value 3402
  0.3,                                    !- Value 3403
  0.739257485,                            !- Value 3404
  0.75,                                   !- Value 3405
  0.75,                                   !- Value 3406
  0.3,                                    !- Value 3407
  0,                                      !- Value 3408
  0,                                      !- Value 3409
  0,                                      !- Value 3410
  0,                                      !- Value 3411
  0,                                      !- Value 3412
  0,                                      !- Value 3413
  0,                                      !- Value 3414
  0,                                      !- Value 3415
  0,                                      !- Value 3416
  0,                                      !- Value 3417
  0,                                      !- Value 3418
  0,                                      !- Value 3419
  0,                                      !- Value 3420
  0,                                      !- Value 3421
  0,                                      !- Value 3422
  0,                                      !- Value 3423
  0,                                      !- Value 3424
  0,                                      !- Value 3425
  0,                                      !- Value 3426
  0.3,                                    !- Value 3427
  0.75,                                   !- Value 3428
  0.75,                                   !- Value 3429
  0.75,                                   !- Value 3430
  0.3,                                    !- Value 3431
  0,                                      !- Value 3432
  0,                                      !- Value 3433
  0,                                      !- Value 3434
  0,                                      !- Value 3435
  0,                                      !- Value 3436
  0,                                      !- Value 3437
  0,                                      !- Value 3438
  0,                                      !- Value 3439
  0,                                      !- Value 3440
  0,                                      !- Value 3441
  0,                                      !- Value 3442
  0,                                      !- Value 3443
  0,                                      !- Value 3444
  0,                                      !- Value 3445
  0,                                      !- Value 3446
  0,                                      !- Value 3447
  0,                                      !- Value 3448
  0,                                      !- Value 3449
  0,                                      !- Value 3450
  0.3,                                    !- Value 3451
  0.75,                                   !- Value 3452
  0.75,                                   !- Value 3453
  0.75,                                   !- Value 3454
  0.3,                                    !- Value 3455
  0,                                      !- Value 3456
  0,                                      !- Value 3457
  0,                                      !- Value 3458
  0,                                      !- Value 3459
  0,                                      !- Value 3460
  0,                                      !- Value 3461
  0,                                      !- Value 3462
  0,                                      !- Value 3463
  0,                                      !- Value 3464
  0,                                      !- Value 3465
  0,                                      !- Value 3466
  0,                                      !- Value 3467
  0,                                      !- Value 3468
  0,                                      !- Value 3469
  0,                                      !- Value 3470
  0,                                      !- Value 3471
  0,                                      !- Value 3472
  0,                                      !- Value 3473
  0,                                      !- Value 3474
  0.3,                                    !- Value 3475
  0.717703225,                            !- Value 3476
  0.75,                                   !- Value 3477
  0.75,                                   !- Value 3478
  0.3,                                    !- Value 3479
  0,                                      !- Value 3480
  0,                                      !- Value 3481
  0,                                      !- Value 3482
  0,                                      !- Value 3483
  0,                                      !- Value 3484
  0,                                      !- Value 3485
  0,                                      !- Value 3486
  0,                                      !- Value 3487
  0,                                      !- Value 3488
  0,                                      !- Value 3489
  0,                                      !- Value 3490
  0,                                      !- Value 3491
  0,                                      !- Value 3492
  0,                                      !- Value 3493
  0,                                      !- Value 3494
  0,                                      !- Value 3495
  0,                                      !- Value 3496
  0,                                      !- Value 3497
  0,                                      !- Value 3498
  0.3,                                    !- Value 3499
  0.75,                                   !- Value 3500
  0.75,                                   !- Value 3501
