<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building 1 MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB HVAC Sizing Pass 1 ** Montreal-Trudeau Intl AP QC CAN CWEC2016 WMO#=716270
  2026-06-08
  21:23:39
 - EnergyPlus</title>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 25.1.0-1c11a3d85f, YMD=2026.06.08 21:22</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building 1</b></p>
<p>Environment: <b>MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB HVAC Sizing Pass 1 ** Montreal-Trudeau Intl AP QC CAN CWEC2016 WMO#=716270</b></p>
<p>Simulation Timestamp: <b>2026-06-08
  21:23:39</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-08
    21:23:39</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     2820.37</td>
    <td align="right">      391.07</td>
    <td align="right">      391.07</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     2820.37</td>
    <td align="right">      391.07</td>
    <td align="right">      391.07</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     8932.11</td>
    <td align="right">     1238.51</td>
    <td align="right">     1238.51</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     8932.11</td>
    <td align="right">     1238.51</td>
    <td align="right">     1238.51</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     7212.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     7212.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      265.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      363.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      125.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       10.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1895.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      159.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     2820.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Note: Electricity appears to be the principal heating source based on energy usage.</div>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">      265.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      363.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      125.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">       10.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     1895.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      159.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">      265.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">      363.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">MURB SMALL</td>
    <td align="right">       73.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MURB LARGE</td>
    <td align="right">       51.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">       10.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MURB SMALL</td>
    <td align="right">     1122.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MURB LARGE</td>
    <td align="right">      773.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">      159.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       18.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      109.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      262.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      391.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       18.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      109.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      262.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      391.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    2820.368</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    2820.368</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    2820.368</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    2820.368</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.50</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     4895.25</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#HVACTopology::EntireFacility">HVAC Topology</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-08
    21:23:39</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 25.1.0-1c11a3d85f, YMD=2026.06.08 21:22</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB HVAC Sizing Pass 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Montreal-Trudeau Intl AP QC CAN CWEC2016 WMO#=716270</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       45.47</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -73.7</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       36.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     2889.50</td>
    <td align="right">      566.93</td>
    <td align="right">      877.82</td>
    <td align="right">      566.93</td>
    <td align="right">      877.82</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     2889.50</td>
    <td align="right">      566.93</td>
    <td align="right">      877.82</td>
    <td align="right">      566.93</td>
    <td align="right">      877.82</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      866.85</td>
    <td align="right">      170.08</td>
    <td align="right">      263.35</td>
    <td align="right">      170.08</td>
    <td align="right">      263.35</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     2889.50</td>
    <td align="right">      566.93</td>
    <td align="right">      877.82</td>
    <td align="right">      566.93</td>
    <td align="right">      877.82</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     2889.50</td>
    <td align="right">      566.93</td>
    <td align="right">      877.82</td>
    <td align="right">      566.93</td>
    <td align="right">      877.82</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      866.85</td>
    <td align="right">      170.08</td>
    <td align="right">      263.35</td>
    <td align="right">      170.08</td>
    <td align="right">      263.35</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1202.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       47.67</td>
    <td align="right">        0.00</td>
    <td align="right">       14.30</td>
    <td align="right">       14.30</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      223.51</td>
    <td align="right">        1.00</td>
    <td align="right">       24.83</td>
    <td align="right">        0.00</td>
    <td align="right">        7.45</td>
    <td align="right">        7.45</td>
    <td align="right">      3.2912</td>
    <td align="right">       35.32</td>
    <td align="right">     30.9121</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 100</td>
    <td align="right">       44.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      137.12</td>
    <td align="right">        1.00</td>
    <td align="right">       43.18</td>
    <td align="right">        0.00</td>
    <td align="right">       12.95</td>
    <td align="right">       12.95</td>
    <td align="right">      5.3650</td>
    <td align="right">       35.32</td>
    <td align="right">     50.3892</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 101</td>
    <td align="right">       57.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      176.70</td>
    <td align="right">        1.00</td>
    <td align="right">       18.88</td>
    <td align="right">        0.00</td>
    <td align="right">        5.66</td>
    <td align="right">        5.66</td>
    <td align="right">      4.1631</td>
    <td align="right">       35.32</td>
    <td align="right">     39.1009</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 102</td>
    <td align="right">       70.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      215.55</td>
    <td align="right">        1.00</td>
    <td align="right">        6.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">        1.83</td>
    <td align="right">      3.4128</td>
    <td align="right">       35.32</td>
    <td align="right">     32.0535</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 103</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      256.76</td>
    <td align="right">        1.00</td>
    <td align="right">       28.53</td>
    <td align="right">        0.00</td>
    <td align="right">        8.56</td>
    <td align="right">        8.56</td>
    <td align="right">      2.8650</td>
    <td align="right">       35.32</td>
    <td align="right">     26.9091</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 104</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      223.51</td>
    <td align="right">        1.00</td>
    <td align="right">       24.83</td>
    <td align="right">        0.00</td>
    <td align="right">        7.45</td>
    <td align="right">        7.45</td>
    <td align="right">      3.2912</td>
    <td align="right">       35.32</td>
    <td align="right">     30.9121</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 105</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">       27.21</td>
    <td align="right">        0.00</td>
    <td align="right">        8.16</td>
    <td align="right">        8.16</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 106</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">       27.21</td>
    <td align="right">        0.00</td>
    <td align="right">        8.16</td>
    <td align="right">        8.16</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 107</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">       54.64</td>
    <td align="right">        0.00</td>
    <td align="right">       16.39</td>
    <td align="right">       16.39</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 108</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">       54.64</td>
    <td align="right">        0.00</td>
    <td align="right">       16.39</td>
    <td align="right">       16.39</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">       54.64</td>
    <td align="right">        0.00</td>
    <td align="right">       16.39</td>
    <td align="right">       16.39</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">       62.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      188.98</td>
    <td align="right">        1.00</td>
    <td align="right">       12.19</td>
    <td align="right">        0.00</td>
    <td align="right">        3.66</td>
    <td align="right">        3.66</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">       62.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      188.98</td>
    <td align="right">        1.00</td>
    <td align="right">       12.19</td>
    <td align="right">        0.00</td>
    <td align="right">        3.66</td>
    <td align="right">        3.66</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       15.24</td>
    <td align="right">        0.00</td>
    <td align="right">        4.57</td>
    <td align="right">        4.57</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.37</td>
    <td align="right">        1.00</td>
    <td align="right">       49.19</td>
    <td align="right">        0.00</td>
    <td align="right">       14.76</td>
    <td align="right">       14.76</td>
    <td align="right">      4.1242</td>
    <td align="right">       35.32</td>
    <td align="right">     38.7359</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.37</td>
    <td align="right">        1.00</td>
    <td align="right">       16.76</td>
    <td align="right">        0.00</td>
    <td align="right">        5.03</td>
    <td align="right">        5.03</td>
    <td align="right">      4.1242</td>
    <td align="right">       35.32</td>
    <td align="right">     38.7359</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">       57.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      176.70</td>
    <td align="right">        1.00</td>
    <td align="right">       18.88</td>
    <td align="right">        0.00</td>
    <td align="right">        5.66</td>
    <td align="right">        5.66</td>
    <td align="right">      4.1631</td>
    <td align="right">       35.32</td>
    <td align="right">     39.1009</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      256.76</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      2.8650</td>
    <td align="right">       35.32</td>
    <td align="right">     26.9091</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">       27.21</td>
    <td align="right">        0.00</td>
    <td align="right">        8.16</td>
    <td align="right">        8.16</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      256.76</td>
    <td align="right">        1.00</td>
    <td align="right">       28.53</td>
    <td align="right">        0.00</td>
    <td align="right">        8.56</td>
    <td align="right">        8.56</td>
    <td align="right">      2.8650</td>
    <td align="right">       35.32</td>
    <td align="right">     26.9091</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">       70.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      215.55</td>
    <td align="right">        1.00</td>
    <td align="right">        6.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">        1.83</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">       70.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      215.55</td>
    <td align="right">        1.00</td>
    <td align="right">        6.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">        1.83</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      256.76</td>
    <td align="right">        1.00</td>
    <td align="right">       28.53</td>
    <td align="right">        0.00</td>
    <td align="right">        8.56</td>
    <td align="right">        8.56</td>
    <td align="right">      2.8650</td>
    <td align="right">       35.32</td>
    <td align="right">     26.9091</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      223.51</td>
    <td align="right">        1.00</td>
    <td align="right">       24.83</td>
    <td align="right">        0.00</td>
    <td align="right">        7.45</td>
    <td align="right">        7.45</td>
    <td align="right">      3.2912</td>
    <td align="right">       35.32</td>
    <td align="right">     30.9121</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">       27.21</td>
    <td align="right">        0.00</td>
    <td align="right">        8.16</td>
    <td align="right">        8.16</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">       57.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      176.70</td>
    <td align="right">        1.00</td>
    <td align="right">       18.88</td>
    <td align="right">        0.00</td>
    <td align="right">        5.66</td>
    <td align="right">        5.66</td>
    <td align="right">      4.1631</td>
    <td align="right">       35.32</td>
    <td align="right">     39.1009</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">       27.21</td>
    <td align="right">        0.00</td>
    <td align="right">        8.16</td>
    <td align="right">        8.16</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">       54.64</td>
    <td align="right">        0.00</td>
    <td align="right">       16.39</td>
    <td align="right">       16.39</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">       54.64</td>
    <td align="right">        0.00</td>
    <td align="right">       16.39</td>
    <td align="right">       16.39</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 29</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       15.24</td>
    <td align="right">        0.00</td>
    <td align="right">        4.57</td>
    <td align="right">        4.57</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       15.24</td>
    <td align="right">        0.00</td>
    <td align="right">        4.57</td>
    <td align="right">        4.57</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 30</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       47.67</td>
    <td align="right">        0.00</td>
    <td align="right">       14.30</td>
    <td align="right">       14.30</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 31</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       15.24</td>
    <td align="right">        0.00</td>
    <td align="right">        4.57</td>
    <td align="right">        4.57</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 32</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       15.24</td>
    <td align="right">        0.00</td>
    <td align="right">        4.57</td>
    <td align="right">        4.57</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 33</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      256.76</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      2.8650</td>
    <td align="right">       35.32</td>
    <td align="right">     26.9091</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 34</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       47.67</td>
    <td align="right">        0.00</td>
    <td align="right">       14.30</td>
    <td align="right">       14.30</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 35</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      223.51</td>
    <td align="right">        1.00</td>
    <td align="right">       24.83</td>
    <td align="right">        0.00</td>
    <td align="right">        7.45</td>
    <td align="right">        7.45</td>
    <td align="right">      3.2912</td>
    <td align="right">       35.32</td>
    <td align="right">     30.9121</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 36</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.37</td>
    <td align="right">        1.00</td>
    <td align="right">       16.76</td>
    <td align="right">        0.00</td>
    <td align="right">        5.03</td>
    <td align="right">        5.03</td>
    <td align="right">      4.1242</td>
    <td align="right">       35.32</td>
    <td align="right">     38.7359</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 37</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      256.76</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      2.8650</td>
    <td align="right">       35.32</td>
    <td align="right">     26.9091</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 38</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       15.24</td>
    <td align="right">        0.00</td>
    <td align="right">        4.57</td>
    <td align="right">        4.57</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 39</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.37</td>
    <td align="right">        1.00</td>
    <td align="right">       49.19</td>
    <td align="right">        0.00</td>
    <td align="right">       14.76</td>
    <td align="right">       14.76</td>
    <td align="right">      4.1242</td>
    <td align="right">       35.32</td>
    <td align="right">     38.7359</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       15.24</td>
    <td align="right">        0.00</td>
    <td align="right">        4.57</td>
    <td align="right">        4.57</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 40</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.37</td>
    <td align="right">        1.00</td>
    <td align="right">       49.19</td>
    <td align="right">        0.00</td>
    <td align="right">       14.76</td>
    <td align="right">       14.76</td>
    <td align="right">      4.1242</td>
    <td align="right">       35.32</td>
    <td align="right">     38.7359</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 41</td>
    <td align="right">       44.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      137.12</td>
    <td align="right">        1.00</td>
    <td align="right">       43.18</td>
    <td align="right">        0.00</td>
    <td align="right">       12.95</td>
    <td align="right">       12.95</td>
    <td align="right">      5.3650</td>
    <td align="right">       35.32</td>
    <td align="right">     50.3892</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 42</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">       27.21</td>
    <td align="right">        0.00</td>
    <td align="right">        8.16</td>
    <td align="right">        8.16</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 43</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      256.76</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      2.8650</td>
    <td align="right">       35.32</td>
    <td align="right">     26.9091</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 44</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       15.24</td>
    <td align="right">        0.00</td>
    <td align="right">        4.57</td>
    <td align="right">        4.57</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 45</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      223.51</td>
    <td align="right">        1.00</td>
    <td align="right">       24.83</td>
    <td align="right">        0.00</td>
    <td align="right">        7.45</td>
    <td align="right">        7.45</td>
    <td align="right">      3.2912</td>
    <td align="right">       35.32</td>
    <td align="right">     30.9121</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 46</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">       27.21</td>
    <td align="right">        0.00</td>
    <td align="right">        8.16</td>
    <td align="right">        8.16</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 47</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      223.51</td>
    <td align="right">        1.00</td>
    <td align="right">       24.83</td>
    <td align="right">        0.00</td>
    <td align="right">        7.45</td>
    <td align="right">        7.45</td>
    <td align="right">      3.2912</td>
    <td align="right">       35.32</td>
    <td align="right">     30.9121</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 48</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">       54.64</td>
    <td align="right">        0.00</td>
    <td align="right">       16.39</td>
    <td align="right">       16.39</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 49</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       15.24</td>
    <td align="right">        0.00</td>
    <td align="right">        4.57</td>
    <td align="right">        4.57</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       15.24</td>
    <td align="right">        0.00</td>
    <td align="right">        4.57</td>
    <td align="right">        4.57</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 50</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       15.24</td>
    <td align="right">        0.00</td>
    <td align="right">        4.57</td>
    <td align="right">        4.57</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">       44.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      137.12</td>
    <td align="right">        1.00</td>
    <td align="right">       43.18</td>
    <td align="right">        0.00</td>
    <td align="right">       12.95</td>
    <td align="right">       12.95</td>
    <td align="right">      5.3650</td>
    <td align="right">       35.32</td>
    <td align="right">     50.3892</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">       54.64</td>
    <td align="right">        0.00</td>
    <td align="right">       16.39</td>
    <td align="right">       16.39</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.37</td>
    <td align="right">        1.00</td>
    <td align="right">       16.76</td>
    <td align="right">        0.00</td>
    <td align="right">        5.03</td>
    <td align="right">        5.03</td>
    <td align="right">      4.1242</td>
    <td align="right">       35.32</td>
    <td align="right">     38.7359</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       47.67</td>
    <td align="right">        0.00</td>
    <td align="right">       14.30</td>
    <td align="right">       14.30</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">       62.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      188.98</td>
    <td align="right">        1.00</td>
    <td align="right">       12.19</td>
    <td align="right">        0.00</td>
    <td align="right">        3.66</td>
    <td align="right">        3.66</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 56</td>
    <td align="right">       44.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      137.12</td>
    <td align="right">        1.00</td>
    <td align="right">       43.18</td>
    <td align="right">        0.00</td>
    <td align="right">       12.95</td>
    <td align="right">       12.95</td>
    <td align="right">      5.3650</td>
    <td align="right">       35.32</td>
    <td align="right">     50.3892</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 57</td>
    <td align="right">       57.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      176.70</td>
    <td align="right">        1.00</td>
    <td align="right">       18.88</td>
    <td align="right">        0.00</td>
    <td align="right">        5.66</td>
    <td align="right">        5.66</td>
    <td align="right">      4.1631</td>
    <td align="right">       35.32</td>
    <td align="right">     39.1009</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 58</td>
    <td align="right">       70.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      215.55</td>
    <td align="right">        1.00</td>
    <td align="right">        6.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">        1.83</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 59</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       47.67</td>
    <td align="right">        0.00</td>
    <td align="right">       14.30</td>
    <td align="right">       14.30</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       15.24</td>
    <td align="right">        0.00</td>
    <td align="right">        4.57</td>
    <td align="right">        4.57</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 60</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      256.76</td>
    <td align="right">        1.00</td>
    <td align="right">       28.53</td>
    <td align="right">        0.00</td>
    <td align="right">        8.56</td>
    <td align="right">        8.56</td>
    <td align="right">      2.8650</td>
    <td align="right">       35.32</td>
    <td align="right">     26.9091</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 61</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      256.76</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      2.8650</td>
    <td align="right">       35.32</td>
    <td align="right">     26.9091</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 62</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      223.51</td>
    <td align="right">        1.00</td>
    <td align="right">       24.83</td>
    <td align="right">        0.00</td>
    <td align="right">        7.45</td>
    <td align="right">        7.45</td>
    <td align="right">      3.2912</td>
    <td align="right">       35.32</td>
    <td align="right">     30.9121</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 63</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">       27.21</td>
    <td align="right">        0.00</td>
    <td align="right">        8.16</td>
    <td align="right">        8.16</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 64</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">       54.64</td>
    <td align="right">        0.00</td>
    <td align="right">       16.39</td>
    <td align="right">       16.39</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 65</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.37</td>
    <td align="right">        1.00</td>
    <td align="right">       16.76</td>
    <td align="right">        0.00</td>
    <td align="right">        5.03</td>
    <td align="right">        5.03</td>
    <td align="right">      4.1242</td>
    <td align="right">       35.32</td>
    <td align="right">     38.7359</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 66</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      223.51</td>
    <td align="right">        1.00</td>
    <td align="right">       24.83</td>
    <td align="right">        0.00</td>
    <td align="right">        7.45</td>
    <td align="right">        7.45</td>
    <td align="right">      3.2912</td>
    <td align="right">       35.32</td>
    <td align="right">     30.9121</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 67</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.37</td>
    <td align="right">        1.00</td>
    <td align="right">       49.19</td>
    <td align="right">        0.00</td>
    <td align="right">       14.76</td>
    <td align="right">       14.76</td>
    <td align="right">      4.1242</td>
    <td align="right">       35.32</td>
    <td align="right">     38.7359</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 68</td>
    <td align="right">       62.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      188.98</td>
    <td align="right">        1.00</td>
    <td align="right">       12.19</td>
    <td align="right">        0.00</td>
    <td align="right">        3.66</td>
    <td align="right">        3.66</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 69</td>
    <td align="right">       57.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      176.70</td>
    <td align="right">        1.00</td>
    <td align="right">       18.88</td>
    <td align="right">        0.00</td>
    <td align="right">        5.66</td>
    <td align="right">        5.66</td>
    <td align="right">      4.1631</td>
    <td align="right">       35.32</td>
    <td align="right">     39.1009</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.37</td>
    <td align="right">        1.00</td>
    <td align="right">       49.19</td>
    <td align="right">        0.00</td>
    <td align="right">       14.76</td>
    <td align="right">       14.76</td>
    <td align="right">      4.1242</td>
    <td align="right">       35.32</td>
    <td align="right">     38.7359</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 70</td>
    <td align="right">       70.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      215.55</td>
    <td align="right">        1.00</td>
    <td align="right">        6.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">        1.83</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 71</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      223.51</td>
    <td align="right">        1.00</td>
    <td align="right">       24.83</td>
    <td align="right">        0.00</td>
    <td align="right">        7.45</td>
    <td align="right">        7.45</td>
    <td align="right">      3.2912</td>
    <td align="right">       35.32</td>
    <td align="right">     30.9121</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 72</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      256.76</td>
    <td align="right">        1.00</td>
    <td align="right">       28.53</td>
    <td align="right">        0.00</td>
    <td align="right">        8.56</td>
    <td align="right">        8.56</td>
    <td align="right">      2.8650</td>
    <td align="right">       35.32</td>
    <td align="right">     26.9091</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 73</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      223.51</td>
    <td align="right">        1.00</td>
    <td align="right">       24.83</td>
    <td align="right">        0.00</td>
    <td align="right">        7.45</td>
    <td align="right">        7.45</td>
    <td align="right">      3.2912</td>
    <td align="right">       35.32</td>
    <td align="right">     30.9121</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 74</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">       27.21</td>
    <td align="right">        0.00</td>
    <td align="right">        8.16</td>
    <td align="right">        8.16</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 75</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">       27.21</td>
    <td align="right">        0.00</td>
    <td align="right">        8.16</td>
    <td align="right">        8.16</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 76</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">       54.64</td>
    <td align="right">        0.00</td>
    <td align="right">       16.39</td>
    <td align="right">       16.39</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 77</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">       54.64</td>
    <td align="right">        0.00</td>
    <td align="right">       16.39</td>
    <td align="right">       16.39</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 78</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       15.24</td>
    <td align="right">        0.00</td>
    <td align="right">        4.57</td>
    <td align="right">        4.57</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 79</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       15.24</td>
    <td align="right">        0.00</td>
    <td align="right">        4.57</td>
    <td align="right">        4.57</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">       54.64</td>
    <td align="right">        0.00</td>
    <td align="right">       16.39</td>
    <td align="right">       16.39</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 80</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       15.24</td>
    <td align="right">        0.00</td>
    <td align="right">        4.57</td>
    <td align="right">        4.57</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 81</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.37</td>
    <td align="right">        1.00</td>
    <td align="right">       16.76</td>
    <td align="right">        0.00</td>
    <td align="right">        5.03</td>
    <td align="right">        5.03</td>
    <td align="right">      4.1242</td>
    <td align="right">       35.32</td>
    <td align="right">     38.7359</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 82</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.37</td>
    <td align="right">        1.00</td>
    <td align="right">       49.19</td>
    <td align="right">        0.00</td>
    <td align="right">       14.76</td>
    <td align="right">       14.76</td>
    <td align="right">      4.1242</td>
    <td align="right">       35.32</td>
    <td align="right">     38.7359</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 83</td>
    <td align="right">       62.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      188.98</td>
    <td align="right">        1.00</td>
    <td align="right">       12.19</td>
    <td align="right">        0.00</td>
    <td align="right">        3.66</td>
    <td align="right">        3.66</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 84</td>
    <td align="right">       44.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      137.12</td>
    <td align="right">        1.00</td>
    <td align="right">       43.18</td>
    <td align="right">        0.00</td>
    <td align="right">       12.95</td>
    <td align="right">       12.95</td>
    <td align="right">      5.3650</td>
    <td align="right">       35.32</td>
    <td align="right">     50.3892</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 85</td>
    <td align="right">       57.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      176.70</td>
    <td align="right">        1.00</td>
    <td align="right">       18.88</td>
    <td align="right">        0.00</td>
    <td align="right">        5.66</td>
    <td align="right">        5.66</td>
    <td align="right">      4.1631</td>
    <td align="right">       35.32</td>
    <td align="right">     39.1009</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 86</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      256.76</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      2.8650</td>
    <td align="right">       35.32</td>
    <td align="right">     26.9091</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 87</td>
    <td align="right">       70.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      215.55</td>
    <td align="right">        1.00</td>
    <td align="right">        6.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">        1.83</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 88</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      256.76</td>
    <td align="right">        1.00</td>
    <td align="right">       28.53</td>
    <td align="right">        0.00</td>
    <td align="right">        8.56</td>
    <td align="right">        8.56</td>
    <td align="right">      2.8650</td>
    <td align="right">       35.32</td>
    <td align="right">     26.9091</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 89</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      223.51</td>
    <td align="right">        1.00</td>
    <td align="right">       24.83</td>
    <td align="right">        0.00</td>
    <td align="right">        7.45</td>
    <td align="right">        7.45</td>
    <td align="right">      3.2912</td>
    <td align="right">       35.32</td>
    <td align="right">     30.9121</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">       44.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      137.12</td>
    <td align="right">        1.00</td>
    <td align="right">       43.18</td>
    <td align="right">        0.00</td>
    <td align="right">       12.95</td>
    <td align="right">       12.95</td>
    <td align="right">      5.3650</td>
    <td align="right">       35.32</td>
    <td align="right">     50.3892</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 90</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      223.51</td>
    <td align="right">        1.00</td>
    <td align="right">       24.83</td>
    <td align="right">        0.00</td>
    <td align="right">        7.45</td>
    <td align="right">        7.45</td>
    <td align="right">      3.2912</td>
    <td align="right">       35.32</td>
    <td align="right">     30.9121</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 91</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">       27.21</td>
    <td align="right">        0.00</td>
    <td align="right">        8.16</td>
    <td align="right">        8.16</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 92</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">       27.21</td>
    <td align="right">        0.00</td>
    <td align="right">        8.16</td>
    <td align="right">        8.16</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 93</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      244.86</td>
    <td align="right">        1.00</td>
    <td align="right">       54.64</td>
    <td align="right">        0.00</td>
    <td align="right">       16.39</td>
    <td align="right">       16.39</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 94</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       47.67</td>
    <td align="right">        0.00</td>
    <td align="right">       14.30</td>
    <td align="right">       14.30</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 95</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       15.24</td>
    <td align="right">        0.00</td>
    <td align="right">        4.57</td>
    <td align="right">        4.57</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 96</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       15.24</td>
    <td align="right">        0.00</td>
    <td align="right">        4.57</td>
    <td align="right">        4.57</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 97</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.15</td>
    <td align="right">        1.00</td>
    <td align="right">       15.24</td>
    <td align="right">        0.00</td>
    <td align="right">        4.57</td>
    <td align="right">        4.57</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 98</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.37</td>
    <td align="right">        1.00</td>
    <td align="right">       16.76</td>
    <td align="right">        0.00</td>
    <td align="right">        5.03</td>
    <td align="right">        5.03</td>
    <td align="right">      4.1242</td>
    <td align="right">       35.32</td>
    <td align="right">     38.7359</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 99</td>
    <td align="right">       62.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      188.98</td>
    <td align="right">        1.00</td>
    <td align="right">       12.19</td>
    <td align="right">        0.00</td>
    <td align="right">        3.66</td>
    <td align="right">        3.66</td>
    <td align="right">      3.8927</td>
    <td align="right">       35.32</td>
    <td align="right">     36.5617</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     7212.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21982.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2889.50</td>
    <td align="right">        0.00</td>
    <td align="right">      866.85</td>
    <td align="right">      866.85</td>
    <td align="right">      3.2796</td>
    <td align="right">       38.90</td>
    <td align="right">     30.8027</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     7212.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21982.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2889.50</td>
    <td align="right">        0.00</td>
    <td align="right">      866.85</td>
    <td align="right">      866.85</td>
    <td align="right">      3.2796</td>
    <td align="right">       38.90</td>
    <td align="right">     30.8027</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">SPACE 101</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 101</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 114</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 114</td>
    <td align="right">      3.2912</td>
    <td align="right">       35.32</td>
    <td align="right">     30.9121</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 608</td>
    <td align="right">       44.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 100</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 608</td>
    <td align="right">      5.3650</td>
    <td align="right">       35.32</td>
    <td align="right">     50.3892</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 609</td>
    <td align="right">       57.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 101</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 609</td>
    <td align="right">      4.1631</td>
    <td align="right">       35.32</td>
    <td align="right">     39.1009</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 611</td>
    <td align="right">       70.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 102</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 611</td>
    <td align="right">      3.4128</td>
    <td align="right">       35.32</td>
    <td align="right">     32.0535</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 612</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 103</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 612</td>
    <td align="right">      2.8650</td>
    <td align="right">       35.32</td>
    <td align="right">     26.9091</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 613</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 104</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 613</td>
    <td align="right">      3.2912</td>
    <td align="right">       35.32</td>
    <td align="right">     30.9121</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 615</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 105</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 615</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 616</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 106</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 616</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 617</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 107</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 617</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 618</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 108</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 618</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 218</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 218</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 107</td>
    <td align="right">       62.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 107</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 207</td>
    <td align="right">       62.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 207</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 203</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 203</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 106</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 106</td>
    <td align="right">      4.1242</td>
    <td align="right">       35.32</td>
    <td align="right">     38.7359</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 105</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 105</td>
    <td align="right">      4.1242</td>
    <td align="right">       35.32</td>
    <td align="right">     38.7359</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 109</td>
    <td align="right">       57.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 109</td>
    <td align="right">      4.1631</td>
    <td align="right">       35.32</td>
    <td align="right">     39.1009</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 110</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 110</td>
    <td align="right">      2.8650</td>
    <td align="right">       35.32</td>
    <td align="right">     26.9091</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 315</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 315</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 212</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 212</td>
    <td align="right">      2.8650</td>
    <td align="right">       35.32</td>
    <td align="right">     26.9091</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 211</td>
    <td align="right">       70.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 211</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 111</td>
    <td align="right">       70.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 111</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 112</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 112</td>
    <td align="right">      2.8650</td>
    <td align="right">       35.32</td>
    <td align="right">     26.9091</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 113</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 113</td>
    <td align="right">      3.2912</td>
    <td align="right">       35.32</td>
    <td align="right">     30.9121</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 115</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 115</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 209</td>
    <td align="right">       57.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 209</td>
    <td align="right">      4.1631</td>
    <td align="right">       35.32</td>
    <td align="right">     39.1009</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 116</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 116</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 117</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 117</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 118</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 118</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 303</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 29</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 303</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 104</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 104</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 201</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 30</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 201</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 202</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 31</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 202</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 204</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 32</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 204</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 310</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 33</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 310</td>
    <td align="right">      2.8650</td>
    <td align="right">       35.32</td>
    <td align="right">     26.9091</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 301</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 34</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 301</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 213</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 35</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 213</td>
    <td align="right">      3.2912</td>
    <td align="right">       35.32</td>
    <td align="right">     30.9121</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 205</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 36</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 205</td>
    <td align="right">      4.1242</td>
    <td align="right">       35.32</td>
    <td align="right">     38.7359</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 610</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 37</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 610</td>
    <td align="right">      2.8650</td>
    <td align="right">       35.32</td>
    <td align="right">     26.9091</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 403</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 38</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 403</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 206</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 39</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 206</td>
    <td align="right">      4.1242</td>
    <td align="right">       35.32</td>
    <td align="right">     38.7359</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 402</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 402</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 606</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 40</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 606</td>
    <td align="right">      4.1242</td>
    <td align="right">       35.32</td>
    <td align="right">     38.7359</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 208</td>
    <td align="right">       44.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 41</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 208</td>
    <td align="right">      5.3650</td>
    <td align="right">       35.32</td>
    <td align="right">     50.3892</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 215</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 42</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 215</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 210</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 43</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 210</td>
    <td align="right">      2.8650</td>
    <td align="right">       35.32</td>
    <td align="right">     26.9091</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 404</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 44</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 404</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 214</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 45</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 214</td>
    <td align="right">      3.2912</td>
    <td align="right">       35.32</td>
    <td align="right">     30.9121</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 216</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 46</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 216</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 313</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 47</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 313</td>
    <td align="right">      3.2912</td>
    <td align="right">       35.32</td>
    <td align="right">     30.9121</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 217</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 48</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 217</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 302</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 49</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 302</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 102</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 102</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 304</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 50</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 304</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 408</td>
    <td align="right">       44.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 408</td>
    <td align="right">      5.3650</td>
    <td align="right">       35.32</td>
    <td align="right">     50.3892</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 318</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 318</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 305</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 305</td>
    <td align="right">      4.1242</td>
    <td align="right">       35.32</td>
    <td align="right">     38.7359</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 501</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 501</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 307</td>
    <td align="right">       62.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 307</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 308</td>
    <td align="right">       44.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 56</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 308</td>
    <td align="right">      5.3650</td>
    <td align="right">       35.32</td>
    <td align="right">     50.3892</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 309</td>
    <td align="right">       57.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 57</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 309</td>
    <td align="right">      4.1631</td>
    <td align="right">       35.32</td>
    <td align="right">     39.1009</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 311</td>
    <td align="right">       70.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 58</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 311</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 401</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 59</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 401</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 103</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 103</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 312</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 60</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 312</td>
    <td align="right">      2.8650</td>
    <td align="right">       35.32</td>
    <td align="right">     26.9091</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 410</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 61</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 410</td>
    <td align="right">      2.8650</td>
    <td align="right">       35.32</td>
    <td align="right">     26.9091</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 314</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 62</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 314</td>
    <td align="right">      3.2912</td>
    <td align="right">       35.32</td>
    <td align="right">     30.9121</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 316</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 63</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 316</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 317</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 64</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 317</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 405</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 65</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 405</td>
    <td align="right">      4.1242</td>
    <td align="right">       35.32</td>
    <td align="right">     38.7359</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 413</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 66</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 413</td>
    <td align="right">      3.2912</td>
    <td align="right">       35.32</td>
    <td align="right">     30.9121</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 406</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 67</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 406</td>
    <td align="right">      4.1242</td>
    <td align="right">       35.32</td>
    <td align="right">     38.7359</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 407</td>
    <td align="right">       62.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 68</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 407</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 409</td>
    <td align="right">       57.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 69</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 409</td>
    <td align="right">      4.1631</td>
    <td align="right">       35.32</td>
    <td align="right">     39.1009</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 306</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 306</td>
    <td align="right">      4.1242</td>
    <td align="right">       35.32</td>
    <td align="right">     38.7359</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 411</td>
    <td align="right">       70.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 70</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 411</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 614</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 71</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 614</td>
    <td align="right">      3.2912</td>
    <td align="right">       35.32</td>
    <td align="right">     30.9121</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 412</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 72</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 412</td>
    <td align="right">      2.8650</td>
    <td align="right">       35.32</td>
    <td align="right">     26.9091</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 414</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 73</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 414</td>
    <td align="right">      3.2912</td>
    <td align="right">       35.32</td>
    <td align="right">     30.9121</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 415</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 74</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 415</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 416</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 75</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 416</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 417</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 76</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 417</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 418</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 77</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 418</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 502</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 78</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 502</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 503</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 79</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 503</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 518</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 518</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 504</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 80</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 504</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 505</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 81</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 505</td>
    <td align="right">      4.1242</td>
    <td align="right">       35.32</td>
    <td align="right">     38.7359</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 506</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 82</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 506</td>
    <td align="right">      4.1242</td>
    <td align="right">       35.32</td>
    <td align="right">     38.7359</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 507</td>
    <td align="right">       62.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 83</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 507</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 508</td>
    <td align="right">       44.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 84</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 508</td>
    <td align="right">      5.3650</td>
    <td align="right">       35.32</td>
    <td align="right">     50.3892</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 509</td>
    <td align="right">       57.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 85</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 509</td>
    <td align="right">      4.1631</td>
    <td align="right">       35.32</td>
    <td align="right">     39.1009</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 510</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 86</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 510</td>
    <td align="right">      2.8650</td>
    <td align="right">       35.32</td>
    <td align="right">     26.9091</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 511</td>
    <td align="right">       70.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 87</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 511</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 512</td>
    <td align="right">       84.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 88</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 512</td>
    <td align="right">      2.8650</td>
    <td align="right">       35.32</td>
    <td align="right">     26.9091</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 513</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 89</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 513</td>
    <td align="right">      3.2912</td>
    <td align="right">       35.32</td>
    <td align="right">     30.9121</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 108</td>
    <td align="right">       44.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 108</td>
    <td align="right">      5.3650</td>
    <td align="right">       35.32</td>
    <td align="right">     50.3892</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 514</td>
    <td align="right">       73.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 90</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 514</td>
    <td align="right">      3.2912</td>
    <td align="right">       35.32</td>
    <td align="right">     30.9121</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 515</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 91</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 515</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 516</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 92</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 516</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 517</td>
    <td align="right">       80.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 93</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 517</td>
    <td align="right">      3.0043</td>
    <td align="right">       35.32</td>
    <td align="right">     28.2174</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 601</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 94</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 601</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 602</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 95</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 602</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 603</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 96</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 603</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 604</td>
    <td align="right">       53.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 97</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 604</td>
    <td align="right">      4.5367</td>
    <td align="right">       35.32</td>
    <td align="right">     42.6095</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 605</td>
    <td align="right">       58.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 98</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 605</td>
    <td align="right">      4.1242</td>
    <td align="right">       35.32</td>
    <td align="right">     38.7359</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 607</td>
    <td align="right">       62.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 99</td>
    <td align="right">MURB SMALL</td>
    <td align="right">SPACE 607</td>
    <td align="right">      3.8927</td>
    <td align="right">       35.32</td>
    <td align="right">     36.5617</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     7212.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3.2796</td>
    <td align="right">       38.90</td>
    <td align="right">     30.8027</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     7212.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3.2796</td>
    <td align="right">       38.90</td>
    <td align="right">     30.8027</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">MURB SMALL</td>
    <td align="right">     3366.00</td>
    <td align="right">     3366.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.1587</td>
    <td align="right">       35.32</td>
    <td align="right">     39.0600</td>
  </tr>
  <tr>
    <td align="right">MURB LOBBY</td>
    <td align="right">      663.60</td>
    <td align="right">      663.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">MURB LARGE</td>
    <td align="right">     3182.40</td>
    <td align="right">     3182.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      3.0336</td>
    <td align="right">       35.32</td>
    <td align="right">     28.4920</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     7212.00</td>
    <td align="right">     7212.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-08
    21:23:39</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">22-JAN-07:30</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">   160175.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     7095.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    60249.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     5049.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   232570.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">   160175.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     7095.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">    60249.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     5049.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-08
    21:23:39</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating Water [GJ]</td>
    <td align="right">Source District Heating Steam [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      841.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     1152.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      395.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       33.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     6004.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      504.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     8932.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      116.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      159.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       54.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        4.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      832.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       69.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1238.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      116.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      159.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       54.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        4.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      832.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       69.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1238.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-08
    21:23:39</b></p>
<b>ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD</td>
    <td align="right">     1751.63</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 54</td>
    <td align="right">      742.13</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 12</td>
    <td align="right">     2429.48</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 25</td>
    <td align="right">     1533.57</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 24</td>
    <td align="right">     1433.24</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 13</td>
    <td align="right">     2390.17</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 22</td>
    <td align="right">     2014.18</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 27</td>
    <td align="right">     2334.89</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 28</td>
    <td align="right">     2320.76</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 35</td>
    <td align="right">     3575.97</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 36</td>
    <td align="right">     3558.65</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 45</td>
    <td align="right">     2042.67</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 51</td>
    <td align="right">      714.70</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 76</td>
    <td align="right">      676.33</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 75</td>
    <td align="right">      299.64</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 80</td>
    <td align="right">     1814.49</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 86</td>
    <td align="right">      455.12</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 56</td>
    <td align="right">      418.01</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 72</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 68</td>
    <td align="right">      861.31</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 55</td>
    <td align="right">      852.67</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 63</td>
    <td align="right">      494.56</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 83</td>
    <td align="right">      539.68</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 74</td>
    <td align="right">      893.65</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 81</td>
    <td align="right">      622.03</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 82</td>
    <td align="right">      885.98</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 59</td>
    <td align="right">      385.25</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 77</td>
    <td align="right">      890.61</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 87</td>
    <td align="right">     2083.95</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 67</td>
    <td align="right">     2077.99</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 62</td>
    <td align="right">      304.48</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 53</td>
    <td align="right">      325.23</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 70</td>
    <td align="right">     1736.33</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 78</td>
    <td align="right">      372.98</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 85</td>
    <td align="right">      299.97</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 84</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 57</td>
    <td align="right">     1756.51</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 58</td>
    <td align="right">      585.93</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 79</td>
    <td align="right">      427.53</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 60</td>
    <td align="right">     1037.91</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 61</td>
    <td align="right">      315.69</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 64</td>
    <td align="right">     1791.67</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 50</td>
    <td align="right">      389.32</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 65</td>
    <td align="right">     2926.99</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 66</td>
    <td align="right">     1527.26</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 69</td>
    <td align="right">      851.64</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 71</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 73</td>
    <td align="right">      316.02</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 104</td>
    <td align="right">      705.94</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 94</td>
    <td align="right">      851.10</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 98</td>
    <td align="right">      594.36</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 88</td>
    <td align="right">     2053.88</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 100</td>
    <td align="right">      378.21</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 46</td>
    <td align="right">      398.34</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 89</td>
    <td align="right">      304.79</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 103</td>
    <td align="right">     1565.18</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 99</td>
    <td align="right">     2059.55</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 101</td>
    <td align="right">      433.06</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 97</td>
    <td align="right">     1834.33</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 102</td>
    <td align="right">      678.80</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 95</td>
    <td align="right">     1545.05</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 92</td>
    <td align="right">      390.50</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 107</td>
    <td align="right">      493.84</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 93</td>
    <td align="right">     1778.08</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 47</td>
    <td align="right">      324.88</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 91</td>
    <td align="right">      859.23</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 90</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 105</td>
    <td align="right">      711.63</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 106</td>
    <td align="right">      857.49</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 96</td>
    <td align="right">     2073.54</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 41</td>
    <td align="right">      445.22</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 42</td>
    <td align="right">      619.82</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 43</td>
    <td align="right">     1830.17</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 44</td>
    <td align="right">      694.97</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 3</td>
    <td align="right">      410.86</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 48</td>
    <td align="right">     1809.40</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 9</td>
    <td align="right">      508.86</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 5</td>
    <td align="right">     2051.62</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 1</td>
    <td align="right">      876.99</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 2</td>
    <td align="right">      726.96</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 4</td>
    <td align="right">      880.83</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 6</td>
    <td align="right">      874.13</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 7</td>
    <td align="right">     2099.26</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 8</td>
    <td align="right">     2083.29</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 32</td>
    <td align="right">      438.96</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 38</td>
    <td align="right">      366.59</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 52</td>
    <td align="right">     2164.12</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 33</td>
    <td align="right">      366.99</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 19</td>
    <td align="right">      500.08</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 26</td>
    <td align="right">     1890.22</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 16</td>
    <td align="right">      762.97</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 11</td>
    <td align="right">     1616.22</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 17</td>
    <td align="right">      488.63</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 29</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 15</td>
    <td align="right">      582.59</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 40</td>
    <td align="right">      958.82</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 30</td>
    <td align="right">      715.95</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 49</td>
    <td align="right">     1541.99</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 14</td>
    <td align="right">      798.53</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 34</td>
    <td align="right">      961.81</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 20</td>
    <td align="right">      951.59</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 31</td>
    <td align="right">     2181.00</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 37</td>
    <td align="right">     2783.11</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 39</td>
    <td align="right">     1355.85</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 23</td>
    <td align="right">     1285.26</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 21</td>
    <td align="right">     1285.83</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 18</td>
    <td align="right">     1505.45</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 10</td>
    <td align="right">     1478.06</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>ZoneHVAC:PackagedTerminalHeatPump</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:PackagedTerminalHeatPump-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
  </tr>
  <tr>
    <td align="right">PTHP</td>
    <td align="right">    0.223537</td>
    <td align="right">    0.223537</td>
    <td align="right">    0.223537</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 114</td>
    <td align="right">    0.152727</td>
    <td align="right">    0.152727</td>
    <td align="right">    0.152727</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 127</td>
    <td align="right">    0.200716</td>
    <td align="right">    0.200716</td>
    <td align="right">    0.200716</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 124</td>
    <td align="right">    0.088509</td>
    <td align="right">    0.088509</td>
    <td align="right">    0.088509</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 125</td>
    <td align="right">    0.098936</td>
    <td align="right">    0.098936</td>
    <td align="right">    0.098936</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 126</td>
    <td align="right">    0.182704</td>
    <td align="right">    0.182704</td>
    <td align="right">    0.182704</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 123</td>
    <td align="right">    0.173581</td>
    <td align="right">    0.173581</td>
    <td align="right">    0.173581</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 111</td>
    <td align="right">    0.200836</td>
    <td align="right">    0.200836</td>
    <td align="right">    0.200836</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 110</td>
    <td align="right">    0.182198</td>
    <td align="right">    0.182198</td>
    <td align="right">    0.182198</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 109</td>
    <td align="right">    0.227418</td>
    <td align="right">    0.227418</td>
    <td align="right">    0.227418</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 108</td>
    <td align="right">    0.198292</td>
    <td align="right">    0.198292</td>
    <td align="right">    0.198292</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 112</td>
    <td align="right">    0.169212</td>
    <td align="right">    0.169212</td>
    <td align="right">    0.169212</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 120</td>
    <td align="right">    0.056460</td>
    <td align="right">    0.056460</td>
    <td align="right">    0.056460</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 118</td>
    <td align="right">    0.059797</td>
    <td align="right">    0.059797</td>
    <td align="right">    0.059797</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 116</td>
    <td align="right">    0.080031</td>
    <td align="right">    0.080031</td>
    <td align="right">    0.080031</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 121</td>
    <td align="right">    0.206850</td>
    <td align="right">    0.206850</td>
    <td align="right">    0.206850</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 113</td>
    <td align="right">    0.092044</td>
    <td align="right">    0.092044</td>
    <td align="right">    0.092044</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 122</td>
    <td align="right">    0.066624</td>
    <td align="right">    0.066624</td>
    <td align="right">    0.066624</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 115</td>
    <td align="right">    0.050675</td>
    <td align="right">    0.050675</td>
    <td align="right">    0.050675</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 119</td>
    <td align="right">    0.163523</td>
    <td align="right">    0.163523</td>
    <td align="right">    0.163523</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 117</td>
    <td align="right">    0.153970</td>
    <td align="right">    0.153970</td>
    <td align="right">    0.153970</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 63</td>
    <td align="right">    0.040082</td>
    <td align="right">    0.040082</td>
    <td align="right">    0.040082</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 83</td>
    <td align="right">    0.033118</td>
    <td align="right">    0.033118</td>
    <td align="right">    0.033118</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 74</td>
    <td align="right">    0.165632</td>
    <td align="right">    0.165632</td>
    <td align="right">    0.165632</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 81</td>
    <td align="right">    0.141139</td>
    <td align="right">    0.141139</td>
    <td align="right">    0.141139</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 82</td>
    <td align="right">    0.173383</td>
    <td align="right">    0.173383</td>
    <td align="right">    0.173383</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 59</td>
    <td align="right">    0.071283</td>
    <td align="right">    0.071283</td>
    <td align="right">    0.071283</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 77</td>
    <td align="right">    0.165317</td>
    <td align="right">    0.165317</td>
    <td align="right">    0.165317</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 87</td>
    <td align="right">    0.200450</td>
    <td align="right">    0.200450</td>
    <td align="right">    0.200450</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 67</td>
    <td align="right">    0.180400</td>
    <td align="right">    0.180400</td>
    <td align="right">    0.180400</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 62</td>
    <td align="right">    0.080703</td>
    <td align="right">    0.080703</td>
    <td align="right">    0.080703</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 53</td>
    <td align="right">    0.080096</td>
    <td align="right">    0.080096</td>
    <td align="right">    0.080096</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 70</td>
    <td align="right">    0.206224</td>
    <td align="right">    0.206224</td>
    <td align="right">    0.206224</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 78</td>
    <td align="right">    0.084707</td>
    <td align="right">    0.084707</td>
    <td align="right">    0.084707</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 85</td>
    <td align="right">    0.080239</td>
    <td align="right">    0.080239</td>
    <td align="right">    0.080239</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 84</td>
    <td align="right">    0.059933</td>
    <td align="right">    0.059933</td>
    <td align="right">    0.059933</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 57</td>
    <td align="right">    0.205797</td>
    <td align="right">    0.205797</td>
    <td align="right">    0.205797</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 58</td>
    <td align="right">    0.133555</td>
    <td align="right">    0.133555</td>
    <td align="right">    0.133555</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 79</td>
    <td align="right">    0.092062</td>
    <td align="right">    0.092062</td>
    <td align="right">    0.092062</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 60</td>
    <td align="right">    0.078888</td>
    <td align="right">    0.078888</td>
    <td align="right">    0.078888</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 61</td>
    <td align="right">    0.080778</td>
    <td align="right">    0.080778</td>
    <td align="right">    0.080778</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 64</td>
    <td align="right">    0.190967</td>
    <td align="right">    0.190967</td>
    <td align="right">    0.190967</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 50</td>
    <td align="right">    0.085373</td>
    <td align="right">    0.085373</td>
    <td align="right">    0.085373</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 65</td>
    <td align="right">    0.216831</td>
    <td align="right">    0.216831</td>
    <td align="right">    0.216831</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 66</td>
    <td align="right">    0.174066</td>
    <td align="right">    0.174066</td>
    <td align="right">    0.174066</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 69</td>
    <td align="right">    0.162853</td>
    <td align="right">    0.162853</td>
    <td align="right">    0.162853</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 71</td>
    <td align="right">    0.058497</td>
    <td align="right">    0.058497</td>
    <td align="right">    0.058497</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 73</td>
    <td align="right">    0.080982</td>
    <td align="right">    0.080982</td>
    <td align="right">    0.080982</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 104</td>
    <td align="right">    0.142100</td>
    <td align="right">    0.142100</td>
    <td align="right">    0.142100</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 94</td>
    <td align="right">    0.153691</td>
    <td align="right">    0.153691</td>
    <td align="right">    0.153691</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 98</td>
    <td align="right">    0.135664</td>
    <td align="right">    0.135664</td>
    <td align="right">    0.135664</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 88</td>
    <td align="right">    0.190679</td>
    <td align="right">    0.190679</td>
    <td align="right">    0.190679</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 100</td>
    <td align="right">    0.085332</td>
    <td align="right">    0.085332</td>
    <td align="right">    0.085332</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 46</td>
    <td align="right">    0.084337</td>
    <td align="right">    0.084337</td>
    <td align="right">    0.084337</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 89</td>
    <td align="right">    0.080905</td>
    <td align="right">    0.080905</td>
    <td align="right">    0.080905</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 103</td>
    <td align="right">    0.173796</td>
    <td align="right">    0.173796</td>
    <td align="right">    0.173796</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 99</td>
    <td align="right">    0.169906</td>
    <td align="right">    0.169906</td>
    <td align="right">    0.169906</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 101</td>
    <td align="right">    0.092683</td>
    <td align="right">    0.092683</td>
    <td align="right">    0.092683</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 97</td>
    <td align="right">    0.206123</td>
    <td align="right">    0.206123</td>
    <td align="right">    0.206123</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 102</td>
    <td align="right">    0.060475</td>
    <td align="right">    0.060475</td>
    <td align="right">    0.060475</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 95</td>
    <td align="right">    0.173915</td>
    <td align="right">    0.173915</td>
    <td align="right">    0.173915</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 92</td>
    <td align="right">    0.072164</td>
    <td align="right">    0.072164</td>
    <td align="right">    0.072164</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 107</td>
    <td align="right">    0.041148</td>
    <td align="right">    0.041148</td>
    <td align="right">    0.041148</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 93</td>
    <td align="right">    0.205451</td>
    <td align="right">    0.205451</td>
    <td align="right">    0.205451</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 47</td>
    <td align="right">    0.079838</td>
    <td align="right">    0.079838</td>
    <td align="right">    0.079838</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 91</td>
    <td align="right">    0.154853</td>
    <td align="right">    0.154853</td>
    <td align="right">    0.154853</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 90</td>
    <td align="right">    0.060417</td>
    <td align="right">    0.060417</td>
    <td align="right">    0.060417</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 105</td>
    <td align="right">    0.142864</td>
    <td align="right">    0.142864</td>
    <td align="right">    0.142864</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 106</td>
    <td align="right">    0.154526</td>
    <td align="right">    0.154526</td>
    <td align="right">    0.154526</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 96</td>
    <td align="right">    0.191026</td>
    <td align="right">    0.191026</td>
    <td align="right">    0.191026</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 41</td>
    <td align="right">    0.092737</td>
    <td align="right">    0.092737</td>
    <td align="right">    0.092737</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 42</td>
    <td align="right">    0.137672</td>
    <td align="right">    0.137672</td>
    <td align="right">    0.137672</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 43</td>
    <td align="right">    0.190618</td>
    <td align="right">    0.190618</td>
    <td align="right">    0.190618</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 44</td>
    <td align="right">    0.060616</td>
    <td align="right">    0.060616</td>
    <td align="right">    0.060616</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 3</td>
    <td align="right">    0.072432</td>
    <td align="right">    0.072432</td>
    <td align="right">    0.072432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 48</td>
    <td align="right">    0.190948</td>
    <td align="right">    0.190948</td>
    <td align="right">    0.190948</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 9</td>
    <td align="right">    0.041522</td>
    <td align="right">    0.041522</td>
    <td align="right">    0.041522</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 5</td>
    <td align="right">    0.168037</td>
    <td align="right">    0.168037</td>
    <td align="right">    0.168037</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1</td>
    <td align="right">    0.154883</td>
    <td align="right">    0.154883</td>
    <td align="right">    0.154883</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 2</td>
    <td align="right">    0.142877</td>
    <td align="right">    0.142877</td>
    <td align="right">    0.142877</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 4</td>
    <td align="right">    0.163734</td>
    <td align="right">    0.163734</td>
    <td align="right">    0.163734</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 6</td>
    <td align="right">    0.154537</td>
    <td align="right">    0.154537</td>
    <td align="right">    0.154537</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 7</td>
    <td align="right">    0.191012</td>
    <td align="right">    0.191012</td>
    <td align="right">    0.191012</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 8</td>
    <td align="right">    0.169834</td>
    <td align="right">    0.169834</td>
    <td align="right">    0.169834</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 32</td>
    <td align="right">    0.085891</td>
    <td align="right">    0.085891</td>
    <td align="right">    0.085891</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 38</td>
    <td align="right">    0.081393</td>
    <td align="right">    0.081393</td>
    <td align="right">    0.081393</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 52</td>
    <td align="right">    0.170613</td>
    <td align="right">    0.170613</td>
    <td align="right">    0.170613</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 33</td>
    <td align="right">    0.081620</td>
    <td align="right">    0.081620</td>
    <td align="right">    0.081620</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 19</td>
    <td align="right">    0.093461</td>
    <td align="right">    0.093461</td>
    <td align="right">    0.093461</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 26</td>
    <td align="right">    0.190865</td>
    <td align="right">    0.190865</td>
    <td align="right">    0.190865</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 16</td>
    <td align="right">    0.061754</td>
    <td align="right">    0.061754</td>
    <td align="right">    0.061754</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 11</td>
    <td align="right">    0.174695</td>
    <td align="right">    0.174695</td>
    <td align="right">    0.174695</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 17</td>
    <td align="right">    0.073551</td>
    <td align="right">    0.073551</td>
    <td align="right">    0.073551</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 29</td>
    <td align="right">    0.062060</td>
    <td align="right">    0.062060</td>
    <td align="right">    0.062060</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 15</td>
    <td align="right">    0.042982</td>
    <td align="right">    0.042982</td>
    <td align="right">    0.042982</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 40</td>
    <td align="right">    0.155922</td>
    <td align="right">    0.155922</td>
    <td align="right">    0.155922</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 30</td>
    <td align="right">    0.141230</td>
    <td align="right">    0.141230</td>
    <td align="right">    0.141230</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 49</td>
    <td align="right">    0.188307</td>
    <td align="right">    0.188307</td>
    <td align="right">    0.188307</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 14</td>
    <td align="right">    0.143735</td>
    <td align="right">    0.143735</td>
    <td align="right">    0.143735</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 34</td>
    <td align="right">    0.165267</td>
    <td align="right">    0.165267</td>
    <td align="right">    0.165267</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 20</td>
    <td align="right">    0.155443</td>
    <td align="right">    0.155443</td>
    <td align="right">    0.155443</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 31</td>
    <td align="right">    0.192386</td>
    <td align="right">    0.192386</td>
    <td align="right">    0.192386</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 37</td>
    <td align="right">    0.236483</td>
    <td align="right">    0.236483</td>
    <td align="right">    0.236483</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 39</td>
    <td align="right">    0.100146</td>
    <td align="right">    0.100146</td>
    <td align="right">    0.100146</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 23</td>
    <td align="right">    0.095178</td>
    <td align="right">    0.095178</td>
    <td align="right">    0.095178</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 21</td>
    <td align="right">    0.095478</td>
    <td align="right">    0.095478</td>
    <td align="right">    0.095478</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 18</td>
    <td align="right">    0.108735</td>
    <td align="right">    0.108735</td>
    <td align="right">    0.108735</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 10</td>
    <td align="right">    0.106648</td>
    <td align="right">    0.106648</td>
    <td align="right">    0.106648</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL</td>
    <td align="right">    0.223537</td>
    <td align="right">     3700.32</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 114</td>
    <td align="right">    0.152727</td>
    <td align="right">     2528.17</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 127</td>
    <td align="right">    0.200716</td>
    <td align="right">     3322.56</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 124</td>
    <td align="right">    0.088509</td>
    <td align="right">     1465.14</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 125</td>
    <td align="right">    0.098936</td>
    <td align="right">     1637.75</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 126</td>
    <td align="right">    0.182704</td>
    <td align="right">     3024.40</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 123</td>
    <td align="right">    0.173581</td>
    <td align="right">     2873.38</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 111</td>
    <td align="right">    0.200836</td>
    <td align="right">     3324.55</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 110</td>
    <td align="right">    0.182198</td>
    <td align="right">     3016.03</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 109</td>
    <td align="right">    0.227418</td>
    <td align="right">     3764.58</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 108</td>
    <td align="right">    0.198292</td>
    <td align="right">     3282.43</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 112</td>
    <td align="right">    0.169212</td>
    <td align="right">     2801.06</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 120</td>
    <td align="right">    0.056460</td>
    <td align="right">      934.61</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 118</td>
    <td align="right">    0.059797</td>
    <td align="right">      989.86</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 116</td>
    <td align="right">    0.080031</td>
    <td align="right">     1324.80</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 121</td>
    <td align="right">    0.206850</td>
    <td align="right">     3424.10</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 113</td>
    <td align="right">    0.092044</td>
    <td align="right">     1523.66</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 122</td>
    <td align="right">    0.066624</td>
    <td align="right">     1102.86</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 115</td>
    <td align="right">    0.050675</td>
    <td align="right">      838.84</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 119</td>
    <td align="right">    0.163523</td>
    <td align="right">     2706.88</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 117</td>
    <td align="right">    0.153970</td>
    <td align="right">     2548.76</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 63</td>
    <td align="right">    0.040082</td>
    <td align="right">      663.50</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 83</td>
    <td align="right">    0.033118</td>
    <td align="right">      548.22</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 74</td>
    <td align="right">    0.165632</td>
    <td align="right">     2741.79</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 81</td>
    <td align="right">    0.141139</td>
    <td align="right">     2336.35</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 82</td>
    <td align="right">    0.173383</td>
    <td align="right">     2870.10</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 59</td>
    <td align="right">    0.071283</td>
    <td align="right">     1179.99</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 77</td>
    <td align="right">    0.165317</td>
    <td align="right">     2736.59</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 87</td>
    <td align="right">    0.200450</td>
    <td align="right">     3318.16</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 67</td>
    <td align="right">    0.180400</td>
    <td align="right">     2986.26</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 62</td>
    <td align="right">    0.080703</td>
    <td align="right">     1335.92</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 53</td>
    <td align="right">    0.080096</td>
    <td align="right">     1325.88</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 70</td>
    <td align="right">    0.206224</td>
    <td align="right">     3413.74</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 78</td>
    <td align="right">    0.084707</td>
    <td align="right">     1402.21</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 85</td>
    <td align="right">    0.080239</td>
    <td align="right">     1328.24</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 84</td>
    <td align="right">    0.059933</td>
    <td align="right">      992.10</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 57</td>
    <td align="right">    0.205797</td>
    <td align="right">     3406.68</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 58</td>
    <td align="right">    0.133555</td>
    <td align="right">     2210.81</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 79</td>
    <td align="right">    0.092062</td>
    <td align="right">     1523.94</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 60</td>
    <td align="right">    0.078888</td>
    <td align="right">     1305.88</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 61</td>
    <td align="right">    0.080778</td>
    <td align="right">     1337.16</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 64</td>
    <td align="right">    0.190967</td>
    <td align="right">     3161.19</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 50</td>
    <td align="right">    0.085373</td>
    <td align="right">     1413.23</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 65</td>
    <td align="right">    0.216831</td>
    <td align="right">     3589.33</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 66</td>
    <td align="right">    0.174066</td>
    <td align="right">     2881.41</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 69</td>
    <td align="right">    0.162853</td>
    <td align="right">     2695.79</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 71</td>
    <td align="right">    0.058497</td>
    <td align="right">      968.33</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 73</td>
    <td align="right">    0.080982</td>
    <td align="right">     1340.54</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 104</td>
    <td align="right">    0.142100</td>
    <td align="right">     2352.26</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 94</td>
    <td align="right">    0.153691</td>
    <td align="right">     2544.14</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 98</td>
    <td align="right">    0.135664</td>
    <td align="right">     2245.73</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 88</td>
    <td align="right">    0.190679</td>
    <td align="right">     3156.41</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 100</td>
    <td align="right">    0.085332</td>
    <td align="right">     1412.55</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 46</td>
    <td align="right">    0.084337</td>
    <td align="right">     1396.08</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 89</td>
    <td align="right">    0.080905</td>
    <td align="right">     1339.26</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 103</td>
    <td align="right">    0.173796</td>
    <td align="right">     2876.94</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 99</td>
    <td align="right">    0.169906</td>
    <td align="right">     2812.54</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 101</td>
    <td align="right">    0.092683</td>
    <td align="right">     1534.24</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 97</td>
    <td align="right">    0.206123</td>
    <td align="right">     3412.07</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 102</td>
    <td align="right">    0.060475</td>
    <td align="right">     1001.07</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 95</td>
    <td align="right">    0.173915</td>
    <td align="right">     2878.91</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 92</td>
    <td align="right">    0.072164</td>
    <td align="right">     1194.58</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 107</td>
    <td align="right">    0.041148</td>
    <td align="right">      681.14</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 93</td>
    <td align="right">    0.205451</td>
    <td align="right">     3400.94</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 47</td>
    <td align="right">    0.079838</td>
    <td align="right">     1321.60</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 91</td>
    <td align="right">    0.154853</td>
    <td align="right">     2563.37</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 90</td>
    <td align="right">    0.060417</td>
    <td align="right">     1000.12</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 105</td>
    <td align="right">    0.142864</td>
    <td align="right">     2364.91</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 106</td>
    <td align="right">    0.154526</td>
    <td align="right">     2557.95</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 96</td>
    <td align="right">    0.191026</td>
    <td align="right">     3162.15</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 41</td>
    <td align="right">    0.092737</td>
    <td align="right">     1535.12</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 42</td>
    <td align="right">    0.137672</td>
    <td align="right">     2278.96</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 43</td>
    <td align="right">    0.190618</td>
    <td align="right">     3155.40</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 44</td>
    <td align="right">    0.060616</td>
    <td align="right">     1003.40</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 3</td>
    <td align="right">    0.072432</td>
    <td align="right">     1199.01</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 48</td>
    <td align="right">    0.190948</td>
    <td align="right">     3160.86</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 9</td>
    <td align="right">    0.041522</td>
    <td align="right">      687.34</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">    0.168037</td>
    <td align="right">     2781.61</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 1</td>
    <td align="right">    0.154883</td>
    <td align="right">     2563.87</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 2</td>
    <td align="right">    0.142877</td>
    <td align="right">     2365.13</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">    0.163734</td>
    <td align="right">     2710.37</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 6</td>
    <td align="right">    0.154537</td>
    <td align="right">     2558.13</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 7</td>
    <td align="right">    0.191012</td>
    <td align="right">     3161.92</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 8</td>
    <td align="right">    0.169834</td>
    <td align="right">     2811.35</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 32</td>
    <td align="right">    0.085891</td>
    <td align="right">     1421.80</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 38</td>
    <td align="right">    0.081393</td>
    <td align="right">     1347.34</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 52</td>
    <td align="right">    0.170613</td>
    <td align="right">     2824.26</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 33</td>
    <td align="right">    0.081620</td>
    <td align="right">     1351.10</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 19</td>
    <td align="right">    0.093461</td>
    <td align="right">     1547.12</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 26</td>
    <td align="right">    0.190865</td>
    <td align="right">     3159.49</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 16</td>
    <td align="right">    0.061754</td>
    <td align="right">     1022.25</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 11</td>
    <td align="right">    0.174695</td>
    <td align="right">     2891.82</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 17</td>
    <td align="right">    0.073551</td>
    <td align="right">     1217.52</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 29</td>
    <td align="right">    0.062060</td>
    <td align="right">     1027.32</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 15</td>
    <td align="right">    0.042982</td>
    <td align="right">      711.50</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 40</td>
    <td align="right">    0.155922</td>
    <td align="right">     2581.07</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 30</td>
    <td align="right">    0.141230</td>
    <td align="right">     2337.86</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 49</td>
    <td align="right">    0.188307</td>
    <td align="right">     3117.15</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 14</td>
    <td align="right">    0.143735</td>
    <td align="right">     2379.32</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 34</td>
    <td align="right">    0.165267</td>
    <td align="right">     2735.75</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 20</td>
    <td align="right">    0.155443</td>
    <td align="right">     2573.13</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 31</td>
    <td align="right">    0.192386</td>
    <td align="right">     3184.67</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 37</td>
    <td align="right">    0.236483</td>
    <td align="right">     3914.63</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 39</td>
    <td align="right">    0.100146</td>
    <td align="right">     1657.78</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 23</td>
    <td align="right">    0.095178</td>
    <td align="right">     1575.53</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 21</td>
    <td align="right">    0.095478</td>
    <td align="right">     1580.50</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 18</td>
    <td align="right">    0.108735</td>
    <td align="right">     1799.96</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 10</td>
    <td align="right">    0.106648</td>
    <td align="right">     1765.40</td>
    <td align="right">    0.800655</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Coil:Heating:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL</td>
    <td align="right">    0.223537</td>
    <td align="right">     3700.32</td>
    <td align="right">    0.000000</td>
    <td align="right">     3700.32</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 114</td>
    <td align="right">    0.152727</td>
    <td align="right">     2528.17</td>
    <td align="right">    0.000000</td>
    <td align="right">     2528.17</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 127</td>
    <td align="right">    0.200716</td>
    <td align="right">     3322.56</td>
    <td align="right">    0.000000</td>
    <td align="right">     3322.56</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 124</td>
    <td align="right">    0.088509</td>
    <td align="right">     1465.14</td>
    <td align="right">    0.000000</td>
    <td align="right">     1465.14</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 125</td>
    <td align="right">    0.098936</td>
    <td align="right">     1637.75</td>
    <td align="right">    0.000000</td>
    <td align="right">     1637.75</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 126</td>
    <td align="right">    0.182704</td>
    <td align="right">     3024.40</td>
    <td align="right">    0.000000</td>
    <td align="right">     3024.40</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 123</td>
    <td align="right">    0.173581</td>
    <td align="right">     2873.38</td>
    <td align="right">    0.000000</td>
    <td align="right">     2873.38</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 111</td>
    <td align="right">    0.200836</td>
    <td align="right">     3324.55</td>
    <td align="right">    0.000000</td>
    <td align="right">     3324.55</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 110</td>
    <td align="right">    0.182198</td>
    <td align="right">     3016.03</td>
    <td align="right">    0.000000</td>
    <td align="right">     3016.03</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 109</td>
    <td align="right">    0.227418</td>
    <td align="right">     3764.58</td>
    <td align="right">    0.000000</td>
    <td align="right">     3764.58</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 108</td>
    <td align="right">    0.198292</td>
    <td align="right">     3282.43</td>
    <td align="right">    0.000000</td>
    <td align="right">     3282.43</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 112</td>
    <td align="right">    0.169212</td>
    <td align="right">     2801.06</td>
    <td align="right">    0.000000</td>
    <td align="right">     2801.06</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 120</td>
    <td align="right">    0.056460</td>
    <td align="right">      934.61</td>
    <td align="right">    0.000000</td>
    <td align="right">      934.61</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 118</td>
    <td align="right">    0.059797</td>
    <td align="right">      989.86</td>
    <td align="right">    0.000000</td>
    <td align="right">      989.86</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 116</td>
    <td align="right">    0.080031</td>
    <td align="right">     1324.80</td>
    <td align="right">    0.000000</td>
    <td align="right">     1324.80</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 121</td>
    <td align="right">    0.206850</td>
    <td align="right">     3424.10</td>
    <td align="right">    0.000000</td>
    <td align="right">     3424.10</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 113</td>
    <td align="right">    0.092044</td>
    <td align="right">     1523.66</td>
    <td align="right">    0.000000</td>
    <td align="right">     1523.66</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 122</td>
    <td align="right">    0.066624</td>
    <td align="right">     1102.86</td>
    <td align="right">    0.000000</td>
    <td align="right">     1102.86</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 115</td>
    <td align="right">    0.050675</td>
    <td align="right">      838.84</td>
    <td align="right">    0.000000</td>
    <td align="right">      838.84</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 119</td>
    <td align="right">    0.163523</td>
    <td align="right">     2706.88</td>
    <td align="right">    0.000000</td>
    <td align="right">     2706.88</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 117</td>
    <td align="right">    0.153970</td>
    <td align="right">     2548.76</td>
    <td align="right">    0.000000</td>
    <td align="right">     2548.76</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 63</td>
    <td align="right">    0.040082</td>
    <td align="right">      663.50</td>
    <td align="right">    0.000000</td>
    <td align="right">      663.50</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 83</td>
    <td align="right">    0.033118</td>
    <td align="right">      548.22</td>
    <td align="right">    0.000000</td>
    <td align="right">      548.22</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 74</td>
    <td align="right">    0.165632</td>
    <td align="right">     2741.79</td>
    <td align="right">    0.000000</td>
    <td align="right">     2741.79</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 81</td>
    <td align="right">    0.141139</td>
    <td align="right">     2336.35</td>
    <td align="right">    0.000000</td>
    <td align="right">     2336.35</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 82</td>
    <td align="right">    0.173383</td>
    <td align="right">     2870.10</td>
    <td align="right">    0.000000</td>
    <td align="right">     2870.10</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 59</td>
    <td align="right">    0.071283</td>
    <td align="right">     1179.99</td>
    <td align="right">    0.000000</td>
    <td align="right">     1179.99</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 77</td>
    <td align="right">    0.165317</td>
    <td align="right">     2736.59</td>
    <td align="right">    0.000000</td>
    <td align="right">     2736.59</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 87</td>
    <td align="right">    0.200450</td>
    <td align="right">     3318.16</td>
    <td align="right">    0.000000</td>
    <td align="right">     3318.16</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 67</td>
    <td align="right">    0.180400</td>
    <td align="right">     2986.26</td>
    <td align="right">    0.000000</td>
    <td align="right">     2986.26</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 62</td>
    <td align="right">    0.080703</td>
    <td align="right">     1335.92</td>
    <td align="right">    0.000000</td>
    <td align="right">     1335.92</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 53</td>
    <td align="right">    0.080096</td>
    <td align="right">     1325.88</td>
    <td align="right">    0.000000</td>
    <td align="right">     1325.88</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 70</td>
    <td align="right">    0.206224</td>
    <td align="right">     3413.74</td>
    <td align="right">    0.000000</td>
    <td align="right">     3413.74</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 78</td>
    <td align="right">    0.084707</td>
    <td align="right">     1402.21</td>
    <td align="right">    0.000000</td>
    <td align="right">     1402.21</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 85</td>
    <td align="right">    0.080239</td>
    <td align="right">     1328.24</td>
    <td align="right">    0.000000</td>
    <td align="right">     1328.24</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 84</td>
    <td align="right">    0.059933</td>
    <td align="right">      992.10</td>
    <td align="right">    0.000000</td>
    <td align="right">      992.10</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 57</td>
    <td align="right">    0.205797</td>
    <td align="right">     3406.68</td>
    <td align="right">    0.000000</td>
    <td align="right">     3406.68</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 58</td>
    <td align="right">    0.133555</td>
    <td align="right">     2210.81</td>
    <td align="right">    0.000000</td>
    <td align="right">     2210.81</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 79</td>
    <td align="right">    0.092062</td>
    <td align="right">     1523.94</td>
    <td align="right">    0.000000</td>
    <td align="right">     1523.94</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 60</td>
    <td align="right">    0.078888</td>
    <td align="right">     1305.88</td>
    <td align="right">    0.000000</td>
    <td align="right">     1305.88</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 61</td>
    <td align="right">    0.080778</td>
    <td align="right">     1337.16</td>
    <td align="right">    0.000000</td>
    <td align="right">     1337.16</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 64</td>
    <td align="right">    0.190967</td>
    <td align="right">     3161.19</td>
    <td align="right">    0.000000</td>
    <td align="right">     3161.19</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 50</td>
    <td align="right">    0.085373</td>
    <td align="right">     1413.23</td>
    <td align="right">    0.000000</td>
    <td align="right">     1413.23</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 65</td>
    <td align="right">    0.216831</td>
    <td align="right">     3589.33</td>
    <td align="right">    0.000000</td>
    <td align="right">     3589.33</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 66</td>
    <td align="right">    0.174066</td>
    <td align="right">     2881.41</td>
    <td align="right">    0.000000</td>
    <td align="right">     2881.41</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 69</td>
    <td align="right">    0.162853</td>
    <td align="right">     2695.79</td>
    <td align="right">    0.000000</td>
    <td align="right">     2695.79</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 71</td>
    <td align="right">    0.058497</td>
    <td align="right">      968.33</td>
    <td align="right">    0.000000</td>
    <td align="right">      968.33</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 73</td>
    <td align="right">    0.080982</td>
    <td align="right">     1340.54</td>
    <td align="right">    0.000000</td>
    <td align="right">     1340.54</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 104</td>
    <td align="right">    0.142100</td>
    <td align="right">     2352.26</td>
    <td align="right">    0.000000</td>
    <td align="right">     2352.26</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 94</td>
    <td align="right">    0.153691</td>
    <td align="right">     2544.14</td>
    <td align="right">    0.000000</td>
    <td align="right">     2544.14</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 98</td>
    <td align="right">    0.135664</td>
    <td align="right">     2245.73</td>
    <td align="right">    0.000000</td>
    <td align="right">     2245.73</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 88</td>
    <td align="right">    0.190679</td>
    <td align="right">     3156.41</td>
    <td align="right">    0.000000</td>
    <td align="right">     3156.41</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 100</td>
    <td align="right">    0.085332</td>
    <td align="right">     1412.55</td>
    <td align="right">    0.000000</td>
    <td align="right">     1412.55</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 46</td>
    <td align="right">    0.084337</td>
    <td align="right">     1396.08</td>
    <td align="right">    0.000000</td>
    <td align="right">     1396.08</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 89</td>
    <td align="right">    0.080905</td>
    <td align="right">     1339.26</td>
    <td align="right">    0.000000</td>
    <td align="right">     1339.26</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 103</td>
    <td align="right">    0.173796</td>
    <td align="right">     2876.94</td>
    <td align="right">    0.000000</td>
    <td align="right">     2876.94</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 99</td>
    <td align="right">    0.169906</td>
    <td align="right">     2812.54</td>
    <td align="right">    0.000000</td>
    <td align="right">     2812.54</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 101</td>
    <td align="right">    0.092683</td>
    <td align="right">     1534.24</td>
    <td align="right">    0.000000</td>
    <td align="right">     1534.24</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 97</td>
    <td align="right">    0.206123</td>
    <td align="right">     3412.07</td>
    <td align="right">    0.000000</td>
    <td align="right">     3412.07</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 102</td>
    <td align="right">    0.060475</td>
    <td align="right">     1001.07</td>
    <td align="right">    0.000000</td>
    <td align="right">     1001.07</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 95</td>
    <td align="right">    0.173915</td>
    <td align="right">     2878.91</td>
    <td align="right">    0.000000</td>
    <td align="right">     2878.91</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 92</td>
    <td align="right">    0.072164</td>
    <td align="right">     1194.58</td>
    <td align="right">    0.000000</td>
    <td align="right">     1194.58</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 107</td>
    <td align="right">    0.041148</td>
    <td align="right">      681.14</td>
    <td align="right">    0.000000</td>
    <td align="right">      681.14</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 93</td>
    <td align="right">    0.205451</td>
    <td align="right">     3400.94</td>
    <td align="right">    0.000000</td>
    <td align="right">     3400.94</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 47</td>
    <td align="right">    0.079838</td>
    <td align="right">     1321.60</td>
    <td align="right">    0.000000</td>
    <td align="right">     1321.60</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 91</td>
    <td align="right">    0.154853</td>
    <td align="right">     2563.37</td>
    <td align="right">    0.000000</td>
    <td align="right">     2563.37</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 90</td>
    <td align="right">    0.060417</td>
    <td align="right">     1000.12</td>
    <td align="right">    0.000000</td>
    <td align="right">     1000.12</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 105</td>
    <td align="right">    0.142864</td>
    <td align="right">     2364.91</td>
    <td align="right">    0.000000</td>
    <td align="right">     2364.91</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 106</td>
    <td align="right">    0.154526</td>
    <td align="right">     2557.95</td>
    <td align="right">    0.000000</td>
    <td align="right">     2557.95</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 96</td>
    <td align="right">    0.191026</td>
    <td align="right">     3162.15</td>
    <td align="right">    0.000000</td>
    <td align="right">     3162.15</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 41</td>
    <td align="right">    0.092737</td>
    <td align="right">     1535.12</td>
    <td align="right">    0.000000</td>
    <td align="right">     1535.12</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 42</td>
    <td align="right">    0.137672</td>
    <td align="right">     2278.96</td>
    <td align="right">    0.000000</td>
    <td align="right">     2278.96</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 43</td>
    <td align="right">    0.190618</td>
    <td align="right">     3155.40</td>
    <td align="right">    0.000000</td>
    <td align="right">     3155.40</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 44</td>
    <td align="right">    0.060616</td>
    <td align="right">     1003.40</td>
    <td align="right">    0.000000</td>
    <td align="right">     1003.40</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 3</td>
    <td align="right">    0.072432</td>
    <td align="right">     1199.01</td>
    <td align="right">    0.000000</td>
    <td align="right">     1199.01</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 48</td>
    <td align="right">    0.190948</td>
    <td align="right">     3160.86</td>
    <td align="right">    0.000000</td>
    <td align="right">     3160.86</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 9</td>
    <td align="right">    0.041522</td>
    <td align="right">      687.34</td>
    <td align="right">    0.000000</td>
    <td align="right">      687.34</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">    0.168037</td>
    <td align="right">     2781.61</td>
    <td align="right">    0.000000</td>
    <td align="right">     2781.61</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 1</td>
    <td align="right">    0.154883</td>
    <td align="right">     2563.87</td>
    <td align="right">    0.000000</td>
    <td align="right">     2563.87</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 2</td>
    <td align="right">    0.142877</td>
    <td align="right">     2365.13</td>
    <td align="right">    0.000000</td>
    <td align="right">     2365.13</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">    0.163734</td>
    <td align="right">     2710.37</td>
    <td align="right">    0.000000</td>
    <td align="right">     2710.37</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 6</td>
    <td align="right">    0.154537</td>
    <td align="right">     2558.13</td>
    <td align="right">    0.000000</td>
    <td align="right">     2558.13</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 7</td>
    <td align="right">    0.191012</td>
    <td align="right">     3161.92</td>
    <td align="right">    0.000000</td>
    <td align="right">     3161.92</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 8</td>
    <td align="right">    0.169834</td>
    <td align="right">     2811.35</td>
    <td align="right">    0.000000</td>
    <td align="right">     2811.35</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 32</td>
    <td align="right">    0.085891</td>
    <td align="right">     1421.80</td>
    <td align="right">    0.000000</td>
    <td align="right">     1421.80</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 38</td>
    <td align="right">    0.081393</td>
    <td align="right">     1347.34</td>
    <td align="right">    0.000000</td>
    <td align="right">     1347.34</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 52</td>
    <td align="right">    0.170613</td>
    <td align="right">     2824.26</td>
    <td align="right">    0.000000</td>
    <td align="right">     2824.26</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 33</td>
    <td align="right">    0.081620</td>
    <td align="right">     1351.10</td>
    <td align="right">    0.000000</td>
    <td align="right">     1351.10</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 19</td>
    <td align="right">    0.093461</td>
    <td align="right">     1547.12</td>
    <td align="right">    0.000000</td>
    <td align="right">     1547.12</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 26</td>
    <td align="right">    0.190865</td>
    <td align="right">     3159.49</td>
    <td align="right">    0.000000</td>
    <td align="right">     3159.49</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 16</td>
    <td align="right">    0.061754</td>
    <td align="right">     1022.25</td>
    <td align="right">    0.000000</td>
    <td align="right">     1022.25</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 11</td>
    <td align="right">    0.174695</td>
    <td align="right">     2891.82</td>
    <td align="right">    0.000000</td>
    <td align="right">     2891.82</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 17</td>
    <td align="right">    0.073551</td>
    <td align="right">     1217.52</td>
    <td align="right">    0.000000</td>
    <td align="right">     1217.52</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 29</td>
    <td align="right">    0.062060</td>
    <td align="right">     1027.32</td>
    <td align="right">    0.000000</td>
    <td align="right">     1027.32</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 15</td>
    <td align="right">    0.042982</td>
    <td align="right">      711.50</td>
    <td align="right">    0.000000</td>
    <td align="right">      711.50</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 40</td>
    <td align="right">    0.155922</td>
    <td align="right">     2581.07</td>
    <td align="right">    0.000000</td>
    <td align="right">     2581.07</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 30</td>
    <td align="right">    0.141230</td>
    <td align="right">     2337.86</td>
    <td align="right">    0.000000</td>
    <td align="right">     2337.86</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 49</td>
    <td align="right">    0.188307</td>
    <td align="right">     3117.15</td>
    <td align="right">    0.000000</td>
    <td align="right">     3117.15</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 14</td>
    <td align="right">    0.143735</td>
    <td align="right">     2379.32</td>
    <td align="right">    0.000000</td>
    <td align="right">     2379.32</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 34</td>
    <td align="right">    0.165267</td>
    <td align="right">     2735.75</td>
    <td align="right">    0.000000</td>
    <td align="right">     2735.75</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 20</td>
    <td align="right">    0.155443</td>
    <td align="right">     2573.13</td>
    <td align="right">    0.000000</td>
    <td align="right">     2573.13</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 31</td>
    <td align="right">    0.192386</td>
    <td align="right">     3184.67</td>
    <td align="right">    0.000000</td>
    <td align="right">     3184.67</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 37</td>
    <td align="right">    0.236483</td>
    <td align="right">     3914.63</td>
    <td align="right">    0.000000</td>
    <td align="right">     3914.63</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 39</td>
    <td align="right">    0.100146</td>
    <td align="right">     1657.78</td>
    <td align="right">    0.000000</td>
    <td align="right">     1657.78</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 23</td>
    <td align="right">    0.095178</td>
    <td align="right">     1575.53</td>
    <td align="right">    0.000000</td>
    <td align="right">     1575.53</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 21</td>
    <td align="right">    0.095478</td>
    <td align="right">     1580.50</td>
    <td align="right">    0.000000</td>
    <td align="right">     1580.50</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 18</td>
    <td align="right">    0.108735</td>
    <td align="right">     1799.96</td>
    <td align="right">    0.000000</td>
    <td align="right">     1799.96</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 10</td>
    <td align="right">    0.106648</td>
    <td align="right">     1765.40</td>
    <td align="right">    0.000000</td>
    <td align="right">     1765.40</td>
    <td align="right">     2000.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">Design Electric Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN</td>
    <td align="right">    0.223537</td>
    <td align="right">       79.83</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 114</td>
    <td align="right">    0.152727</td>
    <td align="right">       54.55</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 127</td>
    <td align="right">    0.200716</td>
    <td align="right">       71.68</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 124</td>
    <td align="right">    0.088509</td>
    <td align="right">       31.61</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 125</td>
    <td align="right">    0.098936</td>
    <td align="right">       35.33</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 126</td>
    <td align="right">    0.182704</td>
    <td align="right">       65.25</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 123</td>
    <td align="right">    0.173581</td>
    <td align="right">       61.99</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 111</td>
    <td align="right">    0.200836</td>
    <td align="right">       71.73</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 110</td>
    <td align="right">    0.182198</td>
    <td align="right">       65.07</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 109</td>
    <td align="right">    0.227418</td>
    <td align="right">       81.22</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 108</td>
    <td align="right">    0.198292</td>
    <td align="right">       70.82</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 112</td>
    <td align="right">    0.169212</td>
    <td align="right">       60.43</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 120</td>
    <td align="right">    0.056460</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 118</td>
    <td align="right">    0.059797</td>
    <td align="right">       21.36</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 116</td>
    <td align="right">    0.080031</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 121</td>
    <td align="right">    0.206850</td>
    <td align="right">       73.88</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 113</td>
    <td align="right">    0.092044</td>
    <td align="right">       32.87</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 122</td>
    <td align="right">    0.066624</td>
    <td align="right">       23.79</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 115</td>
    <td align="right">    0.050675</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 119</td>
    <td align="right">    0.163523</td>
    <td align="right">       58.40</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 117</td>
    <td align="right">    0.153970</td>
    <td align="right">       54.99</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 63</td>
    <td align="right">    0.040082</td>
    <td align="right">       14.32</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 83</td>
    <td align="right">    0.033118</td>
    <td align="right">       11.83</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 74</td>
    <td align="right">    0.165632</td>
    <td align="right">       59.15</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 81</td>
    <td align="right">    0.141139</td>
    <td align="right">       50.41</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 82</td>
    <td align="right">    0.173383</td>
    <td align="right">       61.92</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 59</td>
    <td align="right">    0.071283</td>
    <td align="right">       25.46</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 77</td>
    <td align="right">    0.165317</td>
    <td align="right">       59.04</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 87</td>
    <td align="right">    0.200450</td>
    <td align="right">       71.59</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 67</td>
    <td align="right">    0.180400</td>
    <td align="right">       64.43</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 62</td>
    <td align="right">    0.080703</td>
    <td align="right">       28.82</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 53</td>
    <td align="right">    0.080096</td>
    <td align="right">       28.61</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 70</td>
    <td align="right">    0.206224</td>
    <td align="right">       73.65</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 78</td>
    <td align="right">    0.084707</td>
    <td align="right">       30.25</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 85</td>
    <td align="right">    0.080239</td>
    <td align="right">       28.66</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 84</td>
    <td align="right">    0.059933</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 57</td>
    <td align="right">    0.205797</td>
    <td align="right">       73.50</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 58</td>
    <td align="right">    0.133555</td>
    <td align="right">       47.70</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 79</td>
    <td align="right">    0.092062</td>
    <td align="right">       32.88</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 60</td>
    <td align="right">    0.078888</td>
    <td align="right">       28.17</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 61</td>
    <td align="right">    0.080778</td>
    <td align="right">       28.85</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 64</td>
    <td align="right">    0.190967</td>
    <td align="right">       68.20</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 50</td>
    <td align="right">    0.085373</td>
    <td align="right">       30.49</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 65</td>
    <td align="right">    0.216831</td>
    <td align="right">       77.44</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 66</td>
    <td align="right">    0.174066</td>
    <td align="right">       62.17</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 69</td>
    <td align="right">    0.162853</td>
    <td align="right">       58.16</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 71</td>
    <td align="right">    0.058497</td>
    <td align="right">       20.89</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 73</td>
    <td align="right">    0.080982</td>
    <td align="right">       28.92</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 104</td>
    <td align="right">    0.142100</td>
    <td align="right">       50.75</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 94</td>
    <td align="right">    0.153691</td>
    <td align="right">       54.89</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 98</td>
    <td align="right">    0.135664</td>
    <td align="right">       48.45</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 88</td>
    <td align="right">    0.190679</td>
    <td align="right">       68.10</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 100</td>
    <td align="right">    0.085332</td>
    <td align="right">       30.48</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 46</td>
    <td align="right">    0.084337</td>
    <td align="right">       30.12</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 89</td>
    <td align="right">    0.080905</td>
    <td align="right">       28.89</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 103</td>
    <td align="right">    0.173796</td>
    <td align="right">       62.07</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 99</td>
    <td align="right">    0.169906</td>
    <td align="right">       60.68</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 101</td>
    <td align="right">    0.092683</td>
    <td align="right">       33.10</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 97</td>
    <td align="right">    0.206123</td>
    <td align="right">       73.62</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 102</td>
    <td align="right">    0.060475</td>
    <td align="right">       21.60</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 95</td>
    <td align="right">    0.173915</td>
    <td align="right">       62.11</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 92</td>
    <td align="right">    0.072164</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 107</td>
    <td align="right">    0.041148</td>
    <td align="right">       14.70</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 93</td>
    <td align="right">    0.205451</td>
    <td align="right">       73.38</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 47</td>
    <td align="right">    0.079838</td>
    <td align="right">       28.51</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 91</td>
    <td align="right">    0.154853</td>
    <td align="right">       55.30</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 90</td>
    <td align="right">    0.060417</td>
    <td align="right">       21.58</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 105</td>
    <td align="right">    0.142864</td>
    <td align="right">       51.02</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 106</td>
    <td align="right">    0.154526</td>
    <td align="right">       55.19</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 96</td>
    <td align="right">    0.191026</td>
    <td align="right">       68.22</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 41</td>
    <td align="right">    0.092737</td>
    <td align="right">       33.12</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 42</td>
    <td align="right">    0.137672</td>
    <td align="right">       49.17</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 43</td>
    <td align="right">    0.190618</td>
    <td align="right">       68.08</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 44</td>
    <td align="right">    0.060616</td>
    <td align="right">       21.65</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 3</td>
    <td align="right">    0.072432</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 48</td>
    <td align="right">    0.190948</td>
    <td align="right">       68.20</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 9</td>
    <td align="right">    0.041522</td>
    <td align="right">       14.83</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 5</td>
    <td align="right">    0.168037</td>
    <td align="right">       60.01</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 1</td>
    <td align="right">    0.154883</td>
    <td align="right">       55.32</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 2</td>
    <td align="right">    0.142877</td>
    <td align="right">       51.03</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 4</td>
    <td align="right">    0.163734</td>
    <td align="right">       58.48</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 6</td>
    <td align="right">    0.154537</td>
    <td align="right">       55.19</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 7</td>
    <td align="right">    0.191012</td>
    <td align="right">       68.22</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 8</td>
    <td align="right">    0.169834</td>
    <td align="right">       60.65</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 32</td>
    <td align="right">    0.085891</td>
    <td align="right">       30.68</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 38</td>
    <td align="right">    0.081393</td>
    <td align="right">       29.07</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 52</td>
    <td align="right">    0.170613</td>
    <td align="right">       60.93</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 33</td>
    <td align="right">    0.081620</td>
    <td align="right">       29.15</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 19</td>
    <td align="right">    0.093461</td>
    <td align="right">       33.38</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 26</td>
    <td align="right">    0.190865</td>
    <td align="right">       68.17</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 16</td>
    <td align="right">    0.061754</td>
    <td align="right">       22.06</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 11</td>
    <td align="right">    0.174695</td>
    <td align="right">       62.39</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 17</td>
    <td align="right">    0.073551</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 29</td>
    <td align="right">    0.062060</td>
    <td align="right">       22.16</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 15</td>
    <td align="right">    0.042982</td>
    <td align="right">       15.35</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 40</td>
    <td align="right">    0.155922</td>
    <td align="right">       55.69</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 30</td>
    <td align="right">    0.141230</td>
    <td align="right">       50.44</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 49</td>
    <td align="right">    0.188307</td>
    <td align="right">       67.25</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 14</td>
    <td align="right">    0.143735</td>
    <td align="right">       51.33</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 34</td>
    <td align="right">    0.165267</td>
    <td align="right">       59.02</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 20</td>
    <td align="right">    0.155443</td>
    <td align="right">       55.52</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 31</td>
    <td align="right">    0.192386</td>
    <td align="right">       68.71</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 37</td>
    <td align="right">    0.236483</td>
    <td align="right">       84.46</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 39</td>
    <td align="right">    0.100146</td>
    <td align="right">       35.77</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 23</td>
    <td align="right">    0.095178</td>
    <td align="right">       33.99</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 21</td>
    <td align="right">    0.095478</td>
    <td align="right">       34.10</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 18</td>
    <td align="right">    0.108735</td>
    <td align="right">       38.83</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 10</td>
    <td align="right">    0.106648</td>
    <td align="right">       38.09</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL</td>
    <td align="right">     1751.63</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 114</td>
    <td align="right">      742.13</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 127</td>
    <td align="right">     2429.48</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 124</td>
    <td align="right">     1533.57</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 125</td>
    <td align="right">     1433.24</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 126</td>
    <td align="right">     2390.18</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 123</td>
    <td align="right">     2014.19</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 111</td>
    <td align="right">     2334.90</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 110</td>
    <td align="right">     2320.77</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 109</td>
    <td align="right">     3575.97</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 108</td>
    <td align="right">     3558.66</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 112</td>
    <td align="right">     2042.68</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 120</td>
    <td align="right">      714.70</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 118</td>
    <td align="right">      676.33</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 116</td>
    <td align="right">      299.64</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 121</td>
    <td align="right">     1814.49</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 113</td>
    <td align="right">      455.12</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 122</td>
    <td align="right">      418.01</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 115</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 119</td>
    <td align="right">      861.31</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 117</td>
    <td align="right">      852.67</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 63</td>
    <td align="right">      494.56</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 83</td>
    <td align="right">      539.68</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 74</td>
    <td align="right">      893.65</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 81</td>
    <td align="right">      622.03</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 82</td>
    <td align="right">      885.98</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 59</td>
    <td align="right">      385.25</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 77</td>
    <td align="right">      890.61</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 87</td>
    <td align="right">     2083.96</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 67</td>
    <td align="right">     2078.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 62</td>
    <td align="right">      304.48</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 53</td>
    <td align="right">      325.23</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 70</td>
    <td align="right">     1736.33</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 78</td>
    <td align="right">      372.98</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 85</td>
    <td align="right">      299.97</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 84</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 57</td>
    <td align="right">     1756.51</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 58</td>
    <td align="right">      585.94</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 79</td>
    <td align="right">      427.53</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 60</td>
    <td align="right">     1037.91</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 61</td>
    <td align="right">      315.69</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 64</td>
    <td align="right">     1791.67</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 50</td>
    <td align="right">      389.32</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 65</td>
    <td align="right">     2927.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 66</td>
    <td align="right">     1527.26</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 69</td>
    <td align="right">      851.64</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 71</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 73</td>
    <td align="right">      316.02</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 104</td>
    <td align="right">      705.94</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 94</td>
    <td align="right">      851.10</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 98</td>
    <td align="right">      594.37</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 88</td>
    <td align="right">     2053.89</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 100</td>
    <td align="right">      378.21</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 46</td>
    <td align="right">      398.35</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 89</td>
    <td align="right">      304.80</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 103</td>
    <td align="right">     1565.18</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 99</td>
    <td align="right">     2059.55</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 101</td>
    <td align="right">      433.06</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 97</td>
    <td align="right">     1834.34</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 102</td>
    <td align="right">      678.80</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 95</td>
    <td align="right">     1545.05</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 92</td>
    <td align="right">      390.50</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 107</td>
    <td align="right">      493.84</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 93</td>
    <td align="right">     1778.08</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 47</td>
    <td align="right">      324.89</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 91</td>
    <td align="right">      859.23</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 90</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 105</td>
    <td align="right">      711.63</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 106</td>
    <td align="right">      857.49</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 96</td>
    <td align="right">     2073.55</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 41</td>
    <td align="right">      445.22</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 42</td>
    <td align="right">      619.82</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 43</td>
    <td align="right">     1830.18</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 44</td>
    <td align="right">      694.97</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 3</td>
    <td align="right">      410.87</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 48</td>
    <td align="right">     1809.40</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 9</td>
    <td align="right">      508.86</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 5</td>
    <td align="right">     2051.63</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 1</td>
    <td align="right">      876.99</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 2</td>
    <td align="right">      726.97</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 4</td>
    <td align="right">      880.83</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 6</td>
    <td align="right">      874.13</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 7</td>
    <td align="right">     2099.26</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 8</td>
    <td align="right">     2083.29</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 32</td>
    <td align="right">      438.96</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 38</td>
    <td align="right">      366.59</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 52</td>
    <td align="right">     2164.13</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 33</td>
    <td align="right">      367.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 19</td>
    <td align="right">      500.08</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 26</td>
    <td align="right">     1890.22</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 16</td>
    <td align="right">      762.97</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 11</td>
    <td align="right">     1616.22</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 17</td>
    <td align="right">      488.63</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 29</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 15</td>
    <td align="right">      582.59</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 40</td>
    <td align="right">      958.82</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 30</td>
    <td align="right">      715.95</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 49</td>
    <td align="right">     1541.99</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 14</td>
    <td align="right">      798.53</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 34</td>
    <td align="right">      961.81</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 20</td>
    <td align="right">      951.59</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 31</td>
    <td align="right">     2181.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 37</td>
    <td align="right">     2783.11</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 39</td>
    <td align="right">     1355.85</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 23</td>
    <td align="right">     1285.26</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 21</td>
    <td align="right">     1285.83</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 18</td>
    <td align="right">     1505.45</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 10</td>
    <td align="right">     1478.06</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-08
    21:23:39</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 701</td>
    <td align="right">SURFACE 742 | SURFACE 754 | SURFACE 764 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 707</td>
    <td align="right">SURFACE 742 | SURFACE 754 | SURFACE 764 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 742</td>
    <td align="right">SURFACE 701 | SURFACE 707 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 754</td>
    <td align="right">SURFACE 701 | SURFACE 707 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 764</td>
    <td align="right">SURFACE 701 | SURFACE 707 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">SURFACE 742 | SURFACE 754 | SURFACE 764 | SURFACE 367 | SURFACE 97 | SURFACE 109 | SURFACE 119 | SURFACE 226 | SURFACE 238 | SURFACE 355 | SURFACE 248 | SURFACE 377 | SURFACE 484 | SURFACE 496 | SURFACE 506 | SURFACE 613 | SURFACE 625 | SURFACE 635 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 367</td>
    <td align="right">SURFACE 701 | SURFACE 707 | SURFACE 443 | SURFACE 314 | SURFACE 320 | SURFACE 449 | SURFACE 572 | SURFACE 578 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 97</td>
    <td align="right">SURFACE 701 | SURFACE 707 | SURFACE 62 | SURFACE 191 | SURFACE 185 | SURFACE 443 | SURFACE 314 | SURFACE 320 | SURFACE 449 | SURFACE 572 | SURFACE 578 | SURFACE 56 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 109</td>
    <td align="right">SURFACE 701 | SURFACE 707 | SURFACE 62 | SURFACE 191 | SURFACE 185 | SURFACE 443 | SURFACE 314 | SURFACE 320 | SURFACE 449 | SURFACE 572 | SURFACE 578 | SURFACE 56 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 191</td>
    <td align="right">SURFACE 742 | SURFACE 754 | SURFACE 764 | SURFACE 367 | SURFACE 226 | SURFACE 238 | SURFACE 355 | SURFACE 248 | SURFACE 377 | SURFACE 484 | SURFACE 496 | SURFACE 506 | SURFACE 613 | SURFACE 625 | SURFACE 635 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 119</td>
    <td align="right">SURFACE 701 | SURFACE 707 | SURFACE 62 | SURFACE 191 | SURFACE 185 | SURFACE 443 | SURFACE 314 | SURFACE 320 | SURFACE 449 | SURFACE 572 | SURFACE 578 | SURFACE 56 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 226</td>
    <td align="right">SURFACE 701 | SURFACE 707 | SURFACE 191 | SURFACE 185 | SURFACE 443 | SURFACE 314 | SURFACE 320 | SURFACE 449 | SURFACE 572 | SURFACE 578 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 185</td>
    <td align="right">SURFACE 742 | SURFACE 754 | SURFACE 764 | SURFACE 367 | SURFACE 226 | SURFACE 238 | SURFACE 355 | SURFACE 248 | SURFACE 377 | SURFACE 484 | SURFACE 496 | SURFACE 506 | SURFACE 613 | SURFACE 625 | SURFACE 635 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 238</td>
    <td align="right">SURFACE 701 | SURFACE 707 | SURFACE 191 | SURFACE 185 | SURFACE 443 | SURFACE 314 | SURFACE 320 | SURFACE 449 | SURFACE 572 | SURFACE 578 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 355</td>
    <td align="right">SURFACE 701 | SURFACE 707 | SURFACE 443 | SURFACE 314 | SURFACE 320 | SURFACE 449 | SURFACE 572 | SURFACE 578 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 248</td>
    <td align="right">SURFACE 701 | SURFACE 707 | SURFACE 191 | SURFACE 185 | SURFACE 443 | SURFACE 314 | SURFACE 320 | SURFACE 449 | SURFACE 572 | SURFACE 578 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 443</td>
    <td align="right">SURFACE 742 | SURFACE 754 | SURFACE 764 | SURFACE 484 | SURFACE 496 | SURFACE 506 | SURFACE 613 | SURFACE 625 | SURFACE 635 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 314</td>
    <td align="right">SURFACE 742 | SURFACE 754 | SURFACE 764 | SURFACE 367 | SURFACE 355 | SURFACE 377 | SURFACE 484 | SURFACE 496 | SURFACE 506 | SURFACE 613 | SURFACE 625 | SURFACE 635 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 320</td>
    <td align="right">SURFACE 742 | SURFACE 754 | SURFACE 764 | SURFACE 367 | SURFACE 355 | SURFACE 377 | SURFACE 484 | SURFACE 496 | SURFACE 506 | SURFACE 613 | SURFACE 625 | SURFACE 635 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 377</td>
    <td align="right">SURFACE 701 | SURFACE 707 | SURFACE 443 | SURFACE 314 | SURFACE 320 | SURFACE 449 | SURFACE 572 | SURFACE 578 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 484</td>
    <td align="right">SURFACE 701 | SURFACE 707 | SURFACE 443 | SURFACE 449 | SURFACE 572 | SURFACE 578 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 449</td>
    <td align="right">SURFACE 742 | SURFACE 754 | SURFACE 764 | SURFACE 484 | SURFACE 496 | SURFACE 506 | SURFACE 613 | SURFACE 625 | SURFACE 635 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 496</td>
    <td align="right">SURFACE 701 | SURFACE 707 | SURFACE 443 | SURFACE 449 | SURFACE 572 | SURFACE 578 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 506</td>
    <td align="right">SURFACE 701 | SURFACE 707 | SURFACE 443 | SURFACE 449 | SURFACE 572 | SURFACE 578 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 572</td>
    <td align="right">SURFACE 742 | SURFACE 754 | SURFACE 764 | SURFACE 613 | SURFACE 625 | SURFACE 635 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 578</td>
    <td align="right">SURFACE 742 | SURFACE 754 | SURFACE 764 | SURFACE 613 | SURFACE 625 | SURFACE 635 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 613</td>
    <td align="right">SURFACE 701 | SURFACE 707 | SURFACE 572 | SURFACE 578 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">SURFACE 742 | SURFACE 754 | SURFACE 764 | SURFACE 367 | SURFACE 97 | SURFACE 109 | SURFACE 119 | SURFACE 226 | SURFACE 238 | SURFACE 355 | SURFACE 248 | SURFACE 377 | SURFACE 484 | SURFACE 496 | SURFACE 506 | SURFACE 613 | SURFACE 625 | SURFACE 635 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 625</td>
    <td align="right">SURFACE 701 | SURFACE 707 | SURFACE 572 | SURFACE 578 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 635</td>
    <td align="right">SURFACE 701 | SURFACE 707 | SURFACE 572 | SURFACE 578 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">SUB SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">SUB SURFACE 16 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 101</td>
    <td align="right">SUB SURFACE 68 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 700</td>
    <td align="right">SUB SURFACE 319 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 701</td>
    <td align="right">SUB SURFACE 217 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 707</td>
    <td align="right">SUB SURFACE 531 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 724</td>
    <td align="right">SUB SURFACE 538 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 725</td>
    <td align="right">SUB SURFACE 539 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 733</td>
    <td align="right">SUB SURFACE 541 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 742</td>
    <td align="right">SUB SURFACE 545 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 754</td>
    <td align="right">SUB SURFACE 550 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 758</td>
    <td align="right">SUB SURFACE 551 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 764</td>
    <td align="right">SUB SURFACE 553 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 765</td>
    <td align="right">SUB SURFACE 554 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 771</td>
    <td align="right">SUB SURFACE 556 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 772</td>
    <td align="right">SUB SURFACE 557 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 255</td>
    <td align="right">SUB SURFACE 288 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 256</td>
    <td align="right">SUB SURFACE 290 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">SUB SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45</td>
    <td align="right">SUB SURFACE 72 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">SUB SURFACE 74 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 167</td>
    <td align="right">SUB SURFACE 204 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 174</td>
    <td align="right">SUB SURFACE 54 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 175</td>
    <td align="right">SUB SURFACE 216 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 143</td>
    <td align="right">SUB SURFACE 133 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">SUB SURFACE 64 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">SUB SURFACE 65 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">SUB SURFACE 42 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">SUB SURFACE 12 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 367</td>
    <td align="right">SUB SURFACE 135 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 217</td>
    <td align="right">SUB SURFACE 96 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 208</td>
    <td align="right">SUB SURFACE 253 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 209</td>
    <td align="right">SUB SURFACE 132 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 79</td>
    <td align="right">SUB SURFACE 109 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">SUB SURFACE 114 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 88</td>
    <td align="right">SUB SURFACE 124 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 97</td>
    <td align="right">SUB SURFACE 139 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 109</td>
    <td align="right">SUB SURFACE 149 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 191</td>
    <td align="right">SUB SURFACE 234 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 113</td>
    <td align="right">SUB SURFACE 156 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 119</td>
    <td align="right">SUB SURFACE 162 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 120</td>
    <td align="right">SUB SURFACE 36 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 126</td>
    <td align="right">SUB SURFACE 167 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 127</td>
    <td align="right">SUB SURFACE 168 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 272</td>
    <td align="right">SUB SURFACE 242 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">SUB SURFACE 53 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 131</td>
    <td align="right">SUB SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 132</td>
    <td align="right">SUB SURFACE 170 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 137</td>
    <td align="right">SUB SURFACE 100 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 149</td>
    <td align="right">SUB SURFACE 184 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 260</td>
    <td align="right">SUB SURFACE 291 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 261</td>
    <td align="right">SUB SURFACE 292 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 226</td>
    <td align="right">SUB SURFACE 263 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 155</td>
    <td align="right">SUB SURFACE 141 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 401</td>
    <td align="right">SUB SURFACE 235 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 162</td>
    <td align="right">SUB SURFACE 177 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 163</td>
    <td align="right">SUB SURFACE 200 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 395</td>
    <td align="right">SUB SURFACE 394 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 678</td>
    <td align="right">SUB SURFACE 518 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 679</td>
    <td align="right">SUB SURFACE 519 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 184</td>
    <td align="right">SUB SURFACE 165 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 185</td>
    <td align="right">SUB SURFACE 230 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 238</td>
    <td align="right">SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 407</td>
    <td align="right">SUB SURFACE 400 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 230</td>
    <td align="right">SUB SURFACE 267 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 242</td>
    <td align="right">SUB SURFACE 279 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 355</td>
    <td align="right">SUB SURFACE 115 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 248</td>
    <td align="right">SUB SURFACE 283 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 249</td>
    <td align="right">SUB SURFACE 284 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 266</td>
    <td align="right">SUB SURFACE 297 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 278</td>
    <td align="right">SUB SURFACE 269 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 442</td>
    <td align="right">SUB SURFACE 415 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 443</td>
    <td align="right">SUB SURFACE 417 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 384</td>
    <td align="right">SUB SURFACE 387 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 385</td>
    <td align="right">SUB SURFACE 311 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 284</td>
    <td align="right">SUB SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 518</td>
    <td align="right">SUB SURFACE 441 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 519</td>
    <td align="right">SUB SURFACE 442 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 296</td>
    <td align="right">SUB SURFACE 316 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 303</td>
    <td align="right">SUB SURFACE 332 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 304</td>
    <td align="right">SUB SURFACE 287 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 313</td>
    <td align="right">SUB SURFACE 98 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 314</td>
    <td align="right">SUB SURFACE 339 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 320</td>
    <td align="right">SUB SURFACE 344 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 337</td>
    <td align="right">SUB SURFACE 355 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 338</td>
    <td align="right">SUB SURFACE 232 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 389</td>
    <td align="right">SUB SURFACE 390 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 390</td>
    <td align="right">SUB SURFACE 345 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SUB SURFACE 41 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 346</td>
    <td align="right">SUB SURFACE 361 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 359</td>
    <td align="right">SUB SURFACE 368 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 371</td>
    <td align="right">SUB SURFACE 83 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 377</td>
    <td align="right">SUB SURFACE 380 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 378</td>
    <td align="right">SUB SURFACE 381 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 413</td>
    <td align="right">SUB SURFACE 157 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 484</td>
    <td align="right">SUB SURFACE 329 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 420</td>
    <td align="right">SUB SURFACE 370 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 421</td>
    <td align="right">SUB SURFACE 365 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 425</td>
    <td align="right">SUB SURFACE 406 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 432</td>
    <td align="right">SUB SURFACE 409 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 433</td>
    <td align="right">SUB SURFACE 410 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 449</td>
    <td align="right">SUB SURFACE 276 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 291</td>
    <td align="right">SUB SURFACE 82 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 292</td>
    <td align="right">SUB SURFACE 314 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 466</td>
    <td align="right">SUB SURFACE 427 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 467</td>
    <td align="right">SUB SURFACE 416 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 746</td>
    <td align="right">SUB SURFACE 546 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 475</td>
    <td align="right">SUB SURFACE 428 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 488</td>
    <td align="right">SUB SURFACE 152 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 496</td>
    <td align="right">SUB SURFACE 289 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 500</td>
    <td align="right">SUB SURFACE 210 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 506</td>
    <td align="right">SUB SURFACE 436 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 507</td>
    <td align="right">SUB SURFACE 437 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 513</td>
    <td align="right">SUB SURFACE 439 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 514</td>
    <td align="right">SUB SURFACE 440 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 524</td>
    <td align="right">SUB SURFACE 446 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 530</td>
    <td align="right">SUB SURFACE 448 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 642</td>
    <td align="right">SUB SURFACE 507 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 643</td>
    <td align="right">SUB SURFACE 508 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 536</td>
    <td align="right">SUB SURFACE 393 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 542</td>
    <td align="right">SUB SURFACE 321 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 549</td>
    <td align="right">SUB SURFACE 457 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 550</td>
    <td align="right">SUB SURFACE 458 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 554</td>
    <td align="right">SUB SURFACE 459 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 561</td>
    <td align="right">SUB SURFACE 203 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 562</td>
    <td align="right">SUB SURFACE 465 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 571</td>
    <td align="right">SUB SURFACE 164 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 572</td>
    <td align="right">SUB SURFACE 330 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 578</td>
    <td align="right">SUB SURFACE 119 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 595</td>
    <td align="right">SUB SURFACE 483 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 596</td>
    <td align="right">SUB SURFACE 484 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 604</td>
    <td align="right">SUB SURFACE 491 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 613</td>
    <td align="right">SUB SURFACE 497 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">SUB SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">SUB SURFACE 86 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 617</td>
    <td align="right">SUB SURFACE 454 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 625</td>
    <td align="right">SUB SURFACE 502 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 629</td>
    <td align="right">SUB SURFACE 197 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 635</td>
    <td align="right">SUB SURFACE 504 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 636</td>
    <td align="right">SUB SURFACE 388 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 647</td>
    <td align="right">SUB SURFACE 399 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 648</td>
    <td align="right">SUB SURFACE 433 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 653</td>
    <td align="right">SUB SURFACE 468 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 659</td>
    <td align="right">SUB SURFACE 473 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 665</td>
    <td align="right">SUB SURFACE 382 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 671</td>
    <td align="right">SUB SURFACE 192 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 683</td>
    <td align="right">SUB SURFACE 371 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 690</td>
    <td align="right">SUB SURFACE 523 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 691</td>
    <td align="right">SUB SURFACE 524 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-08
    21:23:39</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-08
    21:23:39</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">25.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">-5.25</td>
    <td align="right">-6.52</td>
    <td align="right">-4.28</td>
    <td align="right">-0.76</td>
    <td align="right">8.43</td>
    <td align="right">15.52</td>
    <td align="right">20.30</td>
    <td align="right">21.76</td>
    <td align="right">19.28</td>
    <td align="right">13.77</td>
    <td align="right">6.41</td>
    <td align="right">-0.41</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Montreal-Trudeau Intl AP QC CAN CWEC2016 WMO#=716270</td>
    <td align="right">45.47</td>
    <td align="right">-73.74</td>
    <td align="right">-5.00</td>
    <td align="right">36.00</td>
    <td align="right">100893</td>
    <td align="right">1.1992</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">FixedDefault</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">10.0</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Building 1</td>
    <td align="right">0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AnalyticalSolution</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">7</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">108</td>
    <td align="right">1440</td>
    <td align="right">558</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
