
OS:Version,
  {249698b8-1647-4e71-9caf-3d35517bbf4b}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:Schedule:Constant,
  {38358739-3bb3-4d20-8c81-fff70e640f9a}, !- Handle
  Always On Discrete,                     !- Name
  {18ac9427-bf66-4b4b-ac10-dc3f2402f5b9}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {18ac9427-bf66-4b4b-ac10-dc3f2402f5b9}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Rendering:Color,
  {6378dbec-eb36-48ce-bad0-f6c4e6eb1a52}, !- Handle
  Rendering Color 1,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {2c940045-acb3-429d-974e-30a7a792c982}, ! Handle
  Office Bldg Light,                      ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {f527ce9d-9816-4782-9799-67e4e81510db}, ! Default Day Schedule Name
  {1e5fadd7-0f69-4049-94f9-be070e42cd9b}, ! Summer Design Day Schedule Name
  {f1d6d84f-b3ca-4a56-9fb6-be0771a24ee7}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Day,
  {f527ce9d-9816-4782-9799-67e4e81510db}, !- Handle
  Office Bldg Light Default Schedule,     !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {1e5fadd7-0f69-4049-94f9-be070e42cd9b}, !- Handle
  Office Bldg Light Summer Design Day,    !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f1d6d84f-b3ca-4a56-9fb6-be0771a24ee7}, !- Handle
  Office Bldg Light Winter Design Day,    !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {908b277a-17ad-43e5-8ca0-e1d276873fc0}, !- Handle
  Office Bldg Light Rule 1,               !- Name
  {2c940045-acb3-429d-974e-30a7a792c982}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f781a329-5fd9-4e85-a1ef-b4bef14b48ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f781a329-5fd9-4e85-a1ef-b4bef14b48ef}, !- Handle
  Office Bldg Light Rule 1 Day Schedule,  !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.050000000000000003;                   !- Value Until Time 1

OS:Schedule:Rule,
  {58f59580-2b1c-4b49-8761-6e97b4f06a41}, !- Handle
  Office Bldg Light Rule 2,               !- Name
  {2c940045-acb3-429d-974e-30a7a792c982}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d19a64b1-fd5a-4540-b6d8-57bf21de3b30}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d19a64b1-fd5a-4540-b6d8-57bf21de3b30}, !- Handle
  Office Bldg Light Rule 2 Day Schedule,  !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.050000000000000003,                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.10000000000000001,                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.14999999999999999,                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.050000000000000003;                   !- Value Until Time 5

OS:DesignSpecification:OutdoorAir,
  {275b2507-2551-4c6b-9576-0694f401735c}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {57e1c24d-9d92-4abf-b5da-f09ece9870d2}, ! Handle
  Office Misc Occ,                        ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {889bfb8a-8061-48b2-bcb4-c05c2404845f}, ! Default Day Schedule Name
  {0e24e94b-015e-4feb-a85b-f76842862d1e}, ! Summer Design Day Schedule Name
  {1a8a0f65-267d-4ea9-8175-002bf3fdd780}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {889bfb8a-8061-48b2-bcb4-c05c2404845f}, !- Handle
  Office Bldg Occ Default Schedule 1,     !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.400000005960464,                      !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.100000001490116,                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0500000007450581;                     !- Value Until Time 6

OS:Schedule:Day,
  {0e24e94b-015e-4feb-a85b-f76842862d1e}, !- Handle
  Office Bldg Occ Summer Design Day 1,    !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.050000000000000003;                   !- Value Until Time 3

OS:Schedule:Day,
  {1a8a0f65-267d-4ea9-8175-002bf3fdd780}, !- Handle
  Office Bldg Occ Winter Design Day 1,    !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a97798e8-5429-4f50-b44e-dfb58ab1171e}, !- Handle
  Office Misc Occ Rule 1,                 !- Name
  {57e1c24d-9d92-4abf-b5da-f09ece9870d2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {67399e18-2529-4b87-8ea4-2dc28aff6617}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67399e18-2529-4b87-8ea4-2dc28aff6617}, !- Handle
  Office Bldg Occ Rule 1 Day Schedule 1,  !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6b831ffb-ef84-4a8a-a32f-d7d10b547a0e}, !- Handle
  Office Misc Occ Rule 2,                 !- Name
  {57e1c24d-9d92-4abf-b5da-f09ece9870d2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ee72aee8-eeaf-433a-9e3e-619a532596a3}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee72aee8-eeaf-433a-9e3e-619a532596a3}, !- Handle
  Office Bldg Occ Rule 2 Day Schedule 1,  !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {ae4a6595-dac3-4e90-8bc9-f95853fc6d37}, ! Handle
  Office Activity,                        ! Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, ! Schedule Type Limits Name
  {2a936091-d303-4d47-b907-3f9308de0f26}, ! Default Day Schedule Name
  {17322361-6930-4b2c-8780-26df8535ea54}, ! Summer Design Day Schedule Name
  {a7fce132-c6ca-41e8-aa21-8e49d328f410}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {2a936091-d303-4d47-b907-3f9308de0f26}, !- Handle
  Office Activity Default Schedule,       !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {17322361-6930-4b2c-8780-26df8535ea54}, !- Handle
  Office Activity Summer Design Day,      !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a7fce132-c6ca-41e8-aa21-8e49d328f410}, !- Handle
  Office Activity Winter Design Day,      !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, ! Handle
  Office Infil Quarter On,                ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {0f0a4c58-d61a-4fe2-b785-c13d80aeae72}, ! Default Day Schedule Name
  {495fb1a4-73fa-4a01-9390-dc96865b0e10}, ! Summer Design Day Schedule Name
  {bf393fb4-114d-42cb-8f1a-062a9f6e9af6}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {0f0a4c58-d61a-4fe2-b785-c13d80aeae72}, !- Handle
  Office Infil Quarter On Default Schedule, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {495fb1a4-73fa-4a01-9390-dc96865b0e10}, !- Handle
  Office Infil Quarter On Summer Design Day, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bf393fb4-114d-42cb-8f1a-062a9f6e9af6}, !- Handle
  Office Infil Quarter On Winter Design Day, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {669f6450-48fd-4c9f-aa54-cb0a65aaaea4}, !- Handle
  Office Infil Quarter On Rule 1,         !- Name
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a70ff7aa-e531-409d-9b14-d76d8b3d2fcd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a70ff7aa-e531-409d-9b14-d76d8b3d2fcd}, !- Handle
  Office Infil Quarter On Rule 1 Day Schedule, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0754978c-410e-49ee-a9fb-78c434aa0747}, !- Handle
  Office Infil Quarter On Rule 2,         !- Name
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e0f7388a-c254-4ec7-be7c-4baf001742a7}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0f7388a-c254-4ec7-be7c-4baf001742a7}, !- Handle
  Office Infil Quarter On Rule 2 Day Schedule, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {88b4ac91-159f-4214-9ba7-aac28ba70021}, ! Handle
  Office Bldg Equip,                      ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {482623b1-c0bb-4a7b-844e-be61c3db495e}, ! Default Day Schedule Name
  {f3fed466-0fe5-4cd4-85d1-9a6851de4f45}, ! Summer Design Day Schedule Name
  {c07620c6-9e60-4460-8226-4ae184c20265}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {482623b1-c0bb-4a7b-844e-be61c3db495e}, !- Handle
  Office Bldg Equip Default Schedule,     !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {f3fed466-0fe5-4cd4-85d1-9a6851de4f45}, !- Handle
  Office Bldg Equip Summer Design Day,    !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c07620c6-9e60-4460-8226-4ae184c20265}, !- Handle
  Office Bldg Equip Winter Design Day,    !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ef64122e-df93-4108-bfcf-d1233b552ebc}, !- Handle
  Office Bldg Equip Rule 1,               !- Name
  {88b4ac91-159f-4214-9ba7-aac28ba70021}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d3ee3a96-7374-4f52-a6f1-5d5d9202b8aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d3ee3a96-7374-4f52-a6f1-5d5d9202b8aa}, !- Handle
  Office Bldg Equip Rule 1 Day Schedule,  !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.29999999999999999;                    !- Value Until Time 1

OS:Schedule:Rule,
  {148ecf7d-381b-405a-83e5-4dda8df23254}, !- Handle
  Office Bldg Equip Rule 2,               !- Name
  {88b4ac91-159f-4214-9ba7-aac28ba70021}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {16910aad-aa54-450e-ad27-3d490c451dcb}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {16910aad-aa54-450e-ad27-3d490c451dcb}, !- Handle
  Office Bldg Equip Rule 2 Day Schedule,  !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.29999999999999999,                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40000000000000002,                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.34999999999999998,                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29999999999999999;                    !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {4c10e941-222f-4ce6-97c2-167d512784bb}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {09614427-a80e-4def-b3c8-4569d9820c87}, ! Handle
  Medium Office HtgSetp,                  ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  {8882803d-5d69-4a07-a318-9917a000abb6}, ! Default Day Schedule Name
  {d8e08bcc-fb61-400d-8fcc-652931ec5576}, ! Summer Design Day Schedule Name
  {e7c96e76-f302-4674-8a2a-3dc7a341b8cb}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {fe175268-292a-4433-a896-b1196b2fabee}, !- Handle
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {8882803d-5d69-4a07-a318-9917a000abb6}, !- Handle
  Medium Office HtgSetp Default Schedule, !- Name
  {fe175268-292a-4433-a896-b1196b2fabee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {d8e08bcc-fb61-400d-8fcc-652931ec5576}, !- Handle
  Medium Office HtgSetp Summer Design Day, !- Name
  {fe175268-292a-4433-a896-b1196b2fabee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e7c96e76-f302-4674-8a2a-3dc7a341b8cb}, !- Handle
  Medium Office HtgSetp Winter Design Day, !- Name
  {fe175268-292a-4433-a896-b1196b2fabee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {c7f812fa-7446-40ee-b68b-b3a8b51b12e6}, !- Handle
  Medium Office HtgSetp Rule 1,           !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {42a8882f-6fd8-4828-a5b5-47a81c1a7b4b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {42a8882f-6fd8-4828-a5b5-47a81c1a7b4b}, !- Handle
  Medium Office HtgSetp Rule 1 Day Schedule, !- Name
  {fe175268-292a-4433-a896-b1196b2fabee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {2e1dc3e8-d10c-4d93-ae1c-b45ed550e975}, !- Handle
  Medium Office HtgSetp Rule 2,           !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aac68dcf-cce4-43fa-939c-a27379cb5e6d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aac68dcf-cce4-43fa-939c-a27379cb5e6d}, !- Handle
  Medium Office HtgSetp Rule 2 Day Schedule, !- Name
  {fe175268-292a-4433-a896-b1196b2fabee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}, ! Handle
  Medium Office ClgSetp,                  ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  {b2d005f8-5eb3-447e-8697-9b31aaa3a2db}, ! Default Day Schedule Name
  {a3605db2-8181-496b-8473-1aa0a642a54f}, ! Summer Design Day Schedule Name
  {e7eb3567-d62b-4ef1-bd1a-6e8dbc046b21}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Handle
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {b2d005f8-5eb3-447e-8697-9b31aaa3a2db}, !- Handle
  Medium Office ClgSetp Default Schedule, !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {a3605db2-8181-496b-8473-1aa0a642a54f}, !- Handle
  Medium Office ClgSetp Summer Design Day, !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.699999999999999,                     !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.699999999999999;                     !- Value Until Time 3

OS:Schedule:Day,
  {e7eb3567-d62b-4ef1-bd1a-6e8dbc046b21}, !- Handle
  Medium Office ClgSetp Winter Design Day, !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.699999999999999;                     !- Value Until Time 1

OS:Schedule:Rule,
  {0d632a2f-7030-458d-a605-1c8b22675112}, !- Handle
  Medium Office ClgSetp Rule 1,           !- Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ef8f110c-4e65-4bff-a09f-b7a26ac7ead7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef8f110c-4e65-4bff-a09f-b7a26ac7ead7}, !- Handle
  Medium Office ClgSetp Rule 1 Day Schedule, !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.699999999999999;                     !- Value Until Time 1

OS:Schedule:Rule,
  {64435df8-d2ce-49d3-ab10-d80ef7c9dc79}, !- Handle
  Medium Office ClgSetp Rule 2,           !- Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3103b702-d5fe-489f-a4a3-03c0cdaefd36}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3103b702-d5fe-489f-a4a3-03c0cdaefd36}, !- Handle
  Medium Office ClgSetp Rule 2 Day Schedule, !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.699999999999999,                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.699999999999999;                     !- Value Until Time 3

OS:Rendering:Color,
  {ba1f766f-181c-458c-9ef5-bb86302e4a6d}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1bd42bc7-ba48-4bab-8bd8-c05a26eb63e0}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {163effd1-65ed-44c0-a206-60c4b6812644}, ! Handle
  Office Work Occ,                        ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {76902b2d-24eb-486d-9797-42d4b43e98a6}, ! Default Day Schedule Name
  {f1ee8ec8-3e77-4e46-9b20-c5fbbab102c5}, ! Summer Design Day Schedule Name
  {a212beaa-cb04-4f02-865c-c5535967ba76}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {76902b2d-24eb-486d-9797-42d4b43e98a6}, !- Handle
  Office Bldg Occ Default Schedule,       !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.850000023841858,                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.850000023841858,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.699999988079071,                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.400000005960464,                      !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.100000001490116,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0500000007450581;                     !- Value Until Time 10

OS:Schedule:Day,
  {f1ee8ec8-3e77-4e46-9b20-c5fbbab102c5}, !- Handle
  Office Bldg Occ Summer Design Day,      !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.050000000000000003;                   !- Value Until Time 3

OS:Schedule:Day,
  {a212beaa-cb04-4f02-865c-c5535967ba76}, !- Handle
  Office Bldg Occ Winter Design Day,      !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b8161167-4161-4e02-8f47-36bd863088fc}, !- Handle
  Office Work Occ Rule 1,                 !- Name
  {163effd1-65ed-44c0-a206-60c4b6812644}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1ead174b-87ef-4841-aa88-529f1393689b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ead174b-87ef-4841-aa88-529f1393689b}, !- Handle
  Office Bldg Occ Rule 1 Day Schedule,    !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fbf97f6c-3df4-4a6b-8446-999a24edf3bc}, !- Handle
  Office Work Occ Rule 2,                 !- Name
  {163effd1-65ed-44c0-a206-60c4b6812644}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6976aee5-609c-4442-ad06-6ae5468617e3}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6976aee5-609c-4442-ad06-6ae5468617e3}, !- Handle
  Office Bldg Occ Rule 2 Day Schedule,    !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.400000005960464,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {9e972440-d6e2-4d12-af61-30e49f26d1f6}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6ead6b3f-309f-49fb-902f-df18e88201ae}, !- Handle
  Rendering Color 3,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {efbb3cc1-cd4b-4dc5-8eb7-eebc742afbdc}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7691aa3c-0f51-4b50-af2b-5cfffd865bd1}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f2532a3e-1ca1-4db9-998c-227431dfa48e}, !- Handle
  Rendering Color 4,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {92dce51d-bb1c-4f88-86ed-bc5545e26f09}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1f0200e-b39d-4793-8cb4-2c307199de15}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1f1f3d07-6d31-4834-9dcb-30d44551a6f6}, !- Handle
  Rendering Color 5,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {890f4b3a-8ddf-43e6-aa80-3b305b723267}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {959d0b30-4f5d-43cc-a32d-27b3efb6d237}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e45237c0-fb92-4607-bd04-df09fc52bb34}, !- Handle
  Rendering Color 6,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {514bdf65-6520-4040-8ce1-c99180e69ac4}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c45f9b47-32fa-429c-9130-e959ffd40036}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f2ffe214-9259-4b2f-8e48-35543d5fba21}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f86340de-6056-4920-a25b-2457bbcdf377}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d3694f32-dbe7-4f34-8a96-56cd4db5d3ce}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a2c602da-91b1-4db5-892c-de58e18075ce}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1c52920b-7e50-4069-8337-699cc915ed7c}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fe91686e-dd84-4b38-b5b8-54dfcf8560ce}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Building,
  {161a51f0-9700-4aa1-8ba8-f2513d0eecae}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {15265381-e5e1-46ed-aa83-2328823b2654}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {58570dd6-8afc-4dcd-b069-b470e899067e}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ee3f455-6c41-4bb4-b9a1-f1f1b61abb75}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {dd022378-ee6c-48ca-9a39-68a7adc126bd}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {bde92cb9-71ea-4377-ba7a-5ec383b04669}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d77807c-6525-4ff5-96b0-3bae48c5bf5e}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a3d4d349-0de7-4e4f-ac21-f62447e12181}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {874a5fad-e186-4960-9b2a-0fba73083a6e}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e34a4858-8ca9-4b53-8502-c5073f2911c3}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {abf602e1-5689-4887-bc4d-e6f2fc2451e4}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {4b03ea2e-ed8e-4436-b327-2f6e8ab4b5fb}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7666b674-d1ef-4103-b26d-0c8dbbbfc8b7}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5d8d43b8-7e07-431a-89e4-e65ffc0a4f50}, !- Handle
  Rendering Color 13,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {b486263b-55be-4328-a2c1-e999b7a6be2a}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d80e673-9242-4a06-b05d-982eeaeca477}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ae6193b8-9d13-45ab-a3c0-13ea1b2d2000}, !- Handle
  Rendering Color 14,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {887b2604-862e-444b-89ad-50e2dc4d71e9}, ! Handle
  Large Office Bldg Light,                ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  {52c25c37-8b87-4ba0-a348-2f135c716cff}, ! Default Day Schedule Name
  {6752b800-caef-41d7-ab5f-0ee8fe2bcb7d}, ! Summer Design Day Schedule Name
  {a1f28c2b-f74f-4c67-978b-37ad2a67a17b}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Day,
  {52c25c37-8b87-4ba0-a348-2f135c716cff}, !- Handle
  Large Office Bldg Light Default Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {6752b800-caef-41d7-ab5f-0ee8fe2bcb7d}, !- Handle
  Large Office Bldg Light Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a1f28c2b-f74f-4c67-978b-37ad2a67a17b}, !- Handle
  Large Office Bldg Light Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e993fcdd-4bf2-4620-80da-3cefd388470a}, !- Handle
  Large Office Bldg Light Rule 1,         !- Name
  {887b2604-862e-444b-89ad-50e2dc4d71e9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {075c555a-61c2-4dc0-b42a-4c76eeab2975}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {075c555a-61c2-4dc0-b42a-4c76eeab2975}, !- Handle
  Large Office Bldg Light Rule 1 Day Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.050000000000000003;                   !- Value Until Time 1

OS:Schedule:Rule,
  {1822b24d-5ca6-4da7-94ae-0b2fcd5c329a}, !- Handle
  Large Office Bldg Light Rule 2,         !- Name
  {887b2604-862e-444b-89ad-50e2dc4d71e9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0e53450b-3329-4a77-b402-c64e9577d303}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e53450b-3329-4a77-b402-c64e9577d303}, !- Handle
  Large Office Bldg Light Rule 2 Day Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.050000000000000003,                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.10000000000000001,                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.14999999999999999,                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.050000000000000003;                   !- Value Until Time 5

OS:DesignSpecification:OutdoorAir,
  {b212614e-35f5-4376-9ba6-f2029aa777a8}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {3809a7de-fc37-4d8a-9225-159a2dfb2aaa}, ! Handle
  Large Office Bldg Occ,                  ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  {5a487fe3-835b-4774-8366-f85dde074bf0}, ! Default Day Schedule Name
  {520d6cb9-b0b1-407f-83c2-96d15c1054e7}, ! Summer Design Day Schedule Name
  {a1253a97-66bf-41f7-b016-76862722d571}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {5a487fe3-835b-4774-8366-f85dde074bf0}, !- Handle
  Large Office Bldg Occ Default Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {520d6cb9-b0b1-407f-83c2-96d15c1054e7}, !- Handle
  Large Office Bldg Occ Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.050000000000000003;                   !- Value Until Time 3

OS:Schedule:Day,
  {a1253a97-66bf-41f7-b016-76862722d571}, !- Handle
  Large Office Bldg Occ Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6b2290e6-83e6-4257-8bbf-21541e13acc8}, !- Handle
  Large Office Bldg Occ Rule 1,           !- Name
  {3809a7de-fc37-4d8a-9225-159a2dfb2aaa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1c83a61e-98a0-4a84-b2fb-c90b7714176a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c83a61e-98a0-4a84-b2fb-c90b7714176a}, !- Handle
  Large Office Bldg Occ Rule 1 Day Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8209eb3a-736d-4a18-ac0a-24109a77fb15}, !- Handle
  Large Office Bldg Occ Rule 2,           !- Name
  {3809a7de-fc37-4d8a-9225-159a2dfb2aaa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ac99d433-bc10-4b25-b41e-394e8732c645}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac99d433-bc10-4b25-b41e-394e8732c645}, !- Handle
  Large Office Bldg Occ Rule 2 Day Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.10000000000000001,                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.10000000000000001,                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {33614f86-0df7-4712-b581-d943d0995157}, ! Handle
  Large Office Activity,                  ! Name
  {db77c810-6d42-49c7-966e-9a928067165f}, ! Schedule Type Limits Name
  {18794ae1-df92-44fa-a422-0682e6a94c40}, ! Default Day Schedule Name
  {574bf851-001c-49c8-b9a8-2bb7cb2e11e5}, ! Summer Design Day Schedule Name
  {e170f2b9-8f2d-478c-ab86-a3148c69208f}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {db77c810-6d42-49c7-966e-9a928067165f}, !- Handle
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {18794ae1-df92-44fa-a422-0682e6a94c40}, !- Handle
  Large Office Activity Default Schedule, !- Name
  {db77c810-6d42-49c7-966e-9a928067165f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {574bf851-001c-49c8-b9a8-2bb7cb2e11e5}, !- Handle
  Large Office Activity Summer Design Day, !- Name
  {db77c810-6d42-49c7-966e-9a928067165f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e170f2b9-8f2d-478c-ab86-a3148c69208f}, !- Handle
  Large Office Activity Winter Design Day, !- Name
  {db77c810-6d42-49c7-966e-9a928067165f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {db7f073b-9c2d-43a5-b827-b5b8d6adcaa3}, ! Handle
  Large Office Infil Quarter On,          ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  {e5ae59a7-8042-44fe-8fb5-4ae1705d3e21}, ! Default Day Schedule Name
  {3b0f6422-289c-4100-9539-13fe9d4c39bf}, ! Summer Design Day Schedule Name
  {04216b2f-0705-4b18-85bc-faab894e900d}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {e5ae59a7-8042-44fe-8fb5-4ae1705d3e21}, !- Handle
  Large Office Infil Quarter On Default Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3b0f6422-289c-4100-9539-13fe9d4c39bf}, !- Handle
  Large Office Infil Quarter On Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {04216b2f-0705-4b18-85bc-faab894e900d}, !- Handle
  Large Office Infil Quarter On Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c3c5ea47-8a11-4dd0-a525-11253766908b}, !- Handle
  Large Office Infil Quarter On Rule 1,   !- Name
  {db7f073b-9c2d-43a5-b827-b5b8d6adcaa3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bf38162e-0fc0-4bd8-9fee-f15555eb9377}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf38162e-0fc0-4bd8-9fee-f15555eb9377}, !- Handle
  Large Office Infil Quarter On Rule 1 Day Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3fe5f1f7-922f-44d9-9b56-cb70366a5183}, !- Handle
  Large Office Infil Quarter On Rule 2,   !- Name
  {db7f073b-9c2d-43a5-b827-b5b8d6adcaa3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a51d47b7-d9e6-450b-818c-71e2d734461a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a51d47b7-d9e6-450b-818c-71e2d734461a}, !- Handle
  Large Office Infil Quarter On Rule 2 Day Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ebe8d780-87ee-4f15-bff7-d4f18dba8a4a}, ! Handle
  Large Office Bldg Equip,                ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  {c8387f07-2456-475c-823f-d939ee1a0b67}, ! Default Day Schedule Name
  {86969a5e-39eb-447c-9fab-401eebe3e71c}, ! Summer Design Day Schedule Name
  {a60373be-49af-4ced-91b1-01fed41074e4}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {c8387f07-2456-475c-823f-d939ee1a0b67}, !- Handle
  Large Office Bldg Equip Default Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {86969a5e-39eb-447c-9fab-401eebe3e71c}, !- Handle
  Large Office Bldg Equip Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a60373be-49af-4ced-91b1-01fed41074e4}, !- Handle
  Large Office Bldg Equip Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7149bcfb-5097-4839-8a6a-ae6b0566da96}, !- Handle
  Large Office Bldg Equip Rule 1,         !- Name
  {ebe8d780-87ee-4f15-bff7-d4f18dba8a4a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {458917f7-6665-4186-b3ec-363f21da5d0a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {458917f7-6665-4186-b3ec-363f21da5d0a}, !- Handle
  Large Office Bldg Equip Rule 1 Day Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.29999999999999999;                    !- Value Until Time 1

OS:Schedule:Rule,
  {368172ef-1ae0-4e6c-96b9-b0ce19029e0a}, !- Handle
  Large Office Bldg Equip Rule 2,         !- Name
  {ebe8d780-87ee-4f15-bff7-d4f18dba8a4a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8c75aa08-6e3e-478e-aeb4-72ed71fe4a56}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c75aa08-6e3e-478e-aeb4-72ed71fe4a56}, !- Handle
  Large Office Bldg Equip Rule 2 Day Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.29999999999999999,                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40000000000000002,                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.34999999999999998,                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29999999999999999;                    !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {2e0d8e87-f663-4cc4-95e5-e3450e3ad2f7}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Thermostat, !- Name
  {2122cc4e-7e1b-44c0-9c3f-9e9e201eccca}, !- Heating Setpoint Temperature Schedule Name
  {28f74a9b-29da-4e35-bd76-56b9a3c9360c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {2122cc4e-7e1b-44c0-9c3f-9e9e201eccca}, ! Handle
  Large Office HtgSetp,                   ! Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, ! Schedule Type Limits Name
  {f2084031-9ed1-4770-8d0d-6a78ac4a504b}, ! Default Day Schedule Name
  {7bafb6f6-149a-4862-a38f-50ebac27286a}, ! Summer Design Day Schedule Name
  {a3fbd73b-06c3-4bf6-a249-05d87cebdfc6}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {f2084031-9ed1-4770-8d0d-6a78ac4a504b}, !- Handle
  Large Office HtgSetp Default Schedule,  !- Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {7bafb6f6-149a-4862-a38f-50ebac27286a}, !- Handle
  Large Office HtgSetp Summer Design Day, !- Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {a3fbd73b-06c3-4bf6-a249-05d87cebdfc6}, !- Handle
  Large Office HtgSetp Winter Design Day, !- Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {3dec2ebc-3be0-4809-ab92-aba518f7243a}, !- Handle
  Large Office HtgSetp Rule 1,            !- Name
  {2122cc4e-7e1b-44c0-9c3f-9e9e201eccca}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6eec3602-ae5e-4520-9022-42f6eb158f11}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6eec3602-ae5e-4520-9022-42f6eb158f11}, !- Handle
  Large Office HtgSetp Rule 1 Day Schedule, !- Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {d0fd0485-8d3a-4d93-b472-c2c055f12d8f}, !- Handle
  Large Office HtgSetp Rule 2,            !- Name
  {2122cc4e-7e1b-44c0-9c3f-9e9e201eccca}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {855ab926-166d-457e-bee0-48035528728b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {855ab926-166d-457e-bee0-48035528728b}, !- Handle
  Large Office HtgSetp Rule 2 Day Schedule, !- Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {28f74a9b-29da-4e35-bd76-56b9a3c9360c}, ! Handle
  Large Office ClgSetp,                   ! Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, ! Schedule Type Limits Name
  {5eec5b53-578e-4e6d-bfd9-3ab760d8ce47}, ! Default Day Schedule Name
  {595d5a37-9ee2-40c6-8390-a264a70b9bf5}, ! Summer Design Day Schedule Name
  {bf709691-6dea-47a8-9d7f-a07245ece8ec}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {5eec5b53-578e-4e6d-bfd9-3ab760d8ce47}, !- Handle
  Large Office ClgSetp Default Schedule,  !- Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {595d5a37-9ee2-40c6-8390-a264a70b9bf5}, !- Handle
  Large Office ClgSetp Summer Design Day, !- Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.699999999999999,                     !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.699999999999999;                     !- Value Until Time 3

OS:Schedule:Day,
  {bf709691-6dea-47a8-9d7f-a07245ece8ec}, !- Handle
  Large Office ClgSetp Winter Design Day, !- Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.699999999999999;                     !- Value Until Time 1

OS:Schedule:Rule,
  {0c2aa966-89ef-414d-9cb8-7c5866667a68}, !- Handle
  Large Office ClgSetp Rule 1,            !- Name
  {28f74a9b-29da-4e35-bd76-56b9a3c9360c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4eb7dda9-f704-4e80-b779-17f6a393f713}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4eb7dda9-f704-4e80-b779-17f6a393f713}, !- Handle
  Large Office ClgSetp Rule 1 Day Schedule, !- Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.699999999999999;                     !- Value Until Time 1

OS:Schedule:Rule,
  {bfc0394c-2ee2-4a76-b55b-94b145027791}, !- Handle
  Large Office ClgSetp Rule 2,            !- Name
  {28f74a9b-29da-4e35-bd76-56b9a3c9360c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9616ff3f-9dda-4339-accb-413452c0303f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9616ff3f-9dda-4339-accb-413452c0303f}, !- Handle
  Large Office ClgSetp Rule 2 Day Schedule, !- Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.699999999999999,                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.699999999999999;                     !- Value Until Time 3

OS:Rendering:Color,
  {5975c023-a3df-4e88-aa90-8dff615de763}, !- Handle
  Rendering Color 15,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {7851d678-e330-4e18-a2dc-5b9884d95f5d}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {e07d3266-bbf4-4110-98ab-fa7a311efd8a}, ! Handle
  Medium Office Bldg Occ,                 ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {9f032ce4-a117-4819-b533-5369271ed22d}, ! Default Day Schedule Name
  {6607e8b9-080f-4d5a-bf8c-012b229b3390}, ! Summer Design Day Schedule Name
  {46b09b73-6cc8-4edd-9517-bd39c9f77511}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {9f032ce4-a117-4819-b533-5369271ed22d}, !- Handle
  Medium Office Bldg Occ Default Schedule, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {6607e8b9-080f-4d5a-bf8c-012b229b3390}, !- Handle
  Medium Office Bldg Occ Summer Design Day, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.050000000000000003;                   !- Value Until Time 3

OS:Schedule:Day,
  {46b09b73-6cc8-4edd-9517-bd39c9f77511}, !- Handle
  Medium Office Bldg Occ Winter Design Day, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {93f3fbaf-3bcc-4d46-aa12-29f75ede5812}, !- Handle
  Medium Office Bldg Occ Rule 1,          !- Name
  {e07d3266-bbf4-4110-98ab-fa7a311efd8a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {41d016c8-0dad-4e7b-bc98-ac9d99fc871b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41d016c8-0dad-4e7b-bc98-ac9d99fc871b}, !- Handle
  Medium Office Bldg Occ Rule 1 Day Schedule, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {531b6f84-a9f6-4451-b459-a3fba4568642}, !- Handle
  Medium Office Bldg Occ Rule 2,          !- Name
  {e07d3266-bbf4-4110-98ab-fa7a311efd8a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5f0e50da-131f-4b5b-a8c4-dec84d5df3f0}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f0e50da-131f-4b5b-a8c4-dec84d5df3f0}, !- Handle
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.10000000000000001,                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.10000000000000001,                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {7651bffc-0582-49f0-bef8-c342bde3ae49}, ! Handle
  Medium Office Activity,                 ! Name
  {724e0a25-cd51-4aef-b8ed-bd0074db9d88}, ! Schedule Type Limits Name
  {93a750b7-5b84-4924-99f6-fe36368706b2}, ! Default Day Schedule Name
  {5a6b4477-b695-4554-94fc-e4b473bc19bc}, ! Summer Design Day Schedule Name
  {2c143c62-301b-4ecd-8702-5869ab99278b}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {724e0a25-cd51-4aef-b8ed-bd0074db9d88}, !- Handle
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {93a750b7-5b84-4924-99f6-fe36368706b2}, !- Handle
  Medium Office Activity Default Schedule, !- Name
  {724e0a25-cd51-4aef-b8ed-bd0074db9d88}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5a6b4477-b695-4554-94fc-e4b473bc19bc}, !- Handle
  Medium Office Activity Summer Design Day, !- Name
  {724e0a25-cd51-4aef-b8ed-bd0074db9d88}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {2c143c62-301b-4ecd-8702-5869ab99278b}, !- Handle
  Medium Office Activity Winter Design Day, !- Name
  {724e0a25-cd51-4aef-b8ed-bd0074db9d88}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b2069f4f-b25a-42e8-badd-8d1d6c35c9c1}, ! Handle
  Medium Office Infil Quarter On,         ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {10f7b19d-4452-4337-b587-b2d99069ea67}, ! Default Day Schedule Name
  {c34926d6-7436-4f8f-9727-dea6c3aae8c9}, ! Summer Design Day Schedule Name
  {ad77c9a4-86ed-4a05-937d-4719846cb585}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {10f7b19d-4452-4337-b587-b2d99069ea67}, !- Handle
  Medium Office Infil Quarter On Default Schedule, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c34926d6-7436-4f8f-9727-dea6c3aae8c9}, !- Handle
  Medium Office Infil Quarter On Summer Design Day, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ad77c9a4-86ed-4a05-937d-4719846cb585}, !- Handle
  Medium Office Infil Quarter On Winter Design Day, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {efccc2eb-56fd-412a-b63b-91e6e93f2f76}, !- Handle
  Medium Office Infil Quarter On Rule 1,  !- Name
  {b2069f4f-b25a-42e8-badd-8d1d6c35c9c1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {704bfc92-0704-49f0-a832-ddb0869765de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {704bfc92-0704-49f0-a832-ddb0869765de}, !- Handle
  Medium Office Infil Quarter On Rule 1 Day Schedule, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {148c0532-bdb0-42d5-bfcc-d099b0354456}, !- Handle
  Medium Office Infil Quarter On Rule 2,  !- Name
  {b2069f4f-b25a-42e8-badd-8d1d6c35c9c1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {33628b24-7929-42bc-a7af-063332bd3b03}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {33628b24-7929-42bc-a7af-063332bd3b03}, !- Handle
  Medium Office Infil Quarter On Rule 2 Day Schedule, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a07a8dd7-c4c7-4b5c-8731-bf52277c2daa}, ! Handle
  Medium Office Bldg Equip,               ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {bf704b7a-9297-4a96-9dfb-8bab054c5cb5}, ! Default Day Schedule Name
  {5ccb85f3-3573-41c1-ab0e-dc464fa8369a}, ! Summer Design Day Schedule Name
  {f57c41fc-c559-4c4f-8adb-4b392bfaf028}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {bf704b7a-9297-4a96-9dfb-8bab054c5cb5}, !- Handle
  Medium Office Bldg Equip Default Schedule, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {5ccb85f3-3573-41c1-ab0e-dc464fa8369a}, !- Handle
  Medium Office Bldg Equip Summer Design Day, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f57c41fc-c559-4c4f-8adb-4b392bfaf028}, !- Handle
  Medium Office Bldg Equip Winter Design Day, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d6cb0cf6-da77-4422-91ed-f9b16f4a074b}, !- Handle
  Medium Office Bldg Equip Rule 1,        !- Name
  {a07a8dd7-c4c7-4b5c-8731-bf52277c2daa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dd0aea7f-20ff-4725-9c38-bf26b08baafd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd0aea7f-20ff-4725-9c38-bf26b08baafd}, !- Handle
  Medium Office Bldg Equip Rule 1 Day Schedule, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.29999999999999999;                    !- Value Until Time 1

OS:Schedule:Rule,
  {fc5b8baf-c101-48ac-baff-dd26b6be21b3}, !- Handle
  Medium Office Bldg Equip Rule 2,        !- Name
  {a07a8dd7-c4c7-4b5c-8731-bf52277c2daa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f3eac8f6-f536-402a-84ad-ee7462d7d6a1}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3eac8f6-f536-402a-84ad-ee7462d7d6a1}, !- Handle
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.29999999999999999,                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40000000000000002,                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.34999999999999998,                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29999999999999999;                    !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {6f2426c5-ac93-4ed3-8290-6cba3d44eb04}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6b14889b-0e4f-4f9c-b271-99b0da5e1a5b}, !- Handle
  Rendering Color 16,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {aadd82c0-abc4-48dc-965e-f55d797a6f83}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {9f1aa367-d1f3-4c90-95ae-249558baece7}, ! Handle
  Small Office Bldg Occ,                  ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  {27db2fc7-985b-405f-b217-c61f871fde68}, ! Default Day Schedule Name
  {7a2a4335-8017-4278-8d87-5dae03ef442a}, ! Summer Design Day Schedule Name
  {8666649e-ef84-4fa3-9d27-31e462680c94}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {27db2fc7-985b-405f-b217-c61f871fde68}, !- Handle
  Small Office Bldg Occ Default Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {7a2a4335-8017-4278-8d87-5dae03ef442a}, !- Handle
  Small Office Bldg Occ Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.050000000000000003;                   !- Value Until Time 3

OS:Schedule:Day,
  {8666649e-ef84-4fa3-9d27-31e462680c94}, !- Handle
  Small Office Bldg Occ Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1ec6e3e7-82b4-49e6-8e40-d62233fc0746}, !- Handle
  Small Office Bldg Occ Rule 1,           !- Name
  {9f1aa367-d1f3-4c90-95ae-249558baece7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {19df3478-1363-4984-ab4c-55527060e1df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19df3478-1363-4984-ab4c-55527060e1df}, !- Handle
  Small Office Bldg Occ Rule 1 Day Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c2299737-2fd3-4274-97d6-b3a72f5c6d13}, !- Handle
  Small Office Bldg Occ Rule 2,           !- Name
  {9f1aa367-d1f3-4c90-95ae-249558baece7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {174c0756-607e-45cd-a3b3-7ae2e78824dc}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {174c0756-607e-45cd-a3b3-7ae2e78824dc}, !- Handle
  Small Office Bldg Occ Rule 2 Day Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.10000000000000001,                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.29999999999999999,                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.10000000000000001,                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {1b9044e6-e6f8-4202-8332-ec7a44ffc25f}, ! Handle
  Small Office Activity,                  ! Name
  {914fb107-53c7-4ce8-8b3f-d09fe122736e}, ! Schedule Type Limits Name
  {fd75c8bf-f34d-4069-aa95-b2f8cbe5f263}, ! Default Day Schedule Name
  {4d39a59f-f101-43c2-b72d-376915ff3813}, ! Summer Design Day Schedule Name
  {c2a9eb51-e714-44b9-8895-be4ded0c623b}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {914fb107-53c7-4ce8-8b3f-d09fe122736e}, !- Handle
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {fd75c8bf-f34d-4069-aa95-b2f8cbe5f263}, !- Handle
  Small Office Activity Default Schedule, !- Name
  {914fb107-53c7-4ce8-8b3f-d09fe122736e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4d39a59f-f101-43c2-b72d-376915ff3813}, !- Handle
  Small Office Activity Summer Design Day, !- Name
  {914fb107-53c7-4ce8-8b3f-d09fe122736e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c2a9eb51-e714-44b9-8895-be4ded0c623b}, !- Handle
  Small Office Activity Winter Design Day, !- Name
  {914fb107-53c7-4ce8-8b3f-d09fe122736e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad2bb55c-c030-4caf-910a-5432d42cb8e3}, ! Handle
  Small Office Infil Quarter On,          ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  {85b20cd5-89d6-4fb3-8769-658a7d3320d9}, ! Default Day Schedule Name
  {be94ff78-1a17-4ceb-ad07-e1207299036d}, ! Summer Design Day Schedule Name
  {0cdb6e4e-5756-4f55-81c9-df6360a5015a}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {85b20cd5-89d6-4fb3-8769-658a7d3320d9}, !- Handle
  Small Office Infil Quarter On Default Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {be94ff78-1a17-4ceb-ad07-e1207299036d}, !- Handle
  Small Office Infil Quarter On Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0cdb6e4e-5756-4f55-81c9-df6360a5015a}, !- Handle
  Small Office Infil Quarter On Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5deeb2a0-d918-4a10-aed0-e23a586fea7a}, !- Handle
  Small Office Infil Quarter On Rule 1,   !- Name
  {ad2bb55c-c030-4caf-910a-5432d42cb8e3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fb9a701c-7378-479d-8a7a-6355f1415c37}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fb9a701c-7378-479d-8a7a-6355f1415c37}, !- Handle
  Small Office Infil Quarter On Rule 1 Day Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a4516d3b-a74d-4b7d-aad5-0330cc643492}, !- Handle
  Small Office Infil Quarter On Rule 2,   !- Name
  {ad2bb55c-c030-4caf-910a-5432d42cb8e3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f5f91d52-1d0d-41ec-a00c-4b4e680a7528}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f5f91d52-1d0d-41ec-a00c-4b4e680a7528}, !- Handle
  Small Office Infil Quarter On Rule 2 Day Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a7dafb11-496a-41f5-9c5e-7e72d0f956b6}, ! Handle
  Small Office Bldg Equip,                ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  {9659dece-4a8b-46aa-b94a-efbe6534b6e7}, ! Default Day Schedule Name
  {11efabd5-0ab5-4285-b017-593d1d4ba320}, ! Summer Design Day Schedule Name
  {88c90b58-8ddb-4972-883e-a290c36af0c4}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {9659dece-4a8b-46aa-b94a-efbe6534b6e7}, !- Handle
  Small Office Bldg Equip Default Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Day,
  {11efabd5-0ab5-4285-b017-593d1d4ba320}, !- Handle
  Small Office Bldg Equip Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88c90b58-8ddb-4972-883e-a290c36af0c4}, !- Handle
  Small Office Bldg Equip Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {10be943f-7e03-430c-bc8a-27e75bd212a0}, !- Handle
  Small Office Bldg Equip Rule 1,         !- Name
  {a7dafb11-496a-41f5-9c5e-7e72d0f956b6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {16eab646-a742-47ec-a5ba-4a4f77d2f9af}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {16eab646-a742-47ec-a5ba-4a4f77d2f9af}, !- Handle
  Small Office Bldg Equip Rule 1 Day Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.29999999999999999;                    !- Value Until Time 1

OS:Schedule:Rule,
  {05df7d2e-cd48-42f6-8b14-8fe684fabc7d}, !- Handle
  Small Office Bldg Equip Rule 2,         !- Name
  {a7dafb11-496a-41f5-9c5e-7e72d0f956b6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b02be6a4-e029-4e6a-87d2-7ba289724c20}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b02be6a4-e029-4e6a-87d2-7ba289724c20}, !- Handle
  Small Office Bldg Equip Rule 2 Day Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.29999999999999999,                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40000000000000002,                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.34999999999999998,                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29999999999999999;                    !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {e106c6fa-6132-4f38-a43a-32fb3807df79}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Thermostat, !- Name
  {d8a34998-a5ca-4870-9760-87f84853d622}, !- Heating Setpoint Temperature Schedule Name
  {6d6b07e6-b80d-494b-b4cf-1e4365d94ea0}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {d8a34998-a5ca-4870-9760-87f84853d622}, ! Handle
  Small Office HtgSetp,                   ! Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, ! Schedule Type Limits Name
  {9d76705a-8e2b-483a-a441-8f689de04939}, ! Default Day Schedule Name
  {1ebaeba9-49fd-428f-99cc-b6aa2f2e4863}, ! Summer Design Day Schedule Name
  {d194dcc4-e038-4f97-b885-0ee2067331ed}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {9d76705a-8e2b-483a-a441-8f689de04939}, !- Handle
  Small Office HtgSetp Default Schedule,  !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {1ebaeba9-49fd-428f-99cc-b6aa2f2e4863}, !- Handle
  Small Office HtgSetp Summer Design Day, !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d194dcc4-e038-4f97-b885-0ee2067331ed}, !- Handle
  Small Office HtgSetp Winter Design Day, !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {792c05aa-ea05-400e-b84a-027aa910f176}, !- Handle
  Small Office HtgSetp Rule 1,            !- Name
  {d8a34998-a5ca-4870-9760-87f84853d622}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {67b58685-2e51-4ff7-b5f2-db3f5078bf4b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67b58685-2e51-4ff7-b5f2-db3f5078bf4b}, !- Handle
  Small Office HtgSetp Rule 1 Day Schedule, !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {28ed0a78-272a-4fab-935b-e8424dc3c8a0}, !- Handle
  Small Office HtgSetp Rule 2,            !- Name
  {d8a34998-a5ca-4870-9760-87f84853d622}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0c9975e7-2cdf-4577-8a4f-e15d71e97c80}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c9975e7-2cdf-4577-8a4f-e15d71e97c80}, !- Handle
  Small Office HtgSetp Rule 2 Day Schedule, !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {6d6b07e6-b80d-494b-b4cf-1e4365d94ea0}, ! Handle
  Small Office ClgSetp,                   ! Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, ! Schedule Type Limits Name
  {88a247a4-417c-4c37-b636-77f3b02a03f0}, ! Default Day Schedule Name
  {62beb2a4-bf80-4523-ba61-ef4a99e0834d}, ! Summer Design Day Schedule Name
  {2c58ef61-a48b-468d-8496-aa612316b0d5}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {88a247a4-417c-4c37-b636-77f3b02a03f0}, !- Handle
  Small Office ClgSetp Default Schedule,  !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {62beb2a4-bf80-4523-ba61-ef4a99e0834d}, !- Handle
  Small Office ClgSetp Summer Design Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.699999999999999,                     !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.699999999999999;                     !- Value Until Time 3

OS:Schedule:Day,
  {2c58ef61-a48b-468d-8496-aa612316b0d5}, !- Handle
  Small Office ClgSetp Winter Design Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.699999999999999;                     !- Value Until Time 1

OS:Schedule:Rule,
  {81f510c7-f9ca-455f-9ef3-0903ac443801}, !- Handle
  Small Office ClgSetp Rule 1,            !- Name
  {6d6b07e6-b80d-494b-b4cf-1e4365d94ea0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5cfc6f17-28f4-4afd-9b9e-37e6a045e1a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5cfc6f17-28f4-4afd-9b9e-37e6a045e1a3}, !- Handle
  Small Office ClgSetp Rule 1 Day Schedule, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.699999999999999;                     !- Value Until Time 1

OS:Schedule:Rule,
  {d836848b-25ff-4e04-af66-bc1103146f33}, !- Handle
  Small Office ClgSetp Rule 2,            !- Name
  {6d6b07e6-b80d-494b-b4cf-1e4365d94ea0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ae941aee-b2d5-474f-a3a6-fe3773c26e9c}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae941aee-b2d5-474f-a3a6-fe3773c26e9c}, !- Handle
  Small Office ClgSetp Rule 2 Day Schedule, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.699999999999999,                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.699999999999999;                     !- Value Until Time 3

OS:Rendering:Color,
  {1ed40ce3-764d-4f1c-9541-cc382456360f}, !- Handle
  Rendering Color 17,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {ede6a50d-2362-413c-be0a-bdd7b6d2c9d0}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b330c956-5afa-4922-8d3f-b3070ab83a37}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5a97a52e-68b4-4e2f-81c9-ef166edd12b7}, !- Handle
  Rendering Color 18,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2b42e002-98dd-4f77-80c3-8b0dfe621cbd}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1c38ff6-8d99-4d27-ab46-c02cc816d077}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9db44ca4-e829-4339-9e20-ab6d324a2f13}, !- Handle
  Rendering Color 19,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {3254b270-d949-4693-9412-a307428311f3}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8de7191-33ed-473c-8f59-8c6ea2424c7f}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {443e22e7-6eeb-4aff-b50d-5194717eb0c9}, !- Handle
  Rendering Color 20,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {c0a4b775-f7e6-42e2-bdf4-0bffce82561e}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {157db862-425f-4bcd-bcf1-8f588d901084}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6b853132-842e-4b4c-87a0-08e9ec11a8b4}, !- Handle
  Rendering Color 21,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {5989f72c-8f33-401b-b226-56e3e1abb858}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {929c0a7c-5868-4683-8d39-a99b83f26e49}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e316459c-6c67-447f-b244-fafe96fcff21}, !- Handle
  Rendering Color 22,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f91e193c-4dfa-4e1f-891d-1bb64193ea5b}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {593dc58d-f0ae-49ef-a306-57156de5be3b}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f005d03e-0b41-4986-84d0-fadf1332ea93}, !- Handle
  Rendering Color 23,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {9fdbf61f-10d9-4b28-9ae1-1b51b92263e7}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a97d7ef8-6212-4a69-81a4-1551c15d00f3}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3f9553ae-707b-4ca2-9ad4-508d4a337b65}, !- Handle
  Rendering Color 24,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {732b6e8d-3ef7-48e5-8767-bf2a7dd07286}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {567e9ddc-61da-4a32-8a3c-9ca69afc4cd8}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {49ec93b0-9819-4bc1-abb0-0362d9489542}, !- Handle
  Rendering Color 25,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {22b64ce4-85f1-4486-ba51-0520b58b4036}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {262bdace-be12-477c-bc60-f413028c64fd}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0ce100a3-8370-4435-8ece-bb19c786174d}, !- Handle
  Rendering Color 26,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1d1baaa5-7430-41b6-bee8-7d557cf9ef11}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ae7b2e06-32d9-4dc7-bb36-a36a6aa99602}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d95685b7-d199-47d9-836d-5cfeadd0d02d}, !- Handle
  Rendering Color 27,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {b23e46f7-9428-4374-b1e1-95dc075b9e8f}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cbeb2134-d498-4308-a17a-ffee72a00f24}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c7c07727-31ed-467f-b95f-c553a9d8cefa}, !- Handle
  Rendering Color 28,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6bd2ae33-3b8d-41c5-af06-a8c2741a36e6}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d30606f-0ebc-467b-8b18-b21980a47277}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0963579a-0629-49d6-b65b-e2668ce49487}, !- Handle
  Rendering Color 29,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {183fab5d-7028-4226-9cb5-a62ab42d5281}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b36e17e4-0508-4175-81f8-04850174a9a7}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {895a3c08-736f-4eb5-b38f-47b931baf61d}, !- Handle
  Rendering Color 30,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {3363fbbc-9f8e-4798-9f00-77f9b1cd0205}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6125bb9f-6858-4eae-90ef-041544b85578}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Thermostat, !- Name
  {2122cc4e-7e1b-44c0-9c3f-9e9e201eccca}, !- Heating Setpoint Temperature Schedule Name
  {28f74a9b-29da-4e35-bd76-56b9a3c9360c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {db7493ef-58a7-41dc-898e-5b22bdb034c4}, !- Handle
  Rendering Color 31,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {8b7b5719-1328-4ea2-81d7-406171c96a5f}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8dd2259-ac8c-4cf5-97b0-1536fd392d3a}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1188d48c-a7ad-4b93-a4bb-209e009e0771}, !- Handle
  Rendering Color 32,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {e1dd38dc-047c-4596-aff9-f45b7d535229}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {553a1cf2-6d9f-4b9b-b241-b3b4d5e313c1}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Thermostat, !- Name
  {d8a34998-a5ca-4870-9760-87f84853d622}, !- Heating Setpoint Temperature Schedule Name
  {6d6b07e6-b80d-494b-b4cf-1e4365d94ea0}; !- Cooling Setpoint Temperature Schedule Name

OS:Construction,
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {54c673df-bd3c-42e8-a410-0e0851954def}, !- Surface Rendering Name
  {7311a74e-33cf-47e9-a28c-a9a6c74f4083}, !- Layer 1
  {f9d8d3d0-67dd-44ee-b650-ac57d9c4fdc9}; !- Layer 2

OS:StandardsInformation:Construction,
  {f84c35d2-f1ea-430e-86a5-40f829e6bf82}, !- Handle
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {7311a74e-33cf-47e9-a28c-a9a6c74f4083}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {b86a039d-4ab4-4e94-aec8-6e50a3e39fef}, !- Handle
  {7311a74e-33cf-47e9-a28c-a9a6c74f4083}; !- Material Name

OS:Material:NoMass,
  {f9d8d3d0-67dd-44ee-b650-ac57d9c4fdc9}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c379f087-1159-45ad-a5ee-77aeed34b608}, !- Handle
  {f9d8d3d0-67dd-44ee-b650-ac57d9c4fdc9}; !- Material Name

OS:Construction,
  {53efab9d-1ed9-4a39-b30f-22a0abc482ae}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Name
  {3165804a-c0eb-4404-9134-8aa6099207f6}, !- Surface Rendering Name
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}, !- Layer 1
  {86ce4850-8b71-4fc3-8156-58e01dd0d672}, !- Layer 2
  {139997b3-f812-4db0-bf69-d7f13ed976c1}, !- Layer 3
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}; !- Layer 4

OS:StandardsInformation:Construction,
  {377b771c-be01-4263-858d-e6aea663ac15}, !- Handle
  {53efab9d-1ed9-4a39-b30f-22a0abc482ae}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Material,
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {3f2378f2-c512-4598-9498-b17a58efe749}, !- Handle
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}; !- Material Name

OS:Material,
  {86ce4850-8b71-4fc3-8156-58e01dd0d672}, !- Handle
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {7d29a534-72a3-4752-ba2f-8b5daf0eca62}, !- Handle
  {86ce4850-8b71-4fc3-8156-58e01dd0d672}; !- Material Name

OS:Material,
  {139997b3-f812-4db0-bf69-d7f13ed976c1}, !- Handle
  Wall Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {199e1191-a25b-4c18-afd6-91871dbb2337}, !- Handle
  {139997b3-f812-4db0-bf69-d7f13ed976c1}; !- Material Name

OS:Material,
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fb853046-b735-487f-80f5-3b870ff8f926}, !- Handle
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}; !- Material Name

OS:Construction,
  {673452b6-43fd-47bf-80e6-bc038113682f}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Name
  {49c3a774-79de-48e3-991f-3a066739f2ce}, !- Surface Rendering Name
  {637f69c7-a2cd-4b1e-b4e9-15cbad7076da}, !- Layer 1
  {f27f75a0-f278-4334-bb8d-02dc483d51cb}, !- Layer 2
  {50421cc9-2708-4aab-9ca0-83f0f97fc06a}; !- Layer 3

OS:StandardsInformation:Construction,
  {8cd26ae1-dad9-4538-aef0-6736111c7a12}, !- Handle
  {673452b6-43fd-47bf-80e6-bc038113682f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Material,
  {637f69c7-a2cd-4b1e-b4e9-15cbad7076da}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c2dd316a-e9d0-471c-8e55-6cb3a80df574}, !- Handle
  {637f69c7-a2cd-4b1e-b4e9-15cbad7076da}; !- Material Name

OS:Material,
  {f27f75a0-f278-4334-bb8d-02dc483d51cb}, !- Handle
  Roof Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {78a358e1-ebb8-4c48-8f6f-957643d94eee}, !- Handle
  {f27f75a0-f278-4334-bb8d-02dc483d51cb}; !- Material Name

OS:Material,
  {50421cc9-2708-4aab-9ca0-83f0f97fc06a}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6d9af7c9-f72e-4927-8284-937d2342b37d}, !- Handle
  {50421cc9-2708-4aab-9ca0-83f0f97fc06a}; !- Material Name

OS:Construction,
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Handle
  Interior Floor,                         !- Name
  {daf0b161-a78f-493d-8e71-97ea23890c8b}, !- Surface Rendering Name
  {f35e4ce9-d5ea-4f23-b69d-7ba4ccb2817f}, !- Layer 1
  {2a614ed8-fa53-404f-bed4-f1093e6c32d5}, !- Layer 2
  {0ed2a254-f2fa-403e-8ba1-79175fd0ed3d}; !- Layer 3

OS:StandardsInformation:Construction,
  {ebd8e846-4b74-484c-bd74-a4236031e331}, !- Handle
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {f35e4ce9-d5ea-4f23-b69d-7ba4ccb2817f}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d60c6a28-e870-4cd1-a49b-31d604f0abdc}, !- Handle
  {f35e4ce9-d5ea-4f23-b69d-7ba4ccb2817f}; !- Material Name

OS:Material:AirGap,
  {2a614ed8-fa53-404f-bed4-f1093e6c32d5}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {545bf2d6-a5b7-4745-87db-374675b9adf6}, !- Handle
  {2a614ed8-fa53-404f-bed4-f1093e6c32d5}; !- Material Name

OS:Material,
  {0ed2a254-f2fa-403e-8ba1-79175fd0ed3d}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c6bb8f7b-dff1-4814-9cd3-13319696813c}, !- Handle
  {0ed2a254-f2fa-403e-8ba1-79175fd0ed3d}; !- Material Name

OS:Construction,
  {53884ea6-a192-41b5-81c2-1408e285d41a}, !- Handle
  Interior Wall,                          !- Name
  {ab05e990-d718-4e53-840c-47586f5b8590}, !- Surface Rendering Name
  {8850cc38-8245-483b-8e4e-5b6f1e5b6292}, !- Layer 1
  {d1f8070f-6ca4-4646-a468-2ea72351c34f}, !- Layer 2
  {8850cc38-8245-483b-8e4e-5b6f1e5b6292}; !- Layer 3

OS:StandardsInformation:Construction,
  {45108b41-acd8-479b-9872-a6a347e65f3e}, !- Handle
  {53884ea6-a192-41b5-81c2-1408e285d41a}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {8850cc38-8245-483b-8e4e-5b6f1e5b6292}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cf820310-55e8-41e7-88e3-dbd28419050f}, !- Handle
  {8850cc38-8245-483b-8e4e-5b6f1e5b6292}; !- Material Name

OS:Material:AirGap,
  {d1f8070f-6ca4-4646-a468-2ea72351c34f}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {8d2ea389-7bd9-4546-ae34-6680cbe58334}, !- Handle
  {d1f8070f-6ca4-4646-a468-2ea72351c34f}; !- Material Name

OS:Construction,
  {5ec6d64f-0911-4526-a0bf-dc24257386ae}, !- Handle
  Interior Ceiling,                       !- Name
  {76ac7733-fa01-4305-b0f8-771a19bf79c7}, !- Surface Rendering Name
  {0ed2a254-f2fa-403e-8ba1-79175fd0ed3d}, !- Layer 1
  {2a614ed8-fa53-404f-bed4-f1093e6c32d5}, !- Layer 2
  {f35e4ce9-d5ea-4f23-b69d-7ba4ccb2817f}; !- Layer 3

OS:StandardsInformation:Construction,
  {8deb4e7f-8a9b-4e73-bf92-5cd6dbabcf04}, !- Handle
  {5ec6d64f-0911-4526-a0bf-dc24257386ae}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {657a409f-20c9-42ba-8563-484eca759acc}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Name
  {7d549fd6-825f-4c25-801b-90ea5c1dd302}, !- Surface Rendering Name
  {c51ec9e3-f684-42f4-b67d-591666991784}; !- Layer 1

OS:StandardsInformation:Construction,
  {94da1ded-221e-4e82-a17d-9f6f034ec8b5}, !- Handle
  {657a409f-20c9-42ba-8563-484eca759acc}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:WindowMaterial:Glazing,
  {c51ec9e3-f684-42f4-b67d-591666991784}, !- Handle
  Theoretical Glass [167],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2374,                                 !- Solar Transmittance at Normal Incidence
  0.7126,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.985,                                  !- Front Side Infrared Hemispherical Emissivity
  0.985,                                  !- Back Side Infrared Hemispherical Emissivity
  2.1073,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {c83efe52-5ee7-4bb9-8aca-7cbd030b1945}, !- Handle
  {c51ec9e3-f684-42f4-b67d-591666991784}; !- Material Name

OS:Construction,
  {d2ff3f72-9ebc-4a16-a5c6-797a25521b72}, !- Handle
  Exterior Door,                          !- Name
  {44a8dbdd-340a-4675-9627-824a52b58ab5}, !- Surface Rendering Name
  {e6c0a63c-155c-4168-98b4-c0a281d363a5}, !- Layer 1
  {8493fef8-9809-4979-a024-8dfc82421565}; !- Layer 2

OS:StandardsInformation:Construction,
  {d7a1623e-90c7-4903-8582-a2e46a6b6974}, !- Handle
  {d2ff3f72-9ebc-4a16-a5c6-797a25521b72}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {e6c0a63c-155c-4168-98b4-c0a281d363a5}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5aa9d211-92a4-4760-8d63-3654f3ef3ed7}, !- Handle
  {e6c0a63c-155c-4168-98b4-c0a281d363a5}; !- Material Name

OS:Material,
  {8493fef8-9809-4979-a024-8dfc82421565}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d7765207-3392-4b22-8f8b-97f640b435f4}, !- Handle
  {8493fef8-9809-4979-a024-8dfc82421565}; !- Material Name

OS:Construction,
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Handle
  Interior Window,                        !- Name
  {678fb901-9b19-468b-ac8f-623b7d968fa0}, !- Surface Rendering Name
  {32f534d4-997e-48dd-9996-adc31dca1449}; !- Layer 1

OS:StandardsInformation:Construction,
  {2fdb7a9e-e1d9-4d67-9d55-1b28f47895ab}, !- Handle
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:WindowMaterial:Glazing,
  {32f534d4-997e-48dd-9996-adc31dca1449}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {0f9193bf-9f04-461d-997b-ca2cb6f9e99b}, !- Handle
  {32f534d4-997e-48dd-9996-adc31dca1449}; !- Material Name

OS:Construction,
  {70882ec4-63fb-4f06-bb2d-0eda19c6cd5a}, !- Handle
  Interior Door,                          !- Name
  {ab420c26-d4e6-4977-adc6-22eaf8247299}, !- Surface Rendering Name
  {20dd75fb-bb93-4254-b788-10a83a075663}; !- Layer 1

OS:StandardsInformation:Construction,
  {46338993-c4f9-4a0c-a18b-6870a5bf0534}, !- Handle
  {70882ec4-63fb-4f06-bb2d-0eda19c6cd5a}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {20dd75fb-bb93-4254-b788-10a83a075663}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a7209dda-e47f-4988-b30d-a79d2ce9f3c0}, !- Handle
  {20dd75fb-bb93-4254-b788-10a83a075663}; !- Material Name

OS:Construction,
  {b9ac6245-26b5-4f64-93ef-6f6c00c376f5}, !- Handle
  Interior Partition,                     !- Name
  {880bc73b-c40b-4e4a-bba4-3a13768dcc3a}, !- Surface Rendering Name
  {20dd75fb-bb93-4254-b788-10a83a075663}; !- Layer 1

OS:StandardsInformation:Construction,
  {50314cbe-df16-4669-b9e9-abc0d50c119d}, !- Handle
  {b9ac6245-26b5-4f64-93ef-6f6c00c376f5}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {f902f50f-be47-4e57-a2ad-80ab0542896b}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2, !- Name
  {f6dc6c11-fb0a-4918-ad64-bff4fff399f0}, !- Surface Rendering Name
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}, !- Layer 1
  {86ce4850-8b71-4fc3-8156-58e01dd0d672}, !- Layer 2
  {15233567-5d6a-4edf-a404-3fe317404d70}, !- Layer 3
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}; !- Layer 4

OS:StandardsInformation:Construction,
  {f6cbf37a-113e-4a20-aeaf-c19cf8152eec}, !- Handle
  {f902f50f-be47-4e57-a2ad-80ab0542896b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Material,
  {15233567-5d6a-4edf-a404-3fe317404d70}, !- Handle
  Wall Insulation [35],                   !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8dad66d4-cf25-49d5-80e3-0f5f030c8463}, !- Handle
  {15233567-5d6a-4edf-a404-3fe317404d70}; !- Material Name

OS:Construction,
  {f01c2998-dc2a-40e4-92ac-634289a393bd}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  {96e21595-b276-454c-ad66-ab8b7633526b}, !- Surface Rendering Name
  {637f69c7-a2cd-4b1e-b4e9-15cbad7076da}, !- Layer 1
  {d685b838-3ae4-4a0b-8303-51c9297985dd}, !- Layer 2
  {50421cc9-2708-4aab-9ca0-83f0f97fc06a}; !- Layer 3

OS:StandardsInformation:Construction,
  {bc22eb42-34e7-443a-824b-ce264b72bb05}, !- Handle
  {f01c2998-dc2a-40e4-92ac-634289a393bd}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Material,
  {d685b838-3ae4-4a0b-8303-51c9297985dd}, !- Handle
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {11995df0-bac9-4f66-9303-a832ee083dcf}, !- Handle
  {d685b838-3ae4-4a0b-8303-51c9297985dd}; !- Material Name

OS:Construction,
  {7306ff70-92f0-4093-a23c-e0a6acc89ae7}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 2, !- Name
  {918871a2-99f0-4f5f-bd70-a46f5195f1fd}, !- Surface Rendering Name
  {0fb74a22-0b3c-44c3-9ecb-fdedafb63fda}; !- Layer 1

OS:StandardsInformation:Construction,
  {2517da8a-f471-47e4-bc3b-83b866b189f0}, !- Handle
  {7306ff70-92f0-4093-a23c-e0a6acc89ae7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:WindowMaterial:Glazing,
  {0fb74a22-0b3c-44c3-9ecb-fdedafb63fda}, !- Handle
  Theoretical Glass [197],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2349,                                 !- Solar Transmittance at Normal Incidence
  0.7151,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0415,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {7c1eec51-2f97-4855-b2d1-dee396b10b9a}, !- Handle
  {0fb74a22-0b3c-44c3-9ecb-fdedafb63fda}; !- Material Name

OS:Construction,
  {9a6d1d24-5c4d-4c7a-8152-e08f0adc89b0}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Name
  {66ddd9ea-234d-4107-967c-02782c209050}, !- Surface Rendering Name
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}, !- Layer 1
  {86ce4850-8b71-4fc3-8156-58e01dd0d672}, !- Layer 2
  {86c63f48-004b-41fa-9082-ef9d67605dd6}, !- Layer 3
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}; !- Layer 4

OS:StandardsInformation:Construction,
  {c0b1cd8b-b7f7-46e8-b5c9-7a5f868444ac}, !- Handle
  {9a6d1d24-5c4d-4c7a-8152-e08f0adc89b0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Material,
  {86c63f48-004b-41fa-9082-ef9d67605dd6}, !- Handle
  Wall Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a1bfd3aa-6d57-47e7-85c0-00b50a6c291a}, !- Handle
  {86c63f48-004b-41fa-9082-ef9d67605dd6}; !- Material Name

OS:Construction,
  {c1099696-431f-459f-9d2a-4b0605f508c8}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Name
  {011903c7-848b-443b-9ef1-41a453559f92}, !- Surface Rendering Name
  {8e3b0056-5c77-4812-936e-a0acb51c8d43}; !- Layer 1

OS:StandardsInformation:Construction,
  {a166dfeb-8c8b-49c7-90b8-0a951ed134db}, !- Handle
  {c1099696-431f-459f-9d2a-4b0605f508c8}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:WindowMaterial:Glazing,
  {8e3b0056-5c77-4812-936e-a0acb51c8d43}, !- Handle
  Theoretical Glass [202],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2325,                                 !- Solar Transmittance at Normal Incidence
  0.7175,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.3192,                                 !- Visible Transmittance at Normal Incidence
  0.6308,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {384d3391-bf2d-4019-8c1f-e8ec3fd12fa4}, !- Handle
  {8e3b0056-5c77-4812-936e-a0acb51c8d43}; !- Material Name

OS:Construction,
  {2beb5de0-7c8e-47e6-912c-93d5c1452753}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Name
  {a7b543dc-b317-499a-9e2a-976dd08256b3}, !- Surface Rendering Name
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}, !- Layer 1
  {86ce4850-8b71-4fc3-8156-58e01dd0d672}, !- Layer 2
  {797c89e5-49d2-4929-878d-c01c2d4f65bf}, !- Layer 3
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}; !- Layer 4

OS:StandardsInformation:Construction,
  {96035a8d-886a-494e-8ace-681e6f2993a0}, !- Handle
  {2beb5de0-7c8e-47e6-912c-93d5c1452753}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Material,
  {797c89e5-49d2-4929-878d-c01c2d4f65bf}, !- Handle
  Wall Insulation [37],                   !- Name
  MediumRough,                            !- Roughness
  0.0680999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f6035342-0149-4ea4-a2d6-cb31e0096655}, !- Handle
  {797c89e5-49d2-4929-878d-c01c2d4f65bf}; !- Material Name

OS:Construction,
  {7b0057cf-d08e-4a45-99ec-87f0eb94b1bd}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Name
  {c858deba-defb-4518-94de-6afa16057a7e}, !- Surface Rendering Name
  {6b986149-4d27-4395-8784-6f01e63a470b}; !- Layer 1

OS:StandardsInformation:Construction,
  {52ddd8d8-d1ab-4466-8ad1-d6af18358010}, !- Handle
  {7b0057cf-d08e-4a45-99ec-87f0eb94b1bd}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:WindowMaterial:Glazing,
  {6b986149-4d27-4395-8784-6f01e63a470b}, !- Handle
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {4396f391-93ca-4fe4-af94-05cf696c9435}, !- Handle
  {6b986149-4d27-4395-8784-6f01e63a470b}; !- Material Name

OS:Construction,
  {d5c64026-fa3b-4ab3-bb89-7b01cf2c44f5}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Name
  {608ee63b-69c3-4730-827f-0df9f5f217c9}, !- Surface Rendering Name
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}, !- Layer 1
  {86ce4850-8b71-4fc3-8156-58e01dd0d672}, !- Layer 2
  {4a8d2e13-f63a-4207-9dda-3f2e6e1de10d}, !- Layer 3
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}; !- Layer 4

OS:StandardsInformation:Construction,
  {df82085e-4812-49e2-ae52-5a48096fc3c4}, !- Handle
  {d5c64026-fa3b-4ab3-bb89-7b01cf2c44f5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Material,
  {4a8d2e13-f63a-4207-9dda-3f2e6e1de10d}, !- Handle
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9e8cba4f-4037-42f6-84ee-5779fcec866b}, !- Handle
  {4a8d2e13-f63a-4207-9dda-3f2e6e1de10d}; !- Material Name

OS:Construction,
  {202d8a78-0453-447c-a6fb-e98dfbcfbee1}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6, !- Name
  {f26e36a6-5482-49dd-8633-4cc9514c1b5a}, !- Surface Rendering Name
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}, !- Layer 1
  {86ce4850-8b71-4fc3-8156-58e01dd0d672}, !- Layer 2
  {ad3c59b6-6b6c-4d1d-a9e7-ef32980023e5}, !- Layer 3
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}; !- Layer 4

OS:StandardsInformation:Construction,
  {909777b8-2e17-496f-baad-fa2538eae760}, !- Handle
  {202d8a78-0453-447c-a6fb-e98dfbcfbee1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Material,
  {ad3c59b6-6b6c-4d1d-a9e7-ef32980023e5}, !- Handle
  Wall Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0913999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {84c2fb4a-35ab-4a41-aa92-ba7dcdcd5049}, !- Handle
  {ad3c59b6-6b6c-4d1d-a9e7-ef32980023e5}; !- Material Name

OS:Construction,
  {c5684fc0-fc27-4375-9757-4248e099b538}, !- Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6, !- Name
  {2219b95f-8562-4342-9dd2-2a9f8fb4b952}, !- Surface Rendering Name
  {974c10e4-1777-4808-8bac-f8c8cacb9690}, !- Layer 1
  {481c1af1-c048-42f6-83eb-e22390f48e53}, !- Layer 2
  {50421cc9-2708-4aab-9ca0-83f0f97fc06a}; !- Layer 3

OS:StandardsInformation:Construction,
  {3fd5ec91-3d06-40da-b0d1-0eb28aff3d8f}, !- Handle
  {c5684fc0-fc27-4375-9757-4248e099b538}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Material,
  {974c10e4-1777-4808-8bac-f8c8cacb9690}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f29c2bf3-299f-4c8c-9b2b-1f3e8b4ebf13}, !- Handle
  {974c10e4-1777-4808-8bac-f8c8cacb9690}; !- Material Name

OS:Material,
  {481c1af1-c048-42f6-83eb-e22390f48e53}, !- Handle
  Roof Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {31302a45-351e-47f5-8ba5-cd86bb1e7daf}, !- Handle
  {481c1af1-c048-42f6-83eb-e22390f48e53}; !- Material Name

OS:Construction,
  {f8756568-0e66-4799-a5bf-77a579335010}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 6, !- Name
  {5af5e789-47c8-4b8a-8ced-3990432e2c20}, !- Surface Rendering Name
  {8fb7ea74-e85a-45a7-b167-4b76e2fea79e}; !- Layer 1

OS:StandardsInformation:Construction,
  {42f3aa61-3865-4745-8f37-47fadd7a0c04}, !- Handle
  {f8756568-0e66-4799-a5bf-77a579335010}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:WindowMaterial:Glazing,
  {8fb7ea74-e85a-45a7-b167-4b76e2fea79e}, !- Handle
  Theoretical Glass [216],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3801,                                 !- Solar Transmittance at Normal Incidence
  0.5699,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.5079,                                 !- Visible Transmittance at Normal Incidence
  0.4421,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {c85bff12-19de-453f-b9bf-7ee6e3f75853}, !- Handle
  {8fb7ea74-e85a-45a7-b167-4b76e2fea79e}; !- Material Name

OS:Construction,
  {ddf18f57-4b8a-48e7-b983-1d63e02d5f46}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8, !- Name
  {3b3e83d0-c941-4eaa-b0e7-5f9c8016fe2f}, !- Surface Rendering Name
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}, !- Layer 1
  {86ce4850-8b71-4fc3-8156-58e01dd0d672}, !- Layer 2
  {8958248e-c613-47d9-811f-c2093667a433}, !- Layer 3
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}; !- Layer 4

OS:StandardsInformation:Construction,
  {4fe27789-079e-4272-9cd1-e246428f3aa6}, !- Handle
  {ddf18f57-4b8a-48e7-b983-1d63e02d5f46}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Material,
  {8958248e-c613-47d9-811f-c2093667a433}, !- Handle
  Wall Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3bfd7a00-ab4b-4a57-812d-1fa15e435b1d}, !- Handle
  {8958248e-c613-47d9-811f-c2093667a433}; !- Material Name

OS:Construction,
  {6d4a72a5-b0fe-4670-8a61-37e0423f58dc}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8, !- Name
  {54ca18cf-8473-4483-83e3-2865f947ee67}, !- Surface Rendering Name
  {637f69c7-a2cd-4b1e-b4e9-15cbad7076da}, !- Layer 1
  {0d28c5d8-2c41-4f8f-8c5a-3e5e258dc5b8}, !- Layer 2
  {50421cc9-2708-4aab-9ca0-83f0f97fc06a}; !- Layer 3

OS:StandardsInformation:Construction,
  {595f424f-9d44-4037-b234-eec766eac0bb}, !- Handle
  {6d4a72a5-b0fe-4670-8a61-37e0423f58dc}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Material,
  {0d28c5d8-2c41-4f8f-8c5a-3e5e258dc5b8}, !- Handle
  Roof Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a06e9d8d-3928-416b-9c1e-63829bbcdcb1}, !- Handle
  {0d28c5d8-2c41-4f8f-8c5a-3e5e258dc5b8}; !- Material Name

OS:Construction,
  {a02420de-79de-483d-8152-c9b55559e2eb}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8, !- Name
  {41738b23-aaa0-43bf-a5d2-f9cfbdab8d5e}, !- Surface Rendering Name
  {1ef57f0c-fcc7-4d22-aceb-27f65b882b32}; !- Layer 1

OS:StandardsInformation:Construction,
  {565fcb21-a496-4e27-82b0-2c29e2574bdc}, !- Handle
  {a02420de-79de-483d-8152-c9b55559e2eb}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:WindowMaterial:Glazing,
  {1ef57f0c-fcc7-4d22-aceb-27f65b882b32}, !- Handle
  Theoretical Glass [221],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.4296,                                 !- Solar Transmittance at Normal Incidence
  0.5204,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.4503,                                 !- Visible Transmittance at Normal Incidence
  0.4997,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0089,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {ac2c1735-2d57-4704-b274-13338f136c51}, !- Handle
  {1ef57f0c-fcc7-4d22-aceb-27f65b882b32}; !- Material Name

OS:Construction:AirBoundary,
  {c2015e14-8a99-41b4-a8b9-ca08a758e5b5}, !- Handle
  Air Wall,                               !- Name
  ,                                       !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ,                                       !- Simple Mixing Schedule Name
  ;                                       !- Surface Rendering Name

OS:Site,
  {67954095-e568-4057-a467-6d726fa7832a}, !- Handle
  Montreal-Trudeau Intl AP,               !- Name
  45.4706,                                !- Latitude {deg}
  -73.7408,                               !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36,                                     !- Elevation {m}
  ,                                       !- Terrain
  No;                                     !- Keep Site Location Information

OS:YearDescription,
  {ced9d852-3dbd-4e6c-ade7-1e572711c3f2}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:ClimateZones,
  {f9298a12-fa75-446c-a6a6-301b9e4dc7b8}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  6A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  6;                                      !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {fb618376-732f-4376-831c-e5bee8e3ceba}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Facility,
  {67aa9559-41cc-4015-a2b3-ee95a9bcd8ad}; !- Handle

OS:StandardsInformation:Construction,
  {dc1dbb9e-e38d-40a9-a0d7-6dfda00779c4}, !- Handle
  {c2015e14-8a99-41b4-a8b9-ca08a758e5b5}; !- Construction Name

OS:WindowMaterial:Blind,
  {57a656b0-06ef-4771-ad1b-2a27d4d72bbc}, !- Handle
  Window Material Blind 1,                !- Name
  ,                                       !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.01875,                                !- Slat Separation {m}
  ,                                       !- Slat Thickness {m}
  ,                                       !- Slat Angle {deg}
  ,                                       !- Slat Conductivity {W/m-K}
  ,                                       !- Slat Beam Solar Transmittance
  0.5,                                    !- Front Side Slat Beam Solar Reflectance
  0.5,                                    !- Back Side Slat Beam Solar Reflectance
  ,                                       !- Slat Diffuse Solar Transmittance
  0.5,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.5,                                    !- Back Side Slat Diffuse Solar Reflectance
  0,                                      !- Slat Beam Visible Transmittance
  ,                                       !- Front Side Slat Beam Visible Reflectance
  ,                                       !- Back Side Slat Beam Visible Reflectance
  ,                                       !- Slat Diffuse Visible Transmittance
  ,                                       !- Front Side Slat Diffuse Visible Reflectance
  ,                                       !- Back Side Slat Diffuse Visible Reflectance
  ,                                       !- Slat Infrared Hemispherical Transmittance
  ,                                       !- Front Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Back Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Blind to Glass Distance {m}
  ,                                       !- Blind Top Opening Multiplier
  ,                                       !- Blind Bottom Opening Multiplier
  ,                                       !- Blind Left Side Opening Multiplier
  ,                                       !- Blind Right Side Opening Multiplier
  ,                                       !- Minimum Slat Angle {deg}
  ;                                       !- Maximum Slat Angle {deg}

OS:ShadingControl,
  {64b03060-09c8-45a6-be3e-0f0090086f6a}, !- Handle
  Shading Control 1,                      !- Name
  InteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {57a656b0-06ef-4771-ad1b-2a27d4d72bbc}, !- Shading Device Material Name
  ,                                       !- Shading Control Type
  ,                                       !- Schedule Name
  ,                                       !- Setpoint
  ,                                       !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Sequential;                             !- Multiple Surface Control Type

OS:WindowProperty:FrameAndDivider,
  {98241f7b-1b8e-4151-8ed1-52b764874a82}, !- Handle
  Window Property Frame And Divider 1,    !- Name
  0.05081016,                             !- Frame Width {m}
  0.05081016,                             !- Frame Outside Projection {m}
  0.05081016,                             !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:Rendering:Color,
  {678fb901-9b19-468b-ac8f-623b7d968fa0}, !- Handle
  Rendering Color 33,                     !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {44a8dbdd-340a-4675-9627-824a52b58ab5}, !- Handle
  Rendering Color 34,                     !- Name
  238,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ab420c26-d4e6-4977-adc6-22eaf8247299}, !- Handle
  Rendering Color 35,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d549fd6-825f-4c25-801b-90ea5c1dd302}, !- Handle
  Rendering Color 36,                     !- Name
  238,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  232;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f6dc6c11-fb0a-4918-ad64-bff4fff399f0}, !- Handle
  Rendering Color 37,                     !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76ac7733-fa01-4305-b0f8-771a19bf79c7}, !- Handle
  Rendering Color 38,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {96e21595-b276-454c-ad66-ab8b7633526b}, !- Handle
  Rendering Color 39,                     !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ab05e990-d718-4e53-840c-47586f5b8590}, !- Handle
  Rendering Color 40,                     !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {918871a2-99f0-4f5f-bd70-a46f5195f1fd}, !- Handle
  Rendering Color 41,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {daf0b161-a78f-493d-8e71-97ea23890c8b}, !- Handle
  Rendering Color 42,                     !- Name
  72,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {66ddd9ea-234d-4107-967c-02782c209050}, !- Handle
  Rendering Color 43,                     !- Name
  233,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {41738b23-aaa0-43bf-a5d2-f9cfbdab8d5e}, !- Handle
  Rendering Color 44,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {011903c7-848b-443b-9ef1-41a453559f92}, !- Handle
  Rendering Color 45,                     !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {49c3a774-79de-48e3-991f-3a066739f2ce}, !- Handle
  Rendering Color 46,                     !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a7b543dc-b317-499a-9e2a-976dd08256b3}, !- Handle
  Rendering Color 47,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3165804a-c0eb-4404-9134-8aa6099207f6}, !- Handle
  Rendering Color 48,                     !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c858deba-defb-4518-94de-6afa16057a7e}, !- Handle
  Rendering Color 49,                     !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {54c673df-bd3c-42e8-a410-0e0851954def}, !- Handle
  Rendering Color 50,                     !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {608ee63b-69c3-4730-827f-0df9f5f217c9}, !- Handle
  Rendering Color 51,                     !- Name
  72,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f26e36a6-5482-49dd-8633-4cc9514c1b5a}, !- Handle
  Rendering Color 52,                     !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2219b95f-8562-4342-9dd2-2a9f8fb4b952}, !- Handle
  Rendering Color 53,                     !- Name
  238,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5af5e789-47c8-4b8a-8ced-3990432e2c20}, !- Handle
  Rendering Color 54,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3b3e83d0-c941-4eaa-b0e7-5f9c8016fe2f}, !- Handle
  Rendering Color 55,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {54ca18cf-8473-4483-83e3-2865f947ee67}, !- Handle
  Rendering Color 56,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {880bc73b-c40b-4e4a-bba4-3a13768dcc3a}, !- Handle
  Rendering Color 57,                     !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:BuildingStory,
  {40537c8c-fc54-4b2a-ab30-f5b36d5c7814}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {fd92fcde-00fb-461a-b952-27d57979af50}; !- Group Rendering Name

OS:Space,
  {e93414eb-3179-4fea-a4a8-552f174e8500}, !- Handle
  Space 101,                              !- Name
  {df049eb9-9551-49bb-82b0-033f418b82e6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7,                                      !- X Origin {m}
  5,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {40537c8c-fc54-4b2a-ab30-f5b36d5c7814}, !- Building Story Name
  {00f52bfd-f141-403c-9065-ffc3192e25bb}; !- Thermal Zone Name

OS:Surface,
  {d07a237f-caeb-4f0f-b3b9-575f1b4a7767}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e93414eb-3179-4fea-a4a8-552f174e8500}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  -7, -5, 0,                              !- X,Y,Z Vertex 3 {m}
  -7.55555555555556, -7.21911419532262e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f04509f9-5ed4-46c8-97d4-cc3017559446}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e93414eb-3179-4fea-a4a8-552f174e8500}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3c1362f-7df0-4bcb-b6cc-df17b7da9397}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e93414eb-3179-4fea-a4a8-552f174e8500}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7, -5, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -7, -5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71f7619c-fa7f-4ff7-85d4-2e407a313198}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e93414eb-3179-4fea-a4a8-552f174e8500}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.55555555555556, -7.21911419532262e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.55555555555556, -7.21911419532262e-16, 0, !- X,Y,Z Vertex 2 {m}
  -7, -5, 0,                              !- X,Y,Z Vertex 3 {m}
  -7, -5, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95a343c7-6770-49af-9683-ca659d7ed091}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e93414eb-3179-4fea-a4a8-552f174e8500}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b44a52ee-0520-4cf5-bab8-6d0d738558e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.55555555555556, -7.21911419532262e-16, 0, !- X,Y,Z Vertex 3 {m}
  -7.55555555555556, -7.21911419532262e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17c7d32e-4148-4277-8ea5-6ea03ad076a8}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e93414eb-3179-4fea-a4a8-552f174e8500}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8dcc92b-c276-4514-be4f-72d7139f0e4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -7.55555555555556, -7.21911419532262e-16, 3.048, !- X,Y,Z Vertex 3 {m}
  -7, -5, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {22e71ea9-fb13-4ee6-b77b-6b8e1f364de0}, !- Handle
  Space 102,                              !- Name
  {78bb1904-19f6-40c0-add5-b35d4771a9b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.1310721387503,                        !- X Origin {m}
  5,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {40537c8c-fc54-4b2a-ab30-f5b36d5c7814}, !- Building Story Name
  {d4336a00-d3cc-483a-9e5f-d6d36fe5bcfb}; !- Thermal Zone Name

OS:Surface,
  {de4a304e-c61c-4d89-a7f9-0d5b38710bf5}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {22e71ea9-fb13-4ee6-b77b-6b8e1f364de0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.68662769430585, -1.44382283906452e-15, 0, !- X,Y,Z Vertex 3 {m}
  -10.0179222725304, 2.98165120402086, 0, !- X,Y,Z Vertex 4 {m}
  -2.1310721387503, 2.98165120402086, 0,  !- X,Y,Z Vertex 5 {m}
  -2.1310721387503, 13, 0;                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {6faab4f7-0850-477b-aff3-6ce64f84485a}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22e71ea9-fb13-4ee6-b77b-6b8e1f364de0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1310721387503, -7.21911419532262e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1310721387503, -7.21911419532262e-16, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b44a52ee-0520-4cf5-bab8-6d0d738558e3}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22e71ea9-fb13-4ee6-b77b-6b8e1f364de0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95a343c7-6770-49af-9683-ca659d7ed091}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.68662769430585, -1.44382283906452e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -9.68662769430585, -1.44382283906452e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.1310721387503, -7.21911419532262e-16, 0, !- X,Y,Z Vertex 3 {m}
  -2.1310721387503, -7.21911419532262e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {930371e8-d131-4a97-b1c8-13c50462bb21}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22e71ea9-fb13-4ee6-b77b-6b8e1f364de0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0179222725304, 2.98165120402086, 3.048, !- X,Y,Z Vertex 1 {m}
  -10.0179222725304, 2.98165120402086, 0, !- X,Y,Z Vertex 2 {m}
  -9.68662769430585, -1.44382283906452e-15, 0, !- X,Y,Z Vertex 3 {m}
  -9.68662769430585, -1.44382283906452e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6f1294f-d599-48a5-95c7-9d3ea4df05e4}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22e71ea9-fb13-4ee6-b77b-6b8e1f364de0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30c4e5ca-65fc-4c70-bc2c-3f746cdc7f5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1310721387503, 2.98165120402086, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1310721387503, 2.98165120402086, 0,  !- X,Y,Z Vertex 2 {m}
  -10.0179222725304, 2.98165120402086, 0, !- X,Y,Z Vertex 3 {m}
  -10.0179222725304, 2.98165120402086, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {807412c9-08d7-45c8-a3c7-06f9ada3cb3b}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22e71ea9-fb13-4ee6-b77b-6b8e1f364de0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cfd35d9-d864-4a7d-8c2f-38187395a705}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1310721387503, 13, 3.048,            !- X,Y,Z Vertex 1 {m}
  -2.1310721387503, 13, 0,                !- X,Y,Z Vertex 2 {m}
  -2.1310721387503, 2.98165120402086, 0,  !- X,Y,Z Vertex 3 {m}
  -2.1310721387503, 2.98165120402086, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {882fe7b1-8e4f-4127-a93a-9dbb8717c110}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22e71ea9-fb13-4ee6-b77b-6b8e1f364de0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 13, 0,                               !- X,Y,Z Vertex 2 {m}
  -2.1310721387503, 13, 0,                !- X,Y,Z Vertex 3 {m}
  -2.1310721387503, 13, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {667d367b-91ba-4072-a8fb-4288f7ea4d4b}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22e71ea9-fb13-4ee6-b77b-6b8e1f364de0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {409034aa-3055-4a4f-8e5c-8453436f4813}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.5, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 6.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 13, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 13, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1888ee85-1c81-4d8e-a8ff-320990c880c8}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22e71ea9-fb13-4ee6-b77b-6b8e1f364de0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39c87216-2395-4b96-bd4f-7c7f828e97f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 6.5, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34d20407-3172-4679-9244-f5d9a88c1391}, !- Handle
  Surface 16,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {22e71ea9-fb13-4ee6-b77b-6b8e1f364de0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da495fda-850c-4478-a891-7b86e7411e24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.68662769430585, -1.44382283906452e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  0, 13, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -2.1310721387503, 13, 3.048,            !- X,Y,Z Vertex 4 {m}
  -2.1310721387503, 2.98165120402086, 3.048, !- X,Y,Z Vertex 5 {m}
  -10.0179222725304, 2.98165120402086, 3.048; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {ded2527c-68e7-4d92-ad15-76f7b25ccfde}, !- Handle
  Space 103,                              !- Name
  {df049eb9-9551-49bb-82b0-033f418b82e6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17,                                     !- X Origin {m}
  11.5,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {40537c8c-fc54-4b2a-ab30-f5b36d5c7814}, !- Building Story Name
  {6d34c150-7fd7-46b4-bc7f-6685e3d4e549}; !- Thermal Zone Name

OS:Surface,
  {c08d5811-7dce-4ac4-84c4-f13edf581500}, !- Handle
  Surface 17,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ded2527c-68e7-4d92-ad15-76f7b25ccfde}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.5, 0,                             !- X,Y,Z Vertex 2 {m}
  -7.8689278612497, -6.5, 0,              !- X,Y,Z Vertex 3 {m}
  -7.8689278612497, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff8b7c0e-804e-4199-95c2-aa58150304fd}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ded2527c-68e7-4d92-ad15-76f7b25ccfde}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, -6.5, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71b08ca5-4cdc-4363-9172-d13c7ecd68f4}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ded2527c-68e7-4d92-ad15-76f7b25ccfde}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.8689278612497, -6.5, 3.048,          !- X,Y,Z Vertex 1 {m}
  -7.8689278612497, -6.5, 0,              !- X,Y,Z Vertex 2 {m}
  0, -6.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -6.5, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39c87216-2395-4b96-bd4f-7c7f828e97f7}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ded2527c-68e7-4d92-ad15-76f7b25ccfde}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1888ee85-1c81-4d8e-a8ff-320990c880c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.8689278612497, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  -7.8689278612497, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.8689278612497, -6.5, 0,              !- X,Y,Z Vertex 3 {m}
  -7.8689278612497, -6.5, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {298dfba8-44ef-4328-be36-69d564cc7457}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ded2527c-68e7-4d92-ad15-76f7b25ccfde}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3f432b3-70e1-4264-8098-18e9e4720738}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.8689278612497, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -7.8689278612497, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bb8e7c1-7484-4a4c-b595-241ff83dbee3}, !- Handle
  Surface 22,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ded2527c-68e7-4d92-ad15-76f7b25ccfde}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13cfa819-78b6-4b77-9fa0-bda293328f91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -7.8689278612497, 0, 3.048,             !- X,Y,Z Vertex 3 {m}
  -7.8689278612497, -6.5, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {13b6fbac-80ea-4112-b6fb-b8ec2402b95b}, !- Handle
  Space 104,                              !- Name
  {ddf51e79-c1eb-4fbd-a037-effdb721bb61}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.886850133780095,                     !- X Origin {m}
  7.98165120402086,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {40537c8c-fc54-4b2a-ab30-f5b36d5c7814}, !- Building Story Name
  {a62cc6c7-7b58-4866-9195-a85a0661cebd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {7f3538e9-e581-4839-b176-dac8c22964aa}, !- Handle
  Surface 23,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {13b6fbac-80ea-4112-b6fb-b8ec2402b95b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.8868501337801, 10.0183487959791, 0,   !- X,Y,Z Vertex 1 {m}
  7.8868501337801, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -1.11314986621991, 10.0183487959791, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18fcadd7-845f-41e1-9102-b952f6198521}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13b6fbac-80ea-4112-b6fb-b8ec2402b95b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.11314986621991, 10.0183487959791, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.11314986621991, 10.0183487959791, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16a3d6ba-7a7a-4fbe-898c-46d9d7ebf0b1}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13b6fbac-80ea-4112-b6fb-b8ec2402b95b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.886850133780095, 10.0183487959791, 3.048, !- X,Y,Z Vertex 1 {m}
  0.886850133780095, 10.0183487959791, 0, !- X,Y,Z Vertex 2 {m}
  -1.11314986621991, 10.0183487959791, 0, !- X,Y,Z Vertex 3 {m}
  -1.11314986621991, 10.0183487959791, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a1b48ea-b217-494f-9a44-3b28d680367c}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13b6fbac-80ea-4112-b6fb-b8ec2402b95b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.8868501337801, 10.0183487959791, 3.048, !- X,Y,Z Vertex 1 {m}
  7.8868501337801, 10.0183487959791, 0,   !- X,Y,Z Vertex 2 {m}
  0.886850133780095, 10.0183487959791, 0, !- X,Y,Z Vertex 3 {m}
  0.886850133780095, 10.0183487959791, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cfd35d9-d864-4a7d-8c2f-38187395a705}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13b6fbac-80ea-4112-b6fb-b8ec2402b95b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {807412c9-08d7-45c8-a3c7-06f9ada3cb3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.8868501337801, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  7.8868501337801, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  7.8868501337801, 10.0183487959791, 0,   !- X,Y,Z Vertex 3 {m}
  7.8868501337801, 10.0183487959791, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30c4e5ca-65fc-4c70-bc2c-3f746cdc7f5c}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13b6fbac-80ea-4112-b6fb-b8ec2402b95b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6f1294f-d599-48a5-95c7-9d3ea4df05e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.8868501337801, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  7.8868501337801, 0, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87fea6c3-8dc0-4ad4-8ab7-6b4ed37bc253}, !- Handle
  Surface 29,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {13b6fbac-80ea-4112-b6fb-b8ec2402b95b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8682ddc2-ef75-4be7-897d-afac5e1a6bc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.8868501337801, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  7.8868501337801, 10.0183487959791, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.11314986621991, 10.0183487959791, 3.048, !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {315e3718-550f-45df-b3ab-e2deeda622cf}, !- Handle
  Space 105,                              !- Name
  {df049eb9-9551-49bb-82b0-033f418b82e6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.1310721387503,                        !- X Origin {m}
  11.5,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {40537c8c-fc54-4b2a-ab30-f5b36d5c7814}, !- Building Story Name
  {d12b458c-a95d-45e2-a90a-9b54db3abd75}; !- Thermal Zone Name

OS:Surface,
  {370019f6-cb9d-49e9-8e4a-6c51f8d16de5}, !- Handle
  Surface 30,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {315e3718-550f-45df-b3ab-e2deeda622cf}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8689278612497, 6.5, 0,                !- X,Y,Z Vertex 1 {m}
  4.8689278612497, 3.5, 0,                !- X,Y,Z Vertex 2 {m}
  7.8689278612497, 3.5, 0,                !- X,Y,Z Vertex 3 {m}
  7.8689278612497, 0, 0,                  !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 6.5, 0;                              !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {409034aa-3055-4a4f-8e5c-8453436f4813}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {315e3718-550f-45df-b3ab-e2deeda622cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {667d367b-91ba-4072-a8fb-4288f7ea4d4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.5, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 6.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dda38cb5-d6ab-4050-b653-23b6be7b21ac}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {315e3718-550f-45df-b3ab-e2deeda622cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.868927861249704, 6.5, 3.048,          !- X,Y,Z Vertex 1 {m}
  0.868927861249704, 6.5, 0,              !- X,Y,Z Vertex 2 {m}
  0, 6.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 6.5, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9cd6b26-56c3-4686-bec8-806a5ce34866}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {315e3718-550f-45df-b3ab-e2deeda622cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8689278612497, 6.5, 3.048,            !- X,Y,Z Vertex 1 {m}
  4.8689278612497, 6.5, 0,                !- X,Y,Z Vertex 2 {m}
  0.868927861249704, 6.5, 0,              !- X,Y,Z Vertex 3 {m}
  0.868927861249704, 6.5, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf09eaea-c204-4372-910b-9a6602166545}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {315e3718-550f-45df-b3ab-e2deeda622cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8689278612497, 3.5, 3.048,            !- X,Y,Z Vertex 1 {m}
  4.8689278612497, 3.5, 0,                !- X,Y,Z Vertex 2 {m}
  4.8689278612497, 6.5, 0,                !- X,Y,Z Vertex 3 {m}
  4.8689278612497, 6.5, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72ff1cf3-920c-4c8f-bb03-0c148cc44b34}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {315e3718-550f-45df-b3ab-e2deeda622cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.8689278612497, 3.5, 3.048,            !- X,Y,Z Vertex 1 {m}
  7.8689278612497, 3.5, 0,                !- X,Y,Z Vertex 2 {m}
  4.8689278612497, 3.5, 0,                !- X,Y,Z Vertex 3 {m}
  4.8689278612497, 3.5, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d9f4011-d356-432d-9ba7-a3b722898b16}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {315e3718-550f-45df-b3ab-e2deeda622cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.8689278612497, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  7.8689278612497, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  7.8689278612497, 3.5, 0,                !- X,Y,Z Vertex 3 {m}
  7.8689278612497, 3.5, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3f432b3-70e1-4264-8098-18e9e4720738}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {315e3718-550f-45df-b3ab-e2deeda622cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {298dfba8-44ef-4328-be36-69d564cc7457}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.8689278612497, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  7.8689278612497, 0, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {542b0dbf-df7c-4ecb-88ec-351b0910f69b}, !- Handle
  Surface 38,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {315e3718-550f-45df-b3ab-e2deeda622cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4bf7a6c-9782-42c2-be1f-e826e733b983}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.8689278612497, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  7.8689278612497, 3.5, 3.048,            !- X,Y,Z Vertex 2 {m}
  4.8689278612497, 3.5, 3.048,            !- X,Y,Z Vertex 3 {m}
  4.8689278612497, 6.5, 3.048,            !- X,Y,Z Vertex 4 {m}
  0, 6.5, 3.048,                          !- X,Y,Z Vertex 5 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 6 {m}

OS:BuildingStory,
  {738c64ab-5a8e-4994-a9a3-6142bae9a63a}, !- Handle
  Building Story 2,                       !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5328fed9-3809-4c40-8f58-8228ca843aae}; !- Group Rendering Name

OS:Space,
  {27d3533d-651f-47ea-911e-b1cec006d764}, !- Handle
  Space 201,                              !- Name
  {df049eb9-9551-49bb-82b0-033f418b82e6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7,                                      !- X Origin {m}
  5,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {738c64ab-5a8e-4994-a9a3-6142bae9a63a}, !- Building Story Name
  {971e61b3-42d7-4cec-89fe-05f67f37d6dd}; !- Thermal Zone Name

OS:Surface,
  {a8dcc92b-c276-4514-be4f-72d7139f0e4c}, !- Handle
  Surface 39,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {27d3533d-651f-47ea-911e-b1cec006d764}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17c7d32e-4148-4277-8ea5-6ea03ad076a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  -7, -5, 0,                              !- X,Y,Z Vertex 3 {m}
  -7.55555555555556, -7.21911419532262e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b6f6542-b6f8-447e-b7bf-a33a25b4d374}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27d3533d-651f-47ea-911e-b1cec006d764}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25abbd01-e0bd-4c8d-a445-3087fbe37559}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27d3533d-651f-47ea-911e-b1cec006d764}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7, -5, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -7, -5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {613b84aa-cc07-42d2-bc6a-2e1617fb5bf7}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27d3533d-651f-47ea-911e-b1cec006d764}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.55555555555556, -7.21911419532262e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.55555555555556, -7.21911419532262e-16, 0, !- X,Y,Z Vertex 2 {m}
  -7, -5, 0,                              !- X,Y,Z Vertex 3 {m}
  -7, -5, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b972c8ad-56bd-497f-a62b-adaa83d743ab}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27d3533d-651f-47ea-911e-b1cec006d764}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3f04301-ac92-470e-a485-26f060a9cf7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.55555555555556, -7.21911419532262e-16, 0, !- X,Y,Z Vertex 3 {m}
  -7.55555555555556, -7.21911419532262e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82c7713f-c407-4bff-ae68-b933c3c868b2}, !- Handle
  Surface 44,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {27d3533d-651f-47ea-911e-b1cec006d764}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d754022-fc8d-4c41-90ef-637901ee35d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -7.55555555555556, -7.21911419532262e-16, 3.048, !- X,Y,Z Vertex 3 {m}
  -7, -5, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {062f93ca-9957-4aaa-a90c-d221a3a38784}, !- Handle
  Space 202,                              !- Name
  {78bb1904-19f6-40c0-add5-b35d4771a9b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.1310721387503,                        !- X Origin {m}
  5,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {738c64ab-5a8e-4994-a9a3-6142bae9a63a}, !- Building Story Name
  {b2f19d43-947d-42a2-bb64-af3bbbf9ebe2}; !- Thermal Zone Name

OS:Surface,
  {da495fda-850c-4478-a891-7b86e7411e24}, !- Handle
  Surface 45,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {062f93ca-9957-4aaa-a90c-d221a3a38784}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34d20407-3172-4679-9244-f5d9a88c1391}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.68662769430585, -1.44382283906452e-15, 0, !- X,Y,Z Vertex 3 {m}
  -10.0179222725304, 2.98165120402086, 0, !- X,Y,Z Vertex 4 {m}
  -2.1310721387503, 2.98165120402086, 0,  !- X,Y,Z Vertex 5 {m}
  -2.1310721387503, 13, 0;                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {9d660715-ba15-46d1-8286-1e48988f9010}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {062f93ca-9957-4aaa-a90c-d221a3a38784}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1310721387503, -7.21911419532262e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1310721387503, -7.21911419532262e-16, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3f04301-ac92-470e-a485-26f060a9cf7b}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {062f93ca-9957-4aaa-a90c-d221a3a38784}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b972c8ad-56bd-497f-a62b-adaa83d743ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.68662769430585, -1.44382283906452e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -9.68662769430585, -1.44382283906452e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.1310721387503, -7.21911419532262e-16, 0, !- X,Y,Z Vertex 3 {m}
  -2.1310721387503, -7.21911419532262e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eddb2a25-0935-4043-bf0c-2b265305dd94}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {062f93ca-9957-4aaa-a90c-d221a3a38784}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0179222725304, 2.98165120402086, 3.048, !- X,Y,Z Vertex 1 {m}
  -10.0179222725304, 2.98165120402086, 0, !- X,Y,Z Vertex 2 {m}
  -9.68662769430585, -1.44382283906452e-15, 0, !- X,Y,Z Vertex 3 {m}
  -9.68662769430585, -1.44382283906452e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e529bf3a-bfc4-4ec4-bdf6-ca1320514c38}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {062f93ca-9957-4aaa-a90c-d221a3a38784}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fad24e75-11a0-4e1a-8249-ff85c41f68ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1310721387503, 2.98165120402086, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1310721387503, 2.98165120402086, 0,  !- X,Y,Z Vertex 2 {m}
  -10.0179222725304, 2.98165120402086, 0, !- X,Y,Z Vertex 3 {m}
  -10.0179222725304, 2.98165120402086, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af534b88-de57-4e14-8389-38b7dbead671}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {062f93ca-9957-4aaa-a90c-d221a3a38784}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2a9b84d-c5b2-4dc9-a746-3518747279e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1310721387503, 13, 3.048,            !- X,Y,Z Vertex 1 {m}
  -2.1310721387503, 13, 0,                !- X,Y,Z Vertex 2 {m}
  -2.1310721387503, 2.98165120402086, 0,  !- X,Y,Z Vertex 3 {m}
  -2.1310721387503, 2.98165120402086, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b07c89af-8269-4725-94cd-8c022bf729c1}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {062f93ca-9957-4aaa-a90c-d221a3a38784}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 13, 0,                               !- X,Y,Z Vertex 2 {m}
  -2.1310721387503, 13, 0,                !- X,Y,Z Vertex 3 {m}
  -2.1310721387503, 13, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63e00a07-3c05-41d9-84bc-71401becefd5}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {062f93ca-9957-4aaa-a90c-d221a3a38784}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13fe7d03-524b-4649-a49f-a23392c871e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.5, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 6.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 13, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 13, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64bd81ff-86ff-4a33-ac4f-76de65eaad67}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {062f93ca-9957-4aaa-a90c-d221a3a38784}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae164868-35e0-4a75-a44b-3ee32fbdd4ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 6.5, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66f7ea4d-af6c-4409-81a6-c43f673f33de}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {062f93ca-9957-4aaa-a90c-d221a3a38784}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c6dc6cd-6c40-4176-8480-73dd397af7f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.68662769430585, -1.44382283906452e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  0, 13, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -2.1310721387503, 13, 3.048,            !- X,Y,Z Vertex 4 {m}
  -2.1310721387503, 2.98165120402086, 3.048, !- X,Y,Z Vertex 5 {m}
  -10.0179222725304, 2.98165120402086, 3.048; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {1cbd1e05-4317-4ba8-9271-aa835e68a6ee}, !- Handle
  Space 203,                              !- Name
  {df049eb9-9551-49bb-82b0-033f418b82e6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17,                                     !- X Origin {m}
  11.5,                                   !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {738c64ab-5a8e-4994-a9a3-6142bae9a63a}, !- Building Story Name
  {fa472d97-1724-4bf8-80ad-d253386754fd}; !- Thermal Zone Name

OS:Surface,
  {13cfa819-78b6-4b77-9fa0-bda293328f91}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1cbd1e05-4317-4ba8-9271-aa835e68a6ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bb8e7c1-7484-4a4c-b595-241ff83dbee3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.5, 0,                             !- X,Y,Z Vertex 2 {m}
  -7.8689278612497, -6.5, 0,              !- X,Y,Z Vertex 3 {m}
  -7.8689278612497, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {928237e7-cdca-4df9-9de0-cbab71aced7f}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cbd1e05-4317-4ba8-9271-aa835e68a6ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, -6.5, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ece6d3ee-8033-4623-9f3d-e53d87276670}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cbd1e05-4317-4ba8-9271-aa835e68a6ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.8689278612497, -6.5, 3.048,          !- X,Y,Z Vertex 1 {m}
  -7.8689278612497, -6.5, 0,              !- X,Y,Z Vertex 2 {m}
  0, -6.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -6.5, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae164868-35e0-4a75-a44b-3ee32fbdd4ff}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cbd1e05-4317-4ba8-9271-aa835e68a6ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64bd81ff-86ff-4a33-ac4f-76de65eaad67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.8689278612497, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  -7.8689278612497, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.8689278612497, -6.5, 0,              !- X,Y,Z Vertex 3 {m}
  -7.8689278612497, -6.5, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e75a38bf-e3b6-49ad-b26f-a520753c8f80}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cbd1e05-4317-4ba8-9271-aa835e68a6ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2849719-0cb2-465f-89dd-eba9a3072b6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.8689278612497, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -7.8689278612497, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a10cfff-5a53-4eea-976d-f1d9c9a054b1}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1cbd1e05-4317-4ba8-9271-aa835e68a6ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7cb7779-2ca8-407c-a593-d33f410bc05b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -7.8689278612497, 0, 3.048,             !- X,Y,Z Vertex 3 {m}
  -7.8689278612497, -6.5, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0c5ed855-78b5-42e8-8a88-213e6cdf3ef0}, !- Handle
  Space 204,                              !- Name
  {ddf51e79-c1eb-4fbd-a037-effdb721bb61}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.886850133780095,                     !- X Origin {m}
  7.98165120402086,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {738c64ab-5a8e-4994-a9a3-6142bae9a63a}, !- Building Story Name
  {b53c38af-b6f2-4301-84c7-25e39c942918}; !- Thermal Zone Name

OS:Surface,
  {8682ddc2-ef75-4be7-897d-afac5e1a6bc5}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0c5ed855-78b5-42e8-8a88-213e6cdf3ef0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87fea6c3-8dc0-4ad4-8ab7-6b4ed37bc253}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.8868501337801, 10.0183487959791, 0,   !- X,Y,Z Vertex 1 {m}
  7.8868501337801, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -1.11314986621991, 10.0183487959791, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb7f47c1-26d8-4f27-a686-02ee06090bd5}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c5ed855-78b5-42e8-8a88-213e6cdf3ef0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.11314986621991, 10.0183487959791, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.11314986621991, 10.0183487959791, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9e5cc8f-4633-4334-93d7-8feda39599e7}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c5ed855-78b5-42e8-8a88-213e6cdf3ef0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.886850133780095, 10.0183487959791, 3.048, !- X,Y,Z Vertex 1 {m}
  0.886850133780095, 10.0183487959791, 0, !- X,Y,Z Vertex 2 {m}
  -1.11314986621991, 10.0183487959791, 0, !- X,Y,Z Vertex 3 {m}
  -1.11314986621991, 10.0183487959791, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6beef5fc-61d0-43b9-85b5-a14ad1d8af31}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c5ed855-78b5-42e8-8a88-213e6cdf3ef0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.8868501337801, 10.0183487959791, 3.048, !- X,Y,Z Vertex 1 {m}
  7.8868501337801, 10.0183487959791, 0,   !- X,Y,Z Vertex 2 {m}
  0.886850133780095, 10.0183487959791, 0, !- X,Y,Z Vertex 3 {m}
  0.886850133780095, 10.0183487959791, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2a9b84d-c5b2-4dc9-a746-3518747279e6}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c5ed855-78b5-42e8-8a88-213e6cdf3ef0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af534b88-de57-4e14-8389-38b7dbead671}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.8868501337801, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  7.8868501337801, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  7.8868501337801, 10.0183487959791, 0,   !- X,Y,Z Vertex 3 {m}
  7.8868501337801, 10.0183487959791, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fad24e75-11a0-4e1a-8249-ff85c41f68ba}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c5ed855-78b5-42e8-8a88-213e6cdf3ef0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e529bf3a-bfc4-4ec4-bdf6-ca1320514c38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.8868501337801, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  7.8868501337801, 0, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d632e25-d42c-4674-a47e-ae1e91763d2f}, !- Handle
  Surface 67,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0c5ed855-78b5-42e8-8a88-213e6cdf3ef0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4a145b0-1580-432b-ae10-cf82f92b75e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.8868501337801, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  7.8868501337801, 10.0183487959791, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.11314986621991, 10.0183487959791, 3.048, !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {661648a6-0126-48cc-b78d-221f71a21247}, !- Handle
  Space 205,                              !- Name
  {df049eb9-9551-49bb-82b0-033f418b82e6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.1310721387503,                        !- X Origin {m}
  11.5,                                   !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {738c64ab-5a8e-4994-a9a3-6142bae9a63a}, !- Building Story Name
  {3f769039-1292-47b1-9cb0-21fdd6d4a9cf}; !- Thermal Zone Name

OS:Surface,
  {d4bf7a6c-9782-42c2-be1f-e826e733b983}, !- Handle
  Surface 68,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {661648a6-0126-48cc-b78d-221f71a21247}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {542b0dbf-df7c-4ecb-88ec-351b0910f69b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8689278612497, 6.5, 0,                !- X,Y,Z Vertex 1 {m}
  4.8689278612497, 3.5, 0,                !- X,Y,Z Vertex 2 {m}
  7.8689278612497, 3.5, 0,                !- X,Y,Z Vertex 3 {m}
  7.8689278612497, 0, 0,                  !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 6.5, 0;                              !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {13fe7d03-524b-4649-a49f-a23392c871e6}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {661648a6-0126-48cc-b78d-221f71a21247}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63e00a07-3c05-41d9-84bc-71401becefd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.5, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 6.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14e05975-7353-44af-a93f-60fe7c000403}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {661648a6-0126-48cc-b78d-221f71a21247}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.868927861249704, 6.5, 3.048,          !- X,Y,Z Vertex 1 {m}
  0.868927861249704, 6.5, 0,              !- X,Y,Z Vertex 2 {m}
  0, 6.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 6.5, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b767608-0710-44e8-aca9-fa2a6aa6a168}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {661648a6-0126-48cc-b78d-221f71a21247}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8689278612497, 6.5, 3.048,            !- X,Y,Z Vertex 1 {m}
  4.8689278612497, 6.5, 0,                !- X,Y,Z Vertex 2 {m}
  0.868927861249704, 6.5, 0,              !- X,Y,Z Vertex 3 {m}
  0.868927861249704, 6.5, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1286bf5-a761-4d03-9bda-0d07df79c01a}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {661648a6-0126-48cc-b78d-221f71a21247}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8689278612497, 3.5, 3.048,            !- X,Y,Z Vertex 1 {m}
  4.8689278612497, 3.5, 0,                !- X,Y,Z Vertex 2 {m}
  4.8689278612497, 6.5, 0,                !- X,Y,Z Vertex 3 {m}
  4.8689278612497, 6.5, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45062831-c396-40c7-8642-d5b175d78a0a}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {661648a6-0126-48cc-b78d-221f71a21247}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.8689278612497, 3.5, 3.048,            !- X,Y,Z Vertex 1 {m}
  7.8689278612497, 3.5, 0,                !- X,Y,Z Vertex 2 {m}
  4.8689278612497, 3.5, 0,                !- X,Y,Z Vertex 3 {m}
  4.8689278612497, 3.5, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6edf73e5-5111-4835-9a3e-7ee08230bd05}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {661648a6-0126-48cc-b78d-221f71a21247}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.8689278612497, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  7.8689278612497, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  7.8689278612497, 3.5, 0,                !- X,Y,Z Vertex 3 {m}
  7.8689278612497, 3.5, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2849719-0cb2-465f-89dd-eba9a3072b6a}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {661648a6-0126-48cc-b78d-221f71a21247}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e75a38bf-e3b6-49ad-b26f-a520753c8f80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.8689278612497, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  7.8689278612497, 0, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b7edd83-79e7-4f45-95ea-96900674f0bf}, !- Handle
  Surface 76,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {661648a6-0126-48cc-b78d-221f71a21247}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9feb1fde-38e9-417b-8efe-7d024285fac6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.8689278612497, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  7.8689278612497, 3.5, 3.048,            !- X,Y,Z Vertex 2 {m}
  4.8689278612497, 3.5, 3.048,            !- X,Y,Z Vertex 3 {m}
  4.8689278612497, 6.5, 3.048,            !- X,Y,Z Vertex 4 {m}
  0, 6.5, 3.048,                          !- X,Y,Z Vertex 5 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 6 {m}

OS:BuildingStory,
  {f6624ab4-44c8-45e9-b338-a811963fb329}, !- Handle
  Building Story 3,                       !- Name
  6.096,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ead90741-3cb0-46dc-9b81-ac427d08c8c6}; !- Group Rendering Name

OS:Space,
  {88b0673f-64d9-419d-9e31-e11d16f095bf}, !- Handle
  Space 301,                              !- Name
  {df049eb9-9551-49bb-82b0-033f418b82e6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7,                                      !- X Origin {m}
  5,                                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {f6624ab4-44c8-45e9-b338-a811963fb329}, !- Building Story Name
  {482bceda-f218-4658-a893-50ce996028ae}; !- Thermal Zone Name

OS:Surface,
  {2d754022-fc8d-4c41-90ef-637901ee35d6}, !- Handle
  Surface 77,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {88b0673f-64d9-419d-9e31-e11d16f095bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82c7713f-c407-4bff-ae68-b933c3c868b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  -7, -5, 0,                              !- X,Y,Z Vertex 3 {m}
  -7.55555555555556, -7.21911419532262e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52833728-cc04-4f4d-a934-e6fe7f3f142a}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88b0673f-64d9-419d-9e31-e11d16f095bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa616e82-12bc-4fe1-b80b-9743cecbf4e6}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88b0673f-64d9-419d-9e31-e11d16f095bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7, -5, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -7, -5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a017920d-32c7-4f9c-80c6-b2258523b54e}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88b0673f-64d9-419d-9e31-e11d16f095bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.55555555555556, -7.21911419532262e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.55555555555556, -7.21911419532262e-16, 0, !- X,Y,Z Vertex 2 {m}
  -7, -5, 0,                              !- X,Y,Z Vertex 3 {m}
  -7, -5, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fd5dd54-ff6d-4d2f-aaaa-46d80dc93edf}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88b0673f-64d9-419d-9e31-e11d16f095bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8e33123-00a9-4fb6-acb3-1cc4c332c234}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.55555555555556, -7.21911419532262e-16, 0, !- X,Y,Z Vertex 3 {m}
  -7.55555555555556, -7.21911419532262e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f2fb8c6-d4f6-4c89-8315-82afcf6ece8d}, !- Handle
  Surface 82,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {88b0673f-64d9-419d-9e31-e11d16f095bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d3c3660-174b-4270-afba-3fab565752b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -7.55555555555556, -7.21911419532262e-16, 3.048, !- X,Y,Z Vertex 3 {m}
  -7, -5, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ae8b2706-b35f-4df1-ab9e-9931209d4047}, !- Handle
  Space 302,                              !- Name
  {78bb1904-19f6-40c0-add5-b35d4771a9b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.1310721387503,                        !- X Origin {m}
  5,                                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {f6624ab4-44c8-45e9-b338-a811963fb329}, !- Building Story Name
  {eb429d14-97b3-4ed9-ac34-4b5d7e96170d}; !- Thermal Zone Name

OS:Surface,
  {8c6dc6cd-6c40-4176-8480-73dd397af7f5}, !- Handle
  Surface 83,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ae8b2706-b35f-4df1-ab9e-9931209d4047}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66f7ea4d-af6c-4409-81a6-c43f673f33de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.68662769430585, -1.44382283906452e-15, 0, !- X,Y,Z Vertex 3 {m}
  -10.0179222725304, 2.98165120402086, 0, !- X,Y,Z Vertex 4 {m}
  -2.1310721387503, 2.98165120402086, 0,  !- X,Y,Z Vertex 5 {m}
  -2.1310721387503, 13, 0;                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {9f38eea3-caac-4b6d-b74c-2d960237614a}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae8b2706-b35f-4df1-ab9e-9931209d4047}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1310721387503, -7.21911419532262e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1310721387503, -7.21911419532262e-16, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8e33123-00a9-4fb6-acb3-1cc4c332c234}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae8b2706-b35f-4df1-ab9e-9931209d4047}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fd5dd54-ff6d-4d2f-aaaa-46d80dc93edf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.68662769430585, -1.44382283906452e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -9.68662769430585, -1.44382283906452e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.1310721387503, -7.21911419532262e-16, 0, !- X,Y,Z Vertex 3 {m}
  -2.1310721387503, -7.21911419532262e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a78b8e7a-4f54-4418-970d-b3075bb4a2d8}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae8b2706-b35f-4df1-ab9e-9931209d4047}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0179222725304, 2.98165120402086, 3.048, !- X,Y,Z Vertex 1 {m}
  -10.0179222725304, 2.98165120402086, 0, !- X,Y,Z Vertex 2 {m}
  -9.68662769430585, -1.44382283906452e-15, 0, !- X,Y,Z Vertex 3 {m}
  -9.68662769430585, -1.44382283906452e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {405beb50-e715-4dd1-8d79-3b32af89fa94}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae8b2706-b35f-4df1-ab9e-9931209d4047}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cd20d31-30c3-43b8-a0d3-cee50e486349}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1310721387503, 2.98165120402086, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1310721387503, 2.98165120402086, 0,  !- X,Y,Z Vertex 2 {m}
  -10.0179222725304, 2.98165120402086, 0, !- X,Y,Z Vertex 3 {m}
  -10.0179222725304, 2.98165120402086, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {380513a3-7d99-49b6-a6af-6d6651798714}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae8b2706-b35f-4df1-ab9e-9931209d4047}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0609d2d5-fe57-4041-84c8-319c19c63a13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1310721387503, 13, 3.048,            !- X,Y,Z Vertex 1 {m}
  -2.1310721387503, 13, 0,                !- X,Y,Z Vertex 2 {m}
  -2.1310721387503, 2.98165120402086, 0,  !- X,Y,Z Vertex 3 {m}
  -2.1310721387503, 2.98165120402086, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1ae1785-1a1e-4dd2-a0ab-7a10e72dc1e0}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae8b2706-b35f-4df1-ab9e-9931209d4047}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 13, 0,                               !- X,Y,Z Vertex 2 {m}
  -2.1310721387503, 13, 0,                !- X,Y,Z Vertex 3 {m}
  -2.1310721387503, 13, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e312b13-593f-4221-9d84-d5468de6171f}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae8b2706-b35f-4df1-ab9e-9931209d4047}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dd1e573-c011-4c86-ba51-55dd00c2aa2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.5, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 6.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 13, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 13, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd779a54-4234-414d-a046-db02f74b212c}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae8b2706-b35f-4df1-ab9e-9931209d4047}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86b3e071-fde0-492f-8070-e61847f13725}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 6.5, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa6680ec-0bfb-4257-b4d2-8afdbcbc79e4}, !- Handle
  Surface 92,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ae8b2706-b35f-4df1-ab9e-9931209d4047}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b07dfb89-a6b4-473f-ad0e-33abd199859e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.68662769430585, -1.44382283906452e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  0, 13, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -2.1310721387503, 13, 3.048,            !- X,Y,Z Vertex 4 {m}
  -2.1310721387503, 2.98165120402086, 3.048, !- X,Y,Z Vertex 5 {m}
  -10.0179222725304, 2.98165120402086, 3.048; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {8644dbac-3f58-40a5-8c5c-259f73841ae9}, !- Handle
  Space 303,                              !- Name
  {df049eb9-9551-49bb-82b0-033f418b82e6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17,                                     !- X Origin {m}
  11.5,                                   !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {f6624ab4-44c8-45e9-b338-a811963fb329}, !- Building Story Name
  {72b1de4c-494f-4832-8a21-833ac3070886}; !- Thermal Zone Name

OS:Surface,
  {c7cb7779-2ca8-407c-a593-d33f410bc05b}, !- Handle
  Surface 93,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8644dbac-3f58-40a5-8c5c-259f73841ae9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a10cfff-5a53-4eea-976d-f1d9c9a054b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.5, 0,                             !- X,Y,Z Vertex 2 {m}
  -7.8689278612497, -6.5, 0,              !- X,Y,Z Vertex 3 {m}
  -7.8689278612497, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7acc573d-f589-486e-b868-1334da19e20f}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8644dbac-3f58-40a5-8c5c-259f73841ae9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, -6.5, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f893262-e5a3-4585-92c0-51e55de4ade8}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8644dbac-3f58-40a5-8c5c-259f73841ae9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.8689278612497, -6.5, 3.048,          !- X,Y,Z Vertex 1 {m}
  -7.8689278612497, -6.5, 0,              !- X,Y,Z Vertex 2 {m}
  0, -6.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -6.5, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86b3e071-fde0-492f-8070-e61847f13725}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8644dbac-3f58-40a5-8c5c-259f73841ae9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd779a54-4234-414d-a046-db02f74b212c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.8689278612497, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  -7.8689278612497, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.8689278612497, -6.5, 0,              !- X,Y,Z Vertex 3 {m}
  -7.8689278612497, -6.5, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c359ecef-ab33-4fc6-bb85-70f31e74db03}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8644dbac-3f58-40a5-8c5c-259f73841ae9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {776662d3-61a6-46b9-8343-c62323d03714}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.8689278612497, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -7.8689278612497, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfa5fcb3-502b-4cc6-8128-99f32b1fd767}, !- Handle
  Surface 98,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8644dbac-3f58-40a5-8c5c-259f73841ae9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63a98828-0829-48f0-9100-bc855ec3b447}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -7.8689278612497, 0, 3.048,             !- X,Y,Z Vertex 3 {m}
  -7.8689278612497, -6.5, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {75aa12ed-6bbe-469f-98bc-755b68e07466}, !- Handle
  Space 304,                              !- Name
  {ddf51e79-c1eb-4fbd-a037-effdb721bb61}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.886850133780095,                     !- X Origin {m}
  7.98165120402086,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {f6624ab4-44c8-45e9-b338-a811963fb329}, !- Building Story Name
  {55f5183a-4ab4-4079-a96a-9023dff79076}; !- Thermal Zone Name

OS:Surface,
  {c4a145b0-1580-432b-ae10-cf82f92b75e3}, !- Handle
  Surface 99,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {75aa12ed-6bbe-469f-98bc-755b68e07466}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d632e25-d42c-4674-a47e-ae1e91763d2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.8868501337801, 10.0183487959791, 0,   !- X,Y,Z Vertex 1 {m}
  7.8868501337801, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -1.11314986621991, 10.0183487959791, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dee85c6e-0b86-4be8-98a5-710b70b1514f}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75aa12ed-6bbe-469f-98bc-755b68e07466}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.11314986621991, 10.0183487959791, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.11314986621991, 10.0183487959791, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc5d4980-3095-40bd-8f58-40dc41293579}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75aa12ed-6bbe-469f-98bc-755b68e07466}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.886850133780095, 10.0183487959791, 3.048, !- X,Y,Z Vertex 1 {m}
  0.886850133780095, 10.0183487959791, 0, !- X,Y,Z Vertex 2 {m}
  -1.11314986621991, 10.0183487959791, 0, !- X,Y,Z Vertex 3 {m}
  -1.11314986621991, 10.0183487959791, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bd12c92-ada2-45f5-bd5e-5b197b8c2141}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75aa12ed-6bbe-469f-98bc-755b68e07466}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.8868501337801, 10.0183487959791, 3.048, !- X,Y,Z Vertex 1 {m}
  7.8868501337801, 10.0183487959791, 0,   !- X,Y,Z Vertex 2 {m}
  0.886850133780095, 10.0183487959791, 0, !- X,Y,Z Vertex 3 {m}
  0.886850133780095, 10.0183487959791, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0609d2d5-fe57-4041-84c8-319c19c63a13}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75aa12ed-6bbe-469f-98bc-755b68e07466}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {380513a3-7d99-49b6-a6af-6d6651798714}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.8868501337801, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  7.8868501337801, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  7.8868501337801, 10.0183487959791, 0,   !- X,Y,Z Vertex 3 {m}
  7.8868501337801, 10.0183487959791, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cd20d31-30c3-43b8-a0d3-cee50e486349}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75aa12ed-6bbe-469f-98bc-755b68e07466}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {405beb50-e715-4dd1-8d79-3b32af89fa94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.8868501337801, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  7.8868501337801, 0, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9b56eb2-b549-4322-922a-f09ea91af2e4}, !- Handle
  Surface 105,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {75aa12ed-6bbe-469f-98bc-755b68e07466}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbadf876-f942-48b6-b11f-33bc6b621c6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.8868501337801, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  7.8868501337801, 10.0183487959791, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.11314986621991, 10.0183487959791, 3.048, !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ea605595-2497-4913-8e52-5a2fb88b7dc3}, !- Handle
  Space 305,                              !- Name
  {df049eb9-9551-49bb-82b0-033f418b82e6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.1310721387503,                        !- X Origin {m}
  11.5,                                   !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {f6624ab4-44c8-45e9-b338-a811963fb329}, !- Building Story Name
  {bcf61010-9800-402c-b756-2745956ee6a3}; !- Thermal Zone Name

OS:Surface,
  {9feb1fde-38e9-417b-8efe-7d024285fac6}, !- Handle
  Surface 106,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ea605595-2497-4913-8e52-5a2fb88b7dc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b7edd83-79e7-4f45-95ea-96900674f0bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8689278612497, 6.5, 0,                !- X,Y,Z Vertex 1 {m}
  4.8689278612497, 3.5, 0,                !- X,Y,Z Vertex 2 {m}
  7.8689278612497, 3.5, 0,                !- X,Y,Z Vertex 3 {m}
  7.8689278612497, 0, 0,                  !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 6.5, 0;                              !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {0dd1e573-c011-4c86-ba51-55dd00c2aa2f}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea605595-2497-4913-8e52-5a2fb88b7dc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e312b13-593f-4221-9d84-d5468de6171f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.5, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 6.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a445aff7-a613-4dbe-8db3-27f421f52b37}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea605595-2497-4913-8e52-5a2fb88b7dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.868927861249704, 6.5, 3.048,          !- X,Y,Z Vertex 1 {m}
  0.868927861249704, 6.5, 0,              !- X,Y,Z Vertex 2 {m}
  0, 6.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 6.5, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff33f5a1-e658-413b-b1ae-b2e5f8d08390}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea605595-2497-4913-8e52-5a2fb88b7dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8689278612497, 6.5, 3.048,            !- X,Y,Z Vertex 1 {m}
  4.8689278612497, 6.5, 0,                !- X,Y,Z Vertex 2 {m}
  0.868927861249704, 6.5, 0,              !- X,Y,Z Vertex 3 {m}
  0.868927861249704, 6.5, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b002ce5-3e57-4a7a-ab1e-451979d2bc95}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea605595-2497-4913-8e52-5a2fb88b7dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8689278612497, 3.5, 3.048,            !- X,Y,Z Vertex 1 {m}
  4.8689278612497, 3.5, 0,                !- X,Y,Z Vertex 2 {m}
  4.8689278612497, 6.5, 0,                !- X,Y,Z Vertex 3 {m}
  4.8689278612497, 6.5, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41f62a47-7b33-420e-a287-8e3e2d88aaef}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea605595-2497-4913-8e52-5a2fb88b7dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.8689278612497, 3.5, 3.048,            !- X,Y,Z Vertex 1 {m}
  7.8689278612497, 3.5, 0,                !- X,Y,Z Vertex 2 {m}
  4.8689278612497, 3.5, 0,                !- X,Y,Z Vertex 3 {m}
  4.8689278612497, 3.5, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {072cf917-5ed2-4e2a-927c-895a3c3de445}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea605595-2497-4913-8e52-5a2fb88b7dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.8689278612497, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  7.8689278612497, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  7.8689278612497, 3.5, 0,                !- X,Y,Z Vertex 3 {m}
  7.8689278612497, 3.5, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {776662d3-61a6-46b9-8343-c62323d03714}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea605595-2497-4913-8e52-5a2fb88b7dc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c359ecef-ab33-4fc6-bb85-70f31e74db03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.8689278612497, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  7.8689278612497, 0, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20ee3f06-2f23-4304-bc34-e995f424494f}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ea605595-2497-4913-8e52-5a2fb88b7dc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8949ffb-1f04-443a-a05e-3d1a39087d58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.8689278612497, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  7.8689278612497, 3.5, 3.048,            !- X,Y,Z Vertex 2 {m}
  4.8689278612497, 3.5, 3.048,            !- X,Y,Z Vertex 3 {m}
  4.8689278612497, 6.5, 3.048,            !- X,Y,Z Vertex 4 {m}
  0, 6.5, 3.048,                          !- X,Y,Z Vertex 5 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 6 {m}

OS:BuildingStory,
  {0012106b-c122-4b17-b1f3-a0b0e7b8b0f1}, !- Handle
  Building Story 4,                       !- Name
  9.144,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {b2ff1650-9b8f-410e-ae45-ff22ec1ec301}; !- Group Rendering Name

OS:Space,
  {c6de3a70-9f99-4392-9416-83068df53ff7}, !- Handle
  Space 401,                              !- Name
  {df049eb9-9551-49bb-82b0-033f418b82e6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7,                                      !- X Origin {m}
  5,                                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {0012106b-c122-4b17-b1f3-a0b0e7b8b0f1}, !- Building Story Name
  {56e44aea-f267-40a4-804c-0c4637c78805}; !- Thermal Zone Name

OS:Surface,
  {9d3c3660-174b-4270-afba-3fab565752b7}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c6de3a70-9f99-4392-9416-83068df53ff7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f2fb8c6-d4f6-4c89-8315-82afcf6ece8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  -7, -5, 0,                              !- X,Y,Z Vertex 3 {m}
  -7.55555555555556, -7.21911419532262e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6476788a-bb33-4b5a-882a-6cac60f9fd06}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6de3a70-9f99-4392-9416-83068df53ff7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {153f0d5f-bc80-4e49-9c48-73f375afee39}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6de3a70-9f99-4392-9416-83068df53ff7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7, -5, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -7, -5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab5de883-d038-4da6-ad83-ac9bcea549d5}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6de3a70-9f99-4392-9416-83068df53ff7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.55555555555556, -7.21911419532262e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.55555555555556, -7.21911419532262e-16, 0, !- X,Y,Z Vertex 2 {m}
  -7, -5, 0,                              !- X,Y,Z Vertex 3 {m}
  -7, -5, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc159bf6-da13-4b9d-976e-d97302445671}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6de3a70-9f99-4392-9416-83068df53ff7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81d95277-08b1-4eb9-a55c-1f5e92351c93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.55555555555556, -7.21911419532262e-16, 0, !- X,Y,Z Vertex 3 {m}
  -7.55555555555556, -7.21911419532262e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fcf285d-c9b7-43a2-a706-0193ab4b933e}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c6de3a70-9f99-4392-9416-83068df53ff7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7484774f-b34a-4f0b-be88-21c693dfd960}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -7.55555555555556, -7.21911419532262e-16, 3.048, !- X,Y,Z Vertex 3 {m}
  -7, -5, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9dfa9418-f726-47d5-b33f-9d8b00d2528c}, !- Handle
  Space 402,                              !- Name
  {78bb1904-19f6-40c0-add5-b35d4771a9b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.1310721387503,                        !- X Origin {m}
  5,                                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {0012106b-c122-4b17-b1f3-a0b0e7b8b0f1}, !- Building Story Name
  {1e3ee5ed-a33a-4c56-a6e7-26049186e675}; !- Thermal Zone Name

OS:Surface,
  {b07dfb89-a6b4-473f-ad0e-33abd199859e}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9dfa9418-f726-47d5-b33f-9d8b00d2528c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa6680ec-0bfb-4257-b4d2-8afdbcbc79e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.68662769430585, -1.44382283906452e-15, 0, !- X,Y,Z Vertex 3 {m}
  -10.0179222725304, 2.98165120402086, 0, !- X,Y,Z Vertex 4 {m}
  -2.1310721387503, 2.98165120402086, 0,  !- X,Y,Z Vertex 5 {m}
  -2.1310721387503, 13, 0;                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {3c2436c0-ad58-4c8a-968e-2af9a6c52468}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9dfa9418-f726-47d5-b33f-9d8b00d2528c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1310721387503, -7.21911419532262e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1310721387503, -7.21911419532262e-16, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81d95277-08b1-4eb9-a55c-1f5e92351c93}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9dfa9418-f726-47d5-b33f-9d8b00d2528c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc159bf6-da13-4b9d-976e-d97302445671}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.68662769430585, -1.44382283906452e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -9.68662769430585, -1.44382283906452e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.1310721387503, -7.21911419532262e-16, 0, !- X,Y,Z Vertex 3 {m}
  -2.1310721387503, -7.21911419532262e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8a12893-59b6-4749-947c-d03513b2781f}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9dfa9418-f726-47d5-b33f-9d8b00d2528c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0179222725304, 2.98165120402086, 3.048, !- X,Y,Z Vertex 1 {m}
  -10.0179222725304, 2.98165120402086, 0, !- X,Y,Z Vertex 2 {m}
  -9.68662769430585, -1.44382283906452e-15, 0, !- X,Y,Z Vertex 3 {m}
  -9.68662769430585, -1.44382283906452e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6e66584-503f-4aaf-b770-f407ab2209e3}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9dfa9418-f726-47d5-b33f-9d8b00d2528c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7c23eed-66d1-4f06-8f01-de8e455d6595}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1310721387503, 2.98165120402086, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1310721387503, 2.98165120402086, 0,  !- X,Y,Z Vertex 2 {m}
  -10.0179222725304, 2.98165120402086, 0, !- X,Y,Z Vertex 3 {m}
  -10.0179222725304, 2.98165120402086, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d142d77-af4e-4147-8c98-89ced042d64f}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9dfa9418-f726-47d5-b33f-9d8b00d2528c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccb4d516-c555-4760-b96e-f08cbc6f1feb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1310721387503, 13, 3.048,            !- X,Y,Z Vertex 1 {m}
  -2.1310721387503, 13, 0,                !- X,Y,Z Vertex 2 {m}
  -2.1310721387503, 2.98165120402086, 0,  !- X,Y,Z Vertex 3 {m}
  -2.1310721387503, 2.98165120402086, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {821348bc-5226-4474-b493-ff99094ed0e1}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9dfa9418-f726-47d5-b33f-9d8b00d2528c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 13, 0,                               !- X,Y,Z Vertex 2 {m}
  -2.1310721387503, 13, 0,                !- X,Y,Z Vertex 3 {m}
  -2.1310721387503, 13, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d14bd1a0-d138-42b2-bbe6-d79957bfb030}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9dfa9418-f726-47d5-b33f-9d8b00d2528c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63e874cf-8cef-4a5a-b4eb-ed5bd1c55fe8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.5, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 6.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 13, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 13, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c1615ae-4c85-4193-b661-c09fdf2cc312}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9dfa9418-f726-47d5-b33f-9d8b00d2528c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e6f2c4f-26f0-4070-8c14-672fb6577bb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 6.5, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d199a31e-863c-4ea2-9f6a-83cfe3f41807}, !- Handle
  Surface 130,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9dfa9418-f726-47d5-b33f-9d8b00d2528c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7929339-11ae-4c97-883e-db2560aed6d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.68662769430585, -1.44382283906452e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  0, 13, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -2.1310721387503, 13, 3.048,            !- X,Y,Z Vertex 4 {m}
  -2.1310721387503, 2.98165120402086, 3.048, !- X,Y,Z Vertex 5 {m}
  -10.0179222725304, 2.98165120402086, 3.048; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {06fe532c-702d-4899-857e-11246a0c2396}, !- Handle
  Space 403,                              !- Name
  {df049eb9-9551-49bb-82b0-033f418b82e6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17,                                     !- X Origin {m}
  11.5,                                   !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {0012106b-c122-4b17-b1f3-a0b0e7b8b0f1}, !- Building Story Name
  {18fc83da-fbea-4ccd-ab87-c27b5e402213}; !- Thermal Zone Name

OS:Surface,
  {63a98828-0829-48f0-9100-bc855ec3b447}, !- Handle
  Surface 131,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {06fe532c-702d-4899-857e-11246a0c2396}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfa5fcb3-502b-4cc6-8128-99f32b1fd767}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.5, 0,                             !- X,Y,Z Vertex 2 {m}
  -7.8689278612497, -6.5, 0,              !- X,Y,Z Vertex 3 {m}
  -7.8689278612497, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5400efd9-65fd-40fd-8c71-cde59589b7b4}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06fe532c-702d-4899-857e-11246a0c2396}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, -6.5, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cb96ece-d7e3-4470-a2db-d48a7d36e98c}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06fe532c-702d-4899-857e-11246a0c2396}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.8689278612497, -6.5, 3.048,          !- X,Y,Z Vertex 1 {m}
  -7.8689278612497, -6.5, 0,              !- X,Y,Z Vertex 2 {m}
  0, -6.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -6.5, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e6f2c4f-26f0-4070-8c14-672fb6577bb3}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06fe532c-702d-4899-857e-11246a0c2396}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c1615ae-4c85-4193-b661-c09fdf2cc312}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.8689278612497, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  -7.8689278612497, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.8689278612497, -6.5, 0,              !- X,Y,Z Vertex 3 {m}
  -7.8689278612497, -6.5, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82a55b71-923e-4135-a54d-e7e49240b185}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06fe532c-702d-4899-857e-11246a0c2396}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9e7c8de-63e8-45ee-aa7f-de7e9ca547f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.8689278612497, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -7.8689278612497, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53c6f64a-6250-43c1-8f7e-611b03dd750e}, !- Handle
  Surface 136,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {06fe532c-702d-4899-857e-11246a0c2396}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7faaf52-e9e9-4958-a6cf-99bf6dec24cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -7.8689278612497, 0, 3.048,             !- X,Y,Z Vertex 3 {m}
  -7.8689278612497, -6.5, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bfe67107-3bdb-4478-b950-387db146e729}, !- Handle
  Space 404,                              !- Name
  {ddf51e79-c1eb-4fbd-a037-effdb721bb61}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
