  0,                                      !- Value 6537
  0,                                      !- Value 6538
  0,                                      !- Value 6539
  0,                                      !- Value 6540
  0,                                      !- Value 6541
  0,                                      !- Value 6542
  0,                                      !- Value 6543
  0,                                      !- Value 6544
  0,                                      !- Value 6545
  0,                                      !- Value 6546
  0.75,                                   !- Value 6547
  0.75,                                   !- Value 6548
  0.75,                                   !- Value 6549
  0.75,                                   !- Value 6550
  0.75,                                   !- Value 6551
  0.75,                                   !- Value 6552
  0.75,                                   !- Value 6553
  0.75,                                   !- Value 6554
  0.75,                                   !- Value 6555
  0.75,                                   !- Value 6556
  0.75,                                   !- Value 6557
  0.75,                                   !- Value 6558
  0,                                      !- Value 6559
  0,                                      !- Value 6560
  0,                                      !- Value 6561
  0,                                      !- Value 6562
  0,                                      !- Value 6563
  0,                                      !- Value 6564
  0,                                      !- Value 6565
  0,                                      !- Value 6566
  0,                                      !- Value 6567
  0,                                      !- Value 6568
  0,                                      !- Value 6569
  0,                                      !- Value 6570
  0.689600546,                            !- Value 6571
  0.732994702,                            !- Value 6572
  0.75,                                   !- Value 6573
  0.75,                                   !- Value 6574
  0.75,                                   !- Value 6575
  0.75,                                   !- Value 6576
  0.75,                                   !- Value 6577
  0.75,                                   !- Value 6578
  0.75,                                   !- Value 6579
  0.75,                                   !- Value 6580
  0.75,                                   !- Value 6581
  0.75,                                   !- Value 6582
  0,                                      !- Value 6583
  0,                                      !- Value 6584
  0,                                      !- Value 6585
  0,                                      !- Value 6586
  0,                                      !- Value 6587
  0,                                      !- Value 6588
  0,                                      !- Value 6589
  0,                                      !- Value 6590
  0,                                      !- Value 6591
  0,                                      !- Value 6592
  0,                                      !- Value 6593
  0,                                      !- Value 6594
  0.746702891,                            !- Value 6595
  0.75,                                   !- Value 6596
  0.75,                                   !- Value 6597
  0.75,                                   !- Value 6598
  0.75,                                   !- Value 6599
  0.75,                                   !- Value 6600
  0.75,                                   !- Value 6601
  0.75,                                   !- Value 6602
  0.75,                                   !- Value 6603
  0.75,                                   !- Value 6604
  0.75,                                   !- Value 6605
  0.75,                                   !- Value 6606
  0,                                      !- Value 6607
  0,                                      !- Value 6608
  0,                                      !- Value 6609
  0,                                      !- Value 6610
  0,                                      !- Value 6611
  0,                                      !- Value 6612
  0,                                      !- Value 6613
  0,                                      !- Value 6614
  0,                                      !- Value 6615
  0,                                      !- Value 6616
  0,                                      !- Value 6617
  0,                                      !- Value 6618
  0.75,                                   !- Value 6619
  0.75,                                   !- Value 6620
  0.75,                                   !- Value 6621
  0.75,                                   !- Value 6622
  0.75,                                   !- Value 6623
  0.75,                                   !- Value 6624
  0.75,                                   !- Value 6625
  0.75,                                   !- Value 6626
  0.75,                                   !- Value 6627
  0.75,                                   !- Value 6628
  0.75,                                   !- Value 6629
  0.75,                                   !- Value 6630
  0,                                      !- Value 6631
  0,                                      !- Value 6632
  0,                                      !- Value 6633
  0,                                      !- Value 6634
  0,                                      !- Value 6635
  0,                                      !- Value 6636
  0,                                      !- Value 6637
  0,                                      !- Value 6638
  0,                                      !- Value 6639
  0,                                      !- Value 6640
  0,                                      !- Value 6641
  0,                                      !- Value 6642
  0.75,                                   !- Value 6643
  0.75,                                   !- Value 6644
  0.75,                                   !- Value 6645
  0.75,                                   !- Value 6646
  0.75,                                   !- Value 6647
  0.75,                                   !- Value 6648
  0.75,                                   !- Value 6649
  0.75,                                   !- Value 6650
  0.75,                                   !- Value 6651
  0.75,                                   !- Value 6652
  0.75,                                   !- Value 6653
  0.75,                                   !- Value 6654
  0,                                      !- Value 6655
  0,                                      !- Value 6656
  0,                                      !- Value 6657
  0,                                      !- Value 6658
  0,                                      !- Value 6659
  0,                                      !- Value 6660
  0,                                      !- Value 6661
  0,                                      !- Value 6662
  0,                                      !- Value 6663
  0,                                      !- Value 6664
  0,                                      !- Value 6665
  0,                                      !- Value 6666
  0.75,                                   !- Value 6667
  0.746953695,                            !- Value 6668
  0.75,                                   !- Value 6669
  0.75,                                   !- Value 6670
  0.75,                                   !- Value 6671
  0.75,                                   !- Value 6672
  0.75,                                   !- Value 6673
  0.75,                                   !- Value 6674
  0.75,                                   !- Value 6675
  0.75,                                   !- Value 6676
  0.75,                                   !- Value 6677
  0.75,                                   !- Value 6678
  0,                                      !- Value 6679
  0,                                      !- Value 6680
  0,                                      !- Value 6681
  0,                                      !- Value 6682
  0,                                      !- Value 6683
  0,                                      !- Value 6684
  0,                                      !- Value 6685
  0,                                      !- Value 6686
  0,                                      !- Value 6687
  0,                                      !- Value 6688
  0,                                      !- Value 6689
  0,                                      !- Value 6690
  0.69696558,                             !- Value 6691
  0.723411074,                            !- Value 6692
  0.75,                                   !- Value 6693
  0.75,                                   !- Value 6694
  0.75,                                   !- Value 6695
  0.75,                                   !- Value 6696
  0.75,                                   !- Value 6697
  0.75,                                   !- Value 6698
  0.75,                                   !- Value 6699
  0.75,                                   !- Value 6700
  0.75,                                   !- Value 6701
  0.75,                                   !- Value 6702
  0,                                      !- Value 6703
  0,                                      !- Value 6704
  0,                                      !- Value 6705
  0,                                      !- Value 6706
  0,                                      !- Value 6707
  0,                                      !- Value 6708
  0,                                      !- Value 6709
  0,                                      !- Value 6710
  0,                                      !- Value 6711
  0,                                      !- Value 6712
  0,                                      !- Value 6713
  0,                                      !- Value 6714
  0.736367319,                            !- Value 6715
  0.723045963,                            !- Value 6716
  0.75,                                   !- Value 6717
  0.75,                                   !- Value 6718
  0.75,                                   !- Value 6719
  0.75,                                   !- Value 6720
  0.75,                                   !- Value 6721
  0.75,                                   !- Value 6722
  0.75,                                   !- Value 6723
  0.75,                                   !- Value 6724
  0.75,                                   !- Value 6725
  0.75,                                   !- Value 6726
  0,                                      !- Value 6727
  0,                                      !- Value 6728
  0,                                      !- Value 6729
  0,                                      !- Value 6730
  0,                                      !- Value 6731
  0,                                      !- Value 6732
  0,                                      !- Value 6733
  0,                                      !- Value 6734
  0,                                      !- Value 6735
  0,                                      !- Value 6736
  0,                                      !- Value 6737
  0,                                      !- Value 6738
  0.689600546,                            !- Value 6739
  0.732994702,                            !- Value 6740
  0.75,                                   !- Value 6741
  0.75,                                   !- Value 6742
  0.75,                                   !- Value 6743
  0.75,                                   !- Value 6744
  0.75,                                   !- Value 6745
  0.75,                                   !- Value 6746
  0.75,                                   !- Value 6747
  0.75,                                   !- Value 6748
  0.75,                                   !- Value 6749
  0.75,                                   !- Value 6750
  0,                                      !- Value 6751
  0,                                      !- Value 6752
  0,                                      !- Value 6753
  0,                                      !- Value 6754
  0,                                      !- Value 6755
  0,                                      !- Value 6756
  0,                                      !- Value 6757
  0,                                      !- Value 6758
  0,                                      !- Value 6759
  0,                                      !- Value 6760
  0,                                      !- Value 6761
  0,                                      !- Value 6762
  0.746702891,                            !- Value 6763
  0.75,                                   !- Value 6764
  0.75,                                   !- Value 6765
  0.75,                                   !- Value 6766
  0.75,                                   !- Value 6767
  0.75,                                   !- Value 6768
  0.75,                                   !- Value 6769
  0.75,                                   !- Value 6770
  0.75,                                   !- Value 6771
  0.75,                                   !- Value 6772
  0.75,                                   !- Value 6773
  0.75,                                   !- Value 6774
  0,                                      !- Value 6775
  0,                                      !- Value 6776
  0,                                      !- Value 6777
  0,                                      !- Value 6778
  0,                                      !- Value 6779
  0,                                      !- Value 6780
  0,                                      !- Value 6781
  0,                                      !- Value 6782
  0,                                      !- Value 6783
  0,                                      !- Value 6784
  0,                                      !- Value 6785
  0,                                      !- Value 6786
  0.75,                                   !- Value 6787
  0.75,                                   !- Value 6788
  0.75,                                   !- Value 6789
  0.75,                                   !- Value 6790
  0.75,                                   !- Value 6791
  0.75,                                   !- Value 6792
  0.75,                                   !- Value 6793
  0.75,                                   !- Value 6794
  0.75,                                   !- Value 6795
  0.75,                                   !- Value 6796
  0.75,                                   !- Value 6797
  0.75,                                   !- Value 6798
  0,                                      !- Value 6799
  0,                                      !- Value 6800
  0,                                      !- Value 6801
  0,                                      !- Value 6802
  0,                                      !- Value 6803
  0,                                      !- Value 6804
  0,                                      !- Value 6805
  0,                                      !- Value 6806
  0,                                      !- Value 6807
  0,                                      !- Value 6808
  0,                                      !- Value 6809
  0,                                      !- Value 6810
  0.75,                                   !- Value 6811
  0.75,                                   !- Value 6812
  0.75,                                   !- Value 6813
  0.75,                                   !- Value 6814
  0.75,                                   !- Value 6815
  0.75,                                   !- Value 6816
  0.75,                                   !- Value 6817
  0.75,                                   !- Value 6818
  0.75,                                   !- Value 6819
  0.75,                                   !- Value 6820
  0.75,                                   !- Value 6821
  0.75,                                   !- Value 6822
  0,                                      !- Value 6823
  0,                                      !- Value 6824
  0,                                      !- Value 6825
  0,                                      !- Value 6826
  0,                                      !- Value 6827
  0,                                      !- Value 6828
  0,                                      !- Value 6829
  0,                                      !- Value 6830
  0,                                      !- Value 6831
  0,                                      !- Value 6832
  0,                                      !- Value 6833
  0,                                      !- Value 6834
  0.75,                                   !- Value 6835
  0.746953695,                            !- Value 6836
  0.75,                                   !- Value 6837
  0.75,                                   !- Value 6838
  0.75,                                   !- Value 6839
  0.75,                                   !- Value 6840
  0.75,                                   !- Value 6841
  0.75,                                   !- Value 6842
  0.75,                                   !- Value 6843
  0.75,                                   !- Value 6844
  0.75,                                   !- Value 6845
  0.75,                                   !- Value 6846
  0,                                      !- Value 6847
  0,                                      !- Value 6848
  0,                                      !- Value 6849
  0,                                      !- Value 6850
  0,                                      !- Value 6851
  0,                                      !- Value 6852
  0,                                      !- Value 6853
  0,                                      !- Value 6854
  0,                                      !- Value 6855
  0,                                      !- Value 6856
  0,                                      !- Value 6857
  0,                                      !- Value 6858
  0.69696558,                             !- Value 6859
  0.723411074,                            !- Value 6860
  0.75,                                   !- Value 6861
  0.75,                                   !- Value 6862
  0.75,                                   !- Value 6863
  0.75,                                   !- Value 6864
  0.75,                                   !- Value 6865
  0.75,                                   !- Value 6866
  0.75,                                   !- Value 6867
  0.75,                                   !- Value 6868
  0.75,                                   !- Value 6869
  0.75,                                   !- Value 6870
  0,                                      !- Value 6871
  0,                                      !- Value 6872
  0,                                      !- Value 6873
  0,                                      !- Value 6874
  0,                                      !- Value 6875
  0,                                      !- Value 6876
  0,                                      !- Value 6877
  0,                                      !- Value 6878
  0,                                      !- Value 6879
  0,                                      !- Value 6880
  0,                                      !- Value 6881
  0,                                      !- Value 6882
  0.736367319,                            !- Value 6883
  0.723045963,                            !- Value 6884
  0.75,                                   !- Value 6885
  0.75,                                   !- Value 6886
  0.75,                                   !- Value 6887
  0.75,                                   !- Value 6888
  0.75,                                   !- Value 6889
  0.75,                                   !- Value 6890
  0.75,                                   !- Value 6891
  0.75,                                   !- Value 6892
  0.75,                                   !- Value 6893
  0.75,                                   !- Value 6894
  0,                                      !- Value 6895
  0,                                      !- Value 6896
  0,                                      !- Value 6897
  0,                                      !- Value 6898
  0,                                      !- Value 6899
  0,                                      !- Value 6900
  0,                                      !- Value 6901
  0,                                      !- Value 6902
  0,                                      !- Value 6903
  0,                                      !- Value 6904
  0,                                      !- Value 6905
  0,                                      !- Value 6906
  0.689600546,                            !- Value 6907
  0.732994702,                            !- Value 6908
  0.75,                                   !- Value 6909
  0.75,                                   !- Value 6910
  0.75,                                   !- Value 6911
  0.75,                                   !- Value 6912
  0.75,                                   !- Value 6913
  0.75,                                   !- Value 6914
  0.75,                                   !- Value 6915
  0.75,                                   !- Value 6916
  0.75,                                   !- Value 6917
  0.75,                                   !- Value 6918
  0,                                      !- Value 6919
  0,                                      !- Value 6920
  0,                                      !- Value 6921
  0,                                      !- Value 6922
  0,                                      !- Value 6923
  0,                                      !- Value 6924
  0,                                      !- Value 6925
  0,                                      !- Value 6926
  0,                                      !- Value 6927
  0,                                      !- Value 6928
  0,                                      !- Value 6929
  0,                                      !- Value 6930
  0.746702891,                            !- Value 6931
  0.75,                                   !- Value 6932
  0.75,                                   !- Value 6933
  0.75,                                   !- Value 6934
  0.75,                                   !- Value 6935
  0.75,                                   !- Value 6936
  0.75,                                   !- Value 6937
  0.75,                                   !- Value 6938
  0.75,                                   !- Value 6939
  0.75,                                   !- Value 6940
  0.75,                                   !- Value 6941
  0.75,                                   !- Value 6942
  0,                                      !- Value 6943
  0,                                      !- Value 6944
  0,                                      !- Value 6945
  0,                                      !- Value 6946
  0,                                      !- Value 6947
  0,                                      !- Value 6948
  0,                                      !- Value 6949
  0,                                      !- Value 6950
  0,                                      !- Value 6951
  0,                                      !- Value 6952
  0,                                      !- Value 6953
  0,                                      !- Value 6954
  0.75,                                   !- Value 6955
  0.75,                                   !- Value 6956
  0.75,                                   !- Value 6957
  0.75,                                   !- Value 6958
  0.75,                                   !- Value 6959
  0.75,                                   !- Value 6960
  0.75,                                   !- Value 6961
  0.75,                                   !- Value 6962
  0.75,                                   !- Value 6963
  0.75,                                   !- Value 6964
  0.75,                                   !- Value 6965
  0.75,                                   !- Value 6966
  0,                                      !- Value 6967
  0,                                      !- Value 6968
  0,                                      !- Value 6969
  0,                                      !- Value 6970
  0,                                      !- Value 6971
  0,                                      !- Value 6972
  0,                                      !- Value 6973
  0,                                      !- Value 6974
  0,                                      !- Value 6975
  0,                                      !- Value 6976
  0,                                      !- Value 6977
  0,                                      !- Value 6978
  0.75,                                   !- Value 6979
  0.75,                                   !- Value 6980
  0.75,                                   !- Value 6981
  0.75,                                   !- Value 6982
  0.75,                                   !- Value 6983
  0.75,                                   !- Value 6984
  0.75,                                   !- Value 6985
  0.75,                                   !- Value 6986
  0.75,                                   !- Value 6987
  0.75,                                   !- Value 6988
  0.75,                                   !- Value 6989
  0.75,                                   !- Value 6990
  0,                                      !- Value 6991
  0,                                      !- Value 6992
  0,                                      !- Value 6993
  0,                                      !- Value 6994
  0,                                      !- Value 6995
  0,                                      !- Value 6996
  0,                                      !- Value 6997
  0,                                      !- Value 6998
  0,                                      !- Value 6999
  0,                                      !- Value 7000
  0,                                      !- Value 7001
  0,                                      !- Value 7002
  0.75,                                   !- Value 7003
  0.746953695,                            !- Value 7004
  0.75,                                   !- Value 7005
  0.75,                                   !- Value 7006
  0.75,                                   !- Value 7007
  0.75,                                   !- Value 7008
  0.75,                                   !- Value 7009
  0.75,                                   !- Value 7010
  0.75,                                   !- Value 7011
  0.75,                                   !- Value 7012
  0.75,                                   !- Value 7013
  0.75,                                   !- Value 7014
  0,                                      !- Value 7015
  0,                                      !- Value 7016
  0,                                      !- Value 7017
  0,                                      !- Value 7018
  0,                                      !- Value 7019
  0,                                      !- Value 7020
  0,                                      !- Value 7021
  0,                                      !- Value 7022
  0,                                      !- Value 7023
  0,                                      !- Value 7024
  0,                                      !- Value 7025
  0,                                      !- Value 7026
  0.69696558,                             !- Value 7027
  0.723411074,                            !- Value 7028
  0.75,                                   !- Value 7029
  0.75,                                   !- Value 7030
  0.75,                                   !- Value 7031
  0.75,                                   !- Value 7032
  0.75,                                   !- Value 7033
  0.75,                                   !- Value 7034
  0.75,                                   !- Value 7035
  0.75,                                   !- Value 7036
  0.75,                                   !- Value 7037
  0.75,                                   !- Value 7038
  0,                                      !- Value 7039
  0,                                      !- Value 7040
  0,                                      !- Value 7041
  0,                                      !- Value 7042
  0,                                      !- Value 7043
  0,                                      !- Value 7044
  0,                                      !- Value 7045
  0,                                      !- Value 7046
  0,                                      !- Value 7047
  0,                                      !- Value 7048
  0,                                      !- Value 7049
  0,                                      !- Value 7050
  0.736367319,                            !- Value 7051
  0.723045963,                            !- Value 7052
  0.75,                                   !- Value 7053
  0.75,                                   !- Value 7054
  0.75,                                   !- Value 7055
  0.75,                                   !- Value 7056
  0.75,                                   !- Value 7057
  0.75,                                   !- Value 7058
  0.75,                                   !- Value 7059
  0.75,                                   !- Value 7060
  0.75,                                   !- Value 7061
  0.75,                                   !- Value 7062
  0,                                      !- Value 7063
  0,                                      !- Value 7064
  0,                                      !- Value 7065
  0,                                      !- Value 7066
  0,                                      !- Value 7067
  0,                                      !- Value 7068
  0,                                      !- Value 7069
  0,                                      !- Value 7070
  0,                                      !- Value 7071
  0,                                      !- Value 7072
  0,                                      !- Value 7073
  0,                                      !- Value 7074
  0.689600546,                            !- Value 7075
  0.732994702,                            !- Value 7076
  0.75,                                   !- Value 7077
  0.75,                                   !- Value 7078
  0.75,                                   !- Value 7079
  0.75,                                   !- Value 7080
  0.75,                                   !- Value 7081
  0.75,                                   !- Value 7082
  0.75,                                   !- Value 7083
  0.75,                                   !- Value 7084
  0.75,                                   !- Value 7085
  0.75,                                   !- Value 7086
  0,                                      !- Value 7087
  0,                                      !- Value 7088
  0,                                      !- Value 7089
  0,                                      !- Value 7090
  0,                                      !- Value 7091
  0,                                      !- Value 7092
  0,                                      !- Value 7093
  0,                                      !- Value 7094
  0,                                      !- Value 7095
  0,                                      !- Value 7096
  0,                                      !- Value 7097
  0,                                      !- Value 7098
  0.746702891,                            !- Value 7099
  0.75,                                   !- Value 7100
  0.75,                                   !- Value 7101
  0.75,                                   !- Value 7102
  0.75,                                   !- Value 7103
  0.75,                                   !- Value 7104
  0.75,                                   !- Value 7105
  0.75,                                   !- Value 7106
  0.75,                                   !- Value 7107
  0.75,                                   !- Value 7108
  0.75,                                   !- Value 7109
  0.75,                                   !- Value 7110
  0,                                      !- Value 7111
  0,                                      !- Value 7112
  0,                                      !- Value 7113
  0,                                      !- Value 7114
  0,                                      !- Value 7115
  0,                                      !- Value 7116
  0,                                      !- Value 7117
  0,                                      !- Value 7118
  0,                                      !- Value 7119
  0,                                      !- Value 7120
  0,                                      !- Value 7121
  0,                                      !- Value 7122
  0.75,                                   !- Value 7123
  0.75,                                   !- Value 7124
  0.75,                                   !- Value 7125
  0.75,                                   !- Value 7126
  0.75,                                   !- Value 7127
  0.75,                                   !- Value 7128
  0.75,                                   !- Value 7129
  0.75,                                   !- Value 7130
  0.75,                                   !- Value 7131
  0.75,                                   !- Value 7132
  0.75,                                   !- Value 7133
  0.75,                                   !- Value 7134
  0,                                      !- Value 7135
  0,                                      !- Value 7136
  0,                                      !- Value 7137
  0,                                      !- Value 7138
  0,                                      !- Value 7139
  0,                                      !- Value 7140
  0,                                      !- Value 7141
  0,                                      !- Value 7142
  0,                                      !- Value 7143
  0,                                      !- Value 7144
  0,                                      !- Value 7145
  0,                                      !- Value 7146
  0.75,                                   !- Value 7147
  0.75,                                   !- Value 7148
  0.75,                                   !- Value 7149
  0.75,                                   !- Value 7150
  0.75,                                   !- Value 7151
  0.75,                                   !- Value 7152
  0.75,                                   !- Value 7153
  0.75,                                   !- Value 7154
  0.75,                                   !- Value 7155
  0.75,                                   !- Value 7156
  0.75,                                   !- Value 7157
  0.75,                                   !- Value 7158
  0,                                      !- Value 7159
  0,                                      !- Value 7160
  0,                                      !- Value 7161
  0,                                      !- Value 7162
  0,                                      !- Value 7163
  0,                                      !- Value 7164
  0,                                      !- Value 7165
  0,                                      !- Value 7166
  0,                                      !- Value 7167
  0,                                      !- Value 7168
  0,                                      !- Value 7169
  0,                                      !- Value 7170
  0.75,                                   !- Value 7171
  0.746953695,                            !- Value 7172
  0.75,                                   !- Value 7173
  0.75,                                   !- Value 7174
  0.75,                                   !- Value 7175
  0.75,                                   !- Value 7176
  0.75,                                   !- Value 7177
  0.75,                                   !- Value 7178
  0.75,                                   !- Value 7179
  0.75,                                   !- Value 7180
  0.75,                                   !- Value 7181
  0.75,                                   !- Value 7182
  0,                                      !- Value 7183
  0,                                      !- Value 7184
  0,                                      !- Value 7185
  0,                                      !- Value 7186
  0,                                      !- Value 7187
  0,                                      !- Value 7188
  0,                                      !- Value 7189
  0,                                      !- Value 7190
  0,                                      !- Value 7191
  0,                                      !- Value 7192
  0,                                      !- Value 7193
  0,                                      !- Value 7194
  0.69696558,                             !- Value 7195
  0.723411074,                            !- Value 7196
  0.75,                                   !- Value 7197
  0.75,                                   !- Value 7198
  0.75,                                   !- Value 7199
  0.75,                                   !- Value 7200
  0.75,                                   !- Value 7201
  0.75,                                   !- Value 7202
  0.75,                                   !- Value 7203
  0.75,                                   !- Value 7204
  0.75,                                   !- Value 7205
  0.75,                                   !- Value 7206
  0,                                      !- Value 7207
  0,                                      !- Value 7208
  0,                                      !- Value 7209
  0,                                      !- Value 7210
  0,                                      !- Value 7211
  0,                                      !- Value 7212
  0,                                      !- Value 7213
  0,                                      !- Value 7214
  0,                                      !- Value 7215
  0,                                      !- Value 7216
  0,                                      !- Value 7217
  0,                                      !- Value 7218
  0.736367319,                            !- Value 7219
  0.723045963,                            !- Value 7220
  0.75,                                   !- Value 7221
  0.75,                                   !- Value 7222
  0.75,                                   !- Value 7223
  0.75,                                   !- Value 7224
  0.75,                                   !- Value 7225
  0.75,                                   !- Value 7226
  0.75,                                   !- Value 7227
  0.75,                                   !- Value 7228
  0.75,                                   !- Value 7229
  0.75,                                   !- Value 7230
  0,                                      !- Value 7231
  0,                                      !- Value 7232
  0,                                      !- Value 7233
  0,                                      !- Value 7234
  0,                                      !- Value 7235
  0,                                      !- Value 7236
  0,                                      !- Value 7237
  0,                                      !- Value 7238
  0,                                      !- Value 7239
  0,                                      !- Value 7240
  0,                                      !- Value 7241
  0,                                      !- Value 7242
  0.689600546,                            !- Value 7243
  0.732994702,                            !- Value 7244
  0.75,                                   !- Value 7245
  0.75,                                   !- Value 7246
  0.75,                                   !- Value 7247
  0.75,                                   !- Value 7248
  0.75,                                   !- Value 7249
  0.75,                                   !- Value 7250
  0.75,                                   !- Value 7251
  0.75,                                   !- Value 7252
  0.75,                                   !- Value 7253
  0.75,                                   !- Value 7254
  0,                                      !- Value 7255
  0,                                      !- Value 7256
  0,                                      !- Value 7257
  0,                                      !- Value 7258
  0,                                      !- Value 7259
  0,                                      !- Value 7260
  0,                                      !- Value 7261
  0,                                      !- Value 7262
  0,                                      !- Value 7263
  0,                                      !- Value 7264
  0,                                      !- Value 7265
  0,                                      !- Value 7266
  0.746702891,                            !- Value 7267
  0.75,                                   !- Value 7268
  0.75,                                   !- Value 7269
  0.75,                                   !- Value 7270
  0.75,                                   !- Value 7271
  0.75,                                   !- Value 7272
  0.75,                                   !- Value 7273
  0.75,                                   !- Value 7274
  0.75,                                   !- Value 7275
  0.75,                                   !- Value 7276
  0.75,                                   !- Value 7277
  0.75,                                   !- Value 7278
  0,                                      !- Value 7279
  0,                                      !- Value 7280
  0,                                      !- Value 7281
  0,                                      !- Value 7282
  0,                                      !- Value 7283
  0,                                      !- Value 7284
  0,                                      !- Value 7285
  0,                                      !- Value 7286
  0,                                      !- Value 7287
  0,                                      !- Value 7288
  0,                                      !- Value 7289
  0,                                      !- Value 7290
  0.75,                                   !- Value 7291
  0.75,                                   !- Value 7292
  0.75,                                   !- Value 7293
  0.75,                                   !- Value 7294
  0.75,                                   !- Value 7295
  0.75,                                   !- Value 7296
  0.75,                                   !- Value 7297
  0.75,                                   !- Value 7298
  0.75,                                   !- Value 7299
  0.75,                                   !- Value 7300
  0.75,                                   !- Value 7301
  0.75,                                   !- Value 7302
  0.75,                                   !- Value 7303
  0,                                      !- Value 7304
  0,                                      !- Value 7305
  0,                                      !- Value 7306
  0,                                      !- Value 7307
  0,                                      !- Value 7308
  0,                                      !- Value 7309
  0,                                      !- Value 7310
  0,                                      !- Value 7311
  0,                                      !- Value 7312
  0,                                      !- Value 7313
  0.75,                                   !- Value 7314
  0.75,                                   !- Value 7315
  0.75,                                   !- Value 7316
  0.75,                                   !- Value 7317
  0.75,                                   !- Value 7318
  0.75,                                   !- Value 7319
  0.75,                                   !- Value 7320
  0.75,                                   !- Value 7321
  0.75,                                   !- Value 7322
  0.75,                                   !- Value 7323
  0.75,                                   !- Value 7324
  0.75,                                   !- Value 7325
  0.75,                                   !- Value 7326
  0.75,                                   !- Value 7327
  0,                                      !- Value 7328
  0,                                      !- Value 7329
  0,                                      !- Value 7330
  0,                                      !- Value 7331
  0,                                      !- Value 7332
  0,                                      !- Value 7333
  0,                                      !- Value 7334
  0,                                      !- Value 7335
  0,                                      !- Value 7336
  0,                                      !- Value 7337
  0.67045185,                             !- Value 7338
  0.749383877,                            !- Value 7339
  0.75,                                   !- Value 7340
  0.75,                                   !- Value 7341
  0.75,                                   !- Value 7342
  0.75,                                   !- Value 7343
  0.75,                                   !- Value 7344
  0.75,                                   !- Value 7345
  0.75,                                   !- Value 7346
  0.75,                                   !- Value 7347
  0.75,                                   !- Value 7348
  0.75,                                   !- Value 7349
  0.75,                                   !- Value 7350
  0.739023128,                            !- Value 7351
  0,                                      !- Value 7352
  0,                                      !- Value 7353
  0,                                      !- Value 7354
  0,                                      !- Value 7355
  0,                                      !- Value 7356
  0,                                      !- Value 7357
  0,                                      !- Value 7358
  0,                                      !- Value 7359
  0,                                      !- Value 7360
  0,                                      !- Value 7361
  0.724372178,                            !- Value 7362
  0.75,                                   !- Value 7363
  0.75,                                   !- Value 7364
  0.75,                                   !- Value 7365
  0.75,                                   !- Value 7366
  0.75,                                   !- Value 7367
  0.75,                                   !- Value 7368
  0.75,                                   !- Value 7369
  0.75,                                   !- Value 7370
  0.75,                                   !- Value 7371
  0.75,                                   !- Value 7372
  0.75,                                   !- Value 7373
  0.75,                                   !- Value 7374
  0.75,                                   !- Value 7375
  0,                                      !- Value 7376
  0,                                      !- Value 7377
  0,                                      !- Value 7378
  0,                                      !- Value 7379
  0,                                      !- Value 7380
  0,                                      !- Value 7381
  0,                                      !- Value 7382
  0,                                      !- Value 7383
  0,                                      !- Value 7384
  0,                                      !- Value 7385
  0.733710767,                            !- Value 7386
  0.75,                                   !- Value 7387
  0.75,                                   !- Value 7388
  0.75,                                   !- Value 7389
  0.75,                                   !- Value 7390
  0.75,                                   !- Value 7391
  0.75,                                   !- Value 7392
  0.75,                                   !- Value 7393
  0.75,                                   !- Value 7394
  0.75,                                   !- Value 7395
  0.75,                                   !- Value 7396
  0.75,                                   !- Value 7397
  0.75,                                   !- Value 7398
  0.75,                                   !- Value 7399
  0,                                      !- Value 7400
  0,                                      !- Value 7401
  0,                                      !- Value 7402
  0,                                      !- Value 7403
  0,                                      !- Value 7404
  0,                                      !- Value 7405
  0,                                      !- Value 7406
  0,                                      !- Value 7407
  0,                                      !- Value 7408
  0,                                      !- Value 7409
  0.700510372,                            !- Value 7410
  0.663735266,                            !- Value 7411
  0.75,                                   !- Value 7412
  0.75,                                   !- Value 7413
  0.75,                                   !- Value 7414
  0.75,                                   !- Value 7415
  0.75,                                   !- Value 7416
  0.75,                                   !- Value 7417
  0.75,                                   !- Value 7418
  0.75,                                   !- Value 7419
  0.75,                                   !- Value 7420
  0.75,                                   !- Value 7421
  0.75,                                   !- Value 7422
  0.60354054,                             !- Value 7423
  0,                                      !- Value 7424
  0,                                      !- Value 7425
  0,                                      !- Value 7426
  0,                                      !- Value 7427
  0,                                      !- Value 7428
  0,                                      !- Value 7429
  0,                                      !- Value 7430
  0,                                      !- Value 7431
  0,                                      !- Value 7432
  0,                                      !- Value 7433
  0.70775797,                             !- Value 7434
  0.718930848,                            !- Value 7435
  0.75,                                   !- Value 7436
  0.75,                                   !- Value 7437
  0.75,                                   !- Value 7438
  0.75,                                   !- Value 7439
  0.75,                                   !- Value 7440
  0.75,                                   !- Value 7441
  0.75,                                   !- Value 7442
  0.75,                                   !- Value 7443
  0.75,                                   !- Value 7444
  0.75,                                   !- Value 7445
  0.75,                                   !- Value 7446
  0.745823818,                            !- Value 7447
  0,                                      !- Value 7448
  0,                                      !- Value 7449
  0,                                      !- Value 7450
  0,                                      !- Value 7451
  0,                                      !- Value 7452
  0,                                      !- Value 7453
  0,                                      !- Value 7454
  0,                                      !- Value 7455
  0,                                      !- Value 7456
  0,                                      !- Value 7457
  0.683598753,                            !- Value 7458
  0.75,                                   !- Value 7459
  0.75,                                   !- Value 7460
  0.75,                                   !- Value 7461
  0.75,                                   !- Value 7462
  0.75,                                   !- Value 7463
  0.75,                                   !- Value 7464
  0.75,                                   !- Value 7465
  0.75,                                   !- Value 7466
  0.75,                                   !- Value 7467
  0.75,                                   !- Value 7468
  0.75,                                   !- Value 7469
  0.75,                                   !- Value 7470
  0.75,                                   !- Value 7471
  0,                                      !- Value 7472
  0,                                      !- Value 7473
  0,                                      !- Value 7474
  0,                                      !- Value 7475
  0,                                      !- Value 7476
  0,                                      !- Value 7477
  0,                                      !- Value 7478
  0,                                      !- Value 7479
  0,                                      !- Value 7480
  0,                                      !- Value 7481
  0.75,                                   !- Value 7482
  0.75,                                   !- Value 7483
  0.75,                                   !- Value 7484
  0.75,                                   !- Value 7485
  0.75,                                   !- Value 7486
  0.75,                                   !- Value 7487
  0.75,                                   !- Value 7488
  0.75,                                   !- Value 7489
  0.75,                                   !- Value 7490
  0.75,                                   !- Value 7491
  0.75,                                   !- Value 7492
  0.75,                                   !- Value 7493
  0.75,                                   !- Value 7494
  0.75,                                   !- Value 7495
  0,                                      !- Value 7496
  0,                                      !- Value 7497
  0,                                      !- Value 7498
  0,                                      !- Value 7499
  0,                                      !- Value 7500
  0,                                      !- Value 7501
  0,                                      !- Value 7502
  0,                                      !- Value 7503
  0,                                      !- Value 7504
  0,                                      !- Value 7505
  0.67045185,                             !- Value 7506
  0.749383877,                            !- Value 7507
  0.75,                                   !- Value 7508
  0.75,                                   !- Value 7509
  0.75,                                   !- Value 7510
  0.75,                                   !- Value 7511
  0.75,                                   !- Value 7512
  0.75,                                   !- Value 7513
  0.75,                                   !- Value 7514
  0.75,                                   !- Value 7515
  0.75,                                   !- Value 7516
  0.75,                                   !- Value 7517
  0.75,                                   !- Value 7518
  0.739023128,                            !- Value 7519
  0,                                      !- Value 7520
  0,                                      !- Value 7521
  0,                                      !- Value 7522
  0,                                      !- Value 7523
  0,                                      !- Value 7524
  0,                                      !- Value 7525
  0,                                      !- Value 7526
  0,                                      !- Value 7527
  0,                                      !- Value 7528
  0,                                      !- Value 7529
  0.724372178,                            !- Value 7530
  0.75,                                   !- Value 7531
  0.75,                                   !- Value 7532
  0.75,                                   !- Value 7533
  0.75,                                   !- Value 7534
  0.75,                                   !- Value 7535
  0.75,                                   !- Value 7536
  0.75,                                   !- Value 7537
  0.75,                                   !- Value 7538
  0.75,                                   !- Value 7539
  0.75,                                   !- Value 7540
  0.75,                                   !- Value 7541
  0.75,                                   !- Value 7542
  0.75,                                   !- Value 7543
  0,                                      !- Value 7544
  0,                                      !- Value 7545
  0,                                      !- Value 7546
  0,                                      !- Value 7547
  0,                                      !- Value 7548
  0,                                      !- Value 7549
  0,                                      !- Value 7550
  0,                                      !- Value 7551
  0,                                      !- Value 7552
  0,                                      !- Value 7553
  0.733710767,                            !- Value 7554
  0.75,                                   !- Value 7555
  0.75,                                   !- Value 7556
  0.75,                                   !- Value 7557
  0.75,                                   !- Value 7558
  0.75,                                   !- Value 7559
  0.75,                                   !- Value 7560
  0.75,                                   !- Value 7561
  0.75,                                   !- Value 7562
  0.75,                                   !- Value 7563
  0.75,                                   !- Value 7564
  0.75,                                   !- Value 7565
  0.75,                                   !- Value 7566
  0.75,                                   !- Value 7567
  0,                                      !- Value 7568
  0,                                      !- Value 7569
  0,                                      !- Value 7570
  0,                                      !- Value 7571
  0,                                      !- Value 7572
  0,                                      !- Value 7573
  0,                                      !- Value 7574
  0,                                      !- Value 7575
  0,                                      !- Value 7576
  0,                                      !- Value 7577
  0.700510372,                            !- Value 7578
  0.663735266,                            !- Value 7579
  0.75,                                   !- Value 7580
  0.75,                                   !- Value 7581
  0.75,                                   !- Value 7582
  0.75,                                   !- Value 7583
  0.75,                                   !- Value 7584
  0.75,                                   !- Value 7585
  0.75,                                   !- Value 7586
  0.75,                                   !- Value 7587
  0.75,                                   !- Value 7588
  0.75,                                   !- Value 7589
  0.75,                                   !- Value 7590
  0.60354054,                             !- Value 7591
  0,                                      !- Value 7592
  0,                                      !- Value 7593
  0,                                      !- Value 7594
  0,                                      !- Value 7595
  0,                                      !- Value 7596
  0,                                      !- Value 7597
  0,                                      !- Value 7598
  0,                                      !- Value 7599
  0,                                      !- Value 7600
  0,                                      !- Value 7601
  0.70775797,                             !- Value 7602
  0.718930848,                            !- Value 7603
  0.75,                                   !- Value 7604
  0.75,                                   !- Value 7605
  0.75,                                   !- Value 7606
  0.75,                                   !- Value 7607
  0.75,                                   !- Value 7608
  0.75,                                   !- Value 7609
  0.75,                                   !- Value 7610
  0.75,                                   !- Value 7611
  0.75,                                   !- Value 7612
  0.75,                                   !- Value 7613
  0.75,                                   !- Value 7614
  0.745823818,                            !- Value 7615
  0,                                      !- Value 7616
  0,                                      !- Value 7617
  0,                                      !- Value 7618
  0,                                      !- Value 7619
  0,                                      !- Value 7620
  0,                                      !- Value 7621
  0,                                      !- Value 7622
  0,                                      !- Value 7623
  0,                                      !- Value 7624
  0,                                      !- Value 7625
  0.683598753,                            !- Value 7626
  0.75,                                   !- Value 7627
  0.75,                                   !- Value 7628
  0.75,                                   !- Value 7629
  0.75,                                   !- Value 7630
  0.75,                                   !- Value 7631
  0.75,                                   !- Value 7632
  0.75,                                   !- Value 7633
  0.75,                                   !- Value 7634
  0.75,                                   !- Value 7635
  0.75,                                   !- Value 7636
  0.75,                                   !- Value 7637
  0.75,                                   !- Value 7638
  0.75,                                   !- Value 7639
  0,                                      !- Value 7640
  0,                                      !- Value 7641
  0,                                      !- Value 7642
  0,                                      !- Value 7643
  0,                                      !- Value 7644
  0,                                      !- Value 7645
  0,                                      !- Value 7646
  0,                                      !- Value 7647
  0,                                      !- Value 7648
  0,                                      !- Value 7649
  0.75,                                   !- Value 7650
  0.75,                                   !- Value 7651
  0.75,                                   !- Value 7652
  0.75,                                   !- Value 7653
  0.75,                                   !- Value 7654
  0.75,                                   !- Value 7655
  0.75,                                   !- Value 7656
  0.75,                                   !- Value 7657
  0.75,                                   !- Value 7658
  0.75,                                   !- Value 7659
  0.75,                                   !- Value 7660
  0.75,                                   !- Value 7661
  0.75,                                   !- Value 7662
  0.75,                                   !- Value 7663
  0,                                      !- Value 7664
  0,                                      !- Value 7665
  0,                                      !- Value 7666
  0,                                      !- Value 7667
  0,                                      !- Value 7668
  0,                                      !- Value 7669
  0,                                      !- Value 7670
  0,                                      !- Value 7671
  0,                                      !- Value 7672
  0,                                      !- Value 7673
  0.67045185,                             !- Value 7674
  0.749383877,                            !- Value 7675
  0.75,                                   !- Value 7676
  0.75,                                   !- Value 7677
  0.75,                                   !- Value 7678
  0.75,                                   !- Value 7679
  0.75,                                   !- Value 7680
  0.75,                                   !- Value 7681
  0.75,                                   !- Value 7682
  0.75,                                   !- Value 7683
  0.75,                                   !- Value 7684
  0.75,                                   !- Value 7685
  0.75,                                   !- Value 7686
  0.739023128,                            !- Value 7687
  0,                                      !- Value 7688
  0,                                      !- Value 7689
  0,                                      !- Value 7690
  0,                                      !- Value 7691
  0,                                      !- Value 7692
  0,                                      !- Value 7693
  0,                                      !- Value 7694
  0,                                      !- Value 7695
  0,                                      !- Value 7696
  0,                                      !- Value 7697
  0.724372178,                            !- Value 7698
  0.75,                                   !- Value 7699
  0.75,                                   !- Value 7700
  0.75,                                   !- Value 7701
  0.75,                                   !- Value 7702
  0.75,                                   !- Value 7703
  0.75,                                   !- Value 7704
  0.75,                                   !- Value 7705
  0.75,                                   !- Value 7706
  0.75,                                   !- Value 7707
  0.75,                                   !- Value 7708
  0.75,                                   !- Value 7709
  0.75,                                   !- Value 7710
  0.75,                                   !- Value 7711
  0,                                      !- Value 7712
  0,                                      !- Value 7713
  0,                                      !- Value 7714
  0,                                      !- Value 7715
  0,                                      !- Value 7716
  0,                                      !- Value 7717
  0,                                      !- Value 7718
  0,                                      !- Value 7719
  0,                                      !- Value 7720
  0,                                      !- Value 7721
  0.733710767,                            !- Value 7722
  0.75,                                   !- Value 7723
  0.75,                                   !- Value 7724
  0.75,                                   !- Value 7725
  0.75,                                   !- Value 7726
  0.75,                                   !- Value 7727
  0.75,                                   !- Value 7728
  0.75,                                   !- Value 7729
  0.75,                                   !- Value 7730
  0.75,                                   !- Value 7731
  0.75,                                   !- Value 7732
  0.75,                                   !- Value 7733
  0.75,                                   !- Value 7734
  0.75,                                   !- Value 7735
  0,                                      !- Value 7736
  0,                                      !- Value 7737
  0,                                      !- Value 7738
  0,                                      !- Value 7739
  0,                                      !- Value 7740
  0,                                      !- Value 7741
  0,                                      !- Value 7742
  0,                                      !- Value 7743
  0,                                      !- Value 7744
  0,                                      !- Value 7745
  0.700510372,                            !- Value 7746
  0.663735266,                            !- Value 7747
  0.75,                                   !- Value 7748
  0.75,                                   !- Value 7749
  0.75,                                   !- Value 7750
  0.75,                                   !- Value 7751
  0.75,                                   !- Value 7752
  0.75,                                   !- Value 7753
  0.75,                                   !- Value 7754
  0.75,                                   !- Value 7755
  0.75,                                   !- Value 7756
  0.75,                                   !- Value 7757
  0.75,                                   !- Value 7758
  0.60354054,                             !- Value 7759
  0,                                      !- Value 7760
  0,                                      !- Value 7761
  0,                                      !- Value 7762
  0,                                      !- Value 7763
  0,                                      !- Value 7764
  0,                                      !- Value 7765
  0,                                      !- Value 7766
  0,                                      !- Value 7767
  0,                                      !- Value 7768
  0,                                      !- Value 7769
  0.70775797,                             !- Value 7770
  0.718930848,                            !- Value 7771
  0.75,                                   !- Value 7772
  0.75,                                   !- Value 7773
  0.75,                                   !- Value 7774
  0.75,                                   !- Value 7775
  0.75,                                   !- Value 7776
  0.75,                                   !- Value 7777
  0.75,                                   !- Value 7778
  0.75,                                   !- Value 7779
  0.75,                                   !- Value 7780
  0.75,                                   !- Value 7781
  0.75,                                   !- Value 7782
  0.745823818,                            !- Value 7783
  0,                                      !- Value 7784
  0,                                      !- Value 7785
  0,                                      !- Value 7786
  0,                                      !- Value 7787
  0,                                      !- Value 7788
  0,                                      !- Value 7789
  0,                                      !- Value 7790
  0,                                      !- Value 7791
  0,                                      !- Value 7792
  0,                                      !- Value 7793
  0.683598753,                            !- Value 7794
  0.75,                                   !- Value 7795
  0.75,                                   !- Value 7796
  0.75,                                   !- Value 7797
  0.75,                                   !- Value 7798
  0.75,                                   !- Value 7799
  0.75,                                   !- Value 7800
  0.75,                                   !- Value 7801
  0.75,                                   !- Value 7802
  0.75,                                   !- Value 7803
  0.75,                                   !- Value 7804
  0.75,                                   !- Value 7805
  0.75,                                   !- Value 7806
  0.75,                                   !- Value 7807
  0,                                      !- Value 7808
  0,                                      !- Value 7809
  0,                                      !- Value 7810
  0,                                      !- Value 7811
  0,                                      !- Value 7812
  0,                                      !- Value 7813
  0,                                      !- Value 7814
  0,                                      !- Value 7815
  0,                                      !- Value 7816
  0,                                      !- Value 7817
  0.75,                                   !- Value 7818
  0.75,                                   !- Value 7819
  0.75,                                   !- Value 7820
  0.75,                                   !- Value 7821
  0.75,                                   !- Value 7822
  0.75,                                   !- Value 7823
  0.75,                                   !- Value 7824
  0.75,                                   !- Value 7825
  0.75,                                   !- Value 7826
  0.75,                                   !- Value 7827
  0.75,                                   !- Value 7828
  0.75,                                   !- Value 7829
  0.75,                                   !- Value 7830
  0.75,                                   !- Value 7831
  0,                                      !- Value 7832
  0,                                      !- Value 7833
  0,                                      !- Value 7834
  0,                                      !- Value 7835
  0,                                      !- Value 7836
  0,                                      !- Value 7837
  0,                                      !- Value 7838
  0,                                      !- Value 7839
  0,                                      !- Value 7840
  0,                                      !- Value 7841
  0.67045185,                             !- Value 7842
  0.749383877,                            !- Value 7843
  0.75,                                   !- Value 7844
  0.75,                                   !- Value 7845
  0.75,                                   !- Value 7846
  0.75,                                   !- Value 7847
  0.75,                                   !- Value 7848
  0.75,                                   !- Value 7849
  0.75,                                   !- Value 7850
  0.75,                                   !- Value 7851
  0.75,                                   !- Value 7852
  0.75,                                   !- Value 7853
  0.75,                                   !- Value 7854
  0.739023128,                            !- Value 7855
  0,                                      !- Value 7856
  0,                                      !- Value 7857
  0,                                      !- Value 7858
  0,                                      !- Value 7859
  0,                                      !- Value 7860
  0,                                      !- Value 7861
  0,                                      !- Value 7862
  0,                                      !- Value 7863
  0,                                      !- Value 7864
  0,                                      !- Value 7865
  0.724372178,                            !- Value 7866
  0.75,                                   !- Value 7867
  0.75,                                   !- Value 7868
  0.75,                                   !- Value 7869
  0.75,                                   !- Value 7870
  0.75,                                   !- Value 7871
  0.75,                                   !- Value 7872
  0.75,                                   !- Value 7873
  0.75,                                   !- Value 7874
  0.75,                                   !- Value 7875
  0.75,                                   !- Value 7876
  0.75,                                   !- Value 7877
  0.75,                                   !- Value 7878
  0.75,                                   !- Value 7879
  0,                                      !- Value 7880
  0,                                      !- Value 7881
  0,                                      !- Value 7882
  0,                                      !- Value 7883
  0,                                      !- Value 7884
  0,                                      !- Value 7885
  0,                                      !- Value 7886
  0,                                      !- Value 7887
  0,                                      !- Value 7888
  0,                                      !- Value 7889
  0.733710767,                            !- Value 7890
  0.75,                                   !- Value 7891
  0.75,                                   !- Value 7892
  0.75,                                   !- Value 7893
  0.75,                                   !- Value 7894
  0.75,                                   !- Value 7895
  0.75,                                   !- Value 7896
  0.75,                                   !- Value 7897
  0.75,                                   !- Value 7898
  0.75,                                   !- Value 7899
  0.75,                                   !- Value 7900
  0.75,                                   !- Value 7901
  0.75,                                   !- Value 7902
  0.75,                                   !- Value 7903
  0,                                      !- Value 7904
  0,                                      !- Value 7905
  0,                                      !- Value 7906
  0,                                      !- Value 7907
  0,                                      !- Value 7908
  0,                                      !- Value 7909
  0,                                      !- Value 7910
  0,                                      !- Value 7911
  0,                                      !- Value 7912
  0,                                      !- Value 7913
  0.700510372,                            !- Value 7914
  0.663735266,                            !- Value 7915
  0.75,                                   !- Value 7916
  0.75,                                   !- Value 7917
  0.75,                                   !- Value 7918
  0.75,                                   !- Value 7919
  0.75,                                   !- Value 7920
  0.75,                                   !- Value 7921
  0.75,                                   !- Value 7922
  0.75,                                   !- Value 7923
  0.75,                                   !- Value 7924
  0.75,                                   !- Value 7925
  0.75,                                   !- Value 7926
  0.60354054,                             !- Value 7927
  0,                                      !- Value 7928
  0,                                      !- Value 7929
  0,                                      !- Value 7930
  0,                                      !- Value 7931
  0,                                      !- Value 7932
  0,                                      !- Value 7933
  0,                                      !- Value 7934
  0,                                      !- Value 7935
  0,                                      !- Value 7936
  0,                                      !- Value 7937
  0.70775797,                             !- Value 7938
  0.718930848,                            !- Value 7939
  0.75,                                   !- Value 7940
  0.75,                                   !- Value 7941
  0.75,                                   !- Value 7942
  0.75,                                   !- Value 7943
  0.75,                                   !- Value 7944
  0.75,                                   !- Value 7945
  0.75,                                   !- Value 7946
  0.75,                                   !- Value 7947
  0.75,                                   !- Value 7948
  0.75,                                   !- Value 7949
  0.75,                                   !- Value 7950
  0.745823818,                            !- Value 7951
  0,                                      !- Value 7952
  0,                                      !- Value 7953
  0,                                      !- Value 7954
  0,                                      !- Value 7955
  0,                                      !- Value 7956
  0,                                      !- Value 7957
  0,                                      !- Value 7958
  0,                                      !- Value 7959
  0,                                      !- Value 7960
  0,                                      !- Value 7961
  0.683598753,                            !- Value 7962
  0.75,                                   !- Value 7963
  0.75,                                   !- Value 7964
  0.75,                                   !- Value 7965
  0.75,                                   !- Value 7966
  0.75,                                   !- Value 7967
  0.75,                                   !- Value 7968
  0.75,                                   !- Value 7969
  0.75,                                   !- Value 7970
  0.75,                                   !- Value 7971
  0.75,                                   !- Value 7972
  0.75,                                   !- Value 7973
  0.75,                                   !- Value 7974
  0.75,                                   !- Value 7975
  0,                                      !- Value 7976
  0,                                      !- Value 7977
  0,                                      !- Value 7978
  0,                                      !- Value 7979
  0,                                      !- Value 7980
  0,                                      !- Value 7981
  0,                                      !- Value 7982
  0,                                      !- Value 7983
  0,                                      !- Value 7984
  0,                                      !- Value 7985
  0.75,                                   !- Value 7986
  0.75,                                   !- Value 7987
  0.75,                                   !- Value 7988
  0.75,                                   !- Value 7989
  0.75,                                   !- Value 7990
  0.75,                                   !- Value 7991
  0.75,                                   !- Value 7992
  0.75,                                   !- Value 7993
  0.75,                                   !- Value 7994
  0.75,                                   !- Value 7995
  0.75,                                   !- Value 7996
  0.75,                                   !- Value 7997
  0.75,                                   !- Value 7998
  0.75,                                   !- Value 7999
  0,                                      !- Value 8000
  0,                                      !- Value 8001
  0,                                      !- Value 8002
  0,                                      !- Value 8003
  0,                                      !- Value 8004
  0,                                      !- Value 8005
  0,                                      !- Value 8006
  0,                                      !- Value 8007
  0,                                      !- Value 8008
  0,                                      !- Value 8009
  0.67045185,                             !- Value 8010
  0.749383877,                            !- Value 8011
  0.75,                                   !- Value 8012
  0.75,                                   !- Value 8013
  0.75,                                   !- Value 8014
  0.75,                                   !- Value 8015
  0.75,                                   !- Value 8016
  0.75,                                   !- Value 8017
  0.75,                                   !- Value 8018
  0.75,                                   !- Value 8019
  0.75,                                   !- Value 8020
  0.75,                                   !- Value 8021
  0.75,                                   !- Value 8022
  0.75,                                   !- Value 8023
  0,                                      !- Value 8024
  0,                                      !- Value 8025
  0,                                      !- Value 8026
  0,                                      !- Value 8027
  0,                                      !- Value 8028
  0,                                      !- Value 8029
  0,                                      !- Value 8030
  0,                                      !- Value 8031
  0,                                      !- Value 8032
  0,                                      !- Value 8033
  0.75,                                   !- Value 8034
  0.75,                                   !- Value 8035
  0.75,                                   !- Value 8036
  0.75,                                   !- Value 8037
  0.75,                                   !- Value 8038
  0.75,                                   !- Value 8039
  0.75,                                   !- Value 8040
  0.75,                                   !- Value 8041
  0.75,                                   !- Value 8042
  0.75,                                   !- Value 8043
  0.75,                                   !- Value 8044
  0.75,                                   !- Value 8045
  0.75,                                   !- Value 8046
  0.75,                                   !- Value 8047
  0,                                      !- Value 8048
  0,                                      !- Value 8049
  0,                                      !- Value 8050
  0,                                      !- Value 8051
  0,                                      !- Value 8052
  0,                                      !- Value 8053
  0,                                      !- Value 8054
  0,                                      !- Value 8055
  0,                                      !- Value 8056
  0,                                      !- Value 8057
  0.75,                                   !- Value 8058
  0.75,                                   !- Value 8059
  0.75,                                   !- Value 8060
  0.75,                                   !- Value 8061
  0.75,                                   !- Value 8062
  0.75,                                   !- Value 8063
  0.75,                                   !- Value 8064
  0.75,                                   !- Value 8065
  0.75,                                   !- Value 8066
  0.75,                                   !- Value 8067
  0.75,                                   !- Value 8068
  0.75,                                   !- Value 8069
  0.75,                                   !- Value 8070
  0.75,                                   !- Value 8071
  0,                                      !- Value 8072
  0,                                      !- Value 8073
  0,                                      !- Value 8074
  0,                                      !- Value 8075
  0,                                      !- Value 8076
  0,                                      !- Value 8077
  0,                                      !- Value 8078
  0,                                      !- Value 8079
  0,                                      !- Value 8080
  0,                                      !- Value 8081
  0.736405963,                            !- Value 8082
  0.75,                                   !- Value 8083
  0.75,                                   !- Value 8084
  0.75,                                   !- Value 8085
  0.75,                                   !- Value 8086
  0.75,                                   !- Value 8087
  0.75,                                   !- Value 8088
  0.75,                                   !- Value 8089
  0.75,                                   !- Value 8090
  0.75,                                   !- Value 8091
  0.75,                                   !- Value 8092
  0.75,                                   !- Value 8093
  0.75,                                   !- Value 8094
  0.75,                                   !- Value 8095
  0,                                      !- Value 8096
  0,                                      !- Value 8097
  0,                                      !- Value 8098
  0,                                      !- Value 8099
  0,                                      !- Value 8100
  0,                                      !- Value 8101
  0,                                      !- Value 8102
  0,                                      !- Value 8103
  0,                                      !- Value 8104
  0,                                      !- Value 8105
  0.75,                                   !- Value 8106
  0.75,                                   !- Value 8107
  0.75,                                   !- Value 8108
  0.75,                                   !- Value 8109
  0.75,                                   !- Value 8110
  0.75,                                   !- Value 8111
  0.75,                                   !- Value 8112
  0.75,                                   !- Value 8113
  0.75,                                   !- Value 8114
  0.75,                                   !- Value 8115
  0.75,                                   !- Value 8116
  0.75,                                   !- Value 8117
  0.75,                                   !- Value 8118
  0.75,                                   !- Value 8119
  0,                                      !- Value 8120
  0,                                      !- Value 8121
  0,                                      !- Value 8122
  0,                                      !- Value 8123
  0,                                      !- Value 8124
  0,                                      !- Value 8125
  0,                                      !- Value 8126
  0,                                      !- Value 8127
  0,                                      !- Value 8128
  0,                                      !- Value 8129
  0.75,                                   !- Value 8130
  0.75,                                   !- Value 8131
  0.75,                                   !- Value 8132
  0.75,                                   !- Value 8133
  0.75,                                   !- Value 8134
  0.75,                                   !- Value 8135
  0.75,                                   !- Value 8136
  0.75,                                   !- Value 8137
  0.75,                                   !- Value 8138
  0.75,                                   !- Value 8139
  0.75,                                   !- Value 8140
  0.75,                                   !- Value 8141
  0.75,                                   !- Value 8142
  0.75,                                   !- Value 8143
  0,                                      !- Value 8144
  0,                                      !- Value 8145
  0,                                      !- Value 8146
  0,                                      !- Value 8147
  0,                                      !- Value 8148
  0,                                      !- Value 8149
  0,                                      !- Value 8150
  0,                                      !- Value 8151
  0,                                      !- Value 8152
  0,                                      !- Value 8153
  0.75,                                   !- Value 8154
  0.75,                                   !- Value 8155
  0.75,                                   !- Value 8156
  0.75,                                   !- Value 8157
  0.75,                                   !- Value 8158
  0.75,                                   !- Value 8159
  0.75,                                   !- Value 8160
  0.75,                                   !- Value 8161
  0.75,                                   !- Value 8162
  0.75,                                   !- Value 8163
  0.75,                                   !- Value 8164
  0.75,                                   !- Value 8165
  0.75,                                   !- Value 8166
  0.75,                                   !- Value 8167
  0,                                      !- Value 8168
  0,                                      !- Value 8169
  0,                                      !- Value 8170
  0,                                      !- Value 8171
  0,                                      !- Value 8172
  0,                                      !- Value 8173
  0,                                      !- Value 8174
  0,                                      !- Value 8175
  0,                                      !- Value 8176
  0,                                      !- Value 8177
  0.75,                                   !- Value 8178
  0.75,                                   !- Value 8179
  0.75,                                   !- Value 8180
  0.75,                                   !- Value 8181
  0.75,                                   !- Value 8182
  0.75,                                   !- Value 8183
  0.75,                                   !- Value 8184
  0.75,                                   !- Value 8185
  0.75,                                   !- Value 8186
  0.75,                                   !- Value 8187
  0.75,                                   !- Value 8188
  0.75,                                   !- Value 8189
  0.75,                                   !- Value 8190
  0.75,                                   !- Value 8191
  0,                                      !- Value 8192
  0,                                      !- Value 8193
  0,                                      !- Value 8194
  0,                                      !- Value 8195
  0,                                      !- Value 8196
  0,                                      !- Value 8197
  0,                                      !- Value 8198
  0,                                      !- Value 8199
  0,                                      !- Value 8200
  0,                                      !- Value 8201
  0.75,                                   !- Value 8202
  0.75,                                   !- Value 8203
  0.75,                                   !- Value 8204
  0.75,                                   !- Value 8205
  0.75,                                   !- Value 8206
  0.75,                                   !- Value 8207
  0.75,                                   !- Value 8208
  0.75,                                   !- Value 8209
  0.75,                                   !- Value 8210
  0.75,                                   !- Value 8211
  0.75,                                   !- Value 8212
  0.75,                                   !- Value 8213
  0.75,                                   !- Value 8214
  0.75,                                   !- Value 8215
  0,                                      !- Value 8216
  0,                                      !- Value 8217
  0,                                      !- Value 8218
  0,                                      !- Value 8219
  0,                                      !- Value 8220
  0,                                      !- Value 8221
  0,                                      !- Value 8222
  0,                                      !- Value 8223
  0,                                      !- Value 8224
  0,                                      !- Value 8225
  0.75,                                   !- Value 8226
  0.75,                                   !- Value 8227
  0.75,                                   !- Value 8228
  0.75,                                   !- Value 8229
  0.75,                                   !- Value 8230
  0.75,                                   !- Value 8231
  0.75,                                   !- Value 8232
  0.75,                                   !- Value 8233
  0.75,                                   !- Value 8234
  0.75,                                   !- Value 8235
  0.75,                                   !- Value 8236
  0.75,                                   !- Value 8237
  0.75,                                   !- Value 8238
  0.75,                                   !- Value 8239
  0,                                      !- Value 8240
  0,                                      !- Value 8241
  0,                                      !- Value 8242
  0,                                      !- Value 8243
  0,                                      !- Value 8244
  0,                                      !- Value 8245
  0,                                      !- Value 8246
  0,                                      !- Value 8247
  0,                                      !- Value 8248
  0,                                      !- Value 8249
  0.736405963,                            !- Value 8250
  0.75,                                   !- Value 8251
  0.75,                                   !- Value 8252
  0.75,                                   !- Value 8253
  0.75,                                   !- Value 8254
  0.75,                                   !- Value 8255
  0.75,                                   !- Value 8256
  0.75,                                   !- Value 8257
  0.75,                                   !- Value 8258
  0.75,                                   !- Value 8259
  0.75,                                   !- Value 8260
  0.75,                                   !- Value 8261
  0.75,                                   !- Value 8262
  0.75,                                   !- Value 8263
  0,                                      !- Value 8264
  0,                                      !- Value 8265
  0,                                      !- Value 8266
  0,                                      !- Value 8267
  0,                                      !- Value 8268
  0,                                      !- Value 8269
  0,                                      !- Value 8270
  0,                                      !- Value 8271
  0,                                      !- Value 8272
  0,                                      !- Value 8273
  0.75,                                   !- Value 8274
  0.75,                                   !- Value 8275
  0.75,                                   !- Value 8276
  0.75,                                   !- Value 8277
  0.75,                                   !- Value 8278
  0.75,                                   !- Value 8279
  0.75,                                   !- Value 8280
  0.75,                                   !- Value 8281
  0.75,                                   !- Value 8282
  0.75,                                   !- Value 8283
  0.75,                                   !- Value 8284
  0.75,                                   !- Value 8285
  0.75,                                   !- Value 8286
  0.75,                                   !- Value 8287
  0,                                      !- Value 8288
  0,                                      !- Value 8289
  0,                                      !- Value 8290
  0,                                      !- Value 8291
  0,                                      !- Value 8292
  0,                                      !- Value 8293
  0,                                      !- Value 8294
  0,                                      !- Value 8295
  0,                                      !- Value 8296
  0,                                      !- Value 8297
  0.75,                                   !- Value 8298
  0.75,                                   !- Value 8299
  0.75,                                   !- Value 8300
  0.75,                                   !- Value 8301
  0.75,                                   !- Value 8302
  0.75,                                   !- Value 8303
  0.75,                                   !- Value 8304
  0.75,                                   !- Value 8305
  0.75,                                   !- Value 8306
  0.75,                                   !- Value 8307
  0.75,                                   !- Value 8308
  0.75,                                   !- Value 8309
  0.75,                                   !- Value 8310
  0.75,                                   !- Value 8311
  0,                                      !- Value 8312
  0,                                      !- Value 8313
  0,                                      !- Value 8314
  0,                                      !- Value 8315
  0,                                      !- Value 8316
  0,                                      !- Value 8317
  0,                                      !- Value 8318
  0,                                      !- Value 8319
  0,                                      !- Value 8320
  0,                                      !- Value 8321
  0.75,                                   !- Value 8322
  0.75,                                   !- Value 8323
  0.75,                                   !- Value 8324
  0.75,                                   !- Value 8325
  0.75,                                   !- Value 8326
  0.75,                                   !- Value 8327
  0.75,                                   !- Value 8328
  0.75,                                   !- Value 8329
  0.75,                                   !- Value 8330
  0.75,                                   !- Value 8331
  0.75,                                   !- Value 8332
  0.75,                                   !- Value 8333
  0.75,                                   !- Value 8334
  0.75,                                   !- Value 8335
  0,                                      !- Value 8336
  0,                                      !- Value 8337
  0,                                      !- Value 8338
  0,                                      !- Value 8339
  0,                                      !- Value 8340
  0,                                      !- Value 8341
  0,                                      !- Value 8342
  0,                                      !- Value 8343
  0,                                      !- Value 8344
  0,                                      !- Value 8345
  0.75,                                   !- Value 8346
  0.75,                                   !- Value 8347
  0.75,                                   !- Value 8348
  0.75,                                   !- Value 8349
  0.75,                                   !- Value 8350
  0.75,                                   !- Value 8351
  0.75,                                   !- Value 8352
  0.75,                                   !- Value 8353
  0.75,                                   !- Value 8354
  0.75,                                   !- Value 8355
  0.75,                                   !- Value 8356
  0.75,                                   !- Value 8357
  0.75,                                   !- Value 8358
  0.75,                                   !- Value 8359
  0,                                      !- Value 8360
  0,                                      !- Value 8361
  0,                                      !- Value 8362
  0,                                      !- Value 8363
  0,                                      !- Value 8364
  0,                                      !- Value 8365
  0,                                      !- Value 8366
  0,                                      !- Value 8367
  0,                                      !- Value 8368
  0,                                      !- Value 8369
  0.75,                                   !- Value 8370
  0.75,                                   !- Value 8371
  0.75,                                   !- Value 8372
  0.75,                                   !- Value 8373
  0.75,                                   !- Value 8374
  0.75,                                   !- Value 8375
  0.75,                                   !- Value 8376
  0.75,                                   !- Value 8377
  0.75,                                   !- Value 8378
  0.75,                                   !- Value 8379
  0.75,                                   !- Value 8380
  0.75,                                   !- Value 8381
  0.75,                                   !- Value 8382
  0.75,                                   !- Value 8383
  0,                                      !- Value 8384
  0,                                      !- Value 8385
  0,                                      !- Value 8386
  0,                                      !- Value 8387
  0,                                      !- Value 8388
  0,                                      !- Value 8389
  0,                                      !- Value 8390
  0,                                      !- Value 8391
  0,                                      !- Value 8392
  0,                                      !- Value 8393
  0.75,                                   !- Value 8394
  0.75,                                   !- Value 8395
  0.75,                                   !- Value 8396
  0.75,                                   !- Value 8397
  0.75,                                   !- Value 8398
  0.75,                                   !- Value 8399
  0.75,                                   !- Value 8400
  0.75,                                   !- Value 8401
  0.75,                                   !- Value 8402
  0.75,                                   !- Value 8403
  0.75,                                   !- Value 8404
  0.75,                                   !- Value 8405
  0.75,                                   !- Value 8406
  0.75,                                   !- Value 8407
  0,                                      !- Value 8408
  0,                                      !- Value 8409
  0,                                      !- Value 8410
  0,                                      !- Value 8411
  0,                                      !- Value 8412
  0,                                      !- Value 8413
  0,                                      !- Value 8414
  0,                                      !- Value 8415
  0,                                      !- Value 8416
  0,                                      !- Value 8417
  0.736405963,                            !- Value 8418
  0.75,                                   !- Value 8419
  0.75,                                   !- Value 8420
  0.75,                                   !- Value 8421
  0.75,                                   !- Value 8422
  0.75,                                   !- Value 8423
  0.75,                                   !- Value 8424
  0.75,                                   !- Value 8425
  0.75,                                   !- Value 8426
  0.75,                                   !- Value 8427
  0.75,                                   !- Value 8428
  0.75,                                   !- Value 8429
  0.75,                                   !- Value 8430
  0.75,                                   !- Value 8431
  0,                                      !- Value 8432
  0,                                      !- Value 8433
  0,                                      !- Value 8434
  0,                                      !- Value 8435
  0,                                      !- Value 8436
  0,                                      !- Value 8437
  0,                                      !- Value 8438
  0,                                      !- Value 8439
  0,                                      !- Value 8440
  0,                                      !- Value 8441
  0.75,                                   !- Value 8442
  0.75,                                   !- Value 8443
  0.75,                                   !- Value 8444
  0.75,                                   !- Value 8445
  0.75,                                   !- Value 8446
  0.75,                                   !- Value 8447
  0.75,                                   !- Value 8448
  0.75,                                   !- Value 8449
  0.75,                                   !- Value 8450
  0.75,                                   !- Value 8451
  0.75,                                   !- Value 8452
  0.75,                                   !- Value 8453
  0.75,                                   !- Value 8454
  0.75,                                   !- Value 8455
  0,                                      !- Value 8456
  0,                                      !- Value 8457
  0,                                      !- Value 8458
  0,                                      !- Value 8459
  0,                                      !- Value 8460
  0,                                      !- Value 8461
  0,                                      !- Value 8462
  0,                                      !- Value 8463
  0,                                      !- Value 8464
  0,                                      !- Value 8465
  0.75,                                   !- Value 8466
  0.75,                                   !- Value 8467
  0.75,                                   !- Value 8468
  0.75,                                   !- Value 8469
  0.75,                                   !- Value 8470
  0.75,                                   !- Value 8471
  0.75,                                   !- Value 8472
  0.75,                                   !- Value 8473
  0.75,                                   !- Value 8474
  0.75,                                   !- Value 8475
  0.75,                                   !- Value 8476
  0.75,                                   !- Value 8477
  0.75,                                   !- Value 8478
  0.75,                                   !- Value 8479
  0,                                      !- Value 8480
  0,                                      !- Value 8481
  0,                                      !- Value 8482
  0,                                      !- Value 8483
  0,                                      !- Value 8484
  0,                                      !- Value 8485
  0,                                      !- Value 8486
  0,                                      !- Value 8487
  0,                                      !- Value 8488
  0,                                      !- Value 8489
  0.75,                                   !- Value 8490
  0.75,                                   !- Value 8491
  0.75,                                   !- Value 8492
  0.75,                                   !- Value 8493
  0.75,                                   !- Value 8494
  0.75,                                   !- Value 8495
  0.75,                                   !- Value 8496
  0.75,                                   !- Value 8497
  0.75,                                   !- Value 8498
  0.75,                                   !- Value 8499
  0.75,                                   !- Value 8500
  0.75,                                   !- Value 8501
  0.75,                                   !- Value 8502
  0.75,                                   !- Value 8503
  0,                                      !- Value 8504
  0,                                      !- Value 8505
  0,                                      !- Value 8506
  0,                                      !- Value 8507
  0,                                      !- Value 8508
  0,                                      !- Value 8509
  0,                                      !- Value 8510
  0,                                      !- Value 8511
  0,                                      !- Value 8512
  0,                                      !- Value 8513
  0.75,                                   !- Value 8514
  0.75,                                   !- Value 8515
  0.75,                                   !- Value 8516
  0.75,                                   !- Value 8517
  0.75,                                   !- Value 8518
  0.75,                                   !- Value 8519
  0.75,                                   !- Value 8520
  0.75,                                   !- Value 8521
  0.75,                                   !- Value 8522
  0.75,                                   !- Value 8523
  0.75,                                   !- Value 8524
  0.75,                                   !- Value 8525
  0.75,                                   !- Value 8526
  0.75,                                   !- Value 8527
  0,                                      !- Value 8528
  0,                                      !- Value 8529
  0,                                      !- Value 8530
  0,                                      !- Value 8531
  0,                                      !- Value 8532
  0,                                      !- Value 8533
  0,                                      !- Value 8534
  0,                                      !- Value 8535
  0,                                      !- Value 8536
  0,                                      !- Value 8537
  0.75,                                   !- Value 8538
  0.75,                                   !- Value 8539
  0.75,                                   !- Value 8540
  0.75,                                   !- Value 8541
  0.75,                                   !- Value 8542
  0.75,                                   !- Value 8543
  0.75,                                   !- Value 8544
  0.75,                                   !- Value 8545
  0.75,                                   !- Value 8546
  0.75,                                   !- Value 8547
  0.75,                                   !- Value 8548
  0.75,                                   !- Value 8549
  0.75,                                   !- Value 8550
  0.75,                                   !- Value 8551
  0,                                      !- Value 8552
  0,                                      !- Value 8553
  0,                                      !- Value 8554
  0,                                      !- Value 8555
  0,                                      !- Value 8556
  0,                                      !- Value 8557
  0,                                      !- Value 8558
  0,                                      !- Value 8559
  0,                                      !- Value 8560
  0,                                      !- Value 8561
  0.75,                                   !- Value 8562
  0.75,                                   !- Value 8563
  0.75,                                   !- Value 8564
  0.75,                                   !- Value 8565
  0.75,                                   !- Value 8566
  0.75,                                   !- Value 8567
  0.75,                                   !- Value 8568
  0.75,                                   !- Value 8569
  0.75,                                   !- Value 8570
  0.75,                                   !- Value 8571
  0.75,                                   !- Value 8572
  0.75,                                   !- Value 8573
  0.75,                                   !- Value 8574
  0.75,                                   !- Value 8575
  0,                                      !- Value 8576
  0,                                      !- Value 8577
  0,                                      !- Value 8578
  0,                                      !- Value 8579
  0,                                      !- Value 8580
  0,                                      !- Value 8581
  0,                                      !- Value 8582
  0,                                      !- Value 8583
  0,                                      !- Value 8584
  0,                                      !- Value 8585
  0.736405963,                            !- Value 8586
  0.75,                                   !- Value 8587
  0.75,                                   !- Value 8588
  0.75,                                   !- Value 8589
  0.75,                                   !- Value 8590
  0.75,                                   !- Value 8591
  0.75,                                   !- Value 8592
  0.75,                                   !- Value 8593
  0.75,                                   !- Value 8594
  0.75,                                   !- Value 8595
  0.75,                                   !- Value 8596
  0.75,                                   !- Value 8597
  0.75,                                   !- Value 8598
  0.75,                                   !- Value 8599
  0,                                      !- Value 8600
  0,                                      !- Value 8601
  0,                                      !- Value 8602
  0,                                      !- Value 8603
  0,                                      !- Value 8604
  0,                                      !- Value 8605
  0,                                      !- Value 8606
  0,                                      !- Value 8607
  0,                                      !- Value 8608
  0,                                      !- Value 8609
  0.75,                                   !- Value 8610
  0.75,                                   !- Value 8611
  0.75,                                   !- Value 8612
  0.75,                                   !- Value 8613
  0.75,                                   !- Value 8614
  0.75,                                   !- Value 8615
  0.75,                                   !- Value 8616
  0.75,                                   !- Value 8617
  0.75,                                   !- Value 8618
  0.75,                                   !- Value 8619
  0.75,                                   !- Value 8620
  0.75,                                   !- Value 8621
  0.75,                                   !- Value 8622
  0.75,                                   !- Value 8623
  0,                                      !- Value 8624
  0,                                      !- Value 8625
  0,                                      !- Value 8626
  0,                                      !- Value 8627
  0,                                      !- Value 8628
  0,                                      !- Value 8629
  0,                                      !- Value 8630
  0,                                      !- Value 8631
  0,                                      !- Value 8632
  0,                                      !- Value 8633
  0.75,                                   !- Value 8634
  0.75,                                   !- Value 8635
  0.75,                                   !- Value 8636
  0.75,                                   !- Value 8637
  0.75,                                   !- Value 8638
  0.75,                                   !- Value 8639
  0.75,                                   !- Value 8640
  0.75,                                   !- Value 8641
  0.75,                                   !- Value 8642
  0.75,                                   !- Value 8643
  0.75,                                   !- Value 8644
  0.75,                                   !- Value 8645
  0.75,                                   !- Value 8646
  0.75,                                   !- Value 8647
  0,                                      !- Value 8648
  0,                                      !- Value 8649
  0,                                      !- Value 8650
  0,                                      !- Value 8651
  0,                                      !- Value 8652
  0,                                      !- Value 8653
  0,                                      !- Value 8654
  0,                                      !- Value 8655
  0,                                      !- Value 8656
  0,                                      !- Value 8657
  0.75,                                   !- Value 8658
  0.75,                                   !- Value 8659
  0.75,                                   !- Value 8660
  0.75,                                   !- Value 8661
  0.75,                                   !- Value 8662
  0.75,                                   !- Value 8663
  0.75,                                   !- Value 8664
  0.75,                                   !- Value 8665
  0.75,                                   !- Value 8666
  0.75,                                   !- Value 8667
  0.75,                                   !- Value 8668
  0.75,                                   !- Value 8669
  0.75,                                   !- Value 8670
  0.75,                                   !- Value 8671
  0,                                      !- Value 8672
  0,                                      !- Value 8673
  0,                                      !- Value 8674
  0,                                      !- Value 8675
  0,                                      !- Value 8676
  0,                                      !- Value 8677
  0,                                      !- Value 8678
  0,                                      !- Value 8679
  0,                                      !- Value 8680
  0,                                      !- Value 8681
  0.75,                                   !- Value 8682
  0.75,                                   !- Value 8683
  0.75,                                   !- Value 8684
  0.75,                                   !- Value 8685
  0.75,                                   !- Value 8686
  0.75,                                   !- Value 8687
  0.75,                                   !- Value 8688
  0.75,                                   !- Value 8689
  0.75,                                   !- Value 8690
  0.75,                                   !- Value 8691
  0.75,                                   !- Value 8692
  0.75,                                   !- Value 8693
  0.75,                                   !- Value 8694
  0.75,                                   !- Value 8695
  0,                                      !- Value 8696
  0,                                      !- Value 8697
  0,                                      !- Value 8698
  0,                                      !- Value 8699
  0,                                      !- Value 8700
  0,                                      !- Value 8701
  0,                                      !- Value 8702
  0,                                      !- Value 8703
  0,                                      !- Value 8704
  0,                                      !- Value 8705
  0.75,                                   !- Value 8706
  0.75,                                   !- Value 8707
  0.75,                                   !- Value 8708
  0.75,                                   !- Value 8709
  0.75,                                   !- Value 8710
  0.75,                                   !- Value 8711
  0.75,                                   !- Value 8712
  0.75,                                   !- Value 8713
  0.75,                                   !- Value 8714
  0.75,                                   !- Value 8715
  0.75,                                   !- Value 8716
  0.75,                                   !- Value 8717
  0.75,                                   !- Value 8718
  0.75,                                   !- Value 8719
  0,                                      !- Value 8720
  0,                                      !- Value 8721
  0,                                      !- Value 8722
  0,                                      !- Value 8723
  0,                                      !- Value 8724
  0,                                      !- Value 8725
  0,                                      !- Value 8726
  0,                                      !- Value 8727
  0,                                      !- Value 8728
  0,                                      !- Value 8729
  0.75,                                   !- Value 8730
  0.75,                                   !- Value 8731
  0.75,                                   !- Value 8732
  0.75,                                   !- Value 8733
  0.75,                                   !- Value 8734
  0.75,                                   !- Value 8735
  0.75,                                   !- Value 8736
  0.75,                                   !- Value 8737
  0.75,                                   !- Value 8738
  0.75,                                   !- Value 8739
  0.75,                                   !- Value 8740
  0.75,                                   !- Value 8741
  0.75,                                   !- Value 8742
  0.75,                                   !- Value 8743
  0,                                      !- Value 8744
  0,                                      !- Value 8745
  0,                                      !- Value 8746
  0,                                      !- Value 8747
  0,                                      !- Value 8748
  0,                                      !- Value 8749
  0,                                      !- Value 8750
  0,                                      !- Value 8751
  0,                                      !- Value 8752
  0,                                      !- Value 8753
  0.736405963,                            !- Value 8754
  0.75,                                   !- Value 8755
  0.75,                                   !- Value 8756
  0.75,                                   !- Value 8757
  0.75,                                   !- Value 8758
  0.75,                                   !- Value 8759
  0.75;                                   !- Value 8760

OS:ScheduleTypeLimits,
  {d3173aaf-375c-4e84-8902-893bd0cb44c6}, !- Handle
  Fractional 54,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ElectricEquipment:Definition,
  {addb4bbe-e6a7-4aed-bb1c-98c976bc6410}, !- Handle
  Autres,                                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  740,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.2;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {e5614041-0ca1-44f0-9064-d29aace3b838}, !- Handle
  Base,                                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1958.74,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.2;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {411c953c-9064-40a8-8da6-dee26885012d}, !- Handle
  Chauffeau,                              !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  941.6,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.1,                                    !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.9;                                    !- Fraction Lost

OS:ElectricEquipment:Definition,
  {25e833bb-e40f-4779-9fdb-1b7085174482}, !- Handle
  Congelateur,                            !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  17.4,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.1,                                    !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.9;                                    !- Fraction Lost

OS:ElectricEquipment:Definition,
  {ad505abd-1c89-4b92-9328-ef761cf99276}, !- Handle
  Fourcuisiniere,                         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  313,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.1;                                    !- Fraction Lost

OS:ElectricEquipment:Definition,
  {22f1cbd5-c76b-4a04-9616-21b37cafe657}, !- Handle
  Laveuse,                                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  27.82,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.1;                                    !- Fraction Lost

OS:ElectricEquipment:Definition,
  {62e06212-f464-4608-a8d8-6483a02f1498}, !- Handle
  Lavevaisselle,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30.59,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.1,                                    !- Fraction Latent
  0.1,                                    !- Fraction Radiant
  0.8;                                    !- Fraction Lost

OS:ElectricEquipment:Definition,
  {1d97a516-aa84-497e-9e7a-8ce8163e6aa6}, !- Handle
  Refrigerateur,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  116.78,                                 !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.1,                                    !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.9;                                    !- Fraction Lost

OS:ElectricEquipment:Definition,
  {d27606da-d5f6-40af-afc8-501821c1a24d}, !- Handle
  Secheuse,                               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  276.7,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.8;                                    !- Fraction Lost

OS:Lights:Definition,
  {f8723b32-97d4-4c87-a93e-de6b8cc9004a}, !- Handle
  Lights Definition 1,                    !- Name
  LightingLevel,                          !- Design Level Calculation Method
  241.35,                                 !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f3f43d18-179a-428b-afec-62ff4bc00a36}, !- Handle
  Lights 1,                               !- Name
  {f8723b32-97d4-4c87-a93e-de6b8cc9004a}, !- Lights Definition Name
  {ddf51e79-c1eb-4fbd-a037-effdb721bb61}, !- Space or SpaceType Name
  {5d7f31b7-65d6-4707-b573-351cc26491c7}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {34226a18-2a4d-4f91-a5c3-069d3cadae7d}, !- Handle
  Lights 2,                               !- Name
  {f8723b32-97d4-4c87-a93e-de6b8cc9004a}, !- Lights Definition Name
  {df049eb9-9551-49bb-82b0-033f418b82e6}, !- Space or SpaceType Name
  {5d7f31b7-65d6-4707-b573-351cc26491c7}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {937cc463-f622-411c-8ec9-6882255cb840}, !- Handle
  Electric Equipment 1,                   !- Name
  {addb4bbe-e6a7-4aed-bb1c-98c976bc6410}, !- Electric Equipment Definition Name
  {ddf51e79-c1eb-4fbd-a037-effdb721bb61}, !- Space or SpaceType Name
  {2d48f700-b226-43f7-a004-376d4298a81e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {47bbaa8c-17ca-4aab-af20-502d49c81809}, !- Handle
  Electric Equipment 2,                   !- Name
  {addb4bbe-e6a7-4aed-bb1c-98c976bc6410}, !- Electric Equipment Definition Name
  {df049eb9-9551-49bb-82b0-033f418b82e6}, !- Space or SpaceType Name
  {2d48f700-b226-43f7-a004-376d4298a81e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {332b0426-5ce5-47e7-9c89-b20198c3afe9}, !- Handle
  Electric Equipment 5,                   !- Name
  {411c953c-9064-40a8-8da6-dee26885012d}, !- Electric Equipment Definition Name
  {ddf51e79-c1eb-4fbd-a037-effdb721bb61}, !- Space or SpaceType Name
  {ef35db20-2613-42c1-8972-1dbb9a8f4f28}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {a0262de5-e460-4005-9c3a-7926880d3eae}, !- Handle
  Electric Equipment 6,                   !- Name
  {411c953c-9064-40a8-8da6-dee26885012d}, !- Electric Equipment Definition Name
  {df049eb9-9551-49bb-82b0-033f418b82e6}, !- Space or SpaceType Name
  {ef35db20-2613-42c1-8972-1dbb9a8f4f28}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {bf8bda94-b46e-47ed-9063-9110468340aa}, !- Handle
  Electric Equipment 7,                   !- Name
  {25e833bb-e40f-4779-9fdb-1b7085174482}, !- Electric Equipment Definition Name
  {ddf51e79-c1eb-4fbd-a037-effdb721bb61}, !- Space or SpaceType Name
  {3b541669-711c-47b6-8840-b7d884b64a8d}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {d8cef6ee-4c92-4e9f-b92e-a1c1bcc29165}, !- Handle
  Electric Equipment 8,                   !- Name
  {25e833bb-e40f-4779-9fdb-1b7085174482}, !- Electric Equipment Definition Name
  {df049eb9-9551-49bb-82b0-033f418b82e6}, !- Space or SpaceType Name
  {3b541669-711c-47b6-8840-b7d884b64a8d}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {a0c23349-4961-4500-9348-6b669b488383}, !- Handle
  Electric Equipment 9,                   !- Name
  {ad505abd-1c89-4b92-9328-ef761cf99276}, !- Electric Equipment Definition Name
  {ddf51e79-c1eb-4fbd-a037-effdb721bb61}, !- Space or SpaceType Name
  {c654f268-8d82-4808-8f0c-199a5af042a2}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {2e895915-922b-4bef-918c-a9c0fb0dd169}, !- Handle
  Electric Equipment 10,                  !- Name
  {ad505abd-1c89-4b92-9328-ef761cf99276}, !- Electric Equipment Definition Name
  {df049eb9-9551-49bb-82b0-033f418b82e6}, !- Space or SpaceType Name
  {c654f268-8d82-4808-8f0c-199a5af042a2}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {394898b4-8a44-48c0-a7c4-3e3d6154de5d}, !- Handle
  Electric Equipment 11,                  !- Name
  {22f1cbd5-c76b-4a04-9616-21b37cafe657}, !- Electric Equipment Definition Name
  {ddf51e79-c1eb-4fbd-a037-effdb721bb61}, !- Space or SpaceType Name
  {548c764c-6745-43c3-a3ee-fd2b28466df9}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {94408f96-f6c1-4f6b-9bc2-a7c9c2328def}, !- Handle
  Electric Equipment 12,                  !- Name
  {22f1cbd5-c76b-4a04-9616-21b37cafe657}, !- Electric Equipment Definition Name
  {df049eb9-9551-49bb-82b0-033f418b82e6}, !- Space or SpaceType Name
  {548c764c-6745-43c3-a3ee-fd2b28466df9}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {15c37c23-c1bd-4377-9eea-75342e5fe262}, !- Handle
  Electric Equipment 13,                  !- Name
  {62e06212-f464-4608-a8d8-6483a02f1498}, !- Electric Equipment Definition Name
  {ddf51e79-c1eb-4fbd-a037-effdb721bb61}, !- Space or SpaceType Name
  {ee538bd3-c918-4ac1-ad86-eeb4dbacca09}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {b840b66b-1b0f-4c9f-a047-bfc18c27d3e2}, !- Handle
  Electric Equipment 14,                  !- Name
  {62e06212-f464-4608-a8d8-6483a02f1498}, !- Electric Equipment Definition Name
  {df049eb9-9551-49bb-82b0-033f418b82e6}, !- Space or SpaceType Name
  {ee538bd3-c918-4ac1-ad86-eeb4dbacca09}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {f5ac3d18-2bc3-41b0-83da-fecf0d4a4316}, !- Handle
  Electric Equipment 15,                  !- Name
  {1d97a516-aa84-497e-9e7a-8ce8163e6aa6}, !- Electric Equipment Definition Name
  {ddf51e79-c1eb-4fbd-a037-effdb721bb61}, !- Space or SpaceType Name
  {e01e3ddc-5ffb-4d3f-afda-6f9268b21680}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {2ab8e6c0-8359-43c8-ad79-b9a83ec09cf0}, !- Handle
  Electric Equipment 16,                  !- Name
  {1d97a516-aa84-497e-9e7a-8ce8163e6aa6}, !- Electric Equipment Definition Name
  {df049eb9-9551-49bb-82b0-033f418b82e6}, !- Space or SpaceType Name
  {e01e3ddc-5ffb-4d3f-afda-6f9268b21680}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {532cc6f6-3bc8-4cc4-956a-a1550a136582}, !- Handle
  Electric Equipment 17,                  !- Name
  {d27606da-d5f6-40af-afc8-501821c1a24d}, !- Electric Equipment Definition Name
  {ddf51e79-c1eb-4fbd-a037-effdb721bb61}, !- Space or SpaceType Name
  {993e930a-b25e-43b3-bb62-3f9646681afd}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {1621a288-551c-414e-90da-0895afb1274c}, !- Handle
  Electric Equipment 18,                  !- Name
  {d27606da-d5f6-40af-afc8-501821c1a24d}, !- Electric Equipment Definition Name
  {df049eb9-9551-49bb-82b0-033f418b82e6}, !- Space or SpaceType Name
  {993e930a-b25e-43b3-bb62-3f9646681afd}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:InternalMass:Definition,
  {a080036b-a3d8-4da2-9830-85df8215337c}, !- Handle
  Internal Mass Definition 1,             !- Name
  {7e2677ab-fa52-49d4-976d-6875c8e76f99}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {3067966f-3c84-4a5d-9d0e-0d2d8513536f}, !- Handle
  Internal Mass 1,                        !- Name
  {a080036b-a3d8-4da2-9830-85df8215337c}, !- Internal Mass Definition Name
  {ddf51e79-c1eb-4fbd-a037-effdb721bb61}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d1b341b0-97fa-4316-90f0-5a98b722dd3b}, !- Handle
  Internal Mass 2,                        !- Name
  {a080036b-a3d8-4da2-9830-85df8215337c}, !- Internal Mass Definition Name
  {df049eb9-9551-49bb-82b0-033f418b82e6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Schedule:FixedInterval,
  {03368bd3-3eea-4d14-8caf-d48daf611652}, !- Handle
  Base 1,                                 !- Name
  {d3173aaf-375c-4e84-8902-893bd0cb44c6}, !- Schedule Type Limits Name
  ,                                       !- Translate to Schedule File
  ,                                       !- Interpolate to Timestep
  60,                                     !- Interval Length {minutes}
  ,                                       !- Out Of Range Value
  1,                                      !- Start Month
  1,                                      !- Start Day
  0.362758674,                            !- Value 1
  0.299355398,                            !- Value 2
  0.271796023,                            !- Value 3
  0.254946239,                            !- Value 4
  0.239582505,                            !- Value 5
  0.255950589,                            !- Value 6
  0.292358799,                            !- Value 7
  0.378122645,                            !- Value 8
  0.463869684,                            !- Value 9
  0.560597109,                            !- Value 10
  0.565732477,                            !- Value 11
  0.602005764,                            !- Value 12
  0.620655708,                            !- Value 13
  0.56128356,                             !- Value 14
  0.505840993,                            !- Value 15
  0.510109302,                            !- Value 16
  0.527272486,                            !- Value 17
  0.557309242,                            !- Value 18
  0.58070091,                             !- Value 19
  0.554168371,                            !- Value 20
  0.568329868,                            !- Value 21
  0.581992622,                            !- Value 22
  0.510006098,                            !- Value 23
  0.42989672,                             !- Value 24
  0.352911407,                            !- Value 25
  0.307903378,                            !- Value 26
  0.272484368,                            !- Value 27
  0.256322693,                            !- Value 28
  0.247952244,                            !- Value 29
  0.255244254,                            !- Value 30
  0.263112646,                            !- Value 31
  0.339264275,                            !- Value 32
  0.437052149,                            !- Value 33
  0.528798066,                            !- Value 34
  0.602868563,                            !- Value 35
  0.628474155,                            !- Value 36
  0.633169721,                            !- Value 37
  0.598819919,                            !- Value 38
  0.57120255,                             !- Value 39
  0.555269771,                            !- Value 40
  0.593056802,                            !- Value 41
  0.674062354,                            !- Value 42
  0.75,                                   !- Value 43
  0.734431987,                            !- Value 44
  0.694146982,                            !- Value 45
  0.631903336,                            !- Value 46
  0.540386553,                            !- Value 47
  0.410952549,                            !- Value 48
  0.335893088,                            !- Value 49
  0.277560796,                            !- Value 50
  0.255245674,                            !- Value 51
  0.24974909,                             !- Value 52
  0.250285232,                            !- Value 53
  0.276300565,                            !- Value 54
  0.390315209,                            !- Value 55
  0.499728733,                            !- Value 56
  0.487772166,                            !- Value 57
  0.456625962,                            !- Value 58
  0.442575955,                            !- Value 59
  0.457288033,                            !- Value 60
  0.471428937,                            !- Value 61
  0.450681055,                            !- Value 62
  0.426315809,                            !- Value 63
  0.425451117,                            !- Value 64
  0.510650415,                            !- Value 65
  0.627641419,                            !- Value 66
  0.702581105,                            !- Value 67
  0.692603413,                            !- Value 68
  0.633482885,                            !- Value 69
  0.592302652,                            !- Value 70
  0.514984766,                            !- Value 71
  0.392687018,                            !- Value 72
  0.315821242,                            !- Value 73
  0.263496349,                            !- Value 74
  0.249238039,                            !- Value 75
  0.234998428,                            !- Value 76
  0.244691125,                            !- Value 77
  0.287696136,                            !- Value 78
  0.404429601,                            !- Value 79
  0.513683348,                            !- Value 80
  0.478569217,                            !- Value 81
  0.45533638,                             !- Value 82
  0.441274537,                            !- Value 83
  0.462293922,                            !- Value 84
  0.490547088,                            !- Value 85
  0.453352772,                            !- Value 86
  0.421111559,                            !- Value 87
  0.438626254,                            !- Value 88
  0.514123624,                            !- Value 89
  0.63163278,                             !- Value 90
  0.720639517,                            !- Value 91
  0.704664131,                            !- Value 92
  0.671258318,                            !- Value 93
  0.610793055,                            !- Value 94
  0.526566388,                            !- Value 95
  0.435391173,                            !- Value 96
  0.332320936,                            !- Value 97
  0.291582872,                            !- Value 98
  0.263560733,                            !- Value 99
  0.251371483,                            !- Value 100
  0.256891974,                            !- Value 101
  0.305377473,                            !- Value 102
  0.430874085,                            !- Value 103
  0.510101254,                            !- Value 104
  0.494767582,                            !- Value 105
  0.458935754,                            !- Value 106
  0.430920006,                            !- Value 107
  0.424359896,                            !- Value 108
  0.450455236,                            !- Value 109
  0.417013917,                            !- Value 110
  0.388513629,                            !- Value 111
  0.401419866,                            !- Value 112
  0.468734022,                            !- Value 113
  0.568608236,                            !- Value 114
  0.638961479,                            !- Value 115
  0.631339026,                            !- Value 116
  0.643959557,                            !- Value 117
  0.616362545,                            !- Value 118
  0.510383409,                            !- Value 119
  0.401024565,                            !- Value 120
  0.332468641,                            !- Value 121
  0.271114068,                            !- Value 122
  0.232823797,                            !- Value 123
  0.22059549,                             !- Value 124
  0.23802497,                             !- Value 125
  0.279077144,                            !- Value 126
  0.410638201,                            !- Value 127
  0.497006124,                            !- Value 128
  0.471132579,                            !- Value 129
  0.436935453,                            !- Value 130
  0.405719894,                            !- Value 131
  0.416522749,                            !- Value 132
  0.453468285,                            !- Value 133
  0.440764906,                            !- Value 134
  0.385224579,                            !- Value 135
  0.396807858,                            !- Value 136
  0.441790559,                            !- Value 137
  0.532175881,                            !- Value 138
  0.604164773,                            !- Value 139
  0.598405444,                            !- Value 140
  0.639720837,                            !- Value 141
  0.602238448,                            !- Value 142
  0.512465015,                            !- Value 143
  0.410167153,                            !- Value 144
  0.317877283,                            !- Value 145
  0.274691665,                            !- Value 146
  0.242521938,                            !- Value 147
  0.229414736,                            !- Value 148
  0.233032336,                            !- Value 149
  0.274763151,                            !- Value 150
  0.396557185,                            !- Value 151
  0.464319191,                            !- Value 152
  0.487717724,                            !- Value 153
  0.459558294,                            !- Value 154
  0.449188141,                            !- Value 155
  0.460098224,                            !- Value 156
  0.494396424,                            !- Value 157
  0.45200638,                             !- Value 158
  0.446226457,                            !- Value 159
  0.438132009,                            !- Value 160
  0.495656655,                            !- Value 161
  0.565288414,                            !- Value 162
  0.579853024,                            !- Value 163
  0.557290542,                            !- Value 164
  0.568308328,                            !- Value 165
  0.557902194,                            !- Value 166
  0.483911468,                            !- Value 167
  0.438620336,                            !- Value 168
  0.362758674,                            !- Value 169
  0.299355398,                            !- Value 170
  0.271796023,                            !- Value 171
  0.254946239,                            !- Value 172
  0.239582505,                            !- Value 173
  0.255950589,                            !- Value 174
  0.292358799,                            !- Value 175
  0.378122645,                            !- Value 176
  0.463869684,                            !- Value 177
  0.560597109,                            !- Value 178
  0.565732477,                            !- Value 179
  0.602005764,                            !- Value 180
  0.620655708,                            !- Value 181
  0.56128356,                             !- Value 182
  0.505840993,                            !- Value 183
  0.510109302,                            !- Value 184
  0.527272486,                            !- Value 185
  0.557309242,                            !- Value 186
  0.58070091,                             !- Value 187
  0.554168371,                            !- Value 188
  0.568329868,                            !- Value 189
  0.581992622,                            !- Value 190
  0.510006098,                            !- Value 191
  0.42989672,                             !- Value 192
  0.352911407,                            !- Value 193
  0.307903378,                            !- Value 194
  0.272484368,                            !- Value 195
  0.256322693,                            !- Value 196
  0.247952244,                            !- Value 197
  0.255244254,                            !- Value 198
  0.263112646,                            !- Value 199
  0.339264275,                            !- Value 200
  0.437052149,                            !- Value 201
  0.528798066,                            !- Value 202
  0.602868563,                            !- Value 203
  0.628474155,                            !- Value 204
  0.633169721,                            !- Value 205
  0.598819919,                            !- Value 206
  0.57120255,                             !- Value 207
  0.555269771,                            !- Value 208
  0.593056802,                            !- Value 209
  0.674062354,                            !- Value 210
  0.75,                                   !- Value 211
  0.734431987,                            !- Value 212
  0.694146982,                            !- Value 213
  0.631903336,                            !- Value 214
  0.540386553,                            !- Value 215
  0.410952549,                            !- Value 216
  0.335893088,                            !- Value 217
  0.277560796,                            !- Value 218
  0.255245674,                            !- Value 219
  0.24974909,                             !- Value 220
  0.250285232,                            !- Value 221
  0.276300565,                            !- Value 222
  0.390315209,                            !- Value 223
  0.499728733,                            !- Value 224
  0.487772166,                            !- Value 225
  0.456625962,                            !- Value 226
  0.442575955,                            !- Value 227
  0.457288033,                            !- Value 228
  0.471428937,                            !- Value 229
  0.450681055,                            !- Value 230
  0.426315809,                            !- Value 231
  0.425451117,                            !- Value 232
  0.510650415,                            !- Value 233
  0.627641419,                            !- Value 234
  0.702581105,                            !- Value 235
  0.692603413,                            !- Value 236
  0.633482885,                            !- Value 237
  0.592302652,                            !- Value 238
  0.514984766,                            !- Value 239
  0.392687018,                            !- Value 240
  0.315821242,                            !- Value 241
  0.263496349,                            !- Value 242
  0.249238039,                            !- Value 243
  0.234998428,                            !- Value 244
  0.244691125,                            !- Value 245
  0.287696136,                            !- Value 246
  0.404429601,                            !- Value 247
  0.513683348,                            !- Value 248
  0.478569217,                            !- Value 249
  0.45533638,                             !- Value 250
  0.441274537,                            !- Value 251
  0.462293922,                            !- Value 252
  0.490547088,                            !- Value 253
  0.453352772,                            !- Value 254
  0.421111559,                            !- Value 255
  0.438626254,                            !- Value 256
  0.514123624,                            !- Value 257
  0.63163278,                             !- Value 258
  0.720639517,                            !- Value 259
  0.704664131,                            !- Value 260
  0.671258318,                            !- Value 261
  0.610793055,                            !- Value 262
  0.526566388,                            !- Value 263
  0.435391173,                            !- Value 264
  0.332320936,                            !- Value 265
  0.291582872,                            !- Value 266
  0.263560733,                            !- Value 267
  0.251371483,                            !- Value 268
  0.256891974,                            !- Value 269
  0.305377473,                            !- Value 270
  0.430874085,                            !- Value 271
  0.510101254,                            !- Value 272
  0.494767582,                            !- Value 273
  0.458935754,                            !- Value 274
  0.430920006,                            !- Value 275
  0.424359896,                            !- Value 276
  0.450455236,                            !- Value 277
  0.417013917,                            !- Value 278
  0.388513629,                            !- Value 279
  0.401419866,                            !- Value 280
  0.468734022,                            !- Value 281
  0.568608236,                            !- Value 282
  0.638961479,                            !- Value 283
  0.631339026,                            !- Value 284
  0.643959557,                            !- Value 285
  0.616362545,                            !- Value 286
  0.510383409,                            !- Value 287
  0.401024565,                            !- Value 288
  0.332468641,                            !- Value 289
  0.271114068,                            !- Value 290
  0.232823797,                            !- Value 291
  0.22059549,                             !- Value 292
  0.23802497,                             !- Value 293
  0.279077144,                            !- Value 294
  0.410638201,                            !- Value 295
  0.497006124,                            !- Value 296
  0.471132579,                            !- Value 297
  0.436935453,                            !- Value 298
  0.405719894,                            !- Value 299
  0.416522749,                            !- Value 300
  0.453468285,                            !- Value 301
  0.440764906,                            !- Value 302
  0.385224579,                            !- Value 303
  0.396807858,                            !- Value 304
  0.441790559,                            !- Value 305
  0.532175881,                            !- Value 306
  0.604164773,                            !- Value 307
  0.598405444,                            !- Value 308
  0.639720837,                            !- Value 309
  0.602238448,                            !- Value 310
  0.512465015,                            !- Value 311
  0.410167153,                            !- Value 312
  0.317877283,                            !- Value 313
  0.274691665,                            !- Value 314
  0.242521938,                            !- Value 315
  0.229414736,                            !- Value 316
  0.233032336,                            !- Value 317
  0.274763151,                            !- Value 318
  0.396557185,                            !- Value 319
  0.464319191,                            !- Value 320
  0.487717724,                            !- Value 321
  0.459558294,                            !- Value 322
  0.449188141,                            !- Value 323
  0.460098224,                            !- Value 324
  0.494396424,                            !- Value 325
  0.45200638,                             !- Value 326
  0.446226457,                            !- Value 327
  0.438132009,                            !- Value 328
  0.495656655,                            !- Value 329
  0.565288414,                            !- Value 330
  0.579853024,                            !- Value 331
  0.557290542,                            !- Value 332
  0.568308328,                            !- Value 333
  0.557902194,                            !- Value 334
  0.483911468,                            !- Value 335
  0.438620336,                            !- Value 336
  0.362758674,                            !- Value 337
  0.299355398,                            !- Value 338
  0.271796023,                            !- Value 339
  0.254946239,                            !- Value 340
  0.239582505,                            !- Value 341
  0.255950589,                            !- Value 342
  0.292358799,                            !- Value 343
  0.378122645,                            !- Value 344
  0.463869684,                            !- Value 345
  0.560597109,                            !- Value 346
  0.565732477,                            !- Value 347
  0.602005764,                            !- Value 348
  0.620655708,                            !- Value 349
  0.56128356,                             !- Value 350
  0.505840993,                            !- Value 351
  0.510109302,                            !- Value 352
  0.527272486,                            !- Value 353
  0.557309242,                            !- Value 354
  0.58070091,                             !- Value 355
  0.554168371,                            !- Value 356
  0.568329868,                            !- Value 357
  0.581992622,                            !- Value 358
  0.510006098,                            !- Value 359
  0.42989672,                             !- Value 360
  0.352911407,                            !- Value 361
  0.307903378,                            !- Value 362
  0.272484368,                            !- Value 363
  0.256322693,                            !- Value 364
  0.247952244,                            !- Value 365
  0.255244254,                            !- Value 366
  0.263112646,                            !- Value 367
  0.339264275,                            !- Value 368
  0.437052149,                            !- Value 369
  0.528798066,                            !- Value 370
  0.602868563,                            !- Value 371
  0.628474155,                            !- Value 372
  0.633169721,                            !- Value 373
  0.598819919,                            !- Value 374
  0.57120255,                             !- Value 375
  0.555269771,                            !- Value 376
  0.593056802,                            !- Value 377
  0.674062354,                            !- Value 378
  0.75,                                   !- Value 379
  0.734431987,                            !- Value 380
  0.694146982,                            !- Value 381
  0.631903336,                            !- Value 382
  0.540386553,                            !- Value 383
  0.410952549,                            !- Value 384
  0.335893088,                            !- Value 385
  0.277560796,                            !- Value 386
  0.255245674,                            !- Value 387
  0.24974909,                             !- Value 388
  0.250285232,                            !- Value 389
  0.276300565,                            !- Value 390
  0.390315209,                            !- Value 391
  0.499728733,                            !- Value 392
  0.487772166,                            !- Value 393
  0.456625962,                            !- Value 394
  0.442575955,                            !- Value 395
  0.457288033,                            !- Value 396
  0.471428937,                            !- Value 397
  0.450681055,                            !- Value 398
  0.426315809,                            !- Value 399
  0.425451117,                            !- Value 400
  0.510650415,                            !- Value 401
  0.627641419,                            !- Value 402
  0.702581105,                            !- Value 403
  0.692603413,                            !- Value 404
  0.633482885,                            !- Value 405
  0.592302652,                            !- Value 406
  0.514984766,                            !- Value 407
  0.392687018,                            !- Value 408
  0.315821242,                            !- Value 409
  0.263496349,                            !- Value 410
  0.249238039,                            !- Value 411
  0.234998428,                            !- Value 412
  0.244691125,                            !- Value 413
  0.287696136,                            !- Value 414
  0.404429601,                            !- Value 415
  0.513683348,                            !- Value 416
  0.478569217,                            !- Value 417
  0.45533638,                             !- Value 418
  0.441274537,                            !- Value 419
  0.462293922,                            !- Value 420
  0.490547088,                            !- Value 421
  0.453352772,                            !- Value 422
  0.421111559,                            !- Value 423
  0.438626254,                            !- Value 424
  0.514123624,                            !- Value 425
  0.63163278,                             !- Value 426
  0.720639517,                            !- Value 427
  0.704664131,                            !- Value 428
  0.671258318,                            !- Value 429
  0.610793055,                            !- Value 430
  0.526566388,                            !- Value 431
  0.435391173,                            !- Value 432
  0.332320936,                            !- Value 433
  0.291582872,                            !- Value 434
  0.263560733,                            !- Value 435
  0.251371483,                            !- Value 436
  0.256891974,                            !- Value 437
  0.305377473,                            !- Value 438
  0.430874085,                            !- Value 439
  0.510101254,                            !- Value 440
  0.494767582,                            !- Value 441
  0.458935754,                            !- Value 442
  0.430920006,                            !- Value 443
  0.424359896,                            !- Value 444
  0.450455236,                            !- Value 445
  0.417013917,                            !- Value 446
  0.388513629,                            !- Value 447
  0.401419866,                            !- Value 448
  0.468734022,                            !- Value 449
  0.568608236,                            !- Value 450
  0.638961479,                            !- Value 451
  0.631339026,                            !- Value 452
  0.643959557,                            !- Value 453
  0.616362545,                            !- Value 454
  0.510383409,                            !- Value 455
  0.401024565,                            !- Value 456
  0.332468641,                            !- Value 457
  0.271114068,                            !- Value 458
  0.232823797,                            !- Value 459
  0.22059549,                             !- Value 460
  0.23802497,                             !- Value 461
  0.279077144,                            !- Value 462
  0.410638201,                            !- Value 463
  0.497006124,                            !- Value 464
  0.471132579,                            !- Value 465
  0.436935453,                            !- Value 466
  0.405719894,                            !- Value 467
  0.416522749,                            !- Value 468
  0.453468285,                            !- Value 469
  0.440764906,                            !- Value 470
  0.385224579,                            !- Value 471
  0.396807858,                            !- Value 472
  0.441790559,                            !- Value 473
  0.532175881,                            !- Value 474
  0.604164773,                            !- Value 475
  0.598405444,                            !- Value 476
  0.639720837,                            !- Value 477
  0.602238448,                            !- Value 478
  0.512465015,                            !- Value 479
  0.410167153,                            !- Value 480
  0.317877283,                            !- Value 481
  0.274691665,                            !- Value 482
  0.242521938,                            !- Value 483
  0.229414736,                            !- Value 484
  0.233032336,                            !- Value 485
  0.274763151,                            !- Value 486
  0.396557185,                            !- Value 487
  0.464319191,                            !- Value 488
  0.487717724,                            !- Value 489
  0.459558294,                            !- Value 490
  0.449188141,                            !- Value 491
  0.460098224,                            !- Value 492
  0.494396424,                            !- Value 493
  0.45200638,                             !- Value 494
  0.446226457,                            !- Value 495
  0.438132009,                            !- Value 496
  0.495656655,                            !- Value 497
  0.565288414,                            !- Value 498
  0.579853024,                            !- Value 499
  0.557290542,                            !- Value 500
  0.568308328,                            !- Value 501
  0.557902194,                            !- Value 502
  0.483911468,                            !- Value 503
  0.438620336,                            !- Value 504
  0.362758674,                            !- Value 505
  0.299355398,                            !- Value 506
  0.271796023,                            !- Value 507
  0.254946239,                            !- Value 508
  0.239582505,                            !- Value 509
  0.255950589,                            !- Value 510
  0.292358799,                            !- Value 511
  0.378122645,                            !- Value 512
  0.463869684,                            !- Value 513
  0.560597109,                            !- Value 514
  0.565732477,                            !- Value 515
  0.602005764,                            !- Value 516
  0.620655708,                            !- Value 517
  0.56128356,                             !- Value 518
  0.505840993,                            !- Value 519
  0.510109302,                            !- Value 520
  0.527272486,                            !- Value 521
  0.557309242,                            !- Value 522
  0.58070091,                             !- Value 523
  0.554168371,                            !- Value 524
  0.568329868,                            !- Value 525
  0.581992622,                            !- Value 526
  0.510006098,                            !- Value 527
  0.42989672,                             !- Value 528
  0.352911407,                            !- Value 529
  0.307903378,                            !- Value 530
  0.272484368,                            !- Value 531
  0.256322693,                            !- Value 532
  0.247952244,                            !- Value 533
  0.255244254,                            !- Value 534
  0.263112646,                            !- Value 535
  0.339264275,                            !- Value 536
  0.437052149,                            !- Value 537
  0.528798066,                            !- Value 538
  0.602868563,                            !- Value 539
  0.628474155,                            !- Value 540
  0.633169721,                            !- Value 541
  0.598819919,                            !- Value 542
  0.57120255,                             !- Value 543
  0.555269771,                            !- Value 544
  0.593056802,                            !- Value 545
  0.674062354,                            !- Value 546
  0.75,                                   !- Value 547
  0.734431987,                            !- Value 548
  0.694146982,                            !- Value 549
  0.631903336,                            !- Value 550
  0.540386553,                            !- Value 551
  0.410952549,                            !- Value 552
  0.335893088,                            !- Value 553
  0.277560796,                            !- Value 554
  0.255245674,                            !- Value 555
  0.24974909,                             !- Value 556
  0.250285232,                            !- Value 557
  0.276300565,                            !- Value 558
  0.390315209,                            !- Value 559
  0.499728733,                            !- Value 560
  0.487772166,                            !- Value 561
  0.456625962,                            !- Value 562
  0.442575955,                            !- Value 563
  0.457288033,                            !- Value 564
  0.471428937,                            !- Value 565
  0.450681055,                            !- Value 566
  0.426315809,                            !- Value 567
  0.425451117,                            !- Value 568
  0.510650415,                            !- Value 569
  0.627641419,                            !- Value 570
  0.702581105,                            !- Value 571
  0.692603413,                            !- Value 572
  0.633482885,                            !- Value 573
  0.592302652,                            !- Value 574
  0.514984766,                            !- Value 575
  0.392687018,                            !- Value 576
  0.315821242,                            !- Value 577
  0.263496349,                            !- Value 578
  0.249238039,                            !- Value 579
  0.234998428,                            !- Value 580
  0.244691125,                            !- Value 581
  0.287696136,                            !- Value 582
  0.404429601,                            !- Value 583
  0.513683348,                            !- Value 584
  0.478569217,                            !- Value 585
  0.45533638,                             !- Value 586
  0.441274537,                            !- Value 587
  0.462293922,                            !- Value 588
  0.490547088,                            !- Value 589
  0.453352772,                            !- Value 590
  0.421111559,                            !- Value 591
  0.438626254,                            !- Value 592
  0.514123624,                            !- Value 593
  0.63163278,                             !- Value 594
  0.720639517,                            !- Value 595
  0.704664131,                            !- Value 596
  0.671258318,                            !- Value 597
  0.610793055,                            !- Value 598
  0.526566388,                            !- Value 599
  0.435391173,                            !- Value 600
  0.332320936,                            !- Value 601
  0.291582872,                            !- Value 602
  0.263560733,                            !- Value 603
  0.251371483,                            !- Value 604
  0.256891974,                            !- Value 605
  0.305377473,                            !- Value 606
  0.430874085,                            !- Value 607
  0.510101254,                            !- Value 608
  0.494767582,                            !- Value 609
  0.458935754,                            !- Value 610
  0.430920006,                            !- Value 611
  0.424359896,                            !- Value 612
  0.450455236,                            !- Value 613
  0.417013917,                            !- Value 614
  0.388513629,                            !- Value 615
  0.401419866,                            !- Value 616
  0.468734022,                            !- Value 617
  0.568608236,                            !- Value 618
  0.638961479,                            !- Value 619
  0.631339026,                            !- Value 620
  0.643959557,                            !- Value 621
  0.616362545,                            !- Value 622
  0.510383409,                            !- Value 623
  0.401024565,                            !- Value 624
  0.332468641,                            !- Value 625
  0.271114068,                            !- Value 626
  0.232823797,                            !- Value 627
  0.22059549,                             !- Value 628
  0.23802497,                             !- Value 629
  0.279077144,                            !- Value 630
  0.410638201,                            !- Value 631
  0.497006124,                            !- Value 632
  0.471132579,                            !- Value 633
  0.436935453,                            !- Value 634
  0.405719894,                            !- Value 635
  0.416522749,                            !- Value 636
  0.453468285,                            !- Value 637
  0.440764906,                            !- Value 638
  0.385224579,                            !- Value 639
  0.396807858,                            !- Value 640
  0.441790559,                            !- Value 641
  0.532175881,                            !- Value 642
  0.604164773,                            !- Value 643
  0.598405444,                            !- Value 644
  0.639720837,                            !- Value 645
  0.602238448,                            !- Value 646
  0.512465015,                            !- Value 647
  0.410167153,                            !- Value 648
  0.317877283,                            !- Value 649
  0.274691665,                            !- Value 650
  0.242521938,                            !- Value 651
  0.229414736,                            !- Value 652
  0.233032336,                            !- Value 653
  0.274763151,                            !- Value 654
  0.396557185,                            !- Value 655
  0.464319191,                            !- Value 656
  0.487717724,                            !- Value 657
  0.459558294,                            !- Value 658
  0.449188141,                            !- Value 659
  0.460098224,                            !- Value 660
  0.494396424,                            !- Value 661
  0.45200638,                             !- Value 662
  0.446226457,                            !- Value 663
  0.438132009,                            !- Value 664
  0.495656655,                            !- Value 665
  0.565288414,                            !- Value 666
  0.579853024,                            !- Value 667
  0.557290542,                            !- Value 668
  0.568308328,                            !- Value 669
  0.557902194,                            !- Value 670
  0.483911468,                            !- Value 671
  0.438620336,                            !- Value 672
  0.362758674,                            !- Value 673
  0.299355398,                            !- Value 674
  0.271796023,                            !- Value 675
  0.254946239,                            !- Value 676
  0.239582505,                            !- Value 677
  0.255950589,                            !- Value 678
  0.292358799,                            !- Value 679
  0.378122645,                            !- Value 680
  0.463869684,                            !- Value 681
  0.560597109,                            !- Value 682
  0.565732477,                            !- Value 683
  0.602005764,                            !- Value 684
  0.620655708,                            !- Value 685
  0.56128356,                             !- Value 686
  0.505840993,                            !- Value 687
  0.510109302,                            !- Value 688
  0.527272486,                            !- Value 689
  0.557309242,                            !- Value 690
  0.58070091,                             !- Value 691
  0.554168371,                            !- Value 692
  0.568329868,                            !- Value 693
  0.581992622,                            !- Value 694
  0.510006098,                            !- Value 695
  0.42989672,                             !- Value 696
  0.352911407,                            !- Value 697
  0.307903378,                            !- Value 698
  0.272484368,                            !- Value 699
  0.256322693,                            !- Value 700
  0.247952244,                            !- Value 701
  0.255244254,                            !- Value 702
  0.263112646,                            !- Value 703
  0.339264275,                            !- Value 704
  0.437052149,                            !- Value 705
  0.528798066,                            !- Value 706
  0.602868563,                            !- Value 707
  0.628474155,                            !- Value 708
  0.633169721,                            !- Value 709
  0.598819919,                            !- Value 710
  0.57120255,                             !- Value 711
  0.555269771,                            !- Value 712
  0.593056802,                            !- Value 713
  0.674062354,                            !- Value 714
  0.75,                                   !- Value 715
  0.734431987,                            !- Value 716
  0.694146982,                            !- Value 717
  0.631903336,                            !- Value 718
  0.540386553,                            !- Value 719
  0.410952549,                            !- Value 720
  0.335893088,                            !- Value 721
  0.277560796,                            !- Value 722
  0.255245674,                            !- Value 723
  0.24974909,                             !- Value 724
  0.250285232,                            !- Value 725
  0.276300565,                            !- Value 726
  0.390315209,                            !- Value 727
  0.499728733,                            !- Value 728
  0.487772166,                            !- Value 729
  0.456625962,                            !- Value 730
  0.442575955,                            !- Value 731
  0.457288033,                            !- Value 732
  0.471428937,                            !- Value 733
  0.450681055,                            !- Value 734
  0.426315809,                            !- Value 735
  0.425451117,                            !- Value 736
  0.510650415,                            !- Value 737
  0.627641419,                            !- Value 738
  0.702581105,                            !- Value 739
  0.692603413,                            !- Value 740
  0.633482885,                            !- Value 741
  0.592302652,                            !- Value 742
  0.514984766,                            !- Value 743
  0.392687018,                            !- Value 744
  0.294504096,                            !- Value 745
  0.245711002,                            !- Value 746
  0.232415092,                            !- Value 747
  0.21913662,                             !- Value 748
  0.228175084,                            !- Value 749
  0.268277364,                            !- Value 750
  0.377131611,                            !- Value 751
  0.479011002,                            !- Value 752
  0.446266988,                            !- Value 753
  0.424602309,                            !- Value 754
  0.411489606,                            !- Value 755
  0.431090235,                            !- Value 756
  0.457436382,                            !- Value 757
  0.422752589,                            !- Value 758
  0.392687579,                            !- Value 759
  0.409020075,                            !- Value 760
  0.47942156,                             !- Value 761
  0.588999141,                            !- Value 762
  0.671998146,                            !- Value 763
  0.657101058,                            !- Value 764
  0.625950054,                            !- Value 765
  0.569566046,                            !- Value 766
  0.491024469,                            !- Value 767
  0.406003354,                            !- Value 768
  0.309890101,                            !- Value 769
  0.271901755,                            !- Value 770
  0.245771041,                            !- Value 771
  0.234404534,                            !- Value 772
  0.239552406,                            !- Value 773
  0.284765254,                            !- Value 774
  0.401791158,                            !- Value 775
  0.475670691,                            !- Value 776
  0.461372003,                            !- Value 777
  0.427958734,                            !- Value 778
  0.40183398,                             !- Value 779
  0.39571666,                             !- Value 780
  0.42005063,                             !- Value 781
  0.388866516,                            !- Value 782
  0.362289927,                            !- Value 783
  0.374325025,                            !- Value 784
  0.437095644,                            !- Value 785
  0.530228597,                            !- Value 786
  0.595833172,                            !- Value 787
  0.588725215,                            !- Value 788
  0.600493892,                            !- Value 789
  0.574759609,                            !- Value 790
  0.475933801,                            !- Value 791
  0.373956406,                            !- Value 792
  0.310027836,                            !- Value 793
  0.252814544,                            !- Value 794
  0.217108771,                            !- Value 795
  0.205705844,                            !- Value 796
  0.221958878,                            !- Value 797
  0.260240132,                            !- Value 798
  0.382921146,                            !- Value 799
  0.463459449,                            !- Value 800
  0.439332304,                            !- Value 801
  0.407443399,                            !- Value 802
  0.378334812,                            !- Value 803
  0.388408501,                            !- Value 804
  0.422860306,                            !- Value 805
  0.411014373,                            !- Value 806
  0.35922288,                             !- Value 807
  0.370024316,                            !- Value 808
  0.411970798,                            !- Value 809
  0.496255335,                            !- Value 810
  0.563385157,                            !- Value 811
  0.558014568,                            !- Value 812
  0.596541275,                            !- Value 813
  0.561588853,                            !- Value 814
  0.477874903,                            !- Value 815
  0.382481893,                            !- Value 816
  0.296421359,                            !- Value 817
  0.256150662,                            !- Value 818
  0.226152312,                            !- Value 819
  0.213929813,                            !- Value 820
  0.217303234,                            !- Value 821
  0.256217323,                            !- Value 822
  0.369790563,                            !- Value 823
  0.432978803,                            !- Value 824
  0.454797993,                            !- Value 825
  0.428539255,                            !- Value 826
  0.418869061,                            !- Value 827
  0.429042741,                            !- Value 828
  0.461025898,                            !- Value 829
  0.421497076,                            !- Value 830
  0.416107283,                            !- Value 831
  0.40855919,                             !- Value 832
  0.462201066,                            !- Value 833
  0.527132855,                            !- Value 834
  0.54071439,                             !- Value 835
  0.51967482,                             !- Value 836
  0.529948932,                            !- Value 837
  0.520245187,                            !- Value 838
  0.45124865,                             !- Value 839
  0.409014557,                            !- Value 840
  0.338273367,                            !- Value 841
  0.279149655,                            !- Value 842
  0.253450468,                            !- Value 843
  0.237738003,                            !- Value 844
  0.223411283,                            !- Value 845
  0.238674562,                            !- Value 846
  0.272625309,                            !- Value 847
  0.352600309,                            !- Value 848
  0.432559636,                            !- Value 849
  0.522758201,                            !- Value 850
  0.527546945,                            !- Value 851
  0.561371876,                            !- Value 852
  0.578762995,                            !- Value 853
  0.523398319,                            !- Value 854
  0.471697987,                            !- Value 855
  0.475678195,                            !- Value 856
  0.491682907,                            !- Value 857
  0.519692257,                            !- Value 858
  0.541505046,                            !- Value 859
  0.516763387,                            !- Value 860
  0.529969018,                            !- Value 861
  0.542709571,                            !- Value 862
  0.475581957,                            !- Value 863
  0.400879763,                            !- Value 864
  0.329090767,                            !- Value 865
  0.287120667,                            !- Value 866
  0.254092352,                            !- Value 867
  0.23902155,                             !- Value 868
  0.231216085,                            !- Value 869
  0.238015903,                            !- Value 870
  0.245353198,                            !- Value 871
  0.316364782,                            !- Value 872
  0.407552219,                            !- Value 873
  0.493105514,                            !- Value 874
  0.562176437,                            !- Value 875
  0.586053716,                            !- Value 876
  0.590432343,                            !- Value 877
  0.558401066,                            !- Value 878
  0.532647801,                            !- Value 879
  0.517790445,                            !- Value 880
  0.553026946,                            !- Value 881
  0.628564825,                            !- Value 882
  0.699376869,                            !- Value 883
  0.684859658,                            !- Value 884
  0.647293791,                            !- Value 885
  0.589251436,                            !- Value 886
  0.503911807,                            !- Value 887
  0.383214276,                            !- Value 888
  0.313221141,                            !- Value 889
  0.258826134,                            !- Value 890
  0.238017227,                            !- Value 891
  0.232891649,                            !- Value 892
  0.233391603,                            !- Value 893
  0.257650966,                            !- Value 894
  0.363969905,                            !- Value 895
  0.465998289,                            !- Value 896
  0.454848761,                            !- Value 897
  0.425804848,                            !- Value 898
  0.412703181,                            !- Value 899
  0.426422231,                            !- Value 900
  0.439608658,                            !- Value 901
  0.420261207,                            !- Value 902
  0.397540555,                            !- Value 903
  0.396734227,                            !- Value 904
  0.476182785,                            !- Value 905
  0.585277187,                            !- Value 906
  0.655158632,                            !- Value 907
  0.645854408,                            !- Value 908
  0.590724369,                            !- Value 909
  0.552323699,                            !- Value 910
  0.480224577,                            !- Value 911
  0.366181623,                            !- Value 912
  0.294504096,                            !- Value 913
  0.245711002,                            !- Value 914
  0.232415092,                            !- Value 915
  0.21913662,                             !- Value 916
  0.228175084,                            !- Value 917
  0.268277364,                            !- Value 918
  0.377131611,                            !- Value 919
  0.479011002,                            !- Value 920
  0.446266988,                            !- Value 921
  0.424602309,                            !- Value 922
  0.411489606,                            !- Value 923
  0.431090235,                            !- Value 924
  0.457436382,                            !- Value 925
  0.422752589,                            !- Value 926
  0.392687579,                            !- Value 927
  0.409020075,                            !- Value 928
  0.47942156,                             !- Value 929
  0.588999141,                            !- Value 930
  0.671998146,                            !- Value 931
  0.657101058,                            !- Value 932
  0.625950054,                            !- Value 933
  0.569566046,                            !- Value 934
  0.491024469,                            !- Value 935
  0.406003354,                            !- Value 936
  0.309890101,                            !- Value 937
  0.271901755,                            !- Value 938
  0.245771041,                            !- Value 939
  0.234404534,                            !- Value 940
  0.239552406,                            !- Value 941
  0.284765254,                            !- Value 942
  0.401791158,                            !- Value 943
  0.475670691,                            !- Value 944
  0.461372003,                            !- Value 945
  0.427958734,                            !- Value 946
  0.40183398,                             !- Value 947
  0.39571666,                             !- Value 948
  0.42005063,                             !- Value 949
  0.388866516,                            !- Value 950
  0.362289927,                            !- Value 951
  0.374325025,                            !- Value 952
  0.437095644,                            !- Value 953
  0.530228597,                            !- Value 954
  0.595833172,                            !- Value 955
  0.588725215,                            !- Value 956
  0.600493892,                            !- Value 957
  0.574759609,                            !- Value 958
  0.475933801,                            !- Value 959
  0.373956406,                            !- Value 960
  0.310027836,                            !- Value 961
  0.252814544,                            !- Value 962
  0.217108771,                            !- Value 963
  0.205705844,                            !- Value 964
  0.221958878,                            !- Value 965
  0.260240132,                            !- Value 966
  0.382921146,                            !- Value 967
  0.463459449,                            !- Value 968
  0.439332304,                            !- Value 969
  0.407443399,                            !- Value 970
  0.378334812,                            !- Value 971
  0.388408501,                            !- Value 972
  0.422860306,                            !- Value 973
  0.411014373,                            !- Value 974
  0.35922288,                             !- Value 975
  0.370024316,                            !- Value 976
  0.411970798,                            !- Value 977
  0.496255335,                            !- Value 978
  0.563385157,                            !- Value 979
  0.558014568,                            !- Value 980
  0.596541275,                            !- Value 981
  0.561588853,                            !- Value 982
  0.477874903,                            !- Value 983
  0.382481893,                            !- Value 984
  0.296421359,                            !- Value 985
  0.256150662,                            !- Value 986
  0.226152312,                            !- Value 987
  0.213929813,                            !- Value 988
  0.217303234,                            !- Value 989
  0.256217323,                            !- Value 990
  0.369790563,                            !- Value 991
  0.432978803,                            !- Value 992
  0.454797993,                            !- Value 993
  0.428539255,                            !- Value 994
  0.418869061,                            !- Value 995
  0.429042741,                            !- Value 996
  0.461025898,                            !- Value 997
  0.421497076,                            !- Value 998
  0.416107283,                            !- Value 999
  0.40855919,                             !- Value 1000
  0.462201066,                            !- Value 1001
  0.527132855,                            !- Value 1002
  0.54071439,                             !- Value 1003
  0.51967482,                             !- Value 1004
  0.529948932,                            !- Value 1005
  0.520245187,                            !- Value 1006
  0.45124865,                             !- Value 1007
  0.409014557,                            !- Value 1008
  0.338273367,                            !- Value 1009
  0.279149655,                            !- Value 1010
  0.253450468,                            !- Value 1011
  0.237738003,                            !- Value 1012
  0.223411283,                            !- Value 1013
  0.238674562,                            !- Value 1014
  0.272625309,                            !- Value 1015
  0.352600309,                            !- Value 1016
  0.432559636,                            !- Value 1017
  0.522758201,                            !- Value 1018
  0.527546945,                            !- Value 1019
  0.561371876,                            !- Value 1020
  0.578762995,                            !- Value 1021
  0.523398319,                            !- Value 1022
  0.471697987,                            !- Value 1023
  0.475678195,                            !- Value 1024
  0.491682907,                            !- Value 1025
  0.519692257,                            !- Value 1026
  0.541505046,                            !- Value 1027
  0.516763387,                            !- Value 1028
  0.529969018,                            !- Value 1029
  0.542709571,                            !- Value 1030
  0.475581957,                            !- Value 1031
  0.400879763,                            !- Value 1032
  0.329090767,                            !- Value 1033
  0.287120667,                            !- Value 1034
  0.254092352,                            !- Value 1035
  0.23902155,                             !- Value 1036
  0.231216085,                            !- Value 1037
  0.238015903,                            !- Value 1038
  0.245353198,                            !- Value 1039
  0.316364782,                            !- Value 1040
  0.407552219,                            !- Value 1041
  0.493105514,                            !- Value 1042
  0.562176437,                            !- Value 1043
  0.586053716,                            !- Value 1044
  0.590432343,                            !- Value 1045
  0.558401066,                            !- Value 1046
  0.532647801,                            !- Value 1047
  0.517790445,                            !- Value 1048
  0.553026946,                            !- Value 1049
  0.628564825,                            !- Value 1050
  0.699376869,                            !- Value 1051
  0.684859658,                            !- Value 1052
  0.647293791,                            !- Value 1053
  0.589251436,                            !- Value 1054
  0.503911807,                            !- Value 1055
  0.383214276,                            !- Value 1056
  0.313221141,                            !- Value 1057
  0.258826134,                            !- Value 1058
  0.238017227,                            !- Value 1059
  0.232891649,                            !- Value 1060
  0.233391603,                            !- Value 1061
  0.257650966,                            !- Value 1062
  0.363969905,                            !- Value 1063
  0.465998289,                            !- Value 1064
  0.454848761,                            !- Value 1065
  0.425804848,                            !- Value 1066
  0.412703181,                            !- Value 1067
  0.426422231,                            !- Value 1068
  0.439608658,                            !- Value 1069
  0.420261207,                            !- Value 1070
  0.397540555,                            !- Value 1071
  0.396734227,                            !- Value 1072
  0.476182785,                            !- Value 1073
  0.585277187,                            !- Value 1074
  0.655158632,                            !- Value 1075
  0.645854408,                            !- Value 1076
  0.590724369,                            !- Value 1077
  0.552323699,                            !- Value 1078
  0.480224577,                            !- Value 1079
  0.366181623,                            !- Value 1080
  0.294504096,                            !- Value 1081
  0.245711002,                            !- Value 1082
  0.232415092,                            !- Value 1083
  0.21913662,                             !- Value 1084
  0.228175084,                            !- Value 1085
  0.268277364,                            !- Value 1086
  0.377131611,                            !- Value 1087
  0.479011002,                            !- Value 1088
  0.446266988,                            !- Value 1089
  0.424602309,                            !- Value 1090
  0.411489606,                            !- Value 1091
  0.431090235,                            !- Value 1092
  0.457436382,                            !- Value 1093
  0.422752589,                            !- Value 1094
  0.392687579,                            !- Value 1095
  0.409020075,                            !- Value 1096
  0.47942156,                             !- Value 1097
  0.588999141,                            !- Value 1098
  0.671998146,                            !- Value 1099
  0.657101058,                            !- Value 1100
  0.625950054,                            !- Value 1101
  0.569566046,                            !- Value 1102
  0.491024469,                            !- Value 1103
  0.406003354,                            !- Value 1104
  0.309890101,                            !- Value 1105
  0.271901755,                            !- Value 1106
  0.245771041,                            !- Value 1107
  0.234404534,                            !- Value 1108
  0.239552406,                            !- Value 1109
  0.284765254,                            !- Value 1110
  0.401791158,                            !- Value 1111
  0.475670691,                            !- Value 1112
  0.461372003,                            !- Value 1113
  0.427958734,                            !- Value 1114
  0.40183398,                             !- Value 1115
  0.39571666,                             !- Value 1116
  0.42005063,                             !- Value 1117
  0.388866516,                            !- Value 1118
  0.362289927,                            !- Value 1119
  0.374325025,                            !- Value 1120
  0.437095644,                            !- Value 1121
  0.530228597,                            !- Value 1122
  0.595833172,                            !- Value 1123
  0.588725215,                            !- Value 1124
  0.600493892,                            !- Value 1125
  0.574759609,                            !- Value 1126
  0.475933801,                            !- Value 1127
  0.373956406,                            !- Value 1128
  0.310027836,                            !- Value 1129
  0.252814544,                            !- Value 1130
  0.217108771,                            !- Value 1131
  0.205705844,                            !- Value 1132
  0.221958878,                            !- Value 1133
  0.260240132,                            !- Value 1134
  0.382921146,                            !- Value 1135
  0.463459449,                            !- Value 1136
  0.439332304,                            !- Value 1137
  0.407443399,                            !- Value 1138
  0.378334812,                            !- Value 1139
  0.388408501,                            !- Value 1140
  0.422860306,                            !- Value 1141
  0.411014373,                            !- Value 1142
  0.35922288,                             !- Value 1143
  0.370024316,                            !- Value 1144
  0.411970798,                            !- Value 1145
  0.496255335,                            !- Value 1146
  0.563385157,                            !- Value 1147
  0.558014568,                            !- Value 1148
  0.596541275,                            !- Value 1149
  0.561588853,                            !- Value 1150
  0.477874903,                            !- Value 1151
  0.382481893,                            !- Value 1152
  0.296421359,                            !- Value 1153
  0.256150662,                            !- Value 1154
  0.226152312,                            !- Value 1155
  0.213929813,                            !- Value 1156
  0.217303234,                            !- Value 1157
  0.256217323,                            !- Value 1158
  0.369790563,                            !- Value 1159
  0.432978803,                            !- Value 1160
  0.454797993,                            !- Value 1161
  0.428539255,                            !- Value 1162
  0.418869061,                            !- Value 1163
  0.429042741,                            !- Value 1164
  0.461025898,                            !- Value 1165
  0.421497076,                            !- Value 1166
  0.416107283,                            !- Value 1167
  0.40855919,                             !- Value 1168
  0.462201066,                            !- Value 1169
  0.527132855,                            !- Value 1170
  0.54071439,                             !- Value 1171
  0.51967482,                             !- Value 1172
  0.529948932,                            !- Value 1173
  0.520245187,                            !- Value 1174
  0.45124865,                             !- Value 1175
  0.409014557,                            !- Value 1176
  0.338273367,                            !- Value 1177
  0.279149655,                            !- Value 1178
  0.253450468,                            !- Value 1179
  0.237738003,                            !- Value 1180
  0.223411283,                            !- Value 1181
  0.238674562,                            !- Value 1182
  0.272625309,                            !- Value 1183
  0.352600309,                            !- Value 1184
  0.432559636,                            !- Value 1185
  0.522758201,                            !- Value 1186
  0.527546945,                            !- Value 1187
  0.561371876,                            !- Value 1188
  0.578762995,                            !- Value 1189
  0.523398319,                            !- Value 1190
  0.471697987,                            !- Value 1191
  0.475678195,                            !- Value 1192
  0.491682907,                            !- Value 1193
  0.519692257,                            !- Value 1194
  0.541505046,                            !- Value 1195
  0.516763387,                            !- Value 1196
  0.529969018,                            !- Value 1197
  0.542709571,                            !- Value 1198
  0.475581957,                            !- Value 1199
  0.400879763,                            !- Value 1200
  0.329090767,                            !- Value 1201
  0.287120667,                            !- Value 1202
  0.254092352,                            !- Value 1203
  0.23902155,                             !- Value 1204
  0.231216085,                            !- Value 1205
  0.238015903,                            !- Value 1206
  0.245353198,                            !- Value 1207
  0.316364782,                            !- Value 1208
  0.407552219,                            !- Value 1209
  0.493105514,                            !- Value 1210
  0.562176437,                            !- Value 1211
  0.586053716,                            !- Value 1212
  0.590432343,                            !- Value 1213
  0.558401066,                            !- Value 1214
  0.532647801,                            !- Value 1215
  0.517790445,                            !- Value 1216
  0.553026946,                            !- Value 1217
  0.628564825,                            !- Value 1218
  0.699376869,                            !- Value 1219
  0.684859658,                            !- Value 1220
  0.647293791,                            !- Value 1221
  0.589251436,                            !- Value 1222
  0.503911807,                            !- Value 1223
  0.383214276,                            !- Value 1224
  0.313221141,                            !- Value 1225
  0.258826134,                            !- Value 1226
  0.238017227,                            !- Value 1227
  0.232891649,                            !- Value 1228
  0.233391603,                            !- Value 1229
  0.257650966,                            !- Value 1230
  0.363969905,                            !- Value 1231
  0.465998289,                            !- Value 1232
  0.454848761,                            !- Value 1233
  0.425804848,                            !- Value 1234
  0.412703181,                            !- Value 1235
  0.426422231,                            !- Value 1236
  0.439608658,                            !- Value 1237
  0.420261207,                            !- Value 1238
  0.397540555,                            !- Value 1239
  0.396734227,                            !- Value 1240
  0.476182785,                            !- Value 1241
  0.585277187,                            !- Value 1242
  0.655158632,                            !- Value 1243
  0.645854408,                            !- Value 1244
  0.590724369,                            !- Value 1245
  0.552323699,                            !- Value 1246
  0.480224577,                            !- Value 1247
  0.366181623,                            !- Value 1248
  0.294504096,                            !- Value 1249
  0.245711002,                            !- Value 1250
  0.232415092,                            !- Value 1251
  0.21913662,                             !- Value 1252
  0.228175084,                            !- Value 1253
  0.268277364,                            !- Value 1254
  0.377131611,                            !- Value 1255
  0.479011002,                            !- Value 1256
  0.446266988,                            !- Value 1257
  0.424602309,                            !- Value 1258
  0.411489606,                            !- Value 1259
  0.431090235,                            !- Value 1260
  0.457436382,                            !- Value 1261
  0.422752589,                            !- Value 1262
  0.392687579,                            !- Value 1263
  0.409020075,                            !- Value 1264
  0.47942156,                             !- Value 1265
  0.588999141,                            !- Value 1266
  0.671998146,                            !- Value 1267
  0.657101058,                            !- Value 1268
  0.625950054,                            !- Value 1269
  0.569566046,                            !- Value 1270
  0.491024469,                            !- Value 1271
  0.406003354,                            !- Value 1272
  0.309890101,                            !- Value 1273
  0.271901755,                            !- Value 1274
  0.245771041,                            !- Value 1275
  0.234404534,                            !- Value 1276
  0.239552406,                            !- Value 1277
  0.284765254,                            !- Value 1278
  0.401791158,                            !- Value 1279
  0.475670691,                            !- Value 1280
  0.461372003,                            !- Value 1281
  0.427958734,                            !- Value 1282
  0.40183398,                             !- Value 1283
  0.39571666,                             !- Value 1284
  0.42005063,                             !- Value 1285
  0.388866516,                            !- Value 1286
  0.362289927,                            !- Value 1287
  0.374325025,                            !- Value 1288
  0.437095644,                            !- Value 1289
  0.530228597,                            !- Value 1290
  0.595833172,                            !- Value 1291
  0.588725215,                            !- Value 1292
  0.600493892,                            !- Value 1293
  0.574759609,                            !- Value 1294
  0.475933801,                            !- Value 1295
  0.373956406,                            !- Value 1296
  0.310027836,                            !- Value 1297
  0.252814544,                            !- Value 1298
  0.217108771,                            !- Value 1299
  0.205705844,                            !- Value 1300
  0.221958878,                            !- Value 1301
  0.260240132,                            !- Value 1302
  0.382921146,                            !- Value 1303
  0.463459449,                            !- Value 1304
  0.439332304,                            !- Value 1305
  0.407443399,                            !- Value 1306
  0.378334812,                            !- Value 1307
  0.388408501,                            !- Value 1308
  0.422860306,                            !- Value 1309
  0.411014373,                            !- Value 1310
  0.35922288,                             !- Value 1311
  0.370024316,                            !- Value 1312
  0.411970798,                            !- Value 1313
  0.496255335,                            !- Value 1314
  0.563385157,                            !- Value 1315
  0.558014568,                            !- Value 1316
  0.596541275,                            !- Value 1317
  0.561588853,                            !- Value 1318
  0.477874903,                            !- Value 1319
  0.382481893,                            !- Value 1320
  0.296421359,                            !- Value 1321
  0.256150662,                            !- Value 1322
  0.226152312,                            !- Value 1323
  0.213929813,                            !- Value 1324
  0.217303234,                            !- Value 1325
  0.256217323,                            !- Value 1326
  0.369790563,                            !- Value 1327
  0.432978803,                            !- Value 1328
  0.454797993,                            !- Value 1329
  0.428539255,                            !- Value 1330
  0.418869061,                            !- Value 1331
  0.429042741,                            !- Value 1332
  0.461025898,                            !- Value 1333
  0.421497076,                            !- Value 1334
  0.416107283,                            !- Value 1335
  0.40855919,                             !- Value 1336
  0.462201066,                            !- Value 1337
  0.527132855,                            !- Value 1338
  0.54071439,                             !- Value 1339
  0.51967482,                             !- Value 1340
  0.529948932,                            !- Value 1341
  0.520245187,                            !- Value 1342
  0.45124865,                             !- Value 1343
  0.409014557,                            !- Value 1344
  0.338273367,                            !- Value 1345
  0.279149655,                            !- Value 1346
  0.253450468,                            !- Value 1347
  0.237738003,                            !- Value 1348
  0.223411283,                            !- Value 1349
  0.238674562,                            !- Value 1350
  0.272625309,                            !- Value 1351
  0.352600309,                            !- Value 1352
  0.432559636,                            !- Value 1353
  0.522758201,                            !- Value 1354
  0.527546945,                            !- Value 1355
  0.561371876,                            !- Value 1356
  0.578762995,                            !- Value 1357
  0.523398319,                            !- Value 1358
  0.471697987,                            !- Value 1359
  0.475678195,                            !- Value 1360
  0.491682907,                            !- Value 1361
  0.519692257,                            !- Value 1362
  0.541505046,                            !- Value 1363
  0.516763387,                            !- Value 1364
  0.529969018,                            !- Value 1365
  0.542709571,                            !- Value 1366
  0.475581957,                            !- Value 1367
  0.400879763,                            !- Value 1368
  0.329090767,                            !- Value 1369
  0.287120667,                            !- Value 1370
  0.254092352,                            !- Value 1371
  0.23902155,                             !- Value 1372
  0.231216085,                            !- Value 1373
  0.238015903,                            !- Value 1374
  0.245353198,                            !- Value 1375
  0.316364782,                            !- Value 1376
  0.407552219,                            !- Value 1377
  0.493105514,                            !- Value 1378
  0.562176437,                            !- Value 1379
  0.586053716,                            !- Value 1380
  0.590432343,                            !- Value 1381
  0.558401066,                            !- Value 1382
  0.532647801,                            !- Value 1383
  0.517790445,                            !- Value 1384
  0.553026946,                            !- Value 1385
  0.628564825,                            !- Value 1386
  0.699376869,                            !- Value 1387
  0.684859658,                            !- Value 1388
  0.647293791,                            !- Value 1389
  0.589251436,                            !- Value 1390
  0.503911807,                            !- Value 1391
  0.383214276,                            !- Value 1392
  0.313221141,                            !- Value 1393
  0.258826134,                            !- Value 1394
  0.238017227,                            !- Value 1395
  0.232891649,                            !- Value 1396
  0.233391603,                            !- Value 1397
  0.257650966,                            !- Value 1398
  0.363969905,                            !- Value 1399
  0.465998289,                            !- Value 1400
  0.454848761,                            !- Value 1401
  0.425804848,                            !- Value 1402
  0.412703181,                            !- Value 1403
  0.426422231,                            !- Value 1404
  0.439608658,                            !- Value 1405
  0.420261207,                            !- Value 1406
  0.397540555,                            !- Value 1407
  0.396734227,                            !- Value 1408
  0.476182785,                            !- Value 1409
  0.585277187,                            !- Value 1410
  0.655158632,                            !- Value 1411
  0.645854408,                            !- Value 1412
  0.590724369,                            !- Value 1413
  0.552323699,                            !- Value 1414
  0.480224577,                            !- Value 1415
  0.366181623,                            !- Value 1416
  0.284269455,                            !- Value 1417
  0.237172025,                            !- Value 1418
  0.224338176,                            !- Value 1419
  0.211521159,                            !- Value 1420
  0.220245517,                            !- Value 1421
  0.258954157,                            !- Value 1422
  0.364025489,                            !- Value 1423
  0.462364356,                            !- Value 1424
  0.430758265,                            !- Value 1425
  0.40984648,                             !- Value 1426
  0.397189471,                            !- Value 1427
  0.416108937,                            !- Value 1428
  0.441539499,                            !- Value 1429
  0.408061042,                            !- Value 1430
  0.379040854,                            !- Value 1431
  0.394805762,                            !- Value 1432
  0.462760646,                            !- Value 1433
  0.568530174,                            !- Value 1434
  0.648644788,                            !- Value 1435
  0.634265405,                            !- Value 1436
  0.604196965,                            !- Value 1437
  0.54977242,                             !- Value 1438
  0.473960329,                            !- Value 1439
  0.391893878,                            !- Value 1440
  0.299120764,                            !- Value 1441
  0.262452593,                            !- Value 1442
  0.237229977,                            !- Value 1443
  0.226258481,                            !- Value 1444
  0.231227453,                            !- Value 1445
  0.274869059,                            !- Value 1446
  0.387828065,                            !- Value 1447
  0.459140127,                            !- Value 1448
  0.445338349,                            !- Value 1449
  0.413086262,                            !- Value 1450
  0.387869398,                            !- Value 1451
  0.381964669,                            !- Value 1452
  0.405452981,                            !- Value 1453
  0.375352582,                            !- Value 1454
  0.349699585,                            !- Value 1455
  0.361316438,                            !- Value 1456
  0.421905645,                            !- Value 1457
  0.511802031,                            !- Value 1458
  0.575126708,                            !- Value 1459
  0.568265767,                            !- Value 1460
  0.579625458,                            !- Value 1461
  0.554785496,                            !- Value 1462
  0.459394094,                            !- Value 1463
  0.360960629,                            !- Value 1464
  0.299253713,                            !- Value 1465
  0.244028704,                            !- Value 1466
  0.209563781,                            !- Value 1467
  0.19855713,                             !- Value 1468
  0.214245337,                            !- Value 1469
  0.251196237,                            !- Value 1470
  0.369613825,                            !- Value 1471
  0.447353252,                            !- Value 1472
  0.424064576,                            !- Value 1473
  0.393283878,                            !- Value 1474
  0.365186876,                            !- Value 1475
  0.374910483,                            !- Value 1476
  0.408165015,                            !- Value 1477
  0.396730754,                            !- Value 1478
  0.346739124,                            !- Value 1479
  0.357165188,                            !- Value 1480
  0.39765394,                             !- Value 1481
  0.479009412,                            !- Value 1482
  0.54380633,                             !- Value 1483
  0.53862238,                             !- Value 1484
  0.575810202,                            !- Value 1485
  0.542072452,                            !- Value 1486
  0.461267739,                            !- Value 1487
  0.369189837,                            !- Value 1488
  0.286120089,                            !- Value 1489
  0.247248884,                            !- Value 1490
  0.21829304,                             !- Value 1491
  0.206495299,                            !- Value 1492
  0.209751487,                            !- Value 1493
  0.247313228,                            !- Value 1494
  0.356939558,                            !- Value 1495
  0.417931873,                            !- Value 1496
  0.4389928,                              !- Value 1497
  0.413646608,                            !- Value 1498
  0.404312474,                            !- Value 1499
  0.414132597,                            !- Value 1500
  0.445004272,                            !- Value 1501
  0.40684916,                             !- Value 1502
  0.401646674,                            !- Value 1503
  0.394360893,                            !- Value 1504
  0.4461386,                              !- Value 1505
  0.508813872,                            !- Value 1506
  0.52192342,                             !- Value 1507
  0.501615019,                            !- Value 1508
  0.511532084,                            !- Value 1509
  0.502165565,                            !- Value 1510
  0.435566804,                            !- Value 1511
  0.394800435,                            !- Value 1512
  0.326517652,                            !- Value 1513
  0.269448613,                            !- Value 1514
  0.244642528,                            !- Value 1515
  0.229476104,                            !- Value 1516
  0.215647268,                            !- Value 1517
  0.230380116,                            !- Value 1518
  0.263151002,                            !- Value 1519
  0.340346701,                            !- Value 1520
  0.417527273,                            !- Value 1521
  0.504591247,                            !- Value 1522
  0.509213572,                            !- Value 1523
  0.541863014,                            !- Value 1524
  0.558649755,                            !- Value 1525
  0.505209119,                            !- Value 1526
  0.455305483,                            !- Value 1527
  0.459147371,                            !- Value 1528
  0.474595886,                            !- Value 1529
  0.501631851,                            !- Value 1530
  0.522686599,                            !- Value 1531
  0.498804765,                            !- Value 1532
  0.511551473,                            !- Value 1533
  0.523849264,                            !- Value 1534
  0.459054477,                            !- Value 1535
  0.386948342,                            !- Value 1536
  0.317654166,                            !- Value 1537
  0.277142616,                            !- Value 1538
  0.245262105,                            !- Value 1539
  0.230715045,                            !- Value 1540
  0.223180837,                            !- Value 1541
  0.229744346,                            !- Value 1542
  0.236826655,                            !- Value 1543
  0.305370436,                            !- Value 1544
  0.393388916,                            !- Value 1545
  0.475969054,                            !- Value 1546
  0.542639616,                            !- Value 1547
  0.565687109,                            !- Value 1548
  0.569913569,                            !- Value 1549
  0.538995447,                            !- Value 1550
  0.514137162,                            !- Value 1551
  0.499796131,                            !- Value 1552
  0.533808089,                            !- Value 1553
  0.606720867,                            !- Value 1554
  0.675072042,                            !- Value 1555
  0.661059335,                            !- Value 1556
  0.624798961,                            !- Value 1557
  0.568773701,                            !- Value 1558
  0.486399805,                            !- Value 1559
  0.369896768,                            !- Value 1560
  0.302336044,                            !- Value 1561
  0.249831378,                            !- Value 1562
  0.229745625,                            !- Value 1563
  0.224798171,                            !- Value 1564
  0.225280751,                            !- Value 1565
  0.248697049,                            !- Value 1566
  0.35132118,                             !- Value 1567
  0.449803862,                            !- Value 1568
  0.439041803,                            !- Value 1569
  0.411007228,                            !- Value 1570
  0.398360871,                            !- Value 1571
  0.411603155,                            !- Value 1572
  0.424331327,                            !- Value 1573
  0.40565624,                             !- Value 1574
  0.383725179,                            !- Value 1575
  0.382946873,                            !- Value 1576
  0.459634425,                            !- Value 1577
  0.564937566,                            !- Value 1578
  0.632390482,                            !- Value 1579
  0.6234096,                              !- Value 1580
  0.570195447,                            !- Value 1581
  0.533129281,                            !- Value 1582
  0.463535757,                            !- Value 1583
  0.353456036,                            !- Value 1584
  0.284269455,                            !- Value 1585
  0.237172025,                            !- Value 1586
  0.224338176,                            !- Value 1587
  0.211521159,                            !- Value 1588
  0.220245517,                            !- Value 1589
  0.258954157,                            !- Value 1590
  0.364025489,                            !- Value 1591
  0.462364356,                            !- Value 1592
  0.430758265,                            !- Value 1593
  0.40984648,                             !- Value 1594
  0.397189471,                            !- Value 1595
  0.416108937,                            !- Value 1596
  0.441539499,                            !- Value 1597
  0.408061042,                            !- Value 1598
  0.379040854,                            !- Value 1599
  0.394805762,                            !- Value 1600
  0.462760646,                            !- Value 1601
  0.568530174,                            !- Value 1602
  0.648644788,                            !- Value 1603
  0.634265405,                            !- Value 1604
  0.604196965,                            !- Value 1605
  0.54977242,                             !- Value 1606
  0.473960329,                            !- Value 1607
  0.391893878,                            !- Value 1608
  0.299120764,                            !- Value 1609
  0.262452593,                            !- Value 1610
  0.237229977,                            !- Value 1611
  0.226258481,                            !- Value 1612
  0.231227453,                            !- Value 1613
  0.274869059,                            !- Value 1614
  0.387828065,                            !- Value 1615
  0.459140127,                            !- Value 1616
  0.445338349,                            !- Value 1617
  0.413086262,                            !- Value 1618
  0.387869398,                            !- Value 1619
  0.381964669,                            !- Value 1620
  0.405452981,                            !- Value 1621
  0.375352582,                            !- Value 1622
  0.349699585,                            !- Value 1623
  0.361316438,                            !- Value 1624
  0.421905645,                            !- Value 1625
  0.511802031,                            !- Value 1626
  0.575126708,                            !- Value 1627
  0.568265767,                            !- Value 1628
  0.579625458,                            !- Value 1629
  0.554785496,                            !- Value 1630
  0.459394094,                            !- Value 1631
  0.360960629,                            !- Value 1632
  0.299253713,                            !- Value 1633
  0.244028704,                            !- Value 1634
  0.209563781,                            !- Value 1635
  0.19855713,                             !- Value 1636
  0.214245337,                            !- Value 1637
  0.251196237,                            !- Value 1638
  0.369613825,                            !- Value 1639
  0.447353252,                            !- Value 1640
  0.424064576,                            !- Value 1641
  0.393283878,                            !- Value 1642
  0.365186876,                            !- Value 1643
  0.374910483,                            !- Value 1644
  0.408165015,                            !- Value 1645
  0.396730754,                            !- Value 1646
  0.346739124,                            !- Value 1647
  0.357165188,                            !- Value 1648
  0.39765394,                             !- Value 1649
  0.479009412,                            !- Value 1650
  0.54380633,                             !- Value 1651
  0.53862238,                             !- Value 1652
  0.575810202,                            !- Value 1653
  0.542072452,                            !- Value 1654
  0.461267739,                            !- Value 1655
  0.369189837,                            !- Value 1656
  0.286120089,                            !- Value 1657
  0.247248884,                            !- Value 1658
  0.21829304,                             !- Value 1659
  0.206495299,                            !- Value 1660
  0.209751487,                            !- Value 1661
  0.247313228,                            !- Value 1662
  0.356939558,                            !- Value 1663
  0.417931873,                            !- Value 1664
  0.4389928,                              !- Value 1665
  0.413646608,                            !- Value 1666
  0.404312474,                            !- Value 1667
  0.414132597,                            !- Value 1668
  0.445004272,                            !- Value 1669
  0.40684916,                             !- Value 1670
  0.401646674,                            !- Value 1671
  0.394360893,                            !- Value 1672
  0.4461386,                              !- Value 1673
  0.508813872,                            !- Value 1674
  0.52192342,                             !- Value 1675
  0.501615019,                            !- Value 1676
  0.511532084,                            !- Value 1677
  0.502165565,                            !- Value 1678
  0.435566804,                            !- Value 1679
  0.394800435,                            !- Value 1680
  0.326517652,                            !- Value 1681
  0.269448613,                            !- Value 1682
  0.244642528,                            !- Value 1683
  0.229476104,                            !- Value 1684
  0.215647268,                            !- Value 1685
  0.230380116,                            !- Value 1686
  0.263151002,                            !- Value 1687
  0.340346701,                            !- Value 1688
  0.417527273,                            !- Value 1689
  0.504591247,                            !- Value 1690
  0.509213572,                            !- Value 1691
  0.541863014,                            !- Value 1692
  0.558649755,                            !- Value 1693
  0.505209119,                            !- Value 1694
  0.455305483,                            !- Value 1695
  0.459147371,                            !- Value 1696
  0.474595886,                            !- Value 1697
  0.501631851,                            !- Value 1698
  0.522686599,                            !- Value 1699
  0.498804765,                            !- Value 1700
  0.511551473,                            !- Value 1701
  0.523849264,                            !- Value 1702
  0.459054477,                            !- Value 1703
  0.386948342,                            !- Value 1704
  0.317654166,                            !- Value 1705
  0.277142616,                            !- Value 1706
  0.245262105,                            !- Value 1707
  0.230715045,                            !- Value 1708
  0.223180837,                            !- Value 1709
  0.229744346,                            !- Value 1710
  0.236826655,                            !- Value 1711
  0.305370436,                            !- Value 1712
  0.393388916,                            !- Value 1713
  0.475969054,                            !- Value 1714
  0.542639616,                            !- Value 1715
  0.565687109,                            !- Value 1716
  0.569913569,                            !- Value 1717
  0.538995447,                            !- Value 1718
  0.514137162,                            !- Value 1719
  0.499796131,                            !- Value 1720
  0.533808089,                            !- Value 1721
  0.606720867,                            !- Value 1722
  0.675072042,                            !- Value 1723
  0.661059335,                            !- Value 1724
  0.624798961,                            !- Value 1725
  0.568773701,                            !- Value 1726
  0.486399805,                            !- Value 1727
  0.369896768,                            !- Value 1728
  0.302336044,                            !- Value 1729
  0.249831378,                            !- Value 1730
  0.229745625,                            !- Value 1731
  0.224798171,                            !- Value 1732
  0.225280751,                            !- Value 1733
  0.248697049,                            !- Value 1734
  0.35132118,                             !- Value 1735
  0.449803862,                            !- Value 1736
  0.439041803,                            !- Value 1737
  0.411007228,                            !- Value 1738
  0.398360871,                            !- Value 1739
  0.411603155,                            !- Value 1740
  0.424331327,                            !- Value 1741
  0.40565624,                             !- Value 1742
  0.383725179,                            !- Value 1743
  0.382946873,                            !- Value 1744
  0.459634425,                            !- Value 1745
  0.564937566,                            !- Value 1746
  0.632390482,                            !- Value 1747
  0.6234096,                              !- Value 1748
  0.570195447,                            !- Value 1749
  0.533129281,                            !- Value 1750
  0.463535757,                            !- Value 1751
  0.353456036,                            !- Value 1752
  0.284269455,                            !- Value 1753
  0.237172025,                            !- Value 1754
  0.224338176,                            !- Value 1755
  0.211521159,                            !- Value 1756
  0.220245517,                            !- Value 1757
  0.258954157,                            !- Value 1758
  0.364025489,                            !- Value 1759
  0.462364356,                            !- Value 1760
  0.430758265,                            !- Value 1761
  0.40984648,                             !- Value 1762
  0.397189471,                            !- Value 1763
  0.416108937,                            !- Value 1764
  0.441539499,                            !- Value 1765
  0.408061042,                            !- Value 1766
  0.379040854,                            !- Value 1767
  0.394805762,                            !- Value 1768
  0.462760646,                            !- Value 1769
  0.568530174,                            !- Value 1770
  0.648644788,                            !- Value 1771
  0.634265405,                            !- Value 1772
  0.604196965,                            !- Value 1773
  0.54977242,                             !- Value 1774
  0.473960329,                            !- Value 1775
  0.391893878,                            !- Value 1776
  0.299120764,                            !- Value 1777
  0.262452593,                            !- Value 1778
  0.237229977,                            !- Value 1779
  0.226258481,                            !- Value 1780
  0.231227453,                            !- Value 1781
  0.274869059,                            !- Value 1782
  0.387828065,                            !- Value 1783
  0.459140127,                            !- Value 1784
  0.445338349,                            !- Value 1785
  0.413086262,                            !- Value 1786
  0.387869398,                            !- Value 1787
  0.381964669,                            !- Value 1788
  0.405452981,                            !- Value 1789
  0.375352582,                            !- Value 1790
  0.349699585,                            !- Value 1791
  0.361316438,                            !- Value 1792
  0.421905645,                            !- Value 1793
  0.511802031,                            !- Value 1794
  0.575126708,                            !- Value 1795
  0.568265767,                            !- Value 1796
  0.579625458,                            !- Value 1797
  0.554785496,                            !- Value 1798
  0.459394094,                            !- Value 1799
  0.360960629,                            !- Value 1800
  0.299253713,                            !- Value 1801
  0.244028704,                            !- Value 1802
  0.209563781,                            !- Value 1803
  0.19855713,                             !- Value 1804
  0.214245337,                            !- Value 1805
  0.251196237,                            !- Value 1806
  0.369613825,                            !- Value 1807
  0.447353252,                            !- Value 1808
  0.424064576,                            !- Value 1809
  0.393283878,                            !- Value 1810
  0.365186876,                            !- Value 1811
  0.374910483,                            !- Value 1812
  0.408165015,                            !- Value 1813
  0.396730754,                            !- Value 1814
  0.346739124,                            !- Value 1815
  0.357165188,                            !- Value 1816
  0.39765394,                             !- Value 1817
  0.479009412,                            !- Value 1818
  0.54380633,                             !- Value 1819
  0.53862238,                             !- Value 1820
  0.575810202,                            !- Value 1821
  0.542072452,                            !- Value 1822
  0.461267739,                            !- Value 1823
  0.369189837,                            !- Value 1824
  0.286120089,                            !- Value 1825
  0.247248884,                            !- Value 1826
  0.21829304,                             !- Value 1827
  0.206495299,                            !- Value 1828
  0.209751487,                            !- Value 1829
  0.247313228,                            !- Value 1830
  0.356939558,                            !- Value 1831
  0.417931873,                            !- Value 1832
  0.4389928,                              !- Value 1833
  0.413646608,                            !- Value 1834
  0.404312474,                            !- Value 1835
  0.414132597,                            !- Value 1836
  0.445004272,                            !- Value 1837
  0.40684916,                             !- Value 1838
  0.401646674,                            !- Value 1839
  0.394360893,                            !- Value 1840
  0.4461386,                              !- Value 1841
  0.508813872,                            !- Value 1842
  0.52192342,                             !- Value 1843
  0.501615019,                            !- Value 1844
  0.511532084,                            !- Value 1845
  0.502165565,                            !- Value 1846
  0.435566804,                            !- Value 1847
  0.394800435,                            !- Value 1848
  0.326517652,                            !- Value 1849
  0.269448613,                            !- Value 1850
  0.244642528,                            !- Value 1851
  0.229476104,                            !- Value 1852
  0.215647268,                            !- Value 1853
  0.230380116,                            !- Value 1854
  0.263151002,                            !- Value 1855
  0.340346701,                            !- Value 1856
  0.417527273,                            !- Value 1857
  0.504591247,                            !- Value 1858
  0.509213572,                            !- Value 1859
  0.541863014,                            !- Value 1860
  0.558649755,                            !- Value 1861
  0.505209119,                            !- Value 1862
  0.455305483,                            !- Value 1863
  0.459147371,                            !- Value 1864
  0.474595886,                            !- Value 1865
  0.501631851,                            !- Value 1866
  0.522686599,                            !- Value 1867
  0.498804765,                            !- Value 1868
  0.511551473,                            !- Value 1869
  0.523849264,                            !- Value 1870
  0.459054477,                            !- Value 1871
  0.386948342,                            !- Value 1872
  0.317654166,                            !- Value 1873
  0.277142616,                            !- Value 1874
  0.245262105,                            !- Value 1875
  0.230715045,                            !- Value 1876
  0.223180837,                            !- Value 1877
  0.229744346,                            !- Value 1878
  0.236826655,                            !- Value 1879
  0.305370436,                            !- Value 1880
  0.393388916,                            !- Value 1881
  0.475969054,                            !- Value 1882
  0.542639616,                            !- Value 1883
  0.565687109,                            !- Value 1884
  0.569913569,                            !- Value 1885
  0.538995447,                            !- Value 1886
  0.514137162,                            !- Value 1887
  0.499796131,                            !- Value 1888
  0.533808089,                            !- Value 1889
  0.606720867,                            !- Value 1890
  0.675072042,                            !- Value 1891
  0.661059335,                            !- Value 1892
  0.624798961,                            !- Value 1893
  0.568773701,                            !- Value 1894
  0.486399805,                            !- Value 1895
  0.369896768,                            !- Value 1896
  0.302336044,                            !- Value 1897
  0.249831378,                            !- Value 1898
  0.229745625,                            !- Value 1899
  0.224798171,                            !- Value 1900
  0.225280751,                            !- Value 1901
  0.248697049,                            !- Value 1902
  0.35132118,                             !- Value 1903
  0.449803862,                            !- Value 1904
  0.439041803,                            !- Value 1905
  0.411007228,                            !- Value 1906
  0.398360871,                            !- Value 1907
  0.411603155,                            !- Value 1908
  0.424331327,                            !- Value 1909
  0.40565624,                             !- Value 1910
  0.383725179,                            !- Value 1911
  0.382946873,                            !- Value 1912
  0.459634425,                            !- Value 1913
  0.564937566,                            !- Value 1914
  0.632390482,                            !- Value 1915
  0.6234096,                              !- Value 1916
  0.570195447,                            !- Value 1917
  0.533129281,                            !- Value 1918
  0.463535757,                            !- Value 1919
  0.353456036,                            !- Value 1920
  0.284269455,                            !- Value 1921
  0.237172025,                            !- Value 1922
  0.224338176,                            !- Value 1923
  0.211521159,                            !- Value 1924
  0.220245517,                            !- Value 1925
  0.258954157,                            !- Value 1926
  0.364025489,                            !- Value 1927
  0.462364356,                            !- Value 1928
  0.430758265,                            !- Value 1929
  0.40984648,                             !- Value 1930
  0.397189471,                            !- Value 1931
  0.416108937,                            !- Value 1932
  0.441539499,                            !- Value 1933
  0.408061042,                            !- Value 1934
  0.379040854,                            !- Value 1935
  0.394805762,                            !- Value 1936
  0.462760646,                            !- Value 1937
  0.568530174,                            !- Value 1938
  0.648644788,                            !- Value 1939
  0.634265405,                            !- Value 1940
  0.604196965,                            !- Value 1941
  0.54977242,                             !- Value 1942
  0.473960329,                            !- Value 1943
  0.391893878,                            !- Value 1944
  0.299120764,                            !- Value 1945
  0.262452593,                            !- Value 1946
  0.237229977,                            !- Value 1947
  0.226258481,                            !- Value 1948
  0.231227453,                            !- Value 1949
  0.274869059,                            !- Value 1950
  0.387828065,                            !- Value 1951
  0.459140127,                            !- Value 1952
  0.445338349,                            !- Value 1953
  0.413086262,                            !- Value 1954
  0.387869398,                            !- Value 1955
  0.381964669,                            !- Value 1956
  0.405452981,                            !- Value 1957
  0.375352582,                            !- Value 1958
  0.349699585,                            !- Value 1959
  0.361316438,                            !- Value 1960
  0.421905645,                            !- Value 1961
  0.511802031,                            !- Value 1962
  0.575126708,                            !- Value 1963
  0.568265767,                            !- Value 1964
  0.579625458,                            !- Value 1965
  0.554785496,                            !- Value 1966
  0.459394094,                            !- Value 1967
  0.360960629,                            !- Value 1968
  0.299253713,                            !- Value 1969
  0.244028704,                            !- Value 1970
  0.209563781,                            !- Value 1971
  0.19855713,                             !- Value 1972
  0.214245337,                            !- Value 1973
  0.251196237,                            !- Value 1974
  0.369613825,                            !- Value 1975
  0.447353252,                            !- Value 1976
  0.424064576,                            !- Value 1977
  0.393283878,                            !- Value 1978
  0.365186876,                            !- Value 1979
  0.374910483,                            !- Value 1980
  0.408165015,                            !- Value 1981
  0.396730754,                            !- Value 1982
  0.346739124,                            !- Value 1983
  0.357165188,                            !- Value 1984
  0.39765394,                             !- Value 1985
  0.479009412,                            !- Value 1986
  0.54380633,                             !- Value 1987
  0.53862238,                             !- Value 1988
  0.575810202,                            !- Value 1989
  0.542072452,                            !- Value 1990
  0.461267739,                            !- Value 1991
  0.369189837,                            !- Value 1992
  0.286120089,                            !- Value 1993
  0.247248884,                            !- Value 1994
  0.21829304,                             !- Value 1995
  0.206495299,                            !- Value 1996
  0.209751487,                            !- Value 1997
  0.247313228,                            !- Value 1998
  0.356939558,                            !- Value 1999
  0.417931873,                            !- Value 2000
  0.4389928,                              !- Value 2001
  0.413646608,                            !- Value 2002
  0.404312474,                            !- Value 2003
  0.414132597,                            !- Value 2004
  0.445004272,                            !- Value 2005
  0.40684916,                             !- Value 2006
  0.401646674,                            !- Value 2007
  0.394360893,                            !- Value 2008
  0.4461386,                              !- Value 2009
  0.508813872,                            !- Value 2010
  0.52192342,                             !- Value 2011
  0.501615019,                            !- Value 2012
  0.511532084,                            !- Value 2013
  0.502165565,                            !- Value 2014
  0.435566804,                            !- Value 2015
  0.394800435,                            !- Value 2016
  0.326517652,                            !- Value 2017
  0.269448613,                            !- Value 2018
  0.244642528,                            !- Value 2019
  0.229476104,                            !- Value 2020
  0.215647268,                            !- Value 2021
  0.230380116,                            !- Value 2022
  0.263151002,                            !- Value 2023
  0.340346701,                            !- Value 2024
  0.417527273,                            !- Value 2025
  0.504591247,                            !- Value 2026
  0.509213572,                            !- Value 2027
  0.541863014,                            !- Value 2028
  0.558649755,                            !- Value 2029
  0.505209119,                            !- Value 2030
  0.455305483,                            !- Value 2031
  0.459147371,                            !- Value 2032
  0.474595886,                            !- Value 2033
  0.501631851,                            !- Value 2034
  0.522686599,                            !- Value 2035
  0.498804765,                            !- Value 2036
  0.511551473,                            !- Value 2037
  0.523849264,                            !- Value 2038
  0.459054477,                            !- Value 2039
  0.386948342,                            !- Value 2040
  0.317654166,                            !- Value 2041
  0.277142616,                            !- Value 2042
  0.245262105,                            !- Value 2043
  0.230715045,                            !- Value 2044
  0.223180837,                            !- Value 2045
  0.229744346,                            !- Value 2046
  0.236826655,                            !- Value 2047
  0.305370436,                            !- Value 2048
  0.393388916,                            !- Value 2049
  0.475969054,                            !- Value 2050
  0.542639616,                            !- Value 2051
  0.565687109,                            !- Value 2052
  0.569913569,                            !- Value 2053
  0.538995447,                            !- Value 2054
  0.514137162,                            !- Value 2055
  0.499796131,                            !- Value 2056
  0.533808089,                            !- Value 2057
  0.606720867,                            !- Value 2058
  0.675072042,                            !- Value 2059
  0.661059335,                            !- Value 2060
  0.624798961,                            !- Value 2061
  0.568773701,                            !- Value 2062
  0.486399805,                            !- Value 2063
  0.369896768,                            !- Value 2064
  0.302336044,                            !- Value 2065
  0.249831378,                            !- Value 2066
  0.229745625,                            !- Value 2067
  0.224798171,                            !- Value 2068
  0.225280751,                            !- Value 2069
  0.248697049,                            !- Value 2070
  0.35132118,                             !- Value 2071
  0.449803862,                            !- Value 2072
  0.439041803,                            !- Value 2073
  0.411007228,                            !- Value 2074
  0.398360871,                            !- Value 2075
  0.411603155,                            !- Value 2076
  0.424331327,                            !- Value 2077
  0.40565624,                             !- Value 2078
  0.383725179,                            !- Value 2079
  0.382946873,                            !- Value 2080
  0.459634425,                            !- Value 2081
  0.564937566,                            !- Value 2082
  0.632390482,                            !- Value 2083
  0.6234096,                              !- Value 2084
  0.570195447,                            !- Value 2085
  0.533129281,                            !- Value 2086
  0.463535757,                            !- Value 2087
  0.353456036,                            !- Value 2088
  0.284269455,                            !- Value 2089
  0.237172025,                            !- Value 2090
  0.224338176,                            !- Value 2091
  0.211521159,                            !- Value 2092
  0.220245517,                            !- Value 2093
  0.258954157,                            !- Value 2094
  0.364025489,                            !- Value 2095
  0.462364356,                            !- Value 2096
  0.430758265,                            !- Value 2097
  0.40984648,                             !- Value 2098
  0.397189471,                            !- Value 2099
  0.416108937,                            !- Value 2100
  0.441539499,                            !- Value 2101
  0.408061042,                            !- Value 2102
  0.379040854,                            !- Value 2103
  0.394805762,                            !- Value 2104
  0.462760646,                            !- Value 2105
  0.568530174,                            !- Value 2106
  0.648644788,                            !- Value 2107
  0.634265405,                            !- Value 2108
  0.604196965,                            !- Value 2109
  0.54977242,                             !- Value 2110
  0.473960329,                            !- Value 2111
  0.391893878,                            !- Value 2112
  0.299120764,                            !- Value 2113
  0.262452593,                            !- Value 2114
  0.237229977,                            !- Value 2115
  0.226258481,                            !- Value 2116
  0.231227453,                            !- Value 2117
  0.274869059,                            !- Value 2118
  0.387828065,                            !- Value 2119
  0.459140127,                            !- Value 2120
  0.445338349,                            !- Value 2121
  0.413086262,                            !- Value 2122
  0.387869398,                            !- Value 2123
  0.381964669,                            !- Value 2124
  0.405452981,                            !- Value 2125
  0.375352582,                            !- Value 2126
  0.349699585,                            !- Value 2127
  0.361316438,                            !- Value 2128
  0.421905645,                            !- Value 2129
  0.511802031,                            !- Value 2130
  0.575126708,                            !- Value 2131
  0.568265767,                            !- Value 2132
  0.579625458,                            !- Value 2133
  0.554785496,                            !- Value 2134
  0.459394094,                            !- Value 2135
  0.360960629,                            !- Value 2136
  0.299253713,                            !- Value 2137
  0.244028704,                            !- Value 2138
  0.209563781,                            !- Value 2139
  0.19855713,                             !- Value 2140
  0.214245337,                            !- Value 2141
  0.251196237,                            !- Value 2142
  0.369613825,                            !- Value 2143
  0.447353252,                            !- Value 2144
  0.424064576,                            !- Value 2145
  0.393283878,                            !- Value 2146
  0.365186876,                            !- Value 2147
  0.374910483,                            !- Value 2148
  0.408165015,                            !- Value 2149
  0.396730754,                            !- Value 2150
  0.346739124,                            !- Value 2151
  0.357165188,                            !- Value 2152
  0.39765394,                             !- Value 2153
  0.479009412,                            !- Value 2154
  0.54380633,                             !- Value 2155
  0.53862238,                             !- Value 2156
  0.575810202,                            !- Value 2157
  0.542072452,                            !- Value 2158
  0.461267739,                            !- Value 2159
  0.369189837,                            !- Value 2160
  0.271738682,                            !- Value 2161
  0.234821282,                            !- Value 2162
  0.20732086,                             !- Value 2163
  0.196116116,                            !- Value 2164
  0.199208636,                            !- Value 2165
  0.234882391,                            !- Value 2166
  0.338998514,                            !- Value 2167
  0.39692514,                             !- Value 2168
  0.41692747,                             !- Value 2169
  0.392855268,                            !- Value 2170
  0.3839903,                              !- Value 2171
  0.393316829,                            !- Value 2172
  0.422636784,                            !- Value 2173
  0.386399483,                            !- Value 2174
  0.381458493,                            !- Value 2175
  0.374538921,                            !- Value 2176
  0.423714098,                            !- Value 2177
  0.483239089,                            !- Value 2178
  0.495689704,                            !- Value 2179
  0.476402076,                            !- Value 2180
  0.485820674,                            !- Value 2181
  0.476924949,                            !- Value 2182
  0.413673677,                            !- Value 2183
  0.37495637,                             !- Value 2184
  0.310105721,                            !- Value 2185
  0.255905174,                            !- Value 2186
  0.23234593,                             !- Value 2187
  0.217941824,                            !- Value 2188
  0.204808074,                            !- Value 2189
  0.218800397,                            !- Value 2190
  0.249924103,                            !- Value 2191
  0.323239673,                            !- Value 2192
  0.396540877,                            !- Value 2193
  0.479228707,                            !- Value 2194
  0.483618698,                            !- Value 2195
  0.514627064,                            !- Value 2196
  0.530570044,                            !- Value 2197
  0.479815523,                            !- Value 2198
  0.43242022,                             !- Value 2199
  0.436069002,                            !- Value 2200
  0.450741019,                            !- Value 2201
  0.476418061,                            !- Value 2202
  0.496414523,                            !- Value 2203
  0.473733075,                            !- Value 2204
  0.485839088,                            !- Value 2205
  0.497518749,                            !- Value 2206
  0.435980777,                            !- Value 2207
  0.367498951,                            !- Value 2208
  0.301687745,                            !- Value 2209
  0.263212449,                            !- Value 2210
  0.232934365,                            !- Value 2211
  0.219118491,                            !- Value 2212
  0.211962979,                            !- Value 2213
  0.218196583,                            !- Value 2214
  0.224922911,                            !- Value 2215
  0.290021439,                            !- Value 2216
  0.373615799,                            !- Value 2217
  0.452045167,                            !- Value 2218
  0.515364631,                            !- Value 2219
  0.537253675,                            !- Value 2220
  0.541267699,                            !- Value 2221
  0.511903631,                            !- Value 2222
  0.488294811,                            !- Value 2223
  0.474674611,                            !- Value 2224
  0.506977008,                            !- Value 2225
  0.576224932,                            !- Value 2226
  0.641140536,                            !- Value 2227
  0.627832157,                            !- Value 2228
  0.593394357,                            !- Value 2229
  0.540185125,                            !- Value 2230
  0.461951632,                            !- Value 2231
  0.35130445,                             !- Value 2232
  0.287139566,                            !- Value 2233
  0.23727397,                             !- Value 2234
  0.218197797,                            !- Value 2235
  0.213499021,                            !- Value 2236
  0.213957344,                            !- Value 2237
  0.236196657,                            !- Value 2238
  0.333662536,                            !- Value 2239
  0.42719513,                             !- Value 2240
  0.416974011,                            !- Value 2241
  0.390348552,                            !- Value 2242
  0.378337846,                            !- Value 2243
  0.390914526,                            !- Value 2244
  0.403002935,                            !- Value 2245
  0.385266524,                            !- Value 2246
  0.364437795,                            !- Value 2247
  0.363698609,                            !- Value 2248
  0.436531574,                            !- Value 2249
  0.536541807,                            !- Value 2250
  0.600604302,                            !- Value 2251
  0.592074831,                            !- Value 2252
  0.541535408,                            !- Value 2253
  0.50633232,                             !- Value 2254
  0.440236811,                            !- Value 2255
  0.335690087,                            !- Value 2256
  0.269981067,                            !- Value 2257
  0.22525092,                             !- Value 2258
  0.213062146,                            !- Value 2259
  0.200889358,                            !- Value 2260
  0.209175199,                            !- Value 2261
  0.245938206,                            !- Value 2262
  0.345728282,                            !- Value 2263
  0.439124289,                            !- Value 2264
  0.409106832,                            !- Value 2265
  0.389246148,                            !- Value 2266
  0.377225324,                            !- Value 2267
  0.395193831,                            !- Value 2268
  0.419346163,                            !- Value 2269
  0.387550452,                            !- Value 2270
  0.359988921,                            !- Value 2271
  0.374961429,                            !- Value 2272
  0.439500661,                            !- Value 2273
  0.539953838,                            !- Value 2274
  0.616041608,                            !- Value 2275
  0.602384985,                            !- Value 2276
  0.57382789,                             !- Value 2277
  0.522138915,                            !- Value 2278
  0.450137408,                            !- Value 2279
  0.372195907,                            !- Value 2280
  0.284085897,                            !- Value 2281
  0.249260799,                            !- Value 2282
  0.22530596,                             !- Value 2283
  0.21488593,                             !- Value 2284
  0.219605144,                            !- Value 2285
  0.261053169,                            !- Value 2286
  0.368334455,                            !- Value 2287
  0.436062122,                            !- Value 2288
  0.42295407,                             !- Value 2289
  0.392323087,                            !- Value 2290
  0.368373711,                            !- Value 2291
  0.362765774,                            !- Value 2292
  0.385073482,                            !- Value 2293
  0.356486034,                            !- Value 2294
  0.332122448,                            !- Value 2295
  0.343155397,                            !- Value 2296
  0.400699176,                            !- Value 2297
  0.486077052,                            !- Value 2298
  0.546218807,                            !- Value 2299
  0.539702721,                            !- Value 2300
  0.550491434,                            !- Value 2301
  0.526900016,                            !- Value 2302
  0.436303323,                            !- Value 2303
  0.342817472,                            !- Value 2304
  0.284212163,                            !- Value 2305
  0.231762959,                            !- Value 2306
  0.199030365,                            !- Value 2307
  0.188576947,                            !- Value 2308
  0.203476609,                            !- Value 2309
  0.238570226,                            !- Value 2310
  0.351035728,                            !- Value 2311
  0.424867697,                            !- Value 2312
  0.402749592,                            !- Value 2313
  0.37351604,                             !- Value 2314
  0.346831293,                            !- Value 2315
  0.356066157,                            !- Value 2316
  0.387649199,                            !- Value 2317
  0.376789664,                            !- Value 2318
  0.32931079,                             !- Value 2319
  0.339212803,                            !- Value 2320
  0.377666448,                            !- Value 2321
  0.454932706,                            !- Value 2322
  0.516472702,                            !- Value 2323
  0.511549316,                            !- Value 2324
  0.546867947,                            !- Value 2325
  0.514825975,                            !- Value 2326
  0.438082792,                            !- Value 2327
  0.350633051,                            !- Value 2328
  0.271738682,                            !- Value 2329
  0.234821282,                            !- Value 2330
  0.20732086,                             !- Value 2331
  0.196116116,                            !- Value 2332
  0.199208636,                            !- Value 2333
  0.234882391,                            !- Value 2334
  0.338998514,                            !- Value 2335
  0.39692514,                             !- Value 2336
  0.41692747,                             !- Value 2337
  0.392855268,                            !- Value 2338
  0.3839903,                              !- Value 2339
  0.393316829,                            !- Value 2340
  0.422636784,                            !- Value 2341
  0.386399483,                            !- Value 2342
  0.381458493,                            !- Value 2343
  0.374538921,                            !- Value 2344
  0.423714098,                            !- Value 2345
  0.483239089,                            !- Value 2346
  0.495689704,                            !- Value 2347
  0.476402076,                            !- Value 2348
  0.485820674,                            !- Value 2349
  0.476924949,                            !- Value 2350
  0.413673677,                            !- Value 2351
  0.37495637,                             !- Value 2352
  0.310105721,                            !- Value 2353
  0.255905174,                            !- Value 2354
  0.23234593,                             !- Value 2355
  0.217941824,                            !- Value 2356
  0.204808074,                            !- Value 2357
  0.218800397,                            !- Value 2358
  0.249924103,                            !- Value 2359
  0.323239673,                            !- Value 2360
  0.396540877,                            !- Value 2361
  0.479228707,                            !- Value 2362
  0.483618698,                            !- Value 2363
  0.514627064,                            !- Value 2364
  0.530570044,                            !- Value 2365
  0.479815523,                            !- Value 2366
  0.43242022,                             !- Value 2367
  0.436069002,                            !- Value 2368
  0.450741019,                            !- Value 2369
  0.476418061,                            !- Value 2370
  0.496414523,                            !- Value 2371
  0.473733075,                            !- Value 2372
  0.485839088,                            !- Value 2373
  0.497518749,                            !- Value 2374
  0.435980777,                            !- Value 2375
  0.367498951,                            !- Value 2376
  0.301687745,                            !- Value 2377
  0.263212449,                            !- Value 2378
  0.232934365,                            !- Value 2379
  0.219118491,                            !- Value 2380
  0.211962979,                            !- Value 2381
  0.218196583,                            !- Value 2382
  0.224922911,                            !- Value 2383
  0.290021439,                            !- Value 2384
  0.373615799,                            !- Value 2385
  0.452045167,                            !- Value 2386
  0.515364631,                            !- Value 2387
  0.537253675,                            !- Value 2388
  0.541267699,                            !- Value 2389
  0.511903631,                            !- Value 2390
  0.488294811,                            !- Value 2391
  0.474674611,                            !- Value 2392
  0.506977008,                            !- Value 2393
  0.576224932,                            !- Value 2394
  0.641140536,                            !- Value 2395
  0.627832157,                            !- Value 2396
  0.593394357,                            !- Value 2397
  0.540185125,                            !- Value 2398
  0.461951632,                            !- Value 2399
  0.35130445,                             !- Value 2400
  0.287139566,                            !- Value 2401
  0.23727397,                             !- Value 2402
  0.218197797,                            !- Value 2403
  0.213499021,                            !- Value 2404
  0.213957344,                            !- Value 2405
  0.236196657,                            !- Value 2406
  0.333662536,                            !- Value 2407
  0.42719513,                             !- Value 2408
  0.416974011,                            !- Value 2409
  0.390348552,                            !- Value 2410
  0.378337846,                            !- Value 2411
  0.390914526,                            !- Value 2412
  0.403002935,                            !- Value 2413
  0.385266524,                            !- Value 2414
  0.364437795,                            !- Value 2415
  0.363698609,                            !- Value 2416
  0.436531574,                            !- Value 2417
  0.536541807,                            !- Value 2418
  0.600604302,                            !- Value 2419
  0.592074831,                            !- Value 2420
  0.541535408,                            !- Value 2421
  0.50633232,                             !- Value 2422
  0.440236811,                            !- Value 2423
  0.335690087,                            !- Value 2424
  0.269981067,                            !- Value 2425
  0.22525092,                             !- Value 2426
  0.213062146,                            !- Value 2427
  0.200889358,                            !- Value 2428
  0.209175199,                            !- Value 2429
  0.245938206,                            !- Value 2430
  0.345728282,                            !- Value 2431
  0.439124289,                            !- Value 2432
  0.409106832,                            !- Value 2433
  0.389246148,                            !- Value 2434
  0.377225324,                            !- Value 2435
  0.395193831,                            !- Value 2436
  0.419346163,                            !- Value 2437
  0.387550452,                            !- Value 2438
  0.359988921,                            !- Value 2439
  0.374961429,                            !- Value 2440
  0.439500661,                            !- Value 2441
  0.539953838,                            !- Value 2442
  0.616041608,                            !- Value 2443
  0.602384985,                            !- Value 2444
  0.57382789,                             !- Value 2445
  0.522138915,                            !- Value 2446
  0.450137408,                            !- Value 2447
  0.372195907,                            !- Value 2448
  0.284085897,                            !- Value 2449
  0.249260799,                            !- Value 2450
  0.22530596,                             !- Value 2451
  0.21488593,                             !- Value 2452
  0.219605144,                            !- Value 2453
  0.261053169,                            !- Value 2454
  0.368334455,                            !- Value 2455
  0.436062122,                            !- Value 2456
  0.42295407,                             !- Value 2457
  0.392323087,                            !- Value 2458
  0.368373711,                            !- Value 2459
  0.362765774,                            !- Value 2460
  0.385073482,                            !- Value 2461
  0.356486034,                            !- Value 2462
  0.332122448,                            !- Value 2463
  0.343155397,                            !- Value 2464
  0.400699176,                            !- Value 2465
  0.486077052,                            !- Value 2466
  0.546218807,                            !- Value 2467
  0.539702721,                            !- Value 2468
  0.550491434,                            !- Value 2469
  0.526900016,                            !- Value 2470
  0.436303323,                            !- Value 2471
  0.342817472,                            !- Value 2472
  0.284212163,                            !- Value 2473
  0.231762959,                            !- Value 2474
  0.199030365,                            !- Value 2475
  0.188576947,                            !- Value 2476
  0.203476609,                            !- Value 2477
  0.238570226,                            !- Value 2478
  0.351035728,                            !- Value 2479
  0.424867697,                            !- Value 2480
  0.402749592,                            !- Value 2481
  0.37351604,                             !- Value 2482
  0.346831293,                            !- Value 2483
  0.356066157,                            !- Value 2484
  0.387649199,                            !- Value 2485
  0.376789664,                            !- Value 2486
  0.32931079,                             !- Value 2487
  0.339212803,                            !- Value 2488
  0.377666448,                            !- Value 2489
  0.454932706,                            !- Value 2490
  0.516472702,                            !- Value 2491
  0.511549316,                            !- Value 2492
  0.546867947,                            !- Value 2493
  0.514825975,                            !- Value 2494
  0.438082792,                            !- Value 2495
  0.350633051,                            !- Value 2496
  0.271738682,                            !- Value 2497
  0.234821282,                            !- Value 2498
  0.20732086,                             !- Value 2499
  0.196116116,                            !- Value 2500
  0.199208636,                            !- Value 2501
  0.234882391,                            !- Value 2502
  0.338998514,                            !- Value 2503
  0.39692514,                             !- Value 2504
  0.41692747,                             !- Value 2505
  0.392855268,                            !- Value 2506
  0.3839903,                              !- Value 2507
  0.393316829,                            !- Value 2508
  0.422636784,                            !- Value 2509
  0.386399483,                            !- Value 2510
  0.381458493,                            !- Value 2511
  0.374538921,                            !- Value 2512
  0.423714098,                            !- Value 2513
  0.483239089,                            !- Value 2514
  0.495689704,                            !- Value 2515
  0.476402076,                            !- Value 2516
  0.485820674,                            !- Value 2517
  0.476924949,                            !- Value 2518
  0.413673677,                            !- Value 2519
  0.37495637,                             !- Value 2520
  0.310105721,                            !- Value 2521
  0.255905174,                            !- Value 2522
  0.23234593,                             !- Value 2523
  0.217941824,                            !- Value 2524
  0.204808074,                            !- Value 2525
  0.218800397,                            !- Value 2526
  0.249924103,                            !- Value 2527
  0.323239673,                            !- Value 2528
  0.396540877,                            !- Value 2529
  0.479228707,                            !- Value 2530
  0.483618698,                            !- Value 2531
  0.514627064,                            !- Value 2532
  0.530570044,                            !- Value 2533
  0.479815523,                            !- Value 2534
  0.43242022,                             !- Value 2535
  0.436069002,                            !- Value 2536
  0.450741019,                            !- Value 2537
  0.476418061,                            !- Value 2538
  0.496414523,                            !- Value 2539
  0.473733075,                            !- Value 2540
  0.485839088,                            !- Value 2541
  0.497518749,                            !- Value 2542
  0.435980777,                            !- Value 2543
  0.367498951,                            !- Value 2544
  0.301687745,                            !- Value 2545
  0.263212449,                            !- Value 2546
  0.232934365,                            !- Value 2547
  0.219118491,                            !- Value 2548
  0.211962979,                            !- Value 2549
  0.218196583,                            !- Value 2550
  0.224922911,                            !- Value 2551
  0.290021439,                            !- Value 2552
  0.373615799,                            !- Value 2553
  0.452045167,                            !- Value 2554
  0.515364631,                            !- Value 2555
  0.537253675,                            !- Value 2556
  0.541267699,                            !- Value 2557
  0.511903631,                            !- Value 2558
  0.488294811,                            !- Value 2559
  0.474674611,                            !- Value 2560
  0.506977008,                            !- Value 2561
  0.576224932,                            !- Value 2562
  0.641140536,                            !- Value 2563
  0.627832157,                            !- Value 2564
  0.593394357,                            !- Value 2565
  0.540185125,                            !- Value 2566
  0.461951632,                            !- Value 2567
  0.35130445,                             !- Value 2568
  0.287139566,                            !- Value 2569
  0.23727397,                             !- Value 2570
  0.218197797,                            !- Value 2571
  0.213499021,                            !- Value 2572
  0.213957344,                            !- Value 2573
  0.236196657,                            !- Value 2574
  0.333662536,                            !- Value 2575
  0.42719513,                             !- Value 2576
  0.416974011,                            !- Value 2577
  0.390348552,                            !- Value 2578
  0.378337846,                            !- Value 2579
  0.390914526,                            !- Value 2580
  0.403002935,                            !- Value 2581
  0.385266524,                            !- Value 2582
  0.364437795,                            !- Value 2583
  0.363698609,                            !- Value 2584
  0.436531574,                            !- Value 2585
  0.536541807,                            !- Value 2586
  0.600604302,                            !- Value 2587
  0.592074831,                            !- Value 2588
  0.541535408,                            !- Value 2589
  0.50633232,                             !- Value 2590
  0.440236811,                            !- Value 2591
  0.335690087,                            !- Value 2592
  0.269981067,                            !- Value 2593
  0.22525092,                             !- Value 2594
  0.213062146,                            !- Value 2595
  0.200889358,                            !- Value 2596
  0.209175199,                            !- Value 2597
  0.245938206,                            !- Value 2598
  0.345728282,                            !- Value 2599
  0.439124289,                            !- Value 2600
  0.409106832,                            !- Value 2601
  0.389246148,                            !- Value 2602
  0.377225324,                            !- Value 2603
  0.395193831,                            !- Value 2604
  0.419346163,                            !- Value 2605
  0.387550452,                            !- Value 2606
  0.359988921,                            !- Value 2607
  0.374961429,                            !- Value 2608
  0.439500661,                            !- Value 2609
  0.539953838,                            !- Value 2610
  0.616041608,                            !- Value 2611
  0.602384985,                            !- Value 2612
  0.57382789,                             !- Value 2613
  0.522138915,                            !- Value 2614
  0.450137408,                            !- Value 2615
  0.372195907,                            !- Value 2616
  0.284085897,                            !- Value 2617
  0.249260799,                            !- Value 2618
  0.22530596,                             !- Value 2619
  0.21488593,                             !- Value 2620
  0.219605144,                            !- Value 2621
  0.261053169,                            !- Value 2622
  0.368334455,                            !- Value 2623
  0.436062122,                            !- Value 2624
  0.42295407,                             !- Value 2625
  0.392323087,                            !- Value 2626
  0.368373711,                            !- Value 2627
  0.362765774,                            !- Value 2628
  0.385073482,                            !- Value 2629
  0.356486034,                            !- Value 2630
  0.332122448,                            !- Value 2631
  0.343155397,                            !- Value 2632
  0.400699176,                            !- Value 2633
  0.486077052,                            !- Value 2634
  0.546218807,                            !- Value 2635
  0.539702721,                            !- Value 2636
  0.550491434,                            !- Value 2637
  0.526900016,                            !- Value 2638
  0.436303323,                            !- Value 2639
  0.342817472,                            !- Value 2640
  0.284212163,                            !- Value 2641
  0.231762959,                            !- Value 2642
  0.199030365,                            !- Value 2643
  0.188576947,                            !- Value 2644
  0.203476609,                            !- Value 2645
  0.238570226,                            !- Value 2646
  0.351035728,                            !- Value 2647
  0.424867697,                            !- Value 2648
  0.402749592,                            !- Value 2649
  0.37351604,                             !- Value 2650
  0.346831293,                            !- Value 2651
  0.356066157,                            !- Value 2652
  0.387649199,                            !- Value 2653
  0.376789664,                            !- Value 2654
  0.32931079,                             !- Value 2655
  0.339212803,                            !- Value 2656
  0.377666448,                            !- Value 2657
  0.454932706,                            !- Value 2658
  0.516472702,                            !- Value 2659
  0.511549316,                            !- Value 2660
  0.546867947,                            !- Value 2661
  0.514825975,                            !- Value 2662
  0.438082792,                            !- Value 2663
  0.350633051,                            !- Value 2664
  0.271738682,                            !- Value 2665
  0.234821282,                            !- Value 2666
  0.20732086,                             !- Value 2667
  0.196116116,                            !- Value 2668
  0.199208636,                            !- Value 2669
  0.234882391,                            !- Value 2670
  0.338998514,                            !- Value 2671
  0.39692514,                             !- Value 2672
  0.41692747,                             !- Value 2673
  0.392855268,                            !- Value 2674
  0.3839903,                              !- Value 2675
  0.393316829,                            !- Value 2676
  0.422636784,                            !- Value 2677
  0.386399483,                            !- Value 2678
  0.381458493,                            !- Value 2679
  0.374538921,                            !- Value 2680
  0.423714098,                            !- Value 2681
  0.483239089,                            !- Value 2682
  0.495689704,                            !- Value 2683
  0.476402076,                            !- Value 2684
  0.485820674,                            !- Value 2685
  0.476924949,                            !- Value 2686
  0.413673677,                            !- Value 2687
  0.37495637,                             !- Value 2688
  0.310105721,                            !- Value 2689
  0.255905174,                            !- Value 2690
  0.23234593,                             !- Value 2691
  0.217941824,                            !- Value 2692
  0.204808074,                            !- Value 2693
  0.218800397,                            !- Value 2694
  0.249924103,                            !- Value 2695
  0.323239673,                            !- Value 2696
  0.396540877,                            !- Value 2697
  0.479228707,                            !- Value 2698
  0.483618698,                            !- Value 2699
  0.514627064,                            !- Value 2700
  0.530570044,                            !- Value 2701
  0.479815523,                            !- Value 2702
  0.43242022,                             !- Value 2703
  0.436069002,                            !- Value 2704
  0.450741019,                            !- Value 2705
  0.476418061,                            !- Value 2706
  0.496414523,                            !- Value 2707
  0.473733075,                            !- Value 2708
  0.485839088,                            !- Value 2709
  0.497518749,                            !- Value 2710
  0.435980777,                            !- Value 2711
  0.367498951,                            !- Value 2712
  0.301687745,                            !- Value 2713
  0.263212449,                            !- Value 2714
  0.232934365,                            !- Value 2715
  0.219118491,                            !- Value 2716
  0.211962979,                            !- Value 2717
  0.218196583,                            !- Value 2718
  0.224922911,                            !- Value 2719
  0.290021439,                            !- Value 2720
  0.373615799,                            !- Value 2721
  0.452045167,                            !- Value 2722
  0.515364631,                            !- Value 2723
  0.537253675,                            !- Value 2724
  0.541267699,                            !- Value 2725
  0.511903631,                            !- Value 2726
  0.488294811,                            !- Value 2727
  0.474674611,                            !- Value 2728
  0.506977008,                            !- Value 2729
  0.576224932,                            !- Value 2730
  0.641140536,                            !- Value 2731
  0.627832157,                            !- Value 2732
  0.593394357,                            !- Value 2733
  0.540185125,                            !- Value 2734
  0.461951632,                            !- Value 2735
  0.35130445,                             !- Value 2736
  0.287139566,                            !- Value 2737
  0.23727397,                             !- Value 2738
  0.218197797,                            !- Value 2739
  0.213499021,                            !- Value 2740
  0.213957344,                            !- Value 2741
  0.236196657,                            !- Value 2742
  0.333662536,                            !- Value 2743
  0.42719513,                             !- Value 2744
  0.416974011,                            !- Value 2745
  0.390348552,                            !- Value 2746
  0.378337846,                            !- Value 2747
  0.390914526,                            !- Value 2748
  0.403002935,                            !- Value 2749
  0.385266524,                            !- Value 2750
  0.364437795,                            !- Value 2751
  0.363698609,                            !- Value 2752
  0.436531574,                            !- Value 2753
  0.536541807,                            !- Value 2754
  0.600604302,                            !- Value 2755
  0.592074831,                            !- Value 2756
  0.541535408,                            !- Value 2757
  0.50633232,                             !- Value 2758
  0.440236811,                            !- Value 2759
  0.335690087,                            !- Value 2760
  0.269981067,                            !- Value 2761
  0.22525092,                             !- Value 2762
  0.213062146,                            !- Value 2763
  0.200889358,                            !- Value 2764
  0.209175199,                            !- Value 2765
  0.245938206,                            !- Value 2766
  0.345728282,                            !- Value 2767
  0.439124289,                            !- Value 2768
  0.409106832,                            !- Value 2769
  0.389246148,                            !- Value 2770
  0.377225324,                            !- Value 2771
  0.395193831,                            !- Value 2772
  0.419346163,                            !- Value 2773
  0.387550452,                            !- Value 2774
  0.359988921,                            !- Value 2775
  0.374961429,                            !- Value 2776
  0.439500661,                            !- Value 2777
  0.539953838,                            !- Value 2778
  0.616041608,                            !- Value 2779
  0.602384985,                            !- Value 2780
  0.57382789,                             !- Value 2781
  0.522138915,                            !- Value 2782
  0.450137408,                            !- Value 2783
  0.372195907,                            !- Value 2784
  0.284085897,                            !- Value 2785
  0.249260799,                            !- Value 2786
  0.22530596,                             !- Value 2787
  0.21488593,                             !- Value 2788
  0.219605144,                            !- Value 2789
  0.261053169,                            !- Value 2790
  0.368334455,                            !- Value 2791
  0.436062122,                            !- Value 2792
  0.42295407,                             !- Value 2793
  0.392323087,                            !- Value 2794
  0.368373711,                            !- Value 2795
  0.362765774,                            !- Value 2796
  0.385073482,                            !- Value 2797
  0.356486034,                            !- Value 2798
  0.332122448,                            !- Value 2799
  0.343155397,                            !- Value 2800
  0.400699176,                            !- Value 2801
  0.486077052,                            !- Value 2802
  0.546218807,                            !- Value 2803
  0.539702721,                            !- Value 2804
  0.550491434,                            !- Value 2805
  0.526900016,                            !- Value 2806
  0.436303323,                            !- Value 2807
  0.342817472,                            !- Value 2808
  0.284212163,                            !- Value 2809
  0.231762959,                            !- Value 2810
  0.199030365,                            !- Value 2811
  0.188576947,                            !- Value 2812
  0.203476609,                            !- Value 2813
  0.238570226,                            !- Value 2814
  0.351035728,                            !- Value 2815
  0.424867697,                            !- Value 2816
  0.402749592,                            !- Value 2817
  0.37351604,                             !- Value 2818
  0.346831293,                            !- Value 2819
  0.356066157,                            !- Value 2820
  0.387649199,                            !- Value 2821
  0.376789664,                            !- Value 2822
  0.32931079,                             !- Value 2823
  0.339212803,                            !- Value 2824
  0.377666448,                            !- Value 2825
  0.454932706,                            !- Value 2826
  0.516472702,                            !- Value 2827
  0.511549316,                            !- Value 2828
  0.546867947,                            !- Value 2829
  0.514825975,                            !- Value 2830
  0.438082792,                            !- Value 2831
  0.350633051,                            !- Value 2832
  0.271738682,                            !- Value 2833
  0.234821282,                            !- Value 2834
  0.20732086,                             !- Value 2835
  0.196116116,                            !- Value 2836
  0.199208636,                            !- Value 2837
  0.234882391,                            !- Value 2838
  0.338998514,                            !- Value 2839
  0.39692514,                             !- Value 2840
  0.41692747,                             !- Value 2841
  0.392855268,                            !- Value 2842
  0.3839903,                              !- Value 2843
  0.393316829,                            !- Value 2844
  0.422636784,                            !- Value 2845
  0.386399483,                            !- Value 2846
  0.381458493,                            !- Value 2847
  0.374538921,                            !- Value 2848
  0.423714098,                            !- Value 2849
  0.483239089,                            !- Value 2850
  0.495689704,                            !- Value 2851
  0.476402076,                            !- Value 2852
  0.485820674,                            !- Value 2853
  0.476924949,                            !- Value 2854
  0.413673677,                            !- Value 2855
  0.37495637,                             !- Value 2856
  0.310105721,                            !- Value 2857
  0.255905174,                            !- Value 2858
  0.23234593,                             !- Value 2859
  0.217941824,                            !- Value 2860
  0.204808074,                            !- Value 2861
  0.218800397,                            !- Value 2862
  0.249924103,                            !- Value 2863
  0.323239673,                            !- Value 2864
  0.396540877,                            !- Value 2865
  0.479228707,                            !- Value 2866
  0.483618698,                            !- Value 2867
  0.514627064,                            !- Value 2868
  0.530570044,                            !- Value 2869
  0.479815523,                            !- Value 2870
  0.43242022,                             !- Value 2871
  0.436069002,                            !- Value 2872
  0.450741019,                            !- Value 2873
  0.476418061,                            !- Value 2874
  0.496414523,                            !- Value 2875
  0.473733075,                            !- Value 2876
  0.485839088,                            !- Value 2877
  0.497518749,                            !- Value 2878
  0.435980777,                            !- Value 2879
  0.367498951,                            !- Value 2880
  0.252738219,                            !- Value 2881
  0.220505628,                            !- Value 2882
  0.195140232,                            !- Value 2883
  0.183566016,                            !- Value 2884
  0.177571502,                            !- Value 2885
  0.182793689,                            !- Value 2886
  0.188428655,                            !- Value 2887
  0.242964798,                            !- Value 2888
  0.312995782,                            !- Value 2889
  0.378699806,                            !- Value 2890
  0.431745543,                            !- Value 2891
  0.45008304,                             !- Value 2892
  0.453445779,                            !- Value 2893
  0.428846098,                            !- Value 2894
  0.409067863,                            !- Value 2895
  0.397657571,                            !- Value 2896
  0.42471883,                             !- Value 2897
  0.482731121,                            !- Value 2898
  0.537114019,                            !- Value 2899
  0.525964956,                            !- Value 2900
  0.497114767,                            !- Value 2901
  0.452538854,                            !- Value 2902
  0.386998924,                            !- Value 2903
  0.2943045,                              !- Value 2904
  0.240550515,                            !- Value 2905
  0.198775726,                            !- Value 2906
  0.182794706,                            !- Value 2907
  0.178858317,                            !- Value 2908
  0.179242276,                            !- Value 2909
  0.19787321,                             !- Value 2910
  0.279525028,                            !- Value 2911
  0.357881745,                            !- Value 2912
  0.349319025,                            !- Value 2913
  0.327013608,                            !- Value 2914
  0.316951667,                            !- Value 2915
  0.327487751,                            !- Value 2916
  0.337614788,                            !- Value 2917
  0.32275615,                             !- Value 2918
  0.305306931,                            !- Value 2919
  0.304687679,                            !- Value 2920
  0.365703329,                            !- Value 2921
  0.449486673,                            !- Value 2922
  0.503154882,                            !- Value 2923
  0.496009337,                            !- Value 2924
  0.453670052,                            !- Value 2925
  0.424178744,                            !- Value 2926
  0.368807383,                            !- Value 2927
  0.281223603,                            !- Value 2928
  0.226176022,                            !- Value 2929
  0.188703444,                            !- Value 2930
  0.178492326,                            !- Value 2931
  0.1682946,                              !- Value 2932
  0.175236045,                            !- Value 2933
  0.20603417,                             !- Value 2934
  0.289633078,                            !- Value 2935
  0.36787537,                             !- Value 2936
  0.342728314,                            !- Value 2937
  0.326090071,                            !- Value 2938
  0.316019654,                            !- Value 2939
  0.331072729,                            !- Value 2940
  0.351306291,                            !- Value 2941
  0.324669506,                            !- Value 2942
  0.301579896,                            !- Value 2943
  0.31412308,                             !- Value 2944
  0.368190675,                            !- Value 2945
  0.452345095,                            !- Value 2946
  0.51608745,                             !- Value 2947
  0.504646645,                            !- Value 2948
  0.480723004,                            !- Value 2949
  0.437420684,                            !- Value 2950
  0.377101585,                            !- Value 2951
  0.311806271,                            !- Value 2952
  0.237992311,                            !- Value 2953
  0.208817665,                            !- Value 2954
  0.188749553,                            !- Value 2955
  0.180020197,                            !- Value 2956
  0.183973708,                            !- Value 2957
  0.218696696,                            !- Value 2958
  0.308571349,                            !- Value 2959
  0.365310046,                            !- Value 2960
  0.354328806,                            !- Value 2961
  0.32866777,                             !- Value 2962
  0.308604235,                            !- Value 2963
  0.303906199,                            !- Value 2964
  0.32259443,                             !- Value 2965
  0.298645361,                            !- Value 2966
  0.278234822,                            !- Value 2967
  0.28747765,                             !- Value 2968
  0.33568482,                             !- Value 2969
  0.40720994,                             !- Value 2970
  0.457593558,                            !- Value 2971
  0.452134722,                            !- Value 2972
  0.461172941,                            !- Value 2973
  0.441409285,                            !- Value 2974
  0.365512113,                            !- Value 2975
  0.287194554,                            !- Value 2976
  0.238098091,                            !- Value 2977
  0.194158889,                            !- Value 2978
  0.166737234,                            !- Value 2979
  0.157979907,                            !- Value 2980
  0.170462064,                            !- Value 2981
  0.199861662,                            !- Value 2982
  0.29407938,                             !- Value 2983
  0.355931943,                            !- Value 2984
  0.337402551,                            !- Value 2985
  0.31291221,                             !- Value 2986
  0.290557124,                            !- Value 2987
  0.29829361,                             !- Value 2988
  0.324752231,                            !- Value 2989
  0.31565468,                             !- Value 2990
  0.275879362,                            !- Value 2991
  0.284174751,                            !- Value 2992
  0.316389204,                            !- Value 2993
  0.381118835,                            !- Value 2994
  0.432673826,                            !- Value 2995
  0.428549271,                            !- Value 2996
  0.458137373,                            !- Value 2997
  0.431294284,                            !- Value 2998
  0.367002858,                            !- Value 2999
  0.293742038,                            !- Value 3000
  0.22764846,                             !- Value 3001
  0.196720992,                            !- Value 3002
  0.173682577,                            !- Value 3003
  0.164295828,                            !- Value 3004
  0.16688658,                             !- Value 3005
  0.196772187,                            !- Value 3006
  0.283995231,                            !- Value 3007
  0.33252313,                             !- Value 3008
  0.349280036,                            !- Value 3009
  0.329113604,                            !- Value 3010
  0.321686997,                            !- Value 3011
  0.329500275,                            !- Value 3012
  0.354063001,                            !- Value 3013
  0.323705285,                            !- Value 3014
  0.319565981,                            !- Value 3015
  0.313769126,                            !- Value 3016
  0.354965518,                            !- Value 3017
  0.404832443,                            !- Value 3018
  0.415262918,                            !- Value 3019
  0.399104751,                            !- Value 3020
  0.40699516,                             !- Value 3021
  0.399542787,                            !- Value 3022
  0.346554178,                            !- Value 3023
  0.314118842,                            !- Value 3024
  0.259790359,                            !- Value 3025
  0.214383975,                            !- Value 3026
  0.194647272,                            !- Value 3027
  0.182580266,                            !- Value 3028
  0.171577496,                            !- Value 3029
  0.183299533,                            !- Value 3030
  0.209373346,                            !- Value 3031
  0.270793298,                            !- Value 3032
  0.332201214,                            !- Value 3033
  0.401472755,                            !- Value 3034
  0.40515046,                             !- Value 3035
  0.431127648,                            !- Value 3036
  0.444483843,                            !- Value 3037
  0.401964359,                            !- Value 3038
  0.362259052,                            !- Value 3039
  0.36531581,                             !- Value 3040
  0.377607259,                            !- Value 3041
  0.399118143,                            !- Value 3042
  0.415870133,                            !- Value 3043
  0.396868802,                            !- Value 3044
  0.407010586,                            !- Value 3045
  0.416795195,                            !- Value 3046
  0.3652419,                              !- Value 3047
  0.307871407,                            !- Value 3048
  0.252738219,                            !- Value 3049
  0.220505628,                            !- Value 3050
  0.195140232,                            !- Value 3051
  0.183566016,                            !- Value 3052
  0.177571502,                            !- Value 3053
  0.182793689,                            !- Value 3054
  0.188428655,                            !- Value 3055
  0.242964798,                            !- Value 3056
  0.312995782,                            !- Value 3057
  0.378699806,                            !- Value 3058
  0.431745543,                            !- Value 3059
  0.45008304,                             !- Value 3060
  0.453445779,                            !- Value 3061
  0.428846098,                            !- Value 3062
  0.409067863,                            !- Value 3063
  0.397657571,                            !- Value 3064
  0.42471883,                             !- Value 3065
  0.482731121,                            !- Value 3066
  0.537114019,                            !- Value 3067
  0.525964956,                            !- Value 3068
  0.497114767,                            !- Value 3069
  0.452538854,                            !- Value 3070
  0.386998924,                            !- Value 3071
  0.2943045,                              !- Value 3072
  0.240550515,                            !- Value 3073
  0.198775726,                            !- Value 3074
  0.182794706,                            !- Value 3075
  0.178858317,                            !- Value 3076
  0.179242276,                            !- Value 3077
  0.19787321,                             !- Value 3078
  0.279525028,                            !- Value 3079
  0.357881745,                            !- Value 3080
  0.349319025,                            !- Value 3081
  0.327013608,                            !- Value 3082
  0.316951667,                            !- Value 3083
  0.327487751,                            !- Value 3084
  0.337614788,                            !- Value 3085
  0.32275615,                             !- Value 3086
  0.305306931,                            !- Value 3087
  0.304687679,                            !- Value 3088
  0.365703329,                            !- Value 3089
  0.449486673,                            !- Value 3090
  0.503154882,                            !- Value 3091
  0.496009337,                            !- Value 3092
  0.453670052,                            !- Value 3093
  0.424178744,                            !- Value 3094
  0.368807383,                            !- Value 3095
  0.281223603,                            !- Value 3096
  0.226176022,                            !- Value 3097
  0.188703444,                            !- Value 3098
  0.178492326,                            !- Value 3099
  0.1682946,                              !- Value 3100
  0.175236045,                            !- Value 3101
  0.20603417,                             !- Value 3102
  0.289633078,                            !- Value 3103
  0.36787537,                             !- Value 3104
  0.342728314,                            !- Value 3105
  0.326090071,                            !- Value 3106
  0.316019654,                            !- Value 3107
  0.331072729,                            !- Value 3108
  0.351306291,                            !- Value 3109
  0.324669506,                            !- Value 3110
  0.301579896,                            !- Value 3111
  0.31412308,                             !- Value 3112
  0.368190675,                            !- Value 3113
  0.452345095,                            !- Value 3114
  0.51608745,                             !- Value 3115
  0.504646645,                            !- Value 3116
  0.480723004,                            !- Value 3117
  0.437420684,                            !- Value 3118
  0.377101585,                            !- Value 3119
  0.311806271,                            !- Value 3120
  0.237992311,                            !- Value 3121
  0.208817665,                            !- Value 3122
  0.188749553,                            !- Value 3123
  0.180020197,                            !- Value 3124
  0.183973708,                            !- Value 3125
  0.218696696,                            !- Value 3126
  0.308571349,                            !- Value 3127
  0.365310046,                            !- Value 3128
  0.354328806,                            !- Value 3129
  0.32866777,                             !- Value 3130
  0.308604235,                            !- Value 3131
  0.303906199,                            !- Value 3132
  0.32259443,                             !- Value 3133
  0.298645361,                            !- Value 3134
  0.278234822,                            !- Value 3135
  0.28747765,                             !- Value 3136
  0.33568482,                             !- Value 3137
  0.40720994,                             !- Value 3138
  0.457593558,                            !- Value 3139
  0.452134722,                            !- Value 3140
  0.461172941,                            !- Value 3141
  0.441409285,                            !- Value 3142
  0.365512113,                            !- Value 3143
  0.287194554,                            !- Value 3144
  0.238098091,                            !- Value 3145
  0.194158889,                            !- Value 3146
  0.166737234,                            !- Value 3147
  0.157979907,                            !- Value 3148
  0.170462064,                            !- Value 3149
  0.199861662,                            !- Value 3150
  0.29407938,                             !- Value 3151
  0.355931943,                            !- Value 3152
  0.337402551,                            !- Value 3153
  0.31291221,                             !- Value 3154
  0.290557124,                            !- Value 3155
  0.29829361,                             !- Value 3156
  0.324752231,                            !- Value 3157
  0.31565468,                             !- Value 3158
  0.275879362,                            !- Value 3159
  0.284174751,                            !- Value 3160
  0.316389204,                            !- Value 3161
  0.381118835,                            !- Value 3162
  0.432673826,                            !- Value 3163
  0.428549271,                            !- Value 3164
  0.458137373,                            !- Value 3165
  0.431294284,                            !- Value 3166
  0.367002858,                            !- Value 3167
  0.293742038,                            !- Value 3168
  0.22764846,                             !- Value 3169
  0.196720992,                            !- Value 3170
  0.173682577,                            !- Value 3171
  0.164295828,                            !- Value 3172
  0.16688658,                             !- Value 3173
  0.196772187,                            !- Value 3174
  0.283995231,                            !- Value 3175
  0.33252313,                             !- Value 3176
  0.349280036,                            !- Value 3177
  0.329113604,                            !- Value 3178
  0.321686997,                            !- Value 3179
  0.329500275,                            !- Value 3180
  0.354063001,                            !- Value 3181
  0.323705285,                            !- Value 3182
  0.319565981,                            !- Value 3183
  0.313769126,                            !- Value 3184
  0.354965518,                            !- Value 3185
  0.404832443,                            !- Value 3186
  0.415262918,                            !- Value 3187
  0.399104751,                            !- Value 3188
  0.40699516,                             !- Value 3189
  0.399542787,                            !- Value 3190
  0.346554178,                            !- Value 3191
  0.314118842,                            !- Value 3192
  0.259790359,                            !- Value 3193
  0.214383975,                            !- Value 3194
  0.194647272,                            !- Value 3195
  0.182580266,                            !- Value 3196
  0.171577496,                            !- Value 3197
  0.183299533,                            !- Value 3198
  0.209373346,                            !- Value 3199
  0.270793298,                            !- Value 3200
  0.332201214,                            !- Value 3201
  0.401472755,                            !- Value 3202
  0.40515046,                             !- Value 3203
  0.431127648,                            !- Value 3204
  0.444483843,                            !- Value 3205
  0.401964359,                            !- Value 3206
  0.362259052,                            !- Value 3207
  0.36531581,                             !- Value 3208
  0.377607259,                            !- Value 3209
  0.399118143,                            !- Value 3210
  0.415870133,                            !- Value 3211
  0.396868802,                            !- Value 3212
  0.407010586,                            !- Value 3213
  0.416795195,                            !- Value 3214
  0.3652419,                              !- Value 3215
  0.307871407,                            !- Value 3216
  0.252738219,                            !- Value 3217
  0.220505628,                            !- Value 3218
  0.195140232,                            !- Value 3219
  0.183566016,                            !- Value 3220
  0.177571502,                            !- Value 3221
  0.182793689,                            !- Value 3222
  0.188428655,                            !- Value 3223
  0.242964798,                            !- Value 3224
  0.312995782,                            !- Value 3225
  0.378699806,                            !- Value 3226
  0.431745543,                            !- Value 3227
  0.45008304,                             !- Value 3228
  0.453445779,                            !- Value 3229
  0.428846098,                            !- Value 3230
  0.409067863,                            !- Value 3231
  0.397657571,                            !- Value 3232
  0.42471883,                             !- Value 3233
  0.482731121,                            !- Value 3234
  0.537114019,                            !- Value 3235
  0.525964956,                            !- Value 3236
  0.497114767,                            !- Value 3237
  0.452538854,                            !- Value 3238
  0.386998924,                            !- Value 3239
  0.2943045,                              !- Value 3240
  0.240550515,                            !- Value 3241
  0.198775726,                            !- Value 3242
  0.182794706,                            !- Value 3243
  0.178858317,                            !- Value 3244
  0.179242276,                            !- Value 3245
  0.19787321,                             !- Value 3246
  0.279525028,                            !- Value 3247
  0.357881745,                            !- Value 3248
  0.349319025,                            !- Value 3249
  0.327013608,                            !- Value 3250
  0.316951667,                            !- Value 3251
  0.327487751,                            !- Value 3252
  0.337614788,                            !- Value 3253
  0.32275615,                             !- Value 3254
  0.305306931,                            !- Value 3255
  0.304687679,                            !- Value 3256
  0.365703329,                            !- Value 3257
  0.449486673,                            !- Value 3258
  0.503154882,                            !- Value 3259
  0.496009337,                            !- Value 3260
  0.453670052,                            !- Value 3261
  0.424178744,                            !- Value 3262
  0.368807383,                            !- Value 3263
  0.281223603,                            !- Value 3264
  0.226176022,                            !- Value 3265
  0.188703444,                            !- Value 3266
  0.178492326,                            !- Value 3267
  0.1682946,                              !- Value 3268
  0.175236045,                            !- Value 3269
  0.20603417,                             !- Value 3270
  0.289633078,                            !- Value 3271
  0.36787537,                             !- Value 3272
  0.342728314,                            !- Value 3273
  0.326090071,                            !- Value 3274
  0.316019654,                            !- Value 3275
  0.331072729,                            !- Value 3276
  0.351306291,                            !- Value 3277
  0.324669506,                            !- Value 3278
  0.301579896,                            !- Value 3279
  0.31412308,                             !- Value 3280
  0.368190675,                            !- Value 3281
  0.452345095,                            !- Value 3282
  0.51608745,                             !- Value 3283
  0.504646645,                            !- Value 3284
  0.480723004,                            !- Value 3285
  0.437420684,                            !- Value 3286
  0.377101585,                            !- Value 3287
  0.311806271,                            !- Value 3288
  0.237992311,                            !- Value 3289
  0.208817665,                            !- Value 3290
  0.188749553,                            !- Value 3291
  0.180020197,                            !- Value 3292
  0.183973708,                            !- Value 3293
  0.218696696,                            !- Value 3294
  0.308571349,                            !- Value 3295
  0.365310046,                            !- Value 3296
  0.354328806,                            !- Value 3297
  0.32866777,                             !- Value 3298
  0.308604235,                            !- Value 3299
  0.303906199,                            !- Value 3300
  0.32259443,                             !- Value 3301
  0.298645361,                            !- Value 3302
  0.278234822,                            !- Value 3303
  0.28747765,                             !- Value 3304
  0.33568482,                             !- Value 3305
  0.40720994,                             !- Value 3306
  0.457593558,                            !- Value 3307
  0.452134722,                            !- Value 3308
  0.461172941,                            !- Value 3309
  0.441409285,                            !- Value 3310
  0.365512113,                            !- Value 3311
  0.287194554,                            !- Value 3312
  0.238098091,                            !- Value 3313
  0.194158889,                            !- Value 3314
  0.166737234,                            !- Value 3315
  0.157979907,                            !- Value 3316
  0.170462064,                            !- Value 3317
  0.199861662,                            !- Value 3318
  0.29407938,                             !- Value 3319
  0.355931943,                            !- Value 3320
  0.337402551,                            !- Value 3321
  0.31291221,                             !- Value 3322
  0.290557124,                            !- Value 3323
  0.29829361,                             !- Value 3324
  0.324752231,                            !- Value 3325
  0.31565468,                             !- Value 3326
  0.275879362,                            !- Value 3327
  0.284174751,                            !- Value 3328
  0.316389204,                            !- Value 3329
  0.381118835,                            !- Value 3330
  0.432673826,                            !- Value 3331
  0.428549271,                            !- Value 3332
  0.458137373,                            !- Value 3333
  0.431294284,                            !- Value 3334
  0.367002858,                            !- Value 3335
  0.293742038,                            !- Value 3336
  0.22764846,                             !- Value 3337
  0.196720992,                            !- Value 3338
  0.173682577,                            !- Value 3339
  0.164295828,                            !- Value 3340
  0.16688658,                             !- Value 3341
  0.196772187,                            !- Value 3342
  0.283995231,                            !- Value 3343
  0.33252313,                             !- Value 3344
  0.349280036,                            !- Value 3345
  0.329113604,                            !- Value 3346
  0.321686997,                            !- Value 3347
  0.329500275,                            !- Value 3348
  0.354063001,                            !- Value 3349
  0.323705285,                            !- Value 3350
  0.319565981,                            !- Value 3351
  0.313769126,                            !- Value 3352
  0.354965518,                            !- Value 3353
  0.404832443,                            !- Value 3354
  0.415262918,                            !- Value 3355
  0.399104751,                            !- Value 3356
  0.40699516,                             !- Value 3357
  0.399542787,                            !- Value 3358
  0.346554178,                            !- Value 3359
  0.314118842,                            !- Value 3360
  0.259790359,                            !- Value 3361
  0.214383975,                            !- Value 3362
  0.194647272,                            !- Value 3363
  0.182580266,                            !- Value 3364
  0.171577496,                            !- Value 3365
  0.183299533,                            !- Value 3366
  0.209373346,                            !- Value 3367
  0.270793298,                            !- Value 3368
  0.332201214,                            !- Value 3369
  0.401472755,                            !- Value 3370
  0.40515046,                             !- Value 3371
  0.431127648,                            !- Value 3372
  0.444483843,                            !- Value 3373
  0.401964359,                            !- Value 3374
  0.362259052,                            !- Value 3375
  0.36531581,                             !- Value 3376
  0.377607259,                            !- Value 3377
  0.399118143,                            !- Value 3378
  0.415870133,                            !- Value 3379
  0.396868802,                            !- Value 3380
  0.407010586,                            !- Value 3381
  0.416795195,                            !- Value 3382
  0.3652419,                              !- Value 3383
  0.307871407,                            !- Value 3384
  0.252738219,                            !- Value 3385
  0.220505628,                            !- Value 3386
  0.195140232,                            !- Value 3387
  0.183566016,                            !- Value 3388
  0.177571502,                            !- Value 3389
  0.182793689,                            !- Value 3390
  0.188428655,                            !- Value 3391
  0.242964798,                            !- Value 3392
  0.312995782,                            !- Value 3393
  0.378699806,                            !- Value 3394
  0.431745543,                            !- Value 3395
  0.45008304,                             !- Value 3396
  0.453445779,                            !- Value 3397
  0.428846098,                            !- Value 3398
  0.409067863,                            !- Value 3399
  0.397657571,                            !- Value 3400
  0.42471883,                             !- Value 3401
  0.482731121,                            !- Value 3402
  0.537114019,                            !- Value 3403
  0.525964956,                            !- Value 3404
  0.497114767,                            !- Value 3405
  0.452538854,                            !- Value 3406
  0.386998924,                            !- Value 3407
  0.2943045,                              !- Value 3408
  0.240550515,                            !- Value 3409
  0.198775726,                            !- Value 3410
  0.182794706,                            !- Value 3411
  0.178858317,                            !- Value 3412
  0.179242276,                            !- Value 3413
  0.19787321,                             !- Value 3414
  0.279525028,                            !- Value 3415
  0.357881745,                            !- Value 3416
  0.349319025,                            !- Value 3417
  0.327013608,                            !- Value 3418
  0.316951667,                            !- Value 3419
  0.327487751,                            !- Value 3420
  0.337614788,                            !- Value 3421
  0.32275615,                             !- Value 3422
  0.305306931,                            !- Value 3423
  0.304687679,                            !- Value 3424
  0.365703329,                            !- Value 3425
  0.449486673,                            !- Value 3426
  0.503154882,                            !- Value 3427
  0.496009337,                            !- Value 3428
  0.453670052,                            !- Value 3429
  0.424178744,                            !- Value 3430
  0.368807383,                            !- Value 3431
  0.281223603,                            !- Value 3432
  0.226176022,                            !- Value 3433
  0.188703444,                            !- Value 3434
  0.178492326,                            !- Value 3435
  0.1682946,                              !- Value 3436
  0.175236045,                            !- Value 3437
  0.20603417,                             !- Value 3438
  0.289633078,                            !- Value 3439
  0.36787537,                             !- Value 3440
  0.342728314,                            !- Value 3441
  0.326090071,                            !- Value 3442
  0.316019654,                            !- Value 3443
  0.331072729,                            !- Value 3444
  0.351306291,                            !- Value 3445
  0.324669506,                            !- Value 3446
  0.301579896,                            !- Value 3447
  0.31412308,                             !- Value 3448
  0.368190675,                            !- Value 3449
  0.452345095,                            !- Value 3450
  0.51608745,                             !- Value 3451
  0.504646645,                            !- Value 3452
  0.480723004,                            !- Value 3453
  0.437420684,                            !- Value 3454
  0.377101585,                            !- Value 3455
  0.311806271,                            !- Value 3456
  0.237992311,                            !- Value 3457
  0.208817665,                            !- Value 3458
  0.188749553,                            !- Value 3459
  0.180020197,                            !- Value 3460
  0.183973708,                            !- Value 3461
  0.218696696,                            !- Value 3462
  0.308571349,                            !- Value 3463
  0.365310046,                            !- Value 3464
  0.354328806,                            !- Value 3465
  0.32866777,                             !- Value 3466
  0.308604235,                            !- Value 3467
  0.303906199,                            !- Value 3468
  0.32259443,                             !- Value 3469
  0.298645361,                            !- Value 3470
  0.278234822,                            !- Value 3471
  0.28747765,                             !- Value 3472
  0.33568482,                             !- Value 3473
  0.40720994,                             !- Value 3474
  0.457593558,                            !- Value 3475
  0.452134722,                            !- Value 3476
  0.461172941,                            !- Value 3477
  0.441409285,                            !- Value 3478
  0.365512113,                            !- Value 3479
  0.287194554,                            !- Value 3480
  0.238098091,                            !- Value 3481
  0.194158889,                            !- Value 3482
  0.166737234,                            !- Value 3483
  0.157979907,                            !- Value 3484
  0.170462064,                            !- Value 3485
  0.199861662,                            !- Value 3486
  0.29407938,                             !- Value 3487
  0.355931943,                            !- Value 3488
  0.337402551,                            !- Value 3489
  0.31291221,                             !- Value 3490
  0.290557124,                            !- Value 3491
  0.29829361,                             !- Value 3492
  0.324752231,                            !- Value 3493
  0.31565468,                             !- Value 3494
  0.275879362,                            !- Value 3495
  0.284174751,                            !- Value 3496
  0.316389204,                            !- Value 3497
  0.381118835,                            !- Value 3498
  0.432673826,                            !- Value 3499
  0.428549271,                            !- Value 3500
  0.458137373,                            !- Value 3501
  0.431294284,                            !- Value 3502
  0.367002858,                            !- Value 3503
  0.293742038,                            !- Value 3504
  0.22764846,                             !- Value 3505
  0.196720992,                            !- Value 3506
  0.173682577,                            !- Value 3507
  0.164295828,                            !- Value 3508
  0.16688658,                             !- Value 3509
  0.196772187,                            !- Value 3510
  0.283995231,                            !- Value 3511
  0.33252313,                             !- Value 3512
  0.349280036,                            !- Value 3513
  0.329113604,                            !- Value 3514
  0.321686997,                            !- Value 3515
  0.329500275,                            !- Value 3516
  0.354063001,                            !- Value 3517
  0.323705285,                            !- Value 3518
  0.319565981,                            !- Value 3519
  0.313769126,                            !- Value 3520
  0.354965518,                            !- Value 3521
  0.404832443,                            !- Value 3522
  0.415262918,                            !- Value 3523
  0.399104751,                            !- Value 3524
  0.40699516,                             !- Value 3525
  0.399542787,                            !- Value 3526
  0.346554178,                            !- Value 3527
  0.314118842,                            !- Value 3528
  0.259790359,                            !- Value 3529
  0.214383975,                            !- Value 3530
  0.194647272,                            !- Value 3531
  0.182580266,                            !- Value 3532
  0.171577496,                            !- Value 3533
  0.183299533,                            !- Value 3534
  0.209373346,                            !- Value 3535
  0.270793298,                            !- Value 3536
  0.332201214,                            !- Value 3537
  0.401472755,                            !- Value 3538
  0.40515046,                             !- Value 3539
  0.431127648,                            !- Value 3540
  0.444483843,                            !- Value 3541
  0.401964359,                            !- Value 3542
  0.362259052,                            !- Value 3543
  0.36531581,                             !- Value 3544
  0.377607259,                            !- Value 3545
  0.399118143,                            !- Value 3546
  0.415870133,                            !- Value 3547
  0.396868802,                            !- Value 3548
  0.407010586,                            !- Value 3549
  0.416795195,                            !- Value 3550
  0.3652419,                              !- Value 3551
  0.307871407,                            !- Value 3552
  0.252738219,                            !- Value 3553
  0.220505628,                            !- Value 3554
  0.195140232,                            !- Value 3555
  0.183566016,                            !- Value 3556
  0.177571502,                            !- Value 3557
  0.182793689,                            !- Value 3558
  0.188428655,                            !- Value 3559
  0.242964798,                            !- Value 3560
  0.312995782,                            !- Value 3561
  0.378699806,                            !- Value 3562
  0.431745543,                            !- Value 3563
  0.45008304,                             !- Value 3564
  0.453445779,                            !- Value 3565
  0.428846098,                            !- Value 3566
  0.409067863,                            !- Value 3567
  0.397657571,                            !- Value 3568
  0.42471883,                             !- Value 3569
  0.482731121,                            !- Value 3570
  0.537114019,                            !- Value 3571
  0.525964956,                            !- Value 3572
  0.497114767,                            !- Value 3573
  0.452538854,                            !- Value 3574
  0.386998924,                            !- Value 3575
  0.2943045,                              !- Value 3576
  0.240550515,                            !- Value 3577
  0.198775726,                            !- Value 3578
  0.182794706,                            !- Value 3579
  0.178858317,                            !- Value 3580
  0.179242276,                            !- Value 3581
  0.19787321,                             !- Value 3582
  0.279525028,                            !- Value 3583
  0.357881745,                            !- Value 3584
  0.349319025,                            !- Value 3585
  0.327013608,                            !- Value 3586
  0.316951667,                            !- Value 3587
  0.327487751,                            !- Value 3588
  0.337614788,                            !- Value 3589
  0.32275615,                             !- Value 3590
  0.305306931,                            !- Value 3591
  0.304687679,                            !- Value 3592
  0.365703329,                            !- Value 3593
  0.449486673,                            !- Value 3594
  0.503154882,                            !- Value 3595
  0.496009337,                            !- Value 3596
  0.453670052,                            !- Value 3597
  0.424178744,                            !- Value 3598
  0.368807383,                            !- Value 3599
  0.281223603,                            !- Value 3600
  0.226176022,                            !- Value 3601
  0.188703444,                            !- Value 3602
  0.178492326,                            !- Value 3603
  0.1682946,                              !- Value 3604
  0.175236045,                            !- Value 3605
  0.20603417,                             !- Value 3606
  0.289633078,                            !- Value 3607
  0.36787537,                             !- Value 3608
  0.342728314,                            !- Value 3609
  0.326090071,                            !- Value 3610
  0.316019654,                            !- Value 3611
  0.331072729,                            !- Value 3612
  0.351306291,                            !- Value 3613
  0.324669506,                            !- Value 3614
  0.301579896,                            !- Value 3615
  0.31412308,                             !- Value 3616
  0.368190675,                            !- Value 3617
  0.452345095,                            !- Value 3618
  0.51608745,                             !- Value 3619
  0.504646645,                            !- Value 3620
  0.480723004,                            !- Value 3621
  0.437420684,                            !- Value 3622
  0.377101585,                            !- Value 3623
  0.311806271,                            !- Value 3624
  0.22628946,                             !- Value 3625
  0.198549425,                            !- Value 3626
  0.179468127,                            !- Value 3627
  0.171168022,                            !- Value 3628
  0.174927126,                            !- Value 3629
  0.207942672,                            !- Value 3630
  0.293397898,                            !- Value 3631
  0.34734657,                             !- Value 3632
  0.336905313,                            !- Value 3633
  0.312506113,                            !- Value 3634
  0.293429167,                            !- Value 3635
  0.288962148,                            !- Value 3636
  0.306731418,                            !- Value 3637
  0.283960003,                            !- Value 3638
  0.264553116,                            !- Value 3639
  0.273341445,                            !- Value 3640
  0.319178111,                            !- Value 3641
  0.38718611,                             !- Value 3642
  0.435092203,                            !- Value 3643
  0.429901796,                            !- Value 3644
  0.438495576,                            !- Value 3645
  0.419703763,                            !- Value 3646
  0.3475387,                              !- Value 3647
  0.273072269,                            !- Value 3648
  0.226390038,                            !- Value 3649
  0.184611469,                            !- Value 3650
  0.158538225,                            !- Value 3651
  0.150211524,                            !- Value 3652
  0.162079893,                            !- Value 3653
  0.190033818,                            !- Value 3654
  0.279618546,                            !- Value 3655
  0.338429618,                            !- Value 3656
  0.320811376,                            !- Value 3657
  0.297525304,                            !- Value 3658
  0.27626949,                             !- Value 3659
  0.283625549,                            !- Value 3660
  0.308783114,                            !- Value 3661
  0.300132919,                            !- Value 3662
  0.262313482,                            !- Value 3663
  0.27020096,                             !- Value 3664
  0.300831324,                            !- Value 3665
  0.36237799,                             !- Value 3666
  0.411397855,                            !- Value 3667
  0.407476117,                            !- Value 3668
  0.435609277,                            !- Value 3669
  0.41008615,                             !- Value 3670
  0.348956141,                            !- Value 3671
  0.279297792,                            !- Value 3672
  0.216454249,                            !- Value 3673
  0.187047585,                            !- Value 3674
  0.165142043,                            !- Value 3675
  0.156216871,                            !- Value 3676
  0.158680227,                            !- Value 3677
  0.187096262,                            !- Value 3678
  0.270030267,                            !- Value 3679
  0.316171892,                            !- Value 3680
  0.332104807,                            !- Value 3681
  0.312930023,                            !- Value 3682
  0.305868607,                            !- Value 3683
  0.313297681,                            !- Value 3684
  0.336652578,                            !- Value 3685
  0.307787649,                            !- Value 3686
  0.303851888,                            !- Value 3687
  0.298340083,                            !- Value 3688
  0.337510715,                            !- Value 3689
  0.384925522,                            !- Value 3690
  0.394843097,                            !- Value 3691
  0.37947948,                             !- Value 3692
  0.386981892,                            !- Value 3693
  0.379895976,                            !- Value 3694
  0.329512988,                            !- Value 3695
  0.298672603,                            !- Value 3696
  0.247015627,                            !- Value 3697
  0.203842022,                            !- Value 3698
  0.185075836,                            !- Value 3699
  0.173602203,                            !- Value 3700
  0.163140476,                            !- Value 3701
  0.174286102,                            !- Value 3702
  0.199077782,                            !- Value 3703
  0.257477516,                            !- Value 3704
  0.315865806,                            !- Value 3705
  0.381731041,                            !- Value 3706
  0.385227901,                            !- Value 3707
  0.409927707,                            !- Value 3708
  0.422627135,                            !- Value 3709
  0.382198471,                            !- Value 3710
  0.344445603,                            !- Value 3711
  0.34735205,                             !- Value 3712
  0.359039089,                            !- Value 3713
  0.379492213,                            !- Value 3714
  0.395420454,                            !- Value 3715
  0.377353479,                            !- Value 3716
  0.38699656,                             !- Value 3717
  0.396300028,                            !- Value 3718
  0.347281775,                            !- Value 3719
  0.292732374,                            !- Value 3720
  0.240310264,                            !- Value 3721
  0.209662653,                            !- Value 3722
  0.185544556,                            !- Value 3723
  0.174539481,                            !- Value 3724
  0.168839737,                            !- Value 3725
  0.173805133,                            !- Value 3726
  0.179163008,                            !- Value 3727
  0.231017433,                            !- Value 3728
  0.297604767,                            !- Value 3729
  0.360077912,                            !- Value 3730
  0.410515218,                            !- Value 3731
  0.427951001,                            !- Value 3732
  0.431148383,                            !- Value 3733
  0.407758348,                            !- Value 3734
  0.388952673,                            !- Value 3735
  0.378103462,                            !- Value 3736
  0.403834032,                            !- Value 3737
  0.45899367,                             !- Value 3738
  0.510702386,                            !- Value 3739
  0.500101558,                            !- Value 3740
  0.472670027,                            !- Value 3741
  0.430286055,                            !- Value 3742
  0.367968936,                            !- Value 3743
  0.279832596,                            !- Value 3744
  0.228721869,                            !- Value 3745
  0.189001281,                            !- Value 3746
  0.1738061,                              !- Value 3747
  0.170063275,                            !- Value 3748
  0.170428354,                            !- Value 3749
  0.188143144,                            !- Value 3750
  0.265779878,                            !- Value 3751
  0.340283542,                            !- Value 3752
  0.332141879,                            !- Value 3753
  0.310933291,                            !- Value 3754
  0.301366128,                            !- Value 3755
  0.31138412,                             !- Value 3756
  0.321013177,                            !- Value 3757
  0.306885187,                            !- Value 3758
  0.290294001,                            !- Value 3759
  0.289705201,                            !- Value 3760
  0.347720514,                            !- Value 3761
  0.42738396,                             !- Value 3762
  0.478413129,                            !- Value 3763
  0.471618954,                            !- Value 3764
  0.431361628,                            !- Value 3765
  0.403320504,                            !- Value 3766
  0.350671931,                            !- Value 3767
  0.267394929,                            !- Value 3768
  0.215054216,                            !- Value 3769
  0.179424286,                            !- Value 3770
  0.169715281,                            !- Value 3771
  0.160019011,                            !- Value 3772
  0.166619122,                            !- Value 3773
  0.195902804,                            !- Value 3774
  0.275390883,                            !- Value 3775
  0.349785749,                            !- Value 3776
  0.325875255,                            !- Value 3777
  0.310055168,                            !- Value 3778
  0.300479945,                            !- Value 3779
  0.314792812,                            !- Value 3780
  0.334031424,                            !- Value 3781
  0.308704456,                            !- Value 3782
  0.286750237,                            !- Value 3783
  0.298676633,                            !- Value 3784
  0.350085549,                            !- Value 3785
  0.430101824,                            !- Value 3786
  0.490709761,                            !- Value 3787
  0.479831537,                            !- Value 3788
  0.457084299,                            !- Value 3789
  0.415911294,                            !- Value 3790
  0.358558281,                            !- Value 3791
  0.296473748,                            !- Value 3792
  0.22628946,                             !- Value 3793
  0.198549425,                            !- Value 3794
  0.179468127,                            !- Value 3795
  0.171168022,                            !- Value 3796
  0.174927126,                            !- Value 3797
  0.207942672,                            !- Value 3798
  0.293397898,                            !- Value 3799
  0.34734657,                             !- Value 3800
  0.336905313,                            !- Value 3801
  0.312506113,                            !- Value 3802
  0.293429167,                            !- Value 3803
  0.288962148,                            !- Value 3804
  0.306731418,                            !- Value 3805
  0.283960003,                            !- Value 3806
  0.264553116,                            !- Value 3807
  0.273341445,                            !- Value 3808
  0.319178111,                            !- Value 3809
  0.38718611,                             !- Value 3810
  0.435092203,                            !- Value 3811
  0.429901796,                            !- Value 3812
  0.438495576,                            !- Value 3813
  0.419703763,                            !- Value 3814
  0.3475387,                              !- Value 3815
  0.273072269,                            !- Value 3816
  0.226390038,                            !- Value 3817
  0.184611469,                            !- Value 3818
  0.158538225,                            !- Value 3819
  0.150211524,                            !- Value 3820
  0.162079893,                            !- Value 3821
  0.190033818,                            !- Value 3822
  0.279618546,                            !- Value 3823
  0.338429618,                            !- Value 3824
  0.320811376,                            !- Value 3825
  0.297525304,                            !- Value 3826
  0.27626949,                             !- Value 3827
  0.283625549,                            !- Value 3828
  0.308783114,                            !- Value 3829
  0.300132919,                            !- Value 3830
  0.262313482,                            !- Value 3831
  0.27020096,                             !- Value 3832
  0.300831324,                            !- Value 3833
  0.36237799,                             !- Value 3834
  0.411397855,                            !- Value 3835
  0.407476117,                            !- Value 3836
  0.435609277,                            !- Value 3837
  0.41008615,                             !- Value 3838
  0.348956141,                            !- Value 3839
  0.279297792,                            !- Value 3840
  0.216454249,                            !- Value 3841
  0.187047585,                            !- Value 3842
  0.165142043,                            !- Value 3843
  0.156216871,                            !- Value 3844
  0.158680227,                            !- Value 3845
  0.187096262,                            !- Value 3846
  0.270030267,                            !- Value 3847
  0.316171892,                            !- Value 3848
  0.332104807,                            !- Value 3849
  0.312930023,                            !- Value 3850
  0.305868607,                            !- Value 3851
  0.313297681,                            !- Value 3852
  0.336652578,                            !- Value 3853
  0.307787649,                            !- Value 3854
  0.303851888,                            !- Value 3855
  0.298340083,                            !- Value 3856
  0.337510715,                            !- Value 3857
  0.384925522,                            !- Value 3858
  0.394843097,                            !- Value 3859
  0.37947948,                             !- Value 3860
  0.386981892,                            !- Value 3861
  0.379895976,                            !- Value 3862
  0.329512988,                            !- Value 3863
  0.298672603,                            !- Value 3864
  0.247015627,                            !- Value 3865
  0.203842022,                            !- Value 3866
  0.185075836,                            !- Value 3867
  0.173602203,                            !- Value 3868
  0.163140476,                            !- Value 3869
  0.174286102,                            !- Value 3870
  0.199077782,                            !- Value 3871
  0.257477516,                            !- Value 3872
  0.315865806,                            !- Value 3873
  0.381731041,                            !- Value 3874
  0.385227901,                            !- Value 3875
  0.409927707,                            !- Value 3876
  0.422627135,                            !- Value 3877
  0.382198471,                            !- Value 3878
  0.344445603,                            !- Value 3879
  0.34735205,                             !- Value 3880
  0.359039089,                            !- Value 3881
  0.379492213,                            !- Value 3882
  0.395420454,                            !- Value 3883
  0.377353479,                            !- Value 3884
  0.38699656,                             !- Value 3885
  0.396300028,                            !- Value 3886
  0.347281775,                            !- Value 3887
  0.292732374,                            !- Value 3888
  0.240310264,                            !- Value 3889
  0.209662653,                            !- Value 3890
  0.185544556,                            !- Value 3891
  0.174539481,                            !- Value 3892
  0.168839737,                            !- Value 3893
  0.173805133,                            !- Value 3894
  0.179163008,                            !- Value 3895
  0.231017433,                            !- Value 3896
  0.297604767,                            !- Value 3897
  0.360077912,                            !- Value 3898
  0.410515218,                            !- Value 3899
  0.427951001,                            !- Value 3900
  0.431148383,                            !- Value 3901
  0.407758348,                            !- Value 3902
  0.388952673,                            !- Value 3903
  0.378103462,                            !- Value 3904
  0.403834032,                            !- Value 3905
  0.45899367,                             !- Value 3906
  0.510702386,                            !- Value 3907
  0.500101558,                            !- Value 3908
  0.472670027,                            !- Value 3909
  0.430286055,                            !- Value 3910
  0.367968936,                            !- Value 3911
  0.279832596,                            !- Value 3912
  0.228721869,                            !- Value 3913
  0.189001281,                            !- Value 3914
  0.1738061,                              !- Value 3915
  0.170063275,                            !- Value 3916
  0.170428354,                            !- Value 3917
  0.188143144,                            !- Value 3918
  0.265779878,                            !- Value 3919
  0.340283542,                            !- Value 3920
  0.332141879,                            !- Value 3921
  0.310933291,                            !- Value 3922
  0.301366128,                            !- Value 3923
  0.31138412,                             !- Value 3924
  0.321013177,                            !- Value 3925
  0.306885187,                            !- Value 3926
  0.290294001,                            !- Value 3927
  0.289705201,                            !- Value 3928
  0.347720514,                            !- Value 3929
  0.42738396,                             !- Value 3930
  0.478413129,                            !- Value 3931
  0.471618954,                            !- Value 3932
  0.431361628,                            !- Value 3933
  0.403320504,                            !- Value 3934
  0.350671931,                            !- Value 3935
  0.267394929,                            !- Value 3936
  0.215054216,                            !- Value 3937
  0.179424286,                            !- Value 3938
  0.169715281,                            !- Value 3939
  0.160019011,                            !- Value 3940
  0.166619122,                            !- Value 3941
  0.195902804,                            !- Value 3942
  0.275390883,                            !- Value 3943
  0.349785749,                            !- Value 3944
  0.325875255,                            !- Value 3945
  0.310055168,                            !- Value 3946
  0.300479945,                            !- Value 3947
  0.314792812,                            !- Value 3948
  0.334031424,                            !- Value 3949
  0.308704456,                            !- Value 3950
  0.286750237,                            !- Value 3951
  0.298676633,                            !- Value 3952
  0.350085549,                            !- Value 3953
  0.430101824,                            !- Value 3954
  0.490709761,                            !- Value 3955
  0.479831537,                            !- Value 3956
  0.457084299,                            !- Value 3957
  0.415911294,                            !- Value 3958
  0.358558281,                            !- Value 3959
  0.296473748,                            !- Value 3960
  0.22628946,                             !- Value 3961
  0.198549425,                            !- Value 3962
  0.179468127,                            !- Value 3963
  0.171168022,                            !- Value 3964
  0.174927126,                            !- Value 3965
  0.207942672,                            !- Value 3966
  0.293397898,                            !- Value 3967
  0.34734657,                             !- Value 3968
  0.336905313,                            !- Value 3969
  0.312506113,                            !- Value 3970
  0.293429167,                            !- Value 3971
  0.288962148,                            !- Value 3972
  0.306731418,                            !- Value 3973
  0.283960003,                            !- Value 3974
  0.264553116,                            !- Value 3975
  0.273341445,                            !- Value 3976
  0.319178111,                            !- Value 3977
  0.38718611,                             !- Value 3978
  0.435092203,                            !- Value 3979
  0.429901796,                            !- Value 3980
  0.438495576,                            !- Value 3981
  0.419703763,                            !- Value 3982
  0.3475387,                              !- Value 3983
  0.273072269,                            !- Value 3984
  0.226390038,                            !- Value 3985
  0.184611469,                            !- Value 3986
  0.158538225,                            !- Value 3987
  0.150211524,                            !- Value 3988
  0.162079893,                            !- Value 3989
  0.190033818,                            !- Value 3990
  0.279618546,                            !- Value 3991
  0.338429618,                            !- Value 3992
  0.320811376,                            !- Value 3993
  0.297525304,                            !- Value 3994
  0.27626949,                             !- Value 3995
  0.283625549,                            !- Value 3996
  0.308783114,                            !- Value 3997
  0.300132919,                            !- Value 3998
  0.262313482,                            !- Value 3999
  0.27020096,                             !- Value 4000
  0.300831324,                            !- Value 4001
  0.36237799,                             !- Value 4002
  0.411397855,                            !- Value 4003
  0.407476117,                            !- Value 4004
  0.435609277,                            !- Value 4005
  0.41008615,                             !- Value 4006
  0.348956141,                            !- Value 4007
  0.279297792,                            !- Value 4008
  0.216454249,                            !- Value 4009
  0.187047585,                            !- Value 4010
  0.165142043,                            !- Value 4011
  0.156216871,                            !- Value 4012
  0.158680227,                            !- Value 4013
  0.187096262,                            !- Value 4014
  0.270030267,                            !- Value 4015
  0.316171892,                            !- Value 4016
  0.332104807,                            !- Value 4017
  0.312930023,                            !- Value 4018
  0.305868607,                            !- Value 4019
  0.313297681,                            !- Value 4020
  0.336652578,                            !- Value 4021
  0.307787649,                            !- Value 4022
  0.303851888,                            !- Value 4023
  0.298340083,                            !- Value 4024
  0.337510715,                            !- Value 4025
  0.384925522,                            !- Value 4026
  0.394843097,                            !- Value 4027
  0.37947948,                             !- Value 4028
  0.386981892,                            !- Value 4029
  0.379895976,                            !- Value 4030
  0.329512988,                            !- Value 4031
  0.298672603,                            !- Value 4032
  0.247015627,                            !- Value 4033
  0.203842022,                            !- Value 4034
  0.185075836,                            !- Value 4035
  0.173602203,                            !- Value 4036
  0.163140476,                            !- Value 4037
  0.174286102,                            !- Value 4038
  0.199077782,                            !- Value 4039
  0.257477516,                            !- Value 4040
  0.315865806,                            !- Value 4041
  0.381731041,                            !- Value 4042
  0.385227901,                            !- Value 4043
  0.409927707,                            !- Value 4044
  0.422627135,                            !- Value 4045
  0.382198471,                            !- Value 4046
  0.344445603,                            !- Value 4047
  0.34735205,                             !- Value 4048
  0.359039089,                            !- Value 4049
  0.379492213,                            !- Value 4050
  0.395420454,                            !- Value 4051
  0.377353479,                            !- Value 4052
  0.38699656,                             !- Value 4053
  0.396300028,                            !- Value 4054
  0.347281775,                            !- Value 4055
  0.292732374,                            !- Value 4056
  0.240310264,                            !- Value 4057
  0.209662653,                            !- Value 4058
  0.185544556,                            !- Value 4059
  0.174539481,                            !- Value 4060
  0.168839737,                            !- Value 4061
  0.173805133,                            !- Value 4062
  0.179163008,                            !- Value 4063
  0.231017433,                            !- Value 4064
  0.297604767,                            !- Value 4065
  0.360077912,                            !- Value 4066
  0.410515218,                            !- Value 4067
  0.427951001,                            !- Value 4068
  0.431148383,                            !- Value 4069
  0.407758348,                            !- Value 4070
  0.388952673,                            !- Value 4071
  0.378103462,                            !- Value 4072
  0.403834032,                            !- Value 4073
  0.45899367,                             !- Value 4074
  0.510702386,                            !- Value 4075
  0.500101558,                            !- Value 4076
  0.472670027,                            !- Value 4077
  0.430286055,                            !- Value 4078
  0.367968936,                            !- Value 4079
  0.279832596,                            !- Value 4080
  0.228721869,                            !- Value 4081
  0.189001281,                            !- Value 4082
  0.1738061,                              !- Value 4083
  0.170063275,                            !- Value 4084
  0.170428354,                            !- Value 4085
  0.188143144,                            !- Value 4086
  0.265779878,                            !- Value 4087
  0.340283542,                            !- Value 4088
  0.332141879,                            !- Value 4089
  0.310933291,                            !- Value 4090
  0.301366128,                            !- Value 4091
  0.31138412,                             !- Value 4092
  0.321013177,                            !- Value 4093
  0.306885187,                            !- Value 4094
  0.290294001,                            !- Value 4095
  0.289705201,                            !- Value 4096
  0.347720514,                            !- Value 4097
  0.42738396,                             !- Value 4098
  0.478413129,                            !- Value 4099
  0.471618954,                            !- Value 4100
  0.431361628,                            !- Value 4101
  0.403320504,                            !- Value 4102
  0.350671931,                            !- Value 4103
  0.267394929,                            !- Value 4104
  0.215054216,                            !- Value 4105
  0.179424286,                            !- Value 4106
  0.169715281,                            !- Value 4107
  0.160019011,                            !- Value 4108
  0.166619122,                            !- Value 4109
  0.195902804,                            !- Value 4110
  0.275390883,                            !- Value 4111
  0.349785749,                            !- Value 4112
  0.325875255,                            !- Value 4113
  0.310055168,                            !- Value 4114
  0.300479945,                            !- Value 4115
  0.314792812,                            !- Value 4116
  0.334031424,                            !- Value 4117
  0.308704456,                            !- Value 4118
  0.286750237,                            !- Value 4119
  0.298676633,                            !- Value 4120
  0.350085549,                            !- Value 4121
  0.430101824,                            !- Value 4122
  0.490709761,                            !- Value 4123
  0.479831537,                            !- Value 4124
  0.457084299,                            !- Value 4125
  0.415911294,                            !- Value 4126
  0.358558281,                            !- Value 4127
  0.296473748,                            !- Value 4128
  0.22628946,                             !- Value 4129
  0.198549425,                            !- Value 4130
  0.179468127,                            !- Value 4131
  0.171168022,                            !- Value 4132
  0.174927126,                            !- Value 4133
  0.207942672,                            !- Value 4134
  0.293397898,                            !- Value 4135
  0.34734657,                             !- Value 4136
  0.336905313,                            !- Value 4137
  0.312506113,                            !- Value 4138
  0.293429167,                            !- Value 4139
  0.288962148,                            !- Value 4140
  0.306731418,                            !- Value 4141
  0.283960003,                            !- Value 4142
  0.264553116,                            !- Value 4143
  0.273341445,                            !- Value 4144
  0.319178111,                            !- Value 4145
  0.38718611,                             !- Value 4146
  0.435092203,                            !- Value 4147
  0.429901796,                            !- Value 4148
  0.438495576,                            !- Value 4149
  0.419703763,                            !- Value 4150
  0.3475387,                              !- Value 4151
  0.273072269,                            !- Value 4152
  0.226390038,                            !- Value 4153
  0.184611469,                            !- Value 4154
  0.158538225,                            !- Value 4155
  0.150211524,                            !- Value 4156
  0.162079893,                            !- Value 4157
  0.190033818,                            !- Value 4158
  0.279618546,                            !- Value 4159
  0.338429618,                            !- Value 4160
  0.320811376,                            !- Value 4161
  0.297525304,                            !- Value 4162
  0.27626949,                             !- Value 4163
  0.283625549,                            !- Value 4164
  0.308783114,                            !- Value 4165
  0.300132919,                            !- Value 4166
  0.262313482,                            !- Value 4167
  0.27020096,                             !- Value 4168
  0.300831324,                            !- Value 4169
  0.36237799,                             !- Value 4170
  0.411397855,                            !- Value 4171
  0.407476117,                            !- Value 4172
  0.435609277,                            !- Value 4173
  0.41008615,                             !- Value 4174
  0.348956141,                            !- Value 4175
  0.279297792,                            !- Value 4176
  0.216454249,                            !- Value 4177
  0.187047585,                            !- Value 4178
  0.165142043,                            !- Value 4179
  0.156216871,                            !- Value 4180
  0.158680227,                            !- Value 4181
  0.187096262,                            !- Value 4182
  0.270030267,                            !- Value 4183
  0.316171892,                            !- Value 4184
  0.332104807,                            !- Value 4185
  0.312930023,                            !- Value 4186
  0.305868607,                            !- Value 4187
  0.313297681,                            !- Value 4188
  0.336652578,                            !- Value 4189
  0.307787649,                            !- Value 4190
  0.303851888,                            !- Value 4191
  0.298340083,                            !- Value 4192
  0.337510715,                            !- Value 4193
  0.384925522,                            !- Value 4194
  0.394843097,                            !- Value 4195
  0.37947948,                             !- Value 4196
  0.386981892,                            !- Value 4197
  0.379895976,                            !- Value 4198
  0.329512988,                            !- Value 4199
  0.298672603,                            !- Value 4200
  0.247015627,                            !- Value 4201
  0.203842022,                            !- Value 4202
  0.185075836,                            !- Value 4203
  0.173602203,                            !- Value 4204
  0.163140476,                            !- Value 4205
  0.174286102,                            !- Value 4206
  0.199077782,                            !- Value 4207
  0.257477516,                            !- Value 4208
  0.315865806,                            !- Value 4209
  0.381731041,                            !- Value 4210
  0.385227901,                            !- Value 4211
  0.409927707,                            !- Value 4212
  0.422627135,                            !- Value 4213
  0.382198471,                            !- Value 4214
  0.344445603,                            !- Value 4215
  0.34735205,                             !- Value 4216
  0.359039089,                            !- Value 4217
  0.379492213,                            !- Value 4218
  0.395420454,                            !- Value 4219
  0.377353479,                            !- Value 4220
  0.38699656,                             !- Value 4221
  0.396300028,                            !- Value 4222
  0.347281775,                            !- Value 4223
  0.292732374,                            !- Value 4224
  0.240310264,                            !- Value 4225
  0.209662653,                            !- Value 4226
  0.185544556,                            !- Value 4227
  0.174539481,                            !- Value 4228
  0.168839737,                            !- Value 4229
  0.173805133,                            !- Value 4230
  0.179163008,                            !- Value 4231
  0.231017433,                            !- Value 4232
  0.297604767,                            !- Value 4233
  0.360077912,                            !- Value 4234
  0.410515218,                            !- Value 4235
  0.427951001,                            !- Value 4236
  0.431148383,                            !- Value 4237
  0.407758348,                            !- Value 4238
  0.388952673,                            !- Value 4239
  0.378103462,                            !- Value 4240
  0.403834032,                            !- Value 4241
  0.45899367,                             !- Value 4242
  0.510702386,                            !- Value 4243
  0.500101558,                            !- Value 4244
  0.472670027,                            !- Value 4245
  0.430286055,                            !- Value 4246
  0.367968936,                            !- Value 4247
  0.279832596,                            !- Value 4248
  0.228721869,                            !- Value 4249
  0.189001281,                            !- Value 4250
  0.1738061,                              !- Value 4251
  0.170063275,                            !- Value 4252
  0.170428354,                            !- Value 4253
  0.188143144,                            !- Value 4254
  0.265779878,                            !- Value 4255
  0.340283542,                            !- Value 4256
  0.332141879,                            !- Value 4257
  0.310933291,                            !- Value 4258
  0.301366128,                            !- Value 4259
  0.31138412,                             !- Value 4260
  0.321013177,                            !- Value 4261
  0.306885187,                            !- Value 4262
  0.290294001,                            !- Value 4263
  0.289705201,                            !- Value 4264
  0.347720514,                            !- Value 4265
  0.42738396,                             !- Value 4266
  0.478413129,                            !- Value 4267
  0.471618954,                            !- Value 4268
  0.431361628,                            !- Value 4269
  0.403320504,                            !- Value 4270
  0.350671931,                            !- Value 4271
  0.267394929,                            !- Value 4272
  0.215054216,                            !- Value 4273
  0.179424286,                            !- Value 4274
  0.169715281,                            !- Value 4275
  0.160019011,                            !- Value 4276
  0.166619122,                            !- Value 4277
  0.195902804,                            !- Value 4278
  0.275390883,                            !- Value 4279
  0.349785749,                            !- Value 4280
  0.325875255,                            !- Value 4281
  0.310055168,                            !- Value 4282
  0.300479945,                            !- Value 4283
  0.314792812,                            !- Value 4284
  0.334031424,                            !- Value 4285
  0.308704456,                            !- Value 4286
  0.286750237,                            !- Value 4287
  0.298676633,                            !- Value 4288
  0.350085549,                            !- Value 4289
  0.430101824,                            !- Value 4290
  0.490709761,                            !- Value 4291
  0.479831537,                            !- Value 4292
  0.457084299,                            !- Value 4293
  0.415911294,                            !- Value 4294
  0.358558281,                            !- Value 4295
  0.296473748,                            !- Value 4296
  0.22628946,                             !- Value 4297
  0.198549425,                            !- Value 4298
  0.179468127,                            !- Value 4299
  0.171168022,                            !- Value 4300
  0.174927126,                            !- Value 4301
  0.207942672,                            !- Value 4302
  0.293397898,                            !- Value 4303
  0.34734657,                             !- Value 4304
  0.336905313,                            !- Value 4305
  0.312506113,                            !- Value 4306
  0.293429167,                            !- Value 4307
  0.288962148,                            !- Value 4308
  0.306731418,                            !- Value 4309
  0.283960003,                            !- Value 4310
  0.264553116,                            !- Value 4311
  0.273341445,                            !- Value 4312
  0.319178111,                            !- Value 4313
  0.38718611,                             !- Value 4314
  0.435092203,                            !- Value 4315
  0.429901796,                            !- Value 4316
  0.438495576,                            !- Value 4317
  0.419703763,                            !- Value 4318
  0.3475387,                              !- Value 4319
  0.273072269,                            !- Value 4320
  0.226390038,                            !- Value 4321
  0.184611469,                            !- Value 4322
  0.158538225,                            !- Value 4323
  0.150211524,                            !- Value 4324
  0.162079893,                            !- Value 4325
  0.190033818,                            !- Value 4326
  0.279618546,                            !- Value 4327
  0.338429618,                            !- Value 4328
  0.320811376,                            !- Value 4329
  0.297525304,                            !- Value 4330
  0.27626949,                             !- Value 4331
  0.283625549,                            !- Value 4332
  0.308783114,                            !- Value 4333
  0.300132919,                            !- Value 4334
  0.262313482,                            !- Value 4335
  0.27020096,                             !- Value 4336
  0.300831324,                            !- Value 4337
  0.36237799,                             !- Value 4338
  0.411397855,                            !- Value 4339
  0.407476117,                            !- Value 4340
  0.435609277,                            !- Value 4341
  0.41008615,                             !- Value 4342
  0.348956141,                            !- Value 4343
  0.279297792,                            !- Value 4344
  0.225036502,                            !- Value 4345
  0.194463885,                            !- Value 4346
  0.171689804,                            !- Value 4347
  0.162410755,                            !- Value 4348
  0.164971781,                            !- Value 4349
  0.194514492,                            !- Value 4350
  0.280736769,                            !- Value 4351
  0.328707876,                            !- Value 4352
  0.345272519,                            !- Value 4353
  0.325337469,                            !- Value 4354
  0.317996073,                            !- Value 4355
  0.325719705,                            !- Value 4356
  0.350000606,                            !- Value 4357
  0.319991204,                            !- Value 4358
  0.315899393,                            !- Value 4359
  0.310169049,                            !- Value 4360
  0.350892768,                            !- Value 4361
  0.400187537,                            !- Value 4362
  0.410498336,                            !- Value 4363
  0.394525563,                            !- Value 4364
  0.40232544,                             !- Value 4365
  0.394958573,                            !- Value 4366
  0.342577937,                            !- Value 4367
  0.310514753,                            !- Value 4368
  0.256809616,                            !- Value 4369
  0.211924208,                            !- Value 4370
  0.192413958,                            !- Value 4371
  0.180485404,                            !- Value 4372
  0.169608876,                            !- Value 4373
  0.181196418,                            !- Value 4374
  0.20697107,                             !- Value 4375
  0.267686311,                            !- Value 4376
  0.328389654,                            !- Value 4377
  0.396866397,                            !- Value 4378
  0.400501905,                            !- Value 4379
  0.42618104,                             !- Value 4380
  0.439383991,                            !- Value 4381
  0.397352361,                            !- Value 4382
  0.358102619,                            !- Value 4383
  0.361124305,                            !- Value 4384
  0.373274726,                            !- Value 4385
  0.394538801,                            !- Value 4386
  0.411098585,                            !- Value 4387
  0.392315268,                            !- Value 4388
  0.402340689,                            !- Value 4389
  0.412013034,                            !- Value 4390
  0.361051242,                            !- Value 4391
  0.304338998,                            !- Value 4392
  0.249838389,                            !- Value 4393
  0.217975624,                            !- Value 4394
  0.192901261,                            !- Value 4395
  0.181459844,                            !- Value 4396
  0.175534109,                            !- Value 4397
  0.180696379,                            !- Value 4398
  0.18626669,                             !- Value 4399
  0.240177105,                            !- Value 4400
  0.309404578,                            !- Value 4401
  0.374354737,                            !- Value 4402
  0.426791846,                            !- Value 4403
  0.444918945,                            !- Value 4404
  0.448243101,                            !- Value 4405
  0.423925668,                            !- Value 4406
  0.404374362,                            !- Value 4407
  0.393094988,                            !- Value 4408
  0.419845755,                            !- Value 4409
  0.477192433,                            !- Value 4410
  0.530951361,                            !- Value 4411
  0.519930218,                            !- Value 4412
  0.491411047,                            !- Value 4413
  0.447346582,                            !- Value 4414
  0.382558634,                            !- Value 4415
  0.290927754,                            !- Value 4416
  0.237790523,                            !- Value 4417
  0.196495043,                            !- Value 4418
  0.180697384,                            !- Value 4419
  0.176806159,                            !- Value 4420
  0.177185713,                            !- Value 4421
  0.195602882,                            !- Value 4422
  0.276317856,                            !- Value 4423
  0.353775535,                            !- Value 4424
  0.345311061,                            !- Value 4425
  0.323261569,                            !- Value 4426
  0.313315074,                            !- Value 4427
  0.323730272,                            !- Value 4428
  0.333741114,                            !- Value 4429
  0.319052959,                            !- Value 4430
  0.301803946,                            !- Value 4431
  0.3011918,                              !- Value 4432
  0.361507378,                            !- Value 4433
  0.444329421,                            !- Value 4434
  0.497381859,                            !- Value 4435
  0.4903183,                              !- Value 4436
  0.4484648,                              !- Value 4437
  0.419311866,                            !- Value 4438
  0.364575816,                            !- Value 4439
  0.277996942,                            !- Value 4440
  0.223580958,                            !- Value 4441
  0.186538327,                            !- Value 4442
  0.176444368,                            !- Value 4443
  0.166363647,                            !- Value 4444
  0.173225448,                            !- Value 4445
  0.203670207,                            !- Value 4446
  0.28630993,                             !- Value 4447
  0.363654497,                            !- Value 4448
  0.33879597,                             !- Value 4449
  0.322348628,                            !- Value 4450
  0.312393755,                            !- Value 4451
  0.327274117,                            !- Value 4452
  0.347275525,                            !- Value 4453
  0.320944362,                            !- Value 4454
  0.298119674,                            !- Value 4455
  0.310518942,                            !- Value 4456
  0.363966184,                            !- Value 4457
  0.447155046,                            !- Value 4458
  0.510166044,                            !- Value 4459
  0.498856506,                            !- Value 4460
  0.475207357,                            !- Value 4461
  0.432401872,                            !- Value 4462
  0.372774854,                            !- Value 4463
  0.308228715,                            !- Value 4464
  0.235261671,                            !- Value 4465
  0.206421764,                            !- Value 4466
  0.186583907,                            !- Value 4467
  0.177954708,                            !- Value 4468
  0.181862858,                            !- Value 4469
  0.216187446,                            !- Value 4470
  0.305030909,                            !- Value 4471
  0.361118607,                            !- Value 4472
  0.350263361,                            !- Value 4473
  0.324896751,                            !- Value 4474
  0.305063419,                            !- Value 4475
  0.300419286,                            !- Value 4476
  0.318893094,                            !- Value 4477
  0.295218809,                            !- Value 4478
  0.275042453,                            !- Value 4479
  0.284179232,                            !- Value 4480
  0.33183329,                             !- Value 4481
  0.402537756,                            !- Value 4482
  0.45234329,                             !- Value 4483
  0.446947087,                            !- Value 4484
  0.455881605,                            !- Value 4485
  0.43634471,                             !- Value 4486
  0.361318355,                            !- Value 4487
  0.283899385,                            !- Value 4488
  0.235366237,                            !- Value 4489
  0.191931178,                            !- Value 4490
  0.164824149,                            !- Value 4491
  0.156167301,                            !- Value 4492
  0.168506242,                            !- Value 4493
  0.197568519,                            !- Value 4494
  0.290705216,                            !- Value 4495
  0.351848104,                            !- Value 4496
  0.333531312,                            !- Value 4497
  0.309321965,                            !- Value 4498
  0.287223373,                            !- Value 4499
  0.294871094,                            !- Value 4500
  0.321026138,                            !- Value 4501
  0.312032969,                            !- Value 4502
  0.272714019,                            !- Value 4503
  0.28091423,                             !- Value 4504
  0.312759065,                            !- Value 4505
  0.376746012,                            !- Value 4506
  0.427709478,                            !- Value 4507
  0.423632247,                            !- Value 4508
  0.452880866,                            !- Value 4509
  0.426345765,                            !- Value 4510
  0.362791996,                            !- Value 4511
  0.290371745,                            !- Value 4512
  0.225036502,                            !- Value 4513
  0.194463885,                            !- Value 4514
  0.171689804,                            !- Value 4515
  0.162410755,                            !- Value 4516
  0.164971781,                            !- Value 4517
  0.194514492,                            !- Value 4518
  0.280736769,                            !- Value 4519
  0.328707876,                            !- Value 4520
  0.345272519,                            !- Value 4521
  0.325337469,                            !- Value 4522
  0.317996073,                            !- Value 4523
  0.325719705,                            !- Value 4524
  0.350000606,                            !- Value 4525
  0.319991204,                            !- Value 4526
  0.315899393,                            !- Value 4527
  0.310169049,                            !- Value 4528
  0.350892768,                            !- Value 4529
  0.400187537,                            !- Value 4530
  0.410498336,                            !- Value 4531
  0.394525563,                            !- Value 4532
  0.40232544,                             !- Value 4533
  0.394958573,                            !- Value 4534
  0.342577937,                            !- Value 4535
  0.310514753,                            !- Value 4536
  0.256809616,                            !- Value 4537
  0.211924208,                            !- Value 4538
  0.192413958,                            !- Value 4539
  0.180485404,                            !- Value 4540
  0.169608876,                            !- Value 4541
  0.181196418,                            !- Value 4542
  0.20697107,                             !- Value 4543
  0.267686311,                            !- Value 4544
  0.328389654,                            !- Value 4545
  0.396866397,                            !- Value 4546
  0.400501905,                            !- Value 4547
  0.42618104,                             !- Value 4548
  0.439383991,                            !- Value 4549
  0.397352361,                            !- Value 4550
  0.358102619,                            !- Value 4551
  0.361124305,                            !- Value 4552
  0.373274726,                            !- Value 4553
  0.394538801,                            !- Value 4554
  0.411098585,                            !- Value 4555
  0.392315268,                            !- Value 4556
  0.402340689,                            !- Value 4557
  0.412013034,                            !- Value 4558
  0.361051242,                            !- Value 4559
  0.304338998,                            !- Value 4560
  0.249838389,                            !- Value 4561
  0.217975624,                            !- Value 4562
  0.192901261,                            !- Value 4563
  0.181459844,                            !- Value 4564
  0.175534109,                            !- Value 4565
  0.180696379,                            !- Value 4566
  0.18626669,                             !- Value 4567
  0.240177105,                            !- Value 4568
  0.309404578,                            !- Value 4569
  0.374354737,                            !- Value 4570
  0.426791846,                            !- Value 4571
  0.444918945,                            !- Value 4572
  0.448243101,                            !- Value 4573
  0.423925668,                            !- Value 4574
  0.404374362,                            !- Value 4575
  0.393094988,                            !- Value 4576
  0.419845755,                            !- Value 4577
  0.477192433,                            !- Value 4578
  0.530951361,                            !- Value 4579
  0.519930218,                            !- Value 4580
  0.491411047,                            !- Value 4581
  0.447346582,                            !- Value 4582
  0.382558634,                            !- Value 4583
  0.290927754,                            !- Value 4584
  0.237790523,                            !- Value 4585
  0.196495043,                            !- Value 4586
  0.180697384,                            !- Value 4587
  0.176806159,                            !- Value 4588
  0.177185713,                            !- Value 4589
  0.195602882,                            !- Value 4590
  0.276317856,                            !- Value 4591
  0.353775535,                            !- Value 4592
  0.345311061,                            !- Value 4593
  0.323261569,                            !- Value 4594
  0.313315074,                            !- Value 4595
  0.323730272,                            !- Value 4596
  0.333741114,                            !- Value 4597
  0.319052959,                            !- Value 4598
  0.301803946,                            !- Value 4599
  0.3011918,                              !- Value 4600
  0.361507378,                            !- Value 4601
  0.444329421,                            !- Value 4602
  0.497381859,                            !- Value 4603
  0.4903183,                              !- Value 4604
  0.4484648,                              !- Value 4605
  0.419311866,                            !- Value 4606
  0.364575816,                            !- Value 4607
  0.277996942,                            !- Value 4608
  0.223580958,                            !- Value 4609
  0.186538327,                            !- Value 4610
  0.176444368,                            !- Value 4611
  0.166363647,                            !- Value 4612
  0.173225448,                            !- Value 4613
  0.203670207,                            !- Value 4614
  0.28630993,                             !- Value 4615
  0.363654497,                            !- Value 4616
  0.33879597,                             !- Value 4617
  0.322348628,                            !- Value 4618
  0.312393755,                            !- Value 4619
  0.327274117,                            !- Value 4620
  0.347275525,                            !- Value 4621
  0.320944362,                            !- Value 4622
  0.298119674,                            !- Value 4623
  0.310518942,                            !- Value 4624
  0.363966184,                            !- Value 4625
  0.447155046,                            !- Value 4626
  0.510166044,                            !- Value 4627
  0.498856506,                            !- Value 4628
  0.475207357,                            !- Value 4629
  0.432401872,                            !- Value 4630
  0.372774854,                            !- Value 4631
  0.308228715,                            !- Value 4632
  0.235261671,                            !- Value 4633
  0.206421764,                            !- Value 4634
  0.186583907,                            !- Value 4635
  0.177954708,                            !- Value 4636
  0.181862858,                            !- Value 4637
  0.216187446,                            !- Value 4638
  0.305030909,                            !- Value 4639
  0.361118607,                            !- Value 4640
  0.350263361,                            !- Value 4641
  0.324896751,                            !- Value 4642
  0.305063419,                            !- Value 4643
  0.300419286,                            !- Value 4644
  0.318893094,                            !- Value 4645
  0.295218809,                            !- Value 4646
  0.275042453,                            !- Value 4647
  0.284179232,                            !- Value 4648
  0.33183329,                             !- Value 4649
