  0.681689398,                            !- Field 396
  Through: 01/09,                         !- Field 397
  For: AllDays,                           !- Field 398
  Until: 01:00,                           !- Field 399
  0.594118555,                            !- Field 400
  Until: 02:00,                           !- Field 401
  0.507767341,                            !- Field 402
  Until: 03:00,                           !- Field 403
  0.448529366,                            !- Field 404
  Until: 04:00,                           !- Field 405
  0.469625074,                            !- Field 406
  Until: 05:00,                           !- Field 407
  0.429649888,                            !- Field 408
  Until: 06:00,                           !- Field 409
  0.358004379,                            !- Field 410
  Until: 07:00,                           !- Field 411
  0.200156966,                            !- Field 412
  Until: 08:00,                           !- Field 413
  0.463607394,                            !- Field 414
  Until: 09:00,                           !- Field 415
  0.547589946,                            !- Field 416
  Until: 10:00,                           !- Field 417
  0.672942499,                            !- Field 418
  Until: 11:00,                           !- Field 419
  0.59434194,                             !- Field 420
  Until: 12:00,                           !- Field 421
  0.607325684,                            !- Field 422
  Until: 13:00,                           !- Field 423
  0.617083177,                            !- Field 424
  Until: 14:00,                           !- Field 425
  0.536654552,                            !- Field 426
  Until: 15:00,                           !- Field 427
  0.539907399,                            !- Field 428
  Until: 16:00,                           !- Field 429
  0.401640977,                            !- Field 430
  Until: 17:00,                           !- Field 431
  0.222290509,                            !- Field 432
  Until: 18:00,                           !- Field 433
  0.21362556,                             !- Field 434
  Until: 19:00,                           !- Field 435
  0.423014209,                            !- Field 436
  Until: 20:00,                           !- Field 437
  0.412302831,                            !- Field 438
  Until: 21:00,                           !- Field 439
  0.503588949,                            !- Field 440
  Until: 22:00,                           !- Field 441
  0.617032889,                            !- Field 442
  Until: 23:00,                           !- Field 443
  0.74890566,                             !- Field 444
  Until: 24:00,                           !- Field 445
  0.645015658,                            !- Field 446
  Through: 01/10,                         !- Field 447
  For: AllDays,                           !- Field 448
  Until: 01:00,                           !- Field 449
  0.540659516,                            !- Field 450
  Until: 02:00,                           !- Field 451
  0.423511013,                            !- Field 452
  Until: 03:00,                           !- Field 453
  0.418350775,                            !- Field 454
  Until: 04:00,                           !- Field 455
  0.387348288,                            !- Field 456
  Until: 05:00,                           !- Field 457
  0.45993255,                             !- Field 458
  Until: 06:00,                           !- Field 459
  0.307718311,                            !- Field 460
  Until: 07:00,                           !- Field 461
  0.322106387,                            !- Field 462
  Until: 08:00,                           !- Field 463
  0.576663652,                            !- Field 464
  Until: 09:00,                           !- Field 465
  0.592989958,                            !- Field 466
  Until: 10:00,                           !- Field 467
  0.485198186,                            !- Field 468
  Until: 11:00,                           !- Field 469
  0.458164244,                            !- Field 470
  Until: 12:00,                           !- Field 471
  0.401196519,                            !- Field 472
  Until: 13:00,                           !- Field 473
  0.416578671,                            !- Field 474
  Until: 14:00,                           !- Field 475
  0.516698433,                            !- Field 476
  Until: 15:00,                           !- Field 477
  0.542921651,                            !- Field 478
  Until: 16:00,                           !- Field 479
  0.407815203,                            !- Field 480
  Until: 17:00,                           !- Field 481
  0.27872601,                             !- Field 482
  Until: 18:00,                           !- Field 483
  0.17017579,                             !- Field 484
  Until: 19:00,                           !- Field 485
  0.452043908,                            !- Field 486
  Until: 20:00,                           !- Field 487
  0.465559712,                            !- Field 488
  Until: 21:00,                           !- Field 489
  0.506390126,                            !- Field 490
  Until: 22:00,                           !- Field 491
  0.504102718,                            !- Field 492
  Until: 23:00,                           !- Field 493
  0.561492476,                            !- Field 494
  Until: 24:00,                           !- Field 495
  0.578823475,                            !- Field 496
  Through: 01/11,                         !- Field 497
  For: AllDays,                           !- Field 498
  Until: 01:00,                           !- Field 499
  0.495694636,                            !- Field 500
  Until: 02:00,                           !- Field 501
  0.41262792,                             !- Field 502
  Until: 03:00,                           !- Field 503
  0.428239639,                            !- Field 504
  Until: 04:00,                           !- Field 505
  0.404314515,                            !- Field 506
  Until: 05:00,                           !- Field 507
  0.447338814,                            !- Field 508
  Until: 06:00,                           !- Field 509
  0.366425751,                            !- Field 510
  Until: 07:00,                           !- Field 511
  0.317975844,                            !- Field 512
  Until: 08:00,                           !- Field 513
  0.585991318,                            !- Field 514
  Until: 09:00,                           !- Field 515
  0.619715224,                            !- Field 516
  Until: 10:00,                           !- Field 517
  0.523190241,                            !- Field 518
  Until: 11:00,                           !- Field 519
  0.50391255,                             !- Field 520
  Until: 12:00,                           !- Field 521
  0.549739074,                            !- Field 522
  Until: 13:00,                           !- Field 523
  0.537306732,                            !- Field 524
  Until: 14:00,                           !- Field 525
  0.476061801,                            !- Field 526
  Until: 15:00,                           !- Field 527
  0.530307663,                            !- Field 528
  Until: 16:00,                           !- Field 529
  0.456734868,                            !- Field 530
  Until: 17:00,                           !- Field 531
  0.279244758,                            !- Field 532
  Until: 18:00,                           !- Field 533
  0.270348664,                            !- Field 534
  Until: 19:00,                           !- Field 535
  0.449915781,                            !- Field 536
  Until: 20:00,                           !- Field 537
  0.531449818,                            !- Field 538
  Until: 21:00,                           !- Field 539
  0.621252133,                            !- Field 540
  Until: 22:00,                           !- Field 541
  0.664527347,                            !- Field 542
  Until: 23:00,                           !- Field 543
  0.690422405,                            !- Field 544
  Until: 24:00,                           !- Field 545
  0.708167803,                            !- Field 546
  Through: 01/12,                         !- Field 547
  For: AllDays,                           !- Field 548
  Until: 01:00,                           !- Field 549
  0.513213104,                            !- Field 550
  Until: 02:00,                           !- Field 551
  0.492291134,                            !- Field 552
  Until: 03:00,                           !- Field 553
  0.505825965,                            !- Field 554
  Until: 04:00,                           !- Field 555
  0.447200901,                            !- Field 556
  Until: 05:00,                           !- Field 557
  0.486857201,                            !- Field 558
  Until: 06:00,                           !- Field 559
  0.379240068,                            !- Field 560
  Until: 07:00,                           !- Field 561
  0.346993628,                            !- Field 562
  Until: 08:00,                           !- Field 563
  0.639073399,                            !- Field 564
  Until: 09:00,                           !- Field 565
  0.631470874,                            !- Field 566
  Until: 10:00,                           !- Field 567
  0.633319026,                            !- Field 568
  Until: 11:00,                           !- Field 569
  0.520113063,                            !- Field 570
  Until: 12:00,                           !- Field 571
  0.508108431,                            !- Field 572
  Until: 13:00,                           !- Field 573
  0.462484687,                            !- Field 574
  Until: 14:00,                           !- Field 575
  0.539170308,                            !- Field 576
  Until: 15:00,                           !- Field 577
  0.473632203,                            !- Field 578
  Until: 16:00,                           !- Field 579
  0.410261688,                            !- Field 580
  Until: 17:00,                           !- Field 581
  0.283539272,                            !- Field 582
  Until: 18:00,                           !- Field 583
  0.18912906,                             !- Field 584
  Until: 19:00,                           !- Field 585
  0.13929334,                             !- Field 586
  Until: 20:00,                           !- Field 587
  0.249980725,                            !- Field 588
  Until: 21:00,                           !- Field 589
  0.538502298,                            !- Field 590
  Until: 22:00,                           !- Field 591
  0.568717903,                            !- Field 592
  Until: 23:00,                           !- Field 593
  0.605149017,                            !- Field 594
  Until: 24:00,                           !- Field 595
  0.627067164,                            !- Field 596
  Through: 01/13,                         !- Field 597
  For: AllDays,                           !- Field 598
  Until: 01:00,                           !- Field 599
  0.536347506,                            !- Field 600
  Until: 02:00,                           !- Field 601
  0.461576014,                            !- Field 602
  Until: 03:00,                           !- Field 603
  0.402589139,                            !- Field 604
  Until: 04:00,                           !- Field 605
  0.360589358,                            !- Field 606
  Until: 05:00,                           !- Field 607
  0.417617133,                            !- Field 608
  Until: 06:00,                           !- Field 609
  0.295339009,                            !- Field 610
  Until: 07:00,                           !- Field 611
  0.36014774,                             !- Field 612
  Until: 08:00,                           !- Field 613
  0.510696489,                            !- Field 614
  Until: 09:00,                           !- Field 615
  0.551042051,                            !- Field 616
  Until: 10:00,                           !- Field 617
  0.523291143,                            !- Field 618
  Until: 11:00,                           !- Field 619
  0.435982102,                            !- Field 620
  Until: 12:00,                           !- Field 621
  0.457083696,                            !- Field 622
  Until: 13:00,                           !- Field 623
  0.567044257,                            !- Field 624
  Until: 14:00,                           !- Field 625
  0.551110021,                            !- Field 626
  Until: 15:00,                           !- Field 627
  0.485179205,                            !- Field 628
  Until: 16:00,                           !- Field 629
  0.392086014,                            !- Field 630
  Until: 17:00,                           !- Field 631
  0.204790572,                            !- Field 632
  Until: 18:00,                           !- Field 633
  0.124388966,                            !- Field 634
  Until: 19:00,                           !- Field 635
  0.151897796,                            !- Field 636
  Until: 20:00,                           !- Field 637
  0.332876661,                            !- Field 638
  Until: 21:00,                           !- Field 639
  0.628781402,                            !- Field 640
  Until: 22:00,                           !- Field 641
  0.565557177,                            !- Field 642
  Until: 23:00,                           !- Field 643
  0.673940482,                            !- Field 644
  Until: 24:00,                           !- Field 645
  0.662218538,                            !- Field 646
  Through: 01/14,                         !- Field 647
  For: AllDays,                           !- Field 648
  Until: 01:00,                           !- Field 649
  0.558970286,                            !- Field 650
  Until: 02:00,                           !- Field 651
  0.465968526,                            !- Field 652
  Until: 03:00,                           !- Field 653
  0.384556164,                            !- Field 654
  Until: 04:00,                           !- Field 655
  0.370315009,                            !- Field 656
  Until: 05:00,                           !- Field 657
  0.401773795,                            !- Field 658
  Until: 06:00,                           !- Field 659
  0.322311393,                            !- Field 660
  Until: 07:00,                           !- Field 661
  0.345866615,                            !- Field 662
  Until: 08:00,                           !- Field 663
  0.549403147,                            !- Field 664
  Until: 09:00,                           !- Field 665
  0.590045493,                            !- Field 666
  Until: 10:00,                           !- Field 667
  0.523679608,                            !- Field 668
  Until: 11:00,                           !- Field 669
  0.492274422,                            !- Field 670
  Until: 12:00,                           !- Field 671
  0.487795796,                            !- Field 672
  Until: 13:00,                           !- Field 673
  0.572833442,                            !- Field 674
  Until: 14:00,                           !- Field 675
  0.475223603,                            !- Field 676
  Until: 15:00,                           !- Field 677
  0.637037265,                            !- Field 678
  Until: 16:00,                           !- Field 679
  0.483524746,                            !- Field 680
  Until: 17:00,                           !- Field 681
  0.325495378,                            !- Field 682
  Until: 18:00,                           !- Field 683
  0.231841127,                            !- Field 684
  Until: 19:00,                           !- Field 685
  0.336398155,                            !- Field 686
  Until: 20:00,                           !- Field 687
  0.294051807,                            !- Field 688
  Until: 21:00,                           !- Field 689
  0.500035079,                            !- Field 690
  Until: 22:00,                           !- Field 691
  0.579625692,                            !- Field 692
  Until: 23:00,                           !- Field 693
  0.64560932,                             !- Field 694
  Until: 24:00,                           !- Field 695
  0.75,                                   !- Field 696
  Through: 01/15,                         !- Field 697
  For: AllDays,                           !- Field 698
  Until: 01:00,                           !- Field 699
  0.622264989,                            !- Field 700
  Until: 02:00,                           !- Field 701
  0.524550211,                            !- Field 702
  Until: 03:00,                           !- Field 703
  0.486424603,                            !- Field 704
  Until: 04:00,                           !- Field 705
  0.459243225,                            !- Field 706
  Until: 05:00,                           !- Field 707
  0.422231778,                            !- Field 708
  Until: 06:00,                           !- Field 709
  0.35035904,                             !- Field 710
  Until: 07:00,                           !- Field 711
  0.277800479,                            !- Field 712
  Until: 08:00,                           !- Field 713
  0.496896769,                            !- Field 714
  Until: 09:00,                           !- Field 715
  0.571394712,                            !- Field 716
  Until: 10:00,                           !- Field 717
  0.658438866,                            !- Field 718
  Until: 11:00,                           !- Field 719
  0.57914983,                             !- Field 720
  Until: 12:00,                           !- Field 721
  0.559116402,                            !- Field 722
  Until: 13:00,                           !- Field 723
  0.678695828,                            !- Field 724
  Until: 14:00,                           !- Field 725
  0.548859535,                            !- Field 726
  Until: 15:00,                           !- Field 727
  0.389172904,                            !- Field 728
  Until: 16:00,                           !- Field 729
  0.157842326,                            !- Field 730
  Until: 18:00,                           !- Field 731
  0.06757538,                             !- Field 732
  Until: 19:00,                           !- Field 733
  0.164041873,                            !- Field 734
  Until: 20:00,                           !- Field 735
  0.19240946,                             !- Field 736
  Until: 21:00,                           !- Field 737
  0.476597621,                            !- Field 738
  Until: 22:00,                           !- Field 739
  0.618098657,                            !- Field 740
  Until: 23:00,                           !- Field 741
  0.639842187,                            !- Field 742
  Until: 24:00,                           !- Field 743
  0.681689398,                            !- Field 744
  Through: 01/16,                         !- Field 745
  For: AllDays,                           !- Field 746
  Until: 01:00,                           !- Field 747
  0.594118555,                            !- Field 748
  Until: 02:00,                           !- Field 749
  0.507767341,                            !- Field 750
  Until: 03:00,                           !- Field 751
  0.448529366,                            !- Field 752
  Until: 04:00,                           !- Field 753
  0.469625074,                            !- Field 754
  Until: 05:00,                           !- Field 755
  0.429649888,                            !- Field 756
  Until: 06:00,                           !- Field 757
  0.358004379,                            !- Field 758
  Until: 07:00,                           !- Field 759
  0.200156966,                            !- Field 760
  Until: 08:00,                           !- Field 761
  0.463607394,                            !- Field 762
  Until: 09:00,                           !- Field 763
  0.547589946,                            !- Field 764
  Until: 10:00,                           !- Field 765
  0.672942499,                            !- Field 766
  Until: 11:00,                           !- Field 767
  0.59434194,                             !- Field 768
  Until: 12:00,                           !- Field 769
  0.607325684,                            !- Field 770
  Until: 13:00,                           !- Field 771
  0.617083177,                            !- Field 772
  Until: 14:00,                           !- Field 773
  0.536654552,                            !- Field 774
  Until: 15:00,                           !- Field 775
  0.539907399,                            !- Field 776
  Until: 16:00,                           !- Field 777
  0.401640977,                            !- Field 778
  Until: 17:00,                           !- Field 779
  0.222290509,                            !- Field 780
  Until: 18:00,                           !- Field 781
  0.21362556,                             !- Field 782
  Until: 19:00,                           !- Field 783
  0.423014209,                            !- Field 784
  Until: 20:00,                           !- Field 785
  0.412302831,                            !- Field 786
  Until: 21:00,                           !- Field 787
  0.503588949,                            !- Field 788
  Until: 22:00,                           !- Field 789
  0.617032889,                            !- Field 790
  Until: 23:00,                           !- Field 791
  0.74890566,                             !- Field 792
  Until: 24:00,                           !- Field 793
  0.645015658,                            !- Field 794
  Through: 01/17,                         !- Field 795
  For: AllDays,                           !- Field 796
  Until: 01:00,                           !- Field 797
  0.540659516,                            !- Field 798
  Until: 02:00,                           !- Field 799
  0.423511013,                            !- Field 800
  Until: 03:00,                           !- Field 801
  0.418350775,                            !- Field 802
  Until: 04:00,                           !- Field 803
  0.387348288,                            !- Field 804
  Until: 05:00,                           !- Field 805
  0.45993255,                             !- Field 806
  Until: 06:00,                           !- Field 807
  0.307718311,                            !- Field 808
  Until: 07:00,                           !- Field 809
  0.322106387,                            !- Field 810
  Until: 08:00,                           !- Field 811
  0.576663652,                            !- Field 812
  Until: 09:00,                           !- Field 813
  0.592989958,                            !- Field 814
  Until: 10:00,                           !- Field 815
  0.485198186,                            !- Field 816
  Until: 11:00,                           !- Field 817
  0.458164244,                            !- Field 818
  Until: 12:00,                           !- Field 819
  0.401196519,                            !- Field 820
  Until: 13:00,                           !- Field 821
  0.416578671,                            !- Field 822
  Until: 14:00,                           !- Field 823
  0.516698433,                            !- Field 824
  Until: 15:00,                           !- Field 825
  0.542921651,                            !- Field 826
  Until: 16:00,                           !- Field 827
  0.407815203,                            !- Field 828
  Until: 17:00,                           !- Field 829
  0.27872601,                             !- Field 830
  Until: 18:00,                           !- Field 831
  0.17017579,                             !- Field 832
  Until: 19:00,                           !- Field 833
  0.452043908,                            !- Field 834
  Until: 20:00,                           !- Field 835
  0.465559712,                            !- Field 836
  Until: 21:00,                           !- Field 837
  0.506390126,                            !- Field 838
  Until: 22:00,                           !- Field 839
  0.504102718,                            !- Field 840
  Until: 23:00,                           !- Field 841
  0.561492476,                            !- Field 842
  Until: 24:00,                           !- Field 843
  0.578823475,                            !- Field 844
  Through: 01/18,                         !- Field 845
  For: AllDays,                           !- Field 846
  Until: 01:00,                           !- Field 847
  0.495694636,                            !- Field 848
  Until: 02:00,                           !- Field 849
  0.41262792,                             !- Field 850
  Until: 03:00,                           !- Field 851
  0.428239639,                            !- Field 852
  Until: 04:00,                           !- Field 853
  0.404314515,                            !- Field 854
  Until: 05:00,                           !- Field 855
  0.447338814,                            !- Field 856
  Until: 06:00,                           !- Field 857
  0.366425751,                            !- Field 858
  Until: 07:00,                           !- Field 859
  0.317975844,                            !- Field 860
  Until: 08:00,                           !- Field 861
  0.585991318,                            !- Field 862
  Until: 09:00,                           !- Field 863
  0.619715224,                            !- Field 864
  Until: 10:00,                           !- Field 865
  0.523190241,                            !- Field 866
  Until: 11:00,                           !- Field 867
  0.50391255,                             !- Field 868
  Until: 12:00,                           !- Field 869
  0.549739074,                            !- Field 870
  Until: 13:00,                           !- Field 871
  0.537306732,                            !- Field 872
  Until: 14:00,                           !- Field 873
  0.476061801,                            !- Field 874
  Until: 15:00,                           !- Field 875
  0.530307663,                            !- Field 876
  Until: 16:00,                           !- Field 877
  0.456734868,                            !- Field 878
  Until: 17:00,                           !- Field 879
  0.279244758,                            !- Field 880
  Until: 18:00,                           !- Field 881
  0.270348664,                            !- Field 882
  Until: 19:00,                           !- Field 883
  0.449915781,                            !- Field 884
  Until: 20:00,                           !- Field 885
  0.531449818,                            !- Field 886
  Until: 21:00,                           !- Field 887
  0.621252133,                            !- Field 888
  Until: 22:00,                           !- Field 889
  0.664527347,                            !- Field 890
  Until: 23:00,                           !- Field 891
  0.690422405,                            !- Field 892
  Until: 24:00,                           !- Field 893
  0.708167803,                            !- Field 894
  Through: 01/19,                         !- Field 895
  For: AllDays,                           !- Field 896
  Until: 01:00,                           !- Field 897
  0.513213104,                            !- Field 898
  Until: 02:00,                           !- Field 899
  0.492291134,                            !- Field 900
  Until: 03:00,                           !- Field 901
  0.505825965,                            !- Field 902
  Until: 04:00,                           !- Field 903
  0.447200901,                            !- Field 904
  Until: 05:00,                           !- Field 905
  0.486857201,                            !- Field 906
  Until: 06:00,                           !- Field 907
  0.379240068,                            !- Field 908
  Until: 07:00,                           !- Field 909
  0.346993628,                            !- Field 910
  Until: 08:00,                           !- Field 911
  0.639073399,                            !- Field 912
  Until: 09:00,                           !- Field 913
  0.631470874,                            !- Field 914
  Until: 10:00,                           !- Field 915
  0.633319026,                            !- Field 916
  Until: 11:00,                           !- Field 917
  0.520113063,                            !- Field 918
  Until: 12:00,                           !- Field 919
  0.508108431,                            !- Field 920
  Until: 13:00,                           !- Field 921
  0.462484687,                            !- Field 922
  Until: 14:00,                           !- Field 923
  0.539170308,                            !- Field 924
  Until: 15:00,                           !- Field 925
  0.473632203,                            !- Field 926
  Until: 16:00,                           !- Field 927
  0.410261688,                            !- Field 928
  Until: 17:00,                           !- Field 929
  0.283539272,                            !- Field 930
  Until: 18:00,                           !- Field 931
  0.18912906,                             !- Field 932
  Until: 19:00,                           !- Field 933
  0.13929334,                             !- Field 934
  Until: 20:00,                           !- Field 935
  0.249980725,                            !- Field 936
  Until: 21:00,                           !- Field 937
  0.538502298,                            !- Field 938
  Until: 22:00,                           !- Field 939
  0.568717903,                            !- Field 940
  Until: 23:00,                           !- Field 941
  0.605149017,                            !- Field 942
  Until: 24:00,                           !- Field 943
  0.627067164,                            !- Field 944
  Through: 01/20,                         !- Field 945
  For: AllDays,                           !- Field 946
  Until: 01:00,                           !- Field 947
  0.536347506,                            !- Field 948
  Until: 02:00,                           !- Field 949
  0.461576014,                            !- Field 950
  Until: 03:00,                           !- Field 951
  0.402589139,                            !- Field 952
  Until: 04:00,                           !- Field 953
  0.360589358,                            !- Field 954
  Until: 05:00,                           !- Field 955
  0.417617133,                            !- Field 956
  Until: 06:00,                           !- Field 957
  0.295339009,                            !- Field 958
  Until: 07:00,                           !- Field 959
  0.36014774,                             !- Field 960
  Until: 08:00,                           !- Field 961
  0.510696489,                            !- Field 962
  Until: 09:00,                           !- Field 963
  0.551042051,                            !- Field 964
  Until: 10:00,                           !- Field 965
  0.523291143,                            !- Field 966
  Until: 11:00,                           !- Field 967
  0.435982102,                            !- Field 968
  Until: 12:00,                           !- Field 969
  0.457083696,                            !- Field 970
  Until: 13:00,                           !- Field 971
  0.567044257,                            !- Field 972
  Until: 14:00,                           !- Field 973
  0.551110021,                            !- Field 974
  Until: 15:00,                           !- Field 975
  0.485179205,                            !- Field 976
  Until: 16:00,                           !- Field 977
  0.392086014,                            !- Field 978
  Until: 17:00,                           !- Field 979
  0.204790572,                            !- Field 980
  Until: 18:00,                           !- Field 981
  0.124388966,                            !- Field 982
  Until: 19:00,                           !- Field 983
  0.151897796,                            !- Field 984
  Until: 20:00,                           !- Field 985
  0.332876661,                            !- Field 986
  Until: 21:00,                           !- Field 987
  0.628781402,                            !- Field 988
  Until: 22:00,                           !- Field 989
  0.565557177,                            !- Field 990
  Until: 23:00,                           !- Field 991
  0.673940482,                            !- Field 992
  Until: 24:00,                           !- Field 993
  0.662218538,                            !- Field 994
  Through: 01/21,                         !- Field 995
  For: AllDays,                           !- Field 996
  Until: 01:00,                           !- Field 997
  0.558970286,                            !- Field 998
  Until: 02:00,                           !- Field 999
  0.465968526,                            !- Field 1000
  Until: 03:00,                           !- Field 1001
  0.384556164,                            !- Field 1002
  Until: 04:00,                           !- Field 1003
  0.370315009,                            !- Field 1004
  Until: 05:00,                           !- Field 1005
  0.401773795,                            !- Field 1006
  Until: 06:00,                           !- Field 1007
  0.322311393,                            !- Field 1008
  Until: 07:00,                           !- Field 1009
  0.345866615,                            !- Field 1010
  Until: 08:00,                           !- Field 1011
  0.549403147,                            !- Field 1012
  Until: 09:00,                           !- Field 1013
  0.590045493,                            !- Field 1014
  Until: 10:00,                           !- Field 1015
  0.523679608,                            !- Field 1016
  Until: 11:00,                           !- Field 1017
  0.492274422,                            !- Field 1018
  Until: 12:00,                           !- Field 1019
  0.487795796,                            !- Field 1020
  Until: 13:00,                           !- Field 1021
  0.572833442,                            !- Field 1022
  Until: 14:00,                           !- Field 1023
  0.475223603,                            !- Field 1024
  Until: 15:00,                           !- Field 1025
  0.637037265,                            !- Field 1026
  Until: 16:00,                           !- Field 1027
  0.483524746,                            !- Field 1028
  Until: 17:00,                           !- Field 1029
  0.325495378,                            !- Field 1030
  Until: 18:00,                           !- Field 1031
  0.231841127,                            !- Field 1032
  Until: 19:00,                           !- Field 1033
  0.336398155,                            !- Field 1034
  Until: 20:00,                           !- Field 1035
  0.294051807,                            !- Field 1036
  Until: 21:00,                           !- Field 1037
  0.500035079,                            !- Field 1038
  Until: 22:00,                           !- Field 1039
  0.579625692,                            !- Field 1040
  Until: 23:00,                           !- Field 1041
  0.64560932,                             !- Field 1042
  Until: 24:00,                           !- Field 1043
  0.75,                                   !- Field 1044
  Through: 01/22,                         !- Field 1045
  For: AllDays,                           !- Field 1046
  Until: 01:00,                           !- Field 1047
  0.622264989,                            !- Field 1048
  Until: 02:00,                           !- Field 1049
  0.524550211,                            !- Field 1050
  Until: 03:00,                           !- Field 1051
  0.486424603,                            !- Field 1052
  Until: 04:00,                           !- Field 1053
  0.459243225,                            !- Field 1054
  Until: 05:00,                           !- Field 1055
  0.422231778,                            !- Field 1056
  Until: 06:00,                           !- Field 1057
  0.35035904,                             !- Field 1058
  Until: 07:00,                           !- Field 1059
  0.277800479,                            !- Field 1060
  Until: 08:00,                           !- Field 1061
  0.496896769,                            !- Field 1062
  Until: 09:00,                           !- Field 1063
  0.571394712,                            !- Field 1064
  Until: 10:00,                           !- Field 1065
  0.658438866,                            !- Field 1066
  Until: 11:00,                           !- Field 1067
  0.57914983,                             !- Field 1068
  Until: 12:00,                           !- Field 1069
  0.559116402,                            !- Field 1070
  Until: 13:00,                           !- Field 1071
  0.678695828,                            !- Field 1072
  Until: 14:00,                           !- Field 1073
  0.548859535,                            !- Field 1074
  Until: 15:00,                           !- Field 1075
  0.389172904,                            !- Field 1076
  Until: 16:00,                           !- Field 1077
  0.157842326,                            !- Field 1078
  Until: 18:00,                           !- Field 1079
  0.06757538,                             !- Field 1080
  Until: 19:00,                           !- Field 1081
  0.164041873,                            !- Field 1082
  Until: 20:00,                           !- Field 1083
  0.19240946,                             !- Field 1084
  Until: 21:00,                           !- Field 1085
  0.476597621,                            !- Field 1086
  Until: 22:00,                           !- Field 1087
  0.618098657,                            !- Field 1088
  Until: 23:00,                           !- Field 1089
  0.639842187,                            !- Field 1090
  Until: 24:00,                           !- Field 1091
  0.681689398,                            !- Field 1092
  Through: 01/23,                         !- Field 1093
  For: AllDays,                           !- Field 1094
  Until: 01:00,                           !- Field 1095
  0.594118555,                            !- Field 1096
  Until: 02:00,                           !- Field 1097
  0.507767341,                            !- Field 1098
  Until: 03:00,                           !- Field 1099
  0.448529366,                            !- Field 1100
  Until: 04:00,                           !- Field 1101
  0.469625074,                            !- Field 1102
  Until: 05:00,                           !- Field 1103
  0.429649888,                            !- Field 1104
  Until: 06:00,                           !- Field 1105
  0.358004379,                            !- Field 1106
  Until: 07:00,                           !- Field 1107
  0.200156966,                            !- Field 1108
  Until: 08:00,                           !- Field 1109
  0.463607394,                            !- Field 1110
  Until: 09:00,                           !- Field 1111
  0.547589946,                            !- Field 1112
  Until: 10:00,                           !- Field 1113
  0.672942499,                            !- Field 1114
  Until: 11:00,                           !- Field 1115
  0.59434194,                             !- Field 1116
  Until: 12:00,                           !- Field 1117
  0.607325684,                            !- Field 1118
  Until: 13:00,                           !- Field 1119
  0.617083177,                            !- Field 1120
  Until: 14:00,                           !- Field 1121
  0.536654552,                            !- Field 1122
  Until: 15:00,                           !- Field 1123
  0.539907399,                            !- Field 1124
  Until: 16:00,                           !- Field 1125
  0.401640977,                            !- Field 1126
  Until: 17:00,                           !- Field 1127
  0.222290509,                            !- Field 1128
  Until: 18:00,                           !- Field 1129
  0.21362556,                             !- Field 1130
  Until: 19:00,                           !- Field 1131
  0.423014209,                            !- Field 1132
  Until: 20:00,                           !- Field 1133
  0.412302831,                            !- Field 1134
  Until: 21:00,                           !- Field 1135
  0.503588949,                            !- Field 1136
  Until: 22:00,                           !- Field 1137
  0.617032889,                            !- Field 1138
  Until: 23:00,                           !- Field 1139
  0.74890566,                             !- Field 1140
  Until: 24:00,                           !- Field 1141
  0.645015658,                            !- Field 1142
  Through: 01/24,                         !- Field 1143
  For: AllDays,                           !- Field 1144
  Until: 01:00,                           !- Field 1145
  0.540659516,                            !- Field 1146
  Until: 02:00,                           !- Field 1147
  0.423511013,                            !- Field 1148
  Until: 03:00,                           !- Field 1149
  0.418350775,                            !- Field 1150
  Until: 04:00,                           !- Field 1151
  0.387348288,                            !- Field 1152
  Until: 05:00,                           !- Field 1153
  0.45993255,                             !- Field 1154
  Until: 06:00,                           !- Field 1155
  0.307718311,                            !- Field 1156
  Until: 07:00,                           !- Field 1157
  0.322106387,                            !- Field 1158
  Until: 08:00,                           !- Field 1159
  0.576663652,                            !- Field 1160
  Until: 09:00,                           !- Field 1161
  0.592989958,                            !- Field 1162
  Until: 10:00,                           !- Field 1163
  0.485198186,                            !- Field 1164
  Until: 11:00,                           !- Field 1165
  0.458164244,                            !- Field 1166
  Until: 12:00,                           !- Field 1167
  0.401196519,                            !- Field 1168
  Until: 13:00,                           !- Field 1169
  0.416578671,                            !- Field 1170
  Until: 14:00,                           !- Field 1171
  0.516698433,                            !- Field 1172
  Until: 15:00,                           !- Field 1173
  0.542921651,                            !- Field 1174
  Until: 16:00,                           !- Field 1175
  0.407815203,                            !- Field 1176
  Until: 17:00,                           !- Field 1177
  0.27872601,                             !- Field 1178
  Until: 18:00,                           !- Field 1179
  0.17017579,                             !- Field 1180
  Until: 19:00,                           !- Field 1181
  0.452043908,                            !- Field 1182
  Until: 20:00,                           !- Field 1183
  0.465559712,                            !- Field 1184
  Until: 21:00,                           !- Field 1185
  0.506390126,                            !- Field 1186
  Until: 22:00,                           !- Field 1187
  0.504102718,                            !- Field 1188
  Until: 23:00,                           !- Field 1189
  0.561492476,                            !- Field 1190
  Until: 24:00,                           !- Field 1191
  0.578823475,                            !- Field 1192
  Through: 01/25,                         !- Field 1193
  For: AllDays,                           !- Field 1194
  Until: 01:00,                           !- Field 1195
  0.495694636,                            !- Field 1196
  Until: 02:00,                           !- Field 1197
  0.41262792,                             !- Field 1198
  Until: 03:00,                           !- Field 1199
  0.428239639,                            !- Field 1200
  Until: 04:00,                           !- Field 1201
  0.404314515,                            !- Field 1202
  Until: 05:00,                           !- Field 1203
  0.447338814,                            !- Field 1204
  Until: 06:00,                           !- Field 1205
  0.366425751,                            !- Field 1206
  Until: 07:00,                           !- Field 1207
  0.317975844,                            !- Field 1208
  Until: 08:00,                           !- Field 1209
  0.585991318,                            !- Field 1210
  Until: 09:00,                           !- Field 1211
  0.619715224,                            !- Field 1212
  Until: 10:00,                           !- Field 1213
  0.523190241,                            !- Field 1214
  Until: 11:00,                           !- Field 1215
  0.50391255,                             !- Field 1216
  Until: 12:00,                           !- Field 1217
  0.549739074,                            !- Field 1218
  Until: 13:00,                           !- Field 1219
  0.537306732,                            !- Field 1220
  Until: 14:00,                           !- Field 1221
  0.476061801,                            !- Field 1222
  Until: 15:00,                           !- Field 1223
  0.530307663,                            !- Field 1224
  Until: 16:00,                           !- Field 1225
  0.456734868,                            !- Field 1226
  Until: 17:00,                           !- Field 1227
  0.279244758,                            !- Field 1228
  Until: 18:00,                           !- Field 1229
  0.270348664,                            !- Field 1230
  Until: 19:00,                           !- Field 1231
  0.449915781,                            !- Field 1232
  Until: 20:00,                           !- Field 1233
  0.531449818,                            !- Field 1234
  Until: 21:00,                           !- Field 1235
  0.621252133,                            !- Field 1236
  Until: 22:00,                           !- Field 1237
  0.664527347,                            !- Field 1238
  Until: 23:00,                           !- Field 1239
  0.690422405,                            !- Field 1240
  Until: 24:00,                           !- Field 1241
  0.708167803,                            !- Field 1242
  Through: 01/26,                         !- Field 1243
  For: AllDays,                           !- Field 1244
  Until: 01:00,                           !- Field 1245
  0.513213104,                            !- Field 1246
  Until: 02:00,                           !- Field 1247
  0.492291134,                            !- Field 1248
  Until: 03:00,                           !- Field 1249
  0.505825965,                            !- Field 1250
  Until: 04:00,                           !- Field 1251
  0.447200901,                            !- Field 1252
  Until: 05:00,                           !- Field 1253
  0.486857201,                            !- Field 1254
  Until: 06:00,                           !- Field 1255
  0.379240068,                            !- Field 1256
  Until: 07:00,                           !- Field 1257
  0.346993628,                            !- Field 1258
  Until: 08:00,                           !- Field 1259
  0.639073399,                            !- Field 1260
  Until: 09:00,                           !- Field 1261
  0.631470874,                            !- Field 1262
  Until: 10:00,                           !- Field 1263
  0.633319026,                            !- Field 1264
  Until: 11:00,                           !- Field 1265
  0.520113063,                            !- Field 1266
  Until: 12:00,                           !- Field 1267
  0.508108431,                            !- Field 1268
  Until: 13:00,                           !- Field 1269
  0.462484687,                            !- Field 1270
  Until: 14:00,                           !- Field 1271
  0.539170308,                            !- Field 1272
  Until: 15:00,                           !- Field 1273
  0.473632203,                            !- Field 1274
  Until: 16:00,                           !- Field 1275
  0.410261688,                            !- Field 1276
  Until: 17:00,                           !- Field 1277
  0.283539272,                            !- Field 1278
  Until: 18:00,                           !- Field 1279
  0.18912906,                             !- Field 1280
  Until: 19:00,                           !- Field 1281
  0.13929334,                             !- Field 1282
  Until: 20:00,                           !- Field 1283
  0.249980725,                            !- Field 1284
  Until: 21:00,                           !- Field 1285
  0.538502298,                            !- Field 1286
  Until: 22:00,                           !- Field 1287
  0.568717903,                            !- Field 1288
  Until: 23:00,                           !- Field 1289
  0.605149017,                            !- Field 1290
  Until: 24:00,                           !- Field 1291
  0.627067164,                            !- Field 1292
  Through: 01/27,                         !- Field 1293
  For: AllDays,                           !- Field 1294
  Until: 01:00,                           !- Field 1295
  0.536347506,                            !- Field 1296
  Until: 02:00,                           !- Field 1297
  0.461576014,                            !- Field 1298
  Until: 03:00,                           !- Field 1299
  0.402589139,                            !- Field 1300
  Until: 04:00,                           !- Field 1301
  0.360589358,                            !- Field 1302
  Until: 05:00,                           !- Field 1303
  0.417617133,                            !- Field 1304
  Until: 06:00,                           !- Field 1305
  0.295339009,                            !- Field 1306
  Until: 07:00,                           !- Field 1307
  0.36014774,                             !- Field 1308
  Until: 08:00,                           !- Field 1309
  0.510696489,                            !- Field 1310
  Until: 09:00,                           !- Field 1311
  0.551042051,                            !- Field 1312
  Until: 10:00,                           !- Field 1313
  0.523291143,                            !- Field 1314
  Until: 11:00,                           !- Field 1315
  0.435982102,                            !- Field 1316
  Until: 12:00,                           !- Field 1317
  0.457083696,                            !- Field 1318
  Until: 13:00,                           !- Field 1319
  0.567044257,                            !- Field 1320
  Until: 14:00,                           !- Field 1321
  0.551110021,                            !- Field 1322
  Until: 15:00,                           !- Field 1323
  0.485179205,                            !- Field 1324
  Until: 16:00,                           !- Field 1325
  0.392086014,                            !- Field 1326
  Until: 17:00,                           !- Field 1327
  0.204790572,                            !- Field 1328
  Until: 18:00,                           !- Field 1329
  0.124388966,                            !- Field 1330
  Until: 19:00,                           !- Field 1331
  0.151897796,                            !- Field 1332
  Until: 20:00,                           !- Field 1333
  0.332876661,                            !- Field 1334
  Until: 21:00,                           !- Field 1335
  0.628781402,                            !- Field 1336
  Until: 22:00,                           !- Field 1337
  0.565557177,                            !- Field 1338
  Until: 23:00,                           !- Field 1339
  0.673940482,                            !- Field 1340
  Until: 24:00,                           !- Field 1341
  0.662218538,                            !- Field 1342
  Through: 01/28,                         !- Field 1343
  For: AllDays,                           !- Field 1344
  Until: 01:00,                           !- Field 1345
  0.558970286,                            !- Field 1346
  Until: 02:00,                           !- Field 1347
  0.465968526,                            !- Field 1348
  Until: 03:00,                           !- Field 1349
  0.384556164,                            !- Field 1350
  Until: 04:00,                           !- Field 1351
  0.370315009,                            !- Field 1352
  Until: 05:00,                           !- Field 1353
  0.401773795,                            !- Field 1354
  Until: 06:00,                           !- Field 1355
  0.322311393,                            !- Field 1356
  Until: 07:00,                           !- Field 1357
  0.345866615,                            !- Field 1358
  Until: 08:00,                           !- Field 1359
  0.549403147,                            !- Field 1360
  Until: 09:00,                           !- Field 1361
  0.590045493,                            !- Field 1362
  Until: 10:00,                           !- Field 1363
  0.523679608,                            !- Field 1364
  Until: 11:00,                           !- Field 1365
  0.492274422,                            !- Field 1366
  Until: 12:00,                           !- Field 1367
  0.487795796,                            !- Field 1368
  Until: 13:00,                           !- Field 1369
  0.572833442,                            !- Field 1370
  Until: 14:00,                           !- Field 1371
  0.475223603,                            !- Field 1372
  Until: 15:00,                           !- Field 1373
  0.637037265,                            !- Field 1374
  Until: 16:00,                           !- Field 1375
  0.483524746,                            !- Field 1376
  Until: 17:00,                           !- Field 1377
  0.325495378,                            !- Field 1378
  Until: 18:00,                           !- Field 1379
  0.231841127,                            !- Field 1380
  Until: 19:00,                           !- Field 1381
  0.336398155,                            !- Field 1382
  Until: 20:00,                           !- Field 1383
  0.294051807,                            !- Field 1384
  Until: 21:00,                           !- Field 1385
  0.500035079,                            !- Field 1386
  Until: 22:00,                           !- Field 1387
  0.579625692,                            !- Field 1388
  Until: 23:00,                           !- Field 1389
  0.64560932,                             !- Field 1390
  Until: 24:00,                           !- Field 1391
  0.75,                                   !- Field 1392
  Through: 01/29,                         !- Field 1393
  For: AllDays,                           !- Field 1394
  Until: 01:00,                           !- Field 1395
  0.622264989,                            !- Field 1396
  Until: 02:00,                           !- Field 1397
  0.524550211,                            !- Field 1398
  Until: 03:00,                           !- Field 1399
  0.486424603,                            !- Field 1400
  Until: 04:00,                           !- Field 1401
  0.459243225,                            !- Field 1402
  Until: 05:00,                           !- Field 1403
  0.422231778,                            !- Field 1404
  Until: 06:00,                           !- Field 1405
  0.35035904,                             !- Field 1406
  Until: 07:00,                           !- Field 1407
  0.277800479,                            !- Field 1408
  Until: 08:00,                           !- Field 1409
  0.496896769,                            !- Field 1410
  Until: 09:00,                           !- Field 1411
  0.571394712,                            !- Field 1412
  Until: 10:00,                           !- Field 1413
  0.658438866,                            !- Field 1414
  Until: 11:00,                           !- Field 1415
  0.57914983,                             !- Field 1416
  Until: 12:00,                           !- Field 1417
  0.559116402,                            !- Field 1418
  Until: 13:00,                           !- Field 1419
  0.678695828,                            !- Field 1420
  Until: 14:00,                           !- Field 1421
  0.548859535,                            !- Field 1422
  Until: 15:00,                           !- Field 1423
  0.389172904,                            !- Field 1424
  Until: 16:00,                           !- Field 1425
  0.157842326,                            !- Field 1426
  Until: 18:00,                           !- Field 1427
  0.06757538,                             !- Field 1428
  Until: 19:00,                           !- Field 1429
  0.164041873,                            !- Field 1430
  Until: 20:00,                           !- Field 1431
  0.19240946,                             !- Field 1432
  Until: 21:00,                           !- Field 1433
  0.476597621,                            !- Field 1434
  Until: 22:00,                           !- Field 1435
  0.618098657,                            !- Field 1436
  Until: 23:00,                           !- Field 1437
  0.639842187,                            !- Field 1438
  Until: 24:00,                           !- Field 1439
  0.681689398,                            !- Field 1440
  Through: 01/30,                         !- Field 1441
  For: AllDays,                           !- Field 1442
  Until: 01:00,                           !- Field 1443
  0.594118555,                            !- Field 1444
  Until: 02:00,                           !- Field 1445
  0.507767341,                            !- Field 1446
  Until: 03:00,                           !- Field 1447
  0.448529366,                            !- Field 1448
  Until: 04:00,                           !- Field 1449
  0.469625074,                            !- Field 1450
  Until: 05:00,                           !- Field 1451
  0.429649888,                            !- Field 1452
  Until: 06:00,                           !- Field 1453
  0.358004379,                            !- Field 1454
  Until: 07:00,                           !- Field 1455
  0.200156966,                            !- Field 1456
  Until: 08:00,                           !- Field 1457
  0.463607394,                            !- Field 1458
  Until: 09:00,                           !- Field 1459
  0.547589946,                            !- Field 1460
  Until: 10:00,                           !- Field 1461
  0.672942499,                            !- Field 1462
  Until: 11:00,                           !- Field 1463
  0.59434194,                             !- Field 1464
  Until: 12:00,                           !- Field 1465
  0.607325684,                            !- Field 1466
  Until: 13:00,                           !- Field 1467
  0.617083177,                            !- Field 1468
  Until: 14:00,                           !- Field 1469
  0.536654552,                            !- Field 1470
  Until: 15:00,                           !- Field 1471
  0.539907399,                            !- Field 1472
  Until: 16:00,                           !- Field 1473
  0.401640977,                            !- Field 1474
  Until: 17:00,                           !- Field 1475
  0.222290509,                            !- Field 1476
  Until: 18:00,                           !- Field 1477
  0.21362556,                             !- Field 1478
  Until: 19:00,                           !- Field 1479
  0.423014209,                            !- Field 1480
  Until: 20:00,                           !- Field 1481
  0.412302831,                            !- Field 1482
  Until: 21:00,                           !- Field 1483
  0.503588949,                            !- Field 1484
  Until: 22:00,                           !- Field 1485
  0.617032889,                            !- Field 1486
  Until: 23:00,                           !- Field 1487
  0.74890566,                             !- Field 1488
  Until: 24:00,                           !- Field 1489
  0.645015658,                            !- Field 1490
  Through: 01/31,                         !- Field 1491
  For: AllDays,                           !- Field 1492
  Until: 01:00,                           !- Field 1493
  0.540659516,                            !- Field 1494
  Until: 02:00,                           !- Field 1495
  0.423511013,                            !- Field 1496
  Until: 03:00,                           !- Field 1497
  0.418350775,                            !- Field 1498
  Until: 04:00,                           !- Field 1499
  0.387348288,                            !- Field 1500
  Until: 05:00,                           !- Field 1501
  0.45993255,                             !- Field 1502
  Until: 06:00,                           !- Field 1503
  0.307718311,                            !- Field 1504
  Until: 07:00,                           !- Field 1505
  0.322106387,                            !- Field 1506
  Until: 08:00,                           !- Field 1507
  0.576663652,                            !- Field 1508
  Until: 09:00,                           !- Field 1509
  0.592989958,                            !- Field 1510
  Until: 10:00,                           !- Field 1511
  0.485198186,                            !- Field 1512
  Until: 11:00,                           !- Field 1513
  0.458164244,                            !- Field 1514
  Until: 12:00,                           !- Field 1515
  0.401196519,                            !- Field 1516
  Until: 13:00,                           !- Field 1517
  0.416578671,                            !- Field 1518
  Until: 14:00,                           !- Field 1519
  0.516698433,                            !- Field 1520
  Until: 15:00,                           !- Field 1521
  0.542921651,                            !- Field 1522
  Until: 16:00,                           !- Field 1523
  0.407815203,                            !- Field 1524
  Until: 17:00,                           !- Field 1525
  0.27872601,                             !- Field 1526
  Until: 18:00,                           !- Field 1527
  0.17017579,                             !- Field 1528
  Until: 19:00,                           !- Field 1529
  0.452043908,                            !- Field 1530
  Until: 20:00,                           !- Field 1531
  0.465559712,                            !- Field 1532
  Until: 21:00,                           !- Field 1533
  0.506390126,                            !- Field 1534
  Until: 22:00,                           !- Field 1535
  0.504102718,                            !- Field 1536
  Until: 23:00,                           !- Field 1537
  0.561492476,                            !- Field 1538
  Until: 24:00,                           !- Field 1539
  0.578823475,                            !- Field 1540
  Through: 02/01,                         !- Field 1541
  For: AllDays,                           !- Field 1542
  Until: 01:00,                           !- Field 1543
  0.476720198,                            !- Field 1544
  Until: 02:00,                           !- Field 1545
  0.359681089,                            !- Field 1546
  Until: 03:00,                           !- Field 1547
  0.389027023,                            !- Field 1548
  Until: 04:00,                           !- Field 1549
  0.342785661,                            !- Field 1550
  Until: 05:00,                           !- Field 1551
  0.379240439,                            !- Field 1552
  Until: 06:00,                           !- Field 1553
  0.270731302,                            !- Field 1554
  Until: 07:00,                           !- Field 1555
  0.215161075,                            !- Field 1556
  Until: 08:00,                           !- Field 1557
  0.371903698,                            !- Field 1558
  Until: 09:00,                           !- Field 1559
  0.420537022,                            !- Field 1560
  Until: 10:00,                           !- Field 1561
  0.489171456,                            !- Field 1562
  Until: 11:00,                           !- Field 1563
  0.443621391,                            !- Field 1564
  Until: 12:00,                           !- Field 1565
  0.489263444,                            !- Field 1566
  Until: 13:00,                           !- Field 1567
  0.440899089,                            !- Field 1568
  Until: 14:00,                           !- Field 1569
  0.476083553,                            !- Field 1570
  Until: 15:00,                           !- Field 1571
  0.42980027,                             !- Field 1572
  Until: 16:00,                           !- Field 1573
  0.554456519,                            !- Field 1574
  Until: 17:00,                           !- Field 1575
  0.340301604,                            !- Field 1576
  Until: 18:00,                           !- Field 1577
  0.126919078,                            !- Field 1578
  Until: 19:00,                           !- Field 1579
  0.374812591,                            !- Field 1580
  Until: 20:00,                           !- Field 1581
  0.344054106,                            !- Field 1582
  Until: 21:00,                           !- Field 1583
  0.539858782,                            !- Field 1584
  Until: 22:00,                           !- Field 1585
  0.560047119,                            !- Field 1586
  Until: 23:00,                           !- Field 1587
  0.546075899,                            !- Field 1588
  Until: 24:00,                           !- Field 1589
  0.644029298,                            !- Field 1590
  Through: 02/02,                         !- Field 1591
  For: AllDays,                           !- Field 1592
  Until: 01:00,                           !- Field 1593
  0.547377704,                            !- Field 1594
  Until: 02:00,                           !- Field 1595
  0.434692082,                            !- Field 1596
  Until: 03:00,                           !- Field 1597
  0.410883317,                            !- Field 1598
  Until: 04:00,                           !- Field 1599
  0.394805725,                            !- Field 1600
  Until: 05:00,                           !- Field 1601
  0.421236747,                            !- Field 1602
  Until: 06:00,                           !- Field 1603
  0.342809703,                            !- Field 1604
  Until: 07:00,                           !- Field 1605
  0.250679119,                            !- Field 1606
  Until: 08:00,                           !- Field 1607
  0.29739354,                             !- Field 1608
  Until: 09:00,                           !- Field 1609
  0.440380684,                            !- Field 1610
  Until: 10:00,                           !- Field 1611
  0.509404887,                            !- Field 1612
  Until: 11:00,                           !- Field 1613
  0.445549304,                            !- Field 1614
  Until: 12:00,                           !- Field 1615
  0.49656776,                             !- Field 1616
  Until: 13:00,                           !- Field 1617
  0.503841018,                            !- Field 1618
  Until: 14:00,                           !- Field 1619
  0.537182518,                            !- Field 1620
  Until: 15:00,                           !- Field 1621
  0.407542023,                            !- Field 1622
  Until: 16:00,                           !- Field 1623
  0.475573997,                            !- Field 1624
  Until: 17:00,                           !- Field 1625
  0.373011463,                            !- Field 1626
  Until: 18:00,                           !- Field 1627
  0.153735159,                            !- Field 1628
  Until: 19:00,                           !- Field 1629
  0.175303597,                            !- Field 1630
  Until: 20:00,                           !- Field 1631
  0.198994714,                            !- Field 1632
  Until: 21:00,                           !- Field 1633
  0.350418199,                            !- Field 1634
  Until: 22:00,                           !- Field 1635
  0.526507584,                            !- Field 1636
  Until: 23:00,                           !- Field 1637
  0.542386582,                            !- Field 1638
  Until: 24:00,                           !- Field 1639
  0.54424645,                             !- Field 1640
  Through: 02/03,                         !- Field 1641
  For: AllDays,                           !- Field 1642
  Until: 01:00,                           !- Field 1643
  0.486990892,                            !- Field 1644
  Until: 02:00,                           !- Field 1645
  0.425011936,                            !- Field 1646
  Until: 03:00,                           !- Field 1647
  0.337894468,                            !- Field 1648
  Until: 04:00,                           !- Field 1649
  0.314176028,                            !- Field 1650
  Until: 05:00,                           !- Field 1651
  0.346045778,                            !- Field 1652
  Until: 06:00,                           !- Field 1653
  0.248168843,                            !- Field 1654
  Until: 07:00,                           !- Field 1655
  0.170688583,                            !- Field 1656
  Until: 08:00,                           !- Field 1657
  0.348091809,                            !- Field 1658
  Until: 09:00,                           !- Field 1659
  0.493638156,                            !- Field 1660
  Until: 10:00,                           !- Field 1661
  0.502876523,                            !- Field 1662
  Until: 11:00,                           !- Field 1663
  0.392618163,                            !- Field 1664
  Until: 12:00,                           !- Field 1665
  0.466559042,                            !- Field 1666
  Until: 13:00,                           !- Field 1667
  0.522516258,                            !- Field 1668
  Until: 14:00,                           !- Field 1669
  0.517296769,                            !- Field 1670
  Until: 15:00,                           !- Field 1671
  0.366532144,                            !- Field 1672
  Until: 16:00,                           !- Field 1673
  0.448879453,                            !- Field 1674
  Until: 17:00,                           !- Field 1675
  0.253834366,                            !- Field 1676
  Until: 18:00,                           !- Field 1677
  0.06757538,                             !- Field 1678
  Until: 19:00,                           !- Field 1679
  0.200535686,                            !- Field 1680
  Until: 20:00,                           !- Field 1681
  0.220836052,                            !- Field 1682
  Until: 21:00,                           !- Field 1683
  0.542202782,                            !- Field 1684
  Until: 22:00,                           !- Field 1685
  0.640579189,                            !- Field 1686
  Until: 23:00,                           !- Field 1687
  0.568283527,                            !- Field 1688
  Until: 24:00,                           !- Field 1689
  0.562192195,                            !- Field 1690
  Through: 02/04,                         !- Field 1691
  For: AllDays,                           !- Field 1692
  Until: 01:00,                           !- Field 1693
  0.459923332,                            !- Field 1694
  Until: 02:00,                           !- Field 1695
  0.407402397,                            !- Field 1696
  Until: 03:00,                           !- Field 1697
  0.386659092,                            !- Field 1698
  Until: 04:00,                           !- Field 1699
  0.370820538,                            !- Field 1700
  Until: 05:00,                           !- Field 1701
  0.34608156,                             !- Field 1702
  Until: 06:00,                           !- Field 1703
  0.273430113,                            !- Field 1704
  Until: 07:00,                           !- Field 1705
  0.194653847,                            !- Field 1706
  Until: 08:00,                           !- Field 1707
  0.376893486,                            !- Field 1708
  Until: 09:00,                           !- Field 1709
  0.531560365,                            !- Field 1710
  Until: 10:00,                           !- Field 1711
  0.484382956,                            !- Field 1712
  Until: 11:00,                           !- Field 1713
  0.398776694,                            !- Field 1714
  Until: 12:00,                           !- Field 1715
  0.457086205,                            !- Field 1716
  Until: 13:00,                           !- Field 1717
  0.485637092,                            !- Field 1718
  Until: 14:00,                           !- Field 1719
  0.428322068,                            !- Field 1720
  Until: 15:00,                           !- Field 1721
  0.528934707,                            !- Field 1722
  Until: 16:00,                           !- Field 1723
  0.506600486,                            !- Field 1724
  Until: 17:00,                           !- Field 1725
  0.371451312,                            !- Field 1726
  Until: 18:00,                           !- Field 1727
  0.191098697,                            !- Field 1728
  Until: 19:00,                           !- Field 1729
  0.210638224,                            !- Field 1730
  Until: 20:00,                           !- Field 1731
  0.129025901,                            !- Field 1732
  Until: 21:00,                           !- Field 1733
  0.371731817,                            !- Field 1734
  Until: 22:00,                           !- Field 1735
  0.462667646,                            !- Field 1736
  Until: 23:00,                           !- Field 1737
  0.438907116,                            !- Field 1738
  Until: 24:00,                           !- Field 1739
  0.588441615,                            !- Field 1740
  Through: 02/05,                         !- Field 1741
  For: AllDays,                           !- Field 1742
  Until: 01:00,                           !- Field 1743
  0.52232363,                             !- Field 1744
  Until: 02:00,                           !- Field 1745
  0.478075234,                            !- Field 1746
  Until: 03:00,                           !- Field 1747
  0.426330503,                            !- Field 1748
  Until: 04:00,                           !- Field 1749
  0.413180301,                            !- Field 1750
  Until: 05:00,                           !- Field 1751
  0.380401559,                            !- Field 1752
  Until: 06:00,                           !- Field 1753
  0.321417443,                            !- Field 1754
  Until: 07:00,                           !- Field 1755
  0.198275252,                            !- Field 1756
  Until: 08:00,                           !- Field 1757
  0.355608033,                            !- Field 1758
  Until: 09:00,                           !- Field 1759
  0.449608047,                            !- Field 1760
  Until: 10:00,                           !- Field 1761
  0.550952487,                            !- Field 1762
  Until: 11:00,                           !- Field 1763
  0.368753269,                            !- Field 1764
  Until: 12:00,                           !- Field 1765
  0.464068835,                            !- Field 1766
  Until: 13:00,                           !- Field 1767
  0.335714215,                            !- Field 1768
  Until: 14:00,                           !- Field 1769
  0.431298143,                            !- Field 1770
  Until: 15:00,                           !- Field 1771
  0.417969702,                            !- Field 1772
  Until: 16:00,                           !- Field 1773
  0.481009767,                            !- Field 1774
  Until: 17:00,                           !- Field 1775
  0.25473607,                             !- Field 1776
  Until: 20:00,                           !- Field 1777
  0.06757538,                             !- Field 1778
  Until: 21:00,                           !- Field 1779
  0.416351998,                            !- Field 1780
  Until: 22:00,                           !- Field 1781
  0.438751343,                            !- Field 1782
  Until: 23:00,                           !- Field 1783
  0.548326091,                            !- Field 1784
  Until: 24:00,                           !- Field 1785
  0.525708056,                            !- Field 1786
  Through: 02/06,                         !- Field 1787
  For: AllDays,                           !- Field 1788
  Until: 01:00,                           !- Field 1789
  0.508874581,                            !- Field 1790
  Until: 02:00,                           !- Field 1791
  0.470172442,                            !- Field 1792
  Until: 03:00,                           !- Field 1793
  0.401060925,                            !- Field 1794
  Until: 04:00,                           !- Field 1795
  0.382087543,                            !- Field 1796
  Until: 05:00,                           !- Field 1797
  0.416468142,                            !- Field 1798
  Until: 06:00,                           !- Field 1799
  0.32333488,                             !- Field 1800
  Until: 07:00,                           !- Field 1801
  0.129821989,                            !- Field 1802
  Until: 08:00,                           !- Field 1803
  0.246653289,                            !- Field 1804
  Until: 09:00,                           !- Field 1805
  0.376622671,                            !- Field 1806
  Until: 10:00,                           !- Field 1807
  0.475426287,                            !- Field 1808
  Until: 11:00,                           !- Field 1809
  0.570195928,                            !- Field 1810
  Until: 12:00,                           !- Field 1811
  0.522534358,                            !- Field 1812
  Until: 13:00,                           !- Field 1813
  0.492918733,                            !- Field 1814
  Until: 14:00,                           !- Field 1815
  0.422337673,                            !- Field 1816
  Until: 15:00,                           !- Field 1817
  0.391410745,                            !- Field 1818
  Until: 16:00,                           !- Field 1819
  0.314471135,                            !- Field 1820
  Until: 17:00,                           !- Field 1821
  0.218850701,                            !- Field 1822
  Until: 18:00,                           !- Field 1823
  0.08094988,                             !- Field 1824
  Until: 19:00,                           !- Field 1825
  0.284081089,                            !- Field 1826
  Until: 20:00,                           !- Field 1827
  0.292450249,                            !- Field 1828
  Until: 21:00,                           !- Field 1829
  0.424184453,                            !- Field 1830
  Until: 22:00,                           !- Field 1831
  0.43684798,                             !- Field 1832
  Until: 23:00,                           !- Field 1833
  0.580649855,                            !- Field 1834
  Until: 24:00,                           !- Field 1835
  0.598422481,                            !- Field 1836
  Through: 02/07,                         !- Field 1837
  For: AllDays,                           !- Field 1838
  Until: 01:00,                           !- Field 1839
  0.513412431,                            !- Field 1840
  Until: 02:00,                           !- Field 1841
  0.405497527,                            !- Field 1842
  Until: 03:00,                           !- Field 1843
  0.420326718,                            !- Field 1844
  Until: 04:00,                           !- Field 1845
  0.366495648,                            !- Field 1846
  Until: 05:00,                           !- Field 1847
  0.39403175,                             !- Field 1848
  Until: 06:00,                           !- Field 1849
  0.24653915,                             !- Field 1850
  Until: 07:00,                           !- Field 1851
  0.17839695,                             !- Field 1852
  Until: 08:00,                           !- Field 1853
  0.352371532,                            !- Field 1854
  Until: 09:00,                           !- Field 1855
  0.472184258,                            !- Field 1856
  Until: 10:00,                           !- Field 1857
  0.464614546,                            !- Field 1858
  Until: 11:00,                           !- Field 1859
  0.433397126,                            !- Field 1860
  Until: 12:00,                           !- Field 1861
  0.473433305,                            !- Field 1862
  Until: 13:00,                           !- Field 1863
  0.531781454,                            !- Field 1864
  Until: 14:00,                           !- Field 1865
  0.559701185,                            !- Field 1866
  Until: 15:00,                           !- Field 1867
  0.570273546,                            !- Field 1868
  Until: 16:00,                           !- Field 1869
  0.586971431,                            !- Field 1870
  Until: 17:00,                           !- Field 1871
  0.354565222,                            !- Field 1872
  Until: 18:00,                           !- Field 1873
  0.185155095,                            !- Field 1874
  Until: 19:00,                           !- Field 1875
  0.205659184,                            !- Field 1876
  Until: 20:00,                           !- Field 1877
  0.287439605,                            !- Field 1878
  Until: 21:00,                           !- Field 1879
  0.439752185,                            !- Field 1880
  Until: 22:00,                           !- Field 1881
  0.527658012,                            !- Field 1882
  Until: 23:00,                           !- Field 1883
  0.499539282,                            !- Field 1884
  Until: 24:00,                           !- Field 1885
  0.539344531,                            !- Field 1886
  Through: 02/08,                         !- Field 1887
  For: AllDays,                           !- Field 1888
  Until: 01:00,                           !- Field 1889
  0.476720198,                            !- Field 1890
  Until: 02:00,                           !- Field 1891
  0.359681089,                            !- Field 1892
  Until: 03:00,                           !- Field 1893
  0.389027023,                            !- Field 1894
  Until: 04:00,                           !- Field 1895
  0.342785661,                            !- Field 1896
  Until: 05:00,                           !- Field 1897
  0.379240439,                            !- Field 1898
  Until: 06:00,                           !- Field 1899
  0.270731302,                            !- Field 1900
  Until: 07:00,                           !- Field 1901
  0.215161075,                            !- Field 1902
  Until: 08:00,                           !- Field 1903
  0.371903698,                            !- Field 1904
  Until: 09:00,                           !- Field 1905
  0.420537022,                            !- Field 1906
  Until: 10:00,                           !- Field 1907
  0.489171456,                            !- Field 1908
  Until: 11:00,                           !- Field 1909
  0.443621391,                            !- Field 1910
  Until: 12:00,                           !- Field 1911
  0.489263444,                            !- Field 1912
  Until: 13:00,                           !- Field 1913
  0.440899089,                            !- Field 1914
  Until: 14:00,                           !- Field 1915
  0.476083553,                            !- Field 1916
  Until: 15:00,                           !- Field 1917
  0.42980027,                             !- Field 1918
  Until: 16:00,                           !- Field 1919
  0.554456519,                            !- Field 1920
  Until: 17:00,                           !- Field 1921
  0.340301604,                            !- Field 1922
  Until: 18:00,                           !- Field 1923
  0.126919078,                            !- Field 1924
  Until: 19:00,                           !- Field 1925
  0.374812591,                            !- Field 1926
  Until: 20:00,                           !- Field 1927
  0.344054106,                            !- Field 1928
  Until: 21:00,                           !- Field 1929
  0.539858782,                            !- Field 1930
  Until: 22:00,                           !- Field 1931
  0.560047119,                            !- Field 1932
  Until: 23:00,                           !- Field 1933
  0.546075899,                            !- Field 1934
  Until: 24:00,                           !- Field 1935
  0.644029298,                            !- Field 1936
  Through: 02/09,                         !- Field 1937
  For: AllDays,                           !- Field 1938
  Until: 01:00,                           !- Field 1939
  0.547377704,                            !- Field 1940
  Until: 02:00,                           !- Field 1941
  0.434692082,                            !- Field 1942
  Until: 03:00,                           !- Field 1943
  0.410883317,                            !- Field 1944
  Until: 04:00,                           !- Field 1945
  0.394805725,                            !- Field 1946
  Until: 05:00,                           !- Field 1947
  0.421236747,                            !- Field 1948
  Until: 06:00,                           !- Field 1949
  0.342809703,                            !- Field 1950
  Until: 07:00,                           !- Field 1951
  0.250679119,                            !- Field 1952
  Until: 08:00,                           !- Field 1953
  0.29739354,                             !- Field 1954
  Until: 09:00,                           !- Field 1955
  0.440380684,                            !- Field 1956
  Until: 10:00,                           !- Field 1957
  0.509404887,                            !- Field 1958
  Until: 11:00,                           !- Field 1959
  0.445549304,                            !- Field 1960
  Until: 12:00,                           !- Field 1961
  0.49656776,                             !- Field 1962
  Until: 13:00,                           !- Field 1963
  0.503841018,                            !- Field 1964
  Until: 14:00,                           !- Field 1965
  0.537182518,                            !- Field 1966
  Until: 15:00,                           !- Field 1967
  0.407542023,                            !- Field 1968
  Until: 16:00,                           !- Field 1969
  0.475573997,                            !- Field 1970
  Until: 17:00,                           !- Field 1971
  0.373011463,                            !- Field 1972
  Until: 18:00,                           !- Field 1973
  0.153735159,                            !- Field 1974
  Until: 19:00,                           !- Field 1975
  0.175303597,                            !- Field 1976
  Until: 20:00,                           !- Field 1977
  0.198994714,                            !- Field 1978
  Until: 21:00,                           !- Field 1979
  0.350418199,                            !- Field 1980
  Until: 22:00,                           !- Field 1981
  0.526507584,                            !- Field 1982
  Until: 23:00,                           !- Field 1983
  0.542386582,                            !- Field 1984
  Until: 24:00,                           !- Field 1985
  0.54424645,                             !- Field 1986
  Through: 02/10,                         !- Field 1987
  For: AllDays,                           !- Field 1988
  Until: 01:00,                           !- Field 1989
  0.486990892,                            !- Field 1990
  Until: 02:00,                           !- Field 1991
  0.425011936,                            !- Field 1992
  Until: 03:00,                           !- Field 1993
  0.337894468,                            !- Field 1994
  Until: 04:00,                           !- Field 1995
  0.314176028,                            !- Field 1996
  Until: 05:00,                           !- Field 1997
  0.346045778,                            !- Field 1998
  Until: 06:00,                           !- Field 1999
  0.248168843,                            !- Field 2000
  Until: 07:00,                           !- Field 2001
  0.170688583,                            !- Field 2002
  Until: 08:00,                           !- Field 2003
  0.348091809,                            !- Field 2004
  Until: 09:00,                           !- Field 2005
  0.493638156,                            !- Field 2006
  Until: 10:00,                           !- Field 2007
  0.502876523,                            !- Field 2008
  Until: 11:00,                           !- Field 2009
  0.392618163,                            !- Field 2010
  Until: 12:00,                           !- Field 2011
  0.466559042,                            !- Field 2012
  Until: 13:00,                           !- Field 2013
  0.522516258,                            !- Field 2014
  Until: 14:00,                           !- Field 2015
  0.517296769,                            !- Field 2016
  Until: 15:00,                           !- Field 2017
  0.366532144,                            !- Field 2018
  Until: 16:00,                           !- Field 2019
  0.448879453,                            !- Field 2020
  Until: 17:00,                           !- Field 2021
  0.253834366,                            !- Field 2022
  Until: 18:00,                           !- Field 2023
  0.06757538,                             !- Field 2024
  Until: 19:00,                           !- Field 2025
  0.200535686,                            !- Field 2026
  Until: 20:00,                           !- Field 2027
  0.220836052,                            !- Field 2028
  Until: 21:00,                           !- Field 2029
  0.542202782,                            !- Field 2030
  Until: 22:00,                           !- Field 2031
  0.640579189,                            !- Field 2032
  Until: 23:00,                           !- Field 2033
  0.568283527,                            !- Field 2034
  Until: 24:00,                           !- Field 2035
  0.562192195,                            !- Field 2036
  Through: 02/11,                         !- Field 2037
  For: AllDays,                           !- Field 2038
  Until: 01:00,                           !- Field 2039
  0.459923332,                            !- Field 2040
  Until: 02:00,                           !- Field 2041
  0.407402397,                            !- Field 2042
  Until: 03:00,                           !- Field 2043
  0.386659092,                            !- Field 2044
  Until: 04:00,                           !- Field 2045
  0.370820538,                            !- Field 2046
  Until: 05:00,                           !- Field 2047
  0.34608156,                             !- Field 2048
  Until: 06:00,                           !- Field 2049
  0.273430113,                            !- Field 2050
  Until: 07:00,                           !- Field 2051
  0.194653847,                            !- Field 2052
  Until: 08:00,                           !- Field 2053
  0.376893486,                            !- Field 2054
  Until: 09:00,                           !- Field 2055
  0.531560365,                            !- Field 2056
  Until: 10:00,                           !- Field 2057
  0.484382956,                            !- Field 2058
  Until: 11:00,                           !- Field 2059
  0.398776694,                            !- Field 2060
  Until: 12:00,                           !- Field 2061
  0.457086205,                            !- Field 2062
  Until: 13:00,                           !- Field 2063
  0.485637092,                            !- Field 2064
  Until: 14:00,                           !- Field 2065
  0.428322068,                            !- Field 2066
  Until: 15:00,                           !- Field 2067
  0.528934707,                            !- Field 2068
  Until: 16:00,                           !- Field 2069
  0.506600486,                            !- Field 2070
  Until: 17:00,                           !- Field 2071
  0.371451312,                            !- Field 2072
  Until: 18:00,                           !- Field 2073
  0.191098697,                            !- Field 2074
  Until: 19:00,                           !- Field 2075
  0.210638224,                            !- Field 2076
  Until: 20:00,                           !- Field 2077
  0.129025901,                            !- Field 2078
  Until: 21:00,                           !- Field 2079
  0.371731817,                            !- Field 2080
  Until: 22:00,                           !- Field 2081
  0.462667646,                            !- Field 2082
  Until: 23:00,                           !- Field 2083
  0.438907116,                            !- Field 2084
  Until: 24:00,                           !- Field 2085
  0.588441615,                            !- Field 2086
  Through: 02/12,                         !- Field 2087
  For: AllDays,                           !- Field 2088
  Until: 01:00,                           !- Field 2089
  0.52232363,                             !- Field 2090
  Until: 02:00,                           !- Field 2091
  0.478075234,                            !- Field 2092
  Until: 03:00,                           !- Field 2093
  0.426330503,                            !- Field 2094
  Until: 04:00,                           !- Field 2095
  0.413180301,                            !- Field 2096
  Until: 05:00,                           !- Field 2097
  0.380401559,                            !- Field 2098
  Until: 06:00,                           !- Field 2099
  0.321417443,                            !- Field 2100
  Until: 07:00,                           !- Field 2101
  0.198275252,                            !- Field 2102
  Until: 08:00,                           !- Field 2103
  0.355608033,                            !- Field 2104
  Until: 09:00,                           !- Field 2105
  0.449608047,                            !- Field 2106
  Until: 10:00,                           !- Field 2107
  0.550952487,                            !- Field 2108
  Until: 11:00,                           !- Field 2109
  0.368753269,                            !- Field 2110
  Until: 12:00,                           !- Field 2111
  0.464068835,                            !- Field 2112
  Until: 13:00,                           !- Field 2113
  0.335714215,                            !- Field 2114
  Until: 14:00,                           !- Field 2115
  0.431298143,                            !- Field 2116
  Until: 15:00,                           !- Field 2117
  0.417969702,                            !- Field 2118
  Until: 16:00,                           !- Field 2119
  0.481009767,                            !- Field 2120
  Until: 17:00,                           !- Field 2121
  0.25473607,                             !- Field 2122
  Until: 20:00,                           !- Field 2123
  0.06757538,                             !- Field 2124
  Until: 21:00,                           !- Field 2125
  0.416351998,                            !- Field 2126
  Until: 22:00,                           !- Field 2127
  0.438751343,                            !- Field 2128
  Until: 23:00,                           !- Field 2129
  0.548326091,                            !- Field 2130
  Until: 24:00,                           !- Field 2131
  0.525708056,                            !- Field 2132
  Through: 02/13,                         !- Field 2133
  For: AllDays,                           !- Field 2134
  Until: 01:00,                           !- Field 2135
  0.508874581,                            !- Field 2136
  Until: 02:00,                           !- Field 2137
  0.470172442,                            !- Field 2138
  Until: 03:00,                           !- Field 2139
  0.401060925,                            !- Field 2140
  Until: 04:00,                           !- Field 2141
  0.382087543,                            !- Field 2142
  Until: 05:00,                           !- Field 2143
  0.416468142,                            !- Field 2144
  Until: 06:00,                           !- Field 2145
  0.32333488,                             !- Field 2146
  Until: 07:00,                           !- Field 2147
  0.129821989,                            !- Field 2148
  Until: 08:00,                           !- Field 2149
  0.246653289,                            !- Field 2150
  Until: 09:00,                           !- Field 2151
  0.376622671,                            !- Field 2152
  Until: 10:00,                           !- Field 2153
  0.475426287,                            !- Field 2154
  Until: 11:00,                           !- Field 2155
  0.570195928,                            !- Field 2156
  Until: 12:00,                           !- Field 2157
  0.522534358,                            !- Field 2158
  Until: 13:00,                           !- Field 2159
  0.492918733,                            !- Field 2160
  Until: 14:00,                           !- Field 2161
  0.422337673,                            !- Field 2162
  Until: 15:00,                           !- Field 2163
  0.391410745,                            !- Field 2164
  Until: 16:00,                           !- Field 2165
  0.314471135,                            !- Field 2166
  Until: 17:00,                           !- Field 2167
  0.218850701,                            !- Field 2168
  Until: 18:00,                           !- Field 2169
  0.08094988,                             !- Field 2170
  Until: 19:00,                           !- Field 2171
  0.284081089,                            !- Field 2172
  Until: 20:00,                           !- Field 2173
  0.292450249,                            !- Field 2174
  Until: 21:00,                           !- Field 2175
  0.424184453,                            !- Field 2176
  Until: 22:00,                           !- Field 2177
  0.43684798,                             !- Field 2178
  Until: 23:00,                           !- Field 2179
  0.580649855,                            !- Field 2180
  Until: 24:00,                           !- Field 2181
  0.598422481,                            !- Field 2182
  Through: 02/14,                         !- Field 2183
  For: AllDays,                           !- Field 2184
  Until: 01:00,                           !- Field 2185
  0.513412431,                            !- Field 2186
  Until: 02:00,                           !- Field 2187
  0.405497527,                            !- Field 2188
  Until: 03:00,                           !- Field 2189
  0.420326718,                            !- Field 2190
  Until: 04:00,                           !- Field 2191
  0.366495648,                            !- Field 2192
  Until: 05:00,                           !- Field 2193
  0.39403175,                             !- Field 2194
  Until: 06:00,                           !- Field 2195
  0.24653915,                             !- Field 2196
  Until: 07:00,                           !- Field 2197
  0.17839695,                             !- Field 2198
  Until: 08:00,                           !- Field 2199
  0.352371532,                            !- Field 2200
  Until: 09:00,                           !- Field 2201
  0.472184258,                            !- Field 2202
  Until: 10:00,                           !- Field 2203
  0.464614546,                            !- Field 2204
  Until: 11:00,                           !- Field 2205
  0.433397126,                            !- Field 2206
  Until: 12:00,                           !- Field 2207
  0.473433305,                            !- Field 2208
  Until: 13:00,                           !- Field 2209
  0.531781454,                            !- Field 2210
  Until: 14:00,                           !- Field 2211
  0.559701185,                            !- Field 2212
  Until: 15:00,                           !- Field 2213
  0.570273546,                            !- Field 2214
  Until: 16:00,                           !- Field 2215
  0.586971431,                            !- Field 2216
  Until: 17:00,                           !- Field 2217
  0.354565222,                            !- Field 2218
  Until: 18:00,                           !- Field 2219
  0.185155095,                            !- Field 2220
  Until: 19:00,                           !- Field 2221
  0.205659184,                            !- Field 2222
  Until: 20:00,                           !- Field 2223
  0.287439605,                            !- Field 2224
  Until: 21:00,                           !- Field 2225
  0.439752185,                            !- Field 2226
  Until: 22:00,                           !- Field 2227
  0.527658012,                            !- Field 2228
  Until: 23:00,                           !- Field 2229
  0.499539282,                            !- Field 2230
  Until: 24:00,                           !- Field 2231
  0.539344531,                            !- Field 2232
  Through: 02/15,                         !- Field 2233
  For: AllDays,                           !- Field 2234
  Until: 01:00,                           !- Field 2235
  0.476720198,                            !- Field 2236
  Until: 02:00,                           !- Field 2237
  0.359681089,                            !- Field 2238
  Until: 03:00,                           !- Field 2239
  0.389027023,                            !- Field 2240
  Until: 04:00,                           !- Field 2241
  0.342785661,                            !- Field 2242
  Until: 05:00,                           !- Field 2243
  0.379240439,                            !- Field 2244
  Until: 06:00,                           !- Field 2245
  0.270731302,                            !- Field 2246
  Until: 07:00,                           !- Field 2247
  0.215161075,                            !- Field 2248
  Until: 08:00,                           !- Field 2249
  0.371903698,                            !- Field 2250
  Until: 09:00,                           !- Field 2251
  0.420537022,                            !- Field 2252
  Until: 10:00,                           !- Field 2253
  0.489171456,                            !- Field 2254
  Until: 11:00,                           !- Field 2255
  0.443621391,                            !- Field 2256
  Until: 12:00,                           !- Field 2257
  0.489263444,                            !- Field 2258
  Until: 13:00,                           !- Field 2259
  0.440899089,                            !- Field 2260
  Until: 14:00,                           !- Field 2261
  0.476083553,                            !- Field 2262
  Until: 15:00,                           !- Field 2263
  0.42980027,                             !- Field 2264
  Until: 16:00,                           !- Field 2265
  0.554456519,                            !- Field 2266
  Until: 17:00,                           !- Field 2267
  0.340301604,                            !- Field 2268
  Until: 18:00,                           !- Field 2269
  0.126919078,                            !- Field 2270
  Until: 19:00,                           !- Field 2271
  0.374812591,                            !- Field 2272
  Until: 20:00,                           !- Field 2273
  0.344054106,                            !- Field 2274
  Until: 21:00,                           !- Field 2275
  0.539858782,                            !- Field 2276
  Until: 22:00,                           !- Field 2277
  0.560047119,                            !- Field 2278
  Until: 23:00,                           !- Field 2279
  0.546075899,                            !- Field 2280
  Until: 24:00,                           !- Field 2281
  0.644029298,                            !- Field 2282
  Through: 02/16,                         !- Field 2283
  For: AllDays,                           !- Field 2284
  Until: 01:00,                           !- Field 2285
  0.547377704,                            !- Field 2286
  Until: 02:00,                           !- Field 2287
  0.434692082,                            !- Field 2288
  Until: 03:00,                           !- Field 2289
  0.410883317,                            !- Field 2290
  Until: 04:00,                           !- Field 2291
  0.394805725,                            !- Field 2292
  Until: 05:00,                           !- Field 2293
  0.421236747,                            !- Field 2294
  Until: 06:00,                           !- Field 2295
  0.342809703,                            !- Field 2296
  Until: 07:00,                           !- Field 2297
  0.250679119,                            !- Field 2298
  Until: 08:00,                           !- Field 2299
  0.29739354,                             !- Field 2300
  Until: 09:00,                           !- Field 2301
  0.440380684,                            !- Field 2302
  Until: 10:00,                           !- Field 2303
  0.509404887,                            !- Field 2304
  Until: 11:00,                           !- Field 2305
  0.445549304,                            !- Field 2306
  Until: 12:00,                           !- Field 2307
  0.49656776,                             !- Field 2308
  Until: 13:00,                           !- Field 2309
  0.503841018,                            !- Field 2310
  Until: 14:00,                           !- Field 2311
  0.537182518,                            !- Field 2312
  Until: 15:00,                           !- Field 2313
  0.407542023,                            !- Field 2314
  Until: 16:00,                           !- Field 2315
  0.475573997,                            !- Field 2316
  Until: 17:00,                           !- Field 2317
  0.373011463,                            !- Field 2318
  Until: 18:00,                           !- Field 2319
  0.153735159,                            !- Field 2320
  Until: 19:00,                           !- Field 2321
  0.175303597,                            !- Field 2322
  Until: 20:00,                           !- Field 2323
  0.198994714,                            !- Field 2324
  Until: 21:00,                           !- Field 2325
  0.350418199,                            !- Field 2326
  Until: 22:00,                           !- Field 2327
  0.526507584,                            !- Field 2328
  Until: 23:00,                           !- Field 2329
  0.542386582,                            !- Field 2330
  Until: 24:00,                           !- Field 2331
  0.54424645,                             !- Field 2332
  Through: 02/17,                         !- Field 2333
  For: AllDays,                           !- Field 2334
  Until: 01:00,                           !- Field 2335
  0.486990892,                            !- Field 2336
  Until: 02:00,                           !- Field 2337
  0.425011936,                            !- Field 2338
  Until: 03:00,                           !- Field 2339
  0.337894468,                            !- Field 2340
  Until: 04:00,                           !- Field 2341
  0.314176028,                            !- Field 2342
  Until: 05:00,                           !- Field 2343
  0.346045778,                            !- Field 2344
  Until: 06:00,                           !- Field 2345
  0.248168843,                            !- Field 2346
  Until: 07:00,                           !- Field 2347
  0.170688583,                            !- Field 2348
  Until: 08:00,                           !- Field 2349
  0.348091809,                            !- Field 2350
  Until: 09:00,                           !- Field 2351
  0.493638156,                            !- Field 2352
  Until: 10:00,                           !- Field 2353
  0.502876523,                            !- Field 2354
  Until: 11:00,                           !- Field 2355
  0.392618163,                            !- Field 2356
  Until: 12:00,                           !- Field 2357
  0.466559042,                            !- Field 2358
  Until: 13:00,                           !- Field 2359
  0.522516258,                            !- Field 2360
  Until: 14:00,                           !- Field 2361
  0.517296769,                            !- Field 2362
  Until: 15:00,                           !- Field 2363
  0.366532144,                            !- Field 2364
  Until: 16:00,                           !- Field 2365
  0.448879453,                            !- Field 2366
  Until: 17:00,                           !- Field 2367
  0.253834366,                            !- Field 2368
  Until: 18:00,                           !- Field 2369
  0.06757538,                             !- Field 2370
  Until: 19:00,                           !- Field 2371
  0.200535686,                            !- Field 2372
  Until: 20:00,                           !- Field 2373
  0.220836052,                            !- Field 2374
  Until: 21:00,                           !- Field 2375
  0.542202782,                            !- Field 2376
  Until: 22:00,                           !- Field 2377
  0.640579189,                            !- Field 2378
  Until: 23:00,                           !- Field 2379
  0.568283527,                            !- Field 2380
  Until: 24:00,                           !- Field 2381
  0.562192195,                            !- Field 2382
  Through: 02/18,                         !- Field 2383
  For: AllDays,                           !- Field 2384
  Until: 01:00,                           !- Field 2385
  0.459923332,                            !- Field 2386
  Until: 02:00,                           !- Field 2387
  0.407402397,                            !- Field 2388
  Until: 03:00,                           !- Field 2389
  0.386659092,                            !- Field 2390
  Until: 04:00,                           !- Field 2391
  0.370820538,                            !- Field 2392
  Until: 05:00,                           !- Field 2393
  0.34608156,                             !- Field 2394
  Until: 06:00,                           !- Field 2395
  0.273430113,                            !- Field 2396
  Until: 07:00,                           !- Field 2397
  0.194653847,                            !- Field 2398
  Until: 08:00,                           !- Field 2399
  0.376893486,                            !- Field 2400
  Until: 09:00,                           !- Field 2401
  0.531560365,                            !- Field 2402
  Until: 10:00,                           !- Field 2403
  0.484382956,                            !- Field 2404
  Until: 11:00,                           !- Field 2405
  0.398776694,                            !- Field 2406
  Until: 12:00,                           !- Field 2407
  0.457086205,                            !- Field 2408
  Until: 13:00,                           !- Field 2409
  0.485637092,                            !- Field 2410
  Until: 14:00,                           !- Field 2411
  0.428322068,                            !- Field 2412
  Until: 15:00,                           !- Field 2413
  0.528934707,                            !- Field 2414
  Until: 16:00,                           !- Field 2415
  0.506600486,                            !- Field 2416
  Until: 17:00,                           !- Field 2417
  0.371451312,                            !- Field 2418
  Until: 18:00,                           !- Field 2419
  0.191098697,                            !- Field 2420
  Until: 19:00,                           !- Field 2421
  0.210638224,                            !- Field 2422
  Until: 20:00,                           !- Field 2423
  0.129025901,                            !- Field 2424
  Until: 21:00,                           !- Field 2425
  0.371731817,                            !- Field 2426
  Until: 22:00,                           !- Field 2427
  0.462667646,                            !- Field 2428
  Until: 23:00,                           !- Field 2429
  0.438907116,                            !- Field 2430
  Until: 24:00,                           !- Field 2431
  0.588441615,                            !- Field 2432
  Through: 02/19,                         !- Field 2433
  For: AllDays,                           !- Field 2434
  Until: 01:00,                           !- Field 2435
  0.52232363,                             !- Field 2436
  Until: 02:00,                           !- Field 2437
  0.478075234,                            !- Field 2438
  Until: 03:00,                           !- Field 2439
  0.426330503,                            !- Field 2440
  Until: 04:00,                           !- Field 2441
  0.413180301,                            !- Field 2442
  Until: 05:00,                           !- Field 2443
  0.380401559,                            !- Field 2444
  Until: 06:00,                           !- Field 2445
  0.321417443,                            !- Field 2446
  Until: 07:00,                           !- Field 2447
  0.198275252,                            !- Field 2448
  Until: 08:00,                           !- Field 2449
  0.355608033,                            !- Field 2450
  Until: 09:00,                           !- Field 2451
  0.449608047,                            !- Field 2452
  Until: 10:00,                           !- Field 2453
  0.550952487,                            !- Field 2454
  Until: 11:00,                           !- Field 2455
  0.368753269,                            !- Field 2456
  Until: 12:00,                           !- Field 2457
  0.464068835,                            !- Field 2458
  Until: 13:00,                           !- Field 2459
  0.335714215,                            !- Field 2460
  Until: 14:00,                           !- Field 2461
  0.431298143,                            !- Field 2462
  Until: 15:00,                           !- Field 2463
  0.417969702,                            !- Field 2464
  Until: 16:00,                           !- Field 2465
  0.481009767,                            !- Field 2466
  Until: 17:00,                           !- Field 2467
  0.25473607,                             !- Field 2468
  Until: 20:00,                           !- Field 2469
  0.06757538,                             !- Field 2470
  Until: 21:00,                           !- Field 2471
  0.416351998,                            !- Field 2472
  Until: 22:00,                           !- Field 2473
  0.438751343,                            !- Field 2474
  Until: 23:00,                           !- Field 2475
  0.548326091,                            !- Field 2476
  Until: 24:00,                           !- Field 2477
  0.525708056,                            !- Field 2478
  Through: 02/20,                         !- Field 2479
  For: AllDays,                           !- Field 2480
  Until: 01:00,                           !- Field 2481
  0.508874581,                            !- Field 2482
  Until: 02:00,                           !- Field 2483
  0.470172442,                            !- Field 2484
  Until: 03:00,                           !- Field 2485
  0.401060925,                            !- Field 2486
  Until: 04:00,                           !- Field 2487
  0.382087543,                            !- Field 2488
  Until: 05:00,                           !- Field 2489
  0.416468142,                            !- Field 2490
  Until: 06:00,                           !- Field 2491
  0.32333488,                             !- Field 2492
  Until: 07:00,                           !- Field 2493
  0.129821989,                            !- Field 2494
  Until: 08:00,                           !- Field 2495
  0.246653289,                            !- Field 2496
  Until: 09:00,                           !- Field 2497
  0.376622671,                            !- Field 2498
  Until: 10:00,                           !- Field 2499
  0.475426287,                            !- Field 2500
  Until: 11:00,                           !- Field 2501
  0.570195928,                            !- Field 2502
  Until: 12:00,                           !- Field 2503
  0.522534358,                            !- Field 2504
  Until: 13:00,                           !- Field 2505
  0.492918733,                            !- Field 2506
  Until: 14:00,                           !- Field 2507
  0.422337673,                            !- Field 2508
  Until: 15:00,                           !- Field 2509
  0.391410745,                            !- Field 2510
  Until: 16:00,                           !- Field 2511
  0.314471135,                            !- Field 2512
  Until: 17:00,                           !- Field 2513
  0.218850701,                            !- Field 2514
  Until: 18:00,                           !- Field 2515
  0.08094988,                             !- Field 2516
  Until: 19:00,                           !- Field 2517
  0.284081089,                            !- Field 2518
  Until: 20:00,                           !- Field 2519
  0.292450249,                            !- Field 2520
  Until: 21:00,                           !- Field 2521
  0.424184453,                            !- Field 2522
  Until: 22:00,                           !- Field 2523
  0.43684798,                             !- Field 2524
  Until: 23:00,                           !- Field 2525
  0.580649855,                            !- Field 2526
  Until: 24:00,                           !- Field 2527
  0.598422481,                            !- Field 2528
  Through: 02/21,                         !- Field 2529
  For: AllDays,                           !- Field 2530
  Until: 01:00,                           !- Field 2531
  0.513412431,                            !- Field 2532
  Until: 02:00,                           !- Field 2533
  0.405497527,                            !- Field 2534
  Until: 03:00,                           !- Field 2535
  0.420326718,                            !- Field 2536
  Until: 04:00,                           !- Field 2537
  0.366495648,                            !- Field 2538
  Until: 05:00,                           !- Field 2539
  0.39403175,                             !- Field 2540
  Until: 06:00,                           !- Field 2541
  0.24653915,                             !- Field 2542
  Until: 07:00,                           !- Field 2543
  0.17839695,                             !- Field 2544
  Until: 08:00,                           !- Field 2545
  0.352371532,                            !- Field 2546
  Until: 09:00,                           !- Field 2547
  0.472184258,                            !- Field 2548
  Until: 10:00,                           !- Field 2549
  0.464614546,                            !- Field 2550
  Until: 11:00,                           !- Field 2551
  0.433397126,                            !- Field 2552
  Until: 12:00,                           !- Field 2553
  0.473433305,                            !- Field 2554
  Until: 13:00,                           !- Field 2555
  0.531781454,                            !- Field 2556
  Until: 14:00,                           !- Field 2557
  0.559701185,                            !- Field 2558
  Until: 15:00,                           !- Field 2559
  0.570273546,                            !- Field 2560
  Until: 16:00,                           !- Field 2561
  0.586971431,                            !- Field 2562
  Until: 17:00,                           !- Field 2563
  0.354565222,                            !- Field 2564
  Until: 18:00,                           !- Field 2565
  0.185155095,                            !- Field 2566
  Until: 19:00,                           !- Field 2567
  0.205659184,                            !- Field 2568
  Until: 20:00,                           !- Field 2569
  0.287439605,                            !- Field 2570
  Until: 21:00,                           !- Field 2571
  0.439752185,                            !- Field 2572
  Until: 22:00,                           !- Field 2573
  0.527658012,                            !- Field 2574
  Until: 23:00,                           !- Field 2575
  0.499539282,                            !- Field 2576
  Until: 24:00,                           !- Field 2577
  0.539344531,                            !- Field 2578
  Through: 02/22,                         !- Field 2579
  For: AllDays,                           !- Field 2580
  Until: 01:00,                           !- Field 2581
  0.476720198,                            !- Field 2582
  Until: 02:00,                           !- Field 2583
  0.359681089,                            !- Field 2584
  Until: 03:00,                           !- Field 2585
  0.389027023,                            !- Field 2586
  Until: 04:00,                           !- Field 2587
  0.342785661,                            !- Field 2588
  Until: 05:00,                           !- Field 2589
  0.379240439,                            !- Field 2590
  Until: 06:00,                           !- Field 2591
  0.270731302,                            !- Field 2592
  Until: 07:00,                           !- Field 2593
  0.215161075,                            !- Field 2594
  Until: 08:00,                           !- Field 2595
  0.371903698,                            !- Field 2596
  Until: 09:00,                           !- Field 2597
  0.420537022,                            !- Field 2598
  Until: 10:00,                           !- Field 2599
  0.489171456,                            !- Field 2600
  Until: 11:00,                           !- Field 2601
  0.443621391,                            !- Field 2602
  Until: 12:00,                           !- Field 2603
  0.489263444,                            !- Field 2604
  Until: 13:00,                           !- Field 2605
  0.440899089,                            !- Field 2606
  Until: 14:00,                           !- Field 2607
  0.476083553,                            !- Field 2608
  Until: 15:00,                           !- Field 2609
  0.42980027,                             !- Field 2610
  Until: 16:00,                           !- Field 2611
  0.554456519,                            !- Field 2612
  Until: 17:00,                           !- Field 2613
  0.340301604,                            !- Field 2614
  Until: 18:00,                           !- Field 2615
  0.126919078,                            !- Field 2616
  Until: 19:00,                           !- Field 2617
  0.374812591,                            !- Field 2618
  Until: 20:00,                           !- Field 2619
  0.344054106,                            !- Field 2620
  Until: 21:00,                           !- Field 2621
  0.539858782,                            !- Field 2622
  Until: 22:00,                           !- Field 2623
  0.560047119,                            !- Field 2624
  Until: 23:00,                           !- Field 2625
  0.546075899,                            !- Field 2626
  Until: 24:00,                           !- Field 2627
  0.644029298,                            !- Field 2628
  Through: 02/23,                         !- Field 2629
  For: AllDays,                           !- Field 2630
  Until: 01:00,                           !- Field 2631
  0.547377704,                            !- Field 2632
  Until: 02:00,                           !- Field 2633
  0.434692082,                            !- Field 2634
  Until: 03:00,                           !- Field 2635
  0.410883317,                            !- Field 2636
  Until: 04:00,                           !- Field 2637
  0.394805725,                            !- Field 2638
  Until: 05:00,                           !- Field 2639
  0.421236747,                            !- Field 2640
  Until: 06:00,                           !- Field 2641
  0.342809703,                            !- Field 2642
  Until: 07:00,                           !- Field 2643
  0.250679119,                            !- Field 2644
  Until: 08:00,                           !- Field 2645
  0.29739354,                             !- Field 2646
  Until: 09:00,                           !- Field 2647
  0.440380684,                            !- Field 2648
  Until: 10:00,                           !- Field 2649
  0.509404887,                            !- Field 2650
  Until: 11:00,                           !- Field 2651
  0.445549304,                            !- Field 2652
  Until: 12:00,                           !- Field 2653
  0.49656776,                             !- Field 2654
  Until: 13:00,                           !- Field 2655
  0.503841018,                            !- Field 2656
  Until: 14:00,                           !- Field 2657
  0.537182518,                            !- Field 2658
  Until: 15:00,                           !- Field 2659
  0.407542023,                            !- Field 2660
  Until: 16:00,                           !- Field 2661
  0.475573997,                            !- Field 2662
  Until: 17:00,                           !- Field 2663
  0.373011463,                            !- Field 2664
  Until: 18:00,                           !- Field 2665
  0.153735159,                            !- Field 2666
  Until: 19:00,                           !- Field 2667
  0.175303597,                            !- Field 2668
  Until: 20:00,                           !- Field 2669
  0.198994714,                            !- Field 2670
  Until: 21:00,                           !- Field 2671
  0.350418199,                            !- Field 2672
  Until: 22:00,                           !- Field 2673
  0.526507584,                            !- Field 2674
  Until: 23:00,                           !- Field 2675
  0.542386582,                            !- Field 2676
  Until: 24:00,                           !- Field 2677
  0.54424645,                             !- Field 2678
  Through: 02/24,                         !- Field 2679
  For: AllDays,                           !- Field 2680
  Until: 01:00,                           !- Field 2681
  0.486990892,                            !- Field 2682
  Until: 02:00,                           !- Field 2683
  0.425011936,                            !- Field 2684
  Until: 03:00,                           !- Field 2685
  0.337894468,                            !- Field 2686
  Until: 04:00,                           !- Field 2687
  0.314176028,                            !- Field 2688
  Until: 05:00,                           !- Field 2689
  0.346045778,                            !- Field 2690
  Until: 06:00,                           !- Field 2691
  0.248168843,                            !- Field 2692
  Until: 07:00,                           !- Field 2693
  0.170688583,                            !- Field 2694
  Until: 08:00,                           !- Field 2695
  0.348091809,                            !- Field 2696
  Until: 09:00,                           !- Field 2697
  0.493638156,                            !- Field 2698
  Until: 10:00,                           !- Field 2699
  0.502876523,                            !- Field 2700
  Until: 11:00,                           !- Field 2701
  0.392618163,                            !- Field 2702
  Until: 12:00,                           !- Field 2703
  0.466559042,                            !- Field 2704
  Until: 13:00,                           !- Field 2705
  0.522516258,                            !- Field 2706
  Until: 14:00,                           !- Field 2707
  0.517296769,                            !- Field 2708
  Until: 15:00,                           !- Field 2709
  0.366532144,                            !- Field 2710
  Until: 16:00,                           !- Field 2711
  0.448879453,                            !- Field 2712
  Until: 17:00,                           !- Field 2713
  0.253834366,                            !- Field 2714
  Until: 18:00,                           !- Field 2715
  0.06757538,                             !- Field 2716
  Until: 19:00,                           !- Field 2717
  0.200535686,                            !- Field 2718
  Until: 20:00,                           !- Field 2719
  0.220836052,                            !- Field 2720
  Until: 21:00,                           !- Field 2721
  0.542202782,                            !- Field 2722
  Until: 22:00,                           !- Field 2723
  0.640579189,                            !- Field 2724
  Until: 23:00,                           !- Field 2725
  0.568283527,                            !- Field 2726
  Until: 24:00,                           !- Field 2727
  0.562192195,                            !- Field 2728
  Through: 02/25,                         !- Field 2729
  For: AllDays,                           !- Field 2730
  Until: 01:00,                           !- Field 2731
  0.459923332,                            !- Field 2732
  Until: 02:00,                           !- Field 2733
  0.407402397,                            !- Field 2734
  Until: 03:00,                           !- Field 2735
  0.386659092,                            !- Field 2736
  Until: 04:00,                           !- Field 2737
  0.370820538,                            !- Field 2738
  Until: 05:00,                           !- Field 2739
  0.34608156,                             !- Field 2740
  Until: 06:00,                           !- Field 2741
  0.273430113,                            !- Field 2742
  Until: 07:00,                           !- Field 2743
  0.194653847,                            !- Field 2744
  Until: 08:00,                           !- Field 2745
  0.376893486,                            !- Field 2746
  Until: 09:00,                           !- Field 2747
  0.531560365,                            !- Field 2748
  Until: 10:00,                           !- Field 2749
  0.484382956,                            !- Field 2750
  Until: 11:00,                           !- Field 2751
  0.398776694,                            !- Field 2752
  Until: 12:00,                           !- Field 2753
  0.457086205,                            !- Field 2754
  Until: 13:00,                           !- Field 2755
  0.485637092,                            !- Field 2756
  Until: 14:00,                           !- Field 2757
  0.428322068,                            !- Field 2758
  Until: 15:00,                           !- Field 2759
  0.528934707,                            !- Field 2760
  Until: 16:00,                           !- Field 2761
  0.506600486,                            !- Field 2762
  Until: 17:00,                           !- Field 2763
  0.371451312,                            !- Field 2764
  Until: 18:00,                           !- Field 2765
  0.191098697,                            !- Field 2766
  Until: 19:00,                           !- Field 2767
  0.210638224,                            !- Field 2768
  Until: 20:00,                           !- Field 2769
  0.129025901,                            !- Field 2770
  Until: 21:00,                           !- Field 2771
  0.371731817,                            !- Field 2772
  Until: 22:00,                           !- Field 2773
  0.462667646,                            !- Field 2774
  Until: 23:00,                           !- Field 2775
  0.438907116,                            !- Field 2776
  Until: 24:00,                           !- Field 2777
  0.588441615,                            !- Field 2778
  Through: 02/26,                         !- Field 2779
  For: AllDays,                           !- Field 2780
  Until: 01:00,                           !- Field 2781
  0.52232363,                             !- Field 2782
  Until: 02:00,                           !- Field 2783
  0.478075234,                            !- Field 2784
  Until: 03:00,                           !- Field 2785
  0.426330503,                            !- Field 2786
  Until: 04:00,                           !- Field 2787
  0.413180301,                            !- Field 2788
  Until: 05:00,                           !- Field 2789
  0.380401559,                            !- Field 2790
  Until: 06:00,                           !- Field 2791
  0.321417443,                            !- Field 2792
  Until: 07:00,                           !- Field 2793
  0.198275252,                            !- Field 2794
  Until: 08:00,                           !- Field 2795
  0.355608033,                            !- Field 2796
  Until: 09:00,                           !- Field 2797
  0.449608047,                            !- Field 2798
  Until: 10:00,                           !- Field 2799
  0.550952487,                            !- Field 2800
  Until: 11:00,                           !- Field 2801
  0.368753269,                            !- Field 2802
  Until: 12:00,                           !- Field 2803
  0.464068835,                            !- Field 2804
  Until: 13:00,                           !- Field 2805
  0.335714215,                            !- Field 2806
  Until: 14:00,                           !- Field 2807
  0.431298143,                            !- Field 2808
  Until: 15:00,                           !- Field 2809
  0.417969702,                            !- Field 2810
  Until: 16:00,                           !- Field 2811
  0.481009767,                            !- Field 2812
  Until: 17:00,                           !- Field 2813
  0.25473607,                             !- Field 2814
  Until: 20:00,                           !- Field 2815
  0.06757538,                             !- Field 2816
  Until: 21:00,                           !- Field 2817
  0.416351998,                            !- Field 2818
  Until: 22:00,                           !- Field 2819
  0.438751343,                            !- Field 2820
  Until: 23:00,                           !- Field 2821
  0.548326091,                            !- Field 2822
  Until: 24:00,                           !- Field 2823
  0.525708056,                            !- Field 2824
  Through: 02/27,                         !- Field 2825
  For: AllDays,                           !- Field 2826
  Until: 01:00,                           !- Field 2827
  0.508874581,                            !- Field 2828
  Until: 02:00,                           !- Field 2829
  0.470172442,                            !- Field 2830
  Until: 03:00,                           !- Field 2831
  0.401060925,                            !- Field 2832
  Until: 04:00,                           !- Field 2833
  0.382087543,                            !- Field 2834
  Until: 05:00,                           !- Field 2835
  0.416468142,                            !- Field 2836
  Until: 06:00,                           !- Field 2837
  0.32333488,                             !- Field 2838
  Until: 07:00,                           !- Field 2839
  0.129821989,                            !- Field 2840
  Until: 08:00,                           !- Field 2841
  0.246653289,                            !- Field 2842
  Until: 09:00,                           !- Field 2843
  0.376622671,                            !- Field 2844
  Until: 10:00,                           !- Field 2845
  0.475426287,                            !- Field 2846
  Until: 11:00,                           !- Field 2847
  0.570195928,                            !- Field 2848
  Until: 12:00,                           !- Field 2849
  0.522534358,                            !- Field 2850
  Until: 13:00,                           !- Field 2851
  0.492918733,                            !- Field 2852
  Until: 14:00,                           !- Field 2853
  0.422337673,                            !- Field 2854
  Until: 15:00,                           !- Field 2855
  0.391410745,                            !- Field 2856
  Until: 16:00,                           !- Field 2857
  0.314471135,                            !- Field 2858
  Until: 17:00,                           !- Field 2859
  0.218850701,                            !- Field 2860
  Until: 18:00,                           !- Field 2861
  0.08094988,                             !- Field 2862
  Until: 19:00,                           !- Field 2863
  0.284081089,                            !- Field 2864
  Until: 20:00,                           !- Field 2865
  0.292450249,                            !- Field 2866
  Until: 21:00,                           !- Field 2867
  0.424184453,                            !- Field 2868
  Until: 22:00,                           !- Field 2869
  0.43684798,                             !- Field 2870
  Until: 23:00,                           !- Field 2871
  0.580649855,                            !- Field 2872
  Until: 24:00,                           !- Field 2873
  0.598422481,                            !- Field 2874
  Through: 02/28,                         !- Field 2875
  For: AllDays,                           !- Field 2876
  Until: 01:00,                           !- Field 2877
  0.513412431,                            !- Field 2878
  Until: 02:00,                           !- Field 2879
  0.405497527,                            !- Field 2880
  Until: 03:00,                           !- Field 2881
  0.420326718,                            !- Field 2882
  Until: 04:00,                           !- Field 2883
  0.366495648,                            !- Field 2884
  Until: 05:00,                           !- Field 2885
  0.39403175,                             !- Field 2886
  Until: 06:00,                           !- Field 2887
  0.24653915,                             !- Field 2888
  Until: 07:00,                           !- Field 2889
  0.17839695,                             !- Field 2890
  Until: 08:00,                           !- Field 2891
  0.352371532,                            !- Field 2892
  Until: 09:00,                           !- Field 2893
  0.472184258,                            !- Field 2894
  Until: 10:00,                           !- Field 2895
  0.464614546,                            !- Field 2896
  Until: 11:00,                           !- Field 2897
  0.433397126,                            !- Field 2898
  Until: 12:00,                           !- Field 2899
  0.473433305,                            !- Field 2900
  Until: 13:00,                           !- Field 2901
  0.531781454,                            !- Field 2902
  Until: 14:00,                           !- Field 2903
  0.559701185,                            !- Field 2904
  Until: 15:00,                           !- Field 2905
  0.570273546,                            !- Field 2906
  Until: 16:00,                           !- Field 2907
  0.586971431,                            !- Field 2908
  Until: 17:00,                           !- Field 2909
  0.354565222,                            !- Field 2910
  Until: 18:00,                           !- Field 2911
  0.185155095,                            !- Field 2912
  Until: 19:00,                           !- Field 2913
  0.205659184,                            !- Field 2914
  Until: 20:00,                           !- Field 2915
  0.287439605,                            !- Field 2916
  Until: 21:00,                           !- Field 2917
  0.439752185,                            !- Field 2918
  Until: 22:00,                           !- Field 2919
  0.527658012,                            !- Field 2920
  Until: 23:00,                           !- Field 2921
  0.499539282,                            !- Field 2922
  Until: 24:00,                           !- Field 2923
  0.539344531,                            !- Field 2924
  Through: 03/01,                         !- Field 2925
  For: AllDays,                           !- Field 2926
  Until: 01:00,                           !- Field 2927
  0.413248524,                            !- Field 2928
  Until: 02:00,                           !- Field 2929
  0.382807339,                            !- Field 2930
  Until: 03:00,                           !- Field 2931
  0.365057241,                            !- Field 2932
  Until: 04:00,                           !- Field 2933
  0.298129259,                            !- Field 2934
  Until: 05:00,                           !- Field 2935
  0.367087819,                            !- Field 2936
  Until: 06:00,                           !- Field 2937
  0.256962972,                            !- Field 2938
  Until: 07:00,                           !- Field 2939
  0.200005406,                            !- Field 2940
  Until: 08:00,                           !- Field 2941
  0.494854553,                            !- Field 2942
  Until: 09:00,                           !- Field 2943
  0.42398804,                             !- Field 2944
  Until: 10:00,                           !- Field 2945
  0.378509512,                            !- Field 2946
  Until: 11:00,                           !- Field 2947
  0.49200477,                             !- Field 2948
  Until: 12:00,                           !- Field 2949
  0.439974577,                            !- Field 2950
  Until: 13:00,                           !- Field 2951
  0.481698766,                            !- Field 2952
  Until: 14:00,                           !- Field 2953
  0.453339384,                            !- Field 2954
  Until: 15:00,                           !- Field 2955
  0.489333697,                            !- Field 2956
  Until: 16:00,                           !- Field 2957
  0.549926845,                            !- Field 2958
  Until: 17:00,                           !- Field 2959
  0.415556861,                            !- Field 2960
  Until: 18:00,                           !- Field 2961
  0.315726246,                            !- Field 2962
  Until: 19:00,                           !- Field 2963
  0.161911726,                            !- Field 2964
  Until: 20:00,                           !- Field 2965
  0.318135249,                            !- Field 2966
  Until: 21:00,                           !- Field 2967
  0.295767758,                            !- Field 2968
  Until: 22:00,                           !- Field 2969
  0.502849614,                            !- Field 2970
  Until: 23:00,                           !- Field 2971
  0.485832077,                            !- Field 2972
  Until: 24:00,                           !- Field 2973
  0.571541426,                            !- Field 2974
  Through: 03/02,                         !- Field 2975
  For: AllDays,                           !- Field 2976
  Until: 01:00,                           !- Field 2977
  0.512664784,                            !- Field 2978
  Until: 02:00,                           !- Field 2979
  0.436739579,                            !- Field 2980
  Until: 03:00,                           !- Field 2981
  0.397252722,                            !- Field 2982
  Until: 04:00,                           !- Field 2983
  0.348848384,                            !- Field 2984
  Until: 05:00,                           !- Field 2985
  0.394964276,                            !- Field 2986
  Until: 06:00,                           !- Field 2987
  0.308821672,                            !- Field 2988
  Until: 07:00,                           !- Field 2989
  0.210008402,                            !- Field 2990
  Until: 08:00,                           !- Field 2991
  0.455823279,                            !- Field 2992
  Until: 09:00,                           !- Field 2993
  0.503185202,                            !- Field 2994
  Until: 10:00,                           !- Field 2995
  0.469041236,                            !- Field 2996
  Until: 11:00,                           !- Field 2997
  0.438459099,                            !- Field 2998
  Until: 12:00,                           !- Field 2999
  0.392949915,                            !- Field 3000
  Until: 13:00,                           !- Field 3001
  0.454608231,                            !- Field 3002
  Until: 14:00,                           !- Field 3003
  0.425496748,                            !- Field 3004
  Until: 15:00,                           !- Field 3005
  0.30930619,                             !- Field 3006
  Until: 16:00,                           !- Field 3007
  0.335043505,                            !- Field 3008
  Until: 17:00,                           !- Field 3009
  0.39853719,                             !- Field 3010
  Until: 18:00,                           !- Field 3011
  0.251096961,                            !- Field 3012
  Until: 19:00,                           !- Field 3013
  0.06757538,                             !- Field 3014
  Until: 20:00,                           !- Field 3015
  0.162861161,                            !- Field 3016
  Until: 21:00,                           !- Field 3017
  0.367829941,                            !- Field 3018
  Until: 22:00,                           !- Field 3019
  0.434601086,                            !- Field 3020
  Until: 23:00,                           !- Field 3021
  0.529043361,                            !- Field 3022
  Until: 24:00,                           !- Field 3023
  0.55456219,                             !- Field 3024
  Through: 03/03,                         !- Field 3025
  For: AllDays,                           !- Field 3026
  Until: 01:00,                           !- Field 3027
  0.469185084,                            !- Field 3028
  Until: 02:00,                           !- Field 3029
  0.399442089,                            !- Field 3030
  Until: 03:00,                           !- Field 3031
  0.321672555,                            !- Field 3032
  Until: 04:00,                           !- Field 3033
  0.270136802,                            !- Field 3034
  Until: 05:00,                           !- Field 3035
  0.341275958,                            !- Field 3036
  Until: 06:00,                           !- Field 3037
  0.229145121,                            !- Field 3038
  Until: 07:00,                           !- Field 3039
  0.161953601,                            !- Field 3040
  Until: 08:00,                           !- Field 3041
  0.460544977,                            !- Field 3042
  Until: 09:00,                           !- Field 3043
  0.415954743,                            !- Field 3044
  Until: 10:00,                           !- Field 3045
  0.377314468,                            !- Field 3046
  Until: 11:00,                           !- Field 3047
  0.295271363,                            !- Field 3048
  Until: 12:00,                           !- Field 3049
  0.415231291,                            !- Field 3050
  Until: 13:00,                           !- Field 3051
  0.481294998,                            !- Field 3052
  Until: 14:00,                           !- Field 3053
  0.507042784,                            !- Field 3054
  Until: 15:00,                           !- Field 3055
  0.526915369,                            !- Field 3056
  Until: 16:00,                           !- Field 3057
  0.447386975,                            !- Field 3058
  Until: 17:00,                           !- Field 3059
  0.423543627,                            !- Field 3060
  Until: 18:00,                           !- Field 3061
  0.219888129,                            !- Field 3062
  Until: 19:00,                           !- Field 3063
  0.06757538,                             !- Field 3064
  Until: 20:00,                           !- Field 3065
  0.169113489,                            !- Field 3066
  Until: 21:00,                           !- Field 3067
  0.43281038,                             !- Field 3068
  Until: 22:00,                           !- Field 3069
  0.450753843,                            !- Field 3070
  Until: 23:00,                           !- Field 3071
  0.411235771,                            !- Field 3072
  Until: 24:00,                           !- Field 3073
  0.53350814,                             !- Field 3074
  Through: 03/04,                         !- Field 3075
  For: AllDays,                           !- Field 3076
  Until: 01:00,                           !- Field 3077
  0.454665115,                            !- Field 3078
  Until: 02:00,                           !- Field 3079
  0.403195521,                            !- Field 3080
  Until: 03:00,                           !- Field 3081
  0.341253562,                            !- Field 3082
  Until: 04:00,                           !- Field 3083
  0.330650325,                            !- Field 3084
  Until: 05:00,                           !- Field 3085
  0.327486306,                            !- Field 3086
  Until: 06:00,                           !- Field 3087
  0.22469776,                             !- Field 3088
  Until: 07:00,                           !- Field 3089
  0.199510155,                            !- Field 3090
  Until: 08:00,                           !- Field 3091
  0.424566682,                            !- Field 3092
  Until: 09:00,                           !- Field 3093
  0.442953811,                            !- Field 3094
  Until: 10:00,                           !- Field 3095
  0.394764988,                            !- Field 3096
  Until: 11:00,                           !- Field 3097
  0.358412883,                            !- Field 3098
  Until: 12:00,                           !- Field 3099
  0.371449272,                            !- Field 3100
  Until: 13:00,                           !- Field 3101
  0.287304134,                            !- Field 3102
  Until: 14:00,                           !- Field 3103
  0.307207281,                            !- Field 3104
  Until: 15:00,                           !- Field 3105
  0.436361748,                            !- Field 3106
  Until: 16:00,                           !- Field 3107
  0.305598711,                            !- Field 3108
  Until: 17:00,                           !- Field 3109
  0.336671059,                            !- Field 3110
  Until: 18:00,                           !- Field 3111
  0.312113629,                            !- Field 3112
  Until: 19:00,                           !- Field 3113
  0.06757538,                             !- Field 3114
  Until: 20:00,                           !- Field 3115
  0.163517605,                            !- Field 3116
  Until: 21:00,                           !- Field 3117
  0.326155579,                            !- Field 3118
  Until: 22:00,                           !- Field 3119
  0.329002475,                            !- Field 3120
  Until: 23:00,                           !- Field 3121
  0.378799898,                            !- Field 3122
  Until: 24:00,                           !- Field 3123
  0.604428883,                            !- Field 3124
  Through: 03/05,                         !- Field 3125
  For: AllDays,                           !- Field 3126
  Until: 01:00,                           !- Field 3127
  0.484868674,                            !- Field 3128
  Until: 02:00,                           !- Field 3129
  0.426633363,                            !- Field 3130
  Until: 03:00,                           !- Field 3131
  0.424640101,                            !- Field 3132
  Until: 04:00,                           !- Field 3133
  0.385247447,                            !- Field 3134
  Until: 05:00,                           !- Field 3135
  0.368054345,                            !- Field 3136
  Until: 06:00,                           !- Field 3137
  0.289039818,                            !- Field 3138
  Until: 07:00,                           !- Field 3139
  0.15170418,                             !- Field 3140
  Until: 08:00,                           !- Field 3141
  0.363006238,                            !- Field 3142
  Until: 09:00,                           !- Field 3143
  0.404079159,                            !- Field 3144
  Until: 10:00,                           !- Field 3145
  0.408578601,                            !- Field 3146
  Until: 11:00,                           !- Field 3147
  0.379900078,                            !- Field 3148
  Until: 12:00,                           !- Field 3149
  0.438159715,                            !- Field 3150
  Until: 13:00,                           !- Field 3151
  0.385285708,                            !- Field 3152
  Until: 14:00,                           !- Field 3153
  0.451095297,                            !- Field 3154
  Until: 15:00,                           !- Field 3155
  0.307949378,                            !- Field 3156
  Until: 16:00,                           !- Field 3157
  0.276523849,                            !- Field 3158
  Until: 17:00,                           !- Field 3159
  0.318056547,                            !- Field 3160
  Until: 18:00,                           !- Field 3161
  0.18847157,                             !- Field 3162
  Until: 20:00,                           !- Field 3163
  0.06757538,                             !- Field 3164
  Until: 21:00,                           !- Field 3165
  0.307642728,                            !- Field 3166
  Until: 22:00,                           !- Field 3167
  0.445021567,                            !- Field 3168
  Until: 23:00,                           !- Field 3169
  0.531546122,                            !- Field 3170
  Until: 24:00,                           !- Field 3171
  0.555600222,                            !- Field 3172
  Through: 03/06,                         !- Field 3173
  For: AllDays,                           !- Field 3174
  Until: 01:00,                           !- Field 3175
  0.48152978,                             !- Field 3176
  Until: 02:00,                           !- Field 3177
  0.444198388,                            !- Field 3178
  Until: 03:00,                           !- Field 3179
  0.460806075,                            !- Field 3180
  Until: 04:00,                           !- Field 3181
  0.352353413,                            !- Field 3182
  Until: 05:00,                           !- Field 3183
  0.371749684,                            !- Field 3184
  Until: 06:00,                           !- Field 3185
  0.262785099,                            !- Field 3186
  Until: 07:00,                           !- Field 3187
  0.09188776,                             !- Field 3188
  Until: 08:00,                           !- Field 3189
  0.367491237,                            !- Field 3190
  Until: 09:00,                           !- Field 3191
  0.375910038,                            !- Field 3192
  Until: 10:00,                           !- Field 3193
  0.395700809,                            !- Field 3194
  Until: 11:00,                           !- Field 3195
  0.487949906,                            !- Field 3196
  Until: 12:00,                           !- Field 3197
  0.585537362,                            !- Field 3198
  Until: 13:00,                           !- Field 3199
  0.593873461,                            !- Field 3200
  Until: 14:00,                           !- Field 3201
  0.573814266,                            !- Field 3202
  Until: 15:00,                           !- Field 3203
  0.448061068,                            !- Field 3204
  Until: 16:00,                           !- Field 3205
  0.423952452,                            !- Field 3206
  Until: 17:00,                           !- Field 3207
  0.447936941,                            !- Field 3208
  Until: 18:00,                           !- Field 3209
  0.393792965,                            !- Field 3210
  Until: 19:00,                           !- Field 3211
  0.08841411,                             !- Field 3212
  Until: 20:00,                           !- Field 3213
  0.280078181,                            !- Field 3214
  Until: 21:00,                           !- Field 3215
  0.435092243,                            !- Field 3216
  Until: 22:00,                           !- Field 3217
  0.29511991,                             !- Field 3218
  Until: 23:00,                           !- Field 3219
  0.525018413,                            !- Field 3220
  Until: 24:00,                           !- Field 3221
  0.526930697,                            !- Field 3222
  Through: 03/07,                         !- Field 3223
  For: AllDays,                           !- Field 3224
  Until: 01:00,                           !- Field 3225
  0.471311591,                            !- Field 3226
  Until: 02:00,                           !- Field 3227
  0.391229581,                            !- Field 3228
  Until: 03:00,                           !- Field 3229
  0.393395705,                            !- Field 3230
  Until: 04:00,                           !- Field 3231
  0.365665605,                            !- Field 3232
  Until: 05:00,                           !- Field 3233
  0.37153348,                             !- Field 3234
  Until: 06:00,                           !- Field 3235
  0.218134509,                            !- Field 3236
  Until: 07:00,                           !- Field 3237
  0.127102543,                            !- Field 3238
  Until: 08:00,                           !- Field 3239
  0.436622043,                            !- Field 3240
  Until: 09:00,                           !- Field 3241
  0.454579811,                            !- Field 3242
  Until: 10:00,                           !- Field 3243
  0.432604919,                            !- Field 3244
  Until: 11:00,                           !- Field 3245
  0.429159516,                            !- Field 3246
  Until: 12:00,                           !- Field 3247
  0.502493189,                            !- Field 3248
  Until: 13:00,                           !- Field 3249
  0.460186628,                            !- Field 3250
  Until: 14:00,                           !- Field 3251
  0.478118539,                            !- Field 3252
  Until: 15:00,                           !- Field 3253
  0.487460933,                            !- Field 3254
  Until: 16:00,                           !- Field 3255
  0.415036326,                            !- Field 3256
  Until: 17:00,                           !- Field 3257
  0.402450363,                            !- Field 3258
  Until: 18:00,                           !- Field 3259
  0.367263899,                            !- Field 3260
  Until: 19:00,                           !- Field 3261
  0.108839025,                            !- Field 3262
  Until: 20:00,                           !- Field 3263
  0.338889959,                            !- Field 3264
  Until: 21:00,                           !- Field 3265
  0.286886235,                            !- Field 3266
  Until: 22:00,                           !- Field 3267
  0.390660216,                            !- Field 3268
  Until: 23:00,                           !- Field 3269
  0.500234597,                            !- Field 3270
  Until: 24:00,                           !- Field 3271
  0.440322296,                            !- Field 3272
  Through: 03/08,                         !- Field 3273
  For: AllDays,                           !- Field 3274
  Until: 01:00,                           !- Field 3275
  0.413248524,                            !- Field 3276
  Until: 02:00,                           !- Field 3277
  0.382807339,                            !- Field 3278
  Until: 03:00,                           !- Field 3279
  0.365057241,                            !- Field 3280
  Until: 04:00,                           !- Field 3281
  0.298129259,                            !- Field 3282
  Until: 05:00,                           !- Field 3283
  0.367087819,                            !- Field 3284
  Until: 06:00,                           !- Field 3285
  0.256962972,                            !- Field 3286
  Until: 07:00,                           !- Field 3287
  0.200005406,                            !- Field 3288
  Until: 08:00,                           !- Field 3289
  0.494854553,                            !- Field 3290
  Until: 09:00,                           !- Field 3291
  0.42398804,                             !- Field 3292
  Until: 10:00,                           !- Field 3293
  0.378509512,                            !- Field 3294
  Until: 11:00,                           !- Field 3295
  0.49200477,                             !- Field 3296
  Until: 12:00,                           !- Field 3297
  0.439974577,                            !- Field 3298
  Until: 13:00,                           !- Field 3299
  0.481698766,                            !- Field 3300
  Until: 14:00,                           !- Field 3301
  0.453339384,                            !- Field 3302
  Until: 15:00,                           !- Field 3303
  0.489333697,                            !- Field 3304
  Until: 16:00,                           !- Field 3305
  0.549926845,                            !- Field 3306
  Until: 17:00,                           !- Field 3307
  0.415556861,                            !- Field 3308
  Until: 18:00,                           !- Field 3309
  0.315726246,                            !- Field 3310
  Until: 19:00,                           !- Field 3311
  0.161911726,                            !- Field 3312
  Until: 20:00,                           !- Field 3313
  0.318135249,                            !- Field 3314
  Until: 21:00,                           !- Field 3315
  0.295767758,                            !- Field 3316
  Until: 22:00,                           !- Field 3317
  0.502849614,                            !- Field 3318
  Until: 23:00,                           !- Field 3319
  0.485832077,                            !- Field 3320
  Until: 24:00,                           !- Field 3321
  0.571541426,                            !- Field 3322
  Through: 03/09,                         !- Field 3323
  For: AllDays,                           !- Field 3324
  Until: 01:00,                           !- Field 3325
  0.512664784,                            !- Field 3326
  Until: 02:00,                           !- Field 3327
  0.436739579,                            !- Field 3328
  Until: 03:00,                           !- Field 3329
  0.397252722,                            !- Field 3330
  Until: 04:00,                           !- Field 3331
  0.348848384,                            !- Field 3332
  Until: 05:00,                           !- Field 3333
  0.394964276,                            !- Field 3334
  Until: 06:00,                           !- Field 3335
  0.308821672,                            !- Field 3336
  Until: 07:00,                           !- Field 3337
  0.210008402,                            !- Field 3338
  Until: 08:00,                           !- Field 3339
  0.455823279,                            !- Field 3340
  Until: 09:00,                           !- Field 3341
  0.503185202,                            !- Field 3342
  Until: 10:00,                           !- Field 3343
  0.469041236,                            !- Field 3344
  Until: 11:00,                           !- Field 3345
  0.438459099,                            !- Field 3346
  Until: 12:00,                           !- Field 3347
  0.392949915,                            !- Field 3348
  Until: 13:00,                           !- Field 3349
  0.454608231,                            !- Field 3350
  Until: 14:00,                           !- Field 3351
  0.425496748,                            !- Field 3352
  Until: 15:00,                           !- Field 3353
  0.30930619,                             !- Field 3354
  Until: 16:00,                           !- Field 3355
  0.335043505,                            !- Field 3356
  Until: 17:00,                           !- Field 3357
  0.39853719,                             !- Field 3358
  Until: 18:00,                           !- Field 3359
  0.251096961,                            !- Field 3360
  Until: 19:00,                           !- Field 3361
  0.06757538,                             !- Field 3362
  Until: 20:00,                           !- Field 3363
  0.162861161,                            !- Field 3364
  Until: 21:00,                           !- Field 3365
  0.367829941,                            !- Field 3366
  Until: 22:00,                           !- Field 3367
  0.434601086,                            !- Field 3368
  Until: 23:00,                           !- Field 3369
  0.529043361,                            !- Field 3370
  Until: 24:00,                           !- Field 3371
  0.55456219,                             !- Field 3372
  Through: 03/10,                         !- Field 3373
  For: AllDays,                           !- Field 3374
  Until: 01:00,                           !- Field 3375
  0.469185084,                            !- Field 3376
  Until: 02:00,                           !- Field 3377
  0.399442089,                            !- Field 3378
  Until: 03:00,                           !- Field 3379
  0.321672555,                            !- Field 3380
  Until: 04:00,                           !- Field 3381
  0.270136802,                            !- Field 3382
  Until: 05:00,                           !- Field 3383
  0.341275958,                            !- Field 3384
  Until: 06:00,                           !- Field 3385
  0.229145121,                            !- Field 3386
  Until: 07:00,                           !- Field 3387
  0.161953601,                            !- Field 3388
  Until: 08:00,                           !- Field 3389
  0.460544977,                            !- Field 3390
  Until: 09:00,                           !- Field 3391
  0.415954743,                            !- Field 3392
  Until: 10:00,                           !- Field 3393
  0.377314468,                            !- Field 3394
  Until: 11:00,                           !- Field 3395
  0.295271363,                            !- Field 3396
  Until: 12:00,                           !- Field 3397
  0.415231291,                            !- Field 3398
  Until: 13:00,                           !- Field 3399
  0.481294998,                            !- Field 3400
  Until: 14:00,                           !- Field 3401
  0.507042784,                            !- Field 3402
  Until: 15:00,                           !- Field 3403
  0.526915369,                            !- Field 3404
  Until: 16:00,                           !- Field 3405
  0.447386975,                            !- Field 3406
  Until: 17:00,                           !- Field 3407
  0.423543627,                            !- Field 3408
  Until: 18:00,                           !- Field 3409
  0.219888129,                            !- Field 3410
  Until: 19:00,                           !- Field 3411
  0.06757538,                             !- Field 3412
  Until: 20:00,                           !- Field 3413
  0.169113489,                            !- Field 3414
  Until: 21:00,                           !- Field 3415
  0.43281038,                             !- Field 3416
  Until: 22:00,                           !- Field 3417
  0.450753843,                            !- Field 3418
  Until: 23:00,                           !- Field 3419
  0.411235771,                            !- Field 3420
  Until: 24:00,                           !- Field 3421
  0.53350814,                             !- Field 3422
  Through: 03/11,                         !- Field 3423
  For: AllDays,                           !- Field 3424
  Until: 01:00,                           !- Field 3425
  0.454665115,                            !- Field 3426
  Until: 02:00,                           !- Field 3427
  0.403195521,                            !- Field 3428
  Until: 03:00,                           !- Field 3429
  0.341253562,                            !- Field 3430
  Until: 04:00,                           !- Field 3431
  0.330650325,                            !- Field 3432
  Until: 05:00,                           !- Field 3433
  0.327486306,                            !- Field 3434
  Until: 06:00,                           !- Field 3435
  0.22469776,                             !- Field 3436
  Until: 07:00,                           !- Field 3437
  0.199510155,                            !- Field 3438
  Until: 08:00,                           !- Field 3439
  0.424566682,                            !- Field 3440
  Until: 09:00,                           !- Field 3441
  0.442953811,                            !- Field 3442
  Until: 10:00,                           !- Field 3443
  0.394764988,                            !- Field 3444
  Until: 11:00,                           !- Field 3445
  0.358412883,                            !- Field 3446
  Until: 12:00,                           !- Field 3447
  0.371449272,                            !- Field 3448
  Until: 13:00,                           !- Field 3449
  0.287304134,                            !- Field 3450
  Until: 14:00,                           !- Field 3451
  0.307207281,                            !- Field 3452
  Until: 15:00,                           !- Field 3453
  0.436361748,                            !- Field 3454
  Until: 16:00,                           !- Field 3455
  0.305598711,                            !- Field 3456
  Until: 17:00,                           !- Field 3457
  0.336671059,                            !- Field 3458
  Until: 18:00,                           !- Field 3459
  0.312113629,                            !- Field 3460
  Until: 19:00,                           !- Field 3461
  0.06757538,                             !- Field 3462
  Until: 20:00,                           !- Field 3463
  0.163517605,                            !- Field 3464
  Until: 21:00,                           !- Field 3465
  0.326155579,                            !- Field 3466
  Until: 22:00,                           !- Field 3467
  0.329002475,                            !- Field 3468
  Until: 23:00,                           !- Field 3469
  0.378799898,                            !- Field 3470
  Until: 24:00,                           !- Field 3471
  0.604428883,                            !- Field 3472
  Through: 03/12,                         !- Field 3473
  For: AllDays,                           !- Field 3474
  Until: 01:00,                           !- Field 3475
  0.484868674,                            !- Field 3476
  Until: 02:00,                           !- Field 3477
  0.426633363,                            !- Field 3478
  Until: 03:00,                           !- Field 3479
  0.424640101,                            !- Field 3480
  Until: 04:00,                           !- Field 3481
  0.385247447,                            !- Field 3482
  Until: 05:00,                           !- Field 3483
  0.368054345,                            !- Field 3484
  Until: 06:00,                           !- Field 3485
  0.289039818,                            !- Field 3486
  Until: 07:00,                           !- Field 3487
  0.15170418,                             !- Field 3488
  Until: 08:00,                           !- Field 3489
  0.363006238,                            !- Field 3490
  Until: 09:00,                           !- Field 3491
  0.404079159,                            !- Field 3492
  Until: 10:00,                           !- Field 3493
  0.408578601,                            !- Field 3494
  Until: 11:00,                           !- Field 3495
  0.379900078,                            !- Field 3496
  Until: 12:00,                           !- Field 3497
  0.438159715,                            !- Field 3498
  Until: 13:00,                           !- Field 3499
  0.385285708,                            !- Field 3500
  Until: 14:00,                           !- Field 3501
  0.451095297,                            !- Field 3502
  Until: 15:00,                           !- Field 3503
  0.307949378,                            !- Field 3504
  Until: 16:00,                           !- Field 3505
  0.276523849,                            !- Field 3506
  Until: 17:00,                           !- Field 3507
  0.318056547,                            !- Field 3508
  Until: 18:00,                           !- Field 3509
  0.18847157,                             !- Field 3510
  Until: 20:00,                           !- Field 3511
  0.06757538,                             !- Field 3512
  Until: 21:00,                           !- Field 3513
  0.307642728,                            !- Field 3514
  Until: 22:00,                           !- Field 3515
  0.445021567,                            !- Field 3516
  Until: 23:00,                           !- Field 3517
  0.531546122,                            !- Field 3518
  Until: 24:00,                           !- Field 3519
  0.555600222,                            !- Field 3520
  Through: 03/13,                         !- Field 3521
  For: AllDays,                           !- Field 3522
  Until: 01:00,                           !- Field 3523
  0.48152978,                             !- Field 3524
  Until: 02:00,                           !- Field 3525
  0.444198388,                            !- Field 3526
  Until: 03:00,                           !- Field 3527
  0.460806075,                            !- Field 3528
  Until: 04:00,                           !- Field 3529
  0.352353413,                            !- Field 3530
  Until: 05:00,                           !- Field 3531
  0.371749684,                            !- Field 3532
  Until: 06:00,                           !- Field 3533
  0.262785099,                            !- Field 3534
  Until: 07:00,                           !- Field 3535
  0.09188776,                             !- Field 3536
  Until: 08:00,                           !- Field 3537
  0.367491237,                            !- Field 3538
  Until: 09:00,                           !- Field 3539
  0.375910038,                            !- Field 3540
  Until: 10:00,                           !- Field 3541
  0.395700809,                            !- Field 3542
  Until: 11:00,                           !- Field 3543
  0.487949906,                            !- Field 3544
  Until: 12:00,                           !- Field 3545
  0.585537362,                            !- Field 3546
  Until: 13:00,                           !- Field 3547
  0.593873461,                            !- Field 3548
  Until: 14:00,                           !- Field 3549
  0.573814266,                            !- Field 3550
  Until: 15:00,                           !- Field 3551
  0.448061068,                            !- Field 3552
  Until: 16:00,                           !- Field 3553
  0.423952452,                            !- Field 3554
  Until: 17:00,                           !- Field 3555
  0.447936941,                            !- Field 3556
  Until: 18:00,                           !- Field 3557
  0.393792965,                            !- Field 3558
  Until: 19:00,                           !- Field 3559
  0.08841411,                             !- Field 3560
  Until: 20:00,                           !- Field 3561
  0.280078181,                            !- Field 3562
  Until: 21:00,                           !- Field 3563
  0.435092243,                            !- Field 3564
  Until: 22:00,                           !- Field 3565
  0.29511991,                             !- Field 3566
  Until: 23:00,                           !- Field 3567
  0.525018413,                            !- Field 3568
  Until: 24:00,                           !- Field 3569
  0.526930697,                            !- Field 3570
  Through: 03/14,                         !- Field 3571
  For: AllDays,                           !- Field 3572
  Until: 01:00,                           !- Field 3573
  0.471311591,                            !- Field 3574
  Until: 02:00,                           !- Field 3575
  0.391229581,                            !- Field 3576
  Until: 03:00,                           !- Field 3577
  0.393395705,                            !- Field 3578
  Until: 04:00,                           !- Field 3579
  0.365665605,                            !- Field 3580
  Until: 05:00,                           !- Field 3581
  0.37153348,                             !- Field 3582
  Until: 06:00,                           !- Field 3583
  0.218134509,                            !- Field 3584
  Until: 07:00,                           !- Field 3585
  0.127102543,                            !- Field 3586
  Until: 08:00,                           !- Field 3587
  0.436622043,                            !- Field 3588
  Until: 09:00,                           !- Field 3589
  0.454579811,                            !- Field 3590
  Until: 10:00,                           !- Field 3591
  0.432604919,                            !- Field 3592
  Until: 11:00,                           !- Field 3593
  0.429159516,                            !- Field 3594
  Until: 12:00,                           !- Field 3595
  0.502493189,                            !- Field 3596
  Until: 13:00,                           !- Field 3597
  0.460186628,                            !- Field 3598
  Until: 14:00,                           !- Field 3599
  0.478118539,                            !- Field 3600
  Until: 15:00,                           !- Field 3601
  0.487460933,                            !- Field 3602
  Until: 16:00,                           !- Field 3603
  0.415036326,                            !- Field 3604
  Until: 17:00,                           !- Field 3605
  0.402450363,                            !- Field 3606
  Until: 18:00,                           !- Field 3607
  0.367263899,                            !- Field 3608
  Until: 19:00,                           !- Field 3609
  0.108839025,                            !- Field 3610
  Until: 20:00,                           !- Field 3611
  0.338889959,                            !- Field 3612
  Until: 21:00,                           !- Field 3613
  0.286886235,                            !- Field 3614
  Until: 22:00,                           !- Field 3615
  0.390660216,                            !- Field 3616
  Until: 23:00,                           !- Field 3617
  0.500234597,                            !- Field 3618
  Until: 24:00,                           !- Field 3619
  0.440322296,                            !- Field 3620
  Through: 03/15,                         !- Field 3621
  For: AllDays,                           !- Field 3622
  Until: 01:00,                           !- Field 3623
  0.413248524,                            !- Field 3624
  Until: 02:00,                           !- Field 3625
  0.382807339,                            !- Field 3626
  Until: 03:00,                           !- Field 3627
  0.365057241,                            !- Field 3628
  Until: 04:00,                           !- Field 3629
  0.298129259,                            !- Field 3630
  Until: 05:00,                           !- Field 3631
  0.367087819,                            !- Field 3632
  Until: 06:00,                           !- Field 3633
  0.256962972,                            !- Field 3634
  Until: 07:00,                           !- Field 3635
  0.200005406,                            !- Field 3636
  Until: 08:00,                           !- Field 3637
  0.494854553,                            !- Field 3638
  Until: 09:00,                           !- Field 3639
  0.42398804,                             !- Field 3640
  Until: 10:00,                           !- Field 3641
  0.378509512,                            !- Field 3642
  Until: 11:00,                           !- Field 3643
  0.49200477,                             !- Field 3644
  Until: 12:00,                           !- Field 3645
  0.439974577,                            !- Field 3646
  Until: 13:00,                           !- Field 3647
  0.481698766,                            !- Field 3648
  Until: 14:00,                           !- Field 3649
  0.453339384,                            !- Field 3650
  Until: 15:00,                           !- Field 3651
  0.489333697,                            !- Field 3652
  Until: 16:00,                           !- Field 3653
  0.549926845,                            !- Field 3654
  Until: 17:00,                           !- Field 3655
  0.415556861,                            !- Field 3656
  Until: 18:00,                           !- Field 3657
  0.315726246,                            !- Field 3658
  Until: 19:00,                           !- Field 3659
  0.161911726,                            !- Field 3660
  Until: 20:00,                           !- Field 3661
  0.318135249,                            !- Field 3662
  Until: 21:00,                           !- Field 3663
  0.295767758,                            !- Field 3664
  Until: 22:00,                           !- Field 3665
  0.502849614,                            !- Field 3666
  Until: 23:00,                           !- Field 3667
  0.485832077,                            !- Field 3668
  Until: 24:00,                           !- Field 3669
  0.571541426,                            !- Field 3670
  Through: 03/16,                         !- Field 3671
  For: AllDays,                           !- Field 3672
  Until: 01:00,                           !- Field 3673
  0.512664784,                            !- Field 3674
  Until: 02:00,                           !- Field 3675
  0.436739579,                            !- Field 3676
  Until: 03:00,                           !- Field 3677
  0.397252722,                            !- Field 3678
  Until: 04:00,                           !- Field 3679
  0.348848384,                            !- Field 3680
  Until: 05:00,                           !- Field 3681
  0.394964276,                            !- Field 3682
  Until: 06:00,                           !- Field 3683
  0.308821672,                            !- Field 3684
  Until: 07:00,                           !- Field 3685
  0.210008402,                            !- Field 3686
  Until: 08:00,                           !- Field 3687
  0.455823279,                            !- Field 3688
  Until: 09:00,                           !- Field 3689
  0.503185202,                            !- Field 3690
  Until: 10:00,                           !- Field 3691
  0.469041236,                            !- Field 3692
  Until: 11:00,                           !- Field 3693
  0.438459099,                            !- Field 3694
  Until: 12:00,                           !- Field 3695
  0.392949915,                            !- Field 3696
  Until: 13:00,                           !- Field 3697
  0.454608231,                            !- Field 3698
  Until: 14:00,                           !- Field 3699
  0.425496748,                            !- Field 3700
  Until: 15:00,                           !- Field 3701
  0.30930619,                             !- Field 3702
  Until: 16:00,                           !- Field 3703
  0.335043505,                            !- Field 3704
  Until: 17:00,                           !- Field 3705
  0.39853719,                             !- Field 3706
  Until: 18:00,                           !- Field 3707
  0.251096961,                            !- Field 3708
  Until: 19:00,                           !- Field 3709
  0.06757538,                             !- Field 3710
  Until: 20:00,                           !- Field 3711
  0.162861161,                            !- Field 3712
  Until: 21:00,                           !- Field 3713
  0.367829941,                            !- Field 3714
  Until: 22:00,                           !- Field 3715
  0.434601086,                            !- Field 3716
  Until: 23:00,                           !- Field 3717
  0.529043361,                            !- Field 3718
  Until: 24:00,                           !- Field 3719
  0.55456219,                             !- Field 3720
  Through: 03/17,                         !- Field 3721
  For: AllDays,                           !- Field 3722
  Until: 01:00,                           !- Field 3723
  0.469185084,                            !- Field 3724
  Until: 02:00,                           !- Field 3725
  0.399442089,                            !- Field 3726
  Until: 03:00,                           !- Field 3727
  0.321672555,                            !- Field 3728
  Until: 04:00,                           !- Field 3729
  0.270136802,                            !- Field 3730
  Until: 05:00,                           !- Field 3731
  0.341275958,                            !- Field 3732
  Until: 06:00,                           !- Field 3733
  0.229145121,                            !- Field 3734
  Until: 07:00,                           !- Field 3735
  0.161953601,                            !- Field 3736
  Until: 08:00,                           !- Field 3737
  0.460544977,                            !- Field 3738
  Until: 09:00,                           !- Field 3739
  0.415954743,                            !- Field 3740
  Until: 10:00,                           !- Field 3741
  0.377314468,                            !- Field 3742
  Until: 11:00,                           !- Field 3743
  0.295271363,                            !- Field 3744
  Until: 12:00,                           !- Field 3745
  0.415231291,                            !- Field 3746
  Until: 13:00,                           !- Field 3747
  0.481294998,                            !- Field 3748
  Until: 14:00,                           !- Field 3749
  0.507042784,                            !- Field 3750
  Until: 15:00,                           !- Field 3751
  0.526915369,                            !- Field 3752
  Until: 16:00,                           !- Field 3753
  0.447386975,                            !- Field 3754
  Until: 17:00,                           !- Field 3755
  0.423543627,                            !- Field 3756
  Until: 18:00,                           !- Field 3757
  0.219888129,                            !- Field 3758
  Until: 19:00,                           !- Field 3759
  0.06757538,                             !- Field 3760
  Until: 20:00,                           !- Field 3761
  0.169113489,                            !- Field 3762
  Until: 21:00,                           !- Field 3763
  0.43281038,                             !- Field 3764
  Until: 22:00,                           !- Field 3765
  0.450753843,                            !- Field 3766
  Until: 23:00,                           !- Field 3767
  0.411235771,                            !- Field 3768
  Until: 24:00,                           !- Field 3769
  0.53350814,                             !- Field 3770
  Through: 03/18,                         !- Field 3771
  For: AllDays,                           !- Field 3772
  Until: 01:00,                           !- Field 3773
  0.454665115,                            !- Field 3774
  Until: 02:00,                           !- Field 3775
  0.403195521,                            !- Field 3776
  Until: 03:00,                           !- Field 3777
  0.341253562,                            !- Field 3778
  Until: 04:00,                           !- Field 3779
  0.330650325,                            !- Field 3780
  Until: 05:00,                           !- Field 3781
  0.327486306,                            !- Field 3782
  Until: 06:00,                           !- Field 3783
  0.22469776,                             !- Field 3784
  Until: 07:00,                           !- Field 3785
  0.199510155,                            !- Field 3786
  Until: 08:00,                           !- Field 3787
  0.424566682,                            !- Field 3788
  Until: 09:00,                           !- Field 3789
  0.442953811,                            !- Field 3790
  Until: 10:00,                           !- Field 3791
  0.394764988,                            !- Field 3792
  Until: 11:00,                           !- Field 3793
  0.358412883,                            !- Field 3794
  Until: 12:00,                           !- Field 3795
  0.371449272,                            !- Field 3796
  Until: 13:00,                           !- Field 3797
  0.287304134,                            !- Field 3798
  Until: 14:00,                           !- Field 3799
  0.307207281,                            !- Field 3800
  Until: 15:00,                           !- Field 3801
  0.436361748,                            !- Field 3802
  Until: 16:00,                           !- Field 3803
  0.305598711,                            !- Field 3804
  Until: 17:00,                           !- Field 3805
  0.336671059,                            !- Field 3806
  Until: 18:00,                           !- Field 3807
  0.312113629,                            !- Field 3808
  Until: 19:00,                           !- Field 3809
  0.06757538,                             !- Field 3810
  Until: 20:00,                           !- Field 3811
  0.163517605,                            !- Field 3812
  Until: 21:00,                           !- Field 3813
  0.326155579,                            !- Field 3814
  Until: 22:00,                           !- Field 3815
  0.329002475,                            !- Field 3816
  Until: 23:00,                           !- Field 3817
  0.378799898,                            !- Field 3818
  Until: 24:00,                           !- Field 3819
  0.604428883,                            !- Field 3820
  Through: 03/19,                         !- Field 3821
  For: AllDays,                           !- Field 3822
  Until: 01:00,                           !- Field 3823
  0.484868674,                            !- Field 3824
  Until: 02:00,                           !- Field 3825
  0.426633363,                            !- Field 3826
  Until: 03:00,                           !- Field 3827
  0.424640101,                            !- Field 3828
  Until: 04:00,                           !- Field 3829
  0.385247447,                            !- Field 3830
  Until: 05:00,                           !- Field 3831
  0.368054345,                            !- Field 3832
  Until: 06:00,                           !- Field 3833
  0.289039818,                            !- Field 3834
  Until: 07:00,                           !- Field 3835
  0.15170418,                             !- Field 3836
  Until: 08:00,                           !- Field 3837
  0.363006238,                            !- Field 3838
  Until: 09:00,                           !- Field 3839
  0.404079159,                            !- Field 3840
  Until: 10:00,                           !- Field 3841
  0.408578601,                            !- Field 3842
  Until: 11:00,                           !- Field 3843
  0.379900078,                            !- Field 3844
  Until: 12:00,                           !- Field 3845
  0.438159715,                            !- Field 3846
  Until: 13:00,                           !- Field 3847
  0.385285708,                            !- Field 3848
  Until: 14:00,                           !- Field 3849
  0.451095297,                            !- Field 3850
  Until: 15:00,                           !- Field 3851
  0.307949378,                            !- Field 3852
  Until: 16:00,                           !- Field 3853
  0.276523849,                            !- Field 3854
  Until: 17:00,                           !- Field 3855
  0.318056547,                            !- Field 3856
  Until: 18:00,                           !- Field 3857
  0.18847157,                             !- Field 3858
  Until: 20:00,                           !- Field 3859
  0.06757538,                             !- Field 3860
  Until: 21:00,                           !- Field 3861
  0.307642728,                            !- Field 3862
  Until: 22:00,                           !- Field 3863
  0.445021567,                            !- Field 3864
  Until: 23:00,                           !- Field 3865
  0.531546122,                            !- Field 3866
  Until: 24:00,                           !- Field 3867
  0.555600222,                            !- Field 3868
  Through: 03/20,                         !- Field 3869
  For: AllDays,                           !- Field 3870
  Until: 01:00,                           !- Field 3871
  0.48152978,                             !- Field 3872
  Until: 02:00,                           !- Field 3873
  0.444198388,                            !- Field 3874
  Until: 03:00,                           !- Field 3875
  0.460806075,                            !- Field 3876
  Until: 04:00,                           !- Field 3877
  0.352353413,                            !- Field 3878
  Until: 05:00,                           !- Field 3879
  0.371749684,                            !- Field 3880
  Until: 06:00,                           !- Field 3881
  0.262785099,                            !- Field 3882
  Until: 07:00,                           !- Field 3883
  0.09188776,                             !- Field 3884
  Until: 08:00,                           !- Field 3885
  0.367491237,                            !- Field 3886
  Until: 09:00,                           !- Field 3887
  0.375910038,                            !- Field 3888
  Until: 10:00,                           !- Field 3889
  0.395700809,                            !- Field 3890
  Until: 11:00,                           !- Field 3891
  0.487949906,                            !- Field 3892
  Until: 12:00,                           !- Field 3893
  0.585537362,                            !- Field 3894
  Until: 13:00,                           !- Field 3895
  0.593873461,                            !- Field 3896
  Until: 14:00,                           !- Field 3897
  0.573814266,                            !- Field 3898
  Until: 15:00,                           !- Field 3899
  0.448061068,                            !- Field 3900
  Until: 16:00,                           !- Field 3901
  0.423952452,                            !- Field 3902
  Until: 17:00,                           !- Field 3903
  0.447936941,                            !- Field 3904
  Until: 18:00,                           !- Field 3905
  0.393792965,                            !- Field 3906
  Until: 19:00,                           !- Field 3907
  0.08841411,                             !- Field 3908
  Until: 20:00,                           !- Field 3909
  0.280078181,                            !- Field 3910
  Until: 21:00,                           !- Field 3911
  0.435092243,                            !- Field 3912
  Until: 22:00,                           !- Field 3913
  0.29511991,                             !- Field 3914
  Until: 23:00,                           !- Field 3915
  0.525018413,                            !- Field 3916
  Until: 24:00,                           !- Field 3917
  0.526930697,                            !- Field 3918
  Through: 03/21,                         !- Field 3919
  For: AllDays,                           !- Field 3920
  Until: 01:00,                           !- Field 3921
  0.471311591,                            !- Field 3922
  Until: 02:00,                           !- Field 3923
  0.391229581,                            !- Field 3924
  Until: 03:00,                           !- Field 3925
  0.393395705,                            !- Field 3926
  Until: 04:00,                           !- Field 3927
  0.365665605,                            !- Field 3928
  Until: 05:00,                           !- Field 3929
  0.37153348,                             !- Field 3930
  Until: 06:00,                           !- Field 3931
  0.218134509,                            !- Field 3932
  Until: 07:00,                           !- Field 3933
  0.127102543,                            !- Field 3934
  Until: 08:00,                           !- Field 3935
  0.436622043,                            !- Field 3936
  Until: 09:00,                           !- Field 3937
  0.454579811,                            !- Field 3938
  Until: 10:00,                           !- Field 3939
  0.432604919,                            !- Field 3940
  Until: 11:00,                           !- Field 3941
  0.429159516,                            !- Field 3942
  Until: 12:00,                           !- Field 3943
  0.502493189,                            !- Field 3944
  Until: 13:00,                           !- Field 3945
  0.460186628,                            !- Field 3946
  Until: 14:00,                           !- Field 3947
  0.478118539,                            !- Field 3948
  Until: 15:00,                           !- Field 3949
  0.487460933,                            !- Field 3950
  Until: 16:00,                           !- Field 3951
  0.415036326,                            !- Field 3952
  Until: 17:00,                           !- Field 3953
  0.402450363,                            !- Field 3954
  Until: 18:00,                           !- Field 3955
  0.367263899,                            !- Field 3956
  Until: 19:00,                           !- Field 3957
  0.108839025,                            !- Field 3958
  Until: 20:00,                           !- Field 3959
  0.338889959,                            !- Field 3960
  Until: 21:00,                           !- Field 3961
  0.286886235,                            !- Field 3962
  Until: 22:00,                           !- Field 3963
  0.390660216,                            !- Field 3964
  Until: 23:00,                           !- Field 3965
  0.500234597,                            !- Field 3966
  Until: 24:00,                           !- Field 3967
  0.440322296,                            !- Field 3968
  Through: 03/22,                         !- Field 3969
  For: AllDays,                           !- Field 3970
  Until: 01:00,                           !- Field 3971
  0.413248524,                            !- Field 3972
  Until: 02:00,                           !- Field 3973
  0.382807339,                            !- Field 3974
  Until: 03:00,                           !- Field 3975
  0.365057241,                            !- Field 3976
  Until: 04:00,                           !- Field 3977
  0.298129259,                            !- Field 3978
  Until: 05:00,                           !- Field 3979
  0.367087819,                            !- Field 3980
  Until: 06:00,                           !- Field 3981
  0.256962972,                            !- Field 3982
  Until: 07:00,                           !- Field 3983
  0.200005406,                            !- Field 3984
  Until: 08:00,                           !- Field 3985
  0.494854553,                            !- Field 3986
  Until: 09:00,                           !- Field 3987
  0.42398804,                             !- Field 3988
  Until: 10:00,                           !- Field 3989
  0.378509512,                            !- Field 3990
  Until: 11:00,                           !- Field 3991
  0.49200477,                             !- Field 3992
  Until: 12:00,                           !- Field 3993
  0.439974577,                            !- Field 3994
  Until: 13:00,                           !- Field 3995
  0.481698766,                            !- Field 3996
  Until: 14:00,                           !- Field 3997
  0.453339384,                            !- Field 3998
  Until: 15:00,                           !- Field 3999
  0.489333697,                            !- Field 4000
  Until: 16:00,                           !- Field 4001
  0.549926845,                            !- Field 4002
  Until: 17:00,                           !- Field 4003
  0.415556861,                            !- Field 4004
  Until: 18:00,                           !- Field 4005
  0.315726246,                            !- Field 4006
  Until: 19:00,                           !- Field 4007
  0.161911726,                            !- Field 4008
  Until: 20:00,                           !- Field 4009
  0.318135249,                            !- Field 4010
  Until: 21:00,                           !- Field 4011
  0.295767758,                            !- Field 4012
  Until: 22:00,                           !- Field 4013
  0.502849614,                            !- Field 4014
  Until: 23:00,                           !- Field 4015
  0.485832077,                            !- Field 4016
  Until: 24:00,                           !- Field 4017
  0.571541426,                            !- Field 4018
  Through: 03/23,                         !- Field 4019
  For: AllDays,                           !- Field 4020
  Until: 01:00,                           !- Field 4021
  0.512664784,                            !- Field 4022
  Until: 02:00,                           !- Field 4023
  0.436739579,                            !- Field 4024
  Until: 03:00,                           !- Field 4025
  0.397252722,                            !- Field 4026
  Until: 04:00,                           !- Field 4027
  0.348848384,                            !- Field 4028
  Until: 05:00,                           !- Field 4029
  0.394964276,                            !- Field 4030
  Until: 06:00,                           !- Field 4031
  0.308821672,                            !- Field 4032
  Until: 07:00,                           !- Field 4033
  0.210008402,                            !- Field 4034
  Until: 08:00,                           !- Field 4035
  0.455823279,                            !- Field 4036
  Until: 09:00,                           !- Field 4037
  0.503185202,                            !- Field 4038
  Until: 10:00,                           !- Field 4039
  0.469041236,                            !- Field 4040
  Until: 11:00,                           !- Field 4041
  0.438459099,                            !- Field 4042
  Until: 12:00,                           !- Field 4043
  0.392949915,                            !- Field 4044
  Until: 13:00,                           !- Field 4045
  0.454608231,                            !- Field 4046
  Until: 14:00,                           !- Field 4047
  0.425496748,                            !- Field 4048
  Until: 15:00,                           !- Field 4049
  0.30930619,                             !- Field 4050
  Until: 16:00,                           !- Field 4051
  0.335043505,                            !- Field 4052
  Until: 17:00,                           !- Field 4053
  0.39853719,                             !- Field 4054
  Until: 18:00,                           !- Field 4055
  0.251096961,                            !- Field 4056
  Until: 19:00,                           !- Field 4057
  0.06757538,                             !- Field 4058
  Until: 20:00,                           !- Field 4059
  0.162861161,                            !- Field 4060
  Until: 21:00,                           !- Field 4061
  0.367829941,                            !- Field 4062
  Until: 22:00,                           !- Field 4063
  0.434601086,                            !- Field 4064
  Until: 23:00,                           !- Field 4065
  0.529043361,                            !- Field 4066
  Until: 24:00,                           !- Field 4067
  0.55456219,                             !- Field 4068
  Through: 03/24,                         !- Field 4069
  For: AllDays,                           !- Field 4070
  Until: 01:00,                           !- Field 4071
  0.469185084,                            !- Field 4072
  Until: 02:00,                           !- Field 4073
  0.399442089,                            !- Field 4074
  Until: 03:00,                           !- Field 4075
  0.321672555,                            !- Field 4076
  Until: 04:00,                           !- Field 4077
  0.270136802,                            !- Field 4078
  Until: 05:00,                           !- Field 4079
  0.341275958,                            !- Field 4080
  Until: 06:00,                           !- Field 4081
  0.229145121,                            !- Field 4082
  Until: 07:00,                           !- Field 4083
  0.161953601,                            !- Field 4084
  Until: 08:00,                           !- Field 4085
  0.460544977,                            !- Field 4086
  Until: 09:00,                           !- Field 4087
  0.415954743,                            !- Field 4088
  Until: 10:00,                           !- Field 4089
  0.377314468,                            !- Field 4090
  Until: 11:00,                           !- Field 4091
  0.295271363,                            !- Field 4092
  Until: 12:00,                           !- Field 4093
  0.415231291,                            !- Field 4094
  Until: 13:00,                           !- Field 4095
  0.481294998,                            !- Field 4096
  Until: 14:00,                           !- Field 4097
  0.507042784,                            !- Field 4098
  Until: 15:00,                           !- Field 4099
  0.526915369,                            !- Field 4100
  Until: 16:00,                           !- Field 4101
  0.447386975,                            !- Field 4102
  Until: 17:00,                           !- Field 4103
  0.423543627,                            !- Field 4104
  Until: 18:00,                           !- Field 4105
  0.219888129,                            !- Field 4106
  Until: 19:00,                           !- Field 4107
  0.06757538,                             !- Field 4108
  Until: 20:00,                           !- Field 4109
  0.169113489,                            !- Field 4110
  Until: 21:00,                           !- Field 4111
  0.43281038,                             !- Field 4112
  Until: 22:00,                           !- Field 4113
  0.450753843,                            !- Field 4114
  Until: 23:00,                           !- Field 4115
  0.411235771,                            !- Field 4116
  Until: 24:00,                           !- Field 4117
  0.53350814,                             !- Field 4118
  Through: 03/25,                         !- Field 4119
  For: AllDays,                           !- Field 4120
  Until: 01:00,                           !- Field 4121
  0.454665115,                            !- Field 4122
  Until: 02:00,                           !- Field 4123
  0.403195521,                            !- Field 4124
  Until: 03:00,                           !- Field 4125
  0.341253562,                            !- Field 4126
  Until: 04:00,                           !- Field 4127
  0.330650325,                            !- Field 4128
  Until: 05:00,                           !- Field 4129
  0.327486306,                            !- Field 4130
  Until: 06:00,                           !- Field 4131
  0.22469776,                             !- Field 4132
  Until: 07:00,                           !- Field 4133
  0.199510155,                            !- Field 4134
  Until: 08:00,                           !- Field 4135
  0.424566682,                            !- Field 4136
  Until: 09:00,                           !- Field 4137
  0.442953811,                            !- Field 4138
  Until: 10:00,                           !- Field 4139
  0.394764988,                            !- Field 4140
  Until: 11:00,                           !- Field 4141
  0.358412883,                            !- Field 4142
  Until: 12:00,                           !- Field 4143
  0.371449272,                            !- Field 4144
  Until: 13:00,                           !- Field 4145
  0.287304134,                            !- Field 4146
  Until: 14:00,                           !- Field 4147
  0.307207281,                            !- Field 4148
  Until: 15:00,                           !- Field 4149
  0.436361748,                            !- Field 4150
  Until: 16:00,                           !- Field 4151
  0.305598711,                            !- Field 4152
  Until: 17:00,                           !- Field 4153
  0.336671059,                            !- Field 4154
  Until: 18:00,                           !- Field 4155
  0.312113629,                            !- Field 4156
  Until: 19:00,                           !- Field 4157
  0.06757538,                             !- Field 4158
  Until: 20:00,                           !- Field 4159
  0.163517605,                            !- Field 4160
  Until: 21:00,                           !- Field 4161
  0.326155579,                            !- Field 4162
  Until: 22:00,                           !- Field 4163
  0.329002475,                            !- Field 4164
  Until: 23:00,                           !- Field 4165
  0.378799898,                            !- Field 4166
  Until: 24:00,                           !- Field 4167
  0.604428883,                            !- Field 4168
  Through: 03/26,                         !- Field 4169
  For: AllDays,                           !- Field 4170
  Until: 01:00,                           !- Field 4171
  0.484868674,                            !- Field 4172
  Until: 02:00,                           !- Field 4173
  0.426633363,                            !- Field 4174
  Until: 03:00,                           !- Field 4175
  0.424640101,                            !- Field 4176
  Until: 04:00,                           !- Field 4177
  0.385247447,                            !- Field 4178
  Until: 05:00,                           !- Field 4179
  0.368054345,                            !- Field 4180
  Until: 06:00,                           !- Field 4181
  0.289039818,                            !- Field 4182
  Until: 07:00,                           !- Field 4183
  0.15170418,                             !- Field 4184
  Until: 08:00,                           !- Field 4185
  0.363006238,                            !- Field 4186
  Until: 09:00,                           !- Field 4187
  0.404079159,                            !- Field 4188
  Until: 10:00,                           !- Field 4189
  0.408578601,                            !- Field 4190
  Until: 11:00,                           !- Field 4191
  0.379900078,                            !- Field 4192
  Until: 12:00,                           !- Field 4193
  0.438159715,                            !- Field 4194
  Until: 13:00,                           !- Field 4195
  0.385285708,                            !- Field 4196
  Until: 14:00,                           !- Field 4197
  0.451095297,                            !- Field 4198
  Until: 15:00,                           !- Field 4199
  0.307949378,                            !- Field 4200
  Until: 16:00,                           !- Field 4201
  0.276523849,                            !- Field 4202
  Until: 17:00,                           !- Field 4203
  0.318056547,                            !- Field 4204
  Until: 18:00,                           !- Field 4205
  0.18847157,                             !- Field 4206
  Until: 20:00,                           !- Field 4207
  0.06757538,                             !- Field 4208
  Until: 21:00,                           !- Field 4209
  0.307642728,                            !- Field 4210
  Until: 22:00,                           !- Field 4211
  0.445021567,                            !- Field 4212
  Until: 23:00,                           !- Field 4213
  0.531546122,                            !- Field 4214
  Until: 24:00,                           !- Field 4215
  0.555600222,                            !- Field 4216
  Through: 03/27,                         !- Field 4217
  For: AllDays,                           !- Field 4218
  Until: 01:00,                           !- Field 4219
  0.48152978,                             !- Field 4220
  Until: 02:00,                           !- Field 4221
  0.444198388,                            !- Field 4222
  Until: 03:00,                           !- Field 4223
  0.460806075,                            !- Field 4224
  Until: 04:00,                           !- Field 4225
  0.352353413,                            !- Field 4226
  Until: 05:00,                           !- Field 4227
  0.371749684,                            !- Field 4228
  Until: 06:00,                           !- Field 4229
  0.262785099,                            !- Field 4230
  Until: 07:00,                           !- Field 4231
  0.09188776,                             !- Field 4232
  Until: 08:00,                           !- Field 4233
  0.367491237,                            !- Field 4234
  Until: 09:00,                           !- Field 4235
  0.375910038,                            !- Field 4236
  Until: 10:00,                           !- Field 4237
  0.395700809,                            !- Field 4238
  Until: 11:00,                           !- Field 4239
  0.487949906,                            !- Field 4240
  Until: 12:00,                           !- Field 4241
  0.585537362,                            !- Field 4242
  Until: 13:00,                           !- Field 4243
  0.593873461,                            !- Field 4244
  Until: 14:00,                           !- Field 4245
  0.573814266,                            !- Field 4246
  Until: 15:00,                           !- Field 4247
  0.448061068,                            !- Field 4248
  Until: 16:00,                           !- Field 4249
  0.423952452,                            !- Field 4250
  Until: 17:00,                           !- Field 4251
  0.447936941,                            !- Field 4252
  Until: 18:00,                           !- Field 4253
  0.393792965,                            !- Field 4254
  Until: 19:00,                           !- Field 4255
  0.08841411,                             !- Field 4256
  Until: 20:00,                           !- Field 4257
  0.280078181,                            !- Field 4258
  Until: 21:00,                           !- Field 4259
  0.435092243,                            !- Field 4260
  Until: 22:00,                           !- Field 4261
  0.29511991,                             !- Field 4262
  Until: 23:00,                           !- Field 4263
  0.525018413,                            !- Field 4264
  Until: 24:00,                           !- Field 4265
  0.526930697,                            !- Field 4266
  Through: 03/28,                         !- Field 4267
  For: AllDays,                           !- Field 4268
  Until: 01:00,                           !- Field 4269
  0.471311591,                            !- Field 4270
  Until: 02:00,                           !- Field 4271
  0.391229581,                            !- Field 4272
  Until: 03:00,                           !- Field 4273
  0.393395705,                            !- Field 4274
  Until: 04:00,                           !- Field 4275
  0.365665605,                            !- Field 4276
  Until: 05:00,                           !- Field 4277
  0.37153348,                             !- Field 4278
  Until: 06:00,                           !- Field 4279
  0.218134509,                            !- Field 4280
  Until: 07:00,                           !- Field 4281
  0.127102543,                            !- Field 4282
  Until: 08:00,                           !- Field 4283
  0.436622043,                            !- Field 4284
  Until: 09:00,                           !- Field 4285
  0.454579811,                            !- Field 4286
  Until: 10:00,                           !- Field 4287
  0.432604919,                            !- Field 4288
  Until: 11:00,                           !- Field 4289
  0.429159516,                            !- Field 4290
  Until: 12:00,                           !- Field 4291
  0.502493189,                            !- Field 4292
  Until: 13:00,                           !- Field 4293
  0.460186628,                            !- Field 4294
  Until: 14:00,                           !- Field 4295
  0.478118539,                            !- Field 4296
  Until: 15:00,                           !- Field 4297
  0.487460933,                            !- Field 4298
  Until: 16:00,                           !- Field 4299
  0.415036326,                            !- Field 4300
  Until: 17:00,                           !- Field 4301
  0.402450363,                            !- Field 4302
  Until: 18:00,                           !- Field 4303
  0.367263899,                            !- Field 4304
  Until: 19:00,                           !- Field 4305
  0.108839025,                            !- Field 4306
  Until: 20:00,                           !- Field 4307
  0.338889959,                            !- Field 4308
  Until: 21:00,                           !- Field 4309
  0.286886235,                            !- Field 4310
  Until: 22:00,                           !- Field 4311
  0.390660216,                            !- Field 4312
  Until: 23:00,                           !- Field 4313
  0.500234597,                            !- Field 4314
  Until: 24:00,                           !- Field 4315
  0.440322296,                            !- Field 4316
  Through: 03/29,                         !- Field 4317
  For: AllDays,                           !- Field 4318
  Until: 01:00,                           !- Field 4319
  0.413248524,                            !- Field 4320
  Until: 02:00,                           !- Field 4321
  0.382807339,                            !- Field 4322
  Until: 03:00,                           !- Field 4323
  0.365057241,                            !- Field 4324
  Until: 04:00,                           !- Field 4325
  0.298129259,                            !- Field 4326
  Until: 05:00,                           !- Field 4327
  0.367087819,                            !- Field 4328
  Until: 06:00,                           !- Field 4329
  0.256962972,                            !- Field 4330
  Until: 07:00,                           !- Field 4331
  0.200005406,                            !- Field 4332
  Until: 08:00,                           !- Field 4333
  0.494854553,                            !- Field 4334
  Until: 09:00,                           !- Field 4335
  0.42398804,                             !- Field 4336
  Until: 10:00,                           !- Field 4337
  0.378509512,                            !- Field 4338
  Until: 11:00,                           !- Field 4339
  0.49200477,                             !- Field 4340
  Until: 12:00,                           !- Field 4341
  0.439974577,                            !- Field 4342
  Until: 13:00,                           !- Field 4343
  0.481698766,                            !- Field 4344
  Until: 14:00,                           !- Field 4345
  0.453339384,                            !- Field 4346
  Until: 15:00,                           !- Field 4347
  0.489333697,                            !- Field 4348
  Until: 16:00,                           !- Field 4349
  0.549926845,                            !- Field 4350
  Until: 17:00,                           !- Field 4351
  0.415556861,                            !- Field 4352
  Until: 18:00,                           !- Field 4353
  0.315726246,                            !- Field 4354
  Until: 19:00,                           !- Field 4355
  0.161911726,                            !- Field 4356
  Until: 20:00,                           !- Field 4357
  0.318135249,                            !- Field 4358
  Until: 21:00,                           !- Field 4359
  0.295767758,                            !- Field 4360
  Until: 22:00,                           !- Field 4361
  0.502849614,                            !- Field 4362
  Until: 23:00,                           !- Field 4363
  0.485832077,                            !- Field 4364
  Until: 24:00,                           !- Field 4365
  0.571541426,                            !- Field 4366
  Through: 03/30,                         !- Field 4367
  For: AllDays,                           !- Field 4368
  Until: 01:00,                           !- Field 4369
  0.512664784,                            !- Field 4370
  Until: 02:00,                           !- Field 4371
  0.436739579,                            !- Field 4372
  Until: 03:00,                           !- Field 4373
  0.397252722,                            !- Field 4374
  Until: 04:00,                           !- Field 4375
  0.348848384,                            !- Field 4376
  Until: 05:00,                           !- Field 4377
  0.394964276,                            !- Field 4378
  Until: 06:00,                           !- Field 4379
  0.308821672,                            !- Field 4380
  Until: 07:00,                           !- Field 4381
  0.210008402,                            !- Field 4382
  Until: 08:00,                           !- Field 4383
  0.455823279,                            !- Field 4384
  Until: 09:00,                           !- Field 4385
  0.503185202,                            !- Field 4386
  Until: 10:00,                           !- Field 4387
  0.469041236,                            !- Field 4388
  Until: 11:00,                           !- Field 4389
  0.438459099,                            !- Field 4390
  Until: 12:00,                           !- Field 4391
  0.392949915,                            !- Field 4392
  Until: 13:00,                           !- Field 4393
  0.454608231,                            !- Field 4394
  Until: 14:00,                           !- Field 4395
  0.425496748,                            !- Field 4396
  Until: 15:00,                           !- Field 4397
  0.30930619,                             !- Field 4398
  Until: 16:00,                           !- Field 4399
  0.335043505,                            !- Field 4400
  Until: 17:00,                           !- Field 4401
  0.39853719,                             !- Field 4402
  Until: 18:00,                           !- Field 4403
  0.251096961,                            !- Field 4404
  Until: 19:00,                           !- Field 4405
  0.06757538,                             !- Field 4406
  Until: 20:00,                           !- Field 4407
  0.162861161,                            !- Field 4408
  Until: 21:00,                           !- Field 4409
  0.367829941,                            !- Field 4410
  Until: 22:00,                           !- Field 4411
  0.434601086,                            !- Field 4412
  Until: 23:00,                           !- Field 4413
  0.529043361,                            !- Field 4414
  Until: 24:00,                           !- Field 4415
  0.55456219,                             !- Field 4416
  Through: 03/31,                         !- Field 4417
  For: AllDays,                           !- Field 4418
  Until: 01:00,                           !- Field 4419
  0.469185084,                            !- Field 4420
  Until: 02:00,                           !- Field 4421
  0.399442089,                            !- Field 4422
  Until: 03:00,                           !- Field 4423
  0.321672555,                            !- Field 4424
  Until: 04:00,                           !- Field 4425
  0.270136802,                            !- Field 4426
  Until: 05:00,                           !- Field 4427
  0.341275958,                            !- Field 4428
  Until: 06:00,                           !- Field 4429
  0.229145121,                            !- Field 4430
  Until: 07:00,                           !- Field 4431
  0.161953601,                            !- Field 4432
  Until: 08:00,                           !- Field 4433
  0.460544977,                            !- Field 4434
  Until: 09:00,                           !- Field 4435
  0.415954743,                            !- Field 4436
  Until: 10:00,                           !- Field 4437
  0.377314468,                            !- Field 4438
  Until: 11:00,                           !- Field 4439
  0.295271363,                            !- Field 4440
  Until: 12:00,                           !- Field 4441
  0.415231291,                            !- Field 4442
  Until: 13:00,                           !- Field 4443
  0.481294998,                            !- Field 4444
  Until: 14:00,                           !- Field 4445
  0.507042784,                            !- Field 4446
  Until: 15:00,                           !- Field 4447
  0.526915369,                            !- Field 4448
  Until: 16:00,                           !- Field 4449
  0.447386975,                            !- Field 4450
  Until: 17:00,                           !- Field 4451
  0.423543627,                            !- Field 4452
  Until: 18:00,                           !- Field 4453
  0.219888129,                            !- Field 4454
  Until: 19:00,                           !- Field 4455
  0.06757538,                             !- Field 4456
  Until: 20:00,                           !- Field 4457
  0.169113489,                            !- Field 4458
  Until: 21:00,                           !- Field 4459
  0.43281038,                             !- Field 4460
  Until: 22:00,                           !- Field 4461
  0.450753843,                            !- Field 4462
  Until: 23:00,                           !- Field 4463
  0.411235771,                            !- Field 4464
  Until: 24:00,                           !- Field 4465
  0.53350814,                             !- Field 4466
  Through: 04/01,                         !- Field 4467
  For: AllDays,                           !- Field 4468
  Until: 01:00,                           !- Field 4469
  0.420316361,                            !- Field 4470
  Until: 02:00,                           !- Field 4471
  0.368999327,                            !- Field 4472
  Until: 03:00,                           !- Field 4473
  0.305782492,                            !- Field 4474
  Until: 04:00,                           !- Field 4475
  0.279238046,                            !- Field 4476
  Until: 05:00,                           !- Field 4477
  0.308284361,                            !- Field 4478
  Until: 06:00,                           !- Field 4479
  0.254124077,                            !- Field 4480
  Until: 07:00,                           !- Field 4481
  0.343898359,                            !- Field 4482
  Until: 08:00,                           !- Field 4483
  0.38390151,                             !- Field 4484
  Until: 09:00,                           !- Field 4485
  0.387931612,                            !- Field 4486
  Until: 10:00,                           !- Field 4487
  0.345697993,                            !- Field 4488
  Until: 11:00,                           !- Field 4489
  0.277638468,                            !- Field 4490
  Until: 12:00,                           !- Field 4491
  0.390304557,                            !- Field 4492
  Until: 13:00,                           !- Field 4493
  0.405839717,                            !- Field 4494
  Until: 14:00,                           !- Field 4495
  0.438211811,                            !- Field 4496
  Until: 15:00,                           !- Field 4497
  0.44311179,                             !- Field 4498
  Until: 16:00,                           !- Field 4499
  0.396930491,                            !- Field 4500
  Until: 17:00,                           !- Field 4501
  0.442362672,                            !- Field 4502
  Until: 18:00,                           !- Field 4503
  0.460862691,                            !- Field 4504
  Until: 19:00,                           !- Field 4505
  0.203615301,                            !- Field 4506
  Until: 20:00,                           !- Field 4507
  0.06757538,                             !- Field 4508
  Until: 21:00,                           !- Field 4509
  0.158341561,                            !- Field 4510
  Until: 22:00,                           !- Field 4511
  0.29937488,                             !- Field 4512
  Until: 23:00,                           !- Field 4513
  0.335545921,                            !- Field 4514
  Until: 24:00,                           !- Field 4515
  0.546438968,                            !- Field 4516
  Through: 04/02,                         !- Field 4517
  For: AllDays,                           !- Field 4518
  Until: 01:00,                           !- Field 4519
  0.456021401,                            !- Field 4520
  Until: 02:00,                           !- Field 4521
  0.412150245,                            !- Field 4522
  Until: 03:00,                           !- Field 4523
  0.351215497,                            !- Field 4524
  Until: 04:00,                           !- Field 4525
  0.32622229,                             !- Field 4526
  Until: 05:00,                           !- Field 4527
  0.327483461,                            !- Field 4528
  Until: 06:00,                           !- Field 4529
  0.243874654,                            !- Field 4530
  Until: 07:00,                           !- Field 4531
  0.343612927,                            !- Field 4532
  Until: 08:00,                           !- Field 4533
  0.331510259,                            !- Field 4534
  Until: 09:00,                           !- Field 4535
  0.259454337,                            !- Field 4536
  Until: 10:00,                           !- Field 4537
  0.332675854,                            !- Field 4538
  Until: 11:00,                           !- Field 4539
  0.363505852,                            !- Field 4540
  Until: 12:00,                           !- Field 4541
  0.484653092,                            !- Field 4542
  Until: 13:00,                           !- Field 4543
  0.519552221,                            !- Field 4544
  Until: 14:00,                           !- Field 4545
  0.516176679,                            !- Field 4546
  Until: 15:00,                           !- Field 4547
  0.425895466,                            !- Field 4548
  Until: 16:00,                           !- Field 4549
  0.393033978,                            !- Field 4550
  Until: 17:00,                           !- Field 4551
  0.425191952,                            !- Field 4552
  Until: 18:00,                           !- Field 4553
  0.310603935,                            !- Field 4554
  Until: 19:00,                           !- Field 4555
  0.168067997,                            !- Field 4556
  Until: 20:00,                           !- Field 4557
  0.06757538,                             !- Field 4558
  Until: 21:00,                           !- Field 4559
  0.1258434,                              !- Field 4560
  Until: 22:00,                           !- Field 4561
  0.350594693,                            !- Field 4562
  Until: 23:00,                           !- Field 4563
  0.399150998,                            !- Field 4564
  Until: 24:00,                           !- Field 4565
  0.497884877,                            !- Field 4566
  Through: 04/03,                         !- Field 4567
  For: AllDays,                           !- Field 4568
  Until: 01:00,                           !- Field 4569
  0.449543146,                            !- Field 4570
  Until: 02:00,                           !- Field 4571
  0.421403958,                            !- Field 4572
  Until: 03:00,                           !- Field 4573
  0.380949228,                            !- Field 4574
  Until: 04:00,                           !- Field 4575
  0.374082544,                            !- Field 4576
  Until: 05:00,                           !- Field 4577
  0.355856803,                            !- Field 4578
  Until: 06:00,                           !- Field 4579
  0.247324348,                            !- Field 4580
  Until: 07:00,                           !- Field 4581
  0.319105656,                            !- Field 4582
  Until: 08:00,                           !- Field 4583
  0.312598447,                            !- Field 4584
  Until: 09:00,                           !- Field 4585
  0.250364073,                            !- Field 4586
  Until: 10:00,                           !- Field 4587
  0.247153841,                            !- Field 4588
  Until: 11:00,                           !- Field 4589
  0.4474123,                              !- Field 4590
  Until: 12:00,                           !- Field 4591
  0.456903324,                            !- Field 4592
  Until: 13:00,                           !- Field 4593
  0.467571034,                            !- Field 4594
  Until: 14:00,                           !- Field 4595
  0.356952035,                            !- Field 4596
  Until: 15:00,                           !- Field 4597
  0.441877947,                            !- Field 4598
  Until: 16:00,                           !- Field 4599
  0.32173887,                             !- Field 4600
  Until: 17:00,                           !- Field 4601
  0.342395689,                            !- Field 4602
  Until: 18:00,                           !- Field 4603
  0.298525556,                            !- Field 4604
  Until: 19:00,                           !- Field 4605
  0.353646931,                            !- Field 4606
  Until: 20:00,                           !- Field 4607
  0.06757538,                             !- Field 4608
  Until: 21:00,                           !- Field 4609
  0.194107239,                            !- Field 4610
  Until: 22:00,                           !- Field 4611
  0.220727833,                            !- Field 4612
  Until: 23:00,                           !- Field 4613
  0.35601199,                             !- Field 4614
  Until: 24:00,                           !- Field 4615
  0.510041353,                            !- Field 4616
  Through: 04/04,                         !- Field 4617
  For: AllDays,                           !- Field 4618
  Until: 01:00,                           !- Field 4619
  0.396587839,                            !- Field 4620
  Until: 02:00,                           !- Field 4621
  0.342322365,                            !- Field 4622
  Until: 03:00,                           !- Field 4623
  0.351319326,                            !- Field 4624
  Until: 04:00,                           !- Field 4625
  0.33875397,                             !- Field 4626
  Until: 05:00,                           !- Field 4627
  0.337106035,                            !- Field 4628
  Until: 06:00,                           !- Field 4629
  0.219721265,                            !- Field 4630
  Until: 07:00,                           !- Field 4631
  0.370872398,                            !- Field 4632
  Until: 08:00,                           !- Field 4633
  0.418325399,                            !- Field 4634
  Until: 09:00,                           !- Field 4635
  0.46954027,                             !- Field 4636
  Until: 10:00,                           !- Field 4637
  0.322485184,                            !- Field 4638
  Until: 11:00,                           !- Field 4639
  0.295757865,                            !- Field 4640
  Until: 12:00,                           !- Field 4641
  0.418939031,                            !- Field 4642
  Until: 13:00,                           !- Field 4643
  0.342543871,                            !- Field 4644
  Until: 14:00,                           !- Field 4645
  0.402799922,                            !- Field 4646
  Until: 15:00,                           !- Field 4647
  0.449821237,                            !- Field 4648
  Until: 16:00,                           !- Field 4649
  0.392669843,                            !- Field 4650
  Until: 17:00,                           !- Field 4651
  0.38894283,                             !- Field 4652
  Until: 18:00,                           !- Field 4653
  0.427770809,                            !- Field 4654
  Until: 19:00,                           !- Field 4655
  0.456693255,                            !- Field 4656
  Until: 20:00,                           !- Field 4657
  0.212163982,                            !- Field 4658
  Until: 21:00,                           !- Field 4659
  0.188581585,                            !- Field 4660
  Until: 22:00,                           !- Field 4661
  0.332537684,                            !- Field 4662
  Until: 23:00,                           !- Field 4663
  0.498248441,                            !- Field 4664
  Until: 24:00,                           !- Field 4665
  0.427133658,                            !- Field 4666
  Through: 04/05,                         !- Field 4667
  For: AllDays,                           !- Field 4668
  Until: 01:00,                           !- Field 4669
  0.391830832,                            !- Field 4670
  Until: 02:00,                           !- Field 4671
  0.312399278,                            !- Field 4672
  Until: 03:00,                           !- Field 4673
  0.322924947,                            !- Field 4674
  Until: 04:00,                           !- Field 4675
  0.299956142,                            !- Field 4676
  Until: 05:00,                           !- Field 4677
  0.336978052,                            !- Field 4678
  Until: 06:00,                           !- Field 4679
  0.188232931,                            !- Field 4680
  Until: 07:00,                           !- Field 4681
  0.36791473,                             !- Field 4682
  Until: 08:00,                           !- Field 4683
  0.474735858,                            !- Field 4684
  Until: 09:00,                           !- Field 4685
  0.387461454,                            !- Field 4686
  Until: 10:00,                           !- Field 4687
  0.376171545,                            !- Field 4688
  Until: 11:00,                           !- Field 4689
  0.404208092,                            !- Field 4690
  Until: 12:00,                           !- Field 4691
  0.364734852,                            !- Field 4692
  Until: 13:00,                           !- Field 4693
  0.388022195,                            !- Field 4694
  Until: 14:00,                           !- Field 4695
  0.449630113,                            !- Field 4696
  Until: 15:00,                           !- Field 4697
  0.397933968,                            !- Field 4698
  Until: 16:00,                           !- Field 4699
  0.442517467,                            !- Field 4700
  Until: 17:00,                           !- Field 4701
  0.366089957,                            !- Field 4702
  Until: 18:00,                           !- Field 4703
  0.374426451,                            !- Field 4704
  Until: 19:00,                           !- Field 4705
  0.399593825,                            !- Field 4706
  Until: 20:00,                           !- Field 4707
  0.358196552,                            !- Field 4708
  Until: 21:00,                           !- Field 4709
  0.340477716,                            !- Field 4710
  Until: 22:00,                           !- Field 4711
  0.398702009,                            !- Field 4712
  Until: 23:00,                           !- Field 4713
  0.487484787,                            !- Field 4714
  Until: 24:00,                           !- Field 4715
  0.580723732,                            !- Field 4716
  Through: 04/06,                         !- Field 4717
  For: AllDays,                           !- Field 4718
  Until: 01:00,                           !- Field 4719
  0.430827045,                            !- Field 4720
  Until: 02:00,                           !- Field 4721
  0.374964586,                            !- Field 4722
  Until: 03:00,                           !- Field 4723
  0.352152932,                            !- Field 4724
  Until: 04:00,                           !- Field 4725
  0.313022435,                            !- Field 4726
  Until: 05:00,                           !- Field 4727
  0.371083014,                            !- Field 4728
  Until: 06:00,                           !- Field 4729
  0.277928369,                            !- Field 4730
  Until: 07:00,                           !- Field 4731
  0.358096473,                            !- Field 4732
  Until: 08:00,                           !- Field 4733
  0.479860493,                            !- Field 4734
  Until: 09:00,                           !- Field 4735
  0.413460125,                            !- Field 4736
  Until: 10:00,                           !- Field 4737
  0.338068964,                            !- Field 4738
  Until: 11:00,                           !- Field 4739
  0.333867128,                            !- Field 4740
  Until: 12:00,                           !- Field 4741
  0.300922681,                            !- Field 4742
  Until: 13:00,                           !- Field 4743
  0.432683742,                            !- Field 4744
  Until: 14:00,                           !- Field 4745
  0.409621447,                            !- Field 4746
  Until: 15:00,                           !- Field 4747
  0.457657688,                            !- Field 4748
  Until: 16:00,                           !- Field 4749
  0.446475603,                            !- Field 4750
  Until: 17:00,                           !- Field 4751
  0.37226296,                             !- Field 4752
  Until: 18:00,                           !- Field 4753
  0.419499578,                            !- Field 4754
  Until: 19:00,                           !- Field 4755
  0.255018627,                            !- Field 4756
  Until: 20:00,                           !- Field 4757
  0.098188463,                            !- Field 4758
  Until: 21:00,                           !- Field 4759
  0.357154677,                            !- Field 4760
  Until: 22:00,                           !- Field 4761
  0.427981425,                            !- Field 4762
  Until: 23:00,                           !- Field 4763
  0.456899086,                            !- Field 4764
  Until: 24:00,                           !- Field 4765
  0.485455843,                            !- Field 4766
  Through: 04/07,                         !- Field 4767
  For: AllDays,                           !- Field 4768
  Until: 01:00,                           !- Field 4769
  0.467803837,                            !- Field 4770
  Until: 02:00,                           !- Field 4771
  0.341405664,                            !- Field 4772
  Until: 03:00,                           !- Field 4773
  0.295285902,                            !- Field 4774
  Until: 04:00,                           !- Field 4775
  0.257232613,                            !- Field 4776
  Until: 05:00,                           !- Field 4777
  0.329100161,                            !- Field 4778
  Until: 06:00,                           !- Field 4779
  0.207666791,                            !- Field 4780
  Until: 07:00,                           !- Field 4781
  0.333742536,                            !- Field 4782
  Until: 08:00,                           !- Field 4783
  0.411882291,                            !- Field 4784
  Until: 09:00,                           !- Field 4785
  0.415290317,                            !- Field 4786
  Until: 10:00,                           !- Field 4787
  0.433766251,                            !- Field 4788
  Until: 11:00,                           !- Field 4789
  0.351525352,                            !- Field 4790
  Until: 12:00,                           !- Field 4791
  0.35691505,                             !- Field 4792
  Until: 13:00,                           !- Field 4793
  0.376949245,                            !- Field 4794
  Until: 14:00,                           !- Field 4795
  0.438687101,                            !- Field 4796
  Until: 15:00,                           !- Field 4797
  0.383924156,                            !- Field 4798
  Until: 16:00,                           !- Field 4799
  0.391631908,                            !- Field 4800
  Until: 17:00,                           !- Field 4801
  0.223422841,                            !- Field 4802
  Until: 18:00,                           !- Field 4803
  0.14671764,                             !- Field 4804
  Until: 19:00,                           !- Field 4805
  0.20090059,                             !- Field 4806
  Until: 20:00,                           !- Field 4807
  0.186824629,                            !- Field 4808
  Until: 21:00,                           !- Field 4809
  0.270880956,                            !- Field 4810
  Until: 22:00,                           !- Field 4811
  0.392366135,                            !- Field 4812
  Until: 23:00,                           !- Field 4813
  0.418927802,                            !- Field 4814
  Until: 24:00,                           !- Field 4815
  0.517685409,                            !- Field 4816
  Through: 04/08,                         !- Field 4817
  For: AllDays,                           !- Field 4818
  Until: 01:00,                           !- Field 4819
  0.420316361,                            !- Field 4820
  Until: 02:00,                           !- Field 4821
  0.368999327,                            !- Field 4822
  Until: 03:00,                           !- Field 4823
  0.305782492,                            !- Field 4824
  Until: 04:00,                           !- Field 4825
  0.279238046,                            !- Field 4826
  Until: 05:00,                           !- Field 4827
  0.308284361,                            !- Field 4828
  Until: 06:00,                           !- Field 4829
  0.254124077,                            !- Field 4830
  Until: 07:00,                           !- Field 4831
  0.343898359,                            !- Field 4832
  Until: 08:00,                           !- Field 4833
  0.38390151,                             !- Field 4834
  Until: 09:00,                           !- Field 4835
  0.387931612,                            !- Field 4836
  Until: 10:00,                           !- Field 4837
  0.345697993,                            !- Field 4838
  Until: 11:00,                           !- Field 4839
  0.277638468,                            !- Field 4840
  Until: 12:00,                           !- Field 4841
  0.390304557,                            !- Field 4842
  Until: 13:00,                           !- Field 4843
  0.405839717,                            !- Field 4844
  Until: 14:00,                           !- Field 4845
  0.438211811,                            !- Field 4846
  Until: 15:00,                           !- Field 4847
  0.44311179,                             !- Field 4848
  Until: 16:00,                           !- Field 4849
  0.396930491,                            !- Field 4850
  Until: 17:00,                           !- Field 4851
  0.442362672,                            !- Field 4852
  Until: 18:00,                           !- Field 4853
  0.460862691,                            !- Field 4854
  Until: 19:00,                           !- Field 4855
  0.203615301,                            !- Field 4856
  Until: 20:00,                           !- Field 4857
  0.06757538,                             !- Field 4858
  Until: 21:00,                           !- Field 4859
  0.158341561,                            !- Field 4860
  Until: 22:00,                           !- Field 4861
  0.29937488,                             !- Field 4862
  Until: 23:00,                           !- Field 4863
  0.335545921,                            !- Field 4864
  Until: 24:00,                           !- Field 4865
  0.546438968,                            !- Field 4866
  Through: 04/09,                         !- Field 4867
  For: AllDays,                           !- Field 4868
  Until: 01:00,                           !- Field 4869
  0.456021401,                            !- Field 4870
  Until: 02:00,                           !- Field 4871
  0.412150245,                            !- Field 4872
  Until: 03:00,                           !- Field 4873
  0.351215497,                            !- Field 4874
  Until: 04:00,                           !- Field 4875
  0.32622229,                             !- Field 4876
  Until: 05:00,                           !- Field 4877
  0.327483461,                            !- Field 4878
  Until: 06:00,                           !- Field 4879
  0.243874654,                            !- Field 4880
  Until: 07:00,                           !- Field 4881
  0.343612927,                            !- Field 4882
  Until: 08:00,                           !- Field 4883
  0.331510259,                            !- Field 4884
  Until: 09:00,                           !- Field 4885
  0.259454337,                            !- Field 4886
  Until: 10:00,                           !- Field 4887
  0.332675854,                            !- Field 4888
  Until: 11:00,                           !- Field 4889
  0.363505852,                            !- Field 4890
  Until: 12:00,                           !- Field 4891
  0.484653092,                            !- Field 4892
  Until: 13:00,                           !- Field 4893
  0.519552221,                            !- Field 4894
  Until: 14:00,                           !- Field 4895
  0.516176679,                            !- Field 4896
  Until: 15:00,                           !- Field 4897
  0.425895466,                            !- Field 4898
  Until: 16:00,                           !- Field 4899
  0.393033978,                            !- Field 4900
  Until: 17:00,                           !- Field 4901
  0.425191952,                            !- Field 4902
  Until: 18:00,                           !- Field 4903
  0.310603935,                            !- Field 4904
  Until: 19:00,                           !- Field 4905
  0.168067997,                            !- Field 4906
  Until: 20:00,                           !- Field 4907
  0.06757538,                             !- Field 4908
  Until: 21:00,                           !- Field 4909
  0.1258434,                              !- Field 4910
  Until: 22:00,                           !- Field 4911
  0.350594693,                            !- Field 4912
  Until: 23:00,                           !- Field 4913
  0.399150998,                            !- Field 4914
  Until: 24:00,                           !- Field 4915
  0.497884877,                            !- Field 4916
  Through: 04/10,                         !- Field 4917
  For: AllDays,                           !- Field 4918
  Until: 01:00,                           !- Field 4919
  0.449543146,                            !- Field 4920
  Until: 02:00,                           !- Field 4921
  0.421403958,                            !- Field 4922
  Until: 03:00,                           !- Field 4923
  0.380949228,                            !- Field 4924
  Until: 04:00,                           !- Field 4925
  0.374082544,                            !- Field 4926
  Until: 05:00,                           !- Field 4927
  0.355856803,                            !- Field 4928
  Until: 06:00,                           !- Field 4929
  0.247324348,                            !- Field 4930
  Until: 07:00,                           !- Field 4931
  0.319105656,                            !- Field 4932
  Until: 08:00,                           !- Field 4933
  0.312598447,                            !- Field 4934
  Until: 09:00,                           !- Field 4935
  0.250364073,                            !- Field 4936
  Until: 10:00,                           !- Field 4937
  0.247153841,                            !- Field 4938
  Until: 11:00,                           !- Field 4939
  0.4474123,                              !- Field 4940
  Until: 12:00,                           !- Field 4941
  0.456903324,                            !- Field 4942
  Until: 13:00,                           !- Field 4943
  0.467571034,                            !- Field 4944
  Until: 14:00,                           !- Field 4945
  0.356952035,                            !- Field 4946
  Until: 15:00,                           !- Field 4947
  0.441877947,                            !- Field 4948
  Until: 16:00,                           !- Field 4949
  0.32173887,                             !- Field 4950
  Until: 17:00,                           !- Field 4951
  0.342395689,                            !- Field 4952
  Until: 18:00,                           !- Field 4953
  0.298525556,                            !- Field 4954
  Until: 19:00,                           !- Field 4955
  0.353646931,                            !- Field 4956
  Until: 20:00,                           !- Field 4957
  0.06757538,                             !- Field 4958
  Until: 21:00,                           !- Field 4959
  0.194107239,                            !- Field 4960
  Until: 22:00,                           !- Field 4961
  0.220727833,                            !- Field 4962
  Until: 23:00,                           !- Field 4963
  0.35601199,                             !- Field 4964
  Until: 24:00,                           !- Field 4965
  0.510041353,                            !- Field 4966
  Through: 04/11,                         !- Field 4967
  For: AllDays,                           !- Field 4968
  Until: 01:00,                           !- Field 4969
  0.396587839,                            !- Field 4970
  Until: 02:00,                           !- Field 4971
  0.342322365,                            !- Field 4972
  Until: 03:00,                           !- Field 4973
  0.351319326,                            !- Field 4974
  Until: 04:00,                           !- Field 4975
  0.33875397,                             !- Field 4976
  Until: 05:00,                           !- Field 4977
  0.337106035,                            !- Field 4978
  Until: 06:00,                           !- Field 4979
  0.219721265,                            !- Field 4980
  Until: 07:00,                           !- Field 4981
  0.370872398,                            !- Field 4982
  Until: 08:00,                           !- Field 4983
  0.418325399,                            !- Field 4984
  Until: 09:00,                           !- Field 4985
  0.46954027,                             !- Field 4986
  Until: 10:00,                           !- Field 4987
  0.322485184,                            !- Field 4988
  Until: 11:00,                           !- Field 4989
  0.295757865,                            !- Field 4990
  Until: 12:00,                           !- Field 4991
  0.418939031,                            !- Field 4992
  Until: 13:00,                           !- Field 4993
  0.342543871,                            !- Field 4994
  Until: 14:00,                           !- Field 4995
  0.402799922,                            !- Field 4996
  Until: 15:00,                           !- Field 4997
  0.449821237,                            !- Field 4998
  Until: 16:00,                           !- Field 4999
  0.392669843,                            !- Field 5000
  Until: 17:00,                           !- Field 5001
  0.38894283,                             !- Field 5002
  Until: 18:00,                           !- Field 5003
  0.427770809,                            !- Field 5004
  Until: 19:00,                           !- Field 5005
  0.456693255,                            !- Field 5006
  Until: 20:00,                           !- Field 5007
  0.212163982,                            !- Field 5008
  Until: 21:00,                           !- Field 5009
  0.188581585,                            !- Field 5010
  Until: 22:00,                           !- Field 5011
  0.332537684,                            !- Field 5012
  Until: 23:00,                           !- Field 5013
  0.498248441,                            !- Field 5014
  Until: 24:00,                           !- Field 5015
  0.427133658,                            !- Field 5016
  Through: 04/12,                         !- Field 5017
  For: AllDays,                           !- Field 5018
  Until: 01:00,                           !- Field 5019
  0.391830832,                            !- Field 5020
  Until: 02:00,                           !- Field 5021
  0.312399278,                            !- Field 5022
  Until: 03:00,                           !- Field 5023
  0.322924947,                            !- Field 5024
  Until: 04:00,                           !- Field 5025
  0.299956142,                            !- Field 5026
  Until: 05:00,                           !- Field 5027
  0.336978052,                            !- Field 5028
  Until: 06:00,                           !- Field 5029
  0.188232931,                            !- Field 5030
  Until: 07:00,                           !- Field 5031
  0.36791473,                             !- Field 5032
  Until: 08:00,                           !- Field 5033
  0.474735858,                            !- Field 5034
  Until: 09:00,                           !- Field 5035
  0.387461454,                            !- Field 5036
  Until: 10:00,                           !- Field 5037
  0.376171545,                            !- Field 5038
  Until: 11:00,                           !- Field 5039
  0.404208092,                            !- Field 5040
  Until: 12:00,                           !- Field 5041
  0.364734852,                            !- Field 5042
  Until: 13:00,                           !- Field 5043
  0.388022195,                            !- Field 5044
  Until: 14:00,                           !- Field 5045
  0.449630113,                            !- Field 5046
  Until: 15:00,                           !- Field 5047
  0.397933968,                            !- Field 5048
  Until: 16:00,                           !- Field 5049
  0.442517467,                            !- Field 5050
  Until: 17:00,                           !- Field 5051
  0.366089957,                            !- Field 5052
  Until: 18:00,                           !- Field 5053
  0.374426451,                            !- Field 5054
  Until: 19:00,                           !- Field 5055
  0.399593825,                            !- Field 5056
  Until: 20:00,                           !- Field 5057
  0.358196552,                            !- Field 5058
  Until: 21:00,                           !- Field 5059
  0.340477716,                            !- Field 5060
  Until: 22:00,                           !- Field 5061
  0.398702009,                            !- Field 5062
  Until: 23:00,                           !- Field 5063
  0.487484787,                            !- Field 5064
  Until: 24:00,                           !- Field 5065
  0.580723732,                            !- Field 5066
  Through: 04/13,                         !- Field 5067
  For: AllDays,                           !- Field 5068
  Until: 01:00,                           !- Field 5069
  0.430827045,                            !- Field 5070
  Until: 02:00,                           !- Field 5071
  0.374964586,                            !- Field 5072
  Until: 03:00,                           !- Field 5073
  0.352152932,                            !- Field 5074
  Until: 04:00,                           !- Field 5075
  0.313022435,                            !- Field 5076
  Until: 05:00,                           !- Field 5077
  0.371083014,                            !- Field 5078
  Until: 06:00,                           !- Field 5079
  0.277928369,                            !- Field 5080
  Until: 07:00,                           !- Field 5081
  0.358096473,                            !- Field 5082
  Until: 08:00,                           !- Field 5083
  0.479860493,                            !- Field 5084
  Until: 09:00,                           !- Field 5085
  0.413460125,                            !- Field 5086
  Until: 10:00,                           !- Field 5087
  0.338068964,                            !- Field 5088
  Until: 11:00,                           !- Field 5089
  0.333867128,                            !- Field 5090
  Until: 12:00,                           !- Field 5091
  0.300922681,                            !- Field 5092
  Until: 13:00,                           !- Field 5093
  0.432683742,                            !- Field 5094
  Until: 14:00,                           !- Field 5095
  0.409621447,                            !- Field 5096
  Until: 15:00,                           !- Field 5097
  0.457657688,                            !- Field 5098
  Until: 16:00,                           !- Field 5099
  0.446475603,                            !- Field 5100
  Until: 17:00,                           !- Field 5101
  0.37226296,                             !- Field 5102
  Until: 18:00,                           !- Field 5103
  0.419499578,                            !- Field 5104
  Until: 19:00,                           !- Field 5105
  0.255018627,                            !- Field 5106
  Until: 20:00,                           !- Field 5107
  0.098188463,                            !- Field 5108
  Until: 21:00,                           !- Field 5109
  0.357154677,                            !- Field 5110
  Until: 22:00,                           !- Field 5111
  0.427981425,                            !- Field 5112
  Until: 23:00,                           !- Field 5113
  0.456899086,                            !- Field 5114
  Until: 24:00,                           !- Field 5115
  0.485455843,                            !- Field 5116
  Through: 04/14,                         !- Field 5117
  For: AllDays,                           !- Field 5118
  Until: 01:00,                           !- Field 5119
  0.467803837,                            !- Field 5120
  Until: 02:00,                           !- Field 5121
  0.341405664,                            !- Field 5122
  Until: 03:00,                           !- Field 5123
  0.295285902,                            !- Field 5124
  Until: 04:00,                           !- Field 5125
  0.257232613,                            !- Field 5126
  Until: 05:00,                           !- Field 5127
  0.329100161,                            !- Field 5128
  Until: 06:00,                           !- Field 5129
  0.207666791,                            !- Field 5130
  Until: 07:00,                           !- Field 5131
  0.333742536,                            !- Field 5132
  Until: 08:00,                           !- Field 5133
  0.411882291,                            !- Field 5134
  Until: 09:00,                           !- Field 5135
  0.415290317,                            !- Field 5136
  Until: 10:00,                           !- Field 5137
  0.433766251,                            !- Field 5138
  Until: 11:00,                           !- Field 5139
  0.351525352,                            !- Field 5140
  Until: 12:00,                           !- Field 5141
  0.35691505,                             !- Field 5142
  Until: 13:00,                           !- Field 5143
  0.376949245,                            !- Field 5144
  Until: 14:00,                           !- Field 5145
  0.438687101,                            !- Field 5146
  Until: 15:00,                           !- Field 5147
  0.383924156,                            !- Field 5148
  Until: 16:00,                           !- Field 5149
  0.391631908,                            !- Field 5150
  Until: 17:00,                           !- Field 5151
  0.223422841,                            !- Field 5152
  Until: 18:00,                           !- Field 5153
  0.14671764,                             !- Field 5154
  Until: 19:00,                           !- Field 5155
  0.20090059,                             !- Field 5156
  Until: 20:00,                           !- Field 5157
  0.186824629,                            !- Field 5158
  Until: 21:00,                           !- Field 5159
  0.270880956,                            !- Field 5160
  Until: 22:00,                           !- Field 5161
  0.392366135,                            !- Field 5162
  Until: 23:00,                           !- Field 5163
  0.418927802,                            !- Field 5164
  Until: 24:00,                           !- Field 5165
  0.517685409,                            !- Field 5166
  Through: 04/15,                         !- Field 5167
  For: AllDays,                           !- Field 5168
  Until: 01:00,                           !- Field 5169
  0.420316361,                            !- Field 5170
  Until: 02:00,                           !- Field 5171
  0.368999327,                            !- Field 5172
  Until: 03:00,                           !- Field 5173
  0.305782492,                            !- Field 5174
  Until: 04:00,                           !- Field 5175
  0.279238046,                            !- Field 5176
  Until: 05:00,                           !- Field 5177
  0.308284361,                            !- Field 5178
  Until: 06:00,                           !- Field 5179
  0.254124077,                            !- Field 5180
  Until: 07:00,                           !- Field 5181
  0.343898359,                            !- Field 5182
  Until: 08:00,                           !- Field 5183
  0.38390151,                             !- Field 5184
  Until: 09:00,                           !- Field 5185
  0.387931612,                            !- Field 5186
  Until: 10:00,                           !- Field 5187
  0.345697993,                            !- Field 5188
  Until: 11:00,                           !- Field 5189
  0.277638468,                            !- Field 5190
  Until: 12:00,                           !- Field 5191
  0.390304557,                            !- Field 5192
  Until: 13:00,                           !- Field 5193
  0.405839717,                            !- Field 5194
  Until: 14:00,                           !- Field 5195
  0.438211811,                            !- Field 5196
  Until: 15:00,                           !- Field 5197
  0.44311179,                             !- Field 5198
  Until: 16:00,                           !- Field 5199
  0.396930491,                            !- Field 5200
  Until: 17:00,                           !- Field 5201
  0.442362672,                            !- Field 5202
  Until: 18:00,                           !- Field 5203
  0.460862691,                            !- Field 5204
  Until: 19:00,                           !- Field 5205
  0.203615301,                            !- Field 5206
  Until: 20:00,                           !- Field 5207
  0.06757538,                             !- Field 5208
  Until: 21:00,                           !- Field 5209
  0.158341561,                            !- Field 5210
  Until: 22:00,                           !- Field 5211
  0.29937488,                             !- Field 5212
  Until: 23:00,                           !- Field 5213
  0.335545921,                            !- Field 5214
  Until: 24:00,                           !- Field 5215
  0.546438968,                            !- Field 5216
  Through: 04/16,                         !- Field 5217
  For: AllDays,                           !- Field 5218
  Until: 01:00,                           !- Field 5219
  0.456021401,                            !- Field 5220
  Until: 02:00,                           !- Field 5221
  0.412150245,                            !- Field 5222
  Until: 03:00,                           !- Field 5223
  0.351215497,                            !- Field 5224
  Until: 04:00,                           !- Field 5225
  0.32622229,                             !- Field 5226
  Until: 05:00,                           !- Field 5227
  0.327483461,                            !- Field 5228
  Until: 06:00,                           !- Field 5229
  0.243874654,                            !- Field 5230
  Until: 07:00,                           !- Field 5231
  0.343612927,                            !- Field 5232
  Until: 08:00,                           !- Field 5233
  0.331510259,                            !- Field 5234
  Until: 09:00,                           !- Field 5235
  0.259454337,                            !- Field 5236
  Until: 10:00,                           !- Field 5237
  0.332675854,                            !- Field 5238
  Until: 11:00,                           !- Field 5239
  0.363505852,                            !- Field 5240
  Until: 12:00,                           !- Field 5241
  0.484653092,                            !- Field 5242
  Until: 13:00,                           !- Field 5243
  0.519552221,                            !- Field 5244
  Until: 14:00,                           !- Field 5245
  0.516176679,                            !- Field 5246
  Until: 15:00,                           !- Field 5247
  0.425895466,                            !- Field 5248
  Until: 16:00,                           !- Field 5249
  0.393033978,                            !- Field 5250
  Until: 17:00,                           !- Field 5251
  0.425191952,                            !- Field 5252
  Until: 18:00,                           !- Field 5253
  0.310603935,                            !- Field 5254
  Until: 19:00,                           !- Field 5255
  0.168067997,                            !- Field 5256
  Until: 20:00,                           !- Field 5257
  0.06757538,                             !- Field 5258
  Until: 21:00,                           !- Field 5259
  0.1258434,                              !- Field 5260
  Until: 22:00,                           !- Field 5261
  0.350594693,                            !- Field 5262
  Until: 23:00,                           !- Field 5263
  0.399150998,                            !- Field 5264
  Until: 24:00,                           !- Field 5265
  0.497884877,                            !- Field 5266
  Through: 04/17,                         !- Field 5267
  For: AllDays,                           !- Field 5268
  Until: 01:00,                           !- Field 5269
  0.449543146,                            !- Field 5270
  Until: 02:00,                           !- Field 5271
  0.421403958,                            !- Field 5272
  Until: 03:00,                           !- Field 5273
  0.380949228,                            !- Field 5274
  Until: 04:00,                           !- Field 5275
  0.374082544,                            !- Field 5276
  Until: 05:00,                           !- Field 5277
  0.355856803,                            !- Field 5278
  Until: 06:00,                           !- Field 5279
  0.247324348,                            !- Field 5280
  Until: 07:00,                           !- Field 5281
  0.319105656,                            !- Field 5282
  Until: 08:00,                           !- Field 5283
  0.312598447,                            !- Field 5284
  Until: 09:00,                           !- Field 5285
  0.250364073,                            !- Field 5286
  Until: 10:00,                           !- Field 5287
  0.247153841,                            !- Field 5288
  Until: 11:00,                           !- Field 5289
  0.4474123,                              !- Field 5290
  Until: 12:00,                           !- Field 5291
  0.456903324,                            !- Field 5292
  Until: 13:00,                           !- Field 5293
  0.467571034,                            !- Field 5294
  Until: 14:00,                           !- Field 5295
  0.356952035,                            !- Field 5296
  Until: 15:00,                           !- Field 5297
  0.441877947,                            !- Field 5298
  Until: 16:00,                           !- Field 5299
  0.32173887,                             !- Field 5300
  Until: 17:00,                           !- Field 5301
  0.342395689,                            !- Field 5302
  Until: 18:00,                           !- Field 5303
  0.298525556,                            !- Field 5304
  Until: 19:00,                           !- Field 5305
  0.353646931,                            !- Field 5306
  Until: 20:00,                           !- Field 5307
  0.06757538,                             !- Field 5308
  Until: 21:00,                           !- Field 5309
  0.194107239,                            !- Field 5310
  Until: 22:00,                           !- Field 5311
  0.220727833,                            !- Field 5312
  Until: 23:00,                           !- Field 5313
  0.35601199,                             !- Field 5314
  Until: 24:00,                           !- Field 5315
  0.510041353,                            !- Field 5316
  Through: 04/18,                         !- Field 5317
  For: AllDays,                           !- Field 5318
  Until: 01:00,                           !- Field 5319
  0.396587839,                            !- Field 5320
  Until: 02:00,                           !- Field 5321
  0.342322365,                            !- Field 5322
  Until: 03:00,                           !- Field 5323
  0.351319326,                            !- Field 5324
  Until: 04:00,                           !- Field 5325
  0.33875397,                             !- Field 5326
  Until: 05:00,                           !- Field 5327
  0.337106035,                            !- Field 5328
  Until: 06:00,                           !- Field 5329
  0.219721265,                            !- Field 5330
  Until: 07:00,                           !- Field 5331
  0.370872398,                            !- Field 5332
  Until: 08:00,                           !- Field 5333
  0.418325399,                            !- Field 5334
  Until: 09:00,                           !- Field 5335
  0.46954027,                             !- Field 5336
  Until: 10:00,                           !- Field 5337
  0.322485184,                            !- Field 5338
  Until: 11:00,                           !- Field 5339
  0.295757865,                            !- Field 5340
  Until: 12:00,                           !- Field 5341
  0.418939031,                            !- Field 5342
  Until: 13:00,                           !- Field 5343
  0.342543871,                            !- Field 5344
  Until: 14:00,                           !- Field 5345
  0.402799922,                            !- Field 5346
  Until: 15:00,                           !- Field 5347
  0.449821237,                            !- Field 5348
  Until: 16:00,                           !- Field 5349
  0.392669843,                            !- Field 5350
  Until: 17:00,                           !- Field 5351
  0.38894283,                             !- Field 5352
  Until: 18:00,                           !- Field 5353
  0.427770809,                            !- Field 5354
  Until: 19:00,                           !- Field 5355
  0.456693255,                            !- Field 5356
  Until: 20:00,                           !- Field 5357
  0.212163982,                            !- Field 5358
  Until: 21:00,                           !- Field 5359
  0.188581585,                            !- Field 5360
  Until: 22:00,                           !- Field 5361
  0.332537684,                            !- Field 5362
  Until: 23:00,                           !- Field 5363
  0.498248441,                            !- Field 5364
  Until: 24:00,                           !- Field 5365
  0.427133658,                            !- Field 5366
  Through: 04/19,                         !- Field 5367
  For: AllDays,                           !- Field 5368
  Until: 01:00,                           !- Field 5369
  0.391830832,                            !- Field 5370
  Until: 02:00,                           !- Field 5371
  0.312399278,                            !- Field 5372
  Until: 03:00,                           !- Field 5373
  0.322924947,                            !- Field 5374
  Until: 04:00,                           !- Field 5375
  0.299956142,                            !- Field 5376
  Until: 05:00,                           !- Field 5377
  0.336978052,                            !- Field 5378
  Until: 06:00,                           !- Field 5379
  0.188232931,                            !- Field 5380
  Until: 07:00,                           !- Field 5381
  0.36791473,                             !- Field 5382
  Until: 08:00,                           !- Field 5383
  0.474735858,                            !- Field 5384
  Until: 09:00,                           !- Field 5385
  0.387461454,                            !- Field 5386
  Until: 10:00,                           !- Field 5387
  0.376171545,                            !- Field 5388
  Until: 11:00,                           !- Field 5389
  0.404208092,                            !- Field 5390
  Until: 12:00,                           !- Field 5391
  0.364734852,                            !- Field 5392
  Until: 13:00,                           !- Field 5393
  0.388022195,                            !- Field 5394
  Until: 14:00,                           !- Field 5395
  0.449630113,                            !- Field 5396
  Until: 15:00,                           !- Field 5397
  0.397933968,                            !- Field 5398
  Until: 16:00,                           !- Field 5399
  0.442517467,                            !- Field 5400
  Until: 17:00,                           !- Field 5401
  0.366089957,                            !- Field 5402
  Until: 18:00,                           !- Field 5403
  0.374426451,                            !- Field 5404
  Until: 19:00,                           !- Field 5405
  0.399593825,                            !- Field 5406
  Until: 20:00,                           !- Field 5407
  0.358196552,                            !- Field 5408
  Until: 21:00,                           !- Field 5409
  0.340477716,                            !- Field 5410
  Until: 22:00,                           !- Field 5411
  0.398702009,                            !- Field 5412
  Until: 23:00,                           !- Field 5413
  0.487484787,                            !- Field 5414
  Until: 24:00,                           !- Field 5415
  0.580723732,                            !- Field 5416
  Through: 04/20,                         !- Field 5417
  For: AllDays,                           !- Field 5418
  Until: 01:00,                           !- Field 5419
  0.430827045,                            !- Field 5420
  Until: 02:00,                           !- Field 5421
  0.374964586,                            !- Field 5422
  Until: 03:00,                           !- Field 5423
  0.352152932,                            !- Field 5424
  Until: 04:00,                           !- Field 5425
  0.313022435,                            !- Field 5426
  Until: 05:00,                           !- Field 5427
  0.371083014,                            !- Field 5428
  Until: 06:00,                           !- Field 5429
  0.277928369,                            !- Field 5430
  Until: 07:00,                           !- Field 5431
  0.358096473,                            !- Field 5432
  Until: 08:00,                           !- Field 5433
  0.479860493,                            !- Field 5434
  Until: 09:00,                           !- Field 5435
  0.413460125,                            !- Field 5436
  Until: 10:00,                           !- Field 5437
  0.338068964,                            !- Field 5438
  Until: 11:00,                           !- Field 5439
  0.333867128,                            !- Field 5440
  Until: 12:00,                           !- Field 5441
  0.300922681,                            !- Field 5442
  Until: 13:00,                           !- Field 5443
  0.432683742,                            !- Field 5444
  Until: 14:00,                           !- Field 5445
  0.409621447,                            !- Field 5446
  Until: 15:00,                           !- Field 5447
  0.457657688,                            !- Field 5448
  Until: 16:00,                           !- Field 5449
  0.446475603,                            !- Field 5450
  Until: 17:00,                           !- Field 5451
  0.37226296,                             !- Field 5452
  Until: 18:00,                           !- Field 5453
  0.419499578,                            !- Field 5454
  Until: 19:00,                           !- Field 5455
  0.255018627,                            !- Field 5456
  Until: 20:00,                           !- Field 5457
  0.098188463,                            !- Field 5458
  Until: 21:00,                           !- Field 5459
  0.357154677,                            !- Field 5460
  Until: 22:00,                           !- Field 5461
  0.427981425,                            !- Field 5462
  Until: 23:00,                           !- Field 5463
  0.456899086,                            !- Field 5464
  Until: 24:00,                           !- Field 5465
  0.485455843,                            !- Field 5466
  Through: 04/21,                         !- Field 5467
  For: AllDays,                           !- Field 5468
  Until: 01:00,                           !- Field 5469
  0.467803837,                            !- Field 5470
  Until: 02:00,                           !- Field 5471
  0.341405664,                            !- Field 5472
  Until: 03:00,                           !- Field 5473
  0.295285902,                            !- Field 5474
  Until: 04:00,                           !- Field 5475
  0.257232613,                            !- Field 5476
  Until: 05:00,                           !- Field 5477
  0.329100161,                            !- Field 5478
  Until: 06:00,                           !- Field 5479
  0.207666791,                            !- Field 5480
  Until: 07:00,                           !- Field 5481
  0.333742536,                            !- Field 5482
  Until: 08:00,                           !- Field 5483
  0.411882291,                            !- Field 5484
  Until: 09:00,                           !- Field 5485
  0.415290317,                            !- Field 5486
  Until: 10:00,                           !- Field 5487
  0.433766251,                            !- Field 5488
  Until: 11:00,                           !- Field 5489
  0.351525352,                            !- Field 5490
  Until: 12:00,                           !- Field 5491
  0.35691505,                             !- Field 5492
  Until: 13:00,                           !- Field 5493
  0.376949245,                            !- Field 5494
  Until: 14:00,                           !- Field 5495
  0.438687101,                            !- Field 5496
  Until: 15:00,                           !- Field 5497
  0.383924156,                            !- Field 5498
  Until: 16:00,                           !- Field 5499
  0.391631908,                            !- Field 5500
  Until: 17:00,                           !- Field 5501
  0.223422841,                            !- Field 5502
  Until: 18:00,                           !- Field 5503
  0.14671764,                             !- Field 5504
  Until: 19:00,                           !- Field 5505
  0.20090059,                             !- Field 5506
  Until: 20:00,                           !- Field 5507
  0.186824629,                            !- Field 5508
  Until: 21:00,                           !- Field 5509
  0.270880956,                            !- Field 5510
  Until: 22:00,                           !- Field 5511
  0.392366135,                            !- Field 5512
  Until: 23:00,                           !- Field 5513
  0.418927802,                            !- Field 5514
  Until: 24:00,                           !- Field 5515
  0.517685409,                            !- Field 5516
  Through: 04/22,                         !- Field 5517
  For: AllDays,                           !- Field 5518
  Until: 01:00,                           !- Field 5519
  0.420316361,                            !- Field 5520
  Until: 02:00,                           !- Field 5521
  0.368999327,                            !- Field 5522
  Until: 03:00,                           !- Field 5523
  0.305782492,                            !- Field 5524
  Until: 04:00,                           !- Field 5525
  0.279238046,                            !- Field 5526
  Until: 05:00,                           !- Field 5527
  0.308284361,                            !- Field 5528
  Until: 06:00,                           !- Field 5529
  0.254124077,                            !- Field 5530
  Until: 07:00,                           !- Field 5531
  0.343898359,                            !- Field 5532
  Until: 08:00,                           !- Field 5533
  0.38390151,                             !- Field 5534
  Until: 09:00,                           !- Field 5535
  0.387931612,                            !- Field 5536
  Until: 10:00,                           !- Field 5537
  0.345697993,                            !- Field 5538
  Until: 11:00,                           !- Field 5539
  0.277638468,                            !- Field 5540
  Until: 12:00,                           !- Field 5541
  0.390304557,                            !- Field 5542
  Until: 13:00,                           !- Field 5543
  0.405839717,                            !- Field 5544
  Until: 14:00,                           !- Field 5545
  0.438211811,                            !- Field 5546
  Until: 15:00,                           !- Field 5547
  0.44311179,                             !- Field 5548
  Until: 16:00,                           !- Field 5549
  0.396930491,                            !- Field 5550
  Until: 17:00,                           !- Field 5551
  0.442362672,                            !- Field 5552
  Until: 18:00,                           !- Field 5553
  0.460862691,                            !- Field 5554
  Until: 19:00,                           !- Field 5555
  0.203615301,                            !- Field 5556
  Until: 20:00,                           !- Field 5557
  0.06757538,                             !- Field 5558
  Until: 21:00,                           !- Field 5559
  0.158341561,                            !- Field 5560
  Until: 22:00,                           !- Field 5561
  0.29937488,                             !- Field 5562
  Until: 23:00,                           !- Field 5563
  0.335545921,                            !- Field 5564
  Until: 24:00,                           !- Field 5565
  0.546438968,                            !- Field 5566
  Through: 04/23,                         !- Field 5567
  For: AllDays,                           !- Field 5568
  Until: 01:00,                           !- Field 5569
  0.456021401,                            !- Field 5570
  Until: 02:00,                           !- Field 5571
  0.412150245,                            !- Field 5572
  Until: 03:00,                           !- Field 5573
  0.351215497,                            !- Field 5574
  Until: 04:00,                           !- Field 5575
  0.32622229,                             !- Field 5576
  Until: 05:00,                           !- Field 5577
  0.327483461,                            !- Field 5578
  Until: 06:00,                           !- Field 5579
  0.243874654,                            !- Field 5580
  Until: 07:00,                           !- Field 5581
  0.343612927,                            !- Field 5582
  Until: 08:00,                           !- Field 5583
  0.331510259,                            !- Field 5584
  Until: 09:00,                           !- Field 5585
  0.259454337,                            !- Field 5586
  Until: 10:00,                           !- Field 5587
  0.332675854,                            !- Field 5588
  Until: 11:00,                           !- Field 5589
  0.363505852,                            !- Field 5590
  Until: 12:00,                           !- Field 5591
  0.484653092,                            !- Field 5592
  Until: 13:00,                           !- Field 5593
  0.519552221,                            !- Field 5594
  Until: 14:00,                           !- Field 5595
  0.516176679,                            !- Field 5596
  Until: 15:00,                           !- Field 5597
  0.425895466,                            !- Field 5598
  Until: 16:00,                           !- Field 5599
  0.393033978,                            !- Field 5600
  Until: 17:00,                           !- Field 5601
  0.425191952,                            !- Field 5602
  Until: 18:00,                           !- Field 5603
  0.310603935,                            !- Field 5604
  Until: 19:00,                           !- Field 5605
  0.168067997,                            !- Field 5606
  Until: 20:00,                           !- Field 5607
  0.06757538,                             !- Field 5608
  Until: 21:00,                           !- Field 5609
  0.1258434,                              !- Field 5610
  Until: 22:00,                           !- Field 5611
  0.350594693,                            !- Field 5612
  Until: 23:00,                           !- Field 5613
  0.399150998,                            !- Field 5614
  Until: 24:00,                           !- Field 5615
  0.497884877,                            !- Field 5616
  Through: 04/24,                         !- Field 5617
  For: AllDays,                           !- Field 5618
  Until: 01:00,                           !- Field 5619
  0.449543146,                            !- Field 5620
  Until: 02:00,                           !- Field 5621
  0.421403958,                            !- Field 5622
  Until: 03:00,                           !- Field 5623
  0.380949228,                            !- Field 5624
  Until: 04:00,                           !- Field 5625
  0.374082544,                            !- Field 5626
  Until: 05:00,                           !- Field 5627
  0.355856803,                            !- Field 5628
  Until: 06:00,                           !- Field 5629
  0.247324348,                            !- Field 5630
  Until: 07:00,                           !- Field 5631
  0.319105656,                            !- Field 5632
  Until: 08:00,                           !- Field 5633
  0.312598447,                            !- Field 5634
  Until: 09:00,                           !- Field 5635
  0.250364073,                            !- Field 5636
  Until: 10:00,                           !- Field 5637
  0.247153841,                            !- Field 5638
  Until: 11:00,                           !- Field 5639
  0.4474123,                              !- Field 5640
  Until: 12:00,                           !- Field 5641
  0.456903324,                            !- Field 5642
  Until: 13:00,                           !- Field 5643
  0.467571034,                            !- Field 5644
  Until: 14:00,                           !- Field 5645
  0.356952035,                            !- Field 5646
  Until: 15:00,                           !- Field 5647
  0.441877947,                            !- Field 5648
  Until: 16:00,                           !- Field 5649
  0.32173887,                             !- Field 5650
  Until: 17:00,                           !- Field 5651
  0.342395689,                            !- Field 5652
  Until: 18:00,                           !- Field 5653
  0.298525556,                            !- Field 5654
  Until: 19:00,                           !- Field 5655
  0.353646931,                            !- Field 5656
  Until: 20:00,                           !- Field 5657
  0.06757538,                             !- Field 5658
  Until: 21:00,                           !- Field 5659
  0.194107239,                            !- Field 5660
  Until: 22:00,                           !- Field 5661
  0.220727833,                            !- Field 5662
  Until: 23:00,                           !- Field 5663
  0.35601199,                             !- Field 5664
  Until: 24:00,                           !- Field 5665
  0.510041353,                            !- Field 5666
  Through: 04/25,                         !- Field 5667
  For: AllDays,                           !- Field 5668
  Until: 01:00,                           !- Field 5669
  0.396587839,                            !- Field 5670
  Until: 02:00,                           !- Field 5671
  0.342322365,                            !- Field 5672
  Until: 03:00,                           !- Field 5673
  0.351319326,                            !- Field 5674
  Until: 04:00,                           !- Field 5675
  0.33875397,                             !- Field 5676
  Until: 05:00,                           !- Field 5677
  0.337106035,                            !- Field 5678
  Until: 06:00,                           !- Field 5679
  0.219721265,                            !- Field 5680
  Until: 07:00,                           !- Field 5681
  0.370872398,                            !- Field 5682
  Until: 08:00,                           !- Field 5683
  0.418325399,                            !- Field 5684
  Until: 09:00,                           !- Field 5685
  0.46954027,                             !- Field 5686
  Until: 10:00,                           !- Field 5687
  0.322485184,                            !- Field 5688
  Until: 11:00,                           !- Field 5689
  0.295757865,                            !- Field 5690
  Until: 12:00,                           !- Field 5691
  0.418939031,                            !- Field 5692
  Until: 13:00,                           !- Field 5693
  0.342543871,                            !- Field 5694
  Until: 14:00,                           !- Field 5695
  0.402799922,                            !- Field 5696
  Until: 15:00,                           !- Field 5697
  0.449821237,                            !- Field 5698
  Until: 16:00,                           !- Field 5699
  0.392669843,                            !- Field 5700
  Until: 17:00,                           !- Field 5701
  0.38894283,                             !- Field 5702
  Until: 18:00,                           !- Field 5703
  0.427770809,                            !- Field 5704
  Until: 19:00,                           !- Field 5705
  0.456693255,                            !- Field 5706
  Until: 20:00,                           !- Field 5707
  0.212163982,                            !- Field 5708
  Until: 21:00,                           !- Field 5709
  0.188581585,                            !- Field 5710
  Until: 22:00,                           !- Field 5711
  0.332537684,                            !- Field 5712
  Until: 23:00,                           !- Field 5713
  0.498248441,                            !- Field 5714
  Until: 24:00,                           !- Field 5715
  0.427133658,                            !- Field 5716
  Through: 04/26,                         !- Field 5717
  For: AllDays,                           !- Field 5718
  Until: 01:00,                           !- Field 5719
  0.391830832,                            !- Field 5720
  Until: 02:00,                           !- Field 5721
  0.312399278,                            !- Field 5722
  Until: 03:00,                           !- Field 5723
  0.322924947,                            !- Field 5724
  Until: 04:00,                           !- Field 5725
  0.299956142,                            !- Field 5726
  Until: 05:00,                           !- Field 5727
  0.336978052,                            !- Field 5728
  Until: 06:00,                           !- Field 5729
  0.188232931,                            !- Field 5730
  Until: 07:00,                           !- Field 5731
  0.36791473,                             !- Field 5732
  Until: 08:00,                           !- Field 5733
  0.474735858,                            !- Field 5734
  Until: 09:00,                           !- Field 5735
  0.387461454,                            !- Field 5736
  Until: 10:00,                           !- Field 5737
  0.376171545,                            !- Field 5738
  Until: 11:00,                           !- Field 5739
  0.404208092,                            !- Field 5740
  Until: 12:00,                           !- Field 5741
  0.364734852,                            !- Field 5742
  Until: 13:00,                           !- Field 5743
  0.388022195,                            !- Field 5744
  Until: 14:00,                           !- Field 5745
  0.449630113,                            !- Field 5746
  Until: 15:00,                           !- Field 5747
  0.397933968,                            !- Field 5748
  Until: 16:00,                           !- Field 5749
  0.442517467,                            !- Field 5750
  Until: 17:00,                           !- Field 5751
  0.366089957,                            !- Field 5752
  Until: 18:00,                           !- Field 5753
  0.374426451,                            !- Field 5754
  Until: 19:00,                           !- Field 5755
  0.399593825,                            !- Field 5756
  Until: 20:00,                           !- Field 5757
  0.358196552,                            !- Field 5758
  Until: 21:00,                           !- Field 5759
  0.340477716,                            !- Field 5760
  Until: 22:00,                           !- Field 5761
  0.398702009,                            !- Field 5762
  Until: 23:00,                           !- Field 5763
  0.487484787,                            !- Field 5764
  Until: 24:00,                           !- Field 5765
  0.580723732,                            !- Field 5766
  Through: 04/27,                         !- Field 5767
  For: AllDays,                           !- Field 5768
  Until: 01:00,                           !- Field 5769
  0.430827045,                            !- Field 5770
  Until: 02:00,                           !- Field 5771
  0.374964586,                            !- Field 5772
  Until: 03:00,                           !- Field 5773
  0.352152932,                            !- Field 5774
  Until: 04:00,                           !- Field 5775
  0.313022435,                            !- Field 5776
  Until: 05:00,                           !- Field 5777
  0.371083014,                            !- Field 5778
  Until: 06:00,                           !- Field 5779
  0.277928369,                            !- Field 5780
  Until: 07:00,                           !- Field 5781
  0.358096473,                            !- Field 5782
  Until: 08:00,                           !- Field 5783
  0.479860493,                            !- Field 5784
  Until: 09:00,                           !- Field 5785
  0.413460125,                            !- Field 5786
  Until: 10:00,                           !- Field 5787
  0.338068964,                            !- Field 5788
  Until: 11:00,                           !- Field 5789
  0.333867128,                            !- Field 5790
  Until: 12:00,                           !- Field 5791
  0.300922681,                            !- Field 5792
  Until: 13:00,                           !- Field 5793
  0.432683742,                            !- Field 5794
  Until: 14:00,                           !- Field 5795
  0.409621447,                            !- Field 5796
  Until: 15:00,                           !- Field 5797
  0.457657688,                            !- Field 5798
  Until: 16:00,                           !- Field 5799
  0.446475603,                            !- Field 5800
  Until: 17:00,                           !- Field 5801
  0.37226296,                             !- Field 5802
  Until: 18:00,                           !- Field 5803
  0.419499578,                            !- Field 5804
  Until: 19:00,                           !- Field 5805
  0.255018627,                            !- Field 5806
  Until: 20:00,                           !- Field 5807
  0.098188463,                            !- Field 5808
  Until: 21:00,                           !- Field 5809
  0.357154677,                            !- Field 5810
  Until: 22:00,                           !- Field 5811
  0.427981425,                            !- Field 5812
  Until: 23:00,                           !- Field 5813
  0.456899086,                            !- Field 5814
  Until: 24:00,                           !- Field 5815
  0.485455843,                            !- Field 5816
  Through: 04/28,                         !- Field 5817
  For: AllDays,                           !- Field 5818
  Until: 01:00,                           !- Field 5819
  0.467803837,                            !- Field 5820
  Until: 02:00,                           !- Field 5821
  0.341405664,                            !- Field 5822
  Until: 03:00,                           !- Field 5823
  0.295285902,                            !- Field 5824
  Until: 04:00,                           !- Field 5825
  0.257232613,                            !- Field 5826
  Until: 05:00,                           !- Field 5827
  0.329100161,                            !- Field 5828
  Until: 06:00,                           !- Field 5829
  0.207666791,                            !- Field 5830
  Until: 07:00,                           !- Field 5831
  0.333742536,                            !- Field 5832
  Until: 08:00,                           !- Field 5833
  0.411882291,                            !- Field 5834
  Until: 09:00,                           !- Field 5835
  0.415290317,                            !- Field 5836
  Until: 10:00,                           !- Field 5837
  0.433766251,                            !- Field 5838
  Until: 11:00,                           !- Field 5839
  0.351525352,                            !- Field 5840
  Until: 12:00,                           !- Field 5841
  0.35691505,                             !- Field 5842
  Until: 13:00,                           !- Field 5843
  0.376949245,                            !- Field 5844
  Until: 14:00,                           !- Field 5845
  0.438687101,                            !- Field 5846
  Until: 15:00,                           !- Field 5847
  0.383924156,                            !- Field 5848
  Until: 16:00,                           !- Field 5849
  0.391631908,                            !- Field 5850
  Until: 17:00,                           !- Field 5851
  0.223422841,                            !- Field 5852
  Until: 18:00,                           !- Field 5853
  0.14671764,                             !- Field 5854
  Until: 19:00,                           !- Field 5855
  0.20090059,                             !- Field 5856
  Until: 20:00,                           !- Field 5857
  0.186824629,                            !- Field 5858
  Until: 21:00,                           !- Field 5859
  0.270880956,                            !- Field 5860
  Until: 22:00,                           !- Field 5861
  0.392366135,                            !- Field 5862
  Until: 23:00,                           !- Field 5863
  0.418927802,                            !- Field 5864
  Until: 24:00,                           !- Field 5865
  0.517685409,                            !- Field 5866
  Through: 04/29,                         !- Field 5867
  For: AllDays,                           !- Field 5868
  Until: 01:00,                           !- Field 5869
  0.420316361,                            !- Field 5870
  Until: 02:00,                           !- Field 5871
  0.368999327,                            !- Field 5872
  Until: 03:00,                           !- Field 5873
  0.305782492,                            !- Field 5874
  Until: 04:00,                           !- Field 5875
  0.279238046,                            !- Field 5876
  Until: 05:00,                           !- Field 5877
  0.308284361,                            !- Field 5878
  Until: 06:00,                           !- Field 5879
  0.254124077,                            !- Field 5880
  Until: 07:00,                           !- Field 5881
  0.343898359,                            !- Field 5882
  Until: 08:00,                           !- Field 5883
  0.38390151,                             !- Field 5884
  Until: 09:00,                           !- Field 5885
  0.387931612,                            !- Field 5886
  Until: 10:00,                           !- Field 5887
  0.345697993,                            !- Field 5888
  Until: 11:00,                           !- Field 5889
  0.277638468,                            !- Field 5890
  Until: 12:00,                           !- Field 5891
  0.390304557,                            !- Field 5892
  Until: 13:00,                           !- Field 5893
  0.405839717,                            !- Field 5894
  Until: 14:00,                           !- Field 5895
  0.438211811,                            !- Field 5896
  Until: 15:00,                           !- Field 5897
  0.44311179,                             !- Field 5898
  Until: 16:00,                           !- Field 5899
  0.396930491,                            !- Field 5900
  Until: 17:00,                           !- Field 5901
  0.442362672,                            !- Field 5902
  Until: 18:00,                           !- Field 5903
  0.460862691,                            !- Field 5904
  Until: 19:00,                           !- Field 5905
  0.203615301,                            !- Field 5906
  Until: 20:00,                           !- Field 5907
  0.06757538,                             !- Field 5908
  Until: 21:00,                           !- Field 5909
  0.158341561,                            !- Field 5910
  Until: 22:00,                           !- Field 5911
  0.29937488,                             !- Field 5912
  Until: 23:00,                           !- Field 5913
  0.335545921,                            !- Field 5914
  Until: 24:00,                           !- Field 5915
  0.546438968,                            !- Field 5916
  Through: 04/30,                         !- Field 5917
  For: AllDays,                           !- Field 5918
  Until: 01:00,                           !- Field 5919
  0.456021401,                            !- Field 5920
  Until: 02:00,                           !- Field 5921
  0.412150245,                            !- Field 5922
  Until: 03:00,                           !- Field 5923
  0.351215497,                            !- Field 5924
  Until: 04:00,                           !- Field 5925
  0.32622229,                             !- Field 5926
  Until: 05:00,                           !- Field 5927
  0.327483461,                            !- Field 5928
  Until: 06:00,                           !- Field 5929
  0.243874654,                            !- Field 5930
  Until: 07:00,                           !- Field 5931
  0.343612927,                            !- Field 5932
  Until: 08:00,                           !- Field 5933
  0.331510259,                            !- Field 5934
  Until: 09:00,                           !- Field 5935
  0.259454337,                            !- Field 5936
  Until: 10:00,                           !- Field 5937
  0.332675854,                            !- Field 5938
  Until: 11:00,                           !- Field 5939
  0.363505852,                            !- Field 5940
  Until: 12:00,                           !- Field 5941
  0.484653092,                            !- Field 5942
  Until: 13:00,                           !- Field 5943
  0.519552221,                            !- Field 5944
  Until: 14:00,                           !- Field 5945
  0.516176679,                            !- Field 5946
  Until: 15:00,                           !- Field 5947
  0.425895466,                            !- Field 5948
  Until: 16:00,                           !- Field 5949
  0.393033978,                            !- Field 5950
  Until: 17:00,                           !- Field 5951
  0.425191952,                            !- Field 5952
  Until: 18:00,                           !- Field 5953
  0.310603935,                            !- Field 5954
  Until: 19:00,                           !- Field 5955
  0.168067997,                            !- Field 5956
  Until: 20:00,                           !- Field 5957
  0.06757538,                             !- Field 5958
  Until: 21:00,                           !- Field 5959
  0.1258434,                              !- Field 5960
  Until: 22:00,                           !- Field 5961
  0.350594693,                            !- Field 5962
  Until: 23:00,                           !- Field 5963
  0.399150998,                            !- Field 5964
  Until: 24:00,                           !- Field 5965
  0.497884877,                            !- Field 5966
  Through: 05/01,                         !- Field 5967
  For: AllDays,                           !- Field 5968
  Until: 01:00,                           !- Field 5969
  0.285791109,                            !- Field 5970
  Until: 02:00,                           !- Field 5971
  0.306515117,                            !- Field 5972
  Until: 03:00,                           !- Field 5973
  0.297574071,                            !- Field 5974
  Until: 04:00,                           !- Field 5975
  0.245255738,                            !- Field 5976
  Until: 05:00,                           !- Field 5977
  0.22870428,                             !- Field 5978
  Until: 06:00,                           !- Field 5979
  0.269854022,                            !- Field 5980
  Until: 07:00,                           !- Field 5981
  0.173355811,                            !- Field 5982
  Until: 08:00,                           !- Field 5983
  0.11062862,                             !- Field 5984
  Until: 09:00,                           !- Field 5985
  0.125742872,                            !- Field 5986
  Until: 10:00,                           !- Field 5987
  0.170882361,                            !- Field 5988
  Until: 11:00,                           !- Field 5989
  0.209386088,                            !- Field 5990
  Until: 12:00,                           !- Field 5991
  0.355686371,                            !- Field 5992
  Until: 13:00,                           !- Field 5993
  0.370307135,                            !- Field 5994
  Until: 14:00,                           !- Field 5995
  0.394147425,                            !- Field 5996
  Until: 15:00,                           !- Field 5997
  0.454570406,                            !- Field 5998
  Until: 16:00,                           !- Field 5999
  0.347027708,                            !- Field 6000
  Until: 17:00,                           !- Field 6001
  0.243300194,                            !- Field 6002
  Until: 18:00,                           !- Field 6003
  0.239319455,                            !- Field 6004
  Until: 19:00,                           !- Field 6005
  0.157718185,                            !- Field 6006
  Until: 20:00,                           !- Field 6007
  0.06757538,                             !- Field 6008
  Until: 21:00,                           !- Field 6009
  0.164857299,                            !- Field 6010
  Until: 22:00,                           !- Field 6011
  0.082856435,                            !- Field 6012
  Until: 23:00,                           !- Field 6013
  0.236913093,                            !- Field 6014
  Until: 24:00,                           !- Field 6015
  0.366109989,                            !- Field 6016
  Through: 05/02,                         !- Field 6017
  For: AllDays,                           !- Field 6018
  Until: 01:00,                           !- Field 6019
  0.315537345,                            !- Field 6020
  Until: 02:00,                           !- Field 6021
  0.26673365,                             !- Field 6022
  Until: 03:00,                           !- Field 6023
  0.227469786,                            !- Field 6024
  Until: 04:00,                           !- Field 6025
  0.267118107,                            !- Field 6026
  Until: 05:00,                           !- Field 6027
  0.277216487,                            !- Field 6028
  Until: 06:00,                           !- Field 6029
  0.230182329,                            !- Field 6030
  Until: 07:00,                           !- Field 6031
  0.161655213,                            !- Field 6032
  Until: 08:00,                           !- Field 6033
  0.282145088,                            !- Field 6034
  Until: 09:00,                           !- Field 6035
  0.202476588,                            !- Field 6036
  Until: 10:00,                           !- Field 6037
  0.203734272,                            !- Field 6038
  Until: 11:00,                           !- Field 6039
  0.264236622,                            !- Field 6040
  Until: 12:00,                           !- Field 6041
  0.259405544,                            !- Field 6042
  Until: 13:00,                           !- Field 6043
  0.213543176,                            !- Field 6044
  Until: 14:00,                           !- Field 6045
  0.277772928,                            !- Field 6046
  Until: 15:00,                           !- Field 6047
  0.277163353,                            !- Field 6048
  Until: 16:00,                           !- Field 6049
  0.336443332,                            !- Field 6050
  Until: 17:00,                           !- Field 6051
  0.196770028,                            !- Field 6052
  Until: 18:00,                           !- Field 6053
  0.305710938,                            !- Field 6054
  Until: 19:00,                           !- Field 6055
  0.221394565,                            !- Field 6056
  Until: 20:00,                           !- Field 6057
  0.067987788,                            !- Field 6058
  Until: 21:00,                           !- Field 6059
  0.068152323,                            !- Field 6060
  Until: 22:00,                           !- Field 6061
  0.199336111,                            !- Field 6062
  Until: 23:00,                           !- Field 6063
  0.29428117,                             !- Field 6064
  Until: 24:00,                           !- Field 6065
  0.365976324,                            !- Field 6066
  Through: 05/03,                         !- Field 6067
  For: AllDays,                           !- Field 6068
  Until: 01:00,                           !- Field 6069
  0.308580153,                            !- Field 6070
  Until: 02:00,                           !- Field 6071
  0.257110343,                            !- Field 6072
  Until: 03:00,                           !- Field 6073
  0.252361188,                            !- Field 6074
  Until: 04:00,                           !- Field 6075
  0.214499647,                            !- Field 6076
  Until: 05:00,                           !- Field 6077
  0.244666961,                            !- Field 6078
  Until: 06:00,                           !- Field 6079
  0.227312771,                            !- Field 6080
  Until: 07:00,                           !- Field 6081
  0.179579297,                            !- Field 6082
  Until: 08:00,                           !- Field 6083
  0.254046914,                            !- Field 6084
  Until: 09:00,                           !- Field 6085
  0.181798793,                            !- Field 6086
  Until: 10:00,                           !- Field 6087
  0.214875065,                            !- Field 6088
  Until: 11:00,                           !- Field 6089
  0.330672219,                            !- Field 6090
  Until: 12:00,                           !- Field 6091
  0.331184002,                            !- Field 6092
  Until: 13:00,                           !- Field 6093
  0.3697387,                              !- Field 6094
  Until: 14:00,                           !- Field 6095
  0.275508412,                            !- Field 6096
  Until: 15:00,                           !- Field 6097
  0.25923246,                             !- Field 6098
  Until: 16:00,                           !- Field 6099
  0.366676307,                            !- Field 6100
  Until: 17:00,                           !- Field 6101
  0.269625511,                            !- Field 6102
  Until: 18:00,                           !- Field 6103
  0.168717895,                            !- Field 6104
  Until: 19:00,                           !- Field 6105
  0.324378579,                            !- Field 6106
  Until: 20:00,                           !- Field 6107
  0.126884519,                            !- Field 6108
  Until: 21:00,                           !- Field 6109
  0.08995586,                             !- Field 6110
  Until: 22:00,                           !- Field 6111
  0.106391549,                            !- Field 6112
  Until: 23:00,                           !- Field 6113
  0.161417473,                            !- Field 6114
  Until: 24:00,                           !- Field 6115
  0.413492534,                            !- Field 6116
  Through: 05/04,                         !- Field 6117
  For: AllDays,                           !- Field 6118
  Until: 01:00,                           !- Field 6119
  0.304022585,                            !- Field 6120
  Until: 02:00,                           !- Field 6121
  0.296536332,                            !- Field 6122
  Until: 03:00,                           !- Field 6123
  0.260815627,                            !- Field 6124
  Until: 04:00,                           !- Field 6125
  0.262686061,                            !- Field 6126
  Until: 05:00,                           !- Field 6127
  0.270030867,                            !- Field 6128
  Until: 06:00,                           !- Field 6129
  0.261167529,                            !- Field 6130
  Until: 07:00,                           !- Field 6131
  0.201220525,                            !- Field 6132
  Until: 08:00,                           !- Field 6133
  0.268861083,                            !- Field 6134
  Until: 09:00,                           !- Field 6135
  0.238966025,                            !- Field 6136
  Until: 10:00,                           !- Field 6137
  0.357072636,                            !- Field 6138
  Until: 11:00,                           !- Field 6139
  0.294799653,                            !- Field 6140
  Until: 12:00,                           !- Field 6141
  0.244638925,                            !- Field 6142
  Until: 13:00,                           !- Field 6143
  0.329202341,                            !- Field 6144
  Until: 14:00,                           !- Field 6145
  0.34314881,                             !- Field 6146
  Until: 15:00,                           !- Field 6147
  0.292275719,                            !- Field 6148
  Until: 16:00,                           !- Field 6149
  0.369221191,                            !- Field 6150
  Until: 17:00,                           !- Field 6151
  0.25637047,                             !- Field 6152
  Until: 18:00,                           !- Field 6153
  0.145717169,                            !- Field 6154
  Until: 19:00,                           !- Field 6155
  0.190789909,                            !- Field 6156
  Until: 20:00,                           !- Field 6157
  0.06757538,                             !- Field 6158
  Until: 21:00,                           !- Field 6159
  0.130246802,                            !- Field 6160
  Until: 22:00,                           !- Field 6161
  0.146585067,                            !- Field 6162
  Until: 23:00,                           !- Field 6163
  0.213770777,                            !- Field 6164
  Until: 24:00,                           !- Field 6165
  0.355854786,                            !- Field 6166
  Through: 05/05,                         !- Field 6167
  For: AllDays,                           !- Field 6168
  Until: 01:00,                           !- Field 6169
  0.350833924,                            !- Field 6170
  Until: 02:00,                           !- Field 6171
  0.254939283,                            !- Field 6172
  Until: 03:00,                           !- Field 6173
  0.225236283,                            !- Field 6174
  Until: 04:00,                           !- Field 6175
  0.192531981,                            !- Field 6176
  Until: 05:00,                           !- Field 6177
  0.234398195,                            !- Field 6178
  Until: 06:00,                           !- Field 6179
  0.200315324,                            !- Field 6180
  Until: 07:00,                           !- Field 6181
  0.161392507,                            !- Field 6182
  Until: 08:00,                           !- Field 6183
  0.255034967,                            !- Field 6184
  Until: 09:00,                           !- Field 6185
  0.268372986,                            !- Field 6186
  Until: 10:00,                           !- Field 6187
  0.250735694,                            !- Field 6188
  Until: 11:00,                           !- Field 6189
  0.249345428,                            !- Field 6190
  Until: 12:00,                           !- Field 6191
  0.198195382,                            !- Field 6192
  Until: 13:00,                           !- Field 6193
  0.319083238,                            !- Field 6194
  Until: 14:00,                           !- Field 6195
  0.316345401,                            !- Field 6196
  Until: 15:00,                           !- Field 6197
  0.337667626,                            !- Field 6198
  Until: 16:00,                           !- Field 6199
  0.273462022,                            !- Field 6200
  Until: 17:00,                           !- Field 6201
  0.164795751,                            !- Field 6202
  Until: 18:00,                           !- Field 6203
  0.205034086,                            !- Field 6204
  Until: 19:00,                           !- Field 6205
  0.273826947,                            !- Field 6206
  Until: 20:00,                           !- Field 6207
  0.086467769,                            !- Field 6208
  Until: 21:00,                           !- Field 6209
  0.186463851,                            !- Field 6210
  Until: 22:00,                           !- Field 6211
  0.206591569,                            !- Field 6212
  Until: 23:00,                           !- Field 6213
  0.275754948,                            !- Field 6214
  Until: 24:00,                           !- Field 6215
  0.35388123,                             !- Field 6216
  Through: 05/06,                         !- Field 6217
  For: AllDays,                           !- Field 6218
  Until: 01:00,                           !- Field 6219
  0.314189333,                            !- Field 6220
  Until: 02:00,                           !- Field 6221
  0.257016477,                            !- Field 6222
  Until: 03:00,                           !- Field 6223
  0.237014506,                            !- Field 6224
  Until: 04:00,                           !- Field 6225
  0.220577656,                            !- Field 6226
  Until: 05:00,                           !- Field 6227
  0.203876441,                            !- Field 6228
  Until: 06:00,                           !- Field 6229
  0.230656849,                            !- Field 6230
  Until: 07:00,                           !- Field 6231
  0.251261207,                            !- Field 6232
  Until: 08:00,                           !- Field 6233
  0.245023812,                            !- Field 6234
  Until: 09:00,                           !- Field 6235
  0.172455484,                            !- Field 6236
  Until: 10:00,                           !- Field 6237
  0.161349928,                            !- Field 6238
  Until: 11:00,                           !- Field 6239
  0.160812895,                            !- Field 6240
  Until: 12:00,                           !- Field 6241
  0.279601991,                            !- Field 6242
  Until: 13:00,                           !- Field 6243
  0.261453618,                            !- Field 6244
  Until: 14:00,                           !- Field 6245
  0.227881237,                            !- Field 6246
  Until: 15:00,                           !- Field 6247
  0.324693293,                            !- Field 6248
  Until: 16:00,                           !- Field 6249
  0.27002364,                             !- Field 6250
  Until: 17:00,                           !- Field 6251
  0.226551414,                            !- Field 6252
  Until: 18:00,                           !- Field 6253
  0.189103886,                            !- Field 6254
  Until: 19:00,                           !- Field 6255
  0.1488343,                              !- Field 6256
  Until: 20:00,                           !- Field 6257
  0.06757538,                             !- Field 6258
  Until: 21:00,                           !- Field 6259
  0.071633137,                            !- Field 6260
  Until: 22:00,                           !- Field 6261
  0.164763629,                            !- Field 6262
  Until: 23:00,                           !- Field 6263
  0.196068069,                            !- Field 6264
  Until: 24:00,                           !- Field 6265
  0.345952582,                            !- Field 6266
  Through: 05/07,                         !- Field 6267
  For: AllDays,                           !- Field 6268
  Until: 01:00,                           !- Field 6269
  0.350349882,                            !- Field 6270
  Until: 02:00,                           !- Field 6271
  0.307464295,                            !- Field 6272
  Until: 03:00,                           !- Field 6273
  0.285641363,                            !- Field 6274
  Until: 04:00,                           !- Field 6275
  0.277206493,                            !- Field 6276
  Until: 05:00,                           !- Field 6277
  0.23104565,                             !- Field 6278
  Until: 06:00,                           !- Field 6279
  0.283117574,                            !- Field 6280
  Until: 07:00,                           !- Field 6281
  0.237366723,                            !- Field 6282
  Until: 08:00,                           !- Field 6283
  0.202897336,                            !- Field 6284
  Until: 09:00,                           !- Field 6285
  0.182591568,                            !- Field 6286
  Until: 10:00,                           !- Field 6287
  0.28953385,                             !- Field 6288
  Until: 11:00,                           !- Field 6289
  0.310050313,                            !- Field 6290
  Until: 12:00,                           !- Field 6291
  0.368073552,                            !- Field 6292
  Until: 13:00,                           !- Field 6293
  0.333696918,                            !- Field 6294
  Until: 14:00,                           !- Field 6295
  0.282820931,                            !- Field 6296
  Until: 15:00,                           !- Field 6297
  0.357663789,                            !- Field 6298
  Until: 16:00,                           !- Field 6299
  0.421655104,                            !- Field 6300
  Until: 17:00,                           !- Field 6301
  0.298633055,                            !- Field 6302
  Until: 18:00,                           !- Field 6303
  0.218652081,                            !- Field 6304
  Until: 19:00,                           !- Field 6305
  0.2434907,                              !- Field 6306
  Until: 21:00,                           !- Field 6307
  0.06757538,                             !- Field 6308
  Until: 22:00,                           !- Field 6309
  0.126627674,                            !- Field 6310
  Until: 23:00,                           !- Field 6311
  0.313984142,                            !- Field 6312
  Until: 24:00,                           !- Field 6313
  0.370611551,                            !- Field 6314
  Through: 05/08,                         !- Field 6315
  For: AllDays,                           !- Field 6316
  Until: 01:00,                           !- Field 6317
  0.285791109,                            !- Field 6318
  Until: 02:00,                           !- Field 6319
  0.306515117,                            !- Field 6320
  Until: 03:00,                           !- Field 6321
  0.297574071,                            !- Field 6322
  Until: 04:00,                           !- Field 6323
  0.245255738,                            !- Field 6324
  Until: 05:00,                           !- Field 6325
  0.22870428,                             !- Field 6326
  Until: 06:00,                           !- Field 6327
  0.269854022,                            !- Field 6328
  Until: 07:00,                           !- Field 6329
  0.173355811,                            !- Field 6330
  Until: 08:00,                           !- Field 6331
  0.11062862,                             !- Field 6332
  Until: 09:00,                           !- Field 6333
  0.125742872,                            !- Field 6334
  Until: 10:00,                           !- Field 6335
  0.170882361,                            !- Field 6336
  Until: 11:00,                           !- Field 6337
  0.209386088,                            !- Field 6338
  Until: 12:00,                           !- Field 6339
  0.355686371,                            !- Field 6340
  Until: 13:00,                           !- Field 6341
  0.370307135,                            !- Field 6342
  Until: 14:00,                           !- Field 6343
  0.394147425,                            !- Field 6344
  Until: 15:00,                           !- Field 6345
  0.454570406,                            !- Field 6346
  Until: 16:00,                           !- Field 6347
  0.347027708,                            !- Field 6348
  Until: 17:00,                           !- Field 6349
  0.243300194,                            !- Field 6350
  Until: 18:00,                           !- Field 6351
  0.239319455,                            !- Field 6352
  Until: 19:00,                           !- Field 6353
  0.157718185,                            !- Field 6354
  Until: 20:00,                           !- Field 6355
  0.06757538,                             !- Field 6356
  Until: 21:00,                           !- Field 6357
  0.164857299,                            !- Field 6358
  Until: 22:00,                           !- Field 6359
  0.082856435,                            !- Field 6360
  Until: 23:00,                           !- Field 6361
  0.236913093,                            !- Field 6362
  Until: 24:00,                           !- Field 6363
  0.366109989,                            !- Field 6364
  Through: 05/09,                         !- Field 6365
  For: AllDays,                           !- Field 6366
  Until: 01:00,                           !- Field 6367
  0.315537345,                            !- Field 6368
  Until: 02:00,                           !- Field 6369
  0.26673365,                             !- Field 6370
  Until: 03:00,                           !- Field 6371
  0.227469786,                            !- Field 6372
  Until: 04:00,                           !- Field 6373
  0.267118107,                            !- Field 6374
  Until: 05:00,                           !- Field 6375
  0.277216487,                            !- Field 6376
  Until: 06:00,                           !- Field 6377
  0.230182329,                            !- Field 6378
  Until: 07:00,                           !- Field 6379
  0.161655213,                            !- Field 6380
  Until: 08:00,                           !- Field 6381
  0.282145088,                            !- Field 6382
  Until: 09:00,                           !- Field 6383
  0.202476588,                            !- Field 6384
  Until: 10:00,                           !- Field 6385
  0.203734272,                            !- Field 6386
  Until: 11:00,                           !- Field 6387
  0.264236622,                            !- Field 6388
  Until: 12:00,                           !- Field 6389
  0.259405544,                            !- Field 6390
  Until: 13:00,                           !- Field 6391
  0.213543176,                            !- Field 6392
  Until: 14:00,                           !- Field 6393
  0.277772928,                            !- Field 6394
  Until: 15:00,                           !- Field 6395
  0.277163353,                            !- Field 6396
  Until: 16:00,                           !- Field 6397
  0.336443332,                            !- Field 6398
  Until: 17:00,                           !- Field 6399
  0.196770028,                            !- Field 6400
  Until: 18:00,                           !- Field 6401
  0.305710938,                            !- Field 6402
  Until: 19:00,                           !- Field 6403
  0.221394565,                            !- Field 6404
  Until: 20:00,                           !- Field 6405
  0.067987788,                            !- Field 6406
  Until: 21:00,                           !- Field 6407
  0.068152323,                            !- Field 6408
  Until: 22:00,                           !- Field 6409
  0.199336111,                            !- Field 6410
  Until: 23:00,                           !- Field 6411
  0.29428117,                             !- Field 6412
  Until: 24:00,                           !- Field 6413
  0.365976324,                            !- Field 6414
  Through: 05/10,                         !- Field 6415
  For: AllDays,                           !- Field 6416
  Until: 01:00,                           !- Field 6417
  0.308580153,                            !- Field 6418
  Until: 02:00,                           !- Field 6419
  0.257110343,                            !- Field 6420
  Until: 03:00,                           !- Field 6421
  0.252361188,                            !- Field 6422
  Until: 04:00,                           !- Field 6423
  0.214499647,                            !- Field 6424
  Until: 05:00,                           !- Field 6425
  0.244666961,                            !- Field 6426
  Until: 06:00,                           !- Field 6427
  0.227312771,                            !- Field 6428
  Until: 07:00,                           !- Field 6429
  0.179579297,                            !- Field 6430
  Until: 08:00,                           !- Field 6431
  0.254046914,                            !- Field 6432
  Until: 09:00,                           !- Field 6433
  0.181798793,                            !- Field 6434
  Until: 10:00,                           !- Field 6435
  0.214875065,                            !- Field 6436
  Until: 11:00,                           !- Field 6437
  0.330672219,                            !- Field 6438
  Until: 12:00,                           !- Field 6439
  0.331184002,                            !- Field 6440
  Until: 13:00,                           !- Field 6441
  0.3697387,                              !- Field 6442
  Until: 14:00,                           !- Field 6443
  0.275508412,                            !- Field 6444
  Until: 15:00,                           !- Field 6445
  0.25923246,                             !- Field 6446
  Until: 16:00,                           !- Field 6447
  0.366676307,                            !- Field 6448
  Until: 17:00,                           !- Field 6449
  0.269625511,                            !- Field 6450
  Until: 18:00,                           !- Field 6451
  0.168717895,                            !- Field 6452
  Until: 19:00,                           !- Field 6453
  0.324378579,                            !- Field 6454
  Until: 20:00,                           !- Field 6455
  0.126884519,                            !- Field 6456
  Until: 21:00,                           !- Field 6457
  0.08995586,                             !- Field 6458
  Until: 22:00,                           !- Field 6459
  0.106391549,                            !- Field 6460
  Until: 23:00,                           !- Field 6461
  0.161417473,                            !- Field 6462
  Until: 24:00,                           !- Field 6463
  0.413492534,                            !- Field 6464
  Through: 05/11,                         !- Field 6465
  For: AllDays,                           !- Field 6466
  Until: 01:00,                           !- Field 6467
  0.304022585,                            !- Field 6468
  Until: 02:00,                           !- Field 6469
  0.296536332,                            !- Field 6470
  Until: 03:00,                           !- Field 6471
  0.260815627,                            !- Field 6472
  Until: 04:00,                           !- Field 6473
  0.262686061,                            !- Field 6474
  Until: 05:00,                           !- Field 6475
  0.270030867,                            !- Field 6476
  Until: 06:00,                           !- Field 6477
  0.261167529,                            !- Field 6478
  Until: 07:00,                           !- Field 6479
  0.201220525,                            !- Field 6480
  Until: 08:00,                           !- Field 6481
  0.268861083,                            !- Field 6482
  Until: 09:00,                           !- Field 6483
  0.238966025,                            !- Field 6484
  Until: 10:00,                           !- Field 6485
  0.357072636,                            !- Field 6486
  Until: 11:00,                           !- Field 6487
  0.294799653,                            !- Field 6488
  Until: 12:00,                           !- Field 6489
  0.244638925,                            !- Field 6490
  Until: 13:00,                           !- Field 6491
  0.329202341,                            !- Field 6492
  Until: 14:00,                           !- Field 6493
  0.34314881,                             !- Field 6494
  Until: 15:00,                           !- Field 6495
  0.292275719,                            !- Field 6496
  Until: 16:00,                           !- Field 6497
  0.369221191,                            !- Field 6498
  Until: 17:00,                           !- Field 6499
  0.25637047,                             !- Field 6500
  Until: 18:00,                           !- Field 6501
  0.145717169,                            !- Field 6502
  Until: 19:00,                           !- Field 6503
  0.190789909,                            !- Field 6504
  Until: 20:00,                           !- Field 6505
  0.06757538,                             !- Field 6506
  Until: 21:00,                           !- Field 6507
  0.130246802,                            !- Field 6508
  Until: 22:00,                           !- Field 6509
  0.146585067,                            !- Field 6510
  Until: 23:00,                           !- Field 6511
  0.213770777,                            !- Field 6512
  Until: 24:00,                           !- Field 6513
  0.355854786,                            !- Field 6514
  Through: 05/12,                         !- Field 6515
  For: AllDays,                           !- Field 6516
  Until: 01:00,                           !- Field 6517
  0.350833924,                            !- Field 6518
  Until: 02:00,                           !- Field 6519
  0.254939283,                            !- Field 6520
  Until: 03:00,                           !- Field 6521
  0.225236283,                            !- Field 6522
  Until: 04:00,                           !- Field 6523
  0.192531981,                            !- Field 6524
  Until: 05:00,                           !- Field 6525
  0.234398195,                            !- Field 6526
  Until: 06:00,                           !- Field 6527
  0.200315324,                            !- Field 6528
  Until: 07:00,                           !- Field 6529
  0.161392507,                            !- Field 6530
  Until: 08:00,                           !- Field 6531
  0.255034967,                            !- Field 6532
  Until: 09:00,                           !- Field 6533
  0.268372986,                            !- Field 6534
  Until: 10:00,                           !- Field 6535
  0.250735694,                            !- Field 6536
  Until: 11:00,                           !- Field 6537
  0.249345428,                            !- Field 6538
  Until: 12:00,                           !- Field 6539
  0.198195382,                            !- Field 6540
  Until: 13:00,                           !- Field 6541
  0.319083238,                            !- Field 6542
  Until: 14:00,                           !- Field 6543
  0.316345401,                            !- Field 6544
  Until: 15:00,                           !- Field 6545
  0.337667626,                            !- Field 6546
  Until: 16:00,                           !- Field 6547
  0.273462022,                            !- Field 6548
  Until: 17:00,                           !- Field 6549
  0.164795751,                            !- Field 6550
  Until: 18:00,                           !- Field 6551
  0.205034086,                            !- Field 6552
  Until: 19:00,                           !- Field 6553
  0.273826947,                            !- Field 6554
  Until: 20:00,                           !- Field 6555
  0.086467769,                            !- Field 6556
  Until: 21:00,                           !- Field 6557
  0.186463851,                            !- Field 6558
  Until: 22:00,                           !- Field 6559
  0.206591569,                            !- Field 6560
  Until: 23:00,                           !- Field 6561
  0.275754948,                            !- Field 6562
  Until: 24:00,                           !- Field 6563
  0.35388123,                             !- Field 6564
  Through: 05/13,                         !- Field 6565
  For: AllDays,                           !- Field 6566
  Until: 01:00,                           !- Field 6567
  0.314189333,                            !- Field 6568
  Until: 02:00,                           !- Field 6569
  0.257016477,                            !- Field 6570
  Until: 03:00,                           !- Field 6571
  0.237014506,                            !- Field 6572
  Until: 04:00,                           !- Field 6573
  0.220577656,                            !- Field 6574
  Until: 05:00,                           !- Field 6575
  0.203876441,                            !- Field 6576
  Until: 06:00,                           !- Field 6577
  0.230656849,                            !- Field 6578
  Until: 07:00,                           !- Field 6579
  0.251261207,                            !- Field 6580
  Until: 08:00,                           !- Field 6581
  0.245023812,                            !- Field 6582
  Until: 09:00,                           !- Field 6583
  0.172455484,                            !- Field 6584
  Until: 10:00,                           !- Field 6585
  0.161349928,                            !- Field 6586
  Until: 11:00,                           !- Field 6587
  0.160812895,                            !- Field 6588
  Until: 12:00,                           !- Field 6589
  0.279601991,                            !- Field 6590
  Until: 13:00,                           !- Field 6591
  0.261453618,                            !- Field 6592
  Until: 14:00,                           !- Field 6593
  0.227881237,                            !- Field 6594
  Until: 15:00,                           !- Field 6595
  0.324693293,                            !- Field 6596
  Until: 16:00,                           !- Field 6597
  0.27002364,                             !- Field 6598
  Until: 17:00,                           !- Field 6599
  0.226551414,                            !- Field 6600
  Until: 18:00,                           !- Field 6601
  0.189103886,                            !- Field 6602
  Until: 19:00,                           !- Field 6603
  0.1488343,                              !- Field 6604
  Until: 20:00,                           !- Field 6605
  0.06757538,                             !- Field 6606
  Until: 21:00,                           !- Field 6607
  0.071633137,                            !- Field 6608
  Until: 22:00,                           !- Field 6609
  0.164763629,                            !- Field 6610
  Until: 23:00,                           !- Field 6611
  0.196068069,                            !- Field 6612
  Until: 24:00,                           !- Field 6613
  0.345952582,                            !- Field 6614
  Through: 05/14,                         !- Field 6615
  For: AllDays,                           !- Field 6616
  Until: 01:00,                           !- Field 6617
  0.350349882,                            !- Field 6618
  Until: 02:00,                           !- Field 6619
  0.307464295,                            !- Field 6620
  Until: 03:00,                           !- Field 6621
  0.285641363,                            !- Field 6622
  Until: 04:00,                           !- Field 6623
  0.277206493,                            !- Field 6624
  Until: 05:00,                           !- Field 6625
  0.23104565,                             !- Field 6626
  Until: 06:00,                           !- Field 6627
  0.283117574,                            !- Field 6628
  Until: 07:00,                           !- Field 6629
  0.237366723,                            !- Field 6630
  Until: 08:00,                           !- Field 6631
  0.202897336,                            !- Field 6632
  Until: 09:00,                           !- Field 6633
  0.182591568,                            !- Field 6634
  Until: 10:00,                           !- Field 6635
  0.28953385,                             !- Field 6636
  Until: 11:00,                           !- Field 6637
  0.310050313,                            !- Field 6638
  Until: 12:00,                           !- Field 6639
  0.368073552,                            !- Field 6640
  Until: 13:00,                           !- Field 6641
  0.333696918,                            !- Field 6642
  Until: 14:00,                           !- Field 6643
  0.282820931,                            !- Field 6644
  Until: 15:00,                           !- Field 6645
  0.357663789,                            !- Field 6646
  Until: 16:00,                           !- Field 6647
  0.421655104,                            !- Field 6648
  Until: 17:00,                           !- Field 6649
  0.298633055,                            !- Field 6650
  Until: 18:00,                           !- Field 6651
  0.218652081,                            !- Field 6652
  Until: 19:00,                           !- Field 6653
  0.2434907,                              !- Field 6654
  Until: 21:00,                           !- Field 6655
  0.06757538,                             !- Field 6656
  Until: 22:00,                           !- Field 6657
  0.126627674,                            !- Field 6658
  Until: 23:00,                           !- Field 6659
  0.313984142,                            !- Field 6660
  Until: 24:00,                           !- Field 6661
  0.370611551,                            !- Field 6662
  Through: 05/15,                         !- Field 6663
  For: AllDays,                           !- Field 6664
  Until: 01:00,                           !- Field 6665
  0.285791109,                            !- Field 6666
  Until: 02:00,                           !- Field 6667
  0.306515117,                            !- Field 6668
  Until: 03:00,                           !- Field 6669
  0.297574071,                            !- Field 6670
  Until: 04:00,                           !- Field 6671
  0.245255738,                            !- Field 6672
  Until: 05:00,                           !- Field 6673
  0.22870428,                             !- Field 6674
  Until: 06:00,                           !- Field 6675
  0.269854022,                            !- Field 6676
  Until: 07:00,                           !- Field 6677
  0.173355811,                            !- Field 6678
  Until: 08:00,                           !- Field 6679
  0.11062862,                             !- Field 6680
  Until: 09:00,                           !- Field 6681
  0.125742872,                            !- Field 6682
  Until: 10:00,                           !- Field 6683
  0.170882361,                            !- Field 6684
  Until: 11:00,                           !- Field 6685
  0.209386088,                            !- Field 6686
  Until: 12:00,                           !- Field 6687
  0.355686371,                            !- Field 6688
  Until: 13:00,                           !- Field 6689
  0.370307135,                            !- Field 6690
  Until: 14:00,                           !- Field 6691
  0.394147425,                            !- Field 6692
  Until: 15:00,                           !- Field 6693
  0.454570406,                            !- Field 6694
  Until: 16:00,                           !- Field 6695
  0.347027708,                            !- Field 6696
  Until: 17:00,                           !- Field 6697
  0.243300194,                            !- Field 6698
  Until: 18:00,                           !- Field 6699
  0.239319455,                            !- Field 6700
  Until: 19:00,                           !- Field 6701
  0.157718185,                            !- Field 6702
  Until: 20:00,                           !- Field 6703
  0.06757538,                             !- Field 6704
  Until: 21:00,                           !- Field 6705
  0.164857299,                            !- Field 6706
  Until: 22:00,                           !- Field 6707
  0.082856435,                            !- Field 6708
  Until: 23:00,                           !- Field 6709
  0.236913093,                            !- Field 6710
  Until: 24:00,                           !- Field 6711
  0.366109989,                            !- Field 6712
  Through: 05/16,                         !- Field 6713
  For: AllDays,                           !- Field 6714
  Until: 01:00,                           !- Field 6715
  0.315537345,                            !- Field 6716
  Until: 02:00,                           !- Field 6717
  0.26673365,                             !- Field 6718
  Until: 03:00,                           !- Field 6719
  0.227469786,                            !- Field 6720
  Until: 04:00,                           !- Field 6721
  0.267118107,                            !- Field 6722
  Until: 05:00,                           !- Field 6723
  0.277216487,                            !- Field 6724
  Until: 06:00,                           !- Field 6725
  0.230182329,                            !- Field 6726
  Until: 07:00,                           !- Field 6727
  0.161655213,                            !- Field 6728
  Until: 08:00,                           !- Field 6729
  0.282145088,                            !- Field 6730
  Until: 09:00,                           !- Field 6731
  0.202476588,                            !- Field 6732
  Until: 10:00,                           !- Field 6733
  0.203734272,                            !- Field 6734
  Until: 11:00,                           !- Field 6735
  0.264236622,                            !- Field 6736
  Until: 12:00,                           !- Field 6737
  0.259405544,                            !- Field 6738
  Until: 13:00,                           !- Field 6739
  0.213543176,                            !- Field 6740
  Until: 14:00,                           !- Field 6741
  0.277772928,                            !- Field 6742
  Until: 15:00,                           !- Field 6743
  0.277163353,                            !- Field 6744
  Until: 16:00,                           !- Field 6745
  0.336443332,                            !- Field 6746
  Until: 17:00,                           !- Field 6747
  0.196770028,                            !- Field 6748
  Until: 18:00,                           !- Field 6749
  0.305710938,                            !- Field 6750
  Until: 19:00,                           !- Field 6751
  0.221394565,                            !- Field 6752
  Until: 20:00,                           !- Field 6753
  0.067987788,                            !- Field 6754
  Until: 21:00,                           !- Field 6755
  0.068152323,                            !- Field 6756
  Until: 22:00,                           !- Field 6757
  0.199336111,                            !- Field 6758
  Until: 23:00,                           !- Field 6759
  0.29428117,                             !- Field 6760
  Until: 24:00,                           !- Field 6761
  0.365976324,                            !- Field 6762
  Through: 05/17,                         !- Field 6763
  For: AllDays,                           !- Field 6764
  Until: 01:00,                           !- Field 6765
  0.308580153,                            !- Field 6766
  Until: 02:00,                           !- Field 6767
  0.257110343,                            !- Field 6768
  Until: 03:00,                           !- Field 6769
  0.252361188,                            !- Field 6770
  Until: 04:00,                           !- Field 6771
  0.214499647,                            !- Field 6772
  Until: 05:00,                           !- Field 6773
  0.244666961,                            !- Field 6774
  Until: 06:00,                           !- Field 6775
  0.227312771,                            !- Field 6776
  Until: 07:00,                           !- Field 6777
  0.179579297,                            !- Field 6778
  Until: 08:00,                           !- Field 6779
  0.254046914,                            !- Field 6780
  Until: 09:00,                           !- Field 6781
  0.181798793,                            !- Field 6782
  Until: 10:00,                           !- Field 6783
  0.214875065,                            !- Field 6784
  Until: 11:00,                           !- Field 6785
  0.330672219,                            !- Field 6786
  Until: 12:00,                           !- Field 6787
  0.331184002,                            !- Field 6788
  Until: 13:00,                           !- Field 6789
  0.3697387,                              !- Field 6790
  Until: 14:00,                           !- Field 6791
  0.275508412,                            !- Field 6792
  Until: 15:00,                           !- Field 6793
  0.25923246,                             !- Field 6794
  Until: 16:00,                           !- Field 6795
  0.366676307,                            !- Field 6796
  Until: 17:00,                           !- Field 6797
  0.269625511,                            !- Field 6798
  Until: 18:00,                           !- Field 6799
  0.168717895,                            !- Field 6800
  Until: 19:00,                           !- Field 6801
  0.324378579,                            !- Field 6802
  Until: 20:00,                           !- Field 6803
  0.126884519,                            !- Field 6804
  Until: 21:00,                           !- Field 6805
  0.08995586,                             !- Field 6806
  Until: 22:00,                           !- Field 6807
  0.106391549,                            !- Field 6808
  Until: 23:00,                           !- Field 6809
  0.161417473,                            !- Field 6810
  Until: 24:00,                           !- Field 6811
  0.413492534,                            !- Field 6812
  Through: 05/18,                         !- Field 6813
  For: AllDays,                           !- Field 6814
  Until: 01:00,                           !- Field 6815
  0.304022585,                            !- Field 6816
  Until: 02:00,                           !- Field 6817
  0.296536332,                            !- Field 6818
  Until: 03:00,                           !- Field 6819
  0.260815627,                            !- Field 6820
  Until: 04:00,                           !- Field 6821
  0.262686061,                            !- Field 6822
  Until: 05:00,                           !- Field 6823
  0.270030867,                            !- Field 6824
  Until: 06:00,                           !- Field 6825
  0.261167529,                            !- Field 6826
  Until: 07:00,                           !- Field 6827
  0.201220525,                            !- Field 6828
  Until: 08:00,                           !- Field 6829
  0.268861083,                            !- Field 6830
  Until: 09:00,                           !- Field 6831
  0.238966025,                            !- Field 6832
  Until: 10:00,                           !- Field 6833
  0.357072636,                            !- Field 6834
  Until: 11:00,                           !- Field 6835
  0.294799653,                            !- Field 6836
  Until: 12:00,                           !- Field 6837
  0.244638925,                            !- Field 6838
  Until: 13:00,                           !- Field 6839
  0.329202341,                            !- Field 6840
  Until: 14:00,                           !- Field 6841
  0.34314881,                             !- Field 6842
  Until: 15:00,                           !- Field 6843
  0.292275719,                            !- Field 6844
  Until: 16:00,                           !- Field 6845
  0.369221191,                            !- Field 6846
  Until: 17:00,                           !- Field 6847
  0.25637047,                             !- Field 6848
  Until: 18:00,                           !- Field 6849
  0.145717169,                            !- Field 6850
  Until: 19:00,                           !- Field 6851
  0.190789909,                            !- Field 6852
  Until: 20:00,                           !- Field 6853
  0.06757538,                             !- Field 6854
  Until: 21:00,                           !- Field 6855
  0.130246802,                            !- Field 6856
  Until: 22:00,                           !- Field 6857
  0.146585067,                            !- Field 6858
  Until: 23:00,                           !- Field 6859
  0.213770777,                            !- Field 6860
  Until: 24:00,                           !- Field 6861
  0.355854786,                            !- Field 6862
  Through: 05/19,                         !- Field 6863
  For: AllDays,                           !- Field 6864
  Until: 01:00,                           !- Field 6865
  0.350833924,                            !- Field 6866
  Until: 02:00,                           !- Field 6867
  0.254939283,                            !- Field 6868
  Until: 03:00,                           !- Field 6869
  0.225236283,                            !- Field 6870
  Until: 04:00,                           !- Field 6871
  0.192531981,                            !- Field 6872
  Until: 05:00,                           !- Field 6873
  0.234398195,                            !- Field 6874
  Until: 06:00,                           !- Field 6875
  0.200315324,                            !- Field 6876
  Until: 07:00,                           !- Field 6877
  0.161392507,                            !- Field 6878
  Until: 08:00,                           !- Field 6879
  0.255034967,                            !- Field 6880
  Until: 09:00,                           !- Field 6881
  0.268372986,                            !- Field 6882
  Until: 10:00,                           !- Field 6883
  0.250735694,                            !- Field 6884
  Until: 11:00,                           !- Field 6885
  0.249345428,                            !- Field 6886
  Until: 12:00,                           !- Field 6887
  0.198195382,                            !- Field 6888
  Until: 13:00,                           !- Field 6889
  0.319083238,                            !- Field 6890
  Until: 14:00,                           !- Field 6891
  0.316345401,                            !- Field 6892
  Until: 15:00,                           !- Field 6893
  0.337667626,                            !- Field 6894
  Until: 16:00,                           !- Field 6895
  0.273462022,                            !- Field 6896
  Until: 17:00,                           !- Field 6897
  0.164795751,                            !- Field 6898
  Until: 18:00,                           !- Field 6899
  0.205034086,                            !- Field 6900
  Until: 19:00,                           !- Field 6901
  0.273826947,                            !- Field 6902
  Until: 20:00,                           !- Field 6903
  0.086467769,                            !- Field 6904
  Until: 21:00,                           !- Field 6905
  0.186463851,                            !- Field 6906
  Until: 22:00,                           !- Field 6907
  0.206591569,                            !- Field 6908
  Until: 23:00,                           !- Field 6909
  0.275754948,                            !- Field 6910
  Until: 24:00,                           !- Field 6911
  0.35388123,                             !- Field 6912
  Through: 05/20,                         !- Field 6913
  For: AllDays,                           !- Field 6914
  Until: 01:00,                           !- Field 6915
  0.314189333,                            !- Field 6916
  Until: 02:00,                           !- Field 6917
  0.257016477,                            !- Field 6918
  Until: 03:00,                           !- Field 6919
  0.237014506,                            !- Field 6920
  Until: 04:00,                           !- Field 6921
  0.220577656,                            !- Field 6922
  Until: 05:00,                           !- Field 6923
  0.203876441,                            !- Field 6924
  Until: 06:00,                           !- Field 6925
  0.230656849,                            !- Field 6926
  Until: 07:00,                           !- Field 6927
  0.251261207,                            !- Field 6928
  Until: 08:00,                           !- Field 6929
  0.245023812,                            !- Field 6930
  Until: 09:00,                           !- Field 6931
  0.172455484,                            !- Field 6932
  Until: 10:00,                           !- Field 6933
  0.161349928,                            !- Field 6934
  Until: 11:00,                           !- Field 6935
  0.160812895,                            !- Field 6936
  Until: 12:00,                           !- Field 6937
  0.279601991,                            !- Field 6938
  Until: 13:00,                           !- Field 6939
  0.261453618,                            !- Field 6940
  Until: 14:00,                           !- Field 6941
  0.227881237,                            !- Field 6942
  Until: 15:00,                           !- Field 6943
  0.324693293,                            !- Field 6944
  Until: 16:00,                           !- Field 6945
  0.27002364,                             !- Field 6946
  Until: 17:00,                           !- Field 6947
  0.226551414,                            !- Field 6948
  Until: 18:00,                           !- Field 6949
  0.189103886,                            !- Field 6950
  Until: 19:00,                           !- Field 6951
  0.1488343,                              !- Field 6952
  Until: 20:00,                           !- Field 6953
  0.06757538,                             !- Field 6954
  Until: 21:00,                           !- Field 6955
  0.071633137,                            !- Field 6956
  Until: 22:00,                           !- Field 6957
  0.164763629,                            !- Field 6958
  Until: 23:00,                           !- Field 6959
  0.196068069,                            !- Field 6960
  Until: 24:00,                           !- Field 6961
  0.345952582,                            !- Field 6962
  Through: 05/21,                         !- Field 6963
  For: AllDays,                           !- Field 6964
  Until: 01:00,                           !- Field 6965
  0.350349882,                            !- Field 6966
  Until: 02:00,                           !- Field 6967
  0.307464295,                            !- Field 6968
  Until: 03:00,                           !- Field 6969
  0.285641363,                            !- Field 6970
  Until: 04:00,                           !- Field 6971
  0.277206493,                            !- Field 6972
  Until: 05:00,                           !- Field 6973
  0.23104565,                             !- Field 6974
  Until: 06:00,                           !- Field 6975
  0.283117574,                            !- Field 6976
  Until: 07:00,                           !- Field 6977
  0.237366723,                            !- Field 6978
  Until: 08:00,                           !- Field 6979
  0.202897336,                            !- Field 6980
  Until: 09:00,                           !- Field 6981
  0.182591568,                            !- Field 6982
  Until: 10:00,                           !- Field 6983
  0.28953385,                             !- Field 6984
  Until: 11:00,                           !- Field 6985
  0.310050313,                            !- Field 6986
  Until: 12:00,                           !- Field 6987
  0.368073552,                            !- Field 6988
  Until: 13:00,                           !- Field 6989
  0.333696918,                            !- Field 6990
  Until: 14:00,                           !- Field 6991
  0.282820931,                            !- Field 6992
  Until: 15:00,                           !- Field 6993
  0.357663789,                            !- Field 6994
  Until: 16:00,                           !- Field 6995
  0.421655104,                            !- Field 6996
  Until: 17:00,                           !- Field 6997
  0.298633055,                            !- Field 6998
  Until: 18:00,                           !- Field 6999
  0.218652081,                            !- Field 7000
  Until: 19:00,                           !- Field 7001
  0.2434907,                              !- Field 7002
  Until: 21:00,                           !- Field 7003
  0.06757538,                             !- Field 7004
  Until: 22:00,                           !- Field 7005
  0.126627674,                            !- Field 7006
  Until: 23:00,                           !- Field 7007
  0.313984142,                            !- Field 7008
  Until: 24:00,                           !- Field 7009
  0.370611551,                            !- Field 7010
  Through: 05/22,                         !- Field 7011
  For: AllDays,                           !- Field 7012
  Until: 01:00,                           !- Field 7013
  0.285791109,                            !- Field 7014
  Until: 02:00,                           !- Field 7015
  0.306515117,                            !- Field 7016
  Until: 03:00,                           !- Field 7017
  0.297574071,                            !- Field 7018
  Until: 04:00,                           !- Field 7019
  0.245255738,                            !- Field 7020
  Until: 05:00,                           !- Field 7021
  0.22870428,                             !- Field 7022
  Until: 06:00,                           !- Field 7023
  0.269854022,                            !- Field 7024
  Until: 07:00,                           !- Field 7025
  0.173355811,                            !- Field 7026
  Until: 08:00,                           !- Field 7027
  0.11062862,                             !- Field 7028
  Until: 09:00,                           !- Field 7029
  0.125742872,                            !- Field 7030
  Until: 10:00,                           !- Field 7031
  0.170882361,                            !- Field 7032
  Until: 11:00,                           !- Field 7033
  0.209386088,                            !- Field 7034
  Until: 12:00,                           !- Field 7035
  0.355686371,                            !- Field 7036
  Until: 13:00,                           !- Field 7037
  0.370307135,                            !- Field 7038
  Until: 14:00,                           !- Field 7039
  0.394147425,                            !- Field 7040
  Until: 15:00,                           !- Field 7041
  0.454570406,                            !- Field 7042
  Until: 16:00,                           !- Field 7043
  0.347027708,                            !- Field 7044
  Until: 17:00,                           !- Field 7045
  0.243300194,                            !- Field 7046
  Until: 18:00,                           !- Field 7047
  0.239319455,                            !- Field 7048
  Until: 19:00,                           !- Field 7049
  0.157718185,                            !- Field 7050
  Until: 20:00,                           !- Field 7051
  0.06757538,                             !- Field 7052
  Until: 21:00,                           !- Field 7053
  0.164857299,                            !- Field 7054
  Until: 22:00,                           !- Field 7055
  0.082856435,                            !- Field 7056
  Until: 23:00,                           !- Field 7057
  0.236913093,                            !- Field 7058
  Until: 24:00,                           !- Field 7059
  0.366109989,                            !- Field 7060
  Through: 05/23,                         !- Field 7061
  For: AllDays,                           !- Field 7062
  Until: 01:00,                           !- Field 7063
  0.315537345,                            !- Field 7064
  Until: 02:00,                           !- Field 7065
  0.26673365,                             !- Field 7066
  Until: 03:00,                           !- Field 7067
  0.227469786,                            !- Field 7068
  Until: 04:00,                           !- Field 7069
  0.267118107,                            !- Field 7070
  Until: 05:00,                           !- Field 7071
  0.277216487,                            !- Field 7072
  Until: 06:00,                           !- Field 7073
  0.230182329,                            !- Field 7074
  Until: 07:00,                           !- Field 7075
  0.161655213,                            !- Field 7076
  Until: 08:00,                           !- Field 7077
  0.282145088,                            !- Field 7078
  Until: 09:00,                           !- Field 7079
  0.202476588,                            !- Field 7080
  Until: 10:00,                           !- Field 7081
  0.203734272,                            !- Field 7082
  Until: 11:00,                           !- Field 7083
  0.264236622,                            !- Field 7084
  Until: 12:00,                           !- Field 7085
  0.259405544,                            !- Field 7086
  Until: 13:00,                           !- Field 7087
  0.213543176,                            !- Field 7088
  Until: 14:00,                           !- Field 7089
  0.277772928,                            !- Field 7090
  Until: 15:00,                           !- Field 7091
  0.277163353,                            !- Field 7092
  Until: 16:00,                           !- Field 7093
  0.336443332,                            !- Field 7094
  Until: 17:00,                           !- Field 7095
  0.196770028,                            !- Field 7096
  Until: 18:00,                           !- Field 7097
  0.305710938,                            !- Field 7098
  Until: 19:00,                           !- Field 7099
  0.221394565,                            !- Field 7100
  Until: 20:00,                           !- Field 7101
  0.067987788,                            !- Field 7102
  Until: 21:00,                           !- Field 7103
  0.068152323,                            !- Field 7104
  Until: 22:00,                           !- Field 7105
  0.199336111,                            !- Field 7106
  Until: 23:00,                           !- Field 7107
  0.29428117,                             !- Field 7108
  Until: 24:00,                           !- Field 7109
  0.365976324,                            !- Field 7110
  Through: 05/24,                         !- Field 7111
  For: AllDays,                           !- Field 7112
  Until: 01:00,                           !- Field 7113
  0.308580153,                            !- Field 7114
  Until: 02:00,                           !- Field 7115
  0.257110343,                            !- Field 7116
  Until: 03:00,                           !- Field 7117
  0.252361188,                            !- Field 7118
  Until: 04:00,                           !- Field 7119
  0.214499647,                            !- Field 7120
  Until: 05:00,                           !- Field 7121
  0.244666961,                            !- Field 7122
  Until: 06:00,                           !- Field 7123
  0.227312771,                            !- Field 7124
  Until: 07:00,                           !- Field 7125
  0.179579297,                            !- Field 7126
  Until: 08:00,                           !- Field 7127
  0.254046914,                            !- Field 7128
  Until: 09:00,                           !- Field 7129
  0.181798793,                            !- Field 7130
  Until: 10:00,                           !- Field 7131
  0.214875065,                            !- Field 7132
  Until: 11:00,                           !- Field 7133
  0.330672219,                            !- Field 7134
  Until: 12:00,                           !- Field 7135
  0.331184002,                            !- Field 7136
  Until: 13:00,                           !- Field 7137
  0.3697387,                              !- Field 7138
  Until: 14:00,                           !- Field 7139
  0.275508412,                            !- Field 7140
  Until: 15:00,                           !- Field 7141
  0.25923246,                             !- Field 7142
  Until: 16:00,                           !- Field 7143
  0.366676307,                            !- Field 7144
  Until: 17:00,                           !- Field 7145
  0.269625511,                            !- Field 7146
  Until: 18:00,                           !- Field 7147
  0.168717895,                            !- Field 7148
  Until: 19:00,                           !- Field 7149
  0.324378579,                            !- Field 7150
  Until: 20:00,                           !- Field 7151
  0.126884519,                            !- Field 7152
  Until: 21:00,                           !- Field 7153
  0.08995586,                             !- Field 7154
  Until: 22:00,                           !- Field 7155
  0.106391549,                            !- Field 7156
  Until: 23:00,                           !- Field 7157
  0.161417473,                            !- Field 7158
  Until: 24:00,                           !- Field 7159
  0.413492534,                            !- Field 7160
  Through: 05/25,                         !- Field 7161
  For: AllDays,                           !- Field 7162
  Until: 01:00,                           !- Field 7163
  0.304022585,                            !- Field 7164
  Until: 02:00,                           !- Field 7165
  0.296536332,                            !- Field 7166
  Until: 03:00,                           !- Field 7167
  0.260815627,                            !- Field 7168
  Until: 04:00,                           !- Field 7169
  0.262686061,                            !- Field 7170
  Until: 05:00,                           !- Field 7171
  0.270030867,                            !- Field 7172
  Until: 06:00,                           !- Field 7173
  0.261167529,                            !- Field 7174
  Until: 07:00,                           !- Field 7175
  0.201220525,                            !- Field 7176
  Until: 08:00,                           !- Field 7177
  0.268861083,                            !- Field 7178
  Until: 09:00,                           !- Field 7179
  0.238966025,                            !- Field 7180
  Until: 10:00,                           !- Field 7181
  0.357072636,                            !- Field 7182
  Until: 11:00,                           !- Field 7183
  0.294799653,                            !- Field 7184
  Until: 12:00,                           !- Field 7185
  0.244638925,                            !- Field 7186
  Until: 13:00,                           !- Field 7187
  0.329202341,                            !- Field 7188
  Until: 14:00,                           !- Field 7189
  0.34314881,                             !- Field 7190
  Until: 15:00,                           !- Field 7191
  0.292275719,                            !- Field 7192
  Until: 16:00,                           !- Field 7193
  0.369221191,                            !- Field 7194
  Until: 17:00,                           !- Field 7195
  0.25637047,                             !- Field 7196
  Until: 18:00,                           !- Field 7197
  0.145717169,                            !- Field 7198
  Until: 19:00,                           !- Field 7199
  0.190789909,                            !- Field 7200
  Until: 20:00,                           !- Field 7201
  0.06757538,                             !- Field 7202
  Until: 21:00,                           !- Field 7203
  0.130246802,                            !- Field 7204
  Until: 22:00,                           !- Field 7205
  0.146585067,                            !- Field 7206
  Until: 23:00,                           !- Field 7207
  0.213770777,                            !- Field 7208
  Until: 24:00,                           !- Field 7209
  0.355854786,                            !- Field 7210
  Through: 05/26,                         !- Field 7211
  For: AllDays,                           !- Field 7212
  Until: 01:00,                           !- Field 7213
  0.350833924,                            !- Field 7214
  Until: 02:00,                           !- Field 7215
  0.254939283,                            !- Field 7216
  Until: 03:00,                           !- Field 7217
  0.225236283,                            !- Field 7218
  Until: 04:00,                           !- Field 7219
  0.192531981,                            !- Field 7220
  Until: 05:00,                           !- Field 7221
  0.234398195,                            !- Field 7222
  Until: 06:00,                           !- Field 7223
  0.200315324,                            !- Field 7224
  Until: 07:00,                           !- Field 7225
  0.161392507,                            !- Field 7226
  Until: 08:00,                           !- Field 7227
  0.255034967,                            !- Field 7228
  Until: 09:00,                           !- Field 7229
  0.268372986,                            !- Field 7230
  Until: 10:00,                           !- Field 7231
  0.250735694,                            !- Field 7232
  Until: 11:00,                           !- Field 7233
  0.249345428,                            !- Field 7234
  Until: 12:00,                           !- Field 7235
  0.198195382,                            !- Field 7236
  Until: 13:00,                           !- Field 7237
  0.319083238,                            !- Field 7238
  Until: 14:00,                           !- Field 7239
  0.316345401,                            !- Field 7240
  Until: 15:00,                           !- Field 7241
  0.337667626,                            !- Field 7242
  Until: 16:00,                           !- Field 7243
  0.273462022,                            !- Field 7244
  Until: 17:00,                           !- Field 7245
  0.164795751,                            !- Field 7246
  Until: 18:00,                           !- Field 7247
  0.205034086,                            !- Field 7248
  Until: 19:00,                           !- Field 7249
  0.273826947,                            !- Field 7250
  Until: 20:00,                           !- Field 7251
  0.086467769,                            !- Field 7252
  Until: 21:00,                           !- Field 7253
  0.186463851,                            !- Field 7254
  Until: 22:00,                           !- Field 7255
  0.206591569,                            !- Field 7256
  Until: 23:00,                           !- Field 7257
  0.275754948,                            !- Field 7258
  Until: 24:00,                           !- Field 7259
  0.35388123,                             !- Field 7260
  Through: 05/27,                         !- Field 7261
  For: AllDays,                           !- Field 7262
  Until: 01:00,                           !- Field 7263
  0.314189333,                            !- Field 7264
  Until: 02:00,                           !- Field 7265
  0.257016477,                            !- Field 7266
  Until: 03:00,                           !- Field 7267
  0.237014506,                            !- Field 7268
  Until: 04:00,                           !- Field 7269
  0.220577656,                            !- Field 7270
  Until: 05:00,                           !- Field 7271
  0.203876441,                            !- Field 7272
  Until: 06:00,                           !- Field 7273
  0.230656849,                            !- Field 7274
  Until: 07:00,                           !- Field 7275
  0.251261207,                            !- Field 7276
  Until: 08:00,                           !- Field 7277
  0.245023812,                            !- Field 7278
  Until: 09:00,                           !- Field 7279
  0.172455484,                            !- Field 7280
  Until: 10:00,                           !- Field 7281
  0.161349928,                            !- Field 7282
  Until: 11:00,                           !- Field 7283
  0.160812895,                            !- Field 7284
  Until: 12:00,                           !- Field 7285
  0.279601991,                            !- Field 7286
  Until: 13:00,                           !- Field 7287
  0.261453618,                            !- Field 7288
  Until: 14:00,                           !- Field 7289
  0.227881237,                            !- Field 7290
  Until: 15:00,                           !- Field 7291
  0.324693293,                            !- Field 7292
  Until: 16:00,                           !- Field 7293
  0.27002364,                             !- Field 7294
  Until: 17:00,                           !- Field 7295
  0.226551414,                            !- Field 7296
  Until: 18:00,                           !- Field 7297
  0.189103886,                            !- Field 7298
  Until: 19:00,                           !- Field 7299
  0.1488343,                              !- Field 7300
  Until: 20:00,                           !- Field 7301
  0.06757538,                             !- Field 7302
  Until: 21:00,                           !- Field 7303
  0.071633137,                            !- Field 7304
  Until: 22:00,                           !- Field 7305
  0.164763629,                            !- Field 7306
  Until: 23:00,                           !- Field 7307
  0.196068069,                            !- Field 7308
  Until: 24:00,                           !- Field 7309
  0.345952582,                            !- Field 7310
  Through: 05/28,                         !- Field 7311
  For: AllDays,                           !- Field 7312
  Until: 01:00,                           !- Field 7313
  0.350349882,                            !- Field 7314
  Until: 02:00,                           !- Field 7315
  0.307464295,                            !- Field 7316
  Until: 03:00,                           !- Field 7317
  0.285641363,                            !- Field 7318
  Until: 04:00,                           !- Field 7319
  0.277206493,                            !- Field 7320
  Until: 05:00,                           !- Field 7321
  0.23104565,                             !- Field 7322
  Until: 06:00,                           !- Field 7323
  0.283117574,                            !- Field 7324
  Until: 07:00,                           !- Field 7325
  0.237366723,                            !- Field 7326
  Until: 08:00,                           !- Field 7327
  0.202897336,                            !- Field 7328
  Until: 09:00,                           !- Field 7329
  0.182591568,                            !- Field 7330
  Until: 10:00,                           !- Field 7331
  0.28953385,                             !- Field 7332
  Until: 11:00,                           !- Field 7333
  0.310050313,                            !- Field 7334
  Until: 12:00,                           !- Field 7335
  0.368073552,                            !- Field 7336
  Until: 13:00,                           !- Field 7337
  0.333696918,                            !- Field 7338
  Until: 14:00,                           !- Field 7339
  0.282820931,                            !- Field 7340
  Until: 15:00,                           !- Field 7341
  0.357663789,                            !- Field 7342
  Until: 16:00,                           !- Field 7343
  0.421655104,                            !- Field 7344
  Until: 17:00,                           !- Field 7345
  0.298633055,                            !- Field 7346
  Until: 18:00,                           !- Field 7347
  0.218652081,                            !- Field 7348
  Until: 19:00,                           !- Field 7349
  0.2434907,                              !- Field 7350
  Until: 21:00,                           !- Field 7351
  0.06757538,                             !- Field 7352
  Until: 22:00,                           !- Field 7353
  0.126627674,                            !- Field 7354
  Until: 23:00,                           !- Field 7355
  0.313984142,                            !- Field 7356
  Until: 24:00,                           !- Field 7357
  0.370611551,                            !- Field 7358
  Through: 05/29,                         !- Field 7359
  For: AllDays,                           !- Field 7360
  Until: 01:00,                           !- Field 7361
  0.285791109,                            !- Field 7362
  Until: 02:00,                           !- Field 7363
  0.306515117,                            !- Field 7364
  Until: 03:00,                           !- Field 7365
  0.297574071,                            !- Field 7366
  Until: 04:00,                           !- Field 7367
  0.245255738,                            !- Field 7368
  Until: 05:00,                           !- Field 7369
  0.22870428,                             !- Field 7370
  Until: 06:00,                           !- Field 7371
  0.269854022,                            !- Field 7372
  Until: 07:00,                           !- Field 7373
  0.173355811,                            !- Field 7374
  Until: 08:00,                           !- Field 7375
  0.11062862,                             !- Field 7376
  Until: 09:00,                           !- Field 7377
  0.125742872,                            !- Field 7378
  Until: 10:00,                           !- Field 7379
  0.170882361,                            !- Field 7380
  Until: 11:00,                           !- Field 7381
  0.209386088,                            !- Field 7382
  Until: 12:00,                           !- Field 7383
  0.355686371,                            !- Field 7384
  Until: 13:00,                           !- Field 7385
  0.370307135,                            !- Field 7386
  Until: 14:00,                           !- Field 7387
  0.394147425,                            !- Field 7388
  Until: 15:00,                           !- Field 7389
  0.454570406,                            !- Field 7390
  Until: 16:00,                           !- Field 7391
  0.347027708,                            !- Field 7392
  Until: 17:00,                           !- Field 7393
  0.243300194,                            !- Field 7394
  Until: 18:00,                           !- Field 7395
  0.239319455,                            !- Field 7396
  Until: 19:00,                           !- Field 7397
  0.157718185,                            !- Field 7398
  Until: 20:00,                           !- Field 7399
  0.06757538,                             !- Field 7400
  Until: 21:00,                           !- Field 7401
  0.164857299,                            !- Field 7402
  Until: 22:00,                           !- Field 7403
  0.082856435,                            !- Field 7404
  Until: 23:00,                           !- Field 7405
  0.236913093,                            !- Field 7406
  Until: 24:00,                           !- Field 7407
  0.366109989,                            !- Field 7408
  Through: 05/30,                         !- Field 7409
  For: AllDays,                           !- Field 7410
  Until: 01:00,                           !- Field 7411
  0.315537345,                            !- Field 7412
  Until: 02:00,                           !- Field 7413
  0.26673365,                             !- Field 7414
  Until: 03:00,                           !- Field 7415
  0.227469786,                            !- Field 7416
  Until: 04:00,                           !- Field 7417
  0.267118107,                            !- Field 7418
  Until: 05:00,                           !- Field 7419
  0.277216487,                            !- Field 7420
  Until: 06:00,                           !- Field 7421
  0.230182329,                            !- Field 7422
  Until: 07:00,                           !- Field 7423
  0.161655213,                            !- Field 7424
  Until: 08:00,                           !- Field 7425
  0.282145088,                            !- Field 7426
  Until: 09:00,                           !- Field 7427
  0.202476588,                            !- Field 7428
  Until: 10:00,                           !- Field 7429
  0.203734272,                            !- Field 7430
  Until: 11:00,                           !- Field 7431
  0.264236622,                            !- Field 7432
  Until: 12:00,                           !- Field 7433
  0.259405544,                            !- Field 7434
  Until: 13:00,                           !- Field 7435
  0.213543176,                            !- Field 7436
  Until: 14:00,                           !- Field 7437
  0.277772928,                            !- Field 7438
  Until: 15:00,                           !- Field 7439
  0.277163353,                            !- Field 7440
  Until: 16:00,                           !- Field 7441
  0.336443332,                            !- Field 7442
  Until: 17:00,                           !- Field 7443
  0.196770028,                            !- Field 7444
  Until: 18:00,                           !- Field 7445
  0.305710938,                            !- Field 7446
  Until: 19:00,                           !- Field 7447
  0.221394565,                            !- Field 7448
  Until: 20:00,                           !- Field 7449
  0.067987788,                            !- Field 7450
  Until: 21:00,                           !- Field 7451
  0.068152323,                            !- Field 7452
  Until: 22:00,                           !- Field 7453
  0.199336111,                            !- Field 7454
  Until: 23:00,                           !- Field 7455
  0.29428117,                             !- Field 7456
  Until: 24:00,                           !- Field 7457
  0.365976324,                            !- Field 7458
  Through: 05/31,                         !- Field 7459
  For: AllDays,                           !- Field 7460
  Until: 01:00,                           !- Field 7461
  0.308580153,                            !- Field 7462
  Until: 02:00,                           !- Field 7463
  0.257110343,                            !- Field 7464
  Until: 03:00,                           !- Field 7465
  0.252361188,                            !- Field 7466
  Until: 04:00,                           !- Field 7467
  0.214499647,                            !- Field 7468
  Until: 05:00,                           !- Field 7469
  0.244666961,                            !- Field 7470
  Until: 06:00,                           !- Field 7471
  0.227312771,                            !- Field 7472
  Until: 07:00,                           !- Field 7473
  0.179579297,                            !- Field 7474
  Until: 08:00,                           !- Field 7475
  0.254046914,                            !- Field 7476
  Until: 09:00,                           !- Field 7477
  0.181798793,                            !- Field 7478
  Until: 10:00,                           !- Field 7479
  0.214875065,                            !- Field 7480
  Until: 11:00,                           !- Field 7481
  0.330672219,                            !- Field 7482
  Until: 12:00,                           !- Field 7483
  0.331184002,                            !- Field 7484
  Until: 13:00,                           !- Field 7485
  0.3697387,                              !- Field 7486
  Until: 14:00,                           !- Field 7487
  0.275508412,                            !- Field 7488
  Until: 15:00,                           !- Field 7489
  0.25923246,                             !- Field 7490
  Until: 16:00,                           !- Field 7491
  0.366676307,                            !- Field 7492
  Until: 17:00,                           !- Field 7493
  0.269625511,                            !- Field 7494
  Until: 18:00,                           !- Field 7495
  0.168717895,                            !- Field 7496
  Until: 19:00,                           !- Field 7497
  0.324378579,                            !- Field 7498
  Until: 20:00,                           !- Field 7499
  0.126884519,                            !- Field 7500
  Until: 21:00,                           !- Field 7501
  0.08995586,                             !- Field 7502
  Until: 22:00,                           !- Field 7503
  0.106391549,                            !- Field 7504
  Until: 23:00,                           !- Field 7505
  0.161417473,                            !- Field 7506
  Until: 24:00,                           !- Field 7507
  0.413492534,                            !- Field 7508
  Through: 06/01,                         !- Field 7509
  For: AllDays,                           !- Field 7510
  Until: 01:00,                           !- Field 7511
  0.302485176,                            !- Field 7512
  Until: 02:00,                           !- Field 7513
  0.276140263,                            !- Field 7514
  Until: 03:00,                           !- Field 7515
  0.255873827,                            !- Field 7516
  Until: 04:00,                           !- Field 7517
  0.242056362,                            !- Field 7518
  Until: 05:00,                           !- Field 7519
  0.262563929,                            !- Field 7520
  Until: 06:00,                           !- Field 7521
  0.244063292,                            !- Field 7522
  Until: 07:00,                           !- Field 7523
  0.227037967,                            !- Field 7524
  Until: 08:00,                           !- Field 7525
  0.316036953,                            !- Field 7526
  Until: 09:00,                           !- Field 7527
  0.308582894,                            !- Field 7528
  Until: 10:00,                           !- Field 7529
  0.296265128,                            !- Field 7530
  Until: 11:00,                           !- Field 7531
  0.259175951,                            !- Field 7532
  Until: 12:00,                           !- Field 7533
  0.271710782,                            !- Field 7534
  Until: 13:00,                           !- Field 7535
  0.290985407,                            !- Field 7536
  Until: 14:00,                           !- Field 7537
  0.314910208,                            !- Field 7538
  Until: 15:00,                           !- Field 7539
  0.23973544,                             !- Field 7540
  Until: 16:00,                           !- Field 7541
  0.235229391,                            !- Field 7542
  Until: 17:00,                           !- Field 7543
  0.223546151,                            !- Field 7544
  Until: 18:00,                           !- Field 7545
  0.190640408,                            !- Field 7546
  Until: 19:00,                           !- Field 7547
  0.309179143,                            !- Field 7548
