  0.071896711,                            !- Field 13672
  Until: 11:00,                           !- Field 13673
  0.217588575,                            !- Field 13674
  Until: 12:00,                           !- Field 13675
  0.173807654,                            !- Field 13676
  Until: 13:00,                           !- Field 13677
  0.068263411,                            !- Field 13678
  Until: 14:00,                           !- Field 13679
  0.054571841,                            !- Field 13680
  Until: 15:00,                           !- Field 13681
  0.16170377,                             !- Field 13682
  Until: 16:00,                           !- Field 13683
  0.179212074,                            !- Field 13684
  Until: 17:00,                           !- Field 13685
  0.184133133,                            !- Field 13686
  Until: 18:00,                           !- Field 13687
  0.181471099,                            !- Field 13688
  Until: 19:00,                           !- Field 13689
  0.06640463,                             !- Field 13690
  Until: 20:00,                           !- Field 13691
  0.136701277,                            !- Field 13692
  Until: 21:00,                           !- Field 13693
  0.005714662,                            !- Field 13694
  Until: 22:00,                           !- Field 13695
  0.004170518,                            !- Field 13696
  Until: 23:00,                           !- Field 13697
  0.01583244,                             !- Field 13698
  Until: 24:00,                           !- Field 13699
  0.11422212,                             !- Field 13700
  Through: 10/02,                         !- Field 13701
  For: AllDays,                           !- Field 13702
  Until: 01:00,                           !- Field 13703
  0.113481353,                            !- Field 13704
  Until: 02:00,                           !- Field 13705
  0.081352156,                            !- Field 13706
  Until: 03:00,                           !- Field 13707
  0.044941334,                            !- Field 13708
  Until: 04:00,                           !- Field 13709
  0.003550628,                            !- Field 13710
  Until: 05:00,                           !- Field 13711
  0.004070003,                            !- Field 13712
  Until: 06:00,                           !- Field 13713
  0.033373745,                            !- Field 13714
  Until: 07:00,                           !- Field 13715
  0.067462102,                            !- Field 13716
  Until: 08:00,                           !- Field 13717
  0.002878618,                            !- Field 13718
  Until: 09:00,                           !- Field 13719
  0.124356081,                            !- Field 13720
  Until: 10:00,                           !- Field 13721
  0.116695233,                            !- Field 13722
  Until: 11:00,                           !- Field 13723
  0.170930974,                            !- Field 13724
  Until: 12:00,                           !- Field 13725
  0.222658581,                            !- Field 13726
  Until: 13:00,                           !- Field 13727
  0.456037982,                            !- Field 13728
  Until: 14:00,                           !- Field 13729
  0.177034948,                            !- Field 13730
  Until: 15:00,                           !- Field 13731
  0.276787627,                            !- Field 13732
  Until: 16:00,                           !- Field 13733
  0.286933036,                            !- Field 13734
  Until: 17:00,                           !- Field 13735
  0.449986547,                            !- Field 13736
  Until: 18:00,                           !- Field 13737
  0.163970272,                            !- Field 13738
  Until: 19:00,                           !- Field 13739
  0.16137088,                             !- Field 13740
  Until: 20:00,                           !- Field 13741
  0.162880265,                            !- Field 13742
  Until: 21:00,                           !- Field 13743
  0.226484748,                            !- Field 13744
  Until: 22:00,                           !- Field 13745
  0.498167692,                            !- Field 13746
  Until: 23:00,                           !- Field 13747
  0.199861784,                            !- Field 13748
  Until: 24:00,                           !- Field 13749
  0.189719842,                            !- Field 13750
  Through: 10/03,                         !- Field 13751
  For: AllDays,                           !- Field 13752
  Until: 01:00,                           !- Field 13753
  0.006059046,                            !- Field 13754
  Until: 02:00,                           !- Field 13755
  0.006477491,                            !- Field 13756
  Until: 03:00,                           !- Field 13757
  0.006146209,                            !- Field 13758
  Until: 04:00,                           !- Field 13759
  0.006627747,                            !- Field 13760
  Until: 05:00,                           !- Field 13761
  0.007044781,                            !- Field 13762
  Until: 06:00,                           !- Field 13763
  0.006516596,                            !- Field 13764
  Until: 07:00,                           !- Field 13765
  0.006350492,                            !- Field 13766
  Until: 08:00,                           !- Field 13767
  0.084318713,                            !- Field 13768
  Until: 09:00,                           !- Field 13769
  0.28474179,                             !- Field 13770
  Until: 10:00,                           !- Field 13771
  0.190693743,                            !- Field 13772
  Until: 11:00,                           !- Field 13773
  0.269255306,                            !- Field 13774
  Until: 12:00,                           !- Field 13775
  0.167051573,                            !- Field 13776
  Until: 13:00,                           !- Field 13777
  0.020017296,                            !- Field 13778
  Until: 14:00,                           !- Field 13779
  0.122944567,                            !- Field 13780
  Until: 15:00,                           !- Field 13781
  0.008477148,                            !- Field 13782
  Until: 16:00,                           !- Field 13783
  0.007059021,                            !- Field 13784
  Until: 17:00,                           !- Field 13785
  0.036680079,                            !- Field 13786
  Until: 18:00,                           !- Field 13787
  0.112907348,                            !- Field 13788
  Until: 19:00,                           !- Field 13789
  0.256673053,                            !- Field 13790
  Until: 20:00,                           !- Field 13791
  0.204586652,                            !- Field 13792
  Until: 21:00,                           !- Field 13793
  0.184910475,                            !- Field 13794
  Until: 22:00,                           !- Field 13795
  0.318590537,                            !- Field 13796
  Until: 23:00,                           !- Field 13797
  0.163729497,                            !- Field 13798
  Until: 24:00,                           !- Field 13799
  0.085346321,                            !- Field 13800
  Through: 10/04,                         !- Field 13801
  For: AllDays,                           !- Field 13802
  Until: 01:00,                           !- Field 13803
  0.024982471,                            !- Field 13804
  Until: 02:00,                           !- Field 13805
  0.005196369,                            !- Field 13806
  Until: 03:00,                           !- Field 13807
  0.005463134,                            !- Field 13808
  Until: 04:00,                           !- Field 13809
  0.005181089,                            !- Field 13810
  Until: 05:00,                           !- Field 13811
  0.005075735,                            !- Field 13812
  Until: 06:00,                           !- Field 13813
  0.004711044,                            !- Field 13814
  Until: 07:00,                           !- Field 13815
  0.045421091,                            !- Field 13816
  Until: 08:00,                           !- Field 13817
  0.15824697,                             !- Field 13818
  Until: 09:00,                           !- Field 13819
  0.250323764,                            !- Field 13820
  Until: 10:00,                           !- Field 13821
  0.155684601,                            !- Field 13822
  Until: 11:00,                           !- Field 13823
  0.044753141,                            !- Field 13824
  Until: 12:00,                           !- Field 13825
  0.005315128,                            !- Field 13826
  Until: 13:00,                           !- Field 13827
  0.005794949,                            !- Field 13828
  Until: 14:00,                           !- Field 13829
  0.160238061,                            !- Field 13830
  Until: 15:00,                           !- Field 13831
  0.135161373,                            !- Field 13832
  Until: 16:00,                           !- Field 13833
  0.005645951,                            !- Field 13834
  Until: 17:00,                           !- Field 13835
  0.017567944,                            !- Field 13836
  Until: 18:00,                           !- Field 13837
  0.129789361,                            !- Field 13838
  Until: 19:00,                           !- Field 13839
  0.327046336,                            !- Field 13840
  Until: 20:00,                           !- Field 13841
  0.484624727,                            !- Field 13842
  Until: 21:00,                           !- Field 13843
  0.340412424,                            !- Field 13844
  Until: 22:00,                           !- Field 13845
  0.229129508,                            !- Field 13846
  Until: 23:00,                           !- Field 13847
  0.036970651,                            !- Field 13848
  Until: 24:00,                           !- Field 13849
  0.006188187,                            !- Field 13850
  Through: 10/05,                         !- Field 13851
  For: AllDays,                           !- Field 13852
  Until: 01:00,                           !- Field 13853
  0.007711861,                            !- Field 13854
  Until: 02:00,                           !- Field 13855
  0.007483511,                            !- Field 13856
  Until: 03:00,                           !- Field 13857
  0.00771551,                             !- Field 13858
  Until: 04:00,                           !- Field 13859
  0.00745168,                             !- Field 13860
  Until: 05:00,                           !- Field 13861
  0.007004406,                            !- Field 13862
  Until: 06:00,                           !- Field 13863
  0.005906089,                            !- Field 13864
  Until: 07:00,                           !- Field 13865
  0.004453348,                            !- Field 13866
  Until: 08:00,                           !- Field 13867
  0.1498639,                              !- Field 13868
  Until: 09:00,                           !- Field 13869
  0.17879176,                             !- Field 13870
  Until: 10:00,                           !- Field 13871
  0.003908041,                            !- Field 13872
  Until: 11:00,                           !- Field 13873
  0.068883021,                            !- Field 13874
  Until: 12:00,                           !- Field 13875
  0.069773709,                            !- Field 13876
  Until: 13:00,                           !- Field 13877
  0.003391584,                            !- Field 13878
  Until: 14:00,                           !- Field 13879
  0.003393538,                            !- Field 13880
  Until: 15:00,                           !- Field 13881
  0.003353396,                            !- Field 13882
  Until: 16:00,                           !- Field 13883
  0.003228664,                            !- Field 13884
  Until: 17:00,                           !- Field 13885
  0.003121459,                            !- Field 13886
  Until: 18:00,                           !- Field 13887
  0.011145725,                            !- Field 13888
  Until: 19:00,                           !- Field 13889
  0.127091097,                            !- Field 13890
  Until: 20:00,                           !- Field 13891
  0.247647058,                            !- Field 13892
  Until: 21:00,                           !- Field 13893
  0.155115039,                            !- Field 13894
  Until: 22:00,                           !- Field 13895
  0.109737841,                            !- Field 13896
  Until: 23:00,                           !- Field 13897
  0.100963065,                            !- Field 13898
  Until: 24:00,                           !- Field 13899
  0.092423978,                            !- Field 13900
  Through: 10/06,                         !- Field 13901
  For: AllDays,                           !- Field 13902
  Until: 01:00,                           !- Field 13903
  0.040406658,                            !- Field 13904
  Until: 02:00,                           !- Field 13905
  0.000879956,                            !- Field 13906
  Until: 03:00,                           !- Field 13907
  0.000881421,                            !- Field 13908
  Until: 04:00,                           !- Field 13909
  0.000880134,                            !- Field 13910
  Until: 05:00,                           !- Field 13911
  0.00087778,                             !- Field 13912
  Until: 06:00,                           !- Field 13913
  0.000878676,                            !- Field 13914
  Until: 07:00,                           !- Field 13915
  0.000802145,                            !- Field 13916
  Until: 08:00,                           !- Field 13917
  0.196177395,                            !- Field 13918
  Until: 09:00,                           !- Field 13919
  0.334869876,                            !- Field 13920
  Until: 10:00,                           !- Field 13921
  0.278367023,                            !- Field 13922
  Until: 11:00,                           !- Field 13923
  0.027264089,                            !- Field 13924
  Until: 12:00,                           !- Field 13925
  0.000894749,                            !- Field 13926
  Until: 13:00,                           !- Field 13927
  0.077704689,                            !- Field 13928
  Until: 14:00,                           !- Field 13929
  0.14339309,                             !- Field 13930
  Until: 15:00,                           !- Field 13931
  0.001915782,                            !- Field 13932
  Until: 16:00,                           !- Field 13933
  0.00093046,                             !- Field 13934
  Until: 17:00,                           !- Field 13935
  0.010402312,                            !- Field 13936
  Until: 18:00,                           !- Field 13937
  0.103944344,                            !- Field 13938
  Until: 19:00,                           !- Field 13939
  0.423897696,                            !- Field 13940
  Until: 20:00,                           !- Field 13941
  0.175085709,                            !- Field 13942
  Until: 21:00,                           !- Field 13943
  0.206632959,                            !- Field 13944
  Until: 22:00,                           !- Field 13945
  0.089619315,                            !- Field 13946
  Until: 23:00,                           !- Field 13947
  0.003071969,                            !- Field 13948
  Until: 24:00,                           !- Field 13949
  0.002671966,                            !- Field 13950
  Through: 10/07,                         !- Field 13951
  For: AllDays,                           !- Field 13952
  Until: 01:00,                           !- Field 13953
  0.003005313,                            !- Field 13954
  Until: 02:00,                           !- Field 13955
  0.002714965,                            !- Field 13956
  Until: 03:00,                           !- Field 13957
  0.002987495,                            !- Field 13958
  Until: 04:00,                           !- Field 13959
  0.002761965,                            !- Field 13960
  Until: 05:00,                           !- Field 13961
  0.001920834,                            !- Field 13962
  Until: 06:00,                           !- Field 13963
  0.001318973,                            !- Field 13964
  Until: 07:00,                           !- Field 13965
  0.0012537,                              !- Field 13966
  Until: 08:00,                           !- Field 13967
  0.085526168,                            !- Field 13968
  Until: 09:00,                           !- Field 13969
  0.22947562,                             !- Field 13970
  Until: 10:00,                           !- Field 13971
  0.012747319,                            !- Field 13972
  Until: 11:00,                           !- Field 13973
  0.001793924,                            !- Field 13974
  Until: 12:00,                           !- Field 13975
  0.003624651,                            !- Field 13976
  Until: 13:00,                           !- Field 13977
  0.079575021,                            !- Field 13978
  Until: 14:00,                           !- Field 13979
  0.047126885,                            !- Field 13980
  Until: 15:00,                           !- Field 13981
  0.124374279,                            !- Field 13982
  Until: 16:00,                           !- Field 13983
  0.037089324,                            !- Field 13984
  Until: 17:00,                           !- Field 13985
  0.159535849,                            !- Field 13986
  Until: 18:00,                           !- Field 13987
  0.038985905,                            !- Field 13988
  Until: 19:00,                           !- Field 13989
  0.150844215,                            !- Field 13990
  Until: 20:00,                           !- Field 13991
  0.374188049,                            !- Field 13992
  Until: 21:00,                           !- Field 13993
  0.36850888,                             !- Field 13994
  Until: 22:00,                           !- Field 13995
  0.274199548,                            !- Field 13996
  Until: 23:00,                           !- Field 13997
  0.340316189,                            !- Field 13998
  Until: 24:00,                           !- Field 13999
  0.17734477,                             !- Field 14000
  Through: 10/08,                         !- Field 14001
  For: AllDays,                           !- Field 14002
  Until: 01:00,                           !- Field 14003
  0.287867411,                            !- Field 14004
  Until: 02:00,                           !- Field 14005
  0.108023447,                            !- Field 14006
  Until: 03:00,                           !- Field 14007
  0.020086652,                            !- Field 14008
  Until: 04:00,                           !- Field 14009
  0.004147242,                            !- Field 14010
  Until: 05:00,                           !- Field 14011
  0.004160814,                            !- Field 14012
  Until: 06:00,                           !- Field 14013
  0.004126998,                            !- Field 14014
  Until: 07:00,                           !- Field 14015
  0.003927828,                            !- Field 14016
  Until: 08:00,                           !- Field 14017
  0.003982739,                            !- Field 14018
  Until: 09:00,                           !- Field 14019
  0.045300472,                            !- Field 14020
  Until: 10:00,                           !- Field 14021
  0.071896711,                            !- Field 14022
  Until: 11:00,                           !- Field 14023
  0.217588575,                            !- Field 14024
  Until: 12:00,                           !- Field 14025
  0.173807654,                            !- Field 14026
  Until: 13:00,                           !- Field 14027
  0.068263411,                            !- Field 14028
  Until: 14:00,                           !- Field 14029
  0.054571841,                            !- Field 14030
  Until: 15:00,                           !- Field 14031
  0.16170377,                             !- Field 14032
  Until: 16:00,                           !- Field 14033
  0.179212074,                            !- Field 14034
  Until: 17:00,                           !- Field 14035
  0.184133133,                            !- Field 14036
  Until: 18:00,                           !- Field 14037
  0.181471099,                            !- Field 14038
  Until: 19:00,                           !- Field 14039
  0.06640463,                             !- Field 14040
  Until: 20:00,                           !- Field 14041
  0.136701277,                            !- Field 14042
  Until: 21:00,                           !- Field 14043
  0.005714662,                            !- Field 14044
  Until: 22:00,                           !- Field 14045
  0.004170518,                            !- Field 14046
  Until: 23:00,                           !- Field 14047
  0.01583244,                             !- Field 14048
  Until: 24:00,                           !- Field 14049
  0.11422212,                             !- Field 14050
  Through: 10/09,                         !- Field 14051
  For: AllDays,                           !- Field 14052
  Until: 01:00,                           !- Field 14053
  0.113481353,                            !- Field 14054
  Until: 02:00,                           !- Field 14055
  0.081352156,                            !- Field 14056
  Until: 03:00,                           !- Field 14057
  0.044941334,                            !- Field 14058
  Until: 04:00,                           !- Field 14059
  0.003550628,                            !- Field 14060
  Until: 05:00,                           !- Field 14061
  0.004070003,                            !- Field 14062
  Until: 06:00,                           !- Field 14063
  0.033373745,                            !- Field 14064
  Until: 07:00,                           !- Field 14065
  0.067462102,                            !- Field 14066
  Until: 08:00,                           !- Field 14067
  0.002878618,                            !- Field 14068
  Until: 09:00,                           !- Field 14069
  0.124356081,                            !- Field 14070
  Until: 10:00,                           !- Field 14071
  0.116695233,                            !- Field 14072
  Until: 11:00,                           !- Field 14073
  0.170930974,                            !- Field 14074
  Until: 12:00,                           !- Field 14075
  0.222658581,                            !- Field 14076
  Until: 13:00,                           !- Field 14077
  0.456037982,                            !- Field 14078
  Until: 14:00,                           !- Field 14079
  0.177034948,                            !- Field 14080
  Until: 15:00,                           !- Field 14081
  0.276787627,                            !- Field 14082
  Until: 16:00,                           !- Field 14083
  0.286933036,                            !- Field 14084
  Until: 17:00,                           !- Field 14085
  0.449986547,                            !- Field 14086
  Until: 18:00,                           !- Field 14087
  0.163970272,                            !- Field 14088
  Until: 19:00,                           !- Field 14089
  0.16137088,                             !- Field 14090
  Until: 20:00,                           !- Field 14091
  0.162880265,                            !- Field 14092
  Until: 21:00,                           !- Field 14093
  0.226484748,                            !- Field 14094
  Until: 22:00,                           !- Field 14095
  0.498167692,                            !- Field 14096
  Until: 23:00,                           !- Field 14097
  0.199861784,                            !- Field 14098
  Until: 24:00,                           !- Field 14099
  0.189719842,                            !- Field 14100
  Through: 10/10,                         !- Field 14101
  For: AllDays,                           !- Field 14102
  Until: 01:00,                           !- Field 14103
  0.006059046,                            !- Field 14104
  Until: 02:00,                           !- Field 14105
  0.006477491,                            !- Field 14106
  Until: 03:00,                           !- Field 14107
  0.006146209,                            !- Field 14108
  Until: 04:00,                           !- Field 14109
  0.006627747,                            !- Field 14110
  Until: 05:00,                           !- Field 14111
  0.007044781,                            !- Field 14112
  Until: 06:00,                           !- Field 14113
  0.006516596,                            !- Field 14114
  Until: 07:00,                           !- Field 14115
  0.006350492,                            !- Field 14116
  Until: 08:00,                           !- Field 14117
  0.084318713,                            !- Field 14118
  Until: 09:00,                           !- Field 14119
  0.28474179,                             !- Field 14120
  Until: 10:00,                           !- Field 14121
  0.190693743,                            !- Field 14122
  Until: 11:00,                           !- Field 14123
  0.269255306,                            !- Field 14124
  Until: 12:00,                           !- Field 14125
  0.167051573,                            !- Field 14126
  Until: 13:00,                           !- Field 14127
  0.020017296,                            !- Field 14128
  Until: 14:00,                           !- Field 14129
  0.122944567,                            !- Field 14130
  Until: 15:00,                           !- Field 14131
  0.008477148,                            !- Field 14132
  Until: 16:00,                           !- Field 14133
  0.007059021,                            !- Field 14134
  Until: 17:00,                           !- Field 14135
  0.036680079,                            !- Field 14136
  Until: 18:00,                           !- Field 14137
  0.112907348,                            !- Field 14138
  Until: 19:00,                           !- Field 14139
  0.256673053,                            !- Field 14140
  Until: 20:00,                           !- Field 14141
  0.204586652,                            !- Field 14142
  Until: 21:00,                           !- Field 14143
  0.184910475,                            !- Field 14144
  Until: 22:00,                           !- Field 14145
  0.318590537,                            !- Field 14146
  Until: 23:00,                           !- Field 14147
  0.163729497,                            !- Field 14148
  Until: 24:00,                           !- Field 14149
  0.085346321,                            !- Field 14150
  Through: 10/11,                         !- Field 14151
  For: AllDays,                           !- Field 14152
  Until: 01:00,                           !- Field 14153
  0.024982471,                            !- Field 14154
  Until: 02:00,                           !- Field 14155
  0.005196369,                            !- Field 14156
  Until: 03:00,                           !- Field 14157
  0.005463134,                            !- Field 14158
  Until: 04:00,                           !- Field 14159
  0.005181089,                            !- Field 14160
  Until: 05:00,                           !- Field 14161
  0.005075735,                            !- Field 14162
  Until: 06:00,                           !- Field 14163
  0.004711044,                            !- Field 14164
  Until: 07:00,                           !- Field 14165
  0.045421091,                            !- Field 14166
  Until: 08:00,                           !- Field 14167
  0.15824697,                             !- Field 14168
  Until: 09:00,                           !- Field 14169
  0.250323764,                            !- Field 14170
  Until: 10:00,                           !- Field 14171
  0.155684601,                            !- Field 14172
  Until: 11:00,                           !- Field 14173
  0.044753141,                            !- Field 14174
  Until: 12:00,                           !- Field 14175
  0.005315128,                            !- Field 14176
  Until: 13:00,                           !- Field 14177
  0.005794949,                            !- Field 14178
  Until: 14:00,                           !- Field 14179
  0.160238061,                            !- Field 14180
  Until: 15:00,                           !- Field 14181
  0.135161373,                            !- Field 14182
  Until: 16:00,                           !- Field 14183
  0.005645951,                            !- Field 14184
  Until: 17:00,                           !- Field 14185
  0.017567944,                            !- Field 14186
  Until: 18:00,                           !- Field 14187
  0.129789361,                            !- Field 14188
  Until: 19:00,                           !- Field 14189
  0.327046336,                            !- Field 14190
  Until: 20:00,                           !- Field 14191
  0.484624727,                            !- Field 14192
  Until: 21:00,                           !- Field 14193
  0.340412424,                            !- Field 14194
  Until: 22:00,                           !- Field 14195
  0.229129508,                            !- Field 14196
  Until: 23:00,                           !- Field 14197
  0.036970651,                            !- Field 14198
  Until: 24:00,                           !- Field 14199
  0.006188187,                            !- Field 14200
  Through: 10/12,                         !- Field 14201
  For: AllDays,                           !- Field 14202
  Until: 01:00,                           !- Field 14203
  0.007711861,                            !- Field 14204
  Until: 02:00,                           !- Field 14205
  0.007483511,                            !- Field 14206
  Until: 03:00,                           !- Field 14207
  0.00771551,                             !- Field 14208
  Until: 04:00,                           !- Field 14209
  0.00745168,                             !- Field 14210
  Until: 05:00,                           !- Field 14211
  0.007004406,                            !- Field 14212
  Until: 06:00,                           !- Field 14213
  0.005906089,                            !- Field 14214
  Until: 07:00,                           !- Field 14215
  0.004453348,                            !- Field 14216
  Until: 08:00,                           !- Field 14217
  0.1498639,                              !- Field 14218
  Until: 09:00,                           !- Field 14219
  0.17879176,                             !- Field 14220
  Until: 10:00,                           !- Field 14221
  0.003908041,                            !- Field 14222
  Until: 11:00,                           !- Field 14223
  0.068883021,                            !- Field 14224
  Until: 12:00,                           !- Field 14225
  0.069773709,                            !- Field 14226
  Until: 13:00,                           !- Field 14227
  0.003391584,                            !- Field 14228
  Until: 14:00,                           !- Field 14229
  0.003393538,                            !- Field 14230
  Until: 15:00,                           !- Field 14231
  0.003353396,                            !- Field 14232
  Until: 16:00,                           !- Field 14233
  0.003228664,                            !- Field 14234
  Until: 17:00,                           !- Field 14235
  0.003121459,                            !- Field 14236
  Until: 18:00,                           !- Field 14237
  0.011145725,                            !- Field 14238
  Until: 19:00,                           !- Field 14239
  0.127091097,                            !- Field 14240
  Until: 20:00,                           !- Field 14241
  0.247647058,                            !- Field 14242
  Until: 21:00,                           !- Field 14243
  0.155115039,                            !- Field 14244
  Until: 22:00,                           !- Field 14245
  0.109737841,                            !- Field 14246
  Until: 23:00,                           !- Field 14247
  0.100963065,                            !- Field 14248
  Until: 24:00,                           !- Field 14249
  0.092423978,                            !- Field 14250
  Through: 10/13,                         !- Field 14251
  For: AllDays,                           !- Field 14252
  Until: 01:00,                           !- Field 14253
  0.040406658,                            !- Field 14254
  Until: 02:00,                           !- Field 14255
  0.000879956,                            !- Field 14256
  Until: 03:00,                           !- Field 14257
  0.000881421,                            !- Field 14258
  Until: 04:00,                           !- Field 14259
  0.000880134,                            !- Field 14260
  Until: 05:00,                           !- Field 14261
  0.00087778,                             !- Field 14262
  Until: 06:00,                           !- Field 14263
  0.000878676,                            !- Field 14264
  Until: 07:00,                           !- Field 14265
  0.000802145,                            !- Field 14266
  Until: 08:00,                           !- Field 14267
  0.196177395,                            !- Field 14268
  Until: 09:00,                           !- Field 14269
  0.334869876,                            !- Field 14270
  Until: 10:00,                           !- Field 14271
  0.278367023,                            !- Field 14272
  Until: 11:00,                           !- Field 14273
  0.027264089,                            !- Field 14274
  Until: 12:00,                           !- Field 14275
  0.000894749,                            !- Field 14276
  Until: 13:00,                           !- Field 14277
  0.077704689,                            !- Field 14278
  Until: 14:00,                           !- Field 14279
  0.14339309,                             !- Field 14280
  Until: 15:00,                           !- Field 14281
  0.001915782,                            !- Field 14282
  Until: 16:00,                           !- Field 14283
  0.00093046,                             !- Field 14284
  Until: 17:00,                           !- Field 14285
  0.010402312,                            !- Field 14286
  Until: 18:00,                           !- Field 14287
  0.103944344,                            !- Field 14288
  Until: 19:00,                           !- Field 14289
  0.423897696,                            !- Field 14290
  Until: 20:00,                           !- Field 14291
  0.175085709,                            !- Field 14292
  Until: 21:00,                           !- Field 14293
  0.206632959,                            !- Field 14294
  Until: 22:00,                           !- Field 14295
  0.089619315,                            !- Field 14296
  Until: 23:00,                           !- Field 14297
  0.003071969,                            !- Field 14298
  Until: 24:00,                           !- Field 14299
  0.002671966,                            !- Field 14300
  Through: 10/14,                         !- Field 14301
  For: AllDays,                           !- Field 14302
  Until: 01:00,                           !- Field 14303
  0.003005313,                            !- Field 14304
  Until: 02:00,                           !- Field 14305
  0.002714965,                            !- Field 14306
  Until: 03:00,                           !- Field 14307
  0.002987495,                            !- Field 14308
  Until: 04:00,                           !- Field 14309
  0.002761965,                            !- Field 14310
  Until: 05:00,                           !- Field 14311
  0.001920834,                            !- Field 14312
  Until: 06:00,                           !- Field 14313
  0.001318973,                            !- Field 14314
  Until: 07:00,                           !- Field 14315
  0.0012537,                              !- Field 14316
  Until: 08:00,                           !- Field 14317
  0.085526168,                            !- Field 14318
  Until: 09:00,                           !- Field 14319
  0.22947562,                             !- Field 14320
  Until: 10:00,                           !- Field 14321
  0.012747319,                            !- Field 14322
  Until: 11:00,                           !- Field 14323
  0.001793924,                            !- Field 14324
  Until: 12:00,                           !- Field 14325
  0.003624651,                            !- Field 14326
  Until: 13:00,                           !- Field 14327
  0.079575021,                            !- Field 14328
  Until: 14:00,                           !- Field 14329
  0.047126885,                            !- Field 14330
  Until: 15:00,                           !- Field 14331
  0.124374279,                            !- Field 14332
  Until: 16:00,                           !- Field 14333
  0.037089324,                            !- Field 14334
  Until: 17:00,                           !- Field 14335
  0.159535849,                            !- Field 14336
  Until: 18:00,                           !- Field 14337
  0.038985905,                            !- Field 14338
  Until: 19:00,                           !- Field 14339
  0.150844215,                            !- Field 14340
  Until: 20:00,                           !- Field 14341
  0.374188049,                            !- Field 14342
  Until: 21:00,                           !- Field 14343
  0.36850888,                             !- Field 14344
  Until: 22:00,                           !- Field 14345
  0.274199548,                            !- Field 14346
  Until: 23:00,                           !- Field 14347
  0.340316189,                            !- Field 14348
  Until: 24:00,                           !- Field 14349
  0.17734477,                             !- Field 14350
  Through: 10/15,                         !- Field 14351
  For: AllDays,                           !- Field 14352
  Until: 01:00,                           !- Field 14353
  0.287867411,                            !- Field 14354
  Until: 02:00,                           !- Field 14355
  0.108023447,                            !- Field 14356
  Until: 03:00,                           !- Field 14357
  0.020086652,                            !- Field 14358
  Until: 04:00,                           !- Field 14359
  0.004147242,                            !- Field 14360
  Until: 05:00,                           !- Field 14361
  0.004160814,                            !- Field 14362
  Until: 06:00,                           !- Field 14363
  0.004126998,                            !- Field 14364
  Until: 07:00,                           !- Field 14365
  0.003927828,                            !- Field 14366
  Until: 08:00,                           !- Field 14367
  0.003982739,                            !- Field 14368
  Until: 09:00,                           !- Field 14369
  0.045300472,                            !- Field 14370
  Until: 10:00,                           !- Field 14371
  0.071896711,                            !- Field 14372
  Until: 11:00,                           !- Field 14373
  0.217588575,                            !- Field 14374
  Until: 12:00,                           !- Field 14375
  0.173807654,                            !- Field 14376
  Until: 13:00,                           !- Field 14377
  0.068263411,                            !- Field 14378
  Until: 14:00,                           !- Field 14379
  0.054571841,                            !- Field 14380
  Until: 15:00,                           !- Field 14381
  0.16170377,                             !- Field 14382
  Until: 16:00,                           !- Field 14383
  0.179212074,                            !- Field 14384
  Until: 17:00,                           !- Field 14385
  0.184133133,                            !- Field 14386
  Until: 18:00,                           !- Field 14387
  0.181471099,                            !- Field 14388
  Until: 19:00,                           !- Field 14389
  0.06640463,                             !- Field 14390
  Until: 20:00,                           !- Field 14391
  0.136701277,                            !- Field 14392
  Until: 21:00,                           !- Field 14393
  0.005714662,                            !- Field 14394
  Until: 22:00,                           !- Field 14395
  0.004170518,                            !- Field 14396
  Until: 23:00,                           !- Field 14397
  0.01583244,                             !- Field 14398
  Until: 24:00,                           !- Field 14399
  0.11422212,                             !- Field 14400
  Through: 10/16,                         !- Field 14401
  For: AllDays,                           !- Field 14402
  Until: 01:00,                           !- Field 14403
  0.113481353,                            !- Field 14404
  Until: 02:00,                           !- Field 14405
  0.081352156,                            !- Field 14406
  Until: 03:00,                           !- Field 14407
  0.044941334,                            !- Field 14408
  Until: 04:00,                           !- Field 14409
  0.003550628,                            !- Field 14410
  Until: 05:00,                           !- Field 14411
  0.004070003,                            !- Field 14412
  Until: 06:00,                           !- Field 14413
  0.033373745,                            !- Field 14414
  Until: 07:00,                           !- Field 14415
  0.067462102,                            !- Field 14416
  Until: 08:00,                           !- Field 14417
  0.002878618,                            !- Field 14418
  Until: 09:00,                           !- Field 14419
  0.124356081,                            !- Field 14420
  Until: 10:00,                           !- Field 14421
  0.116695233,                            !- Field 14422
  Until: 11:00,                           !- Field 14423
  0.170930974,                            !- Field 14424
  Until: 12:00,                           !- Field 14425
  0.222658581,                            !- Field 14426
  Until: 13:00,                           !- Field 14427
  0.456037982,                            !- Field 14428
  Until: 14:00,                           !- Field 14429
  0.177034948,                            !- Field 14430
  Until: 15:00,                           !- Field 14431
  0.276787627,                            !- Field 14432
  Until: 16:00,                           !- Field 14433
  0.286933036,                            !- Field 14434
  Until: 17:00,                           !- Field 14435
  0.449986547,                            !- Field 14436
  Until: 18:00,                           !- Field 14437
  0.163970272,                            !- Field 14438
  Until: 19:00,                           !- Field 14439
  0.16137088,                             !- Field 14440
  Until: 20:00,                           !- Field 14441
  0.162880265,                            !- Field 14442
  Until: 21:00,                           !- Field 14443
  0.226484748,                            !- Field 14444
  Until: 22:00,                           !- Field 14445
  0.498167692,                            !- Field 14446
  Until: 23:00,                           !- Field 14447
  0.199861784,                            !- Field 14448
  Until: 24:00,                           !- Field 14449
  0.189719842,                            !- Field 14450
  Through: 10/17,                         !- Field 14451
  For: AllDays,                           !- Field 14452
  Until: 01:00,                           !- Field 14453
  0.006059046,                            !- Field 14454
  Until: 02:00,                           !- Field 14455
  0.006477491,                            !- Field 14456
  Until: 03:00,                           !- Field 14457
  0.006146209,                            !- Field 14458
  Until: 04:00,                           !- Field 14459
  0.006627747,                            !- Field 14460
  Until: 05:00,                           !- Field 14461
  0.007044781,                            !- Field 14462
  Until: 06:00,                           !- Field 14463
  0.006516596,                            !- Field 14464
  Until: 07:00,                           !- Field 14465
  0.006350492,                            !- Field 14466
  Until: 08:00,                           !- Field 14467
  0.084318713,                            !- Field 14468
  Until: 09:00,                           !- Field 14469
  0.28474179,                             !- Field 14470
  Until: 10:00,                           !- Field 14471
  0.190693743,                            !- Field 14472
  Until: 11:00,                           !- Field 14473
  0.269255306,                            !- Field 14474
  Until: 12:00,                           !- Field 14475
  0.167051573,                            !- Field 14476
  Until: 13:00,                           !- Field 14477
  0.020017296,                            !- Field 14478
  Until: 14:00,                           !- Field 14479
  0.122944567,                            !- Field 14480
  Until: 15:00,                           !- Field 14481
  0.008477148,                            !- Field 14482
  Until: 16:00,                           !- Field 14483
  0.007059021,                            !- Field 14484
  Until: 17:00,                           !- Field 14485
  0.036680079,                            !- Field 14486
  Until: 18:00,                           !- Field 14487
  0.112907348,                            !- Field 14488
  Until: 19:00,                           !- Field 14489
  0.256673053,                            !- Field 14490
  Until: 20:00,                           !- Field 14491
  0.204586652,                            !- Field 14492
  Until: 21:00,                           !- Field 14493
  0.184910475,                            !- Field 14494
  Until: 22:00,                           !- Field 14495
  0.318590537,                            !- Field 14496
  Until: 23:00,                           !- Field 14497
  0.163729497,                            !- Field 14498
  Until: 24:00,                           !- Field 14499
  0.085346321,                            !- Field 14500
  Through: 10/18,                         !- Field 14501
  For: AllDays,                           !- Field 14502
  Until: 01:00,                           !- Field 14503
  0.024982471,                            !- Field 14504
  Until: 02:00,                           !- Field 14505
  0.005196369,                            !- Field 14506
  Until: 03:00,                           !- Field 14507
  0.005463134,                            !- Field 14508
  Until: 04:00,                           !- Field 14509
  0.005181089,                            !- Field 14510
  Until: 05:00,                           !- Field 14511
  0.005075735,                            !- Field 14512
  Until: 06:00,                           !- Field 14513
  0.004711044,                            !- Field 14514
  Until: 07:00,                           !- Field 14515
  0.045421091,                            !- Field 14516
  Until: 08:00,                           !- Field 14517
  0.15824697,                             !- Field 14518
  Until: 09:00,                           !- Field 14519
  0.250323764,                            !- Field 14520
  Until: 10:00,                           !- Field 14521
  0.155684601,                            !- Field 14522
  Until: 11:00,                           !- Field 14523
  0.044753141,                            !- Field 14524
  Until: 12:00,                           !- Field 14525
  0.005315128,                            !- Field 14526
  Until: 13:00,                           !- Field 14527
  0.005794949,                            !- Field 14528
  Until: 14:00,                           !- Field 14529
  0.160238061,                            !- Field 14530
  Until: 15:00,                           !- Field 14531
  0.135161373,                            !- Field 14532
  Until: 16:00,                           !- Field 14533
  0.005645951,                            !- Field 14534
  Until: 17:00,                           !- Field 14535
  0.017567944,                            !- Field 14536
  Until: 18:00,                           !- Field 14537
  0.129789361,                            !- Field 14538
  Until: 19:00,                           !- Field 14539
  0.327046336,                            !- Field 14540
  Until: 20:00,                           !- Field 14541
  0.484624727,                            !- Field 14542
  Until: 21:00,                           !- Field 14543
  0.340412424,                            !- Field 14544
  Until: 22:00,                           !- Field 14545
  0.229129508,                            !- Field 14546
  Until: 23:00,                           !- Field 14547
  0.036970651,                            !- Field 14548
  Until: 24:00,                           !- Field 14549
  0.006188187,                            !- Field 14550
  Through: 10/19,                         !- Field 14551
  For: AllDays,                           !- Field 14552
  Until: 01:00,                           !- Field 14553
  0.007711861,                            !- Field 14554
  Until: 02:00,                           !- Field 14555
  0.007483511,                            !- Field 14556
  Until: 03:00,                           !- Field 14557
  0.00771551,                             !- Field 14558
  Until: 04:00,                           !- Field 14559
  0.00745168,                             !- Field 14560
  Until: 05:00,                           !- Field 14561
  0.007004406,                            !- Field 14562
  Until: 06:00,                           !- Field 14563
  0.005906089,                            !- Field 14564
  Until: 07:00,                           !- Field 14565
  0.004453348,                            !- Field 14566
  Until: 08:00,                           !- Field 14567
  0.1498639,                              !- Field 14568
  Until: 09:00,                           !- Field 14569
  0.17879176,                             !- Field 14570
  Until: 10:00,                           !- Field 14571
  0.003908041,                            !- Field 14572
  Until: 11:00,                           !- Field 14573
  0.068883021,                            !- Field 14574
  Until: 12:00,                           !- Field 14575
  0.069773709,                            !- Field 14576
  Until: 13:00,                           !- Field 14577
  0.003391584,                            !- Field 14578
  Until: 14:00,                           !- Field 14579
  0.003393538,                            !- Field 14580
  Until: 15:00,                           !- Field 14581
  0.003353396,                            !- Field 14582
  Until: 16:00,                           !- Field 14583
  0.003228664,                            !- Field 14584
  Until: 17:00,                           !- Field 14585
  0.003121459,                            !- Field 14586
  Until: 18:00,                           !- Field 14587
  0.011145725,                            !- Field 14588
  Until: 19:00,                           !- Field 14589
  0.127091097,                            !- Field 14590
  Until: 20:00,                           !- Field 14591
  0.247647058,                            !- Field 14592
  Until: 21:00,                           !- Field 14593
  0.155115039,                            !- Field 14594
  Until: 22:00,                           !- Field 14595
  0.109737841,                            !- Field 14596
  Until: 23:00,                           !- Field 14597
  0.100963065,                            !- Field 14598
  Until: 24:00,                           !- Field 14599
  0.092423978,                            !- Field 14600
  Through: 10/20,                         !- Field 14601
  For: AllDays,                           !- Field 14602
  Until: 01:00,                           !- Field 14603
  0.040406658,                            !- Field 14604
  Until: 02:00,                           !- Field 14605
  0.000879956,                            !- Field 14606
  Until: 03:00,                           !- Field 14607
  0.000881421,                            !- Field 14608
  Until: 04:00,                           !- Field 14609
  0.000880134,                            !- Field 14610
  Until: 05:00,                           !- Field 14611
  0.00087778,                             !- Field 14612
  Until: 06:00,                           !- Field 14613
  0.000878676,                            !- Field 14614
  Until: 07:00,                           !- Field 14615
  0.000802145,                            !- Field 14616
  Until: 08:00,                           !- Field 14617
  0.196177395,                            !- Field 14618
  Until: 09:00,                           !- Field 14619
  0.334869876,                            !- Field 14620
  Until: 10:00,                           !- Field 14621
  0.278367023,                            !- Field 14622
  Until: 11:00,                           !- Field 14623
  0.027264089,                            !- Field 14624
  Until: 12:00,                           !- Field 14625
  0.000894749,                            !- Field 14626
  Until: 13:00,                           !- Field 14627
  0.077704689,                            !- Field 14628
  Until: 14:00,                           !- Field 14629
  0.14339309,                             !- Field 14630
  Until: 15:00,                           !- Field 14631
  0.001915782,                            !- Field 14632
  Until: 16:00,                           !- Field 14633
  0.00093046,                             !- Field 14634
  Until: 17:00,                           !- Field 14635
  0.010402312,                            !- Field 14636
  Until: 18:00,                           !- Field 14637
  0.103944344,                            !- Field 14638
  Until: 19:00,                           !- Field 14639
  0.423897696,                            !- Field 14640
  Until: 20:00,                           !- Field 14641
  0.175085709,                            !- Field 14642
  Until: 21:00,                           !- Field 14643
  0.206632959,                            !- Field 14644
  Until: 22:00,                           !- Field 14645
  0.089619315,                            !- Field 14646
  Until: 23:00,                           !- Field 14647
  0.003071969,                            !- Field 14648
  Until: 24:00,                           !- Field 14649
  0.002671966,                            !- Field 14650
  Through: 10/21,                         !- Field 14651
  For: AllDays,                           !- Field 14652
  Until: 01:00,                           !- Field 14653
  0.003005313,                            !- Field 14654
  Until: 02:00,                           !- Field 14655
  0.002714965,                            !- Field 14656
  Until: 03:00,                           !- Field 14657
  0.002987495,                            !- Field 14658
  Until: 04:00,                           !- Field 14659
  0.002761965,                            !- Field 14660
  Until: 05:00,                           !- Field 14661
  0.001920834,                            !- Field 14662
  Until: 06:00,                           !- Field 14663
  0.001318973,                            !- Field 14664
  Until: 07:00,                           !- Field 14665
  0.0012537,                              !- Field 14666
  Until: 08:00,                           !- Field 14667
  0.085526168,                            !- Field 14668
  Until: 09:00,                           !- Field 14669
  0.22947562,                             !- Field 14670
  Until: 10:00,                           !- Field 14671
  0.012747319,                            !- Field 14672
  Until: 11:00,                           !- Field 14673
  0.001793924,                            !- Field 14674
  Until: 12:00,                           !- Field 14675
  0.003624651,                            !- Field 14676
  Until: 13:00,                           !- Field 14677
  0.079575021,                            !- Field 14678
  Until: 14:00,                           !- Field 14679
  0.047126885,                            !- Field 14680
  Until: 15:00,                           !- Field 14681
  0.124374279,                            !- Field 14682
  Until: 16:00,                           !- Field 14683
  0.037089324,                            !- Field 14684
  Until: 17:00,                           !- Field 14685
  0.159535849,                            !- Field 14686
  Until: 18:00,                           !- Field 14687
  0.038985905,                            !- Field 14688
  Until: 19:00,                           !- Field 14689
  0.150844215,                            !- Field 14690
  Until: 20:00,                           !- Field 14691
  0.374188049,                            !- Field 14692
  Until: 21:00,                           !- Field 14693
  0.36850888,                             !- Field 14694
  Until: 22:00,                           !- Field 14695
  0.274199548,                            !- Field 14696
  Until: 23:00,                           !- Field 14697
  0.340316189,                            !- Field 14698
  Until: 24:00,                           !- Field 14699
  0.17734477,                             !- Field 14700
  Through: 10/22,                         !- Field 14701
  For: AllDays,                           !- Field 14702
  Until: 01:00,                           !- Field 14703
  0.287867411,                            !- Field 14704
  Until: 02:00,                           !- Field 14705
  0.108023447,                            !- Field 14706
  Until: 03:00,                           !- Field 14707
  0.020086652,                            !- Field 14708
  Until: 04:00,                           !- Field 14709
  0.004147242,                            !- Field 14710
  Until: 05:00,                           !- Field 14711
  0.004160814,                            !- Field 14712
  Until: 06:00,                           !- Field 14713
  0.004126998,                            !- Field 14714
  Until: 07:00,                           !- Field 14715
  0.003927828,                            !- Field 14716
  Until: 08:00,                           !- Field 14717
  0.003982739,                            !- Field 14718
  Until: 09:00,                           !- Field 14719
  0.045300472,                            !- Field 14720
  Until: 10:00,                           !- Field 14721
  0.071896711,                            !- Field 14722
  Until: 11:00,                           !- Field 14723
  0.217588575,                            !- Field 14724
  Until: 12:00,                           !- Field 14725
  0.173807654,                            !- Field 14726
  Until: 13:00,                           !- Field 14727
  0.068263411,                            !- Field 14728
  Until: 14:00,                           !- Field 14729
  0.054571841,                            !- Field 14730
  Until: 15:00,                           !- Field 14731
  0.16170377,                             !- Field 14732
  Until: 16:00,                           !- Field 14733
  0.179212074,                            !- Field 14734
  Until: 17:00,                           !- Field 14735
  0.184133133,                            !- Field 14736
  Until: 18:00,                           !- Field 14737
  0.181471099,                            !- Field 14738
  Until: 19:00,                           !- Field 14739
  0.06640463,                             !- Field 14740
  Until: 20:00,                           !- Field 14741
  0.136701277,                            !- Field 14742
  Until: 21:00,                           !- Field 14743
  0.005714662,                            !- Field 14744
  Until: 22:00,                           !- Field 14745
  0.004170518,                            !- Field 14746
  Until: 23:00,                           !- Field 14747
  0.01583244,                             !- Field 14748
  Until: 24:00,                           !- Field 14749
  0.11422212,                             !- Field 14750
  Through: 10/23,                         !- Field 14751
  For: AllDays,                           !- Field 14752
  Until: 01:00,                           !- Field 14753
  0.113481353,                            !- Field 14754
  Until: 02:00,                           !- Field 14755
  0.081352156,                            !- Field 14756
  Until: 03:00,                           !- Field 14757
  0.044941334,                            !- Field 14758
  Until: 04:00,                           !- Field 14759
  0.003550628,                            !- Field 14760
  Until: 05:00,                           !- Field 14761
  0.004070003,                            !- Field 14762
  Until: 06:00,                           !- Field 14763
  0.033373745,                            !- Field 14764
  Until: 07:00,                           !- Field 14765
  0.067462102,                            !- Field 14766
  Until: 08:00,                           !- Field 14767
  0.002878618,                            !- Field 14768
  Until: 09:00,                           !- Field 14769
  0.124356081,                            !- Field 14770
  Until: 10:00,                           !- Field 14771
  0.116695233,                            !- Field 14772
  Until: 11:00,                           !- Field 14773
  0.170930974,                            !- Field 14774
  Until: 12:00,                           !- Field 14775
  0.222658581,                            !- Field 14776
  Until: 13:00,                           !- Field 14777
  0.456037982,                            !- Field 14778
  Until: 14:00,                           !- Field 14779
  0.177034948,                            !- Field 14780
  Until: 15:00,                           !- Field 14781
  0.276787627,                            !- Field 14782
  Until: 16:00,                           !- Field 14783
  0.286933036,                            !- Field 14784
  Until: 17:00,                           !- Field 14785
  0.449986547,                            !- Field 14786
  Until: 18:00,                           !- Field 14787
  0.163970272,                            !- Field 14788
  Until: 19:00,                           !- Field 14789
  0.16137088,                             !- Field 14790
  Until: 20:00,                           !- Field 14791
  0.162880265,                            !- Field 14792
  Until: 21:00,                           !- Field 14793
  0.226484748,                            !- Field 14794
  Until: 22:00,                           !- Field 14795
  0.498167692,                            !- Field 14796
  Until: 23:00,                           !- Field 14797
  0.199861784,                            !- Field 14798
  Until: 24:00,                           !- Field 14799
  0.189719842,                            !- Field 14800
  Through: 10/24,                         !- Field 14801
  For: AllDays,                           !- Field 14802
  Until: 01:00,                           !- Field 14803
  0.006059046,                            !- Field 14804
  Until: 02:00,                           !- Field 14805
  0.006477491,                            !- Field 14806
  Until: 03:00,                           !- Field 14807
  0.006146209,                            !- Field 14808
  Until: 04:00,                           !- Field 14809
  0.006627747,                            !- Field 14810
  Until: 05:00,                           !- Field 14811
  0.007044781,                            !- Field 14812
  Until: 06:00,                           !- Field 14813
  0.006516596,                            !- Field 14814
  Until: 07:00,                           !- Field 14815
  0.006350492,                            !- Field 14816
  Until: 08:00,                           !- Field 14817
  0.084318713,                            !- Field 14818
  Until: 09:00,                           !- Field 14819
  0.28474179,                             !- Field 14820
  Until: 10:00,                           !- Field 14821
  0.190693743,                            !- Field 14822
  Until: 11:00,                           !- Field 14823
  0.269255306,                            !- Field 14824
  Until: 12:00,                           !- Field 14825
  0.167051573,                            !- Field 14826
  Until: 13:00,                           !- Field 14827
  0.020017296,                            !- Field 14828
  Until: 14:00,                           !- Field 14829
  0.122944567,                            !- Field 14830
  Until: 15:00,                           !- Field 14831
  0.008477148,                            !- Field 14832
  Until: 16:00,                           !- Field 14833
  0.007059021,                            !- Field 14834
  Until: 17:00,                           !- Field 14835
  0.036680079,                            !- Field 14836
  Until: 18:00,                           !- Field 14837
  0.112907348,                            !- Field 14838
  Until: 19:00,                           !- Field 14839
  0.256673053,                            !- Field 14840
  Until: 20:00,                           !- Field 14841
  0.204586652,                            !- Field 14842
  Until: 21:00,                           !- Field 14843
  0.184910475,                            !- Field 14844
  Until: 22:00,                           !- Field 14845
  0.318590537,                            !- Field 14846
  Until: 23:00,                           !- Field 14847
  0.163729497,                            !- Field 14848
  Until: 24:00,                           !- Field 14849
  0.085346321,                            !- Field 14850
  Through: 10/25,                         !- Field 14851
  For: AllDays,                           !- Field 14852
  Until: 01:00,                           !- Field 14853
  0.024982471,                            !- Field 14854
  Until: 02:00,                           !- Field 14855
  0.005196369,                            !- Field 14856
  Until: 03:00,                           !- Field 14857
  0.005463134,                            !- Field 14858
  Until: 04:00,                           !- Field 14859
  0.005181089,                            !- Field 14860
  Until: 05:00,                           !- Field 14861
  0.005075735,                            !- Field 14862
  Until: 06:00,                           !- Field 14863
  0.004711044,                            !- Field 14864
  Until: 07:00,                           !- Field 14865
  0.045421091,                            !- Field 14866
  Until: 08:00,                           !- Field 14867
  0.15824697,                             !- Field 14868
  Until: 09:00,                           !- Field 14869
  0.250323764,                            !- Field 14870
  Until: 10:00,                           !- Field 14871
  0.155684601,                            !- Field 14872
  Until: 11:00,                           !- Field 14873
  0.044753141,                            !- Field 14874
  Until: 12:00,                           !- Field 14875
  0.005315128,                            !- Field 14876
  Until: 13:00,                           !- Field 14877
  0.005794949,                            !- Field 14878
  Until: 14:00,                           !- Field 14879
  0.160238061,                            !- Field 14880
  Until: 15:00,                           !- Field 14881
  0.135161373,                            !- Field 14882
  Until: 16:00,                           !- Field 14883
  0.005645951,                            !- Field 14884
  Until: 17:00,                           !- Field 14885
  0.017567944,                            !- Field 14886
  Until: 18:00,                           !- Field 14887
  0.129789361,                            !- Field 14888
  Until: 19:00,                           !- Field 14889
  0.327046336,                            !- Field 14890
  Until: 20:00,                           !- Field 14891
  0.484624727,                            !- Field 14892
  Until: 21:00,                           !- Field 14893
  0.340412424,                            !- Field 14894
  Until: 22:00,                           !- Field 14895
  0.229129508,                            !- Field 14896
  Until: 23:00,                           !- Field 14897
  0.036970651,                            !- Field 14898
  Until: 24:00,                           !- Field 14899
  0.006188187,                            !- Field 14900
  Through: 10/26,                         !- Field 14901
  For: AllDays,                           !- Field 14902
  Until: 01:00,                           !- Field 14903
  0.007711861,                            !- Field 14904
  Until: 02:00,                           !- Field 14905
  0.007483511,                            !- Field 14906
  Until: 03:00,                           !- Field 14907
  0.00771551,                             !- Field 14908
  Until: 04:00,                           !- Field 14909
  0.00745168,                             !- Field 14910
  Until: 05:00,                           !- Field 14911
  0.007004406,                            !- Field 14912
  Until: 06:00,                           !- Field 14913
  0.005906089,                            !- Field 14914
  Until: 07:00,                           !- Field 14915
  0.004453348,                            !- Field 14916
  Until: 08:00,                           !- Field 14917
  0.1498639,                              !- Field 14918
  Until: 09:00,                           !- Field 14919
  0.17879176,                             !- Field 14920
  Until: 10:00,                           !- Field 14921
  0.003908041,                            !- Field 14922
  Until: 11:00,                           !- Field 14923
  0.068883021,                            !- Field 14924
  Until: 12:00,                           !- Field 14925
  0.069773709,                            !- Field 14926
  Until: 13:00,                           !- Field 14927
  0.003391584,                            !- Field 14928
  Until: 14:00,                           !- Field 14929
  0.003393538,                            !- Field 14930
  Until: 15:00,                           !- Field 14931
  0.003353396,                            !- Field 14932
  Until: 16:00,                           !- Field 14933
  0.003228664,                            !- Field 14934
  Until: 17:00,                           !- Field 14935
  0.003121459,                            !- Field 14936
  Until: 18:00,                           !- Field 14937
  0.011145725,                            !- Field 14938
  Until: 19:00,                           !- Field 14939
  0.127091097,                            !- Field 14940
  Until: 20:00,                           !- Field 14941
  0.247647058,                            !- Field 14942
  Until: 21:00,                           !- Field 14943
  0.155115039,                            !- Field 14944
  Until: 22:00,                           !- Field 14945
  0.109737841,                            !- Field 14946
  Until: 23:00,                           !- Field 14947
  0.100963065,                            !- Field 14948
  Until: 24:00,                           !- Field 14949
  0.092423978,                            !- Field 14950
  Through: 10/27,                         !- Field 14951
  For: AllDays,                           !- Field 14952
  Until: 01:00,                           !- Field 14953
  0.040406658,                            !- Field 14954
  Until: 02:00,                           !- Field 14955
  0.000879956,                            !- Field 14956
  Until: 03:00,                           !- Field 14957
  0.000881421,                            !- Field 14958
  Until: 04:00,                           !- Field 14959
  0.000880134,                            !- Field 14960
  Until: 05:00,                           !- Field 14961
  0.00087778,                             !- Field 14962
  Until: 06:00,                           !- Field 14963
  0.000878676,                            !- Field 14964
  Until: 07:00,                           !- Field 14965
  0.000802145,                            !- Field 14966
  Until: 08:00,                           !- Field 14967
  0.196177395,                            !- Field 14968
  Until: 09:00,                           !- Field 14969
  0.334869876,                            !- Field 14970
  Until: 10:00,                           !- Field 14971
  0.278367023,                            !- Field 14972
  Until: 11:00,                           !- Field 14973
  0.027264089,                            !- Field 14974
  Until: 12:00,                           !- Field 14975
  0.000894749,                            !- Field 14976
  Until: 13:00,                           !- Field 14977
  0.077704689,                            !- Field 14978
  Until: 14:00,                           !- Field 14979
  0.14339309,                             !- Field 14980
  Until: 15:00,                           !- Field 14981
  0.001915782,                            !- Field 14982
  Until: 16:00,                           !- Field 14983
  0.00093046,                             !- Field 14984
  Until: 17:00,                           !- Field 14985
  0.010402312,                            !- Field 14986
  Until: 18:00,                           !- Field 14987
  0.103944344,                            !- Field 14988
  Until: 19:00,                           !- Field 14989
  0.423897696,                            !- Field 14990
  Until: 20:00,                           !- Field 14991
  0.175085709,                            !- Field 14992
  Until: 21:00,                           !- Field 14993
  0.206632959,                            !- Field 14994
  Until: 22:00,                           !- Field 14995
  0.089619315,                            !- Field 14996
  Until: 23:00,                           !- Field 14997
  0.003071969,                            !- Field 14998
  Until: 24:00,                           !- Field 14999
  0.002671966,                            !- Field 15000
  Through: 10/28,                         !- Field 15001
  For: AllDays,                           !- Field 15002
  Until: 01:00,                           !- Field 15003
  0.003005313,                            !- Field 15004
  Until: 02:00,                           !- Field 15005
  0.002714965,                            !- Field 15006
  Until: 03:00,                           !- Field 15007
  0.002987495,                            !- Field 15008
  Until: 04:00,                           !- Field 15009
  0.002761965,                            !- Field 15010
  Until: 05:00,                           !- Field 15011
  0.001920834,                            !- Field 15012
  Until: 06:00,                           !- Field 15013
  0.001318973,                            !- Field 15014
  Until: 07:00,                           !- Field 15015
  0.0012537,                              !- Field 15016
  Until: 08:00,                           !- Field 15017
  0.085526168,                            !- Field 15018
  Until: 09:00,                           !- Field 15019
  0.22947562,                             !- Field 15020
  Until: 10:00,                           !- Field 15021
  0.012747319,                            !- Field 15022
  Until: 11:00,                           !- Field 15023
  0.001793924,                            !- Field 15024
  Until: 12:00,                           !- Field 15025
  0.003624651,                            !- Field 15026
  Until: 13:00,                           !- Field 15027
  0.079575021,                            !- Field 15028
  Until: 14:00,                           !- Field 15029
  0.047126885,                            !- Field 15030
  Until: 15:00,                           !- Field 15031
  0.124374279,                            !- Field 15032
  Until: 16:00,                           !- Field 15033
  0.037089324,                            !- Field 15034
  Until: 17:00,                           !- Field 15035
  0.159535849,                            !- Field 15036
  Until: 18:00,                           !- Field 15037
  0.038985905,                            !- Field 15038
  Until: 19:00,                           !- Field 15039
  0.150844215,                            !- Field 15040
  Until: 20:00,                           !- Field 15041
  0.374188049,                            !- Field 15042
  Until: 21:00,                           !- Field 15043
  0.36850888,                             !- Field 15044
  Until: 22:00,                           !- Field 15045
  0.274199548,                            !- Field 15046
  Until: 23:00,                           !- Field 15047
  0.340316189,                            !- Field 15048
  Until: 24:00,                           !- Field 15049
  0.17734477,                             !- Field 15050
  Through: 10/29,                         !- Field 15051
  For: AllDays,                           !- Field 15052
  Until: 01:00,                           !- Field 15053
  0.287867411,                            !- Field 15054
  Until: 02:00,                           !- Field 15055
  0.108023447,                            !- Field 15056
  Until: 03:00,                           !- Field 15057
  0.020086652,                            !- Field 15058
  Until: 04:00,                           !- Field 15059
  0.004147242,                            !- Field 15060
  Until: 05:00,                           !- Field 15061
  0.004160814,                            !- Field 15062
  Until: 06:00,                           !- Field 15063
  0.004126998,                            !- Field 15064
  Until: 07:00,                           !- Field 15065
  0.003927828,                            !- Field 15066
  Until: 08:00,                           !- Field 15067
  0.003982739,                            !- Field 15068
  Until: 09:00,                           !- Field 15069
  0.045300472,                            !- Field 15070
  Until: 10:00,                           !- Field 15071
  0.071896711,                            !- Field 15072
  Until: 11:00,                           !- Field 15073
  0.217588575,                            !- Field 15074
  Until: 12:00,                           !- Field 15075
  0.173807654,                            !- Field 15076
  Until: 13:00,                           !- Field 15077
  0.068263411,                            !- Field 15078
  Until: 14:00,                           !- Field 15079
  0.054571841,                            !- Field 15080
  Until: 15:00,                           !- Field 15081
  0.16170377,                             !- Field 15082
  Until: 16:00,                           !- Field 15083
  0.179212074,                            !- Field 15084
  Until: 17:00,                           !- Field 15085
  0.184133133,                            !- Field 15086
  Until: 18:00,                           !- Field 15087
  0.181471099,                            !- Field 15088
  Until: 19:00,                           !- Field 15089
  0.06640463,                             !- Field 15090
  Until: 20:00,                           !- Field 15091
  0.136701277,                            !- Field 15092
  Until: 21:00,                           !- Field 15093
  0.005714662,                            !- Field 15094
  Until: 22:00,                           !- Field 15095
  0.004170518,                            !- Field 15096
  Until: 23:00,                           !- Field 15097
  0.01583244,                             !- Field 15098
  Until: 24:00,                           !- Field 15099
  0.11422212,                             !- Field 15100
  Through: 10/30,                         !- Field 15101
  For: AllDays,                           !- Field 15102
  Until: 01:00,                           !- Field 15103
  0.113481353,                            !- Field 15104
  Until: 02:00,                           !- Field 15105
  0.081352156,                            !- Field 15106
  Until: 03:00,                           !- Field 15107
  0.044941334,                            !- Field 15108
  Until: 04:00,                           !- Field 15109
  0.003550628,                            !- Field 15110
  Until: 05:00,                           !- Field 15111
  0.004070003,                            !- Field 15112
  Until: 06:00,                           !- Field 15113
  0.033373745,                            !- Field 15114
  Until: 07:00,                           !- Field 15115
  0.067462102,                            !- Field 15116
  Until: 08:00,                           !- Field 15117
  0.002878618,                            !- Field 15118
  Until: 09:00,                           !- Field 15119
  0.124356081,                            !- Field 15120
  Until: 10:00,                           !- Field 15121
  0.116695233,                            !- Field 15122
  Until: 11:00,                           !- Field 15123
  0.170930974,                            !- Field 15124
  Until: 12:00,                           !- Field 15125
  0.222658581,                            !- Field 15126
  Until: 13:00,                           !- Field 15127
  0.456037982,                            !- Field 15128
  Until: 14:00,                           !- Field 15129
  0.177034948,                            !- Field 15130
  Until: 15:00,                           !- Field 15131
  0.276787627,                            !- Field 15132
  Until: 16:00,                           !- Field 15133
  0.286933036,                            !- Field 15134
  Until: 17:00,                           !- Field 15135
  0.449986547,                            !- Field 15136
  Until: 18:00,                           !- Field 15137
  0.163970272,                            !- Field 15138
  Until: 19:00,                           !- Field 15139
  0.16137088,                             !- Field 15140
  Until: 20:00,                           !- Field 15141
  0.162880265,                            !- Field 15142
  Until: 21:00,                           !- Field 15143
  0.226484748,                            !- Field 15144
  Until: 22:00,                           !- Field 15145
  0.498167692,                            !- Field 15146
  Until: 23:00,                           !- Field 15147
  0.199861784,                            !- Field 15148
  Until: 24:00,                           !- Field 15149
  0.189719842,                            !- Field 15150
  Through: 10/31,                         !- Field 15151
  For: AllDays,                           !- Field 15152
  Until: 01:00,                           !- Field 15153
  0.006059046,                            !- Field 15154
  Until: 02:00,                           !- Field 15155
  0.006477491,                            !- Field 15156
  Until: 03:00,                           !- Field 15157
  0.006146209,                            !- Field 15158
  Until: 04:00,                           !- Field 15159
  0.006627747,                            !- Field 15160
  Until: 05:00,                           !- Field 15161
  0.007044781,                            !- Field 15162
  Until: 06:00,                           !- Field 15163
  0.006516596,                            !- Field 15164
  Until: 07:00,                           !- Field 15165
  0.006350492,                            !- Field 15166
  Until: 08:00,                           !- Field 15167
  0.084318713,                            !- Field 15168
  Until: 09:00,                           !- Field 15169
  0.28474179,                             !- Field 15170
  Until: 10:00,                           !- Field 15171
  0.190693743,                            !- Field 15172
  Until: 11:00,                           !- Field 15173
  0.269255306,                            !- Field 15174
  Until: 12:00,                           !- Field 15175
  0.167051573,                            !- Field 15176
  Until: 13:00,                           !- Field 15177
  0.020017296,                            !- Field 15178
  Until: 14:00,                           !- Field 15179
  0.122944567,                            !- Field 15180
  Until: 15:00,                           !- Field 15181
  0.008477148,                            !- Field 15182
  Until: 16:00,                           !- Field 15183
  0.007059021,                            !- Field 15184
  Until: 17:00,                           !- Field 15185
  0.036680079,                            !- Field 15186
  Until: 18:00,                           !- Field 15187
  0.112907348,                            !- Field 15188
  Until: 19:00,                           !- Field 15189
  0.256673053,                            !- Field 15190
  Until: 20:00,                           !- Field 15191
  0.204586652,                            !- Field 15192
  Until: 21:00,                           !- Field 15193
  0.184910475,                            !- Field 15194
  Until: 22:00,                           !- Field 15195
  0.318590537,                            !- Field 15196
  Until: 23:00,                           !- Field 15197
  0.163729497,                            !- Field 15198
  Until: 24:00,                           !- Field 15199
  0.085346321,                            !- Field 15200
  Through: 11/01,                         !- Field 15201
  For: AllDays,                           !- Field 15202
  Until: 01:00,                           !- Field 15203
  0.042264652,                            !- Field 15204
  Until: 02:00,                           !- Field 15205
  0.000836209,                            !- Field 15206
  Until: 03:00,                           !- Field 15207
  0.000835146,                            !- Field 15208
  Until: 04:00,                           !- Field 15209
  0.000832788,                            !- Field 15210
  Until: 05:00,                           !- Field 15211
  0.000835715,                            !- Field 15212
  Until: 06:00,                           !- Field 15213
  0.000831705,                            !- Field 15214
  Until: 07:00,                           !- Field 15215
  0.000824148,                            !- Field 15216
  Until: 08:00,                           !- Field 15217
  0.001958722,                            !- Field 15218
  Until: 09:00,                           !- Field 15219
  0.08551095,                             !- Field 15220
  Until: 10:00,                           !- Field 15221
  0.0096237,                              !- Field 15222
  Until: 11:00,                           !- Field 15223
  0.161318349,                            !- Field 15224
  Until: 12:00,                           !- Field 15225
  0.190377076,                            !- Field 15226
  Until: 13:00,                           !- Field 15227
  0.15155622,                             !- Field 15228
  Until: 14:00,                           !- Field 15229
  0.218579576,                            !- Field 15230
  Until: 15:00,                           !- Field 15231
  0.152181735,                            !- Field 15232
  Until: 16:00,                           !- Field 15233
  0.050184314,                            !- Field 15234
  Until: 17:00,                           !- Field 15235
  0.023405248,                            !- Field 15236
  Until: 18:00,                           !- Field 15237
  0.247367407,                            !- Field 15238
  Until: 19:00,                           !- Field 15239
  0.447483081,                            !- Field 15240
  Until: 20:00,                           !- Field 15241
  0.34979003,                             !- Field 15242
  Until: 21:00,                           !- Field 15243
  0.07515738,                             !- Field 15244
  Until: 22:00,                           !- Field 15245
  0.000779354,                            !- Field 15246
  Until: 23:00,                           !- Field 15247
  0.000740058,                            !- Field 15248
  Until: 24:00,                           !- Field 15249
  0.000739184,                            !- Field 15250
  Through: 11/02,                         !- Field 15251
  For: AllDays,                           !- Field 15252
  Until: 01:00,                           !- Field 15253
  0.000747052,                            !- Field 15254
  Until: 02:00,                           !- Field 15255
  0.000742118,                            !- Field 15256
  Until: 03:00,                           !- Field 15257
  0.000740718,                            !- Field 15258
  Until: 04:00,                           !- Field 15259
  0.000741608,                            !- Field 15260
  Until: 05:00,                           !- Field 15261
  0.000742185,                            !- Field 15262
  Until: 06:00,                           !- Field 15263
  0.000745145,                            !- Field 15264
  Until: 07:00,                           !- Field 15265
  0.091256865,                            !- Field 15266
  Until: 08:00,                           !- Field 15267
  0.187338865,                            !- Field 15268
  Until: 09:00,                           !- Field 15269
  0.505179435,                            !- Field 15270
  Until: 10:00,                           !- Field 15271
  0.154655756,                            !- Field 15272
  Until: 11:00,                           !- Field 15273
  0.073180359,                            !- Field 15274
  Until: 12:00,                           !- Field 15275
  0.031620304,                            !- Field 15276
  Until: 13:00,                           !- Field 15277
  0.069901109,                            !- Field 15278
  Until: 14:00,                           !- Field 15279
  0.100155029,                            !- Field 15280
  Until: 15:00,                           !- Field 15281
  0.186915769,                            !- Field 15282
  Until: 16:00,                           !- Field 15283
  0.040620175,                            !- Field 15284
  Until: 17:00,                           !- Field 15285
  0.159699521,                            !- Field 15286
  Until: 18:00,                           !- Field 15287
  0.017818688,                            !- Field 15288
  Until: 19:00,                           !- Field 15289
  0.416429176,                            !- Field 15290
  Until: 20:00,                           !- Field 15291
  0.513527363,                            !- Field 15292
  Until: 21:00,                           !- Field 15293
  0.423935079,                            !- Field 15294
  Until: 22:00,                           !- Field 15295
  0.123763994,                            !- Field 15296
  Until: 23:00,                           !- Field 15297
  0.077227933,                            !- Field 15298
  Until: 24:00,                           !- Field 15299
  0.037008758,                            !- Field 15300
  Through: 11/03,                         !- Field 15301
  For: AllDays,                           !- Field 15302
  Until: 01:00,                           !- Field 15303
  0.006196133,                            !- Field 15304
  Until: 02:00,                           !- Field 15305
  0.000724284,                            !- Field 15306
  Until: 03:00,                           !- Field 15307
  0.000725863,                            !- Field 15308
  Until: 04:00,                           !- Field 15309
  0.000723357,                            !- Field 15310
  Until: 05:00,                           !- Field 15311
  0.000722597,                            !- Field 15312
  Until: 06:00,                           !- Field 15313
  0.000726468,                            !- Field 15314
  Until: 07:00,                           !- Field 15315
  0.000726005,                            !- Field 15316
  Until: 08:00,                           !- Field 15317
  0.001291898,                            !- Field 15318
  Until: 09:00,                           !- Field 15319
  0.032220168,                            !- Field 15320
  Until: 10:00,                           !- Field 15321
  0.098769917,                            !- Field 15322
  Until: 11:00,                           !- Field 15323
  0.071852475,                            !- Field 15324
  Until: 12:00,                           !- Field 15325
  0.092178541,                            !- Field 15326
  Until: 13:00,                           !- Field 15327
  0.001149744,                            !- Field 15328
  Until: 14:00,                           !- Field 15329
  0.000877419,                            !- Field 15330
  Until: 15:00,                           !- Field 15331
  0.000867443,                            !- Field 15332
  Until: 16:00,                           !- Field 15333
  0.000883119,                            !- Field 15334
  Until: 17:00,                           !- Field 15335
  0.000857412,                            !- Field 15336
  Until: 18:00,                           !- Field 15337
  0.003918881,                            !- Field 15338
  Until: 19:00,                           !- Field 15339
  0.345547697,                            !- Field 15340
  Until: 20:00,                           !- Field 15341
  0.500552787,                            !- Field 15342
  Until: 21:00,                           !- Field 15343
  0.443853064,                            !- Field 15344
  Until: 22:00,                           !- Field 15345
  0.307705309,                            !- Field 15346
  Until: 23:00,                           !- Field 15347
  0.205614799,                            !- Field 15348
  Until: 24:00,                           !- Field 15349
  0.100306509,                            !- Field 15350
  Through: 11/04,                         !- Field 15351
  For: AllDays,                           !- Field 15352
  Until: 01:00,                           !- Field 15353
  0.109562972,                            !- Field 15354
  Until: 02:00,                           !- Field 15355
  0.039775963,                            !- Field 15356
  Until: 03:00,                           !- Field 15357
  0.000799627,                            !- Field 15358
  Until: 04:00,                           !- Field 15359
  0.000803522,                            !- Field 15360
  Until: 05:00,                           !- Field 15361
  0.000798663,                            !- Field 15362
  Until: 06:00,                           !- Field 15363
  0.00080229,                             !- Field 15364
  Until: 07:00,                           !- Field 15365
  0.000811831,                            !- Field 15366
  Until: 08:00,                           !- Field 15367
  0.116876845,                            !- Field 15368
  Until: 09:00,                           !- Field 15369
  0.205106082,                            !- Field 15370
  Until: 10:00,                           !- Field 15371
  0.174454898,                            !- Field 15372
  Until: 11:00,                           !- Field 15373
  0.104402384,                            !- Field 15374
  Until: 12:00,                           !- Field 15375
  0.150356875,                            !- Field 15376
  Until: 13:00,                           !- Field 15377
  0.000845761,                            !- Field 15378
  Until: 14:00,                           !- Field 15379
  0.000863617,                            !- Field 15380
  Until: 15:00,                           !- Field 15381
  0.000706412,                            !- Field 15382
  Until: 16:00,                           !- Field 15383
  0.094371661,                            !- Field 15384
  Until: 17:00,                           !- Field 15385
  0.069746355,                            !- Field 15386
  Until: 18:00,                           !- Field 15387
  0.000666613,                            !- Field 15388
  Until: 19:00,                           !- Field 15389
  0.420239093,                            !- Field 15390
  Until: 20:00,                           !- Field 15391
  0.744464014,                            !- Field 15392
  Until: 21:00,                           !- Field 15393
  0.414386588,                            !- Field 15394
  Until: 22:00,                           !- Field 15395
  0.079554611,                            !- Field 15396
  Until: 23:00,                           !- Field 15397
  0.033649148,                            !- Field 15398
  Until: 24:00,                           !- Field 15399
  0.003012524,                            !- Field 15400
  Through: 11/05,                         !- Field 15401
  For: AllDays,                           !- Field 15402
  Until: 01:00,                           !- Field 15403
  0.002842276,                            !- Field 15404
  Until: 02:00,                           !- Field 15405
  0.003041788,                            !- Field 15406
  Until: 03:00,                           !- Field 15407
  0.002828592,                            !- Field 15408
  Until: 04:00,                           !- Field 15409
  0.003063744,                            !- Field 15410
  Until: 05:00,                           !- Field 15411
  0.002227955,                            !- Field 15412
  Until: 06:00,                           !- Field 15413
  0.001429183,                            !- Field 15414
  Until: 07:00,                           !- Field 15415
  0.001429516,                            !- Field 15416
  Until: 08:00,                           !- Field 15417
  0.006573528,                            !- Field 15418
  Until: 09:00,                           !- Field 15419
  0.141189648,                            !- Field 15420
  Until: 10:00,                           !- Field 15421
  0.310916404,                            !- Field 15422
  Until: 11:00,                           !- Field 15423
  0.606455965,                            !- Field 15424
  Until: 12:00,                           !- Field 15425
  0.274893302,                            !- Field 15426
  Until: 13:00,                           !- Field 15427
  0.171126466,                            !- Field 15428
  Until: 14:00,                           !- Field 15429
  0.054911539,                            !- Field 15430
  Until: 15:00,                           !- Field 15431
  0.132007273,                            !- Field 15432
  Until: 16:00,                           !- Field 15433
  0.176842785,                            !- Field 15434
  Until: 17:00,                           !- Field 15435
  0.102471671,                            !- Field 15436
  Until: 18:00,                           !- Field 15437
  0.119383887,                            !- Field 15438
  Until: 19:00,                           !- Field 15439
  0.008289309,                            !- Field 15440
  Until: 20:00,                           !- Field 15441
  0.155685396,                            !- Field 15442
  Until: 21:00,                           !- Field 15443
  0.520539958,                            !- Field 15444
  Until: 22:00,                           !- Field 15445
  0.102498159,                            !- Field 15446
  Until: 23:00,                           !- Field 15447
  0.056250915,                            !- Field 15448
  Until: 24:00,                           !- Field 15449
  0.093467533,                            !- Field 15450
  Through: 11/06,                         !- Field 15451
  For: AllDays,                           !- Field 15452
  Until: 01:00,                           !- Field 15453
  0.000852212,                            !- Field 15454
  Until: 02:00,                           !- Field 15455
  0.000811632,                            !- Field 15456
  Until: 03:00,                           !- Field 15457
  0.000826455,                            !- Field 15458
  Until: 04:00,                           !- Field 15459
  0.000820268,                            !- Field 15460
  Until: 05:00,                           !- Field 15461
  0.003223839,                            !- Field 15462
  Until: 06:00,                           !- Field 15463
  0.016263741,                            !- Field 15464
  Until: 07:00,                           !- Field 15465
  0.01251458,                             !- Field 15466
  Until: 08:00,                           !- Field 15467
  0.019270093,                            !- Field 15468
  Until: 09:00,                           !- Field 15469
  0.201755908,                            !- Field 15470
  Until: 10:00,                           !- Field 15471
  0.135096047,                            !- Field 15472
  Until: 11:00,                           !- Field 15473
  0.291028513,                            !- Field 15474
  Until: 12:00,                           !- Field 15475
  0.446673477,                            !- Field 15476
  Until: 13:00,                           !- Field 15477
  0.464597053,                            !- Field 15478
  Until: 14:00,                           !- Field 15479
  0.349188613,                            !- Field 15480
  Until: 15:00,                           !- Field 15481
  0.139998574,                            !- Field 15482
  Until: 16:00,                           !- Field 15483
  0.07373753,                             !- Field 15484
  Until: 17:00,                           !- Field 15485
  0.110971406,                            !- Field 15486
  Until: 18:00,                           !- Field 15487
  0.13348872,                             !- Field 15488
  Until: 19:00,                           !- Field 15489
  0.040577245,                            !- Field 15490
  Until: 20:00,                           !- Field 15491
  0.287758283,                            !- Field 15492
  Until: 21:00,                           !- Field 15493
  0.32561799,                             !- Field 15494
  Until: 22:00,                           !- Field 15495
  0.206400934,                            !- Field 15496
  Until: 23:00,                           !- Field 15497
  0.064450606,                            !- Field 15498
  Until: 24:00,                           !- Field 15499
  0.026746122,                            !- Field 15500
  Through: 11/07,                         !- Field 15501
  For: AllDays,                           !- Field 15502
  Until: 01:00,                           !- Field 15503
  0.000604611,                            !- Field 15504
  Until: 02:00,                           !- Field 15505
  0.000592034,                            !- Field 15506
  Until: 03:00,                           !- Field 15507
  0.00059018,                             !- Field 15508
  Until: 04:00,                           !- Field 15509
  0.000594481,                            !- Field 15510
  Until: 05:00,                           !- Field 15511
  0.000591077,                            !- Field 15512
  Until: 06:00,                           !- Field 15513
  0.000592521,                            !- Field 15514
  Until: 07:00,                           !- Field 15515
  0.057747984,                            !- Field 15516
  Until: 08:00,                           !- Field 15517
  0.333538206,                            !- Field 15518
  Until: 09:00,                           !- Field 15519
  0.232506832,                            !- Field 15520
  Until: 10:00,                           !- Field 15521
  0.300549621,                            !- Field 15522
  Until: 11:00,                           !- Field 15523
  0.174135948,                            !- Field 15524
  Until: 12:00,                           !- Field 15525
  0.099520432,                            !- Field 15526
  Until: 13:00,                           !- Field 15527
  0.024274866,                            !- Field 15528
  Until: 14:00,                           !- Field 15529
  0.060232475,                            !- Field 15530
  Until: 15:00,                           !- Field 15531
  0.113888036,                            !- Field 15532
  Until: 16:00,                           !- Field 15533
  0.002864628,                            !- Field 15534
  Until: 17:00,                           !- Field 15535
  0.000967676,                            !- Field 15536
  Until: 18:00,                           !- Field 15537
  0.023710446,                            !- Field 15538
  Until: 19:00,                           !- Field 15539
  0.476744128,                            !- Field 15540
  Until: 20:00,                           !- Field 15541
  0.395722615,                            !- Field 15542
  Until: 21:00,                           !- Field 15543
  0.223164177,                            !- Field 15544
  Until: 22:00,                           !- Field 15545
  0.454620763,                            !- Field 15546
  Until: 23:00,                           !- Field 15547
  0.135283366,                            !- Field 15548
  Until: 24:00,                           !- Field 15549
  0.094955599,                            !- Field 15550
  Through: 11/08,                         !- Field 15551
  For: AllDays,                           !- Field 15552
  Until: 01:00,                           !- Field 15553
  0.042264652,                            !- Field 15554
  Until: 02:00,                           !- Field 15555
  0.000836209,                            !- Field 15556
  Until: 03:00,                           !- Field 15557
  0.000835146,                            !- Field 15558
  Until: 04:00,                           !- Field 15559
  0.000832788,                            !- Field 15560
  Until: 05:00,                           !- Field 15561
  0.000835715,                            !- Field 15562
  Until: 06:00,                           !- Field 15563
  0.000831705,                            !- Field 15564
  Until: 07:00,                           !- Field 15565
  0.000824148,                            !- Field 15566
  Until: 08:00,                           !- Field 15567
  0.001958722,                            !- Field 15568
  Until: 09:00,                           !- Field 15569
  0.08551095,                             !- Field 15570
  Until: 10:00,                           !- Field 15571
  0.0096237,                              !- Field 15572
  Until: 11:00,                           !- Field 15573
  0.161318349,                            !- Field 15574
  Until: 12:00,                           !- Field 15575
  0.190377076,                            !- Field 15576
  Until: 13:00,                           !- Field 15577
  0.15155622,                             !- Field 15578
  Until: 14:00,                           !- Field 15579
  0.218579576,                            !- Field 15580
  Until: 15:00,                           !- Field 15581
  0.152181735,                            !- Field 15582
  Until: 16:00,                           !- Field 15583
  0.050184314,                            !- Field 15584
  Until: 17:00,                           !- Field 15585
  0.023405248,                            !- Field 15586
  Until: 18:00,                           !- Field 15587
  0.247367407,                            !- Field 15588
  Until: 19:00,                           !- Field 15589
  0.447483081,                            !- Field 15590
  Until: 20:00,                           !- Field 15591
  0.34979003,                             !- Field 15592
  Until: 21:00,                           !- Field 15593
  0.07515738,                             !- Field 15594
  Until: 22:00,                           !- Field 15595
  0.000779354,                            !- Field 15596
  Until: 23:00,                           !- Field 15597
  0.000740058,                            !- Field 15598
  Until: 24:00,                           !- Field 15599
  0.000739184,                            !- Field 15600
  Through: 11/09,                         !- Field 15601
  For: AllDays,                           !- Field 15602
  Until: 01:00,                           !- Field 15603
  0.000747052,                            !- Field 15604
  Until: 02:00,                           !- Field 15605
  0.000742118,                            !- Field 15606
  Until: 03:00,                           !- Field 15607
  0.000740718,                            !- Field 15608
  Until: 04:00,                           !- Field 15609
  0.000741608,                            !- Field 15610
  Until: 05:00,                           !- Field 15611
  0.000742185,                            !- Field 15612
  Until: 06:00,                           !- Field 15613
  0.000745145,                            !- Field 15614
  Until: 07:00,                           !- Field 15615
  0.091256865,                            !- Field 15616
  Until: 08:00,                           !- Field 15617
  0.187338865,                            !- Field 15618
  Until: 09:00,                           !- Field 15619
  0.505179435,                            !- Field 15620
  Until: 10:00,                           !- Field 15621
  0.154655756,                            !- Field 15622
  Until: 11:00,                           !- Field 15623
  0.073180359,                            !- Field 15624
  Until: 12:00,                           !- Field 15625
  0.031620304,                            !- Field 15626
  Until: 13:00,                           !- Field 15627
  0.069901109,                            !- Field 15628
  Until: 14:00,                           !- Field 15629
  0.100155029,                            !- Field 15630
  Until: 15:00,                           !- Field 15631
  0.186915769,                            !- Field 15632
  Until: 16:00,                           !- Field 15633
  0.040620175,                            !- Field 15634
  Until: 17:00,                           !- Field 15635
  0.159699521,                            !- Field 15636
  Until: 18:00,                           !- Field 15637
  0.017818688,                            !- Field 15638
  Until: 19:00,                           !- Field 15639
  0.416429176,                            !- Field 15640
  Until: 20:00,                           !- Field 15641
  0.513527363,                            !- Field 15642
  Until: 21:00,                           !- Field 15643
  0.423935079,                            !- Field 15644
  Until: 22:00,                           !- Field 15645
  0.123763994,                            !- Field 15646
  Until: 23:00,                           !- Field 15647
  0.077227933,                            !- Field 15648
  Until: 24:00,                           !- Field 15649
  0.037008758,                            !- Field 15650
  Through: 11/10,                         !- Field 15651
  For: AllDays,                           !- Field 15652
  Until: 01:00,                           !- Field 15653
  0.006196133,                            !- Field 15654
  Until: 02:00,                           !- Field 15655
  0.000724284,                            !- Field 15656
  Until: 03:00,                           !- Field 15657
  0.000725863,                            !- Field 15658
  Until: 04:00,                           !- Field 15659
  0.000723357,                            !- Field 15660
  Until: 05:00,                           !- Field 15661
  0.000722597,                            !- Field 15662
  Until: 06:00,                           !- Field 15663
  0.000726468,                            !- Field 15664
  Until: 07:00,                           !- Field 15665
  0.000726005,                            !- Field 15666
  Until: 08:00,                           !- Field 15667
  0.001291898,                            !- Field 15668
  Until: 09:00,                           !- Field 15669
  0.032220168,                            !- Field 15670
  Until: 10:00,                           !- Field 15671
  0.098769917,                            !- Field 15672
  Until: 11:00,                           !- Field 15673
  0.071852475,                            !- Field 15674
  Until: 12:00,                           !- Field 15675
  0.092178541,                            !- Field 15676
  Until: 13:00,                           !- Field 15677
  0.001149744,                            !- Field 15678
  Until: 14:00,                           !- Field 15679
  0.000877419,                            !- Field 15680
  Until: 15:00,                           !- Field 15681
  0.000867443,                            !- Field 15682
  Until: 16:00,                           !- Field 15683
  0.000883119,                            !- Field 15684
  Until: 17:00,                           !- Field 15685
  0.000857412,                            !- Field 15686
  Until: 18:00,                           !- Field 15687
  0.003918881,                            !- Field 15688
  Until: 19:00,                           !- Field 15689
  0.345547697,                            !- Field 15690
  Until: 20:00,                           !- Field 15691
  0.500552787,                            !- Field 15692
  Until: 21:00,                           !- Field 15693
  0.443853064,                            !- Field 15694
  Until: 22:00,                           !- Field 15695
  0.307705309,                            !- Field 15696
  Until: 23:00,                           !- Field 15697
  0.205614799,                            !- Field 15698
  Until: 24:00,                           !- Field 15699
  0.100306509,                            !- Field 15700
  Through: 11/11,                         !- Field 15701
  For: AllDays,                           !- Field 15702
  Until: 01:00,                           !- Field 15703
  0.109562972,                            !- Field 15704
  Until: 02:00,                           !- Field 15705
  0.039775963,                            !- Field 15706
  Until: 03:00,                           !- Field 15707
  0.000799627,                            !- Field 15708
  Until: 04:00,                           !- Field 15709
  0.000803522,                            !- Field 15710
  Until: 05:00,                           !- Field 15711
  0.000798663,                            !- Field 15712
  Until: 06:00,                           !- Field 15713
  0.00080229,                             !- Field 15714
  Until: 07:00,                           !- Field 15715
  0.000811831,                            !- Field 15716
  Until: 08:00,                           !- Field 15717
  0.116876845,                            !- Field 15718
  Until: 09:00,                           !- Field 15719
  0.205106082,                            !- Field 15720
  Until: 10:00,                           !- Field 15721
  0.174454898,                            !- Field 15722
  Until: 11:00,                           !- Field 15723
  0.104402384,                            !- Field 15724
  Until: 12:00,                           !- Field 15725
  0.150356875,                            !- Field 15726
  Until: 13:00,                           !- Field 15727
  0.000845761,                            !- Field 15728
  Until: 14:00,                           !- Field 15729
  0.000863617,                            !- Field 15730
  Until: 15:00,                           !- Field 15731
  0.000706412,                            !- Field 15732
  Until: 16:00,                           !- Field 15733
  0.094371661,                            !- Field 15734
  Until: 17:00,                           !- Field 15735
  0.069746355,                            !- Field 15736
  Until: 18:00,                           !- Field 15737
  0.000666613,                            !- Field 15738
  Until: 19:00,                           !- Field 15739
  0.420239093,                            !- Field 15740
  Until: 20:00,                           !- Field 15741
  0.744464014,                            !- Field 15742
  Until: 21:00,                           !- Field 15743
  0.414386588,                            !- Field 15744
  Until: 22:00,                           !- Field 15745
  0.079554611,                            !- Field 15746
  Until: 23:00,                           !- Field 15747
  0.033649148,                            !- Field 15748
  Until: 24:00,                           !- Field 15749
  0.003012524,                            !- Field 15750
  Through: 11/12,                         !- Field 15751
  For: AllDays,                           !- Field 15752
  Until: 01:00,                           !- Field 15753
  0.002842276,                            !- Field 15754
  Until: 02:00,                           !- Field 15755
  0.003041788,                            !- Field 15756
  Until: 03:00,                           !- Field 15757
  0.002828592,                            !- Field 15758
  Until: 04:00,                           !- Field 15759
  0.003063744,                            !- Field 15760
  Until: 05:00,                           !- Field 15761
  0.002227955,                            !- Field 15762
  Until: 06:00,                           !- Field 15763
  0.001429183,                            !- Field 15764
  Until: 07:00,                           !- Field 15765
  0.001429516,                            !- Field 15766
  Until: 08:00,                           !- Field 15767
  0.006573528,                            !- Field 15768
  Until: 09:00,                           !- Field 15769
  0.141189648,                            !- Field 15770
  Until: 10:00,                           !- Field 15771
  0.310916404,                            !- Field 15772
  Until: 11:00,                           !- Field 15773
  0.606455965,                            !- Field 15774
  Until: 12:00,                           !- Field 15775
  0.274893302,                            !- Field 15776
  Until: 13:00,                           !- Field 15777
  0.171126466,                            !- Field 15778
  Until: 14:00,                           !- Field 15779
  0.054911539,                            !- Field 15780
  Until: 15:00,                           !- Field 15781
  0.132007273,                            !- Field 15782
  Until: 16:00,                           !- Field 15783
  0.176842785,                            !- Field 15784
  Until: 17:00,                           !- Field 15785
  0.102471671,                            !- Field 15786
  Until: 18:00,                           !- Field 15787
  0.119383887,                            !- Field 15788
  Until: 19:00,                           !- Field 15789
  0.008289309,                            !- Field 15790
  Until: 20:00,                           !- Field 15791
  0.155685396,                            !- Field 15792
  Until: 21:00,                           !- Field 15793
  0.520539958,                            !- Field 15794
  Until: 22:00,                           !- Field 15795
  0.102498159,                            !- Field 15796
  Until: 23:00,                           !- Field 15797
  0.056250915,                            !- Field 15798
  Until: 24:00,                           !- Field 15799
  0.093467533,                            !- Field 15800
  Through: 11/13,                         !- Field 15801
  For: AllDays,                           !- Field 15802
  Until: 01:00,                           !- Field 15803
  0.000852212,                            !- Field 15804
  Until: 02:00,                           !- Field 15805
  0.000811632,                            !- Field 15806
  Until: 03:00,                           !- Field 15807
  0.000826455,                            !- Field 15808
  Until: 04:00,                           !- Field 15809
  0.000820268,                            !- Field 15810
  Until: 05:00,                           !- Field 15811
  0.003223839,                            !- Field 15812
  Until: 06:00,                           !- Field 15813
  0.016263741,                            !- Field 15814
  Until: 07:00,                           !- Field 15815
  0.01251458,                             !- Field 15816
  Until: 08:00,                           !- Field 15817
  0.019270093,                            !- Field 15818
  Until: 09:00,                           !- Field 15819
  0.201755908,                            !- Field 15820
  Until: 10:00,                           !- Field 15821
  0.135096047,                            !- Field 15822
  Until: 11:00,                           !- Field 15823
  0.291028513,                            !- Field 15824
  Until: 12:00,                           !- Field 15825
  0.446673477,                            !- Field 15826
  Until: 13:00,                           !- Field 15827
  0.464597053,                            !- Field 15828
  Until: 14:00,                           !- Field 15829
  0.349188613,                            !- Field 15830
  Until: 15:00,                           !- Field 15831
  0.139998574,                            !- Field 15832
  Until: 16:00,                           !- Field 15833
  0.07373753,                             !- Field 15834
  Until: 17:00,                           !- Field 15835
  0.110971406,                            !- Field 15836
  Until: 18:00,                           !- Field 15837
  0.13348872,                             !- Field 15838
  Until: 19:00,                           !- Field 15839
  0.040577245,                            !- Field 15840
  Until: 20:00,                           !- Field 15841
  0.287758283,                            !- Field 15842
  Until: 21:00,                           !- Field 15843
  0.32561799,                             !- Field 15844
  Until: 22:00,                           !- Field 15845
  0.206400934,                            !- Field 15846
  Until: 23:00,                           !- Field 15847
  0.064450606,                            !- Field 15848
  Until: 24:00,                           !- Field 15849
  0.026746122,                            !- Field 15850
  Through: 11/14,                         !- Field 15851
  For: AllDays,                           !- Field 15852
  Until: 01:00,                           !- Field 15853
  0.000604611,                            !- Field 15854
  Until: 02:00,                           !- Field 15855
  0.000592034,                            !- Field 15856
  Until: 03:00,                           !- Field 15857
  0.00059018,                             !- Field 15858
  Until: 04:00,                           !- Field 15859
  0.000594481,                            !- Field 15860
  Until: 05:00,                           !- Field 15861
  0.000591077,                            !- Field 15862
  Until: 06:00,                           !- Field 15863
  0.000592521,                            !- Field 15864
  Until: 07:00,                           !- Field 15865
  0.057747984,                            !- Field 15866
  Until: 08:00,                           !- Field 15867
  0.333538206,                            !- Field 15868
  Until: 09:00,                           !- Field 15869
  0.232506832,                            !- Field 15870
  Until: 10:00,                           !- Field 15871
  0.300549621,                            !- Field 15872
  Until: 11:00,                           !- Field 15873
  0.174135948,                            !- Field 15874
  Until: 12:00,                           !- Field 15875
  0.099520432,                            !- Field 15876
  Until: 13:00,                           !- Field 15877
  0.024274866,                            !- Field 15878
  Until: 14:00,                           !- Field 15879
  0.060232475,                            !- Field 15880
  Until: 15:00,                           !- Field 15881
  0.113888036,                            !- Field 15882
  Until: 16:00,                           !- Field 15883
  0.002864628,                            !- Field 15884
  Until: 17:00,                           !- Field 15885
  0.000967676,                            !- Field 15886
  Until: 18:00,                           !- Field 15887
  0.023710446,                            !- Field 15888
  Until: 19:00,                           !- Field 15889
  0.476744128,                            !- Field 15890
  Until: 20:00,                           !- Field 15891
  0.395722615,                            !- Field 15892
  Until: 21:00,                           !- Field 15893
  0.223164177,                            !- Field 15894
  Until: 22:00,                           !- Field 15895
  0.454620763,                            !- Field 15896
  Until: 23:00,                           !- Field 15897
  0.135283366,                            !- Field 15898
  Until: 24:00,                           !- Field 15899
  0.094955599,                            !- Field 15900
  Through: 11/15,                         !- Field 15901
  For: AllDays,                           !- Field 15902
  Until: 01:00,                           !- Field 15903
  0.042264652,                            !- Field 15904
  Until: 02:00,                           !- Field 15905
  0.000836209,                            !- Field 15906
  Until: 03:00,                           !- Field 15907
  0.000835146,                            !- Field 15908
  Until: 04:00,                           !- Field 15909
  0.000832788,                            !- Field 15910
  Until: 05:00,                           !- Field 15911
  0.000835715,                            !- Field 15912
  Until: 06:00,                           !- Field 15913
  0.000831705,                            !- Field 15914
  Until: 07:00,                           !- Field 15915
  0.000824148,                            !- Field 15916
  Until: 08:00,                           !- Field 15917
  0.001958722,                            !- Field 15918
  Until: 09:00,                           !- Field 15919
  0.08551095,                             !- Field 15920
  Until: 10:00,                           !- Field 15921
  0.0096237,                              !- Field 15922
  Until: 11:00,                           !- Field 15923
  0.161318349,                            !- Field 15924
  Until: 12:00,                           !- Field 15925
  0.190377076,                            !- Field 15926
  Until: 13:00,                           !- Field 15927
  0.15155622,                             !- Field 15928
  Until: 14:00,                           !- Field 15929
  0.218579576,                            !- Field 15930
  Until: 15:00,                           !- Field 15931
  0.152181735,                            !- Field 15932
  Until: 16:00,                           !- Field 15933
  0.050184314,                            !- Field 15934
  Until: 17:00,                           !- Field 15935
  0.023405248,                            !- Field 15936
  Until: 18:00,                           !- Field 15937
  0.247367407,                            !- Field 15938
  Until: 19:00,                           !- Field 15939
  0.447483081,                            !- Field 15940
  Until: 20:00,                           !- Field 15941
  0.34979003,                             !- Field 15942
  Until: 21:00,                           !- Field 15943
  0.07515738,                             !- Field 15944
  Until: 22:00,                           !- Field 15945
  0.000779354,                            !- Field 15946
  Until: 23:00,                           !- Field 15947
  0.000740058,                            !- Field 15948
  Until: 24:00,                           !- Field 15949
  0.000739184,                            !- Field 15950
  Through: 11/16,                         !- Field 15951
  For: AllDays,                           !- Field 15952
  Until: 01:00,                           !- Field 15953
  0.000747052,                            !- Field 15954
  Until: 02:00,                           !- Field 15955
  0.000742118,                            !- Field 15956
  Until: 03:00,                           !- Field 15957
  0.000740718,                            !- Field 15958
  Until: 04:00,                           !- Field 15959
  0.000741608,                            !- Field 15960
  Until: 05:00,                           !- Field 15961
  0.000742185,                            !- Field 15962
  Until: 06:00,                           !- Field 15963
  0.000745145,                            !- Field 15964
  Until: 07:00,                           !- Field 15965
  0.091256865,                            !- Field 15966
  Until: 08:00,                           !- Field 15967
  0.187338865,                            !- Field 15968
  Until: 09:00,                           !- Field 15969
  0.505179435,                            !- Field 15970
  Until: 10:00,                           !- Field 15971
  0.154655756,                            !- Field 15972
  Until: 11:00,                           !- Field 15973
  0.073180359,                            !- Field 15974
  Until: 12:00,                           !- Field 15975
  0.031620304,                            !- Field 15976
  Until: 13:00,                           !- Field 15977
  0.069901109,                            !- Field 15978
  Until: 14:00,                           !- Field 15979
  0.100155029,                            !- Field 15980
  Until: 15:00,                           !- Field 15981
  0.186915769,                            !- Field 15982
  Until: 16:00,                           !- Field 15983
  0.040620175,                            !- Field 15984
  Until: 17:00,                           !- Field 15985
  0.159699521,                            !- Field 15986
  Until: 18:00,                           !- Field 15987
  0.017818688,                            !- Field 15988
  Until: 19:00,                           !- Field 15989
  0.416429176,                            !- Field 15990
  Until: 20:00,                           !- Field 15991
  0.513527363,                            !- Field 15992
  Until: 21:00,                           !- Field 15993
  0.423935079,                            !- Field 15994
  Until: 22:00,                           !- Field 15995
  0.123763994,                            !- Field 15996
  Until: 23:00,                           !- Field 15997
  0.077227933,                            !- Field 15998
  Until: 24:00,                           !- Field 15999
  0.037008758,                            !- Field 16000
  Through: 11/17,                         !- Field 16001
  For: AllDays,                           !- Field 16002
  Until: 01:00,                           !- Field 16003
  0.006196133,                            !- Field 16004
  Until: 02:00,                           !- Field 16005
  0.000724284,                            !- Field 16006
  Until: 03:00,                           !- Field 16007
  0.000725863,                            !- Field 16008
  Until: 04:00,                           !- Field 16009
  0.000723357,                            !- Field 16010
  Until: 05:00,                           !- Field 16011
  0.000722597,                            !- Field 16012
  Until: 06:00,                           !- Field 16013
  0.000726468,                            !- Field 16014
  Until: 07:00,                           !- Field 16015
  0.000726005,                            !- Field 16016
  Until: 08:00,                           !- Field 16017
  0.001291898,                            !- Field 16018
  Until: 09:00,                           !- Field 16019
  0.032220168,                            !- Field 16020
  Until: 10:00,                           !- Field 16021
  0.098769917,                            !- Field 16022
  Until: 11:00,                           !- Field 16023
  0.071852475,                            !- Field 16024
  Until: 12:00,                           !- Field 16025
  0.092178541,                            !- Field 16026
  Until: 13:00,                           !- Field 16027
  0.001149744,                            !- Field 16028
  Until: 14:00,                           !- Field 16029
  0.000877419,                            !- Field 16030
  Until: 15:00,                           !- Field 16031
  0.000867443,                            !- Field 16032
  Until: 16:00,                           !- Field 16033
  0.000883119,                            !- Field 16034
  Until: 17:00,                           !- Field 16035
  0.000857412,                            !- Field 16036
  Until: 18:00,                           !- Field 16037
  0.003918881,                            !- Field 16038
  Until: 19:00,                           !- Field 16039
  0.345547697,                            !- Field 16040
  Until: 20:00,                           !- Field 16041
  0.500552787,                            !- Field 16042
  Until: 21:00,                           !- Field 16043
  0.443853064,                            !- Field 16044
  Until: 22:00,                           !- Field 16045
  0.307705309,                            !- Field 16046
  Until: 23:00,                           !- Field 16047
  0.205614799,                            !- Field 16048
  Until: 24:00,                           !- Field 16049
  0.100306509,                            !- Field 16050
  Through: 11/18,                         !- Field 16051
  For: AllDays,                           !- Field 16052
  Until: 01:00,                           !- Field 16053
  0.109562972,                            !- Field 16054
  Until: 02:00,                           !- Field 16055
  0.039775963,                            !- Field 16056
  Until: 03:00,                           !- Field 16057
  0.000799627,                            !- Field 16058
  Until: 04:00,                           !- Field 16059
  0.000803522,                            !- Field 16060
  Until: 05:00,                           !- Field 16061
  0.000798663,                            !- Field 16062
  Until: 06:00,                           !- Field 16063
  0.00080229,                             !- Field 16064
  Until: 07:00,                           !- Field 16065
  0.000811831,                            !- Field 16066
  Until: 08:00,                           !- Field 16067
  0.116876845,                            !- Field 16068
  Until: 09:00,                           !- Field 16069
  0.205106082,                            !- Field 16070
  Until: 10:00,                           !- Field 16071
  0.174454898,                            !- Field 16072
  Until: 11:00,                           !- Field 16073
  0.104402384,                            !- Field 16074
  Until: 12:00,                           !- Field 16075
  0.150356875,                            !- Field 16076
  Until: 13:00,                           !- Field 16077
  0.000845761,                            !- Field 16078
  Until: 14:00,                           !- Field 16079
  0.000863617,                            !- Field 16080
  Until: 15:00,                           !- Field 16081
  0.000706412,                            !- Field 16082
  Until: 16:00,                           !- Field 16083
  0.094371661,                            !- Field 16084
  Until: 17:00,                           !- Field 16085
  0.069746355,                            !- Field 16086
  Until: 18:00,                           !- Field 16087
  0.000666613,                            !- Field 16088
  Until: 19:00,                           !- Field 16089
  0.420239093,                            !- Field 16090
  Until: 20:00,                           !- Field 16091
  0.744464014,                            !- Field 16092
  Until: 21:00,                           !- Field 16093
  0.414386588,                            !- Field 16094
  Until: 22:00,                           !- Field 16095
  0.079554611,                            !- Field 16096
  Until: 23:00,                           !- Field 16097
  0.033649148,                            !- Field 16098
  Until: 24:00,                           !- Field 16099
  0.003012524,                            !- Field 16100
  Through: 11/19,                         !- Field 16101
  For: AllDays,                           !- Field 16102
  Until: 01:00,                           !- Field 16103
  0.002842276,                            !- Field 16104
  Until: 02:00,                           !- Field 16105
  0.003041788,                            !- Field 16106
  Until: 03:00,                           !- Field 16107
  0.002828592,                            !- Field 16108
  Until: 04:00,                           !- Field 16109
  0.003063744,                            !- Field 16110
  Until: 05:00,                           !- Field 16111
  0.002227955,                            !- Field 16112
  Until: 06:00,                           !- Field 16113
  0.001429183,                            !- Field 16114
  Until: 07:00,                           !- Field 16115
  0.001429516,                            !- Field 16116
  Until: 08:00,                           !- Field 16117
  0.006573528,                            !- Field 16118
  Until: 09:00,                           !- Field 16119
  0.141189648,                            !- Field 16120
  Until: 10:00,                           !- Field 16121
  0.310916404,                            !- Field 16122
  Until: 11:00,                           !- Field 16123
  0.606455965,                            !- Field 16124
  Until: 12:00,                           !- Field 16125
  0.274893302,                            !- Field 16126
  Until: 13:00,                           !- Field 16127
  0.171126466,                            !- Field 16128
  Until: 14:00,                           !- Field 16129
  0.054911539,                            !- Field 16130
  Until: 15:00,                           !- Field 16131
  0.132007273,                            !- Field 16132
  Until: 16:00,                           !- Field 16133
  0.176842785,                            !- Field 16134
  Until: 17:00,                           !- Field 16135
  0.102471671,                            !- Field 16136
  Until: 18:00,                           !- Field 16137
  0.119383887,                            !- Field 16138
  Until: 19:00,                           !- Field 16139
  0.008289309,                            !- Field 16140
  Until: 20:00,                           !- Field 16141
  0.155685396,                            !- Field 16142
  Until: 21:00,                           !- Field 16143
  0.520539958,                            !- Field 16144
  Until: 22:00,                           !- Field 16145
  0.102498159,                            !- Field 16146
  Until: 23:00,                           !- Field 16147
  0.056250915,                            !- Field 16148
  Until: 24:00,                           !- Field 16149
  0.093467533,                            !- Field 16150
  Through: 11/20,                         !- Field 16151
  For: AllDays,                           !- Field 16152
  Until: 01:00,                           !- Field 16153
  0.000852212,                            !- Field 16154
  Until: 02:00,                           !- Field 16155
  0.000811632,                            !- Field 16156
  Until: 03:00,                           !- Field 16157
  0.000826455,                            !- Field 16158
  Until: 04:00,                           !- Field 16159
  0.000820268,                            !- Field 16160
  Until: 05:00,                           !- Field 16161
  0.003223839,                            !- Field 16162
  Until: 06:00,                           !- Field 16163
  0.016263741,                            !- Field 16164
  Until: 07:00,                           !- Field 16165
  0.01251458,                             !- Field 16166
  Until: 08:00,                           !- Field 16167
  0.019270093,                            !- Field 16168
  Until: 09:00,                           !- Field 16169
  0.201755908,                            !- Field 16170
  Until: 10:00,                           !- Field 16171
  0.135096047,                            !- Field 16172
  Until: 11:00,                           !- Field 16173
  0.291028513,                            !- Field 16174
  Until: 12:00,                           !- Field 16175
  0.446673477,                            !- Field 16176
  Until: 13:00,                           !- Field 16177
  0.464597053,                            !- Field 16178
  Until: 14:00,                           !- Field 16179
  0.349188613,                            !- Field 16180
  Until: 15:00,                           !- Field 16181
  0.139998574,                            !- Field 16182
  Until: 16:00,                           !- Field 16183
  0.07373753,                             !- Field 16184
  Until: 17:00,                           !- Field 16185
  0.110971406,                            !- Field 16186
  Until: 18:00,                           !- Field 16187
  0.13348872,                             !- Field 16188
  Until: 19:00,                           !- Field 16189
  0.040577245,                            !- Field 16190
  Until: 20:00,                           !- Field 16191
  0.287758283,                            !- Field 16192
  Until: 21:00,                           !- Field 16193
  0.32561799,                             !- Field 16194
  Until: 22:00,                           !- Field 16195
  0.206400934,                            !- Field 16196
  Until: 23:00,                           !- Field 16197
  0.064450606,                            !- Field 16198
  Until: 24:00,                           !- Field 16199
  0.026746122,                            !- Field 16200
  Through: 11/21,                         !- Field 16201
  For: AllDays,                           !- Field 16202
  Until: 01:00,                           !- Field 16203
  0.000604611,                            !- Field 16204
  Until: 02:00,                           !- Field 16205
  0.000592034,                            !- Field 16206
  Until: 03:00,                           !- Field 16207
  0.00059018,                             !- Field 16208
  Until: 04:00,                           !- Field 16209
  0.000594481,                            !- Field 16210
  Until: 05:00,                           !- Field 16211
  0.000591077,                            !- Field 16212
  Until: 06:00,                           !- Field 16213
  0.000592521,                            !- Field 16214
  Until: 07:00,                           !- Field 16215
  0.057747984,                            !- Field 16216
  Until: 08:00,                           !- Field 16217
  0.333538206,                            !- Field 16218
  Until: 09:00,                           !- Field 16219
  0.232506832,                            !- Field 16220
  Until: 10:00,                           !- Field 16221
  0.300549621,                            !- Field 16222
  Until: 11:00,                           !- Field 16223
  0.174135948,                            !- Field 16224
  Until: 12:00,                           !- Field 16225
  0.099520432,                            !- Field 16226
  Until: 13:00,                           !- Field 16227
  0.024274866,                            !- Field 16228
  Until: 14:00,                           !- Field 16229
  0.060232475,                            !- Field 16230
  Until: 15:00,                           !- Field 16231
  0.113888036,                            !- Field 16232
  Until: 16:00,                           !- Field 16233
  0.002864628,                            !- Field 16234
  Until: 17:00,                           !- Field 16235
  0.000967676,                            !- Field 16236
  Until: 18:00,                           !- Field 16237
  0.023710446,                            !- Field 16238
  Until: 19:00,                           !- Field 16239
  0.476744128,                            !- Field 16240
  Until: 20:00,                           !- Field 16241
  0.395722615,                            !- Field 16242
  Until: 21:00,                           !- Field 16243
  0.223164177,                            !- Field 16244
  Until: 22:00,                           !- Field 16245
  0.454620763,                            !- Field 16246
  Until: 23:00,                           !- Field 16247
  0.135283366,                            !- Field 16248
  Until: 24:00,                           !- Field 16249
  0.094955599,                            !- Field 16250
  Through: 11/22,                         !- Field 16251
  For: AllDays,                           !- Field 16252
  Until: 01:00,                           !- Field 16253
  0.042264652,                            !- Field 16254
  Until: 02:00,                           !- Field 16255
  0.000836209,                            !- Field 16256
  Until: 03:00,                           !- Field 16257
  0.000835146,                            !- Field 16258
  Until: 04:00,                           !- Field 16259
  0.000832788,                            !- Field 16260
  Until: 05:00,                           !- Field 16261
  0.000835715,                            !- Field 16262
  Until: 06:00,                           !- Field 16263
  0.000831705,                            !- Field 16264
  Until: 07:00,                           !- Field 16265
  0.000824148,                            !- Field 16266
  Until: 08:00,                           !- Field 16267
  0.001958722,                            !- Field 16268
  Until: 09:00,                           !- Field 16269
  0.08551095,                             !- Field 16270
  Until: 10:00,                           !- Field 16271
  0.0096237,                              !- Field 16272
  Until: 11:00,                           !- Field 16273
  0.161318349,                            !- Field 16274
  Until: 12:00,                           !- Field 16275
  0.190377076,                            !- Field 16276
  Until: 13:00,                           !- Field 16277
  0.15155622,                             !- Field 16278
  Until: 14:00,                           !- Field 16279
  0.218579576,                            !- Field 16280
  Until: 15:00,                           !- Field 16281
  0.152181735,                            !- Field 16282
  Until: 16:00,                           !- Field 16283
  0.050184314,                            !- Field 16284
  Until: 17:00,                           !- Field 16285
  0.023405248,                            !- Field 16286
  Until: 18:00,                           !- Field 16287
  0.247367407,                            !- Field 16288
  Until: 19:00,                           !- Field 16289
  0.447483081,                            !- Field 16290
  Until: 20:00,                           !- Field 16291
  0.34979003,                             !- Field 16292
  Until: 21:00,                           !- Field 16293
  0.07515738,                             !- Field 16294
  Until: 22:00,                           !- Field 16295
  0.000779354,                            !- Field 16296
  Until: 23:00,                           !- Field 16297
  0.000740058,                            !- Field 16298
  Until: 24:00,                           !- Field 16299
  0.000739184,                            !- Field 16300
  Through: 11/23,                         !- Field 16301
  For: AllDays,                           !- Field 16302
  Until: 01:00,                           !- Field 16303
  0.000747052,                            !- Field 16304
  Until: 02:00,                           !- Field 16305
  0.000742118,                            !- Field 16306
  Until: 03:00,                           !- Field 16307
  0.000740718,                            !- Field 16308
  Until: 04:00,                           !- Field 16309
  0.000741608,                            !- Field 16310
  Until: 05:00,                           !- Field 16311
  0.000742185,                            !- Field 16312
  Until: 06:00,                           !- Field 16313
  0.000745145,                            !- Field 16314
  Until: 07:00,                           !- Field 16315
  0.091256865,                            !- Field 16316
  Until: 08:00,                           !- Field 16317
  0.187338865,                            !- Field 16318
  Until: 09:00,                           !- Field 16319
  0.505179435,                            !- Field 16320
  Until: 10:00,                           !- Field 16321
  0.154655756,                            !- Field 16322
  Until: 11:00,                           !- Field 16323
  0.073180359,                            !- Field 16324
  Until: 12:00,                           !- Field 16325
  0.031620304,                            !- Field 16326
  Until: 13:00,                           !- Field 16327
  0.069901109,                            !- Field 16328
  Until: 14:00,                           !- Field 16329
  0.100155029,                            !- Field 16330
  Until: 15:00,                           !- Field 16331
  0.186915769,                            !- Field 16332
  Until: 16:00,                           !- Field 16333
  0.040620175,                            !- Field 16334
  Until: 17:00,                           !- Field 16335
  0.159699521,                            !- Field 16336
  Until: 18:00,                           !- Field 16337
  0.017818688,                            !- Field 16338
  Until: 19:00,                           !- Field 16339
  0.416429176,                            !- Field 16340
  Until: 20:00,                           !- Field 16341
  0.513527363,                            !- Field 16342
  Until: 21:00,                           !- Field 16343
  0.423935079,                            !- Field 16344
  Until: 22:00,                           !- Field 16345
  0.123763994,                            !- Field 16346
  Until: 23:00,                           !- Field 16347
  0.077227933,                            !- Field 16348
  Until: 24:00,                           !- Field 16349
  0.037008758,                            !- Field 16350
  Through: 11/24,                         !- Field 16351
  For: AllDays,                           !- Field 16352
  Until: 01:00,                           !- Field 16353
  0.006196133,                            !- Field 16354
  Until: 02:00,                           !- Field 16355
  0.000724284,                            !- Field 16356
  Until: 03:00,                           !- Field 16357
  0.000725863,                            !- Field 16358
  Until: 04:00,                           !- Field 16359
  0.000723357,                            !- Field 16360
  Until: 05:00,                           !- Field 16361
  0.000722597,                            !- Field 16362
  Until: 06:00,                           !- Field 16363
  0.000726468,                            !- Field 16364
  Until: 07:00,                           !- Field 16365
  0.000726005,                            !- Field 16366
  Until: 08:00,                           !- Field 16367
  0.001291898,                            !- Field 16368
  Until: 09:00,                           !- Field 16369
  0.032220168,                            !- Field 16370
  Until: 10:00,                           !- Field 16371
  0.098769917,                            !- Field 16372
  Until: 11:00,                           !- Field 16373
  0.071852475,                            !- Field 16374
  Until: 12:00,                           !- Field 16375
  0.092178541,                            !- Field 16376
  Until: 13:00,                           !- Field 16377
  0.001149744,                            !- Field 16378
  Until: 14:00,                           !- Field 16379
  0.000877419,                            !- Field 16380
  Until: 15:00,                           !- Field 16381
  0.000867443,                            !- Field 16382
  Until: 16:00,                           !- Field 16383
  0.000883119,                            !- Field 16384
  Until: 17:00,                           !- Field 16385
  0.000857412,                            !- Field 16386
  Until: 18:00,                           !- Field 16387
  0.003918881,                            !- Field 16388
  Until: 19:00,                           !- Field 16389
  0.345547697,                            !- Field 16390
  Until: 20:00,                           !- Field 16391
  0.500552787,                            !- Field 16392
  Until: 21:00,                           !- Field 16393
  0.443853064,                            !- Field 16394
  Until: 22:00,                           !- Field 16395
  0.307705309,                            !- Field 16396
  Until: 23:00,                           !- Field 16397
  0.205614799,                            !- Field 16398
  Until: 24:00,                           !- Field 16399
  0.100306509,                            !- Field 16400
  Through: 11/25,                         !- Field 16401
  For: AllDays,                           !- Field 16402
  Until: 01:00,                           !- Field 16403
  0.109562972,                            !- Field 16404
  Until: 02:00,                           !- Field 16405
  0.039775963,                            !- Field 16406
  Until: 03:00,                           !- Field 16407
  0.000799627,                            !- Field 16408
  Until: 04:00,                           !- Field 16409
  0.000803522,                            !- Field 16410
  Until: 05:00,                           !- Field 16411
  0.000798663,                            !- Field 16412
  Until: 06:00,                           !- Field 16413
  0.00080229,                             !- Field 16414
  Until: 07:00,                           !- Field 16415
  0.000811831,                            !- Field 16416
  Until: 08:00,                           !- Field 16417
  0.116876845,                            !- Field 16418
  Until: 09:00,                           !- Field 16419
  0.205106082,                            !- Field 16420
  Until: 10:00,                           !- Field 16421
  0.174454898,                            !- Field 16422
  Until: 11:00,                           !- Field 16423
  0.104402384,                            !- Field 16424
  Until: 12:00,                           !- Field 16425
  0.150356875,                            !- Field 16426
  Until: 13:00,                           !- Field 16427
  0.000845761,                            !- Field 16428
  Until: 14:00,                           !- Field 16429
  0.000863617,                            !- Field 16430
  Until: 15:00,                           !- Field 16431
  0.000706412,                            !- Field 16432
  Until: 16:00,                           !- Field 16433
  0.094371661,                            !- Field 16434
  Until: 17:00,                           !- Field 16435
  0.069746355,                            !- Field 16436
  Until: 18:00,                           !- Field 16437
  0.000666613,                            !- Field 16438
  Until: 19:00,                           !- Field 16439
  0.420239093,                            !- Field 16440
  Until: 20:00,                           !- Field 16441
  0.744464014,                            !- Field 16442
  Until: 21:00,                           !- Field 16443
  0.414386588,                            !- Field 16444
  Until: 22:00,                           !- Field 16445
  0.079554611,                            !- Field 16446
  Until: 23:00,                           !- Field 16447
  0.033649148,                            !- Field 16448
  Until: 24:00,                           !- Field 16449
  0.003012524,                            !- Field 16450
  Through: 11/26,                         !- Field 16451
  For: AllDays,                           !- Field 16452
  Until: 01:00,                           !- Field 16453
  0.002842276,                            !- Field 16454
  Until: 02:00,                           !- Field 16455
  0.003041788,                            !- Field 16456
  Until: 03:00,                           !- Field 16457
  0.002828592,                            !- Field 16458
  Until: 04:00,                           !- Field 16459
  0.003063744,                            !- Field 16460
  Until: 05:00,                           !- Field 16461
  0.002227955,                            !- Field 16462
  Until: 06:00,                           !- Field 16463
  0.001429183,                            !- Field 16464
  Until: 07:00,                           !- Field 16465
  0.001429516,                            !- Field 16466
  Until: 08:00,                           !- Field 16467
  0.006573528,                            !- Field 16468
  Until: 09:00,                           !- Field 16469
  0.141189648,                            !- Field 16470
  Until: 10:00,                           !- Field 16471
  0.310916404,                            !- Field 16472
  Until: 11:00,                           !- Field 16473
  0.606455965,                            !- Field 16474
  Until: 12:00,                           !- Field 16475
  0.274893302,                            !- Field 16476
  Until: 13:00,                           !- Field 16477
  0.171126466,                            !- Field 16478
  Until: 14:00,                           !- Field 16479
  0.054911539,                            !- Field 16480
  Until: 15:00,                           !- Field 16481
  0.132007273,                            !- Field 16482
  Until: 16:00,                           !- Field 16483
  0.176842785,                            !- Field 16484
  Until: 17:00,                           !- Field 16485
  0.102471671,                            !- Field 16486
  Until: 18:00,                           !- Field 16487
  0.119383887,                            !- Field 16488
  Until: 19:00,                           !- Field 16489
  0.008289309,                            !- Field 16490
  Until: 20:00,                           !- Field 16491
  0.155685396,                            !- Field 16492
  Until: 21:00,                           !- Field 16493
  0.520539958,                            !- Field 16494
  Until: 22:00,                           !- Field 16495
  0.102498159,                            !- Field 16496
  Until: 23:00,                           !- Field 16497
  0.056250915,                            !- Field 16498
  Until: 24:00,                           !- Field 16499
  0.093467533,                            !- Field 16500
  Through: 11/27,                         !- Field 16501
  For: AllDays,                           !- Field 16502
  Until: 01:00,                           !- Field 16503
  0.000852212,                            !- Field 16504
  Until: 02:00,                           !- Field 16505
  0.000811632,                            !- Field 16506
  Until: 03:00,                           !- Field 16507
  0.000826455,                            !- Field 16508
  Until: 04:00,                           !- Field 16509
  0.000820268,                            !- Field 16510
  Until: 05:00,                           !- Field 16511
  0.003223839,                            !- Field 16512
  Until: 06:00,                           !- Field 16513
  0.016263741,                            !- Field 16514
  Until: 07:00,                           !- Field 16515
  0.01251458,                             !- Field 16516
  Until: 08:00,                           !- Field 16517
  0.019270093,                            !- Field 16518
  Until: 09:00,                           !- Field 16519
  0.201755908,                            !- Field 16520
  Until: 10:00,                           !- Field 16521
  0.135096047,                            !- Field 16522
  Until: 11:00,                           !- Field 16523
  0.291028513,                            !- Field 16524
  Until: 12:00,                           !- Field 16525
  0.446673477,                            !- Field 16526
  Until: 13:00,                           !- Field 16527
  0.464597053,                            !- Field 16528
  Until: 14:00,                           !- Field 16529
  0.349188613,                            !- Field 16530
  Until: 15:00,                           !- Field 16531
  0.139998574,                            !- Field 16532
  Until: 16:00,                           !- Field 16533
  0.07373753,                             !- Field 16534
  Until: 17:00,                           !- Field 16535
  0.110971406,                            !- Field 16536
  Until: 18:00,                           !- Field 16537
  0.13348872,                             !- Field 16538
  Until: 19:00,                           !- Field 16539
  0.040577245,                            !- Field 16540
  Until: 20:00,                           !- Field 16541
  0.287758283,                            !- Field 16542
  Until: 21:00,                           !- Field 16543
  0.32561799,                             !- Field 16544
  Until: 22:00,                           !- Field 16545
  0.206400934,                            !- Field 16546
  Until: 23:00,                           !- Field 16547
  0.064450606,                            !- Field 16548
  Until: 24:00,                           !- Field 16549
  0.026746122,                            !- Field 16550
  Through: 11/28,                         !- Field 16551
  For: AllDays,                           !- Field 16552
  Until: 01:00,                           !- Field 16553
  0.000604611,                            !- Field 16554
  Until: 02:00,                           !- Field 16555
  0.000592034,                            !- Field 16556
  Until: 03:00,                           !- Field 16557
  0.00059018,                             !- Field 16558
  Until: 04:00,                           !- Field 16559
  0.000594481,                            !- Field 16560
  Until: 05:00,                           !- Field 16561
  0.000591077,                            !- Field 16562
  Until: 06:00,                           !- Field 16563
  0.000592521,                            !- Field 16564
  Until: 07:00,                           !- Field 16565
  0.057747984,                            !- Field 16566
  Until: 08:00,                           !- Field 16567
  0.333538206,                            !- Field 16568
  Until: 09:00,                           !- Field 16569
  0.232506832,                            !- Field 16570
  Until: 10:00,                           !- Field 16571
  0.300549621,                            !- Field 16572
  Until: 11:00,                           !- Field 16573
  0.174135948,                            !- Field 16574
  Until: 12:00,                           !- Field 16575
  0.099520432,                            !- Field 16576
  Until: 13:00,                           !- Field 16577
  0.024274866,                            !- Field 16578
  Until: 14:00,                           !- Field 16579
  0.060232475,                            !- Field 16580
  Until: 15:00,                           !- Field 16581
  0.113888036,                            !- Field 16582
  Until: 16:00,                           !- Field 16583
  0.002864628,                            !- Field 16584
  Until: 17:00,                           !- Field 16585
  0.000967676,                            !- Field 16586
  Until: 18:00,                           !- Field 16587
  0.023710446,                            !- Field 16588
  Until: 19:00,                           !- Field 16589
  0.476744128,                            !- Field 16590
  Until: 20:00,                           !- Field 16591
  0.395722615,                            !- Field 16592
  Until: 21:00,                           !- Field 16593
  0.223164177,                            !- Field 16594
  Until: 22:00,                           !- Field 16595
  0.454620763,                            !- Field 16596
  Until: 23:00,                           !- Field 16597
  0.135283366,                            !- Field 16598
  Until: 24:00,                           !- Field 16599
  0.094955599,                            !- Field 16600
  Through: 11/29,                         !- Field 16601
  For: AllDays,                           !- Field 16602
  Until: 01:00,                           !- Field 16603
  0.042264652,                            !- Field 16604
  Until: 02:00,                           !- Field 16605
  0.000836209,                            !- Field 16606
  Until: 03:00,                           !- Field 16607
  0.000835146,                            !- Field 16608
  Until: 04:00,                           !- Field 16609
  0.000832788,                            !- Field 16610
  Until: 05:00,                           !- Field 16611
  0.000835715,                            !- Field 16612
  Until: 06:00,                           !- Field 16613
  0.000831705,                            !- Field 16614
  Until: 07:00,                           !- Field 16615
  0.000824148,                            !- Field 16616
  Until: 08:00,                           !- Field 16617
  0.001958722,                            !- Field 16618
  Until: 09:00,                           !- Field 16619
  0.08551095,                             !- Field 16620
  Until: 10:00,                           !- Field 16621
  0.0096237,                              !- Field 16622
  Until: 11:00,                           !- Field 16623
  0.161318349,                            !- Field 16624
  Until: 12:00,                           !- Field 16625
  0.190377076,                            !- Field 16626
  Until: 13:00,                           !- Field 16627
  0.15155622,                             !- Field 16628
  Until: 14:00,                           !- Field 16629
  0.218579576,                            !- Field 16630
  Until: 15:00,                           !- Field 16631
  0.152181735,                            !- Field 16632
  Until: 16:00,                           !- Field 16633
  0.050184314,                            !- Field 16634
  Until: 17:00,                           !- Field 16635
  0.023405248,                            !- Field 16636
  Until: 18:00,                           !- Field 16637
  0.247367407,                            !- Field 16638
  Until: 19:00,                           !- Field 16639
  0.447483081,                            !- Field 16640
  Until: 20:00,                           !- Field 16641
  0.34979003,                             !- Field 16642
  Until: 21:00,                           !- Field 16643
  0.07515738,                             !- Field 16644
  Until: 22:00,                           !- Field 16645
  0.000779354,                            !- Field 16646
  Until: 23:00,                           !- Field 16647
  0.000740058,                            !- Field 16648
  Until: 24:00,                           !- Field 16649
  0.000739184,                            !- Field 16650
  Through: 11/30,                         !- Field 16651
  For: AllDays,                           !- Field 16652
  Until: 01:00,                           !- Field 16653
  0.000747052,                            !- Field 16654
  Until: 02:00,                           !- Field 16655
  0.000742118,                            !- Field 16656
  Until: 03:00,                           !- Field 16657
  0.000740718,                            !- Field 16658
  Until: 04:00,                           !- Field 16659
  0.000741608,                            !- Field 16660
  Until: 05:00,                           !- Field 16661
  0.000742185,                            !- Field 16662
  Until: 06:00,                           !- Field 16663
  0.000745145,                            !- Field 16664
  Until: 07:00,                           !- Field 16665
  0.091256865,                            !- Field 16666
  Until: 08:00,                           !- Field 16667
  0.187338865,                            !- Field 16668
  Until: 09:00,                           !- Field 16669
  0.505179435,                            !- Field 16670
  Until: 10:00,                           !- Field 16671
  0.154655756,                            !- Field 16672
  Until: 11:00,                           !- Field 16673
  0.073180359,                            !- Field 16674
  Until: 12:00,                           !- Field 16675
  0.031620304,                            !- Field 16676
  Until: 13:00,                           !- Field 16677
  0.069901109,                            !- Field 16678
  Until: 14:00,                           !- Field 16679
  0.100155029,                            !- Field 16680
  Until: 15:00,                           !- Field 16681
  0.186915769,                            !- Field 16682
  Until: 16:00,                           !- Field 16683
  0.040620175,                            !- Field 16684
  Until: 17:00,                           !- Field 16685
  0.159699521,                            !- Field 16686
  Until: 18:00,                           !- Field 16687
  0.017818688,                            !- Field 16688
  Until: 19:00,                           !- Field 16689
  0.416429176,                            !- Field 16690
  Until: 20:00,                           !- Field 16691
  0.513527363,                            !- Field 16692
  Until: 21:00,                           !- Field 16693
  0.423935079,                            !- Field 16694
  Until: 22:00,                           !- Field 16695
  0.123763994,                            !- Field 16696
  Until: 23:00,                           !- Field 16697
  0.077227933,                            !- Field 16698
  Until: 24:00,                           !- Field 16699
  0.037008758,                            !- Field 16700
  Through: 12/01,                         !- Field 16701
  For: AllDays,                           !- Field 16702
  Until: 01:00,                           !- Field 16703
  0.005476561,                            !- Field 16704
  Until: 02:00,                           !- Field 16705
  0.001811268,                            !- Field 16706
  Until: 03:00,                           !- Field 16707
  0.002183578,                            !- Field 16708
  Until: 04:00,                           !- Field 16709
  0.00178814,                             !- Field 16710
  Until: 05:00,                           !- Field 16711
  0.001692738,                            !- Field 16712
  Until: 06:00,                           !- Field 16713
  0.001229897,                            !- Field 16714
  Until: 07:00,                           !- Field 16715
  0.001268085,                            !- Field 16716
  Until: 08:00,                           !- Field 16717
  0.001033936,                            !- Field 16718
  Until: 09:00,                           !- Field 16719
  0.000867099,                            !- Field 16720
  Until: 10:00,                           !- Field 16721
  0.00078231,                             !- Field 16722
  Until: 11:00,                           !- Field 16723
  0.000798865,                            !- Field 16724
  Until: 12:00,                           !- Field 16725
  0.00077078,                             !- Field 16726
  Until: 13:00,                           !- Field 16727
  0.000755369,                            !- Field 16728
  Until: 14:00,                           !- Field 16729
  0.000778538,                            !- Field 16730
  Until: 15:00,                           !- Field 16731
  0.000771542,                            !- Field 16732
  Until: 16:00,                           !- Field 16733
  0.000742787,                            !- Field 16734
  Until: 17:00,                           !- Field 16735
  0.006041598,                            !- Field 16736
  Until: 18:00,                           !- Field 16737
  0.18837246,                             !- Field 16738
  Until: 19:00,                           !- Field 16739
  0.229305174,                            !- Field 16740
  Until: 20:00,                           !- Field 16741
  0.207600174,                            !- Field 16742
  Until: 21:00,                           !- Field 16743
  0.2619612,                              !- Field 16744
  Until: 22:00,                           !- Field 16745
  0.132548399,                            !- Field 16746
  Until: 23:00,                           !- Field 16747
  0.069835447,                            !- Field 16748
  Until: 24:00,                           !- Field 16749
  0.024667266,                            !- Field 16750
  Through: 12/02,                         !- Field 16751
  For: AllDays,                           !- Field 16752
  Until: 01:00,                           !- Field 16753
  0.00081688,                             !- Field 16754
  Until: 02:00,                           !- Field 16755
  0.079690267,                            !- Field 16756
  Until: 03:00,                           !- Field 16757
  0.001510098,                            !- Field 16758
  Until: 04:00,                           !- Field 16759
  0.000936782,                            !- Field 16760
  Until: 05:00,                           !- Field 16761
  0.000931937,                            !- Field 16762
  Until: 06:00,                           !- Field 16763
  0.00092277,                             !- Field 16764
  Until: 07:00,                           !- Field 16765
  0.000926011,                            !- Field 16766
  Until: 08:00,                           !- Field 16767
  0.087901028,                            !- Field 16768
  Until: 09:00,                           !- Field 16769
  0.183450356,                            !- Field 16770
  Until: 10:00,                           !- Field 16771
  0.002887671,                            !- Field 16772
  Until: 11:00,                           !- Field 16773
  0.178489635,                            !- Field 16774
  Until: 12:00,                           !- Field 16775
  0.100327093,                            !- Field 16776
  Until: 13:00,                           !- Field 16777
  0.074439594,                            !- Field 16778
  Until: 14:00,                           !- Field 16779
  0.141148528,                            !- Field 16780
  Until: 15:00,                           !- Field 16781
  0.249831938,                            !- Field 16782
  Until: 16:00,                           !- Field 16783
  0.257626267,                            !- Field 16784
  Until: 17:00,                           !- Field 16785
  0.074290098,                            !- Field 16786
  Until: 18:00,                           !- Field 16787
  0.074024934,                            !- Field 16788
  Until: 19:00,                           !- Field 16789
  0.363576051,                            !- Field 16790
  Until: 20:00,                           !- Field 16791
  0.159632354,                            !- Field 16792
  Until: 21:00,                           !- Field 16793
  0.121459784,                            !- Field 16794
  Until: 22:00,                           !- Field 16795
  0.140834213,                            !- Field 16796
  Until: 23:00,                           !- Field 16797
  0.05364664,                             !- Field 16798
  Until: 24:00,                           !- Field 16799
  0.042055698,                            !- Field 16800
  Through: 12/03,                         !- Field 16801
  For: AllDays,                           !- Field 16802
  Until: 01:00,                           !- Field 16803
  0.131305379,                            !- Field 16804
  Until: 02:00,                           !- Field 16805
  0.019406036,                            !- Field 16806
  Until: 03:00,                           !- Field 16807
  0.002075184,                            !- Field 16808
  Until: 04:00,                           !- Field 16809
  0.00173902,                             !- Field 16810
  Until: 05:00,                           !- Field 16811
  0.001663953,                            !- Field 16812
  Until: 06:00,                           !- Field 16813
  0.001328639,                            !- Field 16814
  Until: 07:00,                           !- Field 16815
  0.00129553,                             !- Field 16816
  Until: 08:00,                           !- Field 16817
  0.00112189,                             !- Field 16818
  Until: 09:00,                           !- Field 16819
  0.009335188,                            !- Field 16820
  Until: 10:00,                           !- Field 16821
  0.232392455,                            !- Field 16822
  Until: 11:00,                           !- Field 16823
  0.203309962,                            !- Field 16824
  Until: 12:00,                           !- Field 16825
  0.128402185,                            !- Field 16826
  Until: 13:00,                           !- Field 16827
  0.394375989,                            !- Field 16828
  Until: 14:00,                           !- Field 16829
  0.541796075,                            !- Field 16830
  Until: 15:00,                           !- Field 16831
  0.356551717,                            !- Field 16832
  Until: 16:00,                           !- Field 16833
  0.310960318,                            !- Field 16834
  Until: 17:00,                           !- Field 16835
  0.13584438,                             !- Field 16836
  Until: 18:00,                           !- Field 16837
  0.142926443,                            !- Field 16838
  Until: 19:00,                           !- Field 16839
  0.007452049,                            !- Field 16840
  Until: 20:00,                           !- Field 16841
  0.268247072,                            !- Field 16842
  Until: 21:00,                           !- Field 16843
  0.206784615,                            !- Field 16844
  Until: 22:00,                           !- Field 16845
  0.170622966,                            !- Field 16846
  Until: 23:00,                           !- Field 16847
  0.198488332,                            !- Field 16848
  Until: 24:00,                           !- Field 16849
  0.09882388,                             !- Field 16850
  Through: 12/04,                         !- Field 16851
  For: AllDays,                           !- Field 16852
  Until: 01:00,                           !- Field 16853
  0.009738924,                            !- Field 16854
  Until: 02:00,                           !- Field 16855
  0.001408945,                            !- Field 16856
  Until: 03:00,                           !- Field 16857
  0.10385118,                             !- Field 16858
  Until: 04:00,                           !- Field 16859
  0.002027066,                            !- Field 16860
  Until: 05:00,                           !- Field 16861
  0.001855541,                            !- Field 16862
  Until: 06:00,                           !- Field 16863
  0.001039062,                            !- Field 16864
  Until: 07:00,                           !- Field 16865
  0.000838985,                            !- Field 16866
  Until: 08:00,                           !- Field 16867
  0.000840555,                            !- Field 16868
  Until: 09:00,                           !- Field 16869
  0.010004434,                            !- Field 16870
  Until: 10:00,                           !- Field 16871
  0.207842822,                            !- Field 16872
  Until: 11:00,                           !- Field 16873
  0.27137552,                             !- Field 16874
  Until: 12:00,                           !- Field 16875
  0.147134361,                            !- Field 16876
  Until: 13:00,                           !- Field 16877
  0.044146051,                            !- Field 16878
  Until: 14:00,                           !- Field 16879
  0.204925139,                            !- Field 16880
  Until: 15:00,                           !- Field 16881
  0.252151015,                            !- Field 16882
  Until: 16:00,                           !- Field 16883
  0.078119564,                            !- Field 16884
  Until: 17:00,                           !- Field 16885
  0.254688845,                            !- Field 16886
  Until: 18:00,                           !- Field 16887
  0.241976377,                            !- Field 16888
  Until: 19:00,                           !- Field 16889
  0.215441727,                            !- Field 16890
  Until: 20:00,                           !- Field 16891
  0.211621001,                            !- Field 16892
  Until: 21:00,                           !- Field 16893
  0.209530597,                            !- Field 16894
  Until: 22:00,                           !- Field 16895
  0.206073027,                            !- Field 16896
  Until: 23:00,                           !- Field 16897
  0.206703105,                            !- Field 16898
  Until: 24:00,                           !- Field 16899
  0.123221173,                            !- Field 16900
  Through: 12/05,                         !- Field 16901
  For: AllDays,                           !- Field 16902
  Until: 01:00,                           !- Field 16903
  0.138111311,                            !- Field 16904
  Until: 02:00,                           !- Field 16905
  0.081345094,                            !- Field 16906
  Until: 03:00,                           !- Field 16907
  0.070217395,                            !- Field 16908
  Until: 04:00,                           !- Field 16909
  0.054769257,                            !- Field 16910
  Until: 05:00,                           !- Field 16911
  0.010630428,                            !- Field 16912
  Until: 06:00,                           !- Field 16913
  0.000508982,                            !- Field 16914
  Until: 07:00,                           !- Field 16915
  0.000508792,                            !- Field 16916
  Until: 08:00,                           !- Field 16917
  0.051330486,                            !- Field 16918
  Until: 09:00,                           !- Field 16919
  0.262818356,                            !- Field 16920
  Until: 10:00,                           !- Field 16921
  0.088596321,                            !- Field 16922
  Until: 11:00,                           !- Field 16923
  0.000703044,                            !- Field 16924
  Until: 12:00,                           !- Field 16925
  0.002483478,                            !- Field 16926
  Until: 13:00,                           !- Field 16927
  0.150284442,                            !- Field 16928
  Until: 14:00,                           !- Field 16929
  0.231086059,                            !- Field 16930
  Until: 15:00,                           !- Field 16931
  0.084931409,                            !- Field 16932
  Until: 16:00,                           !- Field 16933
  0.081477292,                            !- Field 16934
  Until: 17:00,                           !- Field 16935
  0.001103372,                            !- Field 16936
  Until: 18:00,                           !- Field 16937
  0.141202823,                            !- Field 16938
  Until: 19:00,                           !- Field 16939
  0.400076831,                            !- Field 16940
  Until: 20:00,                           !- Field 16941
  0.42313759,                             !- Field 16942
  Until: 21:00,                           !- Field 16943
  0.476469053,                            !- Field 16944
  Until: 22:00,                           !- Field 16945
  0.069515684,                            !- Field 16946
  Until: 23:00,                           !- Field 16947
  0.115686812,                            !- Field 16948
  Until: 24:00,                           !- Field 16949
  0.028035418,                            !- Field 16950
  Through: 12/06,                         !- Field 16951
  For: AllDays,                           !- Field 16952
  Until: 01:00,                           !- Field 16953
  0.003102349,                            !- Field 16954
  Until: 02:00,                           !- Field 16955
  0.088407635,                            !- Field 16956
  Until: 03:00,                           !- Field 16957
  0.016195183,                            !- Field 16958
  Until: 04:00,                           !- Field 16959
  0.000889418,                            !- Field 16960
  Until: 05:00,                           !- Field 16961
  0.000890569,                            !- Field 16962
  Until: 06:00,                           !- Field 16963
  0.000889577,                            !- Field 16964
  Until: 07:00,                           !- Field 16965
  0.000897601,                            !- Field 16966
  Until: 08:00,                           !- Field 16967
  0.015391812,                            !- Field 16968
  Until: 09:00,                           !- Field 16969
  0.149476684,                            !- Field 16970
  Until: 10:00,                           !- Field 16971
  0.051446503,                            !- Field 16972
  Until: 11:00,                           !- Field 16973
  0.086707427,                            !- Field 16974
  Until: 12:00,                           !- Field 16975
  0.054115118,                            !- Field 16976
  Until: 13:00,                           !- Field 16977
  0.108315064,                            !- Field 16978
  Until: 14:00,                           !- Field 16979
  0.00135713,                             !- Field 16980
  Until: 15:00,                           !- Field 16981
  0.0008908,                              !- Field 16982
  Until: 16:00,                           !- Field 16983
  0.000887343,                            !- Field 16984
  Until: 17:00,                           !- Field 16985
  0.001870647,                            !- Field 16986
  Until: 18:00,                           !- Field 16987
  0.275283553,                            !- Field 16988
  Until: 19:00,                           !- Field 16989
  0.207122376,                            !- Field 16990
  Until: 20:00,                           !- Field 16991
  0.219646915,                            !- Field 16992
  Until: 21:00,                           !- Field 16993
  0.337796966,                            !- Field 16994
  Until: 22:00,                           !- Field 16995
  0.156967612,                            !- Field 16996
  Until: 23:00,                           !- Field 16997
  0.277806628,                            !- Field 16998
  Until: 24:00,                           !- Field 16999
  0.17476843,                             !- Field 17000
  Through: 12/07,                         !- Field 17001
  For: AllDays,                           !- Field 17002
  Until: 01:00,                           !- Field 17003
  0.044634616,                            !- Field 17004
  Until: 02:00,                           !- Field 17005
  0.069221494,                            !- Field 17006
  Until: 03:00,                           !- Field 17007
  0.027532869,                            !- Field 17008
  Until: 04:00,                           !- Field 17009
  0.000917523,                            !- Field 17010
  Until: 05:00,                           !- Field 17011
  0.000919998,                            !- Field 17012
  Until: 06:00,                           !- Field 17013
  0.000909082,                            !- Field 17014
  Until: 07:00,                           !- Field 17015
  0.000760385,                            !- Field 17016
  Until: 08:00,                           !- Field 17017
  0.098585528,                            !- Field 17018
  Until: 09:00,                           !- Field 17019
  0.144823158,                            !- Field 17020
  Until: 10:00,                           !- Field 17021
  0.136059669,                            !- Field 17022
  Until: 11:00,                           !- Field 17023
  0.104741385,                            !- Field 17024
  Until: 12:00,                           !- Field 17025
  0.022828357,                            !- Field 17026
  Until: 13:00,                           !- Field 17027
  0.180083087,                            !- Field 17028
  Until: 14:00,                           !- Field 17029
  0.194455739,                            !- Field 17030
  Until: 15:00,                           !- Field 17031
  0.058530155,                            !- Field 17032
  Until: 16:00,                           !- Field 17033
  0.201388599,                            !- Field 17034
  Until: 17:00,                           !- Field 17035
  0.111008617,                            !- Field 17036
  Until: 18:00,                           !- Field 17037
  0.015925474,                            !- Field 17038
  Until: 19:00,                           !- Field 17039
  0.314288247,                            !- Field 17040
  Until: 20:00,                           !- Field 17041
  0.602425092,                            !- Field 17042
  Until: 21:00,                           !- Field 17043
  0.715157692,                            !- Field 17044
  Until: 22:00,                           !- Field 17045
  0.235023013,                            !- Field 17046
  Until: 23:00,                           !- Field 17047
  0.107138745,                            !- Field 17048
  Until: 24:00,                           !- Field 17049
  0.048210668,                            !- Field 17050
  Through: 12/08,                         !- Field 17051
  For: AllDays,                           !- Field 17052
  Until: 01:00,                           !- Field 17053
  0.005476561,                            !- Field 17054
  Until: 02:00,                           !- Field 17055
  0.001811268,                            !- Field 17056
  Until: 03:00,                           !- Field 17057
  0.002183578,                            !- Field 17058
  Until: 04:00,                           !- Field 17059
  0.00178814,                             !- Field 17060
  Until: 05:00,                           !- Field 17061
  0.001692738,                            !- Field 17062
  Until: 06:00,                           !- Field 17063
  0.001229897,                            !- Field 17064
  Until: 07:00,                           !- Field 17065
  0.001268085,                            !- Field 17066
  Until: 08:00,                           !- Field 17067
  0.001033936,                            !- Field 17068
  Until: 09:00,                           !- Field 17069
  0.000867099,                            !- Field 17070
  Until: 10:00,                           !- Field 17071
  0.00078231,                             !- Field 17072
  Until: 11:00,                           !- Field 17073
  0.000798865,                            !- Field 17074
  Until: 12:00,                           !- Field 17075
  0.00077078,                             !- Field 17076
  Until: 13:00,                           !- Field 17077
  0.000755369,                            !- Field 17078
  Until: 14:00,                           !- Field 17079
  0.000778538,                            !- Field 17080
  Until: 15:00,                           !- Field 17081
  0.000771542,                            !- Field 17082
  Until: 16:00,                           !- Field 17083
  0.000742787,                            !- Field 17084
  Until: 17:00,                           !- Field 17085
  0.006041598,                            !- Field 17086
  Until: 18:00,                           !- Field 17087
  0.18837246,                             !- Field 17088
  Until: 19:00,                           !- Field 17089
  0.229305174,                            !- Field 17090
  Until: 20:00,                           !- Field 17091
  0.207600174,                            !- Field 17092
  Until: 21:00,                           !- Field 17093
  0.2619612,                              !- Field 17094
  Until: 22:00,                           !- Field 17095
  0.132548399,                            !- Field 17096
  Until: 23:00,                           !- Field 17097
  0.069835447,                            !- Field 17098
  Until: 24:00,                           !- Field 17099
  0.024667266,                            !- Field 17100
  Through: 12/09,                         !- Field 17101
  For: AllDays,                           !- Field 17102
  Until: 01:00,                           !- Field 17103
  0.00081688,                             !- Field 17104
  Until: 02:00,                           !- Field 17105
  0.079690267,                            !- Field 17106
  Until: 03:00,                           !- Field 17107
  0.001510098,                            !- Field 17108
  Until: 04:00,                           !- Field 17109
  0.000936782,                            !- Field 17110
  Until: 05:00,                           !- Field 17111
  0.000931937,                            !- Field 17112
  Until: 06:00,                           !- Field 17113
  0.00092277,                             !- Field 17114
  Until: 07:00,                           !- Field 17115
  0.000926011,                            !- Field 17116
  Until: 08:00,                           !- Field 17117
  0.087901028,                            !- Field 17118
  Until: 09:00,                           !- Field 17119
  0.183450356,                            !- Field 17120
  Until: 10:00,                           !- Field 17121
  0.002887671,                            !- Field 17122
  Until: 11:00,                           !- Field 17123
  0.178489635,                            !- Field 17124
  Until: 12:00,                           !- Field 17125
  0.100327093,                            !- Field 17126
  Until: 13:00,                           !- Field 17127
  0.074439594,                            !- Field 17128
  Until: 14:00,                           !- Field 17129
  0.141148528,                            !- Field 17130
  Until: 15:00,                           !- Field 17131
  0.249831938,                            !- Field 17132
  Until: 16:00,                           !- Field 17133
  0.257626267,                            !- Field 17134
  Until: 17:00,                           !- Field 17135
  0.074290098,                            !- Field 17136
  Until: 18:00,                           !- Field 17137
  0.074024934,                            !- Field 17138
  Until: 19:00,                           !- Field 17139
  0.363576051,                            !- Field 17140
  Until: 20:00,                           !- Field 17141
  0.159632354,                            !- Field 17142
  Until: 21:00,                           !- Field 17143
  0.121459784,                            !- Field 17144
  Until: 22:00,                           !- Field 17145
  0.140834213,                            !- Field 17146
  Until: 23:00,                           !- Field 17147
  0.05364664,                             !- Field 17148
  Until: 24:00,                           !- Field 17149
  0.042055698,                            !- Field 17150
  Through: 12/10,                         !- Field 17151
  For: AllDays,                           !- Field 17152
  Until: 01:00,                           !- Field 17153
  0.131305379,                            !- Field 17154
  Until: 02:00,                           !- Field 17155
  0.019406036,                            !- Field 17156
  Until: 03:00,                           !- Field 17157
  0.002075184,                            !- Field 17158
  Until: 04:00,                           !- Field 17159
  0.00173902,                             !- Field 17160
  Until: 05:00,                           !- Field 17161
  0.001663953,                            !- Field 17162
  Until: 06:00,                           !- Field 17163
  0.001328639,                            !- Field 17164
  Until: 07:00,                           !- Field 17165
  0.00129553,                             !- Field 17166
  Until: 08:00,                           !- Field 17167
  0.00112189,                             !- Field 17168
  Until: 09:00,                           !- Field 17169
  0.009335188,                            !- Field 17170
  Until: 10:00,                           !- Field 17171
  0.232392455,                            !- Field 17172
  Until: 11:00,                           !- Field 17173
  0.203309962,                            !- Field 17174
  Until: 12:00,                           !- Field 17175
  0.128402185,                            !- Field 17176
  Until: 13:00,                           !- Field 17177
  0.394375989,                            !- Field 17178
  Until: 14:00,                           !- Field 17179
  0.541796075,                            !- Field 17180
  Until: 15:00,                           !- Field 17181
  0.356551717,                            !- Field 17182
  Until: 16:00,                           !- Field 17183
  0.310960318,                            !- Field 17184
  Until: 17:00,                           !- Field 17185
  0.13584438,                             !- Field 17186
  Until: 18:00,                           !- Field 17187
  0.142926443,                            !- Field 17188
  Until: 19:00,                           !- Field 17189
  0.007452049,                            !- Field 17190
  Until: 20:00,                           !- Field 17191
  0.268247072,                            !- Field 17192
  Until: 21:00,                           !- Field 17193
  0.206784615,                            !- Field 17194
  Until: 22:00,                           !- Field 17195
  0.170622966,                            !- Field 17196
  Until: 23:00,                           !- Field 17197
  0.198488332,                            !- Field 17198
  Until: 24:00,                           !- Field 17199
  0.09882388,                             !- Field 17200
  Through: 12/11,                         !- Field 17201
  For: AllDays,                           !- Field 17202
  Until: 01:00,                           !- Field 17203
  0.009738924,                            !- Field 17204
  Until: 02:00,                           !- Field 17205
  0.001408945,                            !- Field 17206
  Until: 03:00,                           !- Field 17207
  0.10385118,                             !- Field 17208
  Until: 04:00,                           !- Field 17209
  0.002027066,                            !- Field 17210
  Until: 05:00,                           !- Field 17211
  0.001855541,                            !- Field 17212
  Until: 06:00,                           !- Field 17213
  0.001039062,                            !- Field 17214
  Until: 07:00,                           !- Field 17215
  0.000838985,                            !- Field 17216
  Until: 08:00,                           !- Field 17217
  0.000840555,                            !- Field 17218
  Until: 09:00,                           !- Field 17219
  0.010004434,                            !- Field 17220
  Until: 10:00,                           !- Field 17221
  0.207842822,                            !- Field 17222
  Until: 11:00,                           !- Field 17223
  0.27137552,                             !- Field 17224
  Until: 12:00,                           !- Field 17225
  0.147134361,                            !- Field 17226
  Until: 13:00,                           !- Field 17227
  0.044146051,                            !- Field 17228
  Until: 14:00,                           !- Field 17229
  0.204925139,                            !- Field 17230
  Until: 15:00,                           !- Field 17231
  0.252151015,                            !- Field 17232
  Until: 16:00,                           !- Field 17233
  0.078119564,                            !- Field 17234
  Until: 17:00,                           !- Field 17235
  0.254688845,                            !- Field 17236
  Until: 18:00,                           !- Field 17237
  0.241976377,                            !- Field 17238
  Until: 19:00,                           !- Field 17239
  0.215441727,                            !- Field 17240
  Until: 20:00,                           !- Field 17241
  0.211621001,                            !- Field 17242
  Until: 21:00,                           !- Field 17243
  0.209530597,                            !- Field 17244
  Until: 22:00,                           !- Field 17245
  0.206073027,                            !- Field 17246
  Until: 23:00,                           !- Field 17247
  0.206703105,                            !- Field 17248
  Until: 24:00,                           !- Field 17249
  0.123221173,                            !- Field 17250
  Through: 12/12,                         !- Field 17251
  For: AllDays,                           !- Field 17252
  Until: 01:00,                           !- Field 17253
  0.138111311,                            !- Field 17254
  Until: 02:00,                           !- Field 17255
  0.081345094,                            !- Field 17256
  Until: 03:00,                           !- Field 17257
  0.070217395,                            !- Field 17258
  Until: 04:00,                           !- Field 17259
  0.054769257,                            !- Field 17260
  Until: 05:00,                           !- Field 17261
  0.010630428,                            !- Field 17262
  Until: 06:00,                           !- Field 17263
  0.000508982,                            !- Field 17264
  Until: 07:00,                           !- Field 17265
  0.000508792,                            !- Field 17266
  Until: 08:00,                           !- Field 17267
  0.051330486,                            !- Field 17268
  Until: 09:00,                           !- Field 17269
  0.262818356,                            !- Field 17270
  Until: 10:00,                           !- Field 17271
  0.088596321,                            !- Field 17272
  Until: 11:00,                           !- Field 17273
  0.000703044,                            !- Field 17274
  Until: 12:00,                           !- Field 17275
  0.002483478,                            !- Field 17276
  Until: 13:00,                           !- Field 17277
  0.150284442,                            !- Field 17278
  Until: 14:00,                           !- Field 17279
  0.231086059,                            !- Field 17280
  Until: 15:00,                           !- Field 17281
  0.084931409,                            !- Field 17282
  Until: 16:00,                           !- Field 17283
  0.081477292,                            !- Field 17284
  Until: 17:00,                           !- Field 17285
  0.001103372,                            !- Field 17286
  Until: 18:00,                           !- Field 17287
  0.141202823,                            !- Field 17288
  Until: 19:00,                           !- Field 17289
  0.400076831,                            !- Field 17290
  Until: 20:00,                           !- Field 17291
  0.42313759,                             !- Field 17292
  Until: 21:00,                           !- Field 17293
  0.476469053,                            !- Field 17294
  Until: 22:00,                           !- Field 17295
  0.069515684,                            !- Field 17296
  Until: 23:00,                           !- Field 17297
  0.115686812,                            !- Field 17298
  Until: 24:00,                           !- Field 17299
  0.028035418,                            !- Field 17300
  Through: 12/13,                         !- Field 17301
  For: AllDays,                           !- Field 17302
  Until: 01:00,                           !- Field 17303
  0.003102349,                            !- Field 17304
  Until: 02:00,                           !- Field 17305
  0.088407635,                            !- Field 17306
  Until: 03:00,                           !- Field 17307
  0.016195183,                            !- Field 17308
  Until: 04:00,                           !- Field 17309
  0.000889418,                            !- Field 17310
  Until: 05:00,                           !- Field 17311
  0.000890569,                            !- Field 17312
  Until: 06:00,                           !- Field 17313
  0.000889577,                            !- Field 17314
  Until: 07:00,                           !- Field 17315
  0.000897601,                            !- Field 17316
  Until: 08:00,                           !- Field 17317
  0.015391812,                            !- Field 17318
  Until: 09:00,                           !- Field 17319
  0.149476684,                            !- Field 17320
  Until: 10:00,                           !- Field 17321
  0.051446503,                            !- Field 17322
  Until: 11:00,                           !- Field 17323
  0.086707427,                            !- Field 17324
  Until: 12:00,                           !- Field 17325
  0.054115118,                            !- Field 17326
  Until: 13:00,                           !- Field 17327
  0.108315064,                            !- Field 17328
  Until: 14:00,                           !- Field 17329
  0.00135713,                             !- Field 17330
  Until: 15:00,                           !- Field 17331
  0.0008908,                              !- Field 17332
  Until: 16:00,                           !- Field 17333
  0.000887343,                            !- Field 17334
  Until: 17:00,                           !- Field 17335
  0.001870647,                            !- Field 17336
  Until: 18:00,                           !- Field 17337
  0.275283553,                            !- Field 17338
  Until: 19:00,                           !- Field 17339
  0.207122376,                            !- Field 17340
  Until: 20:00,                           !- Field 17341
  0.219646915,                            !- Field 17342
  Until: 21:00,                           !- Field 17343
  0.337796966,                            !- Field 17344
  Until: 22:00,                           !- Field 17345
  0.156967612,                            !- Field 17346
  Until: 23:00,                           !- Field 17347
  0.277806628,                            !- Field 17348
  Until: 24:00,                           !- Field 17349
  0.17476843,                             !- Field 17350
  Through: 12/14,                         !- Field 17351
  For: AllDays,                           !- Field 17352
  Until: 01:00,                           !- Field 17353
  0.044634616,                            !- Field 17354
  Until: 02:00,                           !- Field 17355
  0.069221494,                            !- Field 17356
  Until: 03:00,                           !- Field 17357
  0.027532869,                            !- Field 17358
  Until: 04:00,                           !- Field 17359
  0.000917523,                            !- Field 17360
  Until: 05:00,                           !- Field 17361
  0.000919998,                            !- Field 17362
  Until: 06:00,                           !- Field 17363
  0.000909082,                            !- Field 17364
  Until: 07:00,                           !- Field 17365
  0.000760385,                            !- Field 17366
  Until: 08:00,                           !- Field 17367
  0.098585528,                            !- Field 17368
  Until: 09:00,                           !- Field 17369
  0.144823158,                            !- Field 17370
  Until: 10:00,                           !- Field 17371
  0.136059669,                            !- Field 17372
  Until: 11:00,                           !- Field 17373
  0.104741385,                            !- Field 17374
  Until: 12:00,                           !- Field 17375
  0.022828357,                            !- Field 17376
  Until: 13:00,                           !- Field 17377
  0.180083087,                            !- Field 17378
  Until: 14:00,                           !- Field 17379
  0.194455739,                            !- Field 17380
  Until: 15:00,                           !- Field 17381
  0.058530155,                            !- Field 17382
  Until: 16:00,                           !- Field 17383
  0.201388599,                            !- Field 17384
  Until: 17:00,                           !- Field 17385
  0.111008617,                            !- Field 17386
  Until: 18:00,                           !- Field 17387
  0.015925474,                            !- Field 17388
  Until: 19:00,                           !- Field 17389
  0.314288247,                            !- Field 17390
  Until: 20:00,                           !- Field 17391
  0.602425092,                            !- Field 17392
  Until: 21:00,                           !- Field 17393
  0.715157692,                            !- Field 17394
  Until: 22:00,                           !- Field 17395
  0.235023013,                            !- Field 17396
  Until: 23:00,                           !- Field 17397
  0.107138745,                            !- Field 17398
  Until: 24:00,                           !- Field 17399
  0.048210668,                            !- Field 17400
  Through: 12/15,                         !- Field 17401
  For: AllDays,                           !- Field 17402
  Until: 01:00,                           !- Field 17403
  0.005476561,                            !- Field 17404
  Until: 02:00,                           !- Field 17405
  0.001811268,                            !- Field 17406
  Until: 03:00,                           !- Field 17407
  0.002183578,                            !- Field 17408
  Until: 04:00,                           !- Field 17409
  0.00178814,                             !- Field 17410
  Until: 05:00,                           !- Field 17411
  0.001692738,                            !- Field 17412
  Until: 06:00,                           !- Field 17413
  0.001229897,                            !- Field 17414
  Until: 07:00,                           !- Field 17415
  0.001268085,                            !- Field 17416
  Until: 08:00,                           !- Field 17417
  0.001033936,                            !- Field 17418
  Until: 09:00,                           !- Field 17419
  0.000867099,                            !- Field 17420
  Until: 10:00,                           !- Field 17421
  0.00078231,                             !- Field 17422
  Until: 11:00,                           !- Field 17423
  0.000798865,                            !- Field 17424
  Until: 12:00,                           !- Field 17425
  0.00077078,                             !- Field 17426
  Until: 13:00,                           !- Field 17427
  0.000755369,                            !- Field 17428
  Until: 14:00,                           !- Field 17429
  0.000778538,                            !- Field 17430
  Until: 15:00,                           !- Field 17431
  0.000771542,                            !- Field 17432
  Until: 16:00,                           !- Field 17433
  0.000742787,                            !- Field 17434
  Until: 17:00,                           !- Field 17435
  0.006041598,                            !- Field 17436
  Until: 18:00,                           !- Field 17437
  0.18837246,                             !- Field 17438
  Until: 19:00,                           !- Field 17439
  0.229305174,                            !- Field 17440
  Until: 20:00,                           !- Field 17441
  0.207600174,                            !- Field 17442
  Until: 21:00,                           !- Field 17443
  0.2619612,                              !- Field 17444
  Until: 22:00,                           !- Field 17445
  0.132548399,                            !- Field 17446
  Until: 23:00,                           !- Field 17447
  0.069835447,                            !- Field 17448
  Until: 24:00,                           !- Field 17449
  0.024667266,                            !- Field 17450
  Through: 12/16,                         !- Field 17451
  For: AllDays,                           !- Field 17452
  Until: 01:00,                           !- Field 17453
  0.00081688,                             !- Field 17454
  Until: 02:00,                           !- Field 17455
  0.079690267,                            !- Field 17456
  Until: 03:00,                           !- Field 17457
  0.001510098,                            !- Field 17458
  Until: 04:00,                           !- Field 17459
  0.000936782,                            !- Field 17460
  Until: 05:00,                           !- Field 17461
  0.000931937,                            !- Field 17462
  Until: 06:00,                           !- Field 17463
  0.00092277,                             !- Field 17464
  Until: 07:00,                           !- Field 17465
  0.000926011,                            !- Field 17466
  Until: 08:00,                           !- Field 17467
  0.087901028,                            !- Field 17468
  Until: 09:00,                           !- Field 17469
  0.183450356,                            !- Field 17470
  Until: 10:00,                           !- Field 17471
  0.002887671,                            !- Field 17472
  Until: 11:00,                           !- Field 17473
  0.178489635,                            !- Field 17474
  Until: 12:00,                           !- Field 17475
  0.100327093,                            !- Field 17476
  Until: 13:00,                           !- Field 17477
  0.074439594,                            !- Field 17478
  Until: 14:00,                           !- Field 17479
  0.141148528,                            !- Field 17480
  Until: 15:00,                           !- Field 17481
  0.249831938,                            !- Field 17482
  Until: 16:00,                           !- Field 17483
  0.257626267,                            !- Field 17484
  Until: 17:00,                           !- Field 17485
  0.074290098,                            !- Field 17486
  Until: 18:00,                           !- Field 17487
  0.074024934,                            !- Field 17488
  Until: 19:00,                           !- Field 17489
  0.363576051,                            !- Field 17490
  Until: 20:00,                           !- Field 17491
  0.159632354,                            !- Field 17492
  Until: 21:00,                           !- Field 17493
  0.121459784,                            !- Field 17494
  Until: 22:00,                           !- Field 17495
  0.140834213,                            !- Field 17496
  Until: 23:00,                           !- Field 17497
  0.05364664,                             !- Field 17498
  Until: 24:00,                           !- Field 17499
  0.042055698,                            !- Field 17500
  Through: 12/17,                         !- Field 17501
  For: AllDays,                           !- Field 17502
  Until: 01:00,                           !- Field 17503
  0.131305379,                            !- Field 17504
  Until: 02:00,                           !- Field 17505
  0.019406036,                            !- Field 17506
  Until: 03:00,                           !- Field 17507
  0.002075184,                            !- Field 17508
  Until: 04:00,                           !- Field 17509
  0.00173902,                             !- Field 17510
  Until: 05:00,                           !- Field 17511
  0.001663953,                            !- Field 17512
  Until: 06:00,                           !- Field 17513
  0.001328639,                            !- Field 17514
  Until: 07:00,                           !- Field 17515
  0.00129553,                             !- Field 17516
  Until: 08:00,                           !- Field 17517
  0.00112189,                             !- Field 17518
  Until: 09:00,                           !- Field 17519
  0.009335188,                            !- Field 17520
  Until: 10:00,                           !- Field 17521
  0.232392455,                            !- Field 17522
  Until: 11:00,                           !- Field 17523
  0.203309962,                            !- Field 17524
  Until: 12:00,                           !- Field 17525
  0.128402185,                            !- Field 17526
  Until: 13:00,                           !- Field 17527
  0.394375989,                            !- Field 17528
  Until: 14:00,                           !- Field 17529
  0.541796075,                            !- Field 17530
  Until: 15:00,                           !- Field 17531
  0.356551717,                            !- Field 17532
  Until: 16:00,                           !- Field 17533
  0.310960318,                            !- Field 17534
  Until: 17:00,                           !- Field 17535
  0.13584438,                             !- Field 17536
  Until: 18:00,                           !- Field 17537
  0.142926443,                            !- Field 17538
  Until: 19:00,                           !- Field 17539
  0.007452049,                            !- Field 17540
  Until: 20:00,                           !- Field 17541
  0.268247072,                            !- Field 17542
  Until: 21:00,                           !- Field 17543
  0.206784615,                            !- Field 17544
  Until: 22:00,                           !- Field 17545
  0.170622966,                            !- Field 17546
  Until: 23:00,                           !- Field 17547
  0.198488332,                            !- Field 17548
  Until: 24:00,                           !- Field 17549
  0.09882388,                             !- Field 17550
  Through: 12/18,                         !- Field 17551
  For: AllDays,                           !- Field 17552
  Until: 01:00,                           !- Field 17553
  0.009738924,                            !- Field 17554
  Until: 02:00,                           !- Field 17555
  0.001408945,                            !- Field 17556
  Until: 03:00,                           !- Field 17557
  0.10385118,                             !- Field 17558
  Until: 04:00,                           !- Field 17559
  0.002027066,                            !- Field 17560
  Until: 05:00,                           !- Field 17561
  0.001855541,                            !- Field 17562
  Until: 06:00,                           !- Field 17563
  0.001039062,                            !- Field 17564
  Until: 07:00,                           !- Field 17565
  0.000838985,                            !- Field 17566
  Until: 08:00,                           !- Field 17567
  0.000840555,                            !- Field 17568
  Until: 09:00,                           !- Field 17569
  0.010004434,                            !- Field 17570
  Until: 10:00,                           !- Field 17571
  0.207842822,                            !- Field 17572
  Until: 11:00,                           !- Field 17573
  0.27137552,                             !- Field 17574
  Until: 12:00,                           !- Field 17575
  0.147134361,                            !- Field 17576
  Until: 13:00,                           !- Field 17577
  0.044146051,                            !- Field 17578
  Until: 14:00,                           !- Field 17579
  0.204925139,                            !- Field 17580
  Until: 15:00,                           !- Field 17581
  0.252151015,                            !- Field 17582
  Until: 16:00,                           !- Field 17583
  0.078119564,                            !- Field 17584
  Until: 17:00,                           !- Field 17585
  0.254688845,                            !- Field 17586
  Until: 18:00,                           !- Field 17587
  0.241976377,                            !- Field 17588
  Until: 19:00,                           !- Field 17589
  0.215441727,                            !- Field 17590
  Until: 20:00,                           !- Field 17591
  0.211621001,                            !- Field 17592
  Until: 21:00,                           !- Field 17593
  0.209530597,                            !- Field 17594
  Until: 22:00,                           !- Field 17595
  0.206073027,                            !- Field 17596
  Until: 23:00,                           !- Field 17597
  0.206703105,                            !- Field 17598
  Until: 24:00,                           !- Field 17599
  0.123221173,                            !- Field 17600
  Through: 12/19,                         !- Field 17601
  For: AllDays,                           !- Field 17602
  Until: 01:00,                           !- Field 17603
  0.138111311,                            !- Field 17604
  Until: 02:00,                           !- Field 17605
  0.081345094,                            !- Field 17606
  Until: 03:00,                           !- Field 17607
  0.070217395,                            !- Field 17608
  Until: 04:00,                           !- Field 17609
  0.054769257,                            !- Field 17610
  Until: 05:00,                           !- Field 17611
  0.010630428,                            !- Field 17612
  Until: 06:00,                           !- Field 17613
  0.000508982,                            !- Field 17614
  Until: 07:00,                           !- Field 17615
  0.000508792,                            !- Field 17616
  Until: 08:00,                           !- Field 17617
  0.051330486,                            !- Field 17618
  Until: 09:00,                           !- Field 17619
  0.262818356,                            !- Field 17620
  Until: 10:00,                           !- Field 17621
  0.088596321,                            !- Field 17622
  Until: 11:00,                           !- Field 17623
  0.000703044,                            !- Field 17624
  Until: 12:00,                           !- Field 17625
  0.002483478,                            !- Field 17626
  Until: 13:00,                           !- Field 17627
  0.150284442,                            !- Field 17628
  Until: 14:00,                           !- Field 17629
  0.231086059,                            !- Field 17630
  Until: 15:00,                           !- Field 17631
  0.084931409,                            !- Field 17632
  Until: 16:00,                           !- Field 17633
  0.081477292,                            !- Field 17634
  Until: 17:00,                           !- Field 17635
  0.001103372,                            !- Field 17636
  Until: 18:00,                           !- Field 17637
  0.141202823,                            !- Field 17638
  Until: 19:00,                           !- Field 17639
  0.400076831,                            !- Field 17640
  Until: 20:00,                           !- Field 17641
  0.42313759,                             !- Field 17642
  Until: 21:00,                           !- Field 17643
  0.476469053,                            !- Field 17644
  Until: 22:00,                           !- Field 17645
  0.069515684,                            !- Field 17646
  Until: 23:00,                           !- Field 17647
  0.115686812,                            !- Field 17648
  Until: 24:00,                           !- Field 17649
  0.028035418,                            !- Field 17650
  Through: 12/20,                         !- Field 17651
  For: AllDays,                           !- Field 17652
  Until: 01:00,                           !- Field 17653
  0.003102349,                            !- Field 17654
  Until: 02:00,                           !- Field 17655
  0.088407635,                            !- Field 17656
  Until: 03:00,                           !- Field 17657
  0.016195183,                            !- Field 17658
  Until: 04:00,                           !- Field 17659
  0.000889418,                            !- Field 17660
  Until: 05:00,                           !- Field 17661
  0.000890569,                            !- Field 17662
  Until: 06:00,                           !- Field 17663
  0.000889577,                            !- Field 17664
  Until: 07:00,                           !- Field 17665
  0.000897601,                            !- Field 17666
  Until: 08:00,                           !- Field 17667
  0.015391812,                            !- Field 17668
  Until: 09:00,                           !- Field 17669
  0.149476684,                            !- Field 17670
  Until: 10:00,                           !- Field 17671
  0.051446503,                            !- Field 17672
  Until: 11:00,                           !- Field 17673
  0.086707427,                            !- Field 17674
  Until: 12:00,                           !- Field 17675
  0.054115118,                            !- Field 17676
  Until: 13:00,                           !- Field 17677
  0.108315064,                            !- Field 17678
  Until: 14:00,                           !- Field 17679
  0.00135713,                             !- Field 17680
  Until: 15:00,                           !- Field 17681
  0.0008908,                              !- Field 17682
  Until: 16:00,                           !- Field 17683
  0.000887343,                            !- Field 17684
  Until: 17:00,                           !- Field 17685
  0.001870647,                            !- Field 17686
  Until: 18:00,                           !- Field 17687
  0.275283553,                            !- Field 17688
  Until: 19:00,                           !- Field 17689
  0.207122376,                            !- Field 17690
  Until: 20:00,                           !- Field 17691
  0.219646915,                            !- Field 17692
  Until: 21:00,                           !- Field 17693
  0.337796966,                            !- Field 17694
  Until: 22:00,                           !- Field 17695
  0.156967612,                            !- Field 17696
  Until: 23:00,                           !- Field 17697
  0.277806628,                            !- Field 17698
  Until: 24:00,                           !- Field 17699
  0.17476843,                             !- Field 17700
  Through: 12/21,                         !- Field 17701
  For: AllDays,                           !- Field 17702
  Until: 01:00,                           !- Field 17703
  0.044634616,                            !- Field 17704
  Until: 02:00,                           !- Field 17705
  0.069221494,                            !- Field 17706
  Until: 03:00,                           !- Field 17707
  0.027532869,                            !- Field 17708
  Until: 04:00,                           !- Field 17709
  0.000917523,                            !- Field 17710
  Until: 05:00,                           !- Field 17711
  0.000919998,                            !- Field 17712
  Until: 06:00,                           !- Field 17713
  0.000909082,                            !- Field 17714
  Until: 07:00,                           !- Field 17715
  0.000760385,                            !- Field 17716
  Until: 08:00,                           !- Field 17717
  0.098585528,                            !- Field 17718
  Until: 09:00,                           !- Field 17719
  0.144823158,                            !- Field 17720
  Until: 10:00,                           !- Field 17721
  0.136059669,                            !- Field 17722
  Until: 11:00,                           !- Field 17723
  0.104741385,                            !- Field 17724
  Until: 12:00,                           !- Field 17725
  0.022828357,                            !- Field 17726
  Until: 13:00,                           !- Field 17727
  0.180083087,                            !- Field 17728
  Until: 14:00,                           !- Field 17729
  0.194455739,                            !- Field 17730
  Until: 15:00,                           !- Field 17731
  0.058530155,                            !- Field 17732
  Until: 16:00,                           !- Field 17733
  0.201388599,                            !- Field 17734
  Until: 17:00,                           !- Field 17735
  0.111008617,                            !- Field 17736
  Until: 18:00,                           !- Field 17737
  0.015925474,                            !- Field 17738
  Until: 19:00,                           !- Field 17739
  0.314288247,                            !- Field 17740
  Until: 20:00,                           !- Field 17741
  0.602425092,                            !- Field 17742
  Until: 21:00,                           !- Field 17743
  0.715157692,                            !- Field 17744
  Until: 22:00,                           !- Field 17745
  0.235023013,                            !- Field 17746
  Until: 23:00,                           !- Field 17747
  0.107138745,                            !- Field 17748
  Until: 24:00,                           !- Field 17749
  0.048210668,                            !- Field 17750
  Through: 12/22,                         !- Field 17751
  For: AllDays,                           !- Field 17752
  Until: 01:00,                           !- Field 17753
  0.005476561,                            !- Field 17754
  Until: 02:00,                           !- Field 17755
  0.001811268,                            !- Field 17756
  Until: 03:00,                           !- Field 17757
  0.002183578,                            !- Field 17758
  Until: 04:00,                           !- Field 17759
  0.00178814,                             !- Field 17760
  Until: 05:00,                           !- Field 17761
  0.001692738,                            !- Field 17762
  Until: 06:00,                           !- Field 17763
  0.001229897,                            !- Field 17764
  Until: 07:00,                           !- Field 17765
  0.001268085,                            !- Field 17766
  Until: 08:00,                           !- Field 17767
  0.001033936,                            !- Field 17768
  Until: 09:00,                           !- Field 17769
  0.000867099,                            !- Field 17770
  Until: 10:00,                           !- Field 17771
  0.00078231,                             !- Field 17772
  Until: 11:00,                           !- Field 17773
  0.000798865,                            !- Field 17774
  Until: 12:00,                           !- Field 17775
  0.00077078,                             !- Field 17776
  Until: 13:00,                           !- Field 17777
  0.000755369,                            !- Field 17778
  Until: 14:00,                           !- Field 17779
  0.000778538,                            !- Field 17780
  Until: 15:00,                           !- Field 17781
  0.000771542,                            !- Field 17782
  Until: 16:00,                           !- Field 17783
  0.000742787,                            !- Field 17784
  Until: 17:00,                           !- Field 17785
  0.006041598,                            !- Field 17786
  Until: 18:00,                           !- Field 17787
  0.18837246,                             !- Field 17788
  Until: 19:00,                           !- Field 17789
  0.229305174,                            !- Field 17790
  Until: 20:00,                           !- Field 17791
  0.207600174,                            !- Field 17792
  Until: 21:00,                           !- Field 17793
  0.2619612,                              !- Field 17794
  Until: 22:00,                           !- Field 17795
  0.132548399,                            !- Field 17796
  Until: 23:00,                           !- Field 17797
  0.069835447,                            !- Field 17798
  Until: 24:00,                           !- Field 17799
  0.024667266,                            !- Field 17800
  Through: 12/23,                         !- Field 17801
  For: AllDays,                           !- Field 17802
  Until: 01:00,                           !- Field 17803
  0.00081688,                             !- Field 17804
  Until: 02:00,                           !- Field 17805
  0.079690267,                            !- Field 17806
  Until: 03:00,                           !- Field 17807
  0.001510098,                            !- Field 17808
  Until: 04:00,                           !- Field 17809
  0.000936782,                            !- Field 17810
  Until: 05:00,                           !- Field 17811
  0.000931937,                            !- Field 17812
  Until: 06:00,                           !- Field 17813
  0.00092277,                             !- Field 17814
  Until: 07:00,                           !- Field 17815
  0.000926011,                            !- Field 17816
  Until: 08:00,                           !- Field 17817
  0.087901028,                            !- Field 17818
  Until: 09:00,                           !- Field 17819
  0.183450356,                            !- Field 17820
  Until: 10:00,                           !- Field 17821
  0.002887671,                            !- Field 17822
  Until: 11:00,                           !- Field 17823
  0.178489635,                            !- Field 17824
  Until: 12:00,                           !- Field 17825
  0.100327093,                            !- Field 17826
  Until: 13:00,                           !- Field 17827
  0.074439594,                            !- Field 17828
  Until: 14:00,                           !- Field 17829
  0.141148528,                            !- Field 17830
  Until: 15:00,                           !- Field 17831
  0.249831938,                            !- Field 17832
  Until: 16:00,                           !- Field 17833
  0.257626267,                            !- Field 17834
  Until: 17:00,                           !- Field 17835
  0.074290098,                            !- Field 17836
  Until: 18:00,                           !- Field 17837
  0.074024934,                            !- Field 17838
  Until: 19:00,                           !- Field 17839
  0.363576051,                            !- Field 17840
  Until: 20:00,                           !- Field 17841
  0.159632354,                            !- Field 17842
  Until: 21:00,                           !- Field 17843
  0.121459784,                            !- Field 17844
  Until: 22:00,                           !- Field 17845
  0.140834213,                            !- Field 17846
  Until: 23:00,                           !- Field 17847
  0.05364664,                             !- Field 17848
  Until: 24:00,                           !- Field 17849
  0.042055698,                            !- Field 17850
  Through: 12/24,                         !- Field 17851
  For: AllDays,                           !- Field 17852
  Until: 01:00,                           !- Field 17853
  0.131305379,                            !- Field 17854
  Until: 02:00,                           !- Field 17855
  0.019406036,                            !- Field 17856
  Until: 03:00,                           !- Field 17857
  0.002075184,                            !- Field 17858
  Until: 04:00,                           !- Field 17859
  0.00173902,                             !- Field 17860
  Until: 05:00,                           !- Field 17861
  0.001663953,                            !- Field 17862
  Until: 06:00,                           !- Field 17863
  0.001328639,                            !- Field 17864
  Until: 07:00,                           !- Field 17865
  0.00129553,                             !- Field 17866
  Until: 08:00,                           !- Field 17867
  0.00112189,                             !- Field 17868
  Until: 09:00,                           !- Field 17869
  0.009335188,                            !- Field 17870
  Until: 10:00,                           !- Field 17871
  0.232392455,                            !- Field 17872
  Until: 11:00,                           !- Field 17873
  0.203309962,                            !- Field 17874
  Until: 12:00,                           !- Field 17875
  0.128402185,                            !- Field 17876
  Until: 13:00,                           !- Field 17877
  0.394375989,                            !- Field 17878
  Until: 14:00,                           !- Field 17879
  0.541796075,                            !- Field 17880
  Until: 15:00,                           !- Field 17881
  0.356551717,                            !- Field 17882
  Until: 16:00,                           !- Field 17883
  0.310960318,                            !- Field 17884
  Until: 17:00,                           !- Field 17885
  0.13584438,                             !- Field 17886
  Until: 18:00,                           !- Field 17887
  0.142926443,                            !- Field 17888
  Until: 19:00,                           !- Field 17889
  0.007452049,                            !- Field 17890
  Until: 20:00,                           !- Field 17891
  0.268247072,                            !- Field 17892
  Until: 21:00,                           !- Field 17893
  0.206784615,                            !- Field 17894
  Until: 22:00,                           !- Field 17895
  0.170622966,                            !- Field 17896
  Until: 23:00,                           !- Field 17897
  0.198488332,                            !- Field 17898
  Until: 24:00,                           !- Field 17899
  0.09882388,                             !- Field 17900
  Through: 12/25,                         !- Field 17901
  For: AllDays,                           !- Field 17902
  Until: 01:00,                           !- Field 17903
  0.009738924,                            !- Field 17904
  Until: 02:00,                           !- Field 17905
  0.001408945,                            !- Field 17906
  Until: 03:00,                           !- Field 17907
  0.10385118,                             !- Field 17908
  Until: 04:00,                           !- Field 17909
  0.002027066,                            !- Field 17910
  Until: 05:00,                           !- Field 17911
  0.001855541,                            !- Field 17912
  Until: 06:00,                           !- Field 17913
  0.001039062,                            !- Field 17914
  Until: 07:00,                           !- Field 17915
  0.000838985,                            !- Field 17916
  Until: 08:00,                           !- Field 17917
  0.000840555,                            !- Field 17918
  Until: 09:00,                           !- Field 17919
  0.010004434,                            !- Field 17920
  Until: 10:00,                           !- Field 17921
  0.207842822,                            !- Field 17922
  Until: 11:00,                           !- Field 17923
  0.27137552,                             !- Field 17924
  Until: 12:00,                           !- Field 17925
  0.147134361,                            !- Field 17926
  Until: 13:00,                           !- Field 17927
  0.044146051,                            !- Field 17928
  Until: 14:00,                           !- Field 17929
  0.204925139,                            !- Field 17930
  Until: 15:00,                           !- Field 17931
  0.252151015,                            !- Field 17932
  Until: 16:00,                           !- Field 17933
  0.078119564,                            !- Field 17934
  Until: 17:00,                           !- Field 17935
  0.254688845,                            !- Field 17936
  Until: 18:00,                           !- Field 17937
  0.241976377,                            !- Field 17938
  Until: 19:00,                           !- Field 17939
  0.215441727,                            !- Field 17940
  Until: 20:00,                           !- Field 17941
  0.211621001,                            !- Field 17942
  Until: 21:00,                           !- Field 17943
  0.209530597,                            !- Field 17944
  Until: 22:00,                           !- Field 17945
  0.206073027,                            !- Field 17946
  Until: 23:00,                           !- Field 17947
  0.206703105,                            !- Field 17948
  Until: 24:00,                           !- Field 17949
  0.123221173,                            !- Field 17950
  Through: 12/26,                         !- Field 17951
  For: AllDays,                           !- Field 17952
  Until: 01:00,                           !- Field 17953
  0.138111311,                            !- Field 17954
  Until: 02:00,                           !- Field 17955
  0.081345094,                            !- Field 17956
  Until: 03:00,                           !- Field 17957
  0.070217395,                            !- Field 17958
  Until: 04:00,                           !- Field 17959
  0.054769257,                            !- Field 17960
  Until: 05:00,                           !- Field 17961
  0.010630428,                            !- Field 17962
  Until: 06:00,                           !- Field 17963
  0.000508982,                            !- Field 17964
  Until: 07:00,                           !- Field 17965
  0.000508792,                            !- Field 17966
  Until: 08:00,                           !- Field 17967
  0.051330486,                            !- Field 17968
  Until: 09:00,                           !- Field 17969
  0.262818356,                            !- Field 17970
  Until: 10:00,                           !- Field 17971
  0.088596321,                            !- Field 17972
  Until: 11:00,                           !- Field 17973
  0.000703044,                            !- Field 17974
  Until: 12:00,                           !- Field 17975
  0.002483478,                            !- Field 17976
  Until: 13:00,                           !- Field 17977
  0.150284442,                            !- Field 17978
  Until: 14:00,                           !- Field 17979
  0.231086059,                            !- Field 17980
  Until: 15:00,                           !- Field 17981
  0.084931409,                            !- Field 17982
  Until: 16:00,                           !- Field 17983
  0.081477292,                            !- Field 17984
  Until: 17:00,                           !- Field 17985
  0.001103372,                            !- Field 17986
  Until: 18:00,                           !- Field 17987
  0.141202823,                            !- Field 17988
  Until: 19:00,                           !- Field 17989
  0.400076831,                            !- Field 17990
  Until: 20:00,                           !- Field 17991
  0.42313759,                             !- Field 17992
  Until: 21:00,                           !- Field 17993
  0.476469053,                            !- Field 17994
  Until: 22:00,                           !- Field 17995
  0.069515684,                            !- Field 17996
  Until: 23:00,                           !- Field 17997
  0.115686812,                            !- Field 17998
  Until: 24:00,                           !- Field 17999
  0.028035418,                            !- Field 18000
  Through: 12/27,                         !- Field 18001
  For: AllDays,                           !- Field 18002
  Until: 01:00,                           !- Field 18003
  0.003102349,                            !- Field 18004
  Until: 02:00,                           !- Field 18005
  0.088407635,                            !- Field 18006
  Until: 03:00,                           !- Field 18007
  0.016195183,                            !- Field 18008
  Until: 04:00,                           !- Field 18009
  0.000889418,                            !- Field 18010
  Until: 05:00,                           !- Field 18011
  0.000890569,                            !- Field 18012
  Until: 06:00,                           !- Field 18013
  0.000889577,                            !- Field 18014
  Until: 07:00,                           !- Field 18015
  0.000897601,                            !- Field 18016
  Until: 08:00,                           !- Field 18017
  0.015391812,                            !- Field 18018
  Until: 09:00,                           !- Field 18019
  0.149476684,                            !- Field 18020
  Until: 10:00,                           !- Field 18021
  0.051446503,                            !- Field 18022
  Until: 11:00,                           !- Field 18023
  0.086707427,                            !- Field 18024
  Until: 12:00,                           !- Field 18025
  0.054115118,                            !- Field 18026
  Until: 13:00,                           !- Field 18027
  0.108315064,                            !- Field 18028
  Until: 14:00,                           !- Field 18029
  0.00135713,                             !- Field 18030
  Until: 15:00,                           !- Field 18031
  0.0008908,                              !- Field 18032
  Until: 16:00,                           !- Field 18033
  0.000887343,                            !- Field 18034
  Until: 17:00,                           !- Field 18035
  0.001870647,                            !- Field 18036
  Until: 18:00,                           !- Field 18037
  0.275283553,                            !- Field 18038
  Until: 19:00,                           !- Field 18039
  0.207122376,                            !- Field 18040
  Until: 20:00,                           !- Field 18041
  0.219646915,                            !- Field 18042
  Until: 21:00,                           !- Field 18043
  0.337796966,                            !- Field 18044
  Until: 22:00,                           !- Field 18045
  0.156967612,                            !- Field 18046
  Until: 23:00,                           !- Field 18047
  0.277806628,                            !- Field 18048
  Until: 24:00,                           !- Field 18049
  0.17476843,                             !- Field 18050
  Through: 12/28,                         !- Field 18051
  For: AllDays,                           !- Field 18052
  Until: 01:00,                           !- Field 18053
  0.044634616,                            !- Field 18054
  Until: 02:00,                           !- Field 18055
  0.069221494,                            !- Field 18056
  Until: 03:00,                           !- Field 18057
  0.027532869,                            !- Field 18058
  Until: 04:00,                           !- Field 18059
  0.000917523,                            !- Field 18060
  Until: 05:00,                           !- Field 18061
  0.000919998,                            !- Field 18062
  Until: 06:00,                           !- Field 18063
  0.000909082,                            !- Field 18064
  Until: 07:00,                           !- Field 18065
  0.000760385,                            !- Field 18066
  Until: 08:00,                           !- Field 18067
  0.098585528,                            !- Field 18068
  Until: 09:00,                           !- Field 18069
  0.144823158,                            !- Field 18070
  Until: 10:00,                           !- Field 18071
  0.136059669,                            !- Field 18072
  Until: 11:00,                           !- Field 18073
  0.104741385,                            !- Field 18074
  Until: 12:00,                           !- Field 18075
  0.022828357,                            !- Field 18076
  Until: 13:00,                           !- Field 18077
  0.180083087,                            !- Field 18078
  Until: 14:00,                           !- Field 18079
  0.194455739,                            !- Field 18080
  Until: 15:00,                           !- Field 18081
  0.058530155,                            !- Field 18082
  Until: 16:00,                           !- Field 18083
  0.201388599,                            !- Field 18084
  Until: 17:00,                           !- Field 18085
  0.111008617,                            !- Field 18086
  Until: 18:00,                           !- Field 18087
  0.015925474,                            !- Field 18088
  Until: 19:00,                           !- Field 18089
  0.314288247,                            !- Field 18090
  Until: 20:00,                           !- Field 18091
  0.602425092,                            !- Field 18092
  Until: 21:00,                           !- Field 18093
  0.715157692,                            !- Field 18094
  Until: 22:00,                           !- Field 18095
  0.235023013,                            !- Field 18096
  Until: 23:00,                           !- Field 18097
  0.107138745,                            !- Field 18098
  Until: 24:00,                           !- Field 18099
  0.048210668,                            !- Field 18100
  Through: 12/29,                         !- Field 18101
  For: AllDays,                           !- Field 18102
  Until: 01:00,                           !- Field 18103
  0.005476561,                            !- Field 18104
  Until: 02:00,                           !- Field 18105
  0.001811268,                            !- Field 18106
  Until: 03:00,                           !- Field 18107
  0.002183578,                            !- Field 18108
  Until: 04:00,                           !- Field 18109
  0.00178814,                             !- Field 18110
  Until: 05:00,                           !- Field 18111
  0.001692738,                            !- Field 18112
  Until: 06:00,                           !- Field 18113
  0.001229897,                            !- Field 18114
  Until: 07:00,                           !- Field 18115
  0.001268085,                            !- Field 18116
  Until: 08:00,                           !- Field 18117
  0.001033936,                            !- Field 18118
  Until: 09:00,                           !- Field 18119
  0.000867099,                            !- Field 18120
  Until: 10:00,                           !- Field 18121
  0.00078231,                             !- Field 18122
  Until: 11:00,                           !- Field 18123
  0.000798865,                            !- Field 18124
  Until: 12:00,                           !- Field 18125
  0.00077078,                             !- Field 18126
  Until: 13:00,                           !- Field 18127
  0.000755369,                            !- Field 18128
  Until: 14:00,                           !- Field 18129
  0.000778538,                            !- Field 18130
  Until: 15:00,                           !- Field 18131
  0.000771542,                            !- Field 18132
  Until: 16:00,                           !- Field 18133
  0.000742787,                            !- Field 18134
  Until: 17:00,                           !- Field 18135
  0.006041598,                            !- Field 18136
  Until: 18:00,                           !- Field 18137
  0.18837246,                             !- Field 18138
  Until: 19:00,                           !- Field 18139
  0.229305174,                            !- Field 18140
  Until: 20:00,                           !- Field 18141
  0.207600174,                            !- Field 18142
  Until: 21:00,                           !- Field 18143
  0.2619612,                              !- Field 18144
  Until: 22:00,                           !- Field 18145
  0.132548399,                            !- Field 18146
  Until: 23:00,                           !- Field 18147
  0.069835447,                            !- Field 18148
  Until: 24:00,                           !- Field 18149
  0.024667266,                            !- Field 18150
  Through: 12/30,                         !- Field 18151
  For: AllDays,                           !- Field 18152
  Until: 01:00,                           !- Field 18153
  0.00081688,                             !- Field 18154
  Until: 02:00,                           !- Field 18155
  0.079690267,                            !- Field 18156
  Until: 03:00,                           !- Field 18157
  0.001510098,                            !- Field 18158
  Until: 04:00,                           !- Field 18159
  0.000936782,                            !- Field 18160
  Until: 05:00,                           !- Field 18161
  0.000931937,                            !- Field 18162
  Until: 06:00,                           !- Field 18163
  0.00092277,                             !- Field 18164
  Until: 07:00,                           !- Field 18165
  0.000926011,                            !- Field 18166
  Until: 08:00,                           !- Field 18167
  0.087901028,                            !- Field 18168
  Until: 09:00,                           !- Field 18169
  0.183450356,                            !- Field 18170
  Until: 10:00,                           !- Field 18171
  0.002887671,                            !- Field 18172
  Until: 11:00,                           !- Field 18173
  0.178489635,                            !- Field 18174
  Until: 12:00,                           !- Field 18175
  0.100327093,                            !- Field 18176
  Until: 13:00,                           !- Field 18177
  0.074439594,                            !- Field 18178
  Until: 14:00,                           !- Field 18179
  0.141148528,                            !- Field 18180
  Until: 15:00,                           !- Field 18181
  0.249831938,                            !- Field 18182
  Until: 16:00,                           !- Field 18183
  0.257626267,                            !- Field 18184
  Until: 17:00,                           !- Field 18185
  0.074290098,                            !- Field 18186
  Until: 18:00,                           !- Field 18187
  0.074024934,                            !- Field 18188
  Until: 19:00,                           !- Field 18189
  0.363576051,                            !- Field 18190
  Until: 20:00,                           !- Field 18191
  0.159632354,                            !- Field 18192
  Until: 21:00,                           !- Field 18193
  0.121459784,                            !- Field 18194
  Until: 22:00,                           !- Field 18195
  0.140834213,                            !- Field 18196
  Until: 23:00,                           !- Field 18197
  0.05364664,                             !- Field 18198
  Until: 24:00,                           !- Field 18199
  0.042055698,                            !- Field 18200
  Through: 12/31,                         !- Field 18201
  For: AllDays,                           !- Field 18202
  Until: 01:00,                           !- Field 18203
  0.131305379,                            !- Field 18204
  Until: 02:00,                           !- Field 18205
  0.019406036,                            !- Field 18206
  Until: 03:00,                           !- Field 18207
  0.002075184,                            !- Field 18208
  Until: 04:00,                           !- Field 18209
  0.00173902,                             !- Field 18210
  Until: 05:00,                           !- Field 18211
  0.001663953,                            !- Field 18212
  Until: 06:00,                           !- Field 18213
  0.001328639,                            !- Field 18214
  Until: 07:00,                           !- Field 18215
  0.00129553,                             !- Field 18216
  Until: 08:00,                           !- Field 18217
  0.00112189,                             !- Field 18218
  Until: 09:00,                           !- Field 18219
  0.009335188,                            !- Field 18220
  Until: 10:00,                           !- Field 18221
  0.232392455,                            !- Field 18222
  Until: 11:00,                           !- Field 18223
  0.203309962,                            !- Field 18224
  Until: 12:00,                           !- Field 18225
  0.128402185,                            !- Field 18226
  Until: 13:00,                           !- Field 18227
  0.394375989,                            !- Field 18228
  Until: 14:00,                           !- Field 18229
  0.541796075,                            !- Field 18230
  Until: 15:00,                           !- Field 18231
  0.356551717,                            !- Field 18232
  Until: 16:00,                           !- Field 18233
  0.310960318,                            !- Field 18234
  Until: 17:00,                           !- Field 18235
  0.13584438,                             !- Field 18236
  Until: 18:00,                           !- Field 18237
  0.142926443,                            !- Field 18238
  Until: 19:00,                           !- Field 18239
  0.007452049,                            !- Field 18240
  Until: 20:00,                           !- Field 18241
  0.268247072,                            !- Field 18242
  Until: 21:00,                           !- Field 18243
  0.206784615,                            !- Field 18244
  Until: 22:00,                           !- Field 18245
  0.170622966,                            !- Field 18246
  Until: 23:00,                           !- Field 18247
  0.198488332,                            !- Field 18248
  Until: 24:00,                           !- Field 18249
  0.09882388;                             !- Field 18250

ElectricEquipment,
  Electric Equipment 15 5.0 percent reduction, !- Name
  MURB large,                             !- Zone or ZoneList or Space or SpaceList Name
  Refrigerateur,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  110.941,                                !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.1,                                    !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.9,                                    !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Compact,
  Refrigerateur,                          !- Name
  Fractional 54,                          !- Schedule Type Limits Name
  Through: 01/01,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  0.350732722,                            !- Field 4
  Until: 02:00,                           !- Field 5
  0.320854075,                            !- Field 6
  Until: 03:00,                           !- Field 7
  0.332982246,                            !- Field 8
  Until: 04:00,                           !- Field 9
  0.308590065,                            !- Field 10
  Until: 05:00,                           !- Field 11
  0.324426224,                            !- Field 12
  Until: 06:00,                           !- Field 13
  0.354783873,                            !- Field 14
  Until: 07:00,                           !- Field 15
  0.396398008,                            !- Field 16
  Until: 08:00,                           !- Field 17
  0.394294446,                            !- Field 18
  Until: 09:00,                           !- Field 19
  0.319371899,                            !- Field 20
  Until: 10:00,                           !- Field 21
  0.326665275,                            !- Field 22
  Until: 11:00,                           !- Field 23
  0.440804532,                            !- Field 24
  Until: 12:00,                           !- Field 25
  0.500152294,                            !- Field 26
  Until: 13:00,                           !- Field 27
  0.411024853,                            !- Field 28
  Until: 14:00,                           !- Field 29
  0.426732197,                            !- Field 30
  Until: 15:00,                           !- Field 31
  0.420632696,                            !- Field 32
  Until: 16:00,                           !- Field 33
  0.41584905,                             !- Field 34
  Until: 17:00,                           !- Field 35
  0.489327265,                            !- Field 36
  Until: 18:00,                           !- Field 37
  0.476200317,                            !- Field 38
  Until: 19:00,                           !- Field 39
  0.447441042,                            !- Field 40
  Until: 20:00,                           !- Field 41
  0.445593335,                            !- Field 42
  Until: 21:00,                           !- Field 43
  0.41240198,                             !- Field 44
  Until: 22:00,                           !- Field 45
  0.448044731,                            !- Field 46
  Until: 23:00,                           !- Field 47
  0.443911864,                            !- Field 48
  Until: 24:00,                           !- Field 49
  0.406669928,                            !- Field 50
  Through: 01/02,                         !- Field 51
  For: AllDays,                           !- Field 52
  Until: 01:00,                           !- Field 53
  0.391207645,                            !- Field 54
  Until: 02:00,                           !- Field 55
  0.329346328,                            !- Field 56
  Until: 03:00,                           !- Field 57
  0.366369224,                            !- Field 58
  Until: 04:00,                           !- Field 59
  0.332842893,                            !- Field 60
  Until: 05:00,                           !- Field 61
  0.307563354,                            !- Field 62
  Until: 06:00,                           !- Field 63
  0.353629792,                            !- Field 64
  Until: 07:00,                           !- Field 65
  0.342096899,                            !- Field 66
  Until: 08:00,                           !- Field 67
  0.37326542,                             !- Field 68
  Until: 09:00,                           !- Field 69
  0.372189757,                            !- Field 70
  Until: 10:00,                           !- Field 71
  0.377861708,                            !- Field 72
  Until: 11:00,                           !- Field 73
  0.389755509,                            !- Field 74
  Until: 12:00,                           !- Field 75
  0.442620034,                            !- Field 76
  Until: 13:00,                           !- Field 77
  0.394602737,                            !- Field 78
  Until: 14:00,                           !- Field 79
  0.454386534,                            !- Field 80
  Until: 15:00,                           !- Field 81
  0.456073926,                            !- Field 82
  Until: 16:00,                           !- Field 83
  0.427247137,                            !- Field 84
  Until: 17:00,                           !- Field 85
  0.428567464,                            !- Field 86
  Until: 18:00,                           !- Field 87
  0.500690745,                            !- Field 88
  Until: 19:00,                           !- Field 89
  0.553474755,                            !- Field 90
  Until: 20:00,                           !- Field 91
  0.525376148,                            !- Field 92
  Until: 21:00,                           !- Field 93
  0.486117898,                            !- Field 94
  Until: 22:00,                           !- Field 95
  0.418912834,                            !- Field 96
  Until: 23:00,                           !- Field 97
  0.431921184,                            !- Field 98
  Until: 24:00,                           !- Field 99
  0.452414119,                            !- Field 100
  Through: 01/03,                         !- Field 101
  For: AllDays,                           !- Field 102
  Until: 01:00,                           !- Field 103
  0.392506473,                            !- Field 104
  Until: 02:00,                           !- Field 105
  0.357554458,                            !- Field 106
  Until: 03:00,                           !- Field 107
  0.317510342,                            !- Field 108
  Until: 04:00,                           !- Field 109
  0.342917311,                            !- Field 110
  Until: 05:00,                           !- Field 111
  0.327990141,                            !- Field 112
  Until: 06:00,                           !- Field 113
  0.379004548,                            !- Field 114
  Until: 07:00,                           !- Field 115
  0.419317457,                            !- Field 116
  Until: 08:00,                           !- Field 117
  0.425773428,                            !- Field 118
  Until: 09:00,                           !- Field 119
  0.411251318,                            !- Field 120
  Until: 10:00,                           !- Field 121
  0.371432614,                            !- Field 122
  Until: 11:00,                           !- Field 123
  0.379832654,                            !- Field 124
  Until: 12:00,                           !- Field 125
  0.373969569,                            !- Field 126
  Until: 13:00,                           !- Field 127
  0.387865419,                            !- Field 128
  Until: 14:00,                           !- Field 129
  0.388587053,                            !- Field 130
  Until: 15:00,                           !- Field 131
  0.398818418,                            !- Field 132
  Until: 16:00,                           !- Field 133
  0.378850673,                            !- Field 134
  Until: 17:00,                           !- Field 135
  0.441690909,                            !- Field 136
  Until: 18:00,                           !- Field 137
  0.488096756,                            !- Field 138
  Until: 19:00,                           !- Field 139
  0.455024157,                            !- Field 140
  Until: 20:00,                           !- Field 141
  0.471370647,                            !- Field 142
  Until: 21:00,                           !- Field 143
  0.471667604,                            !- Field 144
  Until: 22:00,                           !- Field 145
  0.423307603,                            !- Field 146
  Until: 23:00,                           !- Field 147
  0.446424708,                            !- Field 148
  Until: 24:00,                           !- Field 149
  0.410837411,                            !- Field 150
  Through: 01/04,                         !- Field 151
  For: AllDays,                           !- Field 152
  Until: 01:00,                           !- Field 153
  0.335540724,                            !- Field 154
  Until: 02:00,                           !- Field 155
  0.324797222,                            !- Field 156
  Until: 03:00,                           !- Field 157
  0.302656636,                            !- Field 158
  Until: 04:00,                           !- Field 159
  0.308212725,                            !- Field 160
  Until: 05:00,                           !- Field 161
  0.307197875,                            !- Field 162
  Until: 06:00,                           !- Field 163
  0.37957412,                             !- Field 164
  Until: 07:00,                           !- Field 165
  0.38891947,                             !- Field 166
  Until: 08:00,                           !- Field 167
  0.385877502,                            !- Field 168
  Until: 09:00,                           !- Field 169
  0.367391776,                            !- Field 170
  Until: 10:00,                           !- Field 171
  0.352134589,                            !- Field 172
  Until: 11:00,                           !- Field 173
  0.391409535,                            !- Field 174
  Until: 12:00,                           !- Field 175
  0.388931875,                            !- Field 176
  Until: 13:00,                           !- Field 177
  0.409372838,                            !- Field 178
  Until: 14:00,                           !- Field 179
  0.391800915,                            !- Field 180
  Until: 15:00,                           !- Field 181
  0.345728412,                            !- Field 182
  Until: 16:00,                           !- Field 183
  0.400864586,                            !- Field 184
  Until: 17:00,                           !- Field 185
  0.408168138,                            !- Field 186
  Until: 18:00,                           !- Field 187
  0.476153079,                            !- Field 188
  Until: 19:00,                           !- Field 189
  0.448151053,                            !- Field 190
  Until: 20:00,                           !- Field 191
  0.435789303,                            !- Field 192
  Until: 21:00,                           !- Field 193
  0.417076138,                            !- Field 194
  Until: 22:00,                           !- Field 195
  0.3864036,                              !- Field 196
  Until: 23:00,                           !- Field 197
  0.374823335,                            !- Field 198
  Until: 24:00,                           !- Field 199
  0.426470515,                            !- Field 200
  Through: 01/05,                         !- Field 201
  For: AllDays,                           !- Field 202
  Until: 01:00,                           !- Field 203
  0.358765279,                            !- Field 204
  Until: 02:00,                           !- Field 205
  0.311587531,                            !- Field 206
  Until: 03:00,                           !- Field 207
  0.331228809,                            !- Field 208
  Until: 04:00,                           !- Field 209
  0.335441438,                            !- Field 210
  Until: 05:00,                           !- Field 211
  0.325823092,                            !- Field 212
  Until: 06:00,                           !- Field 213
  0.365198441,                            !- Field 214
  Until: 07:00,                           !- Field 215
  0.395316215,                            !- Field 216
  Until: 08:00,                           !- Field 217
  0.440065024,                            !- Field 218
  Until: 09:00,                           !- Field 219
  0.40331888,                             !- Field 220
  Until: 10:00,                           !- Field 221
  0.369160459,                            !- Field 222
  Until: 11:00,                           !- Field 223
  0.355727256,                            !- Field 224
  Until: 12:00,                           !- Field 225
  0.401014749,                            !- Field 226
  Until: 13:00,                           !- Field 227
  0.348687717,                            !- Field 228
  Until: 14:00,                           !- Field 229
  0.396597789,                            !- Field 230
  Until: 15:00,                           !- Field 231
  0.400882682,                            !- Field 232
  Until: 16:00,                           !- Field 233
  0.369352201,                            !- Field 234
  Until: 17:00,                           !- Field 235
  0.406340303,                            !- Field 236
  Until: 18:00,                           !- Field 237
  0.464635267,                            !- Field 238
  Until: 19:00,                           !- Field 239
  0.435717293,                            !- Field 240
  Until: 20:00,                           !- Field 241
  0.426090898,                            !- Field 242
  Until: 21:00,                           !- Field 243
  0.495118757,                            !- Field 244
  Until: 22:00,                           !- Field 245
  0.407564674,                            !- Field 246
  Until: 23:00,                           !- Field 247
  0.398862155,                            !- Field 248
  Until: 24:00,                           !- Field 249
  0.410611711,                            !- Field 250
  Through: 01/06,                         !- Field 251
  For: AllDays,                           !- Field 252
  Until: 01:00,                           !- Field 253
  0.337696644,                            !- Field 254
  Until: 02:00,                           !- Field 255
  0.330109779,                            !- Field 256
  Until: 03:00,                           !- Field 257
  0.319123479,                            !- Field 258
  Until: 04:00,                           !- Field 259
  0.327439252,                            !- Field 260
  Until: 05:00,                           !- Field 261
  0.321494781,                            !- Field 262
  Until: 06:00,                           !- Field 263
  0.351083574,                            !- Field 264
  Until: 07:00,                           !- Field 265
  0.378165508,                            !- Field 266
  Until: 08:00,                           !- Field 267
  0.388240201,                            !- Field 268
  Until: 09:00,                           !- Field 269
  0.434981769,                            !- Field 270
  Until: 10:00,                           !- Field 271
  0.345065878,                            !- Field 272
  Until: 11:00,                           !- Field 273
  0.359672819,                            !- Field 274
  Until: 12:00,                           !- Field 275
  0.428286925,                            !- Field 276
  Until: 13:00,                           !- Field 277
  0.38593484,                             !- Field 278
  Until: 14:00,                           !- Field 279
  0.434894049,                            !- Field 280
  Until: 15:00,                           !- Field 281
  0.394877663,                            !- Field 282
  Until: 16:00,                           !- Field 283
  0.372046076,                            !- Field 284
  Until: 17:00,                           !- Field 285
  0.376900926,                            !- Field 286
  Until: 18:00,                           !- Field 287
  0.443531261,                            !- Field 288
  Until: 19:00,                           !- Field 289
  0.417247308,                            !- Field 290
  Until: 20:00,                           !- Field 291
  0.432843516,                            !- Field 292
  Until: 21:00,                           !- Field 293
  0.436823789,                            !- Field 294
  Until: 22:00,                           !- Field 295
  0.41248814,                             !- Field 296
  Until: 23:00,                           !- Field 297
  0.39277347,                             !- Field 298
  Until: 24:00,                           !- Field 299
  0.392539211,                            !- Field 300
  Through: 01/07,                         !- Field 301
  For: AllDays,                           !- Field 302
  Until: 01:00,                           !- Field 303
  0.345570762,                            !- Field 304
  Until: 02:00,                           !- Field 305
  0.343804267,                            !- Field 306
  Until: 03:00,                           !- Field 307
  0.354679163,                            !- Field 308
  Until: 04:00,                           !- Field 309
  0.340487406,                            !- Field 310
  Until: 05:00,                           !- Field 311
  0.368482786,                            !- Field 312
  Until: 06:00,                           !- Field 313
  0.395960517,                            !- Field 314
  Until: 07:00,                           !- Field 315
  0.401597078,                            !- Field 316
  Until: 08:00,                           !- Field 317
  0.37591309,                             !- Field 318
  Until: 09:00,                           !- Field 319
  0.36797823,                             !- Field 320
  Until: 10:00,                           !- Field 321
  0.337022693,                            !- Field 322
  Until: 11:00,                           !- Field 323
  0.389665254,                            !- Field 324
  Until: 12:00,                           !- Field 325
  0.418134553,                            !- Field 326
  Until: 13:00,                           !- Field 327
  0.462192029,                            !- Field 328
  Until: 14:00,                           !- Field 329
  0.43363146,                             !- Field 330
  Until: 15:00,                           !- Field 331
  0.406283222,                            !- Field 332
  Until: 16:00,                           !- Field 333
  0.399894855,                            !- Field 334
  Until: 17:00,                           !- Field 335
  0.419782,                               !- Field 336
  Until: 18:00,                           !- Field 337
  0.469633084,                            !- Field 338
  Until: 19:00,                           !- Field 339
  0.423238539,                            !- Field 340
  Until: 20:00,                           !- Field 341
  0.408756549,                            !- Field 342
  Until: 21:00,                           !- Field 343
  0.394542132,                            !- Field 344
  Until: 22:00,                           !- Field 345
  0.39245851,                             !- Field 346
  Until: 23:00,                           !- Field 347
  0.408920135,                            !- Field 348
  Until: 24:00,                           !- Field 349
  0.363608959,                            !- Field 350
  Through: 01/08,                         !- Field 351
  For: AllDays,                           !- Field 352
  Until: 01:00,                           !- Field 353
  0.350732722,                            !- Field 354
  Until: 02:00,                           !- Field 355
  0.320854075,                            !- Field 356
  Until: 03:00,                           !- Field 357
  0.332982246,                            !- Field 358
  Until: 04:00,                           !- Field 359
  0.308590065,                            !- Field 360
  Until: 05:00,                           !- Field 361
  0.324426224,                            !- Field 362
  Until: 06:00,                           !- Field 363
  0.354783873,                            !- Field 364
  Until: 07:00,                           !- Field 365
  0.396398008,                            !- Field 366
  Until: 08:00,                           !- Field 367
  0.394294446,                            !- Field 368
  Until: 09:00,                           !- Field 369
  0.319371899,                            !- Field 370
  Until: 10:00,                           !- Field 371
  0.326665275,                            !- Field 372
  Until: 11:00,                           !- Field 373
  0.440804532,                            !- Field 374
  Until: 12:00,                           !- Field 375
  0.500152294,                            !- Field 376
  Until: 13:00,                           !- Field 377
  0.411024853,                            !- Field 378
  Until: 14:00,                           !- Field 379
  0.426732197,                            !- Field 380
  Until: 15:00,                           !- Field 381
  0.420632696,                            !- Field 382
  Until: 16:00,                           !- Field 383
  0.41584905,                             !- Field 384
  Until: 17:00,                           !- Field 385
  0.489327265,                            !- Field 386
  Until: 18:00,                           !- Field 387
  0.476200317,                            !- Field 388
  Until: 19:00,                           !- Field 389
  0.447441042,                            !- Field 390
  Until: 20:00,                           !- Field 391
  0.445593335,                            !- Field 392
  Until: 21:00,                           !- Field 393
  0.41240198,                             !- Field 394
  Until: 22:00,                           !- Field 395
  0.448044731,                            !- Field 396
  Until: 23:00,                           !- Field 397
  0.443911864,                            !- Field 398
  Until: 24:00,                           !- Field 399
  0.406669928,                            !- Field 400
  Through: 01/09,                         !- Field 401
  For: AllDays,                           !- Field 402
  Until: 01:00,                           !- Field 403
  0.391207645,                            !- Field 404
  Until: 02:00,                           !- Field 405
  0.329346328,                            !- Field 406
  Until: 03:00,                           !- Field 407
  0.366369224,                            !- Field 408
  Until: 04:00,                           !- Field 409
  0.332842893,                            !- Field 410
  Until: 05:00,                           !- Field 411
  0.307563354,                            !- Field 412
  Until: 06:00,                           !- Field 413
  0.353629792,                            !- Field 414
  Until: 07:00,                           !- Field 415
  0.342096899,                            !- Field 416
  Until: 08:00,                           !- Field 417
  0.37326542,                             !- Field 418
  Until: 09:00,                           !- Field 419
  0.372189757,                            !- Field 420
  Until: 10:00,                           !- Field 421
  0.377861708,                            !- Field 422
  Until: 11:00,                           !- Field 423
  0.389755509,                            !- Field 424
  Until: 12:00,                           !- Field 425
  0.442620034,                            !- Field 426
  Until: 13:00,                           !- Field 427
  0.394602737,                            !- Field 428
  Until: 14:00,                           !- Field 429
  0.454386534,                            !- Field 430
  Until: 15:00,                           !- Field 431
  0.456073926,                            !- Field 432
  Until: 16:00,                           !- Field 433
  0.427247137,                            !- Field 434
  Until: 17:00,                           !- Field 435
  0.428567464,                            !- Field 436
  Until: 18:00,                           !- Field 437
  0.500690745,                            !- Field 438
  Until: 19:00,                           !- Field 439
  0.553474755,                            !- Field 440
  Until: 20:00,                           !- Field 441
  0.525376148,                            !- Field 442
  Until: 21:00,                           !- Field 443
  0.486117898,                            !- Field 444
  Until: 22:00,                           !- Field 445
  0.418912834,                            !- Field 446
  Until: 23:00,                           !- Field 447
  0.431921184,                            !- Field 448
  Until: 24:00,                           !- Field 449
  0.452414119,                            !- Field 450
  Through: 01/10,                         !- Field 451
  For: AllDays,                           !- Field 452
  Until: 01:00,                           !- Field 453
  0.392506473,                            !- Field 454
  Until: 02:00,                           !- Field 455
  0.357554458,                            !- Field 456
  Until: 03:00,                           !- Field 457
  0.317510342,                            !- Field 458
  Until: 04:00,                           !- Field 459
  0.342917311,                            !- Field 460
  Until: 05:00,                           !- Field 461
  0.327990141,                            !- Field 462
  Until: 06:00,                           !- Field 463
  0.379004548,                            !- Field 464
  Until: 07:00,                           !- Field 465
  0.419317457,                            !- Field 466
  Until: 08:00,                           !- Field 467
  0.425773428,                            !- Field 468
  Until: 09:00,                           !- Field 469
  0.411251318,                            !- Field 470
  Until: 10:00,                           !- Field 471
  0.371432614,                            !- Field 472
  Until: 11:00,                           !- Field 473
  0.379832654,                            !- Field 474
  Until: 12:00,                           !- Field 475
  0.373969569,                            !- Field 476
  Until: 13:00,                           !- Field 477
  0.387865419,                            !- Field 478
  Until: 14:00,                           !- Field 479
  0.388587053,                            !- Field 480
  Until: 15:00,                           !- Field 481
  0.398818418,                            !- Field 482
  Until: 16:00,                           !- Field 483
  0.378850673,                            !- Field 484
  Until: 17:00,                           !- Field 485
  0.441690909,                            !- Field 486
  Until: 18:00,                           !- Field 487
  0.488096756,                            !- Field 488
  Until: 19:00,                           !- Field 489
  0.455024157,                            !- Field 490
  Until: 20:00,                           !- Field 491
  0.471370647,                            !- Field 492
  Until: 21:00,                           !- Field 493
  0.471667604,                            !- Field 494
  Until: 22:00,                           !- Field 495
  0.423307603,                            !- Field 496
  Until: 23:00,                           !- Field 497
  0.446424708,                            !- Field 498
  Until: 24:00,                           !- Field 499
  0.410837411,                            !- Field 500
  Through: 01/11,                         !- Field 501
  For: AllDays,                           !- Field 502
  Until: 01:00,                           !- Field 503
  0.335540724,                            !- Field 504
  Until: 02:00,                           !- Field 505
  0.324797222,                            !- Field 506
  Until: 03:00,                           !- Field 507
  0.302656636,                            !- Field 508
  Until: 04:00,                           !- Field 509
  0.308212725,                            !- Field 510
  Until: 05:00,                           !- Field 511
  0.307197875,                            !- Field 512
  Until: 06:00,                           !- Field 513
  0.37957412,                             !- Field 514
  Until: 07:00,                           !- Field 515
  0.38891947,                             !- Field 516
  Until: 08:00,                           !- Field 517
  0.385877502,                            !- Field 518
  Until: 09:00,                           !- Field 519
  0.367391776,                            !- Field 520
  Until: 10:00,                           !- Field 521
  0.352134589,                            !- Field 522
  Until: 11:00,                           !- Field 523
  0.391409535,                            !- Field 524
  Until: 12:00,                           !- Field 525
  0.388931875,                            !- Field 526
  Until: 13:00,                           !- Field 527
  0.409372838,                            !- Field 528
  Until: 14:00,                           !- Field 529
  0.391800915,                            !- Field 530
  Until: 15:00,                           !- Field 531
  0.345728412,                            !- Field 532
  Until: 16:00,                           !- Field 533
  0.400864586,                            !- Field 534
  Until: 17:00,                           !- Field 535
  0.408168138,                            !- Field 536
  Until: 18:00,                           !- Field 537
  0.476153079,                            !- Field 538
  Until: 19:00,                           !- Field 539
  0.448151053,                            !- Field 540
  Until: 20:00,                           !- Field 541
  0.435789303,                            !- Field 542
  Until: 21:00,                           !- Field 543
  0.417076138,                            !- Field 544
  Until: 22:00,                           !- Field 545
  0.3864036,                              !- Field 546
  Until: 23:00,                           !- Field 547
  0.374823335,                            !- Field 548
  Until: 24:00,                           !- Field 549
  0.426470515,                            !- Field 550
  Through: 01/12,                         !- Field 551
  For: AllDays,                           !- Field 552
  Until: 01:00,                           !- Field 553
  0.358765279,                            !- Field 554
  Until: 02:00,                           !- Field 555
  0.311587531,                            !- Field 556
  Until: 03:00,                           !- Field 557
  0.331228809,                            !- Field 558
  Until: 04:00,                           !- Field 559
  0.335441438,                            !- Field 560
  Until: 05:00,                           !- Field 561
  0.325823092,                            !- Field 562
  Until: 06:00,                           !- Field 563
  0.365198441,                            !- Field 564
  Until: 07:00,                           !- Field 565
  0.395316215,                            !- Field 566
  Until: 08:00,                           !- Field 567
  0.440065024,                            !- Field 568
  Until: 09:00,                           !- Field 569
  0.40331888,                             !- Field 570
  Until: 10:00,                           !- Field 571
  0.369160459,                            !- Field 572
  Until: 11:00,                           !- Field 573
  0.355727256,                            !- Field 574
  Until: 12:00,                           !- Field 575
  0.401014749,                            !- Field 576
  Until: 13:00,                           !- Field 577
  0.348687717,                            !- Field 578
  Until: 14:00,                           !- Field 579
  0.396597789,                            !- Field 580
  Until: 15:00,                           !- Field 581
  0.400882682,                            !- Field 582
  Until: 16:00,                           !- Field 583
  0.369352201,                            !- Field 584
  Until: 17:00,                           !- Field 585
  0.406340303,                            !- Field 586
  Until: 18:00,                           !- Field 587
  0.464635267,                            !- Field 588
  Until: 19:00,                           !- Field 589
  0.435717293,                            !- Field 590
  Until: 20:00,                           !- Field 591
  0.426090898,                            !- Field 592
  Until: 21:00,                           !- Field 593
  0.495118757,                            !- Field 594
  Until: 22:00,                           !- Field 595
  0.407564674,                            !- Field 596
  Until: 23:00,                           !- Field 597
  0.398862155,                            !- Field 598
  Until: 24:00,                           !- Field 599
  0.410611711,                            !- Field 600
  Through: 01/13,                         !- Field 601
  For: AllDays,                           !- Field 602
  Until: 01:00,                           !- Field 603
  0.337696644,                            !- Field 604
  Until: 02:00,                           !- Field 605
  0.330109779,                            !- Field 606
  Until: 03:00,                           !- Field 607
  0.319123479,                            !- Field 608
  Until: 04:00,                           !- Field 609
  0.327439252,                            !- Field 610
  Until: 05:00,                           !- Field 611
  0.321494781,                            !- Field 612
  Until: 06:00,                           !- Field 613
  0.351083574,                            !- Field 614
  Until: 07:00,                           !- Field 615
  0.378165508,                            !- Field 616
  Until: 08:00,                           !- Field 617
  0.388240201,                            !- Field 618
  Until: 09:00,                           !- Field 619
  0.434981769,                            !- Field 620
  Until: 10:00,                           !- Field 621
  0.345065878,                            !- Field 622
  Until: 11:00,                           !- Field 623
  0.359672819,                            !- Field 624
  Until: 12:00,                           !- Field 625
  0.428286925,                            !- Field 626
  Until: 13:00,                           !- Field 627
  0.38593484,                             !- Field 628
  Until: 14:00,                           !- Field 629
  0.434894049,                            !- Field 630
  Until: 15:00,                           !- Field 631
  0.394877663,                            !- Field 632
  Until: 16:00,                           !- Field 633
  0.372046076,                            !- Field 634
  Until: 17:00,                           !- Field 635
  0.376900926,                            !- Field 636
  Until: 18:00,                           !- Field 637
  0.443531261,                            !- Field 638
  Until: 19:00,                           !- Field 639
  0.417247308,                            !- Field 640
  Until: 20:00,                           !- Field 641
  0.432843516,                            !- Field 642
  Until: 21:00,                           !- Field 643
  0.436823789,                            !- Field 644
  Until: 22:00,                           !- Field 645
  0.41248814,                             !- Field 646
  Until: 23:00,                           !- Field 647
  0.39277347,                             !- Field 648
  Until: 24:00,                           !- Field 649
  0.392539211,                            !- Field 650
  Through: 01/14,                         !- Field 651
  For: AllDays,                           !- Field 652
  Until: 01:00,                           !- Field 653
  0.345570762,                            !- Field 654
  Until: 02:00,                           !- Field 655
  0.343804267,                            !- Field 656
  Until: 03:00,                           !- Field 657
  0.354679163,                            !- Field 658
  Until: 04:00,                           !- Field 659
  0.340487406,                            !- Field 660
  Until: 05:00,                           !- Field 661
  0.368482786,                            !- Field 662
  Until: 06:00,                           !- Field 663
  0.395960517,                            !- Field 664
  Until: 07:00,                           !- Field 665
  0.401597078,                            !- Field 666
  Until: 08:00,                           !- Field 667
  0.37591309,                             !- Field 668
  Until: 09:00,                           !- Field 669
  0.36797823,                             !- Field 670
  Until: 10:00,                           !- Field 671
  0.337022693,                            !- Field 672
  Until: 11:00,                           !- Field 673
  0.389665254,                            !- Field 674
  Until: 12:00,                           !- Field 675
  0.418134553,                            !- Field 676
  Until: 13:00,                           !- Field 677
  0.462192029,                            !- Field 678
  Until: 14:00,                           !- Field 679
  0.43363146,                             !- Field 680
  Until: 15:00,                           !- Field 681
  0.406283222,                            !- Field 682
  Until: 16:00,                           !- Field 683
  0.399894855,                            !- Field 684
  Until: 17:00,                           !- Field 685
  0.419782,                               !- Field 686
  Until: 18:00,                           !- Field 687
  0.469633084,                            !- Field 688
  Until: 19:00,                           !- Field 689
  0.423238539,                            !- Field 690
  Until: 20:00,                           !- Field 691
  0.408756549,                            !- Field 692
  Until: 21:00,                           !- Field 693
  0.394542132,                            !- Field 694
  Until: 22:00,                           !- Field 695
  0.39245851,                             !- Field 696
  Until: 23:00,                           !- Field 697
  0.408920135,                            !- Field 698
  Until: 24:00,                           !- Field 699
  0.363608959,                            !- Field 700
  Through: 01/15,                         !- Field 701
  For: AllDays,                           !- Field 702
  Until: 01:00,                           !- Field 703
  0.350732722,                            !- Field 704
  Until: 02:00,                           !- Field 705
  0.320854075,                            !- Field 706
  Until: 03:00,                           !- Field 707
  0.332982246,                            !- Field 708
  Until: 04:00,                           !- Field 709
  0.308590065,                            !- Field 710
  Until: 05:00,                           !- Field 711
  0.324426224,                            !- Field 712
  Until: 06:00,                           !- Field 713
  0.354783873,                            !- Field 714
  Until: 07:00,                           !- Field 715
  0.396398008,                            !- Field 716
  Until: 08:00,                           !- Field 717
  0.394294446,                            !- Field 718
  Until: 09:00,                           !- Field 719
  0.319371899,                            !- Field 720
  Until: 10:00,                           !- Field 721
  0.326665275,                            !- Field 722
  Until: 11:00,                           !- Field 723
  0.440804532,                            !- Field 724
  Until: 12:00,                           !- Field 725
  0.500152294,                            !- Field 726
  Until: 13:00,                           !- Field 727
  0.411024853,                            !- Field 728
  Until: 14:00,                           !- Field 729
  0.426732197,                            !- Field 730
  Until: 15:00,                           !- Field 731
  0.420632696,                            !- Field 732
  Until: 16:00,                           !- Field 733
  0.41584905,                             !- Field 734
  Until: 17:00,                           !- Field 735
  0.489327265,                            !- Field 736
  Until: 18:00,                           !- Field 737
  0.476200317,                            !- Field 738
  Until: 19:00,                           !- Field 739
  0.447441042,                            !- Field 740
  Until: 20:00,                           !- Field 741
  0.445593335,                            !- Field 742
  Until: 21:00,                           !- Field 743
  0.41240198,                             !- Field 744
  Until: 22:00,                           !- Field 745
  0.448044731,                            !- Field 746
  Until: 23:00,                           !- Field 747
  0.443911864,                            !- Field 748
  Until: 24:00,                           !- Field 749
  0.406669928,                            !- Field 750
  Through: 01/16,                         !- Field 751
  For: AllDays,                           !- Field 752
  Until: 01:00,                           !- Field 753
  0.391207645,                            !- Field 754
  Until: 02:00,                           !- Field 755
  0.329346328,                            !- Field 756
  Until: 03:00,                           !- Field 757
  0.366369224,                            !- Field 758
  Until: 04:00,                           !- Field 759
  0.332842893,                            !- Field 760
  Until: 05:00,                           !- Field 761
  0.307563354,                            !- Field 762
  Until: 06:00,                           !- Field 763
  0.353629792,                            !- Field 764
  Until: 07:00,                           !- Field 765
  0.342096899,                            !- Field 766
  Until: 08:00,                           !- Field 767
  0.37326542,                             !- Field 768
  Until: 09:00,                           !- Field 769
  0.372189757,                            !- Field 770
  Until: 10:00,                           !- Field 771
  0.377861708,                            !- Field 772
  Until: 11:00,                           !- Field 773
  0.389755509,                            !- Field 774
  Until: 12:00,                           !- Field 775
  0.442620034,                            !- Field 776
  Until: 13:00,                           !- Field 777
  0.394602737,                            !- Field 778
  Until: 14:00,                           !- Field 779
  0.454386534,                            !- Field 780
  Until: 15:00,                           !- Field 781
  0.456073926,                            !- Field 782
  Until: 16:00,                           !- Field 783
  0.427247137,                            !- Field 784
  Until: 17:00,                           !- Field 785
  0.428567464,                            !- Field 786
  Until: 18:00,                           !- Field 787
  0.500690745,                            !- Field 788
  Until: 19:00,                           !- Field 789
  0.553474755,                            !- Field 790
  Until: 20:00,                           !- Field 791
  0.525376148,                            !- Field 792
  Until: 21:00,                           !- Field 793
  0.486117898,                            !- Field 794
  Until: 22:00,                           !- Field 795
  0.418912834,                            !- Field 796
  Until: 23:00,                           !- Field 797
  0.431921184,                            !- Field 798
  Until: 24:00,                           !- Field 799
  0.452414119,                            !- Field 800
  Through: 01/17,                         !- Field 801
  For: AllDays,                           !- Field 802
  Until: 01:00,                           !- Field 803
  0.392506473,                            !- Field 804
  Until: 02:00,                           !- Field 805
  0.357554458,                            !- Field 806
  Until: 03:00,                           !- Field 807
  0.317510342,                            !- Field 808
  Until: 04:00,                           !- Field 809
  0.342917311,                            !- Field 810
  Until: 05:00,                           !- Field 811
  0.327990141,                            !- Field 812
  Until: 06:00,                           !- Field 813
  0.379004548,                            !- Field 814
  Until: 07:00,                           !- Field 815
  0.419317457,                            !- Field 816
  Until: 08:00,                           !- Field 817
  0.425773428,                            !- Field 818
  Until: 09:00,                           !- Field 819
  0.411251318,                            !- Field 820
  Until: 10:00,                           !- Field 821
  0.371432614,                            !- Field 822
  Until: 11:00,                           !- Field 823
  0.379832654,                            !- Field 824
  Until: 12:00,                           !- Field 825
  0.373969569,                            !- Field 826
  Until: 13:00,                           !- Field 827
  0.387865419,                            !- Field 828
  Until: 14:00,                           !- Field 829
  0.388587053,                            !- Field 830
  Until: 15:00,                           !- Field 831
  0.398818418,                            !- Field 832
  Until: 16:00,                           !- Field 833
  0.378850673,                            !- Field 834
  Until: 17:00,                           !- Field 835
  0.441690909,                            !- Field 836
  Until: 18:00,                           !- Field 837
  0.488096756,                            !- Field 838
  Until: 19:00,                           !- Field 839
  0.455024157,                            !- Field 840
  Until: 20:00,                           !- Field 841
  0.471370647,                            !- Field 842
  Until: 21:00,                           !- Field 843
  0.471667604,                            !- Field 844
  Until: 22:00,                           !- Field 845
  0.423307603,                            !- Field 846
  Until: 23:00,                           !- Field 847
  0.446424708,                            !- Field 848
  Until: 24:00,                           !- Field 849
  0.410837411,                            !- Field 850
  Through: 01/18,                         !- Field 851
  For: AllDays,                           !- Field 852
  Until: 01:00,                           !- Field 853
  0.335540724,                            !- Field 854
  Until: 02:00,                           !- Field 855
  0.324797222,                            !- Field 856
  Until: 03:00,                           !- Field 857
  0.302656636,                            !- Field 858
  Until: 04:00,                           !- Field 859
  0.308212725,                            !- Field 860
  Until: 05:00,                           !- Field 861
  0.307197875,                            !- Field 862
  Until: 06:00,                           !- Field 863
  0.37957412,                             !- Field 864
  Until: 07:00,                           !- Field 865
  0.38891947,                             !- Field 866
  Until: 08:00,                           !- Field 867
  0.385877502,                            !- Field 868
  Until: 09:00,                           !- Field 869
  0.367391776,                            !- Field 870
  Until: 10:00,                           !- Field 871
  0.352134589,                            !- Field 872
  Until: 11:00,                           !- Field 873
  0.391409535,                            !- Field 874
  Until: 12:00,                           !- Field 875
  0.388931875,                            !- Field 876
  Until: 13:00,                           !- Field 877
  0.409372838,                            !- Field 878
  Until: 14:00,                           !- Field 879
  0.391800915,                            !- Field 880
  Until: 15:00,                           !- Field 881
  0.345728412,                            !- Field 882
  Until: 16:00,                           !- Field 883
  0.400864586,                            !- Field 884
  Until: 17:00,                           !- Field 885
  0.408168138,                            !- Field 886
  Until: 18:00,                           !- Field 887
  0.476153079,                            !- Field 888
  Until: 19:00,                           !- Field 889
  0.448151053,                            !- Field 890
  Until: 20:00,                           !- Field 891
  0.435789303,                            !- Field 892
  Until: 21:00,                           !- Field 893
  0.417076138,                            !- Field 894
  Until: 22:00,                           !- Field 895
  0.3864036,                              !- Field 896
  Until: 23:00,                           !- Field 897
  0.374823335,                            !- Field 898
  Until: 24:00,                           !- Field 899
  0.426470515,                            !- Field 900
  Through: 01/19,                         !- Field 901
  For: AllDays,                           !- Field 902
  Until: 01:00,                           !- Field 903
  0.358765279,                            !- Field 904
  Until: 02:00,                           !- Field 905
  0.311587531,                            !- Field 906
  Until: 03:00,                           !- Field 907
  0.331228809,                            !- Field 908
  Until: 04:00,                           !- Field 909
  0.335441438,                            !- Field 910
  Until: 05:00,                           !- Field 911
  0.325823092,                            !- Field 912
  Until: 06:00,                           !- Field 913
  0.365198441,                            !- Field 914
  Until: 07:00,                           !- Field 915
  0.395316215,                            !- Field 916
  Until: 08:00,                           !- Field 917
  0.440065024,                            !- Field 918
  Until: 09:00,                           !- Field 919
  0.40331888,                             !- Field 920
  Until: 10:00,                           !- Field 921
  0.369160459,                            !- Field 922
  Until: 11:00,                           !- Field 923
  0.355727256,                            !- Field 924
  Until: 12:00,                           !- Field 925
  0.401014749,                            !- Field 926
  Until: 13:00,                           !- Field 927
  0.348687717,                            !- Field 928
  Until: 14:00,                           !- Field 929
  0.396597789,                            !- Field 930
  Until: 15:00,                           !- Field 931
  0.400882682,                            !- Field 932
  Until: 16:00,                           !- Field 933
  0.369352201,                            !- Field 934
  Until: 17:00,                           !- Field 935
  0.406340303,                            !- Field 936
  Until: 18:00,                           !- Field 937
  0.464635267,                            !- Field 938
  Until: 19:00,                           !- Field 939
  0.435717293,                            !- Field 940
  Until: 20:00,                           !- Field 941
  0.426090898,                            !- Field 942
  Until: 21:00,                           !- Field 943
  0.495118757,                            !- Field 944
  Until: 22:00,                           !- Field 945
  0.407564674,                            !- Field 946
  Until: 23:00,                           !- Field 947
  0.398862155,                            !- Field 948
  Until: 24:00,                           !- Field 949
  0.410611711,                            !- Field 950
  Through: 01/20,                         !- Field 951
  For: AllDays,                           !- Field 952
  Until: 01:00,                           !- Field 953
  0.337696644,                            !- Field 954
  Until: 02:00,                           !- Field 955
  0.330109779,                            !- Field 956
  Until: 03:00,                           !- Field 957
  0.319123479,                            !- Field 958
  Until: 04:00,                           !- Field 959
  0.327439252,                            !- Field 960
  Until: 05:00,                           !- Field 961
  0.321494781,                            !- Field 962
  Until: 06:00,                           !- Field 963
  0.351083574,                            !- Field 964
  Until: 07:00,                           !- Field 965
  0.378165508,                            !- Field 966
  Until: 08:00,                           !- Field 967
  0.388240201,                            !- Field 968
  Until: 09:00,                           !- Field 969
  0.434981769,                            !- Field 970
  Until: 10:00,                           !- Field 971
  0.345065878,                            !- Field 972
  Until: 11:00,                           !- Field 973
  0.359672819,                            !- Field 974
  Until: 12:00,                           !- Field 975
  0.428286925,                            !- Field 976
  Until: 13:00,                           !- Field 977
  0.38593484,                             !- Field 978
  Until: 14:00,                           !- Field 979
  0.434894049,                            !- Field 980
  Until: 15:00,                           !- Field 981
  0.394877663,                            !- Field 982
  Until: 16:00,                           !- Field 983
  0.372046076,                            !- Field 984
  Until: 17:00,                           !- Field 985
  0.376900926,                            !- Field 986
  Until: 18:00,                           !- Field 987
  0.443531261,                            !- Field 988
  Until: 19:00,                           !- Field 989
  0.417247308,                            !- Field 990
  Until: 20:00,                           !- Field 991
  0.432843516,                            !- Field 992
  Until: 21:00,                           !- Field 993
  0.436823789,                            !- Field 994
  Until: 22:00,                           !- Field 995
  0.41248814,                             !- Field 996
  Until: 23:00,                           !- Field 997
  0.39277347,                             !- Field 998
  Until: 24:00,                           !- Field 999
  0.392539211,                            !- Field 1000
  Through: 01/21,                         !- Field 1001
  For: AllDays,                           !- Field 1002
  Until: 01:00,                           !- Field 1003
  0.345570762,                            !- Field 1004
  Until: 02:00,                           !- Field 1005
  0.343804267,                            !- Field 1006
  Until: 03:00,                           !- Field 1007
  0.354679163,                            !- Field 1008
  Until: 04:00,                           !- Field 1009
  0.340487406,                            !- Field 1010
  Until: 05:00,                           !- Field 1011
  0.368482786,                            !- Field 1012
  Until: 06:00,                           !- Field 1013
  0.395960517,                            !- Field 1014
  Until: 07:00,                           !- Field 1015
  0.401597078,                            !- Field 1016
  Until: 08:00,                           !- Field 1017
  0.37591309,                             !- Field 1018
  Until: 09:00,                           !- Field 1019
  0.36797823,                             !- Field 1020
  Until: 10:00,                           !- Field 1021
  0.337022693,                            !- Field 1022
  Until: 11:00,                           !- Field 1023
  0.389665254,                            !- Field 1024
  Until: 12:00,                           !- Field 1025
  0.418134553,                            !- Field 1026
  Until: 13:00,                           !- Field 1027
  0.462192029,                            !- Field 1028
  Until: 14:00,                           !- Field 1029
  0.43363146,                             !- Field 1030
  Until: 15:00,                           !- Field 1031
  0.406283222,                            !- Field 1032
  Until: 16:00,                           !- Field 1033
  0.399894855,                            !- Field 1034
  Until: 17:00,                           !- Field 1035
  0.419782,                               !- Field 1036
  Until: 18:00,                           !- Field 1037
  0.469633084,                            !- Field 1038
  Until: 19:00,                           !- Field 1039
  0.423238539,                            !- Field 1040
  Until: 20:00,                           !- Field 1041
  0.408756549,                            !- Field 1042
  Until: 21:00,                           !- Field 1043
  0.394542132,                            !- Field 1044
  Until: 22:00,                           !- Field 1045
  0.39245851,                             !- Field 1046
  Until: 23:00,                           !- Field 1047
  0.408920135,                            !- Field 1048
  Until: 24:00,                           !- Field 1049
  0.363608959,                            !- Field 1050
  Through: 01/22,                         !- Field 1051
  For: AllDays,                           !- Field 1052
  Until: 01:00,                           !- Field 1053
  0.350732722,                            !- Field 1054
  Until: 02:00,                           !- Field 1055
  0.320854075,                            !- Field 1056
  Until: 03:00,                           !- Field 1057
  0.332982246,                            !- Field 1058
  Until: 04:00,                           !- Field 1059
  0.308590065,                            !- Field 1060
  Until: 05:00,                           !- Field 1061
  0.324426224,                            !- Field 1062
  Until: 06:00,                           !- Field 1063
  0.354783873,                            !- Field 1064
  Until: 07:00,                           !- Field 1065
  0.396398008,                            !- Field 1066
  Until: 08:00,                           !- Field 1067
  0.394294446,                            !- Field 1068
  Until: 09:00,                           !- Field 1069
  0.319371899,                            !- Field 1070
  Until: 10:00,                           !- Field 1071
  0.326665275,                            !- Field 1072
  Until: 11:00,                           !- Field 1073
  0.440804532,                            !- Field 1074
  Until: 12:00,                           !- Field 1075
  0.500152294,                            !- Field 1076
  Until: 13:00,                           !- Field 1077
  0.411024853,                            !- Field 1078
  Until: 14:00,                           !- Field 1079
  0.426732197,                            !- Field 1080
  Until: 15:00,                           !- Field 1081
  0.420632696,                            !- Field 1082
  Until: 16:00,                           !- Field 1083
  0.41584905,                             !- Field 1084
  Until: 17:00,                           !- Field 1085
  0.489327265,                            !- Field 1086
  Until: 18:00,                           !- Field 1087
  0.476200317,                            !- Field 1088
  Until: 19:00,                           !- Field 1089
  0.447441042,                            !- Field 1090
  Until: 20:00,                           !- Field 1091
  0.445593335,                            !- Field 1092
  Until: 21:00,                           !- Field 1093
  0.41240198,                             !- Field 1094
  Until: 22:00,                           !- Field 1095
  0.448044731,                            !- Field 1096
  Until: 23:00,                           !- Field 1097
  0.443911864,                            !- Field 1098
  Until: 24:00,                           !- Field 1099
  0.406669928,                            !- Field 1100
  Through: 01/23,                         !- Field 1101
  For: AllDays,                           !- Field 1102
  Until: 01:00,                           !- Field 1103
  0.391207645,                            !- Field 1104
  Until: 02:00,                           !- Field 1105
  0.329346328,                            !- Field 1106
  Until: 03:00,                           !- Field 1107
  0.366369224,                            !- Field 1108
  Until: 04:00,                           !- Field 1109
  0.332842893,                            !- Field 1110
  Until: 05:00,                           !- Field 1111
  0.307563354,                            !- Field 1112
  Until: 06:00,                           !- Field 1113
  0.353629792,                            !- Field 1114
  Until: 07:00,                           !- Field 1115
  0.342096899,                            !- Field 1116
  Until: 08:00,                           !- Field 1117
  0.37326542,                             !- Field 1118
  Until: 09:00,                           !- Field 1119
  0.372189757,                            !- Field 1120
  Until: 10:00,                           !- Field 1121
  0.377861708,                            !- Field 1122
  Until: 11:00,                           !- Field 1123
  0.389755509,                            !- Field 1124
  Until: 12:00,                           !- Field 1125
  0.442620034,                            !- Field 1126
  Until: 13:00,                           !- Field 1127
  0.394602737,                            !- Field 1128
  Until: 14:00,                           !- Field 1129
  0.454386534,                            !- Field 1130
  Until: 15:00,                           !- Field 1131
  0.456073926,                            !- Field 1132
  Until: 16:00,                           !- Field 1133
  0.427247137,                            !- Field 1134
  Until: 17:00,                           !- Field 1135
  0.428567464,                            !- Field 1136
  Until: 18:00,                           !- Field 1137
  0.500690745,                            !- Field 1138
  Until: 19:00,                           !- Field 1139
  0.553474755,                            !- Field 1140
  Until: 20:00,                           !- Field 1141
  0.525376148,                            !- Field 1142
  Until: 21:00,                           !- Field 1143
  0.486117898,                            !- Field 1144
  Until: 22:00,                           !- Field 1145
  0.418912834,                            !- Field 1146
  Until: 23:00,                           !- Field 1147
  0.431921184,                            !- Field 1148
  Until: 24:00,                           !- Field 1149
  0.452414119,                            !- Field 1150
  Through: 01/24,                         !- Field 1151
  For: AllDays,                           !- Field 1152
  Until: 01:00,                           !- Field 1153
  0.392506473,                            !- Field 1154
  Until: 02:00,                           !- Field 1155
  0.357554458,                            !- Field 1156
  Until: 03:00,                           !- Field 1157
  0.317510342,                            !- Field 1158
  Until: 04:00,                           !- Field 1159
  0.342917311,                            !- Field 1160
  Until: 05:00,                           !- Field 1161
  0.327990141,                            !- Field 1162
  Until: 06:00,                           !- Field 1163
  0.379004548,                            !- Field 1164
  Until: 07:00,                           !- Field 1165
  0.419317457,                            !- Field 1166
  Until: 08:00,                           !- Field 1167
  0.425773428,                            !- Field 1168
  Until: 09:00,                           !- Field 1169
  0.411251318,                            !- Field 1170
  Until: 10:00,                           !- Field 1171
  0.371432614,                            !- Field 1172
  Until: 11:00,                           !- Field 1173
  0.379832654,                            !- Field 1174
  Until: 12:00,                           !- Field 1175
  0.373969569,                            !- Field 1176
  Until: 13:00,                           !- Field 1177
  0.387865419,                            !- Field 1178
  Until: 14:00,                           !- Field 1179
  0.388587053,                            !- Field 1180
  Until: 15:00,                           !- Field 1181
  0.398818418,                            !- Field 1182
  Until: 16:00,                           !- Field 1183
  0.378850673,                            !- Field 1184
  Until: 17:00,                           !- Field 1185
  0.441690909,                            !- Field 1186
  Until: 18:00,                           !- Field 1187
  0.488096756,                            !- Field 1188
  Until: 19:00,                           !- Field 1189
  0.455024157,                            !- Field 1190
  Until: 20:00,                           !- Field 1191
  0.471370647,                            !- Field 1192
  Until: 21:00,                           !- Field 1193
  0.471667604,                            !- Field 1194
  Until: 22:00,                           !- Field 1195
  0.423307603,                            !- Field 1196
  Until: 23:00,                           !- Field 1197
  0.446424708,                            !- Field 1198
  Until: 24:00,                           !- Field 1199
  0.410837411,                            !- Field 1200
  Through: 01/25,                         !- Field 1201
  For: AllDays,                           !- Field 1202
  Until: 01:00,                           !- Field 1203
  0.335540724,                            !- Field 1204
  Until: 02:00,                           !- Field 1205
  0.324797222,                            !- Field 1206
  Until: 03:00,                           !- Field 1207
  0.302656636,                            !- Field 1208
  Until: 04:00,                           !- Field 1209
  0.308212725,                            !- Field 1210
  Until: 05:00,                           !- Field 1211
  0.307197875,                            !- Field 1212
  Until: 06:00,                           !- Field 1213
  0.37957412,                             !- Field 1214
  Until: 07:00,                           !- Field 1215
  0.38891947,                             !- Field 1216
  Until: 08:00,                           !- Field 1217
  0.385877502,                            !- Field 1218
  Until: 09:00,                           !- Field 1219
  0.367391776,                            !- Field 1220
  Until: 10:00,                           !- Field 1221
  0.352134589,                            !- Field 1222
  Until: 11:00,                           !- Field 1223
  0.391409535,                            !- Field 1224
  Until: 12:00,                           !- Field 1225
  0.388931875,                            !- Field 1226
  Until: 13:00,                           !- Field 1227
  0.409372838,                            !- Field 1228
  Until: 14:00,                           !- Field 1229
  0.391800915,                            !- Field 1230
  Until: 15:00,                           !- Field 1231
  0.345728412,                            !- Field 1232
  Until: 16:00,                           !- Field 1233
  0.400864586,                            !- Field 1234
  Until: 17:00,                           !- Field 1235
  0.408168138,                            !- Field 1236
  Until: 18:00,                           !- Field 1237
  0.476153079,                            !- Field 1238
  Until: 19:00,                           !- Field 1239
  0.448151053,                            !- Field 1240
  Until: 20:00,                           !- Field 1241
  0.435789303,                            !- Field 1242
  Until: 21:00,                           !- Field 1243
  0.417076138,                            !- Field 1244
  Until: 22:00,                           !- Field 1245
  0.3864036,                              !- Field 1246
  Until: 23:00,                           !- Field 1247
  0.374823335,                            !- Field 1248
  Until: 24:00,                           !- Field 1249
  0.426470515,                            !- Field 1250
  Through: 01/26,                         !- Field 1251
  For: AllDays,                           !- Field 1252
  Until: 01:00,                           !- Field 1253
  0.358765279,                            !- Field 1254
  Until: 02:00,                           !- Field 1255
  0.311587531,                            !- Field 1256
  Until: 03:00,                           !- Field 1257
  0.331228809,                            !- Field 1258
  Until: 04:00,                           !- Field 1259
  0.335441438,                            !- Field 1260
  Until: 05:00,                           !- Field 1261
  0.325823092,                            !- Field 1262
  Until: 06:00,                           !- Field 1263
  0.365198441,                            !- Field 1264
  Until: 07:00,                           !- Field 1265
  0.395316215,                            !- Field 1266
  Until: 08:00,                           !- Field 1267
  0.440065024,                            !- Field 1268
  Until: 09:00,                           !- Field 1269
  0.40331888,                             !- Field 1270
  Until: 10:00,                           !- Field 1271
  0.369160459,                            !- Field 1272
  Until: 11:00,                           !- Field 1273
  0.355727256,                            !- Field 1274
  Until: 12:00,                           !- Field 1275
  0.401014749,                            !- Field 1276
  Until: 13:00,                           !- Field 1277
  0.348687717,                            !- Field 1278
  Until: 14:00,                           !- Field 1279
  0.396597789,                            !- Field 1280
  Until: 15:00,                           !- Field 1281
  0.400882682,                            !- Field 1282
  Until: 16:00,                           !- Field 1283
  0.369352201,                            !- Field 1284
  Until: 17:00,                           !- Field 1285
  0.406340303,                            !- Field 1286
  Until: 18:00,                           !- Field 1287
  0.464635267,                            !- Field 1288
  Until: 19:00,                           !- Field 1289
  0.435717293,                            !- Field 1290
  Until: 20:00,                           !- Field 1291
  0.426090898,                            !- Field 1292
  Until: 21:00,                           !- Field 1293
  0.495118757,                            !- Field 1294
  Until: 22:00,                           !- Field 1295
  0.407564674,                            !- Field 1296
  Until: 23:00,                           !- Field 1297
  0.398862155,                            !- Field 1298
  Until: 24:00,                           !- Field 1299
  0.410611711,                            !- Field 1300
  Through: 01/27,                         !- Field 1301
  For: AllDays,                           !- Field 1302
  Until: 01:00,                           !- Field 1303
  0.337696644,                            !- Field 1304
  Until: 02:00,                           !- Field 1305
  0.330109779,                            !- Field 1306
  Until: 03:00,                           !- Field 1307
  0.319123479,                            !- Field 1308
  Until: 04:00,                           !- Field 1309
  0.327439252,                            !- Field 1310
  Until: 05:00,                           !- Field 1311
  0.321494781,                            !- Field 1312
  Until: 06:00,                           !- Field 1313
  0.351083574,                            !- Field 1314
  Until: 07:00,                           !- Field 1315
  0.378165508,                            !- Field 1316
  Until: 08:00,                           !- Field 1317
  0.388240201,                            !- Field 1318
  Until: 09:00,                           !- Field 1319
  0.434981769,                            !- Field 1320
  Until: 10:00,                           !- Field 1321
  0.345065878,                            !- Field 1322
  Until: 11:00,                           !- Field 1323
  0.359672819,                            !- Field 1324
  Until: 12:00,                           !- Field 1325
  0.428286925,                            !- Field 1326
  Until: 13:00,                           !- Field 1327
  0.38593484,                             !- Field 1328
  Until: 14:00,                           !- Field 1329
  0.434894049,                            !- Field 1330
  Until: 15:00,                           !- Field 1331
  0.394877663,                            !- Field 1332
  Until: 16:00,                           !- Field 1333
  0.372046076,                            !- Field 1334
  Until: 17:00,                           !- Field 1335
  0.376900926,                            !- Field 1336
  Until: 18:00,                           !- Field 1337
  0.443531261,                            !- Field 1338
  Until: 19:00,                           !- Field 1339
  0.417247308,                            !- Field 1340
  Until: 20:00,                           !- Field 1341
  0.432843516,                            !- Field 1342
  Until: 21:00,                           !- Field 1343
  0.436823789,                            !- Field 1344
  Until: 22:00,                           !- Field 1345
  0.41248814,                             !- Field 1346
  Until: 23:00,                           !- Field 1347
  0.39277347,                             !- Field 1348
  Until: 24:00,                           !- Field 1349
  0.392539211,                            !- Field 1350
  Through: 01/28,                         !- Field 1351
  For: AllDays,                           !- Field 1352
  Until: 01:00,                           !- Field 1353
  0.345570762,                            !- Field 1354
  Until: 02:00,                           !- Field 1355
  0.343804267,                            !- Field 1356
  Until: 03:00,                           !- Field 1357
  0.354679163,                            !- Field 1358
  Until: 04:00,                           !- Field 1359
  0.340487406,                            !- Field 1360
  Until: 05:00,                           !- Field 1361
  0.368482786,                            !- Field 1362
  Until: 06:00,                           !- Field 1363
  0.395960517,                            !- Field 1364
  Until: 07:00,                           !- Field 1365
  0.401597078,                            !- Field 1366
  Until: 08:00,                           !- Field 1367
  0.37591309,                             !- Field 1368
  Until: 09:00,                           !- Field 1369
  0.36797823,                             !- Field 1370
  Until: 10:00,                           !- Field 1371
  0.337022693,                            !- Field 1372
  Until: 11:00,                           !- Field 1373
  0.389665254,                            !- Field 1374
  Until: 12:00,                           !- Field 1375
  0.418134553,                            !- Field 1376
  Until: 13:00,                           !- Field 1377
  0.462192029,                            !- Field 1378
  Until: 14:00,                           !- Field 1379
  0.43363146,                             !- Field 1380
  Until: 15:00,                           !- Field 1381
  0.406283222,                            !- Field 1382
  Until: 16:00,                           !- Field 1383
  0.399894855,                            !- Field 1384
  Until: 17:00,                           !- Field 1385
  0.419782,                               !- Field 1386
  Until: 18:00,                           !- Field 1387
  0.469633084,                            !- Field 1388
  Until: 19:00,                           !- Field 1389
  0.423238539,                            !- Field 1390
  Until: 20:00,                           !- Field 1391
  0.408756549,                            !- Field 1392
  Until: 21:00,                           !- Field 1393
  0.394542132,                            !- Field 1394
  Until: 22:00,                           !- Field 1395
  0.39245851,                             !- Field 1396
  Until: 23:00,                           !- Field 1397
  0.408920135,                            !- Field 1398
  Until: 24:00,                           !- Field 1399
  0.363608959,                            !- Field 1400
  Through: 01/29,                         !- Field 1401
  For: AllDays,                           !- Field 1402
  Until: 01:00,                           !- Field 1403
  0.350732722,                            !- Field 1404
  Until: 02:00,                           !- Field 1405
  0.320854075,                            !- Field 1406
  Until: 03:00,                           !- Field 1407
  0.332982246,                            !- Field 1408
  Until: 04:00,                           !- Field 1409
  0.308590065,                            !- Field 1410
  Until: 05:00,                           !- Field 1411
  0.324426224,                            !- Field 1412
  Until: 06:00,                           !- Field 1413
  0.354783873,                            !- Field 1414
  Until: 07:00,                           !- Field 1415
  0.396398008,                            !- Field 1416
  Until: 08:00,                           !- Field 1417
  0.394294446,                            !- Field 1418
  Until: 09:00,                           !- Field 1419
  0.319371899,                            !- Field 1420
  Until: 10:00,                           !- Field 1421
  0.326665275,                            !- Field 1422
  Until: 11:00,                           !- Field 1423
  0.440804532,                            !- Field 1424
  Until: 12:00,                           !- Field 1425
  0.500152294,                            !- Field 1426
  Until: 13:00,                           !- Field 1427
  0.411024853,                            !- Field 1428
  Until: 14:00,                           !- Field 1429
  0.426732197,                            !- Field 1430
  Until: 15:00,                           !- Field 1431
  0.420632696,                            !- Field 1432
  Until: 16:00,                           !- Field 1433
  0.41584905,                             !- Field 1434
  Until: 17:00,                           !- Field 1435
  0.489327265,                            !- Field 1436
  Until: 18:00,                           !- Field 1437
  0.476200317,                            !- Field 1438
  Until: 19:00,                           !- Field 1439
  0.447441042,                            !- Field 1440
  Until: 20:00,                           !- Field 1441
  0.445593335,                            !- Field 1442
  Until: 21:00,                           !- Field 1443
  0.41240198,                             !- Field 1444
  Until: 22:00,                           !- Field 1445
  0.448044731,                            !- Field 1446
  Until: 23:00,                           !- Field 1447
  0.443911864,                            !- Field 1448
  Until: 24:00,                           !- Field 1449
  0.406669928,                            !- Field 1450
  Through: 01/30,                         !- Field 1451
  For: AllDays,                           !- Field 1452
  Until: 01:00,                           !- Field 1453
  0.391207645,                            !- Field 1454
  Until: 02:00,                           !- Field 1455
  0.329346328,                            !- Field 1456
  Until: 03:00,                           !- Field 1457
  0.366369224,                            !- Field 1458
  Until: 04:00,                           !- Field 1459
  0.332842893,                            !- Field 1460
  Until: 05:00,                           !- Field 1461
  0.307563354,                            !- Field 1462
  Until: 06:00,                           !- Field 1463
  0.353629792,                            !- Field 1464
  Until: 07:00,                           !- Field 1465
  0.342096899,                            !- Field 1466
  Until: 08:00,                           !- Field 1467
  0.37326542,                             !- Field 1468
  Until: 09:00,                           !- Field 1469
  0.372189757,                            !- Field 1470
  Until: 10:00,                           !- Field 1471
  0.377861708,                            !- Field 1472
  Until: 11:00,                           !- Field 1473
  0.389755509,                            !- Field 1474
  Until: 12:00,                           !- Field 1475
  0.442620034,                            !- Field 1476
  Until: 13:00,                           !- Field 1477
  0.394602737,                            !- Field 1478
  Until: 14:00,                           !- Field 1479
  0.454386534,                            !- Field 1480
  Until: 15:00,                           !- Field 1481
  0.456073926,                            !- Field 1482
  Until: 16:00,                           !- Field 1483
  0.427247137,                            !- Field 1484
  Until: 17:00,                           !- Field 1485
  0.428567464,                            !- Field 1486
  Until: 18:00,                           !- Field 1487
  0.500690745,                            !- Field 1488
  Until: 19:00,                           !- Field 1489
  0.553474755,                            !- Field 1490
  Until: 20:00,                           !- Field 1491
  0.525376148,                            !- Field 1492
  Until: 21:00,                           !- Field 1493
  0.486117898,                            !- Field 1494
  Until: 22:00,                           !- Field 1495
  0.418912834,                            !- Field 1496
  Until: 23:00,                           !- Field 1497
  0.431921184,                            !- Field 1498
  Until: 24:00,                           !- Field 1499
  0.452414119,                            !- Field 1500
  Through: 01/31,                         !- Field 1501
  For: AllDays,                           !- Field 1502
  Until: 01:00,                           !- Field 1503
  0.392506473,                            !- Field 1504
  Until: 02:00,                           !- Field 1505
  0.357554458,                            !- Field 1506
  Until: 03:00,                           !- Field 1507
  0.317510342,                            !- Field 1508
  Until: 04:00,                           !- Field 1509
  0.342917311,                            !- Field 1510
  Until: 05:00,                           !- Field 1511
  0.327990141,                            !- Field 1512
  Until: 06:00,                           !- Field 1513
  0.379004548,                            !- Field 1514
  Until: 07:00,                           !- Field 1515
  0.419317457,                            !- Field 1516
  Until: 08:00,                           !- Field 1517
  0.425773428,                            !- Field 1518
  Until: 09:00,                           !- Field 1519
  0.411251318,                            !- Field 1520
  Until: 10:00,                           !- Field 1521
  0.371432614,                            !- Field 1522
  Until: 11:00,                           !- Field 1523
  0.379832654,                            !- Field 1524
  Until: 12:00,                           !- Field 1525
  0.373969569,                            !- Field 1526
  Until: 13:00,                           !- Field 1527
  0.387865419,                            !- Field 1528
  Until: 14:00,                           !- Field 1529
  0.388587053,                            !- Field 1530
  Until: 15:00,                           !- Field 1531
  0.398818418,                            !- Field 1532
  Until: 16:00,                           !- Field 1533
  0.378850673,                            !- Field 1534
  Until: 17:00,                           !- Field 1535
  0.441690909,                            !- Field 1536
  Until: 18:00,                           !- Field 1537
  0.488096756,                            !- Field 1538
  Until: 19:00,                           !- Field 1539
  0.455024157,                            !- Field 1540
  Until: 20:00,                           !- Field 1541
  0.471370647,                            !- Field 1542
  Until: 21:00,                           !- Field 1543
  0.471667604,                            !- Field 1544
  Until: 22:00,                           !- Field 1545
  0.423307603,                            !- Field 1546
  Until: 23:00,                           !- Field 1547
  0.446424708,                            !- Field 1548
  Until: 24:00,                           !- Field 1549
  0.410837411,                            !- Field 1550
  Through: 02/01,                         !- Field 1551
  For: AllDays,                           !- Field 1552
  Until: 01:00,                           !- Field 1553
  0.352185282,                            !- Field 1554
  Until: 02:00,                           !- Field 1555
  0.335955393,                            !- Field 1556
  Until: 03:00,                           !- Field 1557
  0.341236055,                            !- Field 1558
  Until: 04:00,                           !- Field 1559
  0.305339546,                            !- Field 1560
  Until: 05:00,                           !- Field 1561
  0.362389582,                            !- Field 1562
  Until: 06:00,                           !- Field 1563
  0.361739456,                            !- Field 1564
  Until: 07:00,                           !- Field 1565
  0.416034938,                            !- Field 1566
  Until: 08:00,                           !- Field 1567
  0.499830409,                            !- Field 1568
  Until: 09:00,                           !- Field 1569
  0.399964445,                            !- Field 1570
  Until: 10:00,                           !- Field 1571
  0.405663469,                            !- Field 1572
  Until: 11:00,                           !- Field 1573
  0.352116812,                            !- Field 1574
  Until: 12:00,                           !- Field 1575
  0.373284901,                            !- Field 1576
  Until: 13:00,                           !- Field 1577
  0.3723166,                              !- Field 1578
  Until: 14:00,                           !- Field 1579
  0.411751874,                            !- Field 1580
  Until: 15:00,                           !- Field 1581
  0.373058408,                            !- Field 1582
  Until: 16:00,                           !- Field 1583
  0.330045622,                            !- Field 1584
  Until: 17:00,                           !- Field 1585
  0.378048327,                            !- Field 1586
  Until: 18:00,                           !- Field 1587
  0.446172306,                            !- Field 1588
  Until: 19:00,                           !- Field 1589
  0.44598526,                             !- Field 1590
  Until: 20:00,                           !- Field 1591
  0.491356586,                            !- Field 1592
  Until: 21:00,                           !- Field 1593
  0.44423574,                             !- Field 1594
  Until: 22:00,                           !- Field 1595
  0.394617014,                            !- Field 1596
  Until: 23:00,                           !- Field 1597
  0.404001212,                            !- Field 1598
  Until: 24:00,                           !- Field 1599
  0.412202488,                            !- Field 1600
  Through: 02/02,                         !- Field 1601
  For: AllDays,                           !- Field 1602
  Until: 01:00,                           !- Field 1603
  0.37204502,                             !- Field 1604
  Until: 02:00,                           !- Field 1605
  0.335276099,                            !- Field 1606
  Until: 03:00,                           !- Field 1607
  0.358226112,                            !- Field 1608
  Until: 04:00,                           !- Field 1609
  0.38112219,                             !- Field 1610
  Until: 05:00,                           !- Field 1611
  0.371453279,                            !- Field 1612
  Until: 06:00,                           !- Field 1613
  0.370129408,                            !- Field 1614
  Until: 07:00,                           !- Field 1615
  0.436067787,                            !- Field 1616
  Until: 08:00,                           !- Field 1617
  0.486127635,                            !- Field 1618
  Until: 09:00,                           !- Field 1619
  0.427309219,                            !- Field 1620
  Until: 10:00,                           !- Field 1621
  0.356276956,                            !- Field 1622
  Until: 11:00,                           !- Field 1623
  0.387205902,                            !- Field 1624
  Until: 12:00,                           !- Field 1625
  0.412454396,                            !- Field 1626
  Until: 13:00,                           !- Field 1627
  0.340316435,                            !- Field 1628
  Until: 14:00,                           !- Field 1629
  0.379852463,                            !- Field 1630
  Until: 15:00,                           !- Field 1631
  0.35565555,                             !- Field 1632
  Until: 16:00,                           !- Field 1633
  0.330036361,                            !- Field 1634
  Until: 17:00,                           !- Field 1635
  0.359807299,                            !- Field 1636
  Until: 18:00,                           !- Field 1637
  0.400714686,                            !- Field 1638
  Until: 19:00,                           !- Field 1639
  0.412094523,                            !- Field 1640
  Until: 20:00,                           !- Field 1641
  0.472723993,                            !- Field 1642
  Until: 21:00,                           !- Field 1643
  0.405200514,                            !- Field 1644
  Until: 22:00,                           !- Field 1645
  0.391320813,                            !- Field 1646
  Until: 23:00,                           !- Field 1647
  0.307806472,                            !- Field 1648
  Until: 24:00,                           !- Field 1649
  0.336220347,                            !- Field 1650
  Through: 02/03,                         !- Field 1651
  For: AllDays,                           !- Field 1652
  Until: 01:00,                           !- Field 1653
  0.291308705,                            !- Field 1654
  Until: 02:00,                           !- Field 1655
  0.317003993,                            !- Field 1656
  Until: 03:00,                           !- Field 1657
  0.288739233,                            !- Field 1658
  Until: 04:00,                           !- Field 1659
  0.331886214,                            !- Field 1660
  Until: 05:00,                           !- Field 1661
  0.290860233,                            !- Field 1662
  Until: 06:00,                           !- Field 1663
  0.347465637,                            !- Field 1664
  Until: 07:00,                           !- Field 1665
  0.38390007,                             !- Field 1666
  Until: 08:00,                           !- Field 1667
  0.463396386,                            !- Field 1668
  Until: 09:00,                           !- Field 1669
  0.396946691,                            !- Field 1670
  Until: 10:00,                           !- Field 1671
  0.367484242,                            !- Field 1672
  Until: 11:00,                           !- Field 1673
  0.351495437,                            !- Field 1674
  Until: 12:00,                           !- Field 1675
  0.369532855,                            !- Field 1676
  Until: 13:00,                           !- Field 1677
  0.334163101,                            !- Field 1678
  Until: 14:00,                           !- Field 1679
  0.376719402,                            !- Field 1680
  Until: 15:00,                           !- Field 1681
  0.375624586,                            !- Field 1682
  Until: 16:00,                           !- Field 1683
  0.364514384,                            !- Field 1684
  Until: 17:00,                           !- Field 1685
  0.38796719,                             !- Field 1686
  Until: 18:00,                           !- Field 1687
  0.401051158,                            !- Field 1688
  Until: 19:00,                           !- Field 1689
  0.396348315,                            !- Field 1690
  Until: 20:00,                           !- Field 1691
  0.376537557,                            !- Field 1692
  Until: 21:00,                           !- Field 1693
  0.348801686,                            !- Field 1694
  Until: 22:00,                           !- Field 1695
  0.443009237,                            !- Field 1696
  Until: 23:00,                           !- Field 1697
  0.355925866,                            !- Field 1698
  Until: 24:00,                           !- Field 1699
  0.394146977,                            !- Field 1700
  Through: 02/04,                         !- Field 1701
  For: AllDays,                           !- Field 1702
  Until: 01:00,                           !- Field 1703
  0.362881866,                            !- Field 1704
  Until: 02:00,                           !- Field 1705
  0.366169948,                            !- Field 1706
  Until: 03:00,                           !- Field 1707
  0.346494806,                            !- Field 1708
  Until: 04:00,                           !- Field 1709
  0.287908766,                            !- Field 1710
  Until: 05:00,                           !- Field 1711
  0.339183243,                            !- Field 1712
  Until: 06:00,                           !- Field 1713
  0.332591065,                            !- Field 1714
  Until: 07:00,                           !- Field 1715
  0.447085605,                            !- Field 1716
  Until: 08:00,                           !- Field 1717
  0.364318952,                            !- Field 1718
  Until: 09:00,                           !- Field 1719
  0.402214694,                            !- Field 1720
  Until: 10:00,                           !- Field 1721
  0.34516028,                             !- Field 1722
  Until: 11:00,                           !- Field 1723
  0.393891764,                            !- Field 1724
  Until: 12:00,                           !- Field 1725
  0.403901852,                            !- Field 1726
  Until: 13:00,                           !- Field 1727
  0.438026702,                            !- Field 1728
  Until: 14:00,                           !- Field 1729
  0.447231005,                            !- Field 1730
  Until: 15:00,                           !- Field 1731
  0.363312922,                            !- Field 1732
  Until: 16:00,                           !- Field 1733
  0.356195442,                            !- Field 1734
  Until: 17:00,                           !- Field 1735
  0.391051584,                            !- Field 1736
  Until: 18:00,                           !- Field 1737
  0.412504146,                            !- Field 1738
  Until: 19:00,                           !- Field 1739
  0.436008139,                            !- Field 1740
  Until: 20:00,                           !- Field 1741
  0.390703798,                            !- Field 1742
  Until: 21:00,                           !- Field 1743
  0.412148033,                            !- Field 1744
  Until: 22:00,                           !- Field 1745
  0.428081293,                            !- Field 1746
  Until: 23:00,                           !- Field 1747
  0.378208257,                            !- Field 1748
  Until: 24:00,                           !- Field 1749
  0.387546132,                            !- Field 1750
  Through: 02/05,                         !- Field 1751
  For: AllDays,                           !- Field 1752
  Until: 01:00,                           !- Field 1753
  0.337656581,                            !- Field 1754
  Until: 02:00,                           !- Field 1755
  0.315133985,                            !- Field 1756
  Until: 03:00,                           !- Field 1757
  0.350724789,                            !- Field 1758
  Until: 04:00,                           !- Field 1759
  0.329392968,                            !- Field 1760
  Until: 05:00,                           !- Field 1761
  0.351323837,                            !- Field 1762
  Until: 06:00,                           !- Field 1763
  0.323658321,                            !- Field 1764
  Until: 07:00,                           !- Field 1765
  0.341377942,                            !- Field 1766
  Until: 08:00,                           !- Field 1767
  0.363487879,                            !- Field 1768
  Until: 09:00,                           !- Field 1769
  0.402339471,                            !- Field 1770
  Until: 10:00,                           !- Field 1771
  0.423303467,                            !- Field 1772
  Until: 11:00,                           !- Field 1773
  0.449860892,                            !- Field 1774
  Until: 12:00,                           !- Field 1775
  0.409386877,                            !- Field 1776
  Until: 13:00,                           !- Field 1777
  0.443780492,                            !- Field 1778
  Until: 14:00,                           !- Field 1779
  0.41434059,                             !- Field 1780
  Until: 15:00,                           !- Field 1781
  0.431788524,                            !- Field 1782
  Until: 16:00,                           !- Field 1783
  0.395792502,                            !- Field 1784
  Until: 17:00,                           !- Field 1785
  0.413658208,                            !- Field 1786
  Until: 18:00,                           !- Field 1787
  0.415907729,                            !- Field 1788
  Until: 19:00,                           !- Field 1789
  0.378810251,                            !- Field 1790
  Until: 20:00,                           !- Field 1791
  0.45995692,                             !- Field 1792
  Until: 21:00,                           !- Field 1793
  0.395578045,                            !- Field 1794
  Until: 22:00,                           !- Field 1795
  0.466453506,                            !- Field 1796
  Until: 23:00,                           !- Field 1797
  0.450535368,                            !- Field 1798
  Until: 24:00,                           !- Field 1799
  0.46013688,                             !- Field 1800
  Through: 02/06,                         !- Field 1801
  For: AllDays,                           !- Field 1802
  Until: 01:00,                           !- Field 1803
  0.348445615,                            !- Field 1804
  Until: 02:00,                           !- Field 1805
  0.361390257,                            !- Field 1806
  Until: 03:00,                           !- Field 1807
  0.404396685,                            !- Field 1808
  Until: 04:00,                           !- Field 1809
  0.355330098,                            !- Field 1810
  Until: 05:00,                           !- Field 1811
  0.36619606,                             !- Field 1812
  Until: 06:00,                           !- Field 1813
  0.347866705,                            !- Field 1814
  Until: 07:00,                           !- Field 1815
  0.355223717,                            !- Field 1816
  Until: 08:00,                           !- Field 1817
  0.384173407,                            !- Field 1818
  Until: 09:00,                           !- Field 1819
  0.391580804,                            !- Field 1820
  Until: 10:00,                           !- Field 1821
  0.34258058,                             !- Field 1822
  Until: 11:00,                           !- Field 1823
  0.389334471,                            !- Field 1824
  Until: 12:00,                           !- Field 1825
  0.424127411,                            !- Field 1826
  Until: 13:00,                           !- Field 1827
  0.409671903,                            !- Field 1828
  Until: 14:00,                           !- Field 1829
  0.414648116,                            !- Field 1830
  Until: 15:00,                           !- Field 1831
  0.464178619,                            !- Field 1832
  Until: 16:00,                           !- Field 1833
  0.482431991,                            !- Field 1834
  Until: 17:00,                           !- Field 1835
  0.47976878,                             !- Field 1836
  Until: 18:00,                           !- Field 1837
  0.526130651,                            !- Field 1838
  Until: 19:00,                           !- Field 1839
  0.469180901,                            !- Field 1840
  Until: 20:00,                           !- Field 1841
  0.467262254,                            !- Field 1842
  Until: 21:00,                           !- Field 1843
  0.45490108,                             !- Field 1844
  Until: 22:00,                           !- Field 1845
  0.42507626,                             !- Field 1846
  Until: 23:00,                           !- Field 1847
  0.404553026,                            !- Field 1848
  Until: 24:00,                           !- Field 1849
  0.397202183,                            !- Field 1850
  Through: 02/07,                         !- Field 1851
  For: AllDays,                           !- Field 1852
  Until: 01:00,                           !- Field 1853
  0.405011867,                            !- Field 1854
  Until: 02:00,                           !- Field 1855
  0.365054805,                            !- Field 1856
  Until: 03:00,                           !- Field 1857
  0.309174965,                            !- Field 1858
  Until: 04:00,                           !- Field 1859
  0.319249715,                            !- Field 1860
  Until: 05:00,                           !- Field 1861
  0.295537862,                            !- Field 1862
  Until: 06:00,                           !- Field 1863
  0.414707948,                            !- Field 1864
  Until: 07:00,                           !- Field 1865
  0.429349512,                            !- Field 1866
  Until: 08:00,                           !- Field 1867
  0.521597452,                            !- Field 1868
  Until: 09:00,                           !- Field 1869
  0.428883955,                            !- Field 1870
  Until: 10:00,                           !- Field 1871
  0.359154819,                            !- Field 1872
  Until: 11:00,                           !- Field 1873
  0.42602194,                             !- Field 1874
  Until: 12:00,                           !- Field 1875
  0.379545189,                            !- Field 1876
  Until: 13:00,                           !- Field 1877
  0.409911888,                            !- Field 1878
  Until: 14:00,                           !- Field 1879
  0.418551245,                            !- Field 1880
  Until: 15:00,                           !- Field 1881
  0.351631891,                            !- Field 1882
  Until: 16:00,                           !- Field 1883
  0.373225159,                            !- Field 1884
  Until: 17:00,                           !- Field 1885
  0.43798144,                             !- Field 1886
  Until: 18:00,                           !- Field 1887
  0.427434501,                            !- Field 1888
  Until: 19:00,                           !- Field 1889
  0.463897908,                            !- Field 1890
  Until: 20:00,                           !- Field 1891
  0.421652479,                            !- Field 1892
  Until: 21:00,                           !- Field 1893
  0.468531824,                            !- Field 1894
  Until: 22:00,                           !- Field 1895
  0.422007621,                            !- Field 1896
  Until: 23:00,                           !- Field 1897
  0.375138292,                            !- Field 1898
  Until: 24:00,                           !- Field 1899
  0.429730243,                            !- Field 1900
  Through: 02/08,                         !- Field 1901
  For: AllDays,                           !- Field 1902
  Until: 01:00,                           !- Field 1903
  0.352185282,                            !- Field 1904
  Until: 02:00,                           !- Field 1905
  0.335955393,                            !- Field 1906
  Until: 03:00,                           !- Field 1907
  0.341236055,                            !- Field 1908
  Until: 04:00,                           !- Field 1909
  0.305339546,                            !- Field 1910
  Until: 05:00,                           !- Field 1911
  0.362389582,                            !- Field 1912
  Until: 06:00,                           !- Field 1913
  0.361739456,                            !- Field 1914
  Until: 07:00,                           !- Field 1915
  0.416034938,                            !- Field 1916
  Until: 08:00,                           !- Field 1917
  0.499830409,                            !- Field 1918
  Until: 09:00,                           !- Field 1919
  0.399964445,                            !- Field 1920
  Until: 10:00,                           !- Field 1921
  0.405663469,                            !- Field 1922
  Until: 11:00,                           !- Field 1923
  0.352116812,                            !- Field 1924
  Until: 12:00,                           !- Field 1925
  0.373284901,                            !- Field 1926
  Until: 13:00,                           !- Field 1927
  0.3723166,                              !- Field 1928
  Until: 14:00,                           !- Field 1929
  0.411751874,                            !- Field 1930
  Until: 15:00,                           !- Field 1931
  0.373058408,                            !- Field 1932
  Until: 16:00,                           !- Field 1933
  0.330045622,                            !- Field 1934
  Until: 17:00,                           !- Field 1935
  0.378048327,                            !- Field 1936
  Until: 18:00,                           !- Field 1937
  0.446172306,                            !- Field 1938
  Until: 19:00,                           !- Field 1939
  0.44598526,                             !- Field 1940
  Until: 20:00,                           !- Field 1941
  0.491356586,                            !- Field 1942
  Until: 21:00,                           !- Field 1943
  0.44423574,                             !- Field 1944
  Until: 22:00,                           !- Field 1945
  0.394617014,                            !- Field 1946
  Until: 23:00,                           !- Field 1947
  0.404001212,                            !- Field 1948
  Until: 24:00,                           !- Field 1949
  0.412202488,                            !- Field 1950
  Through: 02/09,                         !- Field 1951
  For: AllDays,                           !- Field 1952
  Until: 01:00,                           !- Field 1953
  0.37204502,                             !- Field 1954
  Until: 02:00,                           !- Field 1955
  0.335276099,                            !- Field 1956
  Until: 03:00,                           !- Field 1957
  0.358226112,                            !- Field 1958
  Until: 04:00,                           !- Field 1959
  0.38112219,                             !- Field 1960
  Until: 05:00,                           !- Field 1961
  0.371453279,                            !- Field 1962
  Until: 06:00,                           !- Field 1963
  0.370129408,                            !- Field 1964
  Until: 07:00,                           !- Field 1965
  0.436067787,                            !- Field 1966
  Until: 08:00,                           !- Field 1967
  0.486127635,                            !- Field 1968
  Until: 09:00,                           !- Field 1969
  0.427309219,                            !- Field 1970
  Until: 10:00,                           !- Field 1971
  0.356276956,                            !- Field 1972
  Until: 11:00,                           !- Field 1973
  0.387205902,                            !- Field 1974
  Until: 12:00,                           !- Field 1975
  0.412454396,                            !- Field 1976
  Until: 13:00,                           !- Field 1977
  0.340316435,                            !- Field 1978
  Until: 14:00,                           !- Field 1979
  0.379852463,                            !- Field 1980
  Until: 15:00,                           !- Field 1981
  0.35565555,                             !- Field 1982
  Until: 16:00,                           !- Field 1983
  0.330036361,                            !- Field 1984
  Until: 17:00,                           !- Field 1985
  0.359807299,                            !- Field 1986
  Until: 18:00,                           !- Field 1987
  0.400714686,                            !- Field 1988
  Until: 19:00,                           !- Field 1989
  0.412094523,                            !- Field 1990
  Until: 20:00,                           !- Field 1991
  0.472723993,                            !- Field 1992
  Until: 21:00,                           !- Field 1993
  0.405200514,                            !- Field 1994
  Until: 22:00,                           !- Field 1995
  0.391320813,                            !- Field 1996
  Until: 23:00,                           !- Field 1997
  0.307806472,                            !- Field 1998
  Until: 24:00,                           !- Field 1999
  0.336220347,                            !- Field 2000
  Through: 02/10,                         !- Field 2001
  For: AllDays,                           !- Field 2002
  Until: 01:00,                           !- Field 2003
  0.291308705,                            !- Field 2004
  Until: 02:00,                           !- Field 2005
  0.317003993,                            !- Field 2006
  Until: 03:00,                           !- Field 2007
  0.288739233,                            !- Field 2008
  Until: 04:00,                           !- Field 2009
  0.331886214,                            !- Field 2010
  Until: 05:00,                           !- Field 2011
  0.290860233,                            !- Field 2012
  Until: 06:00,                           !- Field 2013
  0.347465637,                            !- Field 2014
  Until: 07:00,                           !- Field 2015
  0.38390007,                             !- Field 2016
  Until: 08:00,                           !- Field 2017
  0.463396386,                            !- Field 2018
  Until: 09:00,                           !- Field 2019
  0.396946691,                            !- Field 2020
  Until: 10:00,                           !- Field 2021
  0.367484242,                            !- Field 2022
  Until: 11:00,                           !- Field 2023
  0.351495437,                            !- Field 2024
  Until: 12:00,                           !- Field 2025
  0.369532855,                            !- Field 2026
  Until: 13:00,                           !- Field 2027
  0.334163101,                            !- Field 2028
  Until: 14:00,                           !- Field 2029
  0.376719402,                            !- Field 2030
  Until: 15:00,                           !- Field 2031
  0.375624586,                            !- Field 2032
  Until: 16:00,                           !- Field 2033
  0.364514384,                            !- Field 2034
  Until: 17:00,                           !- Field 2035
  0.38796719,                             !- Field 2036
  Until: 18:00,                           !- Field 2037
  0.401051158,                            !- Field 2038
  Until: 19:00,                           !- Field 2039
  0.396348315,                            !- Field 2040
  Until: 20:00,                           !- Field 2041
  0.376537557,                            !- Field 2042
  Until: 21:00,                           !- Field 2043
  0.348801686,                            !- Field 2044
  Until: 22:00,                           !- Field 2045
  0.443009237,                            !- Field 2046
  Until: 23:00,                           !- Field 2047
  0.355925866,                            !- Field 2048
  Until: 24:00,                           !- Field 2049
  0.394146977,                            !- Field 2050
  Through: 02/11,                         !- Field 2051
  For: AllDays,                           !- Field 2052
  Until: 01:00,                           !- Field 2053
  0.362881866,                            !- Field 2054
  Until: 02:00,                           !- Field 2055
  0.366169948,                            !- Field 2056
  Until: 03:00,                           !- Field 2057
  0.346494806,                            !- Field 2058
  Until: 04:00,                           !- Field 2059
  0.287908766,                            !- Field 2060
  Until: 05:00,                           !- Field 2061
  0.339183243,                            !- Field 2062
  Until: 06:00,                           !- Field 2063
  0.332591065,                            !- Field 2064
  Until: 07:00,                           !- Field 2065
  0.447085605,                            !- Field 2066
  Until: 08:00,                           !- Field 2067
  0.364318952,                            !- Field 2068
  Until: 09:00,                           !- Field 2069
  0.402214694,                            !- Field 2070
  Until: 10:00,                           !- Field 2071
  0.34516028,                             !- Field 2072
  Until: 11:00,                           !- Field 2073
  0.393891764,                            !- Field 2074
  Until: 12:00,                           !- Field 2075
  0.403901852,                            !- Field 2076
  Until: 13:00,                           !- Field 2077
  0.438026702,                            !- Field 2078
  Until: 14:00,                           !- Field 2079
  0.447231005,                            !- Field 2080
  Until: 15:00,                           !- Field 2081
  0.363312922,                            !- Field 2082
  Until: 16:00,                           !- Field 2083
  0.356195442,                            !- Field 2084
  Until: 17:00,                           !- Field 2085
  0.391051584,                            !- Field 2086
  Until: 18:00,                           !- Field 2087
  0.412504146,                            !- Field 2088
  Until: 19:00,                           !- Field 2089
  0.436008139,                            !- Field 2090
  Until: 20:00,                           !- Field 2091
  0.390703798,                            !- Field 2092
  Until: 21:00,                           !- Field 2093
  0.412148033,                            !- Field 2094
  Until: 22:00,                           !- Field 2095
  0.428081293,                            !- Field 2096
  Until: 23:00,                           !- Field 2097
  0.378208257,                            !- Field 2098
  Until: 24:00,                           !- Field 2099
  0.387546132,                            !- Field 2100
  Through: 02/12,                         !- Field 2101
  For: AllDays,                           !- Field 2102
  Until: 01:00,                           !- Field 2103
  0.337656581,                            !- Field 2104
  Until: 02:00,                           !- Field 2105
  0.315133985,                            !- Field 2106
  Until: 03:00,                           !- Field 2107
  0.350724789,                            !- Field 2108
  Until: 04:00,                           !- Field 2109
  0.329392968,                            !- Field 2110
  Until: 05:00,                           !- Field 2111
  0.351323837,                            !- Field 2112
  Until: 06:00,                           !- Field 2113
  0.323658321,                            !- Field 2114
  Until: 07:00,                           !- Field 2115
  0.341377942,                            !- Field 2116
  Until: 08:00,                           !- Field 2117
  0.363487879,                            !- Field 2118
  Until: 09:00,                           !- Field 2119
  0.402339471,                            !- Field 2120
  Until: 10:00,                           !- Field 2121
  0.423303467,                            !- Field 2122
  Until: 11:00,                           !- Field 2123
  0.449860892,                            !- Field 2124
  Until: 12:00,                           !- Field 2125
  0.409386877,                            !- Field 2126
  Until: 13:00,                           !- Field 2127
  0.443780492,                            !- Field 2128
  Until: 14:00,                           !- Field 2129
  0.41434059,                             !- Field 2130
  Until: 15:00,                           !- Field 2131
  0.431788524,                            !- Field 2132
  Until: 16:00,                           !- Field 2133
  0.395792502,                            !- Field 2134
  Until: 17:00,                           !- Field 2135
  0.413658208,                            !- Field 2136
  Until: 18:00,                           !- Field 2137
  0.415907729,                            !- Field 2138
  Until: 19:00,                           !- Field 2139
  0.378810251,                            !- Field 2140
  Until: 20:00,                           !- Field 2141
  0.45995692,                             !- Field 2142
  Until: 21:00,                           !- Field 2143
  0.395578045,                            !- Field 2144
  Until: 22:00,                           !- Field 2145
  0.466453506,                            !- Field 2146
  Until: 23:00,                           !- Field 2147
  0.450535368,                            !- Field 2148
  Until: 24:00,                           !- Field 2149
  0.46013688,                             !- Field 2150
  Through: 02/13,                         !- Field 2151
  For: AllDays,                           !- Field 2152
  Until: 01:00,                           !- Field 2153
  0.348445615,                            !- Field 2154
  Until: 02:00,                           !- Field 2155
  0.361390257,                            !- Field 2156
  Until: 03:00,                           !- Field 2157
  0.404396685,                            !- Field 2158
  Until: 04:00,                           !- Field 2159
  0.355330098,                            !- Field 2160
  Until: 05:00,                           !- Field 2161
  0.36619606,                             !- Field 2162
  Until: 06:00,                           !- Field 2163
  0.347866705,                            !- Field 2164
  Until: 07:00,                           !- Field 2165
  0.355223717,                            !- Field 2166
  Until: 08:00,                           !- Field 2167
  0.384173407,                            !- Field 2168
  Until: 09:00,                           !- Field 2169
  0.391580804,                            !- Field 2170
  Until: 10:00,                           !- Field 2171
  0.34258058,                             !- Field 2172
  Until: 11:00,                           !- Field 2173
  0.389334471,                            !- Field 2174
  Until: 12:00,                           !- Field 2175
  0.424127411,                            !- Field 2176
  Until: 13:00,                           !- Field 2177
  0.409671903,                            !- Field 2178
  Until: 14:00,                           !- Field 2179
  0.414648116,                            !- Field 2180
  Until: 15:00,                           !- Field 2181
  0.464178619,                            !- Field 2182
  Until: 16:00,                           !- Field 2183
  0.482431991,                            !- Field 2184
  Until: 17:00,                           !- Field 2185
  0.47976878,                             !- Field 2186
  Until: 18:00,                           !- Field 2187
  0.526130651,                            !- Field 2188
  Until: 19:00,                           !- Field 2189
  0.469180901,                            !- Field 2190
  Until: 20:00,                           !- Field 2191
  0.467262254,                            !- Field 2192
  Until: 21:00,                           !- Field 2193
  0.45490108,                             !- Field 2194
  Until: 22:00,                           !- Field 2195
  0.42507626,                             !- Field 2196
  Until: 23:00,                           !- Field 2197
  0.404553026,                            !- Field 2198
  Until: 24:00,                           !- Field 2199
  0.397202183,                            !- Field 2200
  Through: 02/14,                         !- Field 2201
  For: AllDays,                           !- Field 2202
  Until: 01:00,                           !- Field 2203
  0.405011867,                            !- Field 2204
  Until: 02:00,                           !- Field 2205
  0.365054805,                            !- Field 2206
  Until: 03:00,                           !- Field 2207
  0.309174965,                            !- Field 2208
  Until: 04:00,                           !- Field 2209
  0.319249715,                            !- Field 2210
  Until: 05:00,                           !- Field 2211
  0.295537862,                            !- Field 2212
  Until: 06:00,                           !- Field 2213
  0.414707948,                            !- Field 2214
  Until: 07:00,                           !- Field 2215
  0.429349512,                            !- Field 2216
  Until: 08:00,                           !- Field 2217
  0.521597452,                            !- Field 2218
  Until: 09:00,                           !- Field 2219
  0.428883955,                            !- Field 2220
  Until: 10:00,                           !- Field 2221
  0.359154819,                            !- Field 2222
  Until: 11:00,                           !- Field 2223
  0.42602194,                             !- Field 2224
  Until: 12:00,                           !- Field 2225
  0.379545189,                            !- Field 2226
  Until: 13:00,                           !- Field 2227
  0.409911888,                            !- Field 2228
  Until: 14:00,                           !- Field 2229
  0.418551245,                            !- Field 2230
  Until: 15:00,                           !- Field 2231
  0.351631891,                            !- Field 2232
  Until: 16:00,                           !- Field 2233
  0.373225159,                            !- Field 2234
  Until: 17:00,                           !- Field 2235
  0.43798144,                             !- Field 2236
  Until: 18:00,                           !- Field 2237
  0.427434501,                            !- Field 2238
  Until: 19:00,                           !- Field 2239
  0.463897908,                            !- Field 2240
  Until: 20:00,                           !- Field 2241
  0.421652479,                            !- Field 2242
  Until: 21:00,                           !- Field 2243
  0.468531824,                            !- Field 2244
  Until: 22:00,                           !- Field 2245
  0.422007621,                            !- Field 2246
  Until: 23:00,                           !- Field 2247
  0.375138292,                            !- Field 2248
  Until: 24:00,                           !- Field 2249
  0.429730243,                            !- Field 2250
  Through: 02/15,                         !- Field 2251
  For: AllDays,                           !- Field 2252
  Until: 01:00,                           !- Field 2253
  0.352185282,                            !- Field 2254
  Until: 02:00,                           !- Field 2255
  0.335955393,                            !- Field 2256
  Until: 03:00,                           !- Field 2257
  0.341236055,                            !- Field 2258
  Until: 04:00,                           !- Field 2259
  0.305339546,                            !- Field 2260
  Until: 05:00,                           !- Field 2261
  0.362389582,                            !- Field 2262
  Until: 06:00,                           !- Field 2263
  0.361739456,                            !- Field 2264
  Until: 07:00,                           !- Field 2265
  0.416034938,                            !- Field 2266
  Until: 08:00,                           !- Field 2267
  0.499830409,                            !- Field 2268
  Until: 09:00,                           !- Field 2269
  0.399964445,                            !- Field 2270
  Until: 10:00,                           !- Field 2271
  0.405663469,                            !- Field 2272
  Until: 11:00,                           !- Field 2273
  0.352116812,                            !- Field 2274
  Until: 12:00,                           !- Field 2275
  0.373284901,                            !- Field 2276
  Until: 13:00,                           !- Field 2277
  0.3723166,                              !- Field 2278
  Until: 14:00,                           !- Field 2279
  0.411751874,                            !- Field 2280
  Until: 15:00,                           !- Field 2281
  0.373058408,                            !- Field 2282
  Until: 16:00,                           !- Field 2283
  0.330045622,                            !- Field 2284
  Until: 17:00,                           !- Field 2285
  0.378048327,                            !- Field 2286
  Until: 18:00,                           !- Field 2287
  0.446172306,                            !- Field 2288
  Until: 19:00,                           !- Field 2289
  0.44598526,                             !- Field 2290
  Until: 20:00,                           !- Field 2291
  0.491356586,                            !- Field 2292
  Until: 21:00,                           !- Field 2293
  0.44423574,                             !- Field 2294
  Until: 22:00,                           !- Field 2295
  0.394617014,                            !- Field 2296
  Until: 23:00,                           !- Field 2297
  0.404001212,                            !- Field 2298
  Until: 24:00,                           !- Field 2299
  0.412202488,                            !- Field 2300
  Through: 02/16,                         !- Field 2301
  For: AllDays,                           !- Field 2302
  Until: 01:00,                           !- Field 2303
  0.37204502,                             !- Field 2304
  Until: 02:00,                           !- Field 2305
  0.335276099,                            !- Field 2306
  Until: 03:00,                           !- Field 2307
  0.358226112,                            !- Field 2308
  Until: 04:00,                           !- Field 2309
  0.38112219,                             !- Field 2310
  Until: 05:00,                           !- Field 2311
  0.371453279,                            !- Field 2312
  Until: 06:00,                           !- Field 2313
  0.370129408,                            !- Field 2314
  Until: 07:00,                           !- Field 2315
  0.436067787,                            !- Field 2316
  Until: 08:00,                           !- Field 2317
  0.486127635,                            !- Field 2318
  Until: 09:00,                           !- Field 2319
  0.427309219,                            !- Field 2320
  Until: 10:00,                           !- Field 2321
  0.356276956,                            !- Field 2322
  Until: 11:00,                           !- Field 2323
  0.387205902,                            !- Field 2324
  Until: 12:00,                           !- Field 2325
  0.412454396,                            !- Field 2326
  Until: 13:00,                           !- Field 2327
  0.340316435,                            !- Field 2328
  Until: 14:00,                           !- Field 2329
  0.379852463,                            !- Field 2330
  Until: 15:00,                           !- Field 2331
  0.35565555,                             !- Field 2332
  Until: 16:00,                           !- Field 2333
  0.330036361,                            !- Field 2334
  Until: 17:00,                           !- Field 2335
  0.359807299,                            !- Field 2336
  Until: 18:00,                           !- Field 2337
  0.400714686,                            !- Field 2338
  Until: 19:00,                           !- Field 2339
  0.412094523,                            !- Field 2340
  Until: 20:00,                           !- Field 2341
  0.472723993,                            !- Field 2342
  Until: 21:00,                           !- Field 2343
  0.405200514,                            !- Field 2344
  Until: 22:00,                           !- Field 2345
  0.391320813,                            !- Field 2346
  Until: 23:00,                           !- Field 2347
  0.307806472,                            !- Field 2348
  Until: 24:00,                           !- Field 2349
  0.336220347,                            !- Field 2350
  Through: 02/17,                         !- Field 2351
  For: AllDays,                           !- Field 2352
  Until: 01:00,                           !- Field 2353
  0.291308705,                            !- Field 2354
  Until: 02:00,                           !- Field 2355
  0.317003993,                            !- Field 2356
  Until: 03:00,                           !- Field 2357
  0.288739233,                            !- Field 2358
  Until: 04:00,                           !- Field 2359
  0.331886214,                            !- Field 2360
  Until: 05:00,                           !- Field 2361
  0.290860233,                            !- Field 2362
  Until: 06:00,                           !- Field 2363
  0.347465637,                            !- Field 2364
  Until: 07:00,                           !- Field 2365
  0.38390007,                             !- Field 2366
  Until: 08:00,                           !- Field 2367
  0.463396386,                            !- Field 2368
  Until: 09:00,                           !- Field 2369
  0.396946691,                            !- Field 2370
  Until: 10:00,                           !- Field 2371
  0.367484242,                            !- Field 2372
  Until: 11:00,                           !- Field 2373
  0.351495437,                            !- Field 2374
  Until: 12:00,                           !- Field 2375
  0.369532855,                            !- Field 2376
  Until: 13:00,                           !- Field 2377
  0.334163101,                            !- Field 2378
  Until: 14:00,                           !- Field 2379
  0.376719402,                            !- Field 2380
  Until: 15:00,                           !- Field 2381
  0.375624586,                            !- Field 2382
  Until: 16:00,                           !- Field 2383
  0.364514384,                            !- Field 2384
  Until: 17:00,                           !- Field 2385
  0.38796719,                             !- Field 2386
  Until: 18:00,                           !- Field 2387
  0.401051158,                            !- Field 2388
  Until: 19:00,                           !- Field 2389
  0.396348315,                            !- Field 2390
  Until: 20:00,                           !- Field 2391
  0.376537557,                            !- Field 2392
  Until: 21:00,                           !- Field 2393
  0.348801686,                            !- Field 2394
  Until: 22:00,                           !- Field 2395
  0.443009237,                            !- Field 2396
  Until: 23:00,                           !- Field 2397
  0.355925866,                            !- Field 2398
  Until: 24:00,                           !- Field 2399
  0.394146977,                            !- Field 2400
  Through: 02/18,                         !- Field 2401
  For: AllDays,                           !- Field 2402
  Until: 01:00,                           !- Field 2403
  0.362881866,                            !- Field 2404
  Until: 02:00,                           !- Field 2405
  0.366169948,                            !- Field 2406
  Until: 03:00,                           !- Field 2407
  0.346494806,                            !- Field 2408
  Until: 04:00,                           !- Field 2409
  0.287908766,                            !- Field 2410
  Until: 05:00,                           !- Field 2411
  0.339183243,                            !- Field 2412
  Until: 06:00,                           !- Field 2413
  0.332591065,                            !- Field 2414
  Until: 07:00,                           !- Field 2415
  0.447085605,                            !- Field 2416
  Until: 08:00,                           !- Field 2417
  0.364318952,                            !- Field 2418
  Until: 09:00,                           !- Field 2419
  0.402214694,                            !- Field 2420
  Until: 10:00,                           !- Field 2421
  0.34516028,                             !- Field 2422
  Until: 11:00,                           !- Field 2423
  0.393891764,                            !- Field 2424
  Until: 12:00,                           !- Field 2425
  0.403901852,                            !- Field 2426
  Until: 13:00,                           !- Field 2427
  0.438026702,                            !- Field 2428
  Until: 14:00,                           !- Field 2429
  0.447231005,                            !- Field 2430
  Until: 15:00,                           !- Field 2431
  0.363312922,                            !- Field 2432
  Until: 16:00,                           !- Field 2433
  0.356195442,                            !- Field 2434
  Until: 17:00,                           !- Field 2435
  0.391051584,                            !- Field 2436
  Until: 18:00,                           !- Field 2437
  0.412504146,                            !- Field 2438
  Until: 19:00,                           !- Field 2439
  0.436008139,                            !- Field 2440
  Until: 20:00,                           !- Field 2441
  0.390703798,                            !- Field 2442
  Until: 21:00,                           !- Field 2443
  0.412148033,                            !- Field 2444
  Until: 22:00,                           !- Field 2445
  0.428081293,                            !- Field 2446
  Until: 23:00,                           !- Field 2447
  0.378208257,                            !- Field 2448
  Until: 24:00,                           !- Field 2449
  0.387546132,                            !- Field 2450
  Through: 02/19,                         !- Field 2451
  For: AllDays,                           !- Field 2452
  Until: 01:00,                           !- Field 2453
  0.337656581,                            !- Field 2454
  Until: 02:00,                           !- Field 2455
  0.315133985,                            !- Field 2456
  Until: 03:00,                           !- Field 2457
  0.350724789,                            !- Field 2458
  Until: 04:00,                           !- Field 2459
  0.329392968,                            !- Field 2460
  Until: 05:00,                           !- Field 2461
  0.351323837,                            !- Field 2462
  Until: 06:00,                           !- Field 2463
  0.323658321,                            !- Field 2464
  Until: 07:00,                           !- Field 2465
  0.341377942,                            !- Field 2466
  Until: 08:00,                           !- Field 2467
  0.363487879,                            !- Field 2468
  Until: 09:00,                           !- Field 2469
  0.402339471,                            !- Field 2470
  Until: 10:00,                           !- Field 2471
  0.423303467,                            !- Field 2472
  Until: 11:00,                           !- Field 2473
  0.449860892,                            !- Field 2474
  Until: 12:00,                           !- Field 2475
  0.409386877,                            !- Field 2476
  Until: 13:00,                           !- Field 2477
  0.443780492,                            !- Field 2478
  Until: 14:00,                           !- Field 2479
  0.41434059,                             !- Field 2480
  Until: 15:00,                           !- Field 2481
  0.431788524,                            !- Field 2482
  Until: 16:00,                           !- Field 2483
  0.395792502,                            !- Field 2484
  Until: 17:00,                           !- Field 2485
