  Until: 22:00,                           !- Field 4445
  0.491689696,                            !- Field 4446
  Until: 23:00,                           !- Field 4447
  0.515850417,                            !- Field 4448
  Until: 24:00,                           !- Field 4449
  0.451907463,                            !- Field 4450
  Through: 03/31,                         !- Field 4451
  For: AllDays,                           !- Field 4452
  Until: 01:00,                           !- Field 4453
  0.479211025,                            !- Field 4454
  Until: 02:00,                           !- Field 4455
  0.466225345,                            !- Field 4456
  Until: 03:00,                           !- Field 4457
  0.502536432,                            !- Field 4458
  Until: 04:00,                           !- Field 4459
  0.417569885,                            !- Field 4460
  Until: 05:00,                           !- Field 4461
  0.452870802,                            !- Field 4462
  Until: 06:00,                           !- Field 4463
  0.496902565,                            !- Field 4464
  Until: 07:00,                           !- Field 4465
  0.466126114,                            !- Field 4466
  Until: 08:00,                           !- Field 4467
  0.46589352,                             !- Field 4468
  Until: 09:00,                           !- Field 4469
  0.455229719,                            !- Field 4470
  Until: 10:00,                           !- Field 4471
  0.4772013,                              !- Field 4472
  Until: 11:00,                           !- Field 4473
  0.50396424,                             !- Field 4474
  Until: 12:00,                           !- Field 4475
  0.42586853,                             !- Field 4476
  Until: 13:00,                           !- Field 4477
  0.523987641,                            !- Field 4478
  Until: 14:00,                           !- Field 4479
  0.468403706,                            !- Field 4480
  Until: 15:00,                           !- Field 4481
  0.46453492,                             !- Field 4482
  Until: 16:00,                           !- Field 4483
  0.444580534,                            !- Field 4484
  Until: 17:00,                           !- Field 4485
  0.524457964,                            !- Field 4486
  Until: 18:00,                           !- Field 4487
  0.448435464,                            !- Field 4488
  Until: 19:00,                           !- Field 4489
  0.502860681,                            !- Field 4490
  Until: 20:00,                           !- Field 4491
  0.492350469,                            !- Field 4492
  Until: 21:00,                           !- Field 4493
  0.48547561,                             !- Field 4494
  Until: 22:00,                           !- Field 4495
  0.516153732,                            !- Field 4496
  Until: 23:00,                           !- Field 4497
  0.507763296,                            !- Field 4498
  Until: 24:00,                           !- Field 4499
  0.479472662,                            !- Field 4500
  Through: 04/01,                         !- Field 4501
  For: AllDays,                           !- Field 4502
  Until: 01:00,                           !- Field 4503
  0.467768942,                            !- Field 4504
  Until: 02:00,                           !- Field 4505
  0.477060449,                            !- Field 4506
  Until: 03:00,                           !- Field 4507
  0.494384974,                            !- Field 4508
  Until: 04:00,                           !- Field 4509
  0.462807623,                            !- Field 4510
  Until: 05:00,                           !- Field 4511
  0.523424299,                            !- Field 4512
  Until: 06:00,                           !- Field 4513
  0.42498193,                             !- Field 4514
  Until: 07:00,                           !- Field 4515
  0.531796841,                            !- Field 4516
  Until: 08:00,                           !- Field 4517
  0.531139551,                            !- Field 4518
  Until: 09:00,                           !- Field 4519
  0.489846139,                            !- Field 4520
  Until: 10:00,                           !- Field 4521
  0.527626344,                            !- Field 4522
  Until: 11:00,                           !- Field 4523
  0.496522312,                            !- Field 4524
  Until: 12:00,                           !- Field 4525
  0.456508365,                            !- Field 4526
  Until: 13:00,                           !- Field 4527
  0.465539737,                            !- Field 4528
  Until: 14:00,                           !- Field 4529
  0.509732306,                            !- Field 4530
  Until: 15:00,                           !- Field 4531
  0.414491145,                            !- Field 4532
  Until: 16:00,                           !- Field 4533
  0.522837063,                            !- Field 4534
  Until: 17:00,                           !- Field 4535
  0.505849955,                            !- Field 4536
  Until: 18:00,                           !- Field 4537
  0.472621675,                            !- Field 4538
  Until: 19:00,                           !- Field 4539
  0.488493511,                            !- Field 4540
  Until: 20:00,                           !- Field 4541
  0.529420991,                            !- Field 4542
  Until: 21:00,                           !- Field 4543
  0.441718728,                            !- Field 4544
  Until: 22:00,                           !- Field 4545
  0.497951071,                            !- Field 4546
  Until: 23:00,                           !- Field 4547
  0.475714369,                            !- Field 4548
  Until: 24:00,                           !- Field 4549
  0.491936751,                            !- Field 4550
  Through: 04/02,                         !- Field 4551
  For: AllDays,                           !- Field 4552
  Until: 01:00,                           !- Field 4553
  0.493645378,                            !- Field 4554
  Until: 02:00,                           !- Field 4555
  0.446054869,                            !- Field 4556
  Until: 03:00,                           !- Field 4557
  0.466339534,                            !- Field 4558
  Until: 04:00,                           !- Field 4559
  0.478814579,                            !- Field 4560
  Until: 05:00,                           !- Field 4561
  0.480048989,                            !- Field 4562
  Until: 06:00,                           !- Field 4563
  0.483181394,                            !- Field 4564
  Until: 07:00,                           !- Field 4565
  0.466518318,                            !- Field 4566
  Until: 08:00,                           !- Field 4567
  0.506774263,                            !- Field 4568
  Until: 09:00,                           !- Field 4569
  0.552742347,                            !- Field 4570
  Until: 10:00,                           !- Field 4571
  0.532195054,                            !- Field 4572
  Until: 11:00,                           !- Field 4573
  0.45137203,                             !- Field 4574
  Until: 12:00,                           !- Field 4575
  0.578168559,                            !- Field 4576
  Until: 13:00,                           !- Field 4577
  0.423524654,                            !- Field 4578
  Until: 14:00,                           !- Field 4579
  0.492203704,                            !- Field 4580
  Until: 15:00,                           !- Field 4581
  0.524235051,                            !- Field 4582
  Until: 16:00,                           !- Field 4583
  0.428675588,                            !- Field 4584
  Until: 17:00,                           !- Field 4585
  0.557809146,                            !- Field 4586
  Until: 18:00,                           !- Field 4587
  0.400130685,                            !- Field 4588
  Until: 19:00,                           !- Field 4589
  0.521145101,                            !- Field 4590
  Until: 20:00,                           !- Field 4591
  0.453703534,                            !- Field 4592
  Until: 21:00,                           !- Field 4593
  0.50240616,                             !- Field 4594
  Until: 22:00,                           !- Field 4595
  0.520610056,                            !- Field 4596
  Until: 23:00,                           !- Field 4597
  0.460038766,                            !- Field 4598
  Until: 24:00,                           !- Field 4599
  0.450152565,                            !- Field 4600
  Through: 04/03,                         !- Field 4601
  For: AllDays,                           !- Field 4602
  Until: 01:00,                           !- Field 4603
  0.531323761,                            !- Field 4604
  Until: 02:00,                           !- Field 4605
  0.443629287,                            !- Field 4606
  Until: 03:00,                           !- Field 4607
  0.508517473,                            !- Field 4608
  Until: 04:00,                           !- Field 4609
  0.468030897,                            !- Field 4610
  Until: 05:00,                           !- Field 4611
  0.426253932,                            !- Field 4612
  Until: 06:00,                           !- Field 4613
  0.529712977,                            !- Field 4614
  Until: 07:00,                           !- Field 4615
  0.512308816,                            !- Field 4616
  Until: 08:00,                           !- Field 4617
  0.501698792,                            !- Field 4618
  Until: 09:00,                           !- Field 4619
  0.506535315,                            !- Field 4620
  Until: 10:00,                           !- Field 4621
  0.515601692,                            !- Field 4622
  Until: 11:00,                           !- Field 4623
  0.490875319,                            !- Field 4624
  Until: 12:00,                           !- Field 4625
  0.499234591,                            !- Field 4626
  Until: 13:00,                           !- Field 4627
  0.403451473,                            !- Field 4628
  Until: 14:00,                           !- Field 4629
  0.501335531,                            !- Field 4630
  Until: 15:00,                           !- Field 4631
  0.470675677,                            !- Field 4632
  Until: 16:00,                           !- Field 4633
  0.474370746,                            !- Field 4634
  Until: 17:00,                           !- Field 4635
  0.519919066,                            !- Field 4636
  Until: 18:00,                           !- Field 4637
  0.500785932,                            !- Field 4638
  Until: 19:00,                           !- Field 4639
  0.464893612,                            !- Field 4640
  Until: 20:00,                           !- Field 4641
  0.48440214,                             !- Field 4642
  Until: 21:00,                           !- Field 4643
  0.501409582,                            !- Field 4644
  Until: 22:00,                           !- Field 4645
  0.51341892,                             !- Field 4646
  Until: 23:00,                           !- Field 4647
  0.523363066,                            !- Field 4648
  Until: 24:00,                           !- Field 4649
  0.37924599,                             !- Field 4650
  Through: 04/04,                         !- Field 4651
  For: AllDays,                           !- Field 4652
  Until: 01:00,                           !- Field 4653
  0.535700464,                            !- Field 4654
  Until: 02:00,                           !- Field 4655
  0.51237614,                             !- Field 4656
  Until: 03:00,                           !- Field 4657
  0.482030455,                            !- Field 4658
  Until: 04:00,                           !- Field 4659
  0.461526097,                            !- Field 4660
  Until: 05:00,                           !- Field 4661
  0.499952961,                            !- Field 4662
  Until: 06:00,                           !- Field 4663
  0.517984961,                            !- Field 4664
  Until: 07:00,                           !- Field 4665
  0.473282311,                            !- Field 4666
  Until: 08:00,                           !- Field 4667
  0.525519919,                            !- Field 4668
  Until: 09:00,                           !- Field 4669
  0.437260375,                            !- Field 4670
  Until: 10:00,                           !- Field 4671
  0.48815307,                             !- Field 4672
  Until: 11:00,                           !- Field 4673
  0.483930741,                            !- Field 4674
  Until: 12:00,                           !- Field 4675
  0.471923798,                            !- Field 4676
  Until: 13:00,                           !- Field 4677
  0.469208632,                            !- Field 4678
  Until: 14:00,                           !- Field 4679
  0.52416937,                             !- Field 4680
  Until: 15:00,                           !- Field 4681
  0.430421241,                            !- Field 4682
  Until: 16:00,                           !- Field 4683
  0.494834066,                            !- Field 4684
  Until: 17:00,                           !- Field 4685
  0.467490232,                            !- Field 4686
  Until: 18:00,                           !- Field 4687
  0.505383088,                            !- Field 4688
  Until: 19:00,                           !- Field 4689
  0.509233846,                            !- Field 4690
  Until: 20:00,                           !- Field 4691
  0.451985903,                            !- Field 4692
  Until: 21:00,                           !- Field 4693
  0.481761405,                            !- Field 4694
  Until: 22:00,                           !- Field 4695
  0.505362552,                            !- Field 4696
  Until: 23:00,                           !- Field 4697
  0.488662497,                            !- Field 4698
  Until: 24:00,                           !- Field 4699
  0.451552521,                            !- Field 4700
  Through: 04/05,                         !- Field 4701
  For: AllDays,                           !- Field 4702
  Until: 01:00,                           !- Field 4703
  0.482429236,                            !- Field 4704
  Until: 02:00,                           !- Field 4705
  0.459551095,                            !- Field 4706
  Until: 03:00,                           !- Field 4707
  0.500583221,                            !- Field 4708
  Until: 04:00,                           !- Field 4709
  0.479404818,                            !- Field 4710
  Until: 05:00,                           !- Field 4711
  0.483196319,                            !- Field 4712
  Until: 06:00,                           !- Field 4713
  0.505775208,                            !- Field 4714
  Until: 07:00,                           !- Field 4715
  0.473368644,                            !- Field 4716
  Until: 08:00,                           !- Field 4717
  0.476487589,                            !- Field 4718
  Until: 09:00,                           !- Field 4719
  0.523186187,                            !- Field 4720
  Until: 10:00,                           !- Field 4721
  0.433936622,                            !- Field 4722
  Until: 11:00,                           !- Field 4723
  0.515713248,                            !- Field 4724
  Until: 12:00,                           !- Field 4725
  0.43403843,                             !- Field 4726
  Until: 13:00,                           !- Field 4727
  0.507787217,                            !- Field 4728
  Until: 14:00,                           !- Field 4729
  0.489185841,                            !- Field 4730
  Until: 15:00,                           !- Field 4731
  0.430603213,                            !- Field 4732
  Until: 16:00,                           !- Field 4733
  0.484573495,                            !- Field 4734
  Until: 17:00,                           !- Field 4735
  0.459068662,                            !- Field 4736
  Until: 18:00,                           !- Field 4737
  0.54739174,                             !- Field 4738
  Until: 19:00,                           !- Field 4739
  0.511897476,                            !- Field 4740
  Until: 20:00,                           !- Field 4741
  0.448690579,                            !- Field 4742
  Until: 21:00,                           !- Field 4743
  0.519142625,                            !- Field 4744
  Until: 22:00,                           !- Field 4745
  0.467175811,                            !- Field 4746
  Until: 23:00,                           !- Field 4747
  0.501738156,                            !- Field 4748
  Until: 24:00,                           !- Field 4749
  0.47342423,                             !- Field 4750
  Through: 04/06,                         !- Field 4751
  For: AllDays,                           !- Field 4752
  Until: 01:00,                           !- Field 4753
  0.426866243,                            !- Field 4754
  Until: 02:00,                           !- Field 4755
  0.526433316,                            !- Field 4756
  Until: 03:00,                           !- Field 4757
  0.471931066,                            !- Field 4758
  Until: 04:00,                           !- Field 4759
  0.455220466,                            !- Field 4760
  Until: 05:00,                           !- Field 4761
  0.515684563,                            !- Field 4762
  Until: 06:00,                           !- Field 4763
  0.466878173,                            !- Field 4764
  Until: 07:00,                           !- Field 4765
  0.474929693,                            !- Field 4766
  Until: 08:00,                           !- Field 4767
  0.548262951,                            !- Field 4768
  Until: 09:00,                           !- Field 4769
  0.501624002,                            !- Field 4770
  Until: 10:00,                           !- Field 4771
  0.431373697,                            !- Field 4772
  Until: 11:00,                           !- Field 4773
  0.51102116,                             !- Field 4774
  Until: 12:00,                           !- Field 4775
  0.422091161,                            !- Field 4776
  Until: 13:00,                           !- Field 4777
  0.503194336,                            !- Field 4778
  Until: 14:00,                           !- Field 4779
  0.477225859,                            !- Field 4780
  Until: 15:00,                           !- Field 4781
  0.429066991,                            !- Field 4782
  Until: 16:00,                           !- Field 4783
  0.492127777,                            !- Field 4784
  Until: 17:00,                           !- Field 4785
  0.523756178,                            !- Field 4786
  Until: 18:00,                           !- Field 4787
  0.442464337,                            !- Field 4788
  Until: 19:00,                           !- Field 4789
  0.529172565,                            !- Field 4790
  Until: 20:00,                           !- Field 4791
  0.41568253,                             !- Field 4792
  Until: 21:00,                           !- Field 4793
  0.554131565,                            !- Field 4794
  Until: 22:00,                           !- Field 4795
  0.410812599,                            !- Field 4796
  Until: 23:00,                           !- Field 4797
  0.520245972,                            !- Field 4798
  Until: 24:00,                           !- Field 4799
  0.428806675,                            !- Field 4800
  Through: 04/07,                         !- Field 4801
  For: AllDays,                           !- Field 4802
  Until: 01:00,                           !- Field 4803
  0.511436627,                            !- Field 4804
  Until: 02:00,                           !- Field 4805
  0.453707176,                            !- Field 4806
  Until: 03:00,                           !- Field 4807
  0.463577862,                            !- Field 4808
  Until: 04:00,                           !- Field 4809
  0.464208839,                            !- Field 4810
  Until: 05:00,                           !- Field 4811
  0.484742579,                            !- Field 4812
  Until: 06:00,                           !- Field 4813
  0.516016145,                            !- Field 4814
  Until: 07:00,                           !- Field 4815
  0.438957781,                            !- Field 4816
  Until: 08:00,                           !- Field 4817
  0.550055994,                            !- Field 4818
  Until: 09:00,                           !- Field 4819
  0.500246598,                            !- Field 4820
  Until: 10:00,                           !- Field 4821
  0.475311534,                            !- Field 4822
  Until: 11:00,                           !- Field 4823
  0.504017099,                            !- Field 4824
  Until: 12:00,                           !- Field 4825
  0.449982861,                            !- Field 4826
  Until: 13:00,                           !- Field 4827
  0.512621464,                            !- Field 4828
  Until: 14:00,                           !- Field 4829
  0.455804578,                            !- Field 4830
  Until: 15:00,                           !- Field 4831
  0.479442768,                            !- Field 4832
  Until: 16:00,                           !- Field 4833
  0.469432726,                            !- Field 4834
  Until: 17:00,                           !- Field 4835
  0.48112741,                             !- Field 4836
  Until: 18:00,                           !- Field 4837
  0.536224838,                            !- Field 4838
  Until: 19:00,                           !- Field 4839
  0.47328742,                             !- Field 4840
  Until: 20:00,                           !- Field 4841
  0.466256431,                            !- Field 4842
  Until: 21:00,                           !- Field 4843
  0.529577646,                            !- Field 4844
  Until: 22:00,                           !- Field 4845
  0.499052802,                            !- Field 4846
  Until: 23:00,                           !- Field 4847
  0.490842969,                            !- Field 4848
  Until: 24:00,                           !- Field 4849
  0.492365987,                            !- Field 4850
  Through: 04/08,                         !- Field 4851
  For: AllDays,                           !- Field 4852
  Until: 01:00,                           !- Field 4853
  0.467768942,                            !- Field 4854
  Until: 02:00,                           !- Field 4855
  0.477060449,                            !- Field 4856
  Until: 03:00,                           !- Field 4857
  0.494384974,                            !- Field 4858
  Until: 04:00,                           !- Field 4859
  0.462807623,                            !- Field 4860
  Until: 05:00,                           !- Field 4861
  0.523424299,                            !- Field 4862
  Until: 06:00,                           !- Field 4863
  0.42498193,                             !- Field 4864
  Until: 07:00,                           !- Field 4865
  0.531796841,                            !- Field 4866
  Until: 08:00,                           !- Field 4867
  0.531139551,                            !- Field 4868
  Until: 09:00,                           !- Field 4869
  0.489846139,                            !- Field 4870
  Until: 10:00,                           !- Field 4871
  0.527626344,                            !- Field 4872
  Until: 11:00,                           !- Field 4873
  0.496522312,                            !- Field 4874
  Until: 12:00,                           !- Field 4875
  0.456508365,                            !- Field 4876
  Until: 13:00,                           !- Field 4877
  0.465539737,                            !- Field 4878
  Until: 14:00,                           !- Field 4879
  0.509732306,                            !- Field 4880
  Until: 15:00,                           !- Field 4881
  0.414491145,                            !- Field 4882
  Until: 16:00,                           !- Field 4883
  0.522837063,                            !- Field 4884
  Until: 17:00,                           !- Field 4885
  0.505849955,                            !- Field 4886
  Until: 18:00,                           !- Field 4887
  0.472621675,                            !- Field 4888
  Until: 19:00,                           !- Field 4889
  0.488493511,                            !- Field 4890
  Until: 20:00,                           !- Field 4891
  0.529420991,                            !- Field 4892
  Until: 21:00,                           !- Field 4893
  0.441718728,                            !- Field 4894
  Until: 22:00,                           !- Field 4895
  0.497951071,                            !- Field 4896
  Until: 23:00,                           !- Field 4897
  0.475714369,                            !- Field 4898
  Until: 24:00,                           !- Field 4899
  0.491936751,                            !- Field 4900
  Through: 04/09,                         !- Field 4901
  For: AllDays,                           !- Field 4902
  Until: 01:00,                           !- Field 4903
  0.493645378,                            !- Field 4904
  Until: 02:00,                           !- Field 4905
  0.446054869,                            !- Field 4906
  Until: 03:00,                           !- Field 4907
  0.466339534,                            !- Field 4908
  Until: 04:00,                           !- Field 4909
  0.478814579,                            !- Field 4910
  Until: 05:00,                           !- Field 4911
  0.480048989,                            !- Field 4912
  Until: 06:00,                           !- Field 4913
  0.483181394,                            !- Field 4914
  Until: 07:00,                           !- Field 4915
  0.466518318,                            !- Field 4916
  Until: 08:00,                           !- Field 4917
  0.506774263,                            !- Field 4918
  Until: 09:00,                           !- Field 4919
  0.552742347,                            !- Field 4920
  Until: 10:00,                           !- Field 4921
  0.532195054,                            !- Field 4922
  Until: 11:00,                           !- Field 4923
  0.45137203,                             !- Field 4924
  Until: 12:00,                           !- Field 4925
  0.578168559,                            !- Field 4926
  Until: 13:00,                           !- Field 4927
  0.423524654,                            !- Field 4928
  Until: 14:00,                           !- Field 4929
  0.492203704,                            !- Field 4930
  Until: 15:00,                           !- Field 4931
  0.524235051,                            !- Field 4932
  Until: 16:00,                           !- Field 4933
  0.428675588,                            !- Field 4934
  Until: 17:00,                           !- Field 4935
  0.557809146,                            !- Field 4936
  Until: 18:00,                           !- Field 4937
  0.400130685,                            !- Field 4938
  Until: 19:00,                           !- Field 4939
  0.521145101,                            !- Field 4940
  Until: 20:00,                           !- Field 4941
  0.453703534,                            !- Field 4942
  Until: 21:00,                           !- Field 4943
  0.50240616,                             !- Field 4944
  Until: 22:00,                           !- Field 4945
  0.520610056,                            !- Field 4946
  Until: 23:00,                           !- Field 4947
  0.460038766,                            !- Field 4948
  Until: 24:00,                           !- Field 4949
  0.450152565,                            !- Field 4950
  Through: 04/10,                         !- Field 4951
  For: AllDays,                           !- Field 4952
  Until: 01:00,                           !- Field 4953
  0.531323761,                            !- Field 4954
  Until: 02:00,                           !- Field 4955
  0.443629287,                            !- Field 4956
  Until: 03:00,                           !- Field 4957
  0.508517473,                            !- Field 4958
  Until: 04:00,                           !- Field 4959
  0.468030897,                            !- Field 4960
  Until: 05:00,                           !- Field 4961
  0.426253932,                            !- Field 4962
  Until: 06:00,                           !- Field 4963
  0.529712977,                            !- Field 4964
  Until: 07:00,                           !- Field 4965
  0.512308816,                            !- Field 4966
  Until: 08:00,                           !- Field 4967
  0.501698792,                            !- Field 4968
  Until: 09:00,                           !- Field 4969
  0.506535315,                            !- Field 4970
  Until: 10:00,                           !- Field 4971
  0.515601692,                            !- Field 4972
  Until: 11:00,                           !- Field 4973
  0.490875319,                            !- Field 4974
  Until: 12:00,                           !- Field 4975
  0.499234591,                            !- Field 4976
  Until: 13:00,                           !- Field 4977
  0.403451473,                            !- Field 4978
  Until: 14:00,                           !- Field 4979
  0.501335531,                            !- Field 4980
  Until: 15:00,                           !- Field 4981
  0.470675677,                            !- Field 4982
  Until: 16:00,                           !- Field 4983
  0.474370746,                            !- Field 4984
  Until: 17:00,                           !- Field 4985
  0.519919066,                            !- Field 4986
  Until: 18:00,                           !- Field 4987
  0.500785932,                            !- Field 4988
  Until: 19:00,                           !- Field 4989
  0.464893612,                            !- Field 4990
  Until: 20:00,                           !- Field 4991
  0.48440214,                             !- Field 4992
  Until: 21:00,                           !- Field 4993
  0.501409582,                            !- Field 4994
  Until: 22:00,                           !- Field 4995
  0.51341892,                             !- Field 4996
  Until: 23:00,                           !- Field 4997
  0.523363066,                            !- Field 4998
  Until: 24:00,                           !- Field 4999
  0.37924599,                             !- Field 5000
  Through: 04/11,                         !- Field 5001
  For: AllDays,                           !- Field 5002
  Until: 01:00,                           !- Field 5003
  0.535700464,                            !- Field 5004
  Until: 02:00,                           !- Field 5005
  0.51237614,                             !- Field 5006
  Until: 03:00,                           !- Field 5007
  0.482030455,                            !- Field 5008
  Until: 04:00,                           !- Field 5009
  0.461526097,                            !- Field 5010
  Until: 05:00,                           !- Field 5011
  0.499952961,                            !- Field 5012
  Until: 06:00,                           !- Field 5013
  0.517984961,                            !- Field 5014
  Until: 07:00,                           !- Field 5015
  0.473282311,                            !- Field 5016
  Until: 08:00,                           !- Field 5017
  0.525519919,                            !- Field 5018
  Until: 09:00,                           !- Field 5019
  0.437260375,                            !- Field 5020
  Until: 10:00,                           !- Field 5021
  0.48815307,                             !- Field 5022
  Until: 11:00,                           !- Field 5023
  0.483930741,                            !- Field 5024
  Until: 12:00,                           !- Field 5025
  0.471923798,                            !- Field 5026
  Until: 13:00,                           !- Field 5027
  0.469208632,                            !- Field 5028
  Until: 14:00,                           !- Field 5029
  0.52416937,                             !- Field 5030
  Until: 15:00,                           !- Field 5031
  0.430421241,                            !- Field 5032
  Until: 16:00,                           !- Field 5033
  0.494834066,                            !- Field 5034
  Until: 17:00,                           !- Field 5035
  0.467490232,                            !- Field 5036
  Until: 18:00,                           !- Field 5037
  0.505383088,                            !- Field 5038
  Until: 19:00,                           !- Field 5039
  0.509233846,                            !- Field 5040
  Until: 20:00,                           !- Field 5041
  0.451985903,                            !- Field 5042
  Until: 21:00,                           !- Field 5043
  0.481761405,                            !- Field 5044
  Until: 22:00,                           !- Field 5045
  0.505362552,                            !- Field 5046
  Until: 23:00,                           !- Field 5047
  0.488662497,                            !- Field 5048
  Until: 24:00,                           !- Field 5049
  0.451552521,                            !- Field 5050
  Through: 04/12,                         !- Field 5051
  For: AllDays,                           !- Field 5052
  Until: 01:00,                           !- Field 5053
  0.482429236,                            !- Field 5054
  Until: 02:00,                           !- Field 5055
  0.459551095,                            !- Field 5056
  Until: 03:00,                           !- Field 5057
  0.500583221,                            !- Field 5058
  Until: 04:00,                           !- Field 5059
  0.479404818,                            !- Field 5060
  Until: 05:00,                           !- Field 5061
  0.483196319,                            !- Field 5062
  Until: 06:00,                           !- Field 5063
  0.505775208,                            !- Field 5064
  Until: 07:00,                           !- Field 5065
  0.473368644,                            !- Field 5066
  Until: 08:00,                           !- Field 5067
  0.476487589,                            !- Field 5068
  Until: 09:00,                           !- Field 5069
  0.523186187,                            !- Field 5070
  Until: 10:00,                           !- Field 5071
  0.433936622,                            !- Field 5072
  Until: 11:00,                           !- Field 5073
  0.515713248,                            !- Field 5074
  Until: 12:00,                           !- Field 5075
  0.43403843,                             !- Field 5076
  Until: 13:00,                           !- Field 5077
  0.507787217,                            !- Field 5078
  Until: 14:00,                           !- Field 5079
  0.489185841,                            !- Field 5080
  Until: 15:00,                           !- Field 5081
  0.430603213,                            !- Field 5082
  Until: 16:00,                           !- Field 5083
  0.484573495,                            !- Field 5084
  Until: 17:00,                           !- Field 5085
  0.459068662,                            !- Field 5086
  Until: 18:00,                           !- Field 5087
  0.54739174,                             !- Field 5088
  Until: 19:00,                           !- Field 5089
  0.511897476,                            !- Field 5090
  Until: 20:00,                           !- Field 5091
  0.448690579,                            !- Field 5092
  Until: 21:00,                           !- Field 5093
  0.519142625,                            !- Field 5094
  Until: 22:00,                           !- Field 5095
  0.467175811,                            !- Field 5096
  Until: 23:00,                           !- Field 5097
  0.501738156,                            !- Field 5098
  Until: 24:00,                           !- Field 5099
  0.47342423,                             !- Field 5100
  Through: 04/13,                         !- Field 5101
  For: AllDays,                           !- Field 5102
  Until: 01:00,                           !- Field 5103
  0.426866243,                            !- Field 5104
  Until: 02:00,                           !- Field 5105
  0.526433316,                            !- Field 5106
  Until: 03:00,                           !- Field 5107
  0.471931066,                            !- Field 5108
  Until: 04:00,                           !- Field 5109
  0.455220466,                            !- Field 5110
  Until: 05:00,                           !- Field 5111
  0.515684563,                            !- Field 5112
  Until: 06:00,                           !- Field 5113
  0.466878173,                            !- Field 5114
  Until: 07:00,                           !- Field 5115
  0.474929693,                            !- Field 5116
  Until: 08:00,                           !- Field 5117
  0.548262951,                            !- Field 5118
  Until: 09:00,                           !- Field 5119
  0.501624002,                            !- Field 5120
  Until: 10:00,                           !- Field 5121
  0.431373697,                            !- Field 5122
  Until: 11:00,                           !- Field 5123
  0.51102116,                             !- Field 5124
  Until: 12:00,                           !- Field 5125
  0.422091161,                            !- Field 5126
  Until: 13:00,                           !- Field 5127
  0.503194336,                            !- Field 5128
  Until: 14:00,                           !- Field 5129
  0.477225859,                            !- Field 5130
  Until: 15:00,                           !- Field 5131
  0.429066991,                            !- Field 5132
  Until: 16:00,                           !- Field 5133
  0.492127777,                            !- Field 5134
  Until: 17:00,                           !- Field 5135
  0.523756178,                            !- Field 5136
  Until: 18:00,                           !- Field 5137
  0.442464337,                            !- Field 5138
  Until: 19:00,                           !- Field 5139
  0.529172565,                            !- Field 5140
  Until: 20:00,                           !- Field 5141
  0.41568253,                             !- Field 5142
  Until: 21:00,                           !- Field 5143
  0.554131565,                            !- Field 5144
  Until: 22:00,                           !- Field 5145
  0.410812599,                            !- Field 5146
  Until: 23:00,                           !- Field 5147
  0.520245972,                            !- Field 5148
  Until: 24:00,                           !- Field 5149
  0.428806675,                            !- Field 5150
  Through: 04/14,                         !- Field 5151
  For: AllDays,                           !- Field 5152
  Until: 01:00,                           !- Field 5153
  0.511436627,                            !- Field 5154
  Until: 02:00,                           !- Field 5155
  0.453707176,                            !- Field 5156
  Until: 03:00,                           !- Field 5157
  0.463577862,                            !- Field 5158
  Until: 04:00,                           !- Field 5159
  0.464208839,                            !- Field 5160
  Until: 05:00,                           !- Field 5161
  0.484742579,                            !- Field 5162
  Until: 06:00,                           !- Field 5163
  0.516016145,                            !- Field 5164
  Until: 07:00,                           !- Field 5165
  0.438957781,                            !- Field 5166
  Until: 08:00,                           !- Field 5167
  0.550055994,                            !- Field 5168
  Until: 09:00,                           !- Field 5169
  0.500246598,                            !- Field 5170
  Until: 10:00,                           !- Field 5171
  0.475311534,                            !- Field 5172
  Until: 11:00,                           !- Field 5173
  0.504017099,                            !- Field 5174
  Until: 12:00,                           !- Field 5175
  0.449982861,                            !- Field 5176
  Until: 13:00,                           !- Field 5177
  0.512621464,                            !- Field 5178
  Until: 14:00,                           !- Field 5179
  0.455804578,                            !- Field 5180
  Until: 15:00,                           !- Field 5181
  0.479442768,                            !- Field 5182
  Until: 16:00,                           !- Field 5183
  0.469432726,                            !- Field 5184
  Until: 17:00,                           !- Field 5185
  0.48112741,                             !- Field 5186
  Until: 18:00,                           !- Field 5187
  0.536224838,                            !- Field 5188
  Until: 19:00,                           !- Field 5189
  0.47328742,                             !- Field 5190
  Until: 20:00,                           !- Field 5191
  0.466256431,                            !- Field 5192
  Until: 21:00,                           !- Field 5193
  0.529577646,                            !- Field 5194
  Until: 22:00,                           !- Field 5195
  0.499052802,                            !- Field 5196
  Until: 23:00,                           !- Field 5197
  0.490842969,                            !- Field 5198
  Until: 24:00,                           !- Field 5199
  0.492365987,                            !- Field 5200
  Through: 04/15,                         !- Field 5201
  For: AllDays,                           !- Field 5202
  Until: 01:00,                           !- Field 5203
  0.467768942,                            !- Field 5204
  Until: 02:00,                           !- Field 5205
  0.477060449,                            !- Field 5206
  Until: 03:00,                           !- Field 5207
  0.494384974,                            !- Field 5208
  Until: 04:00,                           !- Field 5209
  0.462807623,                            !- Field 5210
  Until: 05:00,                           !- Field 5211
  0.523424299,                            !- Field 5212
  Until: 06:00,                           !- Field 5213
  0.42498193,                             !- Field 5214
  Until: 07:00,                           !- Field 5215
  0.531796841,                            !- Field 5216
  Until: 08:00,                           !- Field 5217
  0.531139551,                            !- Field 5218
  Until: 09:00,                           !- Field 5219
  0.489846139,                            !- Field 5220
  Until: 10:00,                           !- Field 5221
  0.527626344,                            !- Field 5222
  Until: 11:00,                           !- Field 5223
  0.496522312,                            !- Field 5224
  Until: 12:00,                           !- Field 5225
  0.456508365,                            !- Field 5226
  Until: 13:00,                           !- Field 5227
  0.465539737,                            !- Field 5228
  Until: 14:00,                           !- Field 5229
  0.509732306,                            !- Field 5230
  Until: 15:00,                           !- Field 5231
  0.414491145,                            !- Field 5232
  Until: 16:00,                           !- Field 5233
  0.522837063,                            !- Field 5234
  Until: 17:00,                           !- Field 5235
  0.505849955,                            !- Field 5236
  Until: 18:00,                           !- Field 5237
  0.472621675,                            !- Field 5238
  Until: 19:00,                           !- Field 5239
  0.488493511,                            !- Field 5240
  Until: 20:00,                           !- Field 5241
  0.529420991,                            !- Field 5242
  Until: 21:00,                           !- Field 5243
  0.441718728,                            !- Field 5244
  Until: 22:00,                           !- Field 5245
  0.497951071,                            !- Field 5246
  Until: 23:00,                           !- Field 5247
  0.475714369,                            !- Field 5248
  Until: 24:00,                           !- Field 5249
  0.491936751,                            !- Field 5250
  Through: 04/16,                         !- Field 5251
  For: AllDays,                           !- Field 5252
  Until: 01:00,                           !- Field 5253
  0.493645378,                            !- Field 5254
  Until: 02:00,                           !- Field 5255
  0.446054869,                            !- Field 5256
  Until: 03:00,                           !- Field 5257
  0.466339534,                            !- Field 5258
  Until: 04:00,                           !- Field 5259
  0.478814579,                            !- Field 5260
  Until: 05:00,                           !- Field 5261
  0.480048989,                            !- Field 5262
  Until: 06:00,                           !- Field 5263
  0.483181394,                            !- Field 5264
  Until: 07:00,                           !- Field 5265
  0.466518318,                            !- Field 5266
  Until: 08:00,                           !- Field 5267
  0.506774263,                            !- Field 5268
  Until: 09:00,                           !- Field 5269
  0.552742347,                            !- Field 5270
  Until: 10:00,                           !- Field 5271
  0.532195054,                            !- Field 5272
  Until: 11:00,                           !- Field 5273
  0.45137203,                             !- Field 5274
  Until: 12:00,                           !- Field 5275
  0.578168559,                            !- Field 5276
  Until: 13:00,                           !- Field 5277
  0.423524654,                            !- Field 5278
  Until: 14:00,                           !- Field 5279
  0.492203704,                            !- Field 5280
  Until: 15:00,                           !- Field 5281
  0.524235051,                            !- Field 5282
  Until: 16:00,                           !- Field 5283
  0.428675588,                            !- Field 5284
  Until: 17:00,                           !- Field 5285
  0.557809146,                            !- Field 5286
  Until: 18:00,                           !- Field 5287
  0.400130685,                            !- Field 5288
  Until: 19:00,                           !- Field 5289
  0.521145101,                            !- Field 5290
  Until: 20:00,                           !- Field 5291
  0.453703534,                            !- Field 5292
  Until: 21:00,                           !- Field 5293
  0.50240616,                             !- Field 5294
  Until: 22:00,                           !- Field 5295
  0.520610056,                            !- Field 5296
  Until: 23:00,                           !- Field 5297
  0.460038766,                            !- Field 5298
  Until: 24:00,                           !- Field 5299
  0.450152565,                            !- Field 5300
  Through: 04/17,                         !- Field 5301
  For: AllDays,                           !- Field 5302
  Until: 01:00,                           !- Field 5303
  0.531323761,                            !- Field 5304
  Until: 02:00,                           !- Field 5305
  0.443629287,                            !- Field 5306
  Until: 03:00,                           !- Field 5307
  0.508517473,                            !- Field 5308
  Until: 04:00,                           !- Field 5309
  0.468030897,                            !- Field 5310
  Until: 05:00,                           !- Field 5311
  0.426253932,                            !- Field 5312
  Until: 06:00,                           !- Field 5313
  0.529712977,                            !- Field 5314
  Until: 07:00,                           !- Field 5315
  0.512308816,                            !- Field 5316
  Until: 08:00,                           !- Field 5317
  0.501698792,                            !- Field 5318
  Until: 09:00,                           !- Field 5319
  0.506535315,                            !- Field 5320
  Until: 10:00,                           !- Field 5321
  0.515601692,                            !- Field 5322
  Until: 11:00,                           !- Field 5323
  0.490875319,                            !- Field 5324
  Until: 12:00,                           !- Field 5325
  0.499234591,                            !- Field 5326
  Until: 13:00,                           !- Field 5327
  0.403451473,                            !- Field 5328
  Until: 14:00,                           !- Field 5329
  0.501335531,                            !- Field 5330
  Until: 15:00,                           !- Field 5331
  0.470675677,                            !- Field 5332
  Until: 16:00,                           !- Field 5333
  0.474370746,                            !- Field 5334
  Until: 17:00,                           !- Field 5335
  0.519919066,                            !- Field 5336
  Until: 18:00,                           !- Field 5337
  0.500785932,                            !- Field 5338
  Until: 19:00,                           !- Field 5339
  0.464893612,                            !- Field 5340
  Until: 20:00,                           !- Field 5341
  0.48440214,                             !- Field 5342
  Until: 21:00,                           !- Field 5343
  0.501409582,                            !- Field 5344
  Until: 22:00,                           !- Field 5345
  0.51341892,                             !- Field 5346
  Until: 23:00,                           !- Field 5347
  0.523363066,                            !- Field 5348
  Until: 24:00,                           !- Field 5349
  0.37924599,                             !- Field 5350
  Through: 04/18,                         !- Field 5351
  For: AllDays,                           !- Field 5352
  Until: 01:00,                           !- Field 5353
  0.535700464,                            !- Field 5354
  Until: 02:00,                           !- Field 5355
  0.51237614,                             !- Field 5356
  Until: 03:00,                           !- Field 5357
  0.482030455,                            !- Field 5358
  Until: 04:00,                           !- Field 5359
  0.461526097,                            !- Field 5360
  Until: 05:00,                           !- Field 5361
  0.499952961,                            !- Field 5362
  Until: 06:00,                           !- Field 5363
  0.517984961,                            !- Field 5364
  Until: 07:00,                           !- Field 5365
  0.473282311,                            !- Field 5366
  Until: 08:00,                           !- Field 5367
  0.525519919,                            !- Field 5368
  Until: 09:00,                           !- Field 5369
  0.437260375,                            !- Field 5370
  Until: 10:00,                           !- Field 5371
  0.48815307,                             !- Field 5372
  Until: 11:00,                           !- Field 5373
  0.483930741,                            !- Field 5374
  Until: 12:00,                           !- Field 5375
  0.471923798,                            !- Field 5376
  Until: 13:00,                           !- Field 5377
  0.469208632,                            !- Field 5378
  Until: 14:00,                           !- Field 5379
  0.52416937,                             !- Field 5380
  Until: 15:00,                           !- Field 5381
  0.430421241,                            !- Field 5382
  Until: 16:00,                           !- Field 5383
  0.494834066,                            !- Field 5384
  Until: 17:00,                           !- Field 5385
  0.467490232,                            !- Field 5386
  Until: 18:00,                           !- Field 5387
  0.505383088,                            !- Field 5388
  Until: 19:00,                           !- Field 5389
  0.509233846,                            !- Field 5390
  Until: 20:00,                           !- Field 5391
  0.451985903,                            !- Field 5392
  Until: 21:00,                           !- Field 5393
  0.481761405,                            !- Field 5394
  Until: 22:00,                           !- Field 5395
  0.505362552,                            !- Field 5396
  Until: 23:00,                           !- Field 5397
  0.488662497,                            !- Field 5398
  Until: 24:00,                           !- Field 5399
  0.451552521,                            !- Field 5400
  Through: 04/19,                         !- Field 5401
  For: AllDays,                           !- Field 5402
  Until: 01:00,                           !- Field 5403
  0.482429236,                            !- Field 5404
  Until: 02:00,                           !- Field 5405
  0.459551095,                            !- Field 5406
  Until: 03:00,                           !- Field 5407
  0.500583221,                            !- Field 5408
  Until: 04:00,                           !- Field 5409
  0.479404818,                            !- Field 5410
  Until: 05:00,                           !- Field 5411
  0.483196319,                            !- Field 5412
  Until: 06:00,                           !- Field 5413
  0.505775208,                            !- Field 5414
  Until: 07:00,                           !- Field 5415
  0.473368644,                            !- Field 5416
  Until: 08:00,                           !- Field 5417
  0.476487589,                            !- Field 5418
  Until: 09:00,                           !- Field 5419
  0.523186187,                            !- Field 5420
  Until: 10:00,                           !- Field 5421
  0.433936622,                            !- Field 5422
  Until: 11:00,                           !- Field 5423
  0.515713248,                            !- Field 5424
  Until: 12:00,                           !- Field 5425
  0.43403843,                             !- Field 5426
  Until: 13:00,                           !- Field 5427
  0.507787217,                            !- Field 5428
  Until: 14:00,                           !- Field 5429
  0.489185841,                            !- Field 5430
  Until: 15:00,                           !- Field 5431
  0.430603213,                            !- Field 5432
  Until: 16:00,                           !- Field 5433
  0.484573495,                            !- Field 5434
  Until: 17:00,                           !- Field 5435
  0.459068662,                            !- Field 5436
  Until: 18:00,                           !- Field 5437
  0.54739174,                             !- Field 5438
  Until: 19:00,                           !- Field 5439
  0.511897476,                            !- Field 5440
  Until: 20:00,                           !- Field 5441
  0.448690579,                            !- Field 5442
  Until: 21:00,                           !- Field 5443
  0.519142625,                            !- Field 5444
  Until: 22:00,                           !- Field 5445
  0.467175811,                            !- Field 5446
  Until: 23:00,                           !- Field 5447
  0.501738156,                            !- Field 5448
  Until: 24:00,                           !- Field 5449
  0.47342423,                             !- Field 5450
  Through: 04/20,                         !- Field 5451
  For: AllDays,                           !- Field 5452
  Until: 01:00,                           !- Field 5453
  0.426866243,                            !- Field 5454
  Until: 02:00,                           !- Field 5455
  0.526433316,                            !- Field 5456
  Until: 03:00,                           !- Field 5457
  0.471931066,                            !- Field 5458
  Until: 04:00,                           !- Field 5459
  0.455220466,                            !- Field 5460
  Until: 05:00,                           !- Field 5461
  0.515684563,                            !- Field 5462
  Until: 06:00,                           !- Field 5463
  0.466878173,                            !- Field 5464
  Until: 07:00,                           !- Field 5465
  0.474929693,                            !- Field 5466
  Until: 08:00,                           !- Field 5467
  0.548262951,                            !- Field 5468
  Until: 09:00,                           !- Field 5469
  0.501624002,                            !- Field 5470
  Until: 10:00,                           !- Field 5471
  0.431373697,                            !- Field 5472
  Until: 11:00,                           !- Field 5473
  0.51102116,                             !- Field 5474
  Until: 12:00,                           !- Field 5475
  0.422091161,                            !- Field 5476
  Until: 13:00,                           !- Field 5477
  0.503194336,                            !- Field 5478
  Until: 14:00,                           !- Field 5479
  0.477225859,                            !- Field 5480
  Until: 15:00,                           !- Field 5481
  0.429066991,                            !- Field 5482
  Until: 16:00,                           !- Field 5483
  0.492127777,                            !- Field 5484
  Until: 17:00,                           !- Field 5485
  0.523756178,                            !- Field 5486
  Until: 18:00,                           !- Field 5487
  0.442464337,                            !- Field 5488
  Until: 19:00,                           !- Field 5489
  0.529172565,                            !- Field 5490
  Until: 20:00,                           !- Field 5491
  0.41568253,                             !- Field 5492
  Until: 21:00,                           !- Field 5493
  0.554131565,                            !- Field 5494
  Until: 22:00,                           !- Field 5495
  0.410812599,                            !- Field 5496
  Until: 23:00,                           !- Field 5497
  0.520245972,                            !- Field 5498
  Until: 24:00,                           !- Field 5499
  0.428806675,                            !- Field 5500
  Through: 04/21,                         !- Field 5501
  For: AllDays,                           !- Field 5502
  Until: 01:00,                           !- Field 5503
  0.511436627,                            !- Field 5504
  Until: 02:00,                           !- Field 5505
  0.453707176,                            !- Field 5506
  Until: 03:00,                           !- Field 5507
  0.463577862,                            !- Field 5508
  Until: 04:00,                           !- Field 5509
  0.464208839,                            !- Field 5510
  Until: 05:00,                           !- Field 5511
  0.484742579,                            !- Field 5512
  Until: 06:00,                           !- Field 5513
  0.516016145,                            !- Field 5514
  Until: 07:00,                           !- Field 5515
  0.438957781,                            !- Field 5516
  Until: 08:00,                           !- Field 5517
  0.550055994,                            !- Field 5518
  Until: 09:00,                           !- Field 5519
  0.500246598,                            !- Field 5520
  Until: 10:00,                           !- Field 5521
  0.475311534,                            !- Field 5522
  Until: 11:00,                           !- Field 5523
  0.504017099,                            !- Field 5524
  Until: 12:00,                           !- Field 5525
  0.449982861,                            !- Field 5526
  Until: 13:00,                           !- Field 5527
  0.512621464,                            !- Field 5528
  Until: 14:00,                           !- Field 5529
  0.455804578,                            !- Field 5530
  Until: 15:00,                           !- Field 5531
  0.479442768,                            !- Field 5532
  Until: 16:00,                           !- Field 5533
  0.469432726,                            !- Field 5534
  Until: 17:00,                           !- Field 5535
  0.48112741,                             !- Field 5536
  Until: 18:00,                           !- Field 5537
  0.536224838,                            !- Field 5538
  Until: 19:00,                           !- Field 5539
  0.47328742,                             !- Field 5540
  Until: 20:00,                           !- Field 5541
  0.466256431,                            !- Field 5542
  Until: 21:00,                           !- Field 5543
  0.529577646,                            !- Field 5544
  Until: 22:00,                           !- Field 5545
  0.499052802,                            !- Field 5546
  Until: 23:00,                           !- Field 5547
  0.490842969,                            !- Field 5548
  Until: 24:00,                           !- Field 5549
  0.492365987,                            !- Field 5550
  Through: 04/22,                         !- Field 5551
  For: AllDays,                           !- Field 5552
  Until: 01:00,                           !- Field 5553
  0.467768942,                            !- Field 5554
  Until: 02:00,                           !- Field 5555
  0.477060449,                            !- Field 5556
  Until: 03:00,                           !- Field 5557
  0.494384974,                            !- Field 5558
  Until: 04:00,                           !- Field 5559
  0.462807623,                            !- Field 5560
  Until: 05:00,                           !- Field 5561
  0.523424299,                            !- Field 5562
  Until: 06:00,                           !- Field 5563
  0.42498193,                             !- Field 5564
  Until: 07:00,                           !- Field 5565
  0.531796841,                            !- Field 5566
  Until: 08:00,                           !- Field 5567
  0.531139551,                            !- Field 5568
  Until: 09:00,                           !- Field 5569
  0.489846139,                            !- Field 5570
  Until: 10:00,                           !- Field 5571
  0.527626344,                            !- Field 5572
  Until: 11:00,                           !- Field 5573
  0.496522312,                            !- Field 5574
  Until: 12:00,                           !- Field 5575
  0.456508365,                            !- Field 5576
  Until: 13:00,                           !- Field 5577
  0.465539737,                            !- Field 5578
  Until: 14:00,                           !- Field 5579
  0.509732306,                            !- Field 5580
  Until: 15:00,                           !- Field 5581
  0.414491145,                            !- Field 5582
  Until: 16:00,                           !- Field 5583
  0.522837063,                            !- Field 5584
  Until: 17:00,                           !- Field 5585
  0.505849955,                            !- Field 5586
  Until: 18:00,                           !- Field 5587
  0.472621675,                            !- Field 5588
  Until: 19:00,                           !- Field 5589
  0.488493511,                            !- Field 5590
  Until: 20:00,                           !- Field 5591
  0.529420991,                            !- Field 5592
  Until: 21:00,                           !- Field 5593
  0.441718728,                            !- Field 5594
  Until: 22:00,                           !- Field 5595
  0.497951071,                            !- Field 5596
  Until: 23:00,                           !- Field 5597
  0.475714369,                            !- Field 5598
  Until: 24:00,                           !- Field 5599
  0.491936751,                            !- Field 5600
  Through: 04/23,                         !- Field 5601
  For: AllDays,                           !- Field 5602
  Until: 01:00,                           !- Field 5603
  0.493645378,                            !- Field 5604
  Until: 02:00,                           !- Field 5605
  0.446054869,                            !- Field 5606
  Until: 03:00,                           !- Field 5607
  0.466339534,                            !- Field 5608
  Until: 04:00,                           !- Field 5609
  0.478814579,                            !- Field 5610
  Until: 05:00,                           !- Field 5611
  0.480048989,                            !- Field 5612
  Until: 06:00,                           !- Field 5613
  0.483181394,                            !- Field 5614
  Until: 07:00,                           !- Field 5615
  0.466518318,                            !- Field 5616
  Until: 08:00,                           !- Field 5617
  0.506774263,                            !- Field 5618
  Until: 09:00,                           !- Field 5619
  0.552742347,                            !- Field 5620
  Until: 10:00,                           !- Field 5621
  0.532195054,                            !- Field 5622
  Until: 11:00,                           !- Field 5623
  0.45137203,                             !- Field 5624
  Until: 12:00,                           !- Field 5625
  0.578168559,                            !- Field 5626
  Until: 13:00,                           !- Field 5627
  0.423524654,                            !- Field 5628
  Until: 14:00,                           !- Field 5629
  0.492203704,                            !- Field 5630
  Until: 15:00,                           !- Field 5631
  0.524235051,                            !- Field 5632
  Until: 16:00,                           !- Field 5633
  0.428675588,                            !- Field 5634
  Until: 17:00,                           !- Field 5635
  0.557809146,                            !- Field 5636
  Until: 18:00,                           !- Field 5637
  0.400130685,                            !- Field 5638
  Until: 19:00,                           !- Field 5639
  0.521145101,                            !- Field 5640
  Until: 20:00,                           !- Field 5641
  0.453703534,                            !- Field 5642
  Until: 21:00,                           !- Field 5643
  0.50240616,                             !- Field 5644
  Until: 22:00,                           !- Field 5645
  0.520610056,                            !- Field 5646
  Until: 23:00,                           !- Field 5647
  0.460038766,                            !- Field 5648
  Until: 24:00,                           !- Field 5649
  0.450152565,                            !- Field 5650
  Through: 04/24,                         !- Field 5651
  For: AllDays,                           !- Field 5652
  Until: 01:00,                           !- Field 5653
  0.531323761,                            !- Field 5654
  Until: 02:00,                           !- Field 5655
  0.443629287,                            !- Field 5656
  Until: 03:00,                           !- Field 5657
  0.508517473,                            !- Field 5658
  Until: 04:00,                           !- Field 5659
  0.468030897,                            !- Field 5660
  Until: 05:00,                           !- Field 5661
  0.426253932,                            !- Field 5662
  Until: 06:00,                           !- Field 5663
  0.529712977,                            !- Field 5664
  Until: 07:00,                           !- Field 5665
  0.512308816,                            !- Field 5666
  Until: 08:00,                           !- Field 5667
  0.501698792,                            !- Field 5668
  Until: 09:00,                           !- Field 5669
  0.506535315,                            !- Field 5670
  Until: 10:00,                           !- Field 5671
  0.515601692,                            !- Field 5672
  Until: 11:00,                           !- Field 5673
  0.490875319,                            !- Field 5674
  Until: 12:00,                           !- Field 5675
  0.499234591,                            !- Field 5676
  Until: 13:00,                           !- Field 5677
  0.403451473,                            !- Field 5678
  Until: 14:00,                           !- Field 5679
  0.501335531,                            !- Field 5680
  Until: 15:00,                           !- Field 5681
  0.470675677,                            !- Field 5682
  Until: 16:00,                           !- Field 5683
  0.474370746,                            !- Field 5684
  Until: 17:00,                           !- Field 5685
  0.519919066,                            !- Field 5686
  Until: 18:00,                           !- Field 5687
  0.500785932,                            !- Field 5688
  Until: 19:00,                           !- Field 5689
  0.464893612,                            !- Field 5690
  Until: 20:00,                           !- Field 5691
  0.48440214,                             !- Field 5692
  Until: 21:00,                           !- Field 5693
  0.501409582,                            !- Field 5694
  Until: 22:00,                           !- Field 5695
  0.51341892,                             !- Field 5696
  Until: 23:00,                           !- Field 5697
  0.523363066,                            !- Field 5698
  Until: 24:00,                           !- Field 5699
  0.37924599,                             !- Field 5700
  Through: 04/25,                         !- Field 5701
  For: AllDays,                           !- Field 5702
  Until: 01:00,                           !- Field 5703
  0.535700464,                            !- Field 5704
  Until: 02:00,                           !- Field 5705
  0.51237614,                             !- Field 5706
  Until: 03:00,                           !- Field 5707
  0.482030455,                            !- Field 5708
  Until: 04:00,                           !- Field 5709
  0.461526097,                            !- Field 5710
  Until: 05:00,                           !- Field 5711
  0.499952961,                            !- Field 5712
  Until: 06:00,                           !- Field 5713
  0.517984961,                            !- Field 5714
  Until: 07:00,                           !- Field 5715
  0.473282311,                            !- Field 5716
  Until: 08:00,                           !- Field 5717
  0.525519919,                            !- Field 5718
  Until: 09:00,                           !- Field 5719
  0.437260375,                            !- Field 5720
  Until: 10:00,                           !- Field 5721
  0.48815307,                             !- Field 5722
  Until: 11:00,                           !- Field 5723
  0.483930741,                            !- Field 5724
  Until: 12:00,                           !- Field 5725
  0.471923798,                            !- Field 5726
  Until: 13:00,                           !- Field 5727
  0.469208632,                            !- Field 5728
  Until: 14:00,                           !- Field 5729
  0.52416937,                             !- Field 5730
  Until: 15:00,                           !- Field 5731
  0.430421241,                            !- Field 5732
  Until: 16:00,                           !- Field 5733
  0.494834066,                            !- Field 5734
  Until: 17:00,                           !- Field 5735
  0.467490232,                            !- Field 5736
  Until: 18:00,                           !- Field 5737
  0.505383088,                            !- Field 5738
  Until: 19:00,                           !- Field 5739
  0.509233846,                            !- Field 5740
  Until: 20:00,                           !- Field 5741
  0.451985903,                            !- Field 5742
  Until: 21:00,                           !- Field 5743
  0.481761405,                            !- Field 5744
  Until: 22:00,                           !- Field 5745
  0.505362552,                            !- Field 5746
  Until: 23:00,                           !- Field 5747
  0.488662497,                            !- Field 5748
  Until: 24:00,                           !- Field 5749
  0.451552521,                            !- Field 5750
  Through: 04/26,                         !- Field 5751
  For: AllDays,                           !- Field 5752
  Until: 01:00,                           !- Field 5753
  0.482429236,                            !- Field 5754
  Until: 02:00,                           !- Field 5755
  0.459551095,                            !- Field 5756
  Until: 03:00,                           !- Field 5757
  0.500583221,                            !- Field 5758
  Until: 04:00,                           !- Field 5759
  0.479404818,                            !- Field 5760
  Until: 05:00,                           !- Field 5761
  0.483196319,                            !- Field 5762
  Until: 06:00,                           !- Field 5763
  0.505775208,                            !- Field 5764
  Until: 07:00,                           !- Field 5765
  0.473368644,                            !- Field 5766
  Until: 08:00,                           !- Field 5767
  0.476487589,                            !- Field 5768
  Until: 09:00,                           !- Field 5769
  0.523186187,                            !- Field 5770
  Until: 10:00,                           !- Field 5771
  0.433936622,                            !- Field 5772
  Until: 11:00,                           !- Field 5773
  0.515713248,                            !- Field 5774
  Until: 12:00,                           !- Field 5775
  0.43403843,                             !- Field 5776
  Until: 13:00,                           !- Field 5777
  0.507787217,                            !- Field 5778
  Until: 14:00,                           !- Field 5779
  0.489185841,                            !- Field 5780
  Until: 15:00,                           !- Field 5781
  0.430603213,                            !- Field 5782
  Until: 16:00,                           !- Field 5783
  0.484573495,                            !- Field 5784
  Until: 17:00,                           !- Field 5785
  0.459068662,                            !- Field 5786
  Until: 18:00,                           !- Field 5787
  0.54739174,                             !- Field 5788
  Until: 19:00,                           !- Field 5789
  0.511897476,                            !- Field 5790
  Until: 20:00,                           !- Field 5791
  0.448690579,                            !- Field 5792
  Until: 21:00,                           !- Field 5793
  0.519142625,                            !- Field 5794
  Until: 22:00,                           !- Field 5795
  0.467175811,                            !- Field 5796
  Until: 23:00,                           !- Field 5797
  0.501738156,                            !- Field 5798
  Until: 24:00,                           !- Field 5799
  0.47342423,                             !- Field 5800
  Through: 04/27,                         !- Field 5801
  For: AllDays,                           !- Field 5802
  Until: 01:00,                           !- Field 5803
  0.426866243,                            !- Field 5804
  Until: 02:00,                           !- Field 5805
  0.526433316,                            !- Field 5806
  Until: 03:00,                           !- Field 5807
  0.471931066,                            !- Field 5808
  Until: 04:00,                           !- Field 5809
  0.455220466,                            !- Field 5810
  Until: 05:00,                           !- Field 5811
  0.515684563,                            !- Field 5812
  Until: 06:00,                           !- Field 5813
  0.466878173,                            !- Field 5814
  Until: 07:00,                           !- Field 5815
  0.474929693,                            !- Field 5816
  Until: 08:00,                           !- Field 5817
  0.548262951,                            !- Field 5818
  Until: 09:00,                           !- Field 5819
  0.501624002,                            !- Field 5820
  Until: 10:00,                           !- Field 5821
  0.431373697,                            !- Field 5822
  Until: 11:00,                           !- Field 5823
  0.51102116,                             !- Field 5824
  Until: 12:00,                           !- Field 5825
  0.422091161,                            !- Field 5826
  Until: 13:00,                           !- Field 5827
  0.503194336,                            !- Field 5828
  Until: 14:00,                           !- Field 5829
  0.477225859,                            !- Field 5830
  Until: 15:00,                           !- Field 5831
  0.429066991,                            !- Field 5832
  Until: 16:00,                           !- Field 5833
  0.492127777,                            !- Field 5834
  Until: 17:00,                           !- Field 5835
  0.523756178,                            !- Field 5836
  Until: 18:00,                           !- Field 5837
  0.442464337,                            !- Field 5838
  Until: 19:00,                           !- Field 5839
  0.529172565,                            !- Field 5840
  Until: 20:00,                           !- Field 5841
  0.41568253,                             !- Field 5842
  Until: 21:00,                           !- Field 5843
  0.554131565,                            !- Field 5844
  Until: 22:00,                           !- Field 5845
  0.410812599,                            !- Field 5846
  Until: 23:00,                           !- Field 5847
  0.520245972,                            !- Field 5848
  Until: 24:00,                           !- Field 5849
  0.428806675,                            !- Field 5850
  Through: 04/28,                         !- Field 5851
  For: AllDays,                           !- Field 5852
  Until: 01:00,                           !- Field 5853
  0.511436627,                            !- Field 5854
  Until: 02:00,                           !- Field 5855
  0.453707176,                            !- Field 5856
  Until: 03:00,                           !- Field 5857
  0.463577862,                            !- Field 5858
  Until: 04:00,                           !- Field 5859
  0.464208839,                            !- Field 5860
  Until: 05:00,                           !- Field 5861
  0.484742579,                            !- Field 5862
  Until: 06:00,                           !- Field 5863
  0.516016145,                            !- Field 5864
  Until: 07:00,                           !- Field 5865
  0.438957781,                            !- Field 5866
  Until: 08:00,                           !- Field 5867
  0.550055994,                            !- Field 5868
  Until: 09:00,                           !- Field 5869
  0.500246598,                            !- Field 5870
  Until: 10:00,                           !- Field 5871
  0.475311534,                            !- Field 5872
  Until: 11:00,                           !- Field 5873
  0.504017099,                            !- Field 5874
  Until: 12:00,                           !- Field 5875
  0.449982861,                            !- Field 5876
  Until: 13:00,                           !- Field 5877
  0.512621464,                            !- Field 5878
  Until: 14:00,                           !- Field 5879
  0.455804578,                            !- Field 5880
  Until: 15:00,                           !- Field 5881
  0.479442768,                            !- Field 5882
  Until: 16:00,                           !- Field 5883
  0.469432726,                            !- Field 5884
  Until: 17:00,                           !- Field 5885
  0.48112741,                             !- Field 5886
  Until: 18:00,                           !- Field 5887
  0.536224838,                            !- Field 5888
  Until: 19:00,                           !- Field 5889
  0.47328742,                             !- Field 5890
  Until: 20:00,                           !- Field 5891
  0.466256431,                            !- Field 5892
  Until: 21:00,                           !- Field 5893
  0.529577646,                            !- Field 5894
  Until: 22:00,                           !- Field 5895
  0.499052802,                            !- Field 5896
  Until: 23:00,                           !- Field 5897
  0.490842969,                            !- Field 5898
  Until: 24:00,                           !- Field 5899
  0.492365987,                            !- Field 5900
  Through: 04/29,                         !- Field 5901
  For: AllDays,                           !- Field 5902
  Until: 01:00,                           !- Field 5903
  0.467768942,                            !- Field 5904
  Until: 02:00,                           !- Field 5905
  0.477060449,                            !- Field 5906
  Until: 03:00,                           !- Field 5907
  0.494384974,                            !- Field 5908
  Until: 04:00,                           !- Field 5909
  0.462807623,                            !- Field 5910
  Until: 05:00,                           !- Field 5911
  0.523424299,                            !- Field 5912
  Until: 06:00,                           !- Field 5913
  0.42498193,                             !- Field 5914
  Until: 07:00,                           !- Field 5915
  0.531796841,                            !- Field 5916
  Until: 08:00,                           !- Field 5917
  0.531139551,                            !- Field 5918
  Until: 09:00,                           !- Field 5919
  0.489846139,                            !- Field 5920
  Until: 10:00,                           !- Field 5921
  0.527626344,                            !- Field 5922
  Until: 11:00,                           !- Field 5923
  0.496522312,                            !- Field 5924
  Until: 12:00,                           !- Field 5925
  0.456508365,                            !- Field 5926
  Until: 13:00,                           !- Field 5927
  0.465539737,                            !- Field 5928
  Until: 14:00,                           !- Field 5929
  0.509732306,                            !- Field 5930
  Until: 15:00,                           !- Field 5931
  0.414491145,                            !- Field 5932
  Until: 16:00,                           !- Field 5933
  0.522837063,                            !- Field 5934
  Until: 17:00,                           !- Field 5935
  0.505849955,                            !- Field 5936
  Until: 18:00,                           !- Field 5937
  0.472621675,                            !- Field 5938
  Until: 19:00,                           !- Field 5939
  0.488493511,                            !- Field 5940
  Until: 20:00,                           !- Field 5941
  0.529420991,                            !- Field 5942
  Until: 21:00,                           !- Field 5943
  0.441718728,                            !- Field 5944
  Until: 22:00,                           !- Field 5945
  0.497951071,                            !- Field 5946
  Until: 23:00,                           !- Field 5947
  0.475714369,                            !- Field 5948
  Until: 24:00,                           !- Field 5949
  0.491936751,                            !- Field 5950
  Through: 04/30,                         !- Field 5951
  For: AllDays,                           !- Field 5952
  Until: 01:00,                           !- Field 5953
  0.493645378,                            !- Field 5954
  Until: 02:00,                           !- Field 5955
  0.446054869,                            !- Field 5956
  Until: 03:00,                           !- Field 5957
  0.466339534,                            !- Field 5958
  Until: 04:00,                           !- Field 5959
  0.478814579,                            !- Field 5960
  Until: 05:00,                           !- Field 5961
  0.480048989,                            !- Field 5962
  Until: 06:00,                           !- Field 5963
  0.483181394,                            !- Field 5964
  Until: 07:00,                           !- Field 5965
  0.466518318,                            !- Field 5966
  Until: 08:00,                           !- Field 5967
  0.506774263,                            !- Field 5968
  Until: 09:00,                           !- Field 5969
  0.552742347,                            !- Field 5970
  Until: 10:00,                           !- Field 5971
  0.532195054,                            !- Field 5972
  Until: 11:00,                           !- Field 5973
  0.45137203,                             !- Field 5974
  Until: 12:00,                           !- Field 5975
  0.578168559,                            !- Field 5976
  Until: 13:00,                           !- Field 5977
  0.423524654,                            !- Field 5978
  Until: 14:00,                           !- Field 5979
  0.492203704,                            !- Field 5980
  Until: 15:00,                           !- Field 5981
  0.524235051,                            !- Field 5982
  Until: 16:00,                           !- Field 5983
  0.428675588,                            !- Field 5984
  Until: 17:00,                           !- Field 5985
  0.557809146,                            !- Field 5986
  Until: 18:00,                           !- Field 5987
  0.400130685,                            !- Field 5988
  Until: 19:00,                           !- Field 5989
  0.521145101,                            !- Field 5990
  Until: 20:00,                           !- Field 5991
  0.453703534,                            !- Field 5992
  Until: 21:00,                           !- Field 5993
  0.50240616,                             !- Field 5994
  Until: 22:00,                           !- Field 5995
  0.520610056,                            !- Field 5996
  Until: 23:00,                           !- Field 5997
  0.460038766,                            !- Field 5998
  Until: 24:00,                           !- Field 5999
  0.450152565,                            !- Field 6000
  Through: 05/01,                         !- Field 6001
  For: AllDays,                           !- Field 6002
  Until: 01:00,                           !- Field 6003
  0.493957825,                            !- Field 6004
  Until: 02:00,                           !- Field 6005
  0.471491733,                            !- Field 6006
  Until: 03:00,                           !- Field 6007
  0.564791886,                            !- Field 6008
  Until: 04:00,                           !- Field 6009
  0.467767699,                            !- Field 6010
  Until: 05:00,                           !- Field 6011
  0.521428651,                            !- Field 6012
  Until: 06:00,                           !- Field 6013
  0.453801141,                            !- Field 6014
  Until: 07:00,                           !- Field 6015
  0.550196152,                            !- Field 6016
  Until: 08:00,                           !- Field 6017
  0.464277374,                            !- Field 6018
  Until: 09:00,                           !- Field 6019
  0.551496054,                            !- Field 6020
  Until: 10:00,                           !- Field 6021
  0.519498588,                            !- Field 6022
  Until: 11:00,                           !- Field 6023
  0.496621047,                            !- Field 6024
  Until: 12:00,                           !- Field 6025
  0.579515842,                            !- Field 6026
  Until: 13:00,                           !- Field 6027
  0.432929068,                            !- Field 6028
  Until: 14:00,                           !- Field 6029
  0.581907621,                            !- Field 6030
  Until: 15:00,                           !- Field 6031
  0.538677819,                            !- Field 6032
  Until: 16:00,                           !- Field 6033
  0.546261045,                            !- Field 6034
  Until: 17:00,                           !- Field 6035
  0.520715913,                            !- Field 6036
  Until: 18:00,                           !- Field 6037
  0.47189767,                             !- Field 6038
  Until: 19:00,                           !- Field 6039
  0.58537586,                             !- Field 6040
  Until: 20:00,                           !- Field 6041
  0.500781971,                            !- Field 6042
  Until: 21:00,                           !- Field 6043
  0.492319343,                            !- Field 6044
  Until: 22:00,                           !- Field 6045
  0.535969329,                            !- Field 6046
  Until: 23:00,                           !- Field 6047
  0.505046637,                            !- Field 6048
  Until: 24:00,                           !- Field 6049
  0.50269929,                             !- Field 6050
  Through: 05/02,                         !- Field 6051
  For: AllDays,                           !- Field 6052
  Until: 01:00,                           !- Field 6053
  0.517107515,                            !- Field 6054
  Until: 02:00,                           !- Field 6055
  0.480788815,                            !- Field 6056
  Until: 03:00,                           !- Field 6057
  0.57561975,                             !- Field 6058
  Until: 04:00,                           !- Field 6059
  0.48859821,                             !- Field 6060
  Until: 05:00,                           !- Field 6061
  0.502265431,                            !- Field 6062
  Until: 06:00,                           !- Field 6063
  0.494622563,                            !- Field 6064
  Until: 07:00,                           !- Field 6065
  0.514700627,                            !- Field 6066
  Until: 08:00,                           !- Field 6067
  0.453705467,                            !- Field 6068
  Until: 09:00,                           !- Field 6069
  0.5734911,                              !- Field 6070
  Until: 10:00,                           !- Field 6071
  0.499242803,                            !- Field 6072
  Until: 11:00,                           !- Field 6073
  0.485508729,                            !- Field 6074
  Until: 12:00,                           !- Field 6075
  0.517455211,                            !- Field 6076
  Until: 13:00,                           !- Field 6077
  0.52893393,                             !- Field 6078
  Until: 14:00,                           !- Field 6079
  0.485174339,                            !- Field 6080
  Until: 15:00,                           !- Field 6081
  0.492571502,                            !- Field 6082
  Until: 16:00,                           !- Field 6083
  0.534642864,                            !- Field 6084
  Until: 17:00,                           !- Field 6085
  0.517104076,                            !- Field 6086
  Until: 18:00,                           !- Field 6087
  0.464783826,                            !- Field 6088
  Until: 19:00,                           !- Field 6089
  0.515300943,                            !- Field 6090
  Until: 20:00,                           !- Field 6091
  0.53604562,                             !- Field 6092
  Until: 21:00,                           !- Field 6093
  0.525232837,                            !- Field 6094
  Until: 22:00,                           !- Field 6095
  0.485110924,                            !- Field 6096
  Until: 23:00,                           !- Field 6097
  0.52520848,                             !- Field 6098
  Until: 24:00,                           !- Field 6099
  0.482980443,                            !- Field 6100
  Through: 05/03,                         !- Field 6101
  For: AllDays,                           !- Field 6102
  Until: 01:00,                           !- Field 6103
  0.520476878,                            !- Field 6104
  Until: 02:00,                           !- Field 6105
  0.595397026,                            !- Field 6106
  Until: 03:00,                           !- Field 6107
  0.429195732,                            !- Field 6108
  Until: 04:00,                           !- Field 6109
  0.504463046,                            !- Field 6110
  Until: 05:00,                           !- Field 6111
  0.526824244,                            !- Field 6112
  Until: 06:00,                           !- Field 6113
  0.506994723,                            !- Field 6114
  Until: 07:00,                           !- Field 6115
  0.512909894,                            !- Field 6116
  Until: 08:00,                           !- Field 6117
  0.497133322,                            !- Field 6118
  Until: 09:00,                           !- Field 6119
  0.535465299,                            !- Field 6120
  Until: 10:00,                           !- Field 6121
  0.49638314,                             !- Field 6122
  Until: 11:00,                           !- Field 6123
  0.549656191,                            !- Field 6124
  Until: 12:00,                           !- Field 6125
  0.490279599,                            !- Field 6126
  Until: 13:00,                           !- Field 6127
  0.499796548,                            !- Field 6128
  Until: 14:00,                           !- Field 6129
  0.516548927,                            !- Field 6130
  Until: 15:00,                           !- Field 6131
  0.493687011,                            !- Field 6132
  Until: 16:00,                           !- Field 6133
  0.548737967,                            !- Field 6134
  Until: 17:00,                           !- Field 6135
  0.461007263,                            !- Field 6136
  Until: 18:00,                           !- Field 6137
  0.542384361,                            !- Field 6138
  Until: 19:00,                           !- Field 6139
  0.508359404,                            !- Field 6140
  Until: 20:00,                           !- Field 6141
  0.490755703,                            !- Field 6142
  Until: 21:00,                           !- Field 6143
  0.543809001,                            !- Field 6144
  Until: 22:00,                           !- Field 6145
  0.488952456,                            !- Field 6146
  Until: 23:00,                           !- Field 6147
  0.53409777,                             !- Field 6148
  Until: 24:00,                           !- Field 6149
  0.473171303,                            !- Field 6150
  Through: 05/04,                         !- Field 6151
  For: AllDays,                           !- Field 6152
  Until: 01:00,                           !- Field 6153
  0.526378959,                            !- Field 6154
  Until: 02:00,                           !- Field 6155
  0.540392469,                            !- Field 6156
  Until: 03:00,                           !- Field 6157
  0.451764518,                            !- Field 6158
  Until: 04:00,                           !- Field 6159
  0.499482577,                            !- Field 6160
  Until: 05:00,                           !- Field 6161
  0.458963565,                            !- Field 6162
  Until: 06:00,                           !- Field 6163
  0.528229957,                            !- Field 6164
  Until: 07:00,                           !- Field 6165
  0.508282216,                            !- Field 6166
  Until: 08:00,                           !- Field 6167
  0.476025419,                            !- Field 6168
  Until: 09:00,                           !- Field 6169
  0.499352566,                            !- Field 6170
  Until: 10:00,                           !- Field 6171
  0.505139473,                            !- Field 6172
  Until: 11:00,                           !- Field 6173
  0.565791875,                            !- Field 6174
  Until: 12:00,                           !- Field 6175
  0.479081024,                            !- Field 6176
  Until: 13:00,                           !- Field 6177
  0.528418203,                            !- Field 6178
  Until: 14:00,                           !- Field 6179
  0.504862308,                            !- Field 6180
  Until: 15:00,                           !- Field 6181
  0.495862004,                            !- Field 6182
  Until: 16:00,                           !- Field 6183
  0.523898592,                            !- Field 6184
  Until: 17:00,                           !- Field 6185
  0.560660476,                            !- Field 6186
  Until: 18:00,                           !- Field 6187
  0.458451117,                            !- Field 6188
  Until: 19:00,                           !- Field 6189
  0.541040906,                            !- Field 6190
  Until: 20:00,                           !- Field 6191
  0.459563624,                            !- Field 6192
  Until: 21:00,                           !- Field 6193
  0.552446258,                            !- Field 6194
  Until: 22:00,                           !- Field 6195
  0.571790935,                            !- Field 6196
  Until: 23:00,                           !- Field 6197
  0.451458761,                            !- Field 6198
  Until: 24:00,                           !- Field 6199
  0.529633626,                            !- Field 6200
  Through: 05/05,                         !- Field 6201
  For: AllDays,                           !- Field 6202
  Until: 01:00,                           !- Field 6203
  0.506405869,                            !- Field 6204
  Until: 02:00,                           !- Field 6205
  0.5150451,                              !- Field 6206
  Until: 03:00,                           !- Field 6207
  0.475617753,                            !- Field 6208
  Until: 04:00,                           !- Field 6209
  0.493964812,                            !- Field 6210
  Until: 05:00,                           !- Field 6211
  0.489838672,                            !- Field 6212
  Until: 06:00,                           !- Field 6213
  0.516001828,                            !- Field 6214
  Until: 07:00,                           !- Field 6215
  0.544311325,                            !- Field 6216
  Until: 08:00,                           !- Field 6217
  0.463530275,                            !- Field 6218
  Until: 09:00,                           !- Field 6219
  0.557805639,                            !- Field 6220
  Until: 10:00,                           !- Field 6221
  0.470462931,                            !- Field 6222
  Until: 11:00,                           !- Field 6223
  0.547659698,                            !- Field 6224
  Until: 12:00,                           !- Field 6225
  0.521306403,                            !- Field 6226
  Until: 13:00,                           !- Field 6227
  0.486575725,                            !- Field 6228
  Until: 14:00,                           !- Field 6229
  0.497510515,                            !- Field 6230
  Until: 15:00,                           !- Field 6231
  0.417828021,                            !- Field 6232
  Until: 16:00,                           !- Field 6233
  0.538759151,                            !- Field 6234
  Until: 17:00,                           !- Field 6235
  0.516444406,                            !- Field 6236
  Until: 18:00,                           !- Field 6237
  0.476619696,                            !- Field 6238
  Until: 19:00,                           !- Field 6239
  0.502811969,                            !- Field 6240
  Until: 20:00,                           !- Field 6241
  0.526224282,                            !- Field 6242
  Until: 21:00,                           !- Field 6243
  0.56931901,                             !- Field 6244
  Until: 22:00,                           !- Field 6245
  0.485602467,                            !- Field 6246
  Until: 23:00,                           !- Field 6247
  0.519006629,                            !- Field 6248
  Until: 24:00,                           !- Field 6249
  0.528428833,                            !- Field 6250
  Through: 05/06,                         !- Field 6251
  For: AllDays,                           !- Field 6252
  Until: 01:00,                           !- Field 6253
  0.506912859,                            !- Field 6254
  Until: 02:00,                           !- Field 6255
  0.500439888,                            !- Field 6256
  Until: 03:00,                           !- Field 6257
  0.515125465,                            !- Field 6258
  Until: 04:00,                           !- Field 6259
  0.496404204,                            !- Field 6260
  Until: 05:00,                           !- Field 6261
  0.527425033,                            !- Field 6262
  Until: 06:00,                           !- Field 6263
  0.454157538,                            !- Field 6264
  Until: 07:00,                           !- Field 6265
  0.569767155,                            !- Field 6266
  Until: 08:00,                           !- Field 6267
  0.466826095,                            !- Field 6268
  Until: 09:00,                           !- Field 6269
  0.509376227,                            !- Field 6270
  Until: 10:00,                           !- Field 6271
  0.506439337,                            !- Field 6272
  Until: 11:00,                           !- Field 6273
  0.582824706,                            !- Field 6274
  Until: 12:00,                           !- Field 6275
  0.509658188,                            !- Field 6276
  Until: 13:00,                           !- Field 6277
  0.488773128,                            !- Field 6278
  Until: 14:00,                           !- Field 6279
  0.493701224,                            !- Field 6280
  Until: 15:00,                           !- Field 6281
  0.475334912,                            !- Field 6282
  Until: 16:00,                           !- Field 6283
  0.479759763,                            !- Field 6284
  Until: 17:00,                           !- Field 6285
  0.51280135,                             !- Field 6286
  Until: 18:00,                           !- Field 6287
  0.578312447,                            !- Field 6288
  Until: 19:00,                           !- Field 6289
  0.505413276,                            !- Field 6290
  Until: 20:00,                           !- Field 6291
  0.469198344,                            !- Field 6292
  Until: 21:00,                           !- Field 6293
  0.549076223,                            !- Field 6294
  Until: 22:00,                           !- Field 6295
  0.55076251,                             !- Field 6296
  Until: 23:00,                           !- Field 6297
  0.449373397,                            !- Field 6298
  Until: 24:00,                           !- Field 6299
  0.542609104,                            !- Field 6300
  Through: 05/07,                         !- Field 6301
  For: AllDays,                           !- Field 6302
  Until: 01:00,                           !- Field 6303
  0.48709302,                             !- Field 6304
  Until: 02:00,                           !- Field 6305
  0.500127815,                            !- Field 6306
  Until: 03:00,                           !- Field 6307
  0.485138435,                            !- Field 6308
  Until: 04:00,                           !- Field 6309
  0.504797233,                            !- Field 6310
  Until: 05:00,                           !- Field 6311
  0.501830084,                            !- Field 6312
  Until: 06:00,                           !- Field 6313
  0.5266493,                              !- Field 6314
  Until: 07:00,                           !- Field 6315
  0.486320248,                            !- Field 6316
  Until: 08:00,                           !- Field 6317
  0.521058288,                            !- Field 6318
  Until: 09:00,                           !- Field 6319
  0.498190202,                            !- Field 6320
  Until: 10:00,                           !- Field 6321
  0.5483051,                              !- Field 6322
  Until: 11:00,                           !- Field 6323
  0.551075327,                            !- Field 6324
  Until: 12:00,                           !- Field 6325
  0.478527037,                            !- Field 6326
  Until: 13:00,                           !- Field 6327
  0.484045011,                            !- Field 6328
  Until: 14:00,                           !- Field 6329
  0.497085275,                            !- Field 6330
  Until: 15:00,                           !- Field 6331
  0.519800598,                            !- Field 6332
  Until: 16:00,                           !- Field 6333
  0.497905236,                            !- Field 6334
  Until: 17:00,                           !- Field 6335
  0.53948422,                             !- Field 6336
  Until: 18:00,                           !- Field 6337
  0.456894479,                            !- Field 6338
  Until: 19:00,                           !- Field 6339
  0.549703804,                            !- Field 6340
  Until: 20:00,                           !- Field 6341
  0.468040439,                            !- Field 6342
  Until: 21:00,                           !- Field 6343
  0.462003176,                            !- Field 6344
  Until: 22:00,                           !- Field 6345
  0.523207634,                            !- Field 6346
  Until: 23:00,                           !- Field 6347
  0.525430559,                            !- Field 6348
  Until: 24:00,                           !- Field 6349
  0.486235664,                            !- Field 6350
  Through: 05/08,                         !- Field 6351
  For: AllDays,                           !- Field 6352
  Until: 01:00,                           !- Field 6353
  0.493957825,                            !- Field 6354
  Until: 02:00,                           !- Field 6355
  0.471491733,                            !- Field 6356
  Until: 03:00,                           !- Field 6357
  0.564791886,                            !- Field 6358
  Until: 04:00,                           !- Field 6359
  0.467767699,                            !- Field 6360
  Until: 05:00,                           !- Field 6361
  0.521428651,                            !- Field 6362
  Until: 06:00,                           !- Field 6363
  0.453801141,                            !- Field 6364
  Until: 07:00,                           !- Field 6365
  0.550196152,                            !- Field 6366
  Until: 08:00,                           !- Field 6367
  0.464277374,                            !- Field 6368
  Until: 09:00,                           !- Field 6369
  0.551496054,                            !- Field 6370
  Until: 10:00,                           !- Field 6371
  0.519498588,                            !- Field 6372
  Until: 11:00,                           !- Field 6373
  0.496621047,                            !- Field 6374
  Until: 12:00,                           !- Field 6375
  0.579515842,                            !- Field 6376
  Until: 13:00,                           !- Field 6377
  0.432929068,                            !- Field 6378
  Until: 14:00,                           !- Field 6379
  0.581907621,                            !- Field 6380
  Until: 15:00,                           !- Field 6381
  0.538677819,                            !- Field 6382
  Until: 16:00,                           !- Field 6383
  0.546261045,                            !- Field 6384
  Until: 17:00,                           !- Field 6385
  0.520715913,                            !- Field 6386
  Until: 18:00,                           !- Field 6387
  0.47189767,                             !- Field 6388
  Until: 19:00,                           !- Field 6389
  0.58537586,                             !- Field 6390
  Until: 20:00,                           !- Field 6391
  0.500781971,                            !- Field 6392
  Until: 21:00,                           !- Field 6393
  0.492319343,                            !- Field 6394
  Until: 22:00,                           !- Field 6395
  0.535969329,                            !- Field 6396
  Until: 23:00,                           !- Field 6397
  0.505046637,                            !- Field 6398
  Until: 24:00,                           !- Field 6399
  0.50269929,                             !- Field 6400
  Through: 05/09,                         !- Field 6401
  For: AllDays,                           !- Field 6402
  Until: 01:00,                           !- Field 6403
  0.517107515,                            !- Field 6404
  Until: 02:00,                           !- Field 6405
  0.480788815,                            !- Field 6406
  Until: 03:00,                           !- Field 6407
  0.57561975,                             !- Field 6408
  Until: 04:00,                           !- Field 6409
  0.48859821,                             !- Field 6410
  Until: 05:00,                           !- Field 6411
  0.502265431,                            !- Field 6412
  Until: 06:00,                           !- Field 6413
  0.494622563,                            !- Field 6414
  Until: 07:00,                           !- Field 6415
  0.514700627,                            !- Field 6416
  Until: 08:00,                           !- Field 6417
  0.453705467,                            !- Field 6418
  Until: 09:00,                           !- Field 6419
  0.5734911,                              !- Field 6420
  Until: 10:00,                           !- Field 6421
  0.499242803,                            !- Field 6422
  Until: 11:00,                           !- Field 6423
  0.485508729,                            !- Field 6424
  Until: 12:00,                           !- Field 6425
  0.517455211,                            !- Field 6426
  Until: 13:00,                           !- Field 6427
  0.52893393,                             !- Field 6428
  Until: 14:00,                           !- Field 6429
  0.485174339,                            !- Field 6430
  Until: 15:00,                           !- Field 6431
  0.492571502,                            !- Field 6432
  Until: 16:00,                           !- Field 6433
  0.534642864,                            !- Field 6434
  Until: 17:00,                           !- Field 6435
  0.517104076,                            !- Field 6436
  Until: 18:00,                           !- Field 6437
  0.464783826,                            !- Field 6438
  Until: 19:00,                           !- Field 6439
  0.515300943,                            !- Field 6440
  Until: 20:00,                           !- Field 6441
  0.53604562,                             !- Field 6442
  Until: 21:00,                           !- Field 6443
  0.525232837,                            !- Field 6444
  Until: 22:00,                           !- Field 6445
  0.485110924,                            !- Field 6446
  Until: 23:00,                           !- Field 6447
  0.52520848,                             !- Field 6448
  Until: 24:00,                           !- Field 6449
  0.482980443,                            !- Field 6450
  Through: 05/10,                         !- Field 6451
  For: AllDays,                           !- Field 6452
  Until: 01:00,                           !- Field 6453
  0.520476878,                            !- Field 6454
  Until: 02:00,                           !- Field 6455
  0.595397026,                            !- Field 6456
  Until: 03:00,                           !- Field 6457
  0.429195732,                            !- Field 6458
  Until: 04:00,                           !- Field 6459
  0.504463046,                            !- Field 6460
  Until: 05:00,                           !- Field 6461
  0.526824244,                            !- Field 6462
  Until: 06:00,                           !- Field 6463
  0.506994723,                            !- Field 6464
  Until: 07:00,                           !- Field 6465
  0.512909894,                            !- Field 6466
  Until: 08:00,                           !- Field 6467
  0.497133322,                            !- Field 6468
  Until: 09:00,                           !- Field 6469
  0.535465299,                            !- Field 6470
  Until: 10:00,                           !- Field 6471
  0.49638314,                             !- Field 6472
  Until: 11:00,                           !- Field 6473
  0.549656191,                            !- Field 6474
  Until: 12:00,                           !- Field 6475
  0.490279599,                            !- Field 6476
  Until: 13:00,                           !- Field 6477
  0.499796548,                            !- Field 6478
  Until: 14:00,                           !- Field 6479
  0.516548927,                            !- Field 6480
  Until: 15:00,                           !- Field 6481
  0.493687011,                            !- Field 6482
  Until: 16:00,                           !- Field 6483
  0.548737967,                            !- Field 6484
  Until: 17:00,                           !- Field 6485
  0.461007263,                            !- Field 6486
  Until: 18:00,                           !- Field 6487
  0.542384361,                            !- Field 6488
  Until: 19:00,                           !- Field 6489
  0.508359404,                            !- Field 6490
  Until: 20:00,                           !- Field 6491
  0.490755703,                            !- Field 6492
  Until: 21:00,                           !- Field 6493
  0.543809001,                            !- Field 6494
  Until: 22:00,                           !- Field 6495
  0.488952456,                            !- Field 6496
  Until: 23:00,                           !- Field 6497
  0.53409777,                             !- Field 6498
  Until: 24:00,                           !- Field 6499
  0.473171303,                            !- Field 6500
  Through: 05/11,                         !- Field 6501
  For: AllDays,                           !- Field 6502
  Until: 01:00,                           !- Field 6503
  0.526378959,                            !- Field 6504
  Until: 02:00,                           !- Field 6505
  0.540392469,                            !- Field 6506
  Until: 03:00,                           !- Field 6507
  0.451764518,                            !- Field 6508
  Until: 04:00,                           !- Field 6509
  0.499482577,                            !- Field 6510
  Until: 05:00,                           !- Field 6511
  0.458963565,                            !- Field 6512
  Until: 06:00,                           !- Field 6513
  0.528229957,                            !- Field 6514
  Until: 07:00,                           !- Field 6515
  0.508282216,                            !- Field 6516
  Until: 08:00,                           !- Field 6517
  0.476025419,                            !- Field 6518
  Until: 09:00,                           !- Field 6519
  0.499352566,                            !- Field 6520
  Until: 10:00,                           !- Field 6521
  0.505139473,                            !- Field 6522
  Until: 11:00,                           !- Field 6523
  0.565791875,                            !- Field 6524
  Until: 12:00,                           !- Field 6525
  0.479081024,                            !- Field 6526
  Until: 13:00,                           !- Field 6527
  0.528418203,                            !- Field 6528
  Until: 14:00,                           !- Field 6529
  0.504862308,                            !- Field 6530
  Until: 15:00,                           !- Field 6531
  0.495862004,                            !- Field 6532
  Until: 16:00,                           !- Field 6533
  0.523898592,                            !- Field 6534
  Until: 17:00,                           !- Field 6535
  0.560660476,                            !- Field 6536
  Until: 18:00,                           !- Field 6537
  0.458451117,                            !- Field 6538
  Until: 19:00,                           !- Field 6539
  0.541040906,                            !- Field 6540
  Until: 20:00,                           !- Field 6541
  0.459563624,                            !- Field 6542
  Until: 21:00,                           !- Field 6543
  0.552446258,                            !- Field 6544
  Until: 22:00,                           !- Field 6545
  0.571790935,                            !- Field 6546
  Until: 23:00,                           !- Field 6547
  0.451458761,                            !- Field 6548
  Until: 24:00,                           !- Field 6549
  0.529633626,                            !- Field 6550
  Through: 05/12,                         !- Field 6551
  For: AllDays,                           !- Field 6552
  Until: 01:00,                           !- Field 6553
  0.506405869,                            !- Field 6554
  Until: 02:00,                           !- Field 6555
  0.5150451,                              !- Field 6556
  Until: 03:00,                           !- Field 6557
  0.475617753,                            !- Field 6558
  Until: 04:00,                           !- Field 6559
  0.493964812,                            !- Field 6560
  Until: 05:00,                           !- Field 6561
  0.489838672,                            !- Field 6562
  Until: 06:00,                           !- Field 6563
  0.516001828,                            !- Field 6564
  Until: 07:00,                           !- Field 6565
  0.544311325,                            !- Field 6566
  Until: 08:00,                           !- Field 6567
  0.463530275,                            !- Field 6568
  Until: 09:00,                           !- Field 6569
  0.557805639,                            !- Field 6570
  Until: 10:00,                           !- Field 6571
  0.470462931,                            !- Field 6572
  Until: 11:00,                           !- Field 6573
  0.547659698,                            !- Field 6574
  Until: 12:00,                           !- Field 6575
  0.521306403,                            !- Field 6576
  Until: 13:00,                           !- Field 6577
  0.486575725,                            !- Field 6578
  Until: 14:00,                           !- Field 6579
  0.497510515,                            !- Field 6580
  Until: 15:00,                           !- Field 6581
  0.417828021,                            !- Field 6582
  Until: 16:00,                           !- Field 6583
  0.538759151,                            !- Field 6584
  Until: 17:00,                           !- Field 6585
  0.516444406,                            !- Field 6586
  Until: 18:00,                           !- Field 6587
  0.476619696,                            !- Field 6588
  Until: 19:00,                           !- Field 6589
  0.502811969,                            !- Field 6590
  Until: 20:00,                           !- Field 6591
  0.526224282,                            !- Field 6592
  Until: 21:00,                           !- Field 6593
  0.56931901,                             !- Field 6594
  Until: 22:00,                           !- Field 6595
  0.485602467,                            !- Field 6596
  Until: 23:00,                           !- Field 6597
  0.519006629,                            !- Field 6598
  Until: 24:00,                           !- Field 6599
  0.528428833,                            !- Field 6600
  Through: 05/13,                         !- Field 6601
  For: AllDays,                           !- Field 6602
  Until: 01:00,                           !- Field 6603
  0.506912859,                            !- Field 6604
  Until: 02:00,                           !- Field 6605
  0.500439888,                            !- Field 6606
  Until: 03:00,                           !- Field 6607
  0.515125465,                            !- Field 6608
  Until: 04:00,                           !- Field 6609
  0.496404204,                            !- Field 6610
  Until: 05:00,                           !- Field 6611
  0.527425033,                            !- Field 6612
  Until: 06:00,                           !- Field 6613
  0.454157538,                            !- Field 6614
  Until: 07:00,                           !- Field 6615
  0.569767155,                            !- Field 6616
  Until: 08:00,                           !- Field 6617
  0.466826095,                            !- Field 6618
  Until: 09:00,                           !- Field 6619
  0.509376227,                            !- Field 6620
  Until: 10:00,                           !- Field 6621
  0.506439337,                            !- Field 6622
  Until: 11:00,                           !- Field 6623
  0.582824706,                            !- Field 6624
  Until: 12:00,                           !- Field 6625
  0.509658188,                            !- Field 6626
  Until: 13:00,                           !- Field 6627
  0.488773128,                            !- Field 6628
  Until: 14:00,                           !- Field 6629
  0.493701224,                            !- Field 6630
  Until: 15:00,                           !- Field 6631
  0.475334912,                            !- Field 6632
  Until: 16:00,                           !- Field 6633
  0.479759763,                            !- Field 6634
  Until: 17:00,                           !- Field 6635
  0.51280135,                             !- Field 6636
  Until: 18:00,                           !- Field 6637
  0.578312447,                            !- Field 6638
  Until: 19:00,                           !- Field 6639
  0.505413276,                            !- Field 6640
  Until: 20:00,                           !- Field 6641
  0.469198344,                            !- Field 6642
  Until: 21:00,                           !- Field 6643
  0.549076223,                            !- Field 6644
  Until: 22:00,                           !- Field 6645
  0.55076251,                             !- Field 6646
  Until: 23:00,                           !- Field 6647
  0.449373397,                            !- Field 6648
  Until: 24:00,                           !- Field 6649
  0.542609104,                            !- Field 6650
  Through: 05/14,                         !- Field 6651
  For: AllDays,                           !- Field 6652
  Until: 01:00,                           !- Field 6653
  0.48709302,                             !- Field 6654
  Until: 02:00,                           !- Field 6655
  0.500127815,                            !- Field 6656
  Until: 03:00,                           !- Field 6657
  0.485138435,                            !- Field 6658
  Until: 04:00,                           !- Field 6659
  0.504797233,                            !- Field 6660
  Until: 05:00,                           !- Field 6661
  0.501830084,                            !- Field 6662
  Until: 06:00,                           !- Field 6663
  0.5266493,                              !- Field 6664
  Until: 07:00,                           !- Field 6665
  0.486320248,                            !- Field 6666
  Until: 08:00,                           !- Field 6667
  0.521058288,                            !- Field 6668
  Until: 09:00,                           !- Field 6669
  0.498190202,                            !- Field 6670
  Until: 10:00,                           !- Field 6671
  0.5483051,                              !- Field 6672
  Until: 11:00,                           !- Field 6673
  0.551075327,                            !- Field 6674
  Until: 12:00,                           !- Field 6675
  0.478527037,                            !- Field 6676
  Until: 13:00,                           !- Field 6677
  0.484045011,                            !- Field 6678
  Until: 14:00,                           !- Field 6679
  0.497085275,                            !- Field 6680
  Until: 15:00,                           !- Field 6681
  0.519800598,                            !- Field 6682
  Until: 16:00,                           !- Field 6683
  0.497905236,                            !- Field 6684
  Until: 17:00,                           !- Field 6685
  0.53948422,                             !- Field 6686
  Until: 18:00,                           !- Field 6687
  0.456894479,                            !- Field 6688
  Until: 19:00,                           !- Field 6689
  0.549703804,                            !- Field 6690
  Until: 20:00,                           !- Field 6691
  0.468040439,                            !- Field 6692
  Until: 21:00,                           !- Field 6693
  0.462003176,                            !- Field 6694
  Until: 22:00,                           !- Field 6695
  0.523207634,                            !- Field 6696
  Until: 23:00,                           !- Field 6697
  0.525430559,                            !- Field 6698
  Until: 24:00,                           !- Field 6699
  0.486235664,                            !- Field 6700
  Through: 05/15,                         !- Field 6701
  For: AllDays,                           !- Field 6702
  Until: 01:00,                           !- Field 6703
  0.493957825,                            !- Field 6704
  Until: 02:00,                           !- Field 6705
  0.471491733,                            !- Field 6706
  Until: 03:00,                           !- Field 6707
  0.564791886,                            !- Field 6708
  Until: 04:00,                           !- Field 6709
  0.467767699,                            !- Field 6710
  Until: 05:00,                           !- Field 6711
  0.521428651,                            !- Field 6712
  Until: 06:00,                           !- Field 6713
  0.453801141,                            !- Field 6714
  Until: 07:00,                           !- Field 6715
  0.550196152,                            !- Field 6716
  Until: 08:00,                           !- Field 6717
  0.464277374,                            !- Field 6718
  Until: 09:00,                           !- Field 6719
  0.551496054,                            !- Field 6720
  Until: 10:00,                           !- Field 6721
  0.519498588,                            !- Field 6722
  Until: 11:00,                           !- Field 6723
  0.496621047,                            !- Field 6724
  Until: 12:00,                           !- Field 6725
  0.579515842,                            !- Field 6726
  Until: 13:00,                           !- Field 6727
  0.432929068,                            !- Field 6728
  Until: 14:00,                           !- Field 6729
  0.581907621,                            !- Field 6730
  Until: 15:00,                           !- Field 6731
  0.538677819,                            !- Field 6732
  Until: 16:00,                           !- Field 6733
  0.546261045,                            !- Field 6734
  Until: 17:00,                           !- Field 6735
  0.520715913,                            !- Field 6736
  Until: 18:00,                           !- Field 6737
  0.47189767,                             !- Field 6738
  Until: 19:00,                           !- Field 6739
  0.58537586,                             !- Field 6740
  Until: 20:00,                           !- Field 6741
  0.500781971,                            !- Field 6742
  Until: 21:00,                           !- Field 6743
  0.492319343,                            !- Field 6744
  Until: 22:00,                           !- Field 6745
  0.535969329,                            !- Field 6746
  Until: 23:00,                           !- Field 6747
  0.505046637,                            !- Field 6748
  Until: 24:00,                           !- Field 6749
  0.50269929,                             !- Field 6750
  Through: 05/16,                         !- Field 6751
  For: AllDays,                           !- Field 6752
  Until: 01:00,                           !- Field 6753
  0.517107515,                            !- Field 6754
  Until: 02:00,                           !- Field 6755
  0.480788815,                            !- Field 6756
  Until: 03:00,                           !- Field 6757
  0.57561975,                             !- Field 6758
  Until: 04:00,                           !- Field 6759
  0.48859821,                             !- Field 6760
  Until: 05:00,                           !- Field 6761
  0.502265431,                            !- Field 6762
  Until: 06:00,                           !- Field 6763
  0.494622563,                            !- Field 6764
  Until: 07:00,                           !- Field 6765
  0.514700627,                            !- Field 6766
  Until: 08:00,                           !- Field 6767
  0.453705467,                            !- Field 6768
  Until: 09:00,                           !- Field 6769
  0.5734911,                              !- Field 6770
  Until: 10:00,                           !- Field 6771
  0.499242803,                            !- Field 6772
  Until: 11:00,                           !- Field 6773
  0.485508729,                            !- Field 6774
  Until: 12:00,                           !- Field 6775
  0.517455211,                            !- Field 6776
  Until: 13:00,                           !- Field 6777
  0.52893393,                             !- Field 6778
  Until: 14:00,                           !- Field 6779
  0.485174339,                            !- Field 6780
  Until: 15:00,                           !- Field 6781
  0.492571502,                            !- Field 6782
  Until: 16:00,                           !- Field 6783
  0.534642864,                            !- Field 6784
  Until: 17:00,                           !- Field 6785
  0.517104076,                            !- Field 6786
  Until: 18:00,                           !- Field 6787
  0.464783826,                            !- Field 6788
  Until: 19:00,                           !- Field 6789
  0.515300943,                            !- Field 6790
  Until: 20:00,                           !- Field 6791
  0.53604562,                             !- Field 6792
  Until: 21:00,                           !- Field 6793
  0.525232837,                            !- Field 6794
  Until: 22:00,                           !- Field 6795
  0.485110924,                            !- Field 6796
  Until: 23:00,                           !- Field 6797
  0.52520848,                             !- Field 6798
  Until: 24:00,                           !- Field 6799
  0.482980443,                            !- Field 6800
  Through: 05/17,                         !- Field 6801
  For: AllDays,                           !- Field 6802
  Until: 01:00,                           !- Field 6803
  0.520476878,                            !- Field 6804
  Until: 02:00,                           !- Field 6805
  0.595397026,                            !- Field 6806
  Until: 03:00,                           !- Field 6807
  0.429195732,                            !- Field 6808
  Until: 04:00,                           !- Field 6809
  0.504463046,                            !- Field 6810
  Until: 05:00,                           !- Field 6811
  0.526824244,                            !- Field 6812
  Until: 06:00,                           !- Field 6813
  0.506994723,                            !- Field 6814
  Until: 07:00,                           !- Field 6815
  0.512909894,                            !- Field 6816
  Until: 08:00,                           !- Field 6817
  0.497133322,                            !- Field 6818
  Until: 09:00,                           !- Field 6819
  0.535465299,                            !- Field 6820
  Until: 10:00,                           !- Field 6821
  0.49638314,                             !- Field 6822
  Until: 11:00,                           !- Field 6823
  0.549656191,                            !- Field 6824
  Until: 12:00,                           !- Field 6825
  0.490279599,                            !- Field 6826
  Until: 13:00,                           !- Field 6827
  0.499796548,                            !- Field 6828
  Until: 14:00,                           !- Field 6829
  0.516548927,                            !- Field 6830
  Until: 15:00,                           !- Field 6831
  0.493687011,                            !- Field 6832
  Until: 16:00,                           !- Field 6833
  0.548737967,                            !- Field 6834
  Until: 17:00,                           !- Field 6835
  0.461007263,                            !- Field 6836
  Until: 18:00,                           !- Field 6837
  0.542384361,                            !- Field 6838
  Until: 19:00,                           !- Field 6839
  0.508359404,                            !- Field 6840
  Until: 20:00,                           !- Field 6841
  0.490755703,                            !- Field 6842
  Until: 21:00,                           !- Field 6843
  0.543809001,                            !- Field 6844
  Until: 22:00,                           !- Field 6845
  0.488952456,                            !- Field 6846
  Until: 23:00,                           !- Field 6847
  0.53409777,                             !- Field 6848
  Until: 24:00,                           !- Field 6849
  0.473171303,                            !- Field 6850
  Through: 05/18,                         !- Field 6851
  For: AllDays,                           !- Field 6852
  Until: 01:00,                           !- Field 6853
  0.526378959,                            !- Field 6854
  Until: 02:00,                           !- Field 6855
  0.540392469,                            !- Field 6856
  Until: 03:00,                           !- Field 6857
  0.451764518,                            !- Field 6858
  Until: 04:00,                           !- Field 6859
  0.499482577,                            !- Field 6860
  Until: 05:00,                           !- Field 6861
  0.458963565,                            !- Field 6862
  Until: 06:00,                           !- Field 6863
  0.528229957,                            !- Field 6864
  Until: 07:00,                           !- Field 6865
  0.508282216,                            !- Field 6866
  Until: 08:00,                           !- Field 6867
  0.476025419,                            !- Field 6868
  Until: 09:00,                           !- Field 6869
  0.499352566,                            !- Field 6870
  Until: 10:00,                           !- Field 6871
  0.505139473,                            !- Field 6872
  Until: 11:00,                           !- Field 6873
  0.565791875,                            !- Field 6874
  Until: 12:00,                           !- Field 6875
  0.479081024,                            !- Field 6876
  Until: 13:00,                           !- Field 6877
  0.528418203,                            !- Field 6878
  Until: 14:00,                           !- Field 6879
  0.504862308,                            !- Field 6880
  Until: 15:00,                           !- Field 6881
  0.495862004,                            !- Field 6882
  Until: 16:00,                           !- Field 6883
  0.523898592,                            !- Field 6884
  Until: 17:00,                           !- Field 6885
  0.560660476,                            !- Field 6886
  Until: 18:00,                           !- Field 6887
  0.458451117,                            !- Field 6888
  Until: 19:00,                           !- Field 6889
  0.541040906,                            !- Field 6890
  Until: 20:00,                           !- Field 6891
  0.459563624,                            !- Field 6892
  Until: 21:00,                           !- Field 6893
  0.552446258,                            !- Field 6894
  Until: 22:00,                           !- Field 6895
  0.571790935,                            !- Field 6896
  Until: 23:00,                           !- Field 6897
  0.451458761,                            !- Field 6898
  Until: 24:00,                           !- Field 6899
  0.529633626,                            !- Field 6900
  Through: 05/19,                         !- Field 6901
  For: AllDays,                           !- Field 6902
  Until: 01:00,                           !- Field 6903
  0.506405869,                            !- Field 6904
  Until: 02:00,                           !- Field 6905
  0.5150451,                              !- Field 6906
  Until: 03:00,                           !- Field 6907
  0.475617753,                            !- Field 6908
  Until: 04:00,                           !- Field 6909
  0.493964812,                            !- Field 6910
  Until: 05:00,                           !- Field 6911
  0.489838672,                            !- Field 6912
  Until: 06:00,                           !- Field 6913
  0.516001828,                            !- Field 6914
  Until: 07:00,                           !- Field 6915
  0.544311325,                            !- Field 6916
  Until: 08:00,                           !- Field 6917
  0.463530275,                            !- Field 6918
  Until: 09:00,                           !- Field 6919
  0.557805639,                            !- Field 6920
  Until: 10:00,                           !- Field 6921
  0.470462931,                            !- Field 6922
  Until: 11:00,                           !- Field 6923
  0.547659698,                            !- Field 6924
  Until: 12:00,                           !- Field 6925
  0.521306403,                            !- Field 6926
  Until: 13:00,                           !- Field 6927
  0.486575725,                            !- Field 6928
  Until: 14:00,                           !- Field 6929
  0.497510515,                            !- Field 6930
  Until: 15:00,                           !- Field 6931
  0.417828021,                            !- Field 6932
  Until: 16:00,                           !- Field 6933
  0.538759151,                            !- Field 6934
  Until: 17:00,                           !- Field 6935
  0.516444406,                            !- Field 6936
  Until: 18:00,                           !- Field 6937
  0.476619696,                            !- Field 6938
  Until: 19:00,                           !- Field 6939
  0.502811969,                            !- Field 6940
  Until: 20:00,                           !- Field 6941
  0.526224282,                            !- Field 6942
  Until: 21:00,                           !- Field 6943
  0.56931901,                             !- Field 6944
  Until: 22:00,                           !- Field 6945
  0.485602467,                            !- Field 6946
  Until: 23:00,                           !- Field 6947
  0.519006629,                            !- Field 6948
  Until: 24:00,                           !- Field 6949
  0.528428833,                            !- Field 6950
  Through: 05/20,                         !- Field 6951
  For: AllDays,                           !- Field 6952
  Until: 01:00,                           !- Field 6953
  0.506912859,                            !- Field 6954
  Until: 02:00,                           !- Field 6955
  0.500439888,                            !- Field 6956
  Until: 03:00,                           !- Field 6957
  0.515125465,                            !- Field 6958
  Until: 04:00,                           !- Field 6959
  0.496404204,                            !- Field 6960
  Until: 05:00,                           !- Field 6961
  0.527425033,                            !- Field 6962
  Until: 06:00,                           !- Field 6963
  0.454157538,                            !- Field 6964
  Until: 07:00,                           !- Field 6965
  0.569767155,                            !- Field 6966
  Until: 08:00,                           !- Field 6967
  0.466826095,                            !- Field 6968
  Until: 09:00,                           !- Field 6969
  0.509376227,                            !- Field 6970
  Until: 10:00,                           !- Field 6971
  0.506439337,                            !- Field 6972
  Until: 11:00,                           !- Field 6973
  0.582824706,                            !- Field 6974
  Until: 12:00,                           !- Field 6975
  0.509658188,                            !- Field 6976
  Until: 13:00,                           !- Field 6977
  0.488773128,                            !- Field 6978
  Until: 14:00,                           !- Field 6979
  0.493701224,                            !- Field 6980
  Until: 15:00,                           !- Field 6981
  0.475334912,                            !- Field 6982
  Until: 16:00,                           !- Field 6983
  0.479759763,                            !- Field 6984
  Until: 17:00,                           !- Field 6985
  0.51280135,                             !- Field 6986
  Until: 18:00,                           !- Field 6987
  0.578312447,                            !- Field 6988
  Until: 19:00,                           !- Field 6989
  0.505413276,                            !- Field 6990
  Until: 20:00,                           !- Field 6991
  0.469198344,                            !- Field 6992
  Until: 21:00,                           !- Field 6993
  0.549076223,                            !- Field 6994
  Until: 22:00,                           !- Field 6995
  0.55076251,                             !- Field 6996
  Until: 23:00,                           !- Field 6997
  0.449373397,                            !- Field 6998
  Until: 24:00,                           !- Field 6999
  0.542609104,                            !- Field 7000
  Through: 05/21,                         !- Field 7001
  For: AllDays,                           !- Field 7002
  Until: 01:00,                           !- Field 7003
  0.48709302,                             !- Field 7004
  Until: 02:00,                           !- Field 7005
  0.500127815,                            !- Field 7006
  Until: 03:00,                           !- Field 7007
  0.485138435,                            !- Field 7008
  Until: 04:00,                           !- Field 7009
  0.504797233,                            !- Field 7010
  Until: 05:00,                           !- Field 7011
  0.501830084,                            !- Field 7012
  Until: 06:00,                           !- Field 7013
  0.5266493,                              !- Field 7014
  Until: 07:00,                           !- Field 7015
  0.486320248,                            !- Field 7016
  Until: 08:00,                           !- Field 7017
  0.521058288,                            !- Field 7018
  Until: 09:00,                           !- Field 7019
  0.498190202,                            !- Field 7020
  Until: 10:00,                           !- Field 7021
  0.5483051,                              !- Field 7022
  Until: 11:00,                           !- Field 7023
  0.551075327,                            !- Field 7024
  Until: 12:00,                           !- Field 7025
  0.478527037,                            !- Field 7026
  Until: 13:00,                           !- Field 7027
  0.484045011,                            !- Field 7028
  Until: 14:00,                           !- Field 7029
  0.497085275,                            !- Field 7030
  Until: 15:00,                           !- Field 7031
  0.519800598,                            !- Field 7032
  Until: 16:00,                           !- Field 7033
  0.497905236,                            !- Field 7034
  Until: 17:00,                           !- Field 7035
  0.53948422,                             !- Field 7036
  Until: 18:00,                           !- Field 7037
  0.456894479,                            !- Field 7038
  Until: 19:00,                           !- Field 7039
  0.549703804,                            !- Field 7040
  Until: 20:00,                           !- Field 7041
  0.468040439,                            !- Field 7042
  Until: 21:00,                           !- Field 7043
  0.462003176,                            !- Field 7044
  Until: 22:00,                           !- Field 7045
  0.523207634,                            !- Field 7046
  Until: 23:00,                           !- Field 7047
  0.525430559,                            !- Field 7048
  Until: 24:00,                           !- Field 7049
  0.486235664,                            !- Field 7050
  Through: 05/22,                         !- Field 7051
  For: AllDays,                           !- Field 7052
  Until: 01:00,                           !- Field 7053
  0.493957825,                            !- Field 7054
  Until: 02:00,                           !- Field 7055
  0.471491733,                            !- Field 7056
  Until: 03:00,                           !- Field 7057
  0.564791886,                            !- Field 7058
  Until: 04:00,                           !- Field 7059
  0.467767699,                            !- Field 7060
  Until: 05:00,                           !- Field 7061
  0.521428651,                            !- Field 7062
  Until: 06:00,                           !- Field 7063
  0.453801141,                            !- Field 7064
  Until: 07:00,                           !- Field 7065
  0.550196152,                            !- Field 7066
  Until: 08:00,                           !- Field 7067
  0.464277374,                            !- Field 7068
  Until: 09:00,                           !- Field 7069
  0.551496054,                            !- Field 7070
  Until: 10:00,                           !- Field 7071
  0.519498588,                            !- Field 7072
  Until: 11:00,                           !- Field 7073
  0.496621047,                            !- Field 7074
  Until: 12:00,                           !- Field 7075
  0.579515842,                            !- Field 7076
  Until: 13:00,                           !- Field 7077
  0.432929068,                            !- Field 7078
  Until: 14:00,                           !- Field 7079
  0.581907621,                            !- Field 7080
  Until: 15:00,                           !- Field 7081
  0.538677819,                            !- Field 7082
  Until: 16:00,                           !- Field 7083
  0.546261045,                            !- Field 7084
  Until: 17:00,                           !- Field 7085
  0.520715913,                            !- Field 7086
  Until: 18:00,                           !- Field 7087
  0.47189767,                             !- Field 7088
  Until: 19:00,                           !- Field 7089
  0.58537586,                             !- Field 7090
  Until: 20:00,                           !- Field 7091
  0.500781971,                            !- Field 7092
  Until: 21:00,                           !- Field 7093
  0.492319343,                            !- Field 7094
  Until: 22:00,                           !- Field 7095
  0.535969329,                            !- Field 7096
  Until: 23:00,                           !- Field 7097
  0.505046637,                            !- Field 7098
  Until: 24:00,                           !- Field 7099
  0.50269929,                             !- Field 7100
  Through: 05/23,                         !- Field 7101
  For: AllDays,                           !- Field 7102
  Until: 01:00,                           !- Field 7103
  0.517107515,                            !- Field 7104
  Until: 02:00,                           !- Field 7105
  0.480788815,                            !- Field 7106
  Until: 03:00,                           !- Field 7107
  0.57561975,                             !- Field 7108
  Until: 04:00,                           !- Field 7109
  0.48859821,                             !- Field 7110
  Until: 05:00,                           !- Field 7111
  0.502265431,                            !- Field 7112
  Until: 06:00,                           !- Field 7113
  0.494622563,                            !- Field 7114
  Until: 07:00,                           !- Field 7115
  0.514700627,                            !- Field 7116
  Until: 08:00,                           !- Field 7117
  0.453705467,                            !- Field 7118
  Until: 09:00,                           !- Field 7119
  0.5734911,                              !- Field 7120
  Until: 10:00,                           !- Field 7121
  0.499242803,                            !- Field 7122
  Until: 11:00,                           !- Field 7123
  0.485508729,                            !- Field 7124
  Until: 12:00,                           !- Field 7125
  0.517455211,                            !- Field 7126
  Until: 13:00,                           !- Field 7127
  0.52893393,                             !- Field 7128
  Until: 14:00,                           !- Field 7129
  0.485174339,                            !- Field 7130
  Until: 15:00,                           !- Field 7131
  0.492571502,                            !- Field 7132
  Until: 16:00,                           !- Field 7133
  0.534642864,                            !- Field 7134
  Until: 17:00,                           !- Field 7135
  0.517104076,                            !- Field 7136
  Until: 18:00,                           !- Field 7137
  0.464783826,                            !- Field 7138
  Until: 19:00,                           !- Field 7139
  0.515300943,                            !- Field 7140
  Until: 20:00,                           !- Field 7141
  0.53604562,                             !- Field 7142
  Until: 21:00,                           !- Field 7143
  0.525232837,                            !- Field 7144
  Until: 22:00,                           !- Field 7145
  0.485110924,                            !- Field 7146
  Until: 23:00,                           !- Field 7147
  0.52520848,                             !- Field 7148
  Until: 24:00,                           !- Field 7149
  0.482980443,                            !- Field 7150
  Through: 05/24,                         !- Field 7151
  For: AllDays,                           !- Field 7152
  Until: 01:00,                           !- Field 7153
  0.520476878,                            !- Field 7154
  Until: 02:00,                           !- Field 7155
  0.595397026,                            !- Field 7156
  Until: 03:00,                           !- Field 7157
  0.429195732,                            !- Field 7158
  Until: 04:00,                           !- Field 7159
  0.504463046,                            !- Field 7160
  Until: 05:00,                           !- Field 7161
  0.526824244,                            !- Field 7162
  Until: 06:00,                           !- Field 7163
  0.506994723,                            !- Field 7164
  Until: 07:00,                           !- Field 7165
  0.512909894,                            !- Field 7166
  Until: 08:00,                           !- Field 7167
  0.497133322,                            !- Field 7168
  Until: 09:00,                           !- Field 7169
  0.535465299,                            !- Field 7170
  Until: 10:00,                           !- Field 7171
  0.49638314,                             !- Field 7172
  Until: 11:00,                           !- Field 7173
  0.549656191,                            !- Field 7174
  Until: 12:00,                           !- Field 7175
  0.490279599,                            !- Field 7176
  Until: 13:00,                           !- Field 7177
  0.499796548,                            !- Field 7178
  Until: 14:00,                           !- Field 7179
  0.516548927,                            !- Field 7180
  Until: 15:00,                           !- Field 7181
  0.493687011,                            !- Field 7182
  Until: 16:00,                           !- Field 7183
  0.548737967,                            !- Field 7184
  Until: 17:00,                           !- Field 7185
  0.461007263,                            !- Field 7186
  Until: 18:00,                           !- Field 7187
  0.542384361,                            !- Field 7188
  Until: 19:00,                           !- Field 7189
  0.508359404,                            !- Field 7190
  Until: 20:00,                           !- Field 7191
  0.490755703,                            !- Field 7192
  Until: 21:00,                           !- Field 7193
  0.543809001,                            !- Field 7194
  Until: 22:00,                           !- Field 7195
  0.488952456,                            !- Field 7196
  Until: 23:00,                           !- Field 7197
  0.53409777,                             !- Field 7198
  Until: 24:00,                           !- Field 7199
  0.473171303,                            !- Field 7200
  Through: 05/25,                         !- Field 7201
  For: AllDays,                           !- Field 7202
  Until: 01:00,                           !- Field 7203
  0.526378959,                            !- Field 7204
  Until: 02:00,                           !- Field 7205
  0.540392469,                            !- Field 7206
  Until: 03:00,                           !- Field 7207
  0.451764518,                            !- Field 7208
  Until: 04:00,                           !- Field 7209
  0.499482577,                            !- Field 7210
  Until: 05:00,                           !- Field 7211
  0.458963565,                            !- Field 7212
  Until: 06:00,                           !- Field 7213
  0.528229957,                            !- Field 7214
  Until: 07:00,                           !- Field 7215
  0.508282216,                            !- Field 7216
  Until: 08:00,                           !- Field 7217
  0.476025419,                            !- Field 7218
  Until: 09:00,                           !- Field 7219
  0.499352566,                            !- Field 7220
  Until: 10:00,                           !- Field 7221
  0.505139473,                            !- Field 7222
  Until: 11:00,                           !- Field 7223
  0.565791875,                            !- Field 7224
  Until: 12:00,                           !- Field 7225
  0.479081024,                            !- Field 7226
  Until: 13:00,                           !- Field 7227
  0.528418203,                            !- Field 7228
  Until: 14:00,                           !- Field 7229
  0.504862308,                            !- Field 7230
  Until: 15:00,                           !- Field 7231
  0.495862004,                            !- Field 7232
  Until: 16:00,                           !- Field 7233
  0.523898592,                            !- Field 7234
  Until: 17:00,                           !- Field 7235
  0.560660476,                            !- Field 7236
  Until: 18:00,                           !- Field 7237
  0.458451117,                            !- Field 7238
  Until: 19:00,                           !- Field 7239
  0.541040906,                            !- Field 7240
  Until: 20:00,                           !- Field 7241
  0.459563624,                            !- Field 7242
  Until: 21:00,                           !- Field 7243
  0.552446258,                            !- Field 7244
  Until: 22:00,                           !- Field 7245
  0.571790935,                            !- Field 7246
  Until: 23:00,                           !- Field 7247
  0.451458761,                            !- Field 7248
  Until: 24:00,                           !- Field 7249
  0.529633626,                            !- Field 7250
  Through: 05/26,                         !- Field 7251
  For: AllDays,                           !- Field 7252
  Until: 01:00,                           !- Field 7253
  0.506405869,                            !- Field 7254
  Until: 02:00,                           !- Field 7255
  0.5150451,                              !- Field 7256
  Until: 03:00,                           !- Field 7257
  0.475617753,                            !- Field 7258
  Until: 04:00,                           !- Field 7259
  0.493964812,                            !- Field 7260
  Until: 05:00,                           !- Field 7261
  0.489838672,                            !- Field 7262
  Until: 06:00,                           !- Field 7263
  0.516001828,                            !- Field 7264
  Until: 07:00,                           !- Field 7265
  0.544311325,                            !- Field 7266
  Until: 08:00,                           !- Field 7267
  0.463530275,                            !- Field 7268
  Until: 09:00,                           !- Field 7269
  0.557805639,                            !- Field 7270
  Until: 10:00,                           !- Field 7271
  0.470462931,                            !- Field 7272
  Until: 11:00,                           !- Field 7273
  0.547659698,                            !- Field 7274
  Until: 12:00,                           !- Field 7275
  0.521306403,                            !- Field 7276
  Until: 13:00,                           !- Field 7277
  0.486575725,                            !- Field 7278
  Until: 14:00,                           !- Field 7279
  0.497510515,                            !- Field 7280
  Until: 15:00,                           !- Field 7281
  0.417828021,                            !- Field 7282
  Until: 16:00,                           !- Field 7283
  0.538759151,                            !- Field 7284
  Until: 17:00,                           !- Field 7285
  0.516444406,                            !- Field 7286
  Until: 18:00,                           !- Field 7287
  0.476619696,                            !- Field 7288
  Until: 19:00,                           !- Field 7289
  0.502811969,                            !- Field 7290
  Until: 20:00,                           !- Field 7291
  0.526224282,                            !- Field 7292
  Until: 21:00,                           !- Field 7293
  0.56931901,                             !- Field 7294
  Until: 22:00,                           !- Field 7295
  0.485602467,                            !- Field 7296
  Until: 23:00,                           !- Field 7297
  0.519006629,                            !- Field 7298
  Until: 24:00,                           !- Field 7299
  0.528428833,                            !- Field 7300
  Through: 05/27,                         !- Field 7301
  For: AllDays,                           !- Field 7302
  Until: 01:00,                           !- Field 7303
  0.506912859,                            !- Field 7304
  Until: 02:00,                           !- Field 7305
  0.500439888,                            !- Field 7306
  Until: 03:00,                           !- Field 7307
  0.515125465,                            !- Field 7308
  Until: 04:00,                           !- Field 7309
  0.496404204,                            !- Field 7310
  Until: 05:00,                           !- Field 7311
  0.527425033,                            !- Field 7312
  Until: 06:00,                           !- Field 7313
  0.454157538,                            !- Field 7314
  Until: 07:00,                           !- Field 7315
  0.569767155,                            !- Field 7316
  Until: 08:00,                           !- Field 7317
  0.466826095,                            !- Field 7318
  Until: 09:00,                           !- Field 7319
  0.509376227,                            !- Field 7320
  Until: 10:00,                           !- Field 7321
  0.506439337,                            !- Field 7322
  Until: 11:00,                           !- Field 7323
  0.582824706,                            !- Field 7324
  Until: 12:00,                           !- Field 7325
  0.509658188,                            !- Field 7326
  Until: 13:00,                           !- Field 7327
  0.488773128,                            !- Field 7328
  Until: 14:00,                           !- Field 7329
  0.493701224,                            !- Field 7330
  Until: 15:00,                           !- Field 7331
  0.475334912,                            !- Field 7332
  Until: 16:00,                           !- Field 7333
  0.479759763,                            !- Field 7334
  Until: 17:00,                           !- Field 7335
  0.51280135,                             !- Field 7336
  Until: 18:00,                           !- Field 7337
  0.578312447,                            !- Field 7338
  Until: 19:00,                           !- Field 7339
  0.505413276,                            !- Field 7340
  Until: 20:00,                           !- Field 7341
  0.469198344,                            !- Field 7342
  Until: 21:00,                           !- Field 7343
  0.549076223,                            !- Field 7344
  Until: 22:00,                           !- Field 7345
  0.55076251,                             !- Field 7346
  Until: 23:00,                           !- Field 7347
  0.449373397,                            !- Field 7348
  Until: 24:00,                           !- Field 7349
  0.542609104,                            !- Field 7350
  Through: 05/28,                         !- Field 7351
  For: AllDays,                           !- Field 7352
  Until: 01:00,                           !- Field 7353
  0.48709302,                             !- Field 7354
  Until: 02:00,                           !- Field 7355
  0.500127815,                            !- Field 7356
  Until: 03:00,                           !- Field 7357
  0.485138435,                            !- Field 7358
  Until: 04:00,                           !- Field 7359
  0.504797233,                            !- Field 7360
  Until: 05:00,                           !- Field 7361
  0.501830084,                            !- Field 7362
  Until: 06:00,                           !- Field 7363
  0.5266493,                              !- Field 7364
  Until: 07:00,                           !- Field 7365
  0.486320248,                            !- Field 7366
  Until: 08:00,                           !- Field 7367
  0.521058288,                            !- Field 7368
  Until: 09:00,                           !- Field 7369
  0.498190202,                            !- Field 7370
  Until: 10:00,                           !- Field 7371
  0.5483051,                              !- Field 7372
  Until: 11:00,                           !- Field 7373
  0.551075327,                            !- Field 7374
  Until: 12:00,                           !- Field 7375
  0.478527037,                            !- Field 7376
  Until: 13:00,                           !- Field 7377
  0.484045011,                            !- Field 7378
  Until: 14:00,                           !- Field 7379
  0.497085275,                            !- Field 7380
  Until: 15:00,                           !- Field 7381
  0.519800598,                            !- Field 7382
  Until: 16:00,                           !- Field 7383
  0.497905236,                            !- Field 7384
  Until: 17:00,                           !- Field 7385
  0.53948422,                             !- Field 7386
  Until: 18:00,                           !- Field 7387
  0.456894479,                            !- Field 7388
  Until: 19:00,                           !- Field 7389
  0.549703804,                            !- Field 7390
  Until: 20:00,                           !- Field 7391
  0.468040439,                            !- Field 7392
  Until: 21:00,                           !- Field 7393
  0.462003176,                            !- Field 7394
  Until: 22:00,                           !- Field 7395
  0.523207634,                            !- Field 7396
  Until: 23:00,                           !- Field 7397
  0.525430559,                            !- Field 7398
  Until: 24:00,                           !- Field 7399
  0.486235664,                            !- Field 7400
  Through: 05/29,                         !- Field 7401
  For: AllDays,                           !- Field 7402
  Until: 01:00,                           !- Field 7403
  0.493957825,                            !- Field 7404
  Until: 02:00,                           !- Field 7405
  0.471491733,                            !- Field 7406
  Until: 03:00,                           !- Field 7407
  0.564791886,                            !- Field 7408
  Until: 04:00,                           !- Field 7409
  0.467767699,                            !- Field 7410
  Until: 05:00,                           !- Field 7411
  0.521428651,                            !- Field 7412
  Until: 06:00,                           !- Field 7413
  0.453801141,                            !- Field 7414
  Until: 07:00,                           !- Field 7415
  0.550196152,                            !- Field 7416
  Until: 08:00,                           !- Field 7417
  0.464277374,                            !- Field 7418
  Until: 09:00,                           !- Field 7419
  0.551496054,                            !- Field 7420
  Until: 10:00,                           !- Field 7421
  0.519498588,                            !- Field 7422
  Until: 11:00,                           !- Field 7423
  0.496621047,                            !- Field 7424
  Until: 12:00,                           !- Field 7425
  0.579515842,                            !- Field 7426
  Until: 13:00,                           !- Field 7427
  0.432929068,                            !- Field 7428
  Until: 14:00,                           !- Field 7429
  0.581907621,                            !- Field 7430
  Until: 15:00,                           !- Field 7431
  0.538677819,                            !- Field 7432
  Until: 16:00,                           !- Field 7433
  0.546261045,                            !- Field 7434
  Until: 17:00,                           !- Field 7435
  0.520715913,                            !- Field 7436
  Until: 18:00,                           !- Field 7437
  0.47189767,                             !- Field 7438
  Until: 19:00,                           !- Field 7439
  0.58537586,                             !- Field 7440
  Until: 20:00,                           !- Field 7441
  0.500781971,                            !- Field 7442
  Until: 21:00,                           !- Field 7443
  0.492319343,                            !- Field 7444
  Until: 22:00,                           !- Field 7445
  0.535969329,                            !- Field 7446
  Until: 23:00,                           !- Field 7447
  0.505046637,                            !- Field 7448
  Until: 24:00,                           !- Field 7449
  0.50269929,                             !- Field 7450
  Through: 05/30,                         !- Field 7451
  For: AllDays,                           !- Field 7452
  Until: 01:00,                           !- Field 7453
  0.517107515,                            !- Field 7454
  Until: 02:00,                           !- Field 7455
  0.480788815,                            !- Field 7456
  Until: 03:00,                           !- Field 7457
  0.57561975,                             !- Field 7458
  Until: 04:00,                           !- Field 7459
  0.48859821,                             !- Field 7460
  Until: 05:00,                           !- Field 7461
  0.502265431,                            !- Field 7462
  Until: 06:00,                           !- Field 7463
  0.494622563,                            !- Field 7464
  Until: 07:00,                           !- Field 7465
  0.514700627,                            !- Field 7466
  Until: 08:00,                           !- Field 7467
  0.453705467,                            !- Field 7468
  Until: 09:00,                           !- Field 7469
  0.5734911,                              !- Field 7470
  Until: 10:00,                           !- Field 7471
  0.499242803,                            !- Field 7472
  Until: 11:00,                           !- Field 7473
  0.485508729,                            !- Field 7474
  Until: 12:00,                           !- Field 7475
  0.517455211,                            !- Field 7476
  Until: 13:00,                           !- Field 7477
  0.52893393,                             !- Field 7478
  Until: 14:00,                           !- Field 7479
  0.485174339,                            !- Field 7480
  Until: 15:00,                           !- Field 7481
  0.492571502,                            !- Field 7482
  Until: 16:00,                           !- Field 7483
  0.534642864,                            !- Field 7484
  Until: 17:00,                           !- Field 7485
  0.517104076,                            !- Field 7486
  Until: 18:00,                           !- Field 7487
  0.464783826,                            !- Field 7488
  Until: 19:00,                           !- Field 7489
  0.515300943,                            !- Field 7490
  Until: 20:00,                           !- Field 7491
  0.53604562,                             !- Field 7492
  Until: 21:00,                           !- Field 7493
  0.525232837,                            !- Field 7494
  Until: 22:00,                           !- Field 7495
  0.485110924,                            !- Field 7496
  Until: 23:00,                           !- Field 7497
  0.52520848,                             !- Field 7498
  Until: 24:00,                           !- Field 7499
  0.482980443,                            !- Field 7500
  Through: 05/31,                         !- Field 7501
  For: AllDays,                           !- Field 7502
  Until: 01:00,                           !- Field 7503
  0.520476878,                            !- Field 7504
  Until: 02:00,                           !- Field 7505
  0.595397026,                            !- Field 7506
  Until: 03:00,                           !- Field 7507
  0.429195732,                            !- Field 7508
  Until: 04:00,                           !- Field 7509
  0.504463046,                            !- Field 7510
  Until: 05:00,                           !- Field 7511
  0.526824244,                            !- Field 7512
  Until: 06:00,                           !- Field 7513
  0.506994723,                            !- Field 7514
  Until: 07:00,                           !- Field 7515
  0.512909894,                            !- Field 7516
  Until: 08:00,                           !- Field 7517
  0.497133322,                            !- Field 7518
  Until: 09:00,                           !- Field 7519
  0.535465299,                            !- Field 7520
  Until: 10:00,                           !- Field 7521
  0.49638314,                             !- Field 7522
  Until: 11:00,                           !- Field 7523
  0.549656191,                            !- Field 7524
  Until: 12:00,                           !- Field 7525
  0.490279599,                            !- Field 7526
  Until: 13:00,                           !- Field 7527
  0.499796548,                            !- Field 7528
  Until: 14:00,                           !- Field 7529
  0.516548927,                            !- Field 7530
  Until: 15:00,                           !- Field 7531
  0.493687011,                            !- Field 7532
  Until: 16:00,                           !- Field 7533
  0.548737967,                            !- Field 7534
  Until: 17:00,                           !- Field 7535
  0.461007263,                            !- Field 7536
  Until: 18:00,                           !- Field 7537
  0.542384361,                            !- Field 7538
  Until: 19:00,                           !- Field 7539
  0.508359404,                            !- Field 7540
  Until: 20:00,                           !- Field 7541
  0.490755703,                            !- Field 7542
  Until: 21:00,                           !- Field 7543
  0.543809001,                            !- Field 7544
  Until: 22:00,                           !- Field 7545
  0.488952456,                            !- Field 7546
  Until: 23:00,                           !- Field 7547
  0.53409777,                             !- Field 7548
  Until: 24:00,                           !- Field 7549
  0.473171303,                            !- Field 7550
  Through: 06/01,                         !- Field 7551
  For: AllDays,                           !- Field 7552
  Until: 01:00,                           !- Field 7553
  0.450710302,                            !- Field 7554
  Until: 02:00,                           !- Field 7555
  0.624149491,                            !- Field 7556
  Until: 03:00,                           !- Field 7557
  0.534111854,                            !- Field 7558
  Until: 04:00,                           !- Field 7559
  0.578914302,                            !- Field 7560
  Until: 05:00,                           !- Field 7561
  0.531700797,                            !- Field 7562
  Until: 06:00,                           !- Field 7563
  0.504942102,                            !- Field 7564
  Until: 07:00,                           !- Field 7565
  0.58040574,                             !- Field 7566
  Until: 08:00,                           !- Field 7567
  0.550050349,                            !- Field 7568
  Until: 09:00,                           !- Field 7569
  0.51029904,                             !- Field 7570
  Until: 10:00,                           !- Field 7571
  0.544546682,                            !- Field 7572
  Until: 11:00,                           !- Field 7573
  0.568948816,                            !- Field 7574
  Until: 12:00,                           !- Field 7575
  0.564120987,                            !- Field 7576
  Until: 13:00,                           !- Field 7577
  0.502181649,                            !- Field 7578
  Until: 14:00,                           !- Field 7579
  0.594284139,                            !- Field 7580
  Until: 15:00,                           !- Field 7581
  0.517649946,                            !- Field 7582
  Until: 16:00,                           !- Field 7583
  0.506768166,                            !- Field 7584
  Until: 17:00,                           !- Field 7585
  0.596169598,                            !- Field 7586
  Until: 18:00,                           !- Field 7587
  0.58855646,                             !- Field 7588
  Until: 19:00,                           !- Field 7589
  0.526867032,                            !- Field 7590
  Until: 20:00,                           !- Field 7591
  0.528139198,                            !- Field 7592
  Until: 21:00,                           !- Field 7593
  0.648284682,                            !- Field 7594
  Until: 22:00,                           !- Field 7595
  0.612390317,                            !- Field 7596
  Until: 23:00,                           !- Field 7597
  0.512441822,                            !- Field 7598
  Until: 24:00,                           !- Field 7599
  0.597941948,                            !- Field 7600
  Through: 06/02,                         !- Field 7601
  For: AllDays,                           !- Field 7602
  Until: 01:00,                           !- Field 7603
  0.522972973,                            !- Field 7604
  Until: 02:00,                           !- Field 7605
  0.598369347,                            !- Field 7606
  Until: 03:00,                           !- Field 7607
  0.528463369,                            !- Field 7608
  Until: 04:00,                           !- Field 7609
  0.505158872,                            !- Field 7610
  Until: 05:00,                           !- Field 7611
  0.632666055,                            !- Field 7612
  Until: 06:00,                           !- Field 7613
  0.52330543,                             !- Field 7614
  Until: 07:00,                           !- Field 7615
  0.498699031,                            !- Field 7616
  Until: 08:00,                           !- Field 7617
  0.57739642,                             !- Field 7618
  Until: 09:00,                           !- Field 7619
  0.622419945,                            !- Field 7620
  Until: 10:00,                           !- Field 7621
  0.529344407,                            !- Field 7622
  Until: 11:00,                           !- Field 7623
  0.507798221,                            !- Field 7624
  Until: 12:00,                           !- Field 7625
  0.56711566,                             !- Field 7626
  Until: 13:00,                           !- Field 7627
  0.610117726,                            !- Field 7628
  Until: 14:00,                           !- Field 7629
  0.554318496,                            !- Field 7630
  Until: 15:00,                           !- Field 7631
  0.548399701,                            !- Field 7632
  Until: 16:00,                           !- Field 7633
  0.556692089,                            !- Field 7634
  Until: 17:00,                           !- Field 7635
  0.591344138,                            !- Field 7636
  Until: 18:00,                           !- Field 7637
  0.529829774,                            !- Field 7638
  Until: 19:00,                           !- Field 7639
  0.565304364,                            !- Field 7640
  Until: 20:00,                           !- Field 7641
  0.581290374,                            !- Field 7642
  Until: 21:00,                           !- Field 7643
  0.528086888,                            !- Field 7644
  Until: 22:00,                           !- Field 7645
  0.509517371,                            !- Field 7646
  Until: 23:00,                           !- Field 7647
  0.546383852,                            !- Field 7648
  Until: 24:00,                           !- Field 7649
  0.609694395,                            !- Field 7650
  Through: 06/03,                         !- Field 7651
  For: AllDays,                           !- Field 7652
  Until: 01:00,                           !- Field 7653
  0.486885812,                            !- Field 7654
  Until: 02:00,                           !- Field 7655
  0.559600256,                            !- Field 7656
  Until: 03:00,                           !- Field 7657
  0.540936674,                            !- Field 7658
  Until: 04:00,                           !- Field 7659
  0.582769414,                            !- Field 7660
  Until: 05:00,                           !- Field 7661
  0.494404238,                            !- Field 7662
  Until: 06:00,                           !- Field 7663
  0.558498755,                            !- Field 7664
  Until: 07:00,                           !- Field 7665
  0.577574297,                            !- Field 7666
  Until: 08:00,                           !- Field 7667
  0.566678435,                            !- Field 7668
  Until: 09:00,                           !- Field 7669
  0.502320331,                            !- Field 7670
  Until: 10:00,                           !- Field 7671
  0.580800593,                            !- Field 7672
  Until: 11:00,                           !- Field 7673
  0.517890281,                            !- Field 7674
  Until: 12:00,                           !- Field 7675
  0.572869698,                            !- Field 7676
  Until: 13:00,                           !- Field 7677
  0.58730693,                             !- Field 7678
  Until: 14:00,                           !- Field 7679
  0.554106529,                            !- Field 7680
  Until: 15:00,                           !- Field 7681
  0.584815053,                            !- Field 7682
  Until: 16:00,                           !- Field 7683
  0.501083419,                            !- Field 7684
  Until: 17:00,                           !- Field 7685
  0.560713491,                            !- Field 7686
  Until: 18:00,                           !- Field 7687
  0.498055047,                            !- Field 7688
  Until: 19:00,                           !- Field 7689
  0.599476062,                            !- Field 7690
  Until: 20:00,                           !- Field 7691
  0.53495749,                             !- Field 7692
  Until: 21:00,                           !- Field 7693
  0.586765146,                            !- Field 7694
  Until: 22:00,                           !- Field 7695
  0.47780862,                             !- Field 7696
  Until: 23:00,                           !- Field 7697
  0.635565027,                            !- Field 7698
  Until: 24:00,                           !- Field 7699
  0.512683066,                            !- Field 7700
  Through: 06/04,                         !- Field 7701
  For: AllDays,                           !- Field 7702
  Until: 01:00,                           !- Field 7703
  0.505905912,                            !- Field 7704
  Until: 02:00,                           !- Field 7705
  0.575948544,                            !- Field 7706
  Until: 03:00,                           !- Field 7707
  0.506159719,                            !- Field 7708
  Until: 04:00,                           !- Field 7709
  0.543426199,                            !- Field 7710
  Until: 05:00,                           !- Field 7711
  0.553368264,                            !- Field 7712
  Until: 06:00,                           !- Field 7713
  0.534980983,                            !- Field 7714
  Until: 07:00,                           !- Field 7715
  0.563076176,                            !- Field 7716
  Until: 08:00,                           !- Field 7717
  0.551902342,                            !- Field 7718
  Until: 09:00,                           !- Field 7719
  0.518903935,                            !- Field 7720
  Until: 10:00,                           !- Field 7721
  0.63790346,                             !- Field 7722
  Until: 11:00,                           !- Field 7723
  0.536800612,                            !- Field 7724
  Until: 12:00,                           !- Field 7725
  0.533888283,                            !- Field 7726
  Until: 13:00,                           !- Field 7727
  0.528946968,                            !- Field 7728
  Until: 14:00,                           !- Field 7729
  0.563145067,                            !- Field 7730
  Until: 15:00,                           !- Field 7731
  0.485948511,                            !- Field 7732
  Until: 16:00,                           !- Field 7733
  0.602040666,                            !- Field 7734
  Until: 17:00,                           !- Field 7735
  0.533335516,                            !- Field 7736
  Until: 18:00,                           !- Field 7737
  0.500146661,                            !- Field 7738
  Until: 19:00,                           !- Field 7739
  0.575480081,                            !- Field 7740
  Until: 20:00,                           !- Field 7741
  0.563323253,                            !- Field 7742
  Until: 21:00,                           !- Field 7743
  0.494937752,                            !- Field 7744
  Until: 22:00,                           !- Field 7745
  0.550414618,                            !- Field 7746
  Until: 23:00,                           !- Field 7747
  0.595012144,                            !- Field 7748
  Until: 24:00,                           !- Field 7749
  0.525747273,                            !- Field 7750
  Through: 06/05,                         !- Field 7751
  For: AllDays,                           !- Field 7752
  Until: 01:00,                           !- Field 7753
  0.47378796,                             !- Field 7754
  Until: 02:00,                           !- Field 7755
  0.590123809,                            !- Field 7756
  Until: 03:00,                           !- Field 7757
  0.564308597,                            !- Field 7758
  Until: 04:00,                           !- Field 7759
  0.524937685,                            !- Field 7760
  Until: 05:00,                           !- Field 7761
  0.565495529,                            !- Field 7762
  Until: 06:00,                           !- Field 7763
  0.54489053,                             !- Field 7764
  Until: 07:00,                           !- Field 7765
  0.604229556,                            !- Field 7766
  Until: 08:00,                           !- Field 7767
  0.503886236,                            !- Field 7768
  Until: 09:00,                           !- Field 7769
  0.579563755,                            !- Field 7770
  Until: 10:00,                           !- Field 7771
  0.523662044,                            !- Field 7772
  Until: 11:00,                           !- Field 7773
  0.564703452,                            !- Field 7774
  Until: 12:00,                           !- Field 7775
  0.532099402,                            !- Field 7776
  Until: 13:00,                           !- Field 7777
  0.563565345,                            !- Field 7778
  Until: 14:00,                           !- Field 7779
  0.55405972,                             !- Field 7780
  Until: 15:00,                           !- Field 7781
  0.568069179,                            !- Field 7782
  Until: 16:00,                           !- Field 7783
  0.629902462,                            !- Field 7784
  Until: 17:00,                           !- Field 7785
  0.475623631,                            !- Field 7786
  Until: 18:00,                           !- Field 7787
  0.59977801,                             !- Field 7788
  Until: 19:00,                           !- Field 7789
  0.613812817,                            !- Field 7790
  Until: 20:00,                           !- Field 7791
  0.554495345,                            !- Field 7792
  Until: 21:00,                           !- Field 7793
  0.555038279,                            !- Field 7794
  Until: 22:00,                           !- Field 7795
  0.598437711,                            !- Field 7796
  Until: 23:00,                           !- Field 7797
  0.544032997,                            !- Field 7798
  Until: 24:00,                           !- Field 7799
  0.537909384,                            !- Field 7800
  Through: 06/06,                         !- Field 7801
  For: AllDays,                           !- Field 7802
  Until: 01:00,                           !- Field 7803
  0.584412156,                            !- Field 7804
  Until: 02:00,                           !- Field 7805
  0.6167345,                              !- Field 7806
  Until: 03:00,                           !- Field 7807
  0.566322298,                            !- Field 7808
  Until: 04:00,                           !- Field 7809
  0.610507902,                            !- Field 7810
  Until: 05:00,                           !- Field 7811
  0.542722773,                            !- Field 7812
  Until: 06:00,                           !- Field 7813
  0.541503748,                            !- Field 7814
  Until: 07:00,                           !- Field 7815
  0.553586115,                            !- Field 7816
  Until: 08:00,                           !- Field 7817
  0.466347219,                            !- Field 7818
  Until: 09:00,                           !- Field 7819
  0.594091818,                            !- Field 7820
  Until: 10:00,                           !- Field 7821
  0.543075733,                            !- Field 7822
  Until: 11:00,                           !- Field 7823
  0.505970521,                            !- Field 7824
  Until: 12:00,                           !- Field 7825
  0.53369021,                             !- Field 7826
  Until: 13:00,                           !- Field 7827
  0.597386083,                            !- Field 7828
  Until: 14:00,                           !- Field 7829
  0.541200243,                            !- Field 7830
  Until: 15:00,                           !- Field 7831
  0.49850514,                             !- Field 7832
  Until: 16:00,                           !- Field 7833
  0.492459076,                            !- Field 7834
  Until: 17:00,                           !- Field 7835
  0.575981158,                            !- Field 7836
  Until: 18:00,                           !- Field 7837
  0.538763258,                            !- Field 7838
  Until: 19:00,                           !- Field 7839
  0.506008844,                            !- Field 7840
  Until: 20:00,                           !- Field 7841
  0.52283293,                             !- Field 7842
  Until: 21:00,                           !- Field 7843
  0.581619473,                            !- Field 7844
  Until: 22:00,                           !- Field 7845
  0.595662262,                            !- Field 7846
  Until: 23:00,                           !- Field 7847
  0.567502142,                            !- Field 7848
  Until: 24:00,                           !- Field 7849
  0.559403757,                            !- Field 7850
  Through: 06/07,                         !- Field 7851
  For: AllDays,                           !- Field 7852
  Until: 01:00,                           !- Field 7853
  0.590758154,                            !- Field 7854
  Until: 02:00,                           !- Field 7855
  0.57145548,                             !- Field 7856
  Until: 03:00,                           !- Field 7857
  0.557635131,                            !- Field 7858
  Until: 04:00,                           !- Field 7859
  0.529785361,                            !- Field 7860
  Until: 05:00,                           !- Field 7861
  0.575727898,                            !- Field 7862
  Until: 06:00,                           !- Field 7863
  0.485847243,                            !- Field 7864
  Until: 07:00,                           !- Field 7865
  0.58074798,                             !- Field 7866
  Until: 08:00,                           !- Field 7867
  0.526229227,                            !- Field 7868
  Until: 09:00,                           !- Field 7869
  0.504158943,                            !- Field 7870
  Until: 10:00,                           !- Field 7871
  0.596365441,                            !- Field 7872
  Until: 11:00,                           !- Field 7873
  0.454933616,                            !- Field 7874
  Until: 12:00,                           !- Field 7875
  0.641584883,                            !- Field 7876
  Until: 13:00,                           !- Field 7877
  0.496472029,                            !- Field 7878
  Until: 14:00,                           !- Field 7879
  0.47990782,                             !- Field 7880
  Until: 15:00,                           !- Field 7881
  0.62529998,                             !- Field 7882
  Until: 16:00,                           !- Field 7883
  0.507512736,                            !- Field 7884
  Until: 17:00,                           !- Field 7885
  0.531164644,                            !- Field 7886
  Until: 18:00,                           !- Field 7887
  0.549136245,                            !- Field 7888
  Until: 19:00,                           !- Field 7889
  0.583229779,                            !- Field 7890
  Until: 20:00,                           !- Field 7891
  0.533090753,                            !- Field 7892
  Until: 21:00,                           !- Field 7893
  0.516363927,                            !- Field 7894
  Until: 22:00,                           !- Field 7895
  0.5875581,                              !- Field 7896
  Until: 23:00,                           !- Field 7897
  0.56214956,                             !- Field 7898
  Until: 24:00,                           !- Field 7899
  0.648017636,                            !- Field 7900
  Through: 06/08,                         !- Field 7901
  For: AllDays,                           !- Field 7902
  Until: 01:00,                           !- Field 7903
  0.450710302,                            !- Field 7904
  Until: 02:00,                           !- Field 7905
  0.624149491,                            !- Field 7906
  Until: 03:00,                           !- Field 7907
  0.534111854,                            !- Field 7908
  Until: 04:00,                           !- Field 7909
  0.578914302,                            !- Field 7910
  Until: 05:00,                           !- Field 7911
  0.531700797,                            !- Field 7912
  Until: 06:00,                           !- Field 7913
  0.504942102,                            !- Field 7914
  Until: 07:00,                           !- Field 7915
  0.58040574,                             !- Field 7916
  Until: 08:00,                           !- Field 7917
  0.550050349,                            !- Field 7918
  Until: 09:00,                           !- Field 7919
  0.51029904,                             !- Field 7920
  Until: 10:00,                           !- Field 7921
  0.544546682,                            !- Field 7922
  Until: 11:00,                           !- Field 7923
  0.568948816,                            !- Field 7924
  Until: 12:00,                           !- Field 7925
  0.564120987,                            !- Field 7926
  Until: 13:00,                           !- Field 7927
  0.502181649,                            !- Field 7928
  Until: 14:00,                           !- Field 7929
  0.594284139,                            !- Field 7930
  Until: 15:00,                           !- Field 7931
  0.517649946,                            !- Field 7932
  Until: 16:00,                           !- Field 7933
  0.506768166,                            !- Field 7934
  Until: 17:00,                           !- Field 7935
  0.596169598,                            !- Field 7936
  Until: 18:00,                           !- Field 7937
  0.58855646,                             !- Field 7938
  Until: 19:00,                           !- Field 7939
  0.526867032,                            !- Field 7940
  Until: 20:00,                           !- Field 7941
  0.528139198,                            !- Field 7942
  Until: 21:00,                           !- Field 7943
  0.648284682,                            !- Field 7944
  Until: 22:00,                           !- Field 7945
  0.612390317,                            !- Field 7946
  Until: 23:00,                           !- Field 7947
  0.512441822,                            !- Field 7948
  Until: 24:00,                           !- Field 7949
  0.597941948,                            !- Field 7950
  Through: 06/09,                         !- Field 7951
  For: AllDays,                           !- Field 7952
  Until: 01:00,                           !- Field 7953
  0.522972973,                            !- Field 7954
  Until: 02:00,                           !- Field 7955
  0.598369347,                            !- Field 7956
  Until: 03:00,                           !- Field 7957
  0.528463369,                            !- Field 7958
  Until: 04:00,                           !- Field 7959
  0.505158872,                            !- Field 7960
  Until: 05:00,                           !- Field 7961
  0.632666055,                            !- Field 7962
  Until: 06:00,                           !- Field 7963
  0.52330543,                             !- Field 7964
  Until: 07:00,                           !- Field 7965
  0.498699031,                            !- Field 7966
  Until: 08:00,                           !- Field 7967
  0.57739642,                             !- Field 7968
  Until: 09:00,                           !- Field 7969
  0.622419945,                            !- Field 7970
  Until: 10:00,                           !- Field 7971
  0.529344407,                            !- Field 7972
  Until: 11:00,                           !- Field 7973
  0.507798221,                            !- Field 7974
  Until: 12:00,                           !- Field 7975
  0.56711566,                             !- Field 7976
  Until: 13:00,                           !- Field 7977
  0.610117726,                            !- Field 7978
  Until: 14:00,                           !- Field 7979
  0.554318496,                            !- Field 7980
  Until: 15:00,                           !- Field 7981
  0.548399701,                            !- Field 7982
  Until: 16:00,                           !- Field 7983
  0.556692089,                            !- Field 7984
  Until: 17:00,                           !- Field 7985
  0.591344138,                            !- Field 7986
  Until: 18:00,                           !- Field 7987
  0.529829774,                            !- Field 7988
  Until: 19:00,                           !- Field 7989
  0.565304364,                            !- Field 7990
  Until: 20:00,                           !- Field 7991
  0.581290374,                            !- Field 7992
  Until: 21:00,                           !- Field 7993
  0.528086888,                            !- Field 7994
  Until: 22:00,                           !- Field 7995
  0.509517371,                            !- Field 7996
  Until: 23:00,                           !- Field 7997
  0.546383852,                            !- Field 7998
  Until: 24:00,                           !- Field 7999
  0.609694395,                            !- Field 8000
  Through: 06/10,                         !- Field 8001
  For: AllDays,                           !- Field 8002
  Until: 01:00,                           !- Field 8003
  0.486885812,                            !- Field 8004
  Until: 02:00,                           !- Field 8005
  0.559600256,                            !- Field 8006
  Until: 03:00,                           !- Field 8007
  0.540936674,                            !- Field 8008
  Until: 04:00,                           !- Field 8009
  0.582769414,                            !- Field 8010
  Until: 05:00,                           !- Field 8011
  0.494404238,                            !- Field 8012
  Until: 06:00,                           !- Field 8013
  0.558498755,                            !- Field 8014
  Until: 07:00,                           !- Field 8015
  0.577574297,                            !- Field 8016
  Until: 08:00,                           !- Field 8017
  0.566678435,                            !- Field 8018
  Until: 09:00,                           !- Field 8019
  0.502320331,                            !- Field 8020
  Until: 10:00,                           !- Field 8021
  0.580800593,                            !- Field 8022
  Until: 11:00,                           !- Field 8023
  0.517890281,                            !- Field 8024
  Until: 12:00,                           !- Field 8025
  0.572869698,                            !- Field 8026
  Until: 13:00,                           !- Field 8027
  0.58730693,                             !- Field 8028
  Until: 14:00,                           !- Field 8029
  0.554106529,                            !- Field 8030
  Until: 15:00,                           !- Field 8031
  0.584815053,                            !- Field 8032
  Until: 16:00,                           !- Field 8033
  0.501083419,                            !- Field 8034
  Until: 17:00,                           !- Field 8035
  0.560713491,                            !- Field 8036
  Until: 18:00,                           !- Field 8037
  0.498055047,                            !- Field 8038
  Until: 19:00,                           !- Field 8039
  0.599476062,                            !- Field 8040
  Until: 20:00,                           !- Field 8041
  0.53495749,                             !- Field 8042
  Until: 21:00,                           !- Field 8043
  0.586765146,                            !- Field 8044
  Until: 22:00,                           !- Field 8045
  0.47780862,                             !- Field 8046
  Until: 23:00,                           !- Field 8047
  0.635565027,                            !- Field 8048
  Until: 24:00,                           !- Field 8049
  0.512683066,                            !- Field 8050
  Through: 06/11,                         !- Field 8051
  For: AllDays,                           !- Field 8052
  Until: 01:00,                           !- Field 8053
  0.505905912,                            !- Field 8054
  Until: 02:00,                           !- Field 8055
  0.575948544,                            !- Field 8056
  Until: 03:00,                           !- Field 8057
  0.506159719,                            !- Field 8058
  Until: 04:00,                           !- Field 8059
  0.543426199,                            !- Field 8060
  Until: 05:00,                           !- Field 8061
  0.553368264,                            !- Field 8062
  Until: 06:00,                           !- Field 8063
  0.534980983,                            !- Field 8064
  Until: 07:00,                           !- Field 8065
  0.563076176,                            !- Field 8066
  Until: 08:00,                           !- Field 8067
  0.551902342,                            !- Field 8068
  Until: 09:00,                           !- Field 8069
  0.518903935,                            !- Field 8070
  Until: 10:00,                           !- Field 8071
  0.63790346,                             !- Field 8072
  Until: 11:00,                           !- Field 8073
  0.536800612,                            !- Field 8074
  Until: 12:00,                           !- Field 8075
  0.533888283,                            !- Field 8076
  Until: 13:00,                           !- Field 8077
  0.528946968,                            !- Field 8078
  Until: 14:00,                           !- Field 8079
  0.563145067,                            !- Field 8080
  Until: 15:00,                           !- Field 8081
  0.485948511,                            !- Field 8082
  Until: 16:00,                           !- Field 8083
  0.602040666,                            !- Field 8084
  Until: 17:00,                           !- Field 8085
  0.533335516,                            !- Field 8086
  Until: 18:00,                           !- Field 8087
  0.500146661,                            !- Field 8088
  Until: 19:00,                           !- Field 8089
  0.575480081,                            !- Field 8090
  Until: 20:00,                           !- Field 8091
  0.563323253,                            !- Field 8092
  Until: 21:00,                           !- Field 8093
  0.494937752,                            !- Field 8094
  Until: 22:00,                           !- Field 8095
  0.550414618,                            !- Field 8096
  Until: 23:00,                           !- Field 8097
  0.595012144,                            !- Field 8098
  Until: 24:00,                           !- Field 8099
  0.525747273,                            !- Field 8100
  Through: 06/12,                         !- Field 8101
  For: AllDays,                           !- Field 8102
  Until: 01:00,                           !- Field 8103
  0.47378796,                             !- Field 8104
  Until: 02:00,                           !- Field 8105
  0.590123809,                            !- Field 8106
  Until: 03:00,                           !- Field 8107
  0.564308597,                            !- Field 8108
  Until: 04:00,                           !- Field 8109
  0.524937685,                            !- Field 8110
  Until: 05:00,                           !- Field 8111
  0.565495529,                            !- Field 8112
  Until: 06:00,                           !- Field 8113
  0.54489053,                             !- Field 8114
  Until: 07:00,                           !- Field 8115
  0.604229556,                            !- Field 8116
  Until: 08:00,                           !- Field 8117
  0.503886236,                            !- Field 8118
  Until: 09:00,                           !- Field 8119
  0.579563755,                            !- Field 8120
  Until: 10:00,                           !- Field 8121
  0.523662044,                            !- Field 8122
  Until: 11:00,                           !- Field 8123
  0.564703452,                            !- Field 8124
  Until: 12:00,                           !- Field 8125
  0.532099402,                            !- Field 8126
  Until: 13:00,                           !- Field 8127
  0.563565345,                            !- Field 8128
  Until: 14:00,                           !- Field 8129
  0.55405972,                             !- Field 8130
  Until: 15:00,                           !- Field 8131
  0.568069179,                            !- Field 8132
  Until: 16:00,                           !- Field 8133
  0.629902462,                            !- Field 8134
  Until: 17:00,                           !- Field 8135
  0.475623631,                            !- Field 8136
  Until: 18:00,                           !- Field 8137
  0.59977801,                             !- Field 8138
  Until: 19:00,                           !- Field 8139
  0.613812817,                            !- Field 8140
  Until: 20:00,                           !- Field 8141
  0.554495345,                            !- Field 8142
  Until: 21:00,                           !- Field 8143
  0.555038279,                            !- Field 8144
  Until: 22:00,                           !- Field 8145
  0.598437711,                            !- Field 8146
  Until: 23:00,                           !- Field 8147
  0.544032997,                            !- Field 8148
  Until: 24:00,                           !- Field 8149
  0.537909384,                            !- Field 8150
  Through: 06/13,                         !- Field 8151
  For: AllDays,                           !- Field 8152
  Until: 01:00,                           !- Field 8153
  0.584412156,                            !- Field 8154
  Until: 02:00,                           !- Field 8155
  0.6167345,                              !- Field 8156
  Until: 03:00,                           !- Field 8157
  0.566322298,                            !- Field 8158
  Until: 04:00,                           !- Field 8159
  0.610507902,                            !- Field 8160
  Until: 05:00,                           !- Field 8161
  0.542722773,                            !- Field 8162
  Until: 06:00,                           !- Field 8163
  0.541503748,                            !- Field 8164
  Until: 07:00,                           !- Field 8165
  0.553586115,                            !- Field 8166
  Until: 08:00,                           !- Field 8167
  0.466347219,                            !- Field 8168
  Until: 09:00,                           !- Field 8169
  0.594091818,                            !- Field 8170
  Until: 10:00,                           !- Field 8171
  0.543075733,                            !- Field 8172
  Until: 11:00,                           !- Field 8173
  0.505970521,                            !- Field 8174
  Until: 12:00,                           !- Field 8175
  0.53369021,                             !- Field 8176
  Until: 13:00,                           !- Field 8177
  0.597386083,                            !- Field 8178
  Until: 14:00,                           !- Field 8179
  0.541200243,                            !- Field 8180
  Until: 15:00,                           !- Field 8181
  0.49850514,                             !- Field 8182
  Until: 16:00,                           !- Field 8183
  0.492459076,                            !- Field 8184
  Until: 17:00,                           !- Field 8185
  0.575981158,                            !- Field 8186
  Until: 18:00,                           !- Field 8187
  0.538763258,                            !- Field 8188
  Until: 19:00,                           !- Field 8189
  0.506008844,                            !- Field 8190
  Until: 20:00,                           !- Field 8191
  0.52283293,                             !- Field 8192
  Until: 21:00,                           !- Field 8193
  0.581619473,                            !- Field 8194
  Until: 22:00,                           !- Field 8195
  0.595662262,                            !- Field 8196
  Until: 23:00,                           !- Field 8197
  0.567502142,                            !- Field 8198
  Until: 24:00,                           !- Field 8199
  0.559403757,                            !- Field 8200
  Through: 06/14,                         !- Field 8201
  For: AllDays,                           !- Field 8202
  Until: 01:00,                           !- Field 8203
  0.590758154,                            !- Field 8204
  Until: 02:00,                           !- Field 8205
  0.57145548,                             !- Field 8206
  Until: 03:00,                           !- Field 8207
  0.557635131,                            !- Field 8208
  Until: 04:00,                           !- Field 8209
  0.529785361,                            !- Field 8210
  Until: 05:00,                           !- Field 8211
  0.575727898,                            !- Field 8212
  Until: 06:00,                           !- Field 8213
  0.485847243,                            !- Field 8214
  Until: 07:00,                           !- Field 8215
  0.58074798,                             !- Field 8216
  Until: 08:00,                           !- Field 8217
  0.526229227,                            !- Field 8218
  Until: 09:00,                           !- Field 8219
  0.504158943,                            !- Field 8220
  Until: 10:00,                           !- Field 8221
  0.596365441,                            !- Field 8222
  Until: 11:00,                           !- Field 8223
  0.454933616,                            !- Field 8224
  Until: 12:00,                           !- Field 8225
  0.641584883,                            !- Field 8226
  Until: 13:00,                           !- Field 8227
  0.496472029,                            !- Field 8228
  Until: 14:00,                           !- Field 8229
  0.47990782,                             !- Field 8230
  Until: 15:00,                           !- Field 8231
  0.62529998,                             !- Field 8232
  Until: 16:00,                           !- Field 8233
  0.507512736,                            !- Field 8234
  Until: 17:00,                           !- Field 8235
  0.531164644,                            !- Field 8236
  Until: 18:00,                           !- Field 8237
  0.549136245,                            !- Field 8238
  Until: 19:00,                           !- Field 8239
  0.583229779,                            !- Field 8240
  Until: 20:00,                           !- Field 8241
  0.533090753,                            !- Field 8242
  Until: 21:00,                           !- Field 8243
  0.516363927,                            !- Field 8244
  Until: 22:00,                           !- Field 8245
  0.5875581,                              !- Field 8246
  Until: 23:00,                           !- Field 8247
  0.56214956,                             !- Field 8248
  Until: 24:00,                           !- Field 8249
  0.648017636,                            !- Field 8250
  Through: 06/15,                         !- Field 8251
  For: AllDays,                           !- Field 8252
  Until: 01:00,                           !- Field 8253
  0.450710302,                            !- Field 8254
  Until: 02:00,                           !- Field 8255
  0.624149491,                            !- Field 8256
  Until: 03:00,                           !- Field 8257
  0.534111854,                            !- Field 8258
  Until: 04:00,                           !- Field 8259
  0.578914302,                            !- Field 8260
  Until: 05:00,                           !- Field 8261
  0.531700797,                            !- Field 8262
  Until: 06:00,                           !- Field 8263
  0.504942102,                            !- Field 8264
  Until: 07:00,                           !- Field 8265
  0.58040574,                             !- Field 8266
  Until: 08:00,                           !- Field 8267
  0.550050349,                            !- Field 8268
  Until: 09:00,                           !- Field 8269
  0.51029904,                             !- Field 8270
  Until: 10:00,                           !- Field 8271
  0.544546682,                            !- Field 8272
  Until: 11:00,                           !- Field 8273
  0.568948816,                            !- Field 8274
  Until: 12:00,                           !- Field 8275
  0.564120987,                            !- Field 8276
  Until: 13:00,                           !- Field 8277
  0.502181649,                            !- Field 8278
  Until: 14:00,                           !- Field 8279
  0.594284139,                            !- Field 8280
  Until: 15:00,                           !- Field 8281
  0.517649946,                            !- Field 8282
  Until: 16:00,                           !- Field 8283
  0.506768166,                            !- Field 8284
  Until: 17:00,                           !- Field 8285
  0.596169598,                            !- Field 8286
  Until: 18:00,                           !- Field 8287
  0.58855646,                             !- Field 8288
  Until: 19:00,                           !- Field 8289
  0.526867032,                            !- Field 8290
  Until: 20:00,                           !- Field 8291
  0.528139198,                            !- Field 8292
  Until: 21:00,                           !- Field 8293
  0.648284682,                            !- Field 8294
  Until: 22:00,                           !- Field 8295
  0.612390317,                            !- Field 8296
  Until: 23:00,                           !- Field 8297
  0.512441822,                            !- Field 8298
  Until: 24:00,                           !- Field 8299
  0.597941948,                            !- Field 8300
  Through: 06/16,                         !- Field 8301
  For: AllDays,                           !- Field 8302
  Until: 01:00,                           !- Field 8303
  0.522972973,                            !- Field 8304
  Until: 02:00,                           !- Field 8305
  0.598369347,                            !- Field 8306
  Until: 03:00,                           !- Field 8307
  0.528463369,                            !- Field 8308
  Until: 04:00,                           !- Field 8309
  0.505158872,                            !- Field 8310
  Until: 05:00,                           !- Field 8311
  0.632666055,                            !- Field 8312
  Until: 06:00,                           !- Field 8313
  0.52330543,                             !- Field 8314
  Until: 07:00,                           !- Field 8315
  0.498699031,                            !- Field 8316
  Until: 08:00,                           !- Field 8317
  0.57739642,                             !- Field 8318
  Until: 09:00,                           !- Field 8319
  0.622419945,                            !- Field 8320
  Until: 10:00,                           !- Field 8321
  0.529344407,                            !- Field 8322
  Until: 11:00,                           !- Field 8323
  0.507798221,                            !- Field 8324
  Until: 12:00,                           !- Field 8325
  0.56711566,                             !- Field 8326
  Until: 13:00,                           !- Field 8327
  0.610117726,                            !- Field 8328
  Until: 14:00,                           !- Field 8329
  0.554318496,                            !- Field 8330
  Until: 15:00,                           !- Field 8331
  0.548399701,                            !- Field 8332
  Until: 16:00,                           !- Field 8333
  0.556692089,                            !- Field 8334
  Until: 17:00,                           !- Field 8335
  0.591344138,                            !- Field 8336
  Until: 18:00,                           !- Field 8337
  0.529829774,                            !- Field 8338
  Until: 19:00,                           !- Field 8339
  0.565304364,                            !- Field 8340
  Until: 20:00,                           !- Field 8341
  0.581290374,                            !- Field 8342
  Until: 21:00,                           !- Field 8343
  0.528086888,                            !- Field 8344
  Until: 22:00,                           !- Field 8345
  0.509517371,                            !- Field 8346
  Until: 23:00,                           !- Field 8347
  0.546383852,                            !- Field 8348
  Until: 24:00,                           !- Field 8349
  0.609694395,                            !- Field 8350
  Through: 06/17,                         !- Field 8351
  For: AllDays,                           !- Field 8352
  Until: 01:00,                           !- Field 8353
  0.486885812,                            !- Field 8354
  Until: 02:00,                           !- Field 8355
  0.559600256,                            !- Field 8356
  Until: 03:00,                           !- Field 8357
  0.540936674,                            !- Field 8358
  Until: 04:00,                           !- Field 8359
  0.582769414,                            !- Field 8360
  Until: 05:00,                           !- Field 8361
  0.494404238,                            !- Field 8362
  Until: 06:00,                           !- Field 8363
  0.558498755,                            !- Field 8364
  Until: 07:00,                           !- Field 8365
  0.577574297,                            !- Field 8366
  Until: 08:00,                           !- Field 8367
  0.566678435,                            !- Field 8368
  Until: 09:00,                           !- Field 8369
  0.502320331,                            !- Field 8370
  Until: 10:00,                           !- Field 8371
  0.580800593,                            !- Field 8372
  Until: 11:00,                           !- Field 8373
  0.517890281,                            !- Field 8374
  Until: 12:00,                           !- Field 8375
  0.572869698,                            !- Field 8376
  Until: 13:00,                           !- Field 8377
  0.58730693,                             !- Field 8378
  Until: 14:00,                           !- Field 8379
  0.554106529,                            !- Field 8380
  Until: 15:00,                           !- Field 8381
  0.584815053,                            !- Field 8382
  Until: 16:00,                           !- Field 8383
  0.501083419,                            !- Field 8384
  Until: 17:00,                           !- Field 8385
  0.560713491,                            !- Field 8386
  Until: 18:00,                           !- Field 8387
  0.498055047,                            !- Field 8388
  Until: 19:00,                           !- Field 8389
  0.599476062,                            !- Field 8390
  Until: 20:00,                           !- Field 8391
  0.53495749,                             !- Field 8392
  Until: 21:00,                           !- Field 8393
  0.586765146,                            !- Field 8394
  Until: 22:00,                           !- Field 8395
  0.47780862,                             !- Field 8396
  Until: 23:00,                           !- Field 8397
  0.635565027,                            !- Field 8398
  Until: 24:00,                           !- Field 8399
  0.512683066,                            !- Field 8400
  Through: 06/18,                         !- Field 8401
  For: AllDays,                           !- Field 8402
  Until: 01:00,                           !- Field 8403
  0.505905912,                            !- Field 8404
  Until: 02:00,                           !- Field 8405
  0.575948544,                            !- Field 8406
  Until: 03:00,                           !- Field 8407
  0.506159719,                            !- Field 8408
  Until: 04:00,                           !- Field 8409
  0.543426199,                            !- Field 8410
  Until: 05:00,                           !- Field 8411
  0.553368264,                            !- Field 8412
  Until: 06:00,                           !- Field 8413
  0.534980983,                            !- Field 8414
  Until: 07:00,                           !- Field 8415
  0.563076176,                            !- Field 8416
  Until: 08:00,                           !- Field 8417
  0.551902342,                            !- Field 8418
  Until: 09:00,                           !- Field 8419
  0.518903935,                            !- Field 8420
  Until: 10:00,                           !- Field 8421
  0.63790346,                             !- Field 8422
  Until: 11:00,                           !- Field 8423
  0.536800612,                            !- Field 8424
  Until: 12:00,                           !- Field 8425
  0.533888283,                            !- Field 8426
  Until: 13:00,                           !- Field 8427
  0.528946968,                            !- Field 8428
  Until: 14:00,                           !- Field 8429
  0.563145067,                            !- Field 8430
  Until: 15:00,                           !- Field 8431
  0.485948511,                            !- Field 8432
  Until: 16:00,                           !- Field 8433
  0.602040666,                            !- Field 8434
  Until: 17:00,                           !- Field 8435
  0.533335516,                            !- Field 8436
  Until: 18:00,                           !- Field 8437
  0.500146661,                            !- Field 8438
  Until: 19:00,                           !- Field 8439
  0.575480081,                            !- Field 8440
  Until: 20:00,                           !- Field 8441
  0.563323253,                            !- Field 8442
  Until: 21:00,                           !- Field 8443
  0.494937752,                            !- Field 8444
  Until: 22:00,                           !- Field 8445
  0.550414618,                            !- Field 8446
  Until: 23:00,                           !- Field 8447
  0.595012144,                            !- Field 8448
  Until: 24:00,                           !- Field 8449
  0.525747273,                            !- Field 8450
  Through: 06/19,                         !- Field 8451
  For: AllDays,                           !- Field 8452
  Until: 01:00,                           !- Field 8453
  0.47378796,                             !- Field 8454
  Until: 02:00,                           !- Field 8455
  0.590123809,                            !- Field 8456
  Until: 03:00,                           !- Field 8457
  0.564308597,                            !- Field 8458
  Until: 04:00,                           !- Field 8459
  0.524937685,                            !- Field 8460
  Until: 05:00,                           !- Field 8461
  0.565495529,                            !- Field 8462
  Until: 06:00,                           !- Field 8463
  0.54489053,                             !- Field 8464
  Until: 07:00,                           !- Field 8465
  0.604229556,                            !- Field 8466
  Until: 08:00,                           !- Field 8467
  0.503886236,                            !- Field 8468
  Until: 09:00,                           !- Field 8469
  0.579563755,                            !- Field 8470
  Until: 10:00,                           !- Field 8471
  0.523662044,                            !- Field 8472
  Until: 11:00,                           !- Field 8473
  0.564703452,                            !- Field 8474
  Until: 12:00,                           !- Field 8475
  0.532099402,                            !- Field 8476
  Until: 13:00,                           !- Field 8477
  0.563565345,                            !- Field 8478
  Until: 14:00,                           !- Field 8479
  0.55405972,                             !- Field 8480
  Until: 15:00,                           !- Field 8481
  0.568069179,                            !- Field 8482
  Until: 16:00,                           !- Field 8483
  0.629902462,                            !- Field 8484
  Until: 17:00,                           !- Field 8485
  0.475623631,                            !- Field 8486
  Until: 18:00,                           !- Field 8487
  0.59977801,                             !- Field 8488
  Until: 19:00,                           !- Field 8489
  0.613812817,                            !- Field 8490
  Until: 20:00,                           !- Field 8491
  0.554495345,                            !- Field 8492
  Until: 21:00,                           !- Field 8493
  0.555038279,                            !- Field 8494
  Until: 22:00,                           !- Field 8495
  0.598437711,                            !- Field 8496
  Until: 23:00,                           !- Field 8497
  0.544032997,                            !- Field 8498
  Until: 24:00,                           !- Field 8499
  0.537909384,                            !- Field 8500
  Through: 06/20,                         !- Field 8501
  For: AllDays,                           !- Field 8502
  Until: 01:00,                           !- Field 8503
  0.584412156,                            !- Field 8504
  Until: 02:00,                           !- Field 8505
  0.6167345,                              !- Field 8506
  Until: 03:00,                           !- Field 8507
  0.566322298,                            !- Field 8508
  Until: 04:00,                           !- Field 8509
  0.610507902,                            !- Field 8510
  Until: 05:00,                           !- Field 8511
  0.542722773,                            !- Field 8512
  Until: 06:00,                           !- Field 8513
  0.541503748,                            !- Field 8514
  Until: 07:00,                           !- Field 8515
  0.553586115,                            !- Field 8516
  Until: 08:00,                           !- Field 8517
  0.466347219,                            !- Field 8518
  Until: 09:00,                           !- Field 8519
  0.594091818,                            !- Field 8520
  Until: 10:00,                           !- Field 8521
  0.543075733,                            !- Field 8522
  Until: 11:00,                           !- Field 8523
  0.505970521,                            !- Field 8524
  Until: 12:00,                           !- Field 8525
  0.53369021,                             !- Field 8526
  Until: 13:00,                           !- Field 8527
  0.597386083,                            !- Field 8528
  Until: 14:00,                           !- Field 8529
  0.541200243,                            !- Field 8530
  Until: 15:00,                           !- Field 8531
  0.49850514,                             !- Field 8532
  Until: 16:00,                           !- Field 8533
  0.492459076,                            !- Field 8534
  Until: 17:00,                           !- Field 8535
  0.575981158,                            !- Field 8536
  Until: 18:00,                           !- Field 8537
  0.538763258,                            !- Field 8538
  Until: 19:00,                           !- Field 8539
  0.506008844,                            !- Field 8540
  Until: 20:00,                           !- Field 8541
  0.52283293,                             !- Field 8542
  Until: 21:00,                           !- Field 8543
  0.581619473,                            !- Field 8544
  Until: 22:00,                           !- Field 8545
  0.595662262,                            !- Field 8546
  Until: 23:00,                           !- Field 8547
  0.567502142,                            !- Field 8548
  Until: 24:00,                           !- Field 8549
  0.559403757,                            !- Field 8550
  Through: 06/21,                         !- Field 8551
  For: AllDays,                           !- Field 8552
  Until: 01:00,                           !- Field 8553
  0.590758154,                            !- Field 8554
  Until: 02:00,                           !- Field 8555
  0.57145548,                             !- Field 8556
  Until: 03:00,                           !- Field 8557
  0.557635131,                            !- Field 8558
  Until: 04:00,                           !- Field 8559
  0.529785361,                            !- Field 8560
  Until: 05:00,                           !- Field 8561
  0.575727898,                            !- Field 8562
  Until: 06:00,                           !- Field 8563
  0.485847243,                            !- Field 8564
  Until: 07:00,                           !- Field 8565
  0.58074798,                             !- Field 8566
  Until: 08:00,                           !- Field 8567
  0.526229227,                            !- Field 8568
  Until: 09:00,                           !- Field 8569
  0.504158943,                            !- Field 8570
  Until: 10:00,                           !- Field 8571
  0.596365441,                            !- Field 8572
  Until: 11:00,                           !- Field 8573
  0.454933616,                            !- Field 8574
  Until: 12:00,                           !- Field 8575
  0.641584883,                            !- Field 8576
  Until: 13:00,                           !- Field 8577
  0.496472029,                            !- Field 8578
  Until: 14:00,                           !- Field 8579
  0.47990782,                             !- Field 8580
  Until: 15:00,                           !- Field 8581
  0.62529998,                             !- Field 8582
  Until: 16:00,                           !- Field 8583
  0.507512736,                            !- Field 8584
  Until: 17:00,                           !- Field 8585
  0.531164644,                            !- Field 8586
  Until: 18:00,                           !- Field 8587
  0.549136245,                            !- Field 8588
  Until: 19:00,                           !- Field 8589
  0.583229779,                            !- Field 8590
  Until: 20:00,                           !- Field 8591
  0.533090753,                            !- Field 8592
  Until: 21:00,                           !- Field 8593
  0.516363927,                            !- Field 8594
  Until: 22:00,                           !- Field 8595
  0.5875581,                              !- Field 8596
  Until: 23:00,                           !- Field 8597
  0.56214956,                             !- Field 8598
  Until: 24:00,                           !- Field 8599
  0.648017636,                            !- Field 8600
  Through: 06/22,                         !- Field 8601
  For: AllDays,                           !- Field 8602
  Until: 01:00,                           !- Field 8603
  0.450710302,                            !- Field 8604
  Until: 02:00,                           !- Field 8605
  0.624149491,                            !- Field 8606
  Until: 03:00,                           !- Field 8607
  0.534111854,                            !- Field 8608
  Until: 04:00,                           !- Field 8609
  0.578914302,                            !- Field 8610
  Until: 05:00,                           !- Field 8611
  0.531700797,                            !- Field 8612
  Until: 06:00,                           !- Field 8613
  0.504942102,                            !- Field 8614
  Until: 07:00,                           !- Field 8615
  0.58040574,                             !- Field 8616
  Until: 08:00,                           !- Field 8617
  0.550050349,                            !- Field 8618
  Until: 09:00,                           !- Field 8619
  0.51029904,                             !- Field 8620
  Until: 10:00,                           !- Field 8621
  0.544546682,                            !- Field 8622
  Until: 11:00,                           !- Field 8623
  0.568948816,                            !- Field 8624
  Until: 12:00,                           !- Field 8625
  0.564120987,                            !- Field 8626
  Until: 13:00,                           !- Field 8627
  0.502181649,                            !- Field 8628
  Until: 14:00,                           !- Field 8629
  0.594284139,                            !- Field 8630
  Until: 15:00,                           !- Field 8631
  0.517649946,                            !- Field 8632
  Until: 16:00,                           !- Field 8633
  0.506768166,                            !- Field 8634
  Until: 17:00,                           !- Field 8635
  0.596169598,                            !- Field 8636
  Until: 18:00,                           !- Field 8637
  0.58855646,                             !- Field 8638
  Until: 19:00,                           !- Field 8639
  0.526867032,                            !- Field 8640
  Until: 20:00,                           !- Field 8641
  0.528139198,                            !- Field 8642
  Until: 21:00,                           !- Field 8643
  0.648284682,                            !- Field 8644
  Until: 22:00,                           !- Field 8645
  0.612390317,                            !- Field 8646
  Until: 23:00,                           !- Field 8647
  0.512441822,                            !- Field 8648
  Until: 24:00,                           !- Field 8649
  0.597941948,                            !- Field 8650
  Through: 06/23,                         !- Field 8651
  For: AllDays,                           !- Field 8652
  Until: 01:00,                           !- Field 8653
  0.522972973,                            !- Field 8654
  Until: 02:00,                           !- Field 8655
  0.598369347,                            !- Field 8656
  Until: 03:00,                           !- Field 8657
  0.528463369,                            !- Field 8658
  Until: 04:00,                           !- Field 8659
  0.505158872,                            !- Field 8660
  Until: 05:00,                           !- Field 8661
  0.632666055,                            !- Field 8662
  Until: 06:00,                           !- Field 8663
  0.52330543,                             !- Field 8664
  Until: 07:00,                           !- Field 8665
  0.498699031,                            !- Field 8666
  Until: 08:00,                           !- Field 8667
  0.57739642,                             !- Field 8668
  Until: 09:00,                           !- Field 8669
  0.622419945,                            !- Field 8670
  Until: 10:00,                           !- Field 8671
  0.529344407,                            !- Field 8672
  Until: 11:00,                           !- Field 8673
  0.507798221,                            !- Field 8674
  Until: 12:00,                           !- Field 8675
  0.56711566,                             !- Field 8676
  Until: 13:00,                           !- Field 8677
  0.610117726,                            !- Field 8678
  Until: 14:00,                           !- Field 8679
  0.554318496,                            !- Field 8680
  Until: 15:00,                           !- Field 8681
  0.548399701,                            !- Field 8682
  Until: 16:00,                           !- Field 8683
  0.556692089,                            !- Field 8684
  Until: 17:00,                           !- Field 8685
  0.591344138,                            !- Field 8686
  Until: 18:00,                           !- Field 8687
  0.529829774,                            !- Field 8688
  Until: 19:00,                           !- Field 8689
  0.565304364,                            !- Field 8690
  Until: 20:00,                           !- Field 8691
  0.581290374,                            !- Field 8692
  Until: 21:00,                           !- Field 8693
  0.528086888,                            !- Field 8694
  Until: 22:00,                           !- Field 8695
  0.509517371,                            !- Field 8696
  Until: 23:00,                           !- Field 8697
  0.546383852,                            !- Field 8698
  Until: 24:00,                           !- Field 8699
  0.609694395,                            !- Field 8700
  Through: 06/24,                         !- Field 8701
  For: AllDays,                           !- Field 8702
  Until: 01:00,                           !- Field 8703
  0.486885812,                            !- Field 8704
  Until: 02:00,                           !- Field 8705
  0.559600256,                            !- Field 8706
  Until: 03:00,                           !- Field 8707
  0.540936674,                            !- Field 8708
  Until: 04:00,                           !- Field 8709
  0.582769414,                            !- Field 8710
  Until: 05:00,                           !- Field 8711
  0.494404238,                            !- Field 8712
  Until: 06:00,                           !- Field 8713
  0.558498755,                            !- Field 8714
  Until: 07:00,                           !- Field 8715
  0.577574297,                            !- Field 8716
  Until: 08:00,                           !- Field 8717
  0.566678435,                            !- Field 8718
  Until: 09:00,                           !- Field 8719
  0.502320331,                            !- Field 8720
  Until: 10:00,                           !- Field 8721
  0.580800593,                            !- Field 8722
  Until: 11:00,                           !- Field 8723
  0.517890281,                            !- Field 8724
  Until: 12:00,                           !- Field 8725
  0.572869698,                            !- Field 8726
  Until: 13:00,                           !- Field 8727
  0.58730693,                             !- Field 8728
  Until: 14:00,                           !- Field 8729
  0.554106529,                            !- Field 8730
  Until: 15:00,                           !- Field 8731
  0.584815053,                            !- Field 8732
  Until: 16:00,                           !- Field 8733
  0.501083419,                            !- Field 8734
  Until: 17:00,                           !- Field 8735
  0.560713491,                            !- Field 8736
  Until: 18:00,                           !- Field 8737
  0.498055047,                            !- Field 8738
  Until: 19:00,                           !- Field 8739
  0.599476062,                            !- Field 8740
  Until: 20:00,                           !- Field 8741
  0.53495749,                             !- Field 8742
  Until: 21:00,                           !- Field 8743
  0.586765146,                            !- Field 8744
  Until: 22:00,                           !- Field 8745
  0.47780862,                             !- Field 8746
  Until: 23:00,                           !- Field 8747
  0.635565027,                            !- Field 8748
  Until: 24:00,                           !- Field 8749
  0.512683066,                            !- Field 8750
  Through: 06/25,                         !- Field 8751
  For: AllDays,                           !- Field 8752
  Until: 01:00,                           !- Field 8753
  0.505905912,                            !- Field 8754
  Until: 02:00,                           !- Field 8755
  0.575948544,                            !- Field 8756
  Until: 03:00,                           !- Field 8757
  0.506159719,                            !- Field 8758
  Until: 04:00,                           !- Field 8759
  0.543426199,                            !- Field 8760
  Until: 05:00,                           !- Field 8761
  0.553368264,                            !- Field 8762
  Until: 06:00,                           !- Field 8763
  0.534980983,                            !- Field 8764
  Until: 07:00,                           !- Field 8765
  0.563076176,                            !- Field 8766
  Until: 08:00,                           !- Field 8767
  0.551902342,                            !- Field 8768
  Until: 09:00,                           !- Field 8769
  0.518903935,                            !- Field 8770
  Until: 10:00,                           !- Field 8771
  0.63790346,                             !- Field 8772
  Until: 11:00,                           !- Field 8773
  0.536800612,                            !- Field 8774
  Until: 12:00,                           !- Field 8775
  0.533888283,                            !- Field 8776
  Until: 13:00,                           !- Field 8777
  0.528946968,                            !- Field 8778
  Until: 14:00,                           !- Field 8779
  0.563145067,                            !- Field 8780
  Until: 15:00,                           !- Field 8781
  0.485948511,                            !- Field 8782
  Until: 16:00,                           !- Field 8783
  0.602040666,                            !- Field 8784
  Until: 17:00,                           !- Field 8785
  0.533335516,                            !- Field 8786
  Until: 18:00,                           !- Field 8787
  0.500146661,                            !- Field 8788
  Until: 19:00,                           !- Field 8789
  0.575480081,                            !- Field 8790
  Until: 20:00,                           !- Field 8791
  0.563323253,                            !- Field 8792
  Until: 21:00,                           !- Field 8793
  0.494937752,                            !- Field 8794
  Until: 22:00,                           !- Field 8795
  0.550414618,                            !- Field 8796
  Until: 23:00,                           !- Field 8797
  0.595012144,                            !- Field 8798
  Until: 24:00,                           !- Field 8799
  0.525747273,                            !- Field 8800
  Through: 06/26,                         !- Field 8801
  For: AllDays,                           !- Field 8802
  Until: 01:00,                           !- Field 8803
  0.47378796,                             !- Field 8804
  Until: 02:00,                           !- Field 8805
  0.590123809,                            !- Field 8806
  Until: 03:00,                           !- Field 8807
  0.564308597,                            !- Field 8808
  Until: 04:00,                           !- Field 8809
  0.524937685,                            !- Field 8810
  Until: 05:00,                           !- Field 8811
  0.565495529,                            !- Field 8812
  Until: 06:00,                           !- Field 8813
  0.54489053,                             !- Field 8814
  Until: 07:00,                           !- Field 8815
  0.604229556,                            !- Field 8816
  Until: 08:00,                           !- Field 8817
  0.503886236,                            !- Field 8818
  Until: 09:00,                           !- Field 8819
  0.579563755,                            !- Field 8820
  Until: 10:00,                           !- Field 8821
  0.523662044,                            !- Field 8822
  Until: 11:00,                           !- Field 8823
  0.564703452,                            !- Field 8824
  Until: 12:00,                           !- Field 8825
  0.532099402,                            !- Field 8826
  Until: 13:00,                           !- Field 8827
  0.563565345,                            !- Field 8828
  Until: 14:00,                           !- Field 8829
  0.55405972,                             !- Field 8830
  Until: 15:00,                           !- Field 8831
  0.568069179,                            !- Field 8832
  Until: 16:00,                           !- Field 8833
  0.629902462,                            !- Field 8834
  Until: 17:00,                           !- Field 8835
  0.475623631,                            !- Field 8836
  Until: 18:00,                           !- Field 8837
  0.59977801,                             !- Field 8838
  Until: 19:00,                           !- Field 8839
  0.613812817,                            !- Field 8840
  Until: 20:00,                           !- Field 8841
  0.554495345,                            !- Field 8842
  Until: 21:00,                           !- Field 8843
  0.555038279,                            !- Field 8844
  Until: 22:00,                           !- Field 8845
  0.598437711,                            !- Field 8846
  Until: 23:00,                           !- Field 8847
  0.544032997,                            !- Field 8848
  Until: 24:00,                           !- Field 8849
  0.537909384,                            !- Field 8850
  Through: 06/27,                         !- Field 8851
  For: AllDays,                           !- Field 8852
  Until: 01:00,                           !- Field 8853
  0.584412156,                            !- Field 8854
  Until: 02:00,                           !- Field 8855
  0.6167345,                              !- Field 8856
  Until: 03:00,                           !- Field 8857
  0.566322298,                            !- Field 8858
  Until: 04:00,                           !- Field 8859
  0.610507902,                            !- Field 8860
  Until: 05:00,                           !- Field 8861
  0.542722773,                            !- Field 8862
  Until: 06:00,                           !- Field 8863
  0.541503748,                            !- Field 8864
  Until: 07:00,                           !- Field 8865
  0.553586115,                            !- Field 8866
  Until: 08:00,                           !- Field 8867
  0.466347219,                            !- Field 8868
  Until: 09:00,                           !- Field 8869
  0.594091818,                            !- Field 8870
  Until: 10:00,                           !- Field 8871
  0.543075733,                            !- Field 8872
  Until: 11:00,                           !- Field 8873
  0.505970521,                            !- Field 8874
  Until: 12:00,                           !- Field 8875
  0.53369021,                             !- Field 8876
  Until: 13:00,                           !- Field 8877
  0.597386083,                            !- Field 8878
  Until: 14:00,                           !- Field 8879
  0.541200243,                            !- Field 8880
  Until: 15:00,                           !- Field 8881
  0.49850514,                             !- Field 8882
  Until: 16:00,                           !- Field 8883
  0.492459076,                            !- Field 8884
  Until: 17:00,                           !- Field 8885
  0.575981158,                            !- Field 8886
  Until: 18:00,                           !- Field 8887
  0.538763258,                            !- Field 8888
  Until: 19:00,                           !- Field 8889
  0.506008844,                            !- Field 8890
  Until: 20:00,                           !- Field 8891
  0.52283293,                             !- Field 8892
  Until: 21:00,                           !- Field 8893
  0.581619473,                            !- Field 8894
  Until: 22:00,                           !- Field 8895
  0.595662262,                            !- Field 8896
  Until: 23:00,                           !- Field 8897
  0.567502142,                            !- Field 8898
  Until: 24:00,                           !- Field 8899
  0.559403757,                            !- Field 8900
  Through: 06/28,                         !- Field 8901
  For: AllDays,                           !- Field 8902
  Until: 01:00,                           !- Field 8903
  0.590758154,                            !- Field 8904
  Until: 02:00,                           !- Field 8905
  0.57145548,                             !- Field 8906
  Until: 03:00,                           !- Field 8907
  0.557635131,                            !- Field 8908
  Until: 04:00,                           !- Field 8909
  0.529785361,                            !- Field 8910
  Until: 05:00,                           !- Field 8911
  0.575727898,                            !- Field 8912
  Until: 06:00,                           !- Field 8913
  0.485847243,                            !- Field 8914
  Until: 07:00,                           !- Field 8915
  0.58074798,                             !- Field 8916
  Until: 08:00,                           !- Field 8917
  0.526229227,                            !- Field 8918
  Until: 09:00,                           !- Field 8919
  0.504158943,                            !- Field 8920
  Until: 10:00,                           !- Field 8921
  0.596365441,                            !- Field 8922
  Until: 11:00,                           !- Field 8923
  0.454933616,                            !- Field 8924
  Until: 12:00,                           !- Field 8925
  0.641584883,                            !- Field 8926
  Until: 13:00,                           !- Field 8927
  0.496472029,                            !- Field 8928
  Until: 14:00,                           !- Field 8929
  0.47990782,                             !- Field 8930
  Until: 15:00,                           !- Field 8931
  0.62529998,                             !- Field 8932
  Until: 16:00,                           !- Field 8933
  0.507512736,                            !- Field 8934
  Until: 17:00,                           !- Field 8935
  0.531164644,                            !- Field 8936
  Until: 18:00,                           !- Field 8937
  0.549136245,                            !- Field 8938
  Until: 19:00,                           !- Field 8939
  0.583229779,                            !- Field 8940
  Until: 20:00,                           !- Field 8941
  0.533090753,                            !- Field 8942
  Until: 21:00,                           !- Field 8943
  0.516363927,                            !- Field 8944
  Until: 22:00,                           !- Field 8945
  0.5875581,                              !- Field 8946
  Until: 23:00,                           !- Field 8947
  0.56214956,                             !- Field 8948
  Until: 24:00,                           !- Field 8949
  0.648017636,                            !- Field 8950
  Through: 06/29,                         !- Field 8951
  For: AllDays,                           !- Field 8952
  Until: 01:00,                           !- Field 8953
  0.450710302,                            !- Field 8954
  Until: 02:00,                           !- Field 8955
  0.624149491,                            !- Field 8956
  Until: 03:00,                           !- Field 8957
  0.534111854,                            !- Field 8958
  Until: 04:00,                           !- Field 8959
  0.578914302,                            !- Field 8960
  Until: 05:00,                           !- Field 8961
  0.531700797,                            !- Field 8962
  Until: 06:00,                           !- Field 8963
  0.504942102,                            !- Field 8964
  Until: 07:00,                           !- Field 8965
  0.58040574,                             !- Field 8966
  Until: 08:00,                           !- Field 8967
  0.550050349,                            !- Field 8968
  Until: 09:00,                           !- Field 8969
  0.51029904,                             !- Field 8970
  Until: 10:00,                           !- Field 8971
  0.544546682,                            !- Field 8972
  Until: 11:00,                           !- Field 8973
  0.568948816,                            !- Field 8974
  Until: 12:00,                           !- Field 8975
  0.564120987,                            !- Field 8976
  Until: 13:00,                           !- Field 8977
  0.502181649,                            !- Field 8978
  Until: 14:00,                           !- Field 8979
  0.594284139,                            !- Field 8980
  Until: 15:00,                           !- Field 8981
  0.517649946,                            !- Field 8982
  Until: 16:00,                           !- Field 8983
  0.506768166,                            !- Field 8984
  Until: 17:00,                           !- Field 8985
  0.596169598,                            !- Field 8986
  Until: 18:00,                           !- Field 8987
  0.58855646,                             !- Field 8988
  Until: 19:00,                           !- Field 8989
  0.526867032,                            !- Field 8990
  Until: 20:00,                           !- Field 8991
  0.528139198,                            !- Field 8992
  Until: 21:00,                           !- Field 8993
  0.648284682,                            !- Field 8994
  Until: 22:00,                           !- Field 8995
  0.612390317,                            !- Field 8996
  Until: 23:00,                           !- Field 8997
  0.512441822,                            !- Field 8998
  Until: 24:00,                           !- Field 8999
  0.597941948,                            !- Field 9000
  Through: 06/30,                         !- Field 9001
  For: AllDays,                           !- Field 9002
  Until: 01:00,                           !- Field 9003
  0.522972973,                            !- Field 9004
  Until: 02:00,                           !- Field 9005
  0.598369347,                            !- Field 9006
  Until: 03:00,                           !- Field 9007
  0.528463369,                            !- Field 9008
  Until: 04:00,                           !- Field 9009
  0.505158872,                            !- Field 9010
  Until: 05:00,                           !- Field 9011
  0.632666055,                            !- Field 9012
  Until: 06:00,                           !- Field 9013
  0.52330543,                             !- Field 9014
  Until: 07:00,                           !- Field 9015
  0.498699031,                            !- Field 9016
  Until: 08:00,                           !- Field 9017
  0.57739642,                             !- Field 9018
  Until: 09:00,                           !- Field 9019
  0.622419945,                            !- Field 9020
  Until: 10:00,                           !- Field 9021
  0.529344407,                            !- Field 9022
  Until: 11:00,                           !- Field 9023
  0.507798221,                            !- Field 9024
  Until: 12:00,                           !- Field 9025
  0.56711566,                             !- Field 9026
  Until: 13:00,                           !- Field 9027
  0.610117726,                            !- Field 9028
  Until: 14:00,                           !- Field 9029
  0.554318496,                            !- Field 9030
  Until: 15:00,                           !- Field 9031
  0.548399701,                            !- Field 9032
  Until: 16:00,                           !- Field 9033
  0.556692089,                            !- Field 9034
  Until: 17:00,                           !- Field 9035
  0.591344138,                            !- Field 9036
  Until: 18:00,                           !- Field 9037
  0.529829774,                            !- Field 9038
  Until: 19:00,                           !- Field 9039
  0.565304364,                            !- Field 9040
  Until: 20:00,                           !- Field 9041
  0.581290374,                            !- Field 9042
  Until: 21:00,                           !- Field 9043
  0.528086888,                            !- Field 9044
  Until: 22:00,                           !- Field 9045
  0.509517371,                            !- Field 9046
  Until: 23:00,                           !- Field 9047
  0.546383852,                            !- Field 9048
  Until: 24:00,                           !- Field 9049
  0.609694395,                            !- Field 9050
  Through: 07/01,                         !- Field 9051
  For: AllDays,                           !- Field 9052
  Until: 01:00,                           !- Field 9053
  0.614322927,                            !- Field 9054
  Until: 02:00,                           !- Field 9055
  0.590073239,                            !- Field 9056
  Until: 03:00,                           !- Field 9057
  0.605846167,                            !- Field 9058
  Until: 04:00,                           !- Field 9059
  0.581290892,                            !- Field 9060
  Until: 05:00,                           !- Field 9061
  0.54144292,                             !- Field 9062
  Until: 06:00,                           !- Field 9063
  0.622981107,                            !- Field 9064
  Until: 07:00,                           !- Field 9065
  0.538865605,                            !- Field 9066
  Until: 08:00,                           !- Field 9067
  0.660914228,                            !- Field 9068
  Until: 09:00,                           !- Field 9069
  0.559032698,                            !- Field 9070
  Until: 10:00,                           !- Field 9071
  0.705203373,                            !- Field 9072
  Until: 11:00,                           !- Field 9073
  0.57778583,                             !- Field 9074
  Until: 12:00,                           !- Field 9075
  0.632797652,                            !- Field 9076
  Until: 13:00,                           !- Field 9077
  0.626107822,                            !- Field 9078
  Until: 14:00,                           !- Field 9079
  0.654236218,                            !- Field 9080
  Until: 15:00,                           !- Field 9081
  0.572343037,                            !- Field 9082
  Until: 16:00,                           !- Field 9083
  0.677119268,                            !- Field 9084
  Until: 17:00,                           !- Field 9085
  0.641086709,                            !- Field 9086
  Until: 18:00,                           !- Field 9087
  0.585003896,                            !- Field 9088
  Until: 19:00,                           !- Field 9089
  0.69035011,                             !- Field 9090
  Until: 20:00,                           !- Field 9091
  0.657112912,                            !- Field 9092
  Until: 21:00,                           !- Field 9093
  0.659197473,                            !- Field 9094
  Until: 22:00,                           !- Field 9095
  0.626632941,                            !- Field 9096
  Until: 23:00,                           !- Field 9097
  0.678614177,                            !- Field 9098
  Until: 24:00,                           !- Field 9099
  0.634888577,                            !- Field 9100
  Through: 07/02,                         !- Field 9101
  For: AllDays,                           !- Field 9102
  Until: 01:00,                           !- Field 9103
  0.604336448,                            !- Field 9104
  Until: 02:00,                           !- Field 9105
  0.628018853,                            !- Field 9106
  Until: 03:00,                           !- Field 9107
  0.673383734,                            !- Field 9108
  Until: 04:00,                           !- Field 9109
  0.58471228,                             !- Field 9110
  Until: 05:00,                           !- Field 9111
  0.646996839,                            !- Field 9112
  Until: 06:00,                           !- Field 9113
  0.56723754,                             !- Field 9114
  Until: 07:00,                           !- Field 9115
  0.70653946,                             !- Field 9116
  Until: 08:00,                           !- Field 9117
  0.595173581,                            !- Field 9118
  Until: 09:00,                           !- Field 9119
  0.60716185,                             !- Field 9120
  Until: 10:00,                           !- Field 9121
  0.580451857,                            !- Field 9122
  Until: 11:00,                           !- Field 9123
  0.622000163,                            !- Field 9124
  Until: 12:00,                           !- Field 9125
  0.568524577,                            !- Field 9126
  Until: 13:00,                           !- Field 9127
  0.707803879,                            !- Field 9128
  Until: 14:00,                           !- Field 9129
  0.609502655,                            !- Field 9130
  Until: 15:00,                           !- Field 9131
  0.617183402,                            !- Field 9132
  Until: 16:00,                           !- Field 9133
  0.640165356,                            !- Field 9134
  Until: 17:00,                           !- Field 9135
  0.605515299,                            !- Field 9136
  Until: 18:00,                           !- Field 9137
  0.638803456,                            !- Field 9138
  Until: 19:00,                           !- Field 9139
  0.60340739,                             !- Field 9140
  Until: 20:00,                           !- Field 9141
  0.598743563,                            !- Field 9142
  Until: 21:00,                           !- Field 9143
  0.670515921,                            !- Field 9144
  Until: 22:00,                           !- Field 9145
  0.585612836,                            !- Field 9146
  Until: 23:00,                           !- Field 9147
  0.649657397,                            !- Field 9148
  Until: 24:00,                           !- Field 9149
  0.595032653,                            !- Field 9150
  Through: 07/03,                         !- Field 9151
  For: AllDays,                           !- Field 9152
  Until: 01:00,                           !- Field 9153
  0.625966306,                            !- Field 9154
  Until: 02:00,                           !- Field 9155
  0.613290785,                            !- Field 9156
  Until: 03:00,                           !- Field 9157
  0.576733838,                            !- Field 9158
  Until: 04:00,                           !- Field 9159
  0.685586749,                            !- Field 9160
  Until: 05:00,                           !- Field 9161
  0.563937389,                            !- Field 9162
  Until: 06:00,                           !- Field 9163
  0.583115857,                            !- Field 9164
  Until: 07:00,                           !- Field 9165
  0.628211287,                            !- Field 9166
  Until: 08:00,                           !- Field 9167
  0.566302088,                            !- Field 9168
  Until: 09:00,                           !- Field 9169
  0.652634335,                            !- Field 9170
  Until: 10:00,                           !- Field 9171
  0.615845787,                            !- Field 9172
  Until: 11:00,                           !- Field 9173
  0.637074046,                            !- Field 9174
  Until: 12:00,                           !- Field 9175
  0.610842686,                            !- Field 9176
  Until: 13:00,                           !- Field 9177
  0.64061831,                             !- Field 9178
  Until: 14:00,                           !- Field 9179
  0.659528237,                            !- Field 9180
  Until: 15:00,                           !- Field 9181
  0.625776861,                            !- Field 9182
  Until: 16:00,                           !- Field 9183
  0.591692089,                            !- Field 9184
  Until: 17:00,                           !- Field 9185
  0.638597008,                            !- Field 9186
  Until: 18:00,                           !- Field 9187
  0.627659074,                            !- Field 9188
  Until: 19:00,                           !- Field 9189
  0.621463529,                            !- Field 9190
  Until: 20:00,                           !- Field 9191
  0.662247201,                            !- Field 9192
  Until: 21:00,                           !- Field 9193
  0.60485108,                             !- Field 9194
  Until: 22:00,                           !- Field 9195
  0.654879339,                            !- Field 9196
  Until: 23:00,                           !- Field 9197
  0.681840731,                            !- Field 9198
  Until: 24:00,                           !- Field 9199
  0.59560043,                             !- Field 9200
  Through: 07/04,                         !- Field 9201
  For: AllDays,                           !- Field 9202
  Until: 01:00,                           !- Field 9203
  0.655809986,                            !- Field 9204
  Until: 02:00,                           !- Field 9205
  0.556690206,                            !- Field 9206
  Until: 03:00,                           !- Field 9207
  0.628476397,                            !- Field 9208
  Until: 04:00,                           !- Field 9209
  0.586289149,                            !- Field 9210
  Until: 05:00,                           !- Field 9211
  0.645674492,                            !- Field 9212
  Until: 06:00,                           !- Field 9213
  0.633127912,                            !- Field 9214
  Until: 07:00,                           !- Field 9215
  0.63984875,                             !- Field 9216
  Until: 08:00,                           !- Field 9217
  0.556980169,                            !- Field 9218
  Until: 09:00,                           !- Field 9219
  0.637445436,                            !- Field 9220
  Until: 10:00,                           !- Field 9221
  0.557264742,                            !- Field 9222
  Until: 11:00,                           !- Field 9223
  0.621599084,                            !- Field 9224
  Until: 12:00,                           !- Field 9225
  0.67618348,                             !- Field 9226
  Until: 13:00,                           !- Field 9227
  0.590185884,                            !- Field 9228
  Until: 14:00,                           !- Field 9229
  0.680560273,                            !- Field 9230
  Until: 15:00,                           !- Field 9231
  0.543275131,                            !- Field 9232
  Until: 16:00,                           !- Field 9233
  0.657339515,                            !- Field 9234
  Until: 17:00,                           !- Field 9235
  0.607624429,                            !- Field 9236
  Until: 18:00,                           !- Field 9237
  0.608082393,                            !- Field 9238
  Until: 19:00,                           !- Field 9239
  0.605534771,                            !- Field 9240
  Until: 20:00,                           !- Field 9241
  0.599357708,                            !- Field 9242
  Until: 21:00,                           !- Field 9243
  0.592826007,                            !- Field 9244
  Until: 22:00,                           !- Field 9245
  0.671920431,                            !- Field 9246
  Until: 23:00,                           !- Field 9247
  0.637473273,                            !- Field 9248
  Until: 24:00,                           !- Field 9249
  0.668967253,                            !- Field 9250
  Through: 07/05,                         !- Field 9251
  For: AllDays,                           !- Field 9252
  Until: 01:00,                           !- Field 9253
  0.586826569,                            !- Field 9254
  Until: 02:00,                           !- Field 9255
  0.642629951,                            !- Field 9256
  Until: 03:00,                           !- Field 9257
  0.648371533,                            !- Field 9258
  Until: 04:00,                           !- Field 9259
  0.611216863,                            !- Field 9260
  Until: 05:00,                           !- Field 9261
  0.576635473,                            !- Field 9262
  Until: 06:00,                           !- Field 9263
  0.647183491,                            !- Field 9264
  Until: 07:00,                           !- Field 9265
  0.545760033,                            !- Field 9266
  Until: 08:00,                           !- Field 9267
  0.652192219,                            !- Field 9268
  Until: 09:00,                           !- Field 9269
  0.597639863,                            !- Field 9270
  Until: 10:00,                           !- Field 9271
  0.572904279,                            !- Field 9272
  Until: 11:00,                           !- Field 9273
  0.608582916,                            !- Field 9274
  Until: 12:00,                           !- Field 9275
  0.587547271,                            !- Field 9276
  Until: 13:00,                           !- Field 9277
  0.597637285,                            !- Field 9278
  Until: 14:00,                           !- Field 9279
  0.630362505,                            !- Field 9280
  Until: 15:00,                           !- Field 9281
  0.625255529,                            !- Field 9282
  Until: 16:00,                           !- Field 9283
  0.582513463,                            !- Field 9284
  Until: 17:00,                           !- Field 9285
  0.592856553,                            !- Field 9286
  Until: 18:00,                           !- Field 9287
  0.605443831,                            !- Field 9288
  Until: 19:00,                           !- Field 9289
  0.608083893,                            !- Field 9290
  Until: 20:00,                           !- Field 9291
  0.596357987,                            !- Field 9292
  Until: 21:00,                           !- Field 9293
  0.66985324,                             !- Field 9294
  Until: 22:00,                           !- Field 9295
  0.584966885,                            !- Field 9296
  Until: 23:00,                           !- Field 9297
  0.649592062,                            !- Field 9298
  Until: 24:00,                           !- Field 9299
  0.64722569,                             !- Field 9300
  Through: 07/06,                         !- Field 9301
  For: AllDays,                           !- Field 9302
  Until: 01:00,                           !- Field 9303
  0.547505366,                            !- Field 9304
  Until: 02:00,                           !- Field 9305
  0.682599732,                            !- Field 9306
  Until: 03:00,                           !- Field 9307
  0.549740318,                            !- Field 9308
  Until: 04:00,                           !- Field 9309
  0.616791473,                            !- Field 9310
  Until: 05:00,                           !- Field 9311
  0.671751582,                            !- Field 9312
  Until: 06:00,                           !- Field 9313
  0.581149453,                            !- Field 9314
  Until: 07:00,                           !- Field 9315
  0.609563528,                            !- Field 9316
  Until: 08:00,                           !- Field 9317
  0.58546123,                             !- Field 9318
  Until: 09:00,                           !- Field 9319
  0.612828977,                            !- Field 9320
  Until: 10:00,                           !- Field 9321
  0.613314215,                            !- Field 9322
  Until: 11:00,                           !- Field 9323
  0.660913958,                            !- Field 9324
  Until: 12:00,                           !- Field 9325
  0.590913465,                            !- Field 9326
  Until: 13:00,                           !- Field 9327
  0.672522735,                            !- Field 9328
  Until: 14:00,                           !- Field 9329
  0.612043907,                            !- Field 9330
  Until: 15:00,                           !- Field 9331
  0.610138204,                            !- Field 9332
  Until: 16:00,                           !- Field 9333
  0.582595227,                            !- Field 9334
  Until: 17:00,                           !- Field 9335
  0.645248773,                            !- Field 9336
  Until: 18:00,                           !- Field 9337
  0.672729465,                            !- Field 9338
  Until: 19:00,                           !- Field 9339
  0.627935126,                            !- Field 9340
  Until: 20:00,                           !- Field 9341
  0.64584898,                             !- Field 9342
  Until: 21:00,                           !- Field 9343
  0.550575096,                            !- Field 9344
  Until: 22:00,                           !- Field 9345
  0.660814321,                            !- Field 9346
  Until: 23:00,                           !- Field 9347
  0.624578648,                            !- Field 9348
  Until: 24:00,                           !- Field 9349
  0.613242676,                            !- Field 9350
  Through: 07/07,                         !- Field 9351
  For: AllDays,                           !- Field 9352
  Until: 01:00,                           !- Field 9353
  0.601076208,                            !- Field 9354
  Until: 02:00,                           !- Field 9355
  0.605101367,                            !- Field 9356
  Until: 03:00,                           !- Field 9357
  0.565603775,                            !- Field 9358
  Until: 04:00,                           !- Field 9359
  0.634188107,                            !- Field 9360
  Until: 05:00,                           !- Field 9361
  0.604491612,                            !- Field 9362
  Until: 06:00,                           !- Field 9363
  0.642724598,                            !- Field 9364
  Until: 07:00,                           !- Field 9365
  0.627767276,                            !- Field 9366
  Until: 08:00,                           !- Field 9367
  0.616183246,                            !- Field 9368
  Until: 09:00,                           !- Field 9369
  0.53920625,                             !- Field 9370
  Until: 10:00,                           !- Field 9371
  0.698386568,                            !- Field 9372
  Until: 11:00,                           !- Field 9373
  0.533118872,                            !- Field 9374
  Until: 12:00,                           !- Field 9375
  0.670011866,                            !- Field 9376
  Until: 13:00,                           !- Field 9377
  0.637959123,                            !- Field 9378
  Until: 14:00,                           !- Field 9379
  0.640898311,                            !- Field 9380
  Until: 15:00,                           !- Field 9381
  0.654264503,                            !- Field 9382
  Until: 16:00,                           !- Field 9383
  0.569292206,                            !- Field 9384
  Until: 17:00,                           !- Field 9385
  0.669129172,                            !- Field 9386
  Until: 18:00,                           !- Field 9387
  0.571365294,                            !- Field 9388
  Until: 19:00,                           !- Field 9389
  0.676669518,                            !- Field 9390
  Until: 20:00,                           !- Field 9391
  0.649158652,                            !- Field 9392
  Until: 21:00,                           !- Field 9393
  0.654667304,                            !- Field 9394
  Until: 22:00,                           !- Field 9395
  0.544484581,                            !- Field 9396
  Until: 23:00,                           !- Field 9397
  0.713092739,                            !- Field 9398
  Until: 24:00,                           !- Field 9399
  0.626989641,                            !- Field 9400
  Through: 07/08,                         !- Field 9401
  For: AllDays,                           !- Field 9402
  Until: 01:00,                           !- Field 9403
  0.614322927,                            !- Field 9404
  Until: 02:00,                           !- Field 9405
  0.590073239,                            !- Field 9406
  Until: 03:00,                           !- Field 9407
  0.605846167,                            !- Field 9408
  Until: 04:00,                           !- Field 9409
  0.581290892,                            !- Field 9410
  Until: 05:00,                           !- Field 9411
  0.54144292,                             !- Field 9412
  Until: 06:00,                           !- Field 9413
  0.622981107,                            !- Field 9414
  Until: 07:00,                           !- Field 9415
  0.538865605,                            !- Field 9416
  Until: 08:00,                           !- Field 9417
  0.660914228,                            !- Field 9418
  Until: 09:00,                           !- Field 9419
  0.559032698,                            !- Field 9420
  Until: 10:00,                           !- Field 9421
  0.705203373,                            !- Field 9422
  Until: 11:00,                           !- Field 9423
  0.57778583,                             !- Field 9424
  Until: 12:00,                           !- Field 9425
  0.632797652,                            !- Field 9426
  Until: 13:00,                           !- Field 9427
  0.626107822,                            !- Field 9428
  Until: 14:00,                           !- Field 9429
  0.654236218,                            !- Field 9430
  Until: 15:00,                           !- Field 9431
  0.572343037,                            !- Field 9432
  Until: 16:00,                           !- Field 9433
  0.677119268,                            !- Field 9434
  Until: 17:00,                           !- Field 9435
  0.641086709,                            !- Field 9436
  Until: 18:00,                           !- Field 9437
  0.585003896,                            !- Field 9438
  Until: 19:00,                           !- Field 9439
  0.69035011,                             !- Field 9440
  Until: 20:00,                           !- Field 9441
  0.657112912,                            !- Field 9442
  Until: 21:00,                           !- Field 9443
  0.659197473,                            !- Field 9444
  Until: 22:00,                           !- Field 9445
  0.626632941,                            !- Field 9446
  Until: 23:00,                           !- Field 9447
  0.678614177,                            !- Field 9448
  Until: 24:00,                           !- Field 9449
  0.634888577,                            !- Field 9450
  Through: 07/09,                         !- Field 9451
  For: AllDays,                           !- Field 9452
  Until: 01:00,                           !- Field 9453
  0.604336448,                            !- Field 9454
  Until: 02:00,                           !- Field 9455
  0.628018853,                            !- Field 9456
  Until: 03:00,                           !- Field 9457
  0.673383734,                            !- Field 9458
  Until: 04:00,                           !- Field 9459
  0.58471228,                             !- Field 9460
  Until: 05:00,                           !- Field 9461
  0.646996839,                            !- Field 9462
  Until: 06:00,                           !- Field 9463
  0.56723754,                             !- Field 9464
  Until: 07:00,                           !- Field 9465
  0.70653946,                             !- Field 9466
  Until: 08:00,                           !- Field 9467
  0.595173581,                            !- Field 9468
  Until: 09:00,                           !- Field 9469
  0.60716185,                             !- Field 9470
  Until: 10:00,                           !- Field 9471
  0.580451857,                            !- Field 9472
  Until: 11:00,                           !- Field 9473
  0.622000163,                            !- Field 9474
  Until: 12:00,                           !- Field 9475
  0.568524577,                            !- Field 9476
  Until: 13:00,                           !- Field 9477
  0.707803879,                            !- Field 9478
  Until: 14:00,                           !- Field 9479
  0.609502655,                            !- Field 9480
  Until: 15:00,                           !- Field 9481
  0.617183402,                            !- Field 9482
  Until: 16:00,                           !- Field 9483
  0.640165356,                            !- Field 9484
  Until: 17:00,                           !- Field 9485
  0.605515299,                            !- Field 9486
  Until: 18:00,                           !- Field 9487
  0.638803456,                            !- Field 9488
  Until: 19:00,                           !- Field 9489
  0.60340739,                             !- Field 9490
  Until: 20:00,                           !- Field 9491
  0.598743563,                            !- Field 9492
  Until: 21:00,                           !- Field 9493
  0.670515921,                            !- Field 9494
  Until: 22:00,                           !- Field 9495
  0.585612836,                            !- Field 9496
  Until: 23:00,                           !- Field 9497
  0.649657397,                            !- Field 9498
  Until: 24:00,                           !- Field 9499
  0.595032653,                            !- Field 9500
  Through: 07/10,                         !- Field 9501
  For: AllDays,                           !- Field 9502
  Until: 01:00,                           !- Field 9503
  0.625966306,                            !- Field 9504
  Until: 02:00,                           !- Field 9505
  0.613290785,                            !- Field 9506
  Until: 03:00,                           !- Field 9507
  0.576733838,                            !- Field 9508
  Until: 04:00,                           !- Field 9509
  0.685586749,                            !- Field 9510
  Until: 05:00,                           !- Field 9511
  0.563937389,                            !- Field 9512
  Until: 06:00,                           !- Field 9513
  0.583115857,                            !- Field 9514
  Until: 07:00,                           !- Field 9515
  0.628211287,                            !- Field 9516
  Until: 08:00,                           !- Field 9517
  0.566302088,                            !- Field 9518
  Until: 09:00,                           !- Field 9519
  0.652634335,                            !- Field 9520
  Until: 10:00,                           !- Field 9521
  0.615845787,                            !- Field 9522
  Until: 11:00,                           !- Field 9523
  0.637074046,                            !- Field 9524
  Until: 12:00,                           !- Field 9525
  0.610842686,                            !- Field 9526
  Until: 13:00,                           !- Field 9527
  0.64061831,                             !- Field 9528
  Until: 14:00,                           !- Field 9529
  0.659528237,                            !- Field 9530
  Until: 15:00,                           !- Field 9531
  0.625776861,                            !- Field 9532
  Until: 16:00,                           !- Field 9533
  0.591692089,                            !- Field 9534
  Until: 17:00,                           !- Field 9535
  0.638597008,                            !- Field 9536
  Until: 18:00,                           !- Field 9537
  0.627659074,                            !- Field 9538
  Until: 19:00,                           !- Field 9539
  0.621463529,                            !- Field 9540
  Until: 20:00,                           !- Field 9541
  0.662247201,                            !- Field 9542
  Until: 21:00,                           !- Field 9543
  0.60485108,                             !- Field 9544
  Until: 22:00,                           !- Field 9545
  0.654879339,                            !- Field 9546
  Until: 23:00,                           !- Field 9547
  0.681840731,                            !- Field 9548
  Until: 24:00,                           !- Field 9549
  0.59560043,                             !- Field 9550
  Through: 07/11,                         !- Field 9551
  For: AllDays,                           !- Field 9552
  Until: 01:00,                           !- Field 9553
  0.655809986,                            !- Field 9554
  Until: 02:00,                           !- Field 9555
  0.556690206,                            !- Field 9556
  Until: 03:00,                           !- Field 9557
  0.628476397,                            !- Field 9558
  Until: 04:00,                           !- Field 9559
  0.586289149,                            !- Field 9560
  Until: 05:00,                           !- Field 9561
  0.645674492,                            !- Field 9562
  Until: 06:00,                           !- Field 9563
  0.633127912,                            !- Field 9564
  Until: 07:00,                           !- Field 9565
  0.63984875,                             !- Field 9566
  Until: 08:00,                           !- Field 9567
  0.556980169,                            !- Field 9568
  Until: 09:00,                           !- Field 9569
  0.637445436,                            !- Field 9570
  Until: 10:00,                           !- Field 9571
  0.557264742,                            !- Field 9572
  Until: 11:00,                           !- Field 9573
  0.621599084,                            !- Field 9574
  Until: 12:00,                           !- Field 9575
  0.67618348,                             !- Field 9576
  Until: 13:00,                           !- Field 9577
  0.590185884,                            !- Field 9578
  Until: 14:00,                           !- Field 9579
  0.680560273,                            !- Field 9580
  Until: 15:00,                           !- Field 9581
  0.543275131,                            !- Field 9582
  Until: 16:00,                           !- Field 9583
  0.657339515,                            !- Field 9584
  Until: 17:00,                           !- Field 9585
  0.607624429,                            !- Field 9586
  Until: 18:00,                           !- Field 9587
  0.608082393,                            !- Field 9588
  Until: 19:00,                           !- Field 9589
  0.605534771,                            !- Field 9590
  Until: 20:00,                           !- Field 9591
  0.599357708,                            !- Field 9592
  Until: 21:00,                           !- Field 9593
  0.592826007,                            !- Field 9594
  Until: 22:00,                           !- Field 9595
  0.671920431,                            !- Field 9596
  Until: 23:00,                           !- Field 9597
  0.637473273,                            !- Field 9598
  Until: 24:00,                           !- Field 9599
  0.668967253,                            !- Field 9600
  Through: 07/12,                         !- Field 9601
  For: AllDays,                           !- Field 9602
  Until: 01:00,                           !- Field 9603
  0.586826569,                            !- Field 9604
  Until: 02:00,                           !- Field 9605
  0.642629951,                            !- Field 9606
  Until: 03:00,                           !- Field 9607
  0.648371533,                            !- Field 9608
  Until: 04:00,                           !- Field 9609
  0.611216863,                            !- Field 9610
  Until: 05:00,                           !- Field 9611
  0.576635473,                            !- Field 9612
  Until: 06:00,                           !- Field 9613
  0.647183491,                            !- Field 9614
  Until: 07:00,                           !- Field 9615
  0.545760033,                            !- Field 9616
  Until: 08:00,                           !- Field 9617
  0.652192219,                            !- Field 9618
  Until: 09:00,                           !- Field 9619
  0.597639863,                            !- Field 9620
  Until: 10:00,                           !- Field 9621
  0.572904279,                            !- Field 9622
  Until: 11:00,                           !- Field 9623
  0.608582916,                            !- Field 9624
  Until: 12:00,                           !- Field 9625
  0.587547271,                            !- Field 9626
  Until: 13:00,                           !- Field 9627
  0.597637285,                            !- Field 9628
  Until: 14:00,                           !- Field 9629
  0.630362505,                            !- Field 9630
  Until: 15:00,                           !- Field 9631
  0.625255529,                            !- Field 9632
  Until: 16:00,                           !- Field 9633
  0.582513463,                            !- Field 9634
  Until: 17:00,                           !- Field 9635
  0.592856553,                            !- Field 9636
  Until: 18:00,                           !- Field 9637
  0.605443831,                            !- Field 9638
  Until: 19:00,                           !- Field 9639
  0.608083893,                            !- Field 9640
  Until: 20:00,                           !- Field 9641
  0.596357987,                            !- Field 9642
  Until: 21:00,                           !- Field 9643
  0.66985324,                             !- Field 9644
  Until: 22:00,                           !- Field 9645
  0.584966885,                            !- Field 9646
  Until: 23:00,                           !- Field 9647
  0.649592062,                            !- Field 9648
  Until: 24:00,                           !- Field 9649
  0.64722569,                             !- Field 9650
  Through: 07/13,                         !- Field 9651
  For: AllDays,                           !- Field 9652
  Until: 01:00,                           !- Field 9653
  0.547505366,                            !- Field 9654
  Until: 02:00,                           !- Field 9655
  0.682599732,                            !- Field 9656
  Until: 03:00,                           !- Field 9657
  0.549740318,                            !- Field 9658
  Until: 04:00,                           !- Field 9659
  0.616791473,                            !- Field 9660
  Until: 05:00,                           !- Field 9661
  0.671751582,                            !- Field 9662
  Until: 06:00,                           !- Field 9663
  0.581149453,                            !- Field 9664
  Until: 07:00,                           !- Field 9665
  0.609563528,                            !- Field 9666
  Until: 08:00,                           !- Field 9667
  0.58546123,                             !- Field 9668
  Until: 09:00,                           !- Field 9669
  0.612828977,                            !- Field 9670
  Until: 10:00,                           !- Field 9671
  0.613314215,                            !- Field 9672
  Until: 11:00,                           !- Field 9673
  0.660913958,                            !- Field 9674
  Until: 12:00,                           !- Field 9675
  0.590913465,                            !- Field 9676
  Until: 13:00,                           !- Field 9677
  0.672522735,                            !- Field 9678
  Until: 14:00,                           !- Field 9679
  0.612043907,                            !- Field 9680
  Until: 15:00,                           !- Field 9681
  0.610138204,                            !- Field 9682
  Until: 16:00,                           !- Field 9683
  0.582595227,                            !- Field 9684
  Until: 17:00,                           !- Field 9685
  0.645248773,                            !- Field 9686
  Until: 18:00,                           !- Field 9687
  0.672729465,                            !- Field 9688
  Until: 19:00,                           !- Field 9689
  0.627935126,                            !- Field 9690
  Until: 20:00,                           !- Field 9691
  0.64584898,                             !- Field 9692
  Until: 21:00,                           !- Field 9693
  0.550575096,                            !- Field 9694
  Until: 22:00,                           !- Field 9695
  0.660814321,                            !- Field 9696
  Until: 23:00,                           !- Field 9697
  0.624578648,                            !- Field 9698
  Until: 24:00,                           !- Field 9699
  0.613242676,                            !- Field 9700
  Through: 07/14,                         !- Field 9701
  For: AllDays,                           !- Field 9702
  Until: 01:00,                           !- Field 9703
  0.601076208,                            !- Field 9704
  Until: 02:00,                           !- Field 9705
  0.605101367,                            !- Field 9706
  Until: 03:00,                           !- Field 9707
  0.565603775,                            !- Field 9708
  Until: 04:00,                           !- Field 9709
  0.634188107,                            !- Field 9710
  Until: 05:00,                           !- Field 9711
  0.604491612,                            !- Field 9712
  Until: 06:00,                           !- Field 9713
  0.642724598,                            !- Field 9714
  Until: 07:00,                           !- Field 9715
  0.627767276,                            !- Field 9716
  Until: 08:00,                           !- Field 9717
  0.616183246,                            !- Field 9718
  Until: 09:00,                           !- Field 9719
  0.53920625,                             !- Field 9720
  Until: 10:00,                           !- Field 9721
  0.698386568,                            !- Field 9722
  Until: 11:00,                           !- Field 9723
  0.533118872,                            !- Field 9724
  Until: 12:00,                           !- Field 9725
  0.670011866,                            !- Field 9726
  Until: 13:00,                           !- Field 9727
  0.637959123,                            !- Field 9728
  Until: 14:00,                           !- Field 9729
  0.640898311,                            !- Field 9730
  Until: 15:00,                           !- Field 9731
  0.654264503,                            !- Field 9732
  Until: 16:00,                           !- Field 9733
  0.569292206,                            !- Field 9734
  Until: 17:00,                           !- Field 9735
  0.669129172,                            !- Field 9736
  Until: 18:00,                           !- Field 9737
  0.571365294,                            !- Field 9738
  Until: 19:00,                           !- Field 9739
  0.676669518,                            !- Field 9740
  Until: 20:00,                           !- Field 9741
  0.649158652,                            !- Field 9742
  Until: 21:00,                           !- Field 9743
  0.654667304,                            !- Field 9744
  Until: 22:00,                           !- Field 9745
  0.544484581,                            !- Field 9746
  Until: 23:00,                           !- Field 9747
  0.713092739,                            !- Field 9748
  Until: 24:00,                           !- Field 9749
  0.626989641,                            !- Field 9750
  Through: 07/15,                         !- Field 9751
  For: AllDays,                           !- Field 9752
  Until: 01:00,                           !- Field 9753
  0.614322927,                            !- Field 9754
  Until: 02:00,                           !- Field 9755
  0.590073239,                            !- Field 9756
  Until: 03:00,                           !- Field 9757
  0.605846167,                            !- Field 9758
  Until: 04:00,                           !- Field 9759
  0.581290892,                            !- Field 9760
  Until: 05:00,                           !- Field 9761
  0.54144292,                             !- Field 9762
  Until: 06:00,                           !- Field 9763
  0.622981107,                            !- Field 9764
  Until: 07:00,                           !- Field 9765
  0.538865605,                            !- Field 9766
  Until: 08:00,                           !- Field 9767
  0.660914228,                            !- Field 9768
  Until: 09:00,                           !- Field 9769
  0.559032698,                            !- Field 9770
  Until: 10:00,                           !- Field 9771
  0.705203373,                            !- Field 9772
  Until: 11:00,                           !- Field 9773
  0.57778583,                             !- Field 9774
  Until: 12:00,                           !- Field 9775
  0.632797652,                            !- Field 9776
  Until: 13:00,                           !- Field 9777
  0.626107822,                            !- Field 9778
  Until: 14:00,                           !- Field 9779
  0.654236218,                            !- Field 9780
  Until: 15:00,                           !- Field 9781
  0.572343037,                            !- Field 9782
  Until: 16:00,                           !- Field 9783
  0.677119268,                            !- Field 9784
  Until: 17:00,                           !- Field 9785
  0.641086709,                            !- Field 9786
  Until: 18:00,                           !- Field 9787
  0.585003896,                            !- Field 9788
  Until: 19:00,                           !- Field 9789
  0.69035011,                             !- Field 9790
  Until: 20:00,                           !- Field 9791
  0.657112912,                            !- Field 9792
  Until: 21:00,                           !- Field 9793
  0.659197473,                            !- Field 9794
  Until: 22:00,                           !- Field 9795
  0.626632941,                            !- Field 9796
  Until: 23:00,                           !- Field 9797
  0.678614177,                            !- Field 9798
  Until: 24:00,                           !- Field 9799
  0.634888577,                            !- Field 9800
  Through: 07/16,                         !- Field 9801
  For: AllDays,                           !- Field 9802
  Until: 01:00,                           !- Field 9803
  0.604336448,                            !- Field 9804
  Until: 02:00,                           !- Field 9805
  0.628018853,                            !- Field 9806
  Until: 03:00,                           !- Field 9807
  0.673383734,                            !- Field 9808
  Until: 04:00,                           !- Field 9809
  0.58471228,                             !- Field 9810
  Until: 05:00,                           !- Field 9811
  0.646996839,                            !- Field 9812
  Until: 06:00,                           !- Field 9813
  0.56723754,                             !- Field 9814
  Until: 07:00,                           !- Field 9815
  0.70653946,                             !- Field 9816
  Until: 08:00,                           !- Field 9817
  0.595173581,                            !- Field 9818
  Until: 09:00,                           !- Field 9819
  0.60716185,                             !- Field 9820
  Until: 10:00,                           !- Field 9821
  0.580451857,                            !- Field 9822
  Until: 11:00,                           !- Field 9823
  0.622000163,                            !- Field 9824
  Until: 12:00,                           !- Field 9825
  0.568524577,                            !- Field 9826
  Until: 13:00,                           !- Field 9827
  0.707803879,                            !- Field 9828
  Until: 14:00,                           !- Field 9829
  0.609502655,                            !- Field 9830
  Until: 15:00,                           !- Field 9831
  0.617183402,                            !- Field 9832
  Until: 16:00,                           !- Field 9833
  0.640165356,                            !- Field 9834
  Until: 17:00,                           !- Field 9835
  0.605515299,                            !- Field 9836
  Until: 18:00,                           !- Field 9837
  0.638803456,                            !- Field 9838
  Until: 19:00,                           !- Field 9839
  0.60340739,                             !- Field 9840
  Until: 20:00,                           !- Field 9841
  0.598743563,                            !- Field 9842
  Until: 21:00,                           !- Field 9843
  0.670515921,                            !- Field 9844
  Until: 22:00,                           !- Field 9845
  0.585612836,                            !- Field 9846
  Until: 23:00,                           !- Field 9847
  0.649657397,                            !- Field 9848
  Until: 24:00,                           !- Field 9849
  0.595032653,                            !- Field 9850
  Through: 07/17,                         !- Field 9851
  For: AllDays,                           !- Field 9852
  Until: 01:00,                           !- Field 9853
  0.625966306,                            !- Field 9854
  Until: 02:00,                           !- Field 9855
  0.613290785,                            !- Field 9856
  Until: 03:00,                           !- Field 9857
  0.576733838,                            !- Field 9858
  Until: 04:00,                           !- Field 9859
  0.685586749,                            !- Field 9860
  Until: 05:00,                           !- Field 9861
  0.563937389,                            !- Field 9862
  Until: 06:00,                           !- Field 9863
  0.583115857,                            !- Field 9864
  Until: 07:00,                           !- Field 9865
  0.628211287,                            !- Field 9866
  Until: 08:00,                           !- Field 9867
  0.566302088,                            !- Field 9868
  Until: 09:00,                           !- Field 9869
  0.652634335,                            !- Field 9870
  Until: 10:00,                           !- Field 9871
  0.615845787,                            !- Field 9872
  Until: 11:00,                           !- Field 9873
  0.637074046,                            !- Field 9874
  Until: 12:00,                           !- Field 9875
  0.610842686,                            !- Field 9876
  Until: 13:00,                           !- Field 9877
  0.64061831,                             !- Field 9878
  Until: 14:00,                           !- Field 9879
  0.659528237,                            !- Field 9880
  Until: 15:00,                           !- Field 9881
  0.625776861,                            !- Field 9882
  Until: 16:00,                           !- Field 9883
  0.591692089,                            !- Field 9884
  Until: 17:00,                           !- Field 9885
  0.638597008,                            !- Field 9886
  Until: 18:00,                           !- Field 9887
  0.627659074,                            !- Field 9888
  Until: 19:00,                           !- Field 9889
  0.621463529,                            !- Field 9890
  Until: 20:00,                           !- Field 9891
  0.662247201,                            !- Field 9892
  Until: 21:00,                           !- Field 9893
  0.60485108,                             !- Field 9894
  Until: 22:00,                           !- Field 9895
  0.654879339,                            !- Field 9896
  Until: 23:00,                           !- Field 9897
  0.681840731,                            !- Field 9898
  Until: 24:00,                           !- Field 9899
  0.59560043,                             !- Field 9900
  Through: 07/18,                         !- Field 9901
  For: AllDays,                           !- Field 9902
  Until: 01:00,                           !- Field 9903
  0.655809986,                            !- Field 9904
  Until: 02:00,                           !- Field 9905
  0.556690206,                            !- Field 9906
  Until: 03:00,                           !- Field 9907
  0.628476397,                            !- Field 9908
  Until: 04:00,                           !- Field 9909
  0.586289149,                            !- Field 9910
  Until: 05:00,                           !- Field 9911
  0.645674492,                            !- Field 9912
  Until: 06:00,                           !- Field 9913
  0.633127912,                            !- Field 9914
  Until: 07:00,                           !- Field 9915
  0.63984875,                             !- Field 9916
  Until: 08:00,                           !- Field 9917
  0.556980169,                            !- Field 9918
  Until: 09:00,                           !- Field 9919
  0.637445436,                            !- Field 9920
  Until: 10:00,                           !- Field 9921
  0.557264742,                            !- Field 9922
  Until: 11:00,                           !- Field 9923
  0.621599084,                            !- Field 9924
  Until: 12:00,                           !- Field 9925
  0.67618348,                             !- Field 9926
  Until: 13:00,                           !- Field 9927
  0.590185884,                            !- Field 9928
  Until: 14:00,                           !- Field 9929
  0.680560273,                            !- Field 9930
  Until: 15:00,                           !- Field 9931
  0.543275131,                            !- Field 9932
  Until: 16:00,                           !- Field 9933
  0.657339515,                            !- Field 9934
  Until: 17:00,                           !- Field 9935
  0.607624429,                            !- Field 9936
  Until: 18:00,                           !- Field 9937
  0.608082393,                            !- Field 9938
  Until: 19:00,                           !- Field 9939
  0.605534771,                            !- Field 9940
  Until: 20:00,                           !- Field 9941
  0.599357708,                            !- Field 9942
  Until: 21:00,                           !- Field 9943
  0.592826007,                            !- Field 9944
  Until: 22:00,                           !- Field 9945
  0.671920431,                            !- Field 9946
  Until: 23:00,                           !- Field 9947
  0.637473273,                            !- Field 9948
  Until: 24:00,                           !- Field 9949
  0.668967253,                            !- Field 9950
  Through: 07/19,                         !- Field 9951
  For: AllDays,                           !- Field 9952
  Until: 01:00,                           !- Field 9953
  0.586826569,                            !- Field 9954
  Until: 02:00,                           !- Field 9955
  0.642629951,                            !- Field 9956
  Until: 03:00,                           !- Field 9957
  0.648371533,                            !- Field 9958
  Until: 04:00,                           !- Field 9959
  0.611216863,                            !- Field 9960
  Until: 05:00,                           !- Field 9961
  0.576635473,                            !- Field 9962
  Until: 06:00,                           !- Field 9963
  0.647183491,                            !- Field 9964
  Until: 07:00,                           !- Field 9965
  0.545760033,                            !- Field 9966
  Until: 08:00,                           !- Field 9967
  0.652192219,                            !- Field 9968
  Until: 09:00,                           !- Field 9969
  0.597639863,                            !- Field 9970
  Until: 10:00,                           !- Field 9971
  0.572904279,                            !- Field 9972
  Until: 11:00,                           !- Field 9973
  0.608582916,                            !- Field 9974
  Until: 12:00,                           !- Field 9975
  0.587547271,                            !- Field 9976
  Until: 13:00,                           !- Field 9977
  0.597637285,                            !- Field 9978
  Until: 14:00,                           !- Field 9979
  0.630362505,                            !- Field 9980
  Until: 15:00,                           !- Field 9981
  0.625255529,                            !- Field 9982
  Until: 16:00,                           !- Field 9983
  0.582513463,                            !- Field 9984
  Until: 17:00,                           !- Field 9985
  0.592856553,                            !- Field 9986
  Until: 18:00,                           !- Field 9987
  0.605443831,                            !- Field 9988
  Until: 19:00,                           !- Field 9989
  0.608083893,                            !- Field 9990
  Until: 20:00,                           !- Field 9991
  0.596357987,                            !- Field 9992
  Until: 21:00,                           !- Field 9993
  0.66985324,                             !- Field 9994
  Until: 22:00,                           !- Field 9995
  0.584966885,                            !- Field 9996
  Until: 23:00,                           !- Field 9997
  0.649592062,                            !- Field 9998
  Until: 24:00,                           !- Field 9999
  0.64722569,                             !- Field 10000
  Through: 07/20,                         !- Field 10001
  For: AllDays,                           !- Field 10002
  Until: 01:00,                           !- Field 10003
  0.547505366,                            !- Field 10004
  Until: 02:00,                           !- Field 10005
  0.682599732,                            !- Field 10006
  Until: 03:00,                           !- Field 10007
  0.549740318,                            !- Field 10008
  Until: 04:00,                           !- Field 10009
  0.616791473,                            !- Field 10010
  Until: 05:00,                           !- Field 10011
  0.671751582,                            !- Field 10012
  Until: 06:00,                           !- Field 10013
  0.581149453,                            !- Field 10014
  Until: 07:00,                           !- Field 10015
  0.609563528,                            !- Field 10016
  Until: 08:00,                           !- Field 10017
  0.58546123,                             !- Field 10018
  Until: 09:00,                           !- Field 10019
  0.612828977,                            !- Field 10020
  Until: 10:00,                           !- Field 10021
  0.613314215,                            !- Field 10022
  Until: 11:00,                           !- Field 10023
  0.660913958,                            !- Field 10024
  Until: 12:00,                           !- Field 10025
  0.590913465,                            !- Field 10026
  Until: 13:00,                           !- Field 10027
  0.672522735,                            !- Field 10028
  Until: 14:00,                           !- Field 10029
  0.612043907,                            !- Field 10030
  Until: 15:00,                           !- Field 10031
  0.610138204,                            !- Field 10032
  Until: 16:00,                           !- Field 10033
  0.582595227,                            !- Field 10034
  Until: 17:00,                           !- Field 10035
  0.645248773,                            !- Field 10036
  Until: 18:00,                           !- Field 10037
  0.672729465,                            !- Field 10038
  Until: 19:00,                           !- Field 10039
  0.627935126,                            !- Field 10040
  Until: 20:00,                           !- Field 10041
  0.64584898,                             !- Field 10042
  Until: 21:00,                           !- Field 10043
  0.550575096,                            !- Field 10044
  Until: 22:00,                           !- Field 10045
  0.660814321,                            !- Field 10046
  Until: 23:00,                           !- Field 10047
  0.624578648,                            !- Field 10048
  Until: 24:00,                           !- Field 10049
  0.613242676,                            !- Field 10050
  Through: 07/21,                         !- Field 10051
  For: AllDays,                           !- Field 10052
  Until: 01:00,                           !- Field 10053
  0.601076208,                            !- Field 10054
  Until: 02:00,                           !- Field 10055
  0.605101367,                            !- Field 10056
  Until: 03:00,                           !- Field 10057
  0.565603775,                            !- Field 10058
  Until: 04:00,                           !- Field 10059
  0.634188107,                            !- Field 10060
  Until: 05:00,                           !- Field 10061
  0.604491612,                            !- Field 10062
  Until: 06:00,                           !- Field 10063
  0.642724598,                            !- Field 10064
  Until: 07:00,                           !- Field 10065
  0.627767276,                            !- Field 10066
  Until: 08:00,                           !- Field 10067
  0.616183246,                            !- Field 10068
  Until: 09:00,                           !- Field 10069
  0.53920625,                             !- Field 10070
  Until: 10:00,                           !- Field 10071
  0.698386568,                            !- Field 10072
  Until: 11:00,                           !- Field 10073
  0.533118872,                            !- Field 10074
  Until: 12:00,                           !- Field 10075
  0.670011866,                            !- Field 10076
  Until: 13:00,                           !- Field 10077
  0.637959123,                            !- Field 10078
  Until: 14:00,                           !- Field 10079
  0.640898311,                            !- Field 10080
  Until: 15:00,                           !- Field 10081
  0.654264503,                            !- Field 10082
  Until: 16:00,                           !- Field 10083
  0.569292206,                            !- Field 10084
  Until: 17:00,                           !- Field 10085
  0.669129172,                            !- Field 10086
  Until: 18:00,                           !- Field 10087
  0.571365294,                            !- Field 10088
  Until: 19:00,                           !- Field 10089
  0.676669518,                            !- Field 10090
  Until: 20:00,                           !- Field 10091
  0.649158652,                            !- Field 10092
  Until: 21:00,                           !- Field 10093
  0.654667304,                            !- Field 10094
  Until: 22:00,                           !- Field 10095
  0.544484581,                            !- Field 10096
  Until: 23:00,                           !- Field 10097
  0.713092739,                            !- Field 10098
  Until: 24:00,                           !- Field 10099
  0.626989641,                            !- Field 10100
  Through: 07/22,                         !- Field 10101
  For: AllDays,                           !- Field 10102
  Until: 01:00,                           !- Field 10103
  0.614322927,                            !- Field 10104
  Until: 02:00,                           !- Field 10105
  0.590073239,                            !- Field 10106
  Until: 03:00,                           !- Field 10107
  0.605846167,                            !- Field 10108
  Until: 04:00,                           !- Field 10109
  0.581290892,                            !- Field 10110
  Until: 05:00,                           !- Field 10111
  0.54144292,                             !- Field 10112
  Until: 06:00,                           !- Field 10113
  0.622981107,                            !- Field 10114
  Until: 07:00,                           !- Field 10115
  0.538865605,                            !- Field 10116
  Until: 08:00,                           !- Field 10117
  0.660914228,                            !- Field 10118
  Until: 09:00,                           !- Field 10119
  0.559032698,                            !- Field 10120
  Until: 10:00,                           !- Field 10121
  0.705203373,                            !- Field 10122
  Until: 11:00,                           !- Field 10123
  0.57778583,                             !- Field 10124
  Until: 12:00,                           !- Field 10125
  0.632797652,                            !- Field 10126
  Until: 13:00,                           !- Field 10127
  0.626107822,                            !- Field 10128
  Until: 14:00,                           !- Field 10129
  0.654236218,                            !- Field 10130
  Until: 15:00,                           !- Field 10131
  0.572343037,                            !- Field 10132
  Until: 16:00,                           !- Field 10133
  0.677119268,                            !- Field 10134
  Until: 17:00,                           !- Field 10135
  0.641086709,                            !- Field 10136
  Until: 18:00,                           !- Field 10137
  0.585003896,                            !- Field 10138
  Until: 19:00,                           !- Field 10139
  0.69035011,                             !- Field 10140
  Until: 20:00,                           !- Field 10141
  0.657112912,                            !- Field 10142
  Until: 21:00,                           !- Field 10143
  0.659197473,                            !- Field 10144
  Until: 22:00,                           !- Field 10145
  0.626632941,                            !- Field 10146
  Until: 23:00,                           !- Field 10147
  0.678614177,                            !- Field 10148
  Until: 24:00,                           !- Field 10149
  0.634888577,                            !- Field 10150
  Through: 07/23,                         !- Field 10151
  For: AllDays,                           !- Field 10152
  Until: 01:00,                           !- Field 10153
  0.604336448,                            !- Field 10154
  Until: 02:00,                           !- Field 10155
  0.628018853,                            !- Field 10156
  Until: 03:00,                           !- Field 10157
  0.673383734,                            !- Field 10158
  Until: 04:00,                           !- Field 10159
  0.58471228,                             !- Field 10160
  Until: 05:00,                           !- Field 10161
  0.646996839,                            !- Field 10162
  Until: 06:00,                           !- Field 10163
  0.56723754,                             !- Field 10164
  Until: 07:00,                           !- Field 10165
  0.70653946,                             !- Field 10166
  Until: 08:00,                           !- Field 10167
  0.595173581,                            !- Field 10168
  Until: 09:00,                           !- Field 10169
  0.60716185,                             !- Field 10170
  Until: 10:00,                           !- Field 10171
  0.580451857,                            !- Field 10172
  Until: 11:00,                           !- Field 10173
  0.622000163,                            !- Field 10174
  Until: 12:00,                           !- Field 10175
  0.568524577,                            !- Field 10176
  Until: 13:00,                           !- Field 10177
  0.707803879,                            !- Field 10178
  Until: 14:00,                           !- Field 10179
  0.609502655,                            !- Field 10180
  Until: 15:00,                           !- Field 10181
  0.617183402,                            !- Field 10182
  Until: 16:00,                           !- Field 10183
  0.640165356,                            !- Field 10184
  Until: 17:00,                           !- Field 10185
  0.605515299,                            !- Field 10186
  Until: 18:00,                           !- Field 10187
  0.638803456,                            !- Field 10188
  Until: 19:00,                           !- Field 10189
  0.60340739,                             !- Field 10190
  Until: 20:00,                           !- Field 10191
  0.598743563,                            !- Field 10192
  Until: 21:00,                           !- Field 10193
  0.670515921,                            !- Field 10194
  Until: 22:00,                           !- Field 10195
  0.585612836,                            !- Field 10196
  Until: 23:00,                           !- Field 10197
  0.649657397,                            !- Field 10198
  Until: 24:00,                           !- Field 10199
  0.595032653,                            !- Field 10200
  Through: 07/24,                         !- Field 10201
  For: AllDays,                           !- Field 10202
  Until: 01:00,                           !- Field 10203
  0.625966306,                            !- Field 10204
  Until: 02:00,                           !- Field 10205
  0.613290785,                            !- Field 10206
  Until: 03:00,                           !- Field 10207
  0.576733838,                            !- Field 10208
  Until: 04:00,                           !- Field 10209
  0.685586749,                            !- Field 10210
  Until: 05:00,                           !- Field 10211
  0.563937389,                            !- Field 10212
  Until: 06:00,                           !- Field 10213
  0.583115857,                            !- Field 10214
  Until: 07:00,                           !- Field 10215
  0.628211287,                            !- Field 10216
  Until: 08:00,                           !- Field 10217
  0.566302088,                            !- Field 10218
  Until: 09:00,                           !- Field 10219
  0.652634335,                            !- Field 10220
  Until: 10:00,                           !- Field 10221
  0.615845787,                            !- Field 10222
  Until: 11:00,                           !- Field 10223
  0.637074046,                            !- Field 10224
  Until: 12:00,                           !- Field 10225
  0.610842686,                            !- Field 10226
  Until: 13:00,                           !- Field 10227
  0.64061831,                             !- Field 10228
  Until: 14:00,                           !- Field 10229
  0.659528237,                            !- Field 10230
  Until: 15:00,                           !- Field 10231
  0.625776861,                            !- Field 10232
  Until: 16:00,                           !- Field 10233
  0.591692089,                            !- Field 10234
  Until: 17:00,                           !- Field 10235
  0.638597008,                            !- Field 10236
  Until: 18:00,                           !- Field 10237
  0.627659074,                            !- Field 10238
  Until: 19:00,                           !- Field 10239
  0.621463529,                            !- Field 10240
  Until: 20:00,                           !- Field 10241
  0.662247201,                            !- Field 10242
  Until: 21:00,                           !- Field 10243
  0.60485108,                             !- Field 10244
  Until: 22:00,                           !- Field 10245
  0.654879339,                            !- Field 10246
  Until: 23:00,                           !- Field 10247
  0.681840731,                            !- Field 10248
  Until: 24:00,                           !- Field 10249
  0.59560043,                             !- Field 10250
  Through: 07/25,                         !- Field 10251
  For: AllDays,                           !- Field 10252
  Until: 01:00,                           !- Field 10253
  0.655809986,                            !- Field 10254
  Until: 02:00,                           !- Field 10255
  0.556690206,                            !- Field 10256
  Until: 03:00,                           !- Field 10257
  0.628476397,                            !- Field 10258
  Until: 04:00,                           !- Field 10259
  0.586289149,                            !- Field 10260
  Until: 05:00,                           !- Field 10261
  0.645674492,                            !- Field 10262
  Until: 06:00,                           !- Field 10263
  0.633127912,                            !- Field 10264
  Until: 07:00,                           !- Field 10265
  0.63984875,                             !- Field 10266
  Until: 08:00,                           !- Field 10267
  0.556980169,                            !- Field 10268
  Until: 09:00,                           !- Field 10269
  0.637445436,                            !- Field 10270
  Until: 10:00,                           !- Field 10271
  0.557264742,                            !- Field 10272
  Until: 11:00,                           !- Field 10273
  0.621599084,                            !- Field 10274
  Until: 12:00,                           !- Field 10275
  0.67618348,                             !- Field 10276
  Until: 13:00,                           !- Field 10277
  0.590185884,                            !- Field 10278
  Until: 14:00,                           !- Field 10279
  0.680560273,                            !- Field 10280
  Until: 15:00,                           !- Field 10281
  0.543275131,                            !- Field 10282
  Until: 16:00,                           !- Field 10283
  0.657339515,                            !- Field 10284
  Until: 17:00,                           !- Field 10285
  0.607624429,                            !- Field 10286
  Until: 18:00,                           !- Field 10287
  0.608082393,                            !- Field 10288
  Until: 19:00,                           !- Field 10289
  0.605534771,                            !- Field 10290
  Until: 20:00,                           !- Field 10291
  0.599357708,                            !- Field 10292
  Until: 21:00,                           !- Field 10293
  0.592826007,                            !- Field 10294
  Until: 22:00,                           !- Field 10295
  0.671920431,                            !- Field 10296
  Until: 23:00,                           !- Field 10297
  0.637473273,                            !- Field 10298
  Until: 24:00,                           !- Field 10299
  0.668967253,                            !- Field 10300
  Through: 07/26,                         !- Field 10301
  For: AllDays,                           !- Field 10302
  Until: 01:00,                           !- Field 10303
  0.586826569,                            !- Field 10304
  Until: 02:00,                           !- Field 10305
  0.642629951,                            !- Field 10306
  Until: 03:00,                           !- Field 10307
  0.648371533,                            !- Field 10308
  Until: 04:00,                           !- Field 10309
  0.611216863,                            !- Field 10310
  Until: 05:00,                           !- Field 10311
  0.576635473,                            !- Field 10312
  Until: 06:00,                           !- Field 10313
  0.647183491,                            !- Field 10314
  Until: 07:00,                           !- Field 10315
  0.545760033,                            !- Field 10316
  Until: 08:00,                           !- Field 10317
  0.652192219,                            !- Field 10318
  Until: 09:00,                           !- Field 10319
  0.597639863,                            !- Field 10320
  Until: 10:00,                           !- Field 10321
  0.572904279,                            !- Field 10322
  Until: 11:00,                           !- Field 10323
  0.608582916,                            !- Field 10324
  Until: 12:00,                           !- Field 10325
  0.587547271,                            !- Field 10326
  Until: 13:00,                           !- Field 10327
  0.597637285,                            !- Field 10328
  Until: 14:00,                           !- Field 10329
  0.630362505,                            !- Field 10330
  Until: 15:00,                           !- Field 10331
  0.625255529,                            !- Field 10332
  Until: 16:00,                           !- Field 10333
  0.582513463,                            !- Field 10334
  Until: 17:00,                           !- Field 10335
  0.592856553,                            !- Field 10336
  Until: 18:00,                           !- Field 10337
  0.605443831,                            !- Field 10338
  Until: 19:00,                           !- Field 10339
  0.608083893,                            !- Field 10340
  Until: 20:00,                           !- Field 10341
  0.596357987,                            !- Field 10342
  Until: 21:00,                           !- Field 10343
  0.66985324,                             !- Field 10344
  Until: 22:00,                           !- Field 10345
  0.584966885,                            !- Field 10346
  Until: 23:00,                           !- Field 10347
  0.649592062,                            !- Field 10348
  Until: 24:00,                           !- Field 10349
  0.64722569,                             !- Field 10350
  Through: 07/27,                         !- Field 10351
  For: AllDays,                           !- Field 10352
  Until: 01:00,                           !- Field 10353
  0.547505366,                            !- Field 10354
  Until: 02:00,                           !- Field 10355
  0.682599732,                            !- Field 10356
  Until: 03:00,                           !- Field 10357
  0.549740318,                            !- Field 10358
  Until: 04:00,                           !- Field 10359
  0.616791473,                            !- Field 10360
  Until: 05:00,                           !- Field 10361
  0.671751582,                            !- Field 10362
  Until: 06:00,                           !- Field 10363
  0.581149453,                            !- Field 10364
  Until: 07:00,                           !- Field 10365
  0.609563528,                            !- Field 10366
  Until: 08:00,                           !- Field 10367
  0.58546123,                             !- Field 10368
  Until: 09:00,                           !- Field 10369
  0.612828977,                            !- Field 10370
  Until: 10:00,                           !- Field 10371
  0.613314215,                            !- Field 10372
  Until: 11:00,                           !- Field 10373
  0.660913958,                            !- Field 10374
  Until: 12:00,                           !- Field 10375
  0.590913465,                            !- Field 10376
  Until: 13:00,                           !- Field 10377
  0.672522735,                            !- Field 10378
  Until: 14:00,                           !- Field 10379
  0.612043907,                            !- Field 10380
  Until: 15:00,                           !- Field 10381
  0.610138204,                            !- Field 10382
  Until: 16:00,                           !- Field 10383
  0.582595227,                            !- Field 10384
  Until: 17:00,                           !- Field 10385
  0.645248773,                            !- Field 10386
  Until: 18:00,                           !- Field 10387
  0.672729465,                            !- Field 10388
  Until: 19:00,                           !- Field 10389
  0.627935126,                            !- Field 10390
  Until: 20:00,                           !- Field 10391
  0.64584898,                             !- Field 10392
  Until: 21:00,                           !- Field 10393
  0.550575096,                            !- Field 10394
  Until: 22:00,                           !- Field 10395
  0.660814321,                            !- Field 10396
  Until: 23:00,                           !- Field 10397
  0.624578648,                            !- Field 10398
  Until: 24:00,                           !- Field 10399
  0.613242676,                            !- Field 10400
  Through: 07/28,                         !- Field 10401
  For: AllDays,                           !- Field 10402
  Until: 01:00,                           !- Field 10403
  0.601076208,                            !- Field 10404
  Until: 02:00,                           !- Field 10405
  0.605101367,                            !- Field 10406
  Until: 03:00,                           !- Field 10407
  0.565603775,                            !- Field 10408
  Until: 04:00,                           !- Field 10409
  0.634188107,                            !- Field 10410
  Until: 05:00,                           !- Field 10411
  0.604491612,                            !- Field 10412
  Until: 06:00,                           !- Field 10413
  0.642724598,                            !- Field 10414
  Until: 07:00,                           !- Field 10415
  0.627767276,                            !- Field 10416
  Until: 08:00,                           !- Field 10417
  0.616183246,                            !- Field 10418
  Until: 09:00,                           !- Field 10419
  0.53920625,                             !- Field 10420
  Until: 10:00,                           !- Field 10421
  0.698386568,                            !- Field 10422
  Until: 11:00,                           !- Field 10423
  0.533118872,                            !- Field 10424
  Until: 12:00,                           !- Field 10425
  0.670011866,                            !- Field 10426
  Until: 13:00,                           !- Field 10427
  0.637959123,                            !- Field 10428
  Until: 14:00,                           !- Field 10429
  0.640898311,                            !- Field 10430
  Until: 15:00,                           !- Field 10431
  0.654264503,                            !- Field 10432
  Until: 16:00,                           !- Field 10433
  0.569292206,                            !- Field 10434
  Until: 17:00,                           !- Field 10435
  0.669129172,                            !- Field 10436
  Until: 18:00,                           !- Field 10437
  0.571365294,                            !- Field 10438
  Until: 19:00,                           !- Field 10439
  0.676669518,                            !- Field 10440
  Until: 20:00,                           !- Field 10441
  0.649158652,                            !- Field 10442
  Until: 21:00,                           !- Field 10443
  0.654667304,                            !- Field 10444
  Until: 22:00,                           !- Field 10445
  0.544484581,                            !- Field 10446
  Until: 23:00,                           !- Field 10447
  0.713092739,                            !- Field 10448
  Until: 24:00,                           !- Field 10449
  0.626989641,                            !- Field 10450
  Through: 07/29,                         !- Field 10451
  For: AllDays,                           !- Field 10452
  Until: 01:00,                           !- Field 10453
  0.614322927,                            !- Field 10454
  Until: 02:00,                           !- Field 10455
  0.590073239,                            !- Field 10456
  Until: 03:00,                           !- Field 10457
  0.605846167,                            !- Field 10458
  Until: 04:00,                           !- Field 10459
  0.581290892,                            !- Field 10460
  Until: 05:00,                           !- Field 10461
  0.54144292,                             !- Field 10462
  Until: 06:00,                           !- Field 10463
  0.622981107,                            !- Field 10464
  Until: 07:00,                           !- Field 10465
  0.538865605,                            !- Field 10466
  Until: 08:00,                           !- Field 10467
  0.660914228,                            !- Field 10468
  Until: 09:00,                           !- Field 10469
  0.559032698,                            !- Field 10470
  Until: 10:00,                           !- Field 10471
  0.705203373,                            !- Field 10472
  Until: 11:00,                           !- Field 10473
  0.57778583,                             !- Field 10474
  Until: 12:00,                           !- Field 10475
  0.632797652,                            !- Field 10476
  Until: 13:00,                           !- Field 10477
  0.626107822,                            !- Field 10478
  Until: 14:00,                           !- Field 10479
  0.654236218,                            !- Field 10480
  Until: 15:00,                           !- Field 10481
  0.572343037,                            !- Field 10482
  Until: 16:00,                           !- Field 10483
  0.677119268,                            !- Field 10484
  Until: 17:00,                           !- Field 10485
  0.641086709,                            !- Field 10486
  Until: 18:00,                           !- Field 10487
  0.585003896,                            !- Field 10488
  Until: 19:00,                           !- Field 10489
  0.69035011,                             !- Field 10490
  Until: 20:00,                           !- Field 10491
  0.657112912,                            !- Field 10492
  Until: 21:00,                           !- Field 10493
  0.659197473,                            !- Field 10494
  Until: 22:00,                           !- Field 10495
  0.626632941,                            !- Field 10496
  Until: 23:00,                           !- Field 10497
  0.678614177,                            !- Field 10498
  Until: 24:00,                           !- Field 10499
  0.634888577,                            !- Field 10500
  Through: 07/30,                         !- Field 10501
  For: AllDays,                           !- Field 10502
  Until: 01:00,                           !- Field 10503
  0.604336448,                            !- Field 10504
  Until: 02:00,                           !- Field 10505
  0.628018853,                            !- Field 10506
  Until: 03:00,                           !- Field 10507
  0.673383734,                            !- Field 10508
  Until: 04:00,                           !- Field 10509
  0.58471228,                             !- Field 10510
  Until: 05:00,                           !- Field 10511
  0.646996839,                            !- Field 10512
  Until: 06:00,                           !- Field 10513
  0.56723754,                             !- Field 10514
  Until: 07:00,                           !- Field 10515
  0.70653946,                             !- Field 10516
  Until: 08:00,                           !- Field 10517
  0.595173581,                            !- Field 10518
  Until: 09:00,                           !- Field 10519
  0.60716185,                             !- Field 10520
  Until: 10:00,                           !- Field 10521
  0.580451857,                            !- Field 10522
  Until: 11:00,                           !- Field 10523
  0.622000163,                            !- Field 10524
  Until: 12:00,                           !- Field 10525
  0.568524577,                            !- Field 10526
  Until: 13:00,                           !- Field 10527
  0.707803879,                            !- Field 10528
  Until: 14:00,                           !- Field 10529
  0.609502655,                            !- Field 10530
  Until: 15:00,                           !- Field 10531
  0.617183402,                            !- Field 10532
  Until: 16:00,                           !- Field 10533
  0.640165356,                            !- Field 10534
  Until: 17:00,                           !- Field 10535
  0.605515299,                            !- Field 10536
  Until: 18:00,                           !- Field 10537
  0.638803456,                            !- Field 10538
  Until: 19:00,                           !- Field 10539
  0.60340739,                             !- Field 10540
  Until: 20:00,                           !- Field 10541
  0.598743563,                            !- Field 10542
  Until: 21:00,                           !- Field 10543
  0.670515921,                            !- Field 10544
  Until: 22:00,                           !- Field 10545
  0.585612836,                            !- Field 10546
  Until: 23:00,                           !- Field 10547
  0.649657397,                            !- Field 10548
  Until: 24:00,                           !- Field 10549
  0.595032653,                            !- Field 10550
  Through: 07/31,                         !- Field 10551
  For: AllDays,                           !- Field 10552
  Until: 01:00,                           !- Field 10553
  0.625966306,                            !- Field 10554
  Until: 02:00,                           !- Field 10555
  0.613290785,                            !- Field 10556
  Until: 03:00,                           !- Field 10557
  0.576733838,                            !- Field 10558
  Until: 04:00,                           !- Field 10559
  0.685586749,                            !- Field 10560
  Until: 05:00,                           !- Field 10561
  0.563937389,                            !- Field 10562
  Until: 06:00,                           !- Field 10563
  0.583115857,                            !- Field 10564
  Until: 07:00,                           !- Field 10565
  0.628211287,                            !- Field 10566
  Until: 08:00,                           !- Field 10567
  0.566302088,                            !- Field 10568
  Until: 09:00,                           !- Field 10569
  0.652634335,                            !- Field 10570
  Until: 10:00,                           !- Field 10571
  0.615845787,                            !- Field 10572
  Until: 11:00,                           !- Field 10573
  0.637074046,                            !- Field 10574
  Until: 12:00,                           !- Field 10575
  0.610842686,                            !- Field 10576
  Until: 13:00,                           !- Field 10577
  0.64061831,                             !- Field 10578
  Until: 14:00,                           !- Field 10579
  0.659528237,                            !- Field 10580
  Until: 15:00,                           !- Field 10581
  0.625776861,                            !- Field 10582
  Until: 16:00,                           !- Field 10583
  0.591692089,                            !- Field 10584
  Until: 17:00,                           !- Field 10585
  0.638597008,                            !- Field 10586
  Until: 18:00,                           !- Field 10587
  0.627659074,                            !- Field 10588
  Until: 19:00,                           !- Field 10589
  0.621463529,                            !- Field 10590
  Until: 20:00,                           !- Field 10591
  0.662247201,                            !- Field 10592
  Until: 21:00,                           !- Field 10593
  0.60485108,                             !- Field 10594
  Until: 22:00,                           !- Field 10595
  0.654879339,                            !- Field 10596
  Until: 23:00,                           !- Field 10597
  0.681840731,                            !- Field 10598
  Until: 24:00,                           !- Field 10599
  0.59560043,                             !- Field 10600
  Through: 08/01,                         !- Field 10601
  For: AllDays,                           !- Field 10602
  Until: 01:00,                           !- Field 10603
  0.641841073,                            !- Field 10604
  Until: 02:00,                           !- Field 10605
  0.637257907,                            !- Field 10606
  Until: 03:00,                           !- Field 10607
  0.66154241,                             !- Field 10608
  Until: 04:00,                           !- Field 10609
  0.67381516,                             !- Field 10610
  Until: 05:00,                           !- Field 10611
  0.58780942,                             !- Field 10612
  Until: 06:00,                           !- Field 10613
  0.687172758,                            !- Field 10614
  Until: 07:00,                           !- Field 10615
  0.618744946,                            !- Field 10616
  Until: 08:00,                           !- Field 10617
  0.585852802,                            !- Field 10618
  Until: 09:00,                           !- Field 10619
  0.709204911,                            !- Field 10620
  Until: 10:00,                           !- Field 10621
  0.647731777,                            !- Field 10622
  Until: 11:00,                           !- Field 10623
  0.666814838,                            !- Field 10624
  Until: 12:00,                           !- Field 10625
  0.653528367,                            !- Field 10626
  Until: 13:00,                           !- Field 10627
  0.651489461,                            !- Field 10628
  Until: 14:00,                           !- Field 10629
  0.60738618,                             !- Field 10630
  Until: 15:00,                           !- Field 10631
  0.726525379,                            !- Field 10632
  Until: 16:00,                           !- Field 10633
  0.589808317,                            !- Field 10634
  Until: 17:00,                           !- Field 10635
  0.642504074,                            !- Field 10636
  Until: 18:00,                           !- Field 10637
  0.638981367,                            !- Field 10638
  Until: 19:00,                           !- Field 10639
  0.597106814,                            !- Field 10640
  Until: 20:00,                           !- Field 10641
  0.723369201,                            !- Field 10642
  Until: 21:00,                           !- Field 10643
  0.646629136,                            !- Field 10644
  Until: 22:00,                           !- Field 10645
  0.589583002,                            !- Field 10646
  Until: 23:00,                           !- Field 10647
  0.726030743,                            !- Field 10648
  Until: 24:00,                           !- Field 10649
  0.54643469,                             !- Field 10650
  Through: 08/02,                         !- Field 10651
  For: AllDays,                           !- Field 10652
  Until: 01:00,                           !- Field 10653
  0.633800316,                            !- Field 10654
  Until: 02:00,                           !- Field 10655
  0.66719418,                             !- Field 10656
  Until: 03:00,                           !- Field 10657
  0.526172944,                            !- Field 10658
  Until: 04:00,                           !- Field 10659
  0.679280119,                            !- Field 10660
  Until: 05:00,                           !- Field 10661
  0.612436082,                            !- Field 10662
  Until: 06:00,                           !- Field 10663
  0.595041465,                            !- Field 10664
  Until: 07:00,                           !- Field 10665
  0.607321212,                            !- Field 10666
  Until: 08:00,                           !- Field 10667
  0.588140687,                            !- Field 10668
  Until: 09:00,                           !- Field 10669
  0.626794779,                            !- Field 10670
  Until: 10:00,                           !- Field 10671
  0.561287767,                            !- Field 10672
  Until: 11:00,                           !- Field 10673
  0.61006977,                             !- Field 10674
  Until: 12:00,                           !- Field 10675
  0.563707129,                            !- Field 10676
  Until: 13:00,                           !- Field 10677
  0.577540412,                            !- Field 10678
  Until: 14:00,                           !- Field 10679
  0.587359203,                            !- Field 10680
  Until: 15:00,                           !- Field 10681
  0.675642209,                            !- Field 10682
  Until: 16:00,                           !- Field 10683
  0.654587332,                            !- Field 10684
  Until: 17:00,                           !- Field 10685
  0.6298163,                              !- Field 10686
  Until: 18:00,                           !- Field 10687
  0.622372067,                            !- Field 10688
  Until: 19:00,                           !- Field 10689
  0.575198882,                            !- Field 10690
  Until: 20:00,                           !- Field 10691
  0.6314519,                              !- Field 10692
  Until: 21:00,                           !- Field 10693
  0.617487779,                            !- Field 10694
  Until: 22:00,                           !- Field 10695
  0.610682461,                            !- Field 10696
  Until: 23:00,                           !- Field 10697
  0.620873695,                            !- Field 10698
  Until: 24:00,                           !- Field 10699
  0.636818238,                            !- Field 10700
  Through: 08/03,                         !- Field 10701
  For: AllDays,                           !- Field 10702
  Until: 01:00,                           !- Field 10703
  0.633607814,                            !- Field 10704
  Until: 02:00,                           !- Field 10705
  0.616488286,                            !- Field 10706
  Until: 03:00,                           !- Field 10707
  0.639928006,                            !- Field 10708
  Until: 04:00,                           !- Field 10709
  0.570770722,                            !- Field 10710
  Until: 05:00,                           !- Field 10711
  0.628573306,                            !- Field 10712
  Until: 06:00,                           !- Field 10713
  0.657768223,                            !- Field 10714
  Until: 07:00,                           !- Field 10715
  0.571954082,                            !- Field 10716
  Until: 08:00,                           !- Field 10717
  0.679215104,                            !- Field 10718
  Until: 09:00,                           !- Field 10719
  0.568252219,                            !- Field 10720
  Until: 10:00,                           !- Field 10721
  0.637337539,                            !- Field 10722
  Until: 11:00,                           !- Field 10723
  0.601805418,                            !- Field 10724
  Until: 12:00,                           !- Field 10725
  0.562159727,                            !- Field 10726
  Until: 13:00,                           !- Field 10727
  0.634670124,                            !- Field 10728
  Until: 14:00,                           !- Field 10729
  0.614712963,                            !- Field 10730
  Until: 15:00,                           !- Field 10731
  0.591224775,                            !- Field 10732
  Until: 16:00,                           !- Field 10733
  0.615170558,                            !- Field 10734
  Until: 17:00,                           !- Field 10735
  0.626378926,                            !- Field 10736
  Until: 18:00,                           !- Field 10737
  0.609070688,                            !- Field 10738
  Until: 19:00,                           !- Field 10739
  0.695493514,                            !- Field 10740
  Until: 20:00,                           !- Field 10741
  0.602238793,                            !- Field 10742
  Until: 21:00,                           !- Field 10743
  0.621547749,                            !- Field 10744
  Until: 22:00,                           !- Field 10745
  0.613996491,                            !- Field 10746
  Until: 23:00,                           !- Field 10747
  0.719018088,                            !- Field 10748
  Until: 24:00,                           !- Field 10749
  0.551609775,                            !- Field 10750
  Through: 08/04,                         !- Field 10751
  For: AllDays,                           !- Field 10752
  Until: 01:00,                           !- Field 10753
  0.676393547,                            !- Field 10754
  Until: 02:00,                           !- Field 10755
  0.611496537,                            !- Field 10756
  Until: 03:00,                           !- Field 10757
  0.60565297,                             !- Field 10758
  Until: 04:00,                           !- Field 10759
  0.675879337,                            !- Field 10760
  Until: 05:00,                           !- Field 10761
  0.534936771,                            !- Field 10762
  Until: 06:00,                           !- Field 10763
  0.695153024,                            !- Field 10764
  Until: 07:00,                           !- Field 10765
  0.650539521,                            !- Field 10766
  Until: 08:00,                           !- Field 10767
  0.583421627,                            !- Field 10768
  Until: 09:00,                           !- Field 10769
  0.616712885,                            !- Field 10770
  Until: 10:00,                           !- Field 10771
  0.620806582,                            !- Field 10772
  Until: 11:00,                           !- Field 10773
  0.608686257,                            !- Field 10774
  Until: 12:00,                           !- Field 10775
  0.694844219,                            !- Field 10776
  Until: 13:00,                           !- Field 10777
  0.629164,                               !- Field 10778
  Until: 14:00,                           !- Field 10779
  0.73865639,                             !- Field 10780
  Until: 15:00,                           !- Field 10781
  0.603284548,                            !- Field 10782
  Until: 16:00,                           !- Field 10783
  0.627843895,                            !- Field 10784
  Until: 17:00,                           !- Field 10785
  0.671395696,                            !- Field 10786
  Until: 18:00,                           !- Field 10787
  0.528299505,                            !- Field 10788
  Until: 19:00,                           !- Field 10789
  0.689910011,                            !- Field 10790
  Until: 20:00,                           !- Field 10791
  0.640752487,                            !- Field 10792
  Until: 21:00,                           !- Field 10793
  0.673224687,                            !- Field 10794
  Until: 22:00,                           !- Field 10795
  0.717702389,                            !- Field 10796
  Until: 23:00,                           !- Field 10797
  0.564247408,                            !- Field 10798
  Until: 24:00,                           !- Field 10799
  0.692269218,                            !- Field 10800
  Through: 08/05,                         !- Field 10801
  For: AllDays,                           !- Field 10802
  Until: 01:00,                           !- Field 10803
  0.618572499,                            !- Field 10804
  Until: 02:00,                           !- Field 10805
  0.597035209,                            !- Field 10806
  Until: 03:00,                           !- Field 10807
  0.683606397,                            !- Field 10808
  Until: 04:00,                           !- Field 10809
  0.533932882,                            !- Field 10810
  Until: 05:00,                           !- Field 10811
  0.690189329,                            !- Field 10812
  Until: 06:00,                           !- Field 10813
  0.562991308,                            !- Field 10814
  Until: 07:00,                           !- Field 10815
  0.655647496,                            !- Field 10816
  Until: 08:00,                           !- Field 10817
  0.606209461,                            !- Field 10818
  Until: 09:00,                           !- Field 10819
  0.56892893,                             !- Field 10820
  Until: 10:00,                           !- Field 10821
  0.674846209,                            !- Field 10822
  Until: 11:00,                           !- Field 10823
  0.556707891,                            !- Field 10824
  Until: 12:00,                           !- Field 10825
  0.664088156,                            !- Field 10826
  Until: 13:00,                           !- Field 10827
  0.615530239,                            !- Field 10828
  Until: 14:00,                           !- Field 10829
  0.594180876,                            !- Field 10830
  Until: 15:00,                           !- Field 10831
  0.702352455,                            !- Field 10832
  Until: 16:00,                           !- Field 10833
  0.607038676,                            !- Field 10834
  Until: 17:00,                           !- Field 10835
  0.60702511,                             !- Field 10836
  Until: 18:00,                           !- Field 10837
  0.632512455,                            !- Field 10838
  Until: 19:00,                           !- Field 10839
  0.602885534,                            !- Field 10840
  Until: 20:00,                           !- Field 10841
  0.612786065,                            !- Field 10842
  Until: 21:00,                           !- Field 10843
  0.624661894,                            !- Field 10844
  Until: 22:00,                           !- Field 10845
  0.639463444,                            !- Field 10846
  Until: 23:00,                           !- Field 10847
  0.67559542,                             !- Field 10848
  Until: 24:00,                           !- Field 10849
  0.643443592,                            !- Field 10850
  Through: 08/06,                         !- Field 10851
  For: AllDays,                           !- Field 10852
  Until: 01:00,                           !- Field 10853
  0.720014397,                            !- Field 10854
  Until: 02:00,                           !- Field 10855
  0.573312805,                            !- Field 10856
  Until: 03:00,                           !- Field 10857
  0.732419657,                            !- Field 10858
  Until: 04:00,                           !- Field 10859
  0.628838938,                            !- Field 10860
  Until: 05:00,                           !- Field 10861
  0.61290404,                             !- Field 10862
  Until: 06:00,                           !- Field 10863
  0.713861235,                            !- Field 10864
  Until: 07:00,                           !- Field 10865
  0.633027718,                            !- Field 10866
  Until: 08:00,                           !- Field 10867
  0.688399105,                            !- Field 10868
  Until: 09:00,                           !- Field 10869
  0.63898586,                             !- Field 10870
  Until: 10:00,                           !- Field 10871
  0.700418543,                            !- Field 10872
  Until: 11:00,                           !- Field 10873
  0.558022055,                            !- Field 10874
  Until: 12:00,                           !- Field 10875
  0.740869466,                            !- Field 10876
  Until: 13:00,                           !- Field 10877
  0.663858914,                            !- Field 10878
  Until: 14:00,                           !- Field 10879
  0.667396945,                            !- Field 10880
  Until: 15:00,                           !- Field 10881
  0.704114069,                            !- Field 10882
  Until: 16:00,                           !- Field 10883
  0.66090138,                             !- Field 10884
  Until: 17:00,                           !- Field 10885
  0.621583995,                            !- Field 10886
  Until: 18:00,                           !- Field 10887
  0.705522869,                            !- Field 10888
  Until: 19:00,                           !- Field 10889
  0.650317482,                            !- Field 10890
  Until: 20:00,                           !- Field 10891
  0.589275192,                            !- Field 10892
  Until: 21:00,                           !- Field 10893
  0.75,                                   !- Field 10894
  Until: 22:00,                           !- Field 10895
  0.619681763,                            !- Field 10896
  Until: 23:00,                           !- Field 10897
  0.738930491,                            !- Field 10898
  Until: 24:00,                           !- Field 10899
  0.656072793,                            !- Field 10900
  Through: 08/07,                         !- Field 10901
  For: AllDays,                           !- Field 10902
  Until: 01:00,                           !- Field 10903
  0.697193468,                            !- Field 10904
  Until: 02:00,                           !- Field 10905
  0.629886953,                            !- Field 10906
  Until: 03:00,                           !- Field 10907
  0.626275698,                            !- Field 10908
  Until: 04:00,                           !- Field 10909
  0.61580833,                             !- Field 10910
  Until: 05:00,                           !- Field 10911
  0.694470099,                            !- Field 10912
  Until: 06:00,                           !- Field 10913
  0.677019488,                            !- Field 10914
  Until: 07:00,                           !- Field 10915
  0.600316252,                            !- Field 10916
  Until: 08:00,                           !- Field 10917
  0.700355455,                            !- Field 10918
  Until: 09:00,                           !- Field 10919
  0.642000961,                            !- Field 10920
  Until: 10:00,                           !- Field 10921
  0.680377217,                            !- Field 10922
  Until: 11:00,                           !- Field 10923
  0.651722584,                            !- Field 10924
  Until: 12:00,                           !- Field 10925
  0.691396197,                            !- Field 10926
  Until: 13:00,                           !- Field 10927
  0.719311083,                            !- Field 10928
  Until: 14:00,                           !- Field 10929
  0.709732762,                            !- Field 10930
  Until: 15:00,                           !- Field 10931
  0.722953875,                            !- Field 10932
  Until: 16:00,                           !- Field 10933
  0.692376755,                            !- Field 10934
  Until: 17:00,                           !- Field 10935
  0.72489308,                             !- Field 10936
  Until: 18:00,                           !- Field 10937
  0.568149402,                            !- Field 10938
  Until: 19:00,                           !- Field 10939
  0.728070805,                            !- Field 10940
  Until: 20:00,                           !- Field 10941
  0.678479733,                            !- Field 10942
  Until: 21:00,                           !- Field 10943
  0.623704881,                            !- Field 10944
  Until: 22:00,                           !- Field 10945
  0.700871045,                            !- Field 10946
  Until: 23:00,                           !- Field 10947
  0.588138776,                            !- Field 10948
  Until: 24:00,                           !- Field 10949
  0.702540296,                            !- Field 10950
  Through: 08/08,                         !- Field 10951
  For: AllDays,                           !- Field 10952
  Until: 01:00,                           !- Field 10953
  0.641841073,                            !- Field 10954
  Until: 02:00,                           !- Field 10955
  0.637257907,                            !- Field 10956
  Until: 03:00,                           !- Field 10957
  0.66154241,                             !- Field 10958
  Until: 04:00,                           !- Field 10959
  0.67381516,                             !- Field 10960
  Until: 05:00,                           !- Field 10961
  0.58780942,                             !- Field 10962
  Until: 06:00,                           !- Field 10963
  0.687172758,                            !- Field 10964
  Until: 07:00,                           !- Field 10965
  0.618744946,                            !- Field 10966
  Until: 08:00,                           !- Field 10967
  0.585852802,                            !- Field 10968
  Until: 09:00,                           !- Field 10969
  0.709204911,                            !- Field 10970
  Until: 10:00,                           !- Field 10971
  0.647731777,                            !- Field 10972
  Until: 11:00,                           !- Field 10973
  0.666814838,                            !- Field 10974
  Until: 12:00,                           !- Field 10975
  0.653528367,                            !- Field 10976
  Until: 13:00,                           !- Field 10977
  0.651489461,                            !- Field 10978
  Until: 14:00,                           !- Field 10979
  0.60738618,                             !- Field 10980
  Until: 15:00,                           !- Field 10981
  0.726525379,                            !- Field 10982
  Until: 16:00,                           !- Field 10983
  0.589808317,                            !- Field 10984
  Until: 17:00,                           !- Field 10985
  0.642504074,                            !- Field 10986
  Until: 18:00,                           !- Field 10987
  0.638981367,                            !- Field 10988
  Until: 19:00,                           !- Field 10989
  0.597106814,                            !- Field 10990
  Until: 20:00,                           !- Field 10991
  0.723369201,                            !- Field 10992
  Until: 21:00,                           !- Field 10993
  0.646629136,                            !- Field 10994
  Until: 22:00,                           !- Field 10995
  0.589583002,                            !- Field 10996
  Until: 23:00,                           !- Field 10997
  0.726030743,                            !- Field 10998
  Until: 24:00,                           !- Field 10999
  0.54643469,                             !- Field 11000
  Through: 08/09,                         !- Field 11001
  For: AllDays,                           !- Field 11002
  Until: 01:00,                           !- Field 11003
  0.633800316,                            !- Field 11004
  Until: 02:00,                           !- Field 11005
  0.66719418,                             !- Field 11006
  Until: 03:00,                           !- Field 11007
  0.526172944,                            !- Field 11008
  Until: 04:00,                           !- Field 11009
  0.679280119,                            !- Field 11010
  Until: 05:00,                           !- Field 11011
  0.612436082,                            !- Field 11012
  Until: 06:00,                           !- Field 11013
  0.595041465,                            !- Field 11014
  Until: 07:00,                           !- Field 11015
  0.607321212,                            !- Field 11016
  Until: 08:00,                           !- Field 11017
  0.588140687,                            !- Field 11018
  Until: 09:00,                           !- Field 11019
  0.626794779,                            !- Field 11020
  Until: 10:00,                           !- Field 11021
  0.561287767,                            !- Field 11022
  Until: 11:00,                           !- Field 11023
  0.61006977,                             !- Field 11024
  Until: 12:00,                           !- Field 11025
  0.563707129,                            !- Field 11026
  Until: 13:00,                           !- Field 11027
  0.577540412,                            !- Field 11028
  Until: 14:00,                           !- Field 11029
  0.587359203,                            !- Field 11030
  Until: 15:00,                           !- Field 11031
  0.675642209,                            !- Field 11032
  Until: 16:00,                           !- Field 11033
  0.654587332,                            !- Field 11034
  Until: 17:00,                           !- Field 11035
  0.6298163,                              !- Field 11036
  Until: 18:00,                           !- Field 11037
  0.622372067,                            !- Field 11038
  Until: 19:00,                           !- Field 11039
  0.575198882,                            !- Field 11040
  Until: 20:00,                           !- Field 11041
  0.6314519,                              !- Field 11042
  Until: 21:00,                           !- Field 11043
  0.617487779,                            !- Field 11044
  Until: 22:00,                           !- Field 11045
  0.610682461,                            !- Field 11046
  Until: 23:00,                           !- Field 11047
  0.620873695,                            !- Field 11048
  Until: 24:00,                           !- Field 11049
  0.636818238,                            !- Field 11050
  Through: 08/10,                         !- Field 11051
  For: AllDays,                           !- Field 11052
  Until: 01:00,                           !- Field 11053
  0.633607814,                            !- Field 11054
  Until: 02:00,                           !- Field 11055
  0.616488286,                            !- Field 11056
  Until: 03:00,                           !- Field 11057
  0.639928006,                            !- Field 11058
  Until: 04:00,                           !- Field 11059
  0.570770722,                            !- Field 11060
  Until: 05:00,                           !- Field 11061
  0.628573306,                            !- Field 11062
  Until: 06:00,                           !- Field 11063
  0.657768223,                            !- Field 11064
  Until: 07:00,                           !- Field 11065
  0.571954082,                            !- Field 11066
  Until: 08:00,                           !- Field 11067
  0.679215104,                            !- Field 11068
  Until: 09:00,                           !- Field 11069
  0.568252219,                            !- Field 11070
  Until: 10:00,                           !- Field 11071
  0.637337539,                            !- Field 11072
  Until: 11:00,                           !- Field 11073
  0.601805418,                            !- Field 11074
  Until: 12:00,                           !- Field 11075
  0.562159727,                            !- Field 11076
  Until: 13:00,                           !- Field 11077
  0.634670124,                            !- Field 11078
  Until: 14:00,                           !- Field 11079
  0.614712963,                            !- Field 11080
  Until: 15:00,                           !- Field 11081
  0.591224775,                            !- Field 11082
  Until: 16:00,                           !- Field 11083
  0.615170558,                            !- Field 11084
  Until: 17:00,                           !- Field 11085
  0.626378926,                            !- Field 11086
  Until: 18:00,                           !- Field 11087
  0.609070688,                            !- Field 11088
  Until: 19:00,                           !- Field 11089
  0.695493514,                            !- Field 11090
  Until: 20:00,                           !- Field 11091
  0.602238793,                            !- Field 11092
  Until: 21:00,                           !- Field 11093
  0.621547749,                            !- Field 11094
  Until: 22:00,                           !- Field 11095
  0.613996491,                            !- Field 11096
  Until: 23:00,                           !- Field 11097
  0.719018088,                            !- Field 11098
  Until: 24:00,                           !- Field 11099
  0.551609775,                            !- Field 11100
  Through: 08/11,                         !- Field 11101
  For: AllDays,                           !- Field 11102
  Until: 01:00,                           !- Field 11103
  0.676393547,                            !- Field 11104
  Until: 02:00,                           !- Field 11105
  0.611496537,                            !- Field 11106
  Until: 03:00,                           !- Field 11107
  0.60565297,                             !- Field 11108
  Until: 04:00,                           !- Field 11109
  0.675879337,                            !- Field 11110
  Until: 05:00,                           !- Field 11111
  0.534936771,                            !- Field 11112
  Until: 06:00,                           !- Field 11113
  0.695153024,                            !- Field 11114
  Until: 07:00,                           !- Field 11115
  0.650539521,                            !- Field 11116
  Until: 08:00,                           !- Field 11117
  0.583421627,                            !- Field 11118
  Until: 09:00,                           !- Field 11119
  0.616712885,                            !- Field 11120
  Until: 10:00,                           !- Field 11121
  0.620806582,                            !- Field 11122
  Until: 11:00,                           !- Field 11123
  0.608686257,                            !- Field 11124
  Until: 12:00,                           !- Field 11125
  0.694844219,                            !- Field 11126
  Until: 13:00,                           !- Field 11127
  0.629164,                               !- Field 11128
  Until: 14:00,                           !- Field 11129
  0.73865639,                             !- Field 11130
  Until: 15:00,                           !- Field 11131
  0.603284548,                            !- Field 11132
  Until: 16:00,                           !- Field 11133
  0.627843895,                            !- Field 11134
  Until: 17:00,                           !- Field 11135
  0.671395696,                            !- Field 11136
  Until: 18:00,                           !- Field 11137
  0.528299505,                            !- Field 11138
  Until: 19:00,                           !- Field 11139
  0.689910011,                            !- Field 11140
  Until: 20:00,                           !- Field 11141
  0.640752487,                            !- Field 11142
  Until: 21:00,                           !- Field 11143
  0.673224687,                            !- Field 11144
  Until: 22:00,                           !- Field 11145
  0.717702389,                            !- Field 11146
  Until: 23:00,                           !- Field 11147
  0.564247408,                            !- Field 11148
  Until: 24:00,                           !- Field 11149
  0.692269218,                            !- Field 11150
  Through: 08/12,                         !- Field 11151
  For: AllDays,                           !- Field 11152
  Until: 01:00,                           !- Field 11153
  0.618572499,                            !- Field 11154
  Until: 02:00,                           !- Field 11155
  0.597035209,                            !- Field 11156
  Until: 03:00,                           !- Field 11157
  0.683606397,                            !- Field 11158
  Until: 04:00,                           !- Field 11159
  0.533932882,                            !- Field 11160
  Until: 05:00,                           !- Field 11161
  0.690189329,                            !- Field 11162
  Until: 06:00,                           !- Field 11163
  0.562991308,                            !- Field 11164
  Until: 07:00,                           !- Field 11165
  0.655647496,                            !- Field 11166
  Until: 08:00,                           !- Field 11167
  0.606209461,                            !- Field 11168
  Until: 09:00,                           !- Field 11169
  0.56892893,                             !- Field 11170
  Until: 10:00,                           !- Field 11171
  0.674846209,                            !- Field 11172
  Until: 11:00,                           !- Field 11173
  0.556707891,                            !- Field 11174
  Until: 12:00,                           !- Field 11175
  0.664088156,                            !- Field 11176
  Until: 13:00,                           !- Field 11177
  0.615530239,                            !- Field 11178
  Until: 14:00,                           !- Field 11179
  0.594180876,                            !- Field 11180
  Until: 15:00,                           !- Field 11181
  0.702352455,                            !- Field 11182
  Until: 16:00,                           !- Field 11183
  0.607038676,                            !- Field 11184
  Until: 17:00,                           !- Field 11185
  0.60702511,                             !- Field 11186
  Until: 18:00,                           !- Field 11187
  0.632512455,                            !- Field 11188
  Until: 19:00,                           !- Field 11189
  0.602885534,                            !- Field 11190
  Until: 20:00,                           !- Field 11191
  0.612786065,                            !- Field 11192
  Until: 21:00,                           !- Field 11193
  0.624661894,                            !- Field 11194
  Until: 22:00,                           !- Field 11195
  0.639463444,                            !- Field 11196
  Until: 23:00,                           !- Field 11197
  0.67559542,                             !- Field 11198
  Until: 24:00,                           !- Field 11199
  0.643443592,                            !- Field 11200
  Through: 08/13,                         !- Field 11201
  For: AllDays,                           !- Field 11202
  Until: 01:00,                           !- Field 11203
  0.720014397,                            !- Field 11204
  Until: 02:00,                           !- Field 11205
  0.573312805,                            !- Field 11206
  Until: 03:00,                           !- Field 11207
  0.732419657,                            !- Field 11208
  Until: 04:00,                           !- Field 11209
  0.628838938,                            !- Field 11210
  Until: 05:00,                           !- Field 11211
  0.61290404,                             !- Field 11212
  Until: 06:00,                           !- Field 11213
  0.713861235,                            !- Field 11214
  Until: 07:00,                           !- Field 11215
  0.633027718,                            !- Field 11216
  Until: 08:00,                           !- Field 11217
  0.688399105,                            !- Field 11218
  Until: 09:00,                           !- Field 11219
  0.63898586,                             !- Field 11220
  Until: 10:00,                           !- Field 11221
  0.700418543,                            !- Field 11222
  Until: 11:00,                           !- Field 11223
  0.558022055,                            !- Field 11224
  Until: 12:00,                           !- Field 11225
  0.740869466,                            !- Field 11226
  Until: 13:00,                           !- Field 11227
  0.663858914,                            !- Field 11228
  Until: 14:00,                           !- Field 11229
  0.667396945,                            !- Field 11230
  Until: 15:00,                           !- Field 11231
  0.704114069,                            !- Field 11232
  Until: 16:00,                           !- Field 11233
  0.66090138,                             !- Field 11234
  Until: 17:00,                           !- Field 11235
  0.621583995,                            !- Field 11236
  Until: 18:00,                           !- Field 11237
  0.705522869,                            !- Field 11238
  Until: 19:00,                           !- Field 11239
  0.650317482,                            !- Field 11240
  Until: 20:00,                           !- Field 11241
  0.589275192,                            !- Field 11242
  Until: 21:00,                           !- Field 11243
  0.75,                                   !- Field 11244
  Until: 22:00,                           !- Field 11245
  0.619681763,                            !- Field 11246
  Until: 23:00,                           !- Field 11247
  0.738930491,                            !- Field 11248
  Until: 24:00,                           !- Field 11249
  0.656072793,                            !- Field 11250
  Through: 08/14,                         !- Field 11251
  For: AllDays,                           !- Field 11252
  Until: 01:00,                           !- Field 11253
  0.697193468,                            !- Field 11254
  Until: 02:00,                           !- Field 11255
  0.629886953,                            !- Field 11256
  Until: 03:00,                           !- Field 11257
  0.626275698,                            !- Field 11258
  Until: 04:00,                           !- Field 11259
  0.61580833,                             !- Field 11260
  Until: 05:00,                           !- Field 11261
  0.694470099,                            !- Field 11262
  Until: 06:00,                           !- Field 11263
  0.677019488,                            !- Field 11264
  Until: 07:00,                           !- Field 11265
  0.600316252,                            !- Field 11266
  Until: 08:00,                           !- Field 11267
  0.700355455,                            !- Field 11268
  Until: 09:00,                           !- Field 11269
  0.642000961,                            !- Field 11270
  Until: 10:00,                           !- Field 11271
  0.680377217,                            !- Field 11272
  Until: 11:00,                           !- Field 11273
  0.651722584,                            !- Field 11274
  Until: 12:00,                           !- Field 11275
  0.691396197,                            !- Field 11276
  Until: 13:00,                           !- Field 11277
  0.719311083,                            !- Field 11278
  Until: 14:00,                           !- Field 11279
  0.709732762,                            !- Field 11280
  Until: 15:00,                           !- Field 11281
  0.722953875,                            !- Field 11282
  Until: 16:00,                           !- Field 11283
  0.692376755,                            !- Field 11284
  Until: 17:00,                           !- Field 11285
  0.72489308,                             !- Field 11286
  Until: 18:00,                           !- Field 11287
  0.568149402,                            !- Field 11288
  Until: 19:00,                           !- Field 11289
  0.728070805,                            !- Field 11290
  Until: 20:00,                           !- Field 11291
  0.678479733,                            !- Field 11292
  Until: 21:00,                           !- Field 11293
  0.623704881,                            !- Field 11294
  Until: 22:00,                           !- Field 11295
  0.700871045,                            !- Field 11296
  Until: 23:00,                           !- Field 11297
  0.588138776,                            !- Field 11298
  Until: 24:00,                           !- Field 11299
  0.702540296,                            !- Field 11300
  Through: 08/15,                         !- Field 11301
  For: AllDays,                           !- Field 11302
  Until: 01:00,                           !- Field 11303
  0.641841073,                            !- Field 11304
  Until: 02:00,                           !- Field 11305
  0.637257907,                            !- Field 11306
  Until: 03:00,                           !- Field 11307
  0.66154241,                             !- Field 11308
  Until: 04:00,                           !- Field 11309
  0.67381516,                             !- Field 11310
  Until: 05:00,                           !- Field 11311
  0.58780942,                             !- Field 11312
  Until: 06:00,                           !- Field 11313
  0.687172758,                            !- Field 11314
  Until: 07:00,                           !- Field 11315
  0.618744946,                            !- Field 11316
  Until: 08:00,                           !- Field 11317
  0.585852802,                            !- Field 11318
  Until: 09:00,                           !- Field 11319
  0.709204911,                            !- Field 11320
  Until: 10:00,                           !- Field 11321
  0.647731777,                            !- Field 11322
  Until: 11:00,                           !- Field 11323
  0.666814838,                            !- Field 11324
  Until: 12:00,                           !- Field 11325
  0.653528367,                            !- Field 11326
  Until: 13:00,                           !- Field 11327
  0.651489461,                            !- Field 11328
  Until: 14:00,                           !- Field 11329
  0.60738618,                             !- Field 11330
  Until: 15:00,                           !- Field 11331
  0.726525379,                            !- Field 11332
  Until: 16:00,                           !- Field 11333
  0.589808317,                            !- Field 11334
  Until: 17:00,                           !- Field 11335
  0.642504074,                            !- Field 11336
  Until: 18:00,                           !- Field 11337
  0.638981367,                            !- Field 11338
  Until: 19:00,                           !- Field 11339
  0.597106814,                            !- Field 11340
  Until: 20:00,                           !- Field 11341
  0.723369201,                            !- Field 11342
  Until: 21:00,                           !- Field 11343
  0.646629136,                            !- Field 11344
  Until: 22:00,                           !- Field 11345
  0.589583002,                            !- Field 11346
  Until: 23:00,                           !- Field 11347
  0.726030743,                            !- Field 11348
  Until: 24:00,                           !- Field 11349
  0.54643469,                             !- Field 11350
  Through: 08/16,                         !- Field 11351
  For: AllDays,                           !- Field 11352
  Until: 01:00,                           !- Field 11353
  0.633800316,                            !- Field 11354
  Until: 02:00,                           !- Field 11355
  0.66719418,                             !- Field 11356
  Until: 03:00,                           !- Field 11357
  0.526172944,                            !- Field 11358
  Until: 04:00,                           !- Field 11359
  0.679280119,                            !- Field 11360
  Until: 05:00,                           !- Field 11361
  0.612436082,                            !- Field 11362
  Until: 06:00,                           !- Field 11363
  0.595041465,                            !- Field 11364
  Until: 07:00,                           !- Field 11365
  0.607321212,                            !- Field 11366
  Until: 08:00,                           !- Field 11367
  0.588140687,                            !- Field 11368
  Until: 09:00,                           !- Field 11369
  0.626794779,                            !- Field 11370
  Until: 10:00,                           !- Field 11371
  0.561287767,                            !- Field 11372
  Until: 11:00,                           !- Field 11373
  0.61006977,                             !- Field 11374
  Until: 12:00,                           !- Field 11375
  0.563707129,                            !- Field 11376
  Until: 13:00,                           !- Field 11377
  0.577540412,                            !- Field 11378
  Until: 14:00,                           !- Field 11379
  0.587359203,                            !- Field 11380
  Until: 15:00,                           !- Field 11381
  0.675642209,                            !- Field 11382
  Until: 16:00,                           !- Field 11383
  0.654587332,                            !- Field 11384
  Until: 17:00,                           !- Field 11385
  0.6298163,                              !- Field 11386
  Until: 18:00,                           !- Field 11387
  0.622372067,                            !- Field 11388
  Until: 19:00,                           !- Field 11389
  0.575198882,                            !- Field 11390
  Until: 20:00,                           !- Field 11391
  0.6314519,                              !- Field 11392
  Until: 21:00,                           !- Field 11393
  0.617487779,                            !- Field 11394
  Until: 22:00,                           !- Field 11395
  0.610682461,                            !- Field 11396
  Until: 23:00,                           !- Field 11397
  0.620873695,                            !- Field 11398
  Until: 24:00,                           !- Field 11399
  0.636818238,                            !- Field 11400
  Through: 08/17,                         !- Field 11401
  For: AllDays,                           !- Field 11402
  Until: 01:00,                           !- Field 11403
  0.633607814,                            !- Field 11404
  Until: 02:00,                           !- Field 11405
  0.616488286,                            !- Field 11406
  Until: 03:00,                           !- Field 11407
  0.639928006,                            !- Field 11408
  Until: 04:00,                           !- Field 11409
  0.570770722,                            !- Field 11410
  Until: 05:00,                           !- Field 11411
  0.628573306,                            !- Field 11412
  Until: 06:00,                           !- Field 11413
  0.657768223,                            !- Field 11414
  Until: 07:00,                           !- Field 11415
  0.571954082,                            !- Field 11416
  Until: 08:00,                           !- Field 11417
  0.679215104,                            !- Field 11418
  Until: 09:00,                           !- Field 11419
  0.568252219,                            !- Field 11420
  Until: 10:00,                           !- Field 11421
  0.637337539,                            !- Field 11422
  Until: 11:00,                           !- Field 11423
  0.601805418,                            !- Field 11424
  Until: 12:00,                           !- Field 11425
  0.562159727,                            !- Field 11426
  Until: 13:00,                           !- Field 11427
  0.634670124,                            !- Field 11428
  Until: 14:00,                           !- Field 11429
  0.614712963,                            !- Field 11430
  Until: 15:00,                           !- Field 11431
  0.591224775,                            !- Field 11432
  Until: 16:00,                           !- Field 11433
  0.615170558,                            !- Field 11434
  Until: 17:00,                           !- Field 11435
  0.626378926,                            !- Field 11436
  Until: 18:00,                           !- Field 11437
  0.609070688,                            !- Field 11438
  Until: 19:00,                           !- Field 11439
  0.695493514,                            !- Field 11440
  Until: 20:00,                           !- Field 11441
  0.602238793,                            !- Field 11442
  Until: 21:00,                           !- Field 11443
  0.621547749,                            !- Field 11444
  Until: 22:00,                           !- Field 11445
  0.613996491,                            !- Field 11446
  Until: 23:00,                           !- Field 11447
  0.719018088,                            !- Field 11448
  Until: 24:00,                           !- Field 11449
  0.551609775,                            !- Field 11450
  Through: 08/18,                         !- Field 11451
  For: AllDays,                           !- Field 11452
  Until: 01:00,                           !- Field 11453
  0.676393547,                            !- Field 11454
  Until: 02:00,                           !- Field 11455
  0.611496537,                            !- Field 11456
  Until: 03:00,                           !- Field 11457
  0.60565297,                             !- Field 11458
  Until: 04:00,                           !- Field 11459
  0.675879337,                            !- Field 11460
  Until: 05:00,                           !- Field 11461
  0.534936771,                            !- Field 11462
  Until: 06:00,                           !- Field 11463
  0.695153024,                            !- Field 11464
  Until: 07:00,                           !- Field 11465
  0.650539521,                            !- Field 11466
  Until: 08:00,                           !- Field 11467
  0.583421627,                            !- Field 11468
  Until: 09:00,                           !- Field 11469
  0.616712885,                            !- Field 11470
  Until: 10:00,                           !- Field 11471
  0.620806582,                            !- Field 11472
  Until: 11:00,                           !- Field 11473
  0.608686257,                            !- Field 11474
  Until: 12:00,                           !- Field 11475
  0.694844219,                            !- Field 11476
  Until: 13:00,                           !- Field 11477
  0.629164,                               !- Field 11478
  Until: 14:00,                           !- Field 11479
  0.73865639,                             !- Field 11480
  Until: 15:00,                           !- Field 11481
  0.603284548,                            !- Field 11482
  Until: 16:00,                           !- Field 11483
  0.627843895,                            !- Field 11484
  Until: 17:00,                           !- Field 11485
  0.671395696,                            !- Field 11486
  Until: 18:00,                           !- Field 11487
  0.528299505,                            !- Field 11488
  Until: 19:00,                           !- Field 11489
  0.689910011,                            !- Field 11490
  Until: 20:00,                           !- Field 11491
  0.640752487,                            !- Field 11492
  Until: 21:00,                           !- Field 11493
  0.673224687,                            !- Field 11494
  Until: 22:00,                           !- Field 11495
  0.717702389,                            !- Field 11496
  Until: 23:00,                           !- Field 11497
  0.564247408,                            !- Field 11498
  Until: 24:00,                           !- Field 11499
  0.692269218,                            !- Field 11500
  Through: 08/19,                         !- Field 11501
  For: AllDays,                           !- Field 11502
  Until: 01:00,                           !- Field 11503
  0.618572499,                            !- Field 11504
  Until: 02:00,                           !- Field 11505
  0.597035209,                            !- Field 11506
  Until: 03:00,                           !- Field 11507
  0.683606397,                            !- Field 11508
  Until: 04:00,                           !- Field 11509
  0.533932882,                            !- Field 11510
  Until: 05:00,                           !- Field 11511
  0.690189329,                            !- Field 11512
  Until: 06:00,                           !- Field 11513
  0.562991308,                            !- Field 11514
  Until: 07:00,                           !- Field 11515
  0.655647496,                            !- Field 11516
  Until: 08:00,                           !- Field 11517
  0.606209461,                            !- Field 11518
  Until: 09:00,                           !- Field 11519
  0.56892893,                             !- Field 11520
  Until: 10:00,                           !- Field 11521
  0.674846209,                            !- Field 11522
  Until: 11:00,                           !- Field 11523
  0.556707891,                            !- Field 11524
  Until: 12:00,                           !- Field 11525
  0.664088156,                            !- Field 11526
  Until: 13:00,                           !- Field 11527
  0.615530239,                            !- Field 11528
  Until: 14:00,                           !- Field 11529
  0.594180876,                            !- Field 11530
  Until: 15:00,                           !- Field 11531
  0.702352455,                            !- Field 11532
  Until: 16:00,                           !- Field 11533
  0.607038676,                            !- Field 11534
  Until: 17:00,                           !- Field 11535
  0.60702511,                             !- Field 11536
  Until: 18:00,                           !- Field 11537
  0.632512455,                            !- Field 11538
  Until: 19:00,                           !- Field 11539
  0.602885534,                            !- Field 11540
  Until: 20:00,                           !- Field 11541
  0.612786065,                            !- Field 11542
  Until: 21:00,                           !- Field 11543
  0.624661894,                            !- Field 11544
  Until: 22:00,                           !- Field 11545
  0.639463444,                            !- Field 11546
  Until: 23:00,                           !- Field 11547
  0.67559542,                             !- Field 11548
  Until: 24:00,                           !- Field 11549
  0.643443592,                            !- Field 11550
  Through: 08/20,                         !- Field 11551
  For: AllDays,                           !- Field 11552
  Until: 01:00,                           !- Field 11553
  0.720014397,                            !- Field 11554
  Until: 02:00,                           !- Field 11555
  0.573312805,                            !- Field 11556
  Until: 03:00,                           !- Field 11557
  0.732419657,                            !- Field 11558
  Until: 04:00,                           !- Field 11559
