  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 43,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 55,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 61,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Constant,
  Infiltration HVAC Off Schedule,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Infiltration HVAC On Schedule,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Day:Interval,
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.1;                                    !- Value Until Time 13

Schedule:Day:Interval,
  Fraction Latent DefaultDay - 0.05,      !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible DefaultDay - 0.2,     !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Friday 2,                               !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.37,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.27,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.16,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.28,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.53,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.77,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.89,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.83,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.78,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.72,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.71,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.63,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.55,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.57,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.65,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.75,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.82,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.83,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.79,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.78,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.69,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.57;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Large Office Activity Default Schedule, !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Activity Summer Design Day, !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Activity Winter Design Day, !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Equip Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Large Office Bldg Equip Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Equip Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Large Office Bldg Equip Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Equip Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Light Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Large Office Bldg Light Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Light Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Large Office Bldg Light Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Light Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Occ Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.05;                                   !- Value Until Time 10

Schedule:Day:Interval,
  Large Office Bldg Occ Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Occ Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Large Office Bldg Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Bldg Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office ClgSetp Default Schedule,  !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Rule 1 Day Schedule, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office ClgSetp Rule 2 Day Schedule, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Summer Design Day, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Winter Design Day, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Default Schedule,  !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office HtgSetp Rule 1 Day Schedule, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Rule 2 Day Schedule, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office HtgSetp Summer Design Day, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Winter Design Day, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Infil Quarter On Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Infil Quarter On Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Infil Quarter On Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Activity Default Schedule, !- Name
  ActivityLevel 13,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Summer Design Day, !- Name
  ActivityLevel 13,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Winter Design Day, !- Name
  ActivityLevel 13,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Medium Office Bldg Equip Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Medium Office Bldg Equip Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Occ Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.05;                                   !- Value Until Time 10

Schedule:Day:Interval,
  Medium Office Bldg Occ Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Medium Office Bldg Occ Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Bldg Occ Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Default Schedule, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 1 Day Schedule, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 2 Day Schedule, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Summer Design Day, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Winter Design Day, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Hot Water Equipment Default Schedule 1, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.04,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.07,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.04,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.04,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.04,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.04,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.04,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.06,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.06,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.09,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.06,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.04,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.04,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.04,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.04,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.04,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.04,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.07,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Medium Office Hot Water Equipment Summer Design Day Schedule 2, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.08,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.19,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.38,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.39,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.47,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.57,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.54,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.34,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.33,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.44,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.26,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.21,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.15,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.17,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.08,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Medium Office Hot Water Equipment Weekends 2, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.37,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.26,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.16,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.16,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.31,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.48,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.73,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.89,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.91,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.87,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.8,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.72,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.69,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.72,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.8,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.9,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.93,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.89,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.85,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.72,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.53;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Medium Office Hot Water Equipment Winter Design Day Schedule 2, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0580239537335403,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.08,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.11,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.21,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.19,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.23,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.19,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.13,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.14,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.0784316445876598,                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.0784316445876598,                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.0784316445876598,                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.0784316445876598,                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.09,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Medium Office HtgSetp Default Schedule, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 1 Day Schedule, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 2 Day Schedule, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Summer Design Day, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Winter Design Day, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Infil Quarter On Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Lighting All Other Days Schedule, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Lighting Summer Design Day Schedule 1, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Medium Office Lighting Winter Design Day Schedule 1, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Default 1,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Summer Design Day 2, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Winter Design Day 2, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Default 1, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Summer Design Day 2, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Winter Design Day 2, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Corridor Light Default 1, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Summer Design Day 2, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Winter Design Day 2, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Default,         !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Default 1,       !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Default 2,       !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Summer Design Day 1, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Summer Design Day 12, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Summer Design Day 13, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Winter Design Day 1, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Winter Design Day 12, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Winter Design Day 13, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MURB Friday schedule,                   !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.62,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.555,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.513,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.494,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.48,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.478,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.512,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.58,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.625,                                  !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.669,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.704,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.742,                                  !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.798,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.788,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.757,                                  !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.748,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.783,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.894,                                  !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.985,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.947,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.908,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.832,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.718;                                  !- Value Until Time 24

Schedule:Day:Interval,
  MURB Weekday,                           !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.62,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.555,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.513,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.494,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.48,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.478,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.512,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.58,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.625,                                  !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.669,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.704,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.742,                                  !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.798,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.788,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.757,                                  !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.748,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.783,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.894,                                  !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.985,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.947,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.908,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.832,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.718;                                  !- Value Until Time 24

Schedule:Day:Interval,
  MURB Weekend schedule,                  !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.617,                                  !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.543,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.504,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.475,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.463,                                  !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.465,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.483,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.547,                                  !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.62,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.684,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.736,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.778,                                  !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.824,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.817,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.784,                                  !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.776,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.793,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.86,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.909,                                  !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.886,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.849,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.821,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.774,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.701;                                  !- Value Until Time 24

Schedule:Day:Interval,
  Office Activity Default Schedule,       !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Activity Summer Design Day,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Activity Winter Design Day,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Equip Default Schedule,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Office Bldg Equip Rule 1 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Equip Rule 2 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Equip Summer Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Equip Winter Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Default Schedule,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Office Bldg Light Rule 1 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Rule 2 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Light Summer Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Winter Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Default Schedule,       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.200000002980232,                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.850000023841858,                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.850000023841858,                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.699999988079071,                      !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.400000005960464,                      !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.100000001490116,                      !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 10

Schedule:Day:Interval,
  Office Bldg Occ Default Schedule 1,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.200000002980232,                      !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.400000005960464,                      !- Value Until Time 4
  22:00,                                  !- Time 5 {hh:mm}
  0.100000001490116,                      !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 6

Schedule:Day:Interval,
  Office Bldg Occ Rule 1 Day Schedule,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Rule 1 Day Schedule 1,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Rule 2 Day Schedule,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.400000005960464,                      !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.100000001490116,                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Occ Rule 2 Day Schedule 1,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.100000001490116,                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day 1,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day 1,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Infil Quarter On Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Infil Quarter On Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Infil Quarter On Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 137,                       !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 84,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 85,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 86,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 87,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 88,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  9;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 89,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 90,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  14;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 91,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 92,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 93,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 94,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  10;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 95,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Activity Default Schedule, !- Name
  ActivityLevel 12,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Activity Summer Design Day, !- Name
  ActivityLevel 12,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Activity Winter Design Day, !- Name
  ActivityLevel 12,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Equip Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4;                                    !- Value Until Time 6

Schedule:Day:Interval,
  Small Office Bldg Equip Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Equip Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Small Office Bldg Equip Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Equip Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Occ Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Small Office Bldg Occ Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Occ Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Small Office Bldg Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Bldg Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office ClgSetp Default Schedule,  !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office ClgSetp Rule 1 Day Schedule, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office ClgSetp Rule 2 Day Schedule, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office ClgSetp Summer Design Day, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office ClgSetp Winter Design Day, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office HtgSetp Default Schedule,  !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office HtgSetp Rule 1 Day Schedule, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office HtgSetp Rule 2 Day Schedule, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office HtgSetp Summer Design Day, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office HtgSetp Winter Design Day, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Infil Quarter On Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Infil Quarter On Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Infil Quarter On Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Weekday 2,                              !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.321315349645675,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.23467475598342,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.18,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.17,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.19,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.56,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.84,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.88,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.72,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.67,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.64,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.62,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.55,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.55,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.86,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.97,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.99,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.9,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.74,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.72,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.49;                                   !- Value Until Time 24

Schedule:Week:Daily,
  60.0C Hot Water 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 137,                       !- Sunday Schedule:Day Name
  Schedule Day 137,                       !- Monday Schedule:Day Name
  Schedule Day 137,                       !- Tuesday Schedule:Day Name
  Schedule Day 137,                       !- Wednesday Schedule:Day Name
  Schedule Day 137,                       !- Thursday Schedule:Day Name
  Schedule Day 137,                       !- Friday Schedule:Day Name
  Schedule Day 137,                       !- Saturday Schedule:Day Name
  Schedule Day 137,                       !- Holiday Schedule:Day Name
  Schedule Day 137,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 137,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 137,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 137;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  60.0C Hot Water 1,                      !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  60.0C Hot Water 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Sunday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Monday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Tuesday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Wednesday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Thursday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Friday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Saturday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Holiday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise BLDG_ELEVATORS Pre2004, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Cold water temperature Week Rule - Jan1-Jan28, !- Name
  Schedule Day 84,                        !- Sunday Schedule:Day Name
  Schedule Day 84,                        !- Monday Schedule:Day Name
  Schedule Day 84,                        !- Tuesday Schedule:Day Name
  Schedule Day 84,                        !- Wednesday Schedule:Day Name
  Schedule Day 84,                        !- Thursday Schedule:Day Name
  Schedule Day 84,                        !- Friday Schedule:Day Name
  Schedule Day 84,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Jan29-Feb4, !- Name
  Schedule Day 84,                        !- Sunday Schedule:Day Name
  Schedule Day 84,                        !- Monday Schedule:Day Name
  Schedule Day 84,                        !- Tuesday Schedule:Day Name
  Schedule Day 85,                        !- Wednesday Schedule:Day Name
  Schedule Day 85,                        !- Thursday Schedule:Day Name
  Schedule Day 85,                        !- Friday Schedule:Day Name
  Schedule Day 85,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Feb5-Feb25, !- Name
  Schedule Day 85,                        !- Sunday Schedule:Day Name
  Schedule Day 85,                        !- Monday Schedule:Day Name
  Schedule Day 85,                        !- Tuesday Schedule:Day Name
  Schedule Day 85,                        !- Wednesday Schedule:Day Name
  Schedule Day 85,                        !- Thursday Schedule:Day Name
  Schedule Day 85,                        !- Friday Schedule:Day Name
  Schedule Day 85,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Feb26-Mar4, !- Name
  Schedule Day 85,                        !- Sunday Schedule:Day Name
  Schedule Day 85,                        !- Monday Schedule:Day Name
  Schedule Day 85,                        !- Tuesday Schedule:Day Name
  Schedule Day 86,                        !- Wednesday Schedule:Day Name
  Schedule Day 86,                        !- Thursday Schedule:Day Name
  Schedule Day 86,                        !- Friday Schedule:Day Name
  Schedule Day 86,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Mar5-Mar25, !- Name
  Schedule Day 86,                        !- Sunday Schedule:Day Name
  Schedule Day 86,                        !- Monday Schedule:Day Name
  Schedule Day 86,                        !- Tuesday Schedule:Day Name
  Schedule Day 86,                        !- Wednesday Schedule:Day Name
  Schedule Day 86,                        !- Thursday Schedule:Day Name
  Schedule Day 86,                        !- Friday Schedule:Day Name
  Schedule Day 86,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Mar26-Apr1, !- Name
  Schedule Day 86,                        !- Sunday Schedule:Day Name
  Schedule Day 86,                        !- Monday Schedule:Day Name
  Schedule Day 86,                        !- Tuesday Schedule:Day Name
  Schedule Day 86,                        !- Wednesday Schedule:Day Name
  Schedule Day 86,                        !- Thursday Schedule:Day Name
  Schedule Day 86,                        !- Friday Schedule:Day Name
  Schedule Day 87,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Apr2-Apr29, !- Name
  Schedule Day 87,                        !- Sunday Schedule:Day Name
  Schedule Day 87,                        !- Monday Schedule:Day Name
  Schedule Day 87,                        !- Tuesday Schedule:Day Name
  Schedule Day 87,                        !- Wednesday Schedule:Day Name
  Schedule Day 87,                        !- Thursday Schedule:Day Name
  Schedule Day 87,                        !- Friday Schedule:Day Name
  Schedule Day 87,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Apr30-May6, !- Name
  Schedule Day 87,                        !- Sunday Schedule:Day Name
  Schedule Day 88,                        !- Monday Schedule:Day Name
  Schedule Day 88,                        !- Tuesday Schedule:Day Name
  Schedule Day 88,                        !- Wednesday Schedule:Day Name
  Schedule Day 88,                        !- Thursday Schedule:Day Name
  Schedule Day 88,                        !- Friday Schedule:Day Name
  Schedule Day 88,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - May7-May27, !- Name
  Schedule Day 88,                        !- Sunday Schedule:Day Name
  Schedule Day 88,                        !- Monday Schedule:Day Name
  Schedule Day 88,                        !- Tuesday Schedule:Day Name
  Schedule Day 88,                        !- Wednesday Schedule:Day Name
  Schedule Day 88,                        !- Thursday Schedule:Day Name
  Schedule Day 88,                        !- Friday Schedule:Day Name
  Schedule Day 88,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - May28-Jun3, !- Name
  Schedule Day 88,                        !- Sunday Schedule:Day Name
  Schedule Day 88,                        !- Monday Schedule:Day Name
  Schedule Day 88,                        !- Tuesday Schedule:Day Name
  Schedule Day 88,                        !- Wednesday Schedule:Day Name
  Schedule Day 89,                        !- Thursday Schedule:Day Name
  Schedule Day 89,                        !- Friday Schedule:Day Name
  Schedule Day 89,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Jun4-Jun24, !- Name
  Schedule Day 89,                        !- Sunday Schedule:Day Name
  Schedule Day 89,                        !- Monday Schedule:Day Name
  Schedule Day 89,                        !- Tuesday Schedule:Day Name
  Schedule Day 89,                        !- Wednesday Schedule:Day Name
  Schedule Day 89,                        !- Thursday Schedule:Day Name
  Schedule Day 89,                        !- Friday Schedule:Day Name
  Schedule Day 89,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Jun25-Jul1, !- Name
  Schedule Day 89,                        !- Sunday Schedule:Day Name
  Schedule Day 89,                        !- Monday Schedule:Day Name
  Schedule Day 89,                        !- Tuesday Schedule:Day Name
  Schedule Day 89,                        !- Wednesday Schedule:Day Name
  Schedule Day 89,                        !- Thursday Schedule:Day Name
  Schedule Day 89,                        !- Friday Schedule:Day Name
  Schedule Day 90,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Jul2-Jul29, !- Name
  Schedule Day 90,                        !- Sunday Schedule:Day Name
  Schedule Day 90,                        !- Monday Schedule:Day Name
  Schedule Day 90,                        !- Tuesday Schedule:Day Name
  Schedule Day 90,                        !- Wednesday Schedule:Day Name
  Schedule Day 90,                        !- Thursday Schedule:Day Name
  Schedule Day 90,                        !- Friday Schedule:Day Name
  Schedule Day 90,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Jul30-Aug5, !- Name
  Schedule Day 90,                        !- Sunday Schedule:Day Name
  Schedule Day 90,                        !- Monday Schedule:Day Name
  Schedule Day 91,                        !- Tuesday Schedule:Day Name
  Schedule Day 91,                        !- Wednesday Schedule:Day Name
  Schedule Day 91,                        !- Thursday Schedule:Day Name
  Schedule Day 91,                        !- Friday Schedule:Day Name
  Schedule Day 91,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Aug6-Aug26, !- Name
  Schedule Day 91,                        !- Sunday Schedule:Day Name
  Schedule Day 91,                        !- Monday Schedule:Day Name
  Schedule Day 91,                        !- Tuesday Schedule:Day Name
  Schedule Day 91,                        !- Wednesday Schedule:Day Name
  Schedule Day 91,                        !- Thursday Schedule:Day Name
  Schedule Day 91,                        !- Friday Schedule:Day Name
  Schedule Day 91,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Aug27-Sep2, !- Name
  Schedule Day 91,                        !- Sunday Schedule:Day Name
  Schedule Day 91,                        !- Monday Schedule:Day Name
  Schedule Day 91,                        !- Tuesday Schedule:Day Name
  Schedule Day 91,                        !- Wednesday Schedule:Day Name
  Schedule Day 91,                        !- Thursday Schedule:Day Name
  Schedule Day 92,                        !- Friday Schedule:Day Name
  Schedule Day 92,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Sep3-Sep30, !- Name
  Schedule Day 92,                        !- Sunday Schedule:Day Name
  Schedule Day 92,                        !- Monday Schedule:Day Name
  Schedule Day 92,                        !- Tuesday Schedule:Day Name
  Schedule Day 92,                        !- Wednesday Schedule:Day Name
  Schedule Day 92,                        !- Thursday Schedule:Day Name
  Schedule Day 92,                        !- Friday Schedule:Day Name
  Schedule Day 92,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Oct1-Oct28, !- Name
  Schedule Day 93,                        !- Sunday Schedule:Day Name
  Schedule Day 93,                        !- Monday Schedule:Day Name
  Schedule Day 93,                        !- Tuesday Schedule:Day Name
  Schedule Day 93,                        !- Wednesday Schedule:Day Name
  Schedule Day 93,                        !- Thursday Schedule:Day Name
  Schedule Day 93,                        !- Friday Schedule:Day Name
  Schedule Day 93,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Oct29-Nov4, !- Name
  Schedule Day 93,                        !- Sunday Schedule:Day Name
  Schedule Day 93,                        !- Monday Schedule:Day Name
  Schedule Day 93,                        !- Tuesday Schedule:Day Name
  Schedule Day 94,                        !- Wednesday Schedule:Day Name
  Schedule Day 94,                        !- Thursday Schedule:Day Name
  Schedule Day 94,                        !- Friday Schedule:Day Name
  Schedule Day 94,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Nov5-Nov25, !- Name
  Schedule Day 94,                        !- Sunday Schedule:Day Name
  Schedule Day 94,                        !- Monday Schedule:Day Name
  Schedule Day 94,                        !- Tuesday Schedule:Day Name
  Schedule Day 94,                        !- Wednesday Schedule:Day Name
  Schedule Day 94,                        !- Thursday Schedule:Day Name
  Schedule Day 94,                        !- Friday Schedule:Day Name
  Schedule Day 94,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Nov26-Dec2, !- Name
  Schedule Day 94,                        !- Sunday Schedule:Day Name
  Schedule Day 94,                        !- Monday Schedule:Day Name
  Schedule Day 94,                        !- Tuesday Schedule:Day Name
  Schedule Day 94,                        !- Wednesday Schedule:Day Name
  Schedule Day 94,                        !- Thursday Schedule:Day Name
  Schedule Day 95,                        !- Friday Schedule:Day Name
  Schedule Day 95,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Dec3-Dec31, !- Name
  Schedule Day 95,                        !- Sunday Schedule:Day Name
  Schedule Day 95,                        !- Monday Schedule:Day Name
  Schedule Day 95,                        !- Tuesday Schedule:Day Name
  Schedule Day 95,                        !- Wednesday Schedule:Day Name
  Schedule Day 95,                        !- Thursday Schedule:Day Name
  Schedule Day 95,                        !- Friday Schedule:Day Name
  Schedule Day 95,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Cold water temperature,                 !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  Cold water temperature Week Rule - Jan1-Jan28, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  28,                                     !- End Day 1
  Cold water temperature Week Rule - Jan29-Feb4, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  29,                                     !- Start Day 2
  2,                                      !- End Month 2
  4,                                      !- End Day 2
  Cold water temperature Week Rule - Feb5-Feb25, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  5,                                      !- Start Day 3
  2,                                      !- End Month 3
  25,                                     !- End Day 3
  Cold water temperature Week Rule - Feb26-Mar4, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  26,                                     !- Start Day 4
  3,                                      !- End Month 4
  4,                                      !- End Day 4
  Cold water temperature Week Rule - Mar5-Mar25, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  5,                                      !- Start Day 5
  3,                                      !- End Month 5
  25,                                     !- End Day 5
  Cold water temperature Week Rule - Mar26-Apr1, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  26,                                     !- Start Day 6
  4,                                      !- End Month 6
  1,                                      !- End Day 6
  Cold water temperature Week Rule - Apr2-Apr29, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  2,                                      !- Start Day 7
  4,                                      !- End Month 7
  29,                                     !- End Day 7
  Cold water temperature Week Rule - Apr30-May6, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  30,                                     !- Start Day 8
  5,                                      !- End Month 8
  6,                                      !- End Day 8
  Cold water temperature Week Rule - May7-May27, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  7,                                      !- Start Day 9
  5,                                      !- End Month 9
  27,                                     !- End Day 9
  Cold water temperature Week Rule - May28-Jun3, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  28,                                     !- Start Day 10
  6,                                      !- End Month 10
  3,                                      !- End Day 10
  Cold water temperature Week Rule - Jun4-Jun24, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  4,                                      !- Start Day 11
  6,                                      !- End Month 11
  24,                                     !- End Day 11
  Cold water temperature Week Rule - Jun25-Jul1, !- Schedule:Week Name 12
  6,                                      !- Start Month 12
  25,                                     !- Start Day 12
  7,                                      !- End Month 12
  1,                                      !- End Day 12
  Cold water temperature Week Rule - Jul2-Jul29, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  2,                                      !- Start Day 13
  7,                                      !- End Month 13
  29,                                     !- End Day 13
  Cold water temperature Week Rule - Jul30-Aug5, !- Schedule:Week Name 14
  7,                                      !- Start Month 14
  30,                                     !- Start Day 14
  8,                                      !- End Month 14
  5,                                      !- End Day 14
  Cold water temperature Week Rule - Aug6-Aug26, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  6,                                      !- Start Day 15
  8,                                      !- End Month 15
  26,                                     !- End Day 15
  Cold water temperature Week Rule - Aug27-Sep2, !- Schedule:Week Name 16
  8,                                      !- Start Month 16
  27,                                     !- Start Day 16
  9,                                      !- End Month 16
  2,                                      !- End Day 16
  Cold water temperature Week Rule - Sep3-Sep30, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  3,                                      !- Start Day 17
  9,                                      !- End Month 17
  30,                                     !- End Day 17
  Cold water temperature Week Rule - Oct1-Oct28, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  1,                                      !- Start Day 18
  10,                                     !- End Month 18
  28,                                     !- End Day 18
  Cold water temperature Week Rule - Oct29-Nov4, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  29,                                     !- Start Day 19
  11,                                     !- End Month 19
  4,                                      !- End Day 19
  Cold water temperature Week Rule - Nov5-Nov25, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  5,                                      !- Start Day 20
  11,                                     !- End Month 20
  25,                                     !- End Day 20
  Cold water temperature Week Rule - Nov26-Dec2, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  26,                                     !- Start Day 21
  12,                                     !- End Month 21
  2,                                      !- End Day 21
  Cold water temperature Week Rule - Dec3-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  3,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Week:Daily,
  Fraction Sensible - 0.05 Week Rule - Jan1-Dec31, !- Name
  Fraction Latent DefaultDay - 0.05,      !- Sunday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Monday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Tuesday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Wednesday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Thursday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Friday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Saturday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Holiday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- SummerDesignDay Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- WinterDesignDay Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- CustomDay1 Schedule:Day Name
  Fraction Latent DefaultDay - 0.05;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.05,               !- Name
  ,                                       !- Schedule Type Limits Name
  Fraction Sensible - 0.05 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Name
  Fraction Sensible DefaultDay - 0.2,     !- Sunday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Monday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Tuesday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Wednesday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Thursday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Friday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Saturday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Holiday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- SummerDesignDay Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- WinterDesignDay Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- CustomDay1 Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Large Office Activity Week Rule - Jan1-Dec31, !- Name
  Large Office Activity Default Schedule, !- Sunday Schedule:Day Name
  Large Office Activity Default Schedule, !- Monday Schedule:Day Name
  Large Office Activity Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Activity Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Activity Default Schedule, !- Thursday Schedule:Day Name
  Large Office Activity Default Schedule, !- Friday Schedule:Day Name
  Large Office Activity Default Schedule, !- Saturday Schedule:Day Name
  Large Office Activity Default Schedule, !- Holiday Schedule:Day Name
  Large Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Activity,                  !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  Large Office Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Large Office Bldg Equip Week Rule - Jan1-Dec31, !- Name
  Large Office Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Large Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Large Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Bldg Equip,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Large Office Bldg Equip Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Large Office Bldg Light Week Rule - Jan1-Dec31, !- Name
  Large Office Bldg Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Monday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Thursday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Friday Schedule:Day Name
  Large Office Bldg Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  Large Office Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Bldg Light,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Large Office Bldg Light Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Large Office Bldg Occ Week Rule - Jan1-Dec31, !- Name
  Large Office Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Large Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Large Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Bldg Occ,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Large Office Bldg Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Large Office ClgSetp Week Rule - Jan1-Dec31, !- Name
  Large Office ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
  Large Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Large Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Large Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office ClgSetp,                   !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  Large Office ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Large Office HtgSetp Week Rule - Jan1-Dec31, !- Name
  Large Office HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
  Large Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Large Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Large Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office HtgSetp,                   !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  Large Office HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Large Office Infil Quarter On Week Rule - Jan1-Dec31, !- Name
  Large Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Large Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Large Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Infil Quarter On,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Large Office Infil Quarter On Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Medium Office Activity Week Rule - Jan1-Dec31, !- Name
  Medium Office Activity Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Monday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Friday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Saturday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Activity,                 !- Name
  ActivityLevel 13,                       !- Schedule Type Limits Name
  Medium Office Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Medium Office Bldg Equip Week Rule - Jan1-Dec31, !- Name
  Medium Office Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Bldg Equip,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Medium Office Bldg Equip Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Medium Office Bldg Occ Week Rule - Jan1-Dec31, !- Name
  Medium Office Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Bldg Occ,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Medium Office Bldg Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Medium Office ClgSetp Week Rule - Jan1-Dec31, !- Name
  Medium Office ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office ClgSetp,                  !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Medium Office ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Medium Office HtgSetp Week Rule - Jan1-Dec31, !- Name
  Medium Office HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office HtgSetp,                  !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  Medium Office HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Medium Office Infil Quarter On Week Rule - Jan1-Dec31, !- Name
  Medium Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Medium Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Infil Quarter On,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Medium Office Infil Quarter On Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Activity 2 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Activity Default 1,    !- Sunday Schedule:Day Name
  MidriseApartment Activity Default 1,    !- Monday Schedule:Day Name
  MidriseApartment Activity Default 1,    !- Tuesday Schedule:Day Name
  MidriseApartment Activity Default 1,    !- Wednesday Schedule:Day Name
  MidriseApartment Activity Default 1,    !- Thursday Schedule:Day Name
  MidriseApartment Activity Default 1,    !- Friday Schedule:Day Name
  MidriseApartment Activity Default 1,    !- Saturday Schedule:Day Name
  MidriseApartment Activity Default 1,    !- Holiday Schedule:Day Name
  MidriseApartment Activity Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Activity Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Activity Default 1,    !- CustomDay1 Schedule:Day Name
  MidriseApartment Activity Default 1;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Activity 2,            !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  MidriseApartment Activity 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Apartment Occ 2 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Apartment Occ Default 1, !- Sunday Schedule:Day Name
  MidriseApartment Apartment Occ Default 1, !- Monday Schedule:Day Name
  MidriseApartment Apartment Occ Default 1, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment Occ Default 1, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment Occ Default 1, !- Thursday Schedule:Day Name
  MidriseApartment Apartment Occ Default 1, !- Friday Schedule:Day Name
  MidriseApartment Apartment Occ Default 1, !- Saturday Schedule:Day Name
  MidriseApartment Apartment Occ Default 1, !- Holiday Schedule:Day Name
  MidriseApartment Apartment Occ Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Apartment Occ Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment Occ Default 1, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment Occ Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment Occ 2,       !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  MidriseApartment Apartment Occ 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Corridor Light 2 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Corridor Light Default 1, !- Sunday Schedule:Day Name
  MidriseApartment Corridor Light Default 1, !- Monday Schedule:Day Name
  MidriseApartment Corridor Light Default 1, !- Tuesday Schedule:Day Name
  MidriseApartment Corridor Light Default 1, !- Wednesday Schedule:Day Name
  MidriseApartment Corridor Light Default 1, !- Thursday Schedule:Day Name
  MidriseApartment Corridor Light Default 1, !- Friday Schedule:Day Name
  MidriseApartment Corridor Light Default 1, !- Saturday Schedule:Day Name
  MidriseApartment Corridor Light Default 1, !- Holiday Schedule:Day Name
  MidriseApartment Corridor Light Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Default 1, !- CustomDay1 Schedule:Day Name
  MidriseApartment Corridor Light Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Corridor Light 2,      !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  MidriseApartment Corridor Light 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Infil 1 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Infil Default 1,       !- Sunday Schedule:Day Name
  MidriseApartment Infil Default 1,       !- Monday Schedule:Day Name
  MidriseApartment Infil Default 1,       !- Tuesday Schedule:Day Name
  MidriseApartment Infil Default 1,       !- Wednesday Schedule:Day Name
  MidriseApartment Infil Default 1,       !- Thursday Schedule:Day Name
  MidriseApartment Infil Default 1,       !- Friday Schedule:Day Name
  MidriseApartment Infil Default 1,       !- Saturday Schedule:Day Name
  MidriseApartment Infil Default 1,       !- Holiday Schedule:Day Name
  MidriseApartment Infil Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Infil Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Infil Default 1,       !- CustomDay1 Schedule:Day Name
  MidriseApartment Infil Default 1;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Infil 1,               !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  MidriseApartment Infil 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Infil 12 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Infil Default 2,       !- Sunday Schedule:Day Name
  MidriseApartment Infil Default 2,       !- Monday Schedule:Day Name
  MidriseApartment Infil Default 2,       !- Tuesday Schedule:Day Name
  MidriseApartment Infil Default 2,       !- Wednesday Schedule:Day Name
  MidriseApartment Infil Default 2,       !- Thursday Schedule:Day Name
  MidriseApartment Infil Default 2,       !- Friday Schedule:Day Name
  MidriseApartment Infil Default 2,       !- Saturday Schedule:Day Name
  MidriseApartment Infil Default 2,       !- Holiday Schedule:Day Name
  MidriseApartment Infil Summer Design Day 12, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Infil Winter Design Day 12, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Infil Default 2,       !- CustomDay1 Schedule:Day Name
  MidriseApartment Infil Default 2;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Infil 12,              !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  MidriseApartment Infil 12 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Infil 13 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Infil Default,         !- Sunday Schedule:Day Name
  MidriseApartment Infil Default,         !- Monday Schedule:Day Name
  MidriseApartment Infil Default,         !- Tuesday Schedule:Day Name
  MidriseApartment Infil Default,         !- Wednesday Schedule:Day Name
  MidriseApartment Infil Default,         !- Thursday Schedule:Day Name
  MidriseApartment Infil Default,         !- Friday Schedule:Day Name
  MidriseApartment Infil Default,         !- Saturday Schedule:Day Name
  MidriseApartment Infil Default,         !- Holiday Schedule:Day Name
  MidriseApartment Infil Summer Design Day 13, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Infil Winter Design Day 13, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Infil Default,         !- CustomDay1 Schedule:Day Name
  MidriseApartment Infil Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Infil 13,              !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  MidriseApartment Infil 13 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MURB Appliances and lighting Week Rule - Jan1-Dec31, !- Name
  MURB Weekend schedule,                  !- Sunday Schedule:Day Name
  MURB Weekday,                           !- Monday Schedule:Day Name
  MURB Weekday,                           !- Tuesday Schedule:Day Name
  MURB Weekday,                           !- Wednesday Schedule:Day Name
  MURB Weekday,                           !- Thursday Schedule:Day Name
  MURB Friday schedule,                   !- Friday Schedule:Day Name
  MURB Weekend schedule,                  !- Saturday Schedule:Day Name
  Medium Office Lighting All Other Days Schedule, !- Holiday Schedule:Day Name
  Medium Office Lighting Summer Design Day Schedule 1, !- SummerDesignDay Schedule:Day Name
  Medium Office Lighting Winter Design Day Schedule 1, !- WinterDesignDay Schedule:Day Name
  Medium Office Lighting All Other Days Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Lighting All Other Days Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MURB Appliances and lighting,           !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  MURB Appliances and lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MURB hot water equipment schedule Week Rule - Jan1-Dec31, !- Name
  Medium Office Hot Water Equipment Weekends 2, !- Sunday Schedule:Day Name
  Weekday 2,                              !- Monday Schedule:Day Name
  Weekday 2,                              !- Tuesday Schedule:Day Name
  Weekday 2,                              !- Wednesday Schedule:Day Name
  Weekday 2,                              !- Thursday Schedule:Day Name
  Friday 2,                               !- Friday Schedule:Day Name
  Medium Office Hot Water Equipment Weekends 2, !- Saturday Schedule:Day Name
  Medium Office Hot Water Equipment Default Schedule 1, !- Holiday Schedule:Day Name
  Medium Office Hot Water Equipment Summer Design Day Schedule 2, !- SummerDesignDay Schedule:Day Name
  Medium Office Hot Water Equipment Winter Design Day Schedule 2, !- WinterDesignDay Schedule:Day Name
  Medium Office Hot Water Equipment Default Schedule 1, !- CustomDay1 Schedule:Day Name
  Medium Office Hot Water Equipment Default Schedule 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MURB hot water equipment schedule,      !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  MURB hot water equipment schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Activity Week Rule - Jan1-Dec31, !- Name
  Office Activity Default Schedule,       !- Sunday Schedule:Day Name
  Office Activity Default Schedule,       !- Monday Schedule:Day Name
  Office Activity Default Schedule,       !- Tuesday Schedule:Day Name
  Office Activity Default Schedule,       !- Wednesday Schedule:Day Name
  Office Activity Default Schedule,       !- Thursday Schedule:Day Name
  Office Activity Default Schedule,       !- Friday Schedule:Day Name
  Office Activity Default Schedule,       !- Saturday Schedule:Day Name
  Office Activity Default Schedule,       !- Holiday Schedule:Day Name
  Office Activity Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Office Activity Default Schedule,       !- CustomDay1 Schedule:Day Name
  Office Activity Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Activity,                        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Office Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Bldg Equip Week Rule - Jan1-Dec31, !- Name
  Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Bldg Equip,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Bldg Equip Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Bldg Light Week Rule - Jan1-Dec31, !- Name
  Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Bldg Light,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Bldg Light Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Infil Quarter On Week Rule - Jan1-Dec31, !- Name
  Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Infil Quarter On,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Infil Quarter On Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Misc Occ Week Rule - Jan1-Dec31, !- Name
  Office Bldg Occ Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 1,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 1,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 1;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Misc Occ,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Misc Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Work Occ Week Rule - Jan1-Dec31, !- Name
  Office Bldg Occ Rule 1 Day Schedule,    !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule,    !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Work Occ,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Work Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Small Office Activity Week Rule - Jan1-Dec31, !- Name
  Small Office Activity Default Schedule, !- Sunday Schedule:Day Name
  Small Office Activity Default Schedule, !- Monday Schedule:Day Name
  Small Office Activity Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Activity Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Activity Default Schedule, !- Thursday Schedule:Day Name
  Small Office Activity Default Schedule, !- Friday Schedule:Day Name
  Small Office Activity Default Schedule, !- Saturday Schedule:Day Name
  Small Office Activity Default Schedule, !- Holiday Schedule:Day Name
  Small Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Activity,                  !- Name
  ActivityLevel 12,                       !- Schedule Type Limits Name
  Small Office Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Small Office Bldg Equip Week Rule - Jan1-Dec31, !- Name
  Small Office Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Small Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Small Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Bldg Equip,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Small Office Bldg Equip Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Small Office Bldg Occ Week Rule - Jan1-Dec31, !- Name
  Small Office Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Small Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Small Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Bldg Occ,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Small Office Bldg Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Small Office ClgSetp Week Rule - Jan1-Dec31, !- Name
  Small Office ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
  Small Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Small Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Small Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office ClgSetp,                   !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  Small Office ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Small Office HtgSetp Week Rule - Jan1-Dec31, !- Name
  Small Office HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
  Small Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Small Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Small Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office HtgSetp,                   !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  Small Office HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Small Office Infil Quarter On Week Rule - Jan1-Dec31, !- Name
  Small Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Small Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Small Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Infil Quarter On,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Small Office Infil Quarter On Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Compact,
  Base 1,                                 !- Name
  Fractional 54,                          !- Schedule Type Limits Name
  Through: 01/01,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  0.362758674,                            !- Field 4
  Until: 02:00,                           !- Field 5
  0.299355398,                            !- Field 6
  Until: 03:00,                           !- Field 7
  0.271796023,                            !- Field 8
  Until: 04:00,                           !- Field 9
  0.254946239,                            !- Field 10
  Until: 05:00,                           !- Field 11
  0.239582505,                            !- Field 12
  Until: 06:00,                           !- Field 13
  0.255950589,                            !- Field 14
  Until: 07:00,                           !- Field 15
  0.292358799,                            !- Field 16
  Until: 08:00,                           !- Field 17
  0.378122645,                            !- Field 18
  Until: 09:00,                           !- Field 19
  0.463869684,                            !- Field 20
  Until: 10:00,                           !- Field 21
  0.560597109,                            !- Field 22
  Until: 11:00,                           !- Field 23
  0.565732477,                            !- Field 24
  Until: 12:00,                           !- Field 25
  0.602005764,                            !- Field 26
  Until: 13:00,                           !- Field 27
  0.620655708,                            !- Field 28
  Until: 14:00,                           !- Field 29
  0.56128356,                             !- Field 30
  Until: 15:00,                           !- Field 31
  0.505840993,                            !- Field 32
  Until: 16:00,                           !- Field 33
  0.510109302,                            !- Field 34
  Until: 17:00,                           !- Field 35
  0.527272486,                            !- Field 36
  Until: 18:00,                           !- Field 37
  0.557309242,                            !- Field 38
  Until: 19:00,                           !- Field 39
  0.58070091,                             !- Field 40
  Until: 20:00,                           !- Field 41
  0.554168371,                            !- Field 42
  Until: 21:00,                           !- Field 43
  0.568329868,                            !- Field 44
  Until: 22:00,                           !- Field 45
  0.581992622,                            !- Field 46
  Until: 23:00,                           !- Field 47
  0.510006098,                            !- Field 48
  Until: 24:00,                           !- Field 49
  0.42989672,                             !- Field 50
  Through: 01/02,                         !- Field 51
  For: AllDays,                           !- Field 52
  Until: 01:00,                           !- Field 53
  0.352911407,                            !- Field 54
  Until: 02:00,                           !- Field 55
  0.307903378,                            !- Field 56
  Until: 03:00,                           !- Field 57
  0.272484368,                            !- Field 58
  Until: 04:00,                           !- Field 59
  0.256322693,                            !- Field 60
  Until: 05:00,                           !- Field 61
  0.247952244,                            !- Field 62
  Until: 06:00,                           !- Field 63
  0.255244254,                            !- Field 64
  Until: 07:00,                           !- Field 65
  0.263112646,                            !- Field 66
  Until: 08:00,                           !- Field 67
  0.339264275,                            !- Field 68
  Until: 09:00,                           !- Field 69
  0.437052149,                            !- Field 70
  Until: 10:00,                           !- Field 71
  0.528798066,                            !- Field 72
  Until: 11:00,                           !- Field 73
  0.602868563,                            !- Field 74
  Until: 12:00,                           !- Field 75
  0.628474155,                            !- Field 76
  Until: 13:00,                           !- Field 77
  0.633169721,                            !- Field 78
  Until: 14:00,                           !- Field 79
  0.598819919,                            !- Field 80
  Until: 15:00,                           !- Field 81
  0.57120255,                             !- Field 82
  Until: 16:00,                           !- Field 83
  0.555269771,                            !- Field 84
  Until: 17:00,                           !- Field 85
  0.593056802,                            !- Field 86
  Until: 18:00,                           !- Field 87
  0.674062354,                            !- Field 88
  Until: 19:00,                           !- Field 89
  0.75,                                   !- Field 90
  Until: 20:00,                           !- Field 91
  0.734431987,                            !- Field 92
  Until: 21:00,                           !- Field 93
  0.694146982,                            !- Field 94
  Until: 22:00,                           !- Field 95
  0.631903336,                            !- Field 96
  Until: 23:00,                           !- Field 97
  0.540386553,                            !- Field 98
  Until: 24:00,                           !- Field 99
  0.410952549,                            !- Field 100
  Through: 01/03,                         !- Field 101
  For: AllDays,                           !- Field 102
  Until: 01:00,                           !- Field 103
  0.335893088,                            !- Field 104
  Until: 02:00,                           !- Field 105
  0.277560796,                            !- Field 106
  Until: 03:00,                           !- Field 107
  0.255245674,                            !- Field 108
  Until: 04:00,                           !- Field 109
  0.24974909,                             !- Field 110
  Until: 05:00,                           !- Field 111
  0.250285232,                            !- Field 112
  Until: 06:00,                           !- Field 113
  0.276300565,                            !- Field 114
  Until: 07:00,                           !- Field 115
  0.390315209,                            !- Field 116
  Until: 08:00,                           !- Field 117
  0.499728733,                            !- Field 118
  Until: 09:00,                           !- Field 119
  0.487772166,                            !- Field 120
  Until: 10:00,                           !- Field 121
  0.456625962,                            !- Field 122
  Until: 11:00,                           !- Field 123
  0.442575955,                            !- Field 124
  Until: 12:00,                           !- Field 125
  0.457288033,                            !- Field 126
  Until: 13:00,                           !- Field 127
  0.471428937,                            !- Field 128
  Until: 14:00,                           !- Field 129
  0.450681055,                            !- Field 130
  Until: 15:00,                           !- Field 131
  0.426315809,                            !- Field 132
  Until: 16:00,                           !- Field 133
  0.425451117,                            !- Field 134
  Until: 17:00,                           !- Field 135
  0.510650415,                            !- Field 136
  Until: 18:00,                           !- Field 137
  0.627641419,                            !- Field 138
  Until: 19:00,                           !- Field 139
  0.702581105,                            !- Field 140
  Until: 20:00,                           !- Field 141
  0.692603413,                            !- Field 142
  Until: 21:00,                           !- Field 143
  0.633482885,                            !- Field 144
  Until: 22:00,                           !- Field 145
  0.592302652,                            !- Field 146
  Until: 23:00,                           !- Field 147
  0.514984766,                            !- Field 148
  Until: 24:00,                           !- Field 149
  0.392687018,                            !- Field 150
  Through: 01/04,                         !- Field 151
  For: AllDays,                           !- Field 152
  Until: 01:00,                           !- Field 153
  0.315821242,                            !- Field 154
  Until: 02:00,                           !- Field 155
  0.263496349,                            !- Field 156
  Until: 03:00,                           !- Field 157
  0.249238039,                            !- Field 158
  Until: 04:00,                           !- Field 159
  0.234998428,                            !- Field 160
  Until: 05:00,                           !- Field 161
  0.244691125,                            !- Field 162
  Until: 06:00,                           !- Field 163
  0.287696136,                            !- Field 164
  Until: 07:00,                           !- Field 165
  0.404429601,                            !- Field 166
  Until: 08:00,                           !- Field 167
  0.513683348,                            !- Field 168
  Until: 09:00,                           !- Field 169
  0.478569217,                            !- Field 170
  Until: 10:00,                           !- Field 171
  0.45533638,                             !- Field 172
  Until: 11:00,                           !- Field 173
  0.441274537,                            !- Field 174
  Until: 12:00,                           !- Field 175
  0.462293922,                            !- Field 176
  Until: 13:00,                           !- Field 177
  0.490547088,                            !- Field 178
  Until: 14:00,                           !- Field 179
  0.453352772,                            !- Field 180
  Until: 15:00,                           !- Field 181
  0.421111559,                            !- Field 182
  Until: 16:00,                           !- Field 183
  0.438626254,                            !- Field 184
  Until: 17:00,                           !- Field 185
  0.514123624,                            !- Field 186
  Until: 18:00,                           !- Field 187
  0.63163278,                             !- Field 188
  Until: 19:00,                           !- Field 189
  0.720639517,                            !- Field 190
  Until: 20:00,                           !- Field 191
  0.704664131,                            !- Field 192
  Until: 21:00,                           !- Field 193
  0.671258318,                            !- Field 194
  Until: 22:00,                           !- Field 195
  0.610793055,                            !- Field 196
  Until: 23:00,                           !- Field 197
  0.526566388,                            !- Field 198
  Until: 24:00,                           !- Field 199
  0.435391173,                            !- Field 200
  Through: 01/05,                         !- Field 201
  For: AllDays,                           !- Field 202
  Until: 01:00,                           !- Field 203
  0.332320936,                            !- Field 204
  Until: 02:00,                           !- Field 205
  0.291582872,                            !- Field 206
  Until: 03:00,                           !- Field 207
  0.263560733,                            !- Field 208
  Until: 04:00,                           !- Field 209
  0.251371483,                            !- Field 210
  Until: 05:00,                           !- Field 211
  0.256891974,                            !- Field 212
  Until: 06:00,                           !- Field 213
  0.305377473,                            !- Field 214
  Until: 07:00,                           !- Field 215
  0.430874085,                            !- Field 216
  Until: 08:00,                           !- Field 217
  0.510101254,                            !- Field 218
  Until: 09:00,                           !- Field 219
  0.494767582,                            !- Field 220
  Until: 10:00,                           !- Field 221
  0.458935754,                            !- Field 222
  Until: 11:00,                           !- Field 223
  0.430920006,                            !- Field 224
  Until: 12:00,                           !- Field 225
  0.424359896,                            !- Field 226
  Until: 13:00,                           !- Field 227
  0.450455236,                            !- Field 228
  Until: 14:00,                           !- Field 229
  0.417013917,                            !- Field 230
  Until: 15:00,                           !- Field 231
  0.388513629,                            !- Field 232
  Until: 16:00,                           !- Field 233
  0.401419866,                            !- Field 234
  Until: 17:00,                           !- Field 235
  0.468734022,                            !- Field 236
  Until: 18:00,                           !- Field 237
  0.568608236,                            !- Field 238
  Until: 19:00,                           !- Field 239
  0.638961479,                            !- Field 240
  Until: 20:00,                           !- Field 241
  0.631339026,                            !- Field 242
  Until: 21:00,                           !- Field 243
  0.643959557,                            !- Field 244
  Until: 22:00,                           !- Field 245
  0.616362545,                            !- Field 246
  Until: 23:00,                           !- Field 247
  0.510383409,                            !- Field 248
  Until: 24:00,                           !- Field 249
  0.401024565,                            !- Field 250
  Through: 01/06,                         !- Field 251
  For: AllDays,                           !- Field 252
  Until: 01:00,                           !- Field 253
  0.332468641,                            !- Field 254
  Until: 02:00,                           !- Field 255
  0.271114068,                            !- Field 256
  Until: 03:00,                           !- Field 257
  0.232823797,                            !- Field 258
  Until: 04:00,                           !- Field 259
  0.22059549,                             !- Field 260
  Until: 05:00,                           !- Field 261
  0.23802497,                             !- Field 262
  Until: 06:00,                           !- Field 263
  0.279077144,                            !- Field 264
  Until: 07:00,                           !- Field 265
  0.410638201,                            !- Field 266
  Until: 08:00,                           !- Field 267
  0.497006124,                            !- Field 268
  Until: 09:00,                           !- Field 269
  0.471132579,                            !- Field 270
  Until: 10:00,                           !- Field 271
  0.436935453,                            !- Field 272
  Until: 11:00,                           !- Field 273
  0.405719894,                            !- Field 274
  Until: 12:00,                           !- Field 275
  0.416522749,                            !- Field 276
  Until: 13:00,                           !- Field 277
  0.453468285,                            !- Field 278
  Until: 14:00,                           !- Field 279
  0.440764906,                            !- Field 280
  Until: 15:00,                           !- Field 281
  0.385224579,                            !- Field 282
  Until: 16:00,                           !- Field 283
  0.396807858,                            !- Field 284
  Until: 17:00,                           !- Field 285
  0.441790559,                            !- Field 286
  Until: 18:00,                           !- Field 287
  0.532175881,                            !- Field 288
  Until: 19:00,                           !- Field 289
  0.604164773,                            !- Field 290
  Until: 20:00,                           !- Field 291
  0.598405444,                            !- Field 292
  Until: 21:00,                           !- Field 293
  0.639720837,                            !- Field 294
  Until: 22:00,                           !- Field 295
  0.602238448,                            !- Field 296
  Until: 23:00,                           !- Field 297
  0.512465015,                            !- Field 298
  Until: 24:00,                           !- Field 299
  0.410167153,                            !- Field 300
  Through: 01/07,                         !- Field 301
  For: AllDays,                           !- Field 302
  Until: 01:00,                           !- Field 303
  0.317877283,                            !- Field 304
  Until: 02:00,                           !- Field 305
  0.274691665,                            !- Field 306
  Until: 03:00,                           !- Field 307
  0.242521938,                            !- Field 308
  Until: 04:00,                           !- Field 309
  0.229414736,                            !- Field 310
  Until: 05:00,                           !- Field 311
  0.233032336,                            !- Field 312
  Until: 06:00,                           !- Field 313
  0.274763151,                            !- Field 314
  Until: 07:00,                           !- Field 315
  0.396557185,                            !- Field 316
  Until: 08:00,                           !- Field 317
  0.464319191,                            !- Field 318
  Until: 09:00,                           !- Field 319
  0.487717724,                            !- Field 320
  Until: 10:00,                           !- Field 321
  0.459558294,                            !- Field 322
  Until: 11:00,                           !- Field 323
  0.449188141,                            !- Field 324
  Until: 12:00,                           !- Field 325
  0.460098224,                            !- Field 326
  Until: 13:00,                           !- Field 327
  0.494396424,                            !- Field 328
  Until: 14:00,                           !- Field 329
  0.45200638,                             !- Field 330
  Until: 15:00,                           !- Field 331
  0.446226457,                            !- Field 332
  Until: 16:00,                           !- Field 333
  0.438132009,                            !- Field 334
  Until: 17:00,                           !- Field 335
  0.495656655,                            !- Field 336
  Until: 18:00,                           !- Field 337
  0.565288414,                            !- Field 338
  Until: 19:00,                           !- Field 339
  0.579853024,                            !- Field 340
  Until: 20:00,                           !- Field 341
  0.557290542,                            !- Field 342
  Until: 21:00,                           !- Field 343
  0.568308328,                            !- Field 344
  Until: 22:00,                           !- Field 345
  0.557902194,                            !- Field 346
  Until: 23:00,                           !- Field 347
  0.483911468,                            !- Field 348
  Until: 24:00,                           !- Field 349
  0.438620336,                            !- Field 350
  Through: 01/08,                         !- Field 351
  For: AllDays,                           !- Field 352
  Until: 01:00,                           !- Field 353
  0.362758674,                            !- Field 354
  Until: 02:00,                           !- Field 355
  0.299355398,                            !- Field 356
  Until: 03:00,                           !- Field 357
  0.271796023,                            !- Field 358
  Until: 04:00,                           !- Field 359
  0.254946239,                            !- Field 360
  Until: 05:00,                           !- Field 361
  0.239582505,                            !- Field 362
  Until: 06:00,                           !- Field 363
  0.255950589,                            !- Field 364
  Until: 07:00,                           !- Field 365
  0.292358799,                            !- Field 366
  Until: 08:00,                           !- Field 367
  0.378122645,                            !- Field 368
  Until: 09:00,                           !- Field 369
  0.463869684,                            !- Field 370
  Until: 10:00,                           !- Field 371
  0.560597109,                            !- Field 372
  Until: 11:00,                           !- Field 373
  0.565732477,                            !- Field 374
  Until: 12:00,                           !- Field 375
  0.602005764,                            !- Field 376
  Until: 13:00,                           !- Field 377
  0.620655708,                            !- Field 378
  Until: 14:00,                           !- Field 379
  0.56128356,                             !- Field 380
  Until: 15:00,                           !- Field 381
  0.505840993,                            !- Field 382
  Until: 16:00,                           !- Field 383
  0.510109302,                            !- Field 384
  Until: 17:00,                           !- Field 385
  0.527272486,                            !- Field 386
  Until: 18:00,                           !- Field 387
  0.557309242,                            !- Field 388
  Until: 19:00,                           !- Field 389
  0.58070091,                             !- Field 390
  Until: 20:00,                           !- Field 391
  0.554168371,                            !- Field 392
  Until: 21:00,                           !- Field 393
  0.568329868,                            !- Field 394
  Until: 22:00,                           !- Field 395
  0.581992622,                            !- Field 396
  Until: 23:00,                           !- Field 397
  0.510006098,                            !- Field 398
  Until: 24:00,                           !- Field 399
  0.42989672,                             !- Field 400
  Through: 01/09,                         !- Field 401
  For: AllDays,                           !- Field 402
  Until: 01:00,                           !- Field 403
  0.352911407,                            !- Field 404
  Until: 02:00,                           !- Field 405
  0.307903378,                            !- Field 406
  Until: 03:00,                           !- Field 407
  0.272484368,                            !- Field 408
  Until: 04:00,                           !- Field 409
  0.256322693,                            !- Field 410
  Until: 05:00,                           !- Field 411
  0.247952244,                            !- Field 412
  Until: 06:00,                           !- Field 413
  0.255244254,                            !- Field 414
  Until: 07:00,                           !- Field 415
  0.263112646,                            !- Field 416
  Until: 08:00,                           !- Field 417
  0.339264275,                            !- Field 418
  Until: 09:00,                           !- Field 419
  0.437052149,                            !- Field 420
  Until: 10:00,                           !- Field 421
  0.528798066,                            !- Field 422
  Until: 11:00,                           !- Field 423
  0.602868563,                            !- Field 424
  Until: 12:00,                           !- Field 425
  0.628474155,                            !- Field 426
  Until: 13:00,                           !- Field 427
  0.633169721,                            !- Field 428
  Until: 14:00,                           !- Field 429
  0.598819919,                            !- Field 430
  Until: 15:00,                           !- Field 431
  0.57120255,                             !- Field 432
  Until: 16:00,                           !- Field 433
  0.555269771,                            !- Field 434
  Until: 17:00,                           !- Field 435
  0.593056802,                            !- Field 436
  Until: 18:00,                           !- Field 437
  0.674062354,                            !- Field 438
  Until: 19:00,                           !- Field 439
  0.75,                                   !- Field 440
  Until: 20:00,                           !- Field 441
  0.734431987,                            !- Field 442
  Until: 21:00,                           !- Field 443
  0.694146982,                            !- Field 444
  Until: 22:00,                           !- Field 445
  0.631903336,                            !- Field 446
  Until: 23:00,                           !- Field 447
  0.540386553,                            !- Field 448
  Until: 24:00,                           !- Field 449
  0.410952549,                            !- Field 450
  Through: 01/10,                         !- Field 451
  For: AllDays,                           !- Field 452
  Until: 01:00,                           !- Field 453
  0.335893088,                            !- Field 454
  Until: 02:00,                           !- Field 455
  0.277560796,                            !- Field 456
  Until: 03:00,                           !- Field 457
  0.255245674,                            !- Field 458
  Until: 04:00,                           !- Field 459
  0.24974909,                             !- Field 460
  Until: 05:00,                           !- Field 461
  0.250285232,                            !- Field 462
  Until: 06:00,                           !- Field 463
  0.276300565,                            !- Field 464
  Until: 07:00,                           !- Field 465
  0.390315209,                            !- Field 466
  Until: 08:00,                           !- Field 467
  0.499728733,                            !- Field 468
  Until: 09:00,                           !- Field 469
  0.487772166,                            !- Field 470
  Until: 10:00,                           !- Field 471
  0.456625962,                            !- Field 472
  Until: 11:00,                           !- Field 473
  0.442575955,                            !- Field 474
  Until: 12:00,                           !- Field 475
  0.457288033,                            !- Field 476
  Until: 13:00,                           !- Field 477
  0.471428937,                            !- Field 478
  Until: 14:00,                           !- Field 479
  0.450681055,                            !- Field 480
  Until: 15:00,                           !- Field 481
  0.426315809,                            !- Field 482
  Until: 16:00,                           !- Field 483
  0.425451117,                            !- Field 484
  Until: 17:00,                           !- Field 485
  0.510650415,                            !- Field 486
  Until: 18:00,                           !- Field 487
  0.627641419,                            !- Field 488
  Until: 19:00,                           !- Field 489
  0.702581105,                            !- Field 490
  Until: 20:00,                           !- Field 491
  0.692603413,                            !- Field 492
  Until: 21:00,                           !- Field 493
  0.633482885,                            !- Field 494
  Until: 22:00,                           !- Field 495
  0.592302652,                            !- Field 496
  Until: 23:00,                           !- Field 497
  0.514984766,                            !- Field 498
  Until: 24:00,                           !- Field 499
  0.392687018,                            !- Field 500
  Through: 01/11,                         !- Field 501
  For: AllDays,                           !- Field 502
  Until: 01:00,                           !- Field 503
  0.315821242,                            !- Field 504
  Until: 02:00,                           !- Field 505
  0.263496349,                            !- Field 506
  Until: 03:00,                           !- Field 507
  0.249238039,                            !- Field 508
  Until: 04:00,                           !- Field 509
  0.234998428,                            !- Field 510
  Until: 05:00,                           !- Field 511
  0.244691125,                            !- Field 512
  Until: 06:00,                           !- Field 513
  0.287696136,                            !- Field 514
  Until: 07:00,                           !- Field 515
  0.404429601,                            !- Field 516
  Until: 08:00,                           !- Field 517
  0.513683348,                            !- Field 518
  Until: 09:00,                           !- Field 519
  0.478569217,                            !- Field 520
  Until: 10:00,                           !- Field 521
  0.45533638,                             !- Field 522
  Until: 11:00,                           !- Field 523
  0.441274537,                            !- Field 524
  Until: 12:00,                           !- Field 525
  0.462293922,                            !- Field 526
  Until: 13:00,                           !- Field 527
  0.490547088,                            !- Field 528
  Until: 14:00,                           !- Field 529
  0.453352772,                            !- Field 530
  Until: 15:00,                           !- Field 531
  0.421111559,                            !- Field 532
  Until: 16:00,                           !- Field 533
  0.438626254,                            !- Field 534
  Until: 17:00,                           !- Field 535
  0.514123624,                            !- Field 536
  Until: 18:00,                           !- Field 537
  0.63163278,                             !- Field 538
  Until: 19:00,                           !- Field 539
  0.720639517,                            !- Field 540
  Until: 20:00,                           !- Field 541
  0.704664131,                            !- Field 542
  Until: 21:00,                           !- Field 543
  0.671258318,                            !- Field 544
  Until: 22:00,                           !- Field 545
  0.610793055,                            !- Field 546
  Until: 23:00,                           !- Field 547
  0.526566388,                            !- Field 548
  Until: 24:00,                           !- Field 549
  0.435391173,                            !- Field 550
  Through: 01/12,                         !- Field 551
  For: AllDays,                           !- Field 552
  Until: 01:00,                           !- Field 553
  0.332320936,                            !- Field 554
  Until: 02:00,                           !- Field 555
  0.291582872,                            !- Field 556
  Until: 03:00,                           !- Field 557
  0.263560733,                            !- Field 558
  Until: 04:00,                           !- Field 559
  0.251371483,                            !- Field 560
  Until: 05:00,                           !- Field 561
  0.256891974,                            !- Field 562
  Until: 06:00,                           !- Field 563
  0.305377473,                            !- Field 564
  Until: 07:00,                           !- Field 565
  0.430874085,                            !- Field 566
  Until: 08:00,                           !- Field 567
  0.510101254,                            !- Field 568
  Until: 09:00,                           !- Field 569
  0.494767582,                            !- Field 570
  Until: 10:00,                           !- Field 571
  0.458935754,                            !- Field 572
  Until: 11:00,                           !- Field 573
  0.430920006,                            !- Field 574
  Until: 12:00,                           !- Field 575
  0.424359896,                            !- Field 576
  Until: 13:00,                           !- Field 577
  0.450455236,                            !- Field 578
  Until: 14:00,                           !- Field 579
  0.417013917,                            !- Field 580
  Until: 15:00,                           !- Field 581
  0.388513629,                            !- Field 582
  Until: 16:00,                           !- Field 583
  0.401419866,                            !- Field 584
  Until: 17:00,                           !- Field 585
  0.468734022,                            !- Field 586
  Until: 18:00,                           !- Field 587
  0.568608236,                            !- Field 588
  Until: 19:00,                           !- Field 589
  0.638961479,                            !- Field 590
  Until: 20:00,                           !- Field 591
  0.631339026,                            !- Field 592
  Until: 21:00,                           !- Field 593
  0.643959557,                            !- Field 594
  Until: 22:00,                           !- Field 595
  0.616362545,                            !- Field 596
  Until: 23:00,                           !- Field 597
  0.510383409,                            !- Field 598
  Until: 24:00,                           !- Field 599
  0.401024565,                            !- Field 600
  Through: 01/13,                         !- Field 601
  For: AllDays,                           !- Field 602
  Until: 01:00,                           !- Field 603
  0.332468641,                            !- Field 604
  Until: 02:00,                           !- Field 605
  0.271114068,                            !- Field 606
  Until: 03:00,                           !- Field 607
  0.232823797,                            !- Field 608
  Until: 04:00,                           !- Field 609
  0.22059549,                             !- Field 610
  Until: 05:00,                           !- Field 611
  0.23802497,                             !- Field 612
  Until: 06:00,                           !- Field 613
  0.279077144,                            !- Field 614
  Until: 07:00,                           !- Field 615
  0.410638201,                            !- Field 616
  Until: 08:00,                           !- Field 617
  0.497006124,                            !- Field 618
  Until: 09:00,                           !- Field 619
  0.471132579,                            !- Field 620
  Until: 10:00,                           !- Field 621
  0.436935453,                            !- Field 622
  Until: 11:00,                           !- Field 623
  0.405719894,                            !- Field 624
  Until: 12:00,                           !- Field 625
  0.416522749,                            !- Field 626
  Until: 13:00,                           !- Field 627
  0.453468285,                            !- Field 628
  Until: 14:00,                           !- Field 629
  0.440764906,                            !- Field 630
  Until: 15:00,                           !- Field 631
  0.385224579,                            !- Field 632
  Until: 16:00,                           !- Field 633
  0.396807858,                            !- Field 634
  Until: 17:00,                           !- Field 635
  0.441790559,                            !- Field 636
  Until: 18:00,                           !- Field 637
  0.532175881,                            !- Field 638
  Until: 19:00,                           !- Field 639
  0.604164773,                            !- Field 640
  Until: 20:00,                           !- Field 641
  0.598405444,                            !- Field 642
  Until: 21:00,                           !- Field 643
  0.639720837,                            !- Field 644
  Until: 22:00,                           !- Field 645
  0.602238448,                            !- Field 646
  Until: 23:00,                           !- Field 647
  0.512465015,                            !- Field 648
  Until: 24:00,                           !- Field 649
  0.410167153,                            !- Field 650
  Through: 01/14,                         !- Field 651
  For: AllDays,                           !- Field 652
  Until: 01:00,                           !- Field 653
  0.317877283,                            !- Field 654
  Until: 02:00,                           !- Field 655
  0.274691665,                            !- Field 656
  Until: 03:00,                           !- Field 657
  0.242521938,                            !- Field 658
  Until: 04:00,                           !- Field 659
  0.229414736,                            !- Field 660
  Until: 05:00,                           !- Field 661
  0.233032336,                            !- Field 662
  Until: 06:00,                           !- Field 663
  0.274763151,                            !- Field 664
  Until: 07:00,                           !- Field 665
  0.396557185,                            !- Field 666
  Until: 08:00,                           !- Field 667
  0.464319191,                            !- Field 668
  Until: 09:00,                           !- Field 669
  0.487717724,                            !- Field 670
  Until: 10:00,                           !- Field 671
  0.459558294,                            !- Field 672
  Until: 11:00,                           !- Field 673
  0.449188141,                            !- Field 674
  Until: 12:00,                           !- Field 675
  0.460098224,                            !- Field 676
  Until: 13:00,                           !- Field 677
  0.494396424,                            !- Field 678
  Until: 14:00,                           !- Field 679
  0.45200638,                             !- Field 680
  Until: 15:00,                           !- Field 681
  0.446226457,                            !- Field 682
  Until: 16:00,                           !- Field 683
  0.438132009,                            !- Field 684
  Until: 17:00,                           !- Field 685
  0.495656655,                            !- Field 686
  Until: 18:00,                           !- Field 687
  0.565288414,                            !- Field 688
  Until: 19:00,                           !- Field 689
  0.579853024,                            !- Field 690
  Until: 20:00,                           !- Field 691
  0.557290542,                            !- Field 692
  Until: 21:00,                           !- Field 693
  0.568308328,                            !- Field 694
  Until: 22:00,                           !- Field 695
  0.557902194,                            !- Field 696
  Until: 23:00,                           !- Field 697
  0.483911468,                            !- Field 698
  Until: 24:00,                           !- Field 699
  0.438620336,                            !- Field 700
  Through: 01/15,                         !- Field 701
  For: AllDays,                           !- Field 702
  Until: 01:00,                           !- Field 703
  0.362758674,                            !- Field 704
  Until: 02:00,                           !- Field 705
  0.299355398,                            !- Field 706
  Until: 03:00,                           !- Field 707
  0.271796023,                            !- Field 708
  Until: 04:00,                           !- Field 709
  0.254946239,                            !- Field 710
  Until: 05:00,                           !- Field 711
  0.239582505,                            !- Field 712
  Until: 06:00,                           !- Field 713
  0.255950589,                            !- Field 714
  Until: 07:00,                           !- Field 715
  0.292358799,                            !- Field 716
  Until: 08:00,                           !- Field 717
  0.378122645,                            !- Field 718
  Until: 09:00,                           !- Field 719
  0.463869684,                            !- Field 720
  Until: 10:00,                           !- Field 721
  0.560597109,                            !- Field 722
  Until: 11:00,                           !- Field 723
  0.565732477,                            !- Field 724
  Until: 12:00,                           !- Field 725
  0.602005764,                            !- Field 726
  Until: 13:00,                           !- Field 727
  0.620655708,                            !- Field 728
  Until: 14:00,                           !- Field 729
  0.56128356,                             !- Field 730
  Until: 15:00,                           !- Field 731
  0.505840993,                            !- Field 732
  Until: 16:00,                           !- Field 733
  0.510109302,                            !- Field 734
  Until: 17:00,                           !- Field 735
  0.527272486,                            !- Field 736
  Until: 18:00,                           !- Field 737
  0.557309242,                            !- Field 738
  Until: 19:00,                           !- Field 739
  0.58070091,                             !- Field 740
  Until: 20:00,                           !- Field 741
  0.554168371,                            !- Field 742
  Until: 21:00,                           !- Field 743
  0.568329868,                            !- Field 744
  Until: 22:00,                           !- Field 745
  0.581992622,                            !- Field 746
  Until: 23:00,                           !- Field 747
  0.510006098,                            !- Field 748
  Until: 24:00,                           !- Field 749
  0.42989672,                             !- Field 750
  Through: 01/16,                         !- Field 751
  For: AllDays,                           !- Field 752
  Until: 01:00,                           !- Field 753
  0.352911407,                            !- Field 754
  Until: 02:00,                           !- Field 755
  0.307903378,                            !- Field 756
  Until: 03:00,                           !- Field 757
  0.272484368,                            !- Field 758
  Until: 04:00,                           !- Field 759
  0.256322693,                            !- Field 760
  Until: 05:00,                           !- Field 761
  0.247952244,                            !- Field 762
  Until: 06:00,                           !- Field 763
  0.255244254,                            !- Field 764
  Until: 07:00,                           !- Field 765
  0.263112646,                            !- Field 766
  Until: 08:00,                           !- Field 767
  0.339264275,                            !- Field 768
  Until: 09:00,                           !- Field 769
  0.437052149,                            !- Field 770
  Until: 10:00,                           !- Field 771
  0.528798066,                            !- Field 772
  Until: 11:00,                           !- Field 773
  0.602868563,                            !- Field 774
  Until: 12:00,                           !- Field 775
  0.628474155,                            !- Field 776
  Until: 13:00,                           !- Field 777
  0.633169721,                            !- Field 778
  Until: 14:00,                           !- Field 779
  0.598819919,                            !- Field 780
  Until: 15:00,                           !- Field 781
  0.57120255,                             !- Field 782
  Until: 16:00,                           !- Field 783
  0.555269771,                            !- Field 784
  Until: 17:00,                           !- Field 785
  0.593056802,                            !- Field 786
  Until: 18:00,                           !- Field 787
  0.674062354,                            !- Field 788
  Until: 19:00,                           !- Field 789
  0.75,                                   !- Field 790
  Until: 20:00,                           !- Field 791
  0.734431987,                            !- Field 792
  Until: 21:00,                           !- Field 793
  0.694146982,                            !- Field 794
  Until: 22:00,                           !- Field 795
  0.631903336,                            !- Field 796
  Until: 23:00,                           !- Field 797
  0.540386553,                            !- Field 798
  Until: 24:00,                           !- Field 799
  0.410952549,                            !- Field 800
  Through: 01/17,                         !- Field 801
  For: AllDays,                           !- Field 802
  Until: 01:00,                           !- Field 803
  0.335893088,                            !- Field 804
  Until: 02:00,                           !- Field 805
  0.277560796,                            !- Field 806
  Until: 03:00,                           !- Field 807
  0.255245674,                            !- Field 808
  Until: 04:00,                           !- Field 809
  0.24974909,                             !- Field 810
  Until: 05:00,                           !- Field 811
  0.250285232,                            !- Field 812
  Until: 06:00,                           !- Field 813
  0.276300565,                            !- Field 814
  Until: 07:00,                           !- Field 815
  0.390315209,                            !- Field 816
  Until: 08:00,                           !- Field 817
  0.499728733,                            !- Field 818
  Until: 09:00,                           !- Field 819
  0.487772166,                            !- Field 820
  Until: 10:00,                           !- Field 821
  0.456625962,                            !- Field 822
  Until: 11:00,                           !- Field 823
  0.442575955,                            !- Field 824
  Until: 12:00,                           !- Field 825
  0.457288033,                            !- Field 826
  Until: 13:00,                           !- Field 827
  0.471428937,                            !- Field 828
  Until: 14:00,                           !- Field 829
  0.450681055,                            !- Field 830
  Until: 15:00,                           !- Field 831
  0.426315809,                            !- Field 832
  Until: 16:00,                           !- Field 833
  0.425451117,                            !- Field 834
  Until: 17:00,                           !- Field 835
  0.510650415,                            !- Field 836
  Until: 18:00,                           !- Field 837
  0.627641419,                            !- Field 838
  Until: 19:00,                           !- Field 839
  0.702581105,                            !- Field 840
  Until: 20:00,                           !- Field 841
  0.692603413,                            !- Field 842
  Until: 21:00,                           !- Field 843
  0.633482885,                            !- Field 844
  Until: 22:00,                           !- Field 845
  0.592302652,                            !- Field 846
  Until: 23:00,                           !- Field 847
  0.514984766,                            !- Field 848
  Until: 24:00,                           !- Field 849
  0.392687018,                            !- Field 850
  Through: 01/18,                         !- Field 851
  For: AllDays,                           !- Field 852
  Until: 01:00,                           !- Field 853
  0.315821242,                            !- Field 854
  Until: 02:00,                           !- Field 855
  0.263496349,                            !- Field 856
  Until: 03:00,                           !- Field 857
  0.249238039,                            !- Field 858
  Until: 04:00,                           !- Field 859
  0.234998428,                            !- Field 860
  Until: 05:00,                           !- Field 861
  0.244691125,                            !- Field 862
  Until: 06:00,                           !- Field 863
  0.287696136,                            !- Field 864
  Until: 07:00,                           !- Field 865
  0.404429601,                            !- Field 866
  Until: 08:00,                           !- Field 867
  0.513683348,                            !- Field 868
  Until: 09:00,                           !- Field 869
  0.478569217,                            !- Field 870
  Until: 10:00,                           !- Field 871
  0.45533638,                             !- Field 872
  Until: 11:00,                           !- Field 873
  0.441274537,                            !- Field 874
  Until: 12:00,                           !- Field 875
  0.462293922,                            !- Field 876
  Until: 13:00,                           !- Field 877
  0.490547088,                            !- Field 878
  Until: 14:00,                           !- Field 879
  0.453352772,                            !- Field 880
  Until: 15:00,                           !- Field 881
  0.421111559,                            !- Field 882
  Until: 16:00,                           !- Field 883
  0.438626254,                            !- Field 884
  Until: 17:00,                           !- Field 885
  0.514123624,                            !- Field 886
  Until: 18:00,                           !- Field 887
  0.63163278,                             !- Field 888
  Until: 19:00,                           !- Field 889
  0.720639517,                            !- Field 890
  Until: 20:00,                           !- Field 891
  0.704664131,                            !- Field 892
  Until: 21:00,                           !- Field 893
  0.671258318,                            !- Field 894
  Until: 22:00,                           !- Field 895
  0.610793055,                            !- Field 896
  Until: 23:00,                           !- Field 897
  0.526566388,                            !- Field 898
  Until: 24:00,                           !- Field 899
  0.435391173,                            !- Field 900
  Through: 01/19,                         !- Field 901
  For: AllDays,                           !- Field 902
  Until: 01:00,                           !- Field 903
  0.332320936,                            !- Field 904
  Until: 02:00,                           !- Field 905
  0.291582872,                            !- Field 906
  Until: 03:00,                           !- Field 907
  0.263560733,                            !- Field 908
  Until: 04:00,                           !- Field 909
  0.251371483,                            !- Field 910
  Until: 05:00,                           !- Field 911
  0.256891974,                            !- Field 912
  Until: 06:00,                           !- Field 913
  0.305377473,                            !- Field 914
  Until: 07:00,                           !- Field 915
  0.430874085,                            !- Field 916
  Until: 08:00,                           !- Field 917
  0.510101254,                            !- Field 918
  Until: 09:00,                           !- Field 919
  0.494767582,                            !- Field 920
  Until: 10:00,                           !- Field 921
  0.458935754,                            !- Field 922
  Until: 11:00,                           !- Field 923
  0.430920006,                            !- Field 924
  Until: 12:00,                           !- Field 925
  0.424359896,                            !- Field 926
  Until: 13:00,                           !- Field 927
  0.450455236,                            !- Field 928
  Until: 14:00,                           !- Field 929
  0.417013917,                            !- Field 930
  Until: 15:00,                           !- Field 931
  0.388513629,                            !- Field 932
  Until: 16:00,                           !- Field 933
  0.401419866,                            !- Field 934
  Until: 17:00,                           !- Field 935
  0.468734022,                            !- Field 936
  Until: 18:00,                           !- Field 937
  0.568608236,                            !- Field 938
  Until: 19:00,                           !- Field 939
  0.638961479,                            !- Field 940
  Until: 20:00,                           !- Field 941
  0.631339026,                            !- Field 942
  Until: 21:00,                           !- Field 943
  0.643959557,                            !- Field 944
  Until: 22:00,                           !- Field 945
  0.616362545,                            !- Field 946
  Until: 23:00,                           !- Field 947
  0.510383409,                            !- Field 948
  Until: 24:00,                           !- Field 949
  0.401024565,                            !- Field 950
  Through: 01/20,                         !- Field 951
  For: AllDays,                           !- Field 952
  Until: 01:00,                           !- Field 953
  0.332468641,                            !- Field 954
  Until: 02:00,                           !- Field 955
  0.271114068,                            !- Field 956
  Until: 03:00,                           !- Field 957
  0.232823797,                            !- Field 958
  Until: 04:00,                           !- Field 959
  0.22059549,                             !- Field 960
  Until: 05:00,                           !- Field 961
  0.23802497,                             !- Field 962
  Until: 06:00,                           !- Field 963
  0.279077144,                            !- Field 964
  Until: 07:00,                           !- Field 965
  0.410638201,                            !- Field 966
  Until: 08:00,                           !- Field 967
  0.497006124,                            !- Field 968
  Until: 09:00,                           !- Field 969
  0.471132579,                            !- Field 970
  Until: 10:00,                           !- Field 971
  0.436935453,                            !- Field 972
  Until: 11:00,                           !- Field 973
  0.405719894,                            !- Field 974
  Until: 12:00,                           !- Field 975
  0.416522749,                            !- Field 976
  Until: 13:00,                           !- Field 977
  0.453468285,                            !- Field 978
  Until: 14:00,                           !- Field 979
  0.440764906,                            !- Field 980
  Until: 15:00,                           !- Field 981
  0.385224579,                            !- Field 982
  Until: 16:00,                           !- Field 983
  0.396807858,                            !- Field 984
  Until: 17:00,                           !- Field 985
  0.441790559,                            !- Field 986
  Until: 18:00,                           !- Field 987
  0.532175881,                            !- Field 988
  Until: 19:00,                           !- Field 989
  0.604164773,                            !- Field 990
  Until: 20:00,                           !- Field 991
  0.598405444,                            !- Field 992
  Until: 21:00,                           !- Field 993
  0.639720837,                            !- Field 994
  Until: 22:00,                           !- Field 995
  0.602238448,                            !- Field 996
  Until: 23:00,                           !- Field 997
  0.512465015,                            !- Field 998
  Until: 24:00,                           !- Field 999
  0.410167153,                            !- Field 1000
  Through: 01/21,                         !- Field 1001
  For: AllDays,                           !- Field 1002
  Until: 01:00,                           !- Field 1003
  0.317877283,                            !- Field 1004
  Until: 02:00,                           !- Field 1005
  0.274691665,                            !- Field 1006
  Until: 03:00,                           !- Field 1007
  0.242521938,                            !- Field 1008
  Until: 04:00,                           !- Field 1009
  0.229414736,                            !- Field 1010
  Until: 05:00,                           !- Field 1011
  0.233032336,                            !- Field 1012
  Until: 06:00,                           !- Field 1013
  0.274763151,                            !- Field 1014
  Until: 07:00,                           !- Field 1015
  0.396557185,                            !- Field 1016
  Until: 08:00,                           !- Field 1017
  0.464319191,                            !- Field 1018
  Until: 09:00,                           !- Field 1019
  0.487717724,                            !- Field 1020
  Until: 10:00,                           !- Field 1021
  0.459558294,                            !- Field 1022
  Until: 11:00,                           !- Field 1023
  0.449188141,                            !- Field 1024
  Until: 12:00,                           !- Field 1025
  0.460098224,                            !- Field 1026
  Until: 13:00,                           !- Field 1027
  0.494396424,                            !- Field 1028
  Until: 14:00,                           !- Field 1029
  0.45200638,                             !- Field 1030
  Until: 15:00,                           !- Field 1031
  0.446226457,                            !- Field 1032
  Until: 16:00,                           !- Field 1033
  0.438132009,                            !- Field 1034
  Until: 17:00,                           !- Field 1035
  0.495656655,                            !- Field 1036
  Until: 18:00,                           !- Field 1037
  0.565288414,                            !- Field 1038
  Until: 19:00,                           !- Field 1039
  0.579853024,                            !- Field 1040
  Until: 20:00,                           !- Field 1041
  0.557290542,                            !- Field 1042
  Until: 21:00,                           !- Field 1043
  0.568308328,                            !- Field 1044
  Until: 22:00,                           !- Field 1045
  0.557902194,                            !- Field 1046
  Until: 23:00,                           !- Field 1047
  0.483911468,                            !- Field 1048
  Until: 24:00,                           !- Field 1049
  0.438620336,                            !- Field 1050
  Through: 01/22,                         !- Field 1051
  For: AllDays,                           !- Field 1052
  Until: 01:00,                           !- Field 1053
  0.362758674,                            !- Field 1054
  Until: 02:00,                           !- Field 1055
  0.299355398,                            !- Field 1056
  Until: 03:00,                           !- Field 1057
  0.271796023,                            !- Field 1058
  Until: 04:00,                           !- Field 1059
  0.254946239,                            !- Field 1060
  Until: 05:00,                           !- Field 1061
  0.239582505,                            !- Field 1062
  Until: 06:00,                           !- Field 1063
  0.255950589,                            !- Field 1064
  Until: 07:00,                           !- Field 1065
  0.292358799,                            !- Field 1066
  Until: 08:00,                           !- Field 1067
  0.378122645,                            !- Field 1068
  Until: 09:00,                           !- Field 1069
  0.463869684,                            !- Field 1070
  Until: 10:00,                           !- Field 1071
  0.560597109,                            !- Field 1072
  Until: 11:00,                           !- Field 1073
  0.565732477,                            !- Field 1074
  Until: 12:00,                           !- Field 1075
  0.602005764,                            !- Field 1076
  Until: 13:00,                           !- Field 1077
  0.620655708,                            !- Field 1078
  Until: 14:00,                           !- Field 1079
  0.56128356,                             !- Field 1080
  Until: 15:00,                           !- Field 1081
  0.505840993,                            !- Field 1082
  Until: 16:00,                           !- Field 1083
  0.510109302,                            !- Field 1084
  Until: 17:00,                           !- Field 1085
  0.527272486,                            !- Field 1086
  Until: 18:00,                           !- Field 1087
  0.557309242,                            !- Field 1088
  Until: 19:00,                           !- Field 1089
  0.58070091,                             !- Field 1090
  Until: 20:00,                           !- Field 1091
  0.554168371,                            !- Field 1092
  Until: 21:00,                           !- Field 1093
  0.568329868,                            !- Field 1094
  Until: 22:00,                           !- Field 1095
  0.581992622,                            !- Field 1096
  Until: 23:00,                           !- Field 1097
  0.510006098,                            !- Field 1098
  Until: 24:00,                           !- Field 1099
  0.42989672,                             !- Field 1100
  Through: 01/23,                         !- Field 1101
  For: AllDays,                           !- Field 1102
  Until: 01:00,                           !- Field 1103
  0.352911407,                            !- Field 1104
  Until: 02:00,                           !- Field 1105
  0.307903378,                            !- Field 1106
  Until: 03:00,                           !- Field 1107
  0.272484368,                            !- Field 1108
  Until: 04:00,                           !- Field 1109
  0.256322693,                            !- Field 1110
  Until: 05:00,                           !- Field 1111
  0.247952244,                            !- Field 1112
  Until: 06:00,                           !- Field 1113
  0.255244254,                            !- Field 1114
  Until: 07:00,                           !- Field 1115
  0.263112646,                            !- Field 1116
  Until: 08:00,                           !- Field 1117
  0.339264275,                            !- Field 1118
  Until: 09:00,                           !- Field 1119
  0.437052149,                            !- Field 1120
  Until: 10:00,                           !- Field 1121
  0.528798066,                            !- Field 1122
  Until: 11:00,                           !- Field 1123
  0.602868563,                            !- Field 1124
  Until: 12:00,                           !- Field 1125
  0.628474155,                            !- Field 1126
  Until: 13:00,                           !- Field 1127
  0.633169721,                            !- Field 1128
  Until: 14:00,                           !- Field 1129
  0.598819919,                            !- Field 1130
  Until: 15:00,                           !- Field 1131
  0.57120255,                             !- Field 1132
  Until: 16:00,                           !- Field 1133
  0.555269771,                            !- Field 1134
  Until: 17:00,                           !- Field 1135
  0.593056802,                            !- Field 1136
  Until: 18:00,                           !- Field 1137
  0.674062354,                            !- Field 1138
  Until: 19:00,                           !- Field 1139
  0.75,                                   !- Field 1140
  Until: 20:00,                           !- Field 1141
  0.734431987,                            !- Field 1142
  Until: 21:00,                           !- Field 1143
  0.694146982,                            !- Field 1144
  Until: 22:00,                           !- Field 1145
  0.631903336,                            !- Field 1146
  Until: 23:00,                           !- Field 1147
  0.540386553,                            !- Field 1148
  Until: 24:00,                           !- Field 1149
  0.410952549,                            !- Field 1150
  Through: 01/24,                         !- Field 1151
  For: AllDays,                           !- Field 1152
  Until: 01:00,                           !- Field 1153
  0.335893088,                            !- Field 1154
  Until: 02:00,                           !- Field 1155
  0.277560796,                            !- Field 1156
  Until: 03:00,                           !- Field 1157
  0.255245674,                            !- Field 1158
  Until: 04:00,                           !- Field 1159
  0.24974909,                             !- Field 1160
  Until: 05:00,                           !- Field 1161
  0.250285232,                            !- Field 1162
  Until: 06:00,                           !- Field 1163
  0.276300565,                            !- Field 1164
  Until: 07:00,                           !- Field 1165
  0.390315209,                            !- Field 1166
  Until: 08:00,                           !- Field 1167
  0.499728733,                            !- Field 1168
  Until: 09:00,                           !- Field 1169
  0.487772166,                            !- Field 1170
  Until: 10:00,                           !- Field 1171
  0.456625962,                            !- Field 1172
  Until: 11:00,                           !- Field 1173
  0.442575955,                            !- Field 1174
  Until: 12:00,                           !- Field 1175
  0.457288033,                            !- Field 1176
  Until: 13:00,                           !- Field 1177
  0.471428937,                            !- Field 1178
  Until: 14:00,                           !- Field 1179
  0.450681055,                            !- Field 1180
  Until: 15:00,                           !- Field 1181
  0.426315809,                            !- Field 1182
  Until: 16:00,                           !- Field 1183
  0.425451117,                            !- Field 1184
  Until: 17:00,                           !- Field 1185
  0.510650415,                            !- Field 1186
  Until: 18:00,                           !- Field 1187
  0.627641419,                            !- Field 1188
  Until: 19:00,                           !- Field 1189
  0.702581105,                            !- Field 1190
  Until: 20:00,                           !- Field 1191
  0.692603413,                            !- Field 1192
  Until: 21:00,                           !- Field 1193
  0.633482885,                            !- Field 1194
  Until: 22:00,                           !- Field 1195
  0.592302652,                            !- Field 1196
  Until: 23:00,                           !- Field 1197
  0.514984766,                            !- Field 1198
  Until: 24:00,                           !- Field 1199
  0.392687018,                            !- Field 1200
  Through: 01/25,                         !- Field 1201
  For: AllDays,                           !- Field 1202
  Until: 01:00,                           !- Field 1203
  0.315821242,                            !- Field 1204
  Until: 02:00,                           !- Field 1205
  0.263496349,                            !- Field 1206
  Until: 03:00,                           !- Field 1207
  0.249238039,                            !- Field 1208
  Until: 04:00,                           !- Field 1209
  0.234998428,                            !- Field 1210
  Until: 05:00,                           !- Field 1211
  0.244691125,                            !- Field 1212
  Until: 06:00,                           !- Field 1213
  0.287696136,                            !- Field 1214
  Until: 07:00,                           !- Field 1215
  0.404429601,                            !- Field 1216
  Until: 08:00,                           !- Field 1217
  0.513683348,                            !- Field 1218
  Until: 09:00,                           !- Field 1219
  0.478569217,                            !- Field 1220
  Until: 10:00,                           !- Field 1221
  0.45533638,                             !- Field 1222
  Until: 11:00,                           !- Field 1223
  0.441274537,                            !- Field 1224
  Until: 12:00,                           !- Field 1225
  0.462293922,                            !- Field 1226
  Until: 13:00,                           !- Field 1227
  0.490547088,                            !- Field 1228
  Until: 14:00,                           !- Field 1229
  0.453352772,                            !- Field 1230
  Until: 15:00,                           !- Field 1231
  0.421111559,                            !- Field 1232
  Until: 16:00,                           !- Field 1233
  0.438626254,                            !- Field 1234
  Until: 17:00,                           !- Field 1235
  0.514123624,                            !- Field 1236
  Until: 18:00,                           !- Field 1237
  0.63163278,                             !- Field 1238
  Until: 19:00,                           !- Field 1239
  0.720639517,                            !- Field 1240
  Until: 20:00,                           !- Field 1241
  0.704664131,                            !- Field 1242
  Until: 21:00,                           !- Field 1243
  0.671258318,                            !- Field 1244
  Until: 22:00,                           !- Field 1245
  0.610793055,                            !- Field 1246
  Until: 23:00,                           !- Field 1247
  0.526566388,                            !- Field 1248
  Until: 24:00,                           !- Field 1249
  0.435391173,                            !- Field 1250
  Through: 01/26,                         !- Field 1251
  For: AllDays,                           !- Field 1252
  Until: 01:00,                           !- Field 1253
  0.332320936,                            !- Field 1254
  Until: 02:00,                           !- Field 1255
  0.291582872,                            !- Field 1256
  Until: 03:00,                           !- Field 1257
  0.263560733,                            !- Field 1258
  Until: 04:00,                           !- Field 1259
  0.251371483,                            !- Field 1260
  Until: 05:00,                           !- Field 1261
  0.256891974,                            !- Field 1262
  Until: 06:00,                           !- Field 1263
  0.305377473,                            !- Field 1264
  Until: 07:00,                           !- Field 1265
  0.430874085,                            !- Field 1266
  Until: 08:00,                           !- Field 1267
  0.510101254,                            !- Field 1268
  Until: 09:00,                           !- Field 1269
  0.494767582,                            !- Field 1270
  Until: 10:00,                           !- Field 1271
  0.458935754,                            !- Field 1272
  Until: 11:00,                           !- Field 1273
  0.430920006,                            !- Field 1274
  Until: 12:00,                           !- Field 1275
  0.424359896,                            !- Field 1276
  Until: 13:00,                           !- Field 1277
  0.450455236,                            !- Field 1278
  Until: 14:00,                           !- Field 1279
  0.417013917,                            !- Field 1280
  Until: 15:00,                           !- Field 1281
  0.388513629,                            !- Field 1282
  Until: 16:00,                           !- Field 1283
  0.401419866,                            !- Field 1284
  Until: 17:00,                           !- Field 1285
  0.468734022,                            !- Field 1286
  Until: 18:00,                           !- Field 1287
  0.568608236,                            !- Field 1288
  Until: 19:00,                           !- Field 1289
  0.638961479,                            !- Field 1290
  Until: 20:00,                           !- Field 1291
  0.631339026,                            !- Field 1292
  Until: 21:00,                           !- Field 1293
  0.643959557,                            !- Field 1294
  Until: 22:00,                           !- Field 1295
  0.616362545,                            !- Field 1296
  Until: 23:00,                           !- Field 1297
  0.510383409,                            !- Field 1298
  Until: 24:00,                           !- Field 1299
  0.401024565,                            !- Field 1300
  Through: 01/27,                         !- Field 1301
  For: AllDays,                           !- Field 1302
  Until: 01:00,                           !- Field 1303
  0.332468641,                            !- Field 1304
  Until: 02:00,                           !- Field 1305
  0.271114068,                            !- Field 1306
  Until: 03:00,                           !- Field 1307
  0.232823797,                            !- Field 1308
  Until: 04:00,                           !- Field 1309
  0.22059549,                             !- Field 1310
  Until: 05:00,                           !- Field 1311
  0.23802497,                             !- Field 1312
  Until: 06:00,                           !- Field 1313
  0.279077144,                            !- Field 1314
  Until: 07:00,                           !- Field 1315
  0.410638201,                            !- Field 1316
  Until: 08:00,                           !- Field 1317
  0.497006124,                            !- Field 1318
  Until: 09:00,                           !- Field 1319
  0.471132579,                            !- Field 1320
  Until: 10:00,                           !- Field 1321
  0.436935453,                            !- Field 1322
  Until: 11:00,                           !- Field 1323
  0.405719894,                            !- Field 1324
  Until: 12:00,                           !- Field 1325
  0.416522749,                            !- Field 1326
  Until: 13:00,                           !- Field 1327
  0.453468285,                            !- Field 1328
  Until: 14:00,                           !- Field 1329
  0.440764906,                            !- Field 1330
  Until: 15:00,                           !- Field 1331
  0.385224579,                            !- Field 1332
  Until: 16:00,                           !- Field 1333
  0.396807858,                            !- Field 1334
  Until: 17:00,                           !- Field 1335
  0.441790559,                            !- Field 1336
  Until: 18:00,                           !- Field 1337
  0.532175881,                            !- Field 1338
  Until: 19:00,                           !- Field 1339
  0.604164773,                            !- Field 1340
  Until: 20:00,                           !- Field 1341
  0.598405444,                            !- Field 1342
  Until: 21:00,                           !- Field 1343
  0.639720837,                            !- Field 1344
  Until: 22:00,                           !- Field 1345
  0.602238448,                            !- Field 1346
  Until: 23:00,                           !- Field 1347
  0.512465015,                            !- Field 1348
  Until: 24:00,                           !- Field 1349
  0.410167153,                            !- Field 1350
  Through: 01/28,                         !- Field 1351
  For: AllDays,                           !- Field 1352
  Until: 01:00,                           !- Field 1353
  0.317877283,                            !- Field 1354
  Until: 02:00,                           !- Field 1355
  0.274691665,                            !- Field 1356
  Until: 03:00,                           !- Field 1357
  0.242521938,                            !- Field 1358
  Until: 04:00,                           !- Field 1359
  0.229414736,                            !- Field 1360
  Until: 05:00,                           !- Field 1361
  0.233032336,                            !- Field 1362
  Until: 06:00,                           !- Field 1363
  0.274763151,                            !- Field 1364
  Until: 07:00,                           !- Field 1365
  0.396557185,                            !- Field 1366
  Until: 08:00,                           !- Field 1367
  0.464319191,                            !- Field 1368
  Until: 09:00,                           !- Field 1369
  0.487717724,                            !- Field 1370
  Until: 10:00,                           !- Field 1371
  0.459558294,                            !- Field 1372
  Until: 11:00,                           !- Field 1373
  0.449188141,                            !- Field 1374
  Until: 12:00,                           !- Field 1375
  0.460098224,                            !- Field 1376
  Until: 13:00,                           !- Field 1377
  0.494396424,                            !- Field 1378
  Until: 14:00,                           !- Field 1379
  0.45200638,                             !- Field 1380
  Until: 15:00,                           !- Field 1381
  0.446226457,                            !- Field 1382
  Until: 16:00,                           !- Field 1383
  0.438132009,                            !- Field 1384
  Until: 17:00,                           !- Field 1385
  0.495656655,                            !- Field 1386
  Until: 18:00,                           !- Field 1387
  0.565288414,                            !- Field 1388
  Until: 19:00,                           !- Field 1389
  0.579853024,                            !- Field 1390
  Until: 20:00,                           !- Field 1391
  0.557290542,                            !- Field 1392
  Until: 21:00,                           !- Field 1393
  0.568308328,                            !- Field 1394
  Until: 22:00,                           !- Field 1395
  0.557902194,                            !- Field 1396
  Until: 23:00,                           !- Field 1397
  0.483911468,                            !- Field 1398
  Until: 24:00,                           !- Field 1399
  0.438620336,                            !- Field 1400
  Through: 01/29,                         !- Field 1401
  For: AllDays,                           !- Field 1402
  Until: 01:00,                           !- Field 1403
  0.362758674,                            !- Field 1404
  Until: 02:00,                           !- Field 1405
  0.299355398,                            !- Field 1406
  Until: 03:00,                           !- Field 1407
  0.271796023,                            !- Field 1408
  Until: 04:00,                           !- Field 1409
  0.254946239,                            !- Field 1410
  Until: 05:00,                           !- Field 1411
  0.239582505,                            !- Field 1412
  Until: 06:00,                           !- Field 1413
  0.255950589,                            !- Field 1414
  Until: 07:00,                           !- Field 1415
  0.292358799,                            !- Field 1416
  Until: 08:00,                           !- Field 1417
  0.378122645,                            !- Field 1418
  Until: 09:00,                           !- Field 1419
  0.463869684,                            !- Field 1420
  Until: 10:00,                           !- Field 1421
  0.560597109,                            !- Field 1422
  Until: 11:00,                           !- Field 1423
  0.565732477,                            !- Field 1424
  Until: 12:00,                           !- Field 1425
  0.602005764,                            !- Field 1426
  Until: 13:00,                           !- Field 1427
  0.620655708,                            !- Field 1428
  Until: 14:00,                           !- Field 1429
  0.56128356,                             !- Field 1430
  Until: 15:00,                           !- Field 1431
  0.505840993,                            !- Field 1432
  Until: 16:00,                           !- Field 1433
  0.510109302,                            !- Field 1434
  Until: 17:00,                           !- Field 1435
  0.527272486,                            !- Field 1436
  Until: 18:00,                           !- Field 1437
  0.557309242,                            !- Field 1438
  Until: 19:00,                           !- Field 1439
  0.58070091,                             !- Field 1440
  Until: 20:00,                           !- Field 1441
  0.554168371,                            !- Field 1442
  Until: 21:00,                           !- Field 1443
  0.568329868,                            !- Field 1444
  Until: 22:00,                           !- Field 1445
  0.581992622,                            !- Field 1446
  Until: 23:00,                           !- Field 1447
  0.510006098,                            !- Field 1448
  Until: 24:00,                           !- Field 1449
  0.42989672,                             !- Field 1450
  Through: 01/30,                         !- Field 1451
  For: AllDays,                           !- Field 1452
  Until: 01:00,                           !- Field 1453
  0.352911407,                            !- Field 1454
  Until: 02:00,                           !- Field 1455
  0.307903378,                            !- Field 1456
  Until: 03:00,                           !- Field 1457
  0.272484368,                            !- Field 1458
  Until: 04:00,                           !- Field 1459
  0.256322693,                            !- Field 1460
  Until: 05:00,                           !- Field 1461
  0.247952244,                            !- Field 1462
  Until: 06:00,                           !- Field 1463
  0.255244254,                            !- Field 1464
  Until: 07:00,                           !- Field 1465
  0.263112646,                            !- Field 1466
  Until: 08:00,                           !- Field 1467
  0.339264275,                            !- Field 1468
  Until: 09:00,                           !- Field 1469
  0.437052149,                            !- Field 1470
  Until: 10:00,                           !- Field 1471
  0.528798066,                            !- Field 1472
  Until: 11:00,                           !- Field 1473
  0.602868563,                            !- Field 1474
  Until: 12:00,                           !- Field 1475
  0.628474155,                            !- Field 1476
  Until: 13:00,                           !- Field 1477
  0.633169721,                            !- Field 1478
  Until: 14:00,                           !- Field 1479
  0.598819919,                            !- Field 1480
  Until: 15:00,                           !- Field 1481
  0.57120255,                             !- Field 1482
  Until: 16:00,                           !- Field 1483
  0.555269771,                            !- Field 1484
  Until: 17:00,                           !- Field 1485
  0.593056802,                            !- Field 1486
  Until: 18:00,                           !- Field 1487
  0.674062354,                            !- Field 1488
  Until: 19:00,                           !- Field 1489
  0.75,                                   !- Field 1490
  Until: 20:00,                           !- Field 1491
  0.734431987,                            !- Field 1492
  Until: 21:00,                           !- Field 1493
  0.694146982,                            !- Field 1494
  Until: 22:00,                           !- Field 1495
  0.631903336,                            !- Field 1496
  Until: 23:00,                           !- Field 1497
  0.540386553,                            !- Field 1498
  Until: 24:00,                           !- Field 1499
  0.410952549,                            !- Field 1500
  Through: 01/31,                         !- Field 1501
  For: AllDays,                           !- Field 1502
  Until: 01:00,                           !- Field 1503
  0.335893088,                            !- Field 1504
  Until: 02:00,                           !- Field 1505
  0.277560796,                            !- Field 1506
  Until: 03:00,                           !- Field 1507
  0.255245674,                            !- Field 1508
  Until: 04:00,                           !- Field 1509
  0.24974909,                             !- Field 1510
  Until: 05:00,                           !- Field 1511
  0.250285232,                            !- Field 1512
  Until: 06:00,                           !- Field 1513
  0.276300565,                            !- Field 1514
  Until: 07:00,                           !- Field 1515
  0.390315209,                            !- Field 1516
  Until: 08:00,                           !- Field 1517
  0.499728733,                            !- Field 1518
  Until: 09:00,                           !- Field 1519
  0.487772166,                            !- Field 1520
  Until: 10:00,                           !- Field 1521
  0.456625962,                            !- Field 1522
  Until: 11:00,                           !- Field 1523
  0.442575955,                            !- Field 1524
  Until: 12:00,                           !- Field 1525
  0.457288033,                            !- Field 1526
  Until: 13:00,                           !- Field 1527
  0.471428937,                            !- Field 1528
  Until: 14:00,                           !- Field 1529
  0.450681055,                            !- Field 1530
  Until: 15:00,                           !- Field 1531
  0.426315809,                            !- Field 1532
  Until: 16:00,                           !- Field 1533
  0.425451117,                            !- Field 1534
  Until: 17:00,                           !- Field 1535
  0.510650415,                            !- Field 1536
  Until: 18:00,                           !- Field 1537
  0.627641419,                            !- Field 1538
  Until: 19:00,                           !- Field 1539
  0.702581105,                            !- Field 1540
  Until: 20:00,                           !- Field 1541
  0.692603413,                            !- Field 1542
  Until: 21:00,                           !- Field 1543
  0.633482885,                            !- Field 1544
  Until: 22:00,                           !- Field 1545
  0.592302652,                            !- Field 1546
  Until: 23:00,                           !- Field 1547
  0.514984766,                            !- Field 1548
  Until: 24:00,                           !- Field 1549
  0.392687018,                            !- Field 1550
  Through: 02/01,                         !- Field 1551
  For: AllDays,                           !- Field 1552
  Until: 01:00,                           !- Field 1553
  0.294504096,                            !- Field 1554
  Until: 02:00,                           !- Field 1555
  0.245711002,                            !- Field 1556
  Until: 03:00,                           !- Field 1557
  0.232415092,                            !- Field 1558
  Until: 04:00,                           !- Field 1559
  0.21913662,                             !- Field 1560
  Until: 05:00,                           !- Field 1561
  0.228175084,                            !- Field 1562
  Until: 06:00,                           !- Field 1563
  0.268277364,                            !- Field 1564
  Until: 07:00,                           !- Field 1565
  0.377131611,                            !- Field 1566
  Until: 08:00,                           !- Field 1567
  0.479011002,                            !- Field 1568
  Until: 09:00,                           !- Field 1569
  0.446266988,                            !- Field 1570
  Until: 10:00,                           !- Field 1571
  0.424602309,                            !- Field 1572
  Until: 11:00,                           !- Field 1573
  0.411489606,                            !- Field 1574
  Until: 12:00,                           !- Field 1575
  0.431090235,                            !- Field 1576
  Until: 13:00,                           !- Field 1577
  0.457436382,                            !- Field 1578
  Until: 14:00,                           !- Field 1579
  0.422752589,                            !- Field 1580
  Until: 15:00,                           !- Field 1581
  0.392687579,                            !- Field 1582
  Until: 16:00,                           !- Field 1583
  0.409020075,                            !- Field 1584
  Until: 17:00,                           !- Field 1585
  0.47942156,                             !- Field 1586
  Until: 18:00,                           !- Field 1587
  0.588999141,                            !- Field 1588
  Until: 19:00,                           !- Field 1589
  0.671998146,                            !- Field 1590
  Until: 20:00,                           !- Field 1591
  0.657101058,                            !- Field 1592
  Until: 21:00,                           !- Field 1593
  0.625950054,                            !- Field 1594
  Until: 22:00,                           !- Field 1595
  0.569566046,                            !- Field 1596
  Until: 23:00,                           !- Field 1597
  0.491024469,                            !- Field 1598
  Until: 24:00,                           !- Field 1599
  0.406003354,                            !- Field 1600
  Through: 02/02,                         !- Field 1601
  For: AllDays,                           !- Field 1602
  Until: 01:00,                           !- Field 1603
  0.309890101,                            !- Field 1604
  Until: 02:00,                           !- Field 1605
  0.271901755,                            !- Field 1606
  Until: 03:00,                           !- Field 1607
  0.245771041,                            !- Field 1608
  Until: 04:00,                           !- Field 1609
  0.234404534,                            !- Field 1610
  Until: 05:00,                           !- Field 1611
  0.239552406,                            !- Field 1612
  Until: 06:00,                           !- Field 1613
  0.284765254,                            !- Field 1614
  Until: 07:00,                           !- Field 1615
  0.401791158,                            !- Field 1616
  Until: 08:00,                           !- Field 1617
  0.475670691,                            !- Field 1618
  Until: 09:00,                           !- Field 1619
  0.461372003,                            !- Field 1620
  Until: 10:00,                           !- Field 1621
  0.427958734,                            !- Field 1622
  Until: 11:00,                           !- Field 1623
  0.40183398,                             !- Field 1624
  Until: 12:00,                           !- Field 1625
  0.39571666,                             !- Field 1626
  Until: 13:00,                           !- Field 1627
  0.42005063,                             !- Field 1628
  Until: 14:00,                           !- Field 1629
  0.388866516,                            !- Field 1630
  Until: 15:00,                           !- Field 1631
  0.362289927,                            !- Field 1632
  Until: 16:00,                           !- Field 1633
  0.374325025,                            !- Field 1634
  Until: 17:00,                           !- Field 1635
  0.437095644,                            !- Field 1636
  Until: 18:00,                           !- Field 1637
  0.530228597,                            !- Field 1638
  Until: 19:00,                           !- Field 1639
  0.595833172,                            !- Field 1640
  Until: 20:00,                           !- Field 1641
  0.588725215,                            !- Field 1642
  Until: 21:00,                           !- Field 1643
  0.600493892,                            !- Field 1644
  Until: 22:00,                           !- Field 1645
  0.574759609,                            !- Field 1646
  Until: 23:00,                           !- Field 1647
  0.475933801,                            !- Field 1648
  Until: 24:00,                           !- Field 1649
  0.373956406,                            !- Field 1650
  Through: 02/03,                         !- Field 1651
  For: AllDays,                           !- Field 1652
  Until: 01:00,                           !- Field 1653
  0.310027836,                            !- Field 1654
  Until: 02:00,                           !- Field 1655
  0.252814544,                            !- Field 1656
  Until: 03:00,                           !- Field 1657
  0.217108771,                            !- Field 1658
  Until: 04:00,                           !- Field 1659
  0.205705844,                            !- Field 1660
  Until: 05:00,                           !- Field 1661
  0.221958878,                            !- Field 1662
  Until: 06:00,                           !- Field 1663
  0.260240132,                            !- Field 1664
  Until: 07:00,                           !- Field 1665
  0.382921146,                            !- Field 1666
  Until: 08:00,                           !- Field 1667
  0.463459449,                            !- Field 1668
  Until: 09:00,                           !- Field 1669
  0.439332304,                            !- Field 1670
  Until: 10:00,                           !- Field 1671
  0.407443399,                            !- Field 1672
  Until: 11:00,                           !- Field 1673
  0.378334812,                            !- Field 1674
  Until: 12:00,                           !- Field 1675
  0.388408501,                            !- Field 1676
  Until: 13:00,                           !- Field 1677
  0.422860306,                            !- Field 1678
  Until: 14:00,                           !- Field 1679
  0.411014373,                            !- Field 1680
  Until: 15:00,                           !- Field 1681
  0.35922288,                             !- Field 1682
  Until: 16:00,                           !- Field 1683
  0.370024316,                            !- Field 1684
  Until: 17:00,                           !- Field 1685
  0.411970798,                            !- Field 1686
  Until: 18:00,                           !- Field 1687
  0.496255335,                            !- Field 1688
  Until: 19:00,                           !- Field 1689
  0.563385157,                            !- Field 1690
  Until: 20:00,                           !- Field 1691
  0.558014568,                            !- Field 1692
  Until: 21:00,                           !- Field 1693
  0.596541275,                            !- Field 1694
  Until: 22:00,                           !- Field 1695
  0.561588853,                            !- Field 1696
  Until: 23:00,                           !- Field 1697
  0.477874903,                            !- Field 1698
  Until: 24:00,                           !- Field 1699
  0.382481893,                            !- Field 1700
  Through: 02/04,                         !- Field 1701
  For: AllDays,                           !- Field 1702
  Until: 01:00,                           !- Field 1703
  0.296421359,                            !- Field 1704
  Until: 02:00,                           !- Field 1705
  0.256150662,                            !- Field 1706
  Until: 03:00,                           !- Field 1707
  0.226152312,                            !- Field 1708
  Until: 04:00,                           !- Field 1709
  0.213929813,                            !- Field 1710
  Until: 05:00,                           !- Field 1711
  0.217303234,                            !- Field 1712
  Until: 06:00,                           !- Field 1713
  0.256217323,                            !- Field 1714
  Until: 07:00,                           !- Field 1715
  0.369790563,                            !- Field 1716
  Until: 08:00,                           !- Field 1717
  0.432978803,                            !- Field 1718
  Until: 09:00,                           !- Field 1719
  0.454797993,                            !- Field 1720
  Until: 10:00,                           !- Field 1721
  0.428539255,                            !- Field 1722
  Until: 11:00,                           !- Field 1723
  0.418869061,                            !- Field 1724
  Until: 12:00,                           !- Field 1725
  0.429042741,                            !- Field 1726
  Until: 13:00,                           !- Field 1727
  0.461025898,                            !- Field 1728
  Until: 14:00,                           !- Field 1729
  0.421497076,                            !- Field 1730
  Until: 15:00,                           !- Field 1731
  0.416107283,                            !- Field 1732
  Until: 16:00,                           !- Field 1733
  0.40855919,                             !- Field 1734
  Until: 17:00,                           !- Field 1735
  0.462201066,                            !- Field 1736
  Until: 18:00,                           !- Field 1737
  0.527132855,                            !- Field 1738
  Until: 19:00,                           !- Field 1739
  0.54071439,                             !- Field 1740
  Until: 20:00,                           !- Field 1741
  0.51967482,                             !- Field 1742
  Until: 21:00,                           !- Field 1743
  0.529948932,                            !- Field 1744
  Until: 22:00,                           !- Field 1745
  0.520245187,                            !- Field 1746
  Until: 23:00,                           !- Field 1747
  0.45124865,                             !- Field 1748
  Until: 24:00,                           !- Field 1749
  0.409014557,                            !- Field 1750
  Through: 02/05,                         !- Field 1751
  For: AllDays,                           !- Field 1752
  Until: 01:00,                           !- Field 1753
  0.338273367,                            !- Field 1754
  Until: 02:00,                           !- Field 1755
  0.279149655,                            !- Field 1756
  Until: 03:00,                           !- Field 1757
  0.253450468,                            !- Field 1758
  Until: 04:00,                           !- Field 1759
  0.237738003,                            !- Field 1760
  Until: 05:00,                           !- Field 1761
  0.223411283,                            !- Field 1762
  Until: 06:00,                           !- Field 1763
  0.238674562,                            !- Field 1764
  Until: 07:00,                           !- Field 1765
  0.272625309,                            !- Field 1766
  Until: 08:00,                           !- Field 1767
  0.352600309,                            !- Field 1768
  Until: 09:00,                           !- Field 1769
  0.432559636,                            !- Field 1770
  Until: 10:00,                           !- Field 1771
  0.522758201,                            !- Field 1772
  Until: 11:00,                           !- Field 1773
  0.527546945,                            !- Field 1774
  Until: 12:00,                           !- Field 1775
  0.561371876,                            !- Field 1776
  Until: 13:00,                           !- Field 1777
  0.578762995,                            !- Field 1778
  Until: 14:00,                           !- Field 1779
  0.523398319,                            !- Field 1780
  Until: 15:00,                           !- Field 1781
  0.471697987,                            !- Field 1782
  Until: 16:00,                           !- Field 1783
  0.475678195,                            !- Field 1784
  Until: 17:00,                           !- Field 1785
  0.491682907,                            !- Field 1786
  Until: 18:00,                           !- Field 1787
  0.519692257,                            !- Field 1788
  Until: 19:00,                           !- Field 1789
  0.541505046,                            !- Field 1790
  Until: 20:00,                           !- Field 1791
  0.516763387,                            !- Field 1792
  Until: 21:00,                           !- Field 1793
  0.529969018,                            !- Field 1794
  Until: 22:00,                           !- Field 1795
  0.542709571,                            !- Field 1796
  Until: 23:00,                           !- Field 1797
  0.475581957,                            !- Field 1798
  Until: 24:00,                           !- Field 1799
  0.400879763,                            !- Field 1800
  Through: 02/06,                         !- Field 1801
  For: AllDays,                           !- Field 1802
  Until: 01:00,                           !- Field 1803
  0.329090767,                            !- Field 1804
  Until: 02:00,                           !- Field 1805
  0.287120667,                            !- Field 1806
  Until: 03:00,                           !- Field 1807
  0.254092352,                            !- Field 1808
  Until: 04:00,                           !- Field 1809
  0.23902155,                             !- Field 1810
  Until: 05:00,                           !- Field 1811
  0.231216085,                            !- Field 1812
  Until: 06:00,                           !- Field 1813
  0.238015903,                            !- Field 1814
  Until: 07:00,                           !- Field 1815
  0.245353198,                            !- Field 1816
  Until: 08:00,                           !- Field 1817
  0.316364782,                            !- Field 1818
  Until: 09:00,                           !- Field 1819
  0.407552219,                            !- Field 1820
  Until: 10:00,                           !- Field 1821
  0.493105514,                            !- Field 1822
  Until: 11:00,                           !- Field 1823
  0.562176437,                            !- Field 1824
  Until: 12:00,                           !- Field 1825
  0.586053716,                            !- Field 1826
  Until: 13:00,                           !- Field 1827
  0.590432343,                            !- Field 1828
  Until: 14:00,                           !- Field 1829
  0.558401066,                            !- Field 1830
  Until: 15:00,                           !- Field 1831
  0.532647801,                            !- Field 1832
  Until: 16:00,                           !- Field 1833
  0.517790445,                            !- Field 1834
  Until: 17:00,                           !- Field 1835
  0.553026946,                            !- Field 1836
  Until: 18:00,                           !- Field 1837
  0.628564825,                            !- Field 1838
  Until: 19:00,                           !- Field 1839
  0.699376869,                            !- Field 1840
  Until: 20:00,                           !- Field 1841
  0.684859658,                            !- Field 1842
  Until: 21:00,                           !- Field 1843
  0.647293791,                            !- Field 1844
  Until: 22:00,                           !- Field 1845
  0.589251436,                            !- Field 1846
  Until: 23:00,                           !- Field 1847
  0.503911807,                            !- Field 1848
  Until: 24:00,                           !- Field 1849
  0.383214276,                            !- Field 1850
  Through: 02/07,                         !- Field 1851
  For: AllDays,                           !- Field 1852
  Until: 01:00,                           !- Field 1853
  0.313221141,                            !- Field 1854
  Until: 02:00,                           !- Field 1855
  0.258826134,                            !- Field 1856
  Until: 03:00,                           !- Field 1857
  0.238017227,                            !- Field 1858
  Until: 04:00,                           !- Field 1859
  0.232891649,                            !- Field 1860
  Until: 05:00,                           !- Field 1861
  0.233391603,                            !- Field 1862
  Until: 06:00,                           !- Field 1863
  0.257650966,                            !- Field 1864
  Until: 07:00,                           !- Field 1865
  0.363969905,                            !- Field 1866
  Until: 08:00,                           !- Field 1867
  0.465998289,                            !- Field 1868
  Until: 09:00,                           !- Field 1869
  0.454848761,                            !- Field 1870
  Until: 10:00,                           !- Field 1871
  0.425804848,                            !- Field 1872
  Until: 11:00,                           !- Field 1873
  0.412703181,                            !- Field 1874
  Until: 12:00,                           !- Field 1875
  0.426422231,                            !- Field 1876
  Until: 13:00,                           !- Field 1877
  0.439608658,                            !- Field 1878
  Until: 14:00,                           !- Field 1879
  0.420261207,                            !- Field 1880
  Until: 15:00,                           !- Field 1881
  0.397540555,                            !- Field 1882
  Until: 16:00,                           !- Field 1883
  0.396734227,                            !- Field 1884
  Until: 17:00,                           !- Field 1885
  0.476182785,                            !- Field 1886
  Until: 18:00,                           !- Field 1887
  0.585277187,                            !- Field 1888
  Until: 19:00,                           !- Field 1889
  0.655158632,                            !- Field 1890
  Until: 20:00,                           !- Field 1891
  0.645854408,                            !- Field 1892
  Until: 21:00,                           !- Field 1893
  0.590724369,                            !- Field 1894
  Until: 22:00,                           !- Field 1895
  0.552323699,                            !- Field 1896
  Until: 23:00,                           !- Field 1897
  0.480224577,                            !- Field 1898
  Until: 24:00,                           !- Field 1899
  0.366181623,                            !- Field 1900
  Through: 02/08,                         !- Field 1901
  For: AllDays,                           !- Field 1902
  Until: 01:00,                           !- Field 1903
  0.294504096,                            !- Field 1904
  Until: 02:00,                           !- Field 1905
  0.245711002,                            !- Field 1906
  Until: 03:00,                           !- Field 1907
  0.232415092,                            !- Field 1908
  Until: 04:00,                           !- Field 1909
  0.21913662,                             !- Field 1910
  Until: 05:00,                           !- Field 1911
  0.228175084,                            !- Field 1912
  Until: 06:00,                           !- Field 1913
  0.268277364,                            !- Field 1914
  Until: 07:00,                           !- Field 1915
  0.377131611,                            !- Field 1916
  Until: 08:00,                           !- Field 1917
  0.479011002,                            !- Field 1918
  Until: 09:00,                           !- Field 1919
  0.446266988,                            !- Field 1920
  Until: 10:00,                           !- Field 1921
  0.424602309,                            !- Field 1922
  Until: 11:00,                           !- Field 1923
  0.411489606,                            !- Field 1924
  Until: 12:00,                           !- Field 1925
  0.431090235,                            !- Field 1926
  Until: 13:00,                           !- Field 1927
  0.457436382,                            !- Field 1928
  Until: 14:00,                           !- Field 1929
  0.422752589,                            !- Field 1930
  Until: 15:00,                           !- Field 1931
  0.392687579,                            !- Field 1932
  Until: 16:00,                           !- Field 1933
  0.409020075,                            !- Field 1934
  Until: 17:00,                           !- Field 1935
  0.47942156,                             !- Field 1936
  Until: 18:00,                           !- Field 1937
  0.588999141,                            !- Field 1938
  Until: 19:00,                           !- Field 1939
  0.671998146,                            !- Field 1940
  Until: 20:00,                           !- Field 1941
  0.657101058,                            !- Field 1942
  Until: 21:00,                           !- Field 1943
  0.625950054,                            !- Field 1944
  Until: 22:00,                           !- Field 1945
  0.569566046,                            !- Field 1946
  Until: 23:00,                           !- Field 1947
  0.491024469,                            !- Field 1948
  Until: 24:00,                           !- Field 1949
  0.406003354,                            !- Field 1950
  Through: 02/09,                         !- Field 1951
  For: AllDays,                           !- Field 1952
  Until: 01:00,                           !- Field 1953
  0.309890101,                            !- Field 1954
  Until: 02:00,                           !- Field 1955
  0.271901755,                            !- Field 1956
  Until: 03:00,                           !- Field 1957
  0.245771041,                            !- Field 1958
  Until: 04:00,                           !- Field 1959
  0.234404534,                            !- Field 1960
  Until: 05:00,                           !- Field 1961
  0.239552406,                            !- Field 1962
  Until: 06:00,                           !- Field 1963
  0.284765254,                            !- Field 1964
  Until: 07:00,                           !- Field 1965
  0.401791158,                            !- Field 1966
  Until: 08:00,                           !- Field 1967
  0.475670691,                            !- Field 1968
  Until: 09:00,                           !- Field 1969
  0.461372003,                            !- Field 1970
  Until: 10:00,                           !- Field 1971
  0.427958734,                            !- Field 1972
  Until: 11:00,                           !- Field 1973
  0.40183398,                             !- Field 1974
  Until: 12:00,                           !- Field 1975
  0.39571666,                             !- Field 1976
  Until: 13:00,                           !- Field 1977
  0.42005063,                             !- Field 1978
  Until: 14:00,                           !- Field 1979
  0.388866516,                            !- Field 1980
  Until: 15:00,                           !- Field 1981
  0.362289927,                            !- Field 1982
  Until: 16:00,                           !- Field 1983
  0.374325025,                            !- Field 1984
  Until: 17:00,                           !- Field 1985
  0.437095644,                            !- Field 1986
  Until: 18:00,                           !- Field 1987
  0.530228597,                            !- Field 1988
  Until: 19:00,                           !- Field 1989
  0.595833172,                            !- Field 1990
  Until: 20:00,                           !- Field 1991
  0.588725215,                            !- Field 1992
  Until: 21:00,                           !- Field 1993
  0.600493892,                            !- Field 1994
  Until: 22:00,                           !- Field 1995
  0.574759609,                            !- Field 1996
  Until: 23:00,                           !- Field 1997
  0.475933801,                            !- Field 1998
  Until: 24:00,                           !- Field 1999
  0.373956406,                            !- Field 2000
  Through: 02/10,                         !- Field 2001
  For: AllDays,                           !- Field 2002
  Until: 01:00,                           !- Field 2003
  0.310027836,                            !- Field 2004
  Until: 02:00,                           !- Field 2005
  0.252814544,                            !- Field 2006
  Until: 03:00,                           !- Field 2007
  0.217108771,                            !- Field 2008
  Until: 04:00,                           !- Field 2009
  0.205705844,                            !- Field 2010
  Until: 05:00,                           !- Field 2011
  0.221958878,                            !- Field 2012
  Until: 06:00,                           !- Field 2013
  0.260240132,                            !- Field 2014
  Until: 07:00,                           !- Field 2015
  0.382921146,                            !- Field 2016
  Until: 08:00,                           !- Field 2017
  0.463459449,                            !- Field 2018
  Until: 09:00,                           !- Field 2019
  0.439332304,                            !- Field 2020
  Until: 10:00,                           !- Field 2021
  0.407443399,                            !- Field 2022
  Until: 11:00,                           !- Field 2023
  0.378334812,                            !- Field 2024
  Until: 12:00,                           !- Field 2025
  0.388408501,                            !- Field 2026
  Until: 13:00,                           !- Field 2027
  0.422860306,                            !- Field 2028
  Until: 14:00,                           !- Field 2029
  0.411014373,                            !- Field 2030
  Until: 15:00,                           !- Field 2031
  0.35922288,                             !- Field 2032
  Until: 16:00,                           !- Field 2033
  0.370024316,                            !- Field 2034
  Until: 17:00,                           !- Field 2035
  0.411970798,                            !- Field 2036
  Until: 18:00,                           !- Field 2037
  0.496255335,                            !- Field 2038
  Until: 19:00,                           !- Field 2039
  0.563385157,                            !- Field 2040
  Until: 20:00,                           !- Field 2041
  0.558014568,                            !- Field 2042
  Until: 21:00,                           !- Field 2043
  0.596541275,                            !- Field 2044
  Until: 22:00,                           !- Field 2045
  0.561588853,                            !- Field 2046
  Until: 23:00,                           !- Field 2047
  0.477874903,                            !- Field 2048
  Until: 24:00,                           !- Field 2049
  0.382481893,                            !- Field 2050
  Through: 02/11,                         !- Field 2051
  For: AllDays,                           !- Field 2052
  Until: 01:00,                           !- Field 2053
  0.296421359,                            !- Field 2054
  Until: 02:00,                           !- Field 2055
  0.256150662,                            !- Field 2056
  Until: 03:00,                           !- Field 2057
  0.226152312,                            !- Field 2058
  Until: 04:00,                           !- Field 2059
  0.213929813,                            !- Field 2060
  Until: 05:00,                           !- Field 2061
  0.217303234,                            !- Field 2062
  Until: 06:00,                           !- Field 2063
  0.256217323,                            !- Field 2064
  Until: 07:00,                           !- Field 2065
  0.369790563,                            !- Field 2066
  Until: 08:00,                           !- Field 2067
  0.432978803,                            !- Field 2068
  Until: 09:00,                           !- Field 2069
  0.454797993,                            !- Field 2070
  Until: 10:00,                           !- Field 2071
  0.428539255,                            !- Field 2072
  Until: 11:00,                           !- Field 2073
  0.418869061,                            !- Field 2074
  Until: 12:00,                           !- Field 2075
  0.429042741,                            !- Field 2076
  Until: 13:00,                           !- Field 2077
  0.461025898,                            !- Field 2078
  Until: 14:00,                           !- Field 2079
  0.421497076,                            !- Field 2080
  Until: 15:00,                           !- Field 2081
  0.416107283,                            !- Field 2082
  Until: 16:00,                           !- Field 2083
  0.40855919,                             !- Field 2084
  Until: 17:00,                           !- Field 2085
  0.462201066,                            !- Field 2086
  Until: 18:00,                           !- Field 2087
  0.527132855,                            !- Field 2088
  Until: 19:00,                           !- Field 2089
  0.54071439,                             !- Field 2090
  Until: 20:00,                           !- Field 2091
  0.51967482,                             !- Field 2092
  Until: 21:00,                           !- Field 2093
  0.529948932,                            !- Field 2094
  Until: 22:00,                           !- Field 2095
  0.520245187,                            !- Field 2096
  Until: 23:00,                           !- Field 2097
  0.45124865,                             !- Field 2098
  Until: 24:00,                           !- Field 2099
  0.409014557,                            !- Field 2100
  Through: 02/12,                         !- Field 2101
  For: AllDays,                           !- Field 2102
  Until: 01:00,                           !- Field 2103
  0.338273367,                            !- Field 2104
  Until: 02:00,                           !- Field 2105
  0.279149655,                            !- Field 2106
  Until: 03:00,                           !- Field 2107
  0.253450468,                            !- Field 2108
  Until: 04:00,                           !- Field 2109
  0.237738003,                            !- Field 2110
  Until: 05:00,                           !- Field 2111
  0.223411283,                            !- Field 2112
  Until: 06:00,                           !- Field 2113
  0.238674562,                            !- Field 2114
  Until: 07:00,                           !- Field 2115
  0.272625309,                            !- Field 2116
  Until: 08:00,                           !- Field 2117
  0.352600309,                            !- Field 2118
  Until: 09:00,                           !- Field 2119
  0.432559636,                            !- Field 2120
  Until: 10:00,                           !- Field 2121
  0.522758201,                            !- Field 2122
  Until: 11:00,                           !- Field 2123
  0.527546945,                            !- Field 2124
  Until: 12:00,                           !- Field 2125
  0.561371876,                            !- Field 2126
  Until: 13:00,                           !- Field 2127
  0.578762995,                            !- Field 2128
  Until: 14:00,                           !- Field 2129
  0.523398319,                            !- Field 2130
  Until: 15:00,                           !- Field 2131
  0.471697987,                            !- Field 2132
  Until: 16:00,                           !- Field 2133
  0.475678195,                            !- Field 2134
  Until: 17:00,                           !- Field 2135
  0.491682907,                            !- Field 2136
  Until: 18:00,                           !- Field 2137
  0.519692257,                            !- Field 2138
  Until: 19:00,                           !- Field 2139
  0.541505046,                            !- Field 2140
  Until: 20:00,                           !- Field 2141
  0.516763387,                            !- Field 2142
  Until: 21:00,                           !- Field 2143
  0.529969018,                            !- Field 2144
  Until: 22:00,                           !- Field 2145
  0.542709571,                            !- Field 2146
  Until: 23:00,                           !- Field 2147
  0.475581957,                            !- Field 2148
  Until: 24:00,                           !- Field 2149
  0.400879763,                            !- Field 2150
  Through: 02/13,                         !- Field 2151
  For: AllDays,                           !- Field 2152
  Until: 01:00,                           !- Field 2153
  0.329090767,                            !- Field 2154
  Until: 02:00,                           !- Field 2155
  0.287120667,                            !- Field 2156
  Until: 03:00,                           !- Field 2157
  0.254092352,                            !- Field 2158
  Until: 04:00,                           !- Field 2159
  0.23902155,                             !- Field 2160
  Until: 05:00,                           !- Field 2161
  0.231216085,                            !- Field 2162
  Until: 06:00,                           !- Field 2163
  0.238015903,                            !- Field 2164
  Until: 07:00,                           !- Field 2165
  0.245353198,                            !- Field 2166
  Until: 08:00,                           !- Field 2167
  0.316364782,                            !- Field 2168
  Until: 09:00,                           !- Field 2169
  0.407552219,                            !- Field 2170
  Until: 10:00,                           !- Field 2171
  0.493105514,                            !- Field 2172
  Until: 11:00,                           !- Field 2173
  0.562176437,                            !- Field 2174
  Until: 12:00,                           !- Field 2175
  0.586053716,                            !- Field 2176
  Until: 13:00,                           !- Field 2177
  0.590432343,                            !- Field 2178
  Until: 14:00,                           !- Field 2179
  0.558401066,                            !- Field 2180
  Until: 15:00,                           !- Field 2181
  0.532647801,                            !- Field 2182
  Until: 16:00,                           !- Field 2183
  0.517790445,                            !- Field 2184
  Until: 17:00,                           !- Field 2185
  0.553026946,                            !- Field 2186
  Until: 18:00,                           !- Field 2187
  0.628564825,                            !- Field 2188
  Until: 19:00,                           !- Field 2189
  0.699376869,                            !- Field 2190
  Until: 20:00,                           !- Field 2191
  0.684859658,                            !- Field 2192
  Until: 21:00,                           !- Field 2193
  0.647293791,                            !- Field 2194
  Until: 22:00,                           !- Field 2195
  0.589251436,                            !- Field 2196
  Until: 23:00,                           !- Field 2197
  0.503911807,                            !- Field 2198
  Until: 24:00,                           !- Field 2199
  0.383214276,                            !- Field 2200
  Through: 02/14,                         !- Field 2201
  For: AllDays,                           !- Field 2202
  Until: 01:00,                           !- Field 2203
  0.313221141,                            !- Field 2204
  Until: 02:00,                           !- Field 2205
  0.258826134,                            !- Field 2206
  Until: 03:00,                           !- Field 2207
  0.238017227,                            !- Field 2208
  Until: 04:00,                           !- Field 2209
  0.232891649,                            !- Field 2210
  Until: 05:00,                           !- Field 2211
  0.233391603,                            !- Field 2212
  Until: 06:00,                           !- Field 2213
  0.257650966,                            !- Field 2214
  Until: 07:00,                           !- Field 2215
  0.363969905,                            !- Field 2216
  Until: 08:00,                           !- Field 2217
  0.465998289,                            !- Field 2218
  Until: 09:00,                           !- Field 2219
  0.454848761,                            !- Field 2220
  Until: 10:00,                           !- Field 2221
  0.425804848,                            !- Field 2222
  Until: 11:00,                           !- Field 2223
  0.412703181,                            !- Field 2224
  Until: 12:00,                           !- Field 2225
  0.426422231,                            !- Field 2226
  Until: 13:00,                           !- Field 2227
  0.439608658,                            !- Field 2228
  Until: 14:00,                           !- Field 2229
  0.420261207,                            !- Field 2230
  Until: 15:00,                           !- Field 2231
  0.397540555,                            !- Field 2232
  Until: 16:00,                           !- Field 2233
  0.396734227,                            !- Field 2234
  Until: 17:00,                           !- Field 2235
  0.476182785,                            !- Field 2236
  Until: 18:00,                           !- Field 2237
  0.585277187,                            !- Field 2238
  Until: 19:00,                           !- Field 2239
  0.655158632,                            !- Field 2240
  Until: 20:00,                           !- Field 2241
  0.645854408,                            !- Field 2242
  Until: 21:00,                           !- Field 2243
  0.590724369,                            !- Field 2244
  Until: 22:00,                           !- Field 2245
  0.552323699,                            !- Field 2246
  Until: 23:00,                           !- Field 2247
  0.480224577,                            !- Field 2248
  Until: 24:00,                           !- Field 2249
  0.366181623,                            !- Field 2250
  Through: 02/15,                         !- Field 2251
  For: AllDays,                           !- Field 2252
  Until: 01:00,                           !- Field 2253
  0.294504096,                            !- Field 2254
  Until: 02:00,                           !- Field 2255
  0.245711002,                            !- Field 2256
  Until: 03:00,                           !- Field 2257
  0.232415092,                            !- Field 2258
  Until: 04:00,                           !- Field 2259
  0.21913662,                             !- Field 2260
  Until: 05:00,                           !- Field 2261
  0.228175084,                            !- Field 2262
  Until: 06:00,                           !- Field 2263
  0.268277364,                            !- Field 2264
  Until: 07:00,                           !- Field 2265
  0.377131611,                            !- Field 2266
  Until: 08:00,                           !- Field 2267
  0.479011002,                            !- Field 2268
  Until: 09:00,                           !- Field 2269
  0.446266988,                            !- Field 2270
  Until: 10:00,                           !- Field 2271
  0.424602309,                            !- Field 2272
  Until: 11:00,                           !- Field 2273
  0.411489606,                            !- Field 2274
  Until: 12:00,                           !- Field 2275
  0.431090235,                            !- Field 2276
  Until: 13:00,                           !- Field 2277
  0.457436382,                            !- Field 2278
  Until: 14:00,                           !- Field 2279
  0.422752589,                            !- Field 2280
  Until: 15:00,                           !- Field 2281
  0.392687579,                            !- Field 2282
  Until: 16:00,                           !- Field 2283
  0.409020075,                            !- Field 2284
  Until: 17:00,                           !- Field 2285
  0.47942156,                             !- Field 2286
  Until: 18:00,                           !- Field 2287
  0.588999141,                            !- Field 2288
  Until: 19:00,                           !- Field 2289
  0.671998146,                            !- Field 2290
  Until: 20:00,                           !- Field 2291
  0.657101058,                            !- Field 2292
  Until: 21:00,                           !- Field 2293
  0.625950054,                            !- Field 2294
  Until: 22:00,                           !- Field 2295
  0.569566046,                            !- Field 2296
  Until: 23:00,                           !- Field 2297
  0.491024469,                            !- Field 2298
  Until: 24:00,                           !- Field 2299
  0.406003354,                            !- Field 2300
  Through: 02/16,                         !- Field 2301
  For: AllDays,                           !- Field 2302
  Until: 01:00,                           !- Field 2303
  0.309890101,                            !- Field 2304
  Until: 02:00,                           !- Field 2305
  0.271901755,                            !- Field 2306
  Until: 03:00,                           !- Field 2307
  0.245771041,                            !- Field 2308
  Until: 04:00,                           !- Field 2309
  0.234404534,                            !- Field 2310
  Until: 05:00,                           !- Field 2311
  0.239552406,                            !- Field 2312
  Until: 06:00,                           !- Field 2313
  0.284765254,                            !- Field 2314
  Until: 07:00,                           !- Field 2315
  0.401791158,                            !- Field 2316
  Until: 08:00,                           !- Field 2317
  0.475670691,                            !- Field 2318
  Until: 09:00,                           !- Field 2319
  0.461372003,                            !- Field 2320
  Until: 10:00,                           !- Field 2321
  0.427958734,                            !- Field 2322
  Until: 11:00,                           !- Field 2323
  0.40183398,                             !- Field 2324
  Until: 12:00,                           !- Field 2325
  0.39571666,                             !- Field 2326
  Until: 13:00,                           !- Field 2327
  0.42005063,                             !- Field 2328
  Until: 14:00,                           !- Field 2329
  0.388866516,                            !- Field 2330
  Until: 15:00,                           !- Field 2331
  0.362289927,                            !- Field 2332
  Until: 16:00,                           !- Field 2333
  0.374325025,                            !- Field 2334
  Until: 17:00,                           !- Field 2335
  0.437095644,                            !- Field 2336
  Until: 18:00,                           !- Field 2337
  0.530228597,                            !- Field 2338
  Until: 19:00,                           !- Field 2339
  0.595833172,                            !- Field 2340
  Until: 20:00,                           !- Field 2341
  0.588725215,                            !- Field 2342
  Until: 21:00,                           !- Field 2343
  0.600493892,                            !- Field 2344
  Until: 22:00,                           !- Field 2345
  0.574759609,                            !- Field 2346
  Until: 23:00,                           !- Field 2347
  0.475933801,                            !- Field 2348
  Until: 24:00,                           !- Field 2349
  0.373956406,                            !- Field 2350
  Through: 02/17,                         !- Field 2351
  For: AllDays,                           !- Field 2352
  Until: 01:00,                           !- Field 2353
  0.310027836,                            !- Field 2354
  Until: 02:00,                           !- Field 2355
  0.252814544,                            !- Field 2356
  Until: 03:00,                           !- Field 2357
  0.217108771,                            !- Field 2358
  Until: 04:00,                           !- Field 2359
  0.205705844,                            !- Field 2360
  Until: 05:00,                           !- Field 2361
  0.221958878,                            !- Field 2362
  Until: 06:00,                           !- Field 2363
  0.260240132,                            !- Field 2364
  Until: 07:00,                           !- Field 2365
  0.382921146,                            !- Field 2366
  Until: 08:00,                           !- Field 2367
  0.463459449,                            !- Field 2368
  Until: 09:00,                           !- Field 2369
  0.439332304,                            !- Field 2370
  Until: 10:00,                           !- Field 2371
  0.407443399,                            !- Field 2372
  Until: 11:00,                           !- Field 2373
  0.378334812,                            !- Field 2374
  Until: 12:00,                           !- Field 2375
  0.388408501,                            !- Field 2376
  Until: 13:00,                           !- Field 2377
  0.422860306,                            !- Field 2378
  Until: 14:00,                           !- Field 2379
  0.411014373,                            !- Field 2380
  Until: 15:00,                           !- Field 2381
  0.35922288,                             !- Field 2382
  Until: 16:00,                           !- Field 2383
  0.370024316,                            !- Field 2384
  Until: 17:00,                           !- Field 2385
  0.411970798,                            !- Field 2386
  Until: 18:00,                           !- Field 2387
  0.496255335,                            !- Field 2388
  Until: 19:00,                           !- Field 2389
  0.563385157,                            !- Field 2390
  Until: 20:00,                           !- Field 2391
  0.558014568,                            !- Field 2392
  Until: 21:00,                           !- Field 2393
  0.596541275,                            !- Field 2394
  Until: 22:00,                           !- Field 2395
  0.561588853,                            !- Field 2396
  Until: 23:00,                           !- Field 2397
  0.477874903,                            !- Field 2398
  Until: 24:00,                           !- Field 2399
  0.382481893,                            !- Field 2400
  Through: 02/18,                         !- Field 2401
  For: AllDays,                           !- Field 2402
  Until: 01:00,                           !- Field 2403
  0.296421359,                            !- Field 2404
  Until: 02:00,                           !- Field 2405
  0.256150662,                            !- Field 2406
  Until: 03:00,                           !- Field 2407
  0.226152312,                            !- Field 2408
  Until: 04:00,                           !- Field 2409
  0.213929813,                            !- Field 2410
  Until: 05:00,                           !- Field 2411
  0.217303234,                            !- Field 2412
  Until: 06:00,                           !- Field 2413
  0.256217323,                            !- Field 2414
  Until: 07:00,                           !- Field 2415
  0.369790563,                            !- Field 2416
  Until: 08:00,                           !- Field 2417
  0.432978803,                            !- Field 2418
  Until: 09:00,                           !- Field 2419
  0.454797993,                            !- Field 2420
  Until: 10:00,                           !- Field 2421
  0.428539255,                            !- Field 2422
  Until: 11:00,                           !- Field 2423
  0.418869061,                            !- Field 2424
  Until: 12:00,                           !- Field 2425
  0.429042741,                            !- Field 2426
  Until: 13:00,                           !- Field 2427
  0.461025898,                            !- Field 2428
  Until: 14:00,                           !- Field 2429
  0.421497076,                            !- Field 2430
  Until: 15:00,                           !- Field 2431
  0.416107283,                            !- Field 2432
  Until: 16:00,                           !- Field 2433
  0.40855919,                             !- Field 2434
  Until: 17:00,                           !- Field 2435
  0.462201066,                            !- Field 2436
  Until: 18:00,                           !- Field 2437
  0.527132855,                            !- Field 2438
  Until: 19:00,                           !- Field 2439
  0.54071439,                             !- Field 2440
  Until: 20:00,                           !- Field 2441
  0.51967482,                             !- Field 2442
  Until: 21:00,                           !- Field 2443
  0.529948932,                            !- Field 2444
  Until: 22:00,                           !- Field 2445
  0.520245187,                            !- Field 2446
  Until: 23:00,                           !- Field 2447
  0.45124865,                             !- Field 2448
  Until: 24:00,                           !- Field 2449
  0.409014557,                            !- Field 2450
  Through: 02/19,                         !- Field 2451
  For: AllDays,                           !- Field 2452
  Until: 01:00,                           !- Field 2453
  0.338273367,                            !- Field 2454
  Until: 02:00,                           !- Field 2455
  0.279149655,                            !- Field 2456
  Until: 03:00,                           !- Field 2457
  0.253450468,                            !- Field 2458
  Until: 04:00,                           !- Field 2459
  0.237738003,                            !- Field 2460
  Until: 05:00,                           !- Field 2461
  0.223411283,                            !- Field 2462
  Until: 06:00,                           !- Field 2463
  0.238674562,                            !- Field 2464
  Until: 07:00,                           !- Field 2465
  0.272625309,                            !- Field 2466
  Until: 08:00,                           !- Field 2467
  0.352600309,                            !- Field 2468
  Until: 09:00,                           !- Field 2469
  0.432559636,                            !- Field 2470
  Until: 10:00,                           !- Field 2471
  0.522758201,                            !- Field 2472
  Until: 11:00,                           !- Field 2473
  0.527546945,                            !- Field 2474
  Until: 12:00,                           !- Field 2475
  0.561371876,                            !- Field 2476
  Until: 13:00,                           !- Field 2477
  0.578762995,                            !- Field 2478
  Until: 14:00,                           !- Field 2479
  0.523398319,                            !- Field 2480
  Until: 15:00,                           !- Field 2481
  0.471697987,                            !- Field 2482
  Until: 16:00,                           !- Field 2483
  0.475678195,                            !- Field 2484
  Until: 17:00,                           !- Field 2485
  0.491682907,                            !- Field 2486
  Until: 18:00,                           !- Field 2487
  0.519692257,                            !- Field 2488
  Until: 19:00,                           !- Field 2489
  0.541505046,                            !- Field 2490
  Until: 20:00,                           !- Field 2491
  0.516763387,                            !- Field 2492
  Until: 21:00,                           !- Field 2493
  0.529969018,                            !- Field 2494
  Until: 22:00,                           !- Field 2495
  0.542709571,                            !- Field 2496
  Until: 23:00,                           !- Field 2497
  0.475581957,                            !- Field 2498
  Until: 24:00,                           !- Field 2499
  0.400879763,                            !- Field 2500
  Through: 02/20,                         !- Field 2501
  For: AllDays,                           !- Field 2502
  Until: 01:00,                           !- Field 2503
  0.329090767,                            !- Field 2504
  Until: 02:00,                           !- Field 2505
  0.287120667,                            !- Field 2506
  Until: 03:00,                           !- Field 2507
  0.254092352,                            !- Field 2508
  Until: 04:00,                           !- Field 2509
  0.23902155,                             !- Field 2510
  Until: 05:00,                           !- Field 2511
  0.231216085,                            !- Field 2512
  Until: 06:00,                           !- Field 2513
  0.238015903,                            !- Field 2514
  Until: 07:00,                           !- Field 2515
  0.245353198,                            !- Field 2516
  Until: 08:00,                           !- Field 2517
  0.316364782,                            !- Field 2518
  Until: 09:00,                           !- Field 2519
  0.407552219,                            !- Field 2520
  Until: 10:00,                           !- Field 2521
  0.493105514,                            !- Field 2522
  Until: 11:00,                           !- Field 2523
  0.562176437,                            !- Field 2524
  Until: 12:00,                           !- Field 2525
  0.586053716,                            !- Field 2526
  Until: 13:00,                           !- Field 2527
  0.590432343,                            !- Field 2528
  Until: 14:00,                           !- Field 2529
  0.558401066,                            !- Field 2530
  Until: 15:00,                           !- Field 2531
  0.532647801,                            !- Field 2532
  Until: 16:00,                           !- Field 2533
  0.517790445,                            !- Field 2534
  Until: 17:00,                           !- Field 2535
  0.553026946,                            !- Field 2536
  Until: 18:00,                           !- Field 2537
  0.628564825,                            !- Field 2538
  Until: 19:00,                           !- Field 2539
  0.699376869,                            !- Field 2540
  Until: 20:00,                           !- Field 2541
  0.684859658,                            !- Field 2542
  Until: 21:00,                           !- Field 2543
  0.647293791,                            !- Field 2544
  Until: 22:00,                           !- Field 2545
  0.589251436,                            !- Field 2546
  Until: 23:00,                           !- Field 2547
  0.503911807,                            !- Field 2548
  Until: 24:00,                           !- Field 2549
  0.383214276,                            !- Field 2550
  Through: 02/21,                         !- Field 2551
  For: AllDays,                           !- Field 2552
  Until: 01:00,                           !- Field 2553
  0.313221141,                            !- Field 2554
  Until: 02:00,                           !- Field 2555
  0.258826134,                            !- Field 2556
  Until: 03:00,                           !- Field 2557
  0.238017227,                            !- Field 2558
  Until: 04:00,                           !- Field 2559
  0.232891649,                            !- Field 2560
  Until: 05:00,                           !- Field 2561
  0.233391603,                            !- Field 2562
  Until: 06:00,                           !- Field 2563
  0.257650966,                            !- Field 2564
  Until: 07:00,                           !- Field 2565
  0.363969905,                            !- Field 2566
  Until: 08:00,                           !- Field 2567
  0.465998289,                            !- Field 2568
  Until: 09:00,                           !- Field 2569
  0.454848761,                            !- Field 2570
  Until: 10:00,                           !- Field 2571
  0.425804848,                            !- Field 2572
  Until: 11:00,                           !- Field 2573
  0.412703181,                            !- Field 2574
  Until: 12:00,                           !- Field 2575
  0.426422231,                            !- Field 2576
  Until: 13:00,                           !- Field 2577
  0.439608658,                            !- Field 2578
  Until: 14:00,                           !- Field 2579
  0.420261207,                            !- Field 2580
  Until: 15:00,                           !- Field 2581
  0.397540555,                            !- Field 2582
  Until: 16:00,                           !- Field 2583
  0.396734227,                            !- Field 2584
  Until: 17:00,                           !- Field 2585
  0.476182785,                            !- Field 2586
  Until: 18:00,                           !- Field 2587
  0.585277187,                            !- Field 2588
  Until: 19:00,                           !- Field 2589
  0.655158632,                            !- Field 2590
  Until: 20:00,                           !- Field 2591
  0.645854408,                            !- Field 2592
  Until: 21:00,                           !- Field 2593
  0.590724369,                            !- Field 2594
  Until: 22:00,                           !- Field 2595
  0.552323699,                            !- Field 2596
  Until: 23:00,                           !- Field 2597
  0.480224577,                            !- Field 2598
  Until: 24:00,                           !- Field 2599
  0.366181623,                            !- Field 2600
  Through: 02/22,                         !- Field 2601
  For: AllDays,                           !- Field 2602
  Until: 01:00,                           !- Field 2603
  0.294504096,                            !- Field 2604
  Until: 02:00,                           !- Field 2605
  0.245711002,                            !- Field 2606
  Until: 03:00,                           !- Field 2607
  0.232415092,                            !- Field 2608
  Until: 04:00,                           !- Field 2609
  0.21913662,                             !- Field 2610
  Until: 05:00,                           !- Field 2611
  0.228175084,                            !- Field 2612
  Until: 06:00,                           !- Field 2613
  0.268277364,                            !- Field 2614
  Until: 07:00,                           !- Field 2615
  0.377131611,                            !- Field 2616
  Until: 08:00,                           !- Field 2617
  0.479011002,                            !- Field 2618
  Until: 09:00,                           !- Field 2619
  0.446266988,                            !- Field 2620
  Until: 10:00,                           !- Field 2621
  0.424602309,                            !- Field 2622
  Until: 11:00,                           !- Field 2623
  0.411489606,                            !- Field 2624
  Until: 12:00,                           !- Field 2625
  0.431090235,                            !- Field 2626
  Until: 13:00,                           !- Field 2627
  0.457436382,                            !- Field 2628
  Until: 14:00,                           !- Field 2629
  0.422752589,                            !- Field 2630
  Until: 15:00,                           !- Field 2631
  0.392687579,                            !- Field 2632
  Until: 16:00,                           !- Field 2633
  0.409020075,                            !- Field 2634
  Until: 17:00,                           !- Field 2635
  0.47942156,                             !- Field 2636
  Until: 18:00,                           !- Field 2637
  0.588999141,                            !- Field 2638
  Until: 19:00,                           !- Field 2639
  0.671998146,                            !- Field 2640
  Until: 20:00,                           !- Field 2641
  0.657101058,                            !- Field 2642
  Until: 21:00,                           !- Field 2643
  0.625950054,                            !- Field 2644
  Until: 22:00,                           !- Field 2645
  0.569566046,                            !- Field 2646
  Until: 23:00,                           !- Field 2647
  0.491024469,                            !- Field 2648
  Until: 24:00,                           !- Field 2649
  0.406003354,                            !- Field 2650
  Through: 02/23,                         !- Field 2651
  For: AllDays,                           !- Field 2652
  Until: 01:00,                           !- Field 2653
  0.309890101,                            !- Field 2654
  Until: 02:00,                           !- Field 2655
  0.271901755,                            !- Field 2656
  Until: 03:00,                           !- Field 2657
  0.245771041,                            !- Field 2658
  Until: 04:00,                           !- Field 2659
  0.234404534,                            !- Field 2660
  Until: 05:00,                           !- Field 2661
  0.239552406,                            !- Field 2662
  Until: 06:00,                           !- Field 2663
  0.284765254,                            !- Field 2664
  Until: 07:00,                           !- Field 2665
  0.401791158,                            !- Field 2666
  Until: 08:00,                           !- Field 2667
  0.475670691,                            !- Field 2668
  Until: 09:00,                           !- Field 2669
  0.461372003,                            !- Field 2670
  Until: 10:00,                           !- Field 2671
  0.427958734,                            !- Field 2672
  Until: 11:00,                           !- Field 2673
  0.40183398,                             !- Field 2674
  Until: 12:00,                           !- Field 2675
  0.39571666,                             !- Field 2676
  Until: 13:00,                           !- Field 2677
  0.42005063,                             !- Field 2678
  Until: 14:00,                           !- Field 2679
  0.388866516,                            !- Field 2680
  Until: 15:00,                           !- Field 2681
  0.362289927,                            !- Field 2682
  Until: 16:00,                           !- Field 2683
  0.374325025,                            !- Field 2684
  Until: 17:00,                           !- Field 2685
  0.437095644,                            !- Field 2686
  Until: 18:00,                           !- Field 2687
  0.530228597,                            !- Field 2688
  Until: 19:00,                           !- Field 2689
  0.595833172,                            !- Field 2690
  Until: 20:00,                           !- Field 2691
  0.588725215,                            !- Field 2692
  Until: 21:00,                           !- Field 2693
  0.600493892,                            !- Field 2694
  Until: 22:00,                           !- Field 2695
  0.574759609,                            !- Field 2696
  Until: 23:00,                           !- Field 2697
  0.475933801,                            !- Field 2698
  Until: 24:00,                           !- Field 2699
  0.373956406,                            !- Field 2700
  Through: 02/24,                         !- Field 2701
  For: AllDays,                           !- Field 2702
  Until: 01:00,                           !- Field 2703
  0.310027836,                            !- Field 2704
  Until: 02:00,                           !- Field 2705
  0.252814544,                            !- Field 2706
  Until: 03:00,                           !- Field 2707
  0.217108771,                            !- Field 2708
  Until: 04:00,                           !- Field 2709
  0.205705844,                            !- Field 2710
  Until: 05:00,                           !- Field 2711
  0.221958878,                            !- Field 2712
  Until: 06:00,                           !- Field 2713
  0.260240132,                            !- Field 2714
  Until: 07:00,                           !- Field 2715
  0.382921146,                            !- Field 2716
  Until: 08:00,                           !- Field 2717
  0.463459449,                            !- Field 2718
  Until: 09:00,                           !- Field 2719
  0.439332304,                            !- Field 2720
  Until: 10:00,                           !- Field 2721
  0.407443399,                            !- Field 2722
  Until: 11:00,                           !- Field 2723
  0.378334812,                            !- Field 2724
  Until: 12:00,                           !- Field 2725
  0.388408501,                            !- Field 2726
  Until: 13:00,                           !- Field 2727
  0.422860306,                            !- Field 2728
  Until: 14:00,                           !- Field 2729
  0.411014373,                            !- Field 2730
  Until: 15:00,                           !- Field 2731
  0.35922288,                             !- Field 2732
  Until: 16:00,                           !- Field 2733
  0.370024316,                            !- Field 2734
  Until: 17:00,                           !- Field 2735
  0.411970798,                            !- Field 2736
  Until: 18:00,                           !- Field 2737
  0.496255335,                            !- Field 2738
  Until: 19:00,                           !- Field 2739
  0.563385157,                            !- Field 2740
  Until: 20:00,                           !- Field 2741
  0.558014568,                            !- Field 2742
  Until: 21:00,                           !- Field 2743
  0.596541275,                            !- Field 2744
  Until: 22:00,                           !- Field 2745
  0.561588853,                            !- Field 2746
  Until: 23:00,                           !- Field 2747
  0.477874903,                            !- Field 2748
  Until: 24:00,                           !- Field 2749
  0.382481893,                            !- Field 2750
  Through: 02/25,                         !- Field 2751
  For: AllDays,                           !- Field 2752
  Until: 01:00,                           !- Field 2753
  0.296421359,                            !- Field 2754
  Until: 02:00,                           !- Field 2755
  0.256150662,                            !- Field 2756
  Until: 03:00,                           !- Field 2757
  0.226152312,                            !- Field 2758
  Until: 04:00,                           !- Field 2759
  0.213929813,                            !- Field 2760
  Until: 05:00,                           !- Field 2761
  0.217303234,                            !- Field 2762
  Until: 06:00,                           !- Field 2763
  0.256217323,                            !- Field 2764
  Until: 07:00,                           !- Field 2765
  0.369790563,                            !- Field 2766
  Until: 08:00,                           !- Field 2767
  0.432978803,                            !- Field 2768
  Until: 09:00,                           !- Field 2769
  0.454797993,                            !- Field 2770
  Until: 10:00,                           !- Field 2771
  0.428539255,                            !- Field 2772
  Until: 11:00,                           !- Field 2773
  0.418869061,                            !- Field 2774
  Until: 12:00,                           !- Field 2775
  0.429042741,                            !- Field 2776
  Until: 13:00,                           !- Field 2777
  0.461025898,                            !- Field 2778
  Until: 14:00,                           !- Field 2779
  0.421497076,                            !- Field 2780
  Until: 15:00,                           !- Field 2781
  0.416107283,                            !- Field 2782
  Until: 16:00,                           !- Field 2783
  0.40855919,                             !- Field 2784
  Until: 17:00,                           !- Field 2785
  0.462201066,                            !- Field 2786
  Until: 18:00,                           !- Field 2787
  0.527132855,                            !- Field 2788
  Until: 19:00,                           !- Field 2789
  0.54071439,                             !- Field 2790
  Until: 20:00,                           !- Field 2791
  0.51967482,                             !- Field 2792
  Until: 21:00,                           !- Field 2793
  0.529948932,                            !- Field 2794
  Until: 22:00,                           !- Field 2795
  0.520245187,                            !- Field 2796
  Until: 23:00,                           !- Field 2797
  0.45124865,                             !- Field 2798
  Until: 24:00,                           !- Field 2799
  0.409014557,                            !- Field 2800
  Through: 02/26,                         !- Field 2801
  For: AllDays,                           !- Field 2802
  Until: 01:00,                           !- Field 2803
  0.338273367,                            !- Field 2804
  Until: 02:00,                           !- Field 2805
  0.279149655,                            !- Field 2806
  Until: 03:00,                           !- Field 2807
  0.253450468,                            !- Field 2808
  Until: 04:00,                           !- Field 2809
  0.237738003,                            !- Field 2810
  Until: 05:00,                           !- Field 2811
  0.223411283,                            !- Field 2812
  Until: 06:00,                           !- Field 2813
  0.238674562,                            !- Field 2814
  Until: 07:00,                           !- Field 2815
  0.272625309,                            !- Field 2816
  Until: 08:00,                           !- Field 2817
  0.352600309,                            !- Field 2818
  Until: 09:00,                           !- Field 2819
  0.432559636,                            !- Field 2820
  Until: 10:00,                           !- Field 2821
  0.522758201,                            !- Field 2822
  Until: 11:00,                           !- Field 2823
  0.527546945,                            !- Field 2824
  Until: 12:00,                           !- Field 2825
  0.561371876,                            !- Field 2826
  Until: 13:00,                           !- Field 2827
  0.578762995,                            !- Field 2828
  Until: 14:00,                           !- Field 2829
  0.523398319,                            !- Field 2830
  Until: 15:00,                           !- Field 2831
  0.471697987,                            !- Field 2832
  Until: 16:00,                           !- Field 2833
  0.475678195,                            !- Field 2834
  Until: 17:00,                           !- Field 2835
  0.491682907,                            !- Field 2836
  Until: 18:00,                           !- Field 2837
  0.519692257,                            !- Field 2838
  Until: 19:00,                           !- Field 2839
  0.541505046,                            !- Field 2840
  Until: 20:00,                           !- Field 2841
  0.516763387,                            !- Field 2842
  Until: 21:00,                           !- Field 2843
  0.529969018,                            !- Field 2844
  Until: 22:00,                           !- Field 2845
  0.542709571,                            !- Field 2846
  Until: 23:00,                           !- Field 2847
  0.475581957,                            !- Field 2848
  Until: 24:00,                           !- Field 2849
  0.400879763,                            !- Field 2850
  Through: 02/27,                         !- Field 2851
  For: AllDays,                           !- Field 2852
  Until: 01:00,                           !- Field 2853
  0.329090767,                            !- Field 2854
  Until: 02:00,                           !- Field 2855
  0.287120667,                            !- Field 2856
  Until: 03:00,                           !- Field 2857
  0.254092352,                            !- Field 2858
  Until: 04:00,                           !- Field 2859
  0.23902155,                             !- Field 2860
  Until: 05:00,                           !- Field 2861
  0.231216085,                            !- Field 2862
  Until: 06:00,                           !- Field 2863
  0.238015903,                            !- Field 2864
  Until: 07:00,                           !- Field 2865
  0.245353198,                            !- Field 2866
  Until: 08:00,                           !- Field 2867
  0.316364782,                            !- Field 2868
  Until: 09:00,                           !- Field 2869
  0.407552219,                            !- Field 2870
  Until: 10:00,                           !- Field 2871
  0.493105514,                            !- Field 2872
  Until: 11:00,                           !- Field 2873
  0.562176437,                            !- Field 2874
  Until: 12:00,                           !- Field 2875
  0.586053716,                            !- Field 2876
  Until: 13:00,                           !- Field 2877
  0.590432343,                            !- Field 2878
  Until: 14:00,                           !- Field 2879
  0.558401066,                            !- Field 2880
  Until: 15:00,                           !- Field 2881
  0.532647801,                            !- Field 2882
  Until: 16:00,                           !- Field 2883
  0.517790445,                            !- Field 2884
  Until: 17:00,                           !- Field 2885
  0.553026946,                            !- Field 2886
  Until: 18:00,                           !- Field 2887
  0.628564825,                            !- Field 2888
  Until: 19:00,                           !- Field 2889
  0.699376869,                            !- Field 2890
  Until: 20:00,                           !- Field 2891
  0.684859658,                            !- Field 2892
  Until: 21:00,                           !- Field 2893
  0.647293791,                            !- Field 2894
  Until: 22:00,                           !- Field 2895
  0.589251436,                            !- Field 2896
  Until: 23:00,                           !- Field 2897
  0.503911807,                            !- Field 2898
  Until: 24:00,                           !- Field 2899
  0.383214276,                            !- Field 2900
  Through: 02/28,                         !- Field 2901
  For: AllDays,                           !- Field 2902
  Until: 01:00,                           !- Field 2903
  0.313221141,                            !- Field 2904
  Until: 02:00,                           !- Field 2905
  0.258826134,                            !- Field 2906
  Until: 03:00,                           !- Field 2907
  0.238017227,                            !- Field 2908
  Until: 04:00,                           !- Field 2909
  0.232891649,                            !- Field 2910
  Until: 05:00,                           !- Field 2911
  0.233391603,                            !- Field 2912
  Until: 06:00,                           !- Field 2913
  0.257650966,                            !- Field 2914
  Until: 07:00,                           !- Field 2915
  0.363969905,                            !- Field 2916
  Until: 08:00,                           !- Field 2917
  0.465998289,                            !- Field 2918
  Until: 09:00,                           !- Field 2919
  0.454848761,                            !- Field 2920
  Until: 10:00,                           !- Field 2921
  0.425804848,                            !- Field 2922
  Until: 11:00,                           !- Field 2923
  0.412703181,                            !- Field 2924
  Until: 12:00,                           !- Field 2925
  0.426422231,                            !- Field 2926
  Until: 13:00,                           !- Field 2927
  0.439608658,                            !- Field 2928
  Until: 14:00,                           !- Field 2929
  0.420261207,                            !- Field 2930
  Until: 15:00,                           !- Field 2931
  0.397540555,                            !- Field 2932
  Until: 16:00,                           !- Field 2933
  0.396734227,                            !- Field 2934
  Until: 17:00,                           !- Field 2935
  0.476182785,                            !- Field 2936
  Until: 18:00,                           !- Field 2937
  0.585277187,                            !- Field 2938
  Until: 19:00,                           !- Field 2939
  0.655158632,                            !- Field 2940
  Until: 20:00,                           !- Field 2941
  0.645854408,                            !- Field 2942
  Until: 21:00,                           !- Field 2943
  0.590724369,                            !- Field 2944
  Until: 22:00,                           !- Field 2945
  0.552323699,                            !- Field 2946
  Until: 23:00,                           !- Field 2947
  0.480224577,                            !- Field 2948
  Until: 24:00,                           !- Field 2949
  0.366181623,                            !- Field 2950
  Through: 03/01,                         !- Field 2951
  For: AllDays,                           !- Field 2952
  Until: 01:00,                           !- Field 2953
  0.284269455,                            !- Field 2954
  Until: 02:00,                           !- Field 2955
  0.237172025,                            !- Field 2956
  Until: 03:00,                           !- Field 2957
  0.224338176,                            !- Field 2958
  Until: 04:00,                           !- Field 2959
  0.211521159,                            !- Field 2960
  Until: 05:00,                           !- Field 2961
  0.220245517,                            !- Field 2962
  Until: 06:00,                           !- Field 2963
  0.258954157,                            !- Field 2964
  Until: 07:00,                           !- Field 2965
  0.364025489,                            !- Field 2966
  Until: 08:00,                           !- Field 2967
  0.462364356,                            !- Field 2968
  Until: 09:00,                           !- Field 2969
  0.430758265,                            !- Field 2970
  Until: 10:00,                           !- Field 2971
  0.40984648,                             !- Field 2972
  Until: 11:00,                           !- Field 2973
  0.397189471,                            !- Field 2974
  Until: 12:00,                           !- Field 2975
  0.416108937,                            !- Field 2976
  Until: 13:00,                           !- Field 2977
  0.441539499,                            !- Field 2978
  Until: 14:00,                           !- Field 2979
  0.408061042,                            !- Field 2980
  Until: 15:00,                           !- Field 2981
  0.379040854,                            !- Field 2982
  Until: 16:00,                           !- Field 2983
  0.394805762,                            !- Field 2984
  Until: 17:00,                           !- Field 2985
  0.462760646,                            !- Field 2986
  Until: 18:00,                           !- Field 2987
  0.568530174,                            !- Field 2988
  Until: 19:00,                           !- Field 2989
  0.648644788,                            !- Field 2990
  Until: 20:00,                           !- Field 2991
  0.634265405,                            !- Field 2992
  Until: 21:00,                           !- Field 2993
  0.604196965,                            !- Field 2994
  Until: 22:00,                           !- Field 2995
  0.54977242,                             !- Field 2996
  Until: 23:00,                           !- Field 2997
  0.473960329,                            !- Field 2998
  Until: 24:00,                           !- Field 2999
  0.391893878,                            !- Field 3000
  Through: 03/02,                         !- Field 3001
  For: AllDays,                           !- Field 3002
  Until: 01:00,                           !- Field 3003
  0.299120764,                            !- Field 3004
  Until: 02:00,                           !- Field 3005
  0.262452593,                            !- Field 3006
  Until: 03:00,                           !- Field 3007
  0.237229977,                            !- Field 3008
  Until: 04:00,                           !- Field 3009
  0.226258481,                            !- Field 3010
  Until: 05:00,                           !- Field 3011
  0.231227453,                            !- Field 3012
  Until: 06:00,                           !- Field 3013
  0.274869059,                            !- Field 3014
  Until: 07:00,                           !- Field 3015
  0.387828065,                            !- Field 3016
  Until: 08:00,                           !- Field 3017
  0.459140127,                            !- Field 3018
  Until: 09:00,                           !- Field 3019
  0.445338349,                            !- Field 3020
  Until: 10:00,                           !- Field 3021
  0.413086262,                            !- Field 3022
  Until: 11:00,                           !- Field 3023
  0.387869398,                            !- Field 3024
  Until: 12:00,                           !- Field 3025
  0.381964669,                            !- Field 3026
  Until: 13:00,                           !- Field 3027
  0.405452981,                            !- Field 3028
  Until: 14:00,                           !- Field 3029
  0.375352582,                            !- Field 3030
  Until: 15:00,                           !- Field 3031
  0.349699585,                            !- Field 3032
  Until: 16:00,                           !- Field 3033
  0.361316438,                            !- Field 3034
  Until: 17:00,                           !- Field 3035
  0.421905645,                            !- Field 3036
  Until: 18:00,                           !- Field 3037
  0.511802031,                            !- Field 3038
  Until: 19:00,                           !- Field 3039
  0.575126708,                            !- Field 3040
  Until: 20:00,                           !- Field 3041
  0.568265767,                            !- Field 3042
  Until: 21:00,                           !- Field 3043
  0.579625458,                            !- Field 3044
  Until: 22:00,                           !- Field 3045
  0.554785496,                            !- Field 3046
  Until: 23:00,                           !- Field 3047
  0.459394094,                            !- Field 3048
  Until: 24:00,                           !- Field 3049
  0.360960629,                            !- Field 3050
  Through: 03/03,                         !- Field 3051
  For: AllDays,                           !- Field 3052
  Until: 01:00,                           !- Field 3053
  0.299253713,                            !- Field 3054
  Until: 02:00,                           !- Field 3055
  0.244028704,                            !- Field 3056
  Until: 03:00,                           !- Field 3057
  0.209563781,                            !- Field 3058
  Until: 04:00,                           !- Field 3059
  0.19855713,                             !- Field 3060
  Until: 05:00,                           !- Field 3061
  0.214245337,                            !- Field 3062
  Until: 06:00,                           !- Field 3063
  0.251196237,                            !- Field 3064
  Until: 07:00,                           !- Field 3065
  0.369613825,                            !- Field 3066
  Until: 08:00,                           !- Field 3067
  0.447353252,                            !- Field 3068
  Until: 09:00,                           !- Field 3069
  0.424064576,                            !- Field 3070
  Until: 10:00,                           !- Field 3071
  0.393283878,                            !- Field 3072
  Until: 11:00,                           !- Field 3073
  0.365186876,                            !- Field 3074
  Until: 12:00,                           !- Field 3075
  0.374910483,                            !- Field 3076
  Until: 13:00,                           !- Field 3077
  0.408165015,                            !- Field 3078
  Until: 14:00,                           !- Field 3079
  0.396730754,                            !- Field 3080
  Until: 15:00,                           !- Field 3081
  0.346739124,                            !- Field 3082
  Until: 16:00,                           !- Field 3083
  0.357165188,                            !- Field 3084
  Until: 17:00,                           !- Field 3085
  0.39765394,                             !- Field 3086
  Until: 18:00,                           !- Field 3087
  0.479009412,                            !- Field 3088
  Until: 19:00,                           !- Field 3089
  0.54380633,                             !- Field 3090
  Until: 20:00,                           !- Field 3091
  0.53862238,                             !- Field 3092
  Until: 21:00,                           !- Field 3093
  0.575810202,                            !- Field 3094
  Until: 22:00,                           !- Field 3095
  0.542072452,                            !- Field 3096
  Until: 23:00,                           !- Field 3097
  0.461267739,                            !- Field 3098
  Until: 24:00,                           !- Field 3099
  0.369189837,                            !- Field 3100
  Through: 03/04,                         !- Field 3101
  For: AllDays,                           !- Field 3102
  Until: 01:00,                           !- Field 3103
  0.286120089,                            !- Field 3104
  Until: 02:00,                           !- Field 3105
  0.247248884,                            !- Field 3106
  Until: 03:00,                           !- Field 3107
  0.21829304,                             !- Field 3108
  Until: 04:00,                           !- Field 3109
  0.206495299,                            !- Field 3110
  Until: 05:00,                           !- Field 3111
  0.209751487,                            !- Field 3112
  Until: 06:00,                           !- Field 3113
  0.247313228,                            !- Field 3114
  Until: 07:00,                           !- Field 3115
  0.356939558,                            !- Field 3116
  Until: 08:00,                           !- Field 3117
  0.417931873,                            !- Field 3118
  Until: 09:00,                           !- Field 3119
  0.4389928,                              !- Field 3120
  Until: 10:00,                           !- Field 3121
  0.413646608,                            !- Field 3122
  Until: 11:00,                           !- Field 3123
  0.404312474,                            !- Field 3124
  Until: 12:00,                           !- Field 3125
  0.414132597,                            !- Field 3126
  Until: 13:00,                           !- Field 3127
  0.445004272,                            !- Field 3128
  Until: 14:00,                           !- Field 3129
  0.40684916,                             !- Field 3130
  Until: 15:00,                           !- Field 3131
  0.401646674,                            !- Field 3132
  Until: 16:00,                           !- Field 3133
  0.394360893,                            !- Field 3134
  Until: 17:00,                           !- Field 3135
  0.4461386,                              !- Field 3136
  Until: 18:00,                           !- Field 3137
  0.508813872,                            !- Field 3138
  Until: 19:00,                           !- Field 3139
  0.52192342,                             !- Field 3140
  Until: 20:00,                           !- Field 3141
  0.501615019,                            !- Field 3142
  Until: 21:00,                           !- Field 3143
  0.511532084,                            !- Field 3144
  Until: 22:00,                           !- Field 3145
  0.502165565,                            !- Field 3146
  Until: 23:00,                           !- Field 3147
  0.435566804,                            !- Field 3148
  Until: 24:00,                           !- Field 3149
  0.394800435,                            !- Field 3150
  Through: 03/05,                         !- Field 3151
  For: AllDays,                           !- Field 3152
  Until: 01:00,                           !- Field 3153
  0.326517652,                            !- Field 3154
  Until: 02:00,                           !- Field 3155
  0.269448613,                            !- Field 3156
  Until: 03:00,                           !- Field 3157
  0.244642528,                            !- Field 3158
  Until: 04:00,                           !- Field 3159
  0.229476104,                            !- Field 3160
  Until: 05:00,                           !- Field 3161
  0.215647268,                            !- Field 3162
  Until: 06:00,                           !- Field 3163
  0.230380116,                            !- Field 3164
  Until: 07:00,                           !- Field 3165
  0.263151002,                            !- Field 3166
  Until: 08:00,                           !- Field 3167
  0.340346701,                            !- Field 3168
  Until: 09:00,                           !- Field 3169
  0.417527273,                            !- Field 3170
  Until: 10:00,                           !- Field 3171
  0.504591247,                            !- Field 3172
  Until: 11:00,                           !- Field 3173
  0.509213572,                            !- Field 3174
  Until: 12:00,                           !- Field 3175
  0.541863014,                            !- Field 3176
  Until: 13:00,                           !- Field 3177
  0.558649755,                            !- Field 3178
  Until: 14:00,                           !- Field 3179
  0.505209119,                            !- Field 3180
  Until: 15:00,                           !- Field 3181
  0.455305483,                            !- Field 3182
  Until: 16:00,                           !- Field 3183
  0.459147371,                            !- Field 3184
  Until: 17:00,                           !- Field 3185
  0.474595886,                            !- Field 3186
  Until: 18:00,                           !- Field 3187
  0.501631851,                            !- Field 3188
  Until: 19:00,                           !- Field 3189
  0.522686599,                            !- Field 3190
  Until: 20:00,                           !- Field 3191
  0.498804765,                            !- Field 3192
  Until: 21:00,                           !- Field 3193
  0.511551473,                            !- Field 3194
  Until: 22:00,                           !- Field 3195
  0.523849264,                            !- Field 3196
  Until: 23:00,                           !- Field 3197
  0.459054477,                            !- Field 3198
  Until: 24:00,                           !- Field 3199
  0.386948342,                            !- Field 3200
  Through: 03/06,                         !- Field 3201
  For: AllDays,                           !- Field 3202
  Until: 01:00,                           !- Field 3203
  0.317654166,                            !- Field 3204
  Until: 02:00,                           !- Field 3205
  0.277142616,                            !- Field 3206
  Until: 03:00,                           !- Field 3207
  0.245262105,                            !- Field 3208
  Until: 04:00,                           !- Field 3209
  0.230715045,                            !- Field 3210
  Until: 05:00,                           !- Field 3211
  0.223180837,                            !- Field 3212
  Until: 06:00,                           !- Field 3213
  0.229744346,                            !- Field 3214
  Until: 07:00,                           !- Field 3215
  0.236826655,                            !- Field 3216
  Until: 08:00,                           !- Field 3217
  0.305370436,                            !- Field 3218
  Until: 09:00,                           !- Field 3219
  0.393388916,                            !- Field 3220
  Until: 10:00,                           !- Field 3221
  0.475969054,                            !- Field 3222
  Until: 11:00,                           !- Field 3223
  0.542639616,                            !- Field 3224
  Until: 12:00,                           !- Field 3225
  0.565687109,                            !- Field 3226
  Until: 13:00,                           !- Field 3227
  0.569913569,                            !- Field 3228
  Until: 14:00,                           !- Field 3229
  0.538995447,                            !- Field 3230
  Until: 15:00,                           !- Field 3231
  0.514137162,                            !- Field 3232
  Until: 16:00,                           !- Field 3233
  0.499796131,                            !- Field 3234
  Until: 17:00,                           !- Field 3235
  0.533808089,                            !- Field 3236
  Until: 18:00,                           !- Field 3237
  0.606720867,                            !- Field 3238
  Until: 19:00,                           !- Field 3239
  0.675072042,                            !- Field 3240
  Until: 20:00,                           !- Field 3241
  0.661059335,                            !- Field 3242
  Until: 21:00,                           !- Field 3243
  0.624798961,                            !- Field 3244
  Until: 22:00,                           !- Field 3245
  0.568773701,                            !- Field 3246
  Until: 23:00,                           !- Field 3247
  0.486399805,                            !- Field 3248
  Until: 24:00,                           !- Field 3249
  0.369896768,                            !- Field 3250
  Through: 03/07,                         !- Field 3251
  For: AllDays,                           !- Field 3252
  Until: 01:00,                           !- Field 3253
  0.302336044,                            !- Field 3254
  Until: 02:00,                           !- Field 3255
  0.249831378,                            !- Field 3256
  Until: 03:00,                           !- Field 3257
  0.229745625,                            !- Field 3258
  Until: 04:00,                           !- Field 3259
  0.224798171,                            !- Field 3260
  Until: 05:00,                           !- Field 3261
  0.225280751,                            !- Field 3262
  Until: 06:00,                           !- Field 3263
  0.248697049,                            !- Field 3264
  Until: 07:00,                           !- Field 3265
  0.35132118,                             !- Field 3266
  Until: 08:00,                           !- Field 3267
  0.449803862,                            !- Field 3268
  Until: 09:00,                           !- Field 3269
  0.439041803,                            !- Field 3270
  Until: 10:00,                           !- Field 3271
  0.411007228,                            !- Field 3272
  Until: 11:00,                           !- Field 3273
  0.398360871,                            !- Field 3274
  Until: 12:00,                           !- Field 3275
  0.411603155,                            !- Field 3276
  Until: 13:00,                           !- Field 3277
  0.424331327,                            !- Field 3278
  Until: 14:00,                           !- Field 3279
  0.40565624,                             !- Field 3280
  Until: 15:00,                           !- Field 3281
  0.383725179,                            !- Field 3282
  Until: 16:00,                           !- Field 3283
  0.382946873,                            !- Field 3284
  Until: 17:00,                           !- Field 3285
  0.459634425,                            !- Field 3286
  Until: 18:00,                           !- Field 3287
  0.564937566,                            !- Field 3288
  Until: 19:00,                           !- Field 3289
  0.632390482,                            !- Field 3290
  Until: 20:00,                           !- Field 3291
  0.6234096,                              !- Field 3292
  Until: 21:00,                           !- Field 3293
  0.570195447,                            !- Field 3294
  Until: 22:00,                           !- Field 3295
  0.533129281,                            !- Field 3296
  Until: 23:00,                           !- Field 3297
  0.463535757,                            !- Field 3298
  Until: 24:00,                           !- Field 3299
  0.353456036,                            !- Field 3300
  Through: 03/08,                         !- Field 3301
  For: AllDays,                           !- Field 3302
  Until: 01:00,                           !- Field 3303
  0.284269455,                            !- Field 3304
  Until: 02:00,                           !- Field 3305
  0.237172025,                            !- Field 3306
  Until: 03:00,                           !- Field 3307
  0.224338176,                            !- Field 3308
  Until: 04:00,                           !- Field 3309
  0.211521159,                            !- Field 3310
  Until: 05:00,                           !- Field 3311
  0.220245517,                            !- Field 3312
  Until: 06:00,                           !- Field 3313
  0.258954157,                            !- Field 3314
  Until: 07:00,                           !- Field 3315
  0.364025489,                            !- Field 3316
  Until: 08:00,                           !- Field 3317
  0.462364356,                            !- Field 3318
  Until: 09:00,                           !- Field 3319
  0.430758265,                            !- Field 3320
  Until: 10:00,                           !- Field 3321
  0.40984648,                             !- Field 3322
  Until: 11:00,                           !- Field 3323
  0.397189471,                            !- Field 3324
  Until: 12:00,                           !- Field 3325
  0.416108937,                            !- Field 3326
  Until: 13:00,                           !- Field 3327
  0.441539499,                            !- Field 3328
  Until: 14:00,                           !- Field 3329
  0.408061042,                            !- Field 3330
  Until: 15:00,                           !- Field 3331
  0.379040854,                            !- Field 3332
  Until: 16:00,                           !- Field 3333
  0.394805762,                            !- Field 3334
  Until: 17:00,                           !- Field 3335
  0.462760646,                            !- Field 3336
  Until: 18:00,                           !- Field 3337
  0.568530174,                            !- Field 3338
  Until: 19:00,                           !- Field 3339
  0.648644788,                            !- Field 3340
  Until: 20:00,                           !- Field 3341
  0.634265405,                            !- Field 3342
  Until: 21:00,                           !- Field 3343
  0.604196965,                            !- Field 3344
  Until: 22:00,                           !- Field 3345
  0.54977242,                             !- Field 3346
  Until: 23:00,                           !- Field 3347
  0.473960329,                            !- Field 3348
  Until: 24:00,                           !- Field 3349
  0.391893878,                            !- Field 3350
  Through: 03/09,                         !- Field 3351
  For: AllDays,                           !- Field 3352
  Until: 01:00,                           !- Field 3353
  0.299120764,                            !- Field 3354
  Until: 02:00,                           !- Field 3355
  0.262452593,                            !- Field 3356
  Until: 03:00,                           !- Field 3357
  0.237229977,                            !- Field 3358
  Until: 04:00,                           !- Field 3359
  0.226258481,                            !- Field 3360
  Until: 05:00,                           !- Field 3361
  0.231227453,                            !- Field 3362
  Until: 06:00,                           !- Field 3363
  0.274869059,                            !- Field 3364
  Until: 07:00,                           !- Field 3365
  0.387828065,                            !- Field 3366
  Until: 08:00,                           !- Field 3367
  0.459140127,                            !- Field 3368
  Until: 09:00,                           !- Field 3369
  0.445338349,                            !- Field 3370
  Until: 10:00,                           !- Field 3371
  0.413086262,                            !- Field 3372
  Until: 11:00,                           !- Field 3373
  0.387869398,                            !- Field 3374
  Until: 12:00,                           !- Field 3375
  0.381964669,                            !- Field 3376
  Until: 13:00,                           !- Field 3377
  0.405452981,                            !- Field 3378
  Until: 14:00,                           !- Field 3379
  0.375352582,                            !- Field 3380
  Until: 15:00,                           !- Field 3381
  0.349699585,                            !- Field 3382
  Until: 16:00,                           !- Field 3383
  0.361316438,                            !- Field 3384
  Until: 17:00,                           !- Field 3385
  0.421905645,                            !- Field 3386
  Until: 18:00,                           !- Field 3387
  0.511802031,                            !- Field 3388
  Until: 19:00,                           !- Field 3389
  0.575126708,                            !- Field 3390
  Until: 20:00,                           !- Field 3391
  0.568265767,                            !- Field 3392
  Until: 21:00,                           !- Field 3393
  0.579625458,                            !- Field 3394
  Until: 22:00,                           !- Field 3395
  0.554785496,                            !- Field 3396
  Until: 23:00,                           !- Field 3397
  0.459394094,                            !- Field 3398
  Until: 24:00,                           !- Field 3399
  0.360960629,                            !- Field 3400
  Through: 03/10,                         !- Field 3401
  For: AllDays,                           !- Field 3402
  Until: 01:00,                           !- Field 3403
  0.299253713,                            !- Field 3404
  Until: 02:00,                           !- Field 3405
  0.244028704,                            !- Field 3406
  Until: 03:00,                           !- Field 3407
  0.209563781,                            !- Field 3408
  Until: 04:00,                           !- Field 3409
  0.19855713,                             !- Field 3410
  Until: 05:00,                           !- Field 3411
  0.214245337,                            !- Field 3412
  Until: 06:00,                           !- Field 3413
  0.251196237,                            !- Field 3414
  Until: 07:00,                           !- Field 3415
  0.369613825,                            !- Field 3416
  Until: 08:00,                           !- Field 3417
  0.447353252,                            !- Field 3418
  Until: 09:00,                           !- Field 3419
  0.424064576,                            !- Field 3420
  Until: 10:00,                           !- Field 3421
  0.393283878,                            !- Field 3422
  Until: 11:00,                           !- Field 3423
  0.365186876,                            !- Field 3424
  Until: 12:00,                           !- Field 3425
  0.374910483,                            !- Field 3426
  Until: 13:00,                           !- Field 3427
  0.408165015,                            !- Field 3428
  Until: 14:00,                           !- Field 3429
  0.396730754,                            !- Field 3430
  Until: 15:00,                           !- Field 3431
  0.346739124,                            !- Field 3432
  Until: 16:00,                           !- Field 3433
  0.357165188,                            !- Field 3434
  Until: 17:00,                           !- Field 3435
  0.39765394,                             !- Field 3436
  Until: 18:00,                           !- Field 3437
  0.479009412,                            !- Field 3438
  Until: 19:00,                           !- Field 3439
  0.54380633,                             !- Field 3440
  Until: 20:00,                           !- Field 3441
  0.53862238,                             !- Field 3442
  Until: 21:00,                           !- Field 3443
  0.575810202,                            !- Field 3444
  Until: 22:00,                           !- Field 3445
  0.542072452,                            !- Field 3446
  Until: 23:00,                           !- Field 3447
  0.461267739,                            !- Field 3448
  Until: 24:00,                           !- Field 3449
  0.369189837,                            !- Field 3450
  Through: 03/11,                         !- Field 3451
  For: AllDays,                           !- Field 3452
  Until: 01:00,                           !- Field 3453
  0.286120089,                            !- Field 3454
  Until: 02:00,                           !- Field 3455
  0.247248884,                            !- Field 3456
  Until: 03:00,                           !- Field 3457
  0.21829304,                             !- Field 3458
  Until: 04:00,                           !- Field 3459
  0.206495299,                            !- Field 3460
  Until: 05:00,                           !- Field 3461
  0.209751487,                            !- Field 3462
  Until: 06:00,                           !- Field 3463
  0.247313228,                            !- Field 3464
  Until: 07:00,                           !- Field 3465
  0.356939558,                            !- Field 3466
  Until: 08:00,                           !- Field 3467
  0.417931873,                            !- Field 3468
  Until: 09:00,                           !- Field 3469
  0.4389928,                              !- Field 3470
  Until: 10:00,                           !- Field 3471
  0.413646608,                            !- Field 3472
  Until: 11:00,                           !- Field 3473
  0.404312474,                            !- Field 3474
  Until: 12:00,                           !- Field 3475
  0.414132597,                            !- Field 3476
  Until: 13:00,                           !- Field 3477
  0.445004272,                            !- Field 3478
  Until: 14:00,                           !- Field 3479
  0.40684916,                             !- Field 3480
  Until: 15:00,                           !- Field 3481
  0.401646674,                            !- Field 3482
  Until: 16:00,                           !- Field 3483
  0.394360893,                            !- Field 3484
  Until: 17:00,                           !- Field 3485
  0.4461386,                              !- Field 3486
  Until: 18:00,                           !- Field 3487
  0.508813872,                            !- Field 3488
  Until: 19:00,                           !- Field 3489
  0.52192342,                             !- Field 3490
  Until: 20:00,                           !- Field 3491
  0.501615019,                            !- Field 3492
  Until: 21:00,                           !- Field 3493
  0.511532084,                            !- Field 3494
  Until: 22:00,                           !- Field 3495
  0.502165565,                            !- Field 3496
  Until: 23:00,                           !- Field 3497
  0.435566804,                            !- Field 3498
  Until: 24:00,                           !- Field 3499
  0.394800435,                            !- Field 3500
  Through: 03/12,                         !- Field 3501
  For: AllDays,                           !- Field 3502
  Until: 01:00,                           !- Field 3503
  0.326517652,                            !- Field 3504
  Until: 02:00,                           !- Field 3505
  0.269448613,                            !- Field 3506
  Until: 03:00,                           !- Field 3507
  0.244642528,                            !- Field 3508
  Until: 04:00,                           !- Field 3509
  0.229476104,                            !- Field 3510
  Until: 05:00,                           !- Field 3511
  0.215647268,                            !- Field 3512
  Until: 06:00,                           !- Field 3513
  0.230380116,                            !- Field 3514
  Until: 07:00,                           !- Field 3515
  0.263151002,                            !- Field 3516
  Until: 08:00,                           !- Field 3517
  0.340346701,                            !- Field 3518
  Until: 09:00,                           !- Field 3519
  0.417527273,                            !- Field 3520
  Until: 10:00,                           !- Field 3521
  0.504591247,                            !- Field 3522
  Until: 11:00,                           !- Field 3523
  0.509213572,                            !- Field 3524
  Until: 12:00,                           !- Field 3525
  0.541863014,                            !- Field 3526
  Until: 13:00,                           !- Field 3527
  0.558649755,                            !- Field 3528
  Until: 14:00,                           !- Field 3529
  0.505209119,                            !- Field 3530
  Until: 15:00,                           !- Field 3531
  0.455305483,                            !- Field 3532
  Until: 16:00,                           !- Field 3533
  0.459147371,                            !- Field 3534
  Until: 17:00,                           !- Field 3535
  0.474595886,                            !- Field 3536
  Until: 18:00,                           !- Field 3537
  0.501631851,                            !- Field 3538
  Until: 19:00,                           !- Field 3539
  0.522686599,                            !- Field 3540
  Until: 20:00,                           !- Field 3541
  0.498804765,                            !- Field 3542
  Until: 21:00,                           !- Field 3543
  0.511551473,                            !- Field 3544
  Until: 22:00,                           !- Field 3545
  0.523849264,                            !- Field 3546
  Until: 23:00,                           !- Field 3547
  0.459054477,                            !- Field 3548
  Until: 24:00,                           !- Field 3549
  0.386948342,                            !- Field 3550
  Through: 03/13,                         !- Field 3551
  For: AllDays,                           !- Field 3552
  Until: 01:00,                           !- Field 3553
  0.317654166,                            !- Field 3554
  Until: 02:00,                           !- Field 3555
  0.277142616,                            !- Field 3556
  Until: 03:00,                           !- Field 3557
  0.245262105,                            !- Field 3558
  Until: 04:00,                           !- Field 3559
  0.230715045,                            !- Field 3560
  Until: 05:00,                           !- Field 3561
  0.223180837,                            !- Field 3562
  Until: 06:00,                           !- Field 3563
  0.229744346,                            !- Field 3564
  Until: 07:00,                           !- Field 3565
  0.236826655,                            !- Field 3566
  Until: 08:00,                           !- Field 3567
  0.305370436,                            !- Field 3568
  Until: 09:00,                           !- Field 3569
  0.393388916,                            !- Field 3570
  Until: 10:00,                           !- Field 3571
  0.475969054,                            !- Field 3572
  Until: 11:00,                           !- Field 3573
  0.542639616,                            !- Field 3574
  Until: 12:00,                           !- Field 3575
  0.565687109,                            !- Field 3576
  Until: 13:00,                           !- Field 3577
  0.569913569,                            !- Field 3578
  Until: 14:00,                           !- Field 3579
  0.538995447,                            !- Field 3580
  Until: 15:00,                           !- Field 3581
  0.514137162,                            !- Field 3582
  Until: 16:00,                           !- Field 3583
  0.499796131,                            !- Field 3584
  Until: 17:00,                           !- Field 3585
  0.533808089,                            !- Field 3586
  Until: 18:00,                           !- Field 3587
  0.606720867,                            !- Field 3588
  Until: 19:00,                           !- Field 3589
  0.675072042,                            !- Field 3590
  Until: 20:00,                           !- Field 3591
  0.661059335,                            !- Field 3592
  Until: 21:00,                           !- Field 3593
  0.624798961,                            !- Field 3594
  Until: 22:00,                           !- Field 3595
  0.568773701,                            !- Field 3596
  Until: 23:00,                           !- Field 3597
  0.486399805,                            !- Field 3598
  Until: 24:00,                           !- Field 3599
  0.369896768,                            !- Field 3600
  Through: 03/14,                         !- Field 3601
  For: AllDays,                           !- Field 3602
  Until: 01:00,                           !- Field 3603
  0.302336044,                            !- Field 3604
  Until: 02:00,                           !- Field 3605
  0.249831378,                            !- Field 3606
  Until: 03:00,                           !- Field 3607
  0.229745625,                            !- Field 3608
  Until: 04:00,                           !- Field 3609
  0.224798171,                            !- Field 3610
  Until: 05:00,                           !- Field 3611
  0.225280751,                            !- Field 3612
  Until: 06:00,                           !- Field 3613
  0.248697049,                            !- Field 3614
  Until: 07:00,                           !- Field 3615
  0.35132118,                             !- Field 3616
  Until: 08:00,                           !- Field 3617
  0.449803862,                            !- Field 3618
  Until: 09:00,                           !- Field 3619
  0.439041803,                            !- Field 3620
  Until: 10:00,                           !- Field 3621
  0.411007228,                            !- Field 3622
  Until: 11:00,                           !- Field 3623
  0.398360871,                            !- Field 3624
  Until: 12:00,                           !- Field 3625
  0.411603155,                            !- Field 3626
  Until: 13:00,                           !- Field 3627
  0.424331327,                            !- Field 3628
  Until: 14:00,                           !- Field 3629
  0.40565624,                             !- Field 3630
  Until: 15:00,                           !- Field 3631
  0.383725179,                            !- Field 3632
  Until: 16:00,                           !- Field 3633
  0.382946873,                            !- Field 3634
  Until: 17:00,                           !- Field 3635
  0.459634425,                            !- Field 3636
  Until: 18:00,                           !- Field 3637
  0.564937566,                            !- Field 3638
  Until: 19:00,                           !- Field 3639
  0.632390482,                            !- Field 3640
  Until: 20:00,                           !- Field 3641
  0.6234096,                              !- Field 3642
  Until: 21:00,                           !- Field 3643
  0.570195447,                            !- Field 3644
  Until: 22:00,                           !- Field 3645
  0.533129281,                            !- Field 3646
  Until: 23:00,                           !- Field 3647
  0.463535757,                            !- Field 3648
  Until: 24:00,                           !- Field 3649
  0.353456036,                            !- Field 3650
  Through: 03/15,                         !- Field 3651
  For: AllDays,                           !- Field 3652
  Until: 01:00,                           !- Field 3653
  0.284269455,                            !- Field 3654
  Until: 02:00,                           !- Field 3655
  0.237172025,                            !- Field 3656
  Until: 03:00,                           !- Field 3657
  0.224338176,                            !- Field 3658
  Until: 04:00,                           !- Field 3659
  0.211521159,                            !- Field 3660
  Until: 05:00,                           !- Field 3661
  0.220245517,                            !- Field 3662
  Until: 06:00,                           !- Field 3663
  0.258954157,                            !- Field 3664
  Until: 07:00,                           !- Field 3665
  0.364025489,                            !- Field 3666
  Until: 08:00,                           !- Field 3667
  0.462364356,                            !- Field 3668
  Until: 09:00,                           !- Field 3669
  0.430758265,                            !- Field 3670
  Until: 10:00,                           !- Field 3671
  0.40984648,                             !- Field 3672
  Until: 11:00,                           !- Field 3673
