  0.229162089,                            !- Field 9686
  Until: 18:00,                           !- Field 9687
  0.340675334,                            !- Field 9688
  Until: 19:00,                           !- Field 9689
  0.345960366,                            !- Field 9690
  Until: 20:00,                           !- Field 9691
  0.37847561,                             !- Field 9692
  Until: 21:00,                           !- Field 9693
  0.348631572,                            !- Field 9694
  Until: 22:00,                           !- Field 9695
  0.302122354,                            !- Field 9696
  Until: 23:00,                           !- Field 9697
  0.277468793,                            !- Field 9698
  Until: 24:00,                           !- Field 9699
  0.23021097,                             !- Field 9700
  Through: 07/14,                         !- Field 9701
  For: AllDays,                           !- Field 9702
  Until: 01:00,                           !- Field 9703
  0.153083583,                            !- Field 9704
  Until: 02:00,                           !- Field 9705
  0.106517775,                            !- Field 9706
  Until: 03:00,                           !- Field 9707
  0.092173694,                            !- Field 9708
  Until: 04:00,                           !- Field 9709
  0.102260556,                            !- Field 9710
  Until: 05:00,                           !- Field 9711
  0.077270119,                            !- Field 9712
  Until: 06:00,                           !- Field 9713
  0.119453233,                            !- Field 9714
  Until: 07:00,                           !- Field 9715
  0.209827715,                            !- Field 9716
  Until: 08:00,                           !- Field 9717
  0.326178598,                            !- Field 9718
  Until: 09:00,                           !- Field 9719
  0.303964206,                            !- Field 9720
  Until: 10:00,                           !- Field 9721
  0.245800233,                            !- Field 9722
  Until: 11:00,                           !- Field 9723
  0.280708516,                            !- Field 9724
  Until: 12:00,                           !- Field 9725
  0.264476578,                            !- Field 9726
  Until: 13:00,                           !- Field 9727
  0.245216557,                            !- Field 9728
  Until: 14:00,                           !- Field 9729
  0.23906854,                             !- Field 9730
  Until: 15:00,                           !- Field 9731
  0.200795343,                            !- Field 9732
  Until: 16:00,                           !- Field 9733
  0.189923996,                            !- Field 9734
  Until: 17:00,                           !- Field 9735
  0.259626093,                            !- Field 9736
  Until: 18:00,                           !- Field 9737
  0.326651799,                            !- Field 9738
  Until: 19:00,                           !- Field 9739
  0.360970566,                            !- Field 9740
  Until: 20:00,                           !- Field 9741
  0.358566693,                            !- Field 9742
  Until: 21:00,                           !- Field 9743
  0.373317659,                            !- Field 9744
  Until: 22:00,                           !- Field 9745
  0.295377644,                            !- Field 9746
  Until: 23:00,                           !- Field 9747
  0.264678325,                            !- Field 9748
  Until: 24:00,                           !- Field 9749
  0.169112826,                            !- Field 9750
  Through: 07/15,                         !- Field 9751
  For: AllDays,                           !- Field 9752
  Until: 01:00,                           !- Field 9753
  0.117170732,                            !- Field 9754
  Until: 02:00,                           !- Field 9755
  0.097711574,                            !- Field 9756
  Until: 03:00,                           !- Field 9757
  0.080699149,                            !- Field 9758
  Until: 04:00,                           !- Field 9759
  0.077640704,                            !- Field 9760
  Until: 05:00,                           !- Field 9761
  0.071244075,                            !- Field 9762
  Until: 06:00,                           !- Field 9763
  0.131111137,                            !- Field 9764
  Until: 07:00,                           !- Field 9765
  0.197382075,                            !- Field 9766
  Until: 08:00,                           !- Field 9767
  0.315837724,                            !- Field 9768
  Until: 09:00,                           !- Field 9769
  0.320543258,                            !- Field 9770
  Until: 10:00,                           !- Field 9771
  0.322382881,                            !- Field 9772
  Until: 11:00,                           !- Field 9773
  0.300711516,                            !- Field 9774
  Until: 12:00,                           !- Field 9775
  0.296323056,                            !- Field 9776
  Until: 13:00,                           !- Field 9777
  0.32217217,                             !- Field 9778
  Until: 14:00,                           !- Field 9779
  0.265016624,                            !- Field 9780
  Until: 15:00,                           !- Field 9781
  0.226719512,                            !- Field 9782
  Until: 16:00,                           !- Field 9783
  0.239097561,                            !- Field 9784
  Until: 17:00,                           !- Field 9785
  0.256585366,                            !- Field 9786
  Until: 18:00,                           !- Field 9787
  0.306103601,                            !- Field 9788
  Until: 19:00,                           !- Field 9789
  0.292591463,                            !- Field 9790
  Until: 20:00,                           !- Field 9791
  0.321689024,                            !- Field 9792
  Until: 21:00,                           !- Field 9793
  0.298682179,                            !- Field 9794
  Until: 22:00,                           !- Field 9795
  0.289406121,                            !- Field 9796
  Until: 23:00,                           !- Field 9797
  0.265709388,                            !- Field 9798
  Until: 24:00,                           !- Field 9799
  0.175194144,                            !- Field 9800
  Through: 07/16,                         !- Field 9801
  For: AllDays,                           !- Field 9802
  Until: 01:00,                           !- Field 9803
  0.137628509,                            !- Field 9804
  Until: 02:00,                           !- Field 9805
  0.113563852,                            !- Field 9806
  Until: 03:00,                           !- Field 9807
  0.093511095,                            !- Field 9808
  Until: 04:00,                           !- Field 9809
  0.08719177,                             !- Field 9810
  Until: 05:00,                           !- Field 9811
  0.084211114,                            !- Field 9812
  Until: 06:00,                           !- Field 9813
  0.095151174,                            !- Field 9814
  Until: 07:00,                           !- Field 9815
  0.146131615,                            !- Field 9816
  Until: 08:00,                           !- Field 9817
  0.228741822,                            !- Field 9818
  Until: 09:00,                           !- Field 9819
  0.331518695,                            !- Field 9820
  Until: 10:00,                           !- Field 9821
  0.333804878,                            !- Field 9822
  Until: 11:00,                           !- Field 9823
  0.331585366,                            !- Field 9824
  Until: 12:00,                           !- Field 9825
  0.323707317,                            !- Field 9826
  Until: 13:00,                           !- Field 9827
  0.319163196,                            !- Field 9828
  Until: 14:00,                           !- Field 9829
  0.287661643,                            !- Field 9830
  Until: 15:00,                           !- Field 9831
  0.258395939,                            !- Field 9832
  Until: 16:00,                           !- Field 9833
  0.225409975,                            !- Field 9834
  Until: 17:00,                           !- Field 9835
  0.229695122,                            !- Field 9836
  Until: 18:00,                           !- Field 9837
  0.305012195,                            !- Field 9838
  Until: 19:00,                           !- Field 9839
  0.302432927,                            !- Field 9840
  Until: 20:00,                           !- Field 9841
  0.295982976,                            !- Field 9842
  Until: 21:00,                           !- Field 9843
  0.293372551,                            !- Field 9844
  Until: 22:00,                           !- Field 9845
  0.295404367,                            !- Field 9846
  Until: 23:00,                           !- Field 9847
  0.23019478,                             !- Field 9848
  Until: 24:00,                           !- Field 9849
  0.184030817,                            !- Field 9850
  Through: 07/17,                         !- Field 9851
  For: AllDays,                           !- Field 9852
  Until: 01:00,                           !- Field 9853
  0.117840587,                            !- Field 9854
  Until: 02:00,                           !- Field 9855
  0.106588256,                            !- Field 9856
  Until: 03:00,                           !- Field 9857
  0.103208185,                            !- Field 9858
  Until: 04:00,                           !- Field 9859
  0.093293464,                            !- Field 9860
  Until: 05:00,                           !- Field 9861
  0.077158224,                            !- Field 9862
  Until: 06:00,                           !- Field 9863
  0.078275056,                            !- Field 9864
  Until: 07:00,                           !- Field 9865
  0.159107041,                            !- Field 9866
  Until: 08:00,                           !- Field 9867
  0.197041899,                            !- Field 9868
  Until: 09:00,                           !- Field 9869
  0.292040061,                            !- Field 9870
  Until: 10:00,                           !- Field 9871
  0.372176024,                            !- Field 9872
  Until: 11:00,                           !- Field 9873
  0.321006213,                            !- Field 9874
  Until: 12:00,                           !- Field 9875
  0.316993615,                            !- Field 9876
  Until: 13:00,                           !- Field 9877
  0.293669639,                            !- Field 9878
  Until: 14:00,                           !- Field 9879
  0.241438392,                            !- Field 9880
  Until: 15:00,                           !- Field 9881
  0.209520651,                            !- Field 9882
  Until: 16:00,                           !- Field 9883
  0.235480787,                            !- Field 9884
  Until: 17:00,                           !- Field 9885
  0.275031671,                            !- Field 9886
  Until: 18:00,                           !- Field 9887
  0.298266202,                            !- Field 9888
  Until: 19:00,                           !- Field 9889
  0.387127875,                            !- Field 9890
  Until: 20:00,                           !- Field 9891
  0.403046046,                            !- Field 9892
  Until: 21:00,                           !- Field 9893
  0.344842671,                            !- Field 9894
  Until: 22:00,                           !- Field 9895
  0.336324321,                            !- Field 9896
  Until: 23:00,                           !- Field 9897
  0.297348769,                            !- Field 9898
  Until: 24:00,                           !- Field 9899
  0.166002186,                            !- Field 9900
  Through: 07/18,                         !- Field 9901
  For: AllDays,                           !- Field 9902
  Until: 01:00,                           !- Field 9903
  0.135724085,                            !- Field 9904
  Until: 02:00,                           !- Field 9905
  0.087723769,                            !- Field 9906
  Until: 03:00,                           !- Field 9907
  0.085020277,                            !- Field 9908
  Until: 04:00,                           !- Field 9909
  0.071428756,                            !- Field 9910
  Until: 05:00,                           !- Field 9911
  0.065501107,                            !- Field 9912
  Until: 06:00,                           !- Field 9913
  0.126978543,                            !- Field 9914
  Until: 07:00,                           !- Field 9915
  0.224571301,                            !- Field 9916
  Until: 08:00,                           !- Field 9917
  0.320091463,                            !- Field 9918
  Until: 09:00,                           !- Field 9919
  0.292617127,                            !- Field 9920
  Until: 10:00,                           !- Field 9921
  0.313210789,                            !- Field 9922
  Until: 11:00,                           !- Field 9923
  0.260208226,                            !- Field 9924
  Until: 12:00,                           !- Field 9925
  0.235332849,                            !- Field 9926
  Until: 13:00,                           !- Field 9927
  0.25902439,                             !- Field 9928
  Until: 14:00,                           !- Field 9929
  0.217940984,                            !- Field 9930
  Until: 15:00,                           !- Field 9931
  0.180526921,                            !- Field 9932
  Until: 16:00,                           !- Field 9933
  0.184802201,                            !- Field 9934
  Until: 17:00,                           !- Field 9935
  0.262173257,                            !- Field 9936
  Until: 18:00,                           !- Field 9937
  0.355618242,                            !- Field 9938
  Until: 19:00,                           !- Field 9939
  0.406499655,                            !- Field 9940
  Until: 20:00,                           !- Field 9941
  0.39377754,                             !- Field 9942
  Until: 21:00,                           !- Field 9943
  0.356715514,                            !- Field 9944
  Until: 22:00,                           !- Field 9945
  0.347101501,                            !- Field 9946
  Until: 23:00,                           !- Field 9947
  0.271164634,                            !- Field 9948
  Until: 24:00,                           !- Field 9949
  0.155084561,                            !- Field 9950
  Through: 07/19,                         !- Field 9951
  For: AllDays,                           !- Field 9952
  Until: 01:00,                           !- Field 9953
  0.142295238,                            !- Field 9954
  Until: 02:00,                           !- Field 9955
  0.09882622,                             !- Field 9956
  Until: 03:00,                           !- Field 9957
  0.074054303,                            !- Field 9958
  Until: 04:00,                           !- Field 9959
  0.076084762,                            !- Field 9960
  Until: 05:00,                           !- Field 9961
  0.079839867,                            !- Field 9962
  Until: 06:00,                           !- Field 9963
  0.141445438,                            !- Field 9964
  Until: 07:00,                           !- Field 9965
  0.234332006,                            !- Field 9966
  Until: 08:00,                           !- Field 9967
  0.270759567,                            !- Field 9968
  Until: 09:00,                           !- Field 9969
  0.286821322,                            !- Field 9970
  Until: 10:00,                           !- Field 9971
  0.260046448,                            !- Field 9972
  Until: 11:00,                           !- Field 9973
  0.226778863,                            !- Field 9974
  Until: 12:00,                           !- Field 9975
  0.248486108,                            !- Field 9976
  Until: 13:00,                           !- Field 9977
  0.260034534,                            !- Field 9978
  Until: 14:00,                           !- Field 9979
  0.208689964,                            !- Field 9980
  Until: 15:00,                           !- Field 9981
  0.227316929,                            !- Field 9982
  Until: 16:00,                           !- Field 9983
  0.227732761,                            !- Field 9984
  Until: 17:00,                           !- Field 9985
  0.240148094,                            !- Field 9986
  Until: 18:00,                           !- Field 9987
  0.369877847,                            !- Field 9988
  Until: 19:00,                           !- Field 9989
  0.408439251,                            !- Field 9990
  Until: 20:00,                           !- Field 9991
  0.444845255,                            !- Field 9992
  Until: 21:00,                           !- Field 9993
  0.344081511,                            !- Field 9994
  Until: 22:00,                           !- Field 9995
  0.322900571,                            !- Field 9996
  Until: 23:00,                           !- Field 9997
  0.27062201,                             !- Field 9998
  Until: 24:00,                           !- Field 9999
  0.162765114,                            !- Field 10000
  Through: 07/20,                         !- Field 10001
  For: AllDays,                           !- Field 10002
  Until: 01:00,                           !- Field 10003
  0.126464421,                            !- Field 10004
  Until: 02:00,                           !- Field 10005
  0.115808071,                            !- Field 10006
  Until: 03:00,                           !- Field 10007
  0.100244909,                            !- Field 10008
  Until: 04:00,                           !- Field 10009
  0.100685113,                            !- Field 10010
  Until: 05:00,                           !- Field 10011
  0.07371491,                             !- Field 10012
  Until: 06:00,                           !- Field 10013
  0.133316484,                            !- Field 10014
  Until: 07:00,                           !- Field 10015
  0.225181633,                            !- Field 10016
  Until: 08:00,                           !- Field 10017
  0.296753049,                            !- Field 10018
  Until: 09:00,                           !- Field 10019
  0.304911584,                            !- Field 10020
  Until: 10:00,                           !- Field 10021
  0.259715447,                            !- Field 10022
  Until: 11:00,                           !- Field 10023
  0.215655553,                            !- Field 10024
  Until: 12:00,                           !- Field 10025
  0.230589232,                            !- Field 10026
  Until: 13:00,                           !- Field 10027
  0.249725791,                            !- Field 10028
  Until: 14:00,                           !- Field 10029
  0.225253113,                            !- Field 10030
  Until: 15:00,                           !- Field 10031
  0.196768868,                            !- Field 10032
  Until: 16:00,                           !- Field 10033
  0.187543934,                            !- Field 10034
  Until: 17:00,                           !- Field 10035
  0.229162089,                            !- Field 10036
  Until: 18:00,                           !- Field 10037
  0.340675334,                            !- Field 10038
  Until: 19:00,                           !- Field 10039
  0.345960366,                            !- Field 10040
  Until: 20:00,                           !- Field 10041
  0.37847561,                             !- Field 10042
  Until: 21:00,                           !- Field 10043
  0.348631572,                            !- Field 10044
  Until: 22:00,                           !- Field 10045
  0.302122354,                            !- Field 10046
  Until: 23:00,                           !- Field 10047
  0.277468793,                            !- Field 10048
  Until: 24:00,                           !- Field 10049
  0.23021097,                             !- Field 10050
  Through: 07/21,                         !- Field 10051
  For: AllDays,                           !- Field 10052
  Until: 01:00,                           !- Field 10053
  0.153083583,                            !- Field 10054
  Until: 02:00,                           !- Field 10055
  0.106517775,                            !- Field 10056
  Until: 03:00,                           !- Field 10057
  0.092173694,                            !- Field 10058
  Until: 04:00,                           !- Field 10059
  0.102260556,                            !- Field 10060
  Until: 05:00,                           !- Field 10061
  0.077270119,                            !- Field 10062
  Until: 06:00,                           !- Field 10063
  0.119453233,                            !- Field 10064
  Until: 07:00,                           !- Field 10065
  0.209827715,                            !- Field 10066
  Until: 08:00,                           !- Field 10067
  0.326178598,                            !- Field 10068
  Until: 09:00,                           !- Field 10069
  0.303964206,                            !- Field 10070
  Until: 10:00,                           !- Field 10071
  0.245800233,                            !- Field 10072
  Until: 11:00,                           !- Field 10073
  0.280708516,                            !- Field 10074
  Until: 12:00,                           !- Field 10075
  0.264476578,                            !- Field 10076
  Until: 13:00,                           !- Field 10077
  0.245216557,                            !- Field 10078
  Until: 14:00,                           !- Field 10079
  0.23906854,                             !- Field 10080
  Until: 15:00,                           !- Field 10081
  0.200795343,                            !- Field 10082
  Until: 16:00,                           !- Field 10083
  0.189923996,                            !- Field 10084
  Until: 17:00,                           !- Field 10085
  0.259626093,                            !- Field 10086
  Until: 18:00,                           !- Field 10087
  0.326651799,                            !- Field 10088
  Until: 19:00,                           !- Field 10089
  0.360970566,                            !- Field 10090
  Until: 20:00,                           !- Field 10091
  0.358566693,                            !- Field 10092
  Until: 21:00,                           !- Field 10093
  0.373317659,                            !- Field 10094
  Until: 22:00,                           !- Field 10095
  0.295377644,                            !- Field 10096
  Until: 23:00,                           !- Field 10097
  0.264678325,                            !- Field 10098
  Until: 24:00,                           !- Field 10099
  0.169112826,                            !- Field 10100
  Through: 07/22,                         !- Field 10101
  For: AllDays,                           !- Field 10102
  Until: 01:00,                           !- Field 10103
  0.117170732,                            !- Field 10104
  Until: 02:00,                           !- Field 10105
  0.097711574,                            !- Field 10106
  Until: 03:00,                           !- Field 10107
  0.080699149,                            !- Field 10108
  Until: 04:00,                           !- Field 10109
  0.077640704,                            !- Field 10110
  Until: 05:00,                           !- Field 10111
  0.071244075,                            !- Field 10112
  Until: 06:00,                           !- Field 10113
  0.131111137,                            !- Field 10114
  Until: 07:00,                           !- Field 10115
  0.197382075,                            !- Field 10116
  Until: 08:00,                           !- Field 10117
  0.315837724,                            !- Field 10118
  Until: 09:00,                           !- Field 10119
  0.320543258,                            !- Field 10120
  Until: 10:00,                           !- Field 10121
  0.322382881,                            !- Field 10122
  Until: 11:00,                           !- Field 10123
  0.300711516,                            !- Field 10124
  Until: 12:00,                           !- Field 10125
  0.296323056,                            !- Field 10126
  Until: 13:00,                           !- Field 10127
  0.32217217,                             !- Field 10128
  Until: 14:00,                           !- Field 10129
  0.265016624,                            !- Field 10130
  Until: 15:00,                           !- Field 10131
  0.226719512,                            !- Field 10132
  Until: 16:00,                           !- Field 10133
  0.239097561,                            !- Field 10134
  Until: 17:00,                           !- Field 10135
  0.256585366,                            !- Field 10136
  Until: 18:00,                           !- Field 10137
  0.306103601,                            !- Field 10138
  Until: 19:00,                           !- Field 10139
  0.292591463,                            !- Field 10140
  Until: 20:00,                           !- Field 10141
  0.321689024,                            !- Field 10142
  Until: 21:00,                           !- Field 10143
  0.298682179,                            !- Field 10144
  Until: 22:00,                           !- Field 10145
  0.289406121,                            !- Field 10146
  Until: 23:00,                           !- Field 10147
  0.265709388,                            !- Field 10148
  Until: 24:00,                           !- Field 10149
  0.175194144,                            !- Field 10150
  Through: 07/23,                         !- Field 10151
  For: AllDays,                           !- Field 10152
  Until: 01:00,                           !- Field 10153
  0.137628509,                            !- Field 10154
  Until: 02:00,                           !- Field 10155
  0.113563852,                            !- Field 10156
  Until: 03:00,                           !- Field 10157
  0.093511095,                            !- Field 10158
  Until: 04:00,                           !- Field 10159
  0.08719177,                             !- Field 10160
  Until: 05:00,                           !- Field 10161
  0.084211114,                            !- Field 10162
  Until: 06:00,                           !- Field 10163
  0.095151174,                            !- Field 10164
  Until: 07:00,                           !- Field 10165
  0.146131615,                            !- Field 10166
  Until: 08:00,                           !- Field 10167
  0.228741822,                            !- Field 10168
  Until: 09:00,                           !- Field 10169
  0.331518695,                            !- Field 10170
  Until: 10:00,                           !- Field 10171
  0.333804878,                            !- Field 10172
  Until: 11:00,                           !- Field 10173
  0.331585366,                            !- Field 10174
  Until: 12:00,                           !- Field 10175
  0.323707317,                            !- Field 10176
  Until: 13:00,                           !- Field 10177
  0.319163196,                            !- Field 10178
  Until: 14:00,                           !- Field 10179
  0.287661643,                            !- Field 10180
  Until: 15:00,                           !- Field 10181
  0.258395939,                            !- Field 10182
  Until: 16:00,                           !- Field 10183
  0.225409975,                            !- Field 10184
  Until: 17:00,                           !- Field 10185
  0.229695122,                            !- Field 10186
  Until: 18:00,                           !- Field 10187
  0.305012195,                            !- Field 10188
  Until: 19:00,                           !- Field 10189
  0.302432927,                            !- Field 10190
  Until: 20:00,                           !- Field 10191
  0.295982976,                            !- Field 10192
  Until: 21:00,                           !- Field 10193
  0.293372551,                            !- Field 10194
  Until: 22:00,                           !- Field 10195
  0.295404367,                            !- Field 10196
  Until: 23:00,                           !- Field 10197
  0.23019478,                             !- Field 10198
  Until: 24:00,                           !- Field 10199
  0.184030817,                            !- Field 10200
  Through: 07/24,                         !- Field 10201
  For: AllDays,                           !- Field 10202
  Until: 01:00,                           !- Field 10203
  0.117840587,                            !- Field 10204
  Until: 02:00,                           !- Field 10205
  0.106588256,                            !- Field 10206
  Until: 03:00,                           !- Field 10207
  0.103208185,                            !- Field 10208
  Until: 04:00,                           !- Field 10209
  0.093293464,                            !- Field 10210
  Until: 05:00,                           !- Field 10211
  0.077158224,                            !- Field 10212
  Until: 06:00,                           !- Field 10213
  0.078275056,                            !- Field 10214
  Until: 07:00,                           !- Field 10215
  0.159107041,                            !- Field 10216
  Until: 08:00,                           !- Field 10217
  0.197041899,                            !- Field 10218
  Until: 09:00,                           !- Field 10219
  0.292040061,                            !- Field 10220
  Until: 10:00,                           !- Field 10221
  0.372176024,                            !- Field 10222
  Until: 11:00,                           !- Field 10223
  0.321006213,                            !- Field 10224
  Until: 12:00,                           !- Field 10225
  0.316993615,                            !- Field 10226
  Until: 13:00,                           !- Field 10227
  0.293669639,                            !- Field 10228
  Until: 14:00,                           !- Field 10229
  0.241438392,                            !- Field 10230
  Until: 15:00,                           !- Field 10231
  0.209520651,                            !- Field 10232
  Until: 16:00,                           !- Field 10233
  0.235480787,                            !- Field 10234
  Until: 17:00,                           !- Field 10235
  0.275031671,                            !- Field 10236
  Until: 18:00,                           !- Field 10237
  0.298266202,                            !- Field 10238
  Until: 19:00,                           !- Field 10239
  0.387127875,                            !- Field 10240
  Until: 20:00,                           !- Field 10241
  0.403046046,                            !- Field 10242
  Until: 21:00,                           !- Field 10243
  0.344842671,                            !- Field 10244
  Until: 22:00,                           !- Field 10245
  0.336324321,                            !- Field 10246
  Until: 23:00,                           !- Field 10247
  0.297348769,                            !- Field 10248
  Until: 24:00,                           !- Field 10249
  0.166002186,                            !- Field 10250
  Through: 07/25,                         !- Field 10251
  For: AllDays,                           !- Field 10252
  Until: 01:00,                           !- Field 10253
  0.135724085,                            !- Field 10254
  Until: 02:00,                           !- Field 10255
  0.087723769,                            !- Field 10256
  Until: 03:00,                           !- Field 10257
  0.085020277,                            !- Field 10258
  Until: 04:00,                           !- Field 10259
  0.071428756,                            !- Field 10260
  Until: 05:00,                           !- Field 10261
  0.065501107,                            !- Field 10262
  Until: 06:00,                           !- Field 10263
  0.126978543,                            !- Field 10264
  Until: 07:00,                           !- Field 10265
  0.224571301,                            !- Field 10266
  Until: 08:00,                           !- Field 10267
  0.320091463,                            !- Field 10268
  Until: 09:00,                           !- Field 10269
  0.292617127,                            !- Field 10270
  Until: 10:00,                           !- Field 10271
  0.313210789,                            !- Field 10272
  Until: 11:00,                           !- Field 10273
  0.260208226,                            !- Field 10274
  Until: 12:00,                           !- Field 10275
  0.235332849,                            !- Field 10276
  Until: 13:00,                           !- Field 10277
  0.25902439,                             !- Field 10278
  Until: 14:00,                           !- Field 10279
  0.217940984,                            !- Field 10280
  Until: 15:00,                           !- Field 10281
  0.180526921,                            !- Field 10282
  Until: 16:00,                           !- Field 10283
  0.184802201,                            !- Field 10284
  Until: 17:00,                           !- Field 10285
  0.262173257,                            !- Field 10286
  Until: 18:00,                           !- Field 10287
  0.355618242,                            !- Field 10288
  Until: 19:00,                           !- Field 10289
  0.406499655,                            !- Field 10290
  Until: 20:00,                           !- Field 10291
  0.39377754,                             !- Field 10292
  Until: 21:00,                           !- Field 10293
  0.356715514,                            !- Field 10294
  Until: 22:00,                           !- Field 10295
  0.347101501,                            !- Field 10296
  Until: 23:00,                           !- Field 10297
  0.271164634,                            !- Field 10298
  Until: 24:00,                           !- Field 10299
  0.155084561,                            !- Field 10300
  Through: 07/26,                         !- Field 10301
  For: AllDays,                           !- Field 10302
  Until: 01:00,                           !- Field 10303
  0.142295238,                            !- Field 10304
  Until: 02:00,                           !- Field 10305
  0.09882622,                             !- Field 10306
  Until: 03:00,                           !- Field 10307
  0.074054303,                            !- Field 10308
  Until: 04:00,                           !- Field 10309
  0.076084762,                            !- Field 10310
  Until: 05:00,                           !- Field 10311
  0.079839867,                            !- Field 10312
  Until: 06:00,                           !- Field 10313
  0.141445438,                            !- Field 10314
  Until: 07:00,                           !- Field 10315
  0.234332006,                            !- Field 10316
  Until: 08:00,                           !- Field 10317
  0.270759567,                            !- Field 10318
  Until: 09:00,                           !- Field 10319
  0.286821322,                            !- Field 10320
  Until: 10:00,                           !- Field 10321
  0.260046448,                            !- Field 10322
  Until: 11:00,                           !- Field 10323
  0.226778863,                            !- Field 10324
  Until: 12:00,                           !- Field 10325
  0.248486108,                            !- Field 10326
  Until: 13:00,                           !- Field 10327
  0.260034534,                            !- Field 10328
  Until: 14:00,                           !- Field 10329
  0.208689964,                            !- Field 10330
  Until: 15:00,                           !- Field 10331
  0.227316929,                            !- Field 10332
  Until: 16:00,                           !- Field 10333
  0.227732761,                            !- Field 10334
  Until: 17:00,                           !- Field 10335
  0.240148094,                            !- Field 10336
  Until: 18:00,                           !- Field 10337
  0.369877847,                            !- Field 10338
  Until: 19:00,                           !- Field 10339
  0.408439251,                            !- Field 10340
  Until: 20:00,                           !- Field 10341
  0.444845255,                            !- Field 10342
  Until: 21:00,                           !- Field 10343
  0.344081511,                            !- Field 10344
  Until: 22:00,                           !- Field 10345
  0.322900571,                            !- Field 10346
  Until: 23:00,                           !- Field 10347
  0.27062201,                             !- Field 10348
  Until: 24:00,                           !- Field 10349
  0.162765114,                            !- Field 10350
  Through: 07/27,                         !- Field 10351
  For: AllDays,                           !- Field 10352
  Until: 01:00,                           !- Field 10353
  0.126464421,                            !- Field 10354
  Until: 02:00,                           !- Field 10355
  0.115808071,                            !- Field 10356
  Until: 03:00,                           !- Field 10357
  0.100244909,                            !- Field 10358
  Until: 04:00,                           !- Field 10359
  0.100685113,                            !- Field 10360
  Until: 05:00,                           !- Field 10361
  0.07371491,                             !- Field 10362
  Until: 06:00,                           !- Field 10363
  0.133316484,                            !- Field 10364
  Until: 07:00,                           !- Field 10365
  0.225181633,                            !- Field 10366
  Until: 08:00,                           !- Field 10367
  0.296753049,                            !- Field 10368
  Until: 09:00,                           !- Field 10369
  0.304911584,                            !- Field 10370
  Until: 10:00,                           !- Field 10371
  0.259715447,                            !- Field 10372
  Until: 11:00,                           !- Field 10373
  0.215655553,                            !- Field 10374
  Until: 12:00,                           !- Field 10375
  0.230589232,                            !- Field 10376
  Until: 13:00,                           !- Field 10377
  0.249725791,                            !- Field 10378
  Until: 14:00,                           !- Field 10379
  0.225253113,                            !- Field 10380
  Until: 15:00,                           !- Field 10381
  0.196768868,                            !- Field 10382
  Until: 16:00,                           !- Field 10383
  0.187543934,                            !- Field 10384
  Until: 17:00,                           !- Field 10385
  0.229162089,                            !- Field 10386
  Until: 18:00,                           !- Field 10387
  0.340675334,                            !- Field 10388
  Until: 19:00,                           !- Field 10389
  0.345960366,                            !- Field 10390
  Until: 20:00,                           !- Field 10391
  0.37847561,                             !- Field 10392
  Until: 21:00,                           !- Field 10393
  0.348631572,                            !- Field 10394
  Until: 22:00,                           !- Field 10395
  0.302122354,                            !- Field 10396
  Until: 23:00,                           !- Field 10397
  0.277468793,                            !- Field 10398
  Until: 24:00,                           !- Field 10399
  0.23021097,                             !- Field 10400
  Through: 07/28,                         !- Field 10401
  For: AllDays,                           !- Field 10402
  Until: 01:00,                           !- Field 10403
  0.153083583,                            !- Field 10404
  Until: 02:00,                           !- Field 10405
  0.106517775,                            !- Field 10406
  Until: 03:00,                           !- Field 10407
  0.092173694,                            !- Field 10408
  Until: 04:00,                           !- Field 10409
  0.102260556,                            !- Field 10410
  Until: 05:00,                           !- Field 10411
  0.077270119,                            !- Field 10412
  Until: 06:00,                           !- Field 10413
  0.119453233,                            !- Field 10414
  Until: 07:00,                           !- Field 10415
  0.209827715,                            !- Field 10416
  Until: 08:00,                           !- Field 10417
  0.326178598,                            !- Field 10418
  Until: 09:00,                           !- Field 10419
  0.303964206,                            !- Field 10420
  Until: 10:00,                           !- Field 10421
  0.245800233,                            !- Field 10422
  Until: 11:00,                           !- Field 10423
  0.280708516,                            !- Field 10424
  Until: 12:00,                           !- Field 10425
  0.264476578,                            !- Field 10426
  Until: 13:00,                           !- Field 10427
  0.245216557,                            !- Field 10428
  Until: 14:00,                           !- Field 10429
  0.23906854,                             !- Field 10430
  Until: 15:00,                           !- Field 10431
  0.200795343,                            !- Field 10432
  Until: 16:00,                           !- Field 10433
  0.189923996,                            !- Field 10434
  Until: 17:00,                           !- Field 10435
  0.259626093,                            !- Field 10436
  Until: 18:00,                           !- Field 10437
  0.326651799,                            !- Field 10438
  Until: 19:00,                           !- Field 10439
  0.360970566,                            !- Field 10440
  Until: 20:00,                           !- Field 10441
  0.358566693,                            !- Field 10442
  Until: 21:00,                           !- Field 10443
  0.373317659,                            !- Field 10444
  Until: 22:00,                           !- Field 10445
  0.295377644,                            !- Field 10446
  Until: 23:00,                           !- Field 10447
  0.264678325,                            !- Field 10448
  Until: 24:00,                           !- Field 10449
  0.169112826,                            !- Field 10450
  Through: 07/29,                         !- Field 10451
  For: AllDays,                           !- Field 10452
  Until: 01:00,                           !- Field 10453
  0.117170732,                            !- Field 10454
  Until: 02:00,                           !- Field 10455
  0.097711574,                            !- Field 10456
  Until: 03:00,                           !- Field 10457
  0.080699149,                            !- Field 10458
  Until: 04:00,                           !- Field 10459
  0.077640704,                            !- Field 10460
  Until: 05:00,                           !- Field 10461
  0.071244075,                            !- Field 10462
  Until: 06:00,                           !- Field 10463
  0.131111137,                            !- Field 10464
  Until: 07:00,                           !- Field 10465
  0.197382075,                            !- Field 10466
  Until: 08:00,                           !- Field 10467
  0.315837724,                            !- Field 10468
  Until: 09:00,                           !- Field 10469
  0.320543258,                            !- Field 10470
  Until: 10:00,                           !- Field 10471
  0.322382881,                            !- Field 10472
  Until: 11:00,                           !- Field 10473
  0.300711516,                            !- Field 10474
  Until: 12:00,                           !- Field 10475
  0.296323056,                            !- Field 10476
  Until: 13:00,                           !- Field 10477
  0.32217217,                             !- Field 10478
  Until: 14:00,                           !- Field 10479
  0.265016624,                            !- Field 10480
  Until: 15:00,                           !- Field 10481
  0.226719512,                            !- Field 10482
  Until: 16:00,                           !- Field 10483
  0.239097561,                            !- Field 10484
  Until: 17:00,                           !- Field 10485
  0.256585366,                            !- Field 10486
  Until: 18:00,                           !- Field 10487
  0.306103601,                            !- Field 10488
  Until: 19:00,                           !- Field 10489
  0.292591463,                            !- Field 10490
  Until: 20:00,                           !- Field 10491
  0.321689024,                            !- Field 10492
  Until: 21:00,                           !- Field 10493
  0.298682179,                            !- Field 10494
  Until: 22:00,                           !- Field 10495
  0.289406121,                            !- Field 10496
  Until: 23:00,                           !- Field 10497
  0.265709388,                            !- Field 10498
  Until: 24:00,                           !- Field 10499
  0.175194144,                            !- Field 10500
  Through: 07/30,                         !- Field 10501
  For: AllDays,                           !- Field 10502
  Until: 01:00,                           !- Field 10503
  0.137628509,                            !- Field 10504
  Until: 02:00,                           !- Field 10505
  0.113563852,                            !- Field 10506
  Until: 03:00,                           !- Field 10507
  0.093511095,                            !- Field 10508
  Until: 04:00,                           !- Field 10509
  0.08719177,                             !- Field 10510
  Until: 05:00,                           !- Field 10511
  0.084211114,                            !- Field 10512
  Until: 06:00,                           !- Field 10513
  0.095151174,                            !- Field 10514
  Until: 07:00,                           !- Field 10515
  0.146131615,                            !- Field 10516
  Until: 08:00,                           !- Field 10517
  0.228741822,                            !- Field 10518
  Until: 09:00,                           !- Field 10519
  0.331518695,                            !- Field 10520
  Until: 10:00,                           !- Field 10521
  0.333804878,                            !- Field 10522
  Until: 11:00,                           !- Field 10523
  0.331585366,                            !- Field 10524
  Until: 12:00,                           !- Field 10525
  0.323707317,                            !- Field 10526
  Until: 13:00,                           !- Field 10527
  0.319163196,                            !- Field 10528
  Until: 14:00,                           !- Field 10529
  0.287661643,                            !- Field 10530
  Until: 15:00,                           !- Field 10531
  0.258395939,                            !- Field 10532
  Until: 16:00,                           !- Field 10533
  0.225409975,                            !- Field 10534
  Until: 17:00,                           !- Field 10535
  0.229695122,                            !- Field 10536
  Until: 18:00,                           !- Field 10537
  0.305012195,                            !- Field 10538
  Until: 19:00,                           !- Field 10539
  0.302432927,                            !- Field 10540
  Until: 20:00,                           !- Field 10541
  0.295982976,                            !- Field 10542
  Until: 21:00,                           !- Field 10543
  0.293372551,                            !- Field 10544
  Until: 22:00,                           !- Field 10545
  0.295404367,                            !- Field 10546
  Until: 23:00,                           !- Field 10547
  0.23019478,                             !- Field 10548
  Until: 24:00,                           !- Field 10549
  0.184030817,                            !- Field 10550
  Through: 07/31,                         !- Field 10551
  For: AllDays,                           !- Field 10552
  Until: 01:00,                           !- Field 10553
  0.117840587,                            !- Field 10554
  Until: 02:00,                           !- Field 10555
  0.106588256,                            !- Field 10556
  Until: 03:00,                           !- Field 10557
  0.103208185,                            !- Field 10558
  Until: 04:00,                           !- Field 10559
  0.093293464,                            !- Field 10560
  Until: 05:00,                           !- Field 10561
  0.077158224,                            !- Field 10562
  Until: 06:00,                           !- Field 10563
  0.078275056,                            !- Field 10564
  Until: 07:00,                           !- Field 10565
  0.159107041,                            !- Field 10566
  Until: 08:00,                           !- Field 10567
  0.197041899,                            !- Field 10568
  Until: 09:00,                           !- Field 10569
  0.292040061,                            !- Field 10570
  Until: 10:00,                           !- Field 10571
  0.372176024,                            !- Field 10572
  Until: 11:00,                           !- Field 10573
  0.321006213,                            !- Field 10574
  Until: 12:00,                           !- Field 10575
  0.316993615,                            !- Field 10576
  Until: 13:00,                           !- Field 10577
  0.293669639,                            !- Field 10578
  Until: 14:00,                           !- Field 10579
  0.241438392,                            !- Field 10580
  Until: 15:00,                           !- Field 10581
  0.209520651,                            !- Field 10582
  Until: 16:00,                           !- Field 10583
  0.235480787,                            !- Field 10584
  Until: 17:00,                           !- Field 10585
  0.275031671,                            !- Field 10586
  Until: 18:00,                           !- Field 10587
  0.298266202,                            !- Field 10588
  Until: 19:00,                           !- Field 10589
  0.387127875,                            !- Field 10590
  Until: 20:00,                           !- Field 10591
  0.403046046,                            !- Field 10592
  Until: 21:00,                           !- Field 10593
  0.344842671,                            !- Field 10594
  Until: 22:00,                           !- Field 10595
  0.336324321,                            !- Field 10596
  Until: 23:00,                           !- Field 10597
  0.297348769,                            !- Field 10598
  Until: 24:00,                           !- Field 10599
  0.166002186,                            !- Field 10600
  Through: 08/01,                         !- Field 10601
  For: AllDays,                           !- Field 10602
  Until: 01:00,                           !- Field 10603
  0.137796019,                            !- Field 10604
  Until: 02:00,                           !- Field 10605
  0.095923148,                            !- Field 10606
  Until: 03:00,                           !- Field 10607
  0.073347273,                            !- Field 10608
  Until: 04:00,                           !- Field 10609
  0.08595122,                             !- Field 10610
  Until: 05:00,                           !- Field 10611
  0.068036585,                            !- Field 10612
  Until: 06:00,                           !- Field 10613
  0.100206052,                            !- Field 10614
  Until: 07:00,                           !- Field 10615
  0.185219512,                            !- Field 10616
  Until: 08:00,                           !- Field 10617
  0.259492741,                            !- Field 10618
  Until: 09:00,                           !- Field 10619
  0.278733433,                            !- Field 10620
  Until: 10:00,                           !- Field 10621
  0.290276576,                            !- Field 10622
  Until: 11:00,                           !- Field 10623
  0.189111309,                            !- Field 10624
  Until: 12:00,                           !- Field 10625
  0.251845202,                            !- Field 10626
  Until: 13:00,                           !- Field 10627
  0.272820295,                            !- Field 10628
  Until: 14:00,                           !- Field 10629
  0.215999206,                            !- Field 10630
  Until: 15:00,                           !- Field 10631
  0.182721049,                            !- Field 10632
  Until: 16:00,                           !- Field 10633
  0.240815405,                            !- Field 10634
  Until: 17:00,                           !- Field 10635
  0.229967803,                            !- Field 10636
  Until: 18:00,                           !- Field 10637
  0.329593182,                            !- Field 10638
  Until: 19:00,                           !- Field 10639
  0.390190151,                            !- Field 10640
  Until: 20:00,                           !- Field 10641
  0.416875109,                            !- Field 10642
  Until: 21:00,                           !- Field 10643
  0.344146974,                            !- Field 10644
  Until: 22:00,                           !- Field 10645
  0.281647934,                            !- Field 10646
  Until: 23:00,                           !- Field 10647
  0.233533833,                            !- Field 10648
  Until: 24:00,                           !- Field 10649
  0.186712736,                            !- Field 10650
  Through: 08/02,                         !- Field 10651
  For: AllDays,                           !- Field 10652
  Until: 01:00,                           !- Field 10653
  0.128193729,                            !- Field 10654
  Until: 02:00,                           !- Field 10655
  0.104008661,                            !- Field 10656
  Until: 03:00,                           !- Field 10657
  0.08052562,                             !- Field 10658
  Until: 04:00,                           !- Field 10659
  0.091278165,                            !- Field 10660
  Until: 05:00,                           !- Field 10661
  0.060084078,                            !- Field 10662
  Until: 06:00,                           !- Field 10663
  0.132002942,                            !- Field 10664
  Until: 07:00,                           !- Field 10665
  0.205365563,                            !- Field 10666
  Until: 08:00,                           !- Field 10667
  0.287985192,                            !- Field 10668
  Until: 09:00,                           !- Field 10669
  0.286372918,                            !- Field 10670
  Until: 10:00,                           !- Field 10671
  0.255346886,                            !- Field 10672
  Until: 11:00,                           !- Field 10673
  0.260869765,                            !- Field 10674
  Until: 12:00,                           !- Field 10675
  0.252643638,                            !- Field 10676
  Until: 13:00,                           !- Field 10677
  0.226387023,                            !- Field 10678
  Until: 14:00,                           !- Field 10679
  0.202792223,                            !- Field 10680
  Until: 15:00,                           !- Field 10681
  0.18365566,                             !- Field 10682
  Until: 16:00,                           !- Field 10683
  0.180791072,                            !- Field 10684
  Until: 17:00,                           !- Field 10685
  0.209303613,                            !- Field 10686
  Until: 18:00,                           !- Field 10687
  0.327140301,                            !- Field 10688
  Until: 19:00,                           !- Field 10689
  0.369022492,                            !- Field 10690
  Until: 20:00,                           !- Field 10691
  0.434645306,                            !- Field 10692
  Until: 21:00,                           !- Field 10693
  0.38920887,                             !- Field 10694
  Until: 22:00,                           !- Field 10695
  0.273053037,                            !- Field 10696
  Until: 23:00,                           !- Field 10697
  0.237324609,                            !- Field 10698
  Until: 24:00,                           !- Field 10699
  0.153143853,                            !- Field 10700
  Through: 08/03,                         !- Field 10701
  For: AllDays,                           !- Field 10702
  Until: 01:00,                           !- Field 10703
  0.114660435,                            !- Field 10704
  Until: 02:00,                           !- Field 10705
  0.102153705,                            !- Field 10706
  Until: 03:00,                           !- Field 10707
  0.071085366,                            !- Field 10708
  Until: 04:00,                           !- Field 10709
  0.083343304,                            !- Field 10710
  Until: 05:00,                           !- Field 10711
  0.067757478,                            !- Field 10712
  Until: 06:00,                           !- Field 10713
  0.127314772,                            !- Field 10714
  Until: 07:00,                           !- Field 10715
  0.199861137,                            !- Field 10716
  Until: 08:00,                           !- Field 10717
  0.292682006,                            !- Field 10718
  Until: 09:00,                           !- Field 10719
  0.292499425,                            !- Field 10720
  Until: 10:00,                           !- Field 10721
  0.241385469,                            !- Field 10722
  Until: 11:00,                           !- Field 10723
  0.247831802,                            !- Field 10724
  Until: 12:00,                           !- Field 10725
  0.272576608,                            !- Field 10726
  Until: 13:00,                           !- Field 10727
  0.277037456,                            !- Field 10728
  Until: 14:00,                           !- Field 10729
  0.197090592,                            !- Field 10730
  Until: 15:00,                           !- Field 10731
  0.176256098,                            !- Field 10732
  Until: 16:00,                           !- Field 10733
  0.184987805,                            !- Field 10734
  Until: 17:00,                           !- Field 10735
  0.21727439,                             !- Field 10736
  Until: 18:00,                           !- Field 10737
  0.327652439,                            !- Field 10738
  Until: 19:00,                           !- Field 10739
  0.377060976,                            !- Field 10740
  Until: 20:00,                           !- Field 10741
  0.423347561,                            !- Field 10742
  Until: 21:00,                           !- Field 10743
  0.342573171,                            !- Field 10744
  Until: 22:00,                           !- Field 10745
  0.296560976,                            !- Field 10746
  Until: 23:00,                           !- Field 10747
  0.236487805,                            !- Field 10748
  Until: 24:00,                           !- Field 10749
  0.145384146,                            !- Field 10750
  Through: 08/04,                         !- Field 10751
  For: AllDays,                           !- Field 10752
  Until: 01:00,                           !- Field 10753
  0.113003049,                            !- Field 10754
  Until: 02:00,                           !- Field 10755
  0.08535061,                             !- Field 10756
  Until: 03:00,                           !- Field 10757
  0.087698171,                            !- Field 10758
  Until: 04:00,                           !- Field 10759
  0.07945122,                             !- Field 10760
  Until: 05:00,                           !- Field 10761
  0.076554878,                            !- Field 10762
  Until: 06:00,                           !- Field 10763
  0.121814024,                            !- Field 10764
  Until: 07:00,                           !- Field 10765
  0.195411585,                            !- Field 10766
  Until: 08:00,                           !- Field 10767
  0.261402439,                            !- Field 10768
  Until: 09:00,                           !- Field 10769
  0.269322365,                            !- Field 10770
  Until: 10:00,                           !- Field 10771
  0.23699767,                             !- Field 10772
  Until: 11:00,                           !- Field 10773
  0.259726616,                            !- Field 10774
  Until: 12:00,                           !- Field 10775
  0.244527439,                            !- Field 10776
  Until: 13:00,                           !- Field 10777
  0.247340514,                            !- Field 10778
  Until: 14:00,                           !- Field 10779
  0.183033537,                            !- Field 10780
  Until: 15:00,                           !- Field 10781
  0.197728659,                            !- Field 10782
  Until: 16:00,                           !- Field 10783
  0.186783537,                            !- Field 10784
  Until: 17:00,                           !- Field 10785
  0.241722561,                            !- Field 10786
  Until: 18:00,                           !- Field 10787
  0.305304878,                            !- Field 10788
  Until: 19:00,                           !- Field 10789
  0.378452744,                            !- Field 10790
  Until: 20:00,                           !- Field 10791
  0.366532012,                            !- Field 10792
  Until: 21:00,                           !- Field 10793
  0.352865854,                            !- Field 10794
  Until: 22:00,                           !- Field 10795
  0.274138719,                            !- Field 10796
  Until: 23:00,                           !- Field 10797
  0.231310976,                            !- Field 10798
  Until: 24:00,                           !- Field 10799
  0.156844512,                            !- Field 10800
  Through: 08/05,                         !- Field 10801
  For: AllDays,                           !- Field 10802
  Until: 01:00,                           !- Field 10803
  0.120182927,                            !- Field 10804
  Until: 02:00,                           !- Field 10805
  0.125640244,                            !- Field 10806
  Until: 03:00,                           !- Field 10807
  0.091112805,                            !- Field 10808
  Until: 04:00,                           !- Field 10809
  0.080960366,                            !- Field 10810
  Until: 05:00,                           !- Field 10811
  0.084695122,                            !- Field 10812
  Until: 06:00,                           !- Field 10813
  0.096692073,                            !- Field 10814
  Until: 07:00,                           !- Field 10815
  0.19297968,                             !- Field 10816
  Until: 08:00,                           !- Field 10817
  0.297027439,                            !- Field 10818
  Until: 09:00,                           !- Field 10819
  0.301943598,                            !- Field 10820
  Until: 10:00,                           !- Field 10821
  0.320457317,                            !- Field 10822
  Until: 11:00,                           !- Field 10823
  0.265167683,                            !- Field 10824
  Until: 12:00,                           !- Field 10825
  0.279939024,                            !- Field 10826
  Until: 13:00,                           !- Field 10827
  0.280594512,                            !- Field 10828
  Until: 14:00,                           !- Field 10829
  0.218833841,                            !- Field 10830
  Until: 15:00,                           !- Field 10831
  0.176036585,                            !- Field 10832
  Until: 16:00,                           !- Field 10833
  0.235838415,                            !- Field 10834
  Until: 17:00,                           !- Field 10835
  0.217324695,                            !- Field 10836
  Until: 18:00,                           !- Field 10837
  0.280809077,                            !- Field 10838
  Until: 19:00,                           !- Field 10839
  0.314260671,                            !- Field 10840
  Until: 20:00,                           !- Field 10841
  0.327949695,                            !- Field 10842
  Until: 21:00,                           !- Field 10843
  0.305121951,                            !- Field 10844
  Until: 22:00,                           !- Field 10845
  0.278490854,                            !- Field 10846
  Until: 23:00,                           !- Field 10847
  0.229847561,                            !- Field 10848
  Until: 24:00,                           !- Field 10849
  0.156303354,                            !- Field 10850
  Through: 08/06,                         !- Field 10851
  For: AllDays,                           !- Field 10852
  Until: 01:00,                           !- Field 10853
  0.13243809,                             !- Field 10854
  Until: 02:00,                           !- Field 10855
  0.104290008,                            !- Field 10856
  Until: 03:00,                           !- Field 10857
  0.088427361,                            !- Field 10858
  Until: 04:00,                           !- Field 10859
  0.07003962,                             !- Field 10860
  Until: 05:00,                           !- Field 10861
  0.065318756,                            !- Field 10862
  Until: 06:00,                           !- Field 10863
  0.087684012,                            !- Field 10864
  Until: 07:00,                           !- Field 10865
  0.130602134,                            !- Field 10866
  Until: 08:00,                           !- Field 10867
  0.263826219,                            !- Field 10868
  Until: 09:00,                           !- Field 10869
  0.333045976,                            !- Field 10870
  Until: 10:00,                           !- Field 10871
  0.355456742,                            !- Field 10872
  Until: 11:00,                           !- Field 10873
  0.269618902,                            !- Field 10874
  Until: 12:00,                           !- Field 10875
  0.312286585,                            !- Field 10876
  Until: 13:00,                           !- Field 10877
  0.322865854,                            !- Field 10878
  Until: 14:00,                           !- Field 10879
  0.270182927,                            !- Field 10880
  Until: 15:00,                           !- Field 10881
  0.20339939,                             !- Field 10882
  Until: 16:00,                           !- Field 10883
  0.206783537,                            !- Field 10884
  Until: 17:00,                           !- Field 10885
  0.215533537,                            !- Field 10886
  Until: 18:00,                           !- Field 10887
  0.258057409,                            !- Field 10888
  Until: 19:00,                           !- Field 10889
  0.285205793,                            !- Field 10890
  Until: 20:00,                           !- Field 10891
  0.277439024,                            !- Field 10892
  Until: 21:00,                           !- Field 10893
  0.254527439,                            !- Field 10894
  Until: 22:00,                           !- Field 10895
  0.236722561,                            !- Field 10896
  Until: 23:00,                           !- Field 10897
  0.262606707,                            !- Field 10898
  Until: 24:00,                           !- Field 10899
  0.175328966,                            !- Field 10900
  Through: 08/07,                         !- Field 10901
  For: AllDays,                           !- Field 10902
  Until: 01:00,                           !- Field 10903
  0.115304375,                            !- Field 10904
  Until: 02:00,                           !- Field 10905
  0.092634463,                            !- Field 10906
  Until: 03:00,                           !- Field 10907
  0.084431517,                            !- Field 10908
  Until: 04:00,                           !- Field 10909
  0.081868672,                            !- Field 10910
  Until: 05:00,                           !- Field 10911
  0.086864502,                            !- Field 10912
  Until: 06:00,                           !- Field 10913
  0.08632622,                             !- Field 10914
  Until: 07:00,                           !- Field 10915
  0.117713415,                            !- Field 10916
  Until: 08:00,                           !- Field 10917
  0.202991975,                            !- Field 10918
  Until: 09:00,                           !- Field 10919
  0.290268134,                            !- Field 10920
  Until: 10:00,                           !- Field 10921
  0.307506759,                            !- Field 10922
  Until: 11:00,                           !- Field 10923
  0.28746189,                             !- Field 10924
  Until: 12:00,                           !- Field 10925
  0.321807553,                            !- Field 10926
  Until: 13:00,                           !- Field 10927
  0.301466219,                            !- Field 10928
  Until: 14:00,                           !- Field 10929
  0.274871649,                            !- Field 10930
  Until: 15:00,                           !- Field 10931
  0.244307625,                            !- Field 10932
  Until: 16:00,                           !- Field 10933
  0.222931065,                            !- Field 10934
  Until: 17:00,                           !- Field 10935
  0.260866064,                            !- Field 10936
  Until: 18:00,                           !- Field 10937
  0.345484282,                            !- Field 10938
  Until: 19:00,                           !- Field 10939
  0.329673001,                            !- Field 10940
  Until: 20:00,                           !- Field 10941
  0.428629356,                            !- Field 10942
  Until: 21:00,                           !- Field 10943
  0.35446408,                             !- Field 10944
  Until: 22:00,                           !- Field 10945
  0.312496994,                            !- Field 10946
  Until: 23:00,                           !- Field 10947
  0.258435322,                            !- Field 10948
  Until: 24:00,                           !- Field 10949
  0.175182927,                            !- Field 10950
  Through: 08/08,                         !- Field 10951
  For: AllDays,                           !- Field 10952
  Until: 01:00,                           !- Field 10953
  0.137796019,                            !- Field 10954
  Until: 02:00,                           !- Field 10955
  0.095923148,                            !- Field 10956
  Until: 03:00,                           !- Field 10957
  0.073347273,                            !- Field 10958
  Until: 04:00,                           !- Field 10959
  0.08595122,                             !- Field 10960
  Until: 05:00,                           !- Field 10961
  0.068036585,                            !- Field 10962
  Until: 06:00,                           !- Field 10963
  0.100206052,                            !- Field 10964
  Until: 07:00,                           !- Field 10965
  0.185219512,                            !- Field 10966
  Until: 08:00,                           !- Field 10967
  0.259492741,                            !- Field 10968
  Until: 09:00,                           !- Field 10969
  0.278733433,                            !- Field 10970
  Until: 10:00,                           !- Field 10971
  0.290276576,                            !- Field 10972
  Until: 11:00,                           !- Field 10973
  0.189111309,                            !- Field 10974
  Until: 12:00,                           !- Field 10975
  0.251845202,                            !- Field 10976
  Until: 13:00,                           !- Field 10977
  0.272820295,                            !- Field 10978
  Until: 14:00,                           !- Field 10979
  0.215999206,                            !- Field 10980
  Until: 15:00,                           !- Field 10981
  0.182721049,                            !- Field 10982
  Until: 16:00,                           !- Field 10983
  0.240815405,                            !- Field 10984
  Until: 17:00,                           !- Field 10985
  0.229967803,                            !- Field 10986
  Until: 18:00,                           !- Field 10987
  0.329593182,                            !- Field 10988
  Until: 19:00,                           !- Field 10989
  0.390190151,                            !- Field 10990
  Until: 20:00,                           !- Field 10991
  0.416875109,                            !- Field 10992
  Until: 21:00,                           !- Field 10993
  0.344146974,                            !- Field 10994
  Until: 22:00,                           !- Field 10995
  0.281647934,                            !- Field 10996
  Until: 23:00,                           !- Field 10997
  0.233533833,                            !- Field 10998
  Until: 24:00,                           !- Field 10999
  0.186712736,                            !- Field 11000
  Through: 08/09,                         !- Field 11001
  For: AllDays,                           !- Field 11002
  Until: 01:00,                           !- Field 11003
  0.128193729,                            !- Field 11004
  Until: 02:00,                           !- Field 11005
  0.104008661,                            !- Field 11006
  Until: 03:00,                           !- Field 11007
  0.08052562,                             !- Field 11008
  Until: 04:00,                           !- Field 11009
  0.091278165,                            !- Field 11010
  Until: 05:00,                           !- Field 11011
  0.060084078,                            !- Field 11012
  Until: 06:00,                           !- Field 11013
  0.132002942,                            !- Field 11014
  Until: 07:00,                           !- Field 11015
  0.205365563,                            !- Field 11016
  Until: 08:00,                           !- Field 11017
  0.287985192,                            !- Field 11018
  Until: 09:00,                           !- Field 11019
  0.286372918,                            !- Field 11020
  Until: 10:00,                           !- Field 11021
  0.255346886,                            !- Field 11022
  Until: 11:00,                           !- Field 11023
  0.260869765,                            !- Field 11024
  Until: 12:00,                           !- Field 11025
  0.252643638,                            !- Field 11026
  Until: 13:00,                           !- Field 11027
  0.226387023,                            !- Field 11028
  Until: 14:00,                           !- Field 11029
  0.202792223,                            !- Field 11030
  Until: 15:00,                           !- Field 11031
  0.18365566,                             !- Field 11032
  Until: 16:00,                           !- Field 11033
  0.180791072,                            !- Field 11034
  Until: 17:00,                           !- Field 11035
  0.209303613,                            !- Field 11036
  Until: 18:00,                           !- Field 11037
  0.327140301,                            !- Field 11038
  Until: 19:00,                           !- Field 11039
  0.369022492,                            !- Field 11040
  Until: 20:00,                           !- Field 11041
  0.434645306,                            !- Field 11042
  Until: 21:00,                           !- Field 11043
  0.38920887,                             !- Field 11044
  Until: 22:00,                           !- Field 11045
  0.273053037,                            !- Field 11046
  Until: 23:00,                           !- Field 11047
  0.237324609,                            !- Field 11048
  Until: 24:00,                           !- Field 11049
  0.153143853,                            !- Field 11050
  Through: 08/10,                         !- Field 11051
  For: AllDays,                           !- Field 11052
  Until: 01:00,                           !- Field 11053
  0.114660435,                            !- Field 11054
  Until: 02:00,                           !- Field 11055
  0.102153705,                            !- Field 11056
  Until: 03:00,                           !- Field 11057
  0.071085366,                            !- Field 11058
  Until: 04:00,                           !- Field 11059
  0.083343304,                            !- Field 11060
  Until: 05:00,                           !- Field 11061
  0.067757478,                            !- Field 11062
  Until: 06:00,                           !- Field 11063
  0.127314772,                            !- Field 11064
  Until: 07:00,                           !- Field 11065
  0.199861137,                            !- Field 11066
  Until: 08:00,                           !- Field 11067
  0.292682006,                            !- Field 11068
  Until: 09:00,                           !- Field 11069
  0.292499425,                            !- Field 11070
  Until: 10:00,                           !- Field 11071
  0.241385469,                            !- Field 11072
  Until: 11:00,                           !- Field 11073
  0.247831802,                            !- Field 11074
  Until: 12:00,                           !- Field 11075
  0.272576608,                            !- Field 11076
  Until: 13:00,                           !- Field 11077
  0.277037456,                            !- Field 11078
  Until: 14:00,                           !- Field 11079
  0.197090592,                            !- Field 11080
  Until: 15:00,                           !- Field 11081
  0.176256098,                            !- Field 11082
  Until: 16:00,                           !- Field 11083
  0.184987805,                            !- Field 11084
  Until: 17:00,                           !- Field 11085
  0.21727439,                             !- Field 11086
  Until: 18:00,                           !- Field 11087
  0.327652439,                            !- Field 11088
  Until: 19:00,                           !- Field 11089
  0.377060976,                            !- Field 11090
  Until: 20:00,                           !- Field 11091
  0.423347561,                            !- Field 11092
  Until: 21:00,                           !- Field 11093
  0.342573171,                            !- Field 11094
  Until: 22:00,                           !- Field 11095
  0.296560976,                            !- Field 11096
  Until: 23:00,                           !- Field 11097
  0.236487805,                            !- Field 11098
  Until: 24:00,                           !- Field 11099
  0.145384146,                            !- Field 11100
  Through: 08/11,                         !- Field 11101
  For: AllDays,                           !- Field 11102
  Until: 01:00,                           !- Field 11103
  0.113003049,                            !- Field 11104
  Until: 02:00,                           !- Field 11105
  0.08535061,                             !- Field 11106
  Until: 03:00,                           !- Field 11107
  0.087698171,                            !- Field 11108
  Until: 04:00,                           !- Field 11109
  0.07945122,                             !- Field 11110
  Until: 05:00,                           !- Field 11111
  0.076554878,                            !- Field 11112
  Until: 06:00,                           !- Field 11113
  0.121814024,                            !- Field 11114
  Until: 07:00,                           !- Field 11115
  0.195411585,                            !- Field 11116
  Until: 08:00,                           !- Field 11117
  0.261402439,                            !- Field 11118
  Until: 09:00,                           !- Field 11119
  0.269322365,                            !- Field 11120
  Until: 10:00,                           !- Field 11121
  0.23699767,                             !- Field 11122
  Until: 11:00,                           !- Field 11123
  0.259726616,                            !- Field 11124
  Until: 12:00,                           !- Field 11125
  0.244527439,                            !- Field 11126
  Until: 13:00,                           !- Field 11127
  0.247340514,                            !- Field 11128
  Until: 14:00,                           !- Field 11129
  0.183033537,                            !- Field 11130
  Until: 15:00,                           !- Field 11131
  0.197728659,                            !- Field 11132
  Until: 16:00,                           !- Field 11133
  0.186783537,                            !- Field 11134
  Until: 17:00,                           !- Field 11135
  0.241722561,                            !- Field 11136
  Until: 18:00,                           !- Field 11137
  0.305304878,                            !- Field 11138
  Until: 19:00,                           !- Field 11139
  0.378452744,                            !- Field 11140
  Until: 20:00,                           !- Field 11141
  0.366532012,                            !- Field 11142
  Until: 21:00,                           !- Field 11143
  0.352865854,                            !- Field 11144
  Until: 22:00,                           !- Field 11145
  0.274138719,                            !- Field 11146
  Until: 23:00,                           !- Field 11147
  0.231310976,                            !- Field 11148
  Until: 24:00,                           !- Field 11149
  0.156844512,                            !- Field 11150
  Through: 08/12,                         !- Field 11151
  For: AllDays,                           !- Field 11152
  Until: 01:00,                           !- Field 11153
  0.120182927,                            !- Field 11154
  Until: 02:00,                           !- Field 11155
  0.125640244,                            !- Field 11156
  Until: 03:00,                           !- Field 11157
  0.091112805,                            !- Field 11158
  Until: 04:00,                           !- Field 11159
  0.080960366,                            !- Field 11160
  Until: 05:00,                           !- Field 11161
  0.084695122,                            !- Field 11162
  Until: 06:00,                           !- Field 11163
  0.096692073,                            !- Field 11164
  Until: 07:00,                           !- Field 11165
  0.19297968,                             !- Field 11166
  Until: 08:00,                           !- Field 11167
  0.297027439,                            !- Field 11168
  Until: 09:00,                           !- Field 11169
  0.301943598,                            !- Field 11170
  Until: 10:00,                           !- Field 11171
  0.320457317,                            !- Field 11172
  Until: 11:00,                           !- Field 11173
  0.265167683,                            !- Field 11174
  Until: 12:00,                           !- Field 11175
  0.279939024,                            !- Field 11176
  Until: 13:00,                           !- Field 11177
  0.280594512,                            !- Field 11178
  Until: 14:00,                           !- Field 11179
  0.218833841,                            !- Field 11180
  Until: 15:00,                           !- Field 11181
  0.176036585,                            !- Field 11182
  Until: 16:00,                           !- Field 11183
  0.235838415,                            !- Field 11184
  Until: 17:00,                           !- Field 11185
  0.217324695,                            !- Field 11186
  Until: 18:00,                           !- Field 11187
  0.280809077,                            !- Field 11188
  Until: 19:00,                           !- Field 11189
  0.314260671,                            !- Field 11190
  Until: 20:00,                           !- Field 11191
  0.327949695,                            !- Field 11192
  Until: 21:00,                           !- Field 11193
  0.305121951,                            !- Field 11194
  Until: 22:00,                           !- Field 11195
  0.278490854,                            !- Field 11196
  Until: 23:00,                           !- Field 11197
  0.229847561,                            !- Field 11198
  Until: 24:00,                           !- Field 11199
  0.156303354,                            !- Field 11200
  Through: 08/13,                         !- Field 11201
  For: AllDays,                           !- Field 11202
  Until: 01:00,                           !- Field 11203
  0.13243809,                             !- Field 11204
  Until: 02:00,                           !- Field 11205
  0.104290008,                            !- Field 11206
  Until: 03:00,                           !- Field 11207
  0.088427361,                            !- Field 11208
  Until: 04:00,                           !- Field 11209
  0.07003962,                             !- Field 11210
  Until: 05:00,                           !- Field 11211
  0.065318756,                            !- Field 11212
  Until: 06:00,                           !- Field 11213
  0.087684012,                            !- Field 11214
  Until: 07:00,                           !- Field 11215
  0.130602134,                            !- Field 11216
  Until: 08:00,                           !- Field 11217
  0.263826219,                            !- Field 11218
  Until: 09:00,                           !- Field 11219
  0.333045976,                            !- Field 11220
  Until: 10:00,                           !- Field 11221
  0.355456742,                            !- Field 11222
  Until: 11:00,                           !- Field 11223
  0.269618902,                            !- Field 11224
  Until: 12:00,                           !- Field 11225
  0.312286585,                            !- Field 11226
  Until: 13:00,                           !- Field 11227
  0.322865854,                            !- Field 11228
  Until: 14:00,                           !- Field 11229
  0.270182927,                            !- Field 11230
  Until: 15:00,                           !- Field 11231
  0.20339939,                             !- Field 11232
  Until: 16:00,                           !- Field 11233
  0.206783537,                            !- Field 11234
  Until: 17:00,                           !- Field 11235
  0.215533537,                            !- Field 11236
  Until: 18:00,                           !- Field 11237
  0.258057409,                            !- Field 11238
  Until: 19:00,                           !- Field 11239
  0.285205793,                            !- Field 11240
  Until: 20:00,                           !- Field 11241
  0.277439024,                            !- Field 11242
  Until: 21:00,                           !- Field 11243
  0.254527439,                            !- Field 11244
  Until: 22:00,                           !- Field 11245
  0.236722561,                            !- Field 11246
  Until: 23:00,                           !- Field 11247
  0.262606707,                            !- Field 11248
  Until: 24:00,                           !- Field 11249
  0.175328966,                            !- Field 11250
  Through: 08/14,                         !- Field 11251
  For: AllDays,                           !- Field 11252
  Until: 01:00,                           !- Field 11253
  0.115304375,                            !- Field 11254
  Until: 02:00,                           !- Field 11255
  0.092634463,                            !- Field 11256
  Until: 03:00,                           !- Field 11257
  0.084431517,                            !- Field 11258
  Until: 04:00,                           !- Field 11259
  0.081868672,                            !- Field 11260
  Until: 05:00,                           !- Field 11261
  0.086864502,                            !- Field 11262
  Until: 06:00,                           !- Field 11263
  0.08632622,                             !- Field 11264
  Until: 07:00,                           !- Field 11265
  0.117713415,                            !- Field 11266
  Until: 08:00,                           !- Field 11267
  0.202991975,                            !- Field 11268
  Until: 09:00,                           !- Field 11269
  0.290268134,                            !- Field 11270
  Until: 10:00,                           !- Field 11271
  0.307506759,                            !- Field 11272
  Until: 11:00,                           !- Field 11273
  0.28746189,                             !- Field 11274
  Until: 12:00,                           !- Field 11275
  0.321807553,                            !- Field 11276
  Until: 13:00,                           !- Field 11277
  0.301466219,                            !- Field 11278
  Until: 14:00,                           !- Field 11279
  0.274871649,                            !- Field 11280
  Until: 15:00,                           !- Field 11281
  0.244307625,                            !- Field 11282
  Until: 16:00,                           !- Field 11283
  0.222931065,                            !- Field 11284
  Until: 17:00,                           !- Field 11285
  0.260866064,                            !- Field 11286
  Until: 18:00,                           !- Field 11287
  0.345484282,                            !- Field 11288
  Until: 19:00,                           !- Field 11289
  0.329673001,                            !- Field 11290
  Until: 20:00,                           !- Field 11291
  0.428629356,                            !- Field 11292
  Until: 21:00,                           !- Field 11293
  0.35446408,                             !- Field 11294
  Until: 22:00,                           !- Field 11295
  0.312496994,                            !- Field 11296
  Until: 23:00,                           !- Field 11297
  0.258435322,                            !- Field 11298
  Until: 24:00,                           !- Field 11299
  0.175182927,                            !- Field 11300
  Through: 08/15,                         !- Field 11301
  For: AllDays,                           !- Field 11302
  Until: 01:00,                           !- Field 11303
  0.137796019,                            !- Field 11304
  Until: 02:00,                           !- Field 11305
  0.095923148,                            !- Field 11306
  Until: 03:00,                           !- Field 11307
  0.073347273,                            !- Field 11308
  Until: 04:00,                           !- Field 11309
  0.08595122,                             !- Field 11310
  Until: 05:00,                           !- Field 11311
  0.068036585,                            !- Field 11312
  Until: 06:00,                           !- Field 11313
  0.100206052,                            !- Field 11314
  Until: 07:00,                           !- Field 11315
  0.185219512,                            !- Field 11316
  Until: 08:00,                           !- Field 11317
  0.259492741,                            !- Field 11318
  Until: 09:00,                           !- Field 11319
  0.278733433,                            !- Field 11320
  Until: 10:00,                           !- Field 11321
  0.290276576,                            !- Field 11322
  Until: 11:00,                           !- Field 11323
  0.189111309,                            !- Field 11324
  Until: 12:00,                           !- Field 11325
  0.251845202,                            !- Field 11326
  Until: 13:00,                           !- Field 11327
  0.272820295,                            !- Field 11328
  Until: 14:00,                           !- Field 11329
  0.215999206,                            !- Field 11330
  Until: 15:00,                           !- Field 11331
  0.182721049,                            !- Field 11332
  Until: 16:00,                           !- Field 11333
  0.240815405,                            !- Field 11334
  Until: 17:00,                           !- Field 11335
  0.229967803,                            !- Field 11336
  Until: 18:00,                           !- Field 11337
  0.329593182,                            !- Field 11338
  Until: 19:00,                           !- Field 11339
  0.390190151,                            !- Field 11340
  Until: 20:00,                           !- Field 11341
  0.416875109,                            !- Field 11342
  Until: 21:00,                           !- Field 11343
  0.344146974,                            !- Field 11344
  Until: 22:00,                           !- Field 11345
  0.281647934,                            !- Field 11346
  Until: 23:00,                           !- Field 11347
  0.233533833,                            !- Field 11348
  Until: 24:00,                           !- Field 11349
  0.186712736,                            !- Field 11350
  Through: 08/16,                         !- Field 11351
  For: AllDays,                           !- Field 11352
  Until: 01:00,                           !- Field 11353
  0.128193729,                            !- Field 11354
  Until: 02:00,                           !- Field 11355
  0.104008661,                            !- Field 11356
  Until: 03:00,                           !- Field 11357
  0.08052562,                             !- Field 11358
  Until: 04:00,                           !- Field 11359
  0.091278165,                            !- Field 11360
  Until: 05:00,                           !- Field 11361
  0.060084078,                            !- Field 11362
  Until: 06:00,                           !- Field 11363
  0.132002942,                            !- Field 11364
  Until: 07:00,                           !- Field 11365
  0.205365563,                            !- Field 11366
  Until: 08:00,                           !- Field 11367
  0.287985192,                            !- Field 11368
  Until: 09:00,                           !- Field 11369
  0.286372918,                            !- Field 11370
  Until: 10:00,                           !- Field 11371
  0.255346886,                            !- Field 11372
  Until: 11:00,                           !- Field 11373
  0.260869765,                            !- Field 11374
  Until: 12:00,                           !- Field 11375
  0.252643638,                            !- Field 11376
  Until: 13:00,                           !- Field 11377
  0.226387023,                            !- Field 11378
  Until: 14:00,                           !- Field 11379
  0.202792223,                            !- Field 11380
  Until: 15:00,                           !- Field 11381
  0.18365566,                             !- Field 11382
  Until: 16:00,                           !- Field 11383
  0.180791072,                            !- Field 11384
  Until: 17:00,                           !- Field 11385
  0.209303613,                            !- Field 11386
  Until: 18:00,                           !- Field 11387
  0.327140301,                            !- Field 11388
  Until: 19:00,                           !- Field 11389
  0.369022492,                            !- Field 11390
  Until: 20:00,                           !- Field 11391
  0.434645306,                            !- Field 11392
  Until: 21:00,                           !- Field 11393
  0.38920887,                             !- Field 11394
  Until: 22:00,                           !- Field 11395
  0.273053037,                            !- Field 11396
  Until: 23:00,                           !- Field 11397
  0.237324609,                            !- Field 11398
  Until: 24:00,                           !- Field 11399
  0.153143853,                            !- Field 11400
  Through: 08/17,                         !- Field 11401
  For: AllDays,                           !- Field 11402
  Until: 01:00,                           !- Field 11403
  0.114660435,                            !- Field 11404
  Until: 02:00,                           !- Field 11405
  0.102153705,                            !- Field 11406
  Until: 03:00,                           !- Field 11407
  0.071085366,                            !- Field 11408
  Until: 04:00,                           !- Field 11409
  0.083343304,                            !- Field 11410
  Until: 05:00,                           !- Field 11411
  0.067757478,                            !- Field 11412
  Until: 06:00,                           !- Field 11413
  0.127314772,                            !- Field 11414
  Until: 07:00,                           !- Field 11415
  0.199861137,                            !- Field 11416
  Until: 08:00,                           !- Field 11417
  0.292682006,                            !- Field 11418
  Until: 09:00,                           !- Field 11419
  0.292499425,                            !- Field 11420
  Until: 10:00,                           !- Field 11421
  0.241385469,                            !- Field 11422
  Until: 11:00,                           !- Field 11423
  0.247831802,                            !- Field 11424
  Until: 12:00,                           !- Field 11425
  0.272576608,                            !- Field 11426
  Until: 13:00,                           !- Field 11427
  0.277037456,                            !- Field 11428
  Until: 14:00,                           !- Field 11429
  0.197090592,                            !- Field 11430
  Until: 15:00,                           !- Field 11431
  0.176256098,                            !- Field 11432
  Until: 16:00,                           !- Field 11433
  0.184987805,                            !- Field 11434
  Until: 17:00,                           !- Field 11435
  0.21727439,                             !- Field 11436
  Until: 18:00,                           !- Field 11437
  0.327652439,                            !- Field 11438
  Until: 19:00,                           !- Field 11439
  0.377060976,                            !- Field 11440
  Until: 20:00,                           !- Field 11441
  0.423347561,                            !- Field 11442
  Until: 21:00,                           !- Field 11443
  0.342573171,                            !- Field 11444
  Until: 22:00,                           !- Field 11445
  0.296560976,                            !- Field 11446
  Until: 23:00,                           !- Field 11447
  0.236487805,                            !- Field 11448
  Until: 24:00,                           !- Field 11449
  0.145384146,                            !- Field 11450
  Through: 08/18,                         !- Field 11451
  For: AllDays,                           !- Field 11452
  Until: 01:00,                           !- Field 11453
  0.113003049,                            !- Field 11454
  Until: 02:00,                           !- Field 11455
  0.08535061,                             !- Field 11456
  Until: 03:00,                           !- Field 11457
  0.087698171,                            !- Field 11458
  Until: 04:00,                           !- Field 11459
  0.07945122,                             !- Field 11460
  Until: 05:00,                           !- Field 11461
  0.076554878,                            !- Field 11462
  Until: 06:00,                           !- Field 11463
  0.121814024,                            !- Field 11464
  Until: 07:00,                           !- Field 11465
  0.195411585,                            !- Field 11466
  Until: 08:00,                           !- Field 11467
  0.261402439,                            !- Field 11468
  Until: 09:00,                           !- Field 11469
  0.269322365,                            !- Field 11470
  Until: 10:00,                           !- Field 11471
  0.23699767,                             !- Field 11472
  Until: 11:00,                           !- Field 11473
  0.259726616,                            !- Field 11474
  Until: 12:00,                           !- Field 11475
  0.244527439,                            !- Field 11476
  Until: 13:00,                           !- Field 11477
  0.247340514,                            !- Field 11478
  Until: 14:00,                           !- Field 11479
  0.183033537,                            !- Field 11480
  Until: 15:00,                           !- Field 11481
  0.197728659,                            !- Field 11482
  Until: 16:00,                           !- Field 11483
  0.186783537,                            !- Field 11484
  Until: 17:00,                           !- Field 11485
  0.241722561,                            !- Field 11486
  Until: 18:00,                           !- Field 11487
  0.305304878,                            !- Field 11488
  Until: 19:00,                           !- Field 11489
  0.378452744,                            !- Field 11490
  Until: 20:00,                           !- Field 11491
  0.366532012,                            !- Field 11492
  Until: 21:00,                           !- Field 11493
  0.352865854,                            !- Field 11494
  Until: 22:00,                           !- Field 11495
  0.274138719,                            !- Field 11496
  Until: 23:00,                           !- Field 11497
  0.231310976,                            !- Field 11498
  Until: 24:00,                           !- Field 11499
  0.156844512,                            !- Field 11500
  Through: 08/19,                         !- Field 11501
  For: AllDays,                           !- Field 11502
  Until: 01:00,                           !- Field 11503
  0.120182927,                            !- Field 11504
  Until: 02:00,                           !- Field 11505
  0.125640244,                            !- Field 11506
  Until: 03:00,                           !- Field 11507
  0.091112805,                            !- Field 11508
  Until: 04:00,                           !- Field 11509
  0.080960366,                            !- Field 11510
  Until: 05:00,                           !- Field 11511
  0.084695122,                            !- Field 11512
  Until: 06:00,                           !- Field 11513
  0.096692073,                            !- Field 11514
  Until: 07:00,                           !- Field 11515
  0.19297968,                             !- Field 11516
  Until: 08:00,                           !- Field 11517
  0.297027439,                            !- Field 11518
  Until: 09:00,                           !- Field 11519
  0.301943598,                            !- Field 11520
  Until: 10:00,                           !- Field 11521
  0.320457317,                            !- Field 11522
  Until: 11:00,                           !- Field 11523
  0.265167683,                            !- Field 11524
  Until: 12:00,                           !- Field 11525
  0.279939024,                            !- Field 11526
  Until: 13:00,                           !- Field 11527
  0.280594512,                            !- Field 11528
  Until: 14:00,                           !- Field 11529
  0.218833841,                            !- Field 11530
  Until: 15:00,                           !- Field 11531
  0.176036585,                            !- Field 11532
  Until: 16:00,                           !- Field 11533
  0.235838415,                            !- Field 11534
  Until: 17:00,                           !- Field 11535
  0.217324695,                            !- Field 11536
  Until: 18:00,                           !- Field 11537
  0.280809077,                            !- Field 11538
  Until: 19:00,                           !- Field 11539
  0.314260671,                            !- Field 11540
  Until: 20:00,                           !- Field 11541
  0.327949695,                            !- Field 11542
  Until: 21:00,                           !- Field 11543
  0.305121951,                            !- Field 11544
  Until: 22:00,                           !- Field 11545
  0.278490854,                            !- Field 11546
  Until: 23:00,                           !- Field 11547
  0.229847561,                            !- Field 11548
  Until: 24:00,                           !- Field 11549
  0.156303354,                            !- Field 11550
  Through: 08/20,                         !- Field 11551
  For: AllDays,                           !- Field 11552
  Until: 01:00,                           !- Field 11553
  0.13243809,                             !- Field 11554
  Until: 02:00,                           !- Field 11555
  0.104290008,                            !- Field 11556
  Until: 03:00,                           !- Field 11557
  0.088427361,                            !- Field 11558
  Until: 04:00,                           !- Field 11559
  0.07003962,                             !- Field 11560
  Until: 05:00,                           !- Field 11561
  0.065318756,                            !- Field 11562
  Until: 06:00,                           !- Field 11563
  0.087684012,                            !- Field 11564
  Until: 07:00,                           !- Field 11565
  0.130602134,                            !- Field 11566
  Until: 08:00,                           !- Field 11567
  0.263826219,                            !- Field 11568
  Until: 09:00,                           !- Field 11569
  0.333045976,                            !- Field 11570
  Until: 10:00,                           !- Field 11571
  0.355456742,                            !- Field 11572
  Until: 11:00,                           !- Field 11573
  0.269618902,                            !- Field 11574
  Until: 12:00,                           !- Field 11575
  0.312286585,                            !- Field 11576
  Until: 13:00,                           !- Field 11577
  0.322865854,                            !- Field 11578
  Until: 14:00,                           !- Field 11579
  0.270182927,                            !- Field 11580
  Until: 15:00,                           !- Field 11581
  0.20339939,                             !- Field 11582
  Until: 16:00,                           !- Field 11583
  0.206783537,                            !- Field 11584
  Until: 17:00,                           !- Field 11585
  0.215533537,                            !- Field 11586
  Until: 18:00,                           !- Field 11587
  0.258057409,                            !- Field 11588
  Until: 19:00,                           !- Field 11589
  0.285205793,                            !- Field 11590
  Until: 20:00,                           !- Field 11591
  0.277439024,                            !- Field 11592
  Until: 21:00,                           !- Field 11593
  0.254527439,                            !- Field 11594
  Until: 22:00,                           !- Field 11595
  0.236722561,                            !- Field 11596
  Until: 23:00,                           !- Field 11597
  0.262606707,                            !- Field 11598
  Until: 24:00,                           !- Field 11599
  0.175328966,                            !- Field 11600
  Through: 08/21,                         !- Field 11601
  For: AllDays,                           !- Field 11602
  Until: 01:00,                           !- Field 11603
  0.115304375,                            !- Field 11604
  Until: 02:00,                           !- Field 11605
  0.092634463,                            !- Field 11606
  Until: 03:00,                           !- Field 11607
  0.084431517,                            !- Field 11608
  Until: 04:00,                           !- Field 11609
  0.081868672,                            !- Field 11610
  Until: 05:00,                           !- Field 11611
  0.086864502,                            !- Field 11612
  Until: 06:00,                           !- Field 11613
  0.08632622,                             !- Field 11614
  Until: 07:00,                           !- Field 11615
  0.117713415,                            !- Field 11616
  Until: 08:00,                           !- Field 11617
  0.202991975,                            !- Field 11618
  Until: 09:00,                           !- Field 11619
  0.290268134,                            !- Field 11620
  Until: 10:00,                           !- Field 11621
  0.307506759,                            !- Field 11622
  Until: 11:00,                           !- Field 11623
  0.28746189,                             !- Field 11624
  Until: 12:00,                           !- Field 11625
  0.321807553,                            !- Field 11626
  Until: 13:00,                           !- Field 11627
  0.301466219,                            !- Field 11628
  Until: 14:00,                           !- Field 11629
  0.274871649,                            !- Field 11630
  Until: 15:00,                           !- Field 11631
  0.244307625,                            !- Field 11632
  Until: 16:00,                           !- Field 11633
  0.222931065,                            !- Field 11634
  Until: 17:00,                           !- Field 11635
  0.260866064,                            !- Field 11636
  Until: 18:00,                           !- Field 11637
  0.345484282,                            !- Field 11638
  Until: 19:00,                           !- Field 11639
  0.329673001,                            !- Field 11640
  Until: 20:00,                           !- Field 11641
  0.428629356,                            !- Field 11642
  Until: 21:00,                           !- Field 11643
  0.35446408,                             !- Field 11644
  Until: 22:00,                           !- Field 11645
  0.312496994,                            !- Field 11646
  Until: 23:00,                           !- Field 11647
  0.258435322,                            !- Field 11648
  Until: 24:00,                           !- Field 11649
  0.175182927,                            !- Field 11650
  Through: 08/22,                         !- Field 11651
  For: AllDays,                           !- Field 11652
  Until: 01:00,                           !- Field 11653
  0.137796019,                            !- Field 11654
  Until: 02:00,                           !- Field 11655
  0.095923148,                            !- Field 11656
  Until: 03:00,                           !- Field 11657
  0.073347273,                            !- Field 11658
  Until: 04:00,                           !- Field 11659
  0.08595122,                             !- Field 11660
  Until: 05:00,                           !- Field 11661
  0.068036585,                            !- Field 11662
  Until: 06:00,                           !- Field 11663
  0.100206052,                            !- Field 11664
  Until: 07:00,                           !- Field 11665
  0.185219512,                            !- Field 11666
  Until: 08:00,                           !- Field 11667
  0.259492741,                            !- Field 11668
  Until: 09:00,                           !- Field 11669
  0.278733433,                            !- Field 11670
  Until: 10:00,                           !- Field 11671
  0.290276576,                            !- Field 11672
  Until: 11:00,                           !- Field 11673
  0.189111309,                            !- Field 11674
  Until: 12:00,                           !- Field 11675
  0.251845202,                            !- Field 11676
  Until: 13:00,                           !- Field 11677
  0.272820295,                            !- Field 11678
  Until: 14:00,                           !- Field 11679
  0.215999206,                            !- Field 11680
  Until: 15:00,                           !- Field 11681
  0.182721049,                            !- Field 11682
  Until: 16:00,                           !- Field 11683
  0.240815405,                            !- Field 11684
  Until: 17:00,                           !- Field 11685
  0.229967803,                            !- Field 11686
  Until: 18:00,                           !- Field 11687
  0.329593182,                            !- Field 11688
  Until: 19:00,                           !- Field 11689
  0.390190151,                            !- Field 11690
  Until: 20:00,                           !- Field 11691
  0.416875109,                            !- Field 11692
  Until: 21:00,                           !- Field 11693
  0.344146974,                            !- Field 11694
  Until: 22:00,                           !- Field 11695
  0.281647934,                            !- Field 11696
  Until: 23:00,                           !- Field 11697
  0.233533833,                            !- Field 11698
  Until: 24:00,                           !- Field 11699
  0.186712736,                            !- Field 11700
  Through: 08/23,                         !- Field 11701
  For: AllDays,                           !- Field 11702
  Until: 01:00,                           !- Field 11703
  0.128193729,                            !- Field 11704
  Until: 02:00,                           !- Field 11705
  0.104008661,                            !- Field 11706
  Until: 03:00,                           !- Field 11707
  0.08052562,                             !- Field 11708
  Until: 04:00,                           !- Field 11709
  0.091278165,                            !- Field 11710
  Until: 05:00,                           !- Field 11711
  0.060084078,                            !- Field 11712
  Until: 06:00,                           !- Field 11713
  0.132002942,                            !- Field 11714
  Until: 07:00,                           !- Field 11715
  0.205365563,                            !- Field 11716
  Until: 08:00,                           !- Field 11717
  0.287985192,                            !- Field 11718
  Until: 09:00,                           !- Field 11719
  0.286372918,                            !- Field 11720
  Until: 10:00,                           !- Field 11721
  0.255346886,                            !- Field 11722
  Until: 11:00,                           !- Field 11723
  0.260869765,                            !- Field 11724
  Until: 12:00,                           !- Field 11725
  0.252643638,                            !- Field 11726
  Until: 13:00,                           !- Field 11727
  0.226387023,                            !- Field 11728
  Until: 14:00,                           !- Field 11729
  0.202792223,                            !- Field 11730
  Until: 15:00,                           !- Field 11731
  0.18365566,                             !- Field 11732
  Until: 16:00,                           !- Field 11733
  0.180791072,                            !- Field 11734
  Until: 17:00,                           !- Field 11735
  0.209303613,                            !- Field 11736
  Until: 18:00,                           !- Field 11737
  0.327140301,                            !- Field 11738
  Until: 19:00,                           !- Field 11739
  0.369022492,                            !- Field 11740
  Until: 20:00,                           !- Field 11741
  0.434645306,                            !- Field 11742
  Until: 21:00,                           !- Field 11743
  0.38920887,                             !- Field 11744
  Until: 22:00,                           !- Field 11745
  0.273053037,                            !- Field 11746
  Until: 23:00,                           !- Field 11747
  0.237324609,                            !- Field 11748
  Until: 24:00,                           !- Field 11749
  0.153143853,                            !- Field 11750
  Through: 08/24,                         !- Field 11751
  For: AllDays,                           !- Field 11752
  Until: 01:00,                           !- Field 11753
  0.114660435,                            !- Field 11754
  Until: 02:00,                           !- Field 11755
  0.102153705,                            !- Field 11756
  Until: 03:00,                           !- Field 11757
  0.071085366,                            !- Field 11758
  Until: 04:00,                           !- Field 11759
  0.083343304,                            !- Field 11760
  Until: 05:00,                           !- Field 11761
  0.067757478,                            !- Field 11762
  Until: 06:00,                           !- Field 11763
  0.127314772,                            !- Field 11764
  Until: 07:00,                           !- Field 11765
  0.199861137,                            !- Field 11766
  Until: 08:00,                           !- Field 11767
  0.292682006,                            !- Field 11768
  Until: 09:00,                           !- Field 11769
  0.292499425,                            !- Field 11770
  Until: 10:00,                           !- Field 11771
  0.241385469,                            !- Field 11772
  Until: 11:00,                           !- Field 11773
  0.247831802,                            !- Field 11774
  Until: 12:00,                           !- Field 11775
  0.272576608,                            !- Field 11776
  Until: 13:00,                           !- Field 11777
  0.277037456,                            !- Field 11778
  Until: 14:00,                           !- Field 11779
  0.197090592,                            !- Field 11780
  Until: 15:00,                           !- Field 11781
  0.176256098,                            !- Field 11782
  Until: 16:00,                           !- Field 11783
  0.184987805,                            !- Field 11784
  Until: 17:00,                           !- Field 11785
  0.21727439,                             !- Field 11786
  Until: 18:00,                           !- Field 11787
  0.327652439,                            !- Field 11788
  Until: 19:00,                           !- Field 11789
  0.377060976,                            !- Field 11790
  Until: 20:00,                           !- Field 11791
  0.423347561,                            !- Field 11792
  Until: 21:00,                           !- Field 11793
  0.342573171,                            !- Field 11794
  Until: 22:00,                           !- Field 11795
  0.296560976,                            !- Field 11796
  Until: 23:00,                           !- Field 11797
  0.236487805,                            !- Field 11798
  Until: 24:00,                           !- Field 11799
  0.145384146,                            !- Field 11800
  Through: 08/25,                         !- Field 11801
  For: AllDays,                           !- Field 11802
  Until: 01:00,                           !- Field 11803
  0.113003049,                            !- Field 11804
  Until: 02:00,                           !- Field 11805
  0.08535061,                             !- Field 11806
  Until: 03:00,                           !- Field 11807
  0.087698171,                            !- Field 11808
  Until: 04:00,                           !- Field 11809
  0.07945122,                             !- Field 11810
  Until: 05:00,                           !- Field 11811
  0.076554878,                            !- Field 11812
  Until: 06:00,                           !- Field 11813
  0.121814024,                            !- Field 11814
  Until: 07:00,                           !- Field 11815
  0.195411585,                            !- Field 11816
  Until: 08:00,                           !- Field 11817
  0.261402439,                            !- Field 11818
  Until: 09:00,                           !- Field 11819
  0.269322365,                            !- Field 11820
  Until: 10:00,                           !- Field 11821
  0.23699767,                             !- Field 11822
  Until: 11:00,                           !- Field 11823
  0.259726616,                            !- Field 11824
  Until: 12:00,                           !- Field 11825
  0.244527439,                            !- Field 11826
  Until: 13:00,                           !- Field 11827
  0.247340514,                            !- Field 11828
  Until: 14:00,                           !- Field 11829
  0.183033537,                            !- Field 11830
  Until: 15:00,                           !- Field 11831
  0.197728659,                            !- Field 11832
  Until: 16:00,                           !- Field 11833
  0.186783537,                            !- Field 11834
  Until: 17:00,                           !- Field 11835
  0.241722561,                            !- Field 11836
  Until: 18:00,                           !- Field 11837
  0.305304878,                            !- Field 11838
  Until: 19:00,                           !- Field 11839
  0.378452744,                            !- Field 11840
  Until: 20:00,                           !- Field 11841
  0.366532012,                            !- Field 11842
  Until: 21:00,                           !- Field 11843
  0.352865854,                            !- Field 11844
  Until: 22:00,                           !- Field 11845
  0.274138719,                            !- Field 11846
  Until: 23:00,                           !- Field 11847
  0.231310976,                            !- Field 11848
  Until: 24:00,                           !- Field 11849
  0.156844512,                            !- Field 11850
  Through: 08/26,                         !- Field 11851
  For: AllDays,                           !- Field 11852
  Until: 01:00,                           !- Field 11853
  0.120182927,                            !- Field 11854
  Until: 02:00,                           !- Field 11855
  0.125640244,                            !- Field 11856
  Until: 03:00,                           !- Field 11857
  0.091112805,                            !- Field 11858
  Until: 04:00,                           !- Field 11859
  0.080960366,                            !- Field 11860
  Until: 05:00,                           !- Field 11861
  0.084695122,                            !- Field 11862
  Until: 06:00,                           !- Field 11863
  0.096692073,                            !- Field 11864
  Until: 07:00,                           !- Field 11865
  0.19297968,                             !- Field 11866
  Until: 08:00,                           !- Field 11867
  0.297027439,                            !- Field 11868
  Until: 09:00,                           !- Field 11869
  0.301943598,                            !- Field 11870
  Until: 10:00,                           !- Field 11871
  0.320457317,                            !- Field 11872
  Until: 11:00,                           !- Field 11873
  0.265167683,                            !- Field 11874
  Until: 12:00,                           !- Field 11875
  0.279939024,                            !- Field 11876
  Until: 13:00,                           !- Field 11877
  0.280594512,                            !- Field 11878
  Until: 14:00,                           !- Field 11879
  0.218833841,                            !- Field 11880
  Until: 15:00,                           !- Field 11881
  0.176036585,                            !- Field 11882
  Until: 16:00,                           !- Field 11883
  0.235838415,                            !- Field 11884
  Until: 17:00,                           !- Field 11885
  0.217324695,                            !- Field 11886
  Until: 18:00,                           !- Field 11887
  0.280809077,                            !- Field 11888
  Until: 19:00,                           !- Field 11889
  0.314260671,                            !- Field 11890
  Until: 20:00,                           !- Field 11891
  0.327949695,                            !- Field 11892
  Until: 21:00,                           !- Field 11893
  0.305121951,                            !- Field 11894
  Until: 22:00,                           !- Field 11895
  0.278490854,                            !- Field 11896
  Until: 23:00,                           !- Field 11897
  0.229847561,                            !- Field 11898
  Until: 24:00,                           !- Field 11899
  0.156303354,                            !- Field 11900
  Through: 08/27,                         !- Field 11901
  For: AllDays,                           !- Field 11902
  Until: 01:00,                           !- Field 11903
  0.13243809,                             !- Field 11904
  Until: 02:00,                           !- Field 11905
  0.104290008,                            !- Field 11906
  Until: 03:00,                           !- Field 11907
  0.088427361,                            !- Field 11908
  Until: 04:00,                           !- Field 11909
  0.07003962,                             !- Field 11910
  Until: 05:00,                           !- Field 11911
  0.065318756,                            !- Field 11912
  Until: 06:00,                           !- Field 11913
  0.087684012,                            !- Field 11914
  Until: 07:00,                           !- Field 11915
  0.130602134,                            !- Field 11916
  Until: 08:00,                           !- Field 11917
  0.263826219,                            !- Field 11918
  Until: 09:00,                           !- Field 11919
  0.333045976,                            !- Field 11920
  Until: 10:00,                           !- Field 11921
  0.355456742,                            !- Field 11922
  Until: 11:00,                           !- Field 11923
  0.269618902,                            !- Field 11924
  Until: 12:00,                           !- Field 11925
  0.312286585,                            !- Field 11926
  Until: 13:00,                           !- Field 11927
  0.322865854,                            !- Field 11928
  Until: 14:00,                           !- Field 11929
  0.270182927,                            !- Field 11930
  Until: 15:00,                           !- Field 11931
  0.20339939,                             !- Field 11932
  Until: 16:00,                           !- Field 11933
  0.206783537,                            !- Field 11934
  Until: 17:00,                           !- Field 11935
  0.215533537,                            !- Field 11936
  Until: 18:00,                           !- Field 11937
  0.258057409,                            !- Field 11938
  Until: 19:00,                           !- Field 11939
  0.285205793,                            !- Field 11940
  Until: 20:00,                           !- Field 11941
  0.277439024,                            !- Field 11942
  Until: 21:00,                           !- Field 11943
  0.254527439,                            !- Field 11944
  Until: 22:00,                           !- Field 11945
  0.236722561,                            !- Field 11946
  Until: 23:00,                           !- Field 11947
  0.262606707,                            !- Field 11948
  Until: 24:00,                           !- Field 11949
  0.175328966,                            !- Field 11950
  Through: 08/28,                         !- Field 11951
  For: AllDays,                           !- Field 11952
  Until: 01:00,                           !- Field 11953
  0.115304375,                            !- Field 11954
  Until: 02:00,                           !- Field 11955
  0.092634463,                            !- Field 11956
  Until: 03:00,                           !- Field 11957
  0.084431517,                            !- Field 11958
  Until: 04:00,                           !- Field 11959
  0.081868672,                            !- Field 11960
  Until: 05:00,                           !- Field 11961
  0.086864502,                            !- Field 11962
  Until: 06:00,                           !- Field 11963
  0.08632622,                             !- Field 11964
  Until: 07:00,                           !- Field 11965
  0.117713415,                            !- Field 11966
  Until: 08:00,                           !- Field 11967
  0.202991975,                            !- Field 11968
  Until: 09:00,                           !- Field 11969
  0.290268134,                            !- Field 11970
  Until: 10:00,                           !- Field 11971
  0.307506759,                            !- Field 11972
  Until: 11:00,                           !- Field 11973
  0.28746189,                             !- Field 11974
  Until: 12:00,                           !- Field 11975
  0.321807553,                            !- Field 11976
  Until: 13:00,                           !- Field 11977
  0.301466219,                            !- Field 11978
  Until: 14:00,                           !- Field 11979
  0.274871649,                            !- Field 11980
  Until: 15:00,                           !- Field 11981
  0.244307625,                            !- Field 11982
  Until: 16:00,                           !- Field 11983
  0.222931065,                            !- Field 11984
  Until: 17:00,                           !- Field 11985
  0.260866064,                            !- Field 11986
  Until: 18:00,                           !- Field 11987
  0.345484282,                            !- Field 11988
  Until: 19:00,                           !- Field 11989
  0.329673001,                            !- Field 11990
  Until: 20:00,                           !- Field 11991
  0.428629356,                            !- Field 11992
  Until: 21:00,                           !- Field 11993
  0.35446408,                             !- Field 11994
  Until: 22:00,                           !- Field 11995
  0.312496994,                            !- Field 11996
  Until: 23:00,                           !- Field 11997
  0.258435322,                            !- Field 11998
  Until: 24:00,                           !- Field 11999
  0.175182927,                            !- Field 12000
  Through: 08/29,                         !- Field 12001
  For: AllDays,                           !- Field 12002
  Until: 01:00,                           !- Field 12003
  0.137796019,                            !- Field 12004
  Until: 02:00,                           !- Field 12005
  0.095923148,                            !- Field 12006
  Until: 03:00,                           !- Field 12007
  0.073347273,                            !- Field 12008
  Until: 04:00,                           !- Field 12009
  0.08595122,                             !- Field 12010
  Until: 05:00,                           !- Field 12011
  0.068036585,                            !- Field 12012
  Until: 06:00,                           !- Field 12013
  0.100206052,                            !- Field 12014
  Until: 07:00,                           !- Field 12015
  0.185219512,                            !- Field 12016
  Until: 08:00,                           !- Field 12017
  0.259492741,                            !- Field 12018
  Until: 09:00,                           !- Field 12019
  0.278733433,                            !- Field 12020
  Until: 10:00,                           !- Field 12021
  0.290276576,                            !- Field 12022
  Until: 11:00,                           !- Field 12023
  0.189111309,                            !- Field 12024
  Until: 12:00,                           !- Field 12025
  0.251845202,                            !- Field 12026
  Until: 13:00,                           !- Field 12027
  0.272820295,                            !- Field 12028
  Until: 14:00,                           !- Field 12029
  0.215999206,                            !- Field 12030
  Until: 15:00,                           !- Field 12031
  0.182721049,                            !- Field 12032
  Until: 16:00,                           !- Field 12033
  0.240815405,                            !- Field 12034
  Until: 17:00,                           !- Field 12035
  0.229967803,                            !- Field 12036
  Until: 18:00,                           !- Field 12037
  0.329593182,                            !- Field 12038
  Until: 19:00,                           !- Field 12039
  0.390190151,                            !- Field 12040
  Until: 20:00,                           !- Field 12041
  0.416875109,                            !- Field 12042
  Until: 21:00,                           !- Field 12043
  0.344146974,                            !- Field 12044
  Until: 22:00,                           !- Field 12045
  0.281647934,                            !- Field 12046
  Until: 23:00,                           !- Field 12047
  0.233533833,                            !- Field 12048
  Until: 24:00,                           !- Field 12049
  0.186712736,                            !- Field 12050
  Through: 08/30,                         !- Field 12051
  For: AllDays,                           !- Field 12052
  Until: 01:00,                           !- Field 12053
  0.128193729,                            !- Field 12054
  Until: 02:00,                           !- Field 12055
  0.104008661,                            !- Field 12056
  Until: 03:00,                           !- Field 12057
  0.08052562,                             !- Field 12058
  Until: 04:00,                           !- Field 12059
  0.091278165,                            !- Field 12060
  Until: 05:00,                           !- Field 12061
  0.060084078,                            !- Field 12062
  Until: 06:00,                           !- Field 12063
  0.132002942,                            !- Field 12064
  Until: 07:00,                           !- Field 12065
  0.205365563,                            !- Field 12066
  Until: 08:00,                           !- Field 12067
  0.287985192,                            !- Field 12068
  Until: 09:00,                           !- Field 12069
  0.286372918,                            !- Field 12070
  Until: 10:00,                           !- Field 12071
  0.255346886,                            !- Field 12072
  Until: 11:00,                           !- Field 12073
  0.260869765,                            !- Field 12074
  Until: 12:00,                           !- Field 12075
  0.252643638,                            !- Field 12076
  Until: 13:00,                           !- Field 12077
  0.226387023,                            !- Field 12078
  Until: 14:00,                           !- Field 12079
  0.202792223,                            !- Field 12080
  Until: 15:00,                           !- Field 12081
  0.18365566,                             !- Field 12082
  Until: 16:00,                           !- Field 12083
  0.180791072,                            !- Field 12084
  Until: 17:00,                           !- Field 12085
  0.209303613,                            !- Field 12086
  Until: 18:00,                           !- Field 12087
  0.327140301,                            !- Field 12088
  Until: 19:00,                           !- Field 12089
  0.369022492,                            !- Field 12090
  Until: 20:00,                           !- Field 12091
  0.434645306,                            !- Field 12092
  Until: 21:00,                           !- Field 12093
  0.38920887,                             !- Field 12094
  Until: 22:00,                           !- Field 12095
  0.273053037,                            !- Field 12096
  Until: 23:00,                           !- Field 12097
  0.237324609,                            !- Field 12098
  Until: 24:00,                           !- Field 12099
  0.153143853,                            !- Field 12100
  Through: 08/31,                         !- Field 12101
  For: AllDays,                           !- Field 12102
  Until: 01:00,                           !- Field 12103
  0.114660435,                            !- Field 12104
  Until: 02:00,                           !- Field 12105
  0.102153705,                            !- Field 12106
  Until: 03:00,                           !- Field 12107
  0.071085366,                            !- Field 12108
  Until: 04:00,                           !- Field 12109
  0.083343304,                            !- Field 12110
  Until: 05:00,                           !- Field 12111
  0.067757478,                            !- Field 12112
  Until: 06:00,                           !- Field 12113
  0.127314772,                            !- Field 12114
  Until: 07:00,                           !- Field 12115
  0.199861137,                            !- Field 12116
  Until: 08:00,                           !- Field 12117
  0.292682006,                            !- Field 12118
  Until: 09:00,                           !- Field 12119
  0.292499425,                            !- Field 12120
  Until: 10:00,                           !- Field 12121
  0.241385469,                            !- Field 12122
  Until: 11:00,                           !- Field 12123
  0.247831802,                            !- Field 12124
  Until: 12:00,                           !- Field 12125
  0.272576608,                            !- Field 12126
  Until: 13:00,                           !- Field 12127
  0.277037456,                            !- Field 12128
  Until: 14:00,                           !- Field 12129
  0.197090592,                            !- Field 12130
  Until: 15:00,                           !- Field 12131
  0.176256098,                            !- Field 12132
  Until: 16:00,                           !- Field 12133
  0.184987805,                            !- Field 12134
  Until: 17:00,                           !- Field 12135
  0.21727439,                             !- Field 12136
  Until: 18:00,                           !- Field 12137
  0.327652439,                            !- Field 12138
  Until: 19:00,                           !- Field 12139
  0.377060976,                            !- Field 12140
  Until: 20:00,                           !- Field 12141
  0.423347561,                            !- Field 12142
  Until: 21:00,                           !- Field 12143
  0.342573171,                            !- Field 12144
  Until: 22:00,                           !- Field 12145
  0.296560976,                            !- Field 12146
  Until: 23:00,                           !- Field 12147
  0.236487805,                            !- Field 12148
  Until: 24:00,                           !- Field 12149
  0.145384146,                            !- Field 12150
  Through: 09/01,                         !- Field 12151
  For: AllDays,                           !- Field 12152
  Until: 01:00,                           !- Field 12153
  0.123060976,                            !- Field 12154
  Until: 02:00,                           !- Field 12155
  0.100810976,                            !- Field 12156
  Until: 03:00,                           !- Field 12157
  0.103263899,                            !- Field 12158
  Until: 04:00,                           !- Field 12159
  0.071518868,                            !- Field 12160
  Until: 05:00,                           !- Field 12161
  0.081560976,                            !- Field 12162
  Until: 06:00,                           !- Field 12163
  0.132219512,                            !- Field 12164
  Until: 07:00,                           !- Field 12165
  0.268568051,                            !- Field 12166
  Until: 08:00,                           !- Field 12167
  0.338195122,                            !- Field 12168
  Until: 09:00,                           !- Field 12169
  0.30061384,                             !- Field 12170
  Until: 10:00,                           !- Field 12171
  0.270383341,                            !- Field 12172
  Until: 11:00,                           !- Field 12173
  0.234274103,                            !- Field 12174
  Until: 12:00,                           !- Field 12175
  0.239567648,                            !- Field 12176
  Until: 13:00,                           !- Field 12177
  0.226362517,                            !- Field 12178
  Until: 14:00,                           !- Field 12179
  0.218770479,                            !- Field 12180
  Until: 15:00,                           !- Field 12181
  0.198779395,                            !- Field 12182
  Until: 16:00,                           !- Field 12183
  0.155884146,                            !- Field 12184
  Until: 17:00,                           !- Field 12185
  0.260408249,                            !- Field 12186
  Until: 18:00,                           !- Field 12187
  0.364159284,                            !- Field 12188
  Until: 19:00,                           !- Field 12189
  0.389889956,                            !- Field 12190
  Until: 20:00,                           !- Field 12191
  0.425409745,                            !- Field 12192
  Until: 21:00,                           !- Field 12193
  0.344988553,                            !- Field 12194
  Until: 22:00,                           !- Field 12195
  0.330867241,                            !- Field 12196
  Until: 23:00,                           !- Field 12197
  0.288801352,                            !- Field 12198
  Until: 24:00,                           !- Field 12199
  0.184267079,                            !- Field 12200
  Through: 09/02,                         !- Field 12201
  For: AllDays,                           !- Field 12202
  Until: 01:00,                           !- Field 12203
  0.112136747,                            !- Field 12204
  Until: 02:00,                           !- Field 12205
  0.108325916,                            !- Field 12206
  Until: 03:00,                           !- Field 12207
  0.083236273,                            !- Field 12208
  Until: 04:00,                           !- Field 12209
  0.084049931,                            !- Field 12210
  Until: 05:00,                           !- Field 12211
  0.074820122,                            !- Field 12212
  Until: 06:00,                           !- Field 12213
  0.127846238,                            !- Field 12214
  Until: 07:00,                           !- Field 12215
  0.239373907,                            !- Field 12216
  Until: 08:00,                           !- Field 12217
  0.308963645,                            !- Field 12218
  Until: 09:00,                           !- Field 12219
  0.323998316,                            !- Field 12220
  Until: 10:00,                           !- Field 12221
  0.302321387,                            !- Field 12222
  Until: 11:00,                           !- Field 12223
  0.28085153,                             !- Field 12224
  Until: 12:00,                           !- Field 12225
  0.231645594,                            !- Field 12226
  Until: 13:00,                           !- Field 12227
  0.256137483,                            !- Field 12228
  Until: 14:00,                           !- Field 12229
  0.22901185,                             !- Field 12230
  Until: 15:00,                           !- Field 12231
  0.21997118,                             !- Field 12232
  Until: 16:00,                           !- Field 12233
  0.20445352,                             !- Field 12234
  Until: 17:00,                           !- Field 12235
  0.236560861,                            !- Field 12236
  Until: 18:00,                           !- Field 12237
  0.337444834,                            !- Field 12238
  Until: 19:00,                           !- Field 12239
  0.355678613,                            !- Field 12240
  Until: 20:00,                           !- Field 12241
  0.357781351,                            !- Field 12242
  Until: 21:00,                           !- Field 12243
  0.334965773,                            !- Field 12244
  Until: 22:00,                           !- Field 12245
  0.238318051,                            !- Field 12246
  Until: 23:00,                           !- Field 12247
  0.251317073,                            !- Field 12248
  Until: 24:00,                           !- Field 12249
  0.205317073,                            !- Field 12250
  Through: 09/03,                         !- Field 12251
  For: AllDays,                           !- Field 12252
  Until: 01:00,                           !- Field 12253
  0.108887195,                            !- Field 12254
  Until: 02:00,                           !- Field 12255
  0.094603659,                            !- Field 12256
  Until: 03:00,                           !- Field 12257
  0.101875,                               !- Field 12258
  Until: 04:00,                           !- Field 12259
  0.072332317,                            !- Field 12260
  Until: 05:00,                           !- Field 12261
  0.072606707,                            !- Field 12262
  Until: 06:00,                           !- Field 12263
  0.077591463,                            !- Field 12264
  Until: 07:00,                           !- Field 12265
  0.142804878,                            !- Field 12266
  Until: 08:00,                           !- Field 12267
  0.248582317,                            !- Field 12268
  Until: 09:00,                           !- Field 12269
  0.314588415,                            !- Field 12270
  Until: 10:00,                           !- Field 12271
  0.381920732,                            !- Field 12272
  Until: 11:00,                           !- Field 12273
  0.340304878,                            !- Field 12274
  Until: 12:00,                           !- Field 12275
  0.354405488,                            !- Field 12276
  Until: 13:00,                           !- Field 12277
  0.310571646,                            !- Field 12278
  Until: 14:00,                           !- Field 12279
  0.278231707,                            !- Field 12280
  Until: 15:00,                           !- Field 12281
  0.264733232,                            !- Field 12282
  Until: 16:00,                           !- Field 12283
  0.273765244,                            !- Field 12284
  Until: 17:00,                           !- Field 12285
  0.252073171,                            !- Field 12286
  Until: 18:00,                           !- Field 12287
  0.325503049,                            !- Field 12288
  Until: 19:00,                           !- Field 12289
  0.347248476,                            !- Field 12290
  Until: 20:00,                           !- Field 12291
  0.32152439,                             !- Field 12292
  Until: 21:00,                           !- Field 12293
  0.308346037,                            !- Field 12294
  Until: 22:00,                           !- Field 12295
  0.253948171,                            !- Field 12296
  Until: 23:00,                           !- Field 12297
  0.242515244,                            !- Field 12298
  Until: 24:00,                           !- Field 12299
  0.174085366,                            !- Field 12300
  Through: 09/04,                         !- Field 12301
  For: AllDays,                           !- Field 12302
  Until: 01:00,                           !- Field 12303
  0.130691512,                            !- Field 12304
  Until: 02:00,                           !- Field 12305
  0.098327126,                            !- Field 12306
  Until: 03:00,                           !- Field 12307
  0.087652439,                            !- Field 12308
  Until: 04:00,                           !- Field 12309
  0.085487805,                            !- Field 12310
  Until: 05:00,                           !- Field 12311
  0.079390244,                            !- Field 12312
  Until: 06:00,                           !- Field 12313
  0.066272866,                            !- Field 12314
  Until: 07:00,                           !- Field 12315
  0.12132622,                             !- Field 12316
  Until: 08:00,                           !- Field 12317
  0.185807927,                            !- Field 12318
  Until: 09:00,                           !- Field 12319
  0.346857167,                            !- Field 12320
  Until: 10:00,                           !- Field 12321
  0.354604953,                            !- Field 12322
  Until: 11:00,                           !- Field 12323
  0.31067936,                             !- Field 12324
  Until: 12:00,                           !- Field 12325
  0.329054878,                            !- Field 12326
  Until: 13:00,                           !- Field 12327
  0.324070122,                            !- Field 12328
  Until: 14:00,                           !- Field 12329
  0.33,                                   !- Field 12330
  Until: 15:00,                           !- Field 12331
  0.277926829,                            !- Field 12332
  Until: 16:00,                           !- Field 12333
  0.239664634,                            !- Field 12334
  Until: 17:00,                           !- Field 12335
  0.291310976,                            !- Field 12336
  Until: 18:00,                           !- Field 12337
  0.398980384,                            !- Field 12338
  Until: 19:00,                           !- Field 12339
  0.411730183,                            !- Field 12340
  Until: 20:00,                           !- Field 12341
  0.426463415,                            !- Field 12342
  Until: 21:00,                           !- Field 12343
  0.355472561,                            !- Field 12344
  Until: 22:00,                           !- Field 12345
  0.297454268,                            !- Field 12346
  Until: 23:00,                           !- Field 12347
  0.255457317,                            !- Field 12348
  Until: 24:00,                           !- Field 12349
  0.174695122,                            !- Field 12350
  Through: 09/05,                         !- Field 12351
  For: AllDays,                           !- Field 12352
  Until: 01:00,                           !- Field 12353
  0.112987805,                            !- Field 12354
  Until: 02:00,                           !- Field 12355
  0.104070122,                            !- Field 12356
  Until: 03:00,                           !- Field 12357
  0.081417683,                            !- Field 12358
  Until: 04:00,                           !- Field 12359
  0.078460366,                            !- Field 12360
  Until: 05:00,                           !- Field 12361
  0.066417683,                            !- Field 12362
  Until: 06:00,                           !- Field 12363
  0.118460366,                            !- Field 12364
  Until: 07:00,                           !- Field 12365
  0.19117378,                             !- Field 12366
  Until: 08:00,                           !- Field 12367
  0.266737805,                            !- Field 12368
  Until: 09:00,                           !- Field 12369
  0.311158537,                            !- Field 12370
  Until: 10:00,                           !- Field 12371
  0.293765244,                            !- Field 12372
  Until: 11:00,                           !- Field 12373
  0.241008542,                            !- Field 12374
  Until: 12:00,                           !- Field 12375
  0.264314024,                            !- Field 12376
  Until: 13:00,                           !- Field 12377
  0.34382622,                             !- Field 12378
  Until: 14:00,                           !- Field 12379
  0.228292683,                            !- Field 12380
  Until: 15:00,                           !- Field 12381
  0.194001524,                            !- Field 12382
  Until: 16:00,                           !- Field 12383
  0.229824695,                            !- Field 12384
  Until: 17:00,                           !- Field 12385
  0.290213415,                            !- Field 12386
  Until: 18:00,                           !- Field 12387
  0.413765244,                            !- Field 12388
  Until: 19:00,                           !- Field 12389
  0.50976372,                             !- Field 12390
  Until: 20:00,                           !- Field 12391
  0.464092988,                            !- Field 12392
  Until: 21:00,                           !- Field 12393
  0.389819602,                            !- Field 12394
  Until: 22:00,                           !- Field 12395
  0.331076429,                            !- Field 12396
  Until: 23:00,                           !- Field 12397
  0.245689732,                            !- Field 12398
  Until: 24:00,                           !- Field 12399
  0.170838415,                            !- Field 12400
  Through: 09/06,                         !- Field 12401
  For: AllDays,                           !- Field 12402
  Until: 01:00,                           !- Field 12403
  0.124405488,                            !- Field 12404
  Until: 02:00,                           !- Field 12405
  0.089050492,                            !- Field 12406
  Until: 03:00,                           !- Field 12407
  0.105956411,                            !- Field 12408
  Until: 04:00,                           !- Field 12409
  0.089557927,                            !- Field 12410
  Until: 05:00,                           !- Field 12411
  0.062088415,                            !- Field 12412
  Until: 06:00,                           !- Field 12413
  0.155945122,                            !- Field 12414
  Until: 07:00,                           !- Field 12415
  0.277009103,                            !- Field 12416
  Until: 08:00,                           !- Field 12417
  0.295302289,                            !- Field 12418
  Until: 09:00,                           !- Field 12419
  0.300838415,                            !- Field 12420
  Until: 10:00,                           !- Field 12421
  0.218643293,                            !- Field 12422
  Until: 11:00,                           !- Field 12423
  0.220960366,                            !- Field 12424
  Until: 12:00,                           !- Field 12425
  0.231349085,                            !- Field 12426
  Until: 13:00,                           !- Field 12427
  0.241829268,                            !- Field 12428
  Until: 14:00,                           !- Field 12429
  0.229315822,                            !- Field 12430
  Until: 15:00,                           !- Field 12431
  0.200198171,                            !- Field 12432
  Until: 16:00,                           !- Field 12433
  0.202606707,                            !- Field 12434
  Until: 17:00,                           !- Field 12435
  0.28527439,                             !- Field 12436
  Until: 18:00,                           !- Field 12437
  0.369893293,                            !- Field 12438
  Until: 19:00,                           !- Field 12439
  0.42095572,                             !- Field 12440
  Until: 20:00,                           !- Field 12441
  0.444797474,                            !- Field 12442
  Until: 21:00,                           !- Field 12443
  0.395335366,                            !- Field 12444
  Until: 22:00,                           !- Field 12445
  0.295807927,                            !- Field 12446
  Until: 23:00,                           !- Field 12447
  0.214222561,                            !- Field 12448
  Until: 24:00,                           !- Field 12449
  0.199420732,                            !- Field 12450
  Through: 09/07,                         !- Field 12451
  For: AllDays,                           !- Field 12452
  Until: 01:00,                           !- Field 12453
  0.099920732,                            !- Field 12454
  Until: 02:00,                           !- Field 12455
  0.090243902,                            !- Field 12456
  Until: 03:00,                           !- Field 12457
  0.068902439,                            !- Field 12458
  Until: 04:00,                           !- Field 12459
  0.07566311,                             !- Field 12460
  Until: 05:00,                           !- Field 12461
  0.082835366,                            !- Field 12462
  Until: 06:00,                           !- Field 12463
  0.13503358,                             !- Field 12464
  Until: 07:00,                           !- Field 12465
  0.232423055,                            !- Field 12466
  Until: 08:00,                           !- Field 12467
  0.296103341,                            !- Field 12468
  Until: 09:00,                           !- Field 12469
  0.295353876,                            !- Field 12470
  Until: 10:00,                           !- Field 12471
  0.303765244,                            !- Field 12472
  Until: 11:00,                           !- Field 12473
  0.248932564,                            !- Field 12474
  Until: 12:00,                           !- Field 12475
  0.246661222,                            !- Field 12476
  Until: 13:00,                           !- Field 12477
  0.230243902,                            !- Field 12478
  Until: 14:00,                           !- Field 12479
  0.207835366,                            !- Field 12480
  Until: 15:00,                           !- Field 12481
  0.177328722,                            !- Field 12482
  Until: 16:00,                           !- Field 12483
  0.17974186,                             !- Field 12484
  Until: 17:00,                           !- Field 12485
  0.261545243,                            !- Field 12486
  Until: 18:00,                           !- Field 12487
  0.363079268,                            !- Field 12488
  Until: 19:00,                           !- Field 12489
  0.445884146,                            !- Field 12490
  Until: 20:00,                           !- Field 12491
  0.471189024,                            !- Field 12492
  Until: 21:00,                           !- Field 12493
  0.385198171,                            !- Field 12494
  Until: 22:00,                           !- Field 12495
  0.286646341,                            !- Field 12496
  Until: 23:00,                           !- Field 12497
  0.224054878,                            !- Field 12498
  Until: 24:00,                           !- Field 12499
  0.182881098,                            !- Field 12500
  Through: 09/08,                         !- Field 12501
  For: AllDays,                           !- Field 12502
  Until: 01:00,                           !- Field 12503
  0.123060976,                            !- Field 12504
  Until: 02:00,                           !- Field 12505
  0.100810976,                            !- Field 12506
  Until: 03:00,                           !- Field 12507
  0.103263899,                            !- Field 12508
  Until: 04:00,                           !- Field 12509
  0.071518868,                            !- Field 12510
  Until: 05:00,                           !- Field 12511
  0.081560976,                            !- Field 12512
  Until: 06:00,                           !- Field 12513
  0.132219512,                            !- Field 12514
  Until: 07:00,                           !- Field 12515
  0.268568051,                            !- Field 12516
  Until: 08:00,                           !- Field 12517
  0.338195122,                            !- Field 12518
  Until: 09:00,                           !- Field 12519
  0.30061384,                             !- Field 12520
  Until: 10:00,                           !- Field 12521
  0.270383341,                            !- Field 12522
  Until: 11:00,                           !- Field 12523
  0.234274103,                            !- Field 12524
  Until: 12:00,                           !- Field 12525
  0.239567648,                            !- Field 12526
  Until: 13:00,                           !- Field 12527
  0.226362517,                            !- Field 12528
  Until: 14:00,                           !- Field 12529
  0.218770479,                            !- Field 12530
  Until: 15:00,                           !- Field 12531
  0.198779395,                            !- Field 12532
  Until: 16:00,                           !- Field 12533
  0.155884146,                            !- Field 12534
  Until: 17:00,                           !- Field 12535
  0.260408249,                            !- Field 12536
  Until: 18:00,                           !- Field 12537
  0.364159284,                            !- Field 12538
  Until: 19:00,                           !- Field 12539
  0.389889956,                            !- Field 12540
  Until: 20:00,                           !- Field 12541
  0.425409745,                            !- Field 12542
  Until: 21:00,                           !- Field 12543
  0.344988553,                            !- Field 12544
  Until: 22:00,                           !- Field 12545
  0.330867241,                            !- Field 12546
  Until: 23:00,                           !- Field 12547
  0.288801352,                            !- Field 12548
  Until: 24:00,                           !- Field 12549
  0.184267079,                            !- Field 12550
  Through: 09/09,                         !- Field 12551
  For: AllDays,                           !- Field 12552
  Until: 01:00,                           !- Field 12553
  0.112136747,                            !- Field 12554
  Until: 02:00,                           !- Field 12555
  0.108325916,                            !- Field 12556
  Until: 03:00,                           !- Field 12557
  0.083236273,                            !- Field 12558
  Until: 04:00,                           !- Field 12559
  0.084049931,                            !- Field 12560
  Until: 05:00,                           !- Field 12561
  0.074820122,                            !- Field 12562
  Until: 06:00,                           !- Field 12563
  0.127846238,                            !- Field 12564
  Until: 07:00,                           !- Field 12565
  0.239373907,                            !- Field 12566
  Until: 08:00,                           !- Field 12567
  0.308963645,                            !- Field 12568
  Until: 09:00,                           !- Field 12569
  0.323998316,                            !- Field 12570
  Until: 10:00,                           !- Field 12571
  0.302321387,                            !- Field 12572
  Until: 11:00,                           !- Field 12573
  0.28085153,                             !- Field 12574
  Until: 12:00,                           !- Field 12575
  0.231645594,                            !- Field 12576
  Until: 13:00,                           !- Field 12577
  0.256137483,                            !- Field 12578
  Until: 14:00,                           !- Field 12579
  0.22901185,                             !- Field 12580
  Until: 15:00,                           !- Field 12581
  0.21997118,                             !- Field 12582
  Until: 16:00,                           !- Field 12583
  0.20445352,                             !- Field 12584
  Until: 17:00,                           !- Field 12585
  0.236560861,                            !- Field 12586
  Until: 18:00,                           !- Field 12587
  0.337444834,                            !- Field 12588
  Until: 19:00,                           !- Field 12589
  0.355678613,                            !- Field 12590
  Until: 20:00,                           !- Field 12591
  0.357781351,                            !- Field 12592
  Until: 21:00,                           !- Field 12593
  0.334965773,                            !- Field 12594
  Until: 22:00,                           !- Field 12595
  0.238318051,                            !- Field 12596
  Until: 23:00,                           !- Field 12597
  0.251317073,                            !- Field 12598
  Until: 24:00,                           !- Field 12599
  0.205317073,                            !- Field 12600
  Through: 09/10,                         !- Field 12601
  For: AllDays,                           !- Field 12602
  Until: 01:00,                           !- Field 12603
  0.108887195,                            !- Field 12604
  Until: 02:00,                           !- Field 12605
  0.094603659,                            !- Field 12606
  Until: 03:00,                           !- Field 12607
  0.101875,                               !- Field 12608
  Until: 04:00,                           !- Field 12609
  0.072332317,                            !- Field 12610
  Until: 05:00,                           !- Field 12611
  0.072606707,                            !- Field 12612
  Until: 06:00,                           !- Field 12613
  0.077591463,                            !- Field 12614
  Until: 07:00,                           !- Field 12615
  0.142804878,                            !- Field 12616
  Until: 08:00,                           !- Field 12617
  0.248582317,                            !- Field 12618
  Until: 09:00,                           !- Field 12619
  0.314588415,                            !- Field 12620
  Until: 10:00,                           !- Field 12621
  0.381920732,                            !- Field 12622
  Until: 11:00,                           !- Field 12623
  0.340304878,                            !- Field 12624
  Until: 12:00,                           !- Field 12625
  0.354405488,                            !- Field 12626
  Until: 13:00,                           !- Field 12627
  0.310571646,                            !- Field 12628
  Until: 14:00,                           !- Field 12629
  0.278231707,                            !- Field 12630
  Until: 15:00,                           !- Field 12631
  0.264733232,                            !- Field 12632
  Until: 16:00,                           !- Field 12633
  0.273765244,                            !- Field 12634
  Until: 17:00,                           !- Field 12635
  0.252073171,                            !- Field 12636
  Until: 18:00,                           !- Field 12637
  0.325503049,                            !- Field 12638
  Until: 19:00,                           !- Field 12639
  0.347248476,                            !- Field 12640
  Until: 20:00,                           !- Field 12641
  0.32152439,                             !- Field 12642
  Until: 21:00,                           !- Field 12643
  0.308346037,                            !- Field 12644
  Until: 22:00,                           !- Field 12645
  0.253948171,                            !- Field 12646
  Until: 23:00,                           !- Field 12647
  0.242515244,                            !- Field 12648
  Until: 24:00,                           !- Field 12649
  0.174085366,                            !- Field 12650
  Through: 09/11,                         !- Field 12651
  For: AllDays,                           !- Field 12652
  Until: 01:00,                           !- Field 12653
  0.130691512,                            !- Field 12654
  Until: 02:00,                           !- Field 12655
  0.098327126,                            !- Field 12656
  Until: 03:00,                           !- Field 12657
  0.087652439,                            !- Field 12658
  Until: 04:00,                           !- Field 12659
  0.085487805,                            !- Field 12660
  Until: 05:00,                           !- Field 12661
  0.079390244,                            !- Field 12662
  Until: 06:00,                           !- Field 12663
  0.066272866,                            !- Field 12664
  Until: 07:00,                           !- Field 12665
  0.12132622,                             !- Field 12666
  Until: 08:00,                           !- Field 12667
  0.185807927,                            !- Field 12668
  Until: 09:00,                           !- Field 12669
  0.346857167,                            !- Field 12670
  Until: 10:00,                           !- Field 12671
  0.354604953,                            !- Field 12672
  Until: 11:00,                           !- Field 12673
  0.31067936,                             !- Field 12674
  Until: 12:00,                           !- Field 12675
  0.329054878,                            !- Field 12676
  Until: 13:00,                           !- Field 12677
  0.324070122,                            !- Field 12678
  Until: 14:00,                           !- Field 12679
  0.33,                                   !- Field 12680
  Until: 15:00,                           !- Field 12681
  0.277926829,                            !- Field 12682
  Until: 16:00,                           !- Field 12683
  0.239664634,                            !- Field 12684
  Until: 17:00,                           !- Field 12685
  0.291310976,                            !- Field 12686
  Until: 18:00,                           !- Field 12687
  0.398980384,                            !- Field 12688
  Until: 19:00,                           !- Field 12689
  0.411730183,                            !- Field 12690
  Until: 20:00,                           !- Field 12691
  0.426463415,                            !- Field 12692
  Until: 21:00,                           !- Field 12693
  0.355472561,                            !- Field 12694
  Until: 22:00,                           !- Field 12695
  0.297454268,                            !- Field 12696
  Until: 23:00,                           !- Field 12697
  0.255457317,                            !- Field 12698
  Until: 24:00,                           !- Field 12699
  0.174695122,                            !- Field 12700
  Through: 09/12,                         !- Field 12701
  For: AllDays,                           !- Field 12702
  Until: 01:00,                           !- Field 12703
  0.112987805,                            !- Field 12704
  Until: 02:00,                           !- Field 12705
  0.104070122,                            !- Field 12706
  Until: 03:00,                           !- Field 12707
  0.081417683,                            !- Field 12708
  Until: 04:00,                           !- Field 12709
  0.078460366,                            !- Field 12710
  Until: 05:00,                           !- Field 12711
  0.066417683,                            !- Field 12712
  Until: 06:00,                           !- Field 12713
  0.118460366,                            !- Field 12714
  Until: 07:00,                           !- Field 12715
  0.19117378,                             !- Field 12716
  Until: 08:00,                           !- Field 12717
  0.266737805,                            !- Field 12718
  Until: 09:00,                           !- Field 12719
  0.311158537,                            !- Field 12720
  Until: 10:00,                           !- Field 12721
  0.293765244,                            !- Field 12722
  Until: 11:00,                           !- Field 12723
  0.241008542,                            !- Field 12724
  Until: 12:00,                           !- Field 12725
  0.264314024,                            !- Field 12726
  Until: 13:00,                           !- Field 12727
  0.34382622,                             !- Field 12728
  Until: 14:00,                           !- Field 12729
  0.228292683,                            !- Field 12730
  Until: 15:00,                           !- Field 12731
  0.194001524,                            !- Field 12732
  Until: 16:00,                           !- Field 12733
  0.229824695,                            !- Field 12734
  Until: 17:00,                           !- Field 12735
  0.290213415,                            !- Field 12736
  Until: 18:00,                           !- Field 12737
  0.413765244,                            !- Field 12738
  Until: 19:00,                           !- Field 12739
  0.50976372,                             !- Field 12740
  Until: 20:00,                           !- Field 12741
  0.464092988,                            !- Field 12742
  Until: 21:00,                           !- Field 12743
  0.389819602,                            !- Field 12744
  Until: 22:00,                           !- Field 12745
  0.331076429,                            !- Field 12746
  Until: 23:00,                           !- Field 12747
  0.245689732,                            !- Field 12748
  Until: 24:00,                           !- Field 12749
  0.170838415,                            !- Field 12750
  Through: 09/13,                         !- Field 12751
  For: AllDays,                           !- Field 12752
  Until: 01:00,                           !- Field 12753
  0.124405488,                            !- Field 12754
  Until: 02:00,                           !- Field 12755
  0.089050492,                            !- Field 12756
  Until: 03:00,                           !- Field 12757
  0.105956411,                            !- Field 12758
  Until: 04:00,                           !- Field 12759
  0.089557927,                            !- Field 12760
  Until: 05:00,                           !- Field 12761
  0.062088415,                            !- Field 12762
  Until: 06:00,                           !- Field 12763
  0.155945122,                            !- Field 12764
  Until: 07:00,                           !- Field 12765
  0.277009103,                            !- Field 12766
  Until: 08:00,                           !- Field 12767
  0.295302289,                            !- Field 12768
  Until: 09:00,                           !- Field 12769
  0.300838415,                            !- Field 12770
  Until: 10:00,                           !- Field 12771
  0.218643293,                            !- Field 12772
  Until: 11:00,                           !- Field 12773
  0.220960366,                            !- Field 12774
  Until: 12:00,                           !- Field 12775
  0.231349085,                            !- Field 12776
  Until: 13:00,                           !- Field 12777
  0.241829268,                            !- Field 12778
  Until: 14:00,                           !- Field 12779
  0.229315822,                            !- Field 12780
  Until: 15:00,                           !- Field 12781
  0.200198171,                            !- Field 12782
  Until: 16:00,                           !- Field 12783
  0.202606707,                            !- Field 12784
  Until: 17:00,                           !- Field 12785
  0.28527439,                             !- Field 12786
  Until: 18:00,                           !- Field 12787
  0.369893293,                            !- Field 12788
  Until: 19:00,                           !- Field 12789
  0.42095572,                             !- Field 12790
  Until: 20:00,                           !- Field 12791
  0.444797474,                            !- Field 12792
  Until: 21:00,                           !- Field 12793
  0.395335366,                            !- Field 12794
  Until: 22:00,                           !- Field 12795
  0.295807927,                            !- Field 12796
  Until: 23:00,                           !- Field 12797
  0.214222561,                            !- Field 12798
  Until: 24:00,                           !- Field 12799
  0.199420732,                            !- Field 12800
  Through: 09/14,                         !- Field 12801
  For: AllDays,                           !- Field 12802
  Until: 01:00,                           !- Field 12803
  0.099920732,                            !- Field 12804
  Until: 02:00,                           !- Field 12805
  0.090243902,                            !- Field 12806
  Until: 03:00,                           !- Field 12807
  0.068902439,                            !- Field 12808
  Until: 04:00,                           !- Field 12809
  0.07566311,                             !- Field 12810
  Until: 05:00,                           !- Field 12811
  0.082835366,                            !- Field 12812
  Until: 06:00,                           !- Field 12813
  0.13503358,                             !- Field 12814
  Until: 07:00,                           !- Field 12815
  0.232423055,                            !- Field 12816
  Until: 08:00,                           !- Field 12817
  0.296103341,                            !- Field 12818
  Until: 09:00,                           !- Field 12819
  0.295353876,                            !- Field 12820
  Until: 10:00,                           !- Field 12821
  0.303765244,                            !- Field 12822
  Until: 11:00,                           !- Field 12823
  0.248932564,                            !- Field 12824
  Until: 12:00,                           !- Field 12825
  0.246661222,                            !- Field 12826
  Until: 13:00,                           !- Field 12827
  0.230243902,                            !- Field 12828
  Until: 14:00,                           !- Field 12829
  0.207835366,                            !- Field 12830
  Until: 15:00,                           !- Field 12831
  0.177328722,                            !- Field 12832
  Until: 16:00,                           !- Field 12833
  0.17974186,                             !- Field 12834
  Until: 17:00,                           !- Field 12835
  0.261545243,                            !- Field 12836
  Until: 18:00,                           !- Field 12837
  0.363079268,                            !- Field 12838
  Until: 19:00,                           !- Field 12839
  0.445884146,                            !- Field 12840
  Until: 20:00,                           !- Field 12841
  0.471189024,                            !- Field 12842
  Until: 21:00,                           !- Field 12843
  0.385198171,                            !- Field 12844
  Until: 22:00,                           !- Field 12845
  0.286646341,                            !- Field 12846
  Until: 23:00,                           !- Field 12847
  0.224054878,                            !- Field 12848
  Until: 24:00,                           !- Field 12849
  0.182881098,                            !- Field 12850
  Through: 09/15,                         !- Field 12851
  For: AllDays,                           !- Field 12852
  Until: 01:00,                           !- Field 12853
  0.123060976,                            !- Field 12854
  Until: 02:00,                           !- Field 12855
  0.100810976,                            !- Field 12856
  Until: 03:00,                           !- Field 12857
  0.103263899,                            !- Field 12858
  Until: 04:00,                           !- Field 12859
  0.071518868,                            !- Field 12860
  Until: 05:00,                           !- Field 12861
  0.081560976,                            !- Field 12862
  Until: 06:00,                           !- Field 12863
  0.132219512,                            !- Field 12864
  Until: 07:00,                           !- Field 12865
  0.268568051,                            !- Field 12866
  Until: 08:00,                           !- Field 12867
  0.338195122,                            !- Field 12868
  Until: 09:00,                           !- Field 12869
  0.30061384,                             !- Field 12870
  Until: 10:00,                           !- Field 12871
  0.270383341,                            !- Field 12872
  Until: 11:00,                           !- Field 12873
  0.234274103,                            !- Field 12874
  Until: 12:00,                           !- Field 12875
  0.239567648,                            !- Field 12876
  Until: 13:00,                           !- Field 12877
  0.226362517,                            !- Field 12878
  Until: 14:00,                           !- Field 12879
  0.218770479,                            !- Field 12880
  Until: 15:00,                           !- Field 12881
  0.198779395,                            !- Field 12882
  Until: 16:00,                           !- Field 12883
  0.155884146,                            !- Field 12884
  Until: 17:00,                           !- Field 12885
  0.260408249,                            !- Field 12886
  Until: 18:00,                           !- Field 12887
  0.364159284,                            !- Field 12888
  Until: 19:00,                           !- Field 12889
  0.389889956,                            !- Field 12890
  Until: 20:00,                           !- Field 12891
  0.425409745,                            !- Field 12892
  Until: 21:00,                           !- Field 12893
  0.344988553,                            !- Field 12894
  Until: 22:00,                           !- Field 12895
  0.330867241,                            !- Field 12896
  Until: 23:00,                           !- Field 12897
  0.288801352,                            !- Field 12898
  Until: 24:00,                           !- Field 12899
  0.184267079,                            !- Field 12900
  Through: 09/16,                         !- Field 12901
  For: AllDays,                           !- Field 12902
  Until: 01:00,                           !- Field 12903
  0.112136747,                            !- Field 12904
  Until: 02:00,                           !- Field 12905
  0.108325916,                            !- Field 12906
  Until: 03:00,                           !- Field 12907
  0.083236273,                            !- Field 12908
  Until: 04:00,                           !- Field 12909
  0.084049931,                            !- Field 12910
  Until: 05:00,                           !- Field 12911
  0.074820122,                            !- Field 12912
  Until: 06:00,                           !- Field 12913
  0.127846238,                            !- Field 12914
  Until: 07:00,                           !- Field 12915
  0.239373907,                            !- Field 12916
  Until: 08:00,                           !- Field 12917
  0.308963645,                            !- Field 12918
  Until: 09:00,                           !- Field 12919
  0.323998316,                            !- Field 12920
  Until: 10:00,                           !- Field 12921
  0.302321387,                            !- Field 12922
  Until: 11:00,                           !- Field 12923
  0.28085153,                             !- Field 12924
  Until: 12:00,                           !- Field 12925
  0.231645594,                            !- Field 12926
  Until: 13:00,                           !- Field 12927
  0.256137483,                            !- Field 12928
  Until: 14:00,                           !- Field 12929
  0.22901185,                             !- Field 12930
  Until: 15:00,                           !- Field 12931
  0.21997118,                             !- Field 12932
  Until: 16:00,                           !- Field 12933
  0.20445352,                             !- Field 12934
  Until: 17:00,                           !- Field 12935
  0.236560861,                            !- Field 12936
  Until: 18:00,                           !- Field 12937
  0.337444834,                            !- Field 12938
  Until: 19:00,                           !- Field 12939
  0.355678613,                            !- Field 12940
  Until: 20:00,                           !- Field 12941
  0.357781351,                            !- Field 12942
  Until: 21:00,                           !- Field 12943
  0.334965773,                            !- Field 12944
  Until: 22:00,                           !- Field 12945
  0.238318051,                            !- Field 12946
  Until: 23:00,                           !- Field 12947
  0.251317073,                            !- Field 12948
  Until: 24:00,                           !- Field 12949
  0.205317073,                            !- Field 12950
  Through: 09/17,                         !- Field 12951
  For: AllDays,                           !- Field 12952
  Until: 01:00,                           !- Field 12953
  0.108887195,                            !- Field 12954
  Until: 02:00,                           !- Field 12955
  0.094603659,                            !- Field 12956
  Until: 03:00,                           !- Field 12957
  0.101875,                               !- Field 12958
  Until: 04:00,                           !- Field 12959
  0.072332317,                            !- Field 12960
  Until: 05:00,                           !- Field 12961
  0.072606707,                            !- Field 12962
  Until: 06:00,                           !- Field 12963
  0.077591463,                            !- Field 12964
  Until: 07:00,                           !- Field 12965
  0.142804878,                            !- Field 12966
  Until: 08:00,                           !- Field 12967
  0.248582317,                            !- Field 12968
  Until: 09:00,                           !- Field 12969
  0.314588415,                            !- Field 12970
  Until: 10:00,                           !- Field 12971
  0.381920732,                            !- Field 12972
  Until: 11:00,                           !- Field 12973
  0.340304878,                            !- Field 12974
  Until: 12:00,                           !- Field 12975
  0.354405488,                            !- Field 12976
  Until: 13:00,                           !- Field 12977
  0.310571646,                            !- Field 12978
  Until: 14:00,                           !- Field 12979
  0.278231707,                            !- Field 12980
  Until: 15:00,                           !- Field 12981
  0.264733232,                            !- Field 12982
  Until: 16:00,                           !- Field 12983
  0.273765244,                            !- Field 12984
  Until: 17:00,                           !- Field 12985
  0.252073171,                            !- Field 12986
  Until: 18:00,                           !- Field 12987
  0.325503049,                            !- Field 12988
  Until: 19:00,                           !- Field 12989
  0.347248476,                            !- Field 12990
  Until: 20:00,                           !- Field 12991
  0.32152439,                             !- Field 12992
  Until: 21:00,                           !- Field 12993
  0.308346037,                            !- Field 12994
  Until: 22:00,                           !- Field 12995
  0.253948171,                            !- Field 12996
  Until: 23:00,                           !- Field 12997
  0.242515244,                            !- Field 12998
  Until: 24:00,                           !- Field 12999
  0.174085366,                            !- Field 13000
  Through: 09/18,                         !- Field 13001
  For: AllDays,                           !- Field 13002
  Until: 01:00,                           !- Field 13003
  0.130691512,                            !- Field 13004
  Until: 02:00,                           !- Field 13005
  0.098327126,                            !- Field 13006
  Until: 03:00,                           !- Field 13007
  0.087652439,                            !- Field 13008
  Until: 04:00,                           !- Field 13009
  0.085487805,                            !- Field 13010
  Until: 05:00,                           !- Field 13011
  0.079390244,                            !- Field 13012
  Until: 06:00,                           !- Field 13013
  0.066272866,                            !- Field 13014
  Until: 07:00,                           !- Field 13015
  0.12132622,                             !- Field 13016
  Until: 08:00,                           !- Field 13017
  0.185807927,                            !- Field 13018
  Until: 09:00,                           !- Field 13019
  0.346857167,                            !- Field 13020
  Until: 10:00,                           !- Field 13021
  0.354604953,                            !- Field 13022
  Until: 11:00,                           !- Field 13023
  0.31067936,                             !- Field 13024
  Until: 12:00,                           !- Field 13025
  0.329054878,                            !- Field 13026
  Until: 13:00,                           !- Field 13027
  0.324070122,                            !- Field 13028
  Until: 14:00,                           !- Field 13029
  0.33,                                   !- Field 13030
  Until: 15:00,                           !- Field 13031
  0.277926829,                            !- Field 13032
  Until: 16:00,                           !- Field 13033
  0.239664634,                            !- Field 13034
  Until: 17:00,                           !- Field 13035
  0.291310976,                            !- Field 13036
  Until: 18:00,                           !- Field 13037
  0.398980384,                            !- Field 13038
  Until: 19:00,                           !- Field 13039
  0.411730183,                            !- Field 13040
  Until: 20:00,                           !- Field 13041
  0.426463415,                            !- Field 13042
  Until: 21:00,                           !- Field 13043
  0.355472561,                            !- Field 13044
  Until: 22:00,                           !- Field 13045
  0.297454268,                            !- Field 13046
  Until: 23:00,                           !- Field 13047
  0.255457317,                            !- Field 13048
  Until: 24:00,                           !- Field 13049
  0.174695122,                            !- Field 13050
  Through: 09/19,                         !- Field 13051
  For: AllDays,                           !- Field 13052
  Until: 01:00,                           !- Field 13053
  0.112987805,                            !- Field 13054
  Until: 02:00,                           !- Field 13055
  0.104070122,                            !- Field 13056
  Until: 03:00,                           !- Field 13057
  0.081417683,                            !- Field 13058
  Until: 04:00,                           !- Field 13059
  0.078460366,                            !- Field 13060
  Until: 05:00,                           !- Field 13061
  0.066417683,                            !- Field 13062
  Until: 06:00,                           !- Field 13063
  0.118460366,                            !- Field 13064
  Until: 07:00,                           !- Field 13065
  0.19117378,                             !- Field 13066
  Until: 08:00,                           !- Field 13067
  0.266737805,                            !- Field 13068
  Until: 09:00,                           !- Field 13069
  0.311158537,                            !- Field 13070
  Until: 10:00,                           !- Field 13071
  0.293765244,                            !- Field 13072
  Until: 11:00,                           !- Field 13073
  0.241008542,                            !- Field 13074
  Until: 12:00,                           !- Field 13075
  0.264314024,                            !- Field 13076
  Until: 13:00,                           !- Field 13077
  0.34382622,                             !- Field 13078
  Until: 14:00,                           !- Field 13079
  0.228292683,                            !- Field 13080
  Until: 15:00,                           !- Field 13081
  0.194001524,                            !- Field 13082
  Until: 16:00,                           !- Field 13083
  0.229824695,                            !- Field 13084
  Until: 17:00,                           !- Field 13085
  0.290213415,                            !- Field 13086
  Until: 18:00,                           !- Field 13087
  0.413765244,                            !- Field 13088
  Until: 19:00,                           !- Field 13089
  0.50976372,                             !- Field 13090
  Until: 20:00,                           !- Field 13091
  0.464092988,                            !- Field 13092
  Until: 21:00,                           !- Field 13093
  0.389819602,                            !- Field 13094
  Until: 22:00,                           !- Field 13095
  0.331076429,                            !- Field 13096
  Until: 23:00,                           !- Field 13097
  0.245689732,                            !- Field 13098
  Until: 24:00,                           !- Field 13099
  0.170838415,                            !- Field 13100
  Through: 09/20,                         !- Field 13101
  For: AllDays,                           !- Field 13102
  Until: 01:00,                           !- Field 13103
  0.124405488,                            !- Field 13104
  Until: 02:00,                           !- Field 13105
  0.089050492,                            !- Field 13106
  Until: 03:00,                           !- Field 13107
  0.105956411,                            !- Field 13108
  Until: 04:00,                           !- Field 13109
  0.089557927,                            !- Field 13110
  Until: 05:00,                           !- Field 13111
  0.062088415,                            !- Field 13112
  Until: 06:00,                           !- Field 13113
  0.155945122,                            !- Field 13114
  Until: 07:00,                           !- Field 13115
  0.277009103,                            !- Field 13116
  Until: 08:00,                           !- Field 13117
  0.295302289,                            !- Field 13118
  Until: 09:00,                           !- Field 13119
  0.300838415,                            !- Field 13120
  Until: 10:00,                           !- Field 13121
  0.218643293,                            !- Field 13122
  Until: 11:00,                           !- Field 13123
  0.220960366,                            !- Field 13124
  Until: 12:00,                           !- Field 13125
  0.231349085,                            !- Field 13126
  Until: 13:00,                           !- Field 13127
  0.241829268,                            !- Field 13128
  Until: 14:00,                           !- Field 13129
  0.229315822,                            !- Field 13130
  Until: 15:00,                           !- Field 13131
  0.200198171,                            !- Field 13132
  Until: 16:00,                           !- Field 13133
  0.202606707,                            !- Field 13134
  Until: 17:00,                           !- Field 13135
  0.28527439,                             !- Field 13136
  Until: 18:00,                           !- Field 13137
  0.369893293,                            !- Field 13138
  Until: 19:00,                           !- Field 13139
  0.42095572,                             !- Field 13140
  Until: 20:00,                           !- Field 13141
  0.444797474,                            !- Field 13142
  Until: 21:00,                           !- Field 13143
  0.395335366,                            !- Field 13144
  Until: 22:00,                           !- Field 13145
  0.295807927,                            !- Field 13146
  Until: 23:00,                           !- Field 13147
  0.214222561,                            !- Field 13148
  Until: 24:00,                           !- Field 13149
  0.199420732,                            !- Field 13150
  Through: 09/21,                         !- Field 13151
  For: AllDays,                           !- Field 13152
  Until: 01:00,                           !- Field 13153
  0.099920732,                            !- Field 13154
  Until: 02:00,                           !- Field 13155
  0.090243902,                            !- Field 13156
  Until: 03:00,                           !- Field 13157
  0.068902439,                            !- Field 13158
  Until: 04:00,                           !- Field 13159
  0.07566311,                             !- Field 13160
  Until: 05:00,                           !- Field 13161
  0.082835366,                            !- Field 13162
  Until: 06:00,                           !- Field 13163
  0.13503358,                             !- Field 13164
  Until: 07:00,                           !- Field 13165
  0.232423055,                            !- Field 13166
  Until: 08:00,                           !- Field 13167
  0.296103341,                            !- Field 13168
  Until: 09:00,                           !- Field 13169
  0.295353876,                            !- Field 13170
  Until: 10:00,                           !- Field 13171
  0.303765244,                            !- Field 13172
  Until: 11:00,                           !- Field 13173
  0.248932564,                            !- Field 13174
  Until: 12:00,                           !- Field 13175
  0.246661222,                            !- Field 13176
  Until: 13:00,                           !- Field 13177
  0.230243902,                            !- Field 13178
  Until: 14:00,                           !- Field 13179
  0.207835366,                            !- Field 13180
  Until: 15:00,                           !- Field 13181
  0.177328722,                            !- Field 13182
  Until: 16:00,                           !- Field 13183
  0.17974186,                             !- Field 13184
  Until: 17:00,                           !- Field 13185
  0.261545243,                            !- Field 13186
  Until: 18:00,                           !- Field 13187
  0.363079268,                            !- Field 13188
  Until: 19:00,                           !- Field 13189
  0.445884146,                            !- Field 13190
  Until: 20:00,                           !- Field 13191
  0.471189024,                            !- Field 13192
  Until: 21:00,                           !- Field 13193
  0.385198171,                            !- Field 13194
  Until: 22:00,                           !- Field 13195
  0.286646341,                            !- Field 13196
  Until: 23:00,                           !- Field 13197
  0.224054878,                            !- Field 13198
  Until: 24:00,                           !- Field 13199
  0.182881098,                            !- Field 13200
  Through: 09/22,                         !- Field 13201
  For: AllDays,                           !- Field 13202
  Until: 01:00,                           !- Field 13203
  0.123060976,                            !- Field 13204
  Until: 02:00,                           !- Field 13205
  0.100810976,                            !- Field 13206
  Until: 03:00,                           !- Field 13207
  0.103263899,                            !- Field 13208
  Until: 04:00,                           !- Field 13209
  0.071518868,                            !- Field 13210
  Until: 05:00,                           !- Field 13211
  0.081560976,                            !- Field 13212
  Until: 06:00,                           !- Field 13213
  0.132219512,                            !- Field 13214
  Until: 07:00,                           !- Field 13215
  0.268568051,                            !- Field 13216
  Until: 08:00,                           !- Field 13217
  0.338195122,                            !- Field 13218
  Until: 09:00,                           !- Field 13219
  0.30061384,                             !- Field 13220
  Until: 10:00,                           !- Field 13221
  0.270383341,                            !- Field 13222
  Until: 11:00,                           !- Field 13223
  0.234274103,                            !- Field 13224
  Until: 12:00,                           !- Field 13225
  0.239567648,                            !- Field 13226
  Until: 13:00,                           !- Field 13227
  0.226362517,                            !- Field 13228
  Until: 14:00,                           !- Field 13229
  0.218770479,                            !- Field 13230
  Until: 15:00,                           !- Field 13231
  0.198779395,                            !- Field 13232
  Until: 16:00,                           !- Field 13233
  0.155884146,                            !- Field 13234
  Until: 17:00,                           !- Field 13235
  0.260408249,                            !- Field 13236
  Until: 18:00,                           !- Field 13237
  0.364159284,                            !- Field 13238
  Until: 19:00,                           !- Field 13239
  0.389889956,                            !- Field 13240
  Until: 20:00,                           !- Field 13241
  0.425409745,                            !- Field 13242
  Until: 21:00,                           !- Field 13243
  0.344988553,                            !- Field 13244
  Until: 22:00,                           !- Field 13245
  0.330867241,                            !- Field 13246
  Until: 23:00,                           !- Field 13247
  0.288801352,                            !- Field 13248
  Until: 24:00,                           !- Field 13249
  0.184267079,                            !- Field 13250
  Through: 09/23,                         !- Field 13251
  For: AllDays,                           !- Field 13252
  Until: 01:00,                           !- Field 13253
  0.112136747,                            !- Field 13254
  Until: 02:00,                           !- Field 13255
  0.108325916,                            !- Field 13256
  Until: 03:00,                           !- Field 13257
  0.083236273,                            !- Field 13258
  Until: 04:00,                           !- Field 13259
  0.084049931,                            !- Field 13260
  Until: 05:00,                           !- Field 13261
  0.074820122,                            !- Field 13262
  Until: 06:00,                           !- Field 13263
  0.127846238,                            !- Field 13264
  Until: 07:00,                           !- Field 13265
  0.239373907,                            !- Field 13266
  Until: 08:00,                           !- Field 13267
  0.308963645,                            !- Field 13268
  Until: 09:00,                           !- Field 13269
  0.323998316,                            !- Field 13270
  Until: 10:00,                           !- Field 13271
  0.302321387,                            !- Field 13272
  Until: 11:00,                           !- Field 13273
  0.28085153,                             !- Field 13274
  Until: 12:00,                           !- Field 13275
  0.231645594,                            !- Field 13276
  Until: 13:00,                           !- Field 13277
  0.256137483,                            !- Field 13278
  Until: 14:00,                           !- Field 13279
  0.22901185,                             !- Field 13280
  Until: 15:00,                           !- Field 13281
  0.21997118,                             !- Field 13282
  Until: 16:00,                           !- Field 13283
  0.20445352,                             !- Field 13284
  Until: 17:00,                           !- Field 13285
  0.236560861,                            !- Field 13286
  Until: 18:00,                           !- Field 13287
  0.337444834,                            !- Field 13288
  Until: 19:00,                           !- Field 13289
  0.355678613,                            !- Field 13290
  Until: 20:00,                           !- Field 13291
  0.357781351,                            !- Field 13292
  Until: 21:00,                           !- Field 13293
  0.334965773,                            !- Field 13294
  Until: 22:00,                           !- Field 13295
  0.238318051,                            !- Field 13296
  Until: 23:00,                           !- Field 13297
  0.251317073,                            !- Field 13298
  Until: 24:00,                           !- Field 13299
  0.205317073,                            !- Field 13300
  Through: 09/24,                         !- Field 13301
  For: AllDays,                           !- Field 13302
  Until: 01:00,                           !- Field 13303
  0.108887195,                            !- Field 13304
  Until: 02:00,                           !- Field 13305
  0.094603659,                            !- Field 13306
  Until: 03:00,                           !- Field 13307
  0.101875,                               !- Field 13308
  Until: 04:00,                           !- Field 13309
  0.072332317,                            !- Field 13310
  Until: 05:00,                           !- Field 13311
  0.072606707,                            !- Field 13312
  Until: 06:00,                           !- Field 13313
  0.077591463,                            !- Field 13314
  Until: 07:00,                           !- Field 13315
  0.142804878,                            !- Field 13316
  Until: 08:00,                           !- Field 13317
  0.248582317,                            !- Field 13318
  Until: 09:00,                           !- Field 13319
  0.314588415,                            !- Field 13320
  Until: 10:00,                           !- Field 13321
  0.381920732,                            !- Field 13322
  Until: 11:00,                           !- Field 13323
  0.340304878,                            !- Field 13324
  Until: 12:00,                           !- Field 13325
  0.354405488,                            !- Field 13326
  Until: 13:00,                           !- Field 13327
  0.310571646,                            !- Field 13328
  Until: 14:00,                           !- Field 13329
  0.278231707,                            !- Field 13330
  Until: 15:00,                           !- Field 13331
  0.264733232,                            !- Field 13332
  Until: 16:00,                           !- Field 13333
  0.273765244,                            !- Field 13334
  Until: 17:00,                           !- Field 13335
  0.252073171,                            !- Field 13336
  Until: 18:00,                           !- Field 13337
  0.325503049,                            !- Field 13338
  Until: 19:00,                           !- Field 13339
  0.347248476,                            !- Field 13340
  Until: 20:00,                           !- Field 13341
  0.32152439,                             !- Field 13342
  Until: 21:00,                           !- Field 13343
  0.308346037,                            !- Field 13344
  Until: 22:00,                           !- Field 13345
  0.253948171,                            !- Field 13346
  Until: 23:00,                           !- Field 13347
  0.242515244,                            !- Field 13348
  Until: 24:00,                           !- Field 13349
  0.174085366,                            !- Field 13350
  Through: 09/25,                         !- Field 13351
  For: AllDays,                           !- Field 13352
  Until: 01:00,                           !- Field 13353
  0.130691512,                            !- Field 13354
  Until: 02:00,                           !- Field 13355
  0.098327126,                            !- Field 13356
  Until: 03:00,                           !- Field 13357
  0.087652439,                            !- Field 13358
  Until: 04:00,                           !- Field 13359
  0.085487805,                            !- Field 13360
  Until: 05:00,                           !- Field 13361
  0.079390244,                            !- Field 13362
  Until: 06:00,                           !- Field 13363
  0.066272866,                            !- Field 13364
  Until: 07:00,                           !- Field 13365
  0.12132622,                             !- Field 13366
  Until: 08:00,                           !- Field 13367
  0.185807927,                            !- Field 13368
  Until: 09:00,                           !- Field 13369
  0.346857167,                            !- Field 13370
  Until: 10:00,                           !- Field 13371
  0.354604953,                            !- Field 13372
  Until: 11:00,                           !- Field 13373
  0.31067936,                             !- Field 13374
  Until: 12:00,                           !- Field 13375
  0.329054878,                            !- Field 13376
  Until: 13:00,                           !- Field 13377
  0.324070122,                            !- Field 13378
  Until: 14:00,                           !- Field 13379
  0.33,                                   !- Field 13380
  Until: 15:00,                           !- Field 13381
  0.277926829,                            !- Field 13382
  Until: 16:00,                           !- Field 13383
  0.239664634,                            !- Field 13384
  Until: 17:00,                           !- Field 13385
  0.291310976,                            !- Field 13386
  Until: 18:00,                           !- Field 13387
  0.398980384,                            !- Field 13388
  Until: 19:00,                           !- Field 13389
  0.411730183,                            !- Field 13390
  Until: 20:00,                           !- Field 13391
  0.426463415,                            !- Field 13392
  Until: 21:00,                           !- Field 13393
  0.355472561,                            !- Field 13394
  Until: 22:00,                           !- Field 13395
  0.297454268,                            !- Field 13396
  Until: 23:00,                           !- Field 13397
  0.255457317,                            !- Field 13398
  Until: 24:00,                           !- Field 13399
  0.174695122,                            !- Field 13400
  Through: 09/26,                         !- Field 13401
  For: AllDays,                           !- Field 13402
  Until: 01:00,                           !- Field 13403
  0.112987805,                            !- Field 13404
  Until: 02:00,                           !- Field 13405
  0.104070122,                            !- Field 13406
  Until: 03:00,                           !- Field 13407
  0.081417683,                            !- Field 13408
  Until: 04:00,                           !- Field 13409
  0.078460366,                            !- Field 13410
  Until: 05:00,                           !- Field 13411
  0.066417683,                            !- Field 13412
  Until: 06:00,                           !- Field 13413
  0.118460366,                            !- Field 13414
  Until: 07:00,                           !- Field 13415
  0.19117378,                             !- Field 13416
  Until: 08:00,                           !- Field 13417
  0.266737805,                            !- Field 13418
  Until: 09:00,                           !- Field 13419
  0.311158537,                            !- Field 13420
  Until: 10:00,                           !- Field 13421
  0.293765244,                            !- Field 13422
  Until: 11:00,                           !- Field 13423
  0.241008542,                            !- Field 13424
  Until: 12:00,                           !- Field 13425
  0.264314024,                            !- Field 13426
  Until: 13:00,                           !- Field 13427
  0.34382622,                             !- Field 13428
  Until: 14:00,                           !- Field 13429
  0.228292683,                            !- Field 13430
  Until: 15:00,                           !- Field 13431
  0.194001524,                            !- Field 13432
  Until: 16:00,                           !- Field 13433
  0.229824695,                            !- Field 13434
  Until: 17:00,                           !- Field 13435
  0.290213415,                            !- Field 13436
  Until: 18:00,                           !- Field 13437
  0.413765244,                            !- Field 13438
  Until: 19:00,                           !- Field 13439
  0.50976372,                             !- Field 13440
  Until: 20:00,                           !- Field 13441
  0.464092988,                            !- Field 13442
  Until: 21:00,                           !- Field 13443
  0.389819602,                            !- Field 13444
  Until: 22:00,                           !- Field 13445
  0.331076429,                            !- Field 13446
  Until: 23:00,                           !- Field 13447
  0.245689732,                            !- Field 13448
  Until: 24:00,                           !- Field 13449
  0.170838415,                            !- Field 13450
  Through: 09/27,                         !- Field 13451
  For: AllDays,                           !- Field 13452
  Until: 01:00,                           !- Field 13453
  0.124405488,                            !- Field 13454
  Until: 02:00,                           !- Field 13455
  0.089050492,                            !- Field 13456
  Until: 03:00,                           !- Field 13457
  0.105956411,                            !- Field 13458
  Until: 04:00,                           !- Field 13459
  0.089557927,                            !- Field 13460
  Until: 05:00,                           !- Field 13461
  0.062088415,                            !- Field 13462
  Until: 06:00,                           !- Field 13463
  0.155945122,                            !- Field 13464
  Until: 07:00,                           !- Field 13465
  0.277009103,                            !- Field 13466
  Until: 08:00,                           !- Field 13467
  0.295302289,                            !- Field 13468
  Until: 09:00,                           !- Field 13469
  0.300838415,                            !- Field 13470
  Until: 10:00,                           !- Field 13471
  0.218643293,                            !- Field 13472
  Until: 11:00,                           !- Field 13473
  0.220960366,                            !- Field 13474
  Until: 12:00,                           !- Field 13475
  0.231349085,                            !- Field 13476
  Until: 13:00,                           !- Field 13477
  0.241829268,                            !- Field 13478
  Until: 14:00,                           !- Field 13479
  0.229315822,                            !- Field 13480
  Until: 15:00,                           !- Field 13481
  0.200198171,                            !- Field 13482
  Until: 16:00,                           !- Field 13483
  0.202606707,                            !- Field 13484
  Until: 17:00,                           !- Field 13485
  0.28527439,                             !- Field 13486
  Until: 18:00,                           !- Field 13487
  0.369893293,                            !- Field 13488
  Until: 19:00,                           !- Field 13489
  0.42095572,                             !- Field 13490
  Until: 20:00,                           !- Field 13491
  0.444797474,                            !- Field 13492
  Until: 21:00,                           !- Field 13493
  0.395335366,                            !- Field 13494
  Until: 22:00,                           !- Field 13495
  0.295807927,                            !- Field 13496
  Until: 23:00,                           !- Field 13497
  0.214222561,                            !- Field 13498
  Until: 24:00,                           !- Field 13499
  0.199420732,                            !- Field 13500
  Through: 09/28,                         !- Field 13501
  For: AllDays,                           !- Field 13502
  Until: 01:00,                           !- Field 13503
  0.099920732,                            !- Field 13504
  Until: 02:00,                           !- Field 13505
  0.090243902,                            !- Field 13506
  Until: 03:00,                           !- Field 13507
  0.068902439,                            !- Field 13508
  Until: 04:00,                           !- Field 13509
  0.07566311,                             !- Field 13510
  Until: 05:00,                           !- Field 13511
  0.082835366,                            !- Field 13512
  Until: 06:00,                           !- Field 13513
  0.13503358,                             !- Field 13514
  Until: 07:00,                           !- Field 13515
  0.232423055,                            !- Field 13516
  Until: 08:00,                           !- Field 13517
  0.296103341,                            !- Field 13518
  Until: 09:00,                           !- Field 13519
  0.295353876,                            !- Field 13520
  Until: 10:00,                           !- Field 13521
  0.303765244,                            !- Field 13522
  Until: 11:00,                           !- Field 13523
  0.248932564,                            !- Field 13524
  Until: 12:00,                           !- Field 13525
  0.246661222,                            !- Field 13526
  Until: 13:00,                           !- Field 13527
  0.230243902,                            !- Field 13528
  Until: 14:00,                           !- Field 13529
  0.207835366,                            !- Field 13530
  Until: 15:00,                           !- Field 13531
  0.177328722,                            !- Field 13532
  Until: 16:00,                           !- Field 13533
  0.17974186,                             !- Field 13534
  Until: 17:00,                           !- Field 13535
  0.261545243,                            !- Field 13536
  Until: 18:00,                           !- Field 13537
  0.363079268,                            !- Field 13538
  Until: 19:00,                           !- Field 13539
  0.445884146,                            !- Field 13540
  Until: 20:00,                           !- Field 13541
  0.471189024,                            !- Field 13542
  Until: 21:00,                           !- Field 13543
  0.385198171,                            !- Field 13544
  Until: 22:00,                           !- Field 13545
  0.286646341,                            !- Field 13546
  Until: 23:00,                           !- Field 13547
  0.224054878,                            !- Field 13548
  Until: 24:00,                           !- Field 13549
  0.182881098,                            !- Field 13550
  Through: 09/29,                         !- Field 13551
  For: AllDays,                           !- Field 13552
  Until: 01:00,                           !- Field 13553
  0.123060976,                            !- Field 13554
  Until: 02:00,                           !- Field 13555
  0.100810976,                            !- Field 13556
  Until: 03:00,                           !- Field 13557
  0.103263899,                            !- Field 13558
  Until: 04:00,                           !- Field 13559
  0.071518868,                            !- Field 13560
  Until: 05:00,                           !- Field 13561
  0.081560976,                            !- Field 13562
  Until: 06:00,                           !- Field 13563
  0.132219512,                            !- Field 13564
  Until: 07:00,                           !- Field 13565
  0.268568051,                            !- Field 13566
  Until: 08:00,                           !- Field 13567
  0.338195122,                            !- Field 13568
  Until: 09:00,                           !- Field 13569
  0.30061384,                             !- Field 13570
  Until: 10:00,                           !- Field 13571
  0.270383341,                            !- Field 13572
  Until: 11:00,                           !- Field 13573
  0.234274103,                            !- Field 13574
  Until: 12:00,                           !- Field 13575
  0.239567648,                            !- Field 13576
  Until: 13:00,                           !- Field 13577
  0.226362517,                            !- Field 13578
  Until: 14:00,                           !- Field 13579
  0.218770479,                            !- Field 13580
  Until: 15:00,                           !- Field 13581
  0.198779395,                            !- Field 13582
  Until: 16:00,                           !- Field 13583
  0.155884146,                            !- Field 13584
  Until: 17:00,                           !- Field 13585
  0.260408249,                            !- Field 13586
  Until: 18:00,                           !- Field 13587
  0.364159284,                            !- Field 13588
  Until: 19:00,                           !- Field 13589
  0.389889956,                            !- Field 13590
  Until: 20:00,                           !- Field 13591
  0.425409745,                            !- Field 13592
  Until: 21:00,                           !- Field 13593
  0.344988553,                            !- Field 13594
  Until: 22:00,                           !- Field 13595
  0.330867241,                            !- Field 13596
  Until: 23:00,                           !- Field 13597
  0.288801352,                            !- Field 13598
  Until: 24:00,                           !- Field 13599
  0.184267079,                            !- Field 13600
  Through: 09/30,                         !- Field 13601
  For: AllDays,                           !- Field 13602
  Until: 01:00,                           !- Field 13603
  0.112136747,                            !- Field 13604
  Until: 02:00,                           !- Field 13605
  0.108325916,                            !- Field 13606
  Until: 03:00,                           !- Field 13607
  0.083236273,                            !- Field 13608
  Until: 04:00,                           !- Field 13609
  0.084049931,                            !- Field 13610
  Until: 05:00,                           !- Field 13611
  0.074820122,                            !- Field 13612
  Until: 06:00,                           !- Field 13613
  0.127846238,                            !- Field 13614
  Until: 07:00,                           !- Field 13615
  0.239373907,                            !- Field 13616
  Until: 08:00,                           !- Field 13617
  0.308963645,                            !- Field 13618
  Until: 09:00,                           !- Field 13619
  0.323998316,                            !- Field 13620
  Until: 10:00,                           !- Field 13621
  0.302321387,                            !- Field 13622
  Until: 11:00,                           !- Field 13623
  0.28085153,                             !- Field 13624
  Until: 12:00,                           !- Field 13625
  0.231645594,                            !- Field 13626
  Until: 13:00,                           !- Field 13627
  0.256137483,                            !- Field 13628
  Until: 14:00,                           !- Field 13629
  0.22901185,                             !- Field 13630
  Until: 15:00,                           !- Field 13631
  0.21997118,                             !- Field 13632
  Until: 16:00,                           !- Field 13633
  0.20445352,                             !- Field 13634
  Until: 17:00,                           !- Field 13635
  0.236560861,                            !- Field 13636
  Until: 18:00,                           !- Field 13637
  0.337444834,                            !- Field 13638
  Until: 19:00,                           !- Field 13639
  0.355678613,                            !- Field 13640
  Until: 20:00,                           !- Field 13641
  0.357781351,                            !- Field 13642
  Until: 21:00,                           !- Field 13643
  0.334965773,                            !- Field 13644
  Until: 22:00,                           !- Field 13645
  0.238318051,                            !- Field 13646
  Until: 23:00,                           !- Field 13647
  0.251317073,                            !- Field 13648
  Until: 24:00,                           !- Field 13649
  0.205317073,                            !- Field 13650
  Through: 10/01,                         !- Field 13651
  For: AllDays,                           !- Field 13652
  Until: 01:00,                           !- Field 13653
  0.145085366,                            !- Field 13654
  Until: 02:00,                           !- Field 13655
  0.106713415,                            !- Field 13656
  Until: 03:00,                           !- Field 13657
  0.085878049,                            !- Field 13658
  Until: 04:00,                           !- Field 13659
  0.096414634,                            !- Field 13660
  Until: 05:00,                           !- Field 13661
  0.073,                                  !- Field 13662
  Until: 06:00,                           !- Field 13663
  0.089304878,                            !- Field 13664
  Until: 07:00,                           !- Field 13665
  0.131585366,                            !- Field 13666
  Until: 08:00,                           !- Field 13667
  0.258359756,                            !- Field 13668
  Until: 09:00,                           !- Field 13669
  0.34572561,                             !- Field 13670
  Until: 10:00,                           !- Field 13671
  0.412170732,                            !- Field 13672
  Until: 11:00,                           !- Field 13673
  0.427597561,                            !- Field 13674
  Until: 12:00,                           !- Field 13675
  0.372597561,                            !- Field 13676
  Until: 13:00,                           !- Field 13677
  0.419,                                  !- Field 13678
  Until: 14:00,                           !- Field 13679
  0.355146341,                            !- Field 13680
  Until: 15:00,                           !- Field 13681
  0.322182927,                            !- Field 13682
  Until: 16:00,                           !- Field 13683
  0.307012195,                            !- Field 13684
  Until: 17:00,                           !- Field 13685
  0.32088195,                             !- Field 13686
  Until: 18:00,                           !- Field 13687
  0.366368976,                            !- Field 13688
  Until: 19:00,                           !- Field 13689
  0.422716809,                            !- Field 13690
  Until: 20:00,                           !- Field 13691
  0.378158537,                            !- Field 13692
  Until: 21:00,                           !- Field 13693
  0.357560976,                            !- Field 13694
  Until: 22:00,                           !- Field 13695
  0.259597561,                            !- Field 13696
  Until: 23:00,                           !- Field 13697
  0.250408537,                            !- Field 13698
  Until: 24:00,                           !- Field 13699
  0.210487805,                            !- Field 13700
  Through: 10/02,                         !- Field 13701
  For: AllDays,                           !- Field 13702
  Until: 01:00,                           !- Field 13703
  0.155012195,                            !- Field 13704
  Until: 02:00,                           !- Field 13705
  0.120932927,                            !- Field 13706
  Until: 03:00,                           !- Field 13707
  0.090390244,                            !- Field 13708
  Until: 04:00,                           !- Field 13709
  0.09297561,                             !- Field 13710
  Until: 05:00,                           !- Field 13711
  0.084304878,                            !- Field 13712
  Until: 06:00,                           !- Field 13713
  0.098297745,                            !- Field 13714
  Until: 07:00,                           !- Field 13715
  0.120652439,                            !- Field 13716
  Until: 08:00,                           !- Field 13717
  0.216317073,                            !- Field 13718
  Until: 09:00,                           !- Field 13719
  0.38154878,                             !- Field 13720
  Until: 10:00,                           !- Field 13721
  0.410030488,                            !- Field 13722
  Until: 11:00,                           !- Field 13723
  0.368128049,                            !- Field 13724
  Until: 12:00,                           !- Field 13725
  0.356646341,                            !- Field 13726
  Until: 13:00,                           !- Field 13727
  0.352243902,                            !- Field 13728
  Until: 14:00,                           !- Field 13729
  0.31106417,                             !- Field 13730
  Until: 15:00,                           !- Field 13731
  0.281651278,                            !- Field 13732
  Until: 16:00,                           !- Field 13733
  0.301890244,                            !- Field 13734
  Until: 17:00,                           !- Field 13735
  0.356103659,                            !- Field 13736
  Until: 18:00,                           !- Field 13737
  0.46652439,                             !- Field 13738
  Until: 19:00,                           !- Field 13739
  0.487006098,                            !- Field 13740
  Until: 20:00,                           !- Field 13741
  0.486085366,                            !- Field 13742
  Until: 21:00,                           !- Field 13743
  0.399762195,                            !- Field 13744
  Until: 22:00,                           !- Field 13745
  0.330292683,                            !- Field 13746
  Until: 23:00,                           !- Field 13747
  0.316079268,                            !- Field 13748
  Until: 24:00,                           !- Field 13749
  0.19027439,                             !- Field 13750
  Through: 10/03,                         !- Field 13751
  For: AllDays,                           !- Field 13752
  Until: 01:00,                           !- Field 13753
  0.143579268,                            !- Field 13754
  Until: 02:00,                           !- Field 13755
  0.117908537,                            !- Field 13756
  Until: 03:00,                           !- Field 13757
  0.086585366,                            !- Field 13758
  Until: 04:00,                           !- Field 13759
  0.085091463,                            !- Field 13760
  Until: 05:00,                           !- Field 13761
  0.088207317,                            !- Field 13762
  Until: 06:00,                           !- Field 13763
  0.132236712,                            !- Field 13764
  Until: 07:00,                           !- Field 13765
  0.198908709,                            !- Field 13766
  Until: 08:00,                           !- Field 13767
  0.331350437,                            !- Field 13768
  Until: 09:00,                           !- Field 13769
  0.342971871,                            !- Field 13770
  Until: 10:00,                           !- Field 13771
  0.322574896,                            !- Field 13772
  Until: 11:00,                           !- Field 13773
  0.338909745,                            !- Field 13774
  Until: 12:00,                           !- Field 13775
  0.32260619,                             !- Field 13776
  Until: 13:00,                           !- Field 13777
  0.309592671,                            !- Field 13778
  Until: 14:00,                           !- Field 13779
  0.276226875,                            !- Field 13780
  Until: 15:00,                           !- Field 13781
  0.24829878,                             !- Field 13782
  Until: 16:00,                           !- Field 13783
  0.250304878,                            !- Field 13784
  Until: 17:00,                           !- Field 13785
  0.319170732,                            !- Field 13786
  Until: 18:00,                           !- Field 13787
  0.444573171,                            !- Field 13788
  Until: 19:00,                           !- Field 13789
  0.484871951,                            !- Field 13790
  Until: 20:00,                           !- Field 13791
  0.505603659,                            !- Field 13792
  Until: 21:00,                           !- Field 13793
  0.404262195,                            !- Field 13794
  Until: 22:00,                           !- Field 13795
  0.349731707,                            !- Field 13796
  Until: 23:00,                           !- Field 13797
  0.280006098,                            !- Field 13798
  Until: 24:00,                           !- Field 13799
  0.201597561,                            !- Field 13800
  Through: 10/04,                         !- Field 13801
  For: AllDays,                           !- Field 13802
  Until: 01:00,                           !- Field 13803
  0.12242378,                             !- Field 13804
  Until: 02:00,                           !- Field 13805
  0.11538872,                             !- Field 13806
  Until: 03:00,                           !- Field 13807
  0.097728659,                            !- Field 13808
  Until: 04:00,                           !- Field 13809
  0.093155488,                            !- Field 13810
  Until: 05:00,                           !- Field 13811
  0.073628049,                            !- Field 13812
  Until: 06:00,                           !- Field 13813
  0.139405488,                            !- Field 13814
  Until: 07:00,                           !- Field 13815
  0.283155488,                            !- Field 13816
  Until: 08:00,                           !- Field 13817
  0.361295732,                            !- Field 13818
  Until: 09:00,                           !- Field 13819
  0.338744009,                            !- Field 13820
  Until: 10:00,                           !- Field 13821
  0.267328705,                            !- Field 13822
  Until: 11:00,                           !- Field 13823
  0.31070075,                             !- Field 13824
  Until: 12:00,                           !- Field 13825
  0.273765244,                            !- Field 13826
  Until: 13:00,                           !- Field 13827
  0.2934375,                              !- Field 13828
  Until: 14:00,                           !- Field 13829
  0.251051829,                            !- Field 13830
  Until: 15:00,                           !- Field 13831
  0.241478659,                            !- Field 13832
  Until: 16:00,                           !- Field 13833
  0.209609195,                            !- Field 13834
  Until: 17:00,                           !- Field 13835
  0.296959201,                            !- Field 13836
  Until: 18:00,                           !- Field 13837
  0.461876941,                            !- Field 13838
  Until: 19:00,                           !- Field 13839
  0.460137195,                            !- Field 13840
  Until: 20:00,                           !- Field 13841
  0.493018293,                            !- Field 13842
  Until: 21:00,                           !- Field 13843
  0.43183689,                             !- Field 13844
  Until: 22:00,                           !- Field 13845
  0.314016768,                            !- Field 13846
  Until: 23:00,                           !- Field 13847
  0.30652439,                             !- Field 13848
  Until: 24:00,                           !- Field 13849
  0.208932927,                            !- Field 13850
  Through: 10/05,                         !- Field 13851
  For: AllDays,                           !- Field 13852
  Until: 01:00,                           !- Field 13853
  0.132964939,                            !- Field 13854
  Until: 02:00,                           !- Field 13855
  0.11625,                                !- Field 13856
  Until: 03:00,                           !- Field 13857
  0.104664634,                            !- Field 13858
  Until: 04:00,                           !- Field 13859
  0.07339939,                             !- Field 13860
  Until: 05:00,                           !- Field 13861
  0.082164634,                            !- Field 13862
  Until: 06:00,                           !- Field 13863
  0.164969512,                            !- Field 13864
  Until: 07:00,                           !- Field 13865
  0.290083841,                            !- Field 13866
  Until: 08:00,                           !- Field 13867
  0.329474085,                            !- Field 13868
  Until: 09:00,                           !- Field 13869
  0.340256917,                            !- Field 13870
  Until: 10:00,                           !- Field 13871
  0.279168698,                            !- Field 13872
  Until: 11:00,                           !- Field 13873
  0.255375423,                            !- Field 13874
  Until: 12:00,                           !- Field 13875
  0.249265273,                            !- Field 13876
  Until: 13:00,                           !- Field 13877
  0.26847676,                             !- Field 13878
  Until: 14:00,                           !- Field 13879
  0.215013015,                            !- Field 13880
  Until: 15:00,                           !- Field 13881
  0.178917683,                            !- Field 13882
  Until: 16:00,                           !- Field 13883
  0.214115854,                            !- Field 13884
  Until: 17:00,                           !- Field 13885
  0.297446646,                            !- Field 13886
  Until: 18:00,                           !- Field 13887
  0.381341463,                            !- Field 13888
  Until: 19:00,                           !- Field 13889
  0.487263719,                            !- Field 13890
  Until: 20:00,                           !- Field 13891
  0.491775915,                            !- Field 13892
  Until: 21:00,                           !- Field 13893
  0.412507622,                            !- Field 13894
  Until: 22:00,                           !- Field 13895
  0.369900915,                            !- Field 13896
  Until: 23:00,                           !- Field 13897
  0.308902439,                            !- Field 13898
  Until: 24:00,                           !- Field 13899
  0.208856707,                            !- Field 13900
  Through: 10/06,                         !- Field 13901
  For: AllDays,                           !- Field 13902
  Until: 01:00,                           !- Field 13903
  0.118094512,                            !- Field 13904
  Until: 02:00,                           !- Field 13905
  0.130823171,                            !- Field 13906
  Until: 03:00,                           !- Field 13907
  0.103887195,                            !- Field 13908
  Until: 04:00,                           !- Field 13909
  0.067515244,                            !- Field 13910
  Until: 05:00,                           !- Field 13911
  0.09410061,                             !- Field 13912
  Until: 06:00,                           !- Field 13913
  0.153978659,                            !- Field 13914
  Until: 07:00,                           !- Field 13915
  0.289584875,                            !- Field 13916
  Until: 08:00,                           !- Field 13917
  0.319717893,                            !- Field 13918
  Until: 09:00,                           !- Field 13919
  0.359152391,                            !- Field 13920
  Until: 10:00,                           !- Field 13921
  0.276390019,                            !- Field 13922
  Until: 11:00,                           !- Field 13923
  0.263068063,                            !- Field 13924
  Until: 12:00,                           !- Field 13925
  0.25933295,                             !- Field 13926
  Until: 13:00,                           !- Field 13927
  0.30026963,                             !- Field 13928
  Until: 14:00,                           !- Field 13929
  0.216140704,                            !- Field 13930
  Until: 15:00,                           !- Field 13931
  0.20923083,                             !- Field 13932
  Until: 16:00,                           !- Field 13933
  0.209902209,                            !- Field 13934
  Until: 17:00,                           !- Field 13935
  0.308719512,                            !- Field 13936
  Until: 18:00,                           !- Field 13937
  0.385398881,                            !- Field 13938
  Until: 19:00,                           !- Field 13939
  0.439486725,                            !- Field 13940
  Until: 20:00,                           !- Field 13941
  0.480121951,                            !- Field 13942
  Until: 21:00,                           !- Field 13943
  0.395579268,                            !- Field 13944
  Until: 22:00,                           !- Field 13945
  0.353940549,                            !- Field 13946
  Until: 23:00,                           !- Field 13947
  0.307278963,                            !- Field 13948
  Until: 24:00,                           !- Field 13949
  0.208277439,                            !- Field 13950
  Through: 10/07,                         !- Field 13951
  For: AllDays,                           !- Field 13952
  Until: 01:00,                           !- Field 13953
  0.126310976,                            !- Field 13954
  Until: 02:00,                           !- Field 13955
  0.105762195,                            !- Field 13956
  Until: 03:00,                           !- Field 13957
  0.120213415,                            !- Field 13958
  Until: 04:00,                           !- Field 13959
  0.086570122,                            !- Field 13960
  Until: 05:00,                           !- Field 13961
  0.082256098,                            !- Field 13962
  Until: 06:00,                           !- Field 13963
  0.130518293,                            !- Field 13964
  Until: 07:00,                           !- Field 13965
  0.245,                                  !- Field 13966
  Until: 08:00,                           !- Field 13967
  0.32875,                                !- Field 13968
  Until: 09:00,                           !- Field 13969
  0.354683258,                            !- Field 13970
  Until: 10:00,                           !- Field 13971
  0.295931703,                            !- Field 13972
  Until: 11:00,                           !- Field 13973
  0.353853465,                            !- Field 13974
  Until: 12:00,                           !- Field 13975
  0.313063285,                            !- Field 13976
  Until: 13:00,                           !- Field 13977
  0.282573847,                            !- Field 13978
  Until: 14:00,                           !- Field 13979
  0.259730859,                            !- Field 13980
  Until: 15:00,                           !- Field 13981
  0.205166101,                            !- Field 13982
  Until: 16:00,                           !- Field 13983
  0.242583841,                            !- Field 13984
  Until: 17:00,                           !- Field 13985
  0.280571646,                            !- Field 13986
  Until: 18:00,                           !- Field 13987
  0.43757622,                             !- Field 13988
  Until: 19:00,                           !- Field 13989
  0.41558689,                             !- Field 13990
  Until: 20:00,                           !- Field 13991
  0.405487805,                            !- Field 13992
  Until: 21:00,                           !- Field 13993
  0.316608232,                            !- Field 13994
  Until: 22:00,                           !- Field 13995
  0.293925305,                            !- Field 13996
  Until: 23:00,                           !- Field 13997
  0.284192073,                            !- Field 13998
  Until: 24:00,                           !- Field 13999
  0.226570122,                            !- Field 14000
  Through: 10/08,                         !- Field 14001
  For: AllDays,                           !- Field 14002
  Until: 01:00,                           !- Field 14003
  0.145085366,                            !- Field 14004
  Until: 02:00,                           !- Field 14005
  0.106713415,                            !- Field 14006
  Until: 03:00,                           !- Field 14007
  0.085878049,                            !- Field 14008
  Until: 04:00,                           !- Field 14009
  0.096414634,                            !- Field 14010
  Until: 05:00,                           !- Field 14011
  0.073,                                  !- Field 14012
  Until: 06:00,                           !- Field 14013
  0.089304878,                            !- Field 14014
  Until: 07:00,                           !- Field 14015
  0.131585366,                            !- Field 14016
  Until: 08:00,                           !- Field 14017
  0.258359756,                            !- Field 14018
  Until: 09:00,                           !- Field 14019
  0.34572561,                             !- Field 14020
  Until: 10:00,                           !- Field 14021
  0.412170732,                            !- Field 14022
  Until: 11:00,                           !- Field 14023
  0.427597561,                            !- Field 14024
  Until: 12:00,                           !- Field 14025
  0.372597561,                            !- Field 14026
  Until: 13:00,                           !- Field 14027
  0.419,                                  !- Field 14028
  Until: 14:00,                           !- Field 14029
  0.355146341,                            !- Field 14030
  Until: 15:00,                           !- Field 14031
  0.322182927,                            !- Field 14032
  Until: 16:00,                           !- Field 14033
  0.307012195,                            !- Field 14034
  Until: 17:00,                           !- Field 14035
  0.32088195,                             !- Field 14036
  Until: 18:00,                           !- Field 14037
  0.366368976,                            !- Field 14038
  Until: 19:00,                           !- Field 14039
  0.422716809,                            !- Field 14040
  Until: 20:00,                           !- Field 14041
  0.378158537,                            !- Field 14042
  Until: 21:00,                           !- Field 14043
  0.357560976,                            !- Field 14044
  Until: 22:00,                           !- Field 14045
  0.259597561,                            !- Field 14046
  Until: 23:00,                           !- Field 14047
  0.250408537,                            !- Field 14048
  Until: 24:00,                           !- Field 14049
  0.210487805,                            !- Field 14050
  Through: 10/09,                         !- Field 14051
  For: AllDays,                           !- Field 14052
  Until: 01:00,                           !- Field 14053
  0.155012195,                            !- Field 14054
  Until: 02:00,                           !- Field 14055
  0.120932927,                            !- Field 14056
  Until: 03:00,                           !- Field 14057
  0.090390244,                            !- Field 14058
  Until: 04:00,                           !- Field 14059
  0.09297561,                             !- Field 14060
  Until: 05:00,                           !- Field 14061
  0.084304878,                            !- Field 14062
  Until: 06:00,                           !- Field 14063
  0.098297745,                            !- Field 14064
  Until: 07:00,                           !- Field 14065
  0.120652439,                            !- Field 14066
  Until: 08:00,                           !- Field 14067
  0.216317073,                            !- Field 14068
  Until: 09:00,                           !- Field 14069
  0.38154878,                             !- Field 14070
  Until: 10:00,                           !- Field 14071
  0.410030488,                            !- Field 14072
  Until: 11:00,                           !- Field 14073
  0.368128049,                            !- Field 14074
  Until: 12:00,                           !- Field 14075
  0.356646341,                            !- Field 14076
  Until: 13:00,                           !- Field 14077
  0.352243902,                            !- Field 14078
  Until: 14:00,                           !- Field 14079
  0.31106417,                             !- Field 14080
  Until: 15:00,                           !- Field 14081
  0.281651278,                            !- Field 14082
  Until: 16:00,                           !- Field 14083
  0.301890244,                            !- Field 14084
  Until: 17:00,                           !- Field 14085
  0.356103659,                            !- Field 14086
  Until: 18:00,                           !- Field 14087
  0.46652439,                             !- Field 14088
  Until: 19:00,                           !- Field 14089
  0.487006098,                            !- Field 14090
  Until: 20:00,                           !- Field 14091
  0.486085366,                            !- Field 14092
  Until: 21:00,                           !- Field 14093
  0.399762195,                            !- Field 14094
  Until: 22:00,                           !- Field 14095
  0.330292683,                            !- Field 14096
  Until: 23:00,                           !- Field 14097
  0.316079268,                            !- Field 14098
  Until: 24:00,                           !- Field 14099
  0.19027439,                             !- Field 14100
  Through: 10/10,                         !- Field 14101
  For: AllDays,                           !- Field 14102
  Until: 01:00,                           !- Field 14103
  0.143579268,                            !- Field 14104
  Until: 02:00,                           !- Field 14105
  0.117908537,                            !- Field 14106
  Until: 03:00,                           !- Field 14107
  0.086585366,                            !- Field 14108
  Until: 04:00,                           !- Field 14109
  0.085091463,                            !- Field 14110
  Until: 05:00,                           !- Field 14111
  0.088207317,                            !- Field 14112
  Until: 06:00,                           !- Field 14113
  0.132236712,                            !- Field 14114
  Until: 07:00,                           !- Field 14115
  0.198908709,                            !- Field 14116
  Until: 08:00,                           !- Field 14117
  0.331350437,                            !- Field 14118
  Until: 09:00,                           !- Field 14119
  0.342971871,                            !- Field 14120
  Until: 10:00,                           !- Field 14121
  0.322574896,                            !- Field 14122
  Until: 11:00,                           !- Field 14123
  0.338909745,                            !- Field 14124
  Until: 12:00,                           !- Field 14125
  0.32260619,                             !- Field 14126
  Until: 13:00,                           !- Field 14127
  0.309592671,                            !- Field 14128
  Until: 14:00,                           !- Field 14129
  0.276226875,                            !- Field 14130
  Until: 15:00,                           !- Field 14131
  0.24829878,                             !- Field 14132
  Until: 16:00,                           !- Field 14133
  0.250304878,                            !- Field 14134
  Until: 17:00,                           !- Field 14135
  0.319170732,                            !- Field 14136
  Until: 18:00,                           !- Field 14137
  0.444573171,                            !- Field 14138
  Until: 19:00,                           !- Field 14139
  0.484871951,                            !- Field 14140
  Until: 20:00,                           !- Field 14141
  0.505603659,                            !- Field 14142
  Until: 21:00,                           !- Field 14143
  0.404262195,                            !- Field 14144
  Until: 22:00,                           !- Field 14145
  0.349731707,                            !- Field 14146
  Until: 23:00,                           !- Field 14147
  0.280006098,                            !- Field 14148
  Until: 24:00,                           !- Field 14149
  0.201597561,                            !- Field 14150
  Through: 10/11,                         !- Field 14151
  For: AllDays,                           !- Field 14152
  Until: 01:00,                           !- Field 14153
  0.12242378,                             !- Field 14154
  Until: 02:00,                           !- Field 14155
  0.11538872,                             !- Field 14156
  Until: 03:00,                           !- Field 14157
  0.097728659,                            !- Field 14158
  Until: 04:00,                           !- Field 14159
  0.093155488,                            !- Field 14160
  Until: 05:00,                           !- Field 14161
  0.073628049,                            !- Field 14162
  Until: 06:00,                           !- Field 14163
  0.139405488,                            !- Field 14164
  Until: 07:00,                           !- Field 14165
  0.283155488,                            !- Field 14166
  Until: 08:00,                           !- Field 14167
  0.361295732,                            !- Field 14168
  Until: 09:00,                           !- Field 14169
  0.338744009,                            !- Field 14170
  Until: 10:00,                           !- Field 14171
  0.267328705,                            !- Field 14172
  Until: 11:00,                           !- Field 14173
  0.31070075,                             !- Field 14174
  Until: 12:00,                           !- Field 14175
  0.273765244,                            !- Field 14176
  Until: 13:00,                           !- Field 14177
  0.2934375,                              !- Field 14178
  Until: 14:00,                           !- Field 14179
  0.251051829,                            !- Field 14180
  Until: 15:00,                           !- Field 14181
  0.241478659,                            !- Field 14182
  Until: 16:00,                           !- Field 14183
  0.209609195,                            !- Field 14184
  Until: 17:00,                           !- Field 14185
  0.296959201,                            !- Field 14186
  Until: 18:00,                           !- Field 14187
  0.461876941,                            !- Field 14188
  Until: 19:00,                           !- Field 14189
  0.460137195,                            !- Field 14190
  Until: 20:00,                           !- Field 14191
  0.493018293,                            !- Field 14192
  Until: 21:00,                           !- Field 14193
  0.43183689,                             !- Field 14194
  Until: 22:00,                           !- Field 14195
  0.314016768,                            !- Field 14196
  Until: 23:00,                           !- Field 14197
  0.30652439,                             !- Field 14198
  Until: 24:00,                           !- Field 14199
  0.208932927,                            !- Field 14200
  Through: 10/12,                         !- Field 14201
  For: AllDays,                           !- Field 14202
  Until: 01:00,                           !- Field 14203
  0.132964939,                            !- Field 14204
  Until: 02:00,                           !- Field 14205
  0.11625,                                !- Field 14206
  Until: 03:00,                           !- Field 14207
  0.104664634,                            !- Field 14208
  Until: 04:00,                           !- Field 14209
  0.07339939,                             !- Field 14210
  Until: 05:00,                           !- Field 14211
  0.082164634,                            !- Field 14212
  Until: 06:00,                           !- Field 14213
  0.164969512,                            !- Field 14214
  Until: 07:00,                           !- Field 14215
  0.290083841,                            !- Field 14216
  Until: 08:00,                           !- Field 14217
  0.329474085,                            !- Field 14218
  Until: 09:00,                           !- Field 14219
  0.340256917,                            !- Field 14220
  Until: 10:00,                           !- Field 14221
  0.279168698,                            !- Field 14222
  Until: 11:00,                           !- Field 14223
  0.255375423,                            !- Field 14224
  Until: 12:00,                           !- Field 14225
  0.249265273,                            !- Field 14226
  Until: 13:00,                           !- Field 14227
  0.26847676,                             !- Field 14228
  Until: 14:00,                           !- Field 14229
  0.215013015,                            !- Field 14230
  Until: 15:00,                           !- Field 14231
  0.178917683,                            !- Field 14232
  Until: 16:00,                           !- Field 14233
  0.214115854,                            !- Field 14234
  Until: 17:00,                           !- Field 14235
  0.297446646,                            !- Field 14236
  Until: 18:00,                           !- Field 14237
  0.381341463,                            !- Field 14238
  Until: 19:00,                           !- Field 14239
  0.487263719,                            !- Field 14240
  Until: 20:00,                           !- Field 14241
  0.491775915,                            !- Field 14242
  Until: 21:00,                           !- Field 14243
  0.412507622,                            !- Field 14244
  Until: 22:00,                           !- Field 14245
  0.369900915,                            !- Field 14246
  Until: 23:00,                           !- Field 14247
  0.308902439,                            !- Field 14248
  Until: 24:00,                           !- Field 14249
  0.208856707,                            !- Field 14250
  Through: 10/13,                         !- Field 14251
  For: AllDays,                           !- Field 14252
  Until: 01:00,                           !- Field 14253
  0.118094512,                            !- Field 14254
  Until: 02:00,                           !- Field 14255
  0.130823171,                            !- Field 14256
  Until: 03:00,                           !- Field 14257
  0.103887195,                            !- Field 14258
  Until: 04:00,                           !- Field 14259
  0.067515244,                            !- Field 14260
  Until: 05:00,                           !- Field 14261
  0.09410061,                             !- Field 14262
  Until: 06:00,                           !- Field 14263
  0.153978659,                            !- Field 14264
  Until: 07:00,                           !- Field 14265
  0.289584875,                            !- Field 14266
  Until: 08:00,                           !- Field 14267
  0.319717893,                            !- Field 14268
  Until: 09:00,                           !- Field 14269
  0.359152391,                            !- Field 14270
  Until: 10:00,                           !- Field 14271
  0.276390019,                            !- Field 14272
  Until: 11:00,                           !- Field 14273
  0.263068063,                            !- Field 14274
  Until: 12:00,                           !- Field 14275
  0.25933295,                             !- Field 14276
  Until: 13:00,                           !- Field 14277
  0.30026963,                             !- Field 14278
  Until: 14:00,                           !- Field 14279
  0.216140704,                            !- Field 14280
  Until: 15:00,                           !- Field 14281
  0.20923083,                             !- Field 14282
  Until: 16:00,                           !- Field 14283
  0.209902209,                            !- Field 14284
  Until: 17:00,                           !- Field 14285
  0.308719512,                            !- Field 14286
  Until: 18:00,                           !- Field 14287
  0.385398881,                            !- Field 14288
  Until: 19:00,                           !- Field 14289
  0.439486725,                            !- Field 14290
  Until: 20:00,                           !- Field 14291
  0.480121951,                            !- Field 14292
  Until: 21:00,                           !- Field 14293
  0.395579268,                            !- Field 14294
  Until: 22:00,                           !- Field 14295
  0.353940549,                            !- Field 14296
  Until: 23:00,                           !- Field 14297
  0.307278963,                            !- Field 14298
  Until: 24:00,                           !- Field 14299
  0.208277439,                            !- Field 14300
  Through: 10/14,                         !- Field 14301
  For: AllDays,                           !- Field 14302
  Until: 01:00,                           !- Field 14303
  0.126310976,                            !- Field 14304
  Until: 02:00,                           !- Field 14305
  0.105762195,                            !- Field 14306
  Until: 03:00,                           !- Field 14307
  0.120213415,                            !- Field 14308
  Until: 04:00,                           !- Field 14309
  0.086570122,                            !- Field 14310
  Until: 05:00,                           !- Field 14311
  0.082256098,                            !- Field 14312
  Until: 06:00,                           !- Field 14313
  0.130518293,                            !- Field 14314
  Until: 07:00,                           !- Field 14315
  0.245,                                  !- Field 14316
  Until: 08:00,                           !- Field 14317
  0.32875,                                !- Field 14318
  Until: 09:00,                           !- Field 14319
  0.354683258,                            !- Field 14320
  Until: 10:00,                           !- Field 14321
  0.295931703,                            !- Field 14322
  Until: 11:00,                           !- Field 14323
  0.353853465,                            !- Field 14324
  Until: 12:00,                           !- Field 14325
  0.313063285,                            !- Field 14326
  Until: 13:00,                           !- Field 14327
  0.282573847,                            !- Field 14328
  Until: 14:00,                           !- Field 14329
  0.259730859,                            !- Field 14330
  Until: 15:00,                           !- Field 14331
  0.205166101,                            !- Field 14332
  Until: 16:00,                           !- Field 14333
  0.242583841,                            !- Field 14334
  Until: 17:00,                           !- Field 14335
  0.280571646,                            !- Field 14336
  Until: 18:00,                           !- Field 14337
  0.43757622,                             !- Field 14338
  Until: 19:00,                           !- Field 14339
  0.41558689,                             !- Field 14340
  Until: 20:00,                           !- Field 14341
  0.405487805,                            !- Field 14342
  Until: 21:00,                           !- Field 14343
  0.316608232,                            !- Field 14344
  Until: 22:00,                           !- Field 14345
  0.293925305,                            !- Field 14346
  Until: 23:00,                           !- Field 14347
  0.284192073,                            !- Field 14348
  Until: 24:00,                           !- Field 14349
  0.226570122,                            !- Field 14350
  Through: 10/15,                         !- Field 14351
  For: AllDays,                           !- Field 14352
  Until: 01:00,                           !- Field 14353
  0.145085366,                            !- Field 14354
  Until: 02:00,                           !- Field 14355
  0.106713415,                            !- Field 14356
  Until: 03:00,                           !- Field 14357
  0.085878049,                            !- Field 14358
  Until: 04:00,                           !- Field 14359
  0.096414634,                            !- Field 14360
  Until: 05:00,                           !- Field 14361
  0.073,                                  !- Field 14362
  Until: 06:00,                           !- Field 14363
  0.089304878,                            !- Field 14364
  Until: 07:00,                           !- Field 14365
  0.131585366,                            !- Field 14366
  Until: 08:00,                           !- Field 14367
  0.258359756,                            !- Field 14368
  Until: 09:00,                           !- Field 14369
  0.34572561,                             !- Field 14370
  Until: 10:00,                           !- Field 14371
  0.412170732,                            !- Field 14372
  Until: 11:00,                           !- Field 14373
  0.427597561,                            !- Field 14374
  Until: 12:00,                           !- Field 14375
  0.372597561,                            !- Field 14376
  Until: 13:00,                           !- Field 14377
  0.419,                                  !- Field 14378
  Until: 14:00,                           !- Field 14379
  0.355146341,                            !- Field 14380
  Until: 15:00,                           !- Field 14381
  0.322182927,                            !- Field 14382
  Until: 16:00,                           !- Field 14383
  0.307012195,                            !- Field 14384
  Until: 17:00,                           !- Field 14385
  0.32088195,                             !- Field 14386
  Until: 18:00,                           !- Field 14387
  0.366368976,                            !- Field 14388
  Until: 19:00,                           !- Field 14389
  0.422716809,                            !- Field 14390
  Until: 20:00,                           !- Field 14391
  0.378158537,                            !- Field 14392
  Until: 21:00,                           !- Field 14393
  0.357560976,                            !- Field 14394
  Until: 22:00,                           !- Field 14395
  0.259597561,                            !- Field 14396
  Until: 23:00,                           !- Field 14397
  0.250408537,                            !- Field 14398
  Until: 24:00,                           !- Field 14399
  0.210487805,                            !- Field 14400
  Through: 10/16,                         !- Field 14401
  For: AllDays,                           !- Field 14402
  Until: 01:00,                           !- Field 14403
  0.155012195,                            !- Field 14404
  Until: 02:00,                           !- Field 14405
  0.120932927,                            !- Field 14406
  Until: 03:00,                           !- Field 14407
  0.090390244,                            !- Field 14408
  Until: 04:00,                           !- Field 14409
  0.09297561,                             !- Field 14410
  Until: 05:00,                           !- Field 14411
  0.084304878,                            !- Field 14412
  Until: 06:00,                           !- Field 14413
  0.098297745,                            !- Field 14414
  Until: 07:00,                           !- Field 14415
  0.120652439,                            !- Field 14416
  Until: 08:00,                           !- Field 14417
  0.216317073,                            !- Field 14418
  Until: 09:00,                           !- Field 14419
  0.38154878,                             !- Field 14420
  Until: 10:00,                           !- Field 14421
  0.410030488,                            !- Field 14422
  Until: 11:00,                           !- Field 14423
  0.368128049,                            !- Field 14424
  Until: 12:00,                           !- Field 14425
  0.356646341,                            !- Field 14426
  Until: 13:00,                           !- Field 14427
  0.352243902,                            !- Field 14428
  Until: 14:00,                           !- Field 14429
  0.31106417,                             !- Field 14430
  Until: 15:00,                           !- Field 14431
  0.281651278,                            !- Field 14432
  Until: 16:00,                           !- Field 14433
  0.301890244,                            !- Field 14434
  Until: 17:00,                           !- Field 14435
  0.356103659,                            !- Field 14436
  Until: 18:00,                           !- Field 14437
  0.46652439,                             !- Field 14438
  Until: 19:00,                           !- Field 14439
  0.487006098,                            !- Field 14440
  Until: 20:00,                           !- Field 14441
  0.486085366,                            !- Field 14442
  Until: 21:00,                           !- Field 14443
  0.399762195,                            !- Field 14444
  Until: 22:00,                           !- Field 14445
  0.330292683,                            !- Field 14446
  Until: 23:00,                           !- Field 14447
  0.316079268,                            !- Field 14448
  Until: 24:00,                           !- Field 14449
  0.19027439,                             !- Field 14450
  Through: 10/17,                         !- Field 14451
  For: AllDays,                           !- Field 14452
  Until: 01:00,                           !- Field 14453
  0.143579268,                            !- Field 14454
  Until: 02:00,                           !- Field 14455
  0.117908537,                            !- Field 14456
  Until: 03:00,                           !- Field 14457
  0.086585366,                            !- Field 14458
  Until: 04:00,                           !- Field 14459
  0.085091463,                            !- Field 14460
  Until: 05:00,                           !- Field 14461
  0.088207317,                            !- Field 14462
  Until: 06:00,                           !- Field 14463
  0.132236712,                            !- Field 14464
  Until: 07:00,                           !- Field 14465
  0.198908709,                            !- Field 14466
  Until: 08:00,                           !- Field 14467
  0.331350437,                            !- Field 14468
  Until: 09:00,                           !- Field 14469
  0.342971871,                            !- Field 14470
  Until: 10:00,                           !- Field 14471
  0.322574896,                            !- Field 14472
  Until: 11:00,                           !- Field 14473
  0.338909745,                            !- Field 14474
  Until: 12:00,                           !- Field 14475
  0.32260619,                             !- Field 14476
  Until: 13:00,                           !- Field 14477
  0.309592671,                            !- Field 14478
  Until: 14:00,                           !- Field 14479
  0.276226875,                            !- Field 14480
  Until: 15:00,                           !- Field 14481
  0.24829878,                             !- Field 14482
  Until: 16:00,                           !- Field 14483
  0.250304878,                            !- Field 14484
  Until: 17:00,                           !- Field 14485
  0.319170732,                            !- Field 14486
  Until: 18:00,                           !- Field 14487
  0.444573171,                            !- Field 14488
  Until: 19:00,                           !- Field 14489
  0.484871951,                            !- Field 14490
  Until: 20:00,                           !- Field 14491
  0.505603659,                            !- Field 14492
  Until: 21:00,                           !- Field 14493
  0.404262195,                            !- Field 14494
  Until: 22:00,                           !- Field 14495
  0.349731707,                            !- Field 14496
  Until: 23:00,                           !- Field 14497
  0.280006098,                            !- Field 14498
  Until: 24:00,                           !- Field 14499
  0.201597561,                            !- Field 14500
  Through: 10/18,                         !- Field 14501
  For: AllDays,                           !- Field 14502
  Until: 01:00,                           !- Field 14503
  0.12242378,                             !- Field 14504
  Until: 02:00,                           !- Field 14505
  0.11538872,                             !- Field 14506
  Until: 03:00,                           !- Field 14507
  0.097728659,                            !- Field 14508
  Until: 04:00,                           !- Field 14509
  0.093155488,                            !- Field 14510
  Until: 05:00,                           !- Field 14511
  0.073628049,                            !- Field 14512
  Until: 06:00,                           !- Field 14513
  0.139405488,                            !- Field 14514
  Until: 07:00,                           !- Field 14515
  0.283155488,                            !- Field 14516
  Until: 08:00,                           !- Field 14517
  0.361295732,                            !- Field 14518
  Until: 09:00,                           !- Field 14519
  0.338744009,                            !- Field 14520
  Until: 10:00,                           !- Field 14521
  0.267328705,                            !- Field 14522
  Until: 11:00,                           !- Field 14523
  0.31070075,                             !- Field 14524
  Until: 12:00,                           !- Field 14525
  0.273765244,                            !- Field 14526
  Until: 13:00,                           !- Field 14527
  0.2934375,                              !- Field 14528
  Until: 14:00,                           !- Field 14529
  0.251051829,                            !- Field 14530
  Until: 15:00,                           !- Field 14531
  0.241478659,                            !- Field 14532
  Until: 16:00,                           !- Field 14533
  0.209609195,                            !- Field 14534
  Until: 17:00,                           !- Field 14535
  0.296959201,                            !- Field 14536
  Until: 18:00,                           !- Field 14537
  0.461876941,                            !- Field 14538
  Until: 19:00,                           !- Field 14539
  0.460137195,                            !- Field 14540
  Until: 20:00,                           !- Field 14541
  0.493018293,                            !- Field 14542
  Until: 21:00,                           !- Field 14543
  0.43183689,                             !- Field 14544
  Until: 22:00,                           !- Field 14545
  0.314016768,                            !- Field 14546
  Until: 23:00,                           !- Field 14547
  0.30652439,                             !- Field 14548
  Until: 24:00,                           !- Field 14549
  0.208932927,                            !- Field 14550
  Through: 10/19,                         !- Field 14551
  For: AllDays,                           !- Field 14552
  Until: 01:00,                           !- Field 14553
  0.132964939,                            !- Field 14554
  Until: 02:00,                           !- Field 14555
  0.11625,                                !- Field 14556
  Until: 03:00,                           !- Field 14557
  0.104664634,                            !- Field 14558
  Until: 04:00,                           !- Field 14559
  0.07339939,                             !- Field 14560
  Until: 05:00,                           !- Field 14561
  0.082164634,                            !- Field 14562
  Until: 06:00,                           !- Field 14563
  0.164969512,                            !- Field 14564
  Until: 07:00,                           !- Field 14565
  0.290083841,                            !- Field 14566
  Until: 08:00,                           !- Field 14567
  0.329474085,                            !- Field 14568
  Until: 09:00,                           !- Field 14569
  0.340256917,                            !- Field 14570
  Until: 10:00,                           !- Field 14571
  0.279168698,                            !- Field 14572
  Until: 11:00,                           !- Field 14573
  0.255375423,                            !- Field 14574
  Until: 12:00,                           !- Field 14575
  0.249265273,                            !- Field 14576
  Until: 13:00,                           !- Field 14577
  0.26847676,                             !- Field 14578
  Until: 14:00,                           !- Field 14579
  0.215013015,                            !- Field 14580
  Until: 15:00,                           !- Field 14581
  0.178917683,                            !- Field 14582
  Until: 16:00,                           !- Field 14583
  0.214115854,                            !- Field 14584
  Until: 17:00,                           !- Field 14585
  0.297446646,                            !- Field 14586
  Until: 18:00,                           !- Field 14587
  0.381341463,                            !- Field 14588
  Until: 19:00,                           !- Field 14589
  0.487263719,                            !- Field 14590
  Until: 20:00,                           !- Field 14591
  0.491775915,                            !- Field 14592
  Until: 21:00,                           !- Field 14593
  0.412507622,                            !- Field 14594
  Until: 22:00,                           !- Field 14595
  0.369900915,                            !- Field 14596
  Until: 23:00,                           !- Field 14597
  0.308902439,                            !- Field 14598
  Until: 24:00,                           !- Field 14599
  0.208856707,                            !- Field 14600
  Through: 10/20,                         !- Field 14601
  For: AllDays,                           !- Field 14602
  Until: 01:00,                           !- Field 14603
  0.118094512,                            !- Field 14604
  Until: 02:00,                           !- Field 14605
  0.130823171,                            !- Field 14606
  Until: 03:00,                           !- Field 14607
  0.103887195,                            !- Field 14608
  Until: 04:00,                           !- Field 14609
  0.067515244,                            !- Field 14610
  Until: 05:00,                           !- Field 14611
  0.09410061,                             !- Field 14612
  Until: 06:00,                           !- Field 14613
  0.153978659,                            !- Field 14614
  Until: 07:00,                           !- Field 14615
  0.289584875,                            !- Field 14616
  Until: 08:00,                           !- Field 14617
  0.319717893,                            !- Field 14618
  Until: 09:00,                           !- Field 14619
  0.359152391,                            !- Field 14620
  Until: 10:00,                           !- Field 14621
  0.276390019,                            !- Field 14622
  Until: 11:00,                           !- Field 14623
  0.263068063,                            !- Field 14624
  Until: 12:00,                           !- Field 14625
  0.25933295,                             !- Field 14626
  Until: 13:00,                           !- Field 14627
  0.30026963,                             !- Field 14628
  Until: 14:00,                           !- Field 14629
  0.216140704,                            !- Field 14630
  Until: 15:00,                           !- Field 14631
  0.20923083,                             !- Field 14632
  Until: 16:00,                           !- Field 14633
  0.209902209,                            !- Field 14634
  Until: 17:00,                           !- Field 14635
  0.308719512,                            !- Field 14636
  Until: 18:00,                           !- Field 14637
  0.385398881,                            !- Field 14638
  Until: 19:00,                           !- Field 14639
  0.439486725,                            !- Field 14640
  Until: 20:00,                           !- Field 14641
  0.480121951,                            !- Field 14642
  Until: 21:00,                           !- Field 14643
  0.395579268,                            !- Field 14644
  Until: 22:00,                           !- Field 14645
  0.353940549,                            !- Field 14646
  Until: 23:00,                           !- Field 14647
  0.307278963,                            !- Field 14648
  Until: 24:00,                           !- Field 14649
  0.208277439,                            !- Field 14650
  Through: 10/21,                         !- Field 14651
  For: AllDays,                           !- Field 14652
  Until: 01:00,                           !- Field 14653
  0.126310976,                            !- Field 14654
  Until: 02:00,                           !- Field 14655
  0.105762195,                            !- Field 14656
  Until: 03:00,                           !- Field 14657
  0.120213415,                            !- Field 14658
  Until: 04:00,                           !- Field 14659
  0.086570122,                            !- Field 14660
  Until: 05:00,                           !- Field 14661
  0.082256098,                            !- Field 14662
  Until: 06:00,                           !- Field 14663
  0.130518293,                            !- Field 14664
  Until: 07:00,                           !- Field 14665
  0.245,                                  !- Field 14666
  Until: 08:00,                           !- Field 14667
  0.32875,                                !- Field 14668
  Until: 09:00,                           !- Field 14669
  0.354683258,                            !- Field 14670
  Until: 10:00,                           !- Field 14671
  0.295931703,                            !- Field 14672
  Until: 11:00,                           !- Field 14673
  0.353853465,                            !- Field 14674
  Until: 12:00,                           !- Field 14675
  0.313063285,                            !- Field 14676
  Until: 13:00,                           !- Field 14677
  0.282573847,                            !- Field 14678
  Until: 14:00,                           !- Field 14679
  0.259730859,                            !- Field 14680
  Until: 15:00,                           !- Field 14681
  0.205166101,                            !- Field 14682
  Until: 16:00,                           !- Field 14683
  0.242583841,                            !- Field 14684
  Until: 17:00,                           !- Field 14685
  0.280571646,                            !- Field 14686
  Until: 18:00,                           !- Field 14687
  0.43757622,                             !- Field 14688
  Until: 19:00,                           !- Field 14689
  0.41558689,                             !- Field 14690
  Until: 20:00,                           !- Field 14691
  0.405487805,                            !- Field 14692
  Until: 21:00,                           !- Field 14693
  0.316608232,                            !- Field 14694
  Until: 22:00,                           !- Field 14695
  0.293925305,                            !- Field 14696
  Until: 23:00,                           !- Field 14697
  0.284192073,                            !- Field 14698
  Until: 24:00,                           !- Field 14699
  0.226570122,                            !- Field 14700
  Through: 10/22,                         !- Field 14701
  For: AllDays,                           !- Field 14702
  Until: 01:00,                           !- Field 14703
  0.145085366,                            !- Field 14704
  Until: 02:00,                           !- Field 14705
  0.106713415,                            !- Field 14706
  Until: 03:00,                           !- Field 14707
  0.085878049,                            !- Field 14708
  Until: 04:00,                           !- Field 14709
  0.096414634,                            !- Field 14710
  Until: 05:00,                           !- Field 14711
  0.073,                                  !- Field 14712
  Until: 06:00,                           !- Field 14713
  0.089304878,                            !- Field 14714
  Until: 07:00,                           !- Field 14715
  0.131585366,                            !- Field 14716
  Until: 08:00,                           !- Field 14717
  0.258359756,                            !- Field 14718
  Until: 09:00,                           !- Field 14719
  0.34572561,                             !- Field 14720
  Until: 10:00,                           !- Field 14721
  0.412170732,                            !- Field 14722
  Until: 11:00,                           !- Field 14723
  0.427597561,                            !- Field 14724
  Until: 12:00,                           !- Field 14725
  0.372597561,                            !- Field 14726
  Until: 13:00,                           !- Field 14727
  0.419,                                  !- Field 14728
  Until: 14:00,                           !- Field 14729
  0.355146341,                            !- Field 14730
  Until: 15:00,                           !- Field 14731
  0.322182927,                            !- Field 14732
  Until: 16:00,                           !- Field 14733
  0.307012195,                            !- Field 14734
  Until: 17:00,                           !- Field 14735
  0.32088195,                             !- Field 14736
  Until: 18:00,                           !- Field 14737
  0.366368976,                            !- Field 14738
  Until: 19:00,                           !- Field 14739
  0.422716809,                            !- Field 14740
  Until: 20:00,                           !- Field 14741
  0.378158537,                            !- Field 14742
  Until: 21:00,                           !- Field 14743
  0.357560976,                            !- Field 14744
  Until: 22:00,                           !- Field 14745
  0.259597561,                            !- Field 14746
  Until: 23:00,                           !- Field 14747
  0.250408537,                            !- Field 14748
  Until: 24:00,                           !- Field 14749
  0.210487805,                            !- Field 14750
  Through: 10/23,                         !- Field 14751
  For: AllDays,                           !- Field 14752
  Until: 01:00,                           !- Field 14753
  0.155012195,                            !- Field 14754
  Until: 02:00,                           !- Field 14755
  0.120932927,                            !- Field 14756
  Until: 03:00,                           !- Field 14757
  0.090390244,                            !- Field 14758
  Until: 04:00,                           !- Field 14759
  0.09297561,                             !- Field 14760
  Until: 05:00,                           !- Field 14761
  0.084304878,                            !- Field 14762
  Until: 06:00,                           !- Field 14763
  0.098297745,                            !- Field 14764
  Until: 07:00,                           !- Field 14765
  0.120652439,                            !- Field 14766
  Until: 08:00,                           !- Field 14767
  0.216317073,                            !- Field 14768
  Until: 09:00,                           !- Field 14769
  0.38154878,                             !- Field 14770
  Until: 10:00,                           !- Field 14771
  0.410030488,                            !- Field 14772
  Until: 11:00,                           !- Field 14773
  0.368128049,                            !- Field 14774
  Until: 12:00,                           !- Field 14775
  0.356646341,                            !- Field 14776
  Until: 13:00,                           !- Field 14777
  0.352243902,                            !- Field 14778
  Until: 14:00,                           !- Field 14779
  0.31106417,                             !- Field 14780
  Until: 15:00,                           !- Field 14781
  0.281651278,                            !- Field 14782
  Until: 16:00,                           !- Field 14783
  0.301890244,                            !- Field 14784
  Until: 17:00,                           !- Field 14785
  0.356103659,                            !- Field 14786
  Until: 18:00,                           !- Field 14787
  0.46652439,                             !- Field 14788
  Until: 19:00,                           !- Field 14789
  0.487006098,                            !- Field 14790
  Until: 20:00,                           !- Field 14791
  0.486085366,                            !- Field 14792
  Until: 21:00,                           !- Field 14793
  0.399762195,                            !- Field 14794
  Until: 22:00,                           !- Field 14795
  0.330292683,                            !- Field 14796
  Until: 23:00,                           !- Field 14797
  0.316079268,                            !- Field 14798
  Until: 24:00,                           !- Field 14799
  0.19027439,                             !- Field 14800
  Through: 10/24,                         !- Field 14801
  For: AllDays,                           !- Field 14802
  Until: 01:00,                           !- Field 14803
  0.143579268,                            !- Field 14804
  Until: 02:00,                           !- Field 14805
  0.117908537,                            !- Field 14806
  Until: 03:00,                           !- Field 14807
  0.086585366,                            !- Field 14808
  Until: 04:00,                           !- Field 14809
  0.085091463,                            !- Field 14810
  Until: 05:00,                           !- Field 14811
  0.088207317,                            !- Field 14812
  Until: 06:00,                           !- Field 14813
  0.132236712,                            !- Field 14814
  Until: 07:00,                           !- Field 14815
  0.198908709,                            !- Field 14816
  Until: 08:00,                           !- Field 14817
  0.331350437,                            !- Field 14818
  Until: 09:00,                           !- Field 14819
  0.342971871,                            !- Field 14820
  Until: 10:00,                           !- Field 14821
  0.322574896,                            !- Field 14822
  Until: 11:00,                           !- Field 14823
  0.338909745,                            !- Field 14824
  Until: 12:00,                           !- Field 14825
  0.32260619,                             !- Field 14826
  Until: 13:00,                           !- Field 14827
  0.309592671,                            !- Field 14828
  Until: 14:00,                           !- Field 14829
  0.276226875,                            !- Field 14830
  Until: 15:00,                           !- Field 14831
  0.24829878,                             !- Field 14832
  Until: 16:00,                           !- Field 14833
  0.250304878,                            !- Field 14834
  Until: 17:00,                           !- Field 14835
  0.319170732,                            !- Field 14836
  Until: 18:00,                           !- Field 14837
  0.444573171,                            !- Field 14838
  Until: 19:00,                           !- Field 14839
  0.484871951,                            !- Field 14840
  Until: 20:00,                           !- Field 14841
  0.505603659,                            !- Field 14842
  Until: 21:00,                           !- Field 14843
  0.404262195,                            !- Field 14844
  Until: 22:00,                           !- Field 14845
  0.349731707,                            !- Field 14846
  Until: 23:00,                           !- Field 14847
  0.280006098,                            !- Field 14848
  Until: 24:00,                           !- Field 14849
  0.201597561,                            !- Field 14850
  Through: 10/25,                         !- Field 14851
  For: AllDays,                           !- Field 14852
  Until: 01:00,                           !- Field 14853
  0.12242378,                             !- Field 14854
  Until: 02:00,                           !- Field 14855
  0.11538872,                             !- Field 14856
  Until: 03:00,                           !- Field 14857
  0.097728659,                            !- Field 14858
  Until: 04:00,                           !- Field 14859
  0.093155488,                            !- Field 14860
  Until: 05:00,                           !- Field 14861
  0.073628049,                            !- Field 14862
  Until: 06:00,                           !- Field 14863
  0.139405488,                            !- Field 14864
  Until: 07:00,                           !- Field 14865
  0.283155488,                            !- Field 14866
  Until: 08:00,                           !- Field 14867
  0.361295732,                            !- Field 14868
  Until: 09:00,                           !- Field 14869
  0.338744009,                            !- Field 14870
  Until: 10:00,                           !- Field 14871
  0.267328705,                            !- Field 14872
  Until: 11:00,                           !- Field 14873
  0.31070075,                             !- Field 14874
  Until: 12:00,                           !- Field 14875
  0.273765244,                            !- Field 14876
  Until: 13:00,                           !- Field 14877
  0.2934375,                              !- Field 14878
  Until: 14:00,                           !- Field 14879
  0.251051829,                            !- Field 14880
  Until: 15:00,                           !- Field 14881
  0.241478659,                            !- Field 14882
  Until: 16:00,                           !- Field 14883
  0.209609195,                            !- Field 14884
  Until: 17:00,                           !- Field 14885
  0.296959201,                            !- Field 14886
  Until: 18:00,                           !- Field 14887
  0.461876941,                            !- Field 14888
  Until: 19:00,                           !- Field 14889
  0.460137195,                            !- Field 14890
  Until: 20:00,                           !- Field 14891
  0.493018293,                            !- Field 14892
  Until: 21:00,                           !- Field 14893
  0.43183689,                             !- Field 14894
  Until: 22:00,                           !- Field 14895
  0.314016768,                            !- Field 14896
  Until: 23:00,                           !- Field 14897
  0.30652439,                             !- Field 14898
  Until: 24:00,                           !- Field 14899
  0.208932927,                            !- Field 14900
  Through: 10/26,                         !- Field 14901
  For: AllDays,                           !- Field 14902
  Until: 01:00,                           !- Field 14903
  0.132964939,                            !- Field 14904
  Until: 02:00,                           !- Field 14905
  0.11625,                                !- Field 14906
  Until: 03:00,                           !- Field 14907
  0.104664634,                            !- Field 14908
  Until: 04:00,                           !- Field 14909
  0.07339939,                             !- Field 14910
  Until: 05:00,                           !- Field 14911
  0.082164634,                            !- Field 14912
  Until: 06:00,                           !- Field 14913
  0.164969512,                            !- Field 14914
  Until: 07:00,                           !- Field 14915
  0.290083841,                            !- Field 14916
  Until: 08:00,                           !- Field 14917
  0.329474085,                            !- Field 14918
  Until: 09:00,                           !- Field 14919
  0.340256917,                            !- Field 14920
  Until: 10:00,                           !- Field 14921
  0.279168698,                            !- Field 14922
  Until: 11:00,                           !- Field 14923
  0.255375423,                            !- Field 14924
  Until: 12:00,                           !- Field 14925
  0.249265273,                            !- Field 14926
  Until: 13:00,                           !- Field 14927
  0.26847676,                             !- Field 14928
  Until: 14:00,                           !- Field 14929
  0.215013015,                            !- Field 14930
  Until: 15:00,                           !- Field 14931
  0.178917683,                            !- Field 14932
  Until: 16:00,                           !- Field 14933
  0.214115854,                            !- Field 14934
  Until: 17:00,                           !- Field 14935
  0.297446646,                            !- Field 14936
  Until: 18:00,                           !- Field 14937
  0.381341463,                            !- Field 14938
  Until: 19:00,                           !- Field 14939
  0.487263719,                            !- Field 14940
  Until: 20:00,                           !- Field 14941
  0.491775915,                            !- Field 14942
  Until: 21:00,                           !- Field 14943
  0.412507622,                            !- Field 14944
  Until: 22:00,                           !- Field 14945
  0.369900915,                            !- Field 14946
  Until: 23:00,                           !- Field 14947
  0.308902439,                            !- Field 14948
  Until: 24:00,                           !- Field 14949
  0.208856707,                            !- Field 14950
  Through: 10/27,                         !- Field 14951
  For: AllDays,                           !- Field 14952
  Until: 01:00,                           !- Field 14953
  0.118094512,                            !- Field 14954
  Until: 02:00,                           !- Field 14955
  0.130823171,                            !- Field 14956
  Until: 03:00,                           !- Field 14957
  0.103887195,                            !- Field 14958
  Until: 04:00,                           !- Field 14959
  0.067515244,                            !- Field 14960
  Until: 05:00,                           !- Field 14961
  0.09410061,                             !- Field 14962
  Until: 06:00,                           !- Field 14963
  0.153978659,                            !- Field 14964
  Until: 07:00,                           !- Field 14965
  0.289584875,                            !- Field 14966
  Until: 08:00,                           !- Field 14967
  0.319717893,                            !- Field 14968
  Until: 09:00,                           !- Field 14969
  0.359152391,                            !- Field 14970
  Until: 10:00,                           !- Field 14971
  0.276390019,                            !- Field 14972
  Until: 11:00,                           !- Field 14973
  0.263068063,                            !- Field 14974
  Until: 12:00,                           !- Field 14975
  0.25933295,                             !- Field 14976
  Until: 13:00,                           !- Field 14977
  0.30026963,                             !- Field 14978
  Until: 14:00,                           !- Field 14979
  0.216140704,                            !- Field 14980
  Until: 15:00,                           !- Field 14981
  0.20923083,                             !- Field 14982
  Until: 16:00,                           !- Field 14983
  0.209902209,                            !- Field 14984
  Until: 17:00,                           !- Field 14985
  0.308719512,                            !- Field 14986
  Until: 18:00,                           !- Field 14987
  0.385398881,                            !- Field 14988
  Until: 19:00,                           !- Field 14989
  0.439486725,                            !- Field 14990
  Until: 20:00,                           !- Field 14991
  0.480121951,                            !- Field 14992
  Until: 21:00,                           !- Field 14993
  0.395579268,                            !- Field 14994
  Until: 22:00,                           !- Field 14995
  0.353940549,                            !- Field 14996
  Until: 23:00,                           !- Field 14997
  0.307278963,                            !- Field 14998
  Until: 24:00,                           !- Field 14999
  0.208277439,                            !- Field 15000
  Through: 10/28,                         !- Field 15001
  For: AllDays,                           !- Field 15002
  Until: 01:00,                           !- Field 15003
  0.126310976,                            !- Field 15004
  Until: 02:00,                           !- Field 15005
  0.105762195,                            !- Field 15006
  Until: 03:00,                           !- Field 15007
  0.120213415,                            !- Field 15008
  Until: 04:00,                           !- Field 15009
  0.086570122,                            !- Field 15010
  Until: 05:00,                           !- Field 15011
  0.082256098,                            !- Field 15012
  Until: 06:00,                           !- Field 15013
  0.130518293,                            !- Field 15014
  Until: 07:00,                           !- Field 15015
  0.245,                                  !- Field 15016
  Until: 08:00,                           !- Field 15017
  0.32875,                                !- Field 15018
  Until: 09:00,                           !- Field 15019
  0.354683258,                            !- Field 15020
  Until: 10:00,                           !- Field 15021
  0.295931703,                            !- Field 15022
  Until: 11:00,                           !- Field 15023
  0.353853465,                            !- Field 15024
  Until: 12:00,                           !- Field 15025
  0.313063285,                            !- Field 15026
  Until: 13:00,                           !- Field 15027
  0.282573847,                            !- Field 15028
  Until: 14:00,                           !- Field 15029
  0.259730859,                            !- Field 15030
  Until: 15:00,                           !- Field 15031
  0.205166101,                            !- Field 15032
  Until: 16:00,                           !- Field 15033
  0.242583841,                            !- Field 15034
  Until: 17:00,                           !- Field 15035
  0.280571646,                            !- Field 15036
  Until: 18:00,                           !- Field 15037
  0.43757622,                             !- Field 15038
  Until: 19:00,                           !- Field 15039
  0.41558689,                             !- Field 15040
  Until: 20:00,                           !- Field 15041
  0.405487805,                            !- Field 15042
  Until: 21:00,                           !- Field 15043
  0.316608232,                            !- Field 15044
  Until: 22:00,                           !- Field 15045
  0.293925305,                            !- Field 15046
  Until: 23:00,                           !- Field 15047
  0.284192073,                            !- Field 15048
  Until: 24:00,                           !- Field 15049
  0.226570122,                            !- Field 15050
  Through: 10/29,                         !- Field 15051
  For: AllDays,                           !- Field 15052
  Until: 01:00,                           !- Field 15053
  0.145085366,                            !- Field 15054
  Until: 02:00,                           !- Field 15055
  0.106713415,                            !- Field 15056
  Until: 03:00,                           !- Field 15057
  0.085878049,                            !- Field 15058
  Until: 04:00,                           !- Field 15059
  0.096414634,                            !- Field 15060
  Until: 05:00,                           !- Field 15061
  0.073,                                  !- Field 15062
  Until: 06:00,                           !- Field 15063
  0.089304878,                            !- Field 15064
  Until: 07:00,                           !- Field 15065
  0.131585366,                            !- Field 15066
  Until: 08:00,                           !- Field 15067
  0.258359756,                            !- Field 15068
  Until: 09:00,                           !- Field 15069
  0.34572561,                             !- Field 15070
  Until: 10:00,                           !- Field 15071
  0.412170732,                            !- Field 15072
  Until: 11:00,                           !- Field 15073
  0.427597561,                            !- Field 15074
  Until: 12:00,                           !- Field 15075
  0.372597561,                            !- Field 15076
  Until: 13:00,                           !- Field 15077
  0.419,                                  !- Field 15078
  Until: 14:00,                           !- Field 15079
  0.355146341,                            !- Field 15080
  Until: 15:00,                           !- Field 15081
  0.322182927,                            !- Field 15082
  Until: 16:00,                           !- Field 15083
  0.307012195,                            !- Field 15084
  Until: 17:00,                           !- Field 15085
  0.32088195,                             !- Field 15086
  Until: 18:00,                           !- Field 15087
  0.366368976,                            !- Field 15088
  Until: 19:00,                           !- Field 15089
  0.422716809,                            !- Field 15090
  Until: 20:00,                           !- Field 15091
  0.378158537,                            !- Field 15092
  Until: 21:00,                           !- Field 15093
  0.357560976,                            !- Field 15094
  Until: 22:00,                           !- Field 15095
  0.259597561,                            !- Field 15096
  Until: 23:00,                           !- Field 15097
  0.250408537,                            !- Field 15098
  Until: 24:00,                           !- Field 15099
  0.210487805,                            !- Field 15100
  Through: 10/30,                         !- Field 15101
  For: AllDays,                           !- Field 15102
  Until: 01:00,                           !- Field 15103
  0.155012195,                            !- Field 15104
  Until: 02:00,                           !- Field 15105
  0.120932927,                            !- Field 15106
  Until: 03:00,                           !- Field 15107
  0.090390244,                            !- Field 15108
  Until: 04:00,                           !- Field 15109
  0.09297561,                             !- Field 15110
  Until: 05:00,                           !- Field 15111
  0.084304878,                            !- Field 15112
  Until: 06:00,                           !- Field 15113
  0.098297745,                            !- Field 15114
  Until: 07:00,                           !- Field 15115
  0.120652439,                            !- Field 15116
  Until: 08:00,                           !- Field 15117
  0.216317073,                            !- Field 15118
  Until: 09:00,                           !- Field 15119
  0.38154878,                             !- Field 15120
  Until: 10:00,                           !- Field 15121
  0.410030488,                            !- Field 15122
  Until: 11:00,                           !- Field 15123
  0.368128049,                            !- Field 15124
  Until: 12:00,                           !- Field 15125
  0.356646341,                            !- Field 15126
  Until: 13:00,                           !- Field 15127
  0.352243902,                            !- Field 15128
  Until: 14:00,                           !- Field 15129
  0.31106417,                             !- Field 15130
  Until: 15:00,                           !- Field 15131
  0.281651278,                            !- Field 15132
  Until: 16:00,                           !- Field 15133
  0.301890244,                            !- Field 15134
  Until: 17:00,                           !- Field 15135
  0.356103659,                            !- Field 15136
  Until: 18:00,                           !- Field 15137
  0.46652439,                             !- Field 15138
  Until: 19:00,                           !- Field 15139
  0.487006098,                            !- Field 15140
  Until: 20:00,                           !- Field 15141
  0.486085366,                            !- Field 15142
  Until: 21:00,                           !- Field 15143
  0.399762195,                            !- Field 15144
  Until: 22:00,                           !- Field 15145
  0.330292683,                            !- Field 15146
  Until: 23:00,                           !- Field 15147
  0.316079268,                            !- Field 15148
  Until: 24:00,                           !- Field 15149
  0.19027439,                             !- Field 15150
  Through: 10/31,                         !- Field 15151
  For: AllDays,                           !- Field 15152
  Until: 01:00,                           !- Field 15153
  0.143579268,                            !- Field 15154
  Until: 02:00,                           !- Field 15155
  0.117908537,                            !- Field 15156
  Until: 03:00,                           !- Field 15157
  0.086585366,                            !- Field 15158
  Until: 04:00,                           !- Field 15159
  0.085091463,                            !- Field 15160
  Until: 05:00,                           !- Field 15161
  0.088207317,                            !- Field 15162
  Until: 06:00,                           !- Field 15163
  0.132236712,                            !- Field 15164
  Until: 07:00,                           !- Field 15165
  0.198908709,                            !- Field 15166
  Until: 08:00,                           !- Field 15167
  0.331350437,                            !- Field 15168
  Until: 09:00,                           !- Field 15169
  0.342971871,                            !- Field 15170
  Until: 10:00,                           !- Field 15171
  0.322574896,                            !- Field 15172
  Until: 11:00,                           !- Field 15173
  0.338909745,                            !- Field 15174
  Until: 12:00,                           !- Field 15175
  0.32260619,                             !- Field 15176
  Until: 13:00,                           !- Field 15177
  0.309592671,                            !- Field 15178
  Until: 14:00,                           !- Field 15179
  0.276226875,                            !- Field 15180
  Until: 15:00,                           !- Field 15181
  0.24829878,                             !- Field 15182
  Until: 16:00,                           !- Field 15183
  0.250304878,                            !- Field 15184
  Until: 17:00,                           !- Field 15185
  0.319170732,                            !- Field 15186
  Until: 18:00,                           !- Field 15187
  0.444573171,                            !- Field 15188
  Until: 19:00,                           !- Field 15189
  0.484871951,                            !- Field 15190
  Until: 20:00,                           !- Field 15191
  0.505603659,                            !- Field 15192
  Until: 21:00,                           !- Field 15193
  0.404262195,                            !- Field 15194
  Until: 22:00,                           !- Field 15195
  0.349731707,                            !- Field 15196
  Until: 23:00,                           !- Field 15197
  0.280006098,                            !- Field 15198
  Until: 24:00,                           !- Field 15199
  0.201597561,                            !- Field 15200
  Through: 11/01,                         !- Field 15201
  For: AllDays,                           !- Field 15202
  Until: 01:00,                           !- Field 15203
  0.140932927,                            !- Field 15204
  Until: 02:00,                           !- Field 15205
  0.115890244,                            !- Field 15206
  Until: 03:00,                           !- Field 15207
  0.105302265,                            !- Field 15208
  Until: 04:00,                           !- Field 15209
  0.101611789,                            !- Field 15210
  Until: 05:00,                           !- Field 15211
  0.090658537,                            !- Field 15212
  Until: 06:00,                           !- Field 15213
  0.163878049,                            !- Field 15214
  Until: 07:00,                           !- Field 15215
  0.317487805,                            !- Field 15216
  Until: 08:00,                           !- Field 15217
  0.390097331,                            !- Field 15218
  Until: 09:00,                           !- Field 15219
  0.357947135,                            !- Field 15220
  Until: 10:00,                           !- Field 15221
  0.288664001,                            !- Field 15222
  Until: 11:00,                           !- Field 15223
  0.256754314,                            !- Field 15224
  Until: 12:00,                           !- Field 15225
  0.281776584,                            !- Field 15226
  Until: 13:00,                           !- Field 15227
  0.267312356,                            !- Field 15228
  Until: 14:00,                           !- Field 15229
  0.259311666,                            !- Field 15230
  Until: 15:00,                           !- Field 15231
  0.191713127,                            !- Field 15232
  Until: 16:00,                           !- Field 15233
  0.240980499,                            !- Field 15234
  Until: 17:00,                           !- Field 15235
  0.349351473,                            !- Field 15236
  Until: 18:00,                           !- Field 15237
  0.450468477,                            !- Field 15238
  Until: 19:00,                           !- Field 15239
  0.524713415,                            !- Field 15240
  Until: 20:00,                           !- Field 15241
  0.535146341,                            !- Field 15242
  Until: 21:00,                           !- Field 15243
  0.478445122,                            !- Field 15244
  Until: 22:00,                           !- Field 15245
  0.380939024,                            !- Field 15246
  Until: 23:00,                           !- Field 15247
  0.314560976,                            !- Field 15248
  Until: 24:00,                           !- Field 15249
  0.220832662,                            !- Field 15250
  Through: 11/02,                         !- Field 15251
  For: AllDays,                           !- Field 15252
  Until: 01:00,                           !- Field 15253
  0.137445122,                            !- Field 15254
  Until: 02:00,                           !- Field 15255
  0.11054878,                             !- Field 15256
  Until: 03:00,                           !- Field 15257
  0.114621951,                            !- Field 15258
  Until: 04:00,                           !- Field 15259
  0.124890244,                            !- Field 15260
  Until: 05:00,                           !- Field 15261
  0.096914634,                            !- Field 15262
  Until: 06:00,                           !- Field 15263
  0.177286585,                            !- Field 15264
  Until: 07:00,                           !- Field 15265
  0.317359756,                            !- Field 15266
  Until: 08:00,                           !- Field 15267
  0.336534514,                            !- Field 15268
  Until: 09:00,                           !- Field 15269
  0.339358663,                            !- Field 15270
  Until: 10:00,                           !- Field 15271
  0.283625863,                            !- Field 15272
  Until: 11:00,                           !- Field 15273
  0.275732743,                            !- Field 15274
  Until: 12:00,                           !- Field 15275
  0.262577379,                            !- Field 15276
  Until: 13:00,                           !- Field 15277
  0.280809576,                            !- Field 15278
  Until: 14:00,                           !- Field 15279
  0.256191164,                            !- Field 15280
  Until: 15:00,                           !- Field 15281
  0.228964452,                            !- Field 15282
  Until: 16:00,                           !- Field 15283
  0.225640734,                            !- Field 15284
  Until: 17:00,                           !- Field 15285
  0.296231592,                            !- Field 15286
  Until: 18:00,                           !- Field 15287
  0.440513973,                            !- Field 15288
  Until: 19:00,                           !- Field 15289
  0.533325297,                            !- Field 15290
  Until: 20:00,                           !- Field 15291
  0.530964137,                            !- Field 15292
  Until: 21:00,                           !- Field 15293
  0.488114611,                            !- Field 15294
  Until: 22:00,                           !- Field 15295
  0.387905315,                            !- Field 15296
  Until: 23:00,                           !- Field 15297
  0.306384146,                            !- Field 15298
  Until: 24:00,                           !- Field 15299
  0.235585366,                            !- Field 15300
  Through: 11/03,                         !- Field 15301
  For: AllDays,                           !- Field 15302
  Until: 01:00,                           !- Field 15303
  0.151920732,                            !- Field 15304
  Until: 02:00,                           !- Field 15305
  0.138292683,                            !- Field 15306
  Until: 03:00,                           !- Field 15307
  0.108353659,                            !- Field 15308
  Until: 04:00,                           !- Field 15309
  0.104916159,                            !- Field 15310
  Until: 05:00,                           !- Field 15311
  0.074115854,                            !- Field 15312
  Until: 06:00,                           !- Field 15313
  0.192179878,                            !- Field 15314
  Until: 07:00,                           !- Field 15315
  0.323612805,                            !- Field 15316
  Until: 08:00,                           !- Field 15317
  0.38183689,                             !- Field 15318
  Until: 09:00,                           !- Field 15319
  0.3634375,                              !- Field 15320
  Until: 10:00,                           !- Field 15321
  0.312278963,                            !- Field 15322
  Until: 11:00,                           !- Field 15323
  0.282546603,                            !- Field 15324
  Until: 12:00,                           !- Field 15325
  0.312157012,                            !- Field 15326
  Until: 13:00,                           !- Field 15327
  0.295327744,                            !- Field 15328
  Until: 14:00,                           !- Field 15329
  0.246753049,                            !- Field 15330
  Until: 15:00,                           !- Field 15331
  0.248757622,                            !- Field 15332
  Until: 16:00,                           !- Field 15333
  0.187903963,                            !- Field 15334
  Until: 17:00,                           !- Field 15335
  0.243307927,                            !- Field 15336
  Until: 18:00,                           !- Field 15337
  0.421737805,                            !- Field 15338
  Until: 19:00,                           !- Field 15339
  0.47816311,                             !- Field 15340
  Until: 20:00,                           !- Field 15341
  0.49820122,                             !- Field 15342
  Until: 21:00,                           !- Field 15343
  0.370647866,                            !- Field 15344
  Until: 22:00,                           !- Field 15345
  0.358429878,                            !- Field 15346
  Until: 23:00,                           !- Field 15347
  0.3046875,                              !- Field 15348
  Until: 24:00,                           !- Field 15349
  0.234679878,                            !- Field 15350
  Through: 11/04,                         !- Field 15351
  For: AllDays,                           !- Field 15352
  Until: 01:00,                           !- Field 15353
  0.14589939,                             !- Field 15354
  Until: 02:00,                           !- Field 15355
  0.11191311,                             !- Field 15356
  Until: 03:00,                           !- Field 15357
  0.092766768,                            !- Field 15358
  Until: 04:00,                           !- Field 15359
  0.102256098,                            !- Field 15360
  Until: 05:00,                           !- Field 15361
  0.103765244,                            !- Field 15362
  Until: 06:00,                           !- Field 15363
  0.136631098,                            !- Field 15364
  Until: 07:00,                           !- Field 15365
  0.276204268,                            !- Field 15366
  Until: 08:00,                           !- Field 15367
  0.372644817,                            !- Field 15368
  Until: 09:00,                           !- Field 15369
  0.343980384,                            !- Field 15370
  Until: 10:00,                           !- Field 15371
  0.340990854,                            !- Field 15372
  Until: 11:00,                           !- Field 15373
  0.327896341,                            !- Field 15374
  Until: 12:00,                           !- Field 15375
  0.356364329,                            !- Field 15376
  Until: 13:00,                           !- Field 15377
  0.31836128,                             !- Field 15378
  Until: 14:00,                           !- Field 15379
  0.280426829,                            !- Field 15380
  Until: 15:00,                           !- Field 15381
  0.276875,                               !- Field 15382
  Until: 16:00,                           !- Field 15383
  0.260564024,                            !- Field 15384
  Until: 17:00,                           !- Field 15385
  0.328521198,                            !- Field 15386
  Until: 18:00,                           !- Field 15387
  0.41302439,                             !- Field 15388
  Until: 19:00,                           !- Field 15389
  0.439527439,                            !- Field 15390
  Until: 20:00,                           !- Field 15391
  0.387759146,                            !- Field 15392
  Until: 21:00,                           !- Field 15393
  0.337713415,                            !- Field 15394
  Until: 22:00,                           !- Field 15395
  0.307096037,                            !- Field 15396
  Until: 23:00,                           !- Field 15397
  0.296432927,                            !- Field 15398
  Until: 24:00,                           !- Field 15399
  0.260411585,                            !- Field 15400
  Through: 11/05,                         !- Field 15401
  For: AllDays,                           !- Field 15402
  Until: 01:00,                           !- Field 15403
  0.149695122,                            !- Field 15404
  Until: 02:00,                           !- Field 15405
  0.157164634,                            !- Field 15406
  Until: 03:00,                           !- Field 15407
  0.110708841,                            !- Field 15408
  Until: 04:00,                           !- Field 15409
  0.088467988,                            !- Field 15410
  Until: 05:00,                           !- Field 15411
  0.086830203,                            !- Field 15412
  Until: 06:00,                           !- Field 15413
  0.106831354,                            !- Field 15414
  Until: 07:00,                           !- Field 15415
  0.151791159,                            !- Field 15416
  Until: 08:00,                           !- Field 15417
  0.274237805,                            !- Field 15418
  Until: 09:00,                           !- Field 15419
  0.393506098,                            !- Field 15420
  Until: 10:00,                           !- Field 15421
  0.420960366,                            !- Field 15422
  Until: 11:00,                           !- Field 15423
  0.444199695,                            !- Field 15424
  Until: 12:00,                           !- Field 15425
  0.414054878,                            !- Field 15426
  Until: 13:00,                           !- Field 15427
  0.455807927,                            !- Field 15428
  Until: 14:00,                           !- Field 15429
  0.359382622,                            !- Field 15430
  Until: 15:00,                           !- Field 15431
  0.337995427,                            !- Field 15432
  Until: 16:00,                           !- Field 15433
  0.328191153,                            !- Field 15434
  Until: 17:00,                           !- Field 15435
  0.375442869,                            !- Field 15436
  Until: 18:00,                           !- Field 15437
  0.378160771,                            !- Field 15438
  Until: 19:00,                           !- Field 15439
  0.372183999,                            !- Field 15440
  Until: 20:00,                           !- Field 15441
  0.405182927,                            !- Field 15442
  Until: 21:00,                           !- Field 15443
  0.374969512,                            !- Field 15444
  Until: 22:00,                           !- Field 15445
  0.285282012,                            !- Field 15446
  Until: 23:00,                           !- Field 15447
  0.26242378,                             !- Field 15448
  Until: 24:00,                           !- Field 15449
  0.243538023,                            !- Field 15450
  Through: 11/06,                         !- Field 15451
  For: AllDays,                           !- Field 15452
  Until: 01:00,                           !- Field 15453
  0.144572153,                            !- Field 15454
  Until: 02:00,                           !- Field 15455
  0.12206526,                             !- Field 15456
  Until: 03:00,                           !- Field 15457
  0.116989329,                            !- Field 15458
  Until: 04:00,                           !- Field 15459
  0.070289634,                            !- Field 15460
  Until: 05:00,                           !- Field 15461
  0.087164634,                            !- Field 15462
  Until: 06:00,                           !- Field 15463
  0.083655085,                            !- Field 15464
  Until: 07:00,                           !- Field 15465
  0.164598487,                            !- Field 15466
  Until: 08:00,                           !- Field 15467
  0.259321646,                            !- Field 15468
  Until: 09:00,                           !- Field 15469
  0.397588084,                            !- Field 15470
  Until: 10:00,                           !- Field 15471
  0.384081339,                            !- Field 15472
  Until: 11:00,                           !- Field 15473
  0.375378786,                            !- Field 15474
  Until: 12:00,                           !- Field 15475
  0.411059451,                            !- Field 15476
  Until: 13:00,                           !- Field 15477
  0.407309451,                            !- Field 15478
  Until: 14:00,                           !- Field 15479
  0.391714148,                            !- Field 15480
  Until: 15:00,                           !- Field 15481
  0.332757557,                            !- Field 15482
  Until: 16:00,                           !- Field 15483
  0.31882398,                             !- Field 15484
  Until: 17:00,                           !- Field 15485
  0.384480732,                            !- Field 15486
  Until: 18:00,                           !- Field 15487
  0.454319072,                            !- Field 15488
  Until: 19:00,                           !- Field 15489
  0.548020557,                            !- Field 15490
  Until: 20:00,                           !- Field 15491
  0.525256917,                            !- Field 15492
  Until: 21:00,                           !- Field 15493
  0.427586906,                            !- Field 15494
  Until: 22:00,                           !- Field 15495
  0.380773262,                            !- Field 15496
  Until: 23:00,                           !- Field 15497
  0.306009576,                            !- Field 15498
  Until: 24:00,                           !- Field 15499
  0.179435976,                            !- Field 15500
  Through: 11/07,                         !- Field 15501
  For: AllDays,                           !- Field 15502
  Until: 01:00,                           !- Field 15503
  0.153424735,                            !- Field 15504
  Until: 02:00,                           !- Field 15505
  0.112464653,                            !- Field 15506
  Until: 03:00,                           !- Field 15507
  0.111032593,                            !- Field 15508
  Until: 04:00,                           !- Field 15509
  0.097911585,                            !- Field 15510
  Until: 05:00,                           !- Field 15511
  0.08538872,                             !- Field 15512
  Until: 06:00,                           !- Field 15513
  0.156920732,                            !- Field 15514
  Until: 07:00,                           !- Field 15515
  0.301402439,                            !- Field 15516
  Until: 08:00,                           !- Field 15517
  0.33413872,                             !- Field 15518
  Until: 09:00,                           !- Field 15519
  0.328474891,                            !- Field 15520
  Until: 10:00,                           !- Field 15521
  0.332905706,                            !- Field 15522
  Until: 11:00,                           !- Field 15523
  0.299990644,                            !- Field 15524
  Until: 12:00,                           !- Field 15525
  0.309043858,                            !- Field 15526
  Until: 13:00,                           !- Field 15527
  0.325402377,                            !- Field 15528
  Until: 14:00,                           !- Field 15529
  0.269509278,                            !- Field 15530
  Until: 15:00,                           !- Field 15531
  0.254175204,                            !- Field 15532
  Until: 16:00,                           !- Field 15533
  0.240168586,                            !- Field 15534
  Until: 17:00,                           !- Field 15535
  0.342376611,                            !- Field 15536
  Until: 18:00,                           !- Field 15537
  0.489466463,                            !- Field 15538
  Until: 19:00,                           !- Field 15539
  0.566181402,                            !- Field 15540
  Until: 20:00,                           !- Field 15541
  0.522073171,                            !- Field 15542
  Until: 21:00,                           !- Field 15543
  0.441676829,                            !- Field 15544
  Until: 22:00,                           !- Field 15545
  0.364108232,                            !- Field 15546
  Until: 23:00,                           !- Field 15547
  0.303323171,                            !- Field 15548
  Until: 24:00,                           !- Field 15549
  0.197431402,                            !- Field 15550
  Through: 11/08,                         !- Field 15551
  For: AllDays,                           !- Field 15552
  Until: 01:00,                           !- Field 15553
  0.140932927,                            !- Field 15554
  Until: 02:00,                           !- Field 15555
  0.115890244,                            !- Field 15556
  Until: 03:00,                           !- Field 15557
  0.105302265,                            !- Field 15558
  Until: 04:00,                           !- Field 15559
  0.101611789,                            !- Field 15560
  Until: 05:00,                           !- Field 15561
  0.090658537,                            !- Field 15562
  Until: 06:00,                           !- Field 15563
  0.163878049,                            !- Field 15564
  Until: 07:00,                           !- Field 15565
  0.317487805,                            !- Field 15566
  Until: 08:00,                           !- Field 15567
  0.390097331,                            !- Field 15568
  Until: 09:00,                           !- Field 15569
  0.357947135,                            !- Field 15570
  Until: 10:00,                           !- Field 15571
  0.288664001,                            !- Field 15572
  Until: 11:00,                           !- Field 15573
  0.256754314,                            !- Field 15574
  Until: 12:00,                           !- Field 15575
  0.281776584,                            !- Field 15576
  Until: 13:00,                           !- Field 15577
  0.267312356,                            !- Field 15578
  Until: 14:00,                           !- Field 15579
  0.259311666,                            !- Field 15580
  Until: 15:00,                           !- Field 15581
  0.191713127,                            !- Field 15582
  Until: 16:00,                           !- Field 15583
  0.240980499,                            !- Field 15584
  Until: 17:00,                           !- Field 15585
  0.349351473,                            !- Field 15586
  Until: 18:00,                           !- Field 15587
  0.450468477,                            !- Field 15588
  Until: 19:00,                           !- Field 15589
  0.524713415,                            !- Field 15590
  Until: 20:00,                           !- Field 15591
  0.535146341,                            !- Field 15592
  Until: 21:00,                           !- Field 15593
  0.478445122,                            !- Field 15594
  Until: 22:00,                           !- Field 15595
  0.380939024,                            !- Field 15596
  Until: 23:00,                           !- Field 15597
  0.314560976,                            !- Field 15598
  Until: 24:00,                           !- Field 15599
  0.220832662,                            !- Field 15600
  Through: 11/09,                         !- Field 15601
  For: AllDays,                           !- Field 15602
  Until: 01:00,                           !- Field 15603
  0.137445122,                            !- Field 15604
  Until: 02:00,                           !- Field 15605
  0.11054878,                             !- Field 15606
  Until: 03:00,                           !- Field 15607
  0.114621951,                            !- Field 15608
  Until: 04:00,                           !- Field 15609
  0.124890244,                            !- Field 15610
  Until: 05:00,                           !- Field 15611
  0.096914634,                            !- Field 15612
  Until: 06:00,                           !- Field 15613
  0.177286585,                            !- Field 15614
  Until: 07:00,                           !- Field 15615
  0.317359756,                            !- Field 15616
  Until: 08:00,                           !- Field 15617
  0.336534514,                            !- Field 15618
  Until: 09:00,                           !- Field 15619
  0.339358663,                            !- Field 15620
  Until: 10:00,                           !- Field 15621
  0.283625863,                            !- Field 15622
  Until: 11:00,                           !- Field 15623
  0.275732743,                            !- Field 15624
  Until: 12:00,                           !- Field 15625
  0.262577379,                            !- Field 15626
  Until: 13:00,                           !- Field 15627
  0.280809576,                            !- Field 15628
  Until: 14:00,                           !- Field 15629
  0.256191164,                            !- Field 15630
  Until: 15:00,                           !- Field 15631
  0.228964452,                            !- Field 15632
  Until: 16:00,                           !- Field 15633
  0.225640734,                            !- Field 15634
  Until: 17:00,                           !- Field 15635
  0.296231592,                            !- Field 15636
  Until: 18:00,                           !- Field 15637
  0.440513973,                            !- Field 15638
  Until: 19:00,                           !- Field 15639
  0.533325297,                            !- Field 15640
  Until: 20:00,                           !- Field 15641
  0.530964137,                            !- Field 15642
  Until: 21:00,                           !- Field 15643
  0.488114611,                            !- Field 15644
  Until: 22:00,                           !- Field 15645
  0.387905315,                            !- Field 15646
  Until: 23:00,                           !- Field 15647
  0.306384146,                            !- Field 15648
  Until: 24:00,                           !- Field 15649
  0.235585366,                            !- Field 15650
  Through: 11/10,                         !- Field 15651
  For: AllDays,                           !- Field 15652
  Until: 01:00,                           !- Field 15653
  0.151920732,                            !- Field 15654
  Until: 02:00,                           !- Field 15655
  0.138292683,                            !- Field 15656
  Until: 03:00,                           !- Field 15657
  0.108353659,                            !- Field 15658
  Until: 04:00,                           !- Field 15659
  0.104916159,                            !- Field 15660
  Until: 05:00,                           !- Field 15661
  0.074115854,                            !- Field 15662
  Until: 06:00,                           !- Field 15663
  0.192179878,                            !- Field 15664
  Until: 07:00,                           !- Field 15665
  0.323612805,                            !- Field 15666
  Until: 08:00,                           !- Field 15667
  0.38183689,                             !- Field 15668
  Until: 09:00,                           !- Field 15669
  0.3634375,                              !- Field 15670
  Until: 10:00,                           !- Field 15671
  0.312278963,                            !- Field 15672
  Until: 11:00,                           !- Field 15673
  0.282546603,                            !- Field 15674
  Until: 12:00,                           !- Field 15675
  0.312157012,                            !- Field 15676
  Until: 13:00,                           !- Field 15677
  0.295327744,                            !- Field 15678
  Until: 14:00,                           !- Field 15679
  0.246753049,                            !- Field 15680
  Until: 15:00,                           !- Field 15681
  0.248757622,                            !- Field 15682
  Until: 16:00,                           !- Field 15683
  0.187903963,                            !- Field 15684
  Until: 17:00,                           !- Field 15685
  0.243307927,                            !- Field 15686
  Until: 18:00,                           !- Field 15687
  0.421737805,                            !- Field 15688
  Until: 19:00,                           !- Field 15689
  0.47816311,                             !- Field 15690
  Until: 20:00,                           !- Field 15691
  0.49820122,                             !- Field 15692
  Until: 21:00,                           !- Field 15693
  0.370647866,                            !- Field 15694
  Until: 22:00,                           !- Field 15695
  0.358429878,                            !- Field 15696
  Until: 23:00,                           !- Field 15697
  0.3046875,                              !- Field 15698
  Until: 24:00,                           !- Field 15699
  0.234679878,                            !- Field 15700
  Through: 11/11,                         !- Field 15701
  For: AllDays,                           !- Field 15702
  Until: 01:00,                           !- Field 15703
  0.14589939,                             !- Field 15704
  Until: 02:00,                           !- Field 15705
  0.11191311,                             !- Field 15706
  Until: 03:00,                           !- Field 15707
  0.092766768,                            !- Field 15708
  Until: 04:00,                           !- Field 15709
  0.102256098,                            !- Field 15710
  Until: 05:00,                           !- Field 15711
  0.103765244,                            !- Field 15712
  Until: 06:00,                           !- Field 15713
  0.136631098,                            !- Field 15714
  Until: 07:00,                           !- Field 15715
  0.276204268,                            !- Field 15716
  Until: 08:00,                           !- Field 15717
  0.372644817,                            !- Field 15718
  Until: 09:00,                           !- Field 15719
  0.343980384,                            !- Field 15720
  Until: 10:00,                           !- Field 15721
  0.340990854,                            !- Field 15722
  Until: 11:00,                           !- Field 15723
  0.327896341,                            !- Field 15724
  Until: 12:00,                           !- Field 15725
  0.356364329,                            !- Field 15726
  Until: 13:00,                           !- Field 15727
  0.31836128,                             !- Field 15728
  Until: 14:00,                           !- Field 15729
  0.280426829,                            !- Field 15730
  Until: 15:00,                           !- Field 15731
  0.276875,                               !- Field 15732
  Until: 16:00,                           !- Field 15733
  0.260564024,                            !- Field 15734
  Until: 17:00,                           !- Field 15735
  0.328521198,                            !- Field 15736
  Until: 18:00,                           !- Field 15737
  0.41302439,                             !- Field 15738
  Until: 19:00,                           !- Field 15739
  0.439527439,                            !- Field 15740
  Until: 20:00,                           !- Field 15741
  0.387759146,                            !- Field 15742
  Until: 21:00,                           !- Field 15743
  0.337713415,                            !- Field 15744
  Until: 22:00,                           !- Field 15745
  0.307096037,                            !- Field 15746
  Until: 23:00,                           !- Field 15747
  0.296432927,                            !- Field 15748
  Until: 24:00,                           !- Field 15749
  0.260411585,                            !- Field 15750
  Through: 11/12,                         !- Field 15751
  For: AllDays,                           !- Field 15752
  Until: 01:00,                           !- Field 15753
  0.149695122,                            !- Field 15754
  Until: 02:00,                           !- Field 15755
  0.157164634,                            !- Field 15756
  Until: 03:00,                           !- Field 15757
  0.110708841,                            !- Field 15758
  Until: 04:00,                           !- Field 15759
  0.088467988,                            !- Field 15760
  Until: 05:00,                           !- Field 15761
  0.086830203,                            !- Field 15762
  Until: 06:00,                           !- Field 15763
  0.106831354,                            !- Field 15764
  Until: 07:00,                           !- Field 15765
  0.151791159,                            !- Field 15766
  Until: 08:00,                           !- Field 15767
  0.274237805,                            !- Field 15768
  Until: 09:00,                           !- Field 15769
  0.393506098,                            !- Field 15770
  Until: 10:00,                           !- Field 15771
  0.420960366,                            !- Field 15772
  Until: 11:00,                           !- Field 15773
  0.444199695,                            !- Field 15774
  Until: 12:00,                           !- Field 15775
  0.414054878,                            !- Field 15776
  Until: 13:00,                           !- Field 15777
  0.455807927,                            !- Field 15778
  Until: 14:00,                           !- Field 15779
  0.359382622,                            !- Field 15780
  Until: 15:00,                           !- Field 15781
  0.337995427,                            !- Field 15782
  Until: 16:00,                           !- Field 15783
  0.328191153,                            !- Field 15784
  Until: 17:00,                           !- Field 15785
  0.375442869,                            !- Field 15786
  Until: 18:00,                           !- Field 15787
  0.378160771,                            !- Field 15788
  Until: 19:00,                           !- Field 15789
  0.372183999,                            !- Field 15790
  Until: 20:00,                           !- Field 15791
  0.405182927,                            !- Field 15792
  Until: 21:00,                           !- Field 15793
  0.374969512,                            !- Field 15794
  Until: 22:00,                           !- Field 15795
  0.285282012,                            !- Field 15796
  Until: 23:00,                           !- Field 15797
  0.26242378,                             !- Field 15798
  Until: 24:00,                           !- Field 15799
  0.243538023,                            !- Field 15800
  Through: 11/13,                         !- Field 15801
  For: AllDays,                           !- Field 15802
  Until: 01:00,                           !- Field 15803
  0.144572153,                            !- Field 15804
  Until: 02:00,                           !- Field 15805
  0.12206526,                             !- Field 15806
  Until: 03:00,                           !- Field 15807
  0.116989329,                            !- Field 15808
  Until: 04:00,                           !- Field 15809
  0.070289634,                            !- Field 15810
  Until: 05:00,                           !- Field 15811
  0.087164634,                            !- Field 15812
  Until: 06:00,                           !- Field 15813
  0.083655085,                            !- Field 15814
  Until: 07:00,                           !- Field 15815
  0.164598487,                            !- Field 15816
  Until: 08:00,                           !- Field 15817
  0.259321646,                            !- Field 15818
  Until: 09:00,                           !- Field 15819
  0.397588084,                            !- Field 15820
  Until: 10:00,                           !- Field 15821
  0.384081339,                            !- Field 15822
  Until: 11:00,                           !- Field 15823
  0.375378786,                            !- Field 15824
  Until: 12:00,                           !- Field 15825
  0.411059451,                            !- Field 15826
  Until: 13:00,                           !- Field 15827
  0.407309451,                            !- Field 15828
  Until: 14:00,                           !- Field 15829
  0.391714148,                            !- Field 15830
  Until: 15:00,                           !- Field 15831
  0.332757557,                            !- Field 15832
  Until: 16:00,                           !- Field 15833
  0.31882398,                             !- Field 15834
  Until: 17:00,                           !- Field 15835
  0.384480732,                            !- Field 15836
  Until: 18:00,                           !- Field 15837
  0.454319072,                            !- Field 15838
  Until: 19:00,                           !- Field 15839
  0.548020557,                            !- Field 15840
  Until: 20:00,                           !- Field 15841
  0.525256917,                            !- Field 15842
  Until: 21:00,                           !- Field 15843
  0.427586906,                            !- Field 15844
  Until: 22:00,                           !- Field 15845
  0.380773262,                            !- Field 15846
  Until: 23:00,                           !- Field 15847
  0.306009576,                            !- Field 15848
  Until: 24:00,                           !- Field 15849
  0.179435976,                            !- Field 15850
  Through: 11/14,                         !- Field 15851
  For: AllDays,                           !- Field 15852
  Until: 01:00,                           !- Field 15853
  0.153424735,                            !- Field 15854
  Until: 02:00,                           !- Field 15855
  0.112464653,                            !- Field 15856
  Until: 03:00,                           !- Field 15857
  0.111032593,                            !- Field 15858
  Until: 04:00,                           !- Field 15859
  0.097911585,                            !- Field 15860
  Until: 05:00,                           !- Field 15861
  0.08538872,                             !- Field 15862
  Until: 06:00,                           !- Field 15863
  0.156920732,                            !- Field 15864
  Until: 07:00,                           !- Field 15865
  0.301402439,                            !- Field 15866
  Until: 08:00,                           !- Field 15867
  0.33413872,                             !- Field 15868
  Until: 09:00,                           !- Field 15869
  0.328474891,                            !- Field 15870
  Until: 10:00,                           !- Field 15871
  0.332905706,                            !- Field 15872
  Until: 11:00,                           !- Field 15873
  0.299990644,                            !- Field 15874
  Until: 12:00,                           !- Field 15875
  0.309043858,                            !- Field 15876
  Until: 13:00,                           !- Field 15877
  0.325402377,                            !- Field 15878
  Until: 14:00,                           !- Field 15879
  0.269509278,                            !- Field 15880
  Until: 15:00,                           !- Field 15881
  0.254175204,                            !- Field 15882
  Until: 16:00,                           !- Field 15883
  0.240168586,                            !- Field 15884
  Until: 17:00,                           !- Field 15885
  0.342376611,                            !- Field 15886
  Until: 18:00,                           !- Field 15887
  0.489466463,                            !- Field 15888
  Until: 19:00,                           !- Field 15889
  0.566181402,                            !- Field 15890
  Until: 20:00,                           !- Field 15891
  0.522073171,                            !- Field 15892
  Until: 21:00,                           !- Field 15893
  0.441676829,                            !- Field 15894
  Until: 22:00,                           !- Field 15895
  0.364108232,                            !- Field 15896
  Until: 23:00,                           !- Field 15897
  0.303323171,                            !- Field 15898
  Until: 24:00,                           !- Field 15899
  0.197431402,                            !- Field 15900
  Through: 11/15,                         !- Field 15901
  For: AllDays,                           !- Field 15902
  Until: 01:00,                           !- Field 15903
  0.140932927,                            !- Field 15904
  Until: 02:00,                           !- Field 15905
  0.115890244,                            !- Field 15906
  Until: 03:00,                           !- Field 15907
  0.105302265,                            !- Field 15908
  Until: 04:00,                           !- Field 15909
  0.101611789,                            !- Field 15910
  Until: 05:00,                           !- Field 15911
  0.090658537,                            !- Field 15912
  Until: 06:00,                           !- Field 15913
  0.163878049,                            !- Field 15914
  Until: 07:00,                           !- Field 15915
  0.317487805,                            !- Field 15916
  Until: 08:00,                           !- Field 15917
  0.390097331,                            !- Field 15918
  Until: 09:00,                           !- Field 15919
  0.357947135,                            !- Field 15920
  Until: 10:00,                           !- Field 15921
  0.288664001,                            !- Field 15922
  Until: 11:00,                           !- Field 15923
  0.256754314,                            !- Field 15924
  Until: 12:00,                           !- Field 15925
  0.281776584,                            !- Field 15926
  Until: 13:00,                           !- Field 15927
  0.267312356,                            !- Field 15928
  Until: 14:00,                           !- Field 15929
  0.259311666,                            !- Field 15930
  Until: 15:00,                           !- Field 15931
  0.191713127,                            !- Field 15932
  Until: 16:00,                           !- Field 15933
  0.240980499,                            !- Field 15934
  Until: 17:00,                           !- Field 15935
  0.349351473,                            !- Field 15936
  Until: 18:00,                           !- Field 15937
  0.450468477,                            !- Field 15938
  Until: 19:00,                           !- Field 15939
  0.524713415,                            !- Field 15940
  Until: 20:00,                           !- Field 15941
  0.535146341,                            !- Field 15942
  Until: 21:00,                           !- Field 15943
  0.478445122,                            !- Field 15944
  Until: 22:00,                           !- Field 15945
  0.380939024,                            !- Field 15946
  Until: 23:00,                           !- Field 15947
  0.314560976,                            !- Field 15948
  Until: 24:00,                           !- Field 15949
  0.220832662,                            !- Field 15950
  Through: 11/16,                         !- Field 15951
  For: AllDays,                           !- Field 15952
  Until: 01:00,                           !- Field 15953
  0.137445122,                            !- Field 15954
  Until: 02:00,                           !- Field 15955
  0.11054878,                             !- Field 15956
  Until: 03:00,                           !- Field 15957
  0.114621951,                            !- Field 15958
  Until: 04:00,                           !- Field 15959
  0.124890244,                            !- Field 15960
  Until: 05:00,                           !- Field 15961
  0.096914634,                            !- Field 15962
  Until: 06:00,                           !- Field 15963
  0.177286585,                            !- Field 15964
  Until: 07:00,                           !- Field 15965
  0.317359756,                            !- Field 15966
  Until: 08:00,                           !- Field 15967
  0.336534514,                            !- Field 15968
  Until: 09:00,                           !- Field 15969
  0.339358663,                            !- Field 15970
  Until: 10:00,                           !- Field 15971
  0.283625863,                            !- Field 15972
  Until: 11:00,                           !- Field 15973
  0.275732743,                            !- Field 15974
  Until: 12:00,                           !- Field 15975
  0.262577379,                            !- Field 15976
  Until: 13:00,                           !- Field 15977
  0.280809576,                            !- Field 15978
  Until: 14:00,                           !- Field 15979
  0.256191164,                            !- Field 15980
  Until: 15:00,                           !- Field 15981
  0.228964452,                            !- Field 15982
  Until: 16:00,                           !- Field 15983
  0.225640734,                            !- Field 15984
  Until: 17:00,                           !- Field 15985
  0.296231592,                            !- Field 15986
  Until: 18:00,                           !- Field 15987
  0.440513973,                            !- Field 15988
  Until: 19:00,                           !- Field 15989
  0.533325297,                            !- Field 15990
  Until: 20:00,                           !- Field 15991
  0.530964137,                            !- Field 15992
  Until: 21:00,                           !- Field 15993
  0.488114611,                            !- Field 15994
  Until: 22:00,                           !- Field 15995
  0.387905315,                            !- Field 15996
  Until: 23:00,                           !- Field 15997
  0.306384146,                            !- Field 15998
  Until: 24:00,                           !- Field 15999
  0.235585366,                            !- Field 16000
  Through: 11/17,                         !- Field 16001
  For: AllDays,                           !- Field 16002
  Until: 01:00,                           !- Field 16003
  0.151920732,                            !- Field 16004
  Until: 02:00,                           !- Field 16005
  0.138292683,                            !- Field 16006
  Until: 03:00,                           !- Field 16007
  0.108353659,                            !- Field 16008
  Until: 04:00,                           !- Field 16009
  0.104916159,                            !- Field 16010
  Until: 05:00,                           !- Field 16011
  0.074115854,                            !- Field 16012
  Until: 06:00,                           !- Field 16013
  0.192179878,                            !- Field 16014
  Until: 07:00,                           !- Field 16015
  0.323612805,                            !- Field 16016
  Until: 08:00,                           !- Field 16017
  0.38183689,                             !- Field 16018
  Until: 09:00,                           !- Field 16019
  0.3634375,                              !- Field 16020
  Until: 10:00,                           !- Field 16021
  0.312278963,                            !- Field 16022
  Until: 11:00,                           !- Field 16023
  0.282546603,                            !- Field 16024
  Until: 12:00,                           !- Field 16025
  0.312157012,                            !- Field 16026
  Until: 13:00,                           !- Field 16027
  0.295327744,                            !- Field 16028
  Until: 14:00,                           !- Field 16029
  0.246753049,                            !- Field 16030
  Until: 15:00,                           !- Field 16031
  0.248757622,                            !- Field 16032
  Until: 16:00,                           !- Field 16033
  0.187903963,                            !- Field 16034
  Until: 17:00,                           !- Field 16035
  0.243307927,                            !- Field 16036
  Until: 18:00,                           !- Field 16037
  0.421737805,                            !- Field 16038
  Until: 19:00,                           !- Field 16039
  0.47816311,                             !- Field 16040
  Until: 20:00,                           !- Field 16041
  0.49820122,                             !- Field 16042
  Until: 21:00,                           !- Field 16043
  0.370647866,                            !- Field 16044
  Until: 22:00,                           !- Field 16045
  0.358429878,                            !- Field 16046
  Until: 23:00,                           !- Field 16047
  0.3046875,                              !- Field 16048
  Until: 24:00,                           !- Field 16049
  0.234679878,                            !- Field 16050
  Through: 11/18,                         !- Field 16051
  For: AllDays,                           !- Field 16052
  Until: 01:00,                           !- Field 16053
  0.14589939,                             !- Field 16054
  Until: 02:00,                           !- Field 16055
  0.11191311,                             !- Field 16056
  Until: 03:00,                           !- Field 16057
  0.092766768,                            !- Field 16058
  Until: 04:00,                           !- Field 16059
  0.102256098,                            !- Field 16060
  Until: 05:00,                           !- Field 16061
  0.103765244,                            !- Field 16062
  Until: 06:00,                           !- Field 16063
  0.136631098,                            !- Field 16064
  Until: 07:00,                           !- Field 16065
  0.276204268,                            !- Field 16066
  Until: 08:00,                           !- Field 16067
  0.372644817,                            !- Field 16068
  Until: 09:00,                           !- Field 16069
  0.343980384,                            !- Field 16070
  Until: 10:00,                           !- Field 16071
  0.340990854,                            !- Field 16072
  Until: 11:00,                           !- Field 16073
  0.327896341,                            !- Field 16074
  Until: 12:00,                           !- Field 16075
  0.356364329,                            !- Field 16076
  Until: 13:00,                           !- Field 16077
  0.31836128,                             !- Field 16078
  Until: 14:00,                           !- Field 16079
  0.280426829,                            !- Field 16080
  Until: 15:00,                           !- Field 16081
  0.276875,                               !- Field 16082
  Until: 16:00,                           !- Field 16083
  0.260564024,                            !- Field 16084
  Until: 17:00,                           !- Field 16085
  0.328521198,                            !- Field 16086
  Until: 18:00,                           !- Field 16087
  0.41302439,                             !- Field 16088
  Until: 19:00,                           !- Field 16089
  0.439527439,                            !- Field 16090
  Until: 20:00,                           !- Field 16091
  0.387759146,                            !- Field 16092
  Until: 21:00,                           !- Field 16093
  0.337713415,                            !- Field 16094
  Until: 22:00,                           !- Field 16095
  0.307096037,                            !- Field 16096
  Until: 23:00,                           !- Field 16097
  0.296432927,                            !- Field 16098
  Until: 24:00,                           !- Field 16099
  0.260411585,                            !- Field 16100
  Through: 11/19,                         !- Field 16101
  For: AllDays,                           !- Field 16102
  Until: 01:00,                           !- Field 16103
  0.149695122,                            !- Field 16104
  Until: 02:00,                           !- Field 16105
  0.157164634,                            !- Field 16106
  Until: 03:00,                           !- Field 16107
  0.110708841,                            !- Field 16108
  Until: 04:00,                           !- Field 16109
  0.088467988,                            !- Field 16110
  Until: 05:00,                           !- Field 16111
  0.086830203,                            !- Field 16112
  Until: 06:00,                           !- Field 16113
  0.106831354,                            !- Field 16114
  Until: 07:00,                           !- Field 16115
  0.151791159,                            !- Field 16116
  Until: 08:00,                           !- Field 16117
  0.274237805,                            !- Field 16118
  Until: 09:00,                           !- Field 16119
  0.393506098,                            !- Field 16120
  Until: 10:00,                           !- Field 16121
  0.420960366,                            !- Field 16122
  Until: 11:00,                           !- Field 16123
  0.444199695,                            !- Field 16124
  Until: 12:00,                           !- Field 16125
  0.414054878,                            !- Field 16126
  Until: 13:00,                           !- Field 16127
  0.455807927,                            !- Field 16128
  Until: 14:00,                           !- Field 16129
  0.359382622,                            !- Field 16130
  Until: 15:00,                           !- Field 16131
  0.337995427,                            !- Field 16132
  Until: 16:00,                           !- Field 16133
  0.328191153,                            !- Field 16134
  Until: 17:00,                           !- Field 16135
  0.375442869,                            !- Field 16136
  Until: 18:00,                           !- Field 16137
  0.378160771,                            !- Field 16138
  Until: 19:00,                           !- Field 16139
  0.372183999,                            !- Field 16140
  Until: 20:00,                           !- Field 16141
  0.405182927,                            !- Field 16142
  Until: 21:00,                           !- Field 16143
  0.374969512,                            !- Field 16144
  Until: 22:00,                           !- Field 16145
  0.285282012,                            !- Field 16146
  Until: 23:00,                           !- Field 16147
  0.26242378,                             !- Field 16148
  Until: 24:00,                           !- Field 16149
  0.243538023,                            !- Field 16150
  Through: 11/20,                         !- Field 16151
  For: AllDays,                           !- Field 16152
  Until: 01:00,                           !- Field 16153
  0.144572153,                            !- Field 16154
  Until: 02:00,                           !- Field 16155
  0.12206526,                             !- Field 16156
  Until: 03:00,                           !- Field 16157
  0.116989329,                            !- Field 16158
  Until: 04:00,                           !- Field 16159
  0.070289634,                            !- Field 16160
  Until: 05:00,                           !- Field 16161
  0.087164634,                            !- Field 16162
  Until: 06:00,                           !- Field 16163
  0.083655085,                            !- Field 16164
  Until: 07:00,                           !- Field 16165
  0.164598487,                            !- Field 16166
  Until: 08:00,                           !- Field 16167
  0.259321646,                            !- Field 16168
  Until: 09:00,                           !- Field 16169
  0.397588084,                            !- Field 16170
  Until: 10:00,                           !- Field 16171
  0.384081339,                            !- Field 16172
  Until: 11:00,                           !- Field 16173
  0.375378786,                            !- Field 16174
  Until: 12:00,                           !- Field 16175
  0.411059451,                            !- Field 16176
  Until: 13:00,                           !- Field 16177
  0.407309451,                            !- Field 16178
  Until: 14:00,                           !- Field 16179
  0.391714148,                            !- Field 16180
  Until: 15:00,                           !- Field 16181
  0.332757557,                            !- Field 16182
  Until: 16:00,                           !- Field 16183
  0.31882398,                             !- Field 16184
  Until: 17:00,                           !- Field 16185
  0.384480732,                            !- Field 16186
  Until: 18:00,                           !- Field 16187
  0.454319072,                            !- Field 16188
  Until: 19:00,                           !- Field 16189
  0.548020557,                            !- Field 16190
  Until: 20:00,                           !- Field 16191
  0.525256917,                            !- Field 16192
  Until: 21:00,                           !- Field 16193
  0.427586906,                            !- Field 16194
  Until: 22:00,                           !- Field 16195
  0.380773262,                            !- Field 16196
  Until: 23:00,                           !- Field 16197
  0.306009576,                            !- Field 16198
  Until: 24:00,                           !- Field 16199
  0.179435976,                            !- Field 16200
  Through: 11/21,                         !- Field 16201
  For: AllDays,                           !- Field 16202
  Until: 01:00,                           !- Field 16203
  0.153424735,                            !- Field 16204
  Until: 02:00,                           !- Field 16205
  0.112464653,                            !- Field 16206
  Until: 03:00,                           !- Field 16207
  0.111032593,                            !- Field 16208
  Until: 04:00,                           !- Field 16209
  0.097911585,                            !- Field 16210
  Until: 05:00,                           !- Field 16211
  0.08538872,                             !- Field 16212
  Until: 06:00,                           !- Field 16213
  0.156920732,                            !- Field 16214
  Until: 07:00,                           !- Field 16215
  0.301402439,                            !- Field 16216
  Until: 08:00,                           !- Field 16217
  0.33413872,                             !- Field 16218
  Until: 09:00,                           !- Field 16219
  0.328474891,                            !- Field 16220
  Until: 10:00,                           !- Field 16221
  0.332905706,                            !- Field 16222
  Until: 11:00,                           !- Field 16223
  0.299990644,                            !- Field 16224
  Until: 12:00,                           !- Field 16225
  0.309043858,                            !- Field 16226
  Until: 13:00,                           !- Field 16227
  0.325402377,                            !- Field 16228
  Until: 14:00,                           !- Field 16229
  0.269509278,                            !- Field 16230
  Until: 15:00,                           !- Field 16231
  0.254175204,                            !- Field 16232
  Until: 16:00,                           !- Field 16233
  0.240168586,                            !- Field 16234
  Until: 17:00,                           !- Field 16235
  0.342376611,                            !- Field 16236
  Until: 18:00,                           !- Field 16237
  0.489466463,                            !- Field 16238
  Until: 19:00,                           !- Field 16239
  0.566181402,                            !- Field 16240
  Until: 20:00,                           !- Field 16241
  0.522073171,                            !- Field 16242
  Until: 21:00,                           !- Field 16243
  0.441676829,                            !- Field 16244
  Until: 22:00,                           !- Field 16245
  0.364108232,                            !- Field 16246
  Until: 23:00,                           !- Field 16247
  0.303323171,                            !- Field 16248
  Until: 24:00,                           !- Field 16249
  0.197431402,                            !- Field 16250
  Through: 11/22,                         !- Field 16251
  For: AllDays,                           !- Field 16252
  Until: 01:00,                           !- Field 16253
  0.140932927,                            !- Field 16254
  Until: 02:00,                           !- Field 16255
  0.115890244,                            !- Field 16256
  Until: 03:00,                           !- Field 16257
  0.105302265,                            !- Field 16258
  Until: 04:00,                           !- Field 16259
  0.101611789,                            !- Field 16260
  Until: 05:00,                           !- Field 16261
  0.090658537,                            !- Field 16262
  Until: 06:00,                           !- Field 16263
  0.163878049,                            !- Field 16264
  Until: 07:00,                           !- Field 16265
  0.317487805,                            !- Field 16266
  Until: 08:00,                           !- Field 16267
  0.390097331,                            !- Field 16268
  Until: 09:00,                           !- Field 16269
  0.357947135,                            !- Field 16270
  Until: 10:00,                           !- Field 16271
  0.288664001,                            !- Field 16272
  Until: 11:00,                           !- Field 16273
  0.256754314,                            !- Field 16274
  Until: 12:00,                           !- Field 16275
  0.281776584,                            !- Field 16276
  Until: 13:00,                           !- Field 16277
  0.267312356,                            !- Field 16278
  Until: 14:00,                           !- Field 16279
  0.259311666,                            !- Field 16280
  Until: 15:00,                           !- Field 16281
  0.191713127,                            !- Field 16282
  Until: 16:00,                           !- Field 16283
  0.240980499,                            !- Field 16284
  Until: 17:00,                           !- Field 16285
  0.349351473,                            !- Field 16286
  Until: 18:00,                           !- Field 16287
  0.450468477,                            !- Field 16288
  Until: 19:00,                           !- Field 16289
  0.524713415,                            !- Field 16290
  Until: 20:00,                           !- Field 16291
  0.535146341,                            !- Field 16292
  Until: 21:00,                           !- Field 16293
  0.478445122,                            !- Field 16294
  Until: 22:00,                           !- Field 16295
  0.380939024,                            !- Field 16296
  Until: 23:00,                           !- Field 16297
  0.314560976,                            !- Field 16298
  Until: 24:00,                           !- Field 16299
  0.220832662,                            !- Field 16300
  Through: 11/23,                         !- Field 16301
  For: AllDays,                           !- Field 16302
  Until: 01:00,                           !- Field 16303
  0.137445122,                            !- Field 16304
  Until: 02:00,                           !- Field 16305
  0.11054878,                             !- Field 16306
  Until: 03:00,                           !- Field 16307
  0.114621951,                            !- Field 16308
  Until: 04:00,                           !- Field 16309
  0.124890244,                            !- Field 16310
  Until: 05:00,                           !- Field 16311
  0.096914634,                            !- Field 16312
  Until: 06:00,                           !- Field 16313
  0.177286585,                            !- Field 16314
  Until: 07:00,                           !- Field 16315
  0.317359756,                            !- Field 16316
  Until: 08:00,                           !- Field 16317
  0.336534514,                            !- Field 16318
  Until: 09:00,                           !- Field 16319
  0.339358663,                            !- Field 16320
  Until: 10:00,                           !- Field 16321
  0.283625863,                            !- Field 16322
  Until: 11:00,                           !- Field 16323
  0.275732743,                            !- Field 16324
  Until: 12:00,                           !- Field 16325
  0.262577379,                            !- Field 16326
  Until: 13:00,                           !- Field 16327
  0.280809576,                            !- Field 16328
  Until: 14:00,                           !- Field 16329
  0.256191164,                            !- Field 16330
  Until: 15:00,                           !- Field 16331
  0.228964452,                            !- Field 16332
  Until: 16:00,                           !- Field 16333
  0.225640734,                            !- Field 16334
  Until: 17:00,                           !- Field 16335
  0.296231592,                            !- Field 16336
  Until: 18:00,                           !- Field 16337
  0.440513973,                            !- Field 16338
  Until: 19:00,                           !- Field 16339
  0.533325297,                            !- Field 16340
  Until: 20:00,                           !- Field 16341
  0.530964137,                            !- Field 16342
  Until: 21:00,                           !- Field 16343
  0.488114611,                            !- Field 16344
  Until: 22:00,                           !- Field 16345
  0.387905315,                            !- Field 16346
  Until: 23:00,                           !- Field 16347
  0.306384146,                            !- Field 16348
  Until: 24:00,                           !- Field 16349
  0.235585366,                            !- Field 16350
  Through: 11/24,                         !- Field 16351
  For: AllDays,                           !- Field 16352
  Until: 01:00,                           !- Field 16353
  0.151920732,                            !- Field 16354
  Until: 02:00,                           !- Field 16355
  0.138292683,                            !- Field 16356
  Until: 03:00,                           !- Field 16357
  0.108353659,                            !- Field 16358
  Until: 04:00,                           !- Field 16359
  0.104916159,                            !- Field 16360
  Until: 05:00,                           !- Field 16361
  0.074115854,                            !- Field 16362
  Until: 06:00,                           !- Field 16363
  0.192179878,                            !- Field 16364
  Until: 07:00,                           !- Field 16365
  0.323612805,                            !- Field 16366
  Until: 08:00,                           !- Field 16367
  0.38183689,                             !- Field 16368
  Until: 09:00,                           !- Field 16369
  0.3634375,                              !- Field 16370
  Until: 10:00,                           !- Field 16371
  0.312278963,                            !- Field 16372
  Until: 11:00,                           !- Field 16373
  0.282546603,                            !- Field 16374
  Until: 12:00,                           !- Field 16375
  0.312157012,                            !- Field 16376
  Until: 13:00,                           !- Field 16377
  0.295327744,                            !- Field 16378
  Until: 14:00,                           !- Field 16379
  0.246753049,                            !- Field 16380
  Until: 15:00,                           !- Field 16381
  0.248757622,                            !- Field 16382
  Until: 16:00,                           !- Field 16383
  0.187903963,                            !- Field 16384
  Until: 17:00,                           !- Field 16385
  0.243307927,                            !- Field 16386
  Until: 18:00,                           !- Field 16387
  0.421737805,                            !- Field 16388
  Until: 19:00,                           !- Field 16389
  0.47816311,                             !- Field 16390
  Until: 20:00,                           !- Field 16391
  0.49820122,                             !- Field 16392
  Until: 21:00,                           !- Field 16393
  0.370647866,                            !- Field 16394
  Until: 22:00,                           !- Field 16395
  0.358429878,                            !- Field 16396
  Until: 23:00,                           !- Field 16397
  0.3046875,                              !- Field 16398
  Until: 24:00,                           !- Field 16399
  0.234679878,                            !- Field 16400
  Through: 11/25,                         !- Field 16401
  For: AllDays,                           !- Field 16402
  Until: 01:00,                           !- Field 16403
  0.14589939,                             !- Field 16404
  Until: 02:00,                           !- Field 16405
  0.11191311,                             !- Field 16406
  Until: 03:00,                           !- Field 16407
  0.092766768,                            !- Field 16408
  Until: 04:00,                           !- Field 16409
  0.102256098,                            !- Field 16410
  Until: 05:00,                           !- Field 16411
  0.103765244,                            !- Field 16412
  Until: 06:00,                           !- Field 16413
  0.136631098,                            !- Field 16414
  Until: 07:00,                           !- Field 16415
  0.276204268,                            !- Field 16416
  Until: 08:00,                           !- Field 16417
  0.372644817,                            !- Field 16418
  Until: 09:00,                           !- Field 16419
  0.343980384,                            !- Field 16420
  Until: 10:00,                           !- Field 16421
  0.340990854,                            !- Field 16422
  Until: 11:00,                           !- Field 16423
  0.327896341,                            !- Field 16424
  Until: 12:00,                           !- Field 16425
  0.356364329,                            !- Field 16426
  Until: 13:00,                           !- Field 16427
  0.31836128,                             !- Field 16428
  Until: 14:00,                           !- Field 16429
  0.280426829,                            !- Field 16430
  Until: 15:00,                           !- Field 16431
  0.276875,                               !- Field 16432
  Until: 16:00,                           !- Field 16433
  0.260564024,                            !- Field 16434
  Until: 17:00,                           !- Field 16435
  0.328521198,                            !- Field 16436
  Until: 18:00,                           !- Field 16437
  0.41302439,                             !- Field 16438
  Until: 19:00,                           !- Field 16439
  0.439527439,                            !- Field 16440
  Until: 20:00,                           !- Field 16441
  0.387759146,                            !- Field 16442
  Until: 21:00,                           !- Field 16443
  0.337713415,                            !- Field 16444
  Until: 22:00,                           !- Field 16445
  0.307096037,                            !- Field 16446
  Until: 23:00,                           !- Field 16447
  0.296432927,                            !- Field 16448
  Until: 24:00,                           !- Field 16449
  0.260411585,                            !- Field 16450
  Through: 11/26,                         !- Field 16451
  For: AllDays,                           !- Field 16452
  Until: 01:00,                           !- Field 16453
  0.149695122,                            !- Field 16454
  Until: 02:00,                           !- Field 16455
  0.157164634,                            !- Field 16456
  Until: 03:00,                           !- Field 16457
  0.110708841,                            !- Field 16458
  Until: 04:00,                           !- Field 16459
  0.088467988,                            !- Field 16460
  Until: 05:00,                           !- Field 16461
  0.086830203,                            !- Field 16462
  Until: 06:00,                           !- Field 16463
  0.106831354,                            !- Field 16464
  Until: 07:00,                           !- Field 16465
  0.151791159,                            !- Field 16466
  Until: 08:00,                           !- Field 16467
  0.274237805,                            !- Field 16468
  Until: 09:00,                           !- Field 16469
  0.393506098,                            !- Field 16470
  Until: 10:00,                           !- Field 16471
  0.420960366,                            !- Field 16472
  Until: 11:00,                           !- Field 16473
  0.444199695,                            !- Field 16474
  Until: 12:00,                           !- Field 16475
  0.414054878,                            !- Field 16476
  Until: 13:00,                           !- Field 16477
  0.455807927,                            !- Field 16478
  Until: 14:00,                           !- Field 16479
  0.359382622,                            !- Field 16480
  Until: 15:00,                           !- Field 16481
  0.337995427,                            !- Field 16482
  Until: 16:00,                           !- Field 16483
  0.328191153,                            !- Field 16484
  Until: 17:00,                           !- Field 16485
  0.375442869,                            !- Field 16486
  Until: 18:00,                           !- Field 16487
  0.378160771,                            !- Field 16488
  Until: 19:00,                           !- Field 16489
  0.372183999,                            !- Field 16490
  Until: 20:00,                           !- Field 16491
  0.405182927,                            !- Field 16492
  Until: 21:00,                           !- Field 16493
  0.374969512,                            !- Field 16494
  Until: 22:00,                           !- Field 16495
  0.285282012,                            !- Field 16496
  Until: 23:00,                           !- Field 16497
  0.26242378,                             !- Field 16498
  Until: 24:00,                           !- Field 16499
  0.243538023,                            !- Field 16500
  Through: 11/27,                         !- Field 16501
  For: AllDays,                           !- Field 16502
  Until: 01:00,                           !- Field 16503
  0.144572153,                            !- Field 16504
  Until: 02:00,                           !- Field 16505
  0.12206526,                             !- Field 16506
  Until: 03:00,                           !- Field 16507
  0.116989329,                            !- Field 16508
  Until: 04:00,                           !- Field 16509
  0.070289634,                            !- Field 16510
  Until: 05:00,                           !- Field 16511
  0.087164634,                            !- Field 16512
  Until: 06:00,                           !- Field 16513
  0.083655085,                            !- Field 16514
  Until: 07:00,                           !- Field 16515
  0.164598487,                            !- Field 16516
  Until: 08:00,                           !- Field 16517
  0.259321646,                            !- Field 16518
  Until: 09:00,                           !- Field 16519
  0.397588084,                            !- Field 16520
  Until: 10:00,                           !- Field 16521
  0.384081339,                            !- Field 16522
  Until: 11:00,                           !- Field 16523
  0.375378786,                            !- Field 16524
  Until: 12:00,                           !- Field 16525
  0.411059451,                            !- Field 16526
  Until: 13:00,                           !- Field 16527
  0.407309451,                            !- Field 16528
  Until: 14:00,                           !- Field 16529
  0.391714148,                            !- Field 16530
  Until: 15:00,                           !- Field 16531
  0.332757557,                            !- Field 16532
  Until: 16:00,                           !- Field 16533
  0.31882398,                             !- Field 16534
  Until: 17:00,                           !- Field 16535
  0.384480732,                            !- Field 16536
  Until: 18:00,                           !- Field 16537
  0.454319072,                            !- Field 16538
  Until: 19:00,                           !- Field 16539
  0.548020557,                            !- Field 16540
  Until: 20:00,                           !- Field 16541
  0.525256917,                            !- Field 16542
  Until: 21:00,                           !- Field 16543
  0.427586906,                            !- Field 16544
  Until: 22:00,                           !- Field 16545
  0.380773262,                            !- Field 16546
  Until: 23:00,                           !- Field 16547
  0.306009576,                            !- Field 16548
  Until: 24:00,                           !- Field 16549
  0.179435976,                            !- Field 16550
  Through: 11/28,                         !- Field 16551
  For: AllDays,                           !- Field 16552
  Until: 01:00,                           !- Field 16553
  0.153424735,                            !- Field 16554
  Until: 02:00,                           !- Field 16555
  0.112464653,                            !- Field 16556
  Until: 03:00,                           !- Field 16557
  0.111032593,                            !- Field 16558
  Until: 04:00,                           !- Field 16559
  0.097911585,                            !- Field 16560
  Until: 05:00,                           !- Field 16561
  0.08538872,                             !- Field 16562
  Until: 06:00,                           !- Field 16563
  0.156920732,                            !- Field 16564
  Until: 07:00,                           !- Field 16565
  0.301402439,                            !- Field 16566
  Until: 08:00,                           !- Field 16567
  0.33413872,                             !- Field 16568
  Until: 09:00,                           !- Field 16569
  0.328474891,                            !- Field 16570
  Until: 10:00,                           !- Field 16571
  0.332905706,                            !- Field 16572
  Until: 11:00,                           !- Field 16573
  0.299990644,                            !- Field 16574
  Until: 12:00,                           !- Field 16575
  0.309043858,                            !- Field 16576
  Until: 13:00,                           !- Field 16577
  0.325402377,                            !- Field 16578
  Until: 14:00,                           !- Field 16579
  0.269509278,                            !- Field 16580
  Until: 15:00,                           !- Field 16581
  0.254175204,                            !- Field 16582
  Until: 16:00,                           !- Field 16583
  0.240168586,                            !- Field 16584
  Until: 17:00,                           !- Field 16585
  0.342376611,                            !- Field 16586
  Until: 18:00,                           !- Field 16587
  0.489466463,                            !- Field 16588
  Until: 19:00,                           !- Field 16589
  0.566181402,                            !- Field 16590
  Until: 20:00,                           !- Field 16591
  0.522073171,                            !- Field 16592
  Until: 21:00,                           !- Field 16593
  0.441676829,                            !- Field 16594
  Until: 22:00,                           !- Field 16595
  0.364108232,                            !- Field 16596
  Until: 23:00,                           !- Field 16597
  0.303323171,                            !- Field 16598
  Until: 24:00,                           !- Field 16599
  0.197431402,                            !- Field 16600
  Through: 11/29,                         !- Field 16601
  For: AllDays,                           !- Field 16602
  Until: 01:00,                           !- Field 16603
  0.140932927,                            !- Field 16604
  Until: 02:00,                           !- Field 16605
  0.115890244,                            !- Field 16606
  Until: 03:00,                           !- Field 16607
  0.105302265,                            !- Field 16608
  Until: 04:00,                           !- Field 16609
  0.101611789,                            !- Field 16610
  Until: 05:00,                           !- Field 16611
  0.090658537,                            !- Field 16612
  Until: 06:00,                           !- Field 16613
  0.163878049,                            !- Field 16614
  Until: 07:00,                           !- Field 16615
  0.317487805,                            !- Field 16616
  Until: 08:00,                           !- Field 16617
  0.390097331,                            !- Field 16618
  Until: 09:00,                           !- Field 16619
  0.357947135,                            !- Field 16620
  Until: 10:00,                           !- Field 16621
  0.288664001,                            !- Field 16622
  Until: 11:00,                           !- Field 16623
  0.256754314,                            !- Field 16624
  Until: 12:00,                           !- Field 16625
  0.281776584,                            !- Field 16626
  Until: 13:00,                           !- Field 16627
  0.267312356,                            !- Field 16628
  Until: 14:00,                           !- Field 16629
  0.259311666,                            !- Field 16630
  Until: 15:00,                           !- Field 16631
  0.191713127,                            !- Field 16632
  Until: 16:00,                           !- Field 16633
  0.240980499,                            !- Field 16634
  Until: 17:00,                           !- Field 16635
  0.349351473,                            !- Field 16636
  Until: 18:00,                           !- Field 16637
  0.450468477,                            !- Field 16638
  Until: 19:00,                           !- Field 16639
  0.524713415,                            !- Field 16640
  Until: 20:00,                           !- Field 16641
  0.535146341,                            !- Field 16642
  Until: 21:00,                           !- Field 16643
  0.478445122,                            !- Field 16644
  Until: 22:00,                           !- Field 16645
  0.380939024,                            !- Field 16646
  Until: 23:00,                           !- Field 16647
  0.314560976,                            !- Field 16648
  Until: 24:00,                           !- Field 16649
  0.220832662,                            !- Field 16650
  Through: 11/30,                         !- Field 16651
  For: AllDays,                           !- Field 16652
  Until: 01:00,                           !- Field 16653
  0.137445122,                            !- Field 16654
  Until: 02:00,                           !- Field 16655
  0.11054878,                             !- Field 16656
  Until: 03:00,                           !- Field 16657
  0.114621951,                            !- Field 16658
  Until: 04:00,                           !- Field 16659
  0.124890244,                            !- Field 16660
  Until: 05:00,                           !- Field 16661
  0.096914634,                            !- Field 16662
  Until: 06:00,                           !- Field 16663
  0.177286585,                            !- Field 16664
  Until: 07:00,                           !- Field 16665
  0.317359756,                            !- Field 16666
  Until: 08:00,                           !- Field 16667
  0.336534514,                            !- Field 16668
  Until: 09:00,                           !- Field 16669
  0.339358663,                            !- Field 16670
  Until: 10:00,                           !- Field 16671
  0.283625863,                            !- Field 16672
  Until: 11:00,                           !- Field 16673
  0.275732743,                            !- Field 16674
  Until: 12:00,                           !- Field 16675
  0.262577379,                            !- Field 16676
  Until: 13:00,                           !- Field 16677
  0.280809576,                            !- Field 16678
  Until: 14:00,                           !- Field 16679
  0.256191164,                            !- Field 16680
  Until: 15:00,                           !- Field 16681
  0.228964452,                            !- Field 16682
  Until: 16:00,                           !- Field 16683
  0.225640734,                            !- Field 16684
  Until: 17:00,                           !- Field 16685
  0.296231592,                            !- Field 16686
  Until: 18:00,                           !- Field 16687
  0.440513973,                            !- Field 16688
  Until: 19:00,                           !- Field 16689
  0.533325297,                            !- Field 16690
  Until: 20:00,                           !- Field 16691
  0.530964137,                            !- Field 16692
  Until: 21:00,                           !- Field 16693
  0.488114611,                            !- Field 16694
  Until: 22:00,                           !- Field 16695
  0.387905315,                            !- Field 16696
  Until: 23:00,                           !- Field 16697
  0.306384146,                            !- Field 16698
  Until: 24:00,                           !- Field 16699
  0.235585366,                            !- Field 16700
  Through: 12/01,                         !- Field 16701
  For: AllDays,                           !- Field 16702
  Until: 01:00,                           !- Field 16703
  0.158926829,                            !- Field 16704
  Until: 02:00,                           !- Field 16705
  0.162628049,                            !- Field 16706
  Until: 03:00,                           !- Field 16707
  0.129719512,                            !- Field 16708
