  0.003293363,                            !- Value 5908
  0.003294892,                            !- Value 5909
  0.003261629,                            !- Value 5910
  0.003178359,                            !- Value 5911
  0.003178764,                            !- Value 5912
  0.062923781,                            !- Value 5913
  0.18421152,                             !- Value 5914
  0.249367193,                            !- Value 5915
  0.279290798,                            !- Value 5916
  0.072249877,                            !- Value 5917
  0.007621588,                            !- Value 5918
  0.058199849,                            !- Value 5919
  0.071129437,                            !- Value 5920
  0.17111912,                             !- Value 5921
  0.26549792,                             !- Value 5922
  0.464862527,                            !- Value 5923
  0.273233478,                            !- Value 5924
  0.331796029,                            !- Value 5925
  0.16169238,                             !- Value 5926
  0.093625361,                            !- Value 5927
  0.016502475,                            !- Value 5928
  0.00333702,                             !- Value 5929
  0.003337889,                            !- Value 5930
  0.00334063,                             !- Value 5931
  0.003337069,                            !- Value 5932
  0.003335618,                            !- Value 5933
  0.003338011,                            !- Value 5934
  0.109739013,                            !- Value 5935
  0.004038748,                            !- Value 5936
  0.024124241,                            !- Value 5937
  0.105408083,                            !- Value 5938
  0.060813467,                            !- Value 5939
  0.042847631,                            !- Value 5940
  0.087757391,                            !- Value 5941
  0.109112542,                            !- Value 5942
  0.056203589,                            !- Value 5943
  0.055178399,                            !- Value 5944
  0.046146441,                            !- Value 5945
  0.067027816,                            !- Value 5946
  0.253732731,                            !- Value 5947
  0.303102107,                            !- Value 5948
  0.093285488,                            !- Value 5949
  0.003564373,                            !- Value 5950
  0.003563661,                            !- Value 5951
  0.003562397,                            !- Value 5952
  0.003563103,                            !- Value 5953
  0.003563984,                            !- Value 5954
  0.003562328,                            !- Value 5955
  0.00356138,                             !- Value 5956
  0.0035638,                              !- Value 5957
  0.003563005,                            !- Value 5958
  0.0035782,                              !- Value 5959
  0.160314807,                            !- Value 5960
  0.344875657,                            !- Value 5961
  0.234849134,                            !- Value 5962
  0.179916636,                            !- Value 5963
  0.122711875,                            !- Value 5964
  0.056748329,                            !- Value 5965
  0.094777078,                            !- Value 5966
  0.005827069,                            !- Value 5967
  0.003404851,                            !- Value 5968
  0.003405265,                            !- Value 5969
  0.112387599,                            !- Value 5970
  0.341359678,                            !- Value 5971
  0.119225325,                            !- Value 5972
  0.225393474,                            !- Value 5973
  0.262456934,                            !- Value 5974
  0.127878846,                            !- Value 5975
  0.017004698,                            !- Value 5976
  0.004686297,                            !- Value 5977
  0.004258356,                            !- Value 5978
  0.004701382,                            !- Value 5979
  0.004266326,                            !- Value 5980
  0.004172969,                            !- Value 5981
  0.003714644,                            !- Value 5982
  0.00367001,                             !- Value 5983
  0.003434473,                            !- Value 5984
  0.003406175,                            !- Value 5985
  0.003498888,                            !- Value 5986
  0.239531885,                            !- Value 5987
  0.004693509,                            !- Value 5988
  0.00602853,                             !- Value 5989
  0.124925504,                            !- Value 5990
  0.003998657,                            !- Value 5991
  0.003712196,                            !- Value 5992
  0.003572889,                            !- Value 5993
  0.056421261,                            !- Value 5994
  0.248562636,                            !- Value 5995
  0.204312668,                            !- Value 5996
  0.199248641,                            !- Value 5997
  0.489026518,                            !- Value 5998
  0.102110077,                            !- Value 5999
  0.111065907,                            !- Value 6000
  0.110291169,                            !- Value 6001
  0.044375682,                            !- Value 6002
  0.005236651,                            !- Value 6003
  0.005815848,                            !- Value 6004
  0.005247482,                            !- Value 6005
  0.005794191,                            !- Value 6006
  0.004821729,                            !- Value 6007
  0.076209604,                            !- Value 6008
  0.159734105,                            !- Value 6009
  0.06429098,                             !- Value 6010
  0.163978395,                            !- Value 6011
  0.10805796,                             !- Value 6012
  0.114945311,                            !- Value 6013
  0.096537525,                            !- Value 6014
  0.078894299,                            !- Value 6015
  0.00356149,                             !- Value 6016
  0.004316207,                            !- Value 6017
  0.096907175,                            !- Value 6018
  0.187730375,                            !- Value 6019
  0.340736368,                            !- Value 6020
  0.320914209,                            !- Value 6021
  0.163071649,                            !- Value 6022
  0.035323007,                            !- Value 6023
  0.003558432,                            !- Value 6024
  0.002990724,                            !- Value 6025
  0.002987805,                            !- Value 6026
  0.002988142,                            !- Value 6027
  0.002990133,                            !- Value 6028
  0.039303422,                            !- Value 6029
  0.062598814,                            !- Value 6030
  0.00300371,                             !- Value 6031
  0.098293859,                            !- Value 6032
  0.129094006,                            !- Value 6033
  0.004554387,                            !- Value 6034
  0.003785561,                            !- Value 6035
  0.004137316,                            !- Value 6036
  0.003804184,                            !- Value 6037
  0.121064479,                            !- Value 6038
  0.124366058,                            !- Value 6039
  0.005886471,                            !- Value 6040
  0.026985831,                            !- Value 6041
  0.116743148,                            !- Value 6042
  0.13151231,                             !- Value 6043
  0.100609197,                            !- Value 6044
  0.131131657,                            !- Value 6045
  0.270752302,                            !- Value 6046
  0.117065079,                            !- Value 6047
  0.003862395,                            !- Value 6048
  0.003505108,                            !- Value 6049
  0.003844447,                            !- Value 6050
  0.003506412,                            !- Value 6051
  0.00384534,                             !- Value 6052
  0.003508197,                            !- Value 6053
  0.003898443,                            !- Value 6054
  0.003498222,                            !- Value 6055
  0.002888602,                            !- Value 6056
  0.1514907,                              !- Value 6057
  0.106075035,                            !- Value 6058
  0.269836141,                            !- Value 6059
  0.190458552,                            !- Value 6060
  0.061235253,                            !- Value 6061
  0.103104142,                            !- Value 6062
  0.128297715,                            !- Value 6063
  0.126530561,                            !- Value 6064
  0.090365893,                            !- Value 6065
  0.055049705,                            !- Value 6066
  0.111993219,                            !- Value 6067
  0.214948091,                            !- Value 6068
  0.03955748,                             !- Value 6069
  0.04161053,                             !- Value 6070
  0.04945516,                             !- Value 6071
  0.027944723,                            !- Value 6072
  0.167560944,                            !- Value 6073
  0.128659067,                            !- Value 6074
  0.003462513,                            !- Value 6075
  0.003293363,                            !- Value 6076
  0.003294892,                            !- Value 6077
  0.003261629,                            !- Value 6078
  0.003178359,                            !- Value 6079
  0.003178764,                            !- Value 6080
  0.062923781,                            !- Value 6081
  0.18421152,                             !- Value 6082
  0.249367193,                            !- Value 6083
  0.279290798,                            !- Value 6084
  0.072249877,                            !- Value 6085
  0.007621588,                            !- Value 6086
  0.058199849,                            !- Value 6087
  0.071129437,                            !- Value 6088
  0.17111912,                             !- Value 6089
  0.26549792,                             !- Value 6090
  0.464862527,                            !- Value 6091
  0.273233478,                            !- Value 6092
  0.331796029,                            !- Value 6093
  0.16169238,                             !- Value 6094
  0.093625361,                            !- Value 6095
  0.016502475,                            !- Value 6096
  0.00333702,                             !- Value 6097
  0.003337889,                            !- Value 6098
  0.00334063,                             !- Value 6099
  0.003337069,                            !- Value 6100
  0.003335618,                            !- Value 6101
  0.003338011,                            !- Value 6102
  0.109739013,                            !- Value 6103
  0.004038748,                            !- Value 6104
  0.024124241,                            !- Value 6105
  0.105408083,                            !- Value 6106
  0.060813467,                            !- Value 6107
  0.042847631,                            !- Value 6108
  0.087757391,                            !- Value 6109
  0.109112542,                            !- Value 6110
  0.056203589,                            !- Value 6111
  0.055178399,                            !- Value 6112
  0.046146441,                            !- Value 6113
  0.067027816,                            !- Value 6114
  0.253732731,                            !- Value 6115
  0.303102107,                            !- Value 6116
  0.093285488,                            !- Value 6117
  0.003564373,                            !- Value 6118
  0.003563661,                            !- Value 6119
  0.003562397,                            !- Value 6120
  0.003563103,                            !- Value 6121
  0.003563984,                            !- Value 6122
  0.003562328,                            !- Value 6123
  0.00356138,                             !- Value 6124
  0.0035638,                              !- Value 6125
  0.003563005,                            !- Value 6126
  0.0035782,                              !- Value 6127
  0.160314807,                            !- Value 6128
  0.344875657,                            !- Value 6129
  0.234849134,                            !- Value 6130
  0.179916636,                            !- Value 6131
  0.122711875,                            !- Value 6132
  0.056748329,                            !- Value 6133
  0.094777078,                            !- Value 6134
  0.005827069,                            !- Value 6135
  0.003404851,                            !- Value 6136
  0.003405265,                            !- Value 6137
  0.112387599,                            !- Value 6138
  0.341359678,                            !- Value 6139
  0.119225325,                            !- Value 6140
  0.225393474,                            !- Value 6141
  0.262456934,                            !- Value 6142
  0.127878846,                            !- Value 6143
  0.017004698,                            !- Value 6144
  0.004686297,                            !- Value 6145
  0.004258356,                            !- Value 6146
  0.004701382,                            !- Value 6147
  0.004266326,                            !- Value 6148
  0.004172969,                            !- Value 6149
  0.003714644,                            !- Value 6150
  0.00367001,                             !- Value 6151
  0.003434473,                            !- Value 6152
  0.003406175,                            !- Value 6153
  0.003498888,                            !- Value 6154
  0.239531885,                            !- Value 6155
  0.004693509,                            !- Value 6156
  0.00602853,                             !- Value 6157
  0.124925504,                            !- Value 6158
  0.003998657,                            !- Value 6159
  0.003712196,                            !- Value 6160
  0.003572889,                            !- Value 6161
  0.056421261,                            !- Value 6162
  0.248562636,                            !- Value 6163
  0.204312668,                            !- Value 6164
  0.199248641,                            !- Value 6165
  0.489026518,                            !- Value 6166
  0.102110077,                            !- Value 6167
  0.111065907,                            !- Value 6168
  0.110291169,                            !- Value 6169
  0.044375682,                            !- Value 6170
  0.005236651,                            !- Value 6171
  0.005815848,                            !- Value 6172
  0.005247482,                            !- Value 6173
  0.005794191,                            !- Value 6174
  0.004821729,                            !- Value 6175
  0.076209604,                            !- Value 6176
  0.159734105,                            !- Value 6177
  0.06429098,                             !- Value 6178
  0.163978395,                            !- Value 6179
  0.10805796,                             !- Value 6180
  0.114945311,                            !- Value 6181
  0.096537525,                            !- Value 6182
  0.078894299,                            !- Value 6183
  0.00356149,                             !- Value 6184
  0.004316207,                            !- Value 6185
  0.096907175,                            !- Value 6186
  0.187730375,                            !- Value 6187
  0.340736368,                            !- Value 6188
  0.320914209,                            !- Value 6189
  0.163071649,                            !- Value 6190
  0.035323007,                            !- Value 6191
  0.003558432,                            !- Value 6192
  0.002990724,                            !- Value 6193
  0.002987805,                            !- Value 6194
  0.002988142,                            !- Value 6195
  0.002990133,                            !- Value 6196
  0.039303422,                            !- Value 6197
  0.062598814,                            !- Value 6198
  0.00300371,                             !- Value 6199
  0.098293859,                            !- Value 6200
  0.129094006,                            !- Value 6201
  0.004554387,                            !- Value 6202
  0.003785561,                            !- Value 6203
  0.004137316,                            !- Value 6204
  0.003804184,                            !- Value 6205
  0.121064479,                            !- Value 6206
  0.124366058,                            !- Value 6207
  0.005886471,                            !- Value 6208
  0.026985831,                            !- Value 6209
  0.116743148,                            !- Value 6210
  0.13151231,                             !- Value 6211
  0.100609197,                            !- Value 6212
  0.131131657,                            !- Value 6213
  0.270752302,                            !- Value 6214
  0.117065079,                            !- Value 6215
  0.003862395,                            !- Value 6216
  0.003505108,                            !- Value 6217
  0.003844447,                            !- Value 6218
  0.003506412,                            !- Value 6219
  0.00384534,                             !- Value 6220
  0.003508197,                            !- Value 6221
  0.003898443,                            !- Value 6222
  0.003498222,                            !- Value 6223
  0.002888602,                            !- Value 6224
  0.1514907,                              !- Value 6225
  0.106075035,                            !- Value 6226
  0.269836141,                            !- Value 6227
  0.190458552,                            !- Value 6228
  0.061235253,                            !- Value 6229
  0.103104142,                            !- Value 6230
  0.128297715,                            !- Value 6231
  0.126530561,                            !- Value 6232
  0.090365893,                            !- Value 6233
  0.055049705,                            !- Value 6234
  0.111993219,                            !- Value 6235
  0.214948091,                            !- Value 6236
  0.03955748,                             !- Value 6237
  0.04161053,                             !- Value 6238
  0.04945516,                             !- Value 6239
  0.027944723,                            !- Value 6240
  0.167560944,                            !- Value 6241
  0.128659067,                            !- Value 6242
  0.003462513,                            !- Value 6243
  0.003293363,                            !- Value 6244
  0.003294892,                            !- Value 6245
  0.003261629,                            !- Value 6246
  0.003178359,                            !- Value 6247
  0.003178764,                            !- Value 6248
  0.062923781,                            !- Value 6249
  0.18421152,                             !- Value 6250
  0.249367193,                            !- Value 6251
  0.279290798,                            !- Value 6252
  0.072249877,                            !- Value 6253
  0.007621588,                            !- Value 6254
  0.058199849,                            !- Value 6255
  0.071129437,                            !- Value 6256
  0.17111912,                             !- Value 6257
  0.26549792,                             !- Value 6258
  0.464862527,                            !- Value 6259
  0.273233478,                            !- Value 6260
  0.331796029,                            !- Value 6261
  0.16169238,                             !- Value 6262
  0.093625361,                            !- Value 6263
  0.016502475,                            !- Value 6264
  0.00333702,                             !- Value 6265
  0.003337889,                            !- Value 6266
  0.00334063,                             !- Value 6267
  0.003337069,                            !- Value 6268
  0.003335618,                            !- Value 6269
  0.003338011,                            !- Value 6270
  0.109739013,                            !- Value 6271
  0.004038748,                            !- Value 6272
  0.024124241,                            !- Value 6273
  0.105408083,                            !- Value 6274
  0.060813467,                            !- Value 6275
  0.042847631,                            !- Value 6276
  0.087757391,                            !- Value 6277
  0.109112542,                            !- Value 6278
  0.056203589,                            !- Value 6279
  0.055178399,                            !- Value 6280
  0.046146441,                            !- Value 6281
  0.067027816,                            !- Value 6282
  0.253732731,                            !- Value 6283
  0.303102107,                            !- Value 6284
  0.093285488,                            !- Value 6285
  0.003564373,                            !- Value 6286
  0.003563661,                            !- Value 6287
  0.003562397,                            !- Value 6288
  0.003563103,                            !- Value 6289
  0.003563984,                            !- Value 6290
  0.003562328,                            !- Value 6291
  0.00356138,                             !- Value 6292
  0.0035638,                              !- Value 6293
  0.003563005,                            !- Value 6294
  0.0035782,                              !- Value 6295
  0.160314807,                            !- Value 6296
  0.344875657,                            !- Value 6297
  0.234849134,                            !- Value 6298
  0.179916636,                            !- Value 6299
  0.122711875,                            !- Value 6300
  0.056748329,                            !- Value 6301
  0.094777078,                            !- Value 6302
  0.005827069,                            !- Value 6303
  0.003404851,                            !- Value 6304
  0.003405265,                            !- Value 6305
  0.112387599,                            !- Value 6306
  0.341359678,                            !- Value 6307
  0.119225325,                            !- Value 6308
  0.225393474,                            !- Value 6309
  0.262456934,                            !- Value 6310
  0.127878846,                            !- Value 6311
  0.017004698,                            !- Value 6312
  0.004686297,                            !- Value 6313
  0.004258356,                            !- Value 6314
  0.004701382,                            !- Value 6315
  0.004266326,                            !- Value 6316
  0.004172969,                            !- Value 6317
  0.003714644,                            !- Value 6318
  0.00367001,                             !- Value 6319
  0.003434473,                            !- Value 6320
  0.003406175,                            !- Value 6321
  0.003498888,                            !- Value 6322
  0.239531885,                            !- Value 6323
  0.004693509,                            !- Value 6324
  0.00602853,                             !- Value 6325
  0.124925504,                            !- Value 6326
  0.003998657,                            !- Value 6327
  0.003712196,                            !- Value 6328
  0.003572889,                            !- Value 6329
  0.056421261,                            !- Value 6330
  0.248562636,                            !- Value 6331
  0.204312668,                            !- Value 6332
  0.199248641,                            !- Value 6333
  0.489026518,                            !- Value 6334
  0.102110077,                            !- Value 6335
  0.111065907,                            !- Value 6336
  0.110291169,                            !- Value 6337
  0.044375682,                            !- Value 6338
  0.005236651,                            !- Value 6339
  0.005815848,                            !- Value 6340
  0.005247482,                            !- Value 6341
  0.005794191,                            !- Value 6342
  0.004821729,                            !- Value 6343
  0.076209604,                            !- Value 6344
  0.159734105,                            !- Value 6345
  0.06429098,                             !- Value 6346
  0.163978395,                            !- Value 6347
  0.10805796,                             !- Value 6348
  0.114945311,                            !- Value 6349
  0.096537525,                            !- Value 6350
  0.078894299,                            !- Value 6351
  0.00356149,                             !- Value 6352
  0.004316207,                            !- Value 6353
  0.096907175,                            !- Value 6354
  0.187730375,                            !- Value 6355
  0.340736368,                            !- Value 6356
  0.320914209,                            !- Value 6357
  0.163071649,                            !- Value 6358
  0.035323007,                            !- Value 6359
  0.003558432,                            !- Value 6360
  0.002990724,                            !- Value 6361
  0.002987805,                            !- Value 6362
  0.002988142,                            !- Value 6363
  0.002990133,                            !- Value 6364
  0.039303422,                            !- Value 6365
  0.062598814,                            !- Value 6366
  0.00300371,                             !- Value 6367
  0.098293859,                            !- Value 6368
  0.129094006,                            !- Value 6369
  0.004554387,                            !- Value 6370
  0.003785561,                            !- Value 6371
  0.004137316,                            !- Value 6372
  0.003804184,                            !- Value 6373
  0.121064479,                            !- Value 6374
  0.124366058,                            !- Value 6375
  0.005886471,                            !- Value 6376
  0.026985831,                            !- Value 6377
  0.116743148,                            !- Value 6378
  0.13151231,                             !- Value 6379
  0.100609197,                            !- Value 6380
  0.131131657,                            !- Value 6381
  0.270752302,                            !- Value 6382
  0.117065079,                            !- Value 6383
  0.003862395,                            !- Value 6384
  0.003505108,                            !- Value 6385
  0.003844447,                            !- Value 6386
  0.003506412,                            !- Value 6387
  0.00384534,                             !- Value 6388
  0.003508197,                            !- Value 6389
  0.003898443,                            !- Value 6390
  0.003498222,                            !- Value 6391
  0.002888602,                            !- Value 6392
  0.1514907,                              !- Value 6393
  0.106075035,                            !- Value 6394
  0.269836141,                            !- Value 6395
  0.190458552,                            !- Value 6396
  0.061235253,                            !- Value 6397
  0.103104142,                            !- Value 6398
  0.128297715,                            !- Value 6399
  0.126530561,                            !- Value 6400
  0.090365893,                            !- Value 6401
  0.055049705,                            !- Value 6402
  0.111993219,                            !- Value 6403
  0.214948091,                            !- Value 6404
  0.03955748,                             !- Value 6405
  0.04161053,                             !- Value 6406
  0.04945516,                             !- Value 6407
  0.027944723,                            !- Value 6408
  0.167560944,                            !- Value 6409
  0.128659067,                            !- Value 6410
  0.003462513,                            !- Value 6411
  0.003293363,                            !- Value 6412
  0.003294892,                            !- Value 6413
  0.003261629,                            !- Value 6414
  0.003178359,                            !- Value 6415
  0.003178764,                            !- Value 6416
  0.062923781,                            !- Value 6417
  0.18421152,                             !- Value 6418
  0.249367193,                            !- Value 6419
  0.279290798,                            !- Value 6420
  0.072249877,                            !- Value 6421
  0.007621588,                            !- Value 6422
  0.058199849,                            !- Value 6423
  0.071129437,                            !- Value 6424
  0.17111912,                             !- Value 6425
  0.26549792,                             !- Value 6426
  0.464862527,                            !- Value 6427
  0.273233478,                            !- Value 6428
  0.331796029,                            !- Value 6429
  0.16169238,                             !- Value 6430
  0.093625361,                            !- Value 6431
  0.016502475,                            !- Value 6432
  0.00333702,                             !- Value 6433
  0.003337889,                            !- Value 6434
  0.00334063,                             !- Value 6435
  0.003337069,                            !- Value 6436
  0.003335618,                            !- Value 6437
  0.003338011,                            !- Value 6438
  0.109739013,                            !- Value 6439
  0.004038748,                            !- Value 6440
  0.024124241,                            !- Value 6441
  0.105408083,                            !- Value 6442
  0.060813467,                            !- Value 6443
  0.042847631,                            !- Value 6444
  0.087757391,                            !- Value 6445
  0.109112542,                            !- Value 6446
  0.056203589,                            !- Value 6447
  0.055178399,                            !- Value 6448
  0.046146441,                            !- Value 6449
  0.067027816,                            !- Value 6450
  0.253732731,                            !- Value 6451
  0.303102107,                            !- Value 6452
  0.093285488,                            !- Value 6453
  0.003564373,                            !- Value 6454
  0.003563661,                            !- Value 6455
  0.003562397,                            !- Value 6456
  0.003563103,                            !- Value 6457
  0.003563984,                            !- Value 6458
  0.003562328,                            !- Value 6459
  0.00356138,                             !- Value 6460
  0.0035638,                              !- Value 6461
  0.003563005,                            !- Value 6462
  0.0035782,                              !- Value 6463
  0.160314807,                            !- Value 6464
  0.344875657,                            !- Value 6465
  0.234849134,                            !- Value 6466
  0.179916636,                            !- Value 6467
  0.122711875,                            !- Value 6468
  0.056748329,                            !- Value 6469
  0.094777078,                            !- Value 6470
  0.005827069,                            !- Value 6471
  0.003404851,                            !- Value 6472
  0.003405265,                            !- Value 6473
  0.112387599,                            !- Value 6474
  0.341359678,                            !- Value 6475
  0.119225325,                            !- Value 6476
  0.225393474,                            !- Value 6477
  0.262456934,                            !- Value 6478
  0.127878846,                            !- Value 6479
  0.017004698,                            !- Value 6480
  0.004686297,                            !- Value 6481
  0.004258356,                            !- Value 6482
  0.004701382,                            !- Value 6483
  0.004266326,                            !- Value 6484
  0.004172969,                            !- Value 6485
  0.003714644,                            !- Value 6486
  0.00367001,                             !- Value 6487
  0.003434473,                            !- Value 6488
  0.003406175,                            !- Value 6489
  0.003498888,                            !- Value 6490
  0.239531885,                            !- Value 6491
  0.004693509,                            !- Value 6492
  0.00602853,                             !- Value 6493
  0.124925504,                            !- Value 6494
  0.003998657,                            !- Value 6495
  0.003712196,                            !- Value 6496
  0.003572889,                            !- Value 6497
  0.056421261,                            !- Value 6498
  0.248562636,                            !- Value 6499
  0.204312668,                            !- Value 6500
  0.199248641,                            !- Value 6501
  0.489026518,                            !- Value 6502
  0.102110077,                            !- Value 6503
  0.111065907,                            !- Value 6504
  0.110291169,                            !- Value 6505
  0.044375682,                            !- Value 6506
  0.005236651,                            !- Value 6507
  0.005815848,                            !- Value 6508
  0.005247482,                            !- Value 6509
  0.005794191,                            !- Value 6510
  0.004821729,                            !- Value 6511
  0.076209604,                            !- Value 6512
  0.159734105,                            !- Value 6513
  0.06429098,                             !- Value 6514
  0.163978395,                            !- Value 6515
  0.10805796,                             !- Value 6516
  0.114945311,                            !- Value 6517
  0.096537525,                            !- Value 6518
  0.078894299,                            !- Value 6519
  0.00356149,                             !- Value 6520
  0.004316207,                            !- Value 6521
  0.096907175,                            !- Value 6522
  0.187730375,                            !- Value 6523
  0.340736368,                            !- Value 6524
  0.320914209,                            !- Value 6525
  0.163071649,                            !- Value 6526
  0.035323007,                            !- Value 6527
  0.003558432,                            !- Value 6528
  0.002990724,                            !- Value 6529
  0.002987805,                            !- Value 6530
  0.002988142,                            !- Value 6531
  0.002990133,                            !- Value 6532
  0.039303422,                            !- Value 6533
  0.062598814,                            !- Value 6534
  0.00300371,                             !- Value 6535
  0.098293859,                            !- Value 6536
  0.129094006,                            !- Value 6537
  0.004554387,                            !- Value 6538
  0.003785561,                            !- Value 6539
  0.004137316,                            !- Value 6540
  0.003804184,                            !- Value 6541
  0.121064479,                            !- Value 6542
  0.124366058,                            !- Value 6543
  0.005886471,                            !- Value 6544
  0.026985831,                            !- Value 6545
  0.116743148,                            !- Value 6546
  0.13151231,                             !- Value 6547
  0.100609197,                            !- Value 6548
  0.131131657,                            !- Value 6549
  0.270752302,                            !- Value 6550
  0.117065079,                            !- Value 6551
  0.003862395,                            !- Value 6552
  0.287867411,                            !- Value 6553
  0.108023447,                            !- Value 6554
  0.020086652,                            !- Value 6555
  0.004147242,                            !- Value 6556
  0.004160814,                            !- Value 6557
  0.004126998,                            !- Value 6558
  0.004143049,                            !- Value 6559
  0.003982739,                            !- Value 6560
  0.045300472,                            !- Value 6561
  0.071896711,                            !- Value 6562
  0.217588575,                            !- Value 6563
  0.173807654,                            !- Value 6564
  0.068263411,                            !- Value 6565
  0.054571841,                            !- Value 6566
  0.16170377,                             !- Value 6567
  0.179212074,                            !- Value 6568
  0.184133133,                            !- Value 6569
  0.181903831,                            !- Value 6570
  0.072220756,                            !- Value 6571
  0.139872713,                            !- Value 6572
  0.005714662,                            !- Value 6573
  0.004170518,                            !- Value 6574
  0.01583244,                             !- Value 6575
  0.11422212,                             !- Value 6576
  0.113481353,                            !- Value 6577
  0.081352156,                            !- Value 6578
  0.044941334,                            !- Value 6579
  0.003550628,                            !- Value 6580
  0.004070003,                            !- Value 6581
  0.033373745,                            !- Value 6582
  0.079717887,                            !- Value 6583
  0.002878618,                            !- Value 6584
  0.124356081,                            !- Value 6585
  0.116695233,                            !- Value 6586
  0.170930974,                            !- Value 6587
  0.222658581,                            !- Value 6588
  0.456037982,                            !- Value 6589
  0.177034948,                            !- Value 6590
  0.276787627,                            !- Value 6591
  0.286933036,                            !- Value 6592
  0.449986547,                            !- Value 6593
  0.163970272,                            !- Value 6594
  0.162083422,                            !- Value 6595
  0.162880265,                            !- Value 6596
  0.226484748,                            !- Value 6597
  0.498167692,                            !- Value 6598
  0.199861784,                            !- Value 6599
  0.189719842,                            !- Value 6600
  0.006059046,                            !- Value 6601
  0.006477491,                            !- Value 6602
  0.006146209,                            !- Value 6603
  0.006627747,                            !- Value 6604
  0.007044781,                            !- Value 6605
  0.006516596,                            !- Value 6606
  0.006350492,                            !- Value 6607
  0.084318713,                            !- Value 6608
  0.28474179,                             !- Value 6609
  0.190693743,                            !- Value 6610
  0.269255306,                            !- Value 6611
  0.167051573,                            !- Value 6612
  0.020017296,                            !- Value 6613
  0.122944567,                            !- Value 6614
  0.008477148,                            !- Value 6615
  0.007059021,                            !- Value 6616
  0.036680079,                            !- Value 6617
  0.112907348,                            !- Value 6618
  0.256673053,                            !- Value 6619
  0.204586652,                            !- Value 6620
  0.184910475,                            !- Value 6621
  0.318590537,                            !- Value 6622
  0.163729497,                            !- Value 6623
  0.085346321,                            !- Value 6624
  0.024982471,                            !- Value 6625
  0.005196369,                            !- Value 6626
  0.005463134,                            !- Value 6627
  0.005181089,                            !- Value 6628
  0.005075735,                            !- Value 6629
  0.004711044,                            !- Value 6630
  0.047712583,                            !- Value 6631
  0.15824697,                             !- Value 6632
  0.250323764,                            !- Value 6633
  0.155684601,                            !- Value 6634
  0.044753141,                            !- Value 6635
  0.005315128,                            !- Value 6636
  0.005794949,                            !- Value 6637
  0.160238061,                            !- Value 6638
  0.135161373,                            !- Value 6639
  0.005645951,                            !- Value 6640
  0.017567944,                            !- Value 6641
  0.129789361,                            !- Value 6642
  0.327046336,                            !- Value 6643
  0.484624727,                            !- Value 6644
  0.340412424,                            !- Value 6645
  0.229129508,                            !- Value 6646
  0.036970651,                            !- Value 6647
  0.006188187,                            !- Value 6648
  0.007711861,                            !- Value 6649
  0.007483511,                            !- Value 6650
  0.00771551,                             !- Value 6651
  0.00745168,                             !- Value 6652
  0.007004406,                            !- Value 6653
  0.005906089,                            !- Value 6654
  0.004453348,                            !- Value 6655
  0.1498639,                              !- Value 6656
  0.17879176,                             !- Value 6657
  0.003908041,                            !- Value 6658
  0.068883021,                            !- Value 6659
  0.069773709,                            !- Value 6660
  0.003391584,                            !- Value 6661
  0.003393538,                            !- Value 6662
  0.003353396,                            !- Value 6663
  0.003228664,                            !- Value 6664
  0.003121459,                            !- Value 6665
  0.011145725,                            !- Value 6666
  0.127091097,                            !- Value 6667
  0.248657038,                            !- Value 6668
  0.155115039,                            !- Value 6669
  0.109737841,                            !- Value 6670
  0.100963065,                            !- Value 6671
  0.092423978,                            !- Value 6672
  0.040406658,                            !- Value 6673
  0.000879956,                            !- Value 6674
  0.000881421,                            !- Value 6675
  0.000880134,                            !- Value 6676
  0.00087778,                             !- Value 6677
  0.000878676,                            !- Value 6678
  0.000879781,                            !- Value 6679
  0.196177395,                            !- Value 6680
  0.334869876,                            !- Value 6681
  0.278367023,                            !- Value 6682
  0.027264089,                            !- Value 6683
  0.000894749,                            !- Value 6684
  0.077704689,                            !- Value 6685
  0.14339309,                             !- Value 6686
  0.001915782,                            !- Value 6687
  0.00093046,                             !- Value 6688
  0.010402312,                            !- Value 6689
  0.108249964,                            !- Value 6690
  0.441347592,                            !- Value 6691
  0.181520973,                            !- Value 6692
  0.206632959,                            !- Value 6693
  0.089619315,                            !- Value 6694
  0.003071969,                            !- Value 6695
  0.002671966,                            !- Value 6696
  0.003005313,                            !- Value 6697
  0.002714965,                            !- Value 6698
  0.002987495,                            !- Value 6699
  0.002761965,                            !- Value 6700
  0.001920834,                            !- Value 6701
  0.001318973,                            !- Value 6702
  0.001324156,                            !- Value 6703
  0.085526168,                            !- Value 6704
  0.22947562,                             !- Value 6705
  0.012747319,                            !- Value 6706
  0.001793924,                            !- Value 6707
  0.003624651,                            !- Value 6708
  0.079575021,                            !- Value 6709
  0.047126885,                            !- Value 6710
  0.124374279,                            !- Value 6711
  0.037089324,                            !- Value 6712
  0.159535849,                            !- Value 6713
  0.038985905,                            !- Value 6714
  0.153636858,                            !- Value 6715
  0.388137201,                            !- Value 6716
  0.36850888,                             !- Value 6717
  0.274199548,                            !- Value 6718
  0.340316189,                            !- Value 6719
  0.17734477,                             !- Value 6720
  0.287867411,                            !- Value 6721
  0.108023447,                            !- Value 6722
  0.020086652,                            !- Value 6723
  0.004147242,                            !- Value 6724
  0.004160814,                            !- Value 6725
  0.004126998,                            !- Value 6726
  0.004143049,                            !- Value 6727
  0.003982739,                            !- Value 6728
  0.045300472,                            !- Value 6729
  0.071896711,                            !- Value 6730
  0.217588575,                            !- Value 6731
  0.173807654,                            !- Value 6732
  0.068263411,                            !- Value 6733
  0.054571841,                            !- Value 6734
  0.16170377,                             !- Value 6735
  0.179212074,                            !- Value 6736
  0.184133133,                            !- Value 6737
  0.181903831,                            !- Value 6738
  0.072220756,                            !- Value 6739
  0.139872713,                            !- Value 6740
  0.005714662,                            !- Value 6741
  0.004170518,                            !- Value 6742
  0.01583244,                             !- Value 6743
  0.11422212,                             !- Value 6744
  0.113481353,                            !- Value 6745
  0.081352156,                            !- Value 6746
  0.044941334,                            !- Value 6747
  0.003550628,                            !- Value 6748
  0.004070003,                            !- Value 6749
  0.033373745,                            !- Value 6750
  0.079717887,                            !- Value 6751
  0.002878618,                            !- Value 6752
  0.124356081,                            !- Value 6753
  0.116695233,                            !- Value 6754
  0.170930974,                            !- Value 6755
  0.222658581,                            !- Value 6756
  0.456037982,                            !- Value 6757
  0.177034948,                            !- Value 6758
  0.276787627,                            !- Value 6759
  0.286933036,                            !- Value 6760
  0.449986547,                            !- Value 6761
  0.163970272,                            !- Value 6762
  0.162083422,                            !- Value 6763
  0.162880265,                            !- Value 6764
  0.226484748,                            !- Value 6765
  0.498167692,                            !- Value 6766
  0.199861784,                            !- Value 6767
  0.189719842,                            !- Value 6768
  0.006059046,                            !- Value 6769
  0.006477491,                            !- Value 6770
  0.006146209,                            !- Value 6771
  0.006627747,                            !- Value 6772
  0.007044781,                            !- Value 6773
  0.006516596,                            !- Value 6774
  0.006350492,                            !- Value 6775
  0.084318713,                            !- Value 6776
  0.28474179,                             !- Value 6777
  0.190693743,                            !- Value 6778
  0.269255306,                            !- Value 6779
  0.167051573,                            !- Value 6780
  0.020017296,                            !- Value 6781
  0.122944567,                            !- Value 6782
  0.008477148,                            !- Value 6783
  0.007059021,                            !- Value 6784
  0.036680079,                            !- Value 6785
  0.112907348,                            !- Value 6786
  0.256673053,                            !- Value 6787
  0.204586652,                            !- Value 6788
  0.184910475,                            !- Value 6789
  0.318590537,                            !- Value 6790
  0.163729497,                            !- Value 6791
  0.085346321,                            !- Value 6792
  0.024982471,                            !- Value 6793
  0.005196369,                            !- Value 6794
  0.005463134,                            !- Value 6795
  0.005181089,                            !- Value 6796
  0.005075735,                            !- Value 6797
  0.004711044,                            !- Value 6798
  0.047712583,                            !- Value 6799
  0.15824697,                             !- Value 6800
  0.250323764,                            !- Value 6801
  0.155684601,                            !- Value 6802
  0.044753141,                            !- Value 6803
  0.005315128,                            !- Value 6804
  0.005794949,                            !- Value 6805
  0.160238061,                            !- Value 6806
  0.135161373,                            !- Value 6807
  0.005645951,                            !- Value 6808
  0.017567944,                            !- Value 6809
  0.129789361,                            !- Value 6810
  0.327046336,                            !- Value 6811
  0.484624727,                            !- Value 6812
  0.340412424,                            !- Value 6813
  0.229129508,                            !- Value 6814
  0.036970651,                            !- Value 6815
  0.006188187,                            !- Value 6816
  0.007711861,                            !- Value 6817
  0.007483511,                            !- Value 6818
  0.00771551,                             !- Value 6819
  0.00745168,                             !- Value 6820
  0.007004406,                            !- Value 6821
  0.005906089,                            !- Value 6822
  0.004453348,                            !- Value 6823
  0.1498639,                              !- Value 6824
  0.17879176,                             !- Value 6825
  0.003908041,                            !- Value 6826
  0.068883021,                            !- Value 6827
  0.069773709,                            !- Value 6828
  0.003391584,                            !- Value 6829
  0.003393538,                            !- Value 6830
  0.003353396,                            !- Value 6831
  0.003228664,                            !- Value 6832
  0.003121459,                            !- Value 6833
  0.011145725,                            !- Value 6834
  0.127091097,                            !- Value 6835
  0.248657038,                            !- Value 6836
  0.155115039,                            !- Value 6837
  0.109737841,                            !- Value 6838
  0.100963065,                            !- Value 6839
  0.092423978,                            !- Value 6840
  0.040406658,                            !- Value 6841
  0.000879956,                            !- Value 6842
  0.000881421,                            !- Value 6843
  0.000880134,                            !- Value 6844
  0.00087778,                             !- Value 6845
  0.000878676,                            !- Value 6846
  0.000879781,                            !- Value 6847
  0.196177395,                            !- Value 6848
  0.334869876,                            !- Value 6849
  0.278367023,                            !- Value 6850
  0.027264089,                            !- Value 6851
  0.000894749,                            !- Value 6852
  0.077704689,                            !- Value 6853
  0.14339309,                             !- Value 6854
  0.001915782,                            !- Value 6855
  0.00093046,                             !- Value 6856
  0.010402312,                            !- Value 6857
  0.108249964,                            !- Value 6858
  0.441347592,                            !- Value 6859
  0.181520973,                            !- Value 6860
  0.206632959,                            !- Value 6861
  0.089619315,                            !- Value 6862
  0.003071969,                            !- Value 6863
  0.002671966,                            !- Value 6864
  0.003005313,                            !- Value 6865
  0.002714965,                            !- Value 6866
  0.002987495,                            !- Value 6867
  0.002761965,                            !- Value 6868
  0.001920834,                            !- Value 6869
  0.001318973,                            !- Value 6870
  0.001324156,                            !- Value 6871
  0.085526168,                            !- Value 6872
  0.22947562,                             !- Value 6873
  0.012747319,                            !- Value 6874
  0.001793924,                            !- Value 6875
  0.003624651,                            !- Value 6876
  0.079575021,                            !- Value 6877
  0.047126885,                            !- Value 6878
  0.124374279,                            !- Value 6879
  0.037089324,                            !- Value 6880
  0.159535849,                            !- Value 6881
  0.038985905,                            !- Value 6882
  0.153636858,                            !- Value 6883
  0.388137201,                            !- Value 6884
  0.36850888,                             !- Value 6885
  0.274199548,                            !- Value 6886
  0.340316189,                            !- Value 6887
  0.17734477,                             !- Value 6888
  0.287867411,                            !- Value 6889
  0.108023447,                            !- Value 6890
  0.020086652,                            !- Value 6891
  0.004147242,                            !- Value 6892
  0.004160814,                            !- Value 6893
  0.004126998,                            !- Value 6894
  0.004143049,                            !- Value 6895
  0.003982739,                            !- Value 6896
  0.045300472,                            !- Value 6897
  0.071896711,                            !- Value 6898
  0.217588575,                            !- Value 6899
  0.173807654,                            !- Value 6900
  0.068263411,                            !- Value 6901
  0.054571841,                            !- Value 6902
  0.16170377,                             !- Value 6903
  0.179212074,                            !- Value 6904
  0.184133133,                            !- Value 6905
  0.181903831,                            !- Value 6906
  0.072220756,                            !- Value 6907
  0.139872713,                            !- Value 6908
  0.005714662,                            !- Value 6909
  0.004170518,                            !- Value 6910
  0.01583244,                             !- Value 6911
  0.11422212,                             !- Value 6912
  0.113481353,                            !- Value 6913
  0.081352156,                            !- Value 6914
  0.044941334,                            !- Value 6915
  0.003550628,                            !- Value 6916
  0.004070003,                            !- Value 6917
  0.033373745,                            !- Value 6918
  0.079717887,                            !- Value 6919
  0.002878618,                            !- Value 6920
  0.124356081,                            !- Value 6921
  0.116695233,                            !- Value 6922
  0.170930974,                            !- Value 6923
  0.222658581,                            !- Value 6924
  0.456037982,                            !- Value 6925
  0.177034948,                            !- Value 6926
  0.276787627,                            !- Value 6927
  0.286933036,                            !- Value 6928
  0.449986547,                            !- Value 6929
  0.163970272,                            !- Value 6930
  0.162083422,                            !- Value 6931
  0.162880265,                            !- Value 6932
  0.226484748,                            !- Value 6933
  0.498167692,                            !- Value 6934
  0.199861784,                            !- Value 6935
  0.189719842,                            !- Value 6936
  0.006059046,                            !- Value 6937
  0.006477491,                            !- Value 6938
  0.006146209,                            !- Value 6939
  0.006627747,                            !- Value 6940
  0.007044781,                            !- Value 6941
  0.006516596,                            !- Value 6942
  0.006350492,                            !- Value 6943
  0.084318713,                            !- Value 6944
  0.28474179,                             !- Value 6945
  0.190693743,                            !- Value 6946
  0.269255306,                            !- Value 6947
  0.167051573,                            !- Value 6948
  0.020017296,                            !- Value 6949
  0.122944567,                            !- Value 6950
  0.008477148,                            !- Value 6951
  0.007059021,                            !- Value 6952
  0.036680079,                            !- Value 6953
  0.112907348,                            !- Value 6954
  0.256673053,                            !- Value 6955
  0.204586652,                            !- Value 6956
  0.184910475,                            !- Value 6957
  0.318590537,                            !- Value 6958
  0.163729497,                            !- Value 6959
  0.085346321,                            !- Value 6960
  0.024982471,                            !- Value 6961
  0.005196369,                            !- Value 6962
  0.005463134,                            !- Value 6963
  0.005181089,                            !- Value 6964
  0.005075735,                            !- Value 6965
  0.004711044,                            !- Value 6966
  0.047712583,                            !- Value 6967
  0.15824697,                             !- Value 6968
  0.250323764,                            !- Value 6969
  0.155684601,                            !- Value 6970
  0.044753141,                            !- Value 6971
  0.005315128,                            !- Value 6972
  0.005794949,                            !- Value 6973
  0.160238061,                            !- Value 6974
  0.135161373,                            !- Value 6975
  0.005645951,                            !- Value 6976
  0.017567944,                            !- Value 6977
  0.129789361,                            !- Value 6978
  0.327046336,                            !- Value 6979
  0.484624727,                            !- Value 6980
  0.340412424,                            !- Value 6981
  0.229129508,                            !- Value 6982
  0.036970651,                            !- Value 6983
  0.006188187,                            !- Value 6984
  0.007711861,                            !- Value 6985
  0.007483511,                            !- Value 6986
  0.00771551,                             !- Value 6987
  0.00745168,                             !- Value 6988
  0.007004406,                            !- Value 6989
  0.005906089,                            !- Value 6990
  0.004453348,                            !- Value 6991
  0.1498639,                              !- Value 6992
  0.17879176,                             !- Value 6993
  0.003908041,                            !- Value 6994
  0.068883021,                            !- Value 6995
  0.069773709,                            !- Value 6996
  0.003391584,                            !- Value 6997
  0.003393538,                            !- Value 6998
  0.003353396,                            !- Value 6999
  0.003228664,                            !- Value 7000
  0.003121459,                            !- Value 7001
  0.011145725,                            !- Value 7002
  0.127091097,                            !- Value 7003
  0.248657038,                            !- Value 7004
  0.155115039,                            !- Value 7005
  0.109737841,                            !- Value 7006
  0.100963065,                            !- Value 7007
  0.092423978,                            !- Value 7008
  0.040406658,                            !- Value 7009
  0.000879956,                            !- Value 7010
  0.000881421,                            !- Value 7011
  0.000880134,                            !- Value 7012
  0.00087778,                             !- Value 7013
  0.000878676,                            !- Value 7014
  0.000879781,                            !- Value 7015
  0.196177395,                            !- Value 7016
  0.334869876,                            !- Value 7017
  0.278367023,                            !- Value 7018
  0.027264089,                            !- Value 7019
  0.000894749,                            !- Value 7020
  0.077704689,                            !- Value 7021
  0.14339309,                             !- Value 7022
  0.001915782,                            !- Value 7023
  0.00093046,                             !- Value 7024
  0.010402312,                            !- Value 7025
  0.108249964,                            !- Value 7026
  0.441347592,                            !- Value 7027
  0.181520973,                            !- Value 7028
  0.206632959,                            !- Value 7029
  0.089619315,                            !- Value 7030
  0.003071969,                            !- Value 7031
  0.002671966,                            !- Value 7032
  0.003005313,                            !- Value 7033
  0.002714965,                            !- Value 7034
  0.002987495,                            !- Value 7035
  0.002761965,                            !- Value 7036
  0.001920834,                            !- Value 7037
  0.001318973,                            !- Value 7038
  0.001324156,                            !- Value 7039
  0.085526168,                            !- Value 7040
  0.22947562,                             !- Value 7041
  0.012747319,                            !- Value 7042
  0.001793924,                            !- Value 7043
  0.003624651,                            !- Value 7044
  0.079575021,                            !- Value 7045
  0.047126885,                            !- Value 7046
  0.124374279,                            !- Value 7047
  0.037089324,                            !- Value 7048
  0.159535849,                            !- Value 7049
  0.038985905,                            !- Value 7050
  0.153636858,                            !- Value 7051
  0.388137201,                            !- Value 7052
  0.36850888,                             !- Value 7053
  0.274199548,                            !- Value 7054
  0.340316189,                            !- Value 7055
  0.17734477,                             !- Value 7056
  0.287867411,                            !- Value 7057
  0.108023447,                            !- Value 7058
  0.020086652,                            !- Value 7059
  0.004147242,                            !- Value 7060
  0.004160814,                            !- Value 7061
  0.004126998,                            !- Value 7062
  0.004143049,                            !- Value 7063
  0.003982739,                            !- Value 7064
  0.045300472,                            !- Value 7065
  0.071896711,                            !- Value 7066
  0.217588575,                            !- Value 7067
  0.173807654,                            !- Value 7068
  0.068263411,                            !- Value 7069
  0.054571841,                            !- Value 7070
  0.16170377,                             !- Value 7071
  0.179212074,                            !- Value 7072
  0.184133133,                            !- Value 7073
  0.181903831,                            !- Value 7074
  0.072220756,                            !- Value 7075
  0.139872713,                            !- Value 7076
  0.005714662,                            !- Value 7077
  0.004170518,                            !- Value 7078
  0.01583244,                             !- Value 7079
  0.11422212,                             !- Value 7080
  0.113481353,                            !- Value 7081
  0.081352156,                            !- Value 7082
  0.044941334,                            !- Value 7083
  0.003550628,                            !- Value 7084
  0.004070003,                            !- Value 7085
  0.033373745,                            !- Value 7086
  0.079717887,                            !- Value 7087
  0.002878618,                            !- Value 7088
  0.124356081,                            !- Value 7089
  0.116695233,                            !- Value 7090
  0.170930974,                            !- Value 7091
  0.222658581,                            !- Value 7092
  0.456037982,                            !- Value 7093
  0.177034948,                            !- Value 7094
  0.276787627,                            !- Value 7095
  0.286933036,                            !- Value 7096
  0.449986547,                            !- Value 7097
  0.163970272,                            !- Value 7098
  0.162083422,                            !- Value 7099
  0.162880265,                            !- Value 7100
  0.226484748,                            !- Value 7101
  0.498167692,                            !- Value 7102
  0.199861784,                            !- Value 7103
  0.189719842,                            !- Value 7104
  0.006059046,                            !- Value 7105
  0.006477491,                            !- Value 7106
  0.006146209,                            !- Value 7107
  0.006627747,                            !- Value 7108
  0.007044781,                            !- Value 7109
  0.006516596,                            !- Value 7110
  0.006350492,                            !- Value 7111
  0.084318713,                            !- Value 7112
  0.28474179,                             !- Value 7113
  0.190693743,                            !- Value 7114
  0.269255306,                            !- Value 7115
  0.167051573,                            !- Value 7116
  0.020017296,                            !- Value 7117
  0.122944567,                            !- Value 7118
  0.008477148,                            !- Value 7119
  0.007059021,                            !- Value 7120
  0.036680079,                            !- Value 7121
  0.112907348,                            !- Value 7122
  0.256673053,                            !- Value 7123
  0.204586652,                            !- Value 7124
  0.184910475,                            !- Value 7125
  0.318590537,                            !- Value 7126
  0.163729497,                            !- Value 7127
  0.085346321,                            !- Value 7128
  0.024982471,                            !- Value 7129
  0.005196369,                            !- Value 7130
  0.005463134,                            !- Value 7131
  0.005181089,                            !- Value 7132
  0.005075735,                            !- Value 7133
  0.004711044,                            !- Value 7134
  0.047712583,                            !- Value 7135
  0.15824697,                             !- Value 7136
  0.250323764,                            !- Value 7137
  0.155684601,                            !- Value 7138
  0.044753141,                            !- Value 7139
  0.005315128,                            !- Value 7140
  0.005794949,                            !- Value 7141
  0.160238061,                            !- Value 7142
  0.135161373,                            !- Value 7143
  0.005645951,                            !- Value 7144
  0.017567944,                            !- Value 7145
  0.129789361,                            !- Value 7146
  0.327046336,                            !- Value 7147
  0.484624727,                            !- Value 7148
  0.340412424,                            !- Value 7149
  0.229129508,                            !- Value 7150
  0.036970651,                            !- Value 7151
  0.006188187,                            !- Value 7152
  0.007711861,                            !- Value 7153
  0.007483511,                            !- Value 7154
  0.00771551,                             !- Value 7155
  0.00745168,                             !- Value 7156
  0.007004406,                            !- Value 7157
  0.005906089,                            !- Value 7158
  0.004453348,                            !- Value 7159
  0.1498639,                              !- Value 7160
  0.17879176,                             !- Value 7161
  0.003908041,                            !- Value 7162
  0.068883021,                            !- Value 7163
  0.069773709,                            !- Value 7164
  0.003391584,                            !- Value 7165
  0.003393538,                            !- Value 7166
  0.003353396,                            !- Value 7167
  0.003228664,                            !- Value 7168
  0.003121459,                            !- Value 7169
  0.011145725,                            !- Value 7170
  0.127091097,                            !- Value 7171
  0.248657038,                            !- Value 7172
  0.155115039,                            !- Value 7173
  0.109737841,                            !- Value 7174
  0.100963065,                            !- Value 7175
  0.092423978,                            !- Value 7176
  0.040406658,                            !- Value 7177
  0.000879956,                            !- Value 7178
  0.000881421,                            !- Value 7179
  0.000880134,                            !- Value 7180
  0.00087778,                             !- Value 7181
  0.000878676,                            !- Value 7182
  0.000879781,                            !- Value 7183
  0.196177395,                            !- Value 7184
  0.334869876,                            !- Value 7185
  0.278367023,                            !- Value 7186
  0.027264089,                            !- Value 7187
  0.000894749,                            !- Value 7188
  0.077704689,                            !- Value 7189
  0.14339309,                             !- Value 7190
  0.001915782,                            !- Value 7191
  0.00093046,                             !- Value 7192
  0.010402312,                            !- Value 7193
  0.108249964,                            !- Value 7194
  0.441347592,                            !- Value 7195
  0.181520973,                            !- Value 7196
  0.206632959,                            !- Value 7197
  0.089619315,                            !- Value 7198
  0.003071969,                            !- Value 7199
  0.002671966,                            !- Value 7200
  0.003005313,                            !- Value 7201
  0.002714965,                            !- Value 7202
  0.002987495,                            !- Value 7203
  0.002761965,                            !- Value 7204
  0.001920834,                            !- Value 7205
  0.001318973,                            !- Value 7206
  0.001324156,                            !- Value 7207
  0.085526168,                            !- Value 7208
  0.22947562,                             !- Value 7209
  0.012747319,                            !- Value 7210
  0.001793924,                            !- Value 7211
  0.003624651,                            !- Value 7212
  0.079575021,                            !- Value 7213
  0.047126885,                            !- Value 7214
  0.124374279,                            !- Value 7215
  0.037089324,                            !- Value 7216
  0.159535849,                            !- Value 7217
  0.038985905,                            !- Value 7218
  0.153636858,                            !- Value 7219
  0.388137201,                            !- Value 7220
  0.36850888,                             !- Value 7221
  0.274199548,                            !- Value 7222
  0.340316189,                            !- Value 7223
  0.17734477,                             !- Value 7224
  0.287867411,                            !- Value 7225
  0.108023447,                            !- Value 7226
  0.020086652,                            !- Value 7227
  0.004147242,                            !- Value 7228
  0.004160814,                            !- Value 7229
  0.004126998,                            !- Value 7230
  0.004143049,                            !- Value 7231
  0.003982739,                            !- Value 7232
  0.045300472,                            !- Value 7233
  0.071896711,                            !- Value 7234
  0.217588575,                            !- Value 7235
  0.173807654,                            !- Value 7236
  0.068263411,                            !- Value 7237
  0.054571841,                            !- Value 7238
  0.16170377,                             !- Value 7239
  0.179212074,                            !- Value 7240
  0.184133133,                            !- Value 7241
  0.181903831,                            !- Value 7242
  0.072220756,                            !- Value 7243
  0.139872713,                            !- Value 7244
  0.005714662,                            !- Value 7245
  0.004170518,                            !- Value 7246
  0.01583244,                             !- Value 7247
  0.11422212,                             !- Value 7248
  0.113481353,                            !- Value 7249
  0.081352156,                            !- Value 7250
  0.044941334,                            !- Value 7251
  0.003550628,                            !- Value 7252
  0.004070003,                            !- Value 7253
  0.033373745,                            !- Value 7254
  0.079717887,                            !- Value 7255
  0.002878618,                            !- Value 7256
  0.124356081,                            !- Value 7257
  0.116695233,                            !- Value 7258
  0.170930974,                            !- Value 7259
  0.222658581,                            !- Value 7260
  0.456037982,                            !- Value 7261
  0.177034948,                            !- Value 7262
  0.276787627,                            !- Value 7263
  0.286933036,                            !- Value 7264
  0.449986547,                            !- Value 7265
  0.163970272,                            !- Value 7266
  0.162083422,                            !- Value 7267
  0.162880265,                            !- Value 7268
  0.226484748,                            !- Value 7269
  0.498167692,                            !- Value 7270
  0.199861784,                            !- Value 7271
  0.189719842,                            !- Value 7272
  0.006059046,                            !- Value 7273
  0.006477491,                            !- Value 7274
  0.006146209,                            !- Value 7275
  0.006627747,                            !- Value 7276
  0.007044781,                            !- Value 7277
  0.006516596,                            !- Value 7278
  0.006350492,                            !- Value 7279
  0.084318713,                            !- Value 7280
  0.28474179,                             !- Value 7281
  0.190693743,                            !- Value 7282
  0.269255306,                            !- Value 7283
  0.167051573,                            !- Value 7284
  0.020017296,                            !- Value 7285
  0.122944567,                            !- Value 7286
  0.008477148,                            !- Value 7287
  0.007059021,                            !- Value 7288
  0.036680079,                            !- Value 7289
  0.112907348,                            !- Value 7290
  0.256673053,                            !- Value 7291
  0.204586652,                            !- Value 7292
  0.184910475,                            !- Value 7293
  0.318590537,                            !- Value 7294
  0.163729497,                            !- Value 7295
  0.085346321,                            !- Value 7296
  0.042264652,                            !- Value 7297
  0.000836209,                            !- Value 7298
  0.000835146,                            !- Value 7299
  0.000832788,                            !- Value 7300
  0.000835715,                            !- Value 7301
  0.000831705,                            !- Value 7302
  0.000824148,                            !- Value 7303
  0.001958722,                            !- Value 7304
  0.08551095,                             !- Value 7305
  0.0096237,                              !- Value 7306
  0.161318349,                            !- Value 7307
  0.190377076,                            !- Value 7308
  0.15155622,                             !- Value 7309
  0.218579576,                            !- Value 7310
  0.152181735,                            !- Value 7311
  0.050184314,                            !- Value 7312
  0.023405248,                            !- Value 7313
  0.247367407,                            !- Value 7314
  0.447483081,                            !- Value 7315
  0.34979003,                             !- Value 7316
  0.07515738,                             !- Value 7317
  0.000779354,                            !- Value 7318
  0.000740058,                            !- Value 7319
  0.000739184,                            !- Value 7320
  0.000747052,                            !- Value 7321
  0.000742118,                            !- Value 7322
  0.000740718,                            !- Value 7323
  0.000741608,                            !- Value 7324
  0.000742185,                            !- Value 7325
  0.000745145,                            !- Value 7326
  0.091256865,                            !- Value 7327
  0.187338865,                            !- Value 7328
  0.505179435,                            !- Value 7329
  0.154655756,                            !- Value 7330
  0.073180359,                            !- Value 7331
  0.031620304,                            !- Value 7332
  0.069901109,                            !- Value 7333
  0.100155029,                            !- Value 7334
  0.186915769,                            !- Value 7335
  0.040620175,                            !- Value 7336
  0.159699521,                            !- Value 7337
  0.019119546,                            !- Value 7338
  0.416771553,                            !- Value 7339
  0.513527363,                            !- Value 7340
  0.423935079,                            !- Value 7341
  0.123763994,                            !- Value 7342
  0.077227933,                            !- Value 7343
  0.037008758,                            !- Value 7344
  0.006196133,                            !- Value 7345
  0.000724284,                            !- Value 7346
  0.000725863,                            !- Value 7347
  0.000723357,                            !- Value 7348
  0.000722597,                            !- Value 7349
  0.000726468,                            !- Value 7350
  0.000736789,                            !- Value 7351
  0.001291898,                            !- Value 7352
  0.032220168,                            !- Value 7353
  0.098769917,                            !- Value 7354
  0.071852475,                            !- Value 7355
  0.092178541,                            !- Value 7356
  0.001149744,                            !- Value 7357
  0.000877419,                            !- Value 7358
  0.000867443,                            !- Value 7359
  0.000883119,                            !- Value 7360
  0.000857412,                            !- Value 7361
  0.004057529,                            !- Value 7362
  0.345547697,                            !- Value 7363
  0.500552787,                            !- Value 7364
  0.443853064,                            !- Value 7365
  0.307705309,                            !- Value 7366
  0.205614799,                            !- Value 7367
  0.100306509,                            !- Value 7368
  0.109562972,                            !- Value 7369
  0.039775963,                            !- Value 7370
  0.000799627,                            !- Value 7371
  0.000803522,                            !- Value 7372
  0.000798663,                            !- Value 7373
  0.00080229,                             !- Value 7374
  0.000811831,                            !- Value 7375
  0.116876845,                            !- Value 7376
  0.205106082,                            !- Value 7377
  0.174454898,                            !- Value 7378
  0.104402384,                            !- Value 7379
  0.150356875,                            !- Value 7380
  0.000845761,                            !- Value 7381
  0.000863617,                            !- Value 7382
  0.000706412,                            !- Value 7383
  0.094371661,                            !- Value 7384
  0.069746355,                            !- Value 7385
  0.000674823,                            !- Value 7386
  0.420239093,                            !- Value 7387
  0.744464014,                            !- Value 7388
  0.414386588,                            !- Value 7389
  0.079554611,                            !- Value 7390
  0.033649148,                            !- Value 7391
  0.003012524,                            !- Value 7392
  0.002842276,                            !- Value 7393
  0.003041788,                            !- Value 7394
  0.002828592,                            !- Value 7395
  0.003063744,                            !- Value 7396
  0.002227955,                            !- Value 7397
  0.001429183,                            !- Value 7398
  0.001429516,                            !- Value 7399
  0.006573528,                            !- Value 7400
  0.141189648,                            !- Value 7401
  0.310916404,                            !- Value 7402
  0.606455965,                            !- Value 7403
  0.274893302,                            !- Value 7404
  0.171126466,                            !- Value 7405
  0.054911539,                            !- Value 7406
  0.132007273,                            !- Value 7407
  0.176842785,                            !- Value 7408
  0.097504452,                            !- Value 7409
  0.1215855,                              !- Value 7410
  0.008549619,                            !- Value 7411
  0.155685396,                            !- Value 7412
  0.520539958,                            !- Value 7413
  0.102498159,                            !- Value 7414
  0.056250915,                            !- Value 7415
  0.093467533,                            !- Value 7416
  0.000852212,                            !- Value 7417
  0.000811632,                            !- Value 7418
  0.000826455,                            !- Value 7419
  0.000820268,                            !- Value 7420
  0.003223839,                            !- Value 7421
  0.016263741,                            !- Value 7422
  0.015380753,                            !- Value 7423
  0.019270093,                            !- Value 7424
  0.201755908,                            !- Value 7425
  0.135096047,                            !- Value 7426
  0.291028513,                            !- Value 7427
  0.446673477,                            !- Value 7428
  0.464597053,                            !- Value 7429
  0.349188613,                            !- Value 7430
  0.139998574,                            !- Value 7431
  0.07373753,                             !- Value 7432
  0.110971406,                            !- Value 7433
  0.140132428,                            !- Value 7434
  0.041123851,                            !- Value 7435
  0.287758283,                            !- Value 7436
  0.32561799,                             !- Value 7437
  0.206400934,                            !- Value 7438
  0.064450606,                            !- Value 7439
  0.026746122,                            !- Value 7440
  0.000604611,                            !- Value 7441
  0.000592034,                            !- Value 7442
  0.00059018,                             !- Value 7443
  0.000594481,                            !- Value 7444
  0.000591077,                            !- Value 7445
  0.000592521,                            !- Value 7446
  0.05807134,                             !- Value 7447
  0.333538206,                            !- Value 7448
  0.232506832,                            !- Value 7449
  0.300549621,                            !- Value 7450
  0.174135948,                            !- Value 7451
  0.099520432,                            !- Value 7452
  0.024274866,                            !- Value 7453
  0.060232475,                            !- Value 7454
  0.113888036,                            !- Value 7455
  0.002864628,                            !- Value 7456
  0.000967676,                            !- Value 7457
  0.026013556,                            !- Value 7458
  0.476744128,                            !- Value 7459
  0.395722615,                            !- Value 7460
  0.223164177,                            !- Value 7461
  0.454620763,                            !- Value 7462
  0.135283366,                            !- Value 7463
  0.094955599,                            !- Value 7464
  0.042264652,                            !- Value 7465
  0.000836209,                            !- Value 7466
  0.000835146,                            !- Value 7467
  0.000832788,                            !- Value 7468
  0.000835715,                            !- Value 7469
  0.000831705,                            !- Value 7470
  0.000824148,                            !- Value 7471
  0.001958722,                            !- Value 7472
  0.08551095,                             !- Value 7473
  0.0096237,                              !- Value 7474
  0.161318349,                            !- Value 7475
  0.190377076,                            !- Value 7476
  0.15155622,                             !- Value 7477
  0.218579576,                            !- Value 7478
  0.152181735,                            !- Value 7479
  0.050184314,                            !- Value 7480
  0.023405248,                            !- Value 7481
  0.247367407,                            !- Value 7482
  0.447483081,                            !- Value 7483
  0.34979003,                             !- Value 7484
  0.07515738,                             !- Value 7485
  0.000779354,                            !- Value 7486
  0.000740058,                            !- Value 7487
  0.000739184,                            !- Value 7488
  0.000747052,                            !- Value 7489
  0.000742118,                            !- Value 7490
  0.000740718,                            !- Value 7491
  0.000741608,                            !- Value 7492
  0.000742185,                            !- Value 7493
  0.000745145,                            !- Value 7494
  0.091256865,                            !- Value 7495
  0.187338865,                            !- Value 7496
  0.505179435,                            !- Value 7497
  0.154655756,                            !- Value 7498
  0.073180359,                            !- Value 7499
  0.031620304,                            !- Value 7500
  0.069901109,                            !- Value 7501
  0.100155029,                            !- Value 7502
  0.186915769,                            !- Value 7503
  0.040620175,                            !- Value 7504
  0.159699521,                            !- Value 7505
  0.019119546,                            !- Value 7506
  0.416771553,                            !- Value 7507
  0.513527363,                            !- Value 7508
  0.423935079,                            !- Value 7509
  0.123763994,                            !- Value 7510
  0.077227933,                            !- Value 7511
  0.037008758,                            !- Value 7512
  0.006196133,                            !- Value 7513
  0.000724284,                            !- Value 7514
  0.000725863,                            !- Value 7515
  0.000723357,                            !- Value 7516
  0.000722597,                            !- Value 7517
  0.000726468,                            !- Value 7518
  0.000736789,                            !- Value 7519
  0.001291898,                            !- Value 7520
  0.032220168,                            !- Value 7521
  0.098769917,                            !- Value 7522
  0.071852475,                            !- Value 7523
  0.092178541,                            !- Value 7524
  0.001149744,                            !- Value 7525
  0.000877419,                            !- Value 7526
  0.000867443,                            !- Value 7527
  0.000883119,                            !- Value 7528
  0.000857412,                            !- Value 7529
  0.004057529,                            !- Value 7530
  0.345547697,                            !- Value 7531
  0.500552787,                            !- Value 7532
  0.443853064,                            !- Value 7533
  0.307705309,                            !- Value 7534
  0.205614799,                            !- Value 7535
  0.100306509,                            !- Value 7536
  0.109562972,                            !- Value 7537
  0.039775963,                            !- Value 7538
  0.000799627,                            !- Value 7539
  0.000803522,                            !- Value 7540
  0.000798663,                            !- Value 7541
  0.00080229,                             !- Value 7542
  0.000811831,                            !- Value 7543
  0.116876845,                            !- Value 7544
  0.205106082,                            !- Value 7545
  0.174454898,                            !- Value 7546
  0.104402384,                            !- Value 7547
  0.150356875,                            !- Value 7548
  0.000845761,                            !- Value 7549
  0.000863617,                            !- Value 7550
  0.000706412,                            !- Value 7551
  0.094371661,                            !- Value 7552
  0.069746355,                            !- Value 7553
  0.000674823,                            !- Value 7554
  0.420239093,                            !- Value 7555
  0.744464014,                            !- Value 7556
  0.414386588,                            !- Value 7557
  0.079554611,                            !- Value 7558
  0.033649148,                            !- Value 7559
  0.003012524,                            !- Value 7560
  0.002842276,                            !- Value 7561
  0.003041788,                            !- Value 7562
  0.002828592,                            !- Value 7563
  0.003063744,                            !- Value 7564
  0.002227955,                            !- Value 7565
  0.001429183,                            !- Value 7566
  0.001429516,                            !- Value 7567
  0.006573528,                            !- Value 7568
  0.141189648,                            !- Value 7569
  0.310916404,                            !- Value 7570
  0.606455965,                            !- Value 7571
  0.274893302,                            !- Value 7572
  0.171126466,                            !- Value 7573
  0.054911539,                            !- Value 7574
  0.132007273,                            !- Value 7575
  0.176842785,                            !- Value 7576
  0.097504452,                            !- Value 7577
  0.1215855,                              !- Value 7578
  0.008549619,                            !- Value 7579
  0.155685396,                            !- Value 7580
  0.520539958,                            !- Value 7581
  0.102498159,                            !- Value 7582
  0.056250915,                            !- Value 7583
  0.093467533,                            !- Value 7584
  0.000852212,                            !- Value 7585
  0.000811632,                            !- Value 7586
  0.000826455,                            !- Value 7587
  0.000820268,                            !- Value 7588
  0.003223839,                            !- Value 7589
  0.016263741,                            !- Value 7590
  0.015380753,                            !- Value 7591
  0.019270093,                            !- Value 7592
  0.201755908,                            !- Value 7593
  0.135096047,                            !- Value 7594
  0.291028513,                            !- Value 7595
  0.446673477,                            !- Value 7596
  0.464597053,                            !- Value 7597
  0.349188613,                            !- Value 7598
  0.139998574,                            !- Value 7599
  0.07373753,                             !- Value 7600
  0.110971406,                            !- Value 7601
  0.140132428,                            !- Value 7602
  0.041123851,                            !- Value 7603
  0.287758283,                            !- Value 7604
  0.32561799,                             !- Value 7605
  0.206400934,                            !- Value 7606
  0.064450606,                            !- Value 7607
  0.026746122,                            !- Value 7608
  0.000604611,                            !- Value 7609
  0.000592034,                            !- Value 7610
  0.00059018,                             !- Value 7611
  0.000594481,                            !- Value 7612
  0.000591077,                            !- Value 7613
  0.000592521,                            !- Value 7614
  0.05807134,                             !- Value 7615
  0.333538206,                            !- Value 7616
  0.232506832,                            !- Value 7617
  0.300549621,                            !- Value 7618
  0.174135948,                            !- Value 7619
  0.099520432,                            !- Value 7620
  0.024274866,                            !- Value 7621
  0.060232475,                            !- Value 7622
  0.113888036,                            !- Value 7623
  0.002864628,                            !- Value 7624
  0.000967676,                            !- Value 7625
  0.026013556,                            !- Value 7626
  0.476744128,                            !- Value 7627
  0.395722615,                            !- Value 7628
  0.223164177,                            !- Value 7629
  0.454620763,                            !- Value 7630
  0.135283366,                            !- Value 7631
  0.094955599,                            !- Value 7632
  0.042264652,                            !- Value 7633
  0.000836209,                            !- Value 7634
  0.000835146,                            !- Value 7635
  0.000832788,                            !- Value 7636
  0.000835715,                            !- Value 7637
  0.000831705,                            !- Value 7638
  0.000824148,                            !- Value 7639
  0.001958722,                            !- Value 7640
  0.08551095,                             !- Value 7641
  0.0096237,                              !- Value 7642
  0.161318349,                            !- Value 7643
  0.190377076,                            !- Value 7644
  0.15155622,                             !- Value 7645
  0.218579576,                            !- Value 7646
  0.152181735,                            !- Value 7647
  0.050184314,                            !- Value 7648
  0.023405248,                            !- Value 7649
  0.247367407,                            !- Value 7650
  0.447483081,                            !- Value 7651
  0.34979003,                             !- Value 7652
  0.07515738,                             !- Value 7653
  0.000779354,                            !- Value 7654
  0.000740058,                            !- Value 7655
  0.000739184,                            !- Value 7656
  0.000747052,                            !- Value 7657
  0.000742118,                            !- Value 7658
  0.000740718,                            !- Value 7659
  0.000741608,                            !- Value 7660
  0.000742185,                            !- Value 7661
  0.000745145,                            !- Value 7662
  0.091256865,                            !- Value 7663
  0.187338865,                            !- Value 7664
  0.505179435,                            !- Value 7665
  0.154655756,                            !- Value 7666
  0.073180359,                            !- Value 7667
  0.031620304,                            !- Value 7668
  0.069901109,                            !- Value 7669
  0.100155029,                            !- Value 7670
  0.186915769,                            !- Value 7671
  0.040620175,                            !- Value 7672
  0.159699521,                            !- Value 7673
  0.019119546,                            !- Value 7674
  0.416771553,                            !- Value 7675
  0.513527363,                            !- Value 7676
  0.423935079,                            !- Value 7677
  0.123763994,                            !- Value 7678
  0.077227933,                            !- Value 7679
  0.037008758,                            !- Value 7680
  0.006196133,                            !- Value 7681
  0.000724284,                            !- Value 7682
  0.000725863,                            !- Value 7683
  0.000723357,                            !- Value 7684
  0.000722597,                            !- Value 7685
  0.000726468,                            !- Value 7686
  0.000736789,                            !- Value 7687
  0.001291898,                            !- Value 7688
  0.032220168,                            !- Value 7689
  0.098769917,                            !- Value 7690
  0.071852475,                            !- Value 7691
  0.092178541,                            !- Value 7692
  0.001149744,                            !- Value 7693
  0.000877419,                            !- Value 7694
  0.000867443,                            !- Value 7695
  0.000883119,                            !- Value 7696
  0.000857412,                            !- Value 7697
  0.004057529,                            !- Value 7698
  0.345547697,                            !- Value 7699
  0.500552787,                            !- Value 7700
  0.443853064,                            !- Value 7701
  0.307705309,                            !- Value 7702
  0.205614799,                            !- Value 7703
  0.100306509,                            !- Value 7704
  0.109562972,                            !- Value 7705
  0.039775963,                            !- Value 7706
  0.000799627,                            !- Value 7707
  0.000803522,                            !- Value 7708
  0.000798663,                            !- Value 7709
  0.00080229,                             !- Value 7710
  0.000811831,                            !- Value 7711
  0.116876845,                            !- Value 7712
  0.205106082,                            !- Value 7713
  0.174454898,                            !- Value 7714
  0.104402384,                            !- Value 7715
  0.150356875,                            !- Value 7716
  0.000845761,                            !- Value 7717
  0.000863617,                            !- Value 7718
  0.000706412,                            !- Value 7719
  0.094371661,                            !- Value 7720
  0.069746355,                            !- Value 7721
  0.000674823,                            !- Value 7722
  0.420239093,                            !- Value 7723
  0.744464014,                            !- Value 7724
  0.414386588,                            !- Value 7725
  0.079554611,                            !- Value 7726
  0.033649148,                            !- Value 7727
  0.003012524,                            !- Value 7728
  0.002842276,                            !- Value 7729
  0.003041788,                            !- Value 7730
  0.002828592,                            !- Value 7731
  0.003063744,                            !- Value 7732
  0.002227955,                            !- Value 7733
  0.001429183,                            !- Value 7734
  0.001429516,                            !- Value 7735
  0.006573528,                            !- Value 7736
  0.141189648,                            !- Value 7737
  0.310916404,                            !- Value 7738
  0.606455965,                            !- Value 7739
  0.274893302,                            !- Value 7740
  0.171126466,                            !- Value 7741
  0.054911539,                            !- Value 7742
  0.132007273,                            !- Value 7743
  0.176842785,                            !- Value 7744
  0.097504452,                            !- Value 7745
  0.1215855,                              !- Value 7746
  0.008549619,                            !- Value 7747
  0.155685396,                            !- Value 7748
  0.520539958,                            !- Value 7749
  0.102498159,                            !- Value 7750
  0.056250915,                            !- Value 7751
  0.093467533,                            !- Value 7752
  0.000852212,                            !- Value 7753
  0.000811632,                            !- Value 7754
  0.000826455,                            !- Value 7755
  0.000820268,                            !- Value 7756
  0.003223839,                            !- Value 7757
  0.016263741,                            !- Value 7758
  0.015380753,                            !- Value 7759
  0.019270093,                            !- Value 7760
  0.201755908,                            !- Value 7761
  0.135096047,                            !- Value 7762
  0.291028513,                            !- Value 7763
  0.446673477,                            !- Value 7764
  0.464597053,                            !- Value 7765
  0.349188613,                            !- Value 7766
  0.139998574,                            !- Value 7767
  0.07373753,                             !- Value 7768
  0.110971406,                            !- Value 7769
  0.140132428,                            !- Value 7770
  0.041123851,                            !- Value 7771
  0.287758283,                            !- Value 7772
  0.32561799,                             !- Value 7773
  0.206400934,                            !- Value 7774
  0.064450606,                            !- Value 7775
  0.026746122,                            !- Value 7776
  0.000604611,                            !- Value 7777
  0.000592034,                            !- Value 7778
  0.00059018,                             !- Value 7779
  0.000594481,                            !- Value 7780
  0.000591077,                            !- Value 7781
  0.000592521,                            !- Value 7782
  0.05807134,                             !- Value 7783
  0.333538206,                            !- Value 7784
  0.232506832,                            !- Value 7785
  0.300549621,                            !- Value 7786
  0.174135948,                            !- Value 7787
  0.099520432,                            !- Value 7788
  0.024274866,                            !- Value 7789
  0.060232475,                            !- Value 7790
  0.113888036,                            !- Value 7791
  0.002864628,                            !- Value 7792
  0.000967676,                            !- Value 7793
  0.026013556,                            !- Value 7794
  0.476744128,                            !- Value 7795
  0.395722615,                            !- Value 7796
  0.223164177,                            !- Value 7797
  0.454620763,                            !- Value 7798
  0.135283366,                            !- Value 7799
  0.094955599,                            !- Value 7800
  0.042264652,                            !- Value 7801
  0.000836209,                            !- Value 7802
  0.000835146,                            !- Value 7803
  0.000832788,                            !- Value 7804
  0.000835715,                            !- Value 7805
  0.000831705,                            !- Value 7806
  0.000824148,                            !- Value 7807
  0.001958722,                            !- Value 7808
  0.08551095,                             !- Value 7809
  0.0096237,                              !- Value 7810
  0.161318349,                            !- Value 7811
  0.190377076,                            !- Value 7812
  0.15155622,                             !- Value 7813
  0.218579576,                            !- Value 7814
  0.152181735,                            !- Value 7815
  0.050184314,                            !- Value 7816
  0.023405248,                            !- Value 7817
  0.247367407,                            !- Value 7818
  0.447483081,                            !- Value 7819
  0.34979003,                             !- Value 7820
  0.07515738,                             !- Value 7821
  0.000779354,                            !- Value 7822
  0.000740058,                            !- Value 7823
  0.000739184,                            !- Value 7824
  0.000747052,                            !- Value 7825
  0.000742118,                            !- Value 7826
  0.000740718,                            !- Value 7827
  0.000741608,                            !- Value 7828
  0.000742185,                            !- Value 7829
  0.000745145,                            !- Value 7830
  0.091256865,                            !- Value 7831
  0.187338865,                            !- Value 7832
  0.505179435,                            !- Value 7833
  0.154655756,                            !- Value 7834
  0.073180359,                            !- Value 7835
  0.031620304,                            !- Value 7836
  0.069901109,                            !- Value 7837
  0.100155029,                            !- Value 7838
  0.186915769,                            !- Value 7839
  0.040620175,                            !- Value 7840
  0.159699521,                            !- Value 7841
  0.019119546,                            !- Value 7842
  0.416771553,                            !- Value 7843
  0.513527363,                            !- Value 7844
  0.423935079,                            !- Value 7845
  0.123763994,                            !- Value 7846
  0.077227933,                            !- Value 7847
  0.037008758,                            !- Value 7848
  0.006196133,                            !- Value 7849
  0.000724284,                            !- Value 7850
  0.000725863,                            !- Value 7851
  0.000723357,                            !- Value 7852
  0.000722597,                            !- Value 7853
  0.000726468,                            !- Value 7854
  0.000736789,                            !- Value 7855
  0.001291898,                            !- Value 7856
  0.032220168,                            !- Value 7857
  0.098769917,                            !- Value 7858
  0.071852475,                            !- Value 7859
  0.092178541,                            !- Value 7860
  0.001149744,                            !- Value 7861
  0.000877419,                            !- Value 7862
  0.000867443,                            !- Value 7863
  0.000883119,                            !- Value 7864
  0.000857412,                            !- Value 7865
  0.004057529,                            !- Value 7866
  0.345547697,                            !- Value 7867
  0.500552787,                            !- Value 7868
  0.443853064,                            !- Value 7869
  0.307705309,                            !- Value 7870
  0.205614799,                            !- Value 7871
  0.100306509,                            !- Value 7872
  0.109562972,                            !- Value 7873
  0.039775963,                            !- Value 7874
  0.000799627,                            !- Value 7875
  0.000803522,                            !- Value 7876
  0.000798663,                            !- Value 7877
  0.00080229,                             !- Value 7878
  0.000811831,                            !- Value 7879
  0.116876845,                            !- Value 7880
  0.205106082,                            !- Value 7881
  0.174454898,                            !- Value 7882
  0.104402384,                            !- Value 7883
  0.150356875,                            !- Value 7884
  0.000845761,                            !- Value 7885
  0.000863617,                            !- Value 7886
  0.000706412,                            !- Value 7887
  0.094371661,                            !- Value 7888
  0.069746355,                            !- Value 7889
  0.000674823,                            !- Value 7890
  0.420239093,                            !- Value 7891
  0.744464014,                            !- Value 7892
  0.414386588,                            !- Value 7893
  0.079554611,                            !- Value 7894
  0.033649148,                            !- Value 7895
  0.003012524,                            !- Value 7896
  0.002842276,                            !- Value 7897
  0.003041788,                            !- Value 7898
  0.002828592,                            !- Value 7899
  0.003063744,                            !- Value 7900
  0.002227955,                            !- Value 7901
  0.001429183,                            !- Value 7902
  0.001429516,                            !- Value 7903
  0.006573528,                            !- Value 7904
  0.141189648,                            !- Value 7905
  0.310916404,                            !- Value 7906
  0.606455965,                            !- Value 7907
  0.274893302,                            !- Value 7908
  0.171126466,                            !- Value 7909
  0.054911539,                            !- Value 7910
  0.132007273,                            !- Value 7911
  0.176842785,                            !- Value 7912
  0.097504452,                            !- Value 7913
  0.1215855,                              !- Value 7914
  0.008549619,                            !- Value 7915
  0.155685396,                            !- Value 7916
  0.520539958,                            !- Value 7917
  0.102498159,                            !- Value 7918
  0.056250915,                            !- Value 7919
  0.093467533,                            !- Value 7920
  0.000852212,                            !- Value 7921
  0.000811632,                            !- Value 7922
  0.000826455,                            !- Value 7923
  0.000820268,                            !- Value 7924
  0.003223839,                            !- Value 7925
  0.016263741,                            !- Value 7926
  0.015380753,                            !- Value 7927
  0.019270093,                            !- Value 7928
  0.201755908,                            !- Value 7929
  0.135096047,                            !- Value 7930
  0.291028513,                            !- Value 7931
  0.446673477,                            !- Value 7932
  0.464597053,                            !- Value 7933
  0.349188613,                            !- Value 7934
  0.139998574,                            !- Value 7935
  0.07373753,                             !- Value 7936
  0.110971406,                            !- Value 7937
  0.140132428,                            !- Value 7938
  0.041123851,                            !- Value 7939
  0.287758283,                            !- Value 7940
  0.32561799,                             !- Value 7941
  0.206400934,                            !- Value 7942
  0.064450606,                            !- Value 7943
  0.026746122,                            !- Value 7944
  0.000604611,                            !- Value 7945
  0.000592034,                            !- Value 7946
  0.00059018,                             !- Value 7947
  0.000594481,                            !- Value 7948
  0.000591077,                            !- Value 7949
  0.000592521,                            !- Value 7950
  0.05807134,                             !- Value 7951
  0.333538206,                            !- Value 7952
  0.232506832,                            !- Value 7953
  0.300549621,                            !- Value 7954
  0.174135948,                            !- Value 7955
  0.099520432,                            !- Value 7956
  0.024274866,                            !- Value 7957
  0.060232475,                            !- Value 7958
  0.113888036,                            !- Value 7959
  0.002864628,                            !- Value 7960
  0.000967676,                            !- Value 7961
  0.026013556,                            !- Value 7962
  0.476744128,                            !- Value 7963
  0.395722615,                            !- Value 7964
  0.223164177,                            !- Value 7965
  0.454620763,                            !- Value 7966
  0.135283366,                            !- Value 7967
  0.094955599,                            !- Value 7968
  0.042264652,                            !- Value 7969
  0.000836209,                            !- Value 7970
  0.000835146,                            !- Value 7971
  0.000832788,                            !- Value 7972
  0.000835715,                            !- Value 7973
  0.000831705,                            !- Value 7974
  0.000824148,                            !- Value 7975
  0.001958722,                            !- Value 7976
  0.08551095,                             !- Value 7977
  0.0096237,                              !- Value 7978
  0.161318349,                            !- Value 7979
  0.190377076,                            !- Value 7980
  0.15155622,                             !- Value 7981
  0.218579576,                            !- Value 7982
  0.152181735,                            !- Value 7983
  0.050184314,                            !- Value 7984
  0.023405248,                            !- Value 7985
  0.247367407,                            !- Value 7986
  0.447483081,                            !- Value 7987
  0.34979003,                             !- Value 7988
  0.07515738,                             !- Value 7989
  0.000779354,                            !- Value 7990
  0.000740058,                            !- Value 7991
  0.000739184,                            !- Value 7992
  0.000747052,                            !- Value 7993
  0.000742118,                            !- Value 7994
  0.000740718,                            !- Value 7995
  0.000741608,                            !- Value 7996
  0.000742185,                            !- Value 7997
  0.000745145,                            !- Value 7998
  0.091256865,                            !- Value 7999
  0.187338865,                            !- Value 8000
  0.505179435,                            !- Value 8001
  0.154655756,                            !- Value 8002
  0.073180359,                            !- Value 8003
  0.031620304,                            !- Value 8004
  0.069901109,                            !- Value 8005
  0.100155029,                            !- Value 8006
  0.186915769,                            !- Value 8007
  0.040620175,                            !- Value 8008
  0.159699521,                            !- Value 8009
  0.019119546,                            !- Value 8010
  0.416771553,                            !- Value 8011
  0.513527363,                            !- Value 8012
  0.423935079,                            !- Value 8013
  0.123763994,                            !- Value 8014
  0.077227933,                            !- Value 8015
  0.037008758,                            !- Value 8016
  0.005476561,                            !- Value 8017
  0.001811268,                            !- Value 8018
  0.002183578,                            !- Value 8019
  0.00178814,                             !- Value 8020
  0.001692738,                            !- Value 8021
  0.001229897,                            !- Value 8022
  0.001268085,                            !- Value 8023
  0.001033936,                            !- Value 8024
  0.000867099,                            !- Value 8025
  0.00078231,                             !- Value 8026
  0.000798865,                            !- Value 8027
  0.00077078,                             !- Value 8028
  0.000755369,                            !- Value 8029
  0.000778538,                            !- Value 8030
  0.000771542,                            !- Value 8031
  0.000742787,                            !- Value 8032
  0.006041598,                            !- Value 8033
  0.18837246,                             !- Value 8034
  0.229305174,                            !- Value 8035
  0.207600174,                            !- Value 8036
  0.2619612,                              !- Value 8037
  0.132548399,                            !- Value 8038
  0.069835447,                            !- Value 8039
  0.024667266,                            !- Value 8040
  0.00081688,                             !- Value 8041
  0.079690267,                            !- Value 8042
  0.001510098,                            !- Value 8043
  0.000936782,                            !- Value 8044
  0.000931937,                            !- Value 8045
  0.00092277,                             !- Value 8046
  0.000926011,                            !- Value 8047
  0.087901028,                            !- Value 8048
  0.183450356,                            !- Value 8049
  0.002887671,                            !- Value 8050
  0.178489635,                            !- Value 8051
  0.100327093,                            !- Value 8052
  0.074439594,                            !- Value 8053
  0.141148528,                            !- Value 8054
  0.249831938,                            !- Value 8055
  0.257626267,                            !- Value 8056
  0.074290098,                            !- Value 8057
  0.074024934,                            !- Value 8058
  0.363576051,                            !- Value 8059
  0.159632354,                            !- Value 8060
  0.121459784,                            !- Value 8061
  0.140834213,                            !- Value 8062
  0.05364664,                             !- Value 8063
  0.042055698,                            !- Value 8064
  0.131305379,                            !- Value 8065
  0.019406036,                            !- Value 8066
  0.002075184,                            !- Value 8067
  0.00173902,                             !- Value 8068
  0.001663953,                            !- Value 8069
  0.001328639,                            !- Value 8070
  0.00129553,                             !- Value 8071
  0.00112189,                             !- Value 8072
  0.009335188,                            !- Value 8073
  0.232392455,                            !- Value 8074
  0.203309962,                            !- Value 8075
  0.128402185,                            !- Value 8076
  0.394375989,                            !- Value 8077
  0.541796075,                            !- Value 8078
  0.356551717,                            !- Value 8079
  0.310960318,                            !- Value 8080
  0.13573164,                             !- Value 8081
  0.144494024,                            !- Value 8082
  0.007452049,                            !- Value 8083
  0.268247072,                            !- Value 8084
  0.206784615,                            !- Value 8085
  0.170622966,                            !- Value 8086
  0.198488332,                            !- Value 8087
  0.09882388,                             !- Value 8088
  0.009738924,                            !- Value 8089
  0.001408945,                            !- Value 8090
  0.10385118,                             !- Value 8091
  0.002027066,                            !- Value 8092
  0.001855541,                            !- Value 8093
  0.001039062,                            !- Value 8094
  0.000838985,                            !- Value 8095
  0.000840555,                            !- Value 8096
  0.010004434,                            !- Value 8097
  0.207842822,                            !- Value 8098
  0.27137552,                             !- Value 8099
  0.147134361,                            !- Value 8100
  0.044146051,                            !- Value 8101
  0.204925139,                            !- Value 8102
  0.252151015,                            !- Value 8103
  0.078119564,                            !- Value 8104
  0.254688845,                            !- Value 8105
  0.241976377,                            !- Value 8106
  0.215441727,                            !- Value 8107
  0.211621001,                            !- Value 8108
  0.209530597,                            !- Value 8109
  0.206073027,                            !- Value 8110
  0.206703105,                            !- Value 8111
  0.123221173,                            !- Value 8112
  0.138111311,                            !- Value 8113
  0.081345094,                            !- Value 8114
  0.070217395,                            !- Value 8115
  0.054769257,                            !- Value 8116
  0.010630428,                            !- Value 8117
  0.000508982,                            !- Value 8118
  0.000508792,                            !- Value 8119
  0.051330486,                            !- Value 8120
  0.262818356,                            !- Value 8121
  0.088596321,                            !- Value 8122
  0.000703044,                            !- Value 8123
  0.002483478,                            !- Value 8124
  0.150284442,                            !- Value 8125
  0.231086059,                            !- Value 8126
  0.084931409,                            !- Value 8127
  0.081477292,                            !- Value 8128
  0.001103372,                            !- Value 8129
  0.141202823,                            !- Value 8130
  0.400076831,                            !- Value 8131
  0.42313759,                             !- Value 8132
  0.476469053,                            !- Value 8133
  0.069515684,                            !- Value 8134
  0.115686812,                            !- Value 8135
  0.028035418,                            !- Value 8136
  0.003102349,                            !- Value 8137
  0.088407635,                            !- Value 8138
  0.016195183,                            !- Value 8139
  0.000889418,                            !- Value 8140
  0.000890569,                            !- Value 8141
  0.000889577,                            !- Value 8142
  0.000897601,                            !- Value 8143
  0.015391812,                            !- Value 8144
  0.149476684,                            !- Value 8145
  0.051446503,                            !- Value 8146
  0.086707427,                            !- Value 8147
  0.054115118,                            !- Value 8148
  0.108315064,                            !- Value 8149
  0.00135713,                             !- Value 8150
  0.0008908,                              !- Value 8151
  0.000887343,                            !- Value 8152
  0.001870647,                            !- Value 8153
  0.275283553,                            !- Value 8154
  0.207122376,                            !- Value 8155
  0.219646915,                            !- Value 8156
  0.337796966,                            !- Value 8157
  0.156967612,                            !- Value 8158
  0.277806628,                            !- Value 8159
  0.17476843,                             !- Value 8160
  0.044634616,                            !- Value 8161
  0.069221494,                            !- Value 8162
  0.027532869,                            !- Value 8163
  0.000917523,                            !- Value 8164
  0.000919998,                            !- Value 8165
  0.000909082,                            !- Value 8166
  0.000760385,                            !- Value 8167
  0.098585528,                            !- Value 8168
  0.144823158,                            !- Value 8169
  0.136059669,                            !- Value 8170
  0.104741385,                            !- Value 8171
  0.022828357,                            !- Value 8172
  0.180083087,                            !- Value 8173
  0.194455739,                            !- Value 8174
  0.058530155,                            !- Value 8175
  0.201388599,                            !- Value 8176
  0.111008617,                            !- Value 8177
  0.015925474,                            !- Value 8178
  0.314288247,                            !- Value 8179
  0.602425092,                            !- Value 8180
  0.715157692,                            !- Value 8181
  0.235023013,                            !- Value 8182
  0.107138745,                            !- Value 8183
  0.048210668,                            !- Value 8184
  0.005476561,                            !- Value 8185
  0.001811268,                            !- Value 8186
  0.002183578,                            !- Value 8187
  0.00178814,                             !- Value 8188
  0.001692738,                            !- Value 8189
  0.001229897,                            !- Value 8190
  0.001268085,                            !- Value 8191
  0.001033936,                            !- Value 8192
  0.000867099,                            !- Value 8193
  0.00078231,                             !- Value 8194
  0.000798865,                            !- Value 8195
  0.00077078,                             !- Value 8196
  0.000755369,                            !- Value 8197
  0.000778538,                            !- Value 8198
  0.000771542,                            !- Value 8199
  0.000742787,                            !- Value 8200
  0.006041598,                            !- Value 8201
  0.18837246,                             !- Value 8202
  0.229305174,                            !- Value 8203
  0.207600174,                            !- Value 8204
  0.2619612,                              !- Value 8205
  0.132548399,                            !- Value 8206
  0.069835447,                            !- Value 8207
  0.024667266,                            !- Value 8208
  0.00081688,                             !- Value 8209
  0.079690267,                            !- Value 8210
  0.001510098,                            !- Value 8211
  0.000936782,                            !- Value 8212
  0.000931937,                            !- Value 8213
  0.00092277,                             !- Value 8214
  0.000926011,                            !- Value 8215
  0.087901028,                            !- Value 8216
  0.183450356,                            !- Value 8217
  0.002887671,                            !- Value 8218
  0.178489635,                            !- Value 8219
  0.100327093,                            !- Value 8220
  0.074439594,                            !- Value 8221
  0.141148528,                            !- Value 8222
  0.249831938,                            !- Value 8223
  0.257626267,                            !- Value 8224
  0.074290098,                            !- Value 8225
  0.074024934,                            !- Value 8226
  0.363576051,                            !- Value 8227
  0.159632354,                            !- Value 8228
  0.121459784,                            !- Value 8229
  0.140834213,                            !- Value 8230
  0.05364664,                             !- Value 8231
  0.042055698,                            !- Value 8232
  0.131305379,                            !- Value 8233
  0.019406036,                            !- Value 8234
  0.002075184,                            !- Value 8235
  0.00173902,                             !- Value 8236
  0.001663953,                            !- Value 8237
  0.001328639,                            !- Value 8238
  0.00129553,                             !- Value 8239
  0.00112189,                             !- Value 8240
  0.009335188,                            !- Value 8241
  0.232392455,                            !- Value 8242
  0.203309962,                            !- Value 8243
  0.128402185,                            !- Value 8244
  0.394375989,                            !- Value 8245
  0.541796075,                            !- Value 8246
  0.356551717,                            !- Value 8247
  0.310960318,                            !- Value 8248
  0.13573164,                             !- Value 8249
  0.144494024,                            !- Value 8250
  0.007452049,                            !- Value 8251
  0.268247072,                            !- Value 8252
  0.206784615,                            !- Value 8253
  0.170622966,                            !- Value 8254
  0.198488332,                            !- Value 8255
  0.09882388,                             !- Value 8256
  0.009738924,                            !- Value 8257
  0.001408945,                            !- Value 8258
  0.10385118,                             !- Value 8259
  0.002027066,                            !- Value 8260
  0.001855541,                            !- Value 8261
  0.001039062,                            !- Value 8262
  0.000838985,                            !- Value 8263
  0.000840555,                            !- Value 8264
  0.010004434,                            !- Value 8265
  0.207842822,                            !- Value 8266
  0.27137552,                             !- Value 8267
  0.147134361,                            !- Value 8268
  0.044146051,                            !- Value 8269
  0.204925139,                            !- Value 8270
  0.252151015,                            !- Value 8271
  0.078119564,                            !- Value 8272
  0.254688845,                            !- Value 8273
  0.241976377,                            !- Value 8274
  0.215441727,                            !- Value 8275
  0.211621001,                            !- Value 8276
  0.209530597,                            !- Value 8277
  0.206073027,                            !- Value 8278
  0.206703105,                            !- Value 8279
  0.123221173,                            !- Value 8280
  0.138111311,                            !- Value 8281
  0.081345094,                            !- Value 8282
  0.070217395,                            !- Value 8283
  0.054769257,                            !- Value 8284
  0.010630428,                            !- Value 8285
  0.000508982,                            !- Value 8286
  0.000508792,                            !- Value 8287
  0.051330486,                            !- Value 8288
  0.262818356,                            !- Value 8289
  0.088596321,                            !- Value 8290
  0.000703044,                            !- Value 8291
  0.002483478,                            !- Value 8292
  0.150284442,                            !- Value 8293
  0.231086059,                            !- Value 8294
  0.084931409,                            !- Value 8295
  0.081477292,                            !- Value 8296
  0.001103372,                            !- Value 8297
  0.141202823,                            !- Value 8298
  0.400076831,                            !- Value 8299
  0.42313759,                             !- Value 8300
  0.476469053,                            !- Value 8301
  0.069515684,                            !- Value 8302
  0.115686812,                            !- Value 8303
  0.028035418,                            !- Value 8304
  0.003102349,                            !- Value 8305
  0.088407635,                            !- Value 8306
  0.016195183,                            !- Value 8307
  0.000889418,                            !- Value 8308
  0.000890569,                            !- Value 8309
  0.000889577,                            !- Value 8310
  0.000897601,                            !- Value 8311
  0.015391812,                            !- Value 8312
  0.149476684,                            !- Value 8313
  0.051446503,                            !- Value 8314
  0.086707427,                            !- Value 8315
  0.054115118,                            !- Value 8316
  0.108315064,                            !- Value 8317
  0.00135713,                             !- Value 8318
  0.0008908,                              !- Value 8319
  0.000887343,                            !- Value 8320
  0.001870647,                            !- Value 8321
  0.275283553,                            !- Value 8322
  0.207122376,                            !- Value 8323
  0.219646915,                            !- Value 8324
  0.337796966,                            !- Value 8325
  0.156967612,                            !- Value 8326
  0.277806628,                            !- Value 8327
  0.17476843,                             !- Value 8328
  0.044634616,                            !- Value 8329
  0.069221494,                            !- Value 8330
  0.027532869,                            !- Value 8331
  0.000917523,                            !- Value 8332
  0.000919998,                            !- Value 8333
  0.000909082,                            !- Value 8334
  0.000760385,                            !- Value 8335
  0.098585528,                            !- Value 8336
  0.144823158,                            !- Value 8337
  0.136059669,                            !- Value 8338
  0.104741385,                            !- Value 8339
  0.022828357,                            !- Value 8340
  0.180083087,                            !- Value 8341
  0.194455739,                            !- Value 8342
  0.058530155,                            !- Value 8343
  0.201388599,                            !- Value 8344
  0.111008617,                            !- Value 8345
  0.015925474,                            !- Value 8346
  0.314288247,                            !- Value 8347
  0.602425092,                            !- Value 8348
  0.715157692,                            !- Value 8349
  0.235023013,                            !- Value 8350
  0.107138745,                            !- Value 8351
  0.048210668,                            !- Value 8352
  0.005476561,                            !- Value 8353
  0.001811268,                            !- Value 8354
  0.002183578,                            !- Value 8355
  0.00178814,                             !- Value 8356
  0.001692738,                            !- Value 8357
  0.001229897,                            !- Value 8358
  0.001268085,                            !- Value 8359
  0.001033936,                            !- Value 8360
  0.000867099,                            !- Value 8361
  0.00078231,                             !- Value 8362
  0.000798865,                            !- Value 8363
  0.00077078,                             !- Value 8364
  0.000755369,                            !- Value 8365
  0.000778538,                            !- Value 8366
  0.000771542,                            !- Value 8367
  0.000742787,                            !- Value 8368
  0.006041598,                            !- Value 8369
  0.18837246,                             !- Value 8370
  0.229305174,                            !- Value 8371
  0.207600174,                            !- Value 8372
  0.2619612,                              !- Value 8373
  0.132548399,                            !- Value 8374
  0.069835447,                            !- Value 8375
  0.024667266,                            !- Value 8376
  0.00081688,                             !- Value 8377
  0.079690267,                            !- Value 8378
  0.001510098,                            !- Value 8379
  0.000936782,                            !- Value 8380
  0.000931937,                            !- Value 8381
  0.00092277,                             !- Value 8382
  0.000926011,                            !- Value 8383
  0.087901028,                            !- Value 8384
  0.183450356,                            !- Value 8385
  0.002887671,                            !- Value 8386
  0.178489635,                            !- Value 8387
  0.100327093,                            !- Value 8388
  0.074439594,                            !- Value 8389
  0.141148528,                            !- Value 8390
  0.249831938,                            !- Value 8391
  0.257626267,                            !- Value 8392
  0.074290098,                            !- Value 8393
  0.074024934,                            !- Value 8394
  0.363576051,                            !- Value 8395
  0.159632354,                            !- Value 8396
  0.121459784,                            !- Value 8397
  0.140834213,                            !- Value 8398
  0.05364664,                             !- Value 8399
  0.042055698,                            !- Value 8400
  0.131305379,                            !- Value 8401
  0.019406036,                            !- Value 8402
  0.002075184,                            !- Value 8403
  0.00173902,                             !- Value 8404
  0.001663953,                            !- Value 8405
  0.001328639,                            !- Value 8406
  0.00129553,                             !- Value 8407
  0.00112189,                             !- Value 8408
  0.009335188,                            !- Value 8409
  0.232392455,                            !- Value 8410
  0.203309962,                            !- Value 8411
  0.128402185,                            !- Value 8412
  0.394375989,                            !- Value 8413
  0.541796075,                            !- Value 8414
  0.356551717,                            !- Value 8415
  0.310960318,                            !- Value 8416
  0.13573164,                             !- Value 8417
  0.144494024,                            !- Value 8418
  0.007452049,                            !- Value 8419
  0.268247072,                            !- Value 8420
  0.206784615,                            !- Value 8421
  0.170622966,                            !- Value 8422
  0.198488332,                            !- Value 8423
  0.09882388,                             !- Value 8424
  0.009738924,                            !- Value 8425
  0.001408945,                            !- Value 8426
  0.10385118,                             !- Value 8427
  0.002027066,                            !- Value 8428
  0.001855541,                            !- Value 8429
  0.001039062,                            !- Value 8430
  0.000838985,                            !- Value 8431
  0.000840555,                            !- Value 8432
  0.010004434,                            !- Value 8433
  0.207842822,                            !- Value 8434
  0.27137552,                             !- Value 8435
  0.147134361,                            !- Value 8436
  0.044146051,                            !- Value 8437
  0.204925139,                            !- Value 8438
  0.252151015,                            !- Value 8439
  0.078119564,                            !- Value 8440
  0.254688845,                            !- Value 8441
  0.241976377,                            !- Value 8442
  0.215441727,                            !- Value 8443
  0.211621001,                            !- Value 8444
  0.209530597,                            !- Value 8445
  0.206073027,                            !- Value 8446
  0.206703105,                            !- Value 8447
  0.123221173,                            !- Value 8448
  0.138111311,                            !- Value 8449
  0.081345094,                            !- Value 8450
  0.070217395,                            !- Value 8451
  0.054769257,                            !- Value 8452
  0.010630428,                            !- Value 8453
  0.000508982,                            !- Value 8454
  0.000508792,                            !- Value 8455
  0.051330486,                            !- Value 8456
  0.262818356,                            !- Value 8457
  0.088596321,                            !- Value 8458
  0.000703044,                            !- Value 8459
  0.002483478,                            !- Value 8460
  0.150284442,                            !- Value 8461
  0.231086059,                            !- Value 8462
  0.084931409,                            !- Value 8463
  0.081477292,                            !- Value 8464
  0.001103372,                            !- Value 8465
  0.141202823,                            !- Value 8466
  0.400076831,                            !- Value 8467
  0.42313759,                             !- Value 8468
  0.476469053,                            !- Value 8469
  0.069515684,                            !- Value 8470
  0.115686812,                            !- Value 8471
  0.028035418,                            !- Value 8472
  0.003102349,                            !- Value 8473
  0.088407635,                            !- Value 8474
  0.016195183,                            !- Value 8475
  0.000889418,                            !- Value 8476
  0.000890569,                            !- Value 8477
  0.000889577,                            !- Value 8478
  0.000897601,                            !- Value 8479
  0.015391812,                            !- Value 8480
  0.149476684,                            !- Value 8481
  0.051446503,                            !- Value 8482
  0.086707427,                            !- Value 8483
  0.054115118,                            !- Value 8484
  0.108315064,                            !- Value 8485
  0.00135713,                             !- Value 8486
  0.0008908,                              !- Value 8487
  0.000887343,                            !- Value 8488
  0.001870647,                            !- Value 8489
  0.275283553,                            !- Value 8490
  0.207122376,                            !- Value 8491
  0.219646915,                            !- Value 8492
  0.337796966,                            !- Value 8493
  0.156967612,                            !- Value 8494
  0.277806628,                            !- Value 8495
  0.17476843,                             !- Value 8496
  0.044634616,                            !- Value 8497
  0.069221494,                            !- Value 8498
  0.027532869,                            !- Value 8499
  0.000917523,                            !- Value 8500
  0.000919998,                            !- Value 8501
  0.000909082,                            !- Value 8502
  0.000760385,                            !- Value 8503
  0.098585528,                            !- Value 8504
  0.144823158,                            !- Value 8505
  0.136059669,                            !- Value 8506
  0.104741385,                            !- Value 8507
  0.022828357,                            !- Value 8508
  0.180083087,                            !- Value 8509
  0.194455739,                            !- Value 8510
  0.058530155,                            !- Value 8511
  0.201388599,                            !- Value 8512
  0.111008617,                            !- Value 8513
  0.015925474,                            !- Value 8514
  0.314288247,                            !- Value 8515
  0.602425092,                            !- Value 8516
  0.715157692,                            !- Value 8517
  0.235023013,                            !- Value 8518
  0.107138745,                            !- Value 8519
  0.048210668,                            !- Value 8520
  0.005476561,                            !- Value 8521
  0.001811268,                            !- Value 8522
  0.002183578,                            !- Value 8523
  0.00178814,                             !- Value 8524
  0.001692738,                            !- Value 8525
  0.001229897,                            !- Value 8526
  0.001268085,                            !- Value 8527
  0.001033936,                            !- Value 8528
  0.000867099,                            !- Value 8529
  0.00078231,                             !- Value 8530
  0.000798865,                            !- Value 8531
  0.00077078,                             !- Value 8532
  0.000755369,                            !- Value 8533
  0.000778538,                            !- Value 8534
  0.000771542,                            !- Value 8535
  0.000742787,                            !- Value 8536
  0.006041598,                            !- Value 8537
  0.18837246,                             !- Value 8538
  0.229305174,                            !- Value 8539
  0.207600174,                            !- Value 8540
  0.2619612,                              !- Value 8541
  0.132548399,                            !- Value 8542
  0.069835447,                            !- Value 8543
  0.024667266,                            !- Value 8544
  0.00081688,                             !- Value 8545
  0.079690267,                            !- Value 8546
  0.001510098,                            !- Value 8547
  0.000936782,                            !- Value 8548
  0.000931937,                            !- Value 8549
  0.00092277,                             !- Value 8550
  0.000926011,                            !- Value 8551
  0.087901028,                            !- Value 8552
  0.183450356,                            !- Value 8553
  0.002887671,                            !- Value 8554
  0.178489635,                            !- Value 8555
  0.100327093,                            !- Value 8556
  0.074439594,                            !- Value 8557
  0.141148528,                            !- Value 8558
  0.249831938,                            !- Value 8559
  0.257626267,                            !- Value 8560
  0.074290098,                            !- Value 8561
  0.074024934,                            !- Value 8562
  0.363576051,                            !- Value 8563
  0.159632354,                            !- Value 8564
  0.121459784,                            !- Value 8565
  0.140834213,                            !- Value 8566
  0.05364664,                             !- Value 8567
  0.042055698,                            !- Value 8568
  0.131305379,                            !- Value 8569
  0.019406036,                            !- Value 8570
  0.002075184,                            !- Value 8571
  0.00173902,                             !- Value 8572
  0.001663953,                            !- Value 8573
  0.001328639,                            !- Value 8574
  0.00129553,                             !- Value 8575
  0.00112189,                             !- Value 8576
  0.009335188,                            !- Value 8577
  0.232392455,                            !- Value 8578
  0.203309962,                            !- Value 8579
  0.128402185,                            !- Value 8580
  0.394375989,                            !- Value 8581
  0.541796075,                            !- Value 8582
  0.356551717,                            !- Value 8583
  0.310960318,                            !- Value 8584
  0.13573164,                             !- Value 8585
  0.144494024,                            !- Value 8586
  0.007452049,                            !- Value 8587
  0.268247072,                            !- Value 8588
  0.206784615,                            !- Value 8589
  0.170622966,                            !- Value 8590
  0.198488332,                            !- Value 8591
  0.09882388,                             !- Value 8592
  0.009738924,                            !- Value 8593
  0.001408945,                            !- Value 8594
  0.10385118,                             !- Value 8595
  0.002027066,                            !- Value 8596
  0.001855541,                            !- Value 8597
  0.001039062,                            !- Value 8598
  0.000838985,                            !- Value 8599
  0.000840555,                            !- Value 8600
  0.010004434,                            !- Value 8601
  0.207842822,                            !- Value 8602
  0.27137552,                             !- Value 8603
  0.147134361,                            !- Value 8604
  0.044146051,                            !- Value 8605
  0.204925139,                            !- Value 8606
  0.252151015,                            !- Value 8607
  0.078119564,                            !- Value 8608
  0.254688845,                            !- Value 8609
  0.241976377,                            !- Value 8610
  0.215441727,                            !- Value 8611
  0.211621001,                            !- Value 8612
  0.209530597,                            !- Value 8613
  0.206073027,                            !- Value 8614
  0.206703105,                            !- Value 8615
  0.123221173,                            !- Value 8616
  0.138111311,                            !- Value 8617
  0.081345094,                            !- Value 8618
  0.070217395,                            !- Value 8619
  0.054769257,                            !- Value 8620
  0.010630428,                            !- Value 8621
  0.000508982,                            !- Value 8622
  0.000508792,                            !- Value 8623
  0.051330486,                            !- Value 8624
  0.262818356,                            !- Value 8625
  0.088596321,                            !- Value 8626
  0.000703044,                            !- Value 8627
  0.002483478,                            !- Value 8628
  0.150284442,                            !- Value 8629
  0.231086059,                            !- Value 8630
  0.084931409,                            !- Value 8631
  0.081477292,                            !- Value 8632
  0.001103372,                            !- Value 8633
  0.141202823,                            !- Value 8634
  0.400076831,                            !- Value 8635
  0.42313759,                             !- Value 8636
  0.476469053,                            !- Value 8637
  0.069515684,                            !- Value 8638
  0.115686812,                            !- Value 8639
  0.028035418,                            !- Value 8640
  0.003102349,                            !- Value 8641
  0.088407635,                            !- Value 8642
  0.016195183,                            !- Value 8643
  0.000889418,                            !- Value 8644
  0.000890569,                            !- Value 8645
  0.000889577,                            !- Value 8646
  0.000897601,                            !- Value 8647
  0.015391812,                            !- Value 8648
  0.149476684,                            !- Value 8649
  0.051446503,                            !- Value 8650
  0.086707427,                            !- Value 8651
  0.054115118,                            !- Value 8652
  0.108315064,                            !- Value 8653
  0.00135713,                             !- Value 8654
  0.0008908,                              !- Value 8655
  0.000887343,                            !- Value 8656
  0.001870647,                            !- Value 8657
  0.275283553,                            !- Value 8658
  0.207122376,                            !- Value 8659
  0.219646915,                            !- Value 8660
  0.337796966,                            !- Value 8661
  0.156967612,                            !- Value 8662
  0.277806628,                            !- Value 8663
  0.17476843,                             !- Value 8664
  0.044634616,                            !- Value 8665
  0.069221494,                            !- Value 8666
  0.027532869,                            !- Value 8667
  0.000917523,                            !- Value 8668
  0.000919998,                            !- Value 8669
  0.000909082,                            !- Value 8670
  0.000760385,                            !- Value 8671
  0.098585528,                            !- Value 8672
  0.144823158,                            !- Value 8673
  0.136059669,                            !- Value 8674
  0.104741385,                            !- Value 8675
  0.022828357,                            !- Value 8676
  0.180083087,                            !- Value 8677
  0.194455739,                            !- Value 8678
  0.058530155,                            !- Value 8679
  0.201388599,                            !- Value 8680
  0.111008617,                            !- Value 8681
  0.015925474,                            !- Value 8682
  0.314288247,                            !- Value 8683
  0.602425092,                            !- Value 8684
  0.715157692,                            !- Value 8685
  0.235023013,                            !- Value 8686
  0.107138745,                            !- Value 8687
  0.048210668,                            !- Value 8688
  0.005476561,                            !- Value 8689
  0.001811268,                            !- Value 8690
  0.002183578,                            !- Value 8691
  0.00178814,                             !- Value 8692
  0.001692738,                            !- Value 8693
  0.001229897,                            !- Value 8694
  0.001268085,                            !- Value 8695
  0.001033936,                            !- Value 8696
  0.000867099,                            !- Value 8697
  0.00078231,                             !- Value 8698
  0.000798865,                            !- Value 8699
  0.00077078,                             !- Value 8700
  0.000755369,                            !- Value 8701
  0.000778538,                            !- Value 8702
  0.000771542,                            !- Value 8703
  0.000742787,                            !- Value 8704
  0.006041598,                            !- Value 8705
  0.18837246,                             !- Value 8706
  0.229305174,                            !- Value 8707
  0.207600174,                            !- Value 8708
  0.2619612,                              !- Value 8709
  0.132548399,                            !- Value 8710
  0.069835447,                            !- Value 8711
  0.024667266,                            !- Value 8712
  0.00081688,                             !- Value 8713
  0.079690267,                            !- Value 8714
  0.001510098,                            !- Value 8715
  0.000936782,                            !- Value 8716
  0.000931937,                            !- Value 8717
  0.00092277,                             !- Value 8718
  0.000926011,                            !- Value 8719
  0.087901028,                            !- Value 8720
  0.183450356,                            !- Value 8721
  0.002887671,                            !- Value 8722
  0.178489635,                            !- Value 8723
  0.100327093,                            !- Value 8724
  0.074439594,                            !- Value 8725
  0.141148528,                            !- Value 8726
  0.249831938,                            !- Value 8727
  0.257626267,                            !- Value 8728
  0.074290098,                            !- Value 8729
  0.074024934,                            !- Value 8730
  0.363576051,                            !- Value 8731
  0.159632354,                            !- Value 8732
  0.121459784,                            !- Value 8733
  0.140834213,                            !- Value 8734
  0.05364664,                             !- Value 8735
  0.042055698,                            !- Value 8736
  0.131305379,                            !- Value 8737
  0.019406036,                            !- Value 8738
  0.002075184,                            !- Value 8739
  0.00173902,                             !- Value 8740
  0.001663953,                            !- Value 8741
  0.001328639,                            !- Value 8742
  0.00129553,                             !- Value 8743
  0.00112189,                             !- Value 8744
  0.009335188,                            !- Value 8745
  0.232392455,                            !- Value 8746
  0.203309962,                            !- Value 8747
  0.128402185,                            !- Value 8748
  0.394375989,                            !- Value 8749
  0.541796075,                            !- Value 8750
  0.356551717,                            !- Value 8751
  0.310960318,                            !- Value 8752
  0.13573164,                             !- Value 8753
  0.144494024,                            !- Value 8754
  0.007452049,                            !- Value 8755
  0.268247072,                            !- Value 8756
  0.206784615,                            !- Value 8757
  0.170622966,                            !- Value 8758
  0.198488332,                            !- Value 8759
  0.09882388;                             !- Value 8760

OS:ScheduleTypeLimits,
  {34f75363-0aae-4faf-83db-acf541ca9286}, !- Handle
  Fractional 34,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ElectricEquipment,
  {8a083cb8-121d-44b6-861d-606afbac23c5}, !- Handle
  Basement_Dryer,                         !- Name
  {68835c52-78b6-47fe-aa23-839b10fe4853}, !- Electric Equipment Definition Name
  {fdb7c868-265a-4a02-b46d-22fde7056220}, !- Space or SpaceType Name
  {2c424d01-8c01-4df7-bb47-60181b21913e}, !- Schedule Name
  0.5,                                    !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:FixedInterval,
  {2c424d01-8c01-4df7-bb47-60181b21913e}, !- Handle
  Duplex_Dryer 3,                         !- Name
  {755e6ff8-8abf-48c4-8295-375279953060}, !- Schedule Type Limits Name
  ,                                       !- Translate to Schedule File
  ,                                       !- Interpolate to Timestep
  60,                                     !- Interval Length {minutes}
  ,                                       !- Out Of Range Value
  1,                                      !- Start Month
  1,                                      !- Start Day
  0,                                      !- Value 1
  0.003360239,                            !- Value 2
  0.003425681,                            !- Value 3
  0.003344733,                            !- Value 4
  0.003452273,                            !- Value 5
  0.003431866,                            !- Value 6
  0.003428701,                            !- Value 7
  0.070352353,                            !- Value 8
  0.081324889,                            !- Value 9
  0.129549338,                            !- Value 10
  0.14780461,                             !- Value 11
  0.396420965,                            !- Value 12
  0.220824242,                            !- Value 13
  0.206311101,                            !- Value 14
  0.367417965,                            !- Value 15
  0.660388679,                            !- Value 16
  0.438488901,                            !- Value 17
  0.434676718,                            !- Value 18
  0.249902236,                            !- Value 19
  0.398742789,                            !- Value 20
  0.143001363,                            !- Value 21
  0.066815223,                            !- Value 22
  0.096635533,                            !- Value 23
  0.07635037,                             !- Value 24
  0.050574902,                            !- Value 25
  0.124223116,                            !- Value 26
  0.049208337,                            !- Value 27
  0.003297758,                            !- Value 28
  0.003439089,                            !- Value 29
  0.003097823,                            !- Value 30
  0.003320832,                            !- Value 31
  0.003357148,                            !- Value 32
  0.009029235,                            !- Value 33
  0.075167554,                            !- Value 34
  0.327817868,                            !- Value 35
  0.377175602,                            !- Value 36
  0.246741289,                            !- Value 37
  0.282594837,                            !- Value 38
  0.459931231,                            !- Value 39
  0.411282182,                            !- Value 40
  0.423389291,                            !- Value 41
  0.386181167,                            !- Value 42
  0.391329651,                            !- Value 43
  0.604393947,                            !- Value 44
  0.483033857,                            !- Value 45
  0.26506205,                             !- Value 46
  0.070520449,                            !- Value 47
  0.173535104,                            !- Value 48
  0.077600763,                            !- Value 49
  0.02845146,                             !- Value 50
  0.056944849,                            !- Value 51
  0.038689228,                            !- Value 52
  0.001270202,                            !- Value 53
  0.033120912,                            !- Value 54
  0.028405391,                            !- Value 55
  0.070169637,                            !- Value 56
  0.082583349,                            !- Value 57
  0.201121023,                            !- Value 58
  0.086726855,                            !- Value 59
  0.323233561,                            !- Value 60
  0.126732803,                            !- Value 61
  0.11989004,                             !- Value 62
  0.09039494,                             !- Value 63
  0.177374078,                            !- Value 64
  0.173663581,                            !- Value 65
  0.299649252,                            !- Value 66
  0.109656039,                            !- Value 67
  0.22242513,                             !- Value 68
  0.170498365,                            !- Value 69
  0.348035975,                            !- Value 70
  0.265688201,                            !- Value 71
  0.087309679,                            !- Value 72
  0.080137586,                            !- Value 73
  0.00293351,                             !- Value 74
  0.001989636,                            !- Value 75
  0.001867372,                            !- Value 76
  0.001864612,                            !- Value 77
  0.01604911,                             !- Value 78
  0.067096107,                            !- Value 79
  0.148133106,                            !- Value 80
  0.093277796,                            !- Value 81
  0.139515518,                            !- Value 82
  0.175135647,                            !- Value 83
  0.147211016,                            !- Value 84
  0.346848258,                            !- Value 85
  0.464530054,                            !- Value 86
  0.280515461,                            !- Value 87
  0.201108793,                            !- Value 88
  0.134973995,                            !- Value 89
  0.168241695,                            !- Value 90
  0.21601587,                             !- Value 91
  0.098938617,                            !- Value 92
  0.085812264,                            !- Value 93
  0.126395783,                            !- Value 94
  0.093266954,                            !- Value 95
  0.112062461,                            !- Value 96
  0.054302922,                            !- Value 97
  0.004546819,                            !- Value 98
  0.001692064,                            !- Value 99
  0.001789051,                            !- Value 100
  0.001738658,                            !- Value 101
  0.014011029,                            !- Value 102
  0.079124445,                            !- Value 103
  0.034551071,                            !- Value 104
  0.029739141,                            !- Value 105
  0.012576336,                            !- Value 106
  0.016982162,                            !- Value 107
  0.062542107,                            !- Value 108
  0.193844884,                            !- Value 109
  0.097603864,                            !- Value 110
  0.048871534,                            !- Value 111
  0.146040364,                            !- Value 112
  0.1349996,                              !- Value 113
  0.192287481,                            !- Value 114
  0.344766329,                            !- Value 115
  0.229472942,                            !- Value 116
  0.316031327,                            !- Value 117
  0.428617899,                            !- Value 118
  0.133969152,                            !- Value 119
  0.055590996,                            !- Value 120
  0.121228749,                            !- Value 121
  0.002365301,                            !- Value 122
  0.002593554,                            !- Value 123
  0.002451693,                            !- Value 124
  0.002406638,                            !- Value 125
  0.002547241,                            !- Value 126
  0.036015914,                            !- Value 127
  0.205298928,                            !- Value 128
  0.084893393,                            !- Value 129
  0.085656126,                            !- Value 130
  0.156978918,                            !- Value 131
  0.16190334,                             !- Value 132
  0.064620418,                            !- Value 133
  0.214341996,                            !- Value 134
  0.010076768,                            !- Value 135
  0.114979315,                            !- Value 136
  0.176323841,                            !- Value 137
  0.127632158,                            !- Value 138
  0.199803764,                            !- Value 139
  0.0857386,                              !- Value 140
  0.198103919,                            !- Value 141
  0.129729582,                            !- Value 142
  0.063755313,                            !- Value 143
  0.015856722,                            !- Value 144
  0.002557615,                            !- Value 145
  0.00254525,                             !- Value 146
  0.002497616,                            !- Value 147
  0.002524224,                            !- Value 148
  0.002396388,                            !- Value 149
  0.002504056,                            !- Value 150
  0.002512016,                            !- Value 151
  0.00245614,                             !- Value 152
  0.115114681,                            !- Value 153
  0.150488849,                            !- Value 154
  0.136756551,                            !- Value 155
  0.085621398,                            !- Value 156
  0.1186399,                              !- Value 157
  0.282019472,                            !- Value 158
  0.078625277,                            !- Value 159
  0.116496943,                            !- Value 160
  0.168425846,                            !- Value 161
  0.131757996,                            !- Value 162
  0.007920744,                            !- Value 163
  0.040442595,                            !- Value 164
  0.098552109,                            !- Value 165
  0.011327167,                            !- Value 166
  0.011356779,                            !- Value 167
  0.025734665,                            !- Value 168
  0.003359197,                            !- Value 169
  0.003360239,                            !- Value 170
  0.003425681,                            !- Value 171
  0.003344733,                            !- Value 172
  0.003452273,                            !- Value 173
  0.003431866,                            !- Value 174
  0.003428701,                            !- Value 175
  0.070352353,                            !- Value 176
  0.081324889,                            !- Value 177
  0.129549338,                            !- Value 178
  0.14780461,                             !- Value 179
  0.396420965,                            !- Value 180
  0.220824242,                            !- Value 181
  0.206311101,                            !- Value 182
  0.367417965,                            !- Value 183
  0.660388679,                            !- Value 184
  0.438488901,                            !- Value 185
  0.434676718,                            !- Value 186
  0.249902236,                            !- Value 187
  0.398742789,                            !- Value 188
  0.143001363,                            !- Value 189
  0.066815223,                            !- Value 190
  0.096635533,                            !- Value 191
  0.07635037,                             !- Value 192
  0.050574902,                            !- Value 193
  0.124223116,                            !- Value 194
  0.049208337,                            !- Value 195
  0.003297758,                            !- Value 196
  0.003439089,                            !- Value 197
  0.003097823,                            !- Value 198
  0.003320832,                            !- Value 199
  0.003357148,                            !- Value 200
  0.009029235,                            !- Value 201
  0.075167554,                            !- Value 202
  0.327817868,                            !- Value 203
  0.377175602,                            !- Value 204
  0.246741289,                            !- Value 205
  0.282594837,                            !- Value 206
  0.459931231,                            !- Value 207
  0.411282182,                            !- Value 208
  0.423389291,                            !- Value 209
  0.386181167,                            !- Value 210
  0.391329651,                            !- Value 211
  0.604393947,                            !- Value 212
  0.483033857,                            !- Value 213
  0.26506205,                             !- Value 214
  0.070520449,                            !- Value 215
  0.173535104,                            !- Value 216
  0.077600763,                            !- Value 217
  0.02845146,                             !- Value 218
  0.056944849,                            !- Value 219
  0.038689228,                            !- Value 220
  0.001270202,                            !- Value 221
  0.033120912,                            !- Value 222
  0.028405391,                            !- Value 223
  0.070169637,                            !- Value 224
  0.082583349,                            !- Value 225
  0.201121023,                            !- Value 226
  0.086726855,                            !- Value 227
  0.323233561,                            !- Value 228
  0.126732803,                            !- Value 229
  0.11989004,                             !- Value 230
  0.09039494,                             !- Value 231
  0.177374078,                            !- Value 232
  0.173663581,                            !- Value 233
  0.299649252,                            !- Value 234
  0.109656039,                            !- Value 235
  0.22242513,                             !- Value 236
  0.170498365,                            !- Value 237
  0.348035975,                            !- Value 238
  0.265688201,                            !- Value 239
  0.087309679,                            !- Value 240
  0.080137586,                            !- Value 241
  0.00293351,                             !- Value 242
  0.001989636,                            !- Value 243
  0.001867372,                            !- Value 244
  0.001864612,                            !- Value 245
  0.01604911,                             !- Value 246
  0.067096107,                            !- Value 247
  0.148133106,                            !- Value 248
  0.093277796,                            !- Value 249
  0.139515518,                            !- Value 250
  0.175135647,                            !- Value 251
  0.147211016,                            !- Value 252
  0.346848258,                            !- Value 253
  0.464530054,                            !- Value 254
  0.280515461,                            !- Value 255
  0.201108793,                            !- Value 256
  0.134973995,                            !- Value 257
  0.168241695,                            !- Value 258
  0.21601587,                             !- Value 259
  0.098938617,                            !- Value 260
  0.085812264,                            !- Value 261
  0.126395783,                            !- Value 262
  0.093266954,                            !- Value 263
  0.112062461,                            !- Value 264
  0.054302922,                            !- Value 265
  0.004546819,                            !- Value 266
  0.001692064,                            !- Value 267
  0.001789051,                            !- Value 268
  0.001738658,                            !- Value 269
  0.014011029,                            !- Value 270
  0.079124445,                            !- Value 271
  0.034551071,                            !- Value 272
  0.029739141,                            !- Value 273
  0.012576336,                            !- Value 274
  0.016982162,                            !- Value 275
  0.062542107,                            !- Value 276
  0.193844884,                            !- Value 277
  0.097603864,                            !- Value 278
  0.048871534,                            !- Value 279
  0.146040364,                            !- Value 280
  0.1349996,                              !- Value 281
  0.192287481,                            !- Value 282
  0.344766329,                            !- Value 283
  0.229472942,                            !- Value 284
  0.316031327,                            !- Value 285
  0.428617899,                            !- Value 286
  0.133969152,                            !- Value 287
  0.055590996,                            !- Value 288
  0.121228749,                            !- Value 289
  0.002365301,                            !- Value 290
  0.002593554,                            !- Value 291
  0.002451693,                            !- Value 292
  0.002406638,                            !- Value 293
  0.002547241,                            !- Value 294
  0.036015914,                            !- Value 295
  0.205298928,                            !- Value 296
  0.084893393,                            !- Value 297
  0.085656126,                            !- Value 298
  0.156978918,                            !- Value 299
  0.16190334,                             !- Value 300
  0.064620418,                            !- Value 301
  0.214341996,                            !- Value 302
  0.010076768,                            !- Value 303
  0.114979315,                            !- Value 304
  0.176323841,                            !- Value 305
  0.127632158,                            !- Value 306
  0.199803764,                            !- Value 307
  0.0857386,                              !- Value 308
  0.198103919,                            !- Value 309
  0.129729582,                            !- Value 310
  0.063755313,                            !- Value 311
  0.015856722,                            !- Value 312
  0.002557615,                            !- Value 313
  0.00254525,                             !- Value 314
  0.002497616,                            !- Value 315
  0.002524224,                            !- Value 316
  0.002396388,                            !- Value 317
  0.002504056,                            !- Value 318
  0.002512016,                            !- Value 319
  0.00245614,                             !- Value 320
  0.115114681,                            !- Value 321
  0.150488849,                            !- Value 322
  0.136756551,                            !- Value 323
  0.085621398,                            !- Value 324
  0.1186399,                              !- Value 325
  0.282019472,                            !- Value 326
  0.078625277,                            !- Value 327
  0.116496943,                            !- Value 328
  0.168425846,                            !- Value 329
  0.131757996,                            !- Value 330
  0.007920744,                            !- Value 331
  0.040442595,                            !- Value 332
  0.098552109,                            !- Value 333
  0.011327167,                            !- Value 334
  0.011356779,                            !- Value 335
  0.025734665,                            !- Value 336
  0.003359197,                            !- Value 337
  0.003360239,                            !- Value 338
  0.003425681,                            !- Value 339
  0.003344733,                            !- Value 340
  0.003452273,                            !- Value 341
  0.003431866,                            !- Value 342
  0.003428701,                            !- Value 343
  0.070352353,                            !- Value 344
  0.081324889,                            !- Value 345
  0.129549338,                            !- Value 346
  0.14780461,                             !- Value 347
  0.396420965,                            !- Value 348
  0.220824242,                            !- Value 349
  0.206311101,                            !- Value 350
  0.367417965,                            !- Value 351
  0.660388679,                            !- Value 352
  0.438488901,                            !- Value 353
  0.434676718,                            !- Value 354
  0.249902236,                            !- Value 355
  0.398742789,                            !- Value 356
  0.143001363,                            !- Value 357
  0.066815223,                            !- Value 358
  0.096635533,                            !- Value 359
  0.07635037,                             !- Value 360
  0.050574902,                            !- Value 361
  0.124223116,                            !- Value 362
  0.049208337,                            !- Value 363
  0.003297758,                            !- Value 364
  0.003439089,                            !- Value 365
  0.003097823,                            !- Value 366
  0.003320832,                            !- Value 367
  0.003357148,                            !- Value 368
  0.009029235,                            !- Value 369
  0.075167554,                            !- Value 370
  0.327817868,                            !- Value 371
  0.377175602,                            !- Value 372
  0.246741289,                            !- Value 373
  0.282594837,                            !- Value 374
  0.459931231,                            !- Value 375
  0.411282182,                            !- Value 376
  0.423389291,                            !- Value 377
  0.386181167,                            !- Value 378
  0.391329651,                            !- Value 379
  0.604393947,                            !- Value 380
  0.483033857,                            !- Value 381
  0.26506205,                             !- Value 382
  0.070520449,                            !- Value 383
  0.173535104,                            !- Value 384
  0.077600763,                            !- Value 385
  0.02845146,                             !- Value 386
  0.056944849,                            !- Value 387
  0.038689228,                            !- Value 388
  0.001270202,                            !- Value 389
  0.033120912,                            !- Value 390
  0.028405391,                            !- Value 391
  0.070169637,                            !- Value 392
  0.082583349,                            !- Value 393
  0.201121023,                            !- Value 394
  0.086726855,                            !- Value 395
  0.323233561,                            !- Value 396
  0.126732803,                            !- Value 397
  0.11989004,                             !- Value 398
  0.09039494,                             !- Value 399
  0.177374078,                            !- Value 400
  0.173663581,                            !- Value 401
  0.299649252,                            !- Value 402
  0.109656039,                            !- Value 403
  0.22242513,                             !- Value 404
  0.170498365,                            !- Value 405
  0.348035975,                            !- Value 406
  0.265688201,                            !- Value 407
  0.087309679,                            !- Value 408
  0.080137586,                            !- Value 409
  0.00293351,                             !- Value 410
  0.001989636,                            !- Value 411
  0.001867372,                            !- Value 412
  0.001864612,                            !- Value 413
  0.01604911,                             !- Value 414
  0.067096107,                            !- Value 415
  0.148133106,                            !- Value 416
  0.093277796,                            !- Value 417
  0.139515518,                            !- Value 418
  0.175135647,                            !- Value 419
  0.147211016,                            !- Value 420
  0.346848258,                            !- Value 421
  0.464530054,                            !- Value 422
  0.280515461,                            !- Value 423
  0.201108793,                            !- Value 424
  0.134973995,                            !- Value 425
  0.168241695,                            !- Value 426
  0.21601587,                             !- Value 427
  0.098938617,                            !- Value 428
  0.085812264,                            !- Value 429
  0.126395783,                            !- Value 430
  0.093266954,                            !- Value 431
  0.112062461,                            !- Value 432
  0.054302922,                            !- Value 433
  0.004546819,                            !- Value 434
  0.001692064,                            !- Value 435
  0.001789051,                            !- Value 436
  0.001738658,                            !- Value 437
  0.014011029,                            !- Value 438
  0.079124445,                            !- Value 439
  0.034551071,                            !- Value 440
  0.029739141,                            !- Value 441
  0.012576336,                            !- Value 442
  0.016982162,                            !- Value 443
  0.062542107,                            !- Value 444
  0.193844884,                            !- Value 445
  0.097603864,                            !- Value 446
  0.048871534,                            !- Value 447
  0.146040364,                            !- Value 448
  0.1349996,                              !- Value 449
  0.192287481,                            !- Value 450
  0.344766329,                            !- Value 451
  0.229472942,                            !- Value 452
  0.316031327,                            !- Value 453
  0.428617899,                            !- Value 454
  0.133969152,                            !- Value 455
  0.055590996,                            !- Value 456
  0.121228749,                            !- Value 457
  0.002365301,                            !- Value 458
  0.002593554,                            !- Value 459
  0.002451693,                            !- Value 460
  0.002406638,                            !- Value 461
  0.002547241,                            !- Value 462
  0.036015914,                            !- Value 463
  0.205298928,                            !- Value 464
  0.084893393,                            !- Value 465
  0.085656126,                            !- Value 466
  0.156978918,                            !- Value 467
  0.16190334,                             !- Value 468
  0.064620418,                            !- Value 469
  0.214341996,                            !- Value 470
  0.010076768,                            !- Value 471
  0.114979315,                            !- Value 472
  0.176323841,                            !- Value 473
  0.127632158,                            !- Value 474
  0.199803764,                            !- Value 475
  0.0857386,                              !- Value 476
  0.198103919,                            !- Value 477
  0.129729582,                            !- Value 478
  0.063755313,                            !- Value 479
  0.015856722,                            !- Value 480
  0.002557615,                            !- Value 481
  0.00254525,                             !- Value 482
  0.002497616,                            !- Value 483
  0.002524224,                            !- Value 484
  0.002396388,                            !- Value 485
  0.002504056,                            !- Value 486
  0.002512016,                            !- Value 487
  0.00245614,                             !- Value 488
  0.115114681,                            !- Value 489
  0.150488849,                            !- Value 490
  0.136756551,                            !- Value 491
  0.085621398,                            !- Value 492
  0.1186399,                              !- Value 493
  0.282019472,                            !- Value 494
  0.078625277,                            !- Value 495
  0.116496943,                            !- Value 496
  0.168425846,                            !- Value 497
  0.131757996,                            !- Value 498
  0.007920744,                            !- Value 499
  0.040442595,                            !- Value 500
  0.098552109,                            !- Value 501
  0.011327167,                            !- Value 502
  0.011356779,                            !- Value 503
  0.025734665,                            !- Value 504
  0.003359197,                            !- Value 505
  0.003360239,                            !- Value 506
  0.003425681,                            !- Value 507
  0.003344733,                            !- Value 508
  0.003452273,                            !- Value 509
  0.003431866,                            !- Value 510
  0.003428701,                            !- Value 511
  0.070352353,                            !- Value 512
  0.081324889,                            !- Value 513
  0.129549338,                            !- Value 514
  0.14780461,                             !- Value 515
  0.396420965,                            !- Value 516
  0.220824242,                            !- Value 517
  0.206311101,                            !- Value 518
  0.367417965,                            !- Value 519
  0.660388679,                            !- Value 520
  0.438488901,                            !- Value 521
  0.434676718,                            !- Value 522
  0.249902236,                            !- Value 523
  0.398742789,                            !- Value 524
  0.143001363,                            !- Value 525
  0.066815223,                            !- Value 526
  0.096635533,                            !- Value 527
  0.07635037,                             !- Value 528
  0.050574902,                            !- Value 529
  0.124223116,                            !- Value 530
  0.049208337,                            !- Value 531
  0.003297758,                            !- Value 532
  0.003439089,                            !- Value 533
  0.003097823,                            !- Value 534
  0.003320832,                            !- Value 535
  0.003357148,                            !- Value 536
  0.009029235,                            !- Value 537
  0.075167554,                            !- Value 538
  0.327817868,                            !- Value 539
  0.377175602,                            !- Value 540
  0.246741289,                            !- Value 541
  0.282594837,                            !- Value 542
  0.459931231,                            !- Value 543
  0.411282182,                            !- Value 544
  0.423389291,                            !- Value 545
  0.386181167,                            !- Value 546
  0.391329651,                            !- Value 547
  0.604393947,                            !- Value 548
  0.483033857,                            !- Value 549
  0.26506205,                             !- Value 550
  0.070520449,                            !- Value 551
  0.173535104,                            !- Value 552
  0.077600763,                            !- Value 553
  0.02845146,                             !- Value 554
  0.056944849,                            !- Value 555
  0.038689228,                            !- Value 556
  0.001270202,                            !- Value 557
  0.033120912,                            !- Value 558
  0.028405391,                            !- Value 559
  0.070169637,                            !- Value 560
  0.082583349,                            !- Value 561
  0.201121023,                            !- Value 562
  0.086726855,                            !- Value 563
  0.323233561,                            !- Value 564
  0.126732803,                            !- Value 565
  0.11989004,                             !- Value 566
  0.09039494,                             !- Value 567
  0.177374078,                            !- Value 568
  0.173663581,                            !- Value 569
  0.299649252,                            !- Value 570
  0.109656039,                            !- Value 571
  0.22242513,                             !- Value 572
  0.170498365,                            !- Value 573
  0.348035975,                            !- Value 574
  0.265688201,                            !- Value 575
  0.087309679,                            !- Value 576
  0.080137586,                            !- Value 577
  0.00293351,                             !- Value 578
  0.001989636,                            !- Value 579
  0.001867372,                            !- Value 580
  0.001864612,                            !- Value 581
  0.01604911,                             !- Value 582
  0.067096107,                            !- Value 583
  0.148133106,                            !- Value 584
  0.093277796,                            !- Value 585
  0.139515518,                            !- Value 586
  0.175135647,                            !- Value 587
  0.147211016,                            !- Value 588
  0.346848258,                            !- Value 589
  0.464530054,                            !- Value 590
  0.280515461,                            !- Value 591
  0.201108793,                            !- Value 592
  0.134973995,                            !- Value 593
  0.168241695,                            !- Value 594
  0.21601587,                             !- Value 595
  0.098938617,                            !- Value 596
  0.085812264,                            !- Value 597
  0.126395783,                            !- Value 598
  0.093266954,                            !- Value 599
  0.112062461,                            !- Value 600
  0.054302922,                            !- Value 601
  0.004546819,                            !- Value 602
  0.001692064,                            !- Value 603
  0.001789051,                            !- Value 604
  0.001738658,                            !- Value 605
  0.014011029,                            !- Value 606
  0.079124445,                            !- Value 607
  0.034551071,                            !- Value 608
  0.029739141,                            !- Value 609
  0.012576336,                            !- Value 610
  0.016982162,                            !- Value 611
  0.062542107,                            !- Value 612
  0.193844884,                            !- Value 613
  0.097603864,                            !- Value 614
  0.048871534,                            !- Value 615
  0.146040364,                            !- Value 616
  0.1349996,                              !- Value 617
  0.192287481,                            !- Value 618
  0.344766329,                            !- Value 619
  0.229472942,                            !- Value 620
  0.316031327,                            !- Value 621
  0.428617899,                            !- Value 622
  0.133969152,                            !- Value 623
  0.055590996,                            !- Value 624
  0.121228749,                            !- Value 625
  0.002365301,                            !- Value 626
  0.002593554,                            !- Value 627
  0.002451693,                            !- Value 628
  0.002406638,                            !- Value 629
  0.002547241,                            !- Value 630
  0.036015914,                            !- Value 631
  0.205298928,                            !- Value 632
  0.084893393,                            !- Value 633
  0.085656126,                            !- Value 634
  0.156978918,                            !- Value 635
  0.16190334,                             !- Value 636
  0.064620418,                            !- Value 637
  0.214341996,                            !- Value 638
  0.010076768,                            !- Value 639
  0.114979315,                            !- Value 640
  0.176323841,                            !- Value 641
  0.127632158,                            !- Value 642
  0.199803764,                            !- Value 643
  0.0857386,                              !- Value 644
  0.198103919,                            !- Value 645
  0.129729582,                            !- Value 646
  0.063755313,                            !- Value 647
  0.015856722,                            !- Value 648
  0.002557615,                            !- Value 649
  0.00254525,                             !- Value 650
  0.002497616,                            !- Value 651
  0.002524224,                            !- Value 652
  0.002396388,                            !- Value 653
  0.002504056,                            !- Value 654
  0.002512016,                            !- Value 655
  0.00245614,                             !- Value 656
  0.115114681,                            !- Value 657
  0.150488849,                            !- Value 658
  0.136756551,                            !- Value 659
  0.085621398,                            !- Value 660
  0.1186399,                              !- Value 661
  0.282019472,                            !- Value 662
  0.078625277,                            !- Value 663
  0.116496943,                            !- Value 664
  0.168425846,                            !- Value 665
  0.131757996,                            !- Value 666
  0.007920744,                            !- Value 667
  0.040442595,                            !- Value 668
  0.098552109,                            !- Value 669
  0.011327167,                            !- Value 670
  0.011356779,                            !- Value 671
  0.025734665,                            !- Value 672
  0.003359197,                            !- Value 673
  0.003360239,                            !- Value 674
  0.003425681,                            !- Value 675
  0.003344733,                            !- Value 676
  0.003452273,                            !- Value 677
  0.003431866,                            !- Value 678
  0.003428701,                            !- Value 679
  0.070352353,                            !- Value 680
  0.081324889,                            !- Value 681
  0.129549338,                            !- Value 682
  0.14780461,                             !- Value 683
  0.396420965,                            !- Value 684
  0.220824242,                            !- Value 685
  0.206311101,                            !- Value 686
  0.367417965,                            !- Value 687
  0.660388679,                            !- Value 688
  0.438488901,                            !- Value 689
  0.434676718,                            !- Value 690
  0.249902236,                            !- Value 691
  0.398742789,                            !- Value 692
  0.143001363,                            !- Value 693
  0.066815223,                            !- Value 694
  0.096635533,                            !- Value 695
  0.07635037,                             !- Value 696
  0.050574902,                            !- Value 697
  0.124223116,                            !- Value 698
  0.049208337,                            !- Value 699
  0.003297758,                            !- Value 700
  0.003439089,                            !- Value 701
  0.003097823,                            !- Value 702
  0.003320832,                            !- Value 703
  0.003357148,                            !- Value 704
  0.009029235,                            !- Value 705
  0.075167554,                            !- Value 706
  0.327817868,                            !- Value 707
  0.377175602,                            !- Value 708
  0.246741289,                            !- Value 709
  0.282594837,                            !- Value 710
  0.459931231,                            !- Value 711
  0.411282182,                            !- Value 712
  0.423389291,                            !- Value 713
  0.386181167,                            !- Value 714
  0.391329651,                            !- Value 715
  0.604393947,                            !- Value 716
  0.483033857,                            !- Value 717
  0.26506205,                             !- Value 718
  0.070520449,                            !- Value 719
  0.173535104,                            !- Value 720
  0.077600763,                            !- Value 721
  0.02845146,                             !- Value 722
  0.056944849,                            !- Value 723
  0.038689228,                            !- Value 724
  0.001270202,                            !- Value 725
  0.033120912,                            !- Value 726
  0.028405391,                            !- Value 727
  0.070169637,                            !- Value 728
  0.082583349,                            !- Value 729
  0.201121023,                            !- Value 730
  0.086726855,                            !- Value 731
  0.323233561,                            !- Value 732
  0.126732803,                            !- Value 733
  0.11989004,                             !- Value 734
  0.09039494,                             !- Value 735
  0.177374078,                            !- Value 736
  0.173663581,                            !- Value 737
  0.299649252,                            !- Value 738
  0.109656039,                            !- Value 739
  0.22242513,                             !- Value 740
  0.170498365,                            !- Value 741
  0.348035975,                            !- Value 742
  0.265688201,                            !- Value 743
  0.087309679,                            !- Value 744
  0.020051836,                            !- Value 745
  4.48685e-06,                            !- Value 746
  7.63081e-06,                            !- Value 747
  0.035684816,                            !- Value 748
  0.013278102,                            !- Value 749
  5.74693e-06,                            !- Value 750
  2.4045e-06,                             !- Value 751
  0.144573754,                            !- Value 752
  0.212552748,                            !- Value 753
  0.024457,                               !- Value 754
  0.136739874,                            !- Value 755
  0.054263397,                            !- Value 756
  0.371624805,                            !- Value 757
  0.316779395,                            !- Value 758
  0.250671317,                            !- Value 759
  0.158732004,                            !- Value 760
  0.295926541,                            !- Value 761
  0.164359515,                            !- Value 762
  0.082055339,                            !- Value 763
  0.146052152,                            !- Value 764
  0.132677049,                            !- Value 765
  0.150230131,                            !- Value 766
  0.11621452,                             !- Value 767
  0.007047854,                            !- Value 768
  0.000882133,                            !- Value 769
  0.044498569,                            !- Value 770
  0.005043863,                            !- Value 771
  0.000856276,                            !- Value 772
  0.00088231,                             !- Value 773
  0.020749338,                            !- Value 774
  0.066362483,                            !- Value 775
  0.139534767,                            !- Value 776
  0.127615574,                            !- Value 777
  0.052083869,                            !- Value 778
  0.048702919,                            !- Value 779
  0.03805809,                             !- Value 780
  0.058555877,                            !- Value 781
  0.084013545,                            !- Value 782
  0.114091872,                            !- Value 783
  0.063984305,                            !- Value 784
  0.052627395,                            !- Value 785
  0.09689191,                             !- Value 786
  0.198249994,                            !- Value 787
  0.110507054,                            !- Value 788
  0.235900726,                            !- Value 789
  0.210125091,                            !- Value 790
  0.021032073,                            !- Value 791
  0.057700224,                            !- Value 792
  0.087648614,                            !- Value 793
  0.015925643,                            !- Value 794
  9.88736e-06,                            !- Value 795
  0.037608081,                            !- Value 796
  0.035997431,                            !- Value 797
  8.88783e-06,                            !- Value 798
  0.017437829,                            !- Value 799
  0.107461379,                            !- Value 800
  0.046525667,                            !- Value 801
  2.91733e-05,                            !- Value 802
  0.021594498,                            !- Value 803
  0.05607776,                             !- Value 804
  0.054659596,                            !- Value 805
  0.10542489,                             !- Value 806
  0.13060937,                             !- Value 807
  0.125760969,                            !- Value 808
  0.126024562,                            !- Value 809
  0.104170815,                            !- Value 810
  0.037736722,                            !- Value 811
  0.074632208,                            !- Value 812
  0.058559504,                            !- Value 813
  0.020668625,                            !- Value 814
  0.103321736,                            !- Value 815
  0.061506631,                            !- Value 816
  0.121803464,                            !- Value 817
  0.023881983,                            !- Value 818
  2.72891e-07,                            !- Value 819
  7.82277e-08,                            !- Value 820
  5.4408e-07,                             !- Value 821
  1.67076e-07,                            !- Value 822
  0.056091103,                            !- Value 823
  0.076197828,                            !- Value 824
  0.00683399,                             !- Value 825
  0.126389701,                            !- Value 826
  0.189441117,                            !- Value 827
  0.190544375,                            !- Value 828
  0.202917489,                            !- Value 829
  0.147884775,                            !- Value 830
  0.095951114,                            !- Value 831
  0.0503617,                              !- Value 832
  0.210316193,                            !- Value 833
  0.10264132,                             !- Value 834
  0.145814164,                            !- Value 835
  0.313413383,                            !- Value 836
  0.131703471,                            !- Value 837
  0.076084043,                            !- Value 838
  0.067893987,                            !- Value 839
  0.071816112,                            !- Value 840
  0.156272356,                            !- Value 841
  0.047935992,                            !- Value 842
  0.000872282,                            !- Value 843
  0.000885885,                            !- Value 844
  0.000888467,                            !- Value 845
  0.000877711,                            !- Value 846
  0.000883067,                            !- Value 847
  0.00131698,                             !- Value 848
  0.000879232,                            !- Value 849
  0.198810425,                            !- Value 850
  0.329248969,                            !- Value 851
  0.292594393,                            !- Value 852
  0.642290486,                            !- Value 853
  0.388508535,                            !- Value 854
  0.296224162,                            !- Value 855
  0.085468989,                            !- Value 856
  0.171930588,                            !- Value 857
  0.32423195,                             !- Value 858
  0.416771924,                            !- Value 859
  0.312446319,                            !- Value 860
  0.13586071,                             !- Value 861
  0.198271226,                            !- Value 862
  0.141889844,                            !- Value 863
  0.157953126,                            !- Value 864
  0.188472253,                            !- Value 865
  0.015383971,                            !- Value 866
  0.087452238,                            !- Value 867
  0.012486425,                            !- Value 868
  0.001661281,                            !- Value 869
  0.032747453,                            !- Value 870
  0.001695052,                            !- Value 871
  0.084255219,                            !- Value 872
  0.022903099,                            !- Value 873
  0.095119479,                            !- Value 874
  0.117918573,                            !- Value 875
  0.435480249,                            !- Value 876
  0.479556368,                            !- Value 877
  0.386258767,                            !- Value 878
  0.633378826,                            !- Value 879
  0.75,                                   !- Value 880
  0.506110098,                            !- Value 881
  0.173838589,                            !- Value 882
  0.435996531,                            !- Value 883
  0.562367238,                            !- Value 884
  0.517305964,                            !- Value 885
  0.432686441,                            !- Value 886
  0.150322177,                            !- Value 887
  0.002225782,                            !- Value 888
  0.00253894,                             !- Value 889
  0.002560849,                            !- Value 890
  0.002558802,                            !- Value 891
  0.055024274,                            !- Value 892
  0.001707886,                            !- Value 893
  0.019439838,                            !- Value 894
  0.076527863,                            !- Value 895
  0.128877911,                            !- Value 896
  0.176276027,                            !- Value 897
  0.148360695,                            !- Value 898
  0.085197665,                            !- Value 899
  0.065104622,                            !- Value 900
  0.038644182,                            !- Value 901
  0.079397272,                            !- Value 902
  0.046771366,                            !- Value 903
  0.047055442,                            !- Value 904
  0.090460026,                            !- Value 905
  0.193284483,                            !- Value 906
  0.208375213,                            !- Value 907
  0.249337652,                            !- Value 908
  0.069517298,                            !- Value 909
  0.106002456,                            !- Value 910
  0.267649928,                            !- Value 911
  0.035076458,                            !- Value 912
  0.020051836,                            !- Value 913
  4.48685e-06,                            !- Value 914
  7.63081e-06,                            !- Value 915
  0.035684816,                            !- Value 916
  0.013278102,                            !- Value 917
  5.74693e-06,                            !- Value 918
  2.4045e-06,                             !- Value 919
  0.144573754,                            !- Value 920
  0.212552748,                            !- Value 921
  0.024457,                               !- Value 922
  0.136739874,                            !- Value 923
  0.054263397,                            !- Value 924
  0.371624805,                            !- Value 925
  0.316779395,                            !- Value 926
  0.250671317,                            !- Value 927
  0.158732004,                            !- Value 928
  0.295926541,                            !- Value 929
  0.164359515,                            !- Value 930
  0.082055339,                            !- Value 931
  0.146052152,                            !- Value 932
  0.132677049,                            !- Value 933
  0.150230131,                            !- Value 934
  0.11621452,                             !- Value 935
  0.007047854,                            !- Value 936
  0.000882133,                            !- Value 937
  0.044498569,                            !- Value 938
  0.005043863,                            !- Value 939
  0.000856276,                            !- Value 940
  0.00088231,                             !- Value 941
  0.020749338,                            !- Value 942
  0.066362483,                            !- Value 943
  0.139534767,                            !- Value 944
  0.127615574,                            !- Value 945
  0.052083869,                            !- Value 946
  0.048702919,                            !- Value 947
  0.03805809,                             !- Value 948
  0.058555877,                            !- Value 949
  0.084013545,                            !- Value 950
  0.114091872,                            !- Value 951
  0.063984305,                            !- Value 952
  0.052627395,                            !- Value 953
  0.09689191,                             !- Value 954
  0.198249994,                            !- Value 955
  0.110507054,                            !- Value 956
  0.235900726,                            !- Value 957
  0.210125091,                            !- Value 958
  0.021032073,                            !- Value 959
  0.057700224,                            !- Value 960
  0.087648614,                            !- Value 961
  0.015925643,                            !- Value 962
  9.88736e-06,                            !- Value 963
  0.037608081,                            !- Value 964
  0.035997431,                            !- Value 965
  8.88783e-06,                            !- Value 966
  0.017437829,                            !- Value 967
  0.107461379,                            !- Value 968
  0.046525667,                            !- Value 969
  2.91733e-05,                            !- Value 970
  0.021594498,                            !- Value 971
  0.05607776,                             !- Value 972
  0.054659596,                            !- Value 973
  0.10542489,                             !- Value 974
  0.13060937,                             !- Value 975
  0.125760969,                            !- Value 976
  0.126024562,                            !- Value 977
  0.104170815,                            !- Value 978
  0.037736722,                            !- Value 979
  0.074632208,                            !- Value 980
  0.058559504,                            !- Value 981
  0.020668625,                            !- Value 982
  0.103321736,                            !- Value 983
  0.061506631,                            !- Value 984
  0.121803464,                            !- Value 985
  0.023881983,                            !- Value 986
  2.72891e-07,                            !- Value 987
  7.82277e-08,                            !- Value 988
  5.4408e-07,                             !- Value 989
  1.67076e-07,                            !- Value 990
  0.056091103,                            !- Value 991
  0.076197828,                            !- Value 992
  0.00683399,                             !- Value 993
  0.126389701,                            !- Value 994
  0.189441117,                            !- Value 995
  0.190544375,                            !- Value 996
  0.202917489,                            !- Value 997
  0.147884775,                            !- Value 998
  0.095951114,                            !- Value 999
  0.0503617,                              !- Value 1000
  0.210316193,                            !- Value 1001
  0.10264132,                             !- Value 1002
  0.145814164,                            !- Value 1003
  0.313413383,                            !- Value 1004
  0.131703471,                            !- Value 1005
  0.076084043,                            !- Value 1006
  0.067893987,                            !- Value 1007
  0.071816112,                            !- Value 1008
  0.156272356,                            !- Value 1009
  0.047935992,                            !- Value 1010
  0.000872282,                            !- Value 1011
  0.000885885,                            !- Value 1012
  0.000888467,                            !- Value 1013
  0.000877711,                            !- Value 1014
  0.000883067,                            !- Value 1015
  0.00131698,                             !- Value 1016
  0.000879232,                            !- Value 1017
  0.198810425,                            !- Value 1018
  0.329248969,                            !- Value 1019
  0.292594393,                            !- Value 1020
  0.642290486,                            !- Value 1021
  0.388508535,                            !- Value 1022
  0.296224162,                            !- Value 1023
  0.085468989,                            !- Value 1024
  0.171930588,                            !- Value 1025
  0.32423195,                             !- Value 1026
  0.416771924,                            !- Value 1027
  0.312446319,                            !- Value 1028
  0.13586071,                             !- Value 1029
  0.198271226,                            !- Value 1030
  0.141889844,                            !- Value 1031
  0.157953126,                            !- Value 1032
  0.188472253,                            !- Value 1033
  0.015383971,                            !- Value 1034
  0.087452238,                            !- Value 1035
  0.012486425,                            !- Value 1036
  0.001661281,                            !- Value 1037
  0.032747453,                            !- Value 1038
  0.001695052,                            !- Value 1039
  0.084255219,                            !- Value 1040
  0.022903099,                            !- Value 1041
  0.095119479,                            !- Value 1042
  0.117918573,                            !- Value 1043
  0.435480249,                            !- Value 1044
  0.479556368,                            !- Value 1045
  0.386258767,                            !- Value 1046
  0.633378826,                            !- Value 1047
  0.75,                                   !- Value 1048
  0.506110098,                            !- Value 1049
  0.173838589,                            !- Value 1050
  0.435996531,                            !- Value 1051
  0.562367238,                            !- Value 1052
  0.517305964,                            !- Value 1053
  0.432686441,                            !- Value 1054
  0.150322177,                            !- Value 1055
  0.002225782,                            !- Value 1056
  0.00253894,                             !- Value 1057
  0.002560849,                            !- Value 1058
  0.002558802,                            !- Value 1059
  0.055024274,                            !- Value 1060
  0.001707886,                            !- Value 1061
  0.019439838,                            !- Value 1062
  0.076527863,                            !- Value 1063
  0.128877911,                            !- Value 1064
  0.176276027,                            !- Value 1065
  0.148360695,                            !- Value 1066
  0.085197665,                            !- Value 1067
  0.065104622,                            !- Value 1068
  0.038644182,                            !- Value 1069
  0.079397272,                            !- Value 1070
  0.046771366,                            !- Value 1071
  0.047055442,                            !- Value 1072
  0.090460026,                            !- Value 1073
  0.193284483,                            !- Value 1074
  0.208375213,                            !- Value 1075
  0.249337652,                            !- Value 1076
  0.069517298,                            !- Value 1077
  0.106002456,                            !- Value 1078
  0.267649928,                            !- Value 1079
  0.035076458,                            !- Value 1080
  0.020051836,                            !- Value 1081
  4.48685e-06,                            !- Value 1082
  7.63081e-06,                            !- Value 1083
  0.035684816,                            !- Value 1084
  0.013278102,                            !- Value 1085
  5.74693e-06,                            !- Value 1086
  2.4045e-06,                             !- Value 1087
  0.144573754,                            !- Value 1088
  0.212552748,                            !- Value 1089
  0.024457,                               !- Value 1090
  0.136739874,                            !- Value 1091
  0.054263397,                            !- Value 1092
  0.371624805,                            !- Value 1093
  0.316779395,                            !- Value 1094
  0.250671317,                            !- Value 1095
  0.158732004,                            !- Value 1096
  0.295926541,                            !- Value 1097
  0.164359515,                            !- Value 1098
  0.082055339,                            !- Value 1099
  0.146052152,                            !- Value 1100
  0.132677049,                            !- Value 1101
  0.150230131,                            !- Value 1102
  0.11621452,                             !- Value 1103
  0.007047854,                            !- Value 1104
  0.000882133,                            !- Value 1105
  0.044498569,                            !- Value 1106
  0.005043863,                            !- Value 1107
  0.000856276,                            !- Value 1108
  0.00088231,                             !- Value 1109
  0.020749338,                            !- Value 1110
  0.066362483,                            !- Value 1111
  0.139534767,                            !- Value 1112
  0.127615574,                            !- Value 1113
  0.052083869,                            !- Value 1114
  0.048702919,                            !- Value 1115
  0.03805809,                             !- Value 1116
  0.058555877,                            !- Value 1117
  0.084013545,                            !- Value 1118
  0.114091872,                            !- Value 1119
  0.063984305,                            !- Value 1120
  0.052627395,                            !- Value 1121
  0.09689191,                             !- Value 1122
  0.198249994,                            !- Value 1123
  0.110507054,                            !- Value 1124
  0.235900726,                            !- Value 1125
  0.210125091,                            !- Value 1126
  0.021032073,                            !- Value 1127
  0.057700224,                            !- Value 1128
  0.087648614,                            !- Value 1129
  0.015925643,                            !- Value 1130
  9.88736e-06,                            !- Value 1131
  0.037608081,                            !- Value 1132
  0.035997431,                            !- Value 1133
  8.88783e-06,                            !- Value 1134
  0.017437829,                            !- Value 1135
  0.107461379,                            !- Value 1136
  0.046525667,                            !- Value 1137
  2.91733e-05,                            !- Value 1138
  0.021594498,                            !- Value 1139
  0.05607776,                             !- Value 1140
  0.054659596,                            !- Value 1141
  0.10542489,                             !- Value 1142
  0.13060937,                             !- Value 1143
  0.125760969,                            !- Value 1144
  0.126024562,                            !- Value 1145
  0.104170815,                            !- Value 1146
  0.037736722,                            !- Value 1147
  0.074632208,                            !- Value 1148
  0.058559504,                            !- Value 1149
  0.020668625,                            !- Value 1150
  0.103321736,                            !- Value 1151
  0.061506631,                            !- Value 1152
  0.121803464,                            !- Value 1153
  0.023881983,                            !- Value 1154
  2.72891e-07,                            !- Value 1155
  7.82277e-08,                            !- Value 1156
  5.4408e-07,                             !- Value 1157
  1.67076e-07,                            !- Value 1158
  0.056091103,                            !- Value 1159
  0.076197828,                            !- Value 1160
  0.00683399,                             !- Value 1161
  0.126389701,                            !- Value 1162
  0.189441117,                            !- Value 1163
  0.190544375,                            !- Value 1164
  0.202917489,                            !- Value 1165
  0.147884775,                            !- Value 1166
  0.095951114,                            !- Value 1167
  0.0503617,                              !- Value 1168
  0.210316193,                            !- Value 1169
  0.10264132,                             !- Value 1170
  0.145814164,                            !- Value 1171
  0.313413383,                            !- Value 1172
  0.131703471,                            !- Value 1173
  0.076084043,                            !- Value 1174
  0.067893987,                            !- Value 1175
  0.071816112,                            !- Value 1176
  0.156272356,                            !- Value 1177
  0.047935992,                            !- Value 1178
  0.000872282,                            !- Value 1179
  0.000885885,                            !- Value 1180
  0.000888467,                            !- Value 1181
  0.000877711,                            !- Value 1182
  0.000883067,                            !- Value 1183
  0.00131698,                             !- Value 1184
  0.000879232,                            !- Value 1185
  0.198810425,                            !- Value 1186
  0.329248969,                            !- Value 1187
  0.292594393,                            !- Value 1188
  0.642290486,                            !- Value 1189
  0.388508535,                            !- Value 1190
  0.296224162,                            !- Value 1191
  0.085468989,                            !- Value 1192
  0.171930588,                            !- Value 1193
  0.32423195,                             !- Value 1194
  0.416771924,                            !- Value 1195
  0.312446319,                            !- Value 1196
  0.13586071,                             !- Value 1197
  0.198271226,                            !- Value 1198
  0.141889844,                            !- Value 1199
  0.157953126,                            !- Value 1200
  0.188472253,                            !- Value 1201
  0.015383971,                            !- Value 1202
  0.087452238,                            !- Value 1203
  0.012486425,                            !- Value 1204
  0.001661281,                            !- Value 1205
  0.032747453,                            !- Value 1206
  0.001695052,                            !- Value 1207
  0.084255219,                            !- Value 1208
  0.022903099,                            !- Value 1209
  0.095119479,                            !- Value 1210
  0.117918573,                            !- Value 1211
  0.435480249,                            !- Value 1212
  0.479556368,                            !- Value 1213
  0.386258767,                            !- Value 1214
  0.633378826,                            !- Value 1215
  0.75,                                   !- Value 1216
  0.506110098,                            !- Value 1217
  0.173838589,                            !- Value 1218
  0.435996531,                            !- Value 1219
  0.562367238,                            !- Value 1220
  0.517305964,                            !- Value 1221
  0.432686441,                            !- Value 1222
  0.150322177,                            !- Value 1223
  0.002225782,                            !- Value 1224
  0.00253894,                             !- Value 1225
  0.002560849,                            !- Value 1226
  0.002558802,                            !- Value 1227
  0.055024274,                            !- Value 1228
  0.001707886,                            !- Value 1229
  0.019439838,                            !- Value 1230
  0.076527863,                            !- Value 1231
  0.128877911,                            !- Value 1232
  0.176276027,                            !- Value 1233
  0.148360695,                            !- Value 1234
  0.085197665,                            !- Value 1235
  0.065104622,                            !- Value 1236
  0.038644182,                            !- Value 1237
  0.079397272,                            !- Value 1238
  0.046771366,                            !- Value 1239
  0.047055442,                            !- Value 1240
  0.090460026,                            !- Value 1241
  0.193284483,                            !- Value 1242
  0.208375213,                            !- Value 1243
  0.249337652,                            !- Value 1244
  0.069517298,                            !- Value 1245
  0.106002456,                            !- Value 1246
  0.267649928,                            !- Value 1247
  0.035076458,                            !- Value 1248
  0.020051836,                            !- Value 1249
  4.48685e-06,                            !- Value 1250
  7.63081e-06,                            !- Value 1251
  0.035684816,                            !- Value 1252
  0.013278102,                            !- Value 1253
  5.74693e-06,                            !- Value 1254
  2.4045e-06,                             !- Value 1255
  0.144573754,                            !- Value 1256
  0.212552748,                            !- Value 1257
  0.024457,                               !- Value 1258
  0.136739874,                            !- Value 1259
  0.054263397,                            !- Value 1260
  0.371624805,                            !- Value 1261
  0.316779395,                            !- Value 1262
  0.250671317,                            !- Value 1263
  0.158732004,                            !- Value 1264
  0.295926541,                            !- Value 1265
  0.164359515,                            !- Value 1266
  0.082055339,                            !- Value 1267
  0.146052152,                            !- Value 1268
  0.132677049,                            !- Value 1269
  0.150230131,                            !- Value 1270
  0.11621452,                             !- Value 1271
  0.007047854,                            !- Value 1272
  0.000882133,                            !- Value 1273
  0.044498569,                            !- Value 1274
  0.005043863,                            !- Value 1275
  0.000856276,                            !- Value 1276
  0.00088231,                             !- Value 1277
  0.020749338,                            !- Value 1278
  0.066362483,                            !- Value 1279
  0.139534767,                            !- Value 1280
  0.127615574,                            !- Value 1281
  0.052083869,                            !- Value 1282
  0.048702919,                            !- Value 1283
  0.03805809,                             !- Value 1284
  0.058555877,                            !- Value 1285
  0.084013545,                            !- Value 1286
  0.114091872,                            !- Value 1287
  0.063984305,                            !- Value 1288
  0.052627395,                            !- Value 1289
  0.09689191,                             !- Value 1290
  0.198249994,                            !- Value 1291
  0.110507054,                            !- Value 1292
  0.235900726,                            !- Value 1293
  0.210125091,                            !- Value 1294
  0.021032073,                            !- Value 1295
  0.057700224,                            !- Value 1296
  0.087648614,                            !- Value 1297
  0.015925643,                            !- Value 1298
  9.88736e-06,                            !- Value 1299
  0.037608081,                            !- Value 1300
  0.035997431,                            !- Value 1301
  8.88783e-06,                            !- Value 1302
  0.017437829,                            !- Value 1303
  0.107461379,                            !- Value 1304
  0.046525667,                            !- Value 1305
  2.91733e-05,                            !- Value 1306
  0.021594498,                            !- Value 1307
  0.05607776,                             !- Value 1308
  0.054659596,                            !- Value 1309
  0.10542489,                             !- Value 1310
  0.13060937,                             !- Value 1311
  0.125760969,                            !- Value 1312
  0.126024562,                            !- Value 1313
  0.104170815,                            !- Value 1314
  0.037736722,                            !- Value 1315
  0.074632208,                            !- Value 1316
  0.058559504,                            !- Value 1317
  0.020668625,                            !- Value 1318
  0.103321736,                            !- Value 1319
  0.061506631,                            !- Value 1320
  0.121803464,                            !- Value 1321
  0.023881983,                            !- Value 1322
  2.72891e-07,                            !- Value 1323
  7.82277e-08,                            !- Value 1324
  5.4408e-07,                             !- Value 1325
  1.67076e-07,                            !- Value 1326
  0.056091103,                            !- Value 1327
  0.076197828,                            !- Value 1328
  0.00683399,                             !- Value 1329
  0.126389701,                            !- Value 1330
  0.189441117,                            !- Value 1331
  0.190544375,                            !- Value 1332
  0.202917489,                            !- Value 1333
  0.147884775,                            !- Value 1334
  0.095951114,                            !- Value 1335
  0.0503617,                              !- Value 1336
  0.210316193,                            !- Value 1337
  0.10264132,                             !- Value 1338
  0.145814164,                            !- Value 1339
  0.313413383,                            !- Value 1340
  0.131703471,                            !- Value 1341
  0.076084043,                            !- Value 1342
  0.067893987,                            !- Value 1343
  0.071816112,                            !- Value 1344
  0.156272356,                            !- Value 1345
  0.047935992,                            !- Value 1346
  0.000872282,                            !- Value 1347
  0.000885885,                            !- Value 1348
  0.000888467,                            !- Value 1349
  0.000877711,                            !- Value 1350
  0.000883067,                            !- Value 1351
  0.00131698,                             !- Value 1352
  0.000879232,                            !- Value 1353
  0.198810425,                            !- Value 1354
  0.329248969,                            !- Value 1355
  0.292594393,                            !- Value 1356
  0.642290486,                            !- Value 1357
  0.388508535,                            !- Value 1358
  0.296224162,                            !- Value 1359
  0.085468989,                            !- Value 1360
  0.171930588,                            !- Value 1361
  0.32423195,                             !- Value 1362
  0.416771924,                            !- Value 1363
  0.312446319,                            !- Value 1364
  0.13586071,                             !- Value 1365
  0.198271226,                            !- Value 1366
  0.141889844,                            !- Value 1367
  0.157953126,                            !- Value 1368
  0.188472253,                            !- Value 1369
  0.015383971,                            !- Value 1370
  0.087452238,                            !- Value 1371
  0.012486425,                            !- Value 1372
  0.001661281,                            !- Value 1373
  0.032747453,                            !- Value 1374
  0.001695052,                            !- Value 1375
  0.084255219,                            !- Value 1376
  0.022903099,                            !- Value 1377
  0.095119479,                            !- Value 1378
  0.117918573,                            !- Value 1379
  0.435480249,                            !- Value 1380
  0.479556368,                            !- Value 1381
  0.386258767,                            !- Value 1382
  0.633378826,                            !- Value 1383
  0.75,                                   !- Value 1384
  0.506110098,                            !- Value 1385
  0.173838589,                            !- Value 1386
  0.435996531,                            !- Value 1387
  0.562367238,                            !- Value 1388
  0.517305964,                            !- Value 1389
  0.432686441,                            !- Value 1390
  0.150322177,                            !- Value 1391
  0.002225782,                            !- Value 1392
  0.00253894,                             !- Value 1393
  0.002560849,                            !- Value 1394
  0.002558802,                            !- Value 1395
  0.055024274,                            !- Value 1396
  0.001707886,                            !- Value 1397
  0.019439838,                            !- Value 1398
  0.076527863,                            !- Value 1399
  0.128877911,                            !- Value 1400
  0.176276027,                            !- Value 1401
  0.148360695,                            !- Value 1402
  0.085197665,                            !- Value 1403
  0.065104622,                            !- Value 1404
  0.038644182,                            !- Value 1405
  0.079397272,                            !- Value 1406
  0.046771366,                            !- Value 1407
  0.047055442,                            !- Value 1408
  0.090460026,                            !- Value 1409
  0.193284483,                            !- Value 1410
  0.208375213,                            !- Value 1411
  0.249337652,                            !- Value 1412
  0.069517298,                            !- Value 1413
  0.106002456,                            !- Value 1414
  0.267649928,                            !- Value 1415
  0.035076458,                            !- Value 1416
  0.073017481,                            !- Value 1417
  6.45079e-07,                            !- Value 1418
  5.08367e-07,                            !- Value 1419
  2.47828e-07,                            !- Value 1420
  5.49887e-07,                            !- Value 1421
  6.63536e-07,                            !- Value 1422
  0.012944724,                            !- Value 1423
  0.128751278,                            !- Value 1424
  0.060926165,                            !- Value 1425
  0.183120918,                            !- Value 1426
  0.07347312,                             !- Value 1427
  0.069644607,                            !- Value 1428
  0.148325239,                            !- Value 1429
  0.293879035,                            !- Value 1430
  0.20067423,                             !- Value 1431
  0.114158133,                            !- Value 1432
  0.081257744,                            !- Value 1433
  0.096809715,                            !- Value 1434
  0.124186446,                            !- Value 1435
  0.222876535,                            !- Value 1436
  0.513530342,                            !- Value 1437
  0.121471303,                            !- Value 1438
  0.153538899,                            !- Value 1439
  0.060900459,                            !- Value 1440
  0.023708925,                            !- Value 1441
  0.015078062,                            !- Value 1442
  7.56139e-07,                            !- Value 1443
  1.26087e-06,                            !- Value 1444
  1.4114e-06,                             !- Value 1445
  2.89819e-07,                            !- Value 1446
  0.017352725,                            !- Value 1447
  0.133808173,                            !- Value 1448
  0.105217077,                            !- Value 1449
  0.15977973,                             !- Value 1450
  0.094714674,                            !- Value 1451
  0.173454316,                            !- Value 1452
  0.136140478,                            !- Value 1453
  0.142498412,                            !- Value 1454
  0.185721661,                            !- Value 1455
  0.205666782,                            !- Value 1456
  0.111032291,                            !- Value 1457
  0.120303156,                            !- Value 1458
  0.158113273,                            !- Value 1459
  0.255473355,                            !- Value 1460
  0.178035033,                            !- Value 1461
  0.038490395,                            !- Value 1462
  8.73733e-06,                            !- Value 1463
  7.17888e-06,                            !- Value 1464
  5.50327e-06,                            !- Value 1465
  6.9763e-06,                             !- Value 1466
  7.58888e-06,                            !- Value 1467
  7.86616e-06,                            !- Value 1468
  7.55009e-06,                            !- Value 1469
  6.0347e-06,                             !- Value 1470
  0.006631362,                            !- Value 1471
  0.06663478,                             !- Value 1472
  0.084136799,                            !- Value 1473
  0.010863648,                            !- Value 1474
  0.177007358,                            !- Value 1475
  0.043425285,                            !- Value 1476
  0.024811962,                            !- Value 1477
  0.064289246,                            !- Value 1478
  0.024798903,                            !- Value 1479
  0.071340749,                            !- Value 1480
  0.09382553,                             !- Value 1481
  2.07543e-05,                            !- Value 1482
  0.117017122,                            !- Value 1483
  0.127027084,                            !- Value 1484
  0.14487275,                             !- Value 1485
  0.122895018,                            !- Value 1486
  0.190279606,                            !- Value 1487
  0.053181361,                            !- Value 1488
  0.03443194,                             !- Value 1489
  0.033242085,                            !- Value 1490
  0.029567035,                            !- Value 1491
  0.009679323,                            !- Value 1492
  5.29853e-06,                            !- Value 1493
  0.03716278,                             !- Value 1494
  0.060778758,                            !- Value 1495
  0.013287304,                            !- Value 1496
  3.7067e-06,                             !- Value 1497
  0.125054368,                            !- Value 1498
  0.193888302,                            !- Value 1499
  0.275128673,                            !- Value 1500
  0.284850712,                            !- Value 1501
  0.328882815,                            !- Value 1502
  0.14427565,                             !- Value 1503
  0.21574035,                             !- Value 1504
  0.290617139,                            !- Value 1505
  0.207404224,                            !- Value 1506
  0.239030528,                            !- Value 1507
  0.203143901,                            !- Value 1508
  0.234597047,                            !- Value 1509
  0.217157177,                            !- Value 1510
  0.054704987,                            !- Value 1511
  0.023269066,                            !- Value 1512
  0.114113957,                            !- Value 1513
  0.097057547,                            !- Value 1514
  1.16619e-05,                            !- Value 1515
  0.046345737,                            !- Value 1516
  3.77542e-06,                            !- Value 1517
  3.72557e-06,                            !- Value 1518
  3.61144e-06,                            !- Value 1519
  0.044243093,                            !- Value 1520
  0.063182355,                            !- Value 1521
  0.320953472,                            !- Value 1522
  0.264371694,                            !- Value 1523
  0.443143912,                            !- Value 1524
  0.437833584,                            !- Value 1525
  0.19214276,                             !- Value 1526
  0.279336574,                            !- Value 1527
  0.405277751,                            !- Value 1528
  0.209926111,                            !- Value 1529
  0.161404171,                            !- Value 1530
  0.129532145,                            !- Value 1531
  0.197200879,                            !- Value 1532
  0.174874605,                            !- Value 1533
  0.155377515,                            !- Value 1534
  0.065563909,                            !- Value 1535
  0.009599095,                            !- Value 1536
  0.040625961,                            !- Value 1537
  0.058867242,                            !- Value 1538
  0.01013965,                             !- Value 1539
  0.030585292,                            !- Value 1540
  3.96604e-07,                            !- Value 1541
  4.61072e-07,                            !- Value 1542
  0.002481372,                            !- Value 1543
  0.080484822,                            !- Value 1544
  0.113725348,                            !- Value 1545
  0.19506578,                             !- Value 1546
  0.120905795,                            !- Value 1547
  0.081190642,                            !- Value 1548
  0.057088866,                            !- Value 1549
  0.275653261,                            !- Value 1550
  0.228346504,                            !- Value 1551
  0.365841499,                            !- Value 1552
  0.376109368,                            !- Value 1553
  0.396175581,                            !- Value 1554
  0.381543935,                            !- Value 1555
  0.439275196,                            !- Value 1556
  0.386441722,                            !- Value 1557
  0.528878899,                            !- Value 1558
  0.154970231,                            !- Value 1559
  0.073342354,                            !- Value 1560
  0.009136096,                            !- Value 1561
  9.35584e-07,                            !- Value 1562
  7.57177e-07,                            !- Value 1563
  5.16942e-07,                            !- Value 1564
  8.27429e-07,                            !- Value 1565
  0.070584751,                            !- Value 1566
  0.101926852,                            !- Value 1567
  0.140280854,                            !- Value 1568
  0.018103648,                            !- Value 1569
  0.084553215,                            !- Value 1570
  0.128146591,                            !- Value 1571
  0.100812963,                            !- Value 1572
  0.108648124,                            !- Value 1573
  0.082103055,                            !- Value 1574
  0.060418984,                            !- Value 1575
  0.24598882,                             !- Value 1576
  0.073930619,                            !- Value 1577
  0.202815566,                            !- Value 1578
  0.258374967,                            !- Value 1579
  0.278708299,                            !- Value 1580
  0.243415889,                            !- Value 1581
  0.225227677,                            !- Value 1582
  0.052097921,                            !- Value 1583
  0.114301485,                            !- Value 1584
  0.073017481,                            !- Value 1585
  6.45079e-07,                            !- Value 1586
  5.08367e-07,                            !- Value 1587
  2.47828e-07,                            !- Value 1588
  5.49887e-07,                            !- Value 1589
  6.63536e-07,                            !- Value 1590
  0.012944724,                            !- Value 1591
  0.128751278,                            !- Value 1592
  0.060926165,                            !- Value 1593
  0.183120918,                            !- Value 1594
  0.07347312,                             !- Value 1595
  0.069644607,                            !- Value 1596
  0.148325239,                            !- Value 1597
  0.293879035,                            !- Value 1598
  0.20067423,                             !- Value 1599
  0.114158133,                            !- Value 1600
  0.081257744,                            !- Value 1601
  0.096809715,                            !- Value 1602
  0.124186446,                            !- Value 1603
  0.222876535,                            !- Value 1604
  0.513530342,                            !- Value 1605
  0.121471303,                            !- Value 1606
  0.153538899,                            !- Value 1607
  0.060900459,                            !- Value 1608
  0.023708925,                            !- Value 1609
  0.015078062,                            !- Value 1610
  7.56139e-07,                            !- Value 1611
  1.26087e-06,                            !- Value 1612
  1.4114e-06,                             !- Value 1613
  2.89819e-07,                            !- Value 1614
  0.017352725,                            !- Value 1615
  0.133808173,                            !- Value 1616
  0.105217077,                            !- Value 1617
  0.15977973,                             !- Value 1618
  0.094714674,                            !- Value 1619
  0.173454316,                            !- Value 1620
  0.136140478,                            !- Value 1621
  0.142498412,                            !- Value 1622
  0.185721661,                            !- Value 1623
  0.205666782,                            !- Value 1624
  0.111032291,                            !- Value 1625
  0.120303156,                            !- Value 1626
  0.158113273,                            !- Value 1627
  0.255473355,                            !- Value 1628
  0.178035033,                            !- Value 1629
  0.038490395,                            !- Value 1630
  8.73733e-06,                            !- Value 1631
  7.17888e-06,                            !- Value 1632
  5.50327e-06,                            !- Value 1633
  6.9763e-06,                             !- Value 1634
  7.58888e-06,                            !- Value 1635
  7.86616e-06,                            !- Value 1636
  7.55009e-06,                            !- Value 1637
  6.0347e-06,                             !- Value 1638
  0.006631362,                            !- Value 1639
  0.06663478,                             !- Value 1640
  0.084136799,                            !- Value 1641
  0.010863648,                            !- Value 1642
  0.177007358,                            !- Value 1643
  0.043425285,                            !- Value 1644
  0.024811962,                            !- Value 1645
  0.064289246,                            !- Value 1646
  0.024798903,                            !- Value 1647
  0.071340749,                            !- Value 1648
  0.09382553,                             !- Value 1649
  2.07543e-05,                            !- Value 1650
  0.117017122,                            !- Value 1651
  0.127027084,                            !- Value 1652
  0.14487275,                             !- Value 1653
  0.122895018,                            !- Value 1654
  0.190279606,                            !- Value 1655
  0.053181361,                            !- Value 1656
  0.03443194,                             !- Value 1657
  0.033242085,                            !- Value 1658
  0.029567035,                            !- Value 1659
  0.009679323,                            !- Value 1660
  5.29853e-06,                            !- Value 1661
  0.03716278,                             !- Value 1662
  0.060778758,                            !- Value 1663
  0.013287304,                            !- Value 1664
  3.7067e-06,                             !- Value 1665
  0.125054368,                            !- Value 1666
  0.193888302,                            !- Value 1667
  0.275128673,                            !- Value 1668
  0.284850712,                            !- Value 1669
  0.328882815,                            !- Value 1670
  0.14427565,                             !- Value 1671
  0.21574035,                             !- Value 1672
  0.290617139,                            !- Value 1673
  0.207404224,                            !- Value 1674
  0.239030528,                            !- Value 1675
  0.203143901,                            !- Value 1676
  0.234597047,                            !- Value 1677
  0.217157177,                            !- Value 1678
  0.054704987,                            !- Value 1679
  0.023269066,                            !- Value 1680
  0.114113957,                            !- Value 1681
  0.097057547,                            !- Value 1682
  1.16619e-05,                            !- Value 1683
  0.046345737,                            !- Value 1684
  3.77542e-06,                            !- Value 1685
  3.72557e-06,                            !- Value 1686
  3.61144e-06,                            !- Value 1687
  0.044243093,                            !- Value 1688
  0.063182355,                            !- Value 1689
  0.320953472,                            !- Value 1690
  0.264371694,                            !- Value 1691
  0.443143912,                            !- Value 1692
  0.437833584,                            !- Value 1693
  0.19214276,                             !- Value 1694
  0.279336574,                            !- Value 1695
  0.405277751,                            !- Value 1696
  0.209926111,                            !- Value 1697
  0.161404171,                            !- Value 1698
  0.129532145,                            !- Value 1699
  0.197200879,                            !- Value 1700
  0.174874605,                            !- Value 1701
  0.155377515,                            !- Value 1702
  0.065563909,                            !- Value 1703
  0.009599095,                            !- Value 1704
  0.040625961,                            !- Value 1705
  0.058867242,                            !- Value 1706
  0.01013965,                             !- Value 1707
  0.030585292,                            !- Value 1708
  3.96604e-07,                            !- Value 1709
  4.61072e-07,                            !- Value 1710
  0.002481372,                            !- Value 1711
  0.080484822,                            !- Value 1712
  0.113725348,                            !- Value 1713
  0.19506578,                             !- Value 1714
  0.120905795,                            !- Value 1715
  0.081190642,                            !- Value 1716
  0.057088866,                            !- Value 1717
  0.275653261,                            !- Value 1718
  0.228346504,                            !- Value 1719
  0.365841499,                            !- Value 1720
  0.376109368,                            !- Value 1721
  0.396175581,                            !- Value 1722
  0.381543935,                            !- Value 1723
  0.439275196,                            !- Value 1724
  0.386441722,                            !- Value 1725
  0.528878899,                            !- Value 1726
  0.154970231,                            !- Value 1727
  0.073342354,                            !- Value 1728
  0.009136096,                            !- Value 1729
  9.35584e-07,                            !- Value 1730
  7.57177e-07,                            !- Value 1731
  5.16942e-07,                            !- Value 1732
  8.27429e-07,                            !- Value 1733
  0.070584751,                            !- Value 1734
  0.101926852,                            !- Value 1735
  0.140280854,                            !- Value 1736
  0.018103648,                            !- Value 1737
  0.084553215,                            !- Value 1738
  0.128146591,                            !- Value 1739
  0.100812963,                            !- Value 1740
  0.108648124,                            !- Value 1741
  0.082103055,                            !- Value 1742
  0.060418984,                            !- Value 1743
  0.24598882,                             !- Value 1744
  0.073930619,                            !- Value 1745
  0.202815566,                            !- Value 1746
  0.258374967,                            !- Value 1747
  0.278708299,                            !- Value 1748
  0.243415889,                            !- Value 1749
  0.225227677,                            !- Value 1750
  0.052097921,                            !- Value 1751
  0.114301485,                            !- Value 1752
  0.073017481,                            !- Value 1753
  6.45079e-07,                            !- Value 1754
  5.08367e-07,                            !- Value 1755
  2.47828e-07,                            !- Value 1756
  5.49887e-07,                            !- Value 1757
  6.63536e-07,                            !- Value 1758
  0.012944724,                            !- Value 1759
  0.128751278,                            !- Value 1760
  0.060926165,                            !- Value 1761
  0.183120918,                            !- Value 1762
  0.07347312,                             !- Value 1763
  0.069644607,                            !- Value 1764
  0.148325239,                            !- Value 1765
  0.293879035,                            !- Value 1766
  0.20067423,                             !- Value 1767
  0.114158133,                            !- Value 1768
  0.081257744,                            !- Value 1769
  0.096809715,                            !- Value 1770
  0.124186446,                            !- Value 1771
  0.222876535,                            !- Value 1772
  0.513530342,                            !- Value 1773
  0.121471303,                            !- Value 1774
  0.153538899,                            !- Value 1775
  0.060900459,                            !- Value 1776
  0.023708925,                            !- Value 1777
  0.015078062,                            !- Value 1778
  7.56139e-07,                            !- Value 1779
  1.26087e-06,                            !- Value 1780
  1.4114e-06,                             !- Value 1781
  2.89819e-07,                            !- Value 1782
  0.017352725,                            !- Value 1783
  0.133808173,                            !- Value 1784
  0.105217077,                            !- Value 1785
  0.15977973,                             !- Value 1786
  0.094714674,                            !- Value 1787
  0.173454316,                            !- Value 1788
  0.136140478,                            !- Value 1789
  0.142498412,                            !- Value 1790
  0.185721661,                            !- Value 1791
  0.205666782,                            !- Value 1792
  0.111032291,                            !- Value 1793
  0.120303156,                            !- Value 1794
  0.158113273,                            !- Value 1795
  0.255473355,                            !- Value 1796
  0.178035033,                            !- Value 1797
  0.038490395,                            !- Value 1798
  8.73733e-06,                            !- Value 1799
  7.17888e-06,                            !- Value 1800
  5.50327e-06,                            !- Value 1801
  6.9763e-06,                             !- Value 1802
  7.58888e-06,                            !- Value 1803
  7.86616e-06,                            !- Value 1804
  7.55009e-06,                            !- Value 1805
  6.0347e-06,                             !- Value 1806
  0.006631362,                            !- Value 1807
  0.06663478,                             !- Value 1808
  0.084136799,                            !- Value 1809
  0.010863648,                            !- Value 1810
  0.177007358,                            !- Value 1811
  0.043425285,                            !- Value 1812
  0.024811962,                            !- Value 1813
  0.064289246,                            !- Value 1814
  0.024798903,                            !- Value 1815
  0.071340749,                            !- Value 1816
  0.09382553,                             !- Value 1817
  2.07543e-05,                            !- Value 1818
  0.117017122,                            !- Value 1819
  0.127027084,                            !- Value 1820
  0.14487275,                             !- Value 1821
  0.122895018,                            !- Value 1822
  0.190279606,                            !- Value 1823
  0.053181361,                            !- Value 1824
  0.03443194,                             !- Value 1825
  0.033242085,                            !- Value 1826
  0.029567035,                            !- Value 1827
  0.009679323,                            !- Value 1828
  5.29853e-06,                            !- Value 1829
  0.03716278,                             !- Value 1830
  0.060778758,                            !- Value 1831
  0.013287304,                            !- Value 1832
  3.7067e-06,                             !- Value 1833
  0.125054368,                            !- Value 1834
  0.193888302,                            !- Value 1835
  0.275128673,                            !- Value 1836
  0.284850712,                            !- Value 1837
  0.328882815,                            !- Value 1838
  0.14427565,                             !- Value 1839
  0.21574035,                             !- Value 1840
  0.290617139,                            !- Value 1841
  0.207404224,                            !- Value 1842
  0.239030528,                            !- Value 1843
  0.203143901,                            !- Value 1844
  0.234597047,                            !- Value 1845
  0.217157177,                            !- Value 1846
  0.054704987,                            !- Value 1847
  0.023269066,                            !- Value 1848
  0.114113957,                            !- Value 1849
  0.097057547,                            !- Value 1850
  1.16619e-05,                            !- Value 1851
  0.046345737,                            !- Value 1852
  3.77542e-06,                            !- Value 1853
  3.72557e-06,                            !- Value 1854
  3.61144e-06,                            !- Value 1855
  0.044243093,                            !- Value 1856
  0.063182355,                            !- Value 1857
  0.320953472,                            !- Value 1858
  0.264371694,                            !- Value 1859
  0.443143912,                            !- Value 1860
  0.437833584,                            !- Value 1861
  0.19214276,                             !- Value 1862
  0.279336574,                            !- Value 1863
  0.405277751,                            !- Value 1864
  0.209926111,                            !- Value 1865
  0.161404171,                            !- Value 1866
  0.129532145,                            !- Value 1867
  0.197200879,                            !- Value 1868
  0.174874605,                            !- Value 1869
  0.155377515,                            !- Value 1870
  0.065563909,                            !- Value 1871
  0.009599095,                            !- Value 1872
  0.040625961,                            !- Value 1873
  0.058867242,                            !- Value 1874
  0.01013965,                             !- Value 1875
  0.030585292,                            !- Value 1876
  3.96604e-07,                            !- Value 1877
  4.61072e-07,                            !- Value 1878
  0.002481372,                            !- Value 1879
  0.080484822,                            !- Value 1880
  0.113725348,                            !- Value 1881
  0.19506578,                             !- Value 1882
  0.120905795,                            !- Value 1883
  0.081190642,                            !- Value 1884
  0.057088866,                            !- Value 1885
  0.275653261,                            !- Value 1886
  0.228346504,                            !- Value 1887
  0.365841499,                            !- Value 1888
  0.376109368,                            !- Value 1889
  0.396175581,                            !- Value 1890
  0.381543935,                            !- Value 1891
  0.439275196,                            !- Value 1892
  0.386441722,                            !- Value 1893
  0.528878899,                            !- Value 1894
  0.154970231,                            !- Value 1895
  0.073342354,                            !- Value 1896
  0.009136096,                            !- Value 1897
  9.35584e-07,                            !- Value 1898
  7.57177e-07,                            !- Value 1899
  5.16942e-07,                            !- Value 1900
  8.27429e-07,                            !- Value 1901
  0.070584751,                            !- Value 1902
  0.101926852,                            !- Value 1903
  0.140280854,                            !- Value 1904
  0.018103648,                            !- Value 1905
  0.084553215,                            !- Value 1906
  0.128146591,                            !- Value 1907
  0.100812963,                            !- Value 1908
  0.108648124,                            !- Value 1909
  0.082103055,                            !- Value 1910
  0.060418984,                            !- Value 1911
  0.24598882,                             !- Value 1912
  0.073930619,                            !- Value 1913
  0.202815566,                            !- Value 1914
  0.258374967,                            !- Value 1915
  0.278708299,                            !- Value 1916
  0.243415889,                            !- Value 1917
  0.225227677,                            !- Value 1918
  0.052097921,                            !- Value 1919
  0.114301485,                            !- Value 1920
  0.073017481,                            !- Value 1921
  6.45079e-07,                            !- Value 1922
  5.08367e-07,                            !- Value 1923
  2.47828e-07,                            !- Value 1924
  5.49887e-07,                            !- Value 1925
  6.63536e-07,                            !- Value 1926
  0.012944724,                            !- Value 1927
  0.128751278,                            !- Value 1928
  0.060926165,                            !- Value 1929
  0.183120918,                            !- Value 1930
  0.07347312,                             !- Value 1931
  0.069644607,                            !- Value 1932
  0.148325239,                            !- Value 1933
  0.293879035,                            !- Value 1934
  0.20067423,                             !- Value 1935
  0.114158133,                            !- Value 1936
  0.081257744,                            !- Value 1937
  0.096809715,                            !- Value 1938
  0.124186446,                            !- Value 1939
  0.222876535,                            !- Value 1940
  0.513530342,                            !- Value 1941
  0.121471303,                            !- Value 1942
  0.153538899,                            !- Value 1943
  0.060900459,                            !- Value 1944
  0.023708925,                            !- Value 1945
  0.015078062,                            !- Value 1946
  7.56139e-07,                            !- Value 1947
  1.26087e-06,                            !- Value 1948
  1.4114e-06,                             !- Value 1949
  2.89819e-07,                            !- Value 1950
  0.017352725,                            !- Value 1951
  0.133808173,                            !- Value 1952
  0.105217077,                            !- Value 1953
  0.15977973,                             !- Value 1954
  0.094714674,                            !- Value 1955
  0.173454316,                            !- Value 1956
  0.136140478,                            !- Value 1957
  0.142498412,                            !- Value 1958
  0.185721661,                            !- Value 1959
  0.205666782,                            !- Value 1960
  0.111032291,                            !- Value 1961
  0.120303156,                            !- Value 1962
  0.158113273,                            !- Value 1963
  0.255473355,                            !- Value 1964
  0.178035033,                            !- Value 1965
  0.038490395,                            !- Value 1966
  8.73733e-06,                            !- Value 1967
  7.17888e-06,                            !- Value 1968
  5.50327e-06,                            !- Value 1969
  6.9763e-06,                             !- Value 1970
  7.58888e-06,                            !- Value 1971
  7.86616e-06,                            !- Value 1972
  7.55009e-06,                            !- Value 1973
  6.0347e-06,                             !- Value 1974
  0.006631362,                            !- Value 1975
  0.06663478,                             !- Value 1976
  0.084136799,                            !- Value 1977
  0.010863648,                            !- Value 1978
  0.177007358,                            !- Value 1979
  0.043425285,                            !- Value 1980
  0.024811962,                            !- Value 1981
  0.064289246,                            !- Value 1982
  0.024798903,                            !- Value 1983
  0.071340749,                            !- Value 1984
  0.09382553,                             !- Value 1985
  2.07543e-05,                            !- Value 1986
  0.117017122,                            !- Value 1987
  0.127027084,                            !- Value 1988
  0.14487275,                             !- Value 1989
  0.122895018,                            !- Value 1990
  0.190279606,                            !- Value 1991
  0.053181361,                            !- Value 1992
  0.03443194,                             !- Value 1993
  0.033242085,                            !- Value 1994
  0.029567035,                            !- Value 1995
  0.009679323,                            !- Value 1996
  5.29853e-06,                            !- Value 1997
  0.03716278,                             !- Value 1998
  0.060778758,                            !- Value 1999
  0.013287304,                            !- Value 2000
  3.7067e-06,                             !- Value 2001
  0.125054368,                            !- Value 2002
  0.193888302,                            !- Value 2003
  0.275128673,                            !- Value 2004
  0.284850712,                            !- Value 2005
  0.328882815,                            !- Value 2006
  0.14427565,                             !- Value 2007
  0.21574035,                             !- Value 2008
  0.290617139,                            !- Value 2009
  0.207404224,                            !- Value 2010
  0.239030528,                            !- Value 2011
  0.203143901,                            !- Value 2012
  0.234597047,                            !- Value 2013
  0.217157177,                            !- Value 2014
  0.054704987,                            !- Value 2015
  0.023269066,                            !- Value 2016
  0.114113957,                            !- Value 2017
  0.097057547,                            !- Value 2018
  1.16619e-05,                            !- Value 2019
  0.046345737,                            !- Value 2020
  3.77542e-06,                            !- Value 2021
  3.72557e-06,                            !- Value 2022
  3.61144e-06,                            !- Value 2023
  0.044243093,                            !- Value 2024
  0.063182355,                            !- Value 2025
  0.320953472,                            !- Value 2026
  0.264371694,                            !- Value 2027
  0.443143912,                            !- Value 2028
  0.437833584,                            !- Value 2029
  0.19214276,                             !- Value 2030
  0.279336574,                            !- Value 2031
  0.405277751,                            !- Value 2032
  0.209926111,                            !- Value 2033
  0.161404171,                            !- Value 2034
  0.129532145,                            !- Value 2035
  0.197200879,                            !- Value 2036
  0.174874605,                            !- Value 2037
  0.155377515,                            !- Value 2038
  0.065563909,                            !- Value 2039
  0.009599095,                            !- Value 2040
  0.040625961,                            !- Value 2041
  0.058867242,                            !- Value 2042
  0.01013965,                             !- Value 2043
  0.030585292,                            !- Value 2044
  3.96604e-07,                            !- Value 2045
  4.61072e-07,                            !- Value 2046
  0.002481372,                            !- Value 2047
  0.080484822,                            !- Value 2048
  0.113725348,                            !- Value 2049
  0.19506578,                             !- Value 2050
  0.120905795,                            !- Value 2051
  0.081190642,                            !- Value 2052
  0.057088866,                            !- Value 2053
  0.275653261,                            !- Value 2054
  0.228346504,                            !- Value 2055
  0.365841499,                            !- Value 2056
  0.376109368,                            !- Value 2057
  0.396175581,                            !- Value 2058
  0.381543935,                            !- Value 2059
  0.439275196,                            !- Value 2060
  0.386441722,                            !- Value 2061
  0.528878899,                            !- Value 2062
  0.154970231,                            !- Value 2063
  0.073342354,                            !- Value 2064
  0.009136096,                            !- Value 2065
  9.35584e-07,                            !- Value 2066
  7.57177e-07,                            !- Value 2067
  5.16942e-07,                            !- Value 2068
  8.27429e-07,                            !- Value 2069
  0.070584751,                            !- Value 2070
  0.101926852,                            !- Value 2071
  0.140280854,                            !- Value 2072
  0.018103648,                            !- Value 2073
  0.084553215,                            !- Value 2074
  0.128146591,                            !- Value 2075
  0.100812963,                            !- Value 2076
  0.108648124,                            !- Value 2077
  0.082103055,                            !- Value 2078
  0.060418984,                            !- Value 2079
  0.24598882,                             !- Value 2080
  0.073930619,                            !- Value 2081
  0.202815566,                            !- Value 2082
  0.258374967,                            !- Value 2083
  0.278708299,                            !- Value 2084
  0.243415889,                            !- Value 2085
  0.225227677,                            !- Value 2086
  0.052097921,                            !- Value 2087
  0.114301485,                            !- Value 2088
  0.073017481,                            !- Value 2089
  6.45079e-07,                            !- Value 2090
  5.08367e-07,                            !- Value 2091
  2.47828e-07,                            !- Value 2092
  5.49887e-07,                            !- Value 2093
  6.63536e-07,                            !- Value 2094
  0.012944724,                            !- Value 2095
  0.128751278,                            !- Value 2096
  0.060926165,                            !- Value 2097
  0.183120918,                            !- Value 2098
  0.07347312,                             !- Value 2099
  0.069644607,                            !- Value 2100
  0.148325239,                            !- Value 2101
  0.293879035,                            !- Value 2102
  0.20067423,                             !- Value 2103
  0.114158133,                            !- Value 2104
  0.081257744,                            !- Value 2105
  0.096809715,                            !- Value 2106
  0.124186446,                            !- Value 2107
  0.222876535,                            !- Value 2108
  0.513530342,                            !- Value 2109
  0.121471303,                            !- Value 2110
  0.153538899,                            !- Value 2111
  0.060900459,                            !- Value 2112
  0.023708925,                            !- Value 2113
  0.015078062,                            !- Value 2114
  7.56139e-07,                            !- Value 2115
  1.26087e-06,                            !- Value 2116
  1.4114e-06,                             !- Value 2117
  2.89819e-07,                            !- Value 2118
  0.017352725,                            !- Value 2119
  0.133808173,                            !- Value 2120
  0.105217077,                            !- Value 2121
  0.15977973,                             !- Value 2122
  0.094714674,                            !- Value 2123
  0.173454316,                            !- Value 2124
  0.136140478,                            !- Value 2125
  0.142498412,                            !- Value 2126
  0.185721661,                            !- Value 2127
  0.205666782,                            !- Value 2128
  0.111032291,                            !- Value 2129
  0.120303156,                            !- Value 2130
  0.158113273,                            !- Value 2131
  0.255473355,                            !- Value 2132
  0.178035033,                            !- Value 2133
  0.038490395,                            !- Value 2134
  8.73733e-06,                            !- Value 2135
  7.17888e-06,                            !- Value 2136
  5.50327e-06,                            !- Value 2137
  6.9763e-06,                             !- Value 2138
  7.58888e-06,                            !- Value 2139
  7.86616e-06,                            !- Value 2140
  7.55009e-06,                            !- Value 2141
  6.0347e-06,                             !- Value 2142
  0.006631362,                            !- Value 2143
  0.06663478,                             !- Value 2144
  0.084136799,                            !- Value 2145
  0.010863648,                            !- Value 2146
  0.177007358,                            !- Value 2147
  0.043425285,                            !- Value 2148
  0.024811962,                            !- Value 2149
  0.064289246,                            !- Value 2150
  0.024798903,                            !- Value 2151
  0.071340749,                            !- Value 2152
  0.09382553,                             !- Value 2153
  2.07543e-05,                            !- Value 2154
  0.117017122,                            !- Value 2155
  0.127027084,                            !- Value 2156
  0.14487275,                             !- Value 2157
  0.122895018,                            !- Value 2158
  0.190279606,                            !- Value 2159
  0.053181361,                            !- Value 2160
  0.000196595,                            !- Value 2161
  6.58138e-07,                            !- Value 2162
  2.62826e-07,                            !- Value 2163
  5.56207e-07,                            !- Value 2164
  1.16394e-06,                            !- Value 2165
  7.81033e-07,                            !- Value 2166
  0.056524848,                            !- Value 2167
  0.00655503,                             !- Value 2168
  0.033532197,                            !- Value 2169
  0.107271914,                            !- Value 2170
  0.160699236,                            !- Value 2171
  0.058400244,                            !- Value 2172
  0.146807494,                            !- Value 2173
  0.089030705,                            !- Value 2174
  0.093296052,                            !- Value 2175
  0.136335948,                            !- Value 2176
  0.185606356,                            !- Value 2177
  0.134817805,                            !- Value 2178
  0.064579437,                            !- Value 2179
  0.246733517,                            !- Value 2180
  0.289539563,                            !- Value 2181
  0.105729189,                            !- Value 2182
  0.119423395,                            !- Value 2183
  0.08904443,                             !- Value 2184
  0.070445225,                            !- Value 2185
  0.006906549,                            !- Value 2186
  0.035381067,                            !- Value 2187
  5.75467e-07,                            !- Value 2188
  2.12216e-07,                            !- Value 2189
  2.57467e-07,                            !- Value 2190
  3.7032e-07,                             !- Value 2191
  0.030204149,                            !- Value 2192
  0.178197387,                            !- Value 2193
  0.219002438,                            !- Value 2194
  0.25129503,                             !- Value 2195
  0.264909819,                            !- Value 2196
  0.331114064,                            !- Value 2197
  0.222832869,                            !- Value 2198
  0.155472155,                            !- Value 2199
  0.306880528,                            !- Value 2200
  0.16056323,                             !- Value 2201
  0.293991587,                            !- Value 2202
  0.161904375,                            !- Value 2203
  0.207210135,                            !- Value 2204
  0.250260368,                            !- Value 2205
  0.19052404,                             !- Value 2206
  0.2738159,                              !- Value 2207
  0.176430721,                            !- Value 2208
  0.130559583,                            !- Value 2209
  0.005206704,                            !- Value 2210
  5.08007e-06,                            !- Value 2211
  6.46807e-06,                            !- Value 2212
  6.48871e-06,                            !- Value 2213
  4.95958e-06,                            !- Value 2214
  3.49107e-06,                            !- Value 2215
  0.015010637,                            !- Value 2216
  0.082478781,                            !- Value 2217
  0.265633458,                            !- Value 2218
  0.286708911,                            !- Value 2219
  0.134122759,                            !- Value 2220
  0.109823731,                            !- Value 2221
  0.470857137,                            !- Value 2222
  0.304678796,                            !- Value 2223
  0.677093532,                            !- Value 2224
  0.554231235,                            !- Value 2225
  0.516774572,                            !- Value 2226
  0.28509635,                             !- Value 2227
  0.731841045,                            !- Value 2228
  0.722254679,                            !- Value 2229
  0.673402447,                            !- Value 2230
  0.362780361,                            !- Value 2231
  0.051145847,                            !- Value 2232
  0.066918802,                            !- Value 2233
  0.026541411,                            !- Value 2234
  3.54718e-06,                            !- Value 2235
  3.86607e-06,                            !- Value 2236
  3.50648e-06,                            !- Value 2237
  3.32718e-06,                            !- Value 2238
  0.047548214,                            !- Value 2239
  0.182000405,                            !- Value 2240
  0.040961134,                            !- Value 2241
  0.106019451,                            !- Value 2242
  0.30431868,                             !- Value 2243
  0.132414022,                            !- Value 2244
  0.236881423,                            !- Value 2245
  0.219987114,                            !- Value 2246
  0.178831215,                            !- Value 2247
  0.211651263,                            !- Value 2248
  0.06993404,                             !- Value 2249
  0.105441908,                            !- Value 2250
  0.173781206,                            !- Value 2251
  0.322115878,                            !- Value 2252
  0.255152741,                            !- Value 2253
  0.15290315,                             !- Value 2254
  0.1143256,                              !- Value 2255
  0.090551247,                            !- Value 2256
  0.046961641,                            !- Value 2257
  0.03953336,                             !- Value 2258
  0.001035129,                            !- Value 2259
  4.7059e-05,                             !- Value 2260
  8.59769e-07,                            !- Value 2261
  6.69175e-07,                            !- Value 2262
  0.081880567,                            !- Value 2263
  0.15816414,                             !- Value 2264
  0.232290875,                            !- Value 2265
  0.084961254,                            !- Value 2266
  0.158268152,                            !- Value 2267
  0.264852957,                            !- Value 2268
  0.476815183,                            !- Value 2269
  0.358289783,                            !- Value 2270
  0.256953263,                            !- Value 2271
  0.243117705,                            !- Value 2272
  0.169129947,                            !- Value 2273
  0.253738985,                            !- Value 2274
  0.20702492,                             !- Value 2275
  0.064625545,                            !- Value 2276
  0.124768265,                            !- Value 2277
  0.065180946,                            !- Value 2278
  0.069529935,                            !- Value 2279
  0.03375694,                             !- Value 2280
  0.053705381,                            !- Value 2281
  1.33462e-05,                            !- Value 2282
  1.20605e-05,                            !- Value 2283
  8.59381e-06,                            !- Value 2284
  1.10783e-05,                            !- Value 2285
  7.93215e-06,                            !- Value 2286
  1.12567e-05,                            !- Value 2287
  0.035622972,                            !- Value 2288
  0.000851664,                            !- Value 2289
  0.092818818,                            !- Value 2290
  0.101279136,                            !- Value 2291
  0.241141463,                            !- Value 2292
  0.062904282,                            !- Value 2293
  0.095800305,                            !- Value 2294
  0.050736114,                            !- Value 2295
  0.005423598,                            !- Value 2296
  0.002265674,                            !- Value 2297
  0.049400093,                            !- Value 2298
  0.089244937,                            !- Value 2299
  0.112651515,                            !- Value 2300
  0.101188651,                            !- Value 2301
  0.093783709,                            !- Value 2302
  0.073217828,                            !- Value 2303
  0.056880225,                            !- Value 2304
  0.021668784,                            !- Value 2305
  5.04405e-07,                            !- Value 2306
  3.48615e-07,                            !- Value 2307
  3.46242e-07,                            !- Value 2308
  2.15887e-07,                            !- Value 2309
  3.42767e-07,                            !- Value 2310
  0.022017396,                            !- Value 2311
  0.11561548,                             !- Value 2312
  0.067827952,                            !- Value 2313
  0.001814587,                            !- Value 2314
  0.070617289,                            !- Value 2315
  0.03932462,                             !- Value 2316
  0.188491761,                            !- Value 2317
  0.057973857,                            !- Value 2318
  0.077476758,                            !- Value 2319
  0.06623003,                             !- Value 2320
  0.27110805,                             !- Value 2321
  0.33341233,                             !- Value 2322
  0.20188138,                             !- Value 2323
  0.101280265,                            !- Value 2324
  0.141572749,                            !- Value 2325
  0.182870103,                            !- Value 2326
  0.085757331,                            !- Value 2327
  0.043902661,                            !- Value 2328
  0.000196595,                            !- Value 2329
  6.58138e-07,                            !- Value 2330
  2.62826e-07,                            !- Value 2331
  5.56207e-07,                            !- Value 2332
  1.16394e-06,                            !- Value 2333
  7.81033e-07,                            !- Value 2334
  0.056524848,                            !- Value 2335
  0.00655503,                             !- Value 2336
  0.033532197,                            !- Value 2337
  0.107271914,                            !- Value 2338
  0.160699236,                            !- Value 2339
  0.058400244,                            !- Value 2340
  0.146807494,                            !- Value 2341
  0.089030705,                            !- Value 2342
  0.093296052,                            !- Value 2343
  0.136335948,                            !- Value 2344
  0.185606356,                            !- Value 2345
  0.134817805,                            !- Value 2346
  0.064579437,                            !- Value 2347
  0.246733517,                            !- Value 2348
  0.289539563,                            !- Value 2349
  0.105729189,                            !- Value 2350
  0.119423395,                            !- Value 2351
  0.08904443,                             !- Value 2352
  0.070445225,                            !- Value 2353
  0.006906549,                            !- Value 2354
  0.035381067,                            !- Value 2355
  5.75467e-07,                            !- Value 2356
  2.12216e-07,                            !- Value 2357
  2.57467e-07,                            !- Value 2358
  3.7032e-07,                             !- Value 2359
  0.030204149,                            !- Value 2360
  0.178197387,                            !- Value 2361
  0.219002438,                            !- Value 2362
  0.25129503,                             !- Value 2363
  0.264909819,                            !- Value 2364
  0.331114064,                            !- Value 2365
  0.222832869,                            !- Value 2366
  0.155472155,                            !- Value 2367
  0.306880528,                            !- Value 2368
  0.16056323,                             !- Value 2369
  0.293991587,                            !- Value 2370
  0.161904375,                            !- Value 2371
  0.207210135,                            !- Value 2372
  0.250260368,                            !- Value 2373
  0.19052404,                             !- Value 2374
  0.2738159,                              !- Value 2375
  0.176430721,                            !- Value 2376
  0.130559583,                            !- Value 2377
  0.005206704,                            !- Value 2378
  5.08007e-06,                            !- Value 2379
  6.46807e-06,                            !- Value 2380
  6.48871e-06,                            !- Value 2381
  4.95958e-06,                            !- Value 2382
  3.49107e-06,                            !- Value 2383
  0.015010637,                            !- Value 2384
  0.082478781,                            !- Value 2385
  0.265633458,                            !- Value 2386
  0.286708911,                            !- Value 2387
  0.134122759,                            !- Value 2388
  0.109823731,                            !- Value 2389
  0.470857137,                            !- Value 2390
  0.304678796,                            !- Value 2391
  0.677093532,                            !- Value 2392
  0.554231235,                            !- Value 2393
  0.516774572,                            !- Value 2394
  0.28509635,                             !- Value 2395
  0.731841045,                            !- Value 2396
  0.722254679,                            !- Value 2397
  0.673402447,                            !- Value 2398
  0.362780361,                            !- Value 2399
  0.051145847,                            !- Value 2400
  0.066918802,                            !- Value 2401
  0.026541411,                            !- Value 2402
  3.54718e-06,                            !- Value 2403
  3.86607e-06,                            !- Value 2404
  3.50648e-06,                            !- Value 2405
  3.32718e-06,                            !- Value 2406
  0.047548214,                            !- Value 2407
  0.182000405,                            !- Value 2408
  0.040961134,                            !- Value 2409
  0.106019451,                            !- Value 2410
  0.30431868,                             !- Value 2411
  0.132414022,                            !- Value 2412
  0.236881423,                            !- Value 2413
  0.219987114,                            !- Value 2414
  0.178831215,                            !- Value 2415
  0.211651263,                            !- Value 2416
  0.06993404,                             !- Value 2417
  0.105441908,                            !- Value 2418
  0.173781206,                            !- Value 2419
  0.322115878,                            !- Value 2420
  0.255152741,                            !- Value 2421
  0.15290315,                             !- Value 2422
  0.1143256,                              !- Value 2423
  0.090551247,                            !- Value 2424
  0.046961641,                            !- Value 2425
  0.03953336,                             !- Value 2426
  0.001035129,                            !- Value 2427
  4.7059e-05,                             !- Value 2428
  8.59769e-07,                            !- Value 2429
  6.69175e-07,                            !- Value 2430
  0.081880567,                            !- Value 2431
  0.15816414,                             !- Value 2432
  0.232290875,                            !- Value 2433
  0.084961254,                            !- Value 2434
  0.158268152,                            !- Value 2435
  0.264852957,                            !- Value 2436
  0.476815183,                            !- Value 2437
  0.358289783,                            !- Value 2438
  0.256953263,                            !- Value 2439
  0.243117705,                            !- Value 2440
  0.169129947,                            !- Value 2441
  0.253738985,                            !- Value 2442
  0.20702492,                             !- Value 2443
  0.064625545,                            !- Value 2444
  0.124768265,                            !- Value 2445
  0.065180946,                            !- Value 2446
  0.069529935,                            !- Value 2447
  0.03375694,                             !- Value 2448
  0.053705381,                            !- Value 2449
  1.33462e-05,                            !- Value 2450
  1.20605e-05,                            !- Value 2451
  8.59381e-06,                            !- Value 2452
  1.10783e-05,                            !- Value 2453
  7.93215e-06,                            !- Value 2454
  1.12567e-05,                            !- Value 2455
  0.035622972,                            !- Value 2456
  0.000851664,                            !- Value 2457
  0.092818818,                            !- Value 2458
  0.101279136,                            !- Value 2459
  0.241141463,                            !- Value 2460
  0.062904282,                            !- Value 2461
  0.095800305,                            !- Value 2462
  0.050736114,                            !- Value 2463
  0.005423598,                            !- Value 2464
  0.002265674,                            !- Value 2465
  0.049400093,                            !- Value 2466
  0.089244937,                            !- Value 2467
  0.112651515,                            !- Value 2468
  0.101188651,                            !- Value 2469
  0.093783709,                            !- Value 2470
  0.073217828,                            !- Value 2471
  0.056880225,                            !- Value 2472
  0.021668784,                            !- Value 2473
  5.04405e-07,                            !- Value 2474
  3.48615e-07,                            !- Value 2475
  3.46242e-07,                            !- Value 2476
  2.15887e-07,                            !- Value 2477
  3.42767e-07,                            !- Value 2478
  0.022017396,                            !- Value 2479
  0.11561548,                             !- Value 2480
  0.067827952,                            !- Value 2481
  0.001814587,                            !- Value 2482
  0.070617289,                            !- Value 2483
  0.03932462,                             !- Value 2484
  0.188491761,                            !- Value 2485
  0.057973857,                            !- Value 2486
  0.077476758,                            !- Value 2487
  0.06623003,                             !- Value 2488
  0.27110805,                             !- Value 2489
  0.33341233,                             !- Value 2490
  0.20188138,                             !- Value 2491
  0.101280265,                            !- Value 2492
  0.141572749,                            !- Value 2493
  0.182870103,                            !- Value 2494
  0.085757331,                            !- Value 2495
  0.043902661,                            !- Value 2496
  0.000196595,                            !- Value 2497
  6.58138e-07,                            !- Value 2498
  2.62826e-07,                            !- Value 2499
  5.56207e-07,                            !- Value 2500
  1.16394e-06,                            !- Value 2501
  7.81033e-07,                            !- Value 2502
  0.056524848,                            !- Value 2503
  0.00655503,                             !- Value 2504
  0.033532197,                            !- Value 2505
  0.107271914,                            !- Value 2506
  0.160699236,                            !- Value 2507
  0.058400244,                            !- Value 2508
  0.146807494,                            !- Value 2509
  0.089030705,                            !- Value 2510
  0.093296052,                            !- Value 2511
  0.136335948,                            !- Value 2512
  0.185606356,                            !- Value 2513
  0.134817805,                            !- Value 2514
  0.064579437,                            !- Value 2515
  0.246733517,                            !- Value 2516
  0.289539563,                            !- Value 2517
  0.105729189,                            !- Value 2518
  0.119423395,                            !- Value 2519
  0.08904443,                             !- Value 2520
  0.070445225,                            !- Value 2521
  0.006906549,                            !- Value 2522
  0.035381067,                            !- Value 2523
  5.75467e-07,                            !- Value 2524
  2.12216e-07,                            !- Value 2525
  2.57467e-07,                            !- Value 2526
  3.7032e-07,                             !- Value 2527
  0.030204149,                            !- Value 2528
  0.178197387,                            !- Value 2529
  0.219002438,                            !- Value 2530
  0.25129503,                             !- Value 2531
  0.264909819,                            !- Value 2532
  0.331114064,                            !- Value 2533
  0.222832869,                            !- Value 2534
  0.155472155,                            !- Value 2535
  0.306880528,                            !- Value 2536
  0.16056323,                             !- Value 2537
  0.293991587,                            !- Value 2538
  0.161904375,                            !- Value 2539
  0.207210135,                            !- Value 2540
  0.250260368,                            !- Value 2541
  0.19052404,                             !- Value 2542
  0.2738159,                              !- Value 2543
  0.176430721,                            !- Value 2544
  0.130559583,                            !- Value 2545
  0.005206704,                            !- Value 2546
  5.08007e-06,                            !- Value 2547
  6.46807e-06,                            !- Value 2548
  6.48871e-06,                            !- Value 2549
  4.95958e-06,                            !- Value 2550
  3.49107e-06,                            !- Value 2551
  0.015010637,                            !- Value 2552
  0.082478781,                            !- Value 2553
  0.265633458,                            !- Value 2554
  0.286708911,                            !- Value 2555
  0.134122759,                            !- Value 2556
  0.109823731,                            !- Value 2557
  0.470857137,                            !- Value 2558
  0.304678796,                            !- Value 2559
  0.677093532,                            !- Value 2560
  0.554231235,                            !- Value 2561
  0.516774572,                            !- Value 2562
  0.28509635,                             !- Value 2563
  0.731841045,                            !- Value 2564
  0.722254679,                            !- Value 2565
  0.673402447,                            !- Value 2566
  0.362780361,                            !- Value 2567
  0.051145847,                            !- Value 2568
  0.066918802,                            !- Value 2569
  0.026541411,                            !- Value 2570
  3.54718e-06,                            !- Value 2571
  3.86607e-06,                            !- Value 2572
  3.50648e-06,                            !- Value 2573
  3.32718e-06,                            !- Value 2574
  0.047548214,                            !- Value 2575
  0.182000405,                            !- Value 2576
  0.040961134,                            !- Value 2577
  0.106019451,                            !- Value 2578
  0.30431868,                             !- Value 2579
  0.132414022,                            !- Value 2580
  0.236881423,                            !- Value 2581
  0.219987114,                            !- Value 2582
  0.178831215,                            !- Value 2583
  0.211651263,                            !- Value 2584
  0.06993404,                             !- Value 2585
  0.105441908,                            !- Value 2586
  0.173781206,                            !- Value 2587
  0.322115878,                            !- Value 2588
  0.255152741,                            !- Value 2589
  0.15290315,                             !- Value 2590
  0.1143256,                              !- Value 2591
  0.090551247,                            !- Value 2592
  0.046961641,                            !- Value 2593
  0.03953336,                             !- Value 2594
  0.001035129,                            !- Value 2595
  4.7059e-05,                             !- Value 2596
  8.59769e-07,                            !- Value 2597
  6.69175e-07,                            !- Value 2598
  0.081880567,                            !- Value 2599
  0.15816414,                             !- Value 2600
  0.232290875,                            !- Value 2601
  0.084961254,                            !- Value 2602
  0.158268152,                            !- Value 2603
  0.264852957,                            !- Value 2604
  0.476815183,                            !- Value 2605
  0.358289783,                            !- Value 2606
  0.256953263,                            !- Value 2607
  0.243117705,                            !- Value 2608
  0.169129947,                            !- Value 2609
  0.253738985,                            !- Value 2610
  0.20702492,                             !- Value 2611
  0.064625545,                            !- Value 2612
  0.124768265,                            !- Value 2613
  0.065180946,                            !- Value 2614
  0.069529935,                            !- Value 2615
  0.03375694,                             !- Value 2616
  0.053705381,                            !- Value 2617
  1.33462e-05,                            !- Value 2618
  1.20605e-05,                            !- Value 2619
  8.59381e-06,                            !- Value 2620
  1.10783e-05,                            !- Value 2621
  7.93215e-06,                            !- Value 2622
  1.12567e-05,                            !- Value 2623
  0.035622972,                            !- Value 2624
  0.000851664,                            !- Value 2625
  0.092818818,                            !- Value 2626
  0.101279136,                            !- Value 2627
  0.241141463,                            !- Value 2628
  0.062904282,                            !- Value 2629
  0.095800305,                            !- Value 2630
  0.050736114,                            !- Value 2631
  0.005423598,                            !- Value 2632
  0.002265674,                            !- Value 2633
  0.049400093,                            !- Value 2634
  0.089244937,                            !- Value 2635
  0.112651515,                            !- Value 2636
  0.101188651,                            !- Value 2637
  0.093783709,                            !- Value 2638
  0.073217828,                            !- Value 2639
  0.056880225,                            !- Value 2640
  0.021668784,                            !- Value 2641
  5.04405e-07,                            !- Value 2642
  3.48615e-07,                            !- Value 2643
  3.46242e-07,                            !- Value 2644
  2.15887e-07,                            !- Value 2645
  3.42767e-07,                            !- Value 2646
  0.022017396,                            !- Value 2647
  0.11561548,                             !- Value 2648
  0.067827952,                            !- Value 2649
  0.001814587,                            !- Value 2650
  0.070617289,                            !- Value 2651
  0.03932462,                             !- Value 2652
  0.188491761,                            !- Value 2653
  0.057973857,                            !- Value 2654
  0.077476758,                            !- Value 2655
  0.06623003,                             !- Value 2656
  0.27110805,                             !- Value 2657
  0.33341233,                             !- Value 2658
  0.20188138,                             !- Value 2659
  0.101280265,                            !- Value 2660
  0.141572749,                            !- Value 2661
  0.182870103,                            !- Value 2662
  0.085757331,                            !- Value 2663
  0.043902661,                            !- Value 2664
  0.000196595,                            !- Value 2665
  6.58138e-07,                            !- Value 2666
  2.62826e-07,                            !- Value 2667
  5.56207e-07,                            !- Value 2668
  1.16394e-06,                            !- Value 2669
  7.81033e-07,                            !- Value 2670
  0.056524848,                            !- Value 2671
  0.00655503,                             !- Value 2672
  0.033532197,                            !- Value 2673
  0.107271914,                            !- Value 2674
  0.160699236,                            !- Value 2675
  0.058400244,                            !- Value 2676
  0.146807494,                            !- Value 2677
  0.089030705,                            !- Value 2678
  0.093296052,                            !- Value 2679
  0.136335948,                            !- Value 2680
  0.185606356,                            !- Value 2681
  0.134817805,                            !- Value 2682
  0.064579437,                            !- Value 2683
  0.246733517,                            !- Value 2684
  0.289539563,                            !- Value 2685
  0.105729189,                            !- Value 2686
  0.119423395,                            !- Value 2687
  0.08904443,                             !- Value 2688
  0.070445225,                            !- Value 2689
  0.006906549,                            !- Value 2690
  0.035381067,                            !- Value 2691
  5.75467e-07,                            !- Value 2692
  2.12216e-07,                            !- Value 2693
  2.57467e-07,                            !- Value 2694
  3.7032e-07,                             !- Value 2695
  0.030204149,                            !- Value 2696
  0.178197387,                            !- Value 2697
  0.219002438,                            !- Value 2698
  0.25129503,                             !- Value 2699
  0.264909819,                            !- Value 2700
  0.331114064,                            !- Value 2701
  0.222832869,                            !- Value 2702
  0.155472155,                            !- Value 2703
  0.306880528,                            !- Value 2704
  0.16056323,                             !- Value 2705
  0.293991587,                            !- Value 2706
  0.161904375,                            !- Value 2707
  0.207210135,                            !- Value 2708
  0.250260368,                            !- Value 2709
  0.19052404,                             !- Value 2710
  0.2738159,                              !- Value 2711
  0.176430721,                            !- Value 2712
  0.130559583,                            !- Value 2713
  0.005206704,                            !- Value 2714
  5.08007e-06,                            !- Value 2715
  6.46807e-06,                            !- Value 2716
  6.48871e-06,                            !- Value 2717
  4.95958e-06,                            !- Value 2718
  3.49107e-06,                            !- Value 2719
  0.015010637,                            !- Value 2720
  0.082478781,                            !- Value 2721
  0.265633458,                            !- Value 2722
  0.286708911,                            !- Value 2723
  0.134122759,                            !- Value 2724
  0.109823731,                            !- Value 2725
  0.470857137,                            !- Value 2726
  0.304678796,                            !- Value 2727
  0.677093532,                            !- Value 2728
  0.554231235,                            !- Value 2729
  0.516774572,                            !- Value 2730
  0.28509635,                             !- Value 2731
  0.731841045,                            !- Value 2732
  0.722254679,                            !- Value 2733
  0.673402447,                            !- Value 2734
  0.362780361,                            !- Value 2735
  0.051145847,                            !- Value 2736
  0.066918802,                            !- Value 2737
  0.026541411,                            !- Value 2738
  3.54718e-06,                            !- Value 2739
  3.86607e-06,                            !- Value 2740
  3.50648e-06,                            !- Value 2741
  3.32718e-06,                            !- Value 2742
  0.047548214,                            !- Value 2743
  0.182000405,                            !- Value 2744
  0.040961134,                            !- Value 2745
  0.106019451,                            !- Value 2746
  0.30431868,                             !- Value 2747
  0.132414022,                            !- Value 2748
  0.236881423,                            !- Value 2749
  0.219987114,                            !- Value 2750
  0.178831215,                            !- Value 2751
  0.211651263,                            !- Value 2752
  0.06993404,                             !- Value 2753
  0.105441908,                            !- Value 2754
  0.173781206,                            !- Value 2755
  0.322115878,                            !- Value 2756
  0.255152741,                            !- Value 2757
  0.15290315,                             !- Value 2758
  0.1143256,                              !- Value 2759
  0.090551247,                            !- Value 2760
  0.046961641,                            !- Value 2761
  0.03953336,                             !- Value 2762
  0.001035129,                            !- Value 2763
  4.7059e-05,                             !- Value 2764
  8.59769e-07,                            !- Value 2765
  6.69175e-07,                            !- Value 2766
  0.081880567,                            !- Value 2767
  0.15816414,                             !- Value 2768
  0.232290875,                            !- Value 2769
  0.084961254,                            !- Value 2770
  0.158268152,                            !- Value 2771
  0.264852957,                            !- Value 2772
  0.476815183,                            !- Value 2773
  0.358289783,                            !- Value 2774
  0.256953263,                            !- Value 2775
  0.243117705,                            !- Value 2776
  0.169129947,                            !- Value 2777
  0.253738985,                            !- Value 2778
  0.20702492,                             !- Value 2779
  0.064625545,                            !- Value 2780
  0.124768265,                            !- Value 2781
  0.065180946,                            !- Value 2782
  0.069529935,                            !- Value 2783
  0.03375694,                             !- Value 2784
  0.053705381,                            !- Value 2785
  1.33462e-05,                            !- Value 2786
  1.20605e-05,                            !- Value 2787
  8.59381e-06,                            !- Value 2788
  1.10783e-05,                            !- Value 2789
  7.93215e-06,                            !- Value 2790
  1.12567e-05,                            !- Value 2791
  0.035622972,                            !- Value 2792
  0.000851664,                            !- Value 2793
  0.092818818,                            !- Value 2794
  0.101279136,                            !- Value 2795
  0.241141463,                            !- Value 2796
  0.062904282,                            !- Value 2797
  0.095800305,                            !- Value 2798
  0.050736114,                            !- Value 2799
  0.005423598,                            !- Value 2800
  0.002265674,                            !- Value 2801
  0.049400093,                            !- Value 2802
  0.089244937,                            !- Value 2803
  0.112651515,                            !- Value 2804
  0.101188651,                            !- Value 2805
  0.093783709,                            !- Value 2806
  0.073217828,                            !- Value 2807
  0.056880225,                            !- Value 2808
  0.021668784,                            !- Value 2809
  5.04405e-07,                            !- Value 2810
  3.48615e-07,                            !- Value 2811
  3.46242e-07,                            !- Value 2812
  2.15887e-07,                            !- Value 2813
  3.42767e-07,                            !- Value 2814
  0.022017396,                            !- Value 2815
  0.11561548,                             !- Value 2816
  0.067827952,                            !- Value 2817
  0.001814587,                            !- Value 2818
  0.070617289,                            !- Value 2819
  0.03932462,                             !- Value 2820
  0.188491761,                            !- Value 2821
  0.057973857,                            !- Value 2822
  0.077476758,                            !- Value 2823
  0.06623003,                             !- Value 2824
  0.27110805,                             !- Value 2825
  0.33341233,                             !- Value 2826
  0.20188138,                             !- Value 2827
  0.101280265,                            !- Value 2828
  0.141572749,                            !- Value 2829
  0.182870103,                            !- Value 2830
  0.085757331,                            !- Value 2831
  0.043902661,                            !- Value 2832
  0.000196595,                            !- Value 2833
  6.58138e-07,                            !- Value 2834
  2.62826e-07,                            !- Value 2835
  5.56207e-07,                            !- Value 2836
  1.16394e-06,                            !- Value 2837
  7.81033e-07,                            !- Value 2838
  0.056524848,                            !- Value 2839
  0.00655503,                             !- Value 2840
  0.033532197,                            !- Value 2841
  0.107271914,                            !- Value 2842
  0.160699236,                            !- Value 2843
  0.058400244,                            !- Value 2844
  0.146807494,                            !- Value 2845
  0.089030705,                            !- Value 2846
  0.093296052,                            !- Value 2847
  0.136335948,                            !- Value 2848
  0.185606356,                            !- Value 2849
  0.134817805,                            !- Value 2850
  0.064579437,                            !- Value 2851
  0.246733517,                            !- Value 2852
  0.289539563,                            !- Value 2853
  0.105729189,                            !- Value 2854
  0.119423395,                            !- Value 2855
  0.08904443,                             !- Value 2856
  0.070445225,                            !- Value 2857
  0.006906549,                            !- Value 2858
  0.035381067,                            !- Value 2859
  5.75467e-07,                            !- Value 2860
  2.12216e-07,                            !- Value 2861
  2.57467e-07,                            !- Value 2862
  3.7032e-07,                             !- Value 2863
  0.030204149,                            !- Value 2864
  0.178197387,                            !- Value 2865
  0.219002438,                            !- Value 2866
  0.25129503,                             !- Value 2867
  0.264909819,                            !- Value 2868
  0.331114064,                            !- Value 2869
  0.222832869,                            !- Value 2870
  0.155472155,                            !- Value 2871
  0.306880528,                            !- Value 2872
  0.16056323,                             !- Value 2873
  0.293991587,                            !- Value 2874
  0.161904375,                            !- Value 2875
  0.207210135,                            !- Value 2876
  0.250260368,                            !- Value 2877
  0.19052404,                             !- Value 2878
  0.2738159,                              !- Value 2879
  0.176430721,                            !- Value 2880
  0.147849367,                            !- Value 2881
  0.024468886,                            !- Value 2882
  0.002239614,                            !- Value 2883
  0.001621396,                            !- Value 2884
  0.051207808,                            !- Value 2885
  0.00170272,                             !- Value 2886
  0.038553563,                            !- Value 2887
  0.13651677,                             !- Value 2888
  0.118544778,                            !- Value 2889
  0.182452119,                            !- Value 2890
  0.29976698,                             !- Value 2891
  0.191560002,                            !- Value 2892
  0.292987273,                            !- Value 2893
  0.311461449,                            !- Value 2894
  0.170959106,                            !- Value 2895
  0.353132005,                            !- Value 2896
  0.37528904,                             !- Value 2897
  0.466741938,                            !- Value 2898
  0.503754856,                            !- Value 2899
  0.38034673,                             !- Value 2900
  0.334002668,                            !- Value 2901
  0.317289204,                            !- Value 2902
  0.264560926,                            !- Value 2903
  0.113329241,                            !- Value 2904
  0.016031931,                            !- Value 2905
  0.069892062,                            !- Value 2906
  0.021683268,                            !- Value 2907
  0.001755687,                            !- Value 2908
  0.001757086,                            !- Value 2909
  0.041123067,                            !- Value 2910
  0.151263319,                            !- Value 2911
  0.139571855,                            !- Value 2912
  0.192405107,                            !- Value 2913
  0.158320978,                            !- Value 2914
  0.100411386,                            !- Value 2915
  0.112299315,                            !- Value 2916
  0.147240033,                            !- Value 2917
  0.151372123,                            !- Value 2918
  0.093984685,                            !- Value 2919
  0.051827626,                            !- Value 2920
  0.113600342,                            !- Value 2921
  0.048226646,                            !- Value 2922
  0.037606678,                            !- Value 2923
  0.190146588,                            !- Value 2924
  0.142595748,                            !- Value 2925
  0.087928948,                            !- Value 2926
  0.048209677,                            !- Value 2927
  0.000905683,                            !- Value 2928
  0.000899197,                            !- Value 2929
  0.000900946,                            !- Value 2930
  0.000882117,                            !- Value 2931
  0.000883611,                            !- Value 2932
  0.000885049,                            !- Value 2933
  0.003699545,                            !- Value 2934
  0.099070644,                            !- Value 2935
  0.239520128,                            !- Value 2936
  0.233845125,                            !- Value 2937
  0.227774693,                            !- Value 2938
  0.130069475,                            !- Value 2939
  0.06077947,                             !- Value 2940
  0.22448677,                             !- Value 2941
  0.291235032,                            !- Value 2942
  0.299490587,                            !- Value 2943
  0.150057551,                            !- Value 2944
  0.063332535,                            !- Value 2945
  0.108159703,                            !- Value 2946
  0.170647172,                            !- Value 2947
  0.059192621,                            !- Value 2948
  0.225218927,                            !- Value 2949
  0.173380656,                            !- Value 2950
  0.453095062,                            !- Value 2951
  0.07684517,                             !- Value 2952
  0.103314467,                            !- Value 2953
  0.003204148,                            !- Value 2954
  0.000900311,                            !- Value 2955
  0.000694149,                            !- Value 2956
  0.000669131,                            !- Value 2957
  0.00064304,                             !- Value 2958
  0.035780575,                            !- Value 2959
  0.126318849,                            !- Value 2960
  0.199213583,                            !- Value 2961
  0.066870098,                            !- Value 2962
  0.073330781,                            !- Value 2963
  0.130114036,                            !- Value 2964
  0.125743802,                            !- Value 2965
  0.043422074,                            !- Value 2966
  0.087611781,                            !- Value 2967
  0.055582768,                            !- Value 2968
  0.15150383,                             !- Value 2969
  0.161271379,                            !- Value 2970
  0.202440539,                            !- Value 2971
  0.163279557,                            !- Value 2972
  0.092245088,                            !- Value 2973
  0.149718708,                            !- Value 2974
  0.175943975,                            !- Value 2975
  0.022063998,                            !- Value 2976
  0.00128683,                             !- Value 2977
  0.001141724,                            !- Value 2978
  0.001259663,                            !- Value 2979
  0.001256724,                            !- Value 2980
  0.00723819,                             !- Value 2981
  0.001263514,                            !- Value 2982
  0.024096174,                            !- Value 2983
  0.139136105,                            !- Value 2984
  0.048911653,                            !- Value 2985
  0.054024584,                            !- Value 2986
  0.085391083,                            !- Value 2987
  0.043308249,                            !- Value 2988
  0.046175888,                            !- Value 2989
  0.21997782,                             !- Value 2990
  0.057161384,                            !- Value 2991
  0.222460981,                            !- Value 2992
  0.107324841,                            !- Value 2993
  0.067116322,                            !- Value 2994
  0.173668593,                            !- Value 2995
  0.127428038,                            !- Value 2996
  0.065990623,                            !- Value 2997
  0.035146892,                            !- Value 2998
  0.073240071,                            !- Value 2999
  0.062436978,                            !- Value 3000
  0.000945504,                            !- Value 3001
  0.000656288,                            !- Value 3002
  0.000671466,                            !- Value 3003
  0.000724778,                            !- Value 3004
  0.000724648,                            !- Value 3005
  0.000707649,                            !- Value 3006
  0.000668217,                            !- Value 3007
  0.048948391,                            !- Value 3008
  0.197142433,                            !- Value 3009
  0.394314443,                            !- Value 3010
  0.378865011,                            !- Value 3011
  0.190243476,                            !- Value 3012
  0.433957077,                            !- Value 3013
  0.31070472,                             !- Value 3014
  0.18545573,                             !- Value 3015
  0.261977788,                            !- Value 3016
  0.261479701,                            !- Value 3017
  0.267343426,                            !- Value 3018
  0.115918423,                            !- Value 3019
  0.123094291,                            !- Value 3020
  0.152588242,                            !- Value 3021
  0.079101918,                            !- Value 3022
  0.137446513,                            !- Value 3023
  0.157833958,                            !- Value 3024
  0.08217575,                             !- Value 3025
  0.039164987,                            !- Value 3026
  0.00079376,                             !- Value 3027
  0.000880518,                            !- Value 3028
  0.000731319,                            !- Value 3029
  0.000796012,                            !- Value 3030
  0.019250358,                            !- Value 3031
  0.039914729,                            !- Value 3032
  0.053472616,                            !- Value 3033
  0.183147962,                            !- Value 3034
  0.17417509,                             !- Value 3035
  0.246106284,                            !- Value 3036
  0.29890523,                             !- Value 3037
  0.327191496,                            !- Value 3038
  0.092918315,                            !- Value 3039
  0.001748525,                            !- Value 3040
  0.07463347,                             !- Value 3041
  0.163065039,                            !- Value 3042
  0.070153609,                            !- Value 3043
  0.264663377,                            !- Value 3044
  0.141286849,                            !- Value 3045
  0.158040354,                            !- Value 3046
  0.114443772,                            !- Value 3047
  0.105853791,                            !- Value 3048
  0.147849367,                            !- Value 3049
  0.024468886,                            !- Value 3050
  0.002239614,                            !- Value 3051
  0.001621396,                            !- Value 3052
  0.051207808,                            !- Value 3053
  0.00170272,                             !- Value 3054
  0.038553563,                            !- Value 3055
  0.13651677,                             !- Value 3056
  0.118544778,                            !- Value 3057
  0.182452119,                            !- Value 3058
  0.29976698,                             !- Value 3059
  0.191560002,                            !- Value 3060
  0.292987273,                            !- Value 3061
  0.311461449,                            !- Value 3062
  0.170959106,                            !- Value 3063
  0.353132005,                            !- Value 3064
  0.37528904,                             !- Value 3065
  0.466741938,                            !- Value 3066
  0.503754856,                            !- Value 3067
  0.38034673,                             !- Value 3068
  0.334002668,                            !- Value 3069
  0.317289204,                            !- Value 3070
  0.264560926,                            !- Value 3071
  0.113329241,                            !- Value 3072
  0.016031931,                            !- Value 3073
  0.069892062,                            !- Value 3074
  0.021683268,                            !- Value 3075
  0.001755687,                            !- Value 3076
  0.001757086,                            !- Value 3077
  0.041123067,                            !- Value 3078
  0.151263319,                            !- Value 3079
  0.139571855,                            !- Value 3080
  0.192405107,                            !- Value 3081
  0.158320978,                            !- Value 3082
  0.100411386,                            !- Value 3083
  0.112299315,                            !- Value 3084
  0.147240033,                            !- Value 3085
  0.151372123,                            !- Value 3086
  0.093984685,                            !- Value 3087
  0.051827626,                            !- Value 3088
  0.113600342,                            !- Value 3089
  0.048226646,                            !- Value 3090
  0.037606678,                            !- Value 3091
  0.190146588,                            !- Value 3092
  0.142595748,                            !- Value 3093
  0.087928948,                            !- Value 3094
  0.048209677,                            !- Value 3095
  0.000905683,                            !- Value 3096
  0.000899197,                            !- Value 3097
  0.000900946,                            !- Value 3098
  0.000882117,                            !- Value 3099
  0.000883611,                            !- Value 3100
  0.000885049,                            !- Value 3101
  0.003699545,                            !- Value 3102
  0.099070644,                            !- Value 3103
  0.239520128,                            !- Value 3104
  0.233845125,                            !- Value 3105
  0.227774693,                            !- Value 3106
  0.130069475,                            !- Value 3107
  0.06077947,                             !- Value 3108
  0.22448677,                             !- Value 3109
  0.291235032,                            !- Value 3110
  0.299490587,                            !- Value 3111
  0.150057551,                            !- Value 3112
  0.063332535,                            !- Value 3113
  0.108159703,                            !- Value 3114
  0.170647172,                            !- Value 3115
  0.059192621,                            !- Value 3116
  0.225218927,                            !- Value 3117
  0.173380656,                            !- Value 3118
  0.453095062,                            !- Value 3119
  0.07684517,                             !- Value 3120
  0.103314467,                            !- Value 3121
  0.003204148,                            !- Value 3122
  0.000900311,                            !- Value 3123
  0.000694149,                            !- Value 3124
  0.000669131,                            !- Value 3125
  0.00064304,                             !- Value 3126
  0.035780575,                            !- Value 3127
  0.126318849,                            !- Value 3128
  0.199213583,                            !- Value 3129
  0.066870098,                            !- Value 3130
  0.073330781,                            !- Value 3131
  0.130114036,                            !- Value 3132
  0.125743802,                            !- Value 3133
  0.043422074,                            !- Value 3134
  0.087611781,                            !- Value 3135
  0.055582768,                            !- Value 3136
  0.15150383,                             !- Value 3137
  0.161271379,                            !- Value 3138
  0.202440539,                            !- Value 3139
  0.163279557,                            !- Value 3140
  0.092245088,                            !- Value 3141
  0.149718708,                            !- Value 3142
  0.175943975,                            !- Value 3143
  0.022063998,                            !- Value 3144
  0.00128683,                             !- Value 3145
  0.001141724,                            !- Value 3146
  0.001259663,                            !- Value 3147
  0.001256724,                            !- Value 3148
  0.00723819,                             !- Value 3149
  0.001263514,                            !- Value 3150
  0.024096174,                            !- Value 3151
  0.139136105,                            !- Value 3152
  0.048911653,                            !- Value 3153
  0.054024584,                            !- Value 3154
  0.085391083,                            !- Value 3155
  0.043308249,                            !- Value 3156
  0.046175888,                            !- Value 3157
  0.21997782,                             !- Value 3158
  0.057161384,                            !- Value 3159
  0.222460981,                            !- Value 3160
  0.107324841,                            !- Value 3161
  0.067116322,                            !- Value 3162
  0.173668593,                            !- Value 3163
  0.127428038,                            !- Value 3164
  0.065990623,                            !- Value 3165
  0.035146892,                            !- Value 3166
  0.073240071,                            !- Value 3167
  0.062436978,                            !- Value 3168
  0.000945504,                            !- Value 3169
  0.000656288,                            !- Value 3170
  0.000671466,                            !- Value 3171
  0.000724778,                            !- Value 3172
  0.000724648,                            !- Value 3173
  0.000707649,                            !- Value 3174
  0.000668217,                            !- Value 3175
  0.048948391,                            !- Value 3176
  0.197142433,                            !- Value 3177
  0.394314443,                            !- Value 3178
  0.378865011,                            !- Value 3179
  0.190243476,                            !- Value 3180
  0.433957077,                            !- Value 3181
  0.31070472,                             !- Value 3182
  0.18545573,                             !- Value 3183
  0.261977788,                            !- Value 3184
  0.261479701,                            !- Value 3185
  0.267343426,                            !- Value 3186
  0.115918423,                            !- Value 3187
  0.123094291,                            !- Value 3188
  0.152588242,                            !- Value 3189
  0.079101918,                            !- Value 3190
  0.137446513,                            !- Value 3191
  0.157833958,                            !- Value 3192
  0.08217575,                             !- Value 3193
  0.039164987,                            !- Value 3194
  0.00079376,                             !- Value 3195
  0.000880518,                            !- Value 3196
  0.000731319,                            !- Value 3197
  0.000796012,                            !- Value 3198
  0.019250358,                            !- Value 3199
  0.039914729,                            !- Value 3200
  0.053472616,                            !- Value 3201
  0.183147962,                            !- Value 3202
  0.17417509,                             !- Value 3203
  0.246106284,                            !- Value 3204
  0.29890523,                             !- Value 3205
  0.327191496,                            !- Value 3206
  0.092918315,                            !- Value 3207
  0.001748525,                            !- Value 3208
  0.07463347,                             !- Value 3209
  0.163065039,                            !- Value 3210
  0.070153609,                            !- Value 3211
  0.264663377,                            !- Value 3212
  0.141286849,                            !- Value 3213
  0.158040354,                            !- Value 3214
  0.114443772,                            !- Value 3215
  0.105853791,                            !- Value 3216
  0.147849367,                            !- Value 3217
  0.024468886,                            !- Value 3218
  0.002239614,                            !- Value 3219
  0.001621396,                            !- Value 3220
  0.051207808,                            !- Value 3221
  0.00170272,                             !- Value 3222
  0.038553563,                            !- Value 3223
  0.13651677,                             !- Value 3224
  0.118544778,                            !- Value 3225
  0.182452119,                            !- Value 3226
  0.29976698,                             !- Value 3227
  0.191560002,                            !- Value 3228
  0.292987273,                            !- Value 3229
  0.311461449,                            !- Value 3230
  0.170959106,                            !- Value 3231
  0.353132005,                            !- Value 3232
  0.37528904,                             !- Value 3233
  0.466741938,                            !- Value 3234
  0.503754856,                            !- Value 3235
  0.38034673,                             !- Value 3236
  0.334002668,                            !- Value 3237
  0.317289204,                            !- Value 3238
  0.264560926,                            !- Value 3239
  0.113329241,                            !- Value 3240
  0.016031931,                            !- Value 3241
  0.069892062,                            !- Value 3242
  0.021683268,                            !- Value 3243
  0.001755687,                            !- Value 3244
  0.001757086,                            !- Value 3245
  0.041123067,                            !- Value 3246
  0.151263319,                            !- Value 3247
  0.139571855,                            !- Value 3248
  0.192405107,                            !- Value 3249
  0.158320978,                            !- Value 3250
  0.100411386,                            !- Value 3251
  0.112299315,                            !- Value 3252
  0.147240033,                            !- Value 3253
  0.151372123,                            !- Value 3254
  0.093984685,                            !- Value 3255
  0.051827626,                            !- Value 3256
  0.113600342,                            !- Value 3257
  0.048226646,                            !- Value 3258
  0.037606678,                            !- Value 3259
  0.190146588,                            !- Value 3260
  0.142595748,                            !- Value 3261
  0.087928948,                            !- Value 3262
  0.048209677,                            !- Value 3263
  0.000905683,                            !- Value 3264
  0.000899197,                            !- Value 3265
  0.000900946,                            !- Value 3266
  0.000882117,                            !- Value 3267
  0.000883611,                            !- Value 3268
  0.000885049,                            !- Value 3269
  0.003699545,                            !- Value 3270
  0.099070644,                            !- Value 3271
  0.239520128,                            !- Value 3272
  0.233845125,                            !- Value 3273
  0.227774693,                            !- Value 3274
  0.130069475,                            !- Value 3275
  0.06077947,                             !- Value 3276
  0.22448677,                             !- Value 3277
  0.291235032,                            !- Value 3278
  0.299490587,                            !- Value 3279
  0.150057551,                            !- Value 3280
  0.063332535,                            !- Value 3281
  0.108159703,                            !- Value 3282
  0.170647172,                            !- Value 3283
  0.059192621,                            !- Value 3284
  0.225218927,                            !- Value 3285
  0.173380656,                            !- Value 3286
  0.453095062,                            !- Value 3287
  0.07684517,                             !- Value 3288
  0.103314467,                            !- Value 3289
  0.003204148,                            !- Value 3290
  0.000900311,                            !- Value 3291
  0.000694149,                            !- Value 3292
  0.000669131,                            !- Value 3293
  0.00064304,                             !- Value 3294
  0.035780575,                            !- Value 3295
  0.126318849,                            !- Value 3296
  0.199213583,                            !- Value 3297
  0.066870098,                            !- Value 3298
  0.073330781,                            !- Value 3299
  0.130114036,                            !- Value 3300
  0.125743802,                            !- Value 3301
  0.043422074,                            !- Value 3302
  0.087611781,                            !- Value 3303
  0.055582768,                            !- Value 3304
  0.15150383,                             !- Value 3305
  0.161271379,                            !- Value 3306
  0.202440539,                            !- Value 3307
  0.163279557,                            !- Value 3308
  0.092245088,                            !- Value 3309
  0.149718708,                            !- Value 3310
  0.175943975,                            !- Value 3311
  0.022063998,                            !- Value 3312
  0.00128683,                             !- Value 3313
  0.001141724,                            !- Value 3314
  0.001259663,                            !- Value 3315
  0.001256724,                            !- Value 3316
  0.00723819,                             !- Value 3317
  0.001263514,                            !- Value 3318
  0.024096174,                            !- Value 3319
  0.139136105,                            !- Value 3320
  0.048911653,                            !- Value 3321
  0.054024584,                            !- Value 3322
  0.085391083,                            !- Value 3323
  0.043308249,                            !- Value 3324
  0.046175888,                            !- Value 3325
  0.21997782,                             !- Value 3326
  0.057161384,                            !- Value 3327
  0.222460981,                            !- Value 3328
  0.107324841,                            !- Value 3329
  0.067116322,                            !- Value 3330
  0.173668593,                            !- Value 3331
  0.127428038,                            !- Value 3332
  0.065990623,                            !- Value 3333
  0.035146892,                            !- Value 3334
  0.073240071,                            !- Value 3335
  0.062436978,                            !- Value 3336
  0.000945504,                            !- Value 3337
  0.000656288,                            !- Value 3338
  0.000671466,                            !- Value 3339
  0.000724778,                            !- Value 3340
  0.000724648,                            !- Value 3341
  0.000707649,                            !- Value 3342
  0.000668217,                            !- Value 3343
  0.048948391,                            !- Value 3344
  0.197142433,                            !- Value 3345
  0.394314443,                            !- Value 3346
  0.378865011,                            !- Value 3347
  0.190243476,                            !- Value 3348
  0.433957077,                            !- Value 3349
  0.31070472,                             !- Value 3350
  0.18545573,                             !- Value 3351
  0.261977788,                            !- Value 3352
  0.261479701,                            !- Value 3353
  0.267343426,                            !- Value 3354
  0.115918423,                            !- Value 3355
  0.123094291,                            !- Value 3356
  0.152588242,                            !- Value 3357
  0.079101918,                            !- Value 3358
  0.137446513,                            !- Value 3359
  0.157833958,                            !- Value 3360
  0.08217575,                             !- Value 3361
  0.039164987,                            !- Value 3362
  0.00079376,                             !- Value 3363
  0.000880518,                            !- Value 3364
  0.000731319,                            !- Value 3365
  0.000796012,                            !- Value 3366
  0.019250358,                            !- Value 3367
  0.039914729,                            !- Value 3368
  0.053472616,                            !- Value 3369
  0.183147962,                            !- Value 3370
  0.17417509,                             !- Value 3371
  0.246106284,                            !- Value 3372
  0.29890523,                             !- Value 3373
  0.327191496,                            !- Value 3374
  0.092918315,                            !- Value 3375
  0.001748525,                            !- Value 3376
  0.07463347,                             !- Value 3377
  0.163065039,                            !- Value 3378
  0.070153609,                            !- Value 3379
  0.264663377,                            !- Value 3380
  0.141286849,                            !- Value 3381
  0.158040354,                            !- Value 3382
  0.114443772,                            !- Value 3383
  0.105853791,                            !- Value 3384
  0.147849367,                            !- Value 3385
  0.024468886,                            !- Value 3386
  0.002239614,                            !- Value 3387
  0.001621396,                            !- Value 3388
  0.051207808,                            !- Value 3389
  0.00170272,                             !- Value 3390
  0.038553563,                            !- Value 3391
  0.13651677,                             !- Value 3392
  0.118544778,                            !- Value 3393
  0.182452119,                            !- Value 3394
  0.29976698,                             !- Value 3395
  0.191560002,                            !- Value 3396
  0.292987273,                            !- Value 3397
  0.311461449,                            !- Value 3398
  0.170959106,                            !- Value 3399
  0.353132005,                            !- Value 3400
  0.37528904,                             !- Value 3401
  0.466741938,                            !- Value 3402
  0.503754856,                            !- Value 3403
  0.38034673,                             !- Value 3404
  0.334002668,                            !- Value 3405
  0.317289204,                            !- Value 3406
  0.264560926,                            !- Value 3407
  0.113329241,                            !- Value 3408
  0.016031931,                            !- Value 3409
  0.069892062,                            !- Value 3410
  0.021683268,                            !- Value 3411
  0.001755687,                            !- Value 3412
  0.001757086,                            !- Value 3413
  0.041123067,                            !- Value 3414
  0.151263319,                            !- Value 3415
  0.139571855,                            !- Value 3416
  0.192405107,                            !- Value 3417
  0.158320978,                            !- Value 3418
  0.100411386,                            !- Value 3419
  0.112299315,                            !- Value 3420
  0.147240033,                            !- Value 3421
  0.151372123,                            !- Value 3422
  0.093984685,                            !- Value 3423
  0.051827626,                            !- Value 3424
  0.113600342,                            !- Value 3425
  0.048226646,                            !- Value 3426
  0.037606678,                            !- Value 3427
  0.190146588,                            !- Value 3428
  0.142595748,                            !- Value 3429
  0.087928948,                            !- Value 3430
  0.048209677,                            !- Value 3431
  0.000905683,                            !- Value 3432
  0.000899197,                            !- Value 3433
  0.000900946,                            !- Value 3434
  0.000882117,                            !- Value 3435
  0.000883611,                            !- Value 3436
  0.000885049,                            !- Value 3437
  0.003699545,                            !- Value 3438
  0.099070644,                            !- Value 3439
  0.239520128,                            !- Value 3440
  0.233845125,                            !- Value 3441
  0.227774693,                            !- Value 3442
  0.130069475,                            !- Value 3443
  0.06077947,                             !- Value 3444
  0.22448677,                             !- Value 3445
  0.291235032,                            !- Value 3446
  0.299490587,                            !- Value 3447
  0.150057551,                            !- Value 3448
  0.063332535,                            !- Value 3449
  0.108159703,                            !- Value 3450
  0.170647172,                            !- Value 3451
  0.059192621,                            !- Value 3452
  0.225218927,                            !- Value 3453
  0.173380656,                            !- Value 3454
  0.453095062,                            !- Value 3455
  0.07684517,                             !- Value 3456
  0.103314467,                            !- Value 3457
  0.003204148,                            !- Value 3458
  0.000900311,                            !- Value 3459
  0.000694149,                            !- Value 3460
  0.000669131,                            !- Value 3461
  0.00064304,                             !- Value 3462
  0.035780575,                            !- Value 3463
  0.126318849,                            !- Value 3464
  0.199213583,                            !- Value 3465
  0.066870098,                            !- Value 3466
  0.073330781,                            !- Value 3467
  0.130114036,                            !- Value 3468
  0.125743802,                            !- Value 3469
  0.043422074,                            !- Value 3470
  0.087611781,                            !- Value 3471
  0.055582768,                            !- Value 3472
  0.15150383,                             !- Value 3473
  0.161271379,                            !- Value 3474
  0.202440539,                            !- Value 3475
  0.163279557,                            !- Value 3476
  0.092245088,                            !- Value 3477
  0.149718708,                            !- Value 3478
  0.175943975,                            !- Value 3479
  0.022063998,                            !- Value 3480
  0.00128683,                             !- Value 3481
  0.001141724,                            !- Value 3482
  0.001259663,                            !- Value 3483
  0.001256724,                            !- Value 3484
  0.00723819,                             !- Value 3485
  0.001263514,                            !- Value 3486
  0.024096174,                            !- Value 3487
  0.139136105,                            !- Value 3488
  0.048911653,                            !- Value 3489
  0.054024584,                            !- Value 3490
  0.085391083,                            !- Value 3491
  0.043308249,                            !- Value 3492
  0.046175888,                            !- Value 3493
  0.21997782,                             !- Value 3494
  0.057161384,                            !- Value 3495
  0.222460981,                            !- Value 3496
  0.107324841,                            !- Value 3497
  0.067116322,                            !- Value 3498
  0.173668593,                            !- Value 3499
  0.127428038,                            !- Value 3500
  0.065990623,                            !- Value 3501
  0.035146892,                            !- Value 3502
  0.073240071,                            !- Value 3503
  0.062436978,                            !- Value 3504
  0.000945504,                            !- Value 3505
  0.000656288,                            !- Value 3506
  0.000671466,                            !- Value 3507
  0.000724778,                            !- Value 3508
  0.000724648,                            !- Value 3509
  0.000707649,                            !- Value 3510
  0.000668217,                            !- Value 3511
  0.048948391,                            !- Value 3512
  0.197142433,                            !- Value 3513
  0.394314443,                            !- Value 3514
  0.378865011,                            !- Value 3515
  0.190243476,                            !- Value 3516
  0.433957077,                            !- Value 3517
  0.31070472,                             !- Value 3518
  0.18545573,                             !- Value 3519
  0.261977788,                            !- Value 3520
  0.261479701,                            !- Value 3521
  0.267343426,                            !- Value 3522
  0.115918423,                            !- Value 3523
  0.123094291,                            !- Value 3524
  0.152588242,                            !- Value 3525
  0.079101918,                            !- Value 3526
  0.137446513,                            !- Value 3527
  0.157833958,                            !- Value 3528
  0.08217575,                             !- Value 3529
  0.039164987,                            !- Value 3530
  0.00079376,                             !- Value 3531
  0.000880518,                            !- Value 3532
  0.000731319,                            !- Value 3533
  0.000796012,                            !- Value 3534
  0.019250358,                            !- Value 3535
  0.039914729,                            !- Value 3536
  0.053472616,                            !- Value 3537
  0.183147962,                            !- Value 3538
  0.17417509,                             !- Value 3539
  0.246106284,                            !- Value 3540
  0.29890523,                             !- Value 3541
  0.327191496,                            !- Value 3542
  0.092918315,                            !- Value 3543
  0.001748525,                            !- Value 3544
  0.07463347,                             !- Value 3545
  0.163065039,                            !- Value 3546
  0.070153609,                            !- Value 3547
  0.264663377,                            !- Value 3548
  0.141286849,                            !- Value 3549
  0.158040354,                            !- Value 3550
  0.114443772,                            !- Value 3551
  0.105853791,                            !- Value 3552
  0.147849367,                            !- Value 3553
  0.024468886,                            !- Value 3554
  0.002239614,                            !- Value 3555
  0.001621396,                            !- Value 3556
  0.051207808,                            !- Value 3557
  0.00170272,                             !- Value 3558
  0.038553563,                            !- Value 3559
  0.13651677,                             !- Value 3560
  0.118544778,                            !- Value 3561
  0.182452119,                            !- Value 3562
  0.29976698,                             !- Value 3563
  0.191560002,                            !- Value 3564
  0.292987273,                            !- Value 3565
  0.311461449,                            !- Value 3566
  0.170959106,                            !- Value 3567
  0.353132005,                            !- Value 3568
  0.37528904,                             !- Value 3569
  0.466741938,                            !- Value 3570
  0.503754856,                            !- Value 3571
  0.38034673,                             !- Value 3572
  0.334002668,                            !- Value 3573
  0.317289204,                            !- Value 3574
  0.264560926,                            !- Value 3575
  0.113329241,                            !- Value 3576
  0.016031931,                            !- Value 3577
  0.069892062,                            !- Value 3578
  0.021683268,                            !- Value 3579
  0.001755687,                            !- Value 3580
  0.001757086,                            !- Value 3581
  0.041123067,                            !- Value 3582
  0.151263319,                            !- Value 3583
  0.139571855,                            !- Value 3584
  0.192405107,                            !- Value 3585
  0.158320978,                            !- Value 3586
  0.100411386,                            !- Value 3587
  0.112299315,                            !- Value 3588
  0.147240033,                            !- Value 3589
  0.151372123,                            !- Value 3590
  0.093984685,                            !- Value 3591
  0.051827626,                            !- Value 3592
  0.113600342,                            !- Value 3593
  0.048226646,                            !- Value 3594
  0.037606678,                            !- Value 3595
  0.190146588,                            !- Value 3596
  0.142595748,                            !- Value 3597
  0.087928948,                            !- Value 3598
  0.048209677,                            !- Value 3599
  0.000905683,                            !- Value 3600
  0.000899197,                            !- Value 3601
  0.000900946,                            !- Value 3602
  0.000882117,                            !- Value 3603
  0.000883611,                            !- Value 3604
  0.000885049,                            !- Value 3605
  0.003699545,                            !- Value 3606
  0.099070644,                            !- Value 3607
  0.239520128,                            !- Value 3608
  0.233845125,                            !- Value 3609
  0.227774693,                            !- Value 3610
  0.130069475,                            !- Value 3611
  0.06077947,                             !- Value 3612
  0.22448677,                             !- Value 3613
  0.291235032,                            !- Value 3614
  0.299490587,                            !- Value 3615
  0.150057551,                            !- Value 3616
  0.063332535,                            !- Value 3617
  0.108159703,                            !- Value 3618
  0.170647172,                            !- Value 3619
  0.059192621,                            !- Value 3620
  0.225218927,                            !- Value 3621
  0.173380656,                            !- Value 3622
  0.453095062,                            !- Value 3623
  0.07684517,                             !- Value 3624
  0.045569493,                            !- Value 3625
  0.00175187,                             !- Value 3626
  0.001600346,                            !- Value 3627
  0.001762663,                            !- Value 3628
  0.001781508,                            !- Value 3629
  0.001786614,                            !- Value 3630
  0.001749269,                            !- Value 3631
  0.06234785,                             !- Value 3632
  0.025575734,                            !- Value 3633
  0.077288887,                            !- Value 3634
  0.093577655,                            !- Value 3635
  0.035347965,                            !- Value 3636
  0.003363027,                            !- Value 3637
  0.03283061,                             !- Value 3638
  0.094588317,                            !- Value 3639
  0.09759303,                             !- Value 3640
  0.051130441,                            !- Value 3641
  0.048851808,                            !- Value 3642
  0.027350933,                            !- Value 3643
  0.066707034,                            !- Value 3644
  0.171474592,                            !- Value 3645
  0.076377979,                            !- Value 3646
  0.108709676,                            !- Value 3647
  0.006422888,                            !- Value 3648
  0.055146742,                            !- Value 3649
  0.002755253,                            !- Value 3650
  0.002747703,                            !- Value 3651
  0.0026766,                              !- Value 3652
  0.002658007,                            !- Value 3653
  0.022646021,                            !- Value 3654
  0.051889193,                            !- Value 3655
  0.09773992,                             !- Value 3656
  0.068314054,                            !- Value 3657
  0.05482252,                             !- Value 3658
  0.055085948,                            !- Value 3659
  0.209432099,                            !- Value 3660
  0.031662729,                            !- Value 3661
  0.032726497,                            !- Value 3662
  0.001807195,                            !- Value 3663
  0.097112443,                            !- Value 3664
  0.152150371,                            !- Value 3665
  0.12881477,                             !- Value 3666
  0.080150491,                            !- Value 3667
  0.105902507,                            !- Value 3668
  0.195660186,                            !- Value 3669
  0.119238449,                            !- Value 3670
  0.019254644,                            !- Value 3671
  0.002711554,                            !- Value 3672
  0.047054747,                            !- Value 3673
  0.002723982,                            !- Value 3674
  0.002742885,                            !- Value 3675
  0.027764002,                            !- Value 3676
  0.002734384,                            !- Value 3677
  0.066193608,                            !- Value 3678
  0.005600924,                            !- Value 3679
  0.015976969,                            !- Value 3680
  0.045771751,                            !- Value 3681
  0.077175659,                            !- Value 3682
  0.066205173,                            !- Value 3683
  0.066287521,                            !- Value 3684
  0.085189694,                            !- Value 3685
  0.283540497,                            !- Value 3686
  0.176642041,                            !- Value 3687
  0.058398656,                            !- Value 3688
  0.019955896,                            !- Value 3689
  0.006486619,                            !- Value 3690
  0.267289824,                            !- Value 3691
  0.214351201,                            !- Value 3692
  0.046096533,                            !- Value 3693
  0.045741815,                            !- Value 3694
  0.061178023,                            !- Value 3695
  0.081177852,                            !- Value 3696
  0.068334173,                            !- Value 3697
  0.0053643,                              !- Value 3698
  0.002870459,                            !- Value 3699
  0.002867589,                            !- Value 3700
  0.00285577,                             !- Value 3701
  0.053078558,                            !- Value 3702
  0.017617145,                            !- Value 3703
  0.002824036,                            !- Value 3704
  0.041633227,                            !- Value 3705
  0.133070955,                            !- Value 3706
  0.334410063,                            !- Value 3707
  0.283196656,                            !- Value 3708
  0.289404985,                            !- Value 3709
  0.177570904,                            !- Value 3710
  0.079097948,                            !- Value 3711
  0.14549424,                             !- Value 3712
  0.165982967,                            !- Value 3713
  0.145712512,                            !- Value 3714
  0.047826217,                            !- Value 3715
  0.162257052,                            !- Value 3716
  0.197518546,                            !- Value 3717
  0.262752696,                            !- Value 3718
  0.159060264,                            !- Value 3719
  0.046137064,                            !- Value 3720
  0.024288737,                            !- Value 3721
  0.067044257,                            !- Value 3722
  0.005782872,                            !- Value 3723
  0.002888923,                            !- Value 3724
  0.002903097,                            !- Value 3725
  0.002860083,                            !- Value 3726
  0.008511544,                            !- Value 3727
  0.052866672,                            !- Value 3728
  0.176761842,                            !- Value 3729
  0.148604189,                            !- Value 3730
  0.158920314,                            !- Value 3731
  0.120080058,                            !- Value 3732
  0.209212763,                            !- Value 3733
  0.287313642,                            !- Value 3734
  0.145546019,                            !- Value 3735
  0.225514709,                            !- Value 3736
  0.115483377,                            !- Value 3737
  0.303175114,                            !- Value 3738
  0.291818263,                            !- Value 3739
  0.402866514,                            !- Value 3740
  0.318523384,                            !- Value 3741
  0.227390958,                            !- Value 3742
  0.137703332,                            !- Value 3743
  0.070763429,                            !- Value 3744
  0.051498554,                            !- Value 3745
  0.003626946,                            !- Value 3746
  0.003598964,                            !- Value 3747
  0.003630212,                            !- Value 3748
  0.003624769,                            !- Value 3749
  0.003604923,                            !- Value 3750
  0.042110375,                            !- Value 3751
  0.09905091,                             !- Value 3752
  0.086469154,                            !- Value 3753
  0.117546168,                            !- Value 3754
  0.092754495,                            !- Value 3755
  0.210270951,                            !- Value 3756
  0.275221299,                            !- Value 3757
  0.151806461,                            !- Value 3758
  0.173863908,                            !- Value 3759
  0.174152044,                            !- Value 3760
  0.158736637,                            !- Value 3761
  0.03179083,                             !- Value 3762
  0.074899178,                            !- Value 3763
  0.099320598,                            !- Value 3764
  0.075270123,                            !- Value 3765
  0.190069076,                            !- Value 3766
  0.276316385,                            !- Value 3767
  0.171766754,                            !- Value 3768
  0.002771571,                            !- Value 3769
  0.000893768,                            !- Value 3770
  0.000894016,                            !- Value 3771
  0.000899363,                            !- Value 3772
  0.000894845,                            !- Value 3773
  0.044228129,                            !- Value 3774
  0.044048753,                            !- Value 3775
  0.105757553,                            !- Value 3776
  0.209442988,                            !- Value 3777
  0.336768494,                            !- Value 3778
  0.075816544,                            !- Value 3779
  0.105031985,                            !- Value 3780
  0.287034196,                            !- Value 3781
  0.251879664,                            !- Value 3782
  0.427446435,                            !- Value 3783
  0.146832097,                            !- Value 3784
  0.081579916,                            !- Value 3785
  0.047692046,                            !- Value 3786
  0.082449689,                            !- Value 3787
  0.048542519,                            !- Value 3788
  0.180148902,                            !- Value 3789
  0.037517725,                            !- Value 3790
  0.035726488,                            !- Value 3791
  0.148973533,                            !- Value 3792
  0.045569493,                            !- Value 3793
  0.00175187,                             !- Value 3794
  0.001600346,                            !- Value 3795
  0.001762663,                            !- Value 3796
  0.001781508,                            !- Value 3797
  0.001786614,                            !- Value 3798
  0.001749269,                            !- Value 3799
  0.06234785,                             !- Value 3800
  0.025575734,                            !- Value 3801
  0.077288887,                            !- Value 3802
  0.093577655,                            !- Value 3803
  0.035347965,                            !- Value 3804
  0.003363027,                            !- Value 3805
  0.03283061,                             !- Value 3806
  0.094588317,                            !- Value 3807
  0.09759303,                             !- Value 3808
  0.051130441,                            !- Value 3809
  0.048851808,                            !- Value 3810
  0.027350933,                            !- Value 3811
  0.066707034,                            !- Value 3812
  0.171474592,                            !- Value 3813
  0.076377979,                            !- Value 3814
  0.108709676,                            !- Value 3815
  0.006422888,                            !- Value 3816
  0.055146742,                            !- Value 3817
  0.002755253,                            !- Value 3818
  0.002747703,                            !- Value 3819
  0.0026766,                              !- Value 3820
  0.002658007,                            !- Value 3821
  0.022646021,                            !- Value 3822
  0.051889193,                            !- Value 3823
  0.09773992,                             !- Value 3824
  0.068314054,                            !- Value 3825
  0.05482252,                             !- Value 3826
  0.055085948,                            !- Value 3827
  0.209432099,                            !- Value 3828
  0.031662729,                            !- Value 3829
  0.032726497,                            !- Value 3830
  0.001807195,                            !- Value 3831
  0.097112443,                            !- Value 3832
  0.152150371,                            !- Value 3833
  0.12881477,                             !- Value 3834
  0.080150491,                            !- Value 3835
  0.105902507,                            !- Value 3836
  0.195660186,                            !- Value 3837
  0.119238449,                            !- Value 3838
  0.019254644,                            !- Value 3839
  0.002711554,                            !- Value 3840
  0.047054747,                            !- Value 3841
  0.002723982,                            !- Value 3842
  0.002742885,                            !- Value 3843
  0.027764002,                            !- Value 3844
  0.002734384,                            !- Value 3845
  0.066193608,                            !- Value 3846
  0.005600924,                            !- Value 3847
  0.015976969,                            !- Value 3848
  0.045771751,                            !- Value 3849
  0.077175659,                            !- Value 3850
  0.066205173,                            !- Value 3851
  0.066287521,                            !- Value 3852
  0.085189694,                            !- Value 3853
  0.283540497,                            !- Value 3854
  0.176642041,                            !- Value 3855
  0.058398656,                            !- Value 3856
  0.019955896,                            !- Value 3857
  0.006486619,                            !- Value 3858
  0.267289824,                            !- Value 3859
  0.214351201,                            !- Value 3860
  0.046096533,                            !- Value 3861
  0.045741815,                            !- Value 3862
  0.061178023,                            !- Value 3863
  0.081177852,                            !- Value 3864
  0.068334173,                            !- Value 3865
  0.0053643,                              !- Value 3866
  0.002870459,                            !- Value 3867
  0.002867589,                            !- Value 3868
  0.00285577,                             !- Value 3869
  0.053078558,                            !- Value 3870
  0.017617145,                            !- Value 3871
  0.002824036,                            !- Value 3872
  0.041633227,                            !- Value 3873
  0.133070955,                            !- Value 3874
  0.334410063,                            !- Value 3875
  0.283196656,                            !- Value 3876
  0.289404985,                            !- Value 3877
  0.177570904,                            !- Value 3878
  0.079097948,                            !- Value 3879
  0.14549424,                             !- Value 3880
  0.165982967,                            !- Value 3881
  0.145712512,                            !- Value 3882
  0.047826217,                            !- Value 3883
  0.162257052,                            !- Value 3884
  0.197518546,                            !- Value 3885
  0.262752696,                            !- Value 3886
  0.159060264,                            !- Value 3887
  0.046137064,                            !- Value 3888
  0.024288737,                            !- Value 3889
  0.067044257,                            !- Value 3890
  0.005782872,                            !- Value 3891
  0.002888923,                            !- Value 3892
  0.002903097,                            !- Value 3893
  0.002860083,                            !- Value 3894
  0.008511544,                            !- Value 3895
  0.052866672,                            !- Value 3896
  0.176761842,                            !- Value 3897
  0.148604189,                            !- Value 3898
  0.158920314,                            !- Value 3899
  0.120080058,                            !- Value 3900
  0.209212763,                            !- Value 3901
  0.287313642,                            !- Value 3902
  0.145546019,                            !- Value 3903
  0.225514709,                            !- Value 3904
  0.115483377,                            !- Value 3905
  0.303175114,                            !- Value 3906
  0.291818263,                            !- Value 3907
  0.402866514,                            !- Value 3908
  0.318523384,                            !- Value 3909
  0.227390958,                            !- Value 3910
  0.137703332,                            !- Value 3911
  0.070763429,                            !- Value 3912
  0.051498554,                            !- Value 3913
  0.003626946,                            !- Value 3914
  0.003598964,                            !- Value 3915
  0.003630212,                            !- Value 3916
  0.003624769,                            !- Value 3917
  0.003604923,                            !- Value 3918
  0.042110375,                            !- Value 3919
  0.09905091,                             !- Value 3920
  0.086469154,                            !- Value 3921
  0.117546168,                            !- Value 3922
  0.092754495,                            !- Value 3923
  0.210270951,                            !- Value 3924
  0.275221299,                            !- Value 3925
  0.151806461,                            !- Value 3926
  0.173863908,                            !- Value 3927
  0.174152044,                            !- Value 3928
  0.158736637,                            !- Value 3929
  0.03179083,                             !- Value 3930
  0.074899178,                            !- Value 3931
  0.099320598,                            !- Value 3932
  0.075270123,                            !- Value 3933
  0.190069076,                            !- Value 3934
  0.276316385,                            !- Value 3935
  0.171766754,                            !- Value 3936
  0.002771571,                            !- Value 3937
  0.000893768,                            !- Value 3938
  0.000894016,                            !- Value 3939
  0.000899363,                            !- Value 3940
  0.000894845,                            !- Value 3941
  0.044228129,                            !- Value 3942
  0.044048753,                            !- Value 3943
  0.105757553,                            !- Value 3944
  0.209442988,                            !- Value 3945
  0.336768494,                            !- Value 3946
  0.075816544,                            !- Value 3947
  0.105031985,                            !- Value 3948
  0.287034196,                            !- Value 3949
  0.251879664,                            !- Value 3950
  0.427446435,                            !- Value 3951
  0.146832097,                            !- Value 3952
  0.081579916,                            !- Value 3953
  0.047692046,                            !- Value 3954
  0.082449689,                            !- Value 3955
  0.048542519,                            !- Value 3956
  0.180148902,                            !- Value 3957
  0.037517725,                            !- Value 3958
  0.035726488,                            !- Value 3959
  0.148973533,                            !- Value 3960
  0.045569493,                            !- Value 3961
  0.00175187,                             !- Value 3962
  0.001600346,                            !- Value 3963
  0.001762663,                            !- Value 3964
  0.001781508,                            !- Value 3965
  0.001786614,                            !- Value 3966
  0.001749269,                            !- Value 3967
  0.06234785,                             !- Value 3968
  0.025575734,                            !- Value 3969
  0.077288887,                            !- Value 3970
  0.093577655,                            !- Value 3971
  0.035347965,                            !- Value 3972
  0.003363027,                            !- Value 3973
  0.03283061,                             !- Value 3974
  0.094588317,                            !- Value 3975
  0.09759303,                             !- Value 3976
  0.051130441,                            !- Value 3977
  0.048851808,                            !- Value 3978
  0.027350933,                            !- Value 3979
  0.066707034,                            !- Value 3980
  0.171474592,                            !- Value 3981
  0.076377979,                            !- Value 3982
  0.108709676,                            !- Value 3983
  0.006422888,                            !- Value 3984
  0.055146742,                            !- Value 3985
  0.002755253,                            !- Value 3986
  0.002747703,                            !- Value 3987
  0.0026766,                              !- Value 3988
  0.002658007,                            !- Value 3989
  0.022646021,                            !- Value 3990
  0.051889193,                            !- Value 3991
  0.09773992,                             !- Value 3992
  0.068314054,                            !- Value 3993
  0.05482252,                             !- Value 3994
  0.055085948,                            !- Value 3995
  0.209432099,                            !- Value 3996
  0.031662729,                            !- Value 3997
  0.032726497,                            !- Value 3998
  0.001807195,                            !- Value 3999
  0.097112443,                            !- Value 4000
  0.152150371,                            !- Value 4001
  0.12881477,                             !- Value 4002
  0.080150491,                            !- Value 4003
  0.105902507,                            !- Value 4004
  0.195660186,                            !- Value 4005
  0.119238449,                            !- Value 4006
  0.019254644,                            !- Value 4007
  0.002711554,                            !- Value 4008
  0.047054747,                            !- Value 4009
  0.002723982,                            !- Value 4010
  0.002742885,                            !- Value 4011
  0.027764002,                            !- Value 4012
  0.002734384,                            !- Value 4013
  0.066193608,                            !- Value 4014
  0.005600924,                            !- Value 4015
  0.015976969,                            !- Value 4016
  0.045771751,                            !- Value 4017
  0.077175659,                            !- Value 4018
  0.066205173,                            !- Value 4019
  0.066287521,                            !- Value 4020
  0.085189694,                            !- Value 4021
  0.283540497,                            !- Value 4022
  0.176642041,                            !- Value 4023
  0.058398656,                            !- Value 4024
  0.019955896,                            !- Value 4025
  0.006486619,                            !- Value 4026
  0.267289824,                            !- Value 4027
  0.214351201,                            !- Value 4028
  0.046096533,                            !- Value 4029
  0.045741815,                            !- Value 4030
  0.061178023,                            !- Value 4031
  0.081177852,                            !- Value 4032
  0.068334173,                            !- Value 4033
  0.0053643,                              !- Value 4034
  0.002870459,                            !- Value 4035
  0.002867589,                            !- Value 4036
  0.00285577,                             !- Value 4037
  0.053078558,                            !- Value 4038
  0.017617145,                            !- Value 4039
  0.002824036,                            !- Value 4040
  0.041633227,                            !- Value 4041
  0.133070955,                            !- Value 4042
  0.334410063,                            !- Value 4043
  0.283196656,                            !- Value 4044
  0.289404985,                            !- Value 4045
  0.177570904,                            !- Value 4046
  0.079097948,                            !- Value 4047
  0.14549424,                             !- Value 4048
  0.165982967,                            !- Value 4049
  0.145712512,                            !- Value 4050
  0.047826217,                            !- Value 4051
  0.162257052,                            !- Value 4052
  0.197518546,                            !- Value 4053
  0.262752696,                            !- Value 4054
  0.159060264,                            !- Value 4055
  0.046137064,                            !- Value 4056
  0.024288737,                            !- Value 4057
  0.067044257,                            !- Value 4058
  0.005782872,                            !- Value 4059
  0.002888923,                            !- Value 4060
  0.002903097,                            !- Value 4061
  0.002860083,                            !- Value 4062
  0.008511544,                            !- Value 4063
  0.052866672,                            !- Value 4064
  0.176761842,                            !- Value 4065
  0.148604189,                            !- Value 4066
  0.158920314,                            !- Value 4067
  0.120080058,                            !- Value 4068
  0.209212763,                            !- Value 4069
  0.287313642,                            !- Value 4070
  0.145546019,                            !- Value 4071
  0.225514709,                            !- Value 4072
  0.115483377,                            !- Value 4073
  0.303175114,                            !- Value 4074
  0.291818263,                            !- Value 4075
  0.402866514,                            !- Value 4076
  0.318523384,                            !- Value 4077
  0.227390958,                            !- Value 4078
  0.137703332,                            !- Value 4079
  0.070763429,                            !- Value 4080
  0.051498554,                            !- Value 4081
  0.003626946,                            !- Value 4082
  0.003598964,                            !- Value 4083
  0.003630212,                            !- Value 4084
  0.003624769,                            !- Value 4085
  0.003604923,                            !- Value 4086
  0.042110375,                            !- Value 4087
  0.09905091,                             !- Value 4088
  0.086469154,                            !- Value 4089
  0.117546168,                            !- Value 4090
  0.092754495,                            !- Value 4091
  0.210270951,                            !- Value 4092
  0.275221299,                            !- Value 4093
  0.151806461,                            !- Value 4094
  0.173863908,                            !- Value 4095
  0.174152044,                            !- Value 4096
  0.158736637,                            !- Value 4097
  0.03179083,                             !- Value 4098
  0.074899178,                            !- Value 4099
  0.099320598,                            !- Value 4100
  0.075270123,                            !- Value 4101
  0.190069076,                            !- Value 4102
  0.276316385,                            !- Value 4103
  0.171766754,                            !- Value 4104
  0.002771571,                            !- Value 4105
  0.000893768,                            !- Value 4106
  0.000894016,                            !- Value 4107
  0.000899363,                            !- Value 4108
  0.000894845,                            !- Value 4109
  0.044228129,                            !- Value 4110
  0.044048753,                            !- Value 4111
  0.105757553,                            !- Value 4112
  0.209442988,                            !- Value 4113
  0.336768494,                            !- Value 4114
  0.075816544,                            !- Value 4115
  0.105031985,                            !- Value 4116
  0.287034196,                            !- Value 4117
  0.251879664,                            !- Value 4118
  0.427446435,                            !- Value 4119
  0.146832097,                            !- Value 4120
  0.081579916,                            !- Value 4121
  0.047692046,                            !- Value 4122
  0.082449689,                            !- Value 4123
  0.048542519,                            !- Value 4124
  0.180148902,                            !- Value 4125
  0.037517725,                            !- Value 4126
  0.035726488,                            !- Value 4127
  0.148973533,                            !- Value 4128
  0.045569493,                            !- Value 4129
  0.00175187,                             !- Value 4130
  0.001600346,                            !- Value 4131
  0.001762663,                            !- Value 4132
  0.001781508,                            !- Value 4133
  0.001786614,                            !- Value 4134
  0.001749269,                            !- Value 4135
  0.06234785,                             !- Value 4136
  0.025575734,                            !- Value 4137
  0.077288887,                            !- Value 4138
  0.093577655,                            !- Value 4139
  0.035347965,                            !- Value 4140
  0.003363027,                            !- Value 4141
  0.03283061,                             !- Value 4142
  0.094588317,                            !- Value 4143
  0.09759303,                             !- Value 4144
  0.051130441,                            !- Value 4145
  0.048851808,                            !- Value 4146
  0.027350933,                            !- Value 4147
  0.066707034,                            !- Value 4148
  0.171474592,                            !- Value 4149
  0.076377979,                            !- Value 4150
  0.108709676,                            !- Value 4151
  0.006422888,                            !- Value 4152
  0.055146742,                            !- Value 4153
  0.002755253,                            !- Value 4154
  0.002747703,                            !- Value 4155
  0.0026766,                              !- Value 4156
  0.002658007,                            !- Value 4157
  0.022646021,                            !- Value 4158
  0.051889193,                            !- Value 4159
  0.09773992,                             !- Value 4160
  0.068314054,                            !- Value 4161
  0.05482252,                             !- Value 4162
  0.055085948,                            !- Value 4163
  0.209432099,                            !- Value 4164
  0.031662729,                            !- Value 4165
  0.032726497,                            !- Value 4166
  0.001807195,                            !- Value 4167
  0.097112443,                            !- Value 4168
  0.152150371,                            !- Value 4169
  0.12881477,                             !- Value 4170
  0.080150491,                            !- Value 4171
  0.105902507,                            !- Value 4172
  0.195660186,                            !- Value 4173
  0.119238449,                            !- Value 4174
  0.019254644,                            !- Value 4175
  0.002711554,                            !- Value 4176
  0.047054747,                            !- Value 4177
  0.002723982,                            !- Value 4178
  0.002742885,                            !- Value 4179
  0.027764002,                            !- Value 4180
  0.002734384,                            !- Value 4181
  0.066193608,                            !- Value 4182
  0.005600924,                            !- Value 4183
  0.015976969,                            !- Value 4184
  0.045771751,                            !- Value 4185
  0.077175659,                            !- Value 4186
  0.066205173,                            !- Value 4187
  0.066287521,                            !- Value 4188
  0.085189694,                            !- Value 4189
  0.283540497,                            !- Value 4190
  0.176642041,                            !- Value 4191
  0.058398656,                            !- Value 4192
  0.019955896,                            !- Value 4193
  0.006486619,                            !- Value 4194
  0.267289824,                            !- Value 4195
  0.214351201,                            !- Value 4196
  0.046096533,                            !- Value 4197
  0.045741815,                            !- Value 4198
  0.061178023,                            !- Value 4199
  0.081177852,                            !- Value 4200
  0.068334173,                            !- Value 4201
  0.0053643,                              !- Value 4202
  0.002870459,                            !- Value 4203
  0.002867589,                            !- Value 4204
  0.00285577,                             !- Value 4205
  0.053078558,                            !- Value 4206
  0.017617145,                            !- Value 4207
  0.002824036,                            !- Value 4208
  0.041633227,                            !- Value 4209
  0.133070955,                            !- Value 4210
  0.334410063,                            !- Value 4211
  0.283196656,                            !- Value 4212
  0.289404985,                            !- Value 4213
  0.177570904,                            !- Value 4214
  0.079097948,                            !- Value 4215
  0.14549424,                             !- Value 4216
  0.165982967,                            !- Value 4217
  0.145712512,                            !- Value 4218
  0.047826217,                            !- Value 4219
  0.162257052,                            !- Value 4220
  0.197518546,                            !- Value 4221
  0.262752696,                            !- Value 4222
  0.159060264,                            !- Value 4223
  0.046137064,                            !- Value 4224
  0.024288737,                            !- Value 4225
  0.067044257,                            !- Value 4226
  0.005782872,                            !- Value 4227
  0.002888923,                            !- Value 4228
  0.002903097,                            !- Value 4229
  0.002860083,                            !- Value 4230
  0.008511544,                            !- Value 4231
  0.052866672,                            !- Value 4232
  0.176761842,                            !- Value 4233
  0.148604189,                            !- Value 4234
  0.158920314,                            !- Value 4235
  0.120080058,                            !- Value 4236
  0.209212763,                            !- Value 4237
  0.287313642,                            !- Value 4238
  0.145546019,                            !- Value 4239
  0.225514709,                            !- Value 4240
  0.115483377,                            !- Value 4241
  0.303175114,                            !- Value 4242
  0.291818263,                            !- Value 4243
  0.402866514,                            !- Value 4244
  0.318523384,                            !- Value 4245
  0.227390958,                            !- Value 4246
  0.137703332,                            !- Value 4247
  0.070763429,                            !- Value 4248
  0.051498554,                            !- Value 4249
  0.003626946,                            !- Value 4250
  0.003598964,                            !- Value 4251
  0.003630212,                            !- Value 4252
  0.003624769,                            !- Value 4253
  0.003604923,                            !- Value 4254
  0.042110375,                            !- Value 4255
  0.09905091,                             !- Value 4256
  0.086469154,                            !- Value 4257
  0.117546168,                            !- Value 4258
  0.092754495,                            !- Value 4259
  0.210270951,                            !- Value 4260
  0.275221299,                            !- Value 4261
  0.151806461,                            !- Value 4262
  0.173863908,                            !- Value 4263
  0.174152044,                            !- Value 4264
  0.158736637,                            !- Value 4265
  0.03179083,                             !- Value 4266
  0.074899178,                            !- Value 4267
  0.099320598,                            !- Value 4268
  0.075270123,                            !- Value 4269
  0.190069076,                            !- Value 4270
  0.276316385,                            !- Value 4271
  0.171766754,                            !- Value 4272
  0.002771571,                            !- Value 4273
  0.000893768,                            !- Value 4274
  0.000894016,                            !- Value 4275
  0.000899363,                            !- Value 4276
  0.000894845,                            !- Value 4277
  0.044228129,                            !- Value 4278
  0.044048753,                            !- Value 4279
  0.105757553,                            !- Value 4280
  0.209442988,                            !- Value 4281
  0.336768494,                            !- Value 4282
  0.075816544,                            !- Value 4283
  0.105031985,                            !- Value 4284
  0.287034196,                            !- Value 4285
