<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> 8583avenue AndrÃ©-Grasset (MTL)118472Y1984 RUN PERIOD 1 ** MONTREAL-TRUDEAU-IAP QC CAN WhiteBox WMO#=716270
  2026-06-04
  12:40:34
 - EnergyPlus</title>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 25.2.0-cf7368216c, YMD=2026.06.04 12:40</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>8583avenue AndrÃ©-Grasset (MTL)118472Y1984</b></p>
<p>Environment: <b>RUN PERIOD 1 ** MONTREAL-TRUDEAU-IAP QC CAN WhiteBox WMO#=716270</b></p>
<p>Simulation Timestamp: <b>2026-06-04
  12:40:34</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-04
    12:40:34</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      112.25</td>
    <td align="right">      321.84</td>
    <td align="right">      321.84</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      112.25</td>
    <td align="right">      321.84</td>
    <td align="right">      321.84</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">      355.50</td>
    <td align="right">     1019.27</td>
    <td align="right">     1019.27</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">      355.50</td>
    <td align="right">     1019.27</td>
    <td align="right">     1019.27</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      348.77</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      348.77</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       17.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        9.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        3.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       80.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      112.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Note: Electricity appears to be the principal heating source based on energy usage.</div>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">       17.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        9.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        3.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">       80.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">       17.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">        9.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">DUPLEX_MAINFLOORS_SPACETYPE</td>
    <td align="right">        2.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">DUPLEX_BASEMENT_SPACETYPE</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">DUPLEX_MAINFLOORS_SPACETYPE</td>
    <td align="right">       53.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">DUPLEX_BASEMENT_SPACETYPE</td>
    <td align="right">       26.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       11.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       80.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      229.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      321.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       11.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       80.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      229.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      321.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     112.250</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     112.250</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     112.250</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     112.250</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        1.11</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">       17.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">      454.25</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#ControlSummary::EntireFacility">Control Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#HVACTopology::EntireFacility">HVAC Topology</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-04
    12:40:34</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 25.2.0-cf7368216c, YMD=2026.06.04 12:40</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">MONTREAL-TRUDEAU-IAP QC CAN WhiteBox WMO#=716270</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       45.47</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -73.7</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       36.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      159.10</td>
    <td align="right">       79.55</td>
    <td align="right">        0.00</td>
    <td align="right">       79.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      145.69</td>
    <td align="right">       66.14</td>
    <td align="right">        0.00</td>
    <td align="right">       79.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       26.02</td>
    <td align="right">       14.02</td>
    <td align="right">        0.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       16.36</td>
    <td align="right">       17.63</td>
    <td align="right">        0.00</td>
    <td align="right">       15.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       17.86</td>
    <td align="right">       21.20</td>
    <td align="right">        0.00</td>
    <td align="right">       15.08</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      159.10</td>
    <td align="right">       79.55</td>
    <td align="right">        0.00</td>
    <td align="right">       79.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      145.69</td>
    <td align="right">       66.14</td>
    <td align="right">        0.00</td>
    <td align="right">       79.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       26.02</td>
    <td align="right">       14.02</td>
    <td align="right">        0.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       16.36</td>
    <td align="right">       17.63</td>
    <td align="right">        0.00</td>
    <td align="right">       15.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       17.86</td>
    <td align="right">       21.20</td>
    <td align="right">        0.00</td>
    <td align="right">       15.08</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      116.26</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">      116.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1129.08</td>
    <td align="right">        1.00</td>
    <td align="right">       57.20</td>
    <td align="right">        0.00</td>
    <td align="right">       12.00</td>
    <td align="right">       12.00</td>
    <td align="right">      2.0760</td>
    <td align="right">       51.22</td>
    <td align="right">     27.7982</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">      116.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1129.08</td>
    <td align="right">        1.00</td>
    <td align="right">       57.20</td>
    <td align="right">        0.00</td>
    <td align="right">       12.00</td>
    <td align="right">       12.00</td>
    <td align="right">      2.0760</td>
    <td align="right">       51.22</td>
    <td align="right">     27.7982</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">      116.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      290.65</td>
    <td align="right">        1.00</td>
    <td align="right">       31.28</td>
    <td align="right">       13.41</td>
    <td align="right">        2.03</td>
    <td align="right">        2.03</td>
    <td align="right">      2.0760</td>
    <td align="right">       51.22</td>
    <td align="right">     27.7982</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      348.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2548.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">      145.69</td>
    <td align="right">       13.41</td>
    <td align="right">       26.02</td>
    <td align="right">       26.02</td>
    <td align="right">      2.0760</td>
    <td align="right">       51.22</td>
    <td align="right">     27.7982</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      348.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2548.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">      145.69</td>
    <td align="right">       13.41</td>
    <td align="right">       26.02</td>
    <td align="right">       26.02</td>
    <td align="right">      2.0760</td>
    <td align="right">       51.22</td>
    <td align="right">     27.7982</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">ROOM_29_AC501EEB_SPACE</td>
    <td align="right">      116.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">DUPLEX_MAINFLOORS_SPACETYPE</td>
    <td align="right">ROOM_29_AC501EEB_SPACE</td>
    <td align="right">      2.0760</td>
    <td align="right">       51.22</td>
    <td align="right">     27.7982</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_30_7F244AC5_SPACE</td>
    <td align="right">      116.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">DUPLEX_MAINFLOORS_SPACETYPE</td>
    <td align="right">ROOM_30_7F244AC5_SPACE</td>
    <td align="right">      2.0760</td>
    <td align="right">       51.22</td>
    <td align="right">     27.7982</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT 1</td>
    <td align="right">      116.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">DUPLEX_BASEMENT_SPACETYPE</td>
    <td align="right">BASEMENT 1</td>
    <td align="right">      2.0760</td>
    <td align="right">       51.22</td>
    <td align="right">     27.7982</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      348.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.0760</td>
    <td align="right">       51.22</td>
    <td align="right">     27.7982</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      348.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.0760</td>
    <td align="right">       51.22</td>
    <td align="right">     27.7982</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">DUPLEX_BASEMENT_SPACETYPE</td>
    <td align="right">      116.26</td>
    <td align="right">      116.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      2.0760</td>
    <td align="right">       51.22</td>
    <td align="right">     27.7982</td>
  </tr>
  <tr>
    <td align="right">DUPLEX_MAINFLOORS_SPACETYPE</td>
    <td align="right">      232.52</td>
    <td align="right">      232.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      2.0760</td>
    <td align="right">       51.22</td>
    <td align="right">     27.7982</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      348.77</td>
    <td align="right">      348.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-04
    12:40:34</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">26-JAN-08:30</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">    14302.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     3972.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      216.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    18491.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">    14302.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     3972.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      216.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-04
    12:40:34</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating Water [GJ]</td>
    <td align="right">Source District Heating Steam [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       56.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       29.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       12.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      253.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        2.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      355.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      162.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       85.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       34.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      727.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        6.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1019.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      162.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       85.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       34.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      727.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        6.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1019.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-04
    12:40:34</b></p>
<b>ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD</td>
    <td align="right">     6005.72</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 1</td>
    <td align="right">     6787.38</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 2</td>
    <td align="right">     3413.05</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>ZoneHVAC:PackagedTerminalAirConditioner</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:PackagedTerminalAirConditioner-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG</td>
    <td align="right">    0.242685</td>
    <td align="right">    0.242685</td>
    <td align="right">    0.242685</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 1</td>
    <td align="right">    0.276094</td>
    <td align="right">    0.276094</td>
    <td align="right">    0.276094</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL</td>
    <td align="right">    0.242685</td>
    <td align="right">     4340.67</td>
    <td align="right">    0.823333</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 1</td>
    <td align="right">    0.276094</td>
    <td align="right">     4766.87</td>
    <td align="right">    0.839586</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 1</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">Design Electric Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN</td>
    <td align="right">    0.242685</td>
    <td align="right">      101.12</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 1</td>
    <td align="right">    0.276094</td>
    <td align="right">      115.04</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-04
    12:40:34</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">ROOM_29_AC501EEB..FACE3</td>
    <td align="right">SUB SURFACE 10 | SUB SURFACE 15 | SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_29_AC501EEB..FACE5</td>
    <td align="right">SUB SURFACE 11 | SUB SURFACE 12 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_30_7F244AC5..FACE3</td>
    <td align="right">SUB SURFACE 2 | SUB SURFACE 1 | SUB SURFACE 14 |</td>
  </tr>
  <tr>
    <td align="right">ROOM_30_7F244AC5..FACE5</td>
    <td align="right">SUB SURFACE 3 | SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">SUB SURFACE 5 | SUB SURFACE 6 | SUB SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">SUB SURFACE 13 | SUB SURFACE 7 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-04
    12:40:34</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-04
    12:40:34</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">25.2</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.110</td>
    <td align="right">1.110</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">-6.69</td>
    <td align="right">-8.12</td>
    <td align="right">-5.57</td>
    <td align="right">-1.58</td>
    <td align="right">8.86</td>
    <td align="right">16.91</td>
    <td align="right">22.35</td>
    <td align="right">24.00</td>
    <td align="right">20.30</td>
    <td align="right">15.00</td>
    <td align="right">7.90</td>
    <td align="right">1.30</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">MONTREAL-TRUDEAU-IAP QC CAN WhiteBox WMO#=716270</td>
    <td align="right">45.47</td>
    <td align="right">-73.73</td>
    <td align="right">-5.00</td>
    <td align="right">36.00</td>
    <td align="right">100893</td>
    <td align="right">1.1992</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CorrelationFromWeatherFile</td>
    <td align="right">NA</td>
    <td align="right">7.96</td>
    <td align="right">35.57</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">8583avenue AndrÃ©-Grasset (MTL)118472Y1984</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.50000</td>
    <td align="right">FullExteriorWithReflectionsFromExteriorSurfaces</td>
    <td align="right">25</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">30</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">KivaFoundation - TwoDimensionalFiniteDifference</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">3</td>
    <td align="right">42</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">-2.73E-016</td>
    <td align="right">-2.61E-028</td>
    <td align="right">1.00</td>
    <td align="right">4.47</td>
    <td align="right">6.50</td>
    <td align="right">2.60</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.73E-016</td>
    <td align="right">8.94</td>
    <td align="right">-2.61E-028</td>
    <td align="right">13.01</td>
    <td align="right">1.00</td>
    <td align="right">4.20</td>
    <td align="right">5.00</td>
    <td align="right">1129.08</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">116.26</td>
    <td align="right">57.20</td>
    <td align="right">43.13</td>
    <td align="right">12.00</td>
    <td align="right">6</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">-2.90E-026</td>
    <td align="right">-2.22E-016</td>
    <td align="right">4.20</td>
    <td align="right">4.47</td>
    <td align="right">6.50</td>
    <td align="right">5.80</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.90E-026</td>
    <td align="right">8.94</td>
    <td align="right">-2.22E-016</td>
    <td align="right">13.01</td>
    <td align="right">4.20</td>
    <td align="right">7.40</td>
    <td align="right">5.00</td>
    <td align="right">1129.08</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">116.26</td>
    <td align="right">57.20</td>
    <td align="right">43.13</td>
    <td align="right">12.00</td>
    <td align="right">6</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">0.0</td>
    <td align="right">-3.68E-023</td>
    <td align="right">-1.49E-033</td>
    <td align="right">-1.50</td>
    <td align="right">4.47</td>
    <td align="right">6.50</td>
    <td align="right">-0.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-3.68E-023</td>
    <td align="right">8.94</td>
    <td align="right">-1.49E-033</td>
    <td align="right">13.01</td>
    <td align="right">-1.50</td>
    <td align="right">1.00</td>
    <td align="right">2.50</td>
    <td align="right">290.65</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">116.26</td>
    <td align="right">31.28</td>
    <td align="right">21.03</td>
    <td align="right">2.03</td>
    <td align="right">9</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">116.26</td>
    <td align="right">2.3</td>
    <td align="right">51.215</td>
    <td align="right">1.953E-002</td>
    <td align="right">2.076</td>
    <td align="right">27.798</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">29.874</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">116.26</td>
    <td align="right">2.3</td>
    <td align="right">51.215</td>
    <td align="right">1.953E-002</td>
    <td align="right">2.076</td>
    <td align="right">27.798</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">29.874</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">116.26</td>
    <td align="right">2.3</td>
    <td align="right">51.215</td>
    <td align="right">1.953E-002</td>
    <td align="right">2.076</td>
    <td align="right">27.798</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">29.874</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Minimum Number of People for All Day Types</td>
    <td align="right">Maximum Number of People for All Day Types</td>
    <td align="right">Minimum Number of People for Weekdays</td>
    <td align="right">Maximum Number of People for Weekdays</td>
    <td align="right">Minimum Number of People for Weekends/Holidays</td>
    <td align="right">Maximum Number of People for Weekends /Holidays</td>
    <td align="right">Minimum Number of People for Summer Design Days</td>
    <td align="right">Maximum Number of People for Summer Design Days</td>
    <td align="right">Minimum Number of People for Winter Design Days</td>
    <td align="right">Maximum Number of People for Winter Design Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_29_AC501EEB_SPACE MAINFLOORS_PEOPLE</td>
    <td align="right">RESIDENTIAL OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">116.26</td>
    <td align="right">2.3</td>
    <td align="right">2.3</td>
    <td align="right">1.953E-002</td>
    <td align="right">51.215</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RESIDENTIAL OCCUPANT ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1.7</td>
    <td align="right">2.3</td>
    <td align="right">1.7</td>
    <td align="right">2.3</td>
    <td align="right">1.7</td>
    <td align="right">2.3</td>
    <td align="right">1.7</td>
    <td align="right">2.3</td>
    <td align="right">1.7</td>
    <td align="right">2.3</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_30_7F244AC5_SPACE MAINFLOORS_PEOPLE</td>
    <td align="right">RESIDENTIAL OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">116.26</td>
    <td align="right">2.3</td>
    <td align="right">2.3</td>
    <td align="right">1.953E-002</td>
    <td align="right">51.215</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RESIDENTIAL OCCUPANT ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1.7</td>
    <td align="right">2.3</td>
    <td align="right">1.7</td>
    <td align="right">2.3</td>
    <td align="right">1.7</td>
    <td align="right">2.3</td>
    <td align="right">1.7</td>
    <td align="right">2.3</td>
    <td align="right">1.7</td>
    <td align="right">2.3</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BASEMENT 1 BASEMENT_PEOPLE</td>
    <td align="right">RESIDENTIAL OCCUPANCY 1</td>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">116.26</td>
    <td align="right">2.3</td>
    <td align="right">2.3</td>
    <td align="right">1.953E-002</td>
    <td align="right">51.215</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RESIDENTIAL OCCUPANT ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1.7</td>
    <td align="right">2.3</td>
    <td align="right">1.7</td>
    <td align="right">2.3</td>
    <td align="right">1.7</td>
    <td align="right">2.3</td>
    <td align="right">1.7</td>
    <td align="right">2.3</td>
    <td align="right">1.7</td>
    <td align="right">2.3</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use</td>
    <td align="right">Minimum Lighting Level for All Day Types {W}</td>
    <td align="right">Maximum Lighting Level for All Day Types {W}</td>
    <td align="right">Minimum Lighting Level for Weekdays {W}</td>
    <td align="right">Maximum Lighting Level for Weekdays {W}</td>
    <td align="right">Minimum Lighting Level for Weekends/Holidays {W}</td>
    <td align="right">Maximum Lighting Level for Weekends /Holidays {W}</td>
    <td align="right">Minimum Lighting Level for Summer Design Days {W}</td>
    <td align="right">Maximum Lighting Level for Summer Design Days {W}</td>
    <td align="right">Minimum Lighting Level for Winter Design Days {W}</td>
    <td align="right">Maximum Lighting Level for Winter Design Days {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_29_AC501EEB_SPACE MAINFLOORS_INTERIORLIGHTING</td>
    <td align="right">DUPLEX_INTERIORLIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">116.26</td>
    <td align="right">2.3</td>
    <td align="right">241.348</td>
    <td align="right">2.076</td>
    <td align="right">106.321</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">181.011</td>
    <td align="right">0.000</td>
    <td align="right">181.0</td>
    <td align="right">0.000</td>
    <td align="right">181.011</td>
    <td align="right">0.000</td>
    <td align="right">181.011</td>
    <td align="right">0.000</td>
    <td align="right">181.011</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_30_7F244AC5_SPACE MAINFLOORS_INTERIORLIGHTING</td>
    <td align="right">DUPLEX_INTERIORLIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">116.26</td>
    <td align="right">2.3</td>
    <td align="right">241.348</td>
    <td align="right">2.076</td>
    <td align="right">106.321</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">181.011</td>
    <td align="right">0.000</td>
    <td align="right">181.0</td>
    <td align="right">0.000</td>
    <td align="right">181.011</td>
    <td align="right">0.000</td>
    <td align="right">181.011</td>
    <td align="right">0.000</td>
    <td align="right">181.011</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BASEMENT 1 BASEMENT_INTERIORLIGHTING</td>
    <td align="right">DUPLEX_INTERIORLIGHTING 1</td>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">116.26</td>
    <td align="right">2.3</td>
    <td align="right">241.348</td>
    <td align="right">2.076</td>
    <td align="right">106.321</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">181.011</td>
    <td align="right">0.000</td>
    <td align="right">181.0</td>
    <td align="right">0.000</td>
    <td align="right">181.011</td>
    <td align="right">0.000</td>
    <td align="right">181.011</td>
    <td align="right">0.000</td>
    <td align="right">181.011</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Minimum Equipment Level for All Day Types {W}</td>
    <td align="right">Maximum Equipment Level for All Day Types {W}</td>
    <td align="right">Minimum Equipment Level for Weekdays {W}</td>
    <td align="right">Maximum Equipment Level for Weekdays {W}</td>
    <td align="right">Minimum Equipment Level for Weekends/Holidays {W}</td>
    <td align="right">Maximum Equipment Level for Weekends /Holidays {W}</td>
    <td align="right">Minimum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Minimum Equipment Level for Winter Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Winter Design Days {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_29_AC501EEB_SPACE MAINFLOORS_DISHWASHER</td>
    <td align="right">DUPLEX_DISHWASHER</td>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">116.26</td>
    <td align="right">2.3</td>
    <td align="right">62.580</td>
    <td align="right">0.538</td>
    <td align="right">27.568</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">46.935</td>
    <td align="right">0.000</td>
    <td align="right">46.935</td>
    <td align="right">0.000</td>
    <td align="right">46.935</td>
    <td align="right">0.000</td>
    <td align="right">46.935</td>
    <td align="right">0.000</td>
    <td align="right">46.935</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_30_7F244AC5_SPACE MAINFLOORS_DISHWASHER</td>
    <td align="right">DUPLEX_DISHWASHER</td>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">116.26</td>
    <td align="right">2.3</td>
    <td align="right">62.580</td>
    <td align="right">0.538</td>
    <td align="right">27.568</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">46.935</td>
    <td align="right">0.000</td>
    <td align="right">46.935</td>
    <td align="right">0.000</td>
    <td align="right">46.935</td>
    <td align="right">0.000</td>
    <td align="right">46.935</td>
    <td align="right">0.000</td>
    <td align="right">46.935</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ROOM_29_AC501EEB_SPACE MAINFLOORS_DRYER</td>
    <td align="right">DUPLEX_DRYER</td>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">116.26</td>
    <td align="right">2.3</td>
    <td align="right">469.170</td>
    <td align="right">4.036</td>
    <td align="right">206.683</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.800</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">351.878</td>
    <td align="right">0.000</td>
    <td align="right">351.878</td>
    <td align="right">0.000</td>
    <td align="right">351.878</td>
    <td align="right">0.000</td>
    <td align="right">351.878</td>
    <td align="right">0.000</td>
    <td align="right">351.878</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ROOM_30_7F244AC5_SPACE MAINFLOORS_DRYER</td>
    <td align="right">DUPLEX_DRYER</td>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">116.26</td>
    <td align="right">2.3</td>
    <td align="right">469.170</td>
    <td align="right">4.036</td>
    <td align="right">206.683</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.800</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">351.878</td>
    <td align="right">0.000</td>
    <td align="right">351.878</td>
    <td align="right">0.000</td>
    <td align="right">351.878</td>
    <td align="right">0.000</td>
    <td align="right">351.878</td>
    <td align="right">0.000</td>
    <td align="right">351.878</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ROOM_29_AC501EEB_SPACE MAINFLOORS_FREEZER</td>
    <td align="right">DUPLEX_FREEZER</td>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">116.26</td>
    <td align="right">2.3</td>
    <td align="right">33.250</td>
    <td align="right">0.286</td>
    <td align="right">14.648</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">24.938</td>
    <td align="right">0.000</td>
    <td align="right">24.938</td>
    <td align="right">0.000</td>
    <td align="right">24.938</td>
    <td align="right">0.000</td>
    <td align="right">24.938</td>
    <td align="right">0.000</td>
    <td align="right">24.938</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOM_30_7F244AC5_SPACE MAINFLOORS_FREEZER</td>
    <td align="right">DUPLEX_FREEZER</td>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">116.26</td>
    <td align="right">2.3</td>
    <td align="right">33.250</td>
    <td align="right">0.286</td>
    <td align="right">14.648</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">24.938</td>
    <td align="right">0.000</td>
    <td align="right">24.938</td>
    <td align="right">0.000</td>
    <td align="right">24.938</td>
    <td align="right">0.000</td>
    <td align="right">24.938</td>
    <td align="right">0.000</td>
    <td align="right">24.938</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ROOM_29_AC501EEB_SPACE MAINFLOORS_HWELECTRICCONSUMPTION</td>
    <td align="right">DUPLEX_HWELECTRICCONSUMPTION</td>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">116.26</td>
    <td align="right">2.3</td>
    <td align="right">1041.100</td>
    <td align="right">8.955</td>
    <td align="right">458.634</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.990</td>
    <td align="right">1.000E-002</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">780.825</td>
    <td align="right">0.000</td>
    <td align="right">780.825</td>
    <td align="right">0.000</td>
    <td align="right">780.825</td>
    <td align="right">0.000</td>
    <td align="right">780.825</td>
    <td align="right">0.000</td>
    <td align="right">780.825</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ROOM_30_7F244AC5_SPACE MAINFLOORS_HWELECTRICCONSUMPTION</td>
    <td align="right">DUPLEX_HWELECTRICCONSUMPTION</td>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">116.26</td>
    <td align="right">2.3</td>
    <td align="right">1041.100</td>
    <td align="right">8.955</td>
    <td align="right">458.634</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.990</td>
    <td align="right">1.000E-002</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">780.825</td>
    <td align="right">0.000</td>
    <td align="right">780.825</td>
    <td align="right">0.000</td>
    <td align="right">780.825</td>
    <td align="right">0.000</td>
    <td align="right">780.825</td>
    <td align="right">0.000</td>
    <td align="right">780.825</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_29_AC501EEB_SPACE MAINFLOORS_OTHEREQUIPMENT</td>
    <td align="right">DUPLEX_OTHEREQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">116.26</td>
    <td align="right">2.3</td>
    <td align="right">1070.100</td>
    <td align="right">9.205</td>
    <td align="right">471.410</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">802.575</td>
    <td align="right">0.000</td>
    <td align="right">802.575</td>
    <td align="right">0.000</td>
    <td align="right">802.575</td>
    <td align="right">0.000</td>
    <td align="right">802.575</td>
    <td align="right">0.000</td>
    <td align="right">802.575</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_30_7F244AC5_SPACE MAINFLOORS_OTHEREQUIPMENT</td>
    <td align="right">DUPLEX_OTHEREQUIPMENT</td>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">116.26</td>
    <td align="right">2.3</td>
    <td align="right">1070.100</td>
    <td align="right">9.205</td>
    <td align="right">471.410</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">802.575</td>
    <td align="right">0.000</td>
    <td align="right">802.575</td>
    <td align="right">0.000</td>
    <td align="right">802.575</td>
    <td align="right">0.000</td>
    <td align="right">802.575</td>
    <td align="right">0.000</td>
    <td align="right">802.575</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_29_AC501EEB_SPACE MAINFLOORS_REFRIGERATOR</td>
    <td align="right">DUPLEX_REFRIGERATOR</td>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">116.26</td>
    <td align="right">2.3</td>
    <td align="right">129.760</td>
    <td align="right">1.116</td>
    <td align="right">57.163</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">97.320</td>
    <td align="right">0.000</td>
    <td align="right">97.320</td>
    <td align="right">0.000</td>
    <td align="right">97.320</td>
    <td align="right">0.000</td>
    <td align="right">97.320</td>
    <td align="right">0.000</td>
    <td align="right">97.320</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_30_7F244AC5_SPACE MAINFLOORS_REFRIGERATOR</td>
    <td align="right">DUPLEX_REFRIGERATOR</td>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">116.26</td>
    <td align="right">2.3</td>
    <td align="right">129.760</td>
    <td align="right">1.116</td>
    <td align="right">57.163</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">97.320</td>
    <td align="right">0.000</td>
    <td align="right">97.320</td>
    <td align="right">0.000</td>
    <td align="right">97.320</td>
    <td align="right">0.000</td>
    <td align="right">97.320</td>
    <td align="right">0.000</td>
    <td align="right">97.320</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_29_AC501EEB_SPACE MAINFLOORS_STOVETOPOVEN</td>
    <td align="right">DUPLEX_STOVETOPOVEN</td>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">116.26</td>
    <td align="right">2.3</td>
    <td align="right">378.680</td>
    <td align="right">3.257</td>
    <td align="right">166.819</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">284.010</td>
    <td align="right">0.000</td>
    <td align="right">284.010</td>
    <td align="right">0.000</td>
    <td align="right">284.010</td>
    <td align="right">0.000</td>
    <td align="right">284.010</td>
    <td align="right">0.000</td>
    <td align="right">284.010</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_30_7F244AC5_SPACE MAINFLOORS_STOVETOPOVEN</td>
    <td align="right">DUPLEX_STOVETOPOVEN</td>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">116.26</td>
    <td align="right">2.3</td>
    <td align="right">378.680</td>
    <td align="right">3.257</td>
    <td align="right">166.819</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">284.010</td>
    <td align="right">0.000</td>
    <td align="right">284.010</td>
    <td align="right">0.000</td>
    <td align="right">284.010</td>
    <td align="right">0.000</td>
    <td align="right">284.010</td>
    <td align="right">0.000</td>
    <td align="right">284.010</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ROOM_29_AC501EEB_SPACE MAINFLOORS_WASHINGMACHINE</td>
    <td align="right">DUPLEX_WASHINGMACHINE</td>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">116.26</td>
    <td align="right">2.3</td>
    <td align="right">47.130</td>
    <td align="right">0.405</td>
    <td align="right">20.762</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">35.348</td>
    <td align="right">0.000</td>
    <td align="right">35.348</td>
    <td align="right">0.000</td>
    <td align="right">35.348</td>
    <td align="right">0.000</td>
    <td align="right">35.348</td>
    <td align="right">0.000</td>
    <td align="right">35.348</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_30_7F244AC5_SPACE MAINFLOORS_WASHINGMACHINE</td>
    <td align="right">DUPLEX_WASHINGMACHINE</td>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">116.26</td>
    <td align="right">2.3</td>
    <td align="right">47.130</td>
    <td align="right">0.405</td>
    <td align="right">20.762</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">35.348</td>
    <td align="right">0.000</td>
    <td align="right">35.348</td>
    <td align="right">0.000</td>
    <td align="right">35.348</td>
    <td align="right">0.000</td>
    <td align="right">35.348</td>
    <td align="right">0.000</td>
    <td align="right">35.348</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">BASEMENT 1 BASEMENT_DISHWASHER</td>
    <td align="right">DUPLEX_DISHWASHER 1</td>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">116.26</td>
    <td align="right">2.3</td>
    <td align="right">62.580</td>
    <td align="right">0.538</td>
    <td align="right">27.568</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">46.935</td>
    <td align="right">0.000</td>
    <td align="right">46.935</td>
    <td align="right">0.000</td>
    <td align="right">46.935</td>
    <td align="right">0.000</td>
    <td align="right">46.935</td>
    <td align="right">0.000</td>
    <td align="right">46.935</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">BASEMENT 1 BASEMENT_DRYER</td>
    <td align="right">DUPLEX_DRYER 1</td>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">116.26</td>
    <td align="right">2.3</td>
    <td align="right">469.170</td>
    <td align="right">4.036</td>
    <td align="right">206.683</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.800</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">351.878</td>
    <td align="right">0.000</td>
    <td align="right">351.878</td>
    <td align="right">0.000</td>
    <td align="right">351.878</td>
    <td align="right">0.000</td>
    <td align="right">351.878</td>
    <td align="right">0.000</td>
    <td align="right">351.878</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">BASEMENT 1 BASEMENT_FREEZER</td>
    <td align="right">DUPLEX_FREEZER 1</td>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">116.26</td>
    <td align="right">2.3</td>
    <td align="right">33.250</td>
    <td align="right">0.286</td>
    <td align="right">14.648</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">24.938</td>
    <td align="right">0.000</td>
    <td align="right">24.938</td>
    <td align="right">0.000</td>
    <td align="right">24.938</td>
    <td align="right">0.000</td>
    <td align="right">24.938</td>
    <td align="right">0.000</td>
    <td align="right">24.938</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">BASEMENT 1 BASEMENT_HWELECTRICCONSUMPTION</td>
    <td align="right">DUPLEX_HWELECTRICCONSUMPTION 1</td>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">116.26</td>
    <td align="right">2.3</td>
    <td align="right">1041.100</td>
    <td align="right">8.955</td>
    <td align="right">458.634</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.990</td>
    <td align="right">1.000E-002</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">780.825</td>
    <td align="right">0.000</td>
    <td align="right">780.825</td>
    <td align="right">0.000</td>
    <td align="right">780.825</td>
    <td align="right">0.000</td>
    <td align="right">780.825</td>
    <td align="right">0.000</td>
    <td align="right">780.825</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">BASEMENT 1 BASEMENT_OTHEREQUIPMENT</td>
    <td align="right">DUPLEX_OTHEREQUIPMENT 1</td>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">116.26</td>
    <td align="right">2.3</td>
    <td align="right">1070.100</td>
    <td align="right">9.205</td>
    <td align="right">471.410</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">802.575</td>
    <td align="right">0.000</td>
    <td align="right">802.575</td>
    <td align="right">0.000</td>
    <td align="right">802.575</td>
    <td align="right">0.000</td>
    <td align="right">802.575</td>
    <td align="right">0.000</td>
    <td align="right">802.575</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">BASEMENT 1 BASEMENT_REFRIGERATOR</td>
    <td align="right">DUPLEX_REFRIGERATOR 1</td>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">116.26</td>
    <td align="right">2.3</td>
    <td align="right">129.760</td>
    <td align="right">1.116</td>
    <td align="right">57.163</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">97.320</td>
    <td align="right">0.000</td>
    <td align="right">97.320</td>
    <td align="right">0.000</td>
    <td align="right">97.320</td>
    <td align="right">0.000</td>
    <td align="right">97.320</td>
    <td align="right">0.000</td>
    <td align="right">97.320</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">BASEMENT 1 BASEMENT_STOVETOPOVEN</td>
    <td align="right">DUPLEX_STOVETOPOVEN 1</td>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">116.26</td>
    <td align="right">2.3</td>
    <td align="right">378.680</td>
    <td align="right">3.257</td>
    <td align="right">166.819</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">284.010</td>
    <td align="right">0.000</td>
    <td align="right">284.010</td>
    <td align="right">0.000</td>
    <td align="right">284.010</td>
    <td align="right">0.000</td>
    <td align="right">284.010</td>
    <td align="right">0.000</td>
    <td align="right">284.010</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">BASEMENT 1 BASEMENT_WASHINGMACHINE</td>
    <td align="right">DUPLEX_WASHINGMACHINE 1</td>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">116.26</td>
    <td align="right">2.3</td>
    <td align="right">47.130</td>
    <td align="right">0.405</td>
    <td align="right">20.762</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">35.348</td>
    <td align="right">0.000</td>
    <td align="right">35.348</td>
    <td align="right">0.000</td>
    <td align="right">35.348</td>
    <td align="right">0.000</td>
    <td align="right">35.348</td>
    <td align="right">0.000</td>
    <td align="right">35.348</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Input Object</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ROOM_29_AC501EEB_SPACE AIR EXHAUST-INTAKE COMPENSATION</td>
    <td align="right">ZoneInfiltration:DesignFlowRate</td>
    <td align="right">Constant-1.0</td>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">116.26</td>
    <td align="right">2.3</td>
    <td align="right">1.000E-003</td>
    <td align="right">8.602E-006</td>
    <td align="right">1.687E-005</td>
    <td align="right">3.188E-003</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOM_30_7F244AC5_SPACE AIR EXHAUST-INTAKE COMPENSATION</td>
    <td align="right">ZoneInfiltration:DesignFlowRate</td>
    <td align="right">Constant-1.0</td>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">116.26</td>
    <td align="right">2.3</td>
    <td align="right">1.000E-003</td>
    <td align="right">8.602E-006</td>
    <td align="right">5.697E-006</td>
    <td align="right">3.188E-003</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">DUP_ELA_NEW-CONSTRUCTION 1</td>
    <td align="right">ZoneInfiltration:EffectiveLeakageArea</td>
    <td align="right">Constant-1.0</td>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">116.26</td>
    <td align="right">2.3</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">DUP_ELA_NEW-CONSTRUCTION 2</td>
    <td align="right">ZoneInfiltration:EffectiveLeakageArea</td>
    <td align="right">Constant-1.0</td>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">116.26</td>
    <td align="right">2.3</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.25</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">1.25</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">1.25</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone THERMAL ZONE: SPACE 1</td>
    <td align="right">1.25</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.15</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">1.15</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">1.15</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone THERMAL ZONE: SPACE 1</td>
    <td align="right">1.15</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">1656.34729</td>
    <td align="right">1904.79938</td>
    <td align="right">0.12304</td>
    <td align="right">0.14150</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">29.40000</td>
    <td align="right">1.46620E-002</td>
    <td align="right">116.25820</td>
    <td align="right">2.27000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">4804.57876</td>
    <td align="right">6005.72345</td>
    <td align="right">0.19415</td>
    <td align="right">0.24269</td>
    <td align="right">MONTREAL INT'L HEATING DESIGN DAY 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-22.80000</td>
    <td align="right">4.84498E-004</td>
    <td align="right">116.25820</td>
    <td align="right">2.27000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">1963.99364</td>
    <td align="right">2258.59268</td>
    <td align="right">0.14589</td>
    <td align="right">0.16778</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">29.40000</td>
    <td align="right">1.46620E-002</td>
    <td align="right">116.25821</td>
    <td align="right">2.27000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">5429.90084</td>
    <td align="right">6787.37605</td>
    <td align="right">0.22088</td>
    <td align="right">0.27609</td>
    <td align="right">MONTREAL INT'L HEATING DESIGN DAY 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-22.80000</td>
    <td align="right">4.84498E-004</td>
    <td align="right">116.25821</td>
    <td align="right">2.27000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">Heating</td>
    <td align="right">2730.43976</td>
    <td align="right">3413.04970</td>
    <td align="right">0.11752</td>
    <td align="right">0.14690</td>
    <td align="right">MONTREAL INT'L HEATING DESIGN DAY 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">-22.80000</td>
    <td align="right">4.84498E-004</td>
    <td align="right">116.25819</td>
    <td align="right">2.27000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">6005.72345</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.24269</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.24269</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.24269</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.24269</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4340.66811</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.82333</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">CYCLING PTAC ELEC HTG COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">CYCLING ELEC PTAC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.24269</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">CYCLING ELEC PTAC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">101.11884</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 1</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">6787.37605</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 1</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.27609</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 1</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.27609</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 1</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.27609</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 1</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 1</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 1</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.27609</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 1</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4766.86957</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 1</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.83959</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">CYCLING PTAC ELEC HTG COIL 1</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">CYCLING ELEC PTAC FAN 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.27609</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">CYCLING ELEC PTAC FAN 1</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">115.03927</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 2</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">3413.04970</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rating Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER User {Btu/W-h}</td>
    <td align="right">SEER Standard {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL</td>
    <td align="right">4152.3</td>
    <td align="right">2.16</td>
    <td align="right">7.36</td>
    <td align="right">7.82</td>
    <td align="right">7.40</td>
    <td align="right">7.7</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 1</td>
    <td align="right">4552.6</td>
    <td align="right">2.15</td>
    <td align="right">7.33</td>
    <td align="right">7.78</td>
    <td align="right">7.36</td>
    <td align="right">7.6</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil AHRI 2023 Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil AHRI 2023 Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rating Net COP2 {W/W}</td>
    <td align="right">EER2 {Btu/W-h}</td>
    <td align="right">SEER2 User {Btu/W-h}</td>
    <td align="right">SEER2 Standard {Btu/W-h}</td>
    <td align="right">IEER 2022 {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL</td>
    <td align="right">4113.2</td>
    <td align="right">2.10</td>
    <td align="right">7.15</td>
    <td align="right">7.59</td>
    <td align="right">7.39</td>
    <td align="right">7.3</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 1</td>
    <td align="right">4508.1</td>
    <td align="right">2.08</td>
    <td align="right">7.11</td>
    <td align="right">7.54</td>
    <td align="right">7.34</td>
    <td align="right">7.3</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">09/01/2021</td>
    <td align="right">08/31/2022</td>
    <td align="right">Wednesday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
    <td align="right">Format Reals</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.0690161563E-008</td>
    <td align="right">6.5163052736E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1848285750E-002</td>
    <td align="right">7.1170751446E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.5399853200E-008</td>
    <td align="right">6.9988294365E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.6805879105E-002</td>
    <td align="right">6.3689116616E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.7717313700E-002</td>
    <td align="right">1.7010424380E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-04
    12:40:34</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">      136.73</td>
    <td align="right">       27.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.50</td>
    <td align="right">      200.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-04
    12:40:34</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">     7442.50</td>
    <td align="right">     1317.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     7442.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">     1317.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8320.83</td>
    <td align="right">      439.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    24962.50</td>
    <td align="right">     1317.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">    18464.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">    18464.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">    15690.70</td>
    <td align="right">     2773.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">    15690.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    18464.45</td>
    <td align="right">     2773.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    17539.87</td>
    <td align="right">      924.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    52619.60</td>
    <td align="right">     2773.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">     7442.50</td>
    <td align="right">     1317.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     7442.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">     1317.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8320.83</td>
    <td align="right">      439.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    24962.50</td>
    <td align="right">     1317.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">     8498.00</td>
    <td align="right">      262.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">     8510.00</td>
    <td align="right">      250.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">     1406.50</td>
    <td align="right">     7104.00</td>
    <td align="right">      249.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     1406.50</td>
    <td align="right">      250.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8510.00</td>
    <td align="right">     7104.00</td>
    <td align="right">      249.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     6138.17</td>
    <td align="right">     2538.67</td>
    <td align="right">       83.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    18414.50</td>
    <td align="right">     7616.00</td>
    <td align="right">      249.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">    17908.60</td>
    <td align="right">      555.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">    17931.94</td>
    <td align="right">      532.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">     3130.38</td>
    <td align="right">    14809.70</td>
    <td align="right">      524.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     3130.38</td>
    <td align="right">      532.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    17931.94</td>
    <td align="right">    14809.70</td>
    <td align="right">      524.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    12990.31</td>
    <td align="right">     5299.35</td>
    <td align="right">      174.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    38970.92</td>
    <td align="right">    15898.06</td>
    <td align="right">      524.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">     8498.00</td>
    <td align="right">      262.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">     8510.00</td>
    <td align="right">      250.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">     1406.50</td>
    <td align="right">     7104.00</td>
    <td align="right">      249.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     1406.50</td>
    <td align="right">      250.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8510.00</td>
    <td align="right">     7104.00</td>
    <td align="right">      249.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     6138.17</td>
    <td align="right">     2538.67</td>
    <td align="right">       83.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    18414.50</td>
    <td align="right">     7616.00</td>
    <td align="right">      249.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    26280.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    26280.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">        0.01</td>
    <td align="right">        0.02</td>
    <td align="right">        0.01</td>
    <td align="right">       32.65</td>
    <td align="right">       62.38</td>
    <td align="right">       32.65</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">        0.01</td>
    <td align="right">        0.02</td>
    <td align="right">        0.01</td>
    <td align="right">       36.46</td>
    <td align="right">       69.61</td>
    <td align="right">       36.46</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">     1490.51</td>
    <td align="right">     3131.03</td>
    <td align="right">     1490.51</td>
    <td align="right">        1.91</td>
    <td align="right">        3.67</td>
    <td align="right">        1.91</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.01</td>
    <td align="right">        0.02</td>
    <td align="right">        0.01</td>
    <td align="right">        1.91</td>
    <td align="right">        3.67</td>
    <td align="right">        1.91</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     1490.51</td>
    <td align="right">     3131.03</td>
    <td align="right">     1490.51</td>
    <td align="right">       36.46</td>
    <td align="right">       69.61</td>
    <td align="right">       36.46</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      496.84</td>
    <td align="right">     1043.69</td>
    <td align="right">      496.84</td>
    <td align="right">       23.67</td>
    <td align="right">       45.22</td>
    <td align="right">       23.67</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">     1490.52</td>
    <td align="right">     3131.06</td>
    <td align="right">     1490.52</td>
    <td align="right">       71.02</td>
    <td align="right">      135.66</td>
    <td align="right">       71.02</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-04
    12:40:34</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">      29.40</td>
    <td align="right">       9.70</td>
    <td align="right">      22.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.80</td>
    <td align="right">     228.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L HEATING DESIGN DAY 99.6% CONDNS DB</td>
    <td align="right">     -22.80</td>
    <td align="right">       0.00</td>
    <td align="right">     -22.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       3.60</td>
    <td align="right">     294.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">      34.80</td>
    <td align="right">         136</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">      98.40</td>
    <td align="right">         154</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">      66.00</td>
    <td align="right">         169</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">     127.20</td>
    <td align="right">         153</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      48.00</td>
    <td align="right">          78</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">     153.60</td>
    <td align="right">         142</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">      68.40</td>
    <td align="right">          67</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">      56.96</td>
    <td align="right">         107</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">     582.00</td>
    <td align="right">         106</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">    1062.00</td>
    <td align="right">         157</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">     636.00</td>
    <td align="right">         133</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">     744.00</td>
    <td align="right">         150</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-04
    12:40:34</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">ROOM_29_AC501EEB..FACE3</td>
    <td align="right">ROOM_29_AC501EEB..FACE3 C TBD</td>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">ROOM_29_AC501EEB_SPACE</td>
    <td align="right">       0.50</td>
    <td align="right">      0.302</td>
    <td align="right">      0.317</td>
    <td align="right">      28.60</td>
    <td align="right">      20.53</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_29_AC501EEB..FACE5</td>
    <td align="right">ROOM_29_AC501EEB..FACE5 C TBD</td>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">ROOM_29_AC501EEB_SPACE</td>
    <td align="right">       0.50</td>
    <td align="right">      0.300</td>
    <td align="right">      0.314</td>
    <td align="right">      28.60</td>
    <td align="right">      22.60</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_30_7F244AC5..FACE3</td>
    <td align="right">ROOM_30_7F244AC5..FACE3 C TBD</td>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">ROOM_30_7F244AC5_SPACE</td>
    <td align="right">       0.50</td>
    <td align="right">      0.301</td>
    <td align="right">      0.315</td>
    <td align="right">      28.60</td>
    <td align="right">      20.53</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_30_7F244AC5..FACE5</td>
    <td align="right">ROOM_30_7F244AC5..FACE5 C TBD</td>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">ROOM_30_7F244AC5_SPACE</td>
    <td align="right">       0.50</td>
    <td align="right">      0.299</td>
    <td align="right">      0.313</td>
    <td align="right">      28.60</td>
    <td align="right">      22.60</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_30_7F244AC5..FACE1</td>
    <td align="right">ROOM_30_7F244AC5..FACE1 C TBD</td>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">ROOM_30_7F244AC5_SPACE</td>
    <td align="right">       0.50</td>
    <td align="right">      0.139</td>
    <td align="right">      0.141</td>
    <td align="right">     116.26</td>
    <td align="right">     116.26</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">DUPTRIP_NEW-CONSTRUCTION_BASEMENTWALL</td>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">BASEMENT 1</td>
    <td align="right">       0.70</td>
    <td align="right">      0.337</td>
    <td align="right">      0.351</td>
    <td align="right">      13.41</td>
    <td align="right">      13.41</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">SURFACE 4 C TBD</td>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">BASEMENT 1</td>
    <td align="right">       0.70</td>
    <td align="right">      0.521</td>
    <td align="right">      0.565</td>
    <td align="right">       8.94</td>
    <td align="right">       6.91</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">SURFACE 6 C TBD</td>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">BASEMENT 1</td>
    <td align="right">       0.70</td>
    <td align="right">      0.334</td>
    <td align="right">      0.352</td>
    <td align="right">      22.35</td>
    <td align="right">      14.11</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">DUPTRIP_BASEMENTFLOOR</td>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">BASEMENT 1</td>
    <td align="right">       0.70</td>
    <td align="right">      4.164</td>
    <td align="right">     12.795</td>
    <td align="right">     116.26</td>
    <td align="right">     116.26</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Adjacent Surface</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">ROOM_29_AC501EEB..FACE2</td>
    <td align="right">DUPTRIP_NEW-CONSTRUCTION_EXTWALL</td>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">ROOM_29_AC501EEB_SPACE</td>
    <td align="right">ROOM_29_AC501EEB..FACE2</td>
    <td align="right">       0.50</td>
    <td align="right">      0.269</td>
    <td align="right">      0.287</td>
    <td align="right">      41.62</td>
    <td align="right">      41.62</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_29_AC501EEB..FACE4</td>
    <td align="right">DUPTRIP_NEW-CONSTRUCTION_EXTWALL</td>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">ROOM_29_AC501EEB_SPACE</td>
    <td align="right">ROOM_29_AC501EEB..FACE4</td>
    <td align="right">       0.50</td>
    <td align="right">      0.269</td>
    <td align="right">      0.287</td>
    <td align="right">      41.62</td>
    <td align="right">      41.62</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_29_AC501EEB..FACE1</td>
    <td align="right">DUPTRIP_INTFLOOR 5</td>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">ROOM_29_AC501EEB_SPACE</td>
    <td align="right">SURFACE 1</td>
    <td align="right">       0.50</td>
    <td align="right">      1.256</td>
    <td align="right">      1.898</td>
    <td align="right">     116.26</td>
    <td align="right">     116.26</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_29_AC501EEB..FACE0</td>
    <td align="right">DUPTRIP_INTCEILING 5</td>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">ROOM_29_AC501EEB_SPACE</td>
    <td align="right">ROOM_30_7F244AC5..FACE0</td>
    <td align="right">       0.70</td>
    <td align="right">      1.256</td>
    <td align="right">      1.898</td>
    <td align="right">     116.26</td>
    <td align="right">     116.26</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_30_7F244AC5..FACE2</td>
    <td align="right">DUPTRIP_NEW-CONSTRUCTION_EXTWALL</td>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">ROOM_30_7F244AC5_SPACE</td>
    <td align="right">ROOM_30_7F244AC5..FACE2</td>
    <td align="right">       0.50</td>
    <td align="right">      0.269</td>
    <td align="right">      0.287</td>
    <td align="right">      41.62</td>
    <td align="right">      41.62</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_30_7F244AC5..FACE4</td>
    <td align="right">DUPTRIP_NEW-CONSTRUCTION_EXTWALL</td>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">ROOM_30_7F244AC5_SPACE</td>
    <td align="right">ROOM_30_7F244AC5..FACE4</td>
    <td align="right">       0.50</td>
    <td align="right">      0.269</td>
    <td align="right">      0.287</td>
    <td align="right">      41.62</td>
    <td align="right">      41.62</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_30_7F244AC5..FACE0</td>
    <td align="right">DUPTRIP_INTFLOOR 5</td>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">ROOM_30_7F244AC5_SPACE</td>
    <td align="right">ROOM_29_AC501EEB..FACE0</td>
    <td align="right">       0.50</td>
    <td align="right">      1.256</td>
    <td align="right">      1.898</td>
    <td align="right">     116.26</td>
    <td align="right">     116.26</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">DUPTRIP_NEW-CONSTRUCTION_EXTWALL</td>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">BASEMENT 1</td>
    <td align="right">SURFACE 2</td>
    <td align="right">       0.50</td>
    <td align="right">      0.269</td>
    <td align="right">      0.287</td>
    <td align="right">      13.01</td>
    <td align="right">      13.01</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">DUPTRIP_NEW-CONSTRUCTION_EXTWALL</td>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">BASEMENT 1</td>
    <td align="right">SURFACE 5</td>
    <td align="right">       0.50</td>
    <td align="right">      0.269</td>
    <td align="right">      0.287</td>
    <td align="right">      13.01</td>
    <td align="right">      13.01</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">DUPTRIP_NEW-CONSTRUCTION_EXTWALL</td>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">BASEMENT 1</td>
    <td align="right">SURFACE 7</td>
    <td align="right">       0.50</td>
    <td align="right">      0.269</td>
    <td align="right">      0.287</td>
    <td align="right">      19.51</td>
    <td align="right">      19.51</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">DUPTRIP_NEW-CONSTRUCTION_EXTWALL</td>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">BASEMENT 1</td>
    <td align="right">SURFACE 9</td>
    <td align="right">       0.50</td>
    <td align="right">      0.269</td>
    <td align="right">      0.287</td>
    <td align="right">      19.51</td>
    <td align="right">      19.51</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">DUPTRIP_INTCEILING 6</td>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">BASEMENT 1</td>
    <td align="right">ROOM_29_AC501EEB..FACE1</td>
    <td align="right">       0.70</td>
    <td align="right">      1.256</td>
    <td align="right">      1.898</td>
    <td align="right">     116.26</td>
    <td align="right">     116.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_29_AC501EEB_SPACE MAINFLOORS_INTERNALMASSFURNISHING</td>
    <td align="right">SFD_FURNISHING 2</td>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">ROOM_29_AC501EEB_SPACE</td>
    <td align="right">ROOM_29_AC501EEB_SPACE MAINFLOORS_INTERNALMASSFURNISHING</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.600</td>
    <td align="right">     232.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_29_AC501EEB_SPACE MAINFLOORS_INTWALLS</td>
    <td align="right">SFD_INTWALL 2</td>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">ROOM_29_AC501EEB_SPACE</td>
    <td align="right">ROOM_29_AC501EEB_SPACE MAINFLOORS_INTWALLS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.479</td>
    <td align="right">      80.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_30_7F244AC5_SPACE MAINFLOORS_INTERNALMASSFURNISHING</td>
    <td align="right">SFD_FURNISHING 2</td>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">ROOM_30_7F244AC5_SPACE</td>
    <td align="right">ROOM_30_7F244AC5_SPACE MAINFLOORS_INTERNALMASSFURNISHING</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.600</td>
    <td align="right">     232.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_30_7F244AC5_SPACE MAINFLOORS_INTWALLS</td>
    <td align="right">SFD_INTWALL 2</td>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">ROOM_30_7F244AC5_SPACE</td>
    <td align="right">ROOM_30_7F244AC5_SPACE MAINFLOORS_INTWALLS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.479</td>
    <td align="right">      80.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT 1 BASEMENT_INTERNALMASSFURNISHING 1</td>
    <td align="right">SFD_FURNISHING</td>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">BASEMENT 1</td>
    <td align="right">BASEMENT 1 BASEMENT_INTERNALMASSFURNISHING 1</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.600</td>
    <td align="right">     232.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT 1 BASEMENT_INTWALLS 1</td>
    <td align="right">SFD_INTWALL</td>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">BASEMENT 1</td>
    <td align="right">BASEMENT 1 BASEMENT_INTWALLS 1</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.479</td>
    <td align="right">      80.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">DUPTRIP_WINDOW_NEW-CONSTRUCTION</td>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">ROOM_29_AC501EEB_SPACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">      1.801</td>
    <td align="right">      0.601</td>
    <td align="right">      0.802</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_29_AC501EEB..FACE3</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">DUPTRIP_WINDOW_NEW-CONSTRUCTION</td>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">ROOM_29_AC501EEB_SPACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">      1.801</td>
    <td align="right">      0.601</td>
    <td align="right">      0.802</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_29_AC501EEB..FACE3</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">DUPTRIP_WINDOW_NEW-CONSTRUCTION</td>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">ROOM_29_AC501EEB_SPACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">      1.801</td>
    <td align="right">      0.601</td>
    <td align="right">      0.802</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_29_AC501EEB..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">DUPTRIP_WINDOW_NEW-CONSTRUCTION</td>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">ROOM_29_AC501EEB_SPACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">      1.801</td>
    <td align="right">      0.601</td>
    <td align="right">      0.802</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_29_AC501EEB..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">DUPTRIP_WINDOW_NEW-CONSTRUCTION</td>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">ROOM_30_7F244AC5_SPACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">      1.801</td>
    <td align="right">      0.601</td>
    <td align="right">      0.802</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_30_7F244AC5..FACE3</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">DUPTRIP_WINDOW_NEW-CONSTRUCTION</td>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">ROOM_30_7F244AC5_SPACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">      1.801</td>
    <td align="right">      0.601</td>
    <td align="right">      0.802</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_30_7F244AC5..FACE3</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">DUPTRIP_WINDOW_NEW-CONSTRUCTION</td>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">ROOM_30_7F244AC5_SPACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">      1.801</td>
    <td align="right">      0.601</td>
    <td align="right">      0.802</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_30_7F244AC5..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">DUPTRIP_WINDOW_NEW-CONSTRUCTION</td>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">ROOM_30_7F244AC5_SPACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">      1.801</td>
    <td align="right">      0.601</td>
    <td align="right">      0.802</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ROOM_30_7F244AC5..FACE5</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">DUPTRIP_WINDOW_NEW-CONSTRUCTION</td>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">BASEMENT 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.68</td>
    <td align="right">       0.68</td>
    <td align="right">      1.801</td>
    <td align="right">      0.601</td>
    <td align="right">      0.802</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 4</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">DUPTRIP_WINDOW_NEW-CONSTRUCTION</td>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">BASEMENT 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.68</td>
    <td align="right">       0.68</td>
    <td align="right">      1.801</td>
    <td align="right">      0.601</td>
    <td align="right">      0.802</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 4</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">DUPTRIP_WINDOW_NEW-CONSTRUCTION</td>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">BASEMENT 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.68</td>
    <td align="right">       0.68</td>
    <td align="right">      1.801</td>
    <td align="right">      0.601</td>
    <td align="right">      0.802</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 4</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      26.02</td>
    <td align="right">      1.801</td>
    <td align="right">      0.601</td>
    <td align="right">      0.802</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.02</td>
    <td align="right">      1.801</td>
    <td align="right">      0.601</td>
    <td align="right">      0.802</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.00</td>
    <td align="right">      1.801</td>
    <td align="right">      0.601</td>
    <td align="right">      0.802</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">DUPTRIP_DOOR_NEW-CONSTRUCTION</td>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">ROOM_29_AC501EEB_SPACE</td>
    <td align="right">      0.794</td>
    <td align="right">      0.901</td>
    <td align="right">       2.07</td>
    <td align="right">ROOM_29_AC501EEB..FACE3</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">DUPTRIP_DOOR_NEW-CONSTRUCTION</td>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">ROOM_30_7F244AC5_SPACE</td>
    <td align="right">      0.794</td>
    <td align="right">      0.901</td>
    <td align="right">       2.07</td>
    <td align="right">ROOM_30_7F244AC5..FACE3</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">DUPTRIP_DOOR_NEW-CONSTRUCTION</td>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">BASEMENT 1</td>
    <td align="right">      0.794</td>
    <td align="right">      0.901</td>
    <td align="right">       1.84</td>
    <td align="right">SURFACE 6</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">DUPTRIP_DOOR_NEW-CONSTRUCTION</td>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">BASEMENT 1</td>
    <td align="right">      0.794</td>
    <td align="right">      0.901</td>
    <td align="right">       6.39</td>
    <td align="right">SURFACE 6</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Construction Layers</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Construction Layers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Layer 1</td>
    <td align="right">Layer 2</td>
    <td align="right">Layer 3</td>
    <td align="right">Layer 4</td>
    <td align="right">Layer 5</td>
    <td align="right">Layer 6</td>
    <td align="right">Layer 7</td>
    <td align="right">Layer 8</td>
    <td align="right">Layer 9</td>
    <td align="right">Layer 10</td>
  </tr>
  <tr>
    <td align="right">DUPTRIP_DOOR_NEW-CONSTRUCTION</td>
    <td align="right">SFD_DOOR_NEW-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DUPTRIP_INTCEILING 5</td>
    <td align="right">Gypsum Board 1</td>
    <td align="right">Wood frame roof 2x10 uninsulated</td>
    <td align="right">Plywood</td>
    <td align="right">Wood Flooring</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DUPTRIP_INTCEILING 6</td>
    <td align="right">Gypsum Board 1</td>
    <td align="right">Wood frame roof 2x10 uninsulated</td>
    <td align="right">Plywood</td>
    <td align="right">Wood Flooring</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DUPTRIP_INTFLOOR 5</td>
    <td align="right">Wood Flooring</td>
    <td align="right">Plywood</td>
    <td align="right">Wood frame roof 2x10 uninsulated</td>
    <td align="right">Gypsum Board 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DUPTRIP_NEW-CONSTRUCTION_EXTWALL</td>
    <td align="right">Cladding-vinyl</td>
    <td align="right">AIR LAYER</td>
    <td align="right">Plywood</td>
    <td align="right">Wood frame wall 2x4 insulated</td>
    <td align="right">Insulation 75 mm</td>
    <td align="right">AIR LAYER</td>
    <td align="right">Gypsum Board 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_29_AC501EEB..FACE3 C TBD</td>
    <td align="right">Cladding-vinyl</td>
    <td align="right">AIR LAYER</td>
    <td align="right">Plywood</td>
    <td align="right">Wood frame wall 2x4 insulated</td>
    <td align="right">Room_29_ac501eeb..Face3 m tbd</td>
    <td align="right">AIR LAYER</td>
    <td align="right">Gypsum Board 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_29_AC501EEB..FACE5 C TBD</td>
    <td align="right">Cladding-vinyl</td>
    <td align="right">AIR LAYER</td>
    <td align="right">Plywood</td>
    <td align="right">Wood frame wall 2x4 insulated</td>
    <td align="right">Room_29_ac501eeb..Face5 m tbd</td>
    <td align="right">AIR LAYER</td>
    <td align="right">Gypsum Board 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_30_7F244AC5..FACE1 C TBD</td>
    <td align="right">Shingles asphalt</td>
    <td align="right">Plywood</td>
    <td align="right">AIR LAYER</td>
    <td align="right">Room_30_7f244ac5..Face1 m tbd</td>
    <td align="right">Plywood</td>
    <td align="right">Wood frame roof 2x10 insulated</td>
    <td align="right">Gypsum Board 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_30_7F244AC5..FACE3 C TBD</td>
    <td align="right">Cladding-vinyl</td>
    <td align="right">AIR LAYER</td>
    <td align="right">Plywood</td>
    <td align="right">Wood frame wall 2x4 insulated</td>
    <td align="right">Room_30_7f244ac5..Face3 m tbd</td>
    <td align="right">AIR LAYER</td>
    <td align="right">Gypsum Board 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_30_7F244AC5..FACE5 C TBD</td>
    <td align="right">Cladding-vinyl</td>
    <td align="right">AIR LAYER</td>
    <td align="right">Plywood</td>
    <td align="right">Wood frame wall 2x4 insulated</td>
    <td align="right">Room_30_7f244ac5..Face5 m tbd</td>
    <td align="right">AIR LAYER</td>
    <td align="right">Gypsum Board 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SFD_FURNISHING</td>
    <td align="right">Wood Furnishing</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SFD_FURNISHING 2</td>
    <td align="right">Wood Furnishing 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SFD_INTWALL</td>
    <td align="right">Gypsum Board 4</td>
    <td align="right">AIR LAYER 1</td>
    <td align="right">Wood frame wall 2x4 uninsulated</td>
    <td align="right">AIR LAYER 1</td>
    <td align="right">Gypsum Board 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SFD_INTWALL 2</td>
    <td align="right">Gypsum Board 3</td>
    <td align="right">AIR LAYER 1</td>
    <td align="right">Wood frame wall 2x4 uninsulated</td>
    <td align="right">AIR LAYER 1</td>
    <td align="right">Gypsum Board 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4 C TBD</td>
    <td align="right">Plaster</td>
    <td align="right">Heavy Concrete 200 mm</td>
    <td align="right">Surface 4 m tbd</td>
    <td align="right">AIR LAYER</td>
    <td align="right">Gypsum Board</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6 C TBD</td>
    <td align="right">Plaster</td>
    <td align="right">Heavy Concrete 200 mm</td>
    <td align="right">Surface 6 m tbd</td>
    <td align="right">AIR LAYER</td>
    <td align="right">Gypsum Board</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-04
    12:40:34</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-04
    12:40:34</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">ROOM_29_AC501EEB_SPACE MAINFLOORS_INTERIORLIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">ROOM_29_AC501EEB_SPACE</td>
    <td align="right">DUPLEX_MAINFLOORS_SPACETYPE</td>
    <td align="right">     2.0760</td>
    <td align="right">     116.26</td>
    <td align="right">     241.35</td>
    <td align="right">General</td>
    <td align="right">DUPLEX_INTERIORLIGHTING</td>
    <td align="right">      28.23</td>
    <td align="right">      50.65</td>
    <td align="right">      28.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.28</td>
  </tr>
  <tr>
    <td align="right">ROOM_30_7F244AC5_SPACE MAINFLOORS_INTERIORLIGHTING</td>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">ROOM_30_7F244AC5_SPACE</td>
    <td align="right">DUPLEX_MAINFLOORS_SPACETYPE</td>
    <td align="right">     2.0760</td>
    <td align="right">     116.26</td>
    <td align="right">     241.35</td>
    <td align="right">General</td>
    <td align="right">DUPLEX_INTERIORLIGHTING</td>
    <td align="right">      28.23</td>
    <td align="right">      50.65</td>
    <td align="right">      28.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.28</td>
  </tr>
  <tr>
    <td align="right">BASEMENT 1 BASEMENT_INTERIORLIGHTING</td>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">BASEMENT 1</td>
    <td align="right">DUPLEX_BASEMENT_SPACETYPE</td>
    <td align="right">     2.0760</td>
    <td align="right">     116.26</td>
    <td align="right">     241.35</td>
    <td align="right">General</td>
    <td align="right">DUPLEX_INTERIORLIGHTING 1</td>
    <td align="right">      28.23</td>
    <td align="right">      50.65</td>
    <td align="right">      28.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.28</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2.0760</td>
    <td align="right">     348.77</td>
    <td align="right">     724.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.84</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR LIGHTS 1</td>
    <td align="right">      19.20</td>
    <td align="right">Schedule</td>
    <td align="right">DUPLEX_EXTERIORLIGHTING</td>
    <td align="right">      61.08</td>
    <td align="right">      81.51</td>
    <td align="right">      61.11</td>
    <td align="right">       0.22</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">      19.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-04
    12:40:34</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4340.67</td>
    <td align="right">    3573.81</td>
    <td align="right">     766.85</td>
    <td align="right">       0.82</td>
    <td align="right">       2.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4766.87</td>
    <td align="right">    4002.20</td>
    <td align="right">     764.67</td>
    <td align="right">       0.84</td>
    <td align="right">       2.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</div>
<br><br>
<b>DX Cooling Coil Standard Ratings 2017</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2017-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type (1)</td>
    <td align="right">Standard Rating Net Cooling Capacity [W][2]</td>
    <td align="right">Standard Rating Net COP [W/W][2]</td>
    <td align="right">EER [Btu/W-h][2]</td>
    <td align="right">SEER User [Btu/W-h][2,3]</td>
    <td align="right">SEER Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4152.3</td>
    <td align="right">       2.16</td>
    <td align="right">       7.36</td>
    <td align="right">       7.82</td>
    <td align="right">       7.40</td>
    <td align="right">        7.7</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4552.6</td>
    <td align="right">       2.15</td>
    <td align="right">       7.33</td>
    <td align="right">       7.78</td>
    <td align="right">       7.36</td>
    <td align="right">        7.6</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;"><p>ANSI/AHRI ratings account for supply air fan heat and electric power.</p>
<ol>
  <li>EnergyPlus object type.</li>
  <li>Capacity less than 65K Btu/h (19050 W) - calculated as per AHRI Standard 210/240-2017.<br>
      Capacity of 65K Btu/h (19050 W) to less than 135K Btu/h (39565 W) - calculated as per AHRI Standard 340/360-2007.<br>
      Capacity from 135K (39565 W) to 250K Btu/hr (73268 W) - calculated as per AHRI Standard 365-2009 - Ratings not yet supported in EnergyPlus.
  </li>
  <li>SEER (User) is calculated using user-input PLF curve and cooling coefficient of degradation.<br>
      SEER (Standard) is calculated using the default PLF curve and cooling coefficient of degradation from the appropriate AHRI standard.
  </li>
</ol></div>
<br><br>
<b>DX Cooling Coil Standard Ratings 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type (1)</td>
    <td align="right">Standard Rating Net Cooling Capacity [W][2]</td>
    <td align="right">Standard Rating Net COP2 [W/W][2,4]</td>
    <td align="right">EER2 [Btu/W-h][2,4]</td>
    <td align="right">SEER2 User [Btu/W-h][2,3]</td>
    <td align="right">SEER2 Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4113.2</td>
    <td align="right">       2.10</td>
    <td align="right">       7.15</td>
    <td align="right">       7.59</td>
    <td align="right">       7.39</td>
    <td align="right">        7.3</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4508.1</td>
    <td align="right">       2.08</td>
    <td align="right">       7.11</td>
    <td align="right">       7.54</td>
    <td align="right">       7.34</td>
    <td align="right">        7.3</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;"><p>ANSI/AHRI ratings account for supply air fan heat and electric power.</p>
<ol>
  <li>EnergyPlus object type.</li>
  <li>
    Capacity less than 65K Btu/h (19050 W) - calculated as per AHRI Standard 210/240-2023.<br>
    Capacity of 65K Btu/h (19050 W) to less than 135K Btu/h (39565 W) - calculated as per AHRI Standard 340/360-2022.<br>
    Capacity from 135K (39565 W) to 250K Btu/hr (73268 W) - calculated as per AHRI Standard 365-2009 - Ratings not yet supported in EnergyPlus.
  </li>
  <li>
    SEER2 (User) is calculated using user-input PLF curve and cooling coefficient of degradation.<br>
    SEER2 (Standard) is calculated using the default PLF curve and cooling coefficient of degradation from the appropriate AHRI standard.
  </li>
  <li>Value for the Full Speed of the coil.</li>
</ol></div>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heat Pump ACCA Manual S Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heat Pump ACCA Manual S Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat Pump Name</td>
    <td align="right">Heat Pump Type</td>
    <td align="right">Heat Pump Coil Type</td>
    <td align="right">Sizing Method</td>
    <td align="right">Total Load</td>
    <td align="right">Sensible Load</td>
    <td align="right">Total Capacity</td>
    <td align="right">Sensible Capacity</td>
    <td align="right">Total Capacity Sizing Factor</td>
    <td align="right">Sensible Capacity Sizing Factor</td>
    <td align="right">Latent Capacity Sizing Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [W]</td>
    <td align="right">Rated Sensible Capacity [W]</td>
    <td align="right">Rated Power[W]</td>
    <td align="right">Rated COP [W/W]</td>
    <td align="right">Rated Air Dry-bulb Temperature [C]</td>
    <td align="right">Rated Air Wet-bulb Temperature [C]</td>
    <td align="right">Rated Water Temperature [C]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">Heating to Cooling Capacity Sizing Ratio</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C]</td>
    <td align="right">Supplemental Heat High Shutoff Temperature [C]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils AHRI 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils AHRI 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Used as Supplementary Heat</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plantloop Name</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
    <td align="right">Purpose</td>
    <td align="right">Is Autosized</td>
    <td align="right">Motor Efficiency</td>
    <td align="right">Motor Heat to Zone Fraction</td>
    <td align="right">Motor Loss Zone Name</td>
    <td align="right">Speed Control Method</td>
    <td align="right">Number of Speeds</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.60</td>
    <td align="right">     250.00</td>
    <td align="right">       0.24</td>
    <td align="right">     101.12</td>
    <td align="right">     416.67</td>
    <td align="right">       1.00</td>
    <td align="right">       3.01</td>
    <td align="right">General</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.80</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">Discrete</td>
    <td align="right">           1</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 1</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.60</td>
    <td align="right">     250.00</td>
    <td align="right">       0.28</td>
    <td align="right">     115.04</td>
    <td align="right">     416.67</td>
    <td align="right">       1.00</td>
    <td align="right">       2.84</td>
    <td align="right">General</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.80</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">Discrete</td>
    <td align="right">           1</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Fan Power Fractions</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fan Power Fractions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Flow Frac 0.0</td>
    <td align="right">Flow Frac 0.1</td>
    <td align="right">Flow Frac 0.2</td>
    <td align="right">Flow Frac 0.3</td>
    <td align="right">Flow Frac 0.4</td>
    <td align="right">Flow Frac 0.5</td>
    <td align="right">Flow Frac 0.6</td>
    <td align="right">Flow Frac 0.7</td>
    <td align="right">Flow Frac 0.8</td>
    <td align="right">Flow Frac 0.9</td>
    <td align="right">Flow Frac 1.0</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.00</td>
    <td align="right">       0.10</td>
    <td align="right">       0.20</td>
    <td align="right">       0.30</td>
    <td align="right">       0.40</td>
    <td align="right">       0.50</td>
    <td align="right">       0.60</td>
    <td align="right">       0.70</td>
    <td align="right">       0.80</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 1</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.00</td>
    <td align="right">       0.10</td>
    <td align="right">       0.20</td>
    <td align="right">       0.30</td>
    <td align="right">       0.40</td>
    <td align="right">       0.50</td>
    <td align="right">       0.60</td>
    <td align="right">       0.70</td>
    <td align="right">       0.80</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values are the fraction of full-load power at each flow fraction including any part-load adjustments specified in the fan object.</div>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Is Autosized</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
    <td align="right">Fuel Type</td>
    <td align="right">Set Point Schedule Name for Heater 1</td>
    <td align="right">Set Point at 11am First Wednesday for Heater 1 [C]</td>
    <td align="right">Days with Same 11am Value for Heater 1</td>
    <td align="right">Month Assumed for Heater 1</td>
    <td align="right">Set Point Schedule Name for Heater 2</td>
    <td align="right">Set Point at 11am First Wednesday for Heater 2 [C]</td>
    <td align="right">Days with Same 11am Value for Heater 2</td>
    <td align="right">Month Assumed for Heater 2</td>
    <td align="right">Peak Use Water Flow Rate [m3/s]</td>
    <td align="right">Use Flow Rate Fraction Schedule Name</td>
    <td align="right">Ambient Temperature Zone Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Use</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water Use-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">End-Use Subcategory</td>
    <td align="right">WaterUse Connection Name</td>
    <td align="right">Peak Water Flow Rate [m3/s]</td>
    <td align="right">Peak Flow Multipler Schedule</td>
    <td align="right">Peak Flow Multipler Schedule Maximum</td>
    <td align="right">Target Temperature Schedule</td>
    <td align="right">Target Temperature  Schedule Maximum [C]</td>
    <td align="right">Hot Supply Temperature Schedule</td>
    <td align="right">Hot Supply Temperature  Schedule Maximum [C]</td>
    <td align="right">Cold Supply Temperature Schedule</td>
    <td align="right">Cold Supply Temperature  Schedule Minimum [C]</td>
    <td align="right">Sensible Fraction Schedule</td>
    <td align="right">Sensible Fraction  Schedule Maximum</td>
    <td align="right">Latent Fraction Schedule</td>
    <td align="right">Latent Fraction  Schedule Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>WaterUse Connections</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_WaterUse Connections-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Drain Water Heat Exchanger Type</td>
    <td align="right">Drain Water Heat Exchanger Destination</td>
    <td align="right">Drain Water Heat Exchanger U-Factor Times Area</td>
    <td align="right">Average Heat Recovery Effectiveness</td>
    <td align="right">Hot Water Supply Temperature Schedule</td>
    <td align="right">Hot Water Supply Temperature Schedule Maximum [C]</td>
    <td align="right">Cold Water Supply Temperature Schedule</td>
    <td align="right">Cold Water Supply Temperature Schedule Minimum [C]</td>
    <td align="right">PlantLoop Name</td>
    <td align="right">Branch Name</td>
    <td align="right">Supply Water Storage Tank Name</td>
    <td align="right">Reclamation Water Storage Tank Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Chillers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Chillers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity[W]</td>
    <td align="right">TypeReference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Rated Entering Condenser Temperature [C]</td>
    <td align="right">Rated Leaving Evaporator Temperature [C]</td>
    <td align="right">Reference Entering Condenser Temperature [C]</td>
    <td align="right">Reference Leaving Evaporator Temperature [C]</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [kg/s]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [kg/s]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
    <td align="right">Heat Recovery Plantloop Name</td>
    <td align="right">Heat Recovery Plantloop Branch Name</td>
    <td align="right">Recovery Relative Capacity Fraction</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Boilers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Boilers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency[W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Parasitic Electric Load [W]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>AWHPs</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_AWHPs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity[W]</td>
    <td align="right">Reference COP</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Design Size Reference Air Temperature [C]</td>
    <td align="right">Entering Water Temperature [C]</td>
    <td align="right">Leaving Water Temperature [C]</td>
    <td align="right">Design Size Reference Air Flow Rate [kg/s]</td>
    <td align="right">Design Size Reference Water Flow Rate [kg/s]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Towers and Fluid Coolers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Towers and Fluid Coolers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Fluid Type</td>
    <td align="right">Range [C]</td>
    <td align="right">Approach [C]</td>
    <td align="right">Design Fan Power [W]</td>
    <td align="right">Design Inlet Air Wet-Bulb Temperature [C]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Leaving Water Setpoint Temperature [C]</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>PlantLoop or CondenserLoop</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_PlantLoop or CondenserLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Provides Heating</td>
    <td align="right">Provides Cooling</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">Design Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Air Terminals</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Terminals-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Minimum Flow [m3/s]</td>
    <td align="right">Minimum Outdoor Flow [m3/s]</td>
    <td align="right">Supply Cooling Setpoint [C]</td>
    <td align="right">Supply Heating Setpoint [C]</td>
    <td align="right">Heating Capacity [W]</td>
    <td align="right">Cooling Capacity [W]</td>
    <td align="right">Type of Input Object</td>
    <td align="right">Heat/Reheat Coil Object Type</td>
    <td align="right">Chilled Water Coil Object Type</td>
    <td align="right">PIU Heating Control Type</td>
    <td align="right">Fan Object Type</td>
    <td align="right">Fan Name</td>
    <td align="right">PIU Fan Control Type</td>
    <td align="right">Primary Air Flow Rate [m3/s]</td>
    <td align="right">Secondary Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Flow Schedule Name</td>
    <td align="right">Maximum Flow During Reheat [m3/s]</td>
    <td align="right">Minimum Outdoor Flow Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Air Heat Recovery</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Heat Recovery-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Plate/Rotary</td>
    <td align="right">Heat Recovery Active</td>
    <td align="right">Sensible Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Sensible Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">Exhaust Air Flow Rate [m3/s]</td>
    <td align="right">Zone HVAC Name</td>
    <td align="right">Airloop Name</td>
    <td align="right">OA System Name</td>
    <td align="right">OA Controller Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ControlSummary::EntireFacility></a>
<p>Report:<b> Control Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-04
    12:40:34</b></p>
<b>SetpointManager:OutdoorAirReset</b><br><br>
<!-- FullName:Control Summary_Entire Facility_SetpointManager:OutdoorAirReset-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Setpoint Nodes</td>
    <td align="right">Setpoint Node PlantLoop Name</td>
    <td align="right">Control Type</td>
    <td align="right">Setpoint at Outdoor Low Temperature [C]</td>
    <td align="right">Setpoint at Outdoor High Temperature [C]</td>
    <td align="right">Outdoor Low Temperature [C]</td>
    <td align="right">Outdoor High Temperature [C]</td>
    <td align="right">Schedule Name</td>
    <td align="right">Setpoint at Outdoor Low Temperature 2 [C]</td>
    <td align="right">Setpoint at Outdoor High Temperature 2 [C]</td>
    <td align="right">Outdoor Low Temperature 2 [C]</td>
    <td align="right">Outdoor High Temperature 2 [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>SetpointManager:ReturnTemperature</b><br><br>
<!-- FullName:Control Summary_Entire Facility_SetpointManager:ReturnTemperature-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Plant Loop Supply Outlet Node</td>
    <td align="right">Plant Loop Supply Inlet Node</td>
    <td align="right">PlantLoop Name</td>
    <td align="right">Minimum Supply Temperature Setpoint [C]</td>
    <td align="right">Maximum Supply Temperature Setpoint [C]</td>
    <td align="right">Return Temperature Setpoint Input Type</td>
    <td align="right">Return Temperature Setpoint [C]</td>
    <td align="right">Return Temperature Setpoint Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>AvailabilityManager:Scheduled</b><br><br>
<!-- FullName:Control Summary_Entire Facility_AvailabilityManager:Scheduled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AvailabilityManager Name</td>
    <td align="right">Type</td>
    <td align="right">Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>PlantEquipmentOperation Load Based</b><br><br>
<!-- FullName:Control Summary_Entire Facility_PlantEquipmentOperation Load Based-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Plant Loop Name</td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Schedule Name</td>
    <td align="right">Index</td>
    <td align="right">Lower Limit [W]</td>
    <td align="right">Upper Limit [W]</td>
    <td align="right">Equipment List Name</td>
    <td align="right">Equipment</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-04
    12:40:34</b></p>
<b>Space Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the space sensible load only. It does not include any system effects or ventilation loads. Values shown include multipliers.</div>
<br><br>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">    1656.35</td>
    <td align="right">    1904.80</td>
    <td align="right">      16.38</td>
    <td align="right">      0.123</td>
    <td align="right">      0.141</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">      25.00</td>
    <td align="right">      25.00</td>
    <td align="right">    0.00984</td>
    <td align="right">      29.40</td>
    <td align="right">    0.01466</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">    1963.99</td>
    <td align="right">    2258.59</td>
    <td align="right">      19.43</td>
    <td align="right">      0.146</td>
    <td align="right">      0.168</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">      25.00</td>
    <td align="right">      25.00</td>
    <td align="right">    0.00959</td>
    <td align="right">      29.40</td>
    <td align="right">    0.01466</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads. Values shown include multipliers.</div>
<br><br>
<b>Space Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the space sensible load only. It does not include any system effects or ventilation loads. Values shown include multipliers.</div>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">    4804.58</td>
    <td align="right">    6005.72</td>
    <td align="right">      51.66</td>
    <td align="right">      0.194</td>
    <td align="right">      0.243</td>
    <td align="right">MONTREAL INT'L HEATING DESIGN DAY 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00651</td>
    <td align="right">     -22.80</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">    5429.90</td>
    <td align="right">    6787.38</td>
    <td align="right">      58.38</td>
    <td align="right">      0.221</td>
    <td align="right">      0.276</td>
    <td align="right">MONTREAL INT'L HEATING DESIGN DAY 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00688</td>
    <td align="right">     -22.80</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">    2730.44</td>
    <td align="right">    3413.05</td>
    <td align="right">      29.36</td>
    <td align="right">      0.118</td>
    <td align="right">      0.147</td>
    <td align="right">MONTREAL INT'L HEATING DESIGN DAY 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.01366</td>
    <td align="right">     -22.80</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads. Values shown include multipliers.</div>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG</td>
    <td align="right">   4340.668</td>
    <td align="right">   3573.814</td>
    <td align="right">   0.242685</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">    4358.57</td>
    <td align="right">    3493.33</td>
    <td align="right">   0.242685</td>
    <td align="right">      25.00</td>
    <td align="right">      17.81</td>
    <td align="right"> 0.00983604</td>
    <td align="right">      13.66</td>
    <td align="right">      12.41</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.40</td>
    <td align="right"> 0.01466195</td>
    <td align="right">      22.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      25.00</td>
    <td align="right"> 0.00983604</td>
    <td align="right">    49.5643</td>
    <td align="right">    1904.80</td>
    <td align="right">       0.00</td>
    <td align="right">    4342.79</td>
    <td align="right">    3563.64</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L HEATING DESIGN DAY 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">MONTREAL INT'L HEATING DESIGN DAY 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.242685</td>
    <td align="right">      21.00</td>
    <td align="right">      13.41</td>
    <td align="right"> 0.00650576</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.80</td>
    <td align="right"> 0.00048450</td>
    <td align="right">     -22.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00650576</td>
    <td align="right">    41.9892</td>
    <td align="right">    6005.72</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 1</td>
    <td align="right">   4766.870</td>
    <td align="right">   4002.196</td>
    <td align="right">   0.276094</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">    4755.17</td>
    <td align="right">    3952.87</td>
    <td align="right">   0.276094</td>
    <td align="right">      25.00</td>
    <td align="right">      17.61</td>
    <td align="right"> 0.00959483</td>
    <td align="right">      13.66</td>
    <td align="right">      12.41</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.40</td>
    <td align="right"> 0.01466195</td>
    <td align="right">      22.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      25.00</td>
    <td align="right"> 0.00959483</td>
    <td align="right">    48.3672</td>
    <td align="right">    2258.59</td>
    <td align="right">       0.00</td>
    <td align="right">    4769.20</td>
    <td align="right">    3990.39</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 1</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 1</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L HEATING DESIGN DAY 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">MONTREAL INT'L HEATING DESIGN DAY 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.276094</td>
    <td align="right">      21.00</td>
    <td align="right">      13.77</td>
    <td align="right"> 0.00687600</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.80</td>
    <td align="right"> 0.00048450</td>
    <td align="right">     -22.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00687600</td>
    <td align="right">    44.3503</td>
    <td align="right">    6787.38</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-04
    12:40:34</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/kg]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/kg]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/kg]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/kg]</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG</td>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4340.668</td>
    <td align="right">   3573.814</td>
    <td align="right">   0.242685</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1023.1247</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">CYCLING ELEC PTAC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.242685</td>
    <td align="right"> 0.29102261</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4358.57</td>
    <td align="right">    3493.33</td>
    <td align="right">     1.0041</td>
    <td align="right"> 0.29102261</td>
    <td align="right">   0.242685</td>
    <td align="right">      25.00</td>
    <td align="right">      17.81</td>
    <td align="right"> 0.00983604</td>
    <td align="right">    50176.3</td>
    <td align="right">      13.66</td>
    <td align="right">      12.41</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35200.3</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    101.119</td>
    <td align="right">    4257.46</td>
    <td align="right">      29.40</td>
    <td align="right"> 0.01466195</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      25.00</td>
    <td align="right"> 0.00983604</td>
    <td align="right">      25.00</td>
    <td align="right"> 0.00983604</td>
    <td align="right">    49.5643</td>
    <td align="right">    1904.80</td>
    <td align="right">       0.00</td>
    <td align="right">    4342.79</td>
    <td align="right">    3563.64</td>
    <td align="right"> 0.27952942</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.21</td>
    <td align="right">      14.19</td>
    <td align="right"> 0.01009180</td>
    <td align="right">    39786.3</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG</td>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">CYCLING ELEC PTAC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.242685</td>
    <td align="right"> 0.29102261</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L HEATING DESIGN DAY 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L HEATING DESIGN DAY 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.29102261</td>
    <td align="right">   0.242685</td>
    <td align="right">      21.00</td>
    <td align="right">      13.41</td>
    <td align="right"> 0.00650576</td>
    <td align="right">    37623.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -22.80</td>
    <td align="right"> 0.00048450</td>
    <td align="right">     -22.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.49</td>
    <td align="right"> 0.00650576</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00650576</td>
    <td align="right">    41.9892</td>
    <td align="right">    6005.72</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 1</td>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4766.870</td>
    <td align="right">   4002.196</td>
    <td align="right">   0.276094</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1022.6763</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">CYCLING ELEC PTAC FAN 1</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.276094</td>
    <td align="right"> 0.33108598</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L COOLING DESIGN DAY 0.4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4755.17</td>
    <td align="right">    3952.87</td>
    <td align="right">     0.9975</td>
    <td align="right"> 0.33108598</td>
    <td align="right">   0.276094</td>
    <td align="right">      25.00</td>
    <td align="right">      17.61</td>
    <td align="right"> 0.00959483</td>
    <td align="right">    49561.8</td>
    <td align="right">      13.66</td>
    <td align="right">      12.41</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35200.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    115.039</td>
    <td align="right">    4640.13</td>
    <td align="right">      29.40</td>
    <td align="right"> 0.01466195</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      25.00</td>
    <td align="right"> 0.00959483</td>
    <td align="right">      25.00</td>
    <td align="right"> 0.00959483</td>
    <td align="right">    48.3672</td>
    <td align="right">    2258.59</td>
    <td align="right">       0.00</td>
    <td align="right">    4769.20</td>
    <td align="right">    3990.39</td>
    <td align="right"> 0.31801059</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.41</td>
    <td align="right">      14.39</td>
    <td align="right"> 0.01022446</td>
    <td align="right">    40325.4</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 1</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 1</td>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">CYCLING ELEC PTAC FAN 1</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.276094</td>
    <td align="right"> 0.33108598</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L HEATING DESIGN DAY 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L HEATING DESIGN DAY 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.33108598</td>
    <td align="right">   0.276094</td>
    <td align="right">      21.00</td>
    <td align="right">      13.77</td>
    <td align="right"> 0.00687600</td>
    <td align="right">    38564.9</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -22.80</td>
    <td align="right"> 0.00048450</td>
    <td align="right">     -22.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.62</td>
    <td align="right"> 0.00687600</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00687600</td>
    <td align="right">    44.3503</td>
    <td align="right">    6787.38</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
</table>
<br><br>
<b>Coil Connections</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coil Connections-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Name</td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">Supply Fan Name for HVAC</td>
    <td align="right">Supply Fan Type for HVAC</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Loop Name</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL</td>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG</td>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">CYCLING ELEC PTAC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL</td>
    <td align="right">CYCLING PTAC ELEC HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG</td>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">CYCLING ELEC PTAC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 1</td>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 1</td>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">CYCLING ELEC PTAC FAN 1</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 1</td>
    <td align="right">CYCLING PTAC ELEC HTG COIL 1</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 1</td>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">CYCLING ELEC PTAC FAN 1</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-04
    12:40:34</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
    <td align="right">AirLoopHVAC:OutdoorAirSystem Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
    <td align="right">Type</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">    6555.75</td>
    <td align="right">    4561.00</td>
    <td align="right">    2859.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">    6787.25</td>
    <td align="right">    4561.00</td>
    <td align="right">    3034.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Aggregated over the RunPeriods for Weather</div>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">      14.25</td>
    <td align="right">       0.00</td>
    <td align="right">      14.25</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">      16.75</td>
    <td align="right">       0.00</td>
    <td align="right">      16.75</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">       0.00</td>
    <td align="right">     454.25</td>
    <td align="right">       0.00</td>
    <td align="right">     454.25</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      17.00</td>
    <td align="right">     454.25</td>
    <td align="right">      17.00</td>
    <td align="right">     454.25</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Aggregated over the RunPeriods for Weather</div>
<br><br>
<b>Thermostat Schedules</b><br><br>
<!-- FullName:System Summary_Entire Facility_Thermostat Schedules-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Thermostat Name 1</td>
    <td align="right">Control Type Schedule</td>
    <td align="right">Control Type</td>
    <td align="right">Control Type Name</td>
    <td align="right">Heating Schedule</td>
    <td align="right">Cooling Schedule</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE</td>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE THERMOSTAT</td>
    <td align="right">THERMAL ZONE: ROOM_29_AC501EEB_SPACE THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">MIDRISEAPARTMENT BUILDING_SETPOINT</td>
    <td align="right">RESIDENTIAL HTGSETPOINT</td>
    <td align="right">RESIDENTIAL CLGSETPOINT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE</td>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE THERMOSTAT</td>
    <td align="right">THERMAL ZONE: ROOM_30_7F244AC5_SPACE THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">MIDRISEAPARTMENT BUILDING_SETPOINT 1</td>
    <td align="right">RESIDENTIAL HTGSETPOINT</td>
    <td align="right">RESIDENTIAL CLGSETPOINT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SPACE 1</td>
    <td align="right">THERMAL ZONE: SPACE 1 THERMOSTAT</td>
    <td align="right">THERMAL ZONE: SPACE 1 THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMOSTAT SETPOINT DUAL SETPOINT 1</td>
    <td align="right">RESIDENTIAL HTGSETPOINT</td>
    <td align="right">RESIDENTIAL CLGSETPOINT</td>
  </tr>
</table>
<br><br>
<b>Fan Operation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Fan Operation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Occupied Time [hr]</td>
    <td align="right">Occupied Continuous Fan [hr]</td>
    <td align="right">Occupied Cycling Fan [hr]</td>
    <td align="right">Occupied Fan Off [hr]</td>
    <td align="right">Unoccupied Time [hr]</td>
    <td align="right">Unoccupied Continuous Fan [hr]</td>
    <td align="right">Unoccupied Cycling Fan [hr]</td>
    <td align="right">Unoccupied Fan Off [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACTopology::EntireFacility></a>
<p>Report:<b> HVAC Topology</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-04
    12:40:34</b></p>
<b>Air Loop Supply Side Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Air Loop Supply Side Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Airloop Name</td>
    <td align="right">Splitter Name</td>
    <td align="right">Supply Branch Name</td>
    <td align="right">Supply Branch Type</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Sub-Component Type</td>
    <td align="right">Sub-Component Name</td>
    <td align="right">Sub-Sub-Component Type</td>
    <td align="right">Sub-Sub-Component Name</td>
    <td align="right">Mixer Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Air Loop Demand Side Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Air Loop Demand Side Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Airloop Name</td>
    <td align="right">Supply Branch Name</td>
    <td align="right">Supply Branch Type</td>
    <td align="right">Supply Path Component Type</td>
    <td align="right">Supply Path Component Name</td>
    <td align="right">Terminal Unit Type</td>
    <td align="right">Terminal Unit Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Return Path Component Type</td>
    <td align="right">Return Path Component Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Equipment Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Zone Equipment Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Sub-Component Type</td>
    <td align="right">Sub-Component Name</td>
    <td align="right">Sub-Sub-Component Type</td>
    <td align="right">Sub-Sub-Component Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
