  0.437404736,                            !- Value 2664
  0.369541511,                            !- Value 2665
  0.337933513,                            !- Value 2666
  0.290701256,                            !- Value 2667
  0.278398849,                            !- Value 2668
  0.288231789,                            !- Value 2669
  0.261633349,                            !- Value 2670
  0.316218775,                            !- Value 2671
  0.451594584,                            !- Value 2672
  0.413894011,                            !- Value 2673
  0.345554163,                            !- Value 2674
  0.283948888,                            !- Value 2675
  0.382686574,                            !- Value 2676
  0.357665925,                            !- Value 2677
  0.403499374,                            !- Value 2678
  0.36254024,                             !- Value 2679
  0.34521231,                             !- Value 2680
  0.322297494,                            !- Value 2681
  0.356241033,                            !- Value 2682
  0.258908131,                            !- Value 2683
  0.087456939,                            !- Value 2684
  0.191874334,                            !- Value 2685
  0.359850039,                            !- Value 2686
  0.35675687,                             !- Value 2687
  0.446076985,                            !- Value 2688
  0.378385484,                            !- Value 2689
  0.3792136,                              !- Value 2690
  0.335743664,                            !- Value 2691
  0.294415488,                            !- Value 2692
  0.303913729,                            !- Value 2693
  0.269820622,                            !- Value 2694
  0.350091012,                            !- Value 2695
  0.305002676,                            !- Value 2696
  0.267521263,                            !- Value 2697
  0.306175227,                            !- Value 2698
  0.370261813,                            !- Value 2699
  0.405684489,                            !- Value 2700
  0.350458336,                            !- Value 2701
  0.361165136,                            !- Value 2702
  0.398996318,                            !- Value 2703
  0.325608556,                            !- Value 2704
  0.319287235,                            !- Value 2705
  0.237623672,                            !- Value 2706
  0.209918496,                            !- Value 2707
  0.099121532,                            !- Value 2708
  0.209423646,                            !- Value 2709
  0.305955,                               !- Value 2710
  0.323091674,                            !- Value 2711
  0.438186596,                            !- Value 2712
  0.393119745,                            !- Value 2713
  0.351915091,                            !- Value 2714
  0.343062052,                            !- Value 2715
  0.361609484,                            !- Value 2716
  0.342486552,                            !- Value 2717
  0.260355339,                            !- Value 2718
  0.324188617,                            !- Value 2719
  0.292266296,                            !- Value 2720
  0.237716188,                            !- Value 2721
  0.223096306,                            !- Value 2722
  0.361144995,                            !- Value 2723
  0.396480829,                            !- Value 2724
  0.448743497,                            !- Value 2725
  0.334812513,                            !- Value 2726
  0.453602483,                            !- Value 2727
  0.356556092,                            !- Value 2728
  0.336131777,                            !- Value 2729
  0.285347635,                            !- Value 2730
  0.33144929,                             !- Value 2731
  0.074891974,                            !- Value 2732
  0.2146185,                              !- Value 2733
  0.224423745,                            !- Value 2734
  0.28892326,                             !- Value 2735
  0.447994728,                            !- Value 2736
  0.3307463,                              !- Value 2737
  0.307581092,                            !- Value 2738
  0.32822406,                             !- Value 2739
  0.314224919,                            !- Value 2740
  0.319296171,                            !- Value 2741
  0.274675916,                            !- Value 2742
  0.380702712,                            !- Value 2743
  0.430095,                               !- Value 2744
  0.477199195,                            !- Value 2745
  0.351227282,                            !- Value 2746
  0.309525645,                            !- Value 2747
  0.38150813,                             !- Value 2748
  0.331737045,                            !- Value 2749
  0.342911822,                            !- Value 2750
  0.389902717,                            !- Value 2751
  0.391811737,                            !- Value 2752
  0.374642904,                            !- Value 2753
  0.463543986,                            !- Value 2754
  0.480943535,                            !- Value 2755
  0.292864921,                            !- Value 2756
  0.313826581,                            !- Value 2757
  0.332098826,                            !- Value 2758
  0.414679338,                            !- Value 2759
  0.389387952,                            !- Value 2760
  0.359261464,                            !- Value 2761
  0.30851447,                             !- Value 2762
  0.310146793,                            !- Value 2763
  0.330346732,                            !- Value 2764
  0.361432863,                            !- Value 2765
  0.236158409,                            !- Value 2766
  0.36024205,                             !- Value 2767
  0.473264017,                            !- Value 2768
  0.407660332,                            !- Value 2769
  0.377906118,                            !- Value 2770
  0.412511477,                            !- Value 2771
  0.347310342,                            !- Value 2772
  0.32823752,                             !- Value 2773
  0.389473557,                            !- Value 2774
  0.39383558,                             !- Value 2775
  0.395895044,                            !- Value 2776
  0.346288827,                            !- Value 2777
  0.38887578,                             !- Value 2778
  0.422046878,                            !- Value 2779
  0.497606205,                            !- Value 2780
  0.476160704,                            !- Value 2781
  0.490925502,                            !- Value 2782
  0.560373255,                            !- Value 2783
  0.549318513,                            !- Value 2784
  0.383874963,                            !- Value 2785
  0.332959294,                            !- Value 2786
  0.336958236,                            !- Value 2787
  0.320146987,                            !- Value 2788
  0.38839101,                             !- Value 2789
  0.332707768,                            !- Value 2790
  0.377496537,                            !- Value 2791
  0.522099883,                            !- Value 2792
  0.497590822,                            !- Value 2793
  0.362125188,                            !- Value 2794
  0.353029911,                            !- Value 2795
  0.310640103,                            !- Value 2796
  0.381932257,                            !- Value 2797
  0.368843217,                            !- Value 2798
  0.422513914,                            !- Value 2799
  0.4101244,                              !- Value 2800
  0.354061944,                            !- Value 2801
  0.386923496,                            !- Value 2802
  0.21699242,                             !- Value 2803
  0.137629565,                            !- Value 2804
  0.406468539,                            !- Value 2805
  0.455881027,                            !- Value 2806
  0.448252383,                            !- Value 2807
  0.410250571,                            !- Value 2808
  0.363836957,                            !- Value 2809
  0.326483613,                            !- Value 2810
  0.314311495,                            !- Value 2811
  0.276351352,                            !- Value 2812
  0.30745224,                             !- Value 2813
  0.237665141,                            !- Value 2814
  0.318134107,                            !- Value 2815
  0.43445403,                             !- Value 2816
  0.442443012,                            !- Value 2817
  0.445927356,                            !- Value 2818
  0.397681398,                            !- Value 2819
  0.385327525,                            !- Value 2820
  0.308529212,                            !- Value 2821
  0.365067094,                            !- Value 2822
  0.397885917,                            !- Value 2823
  0.365589643,                            !- Value 2824
  0.239174302,                            !- Value 2825
  0.119268024,                            !- Value 2826
  0.168998487,                            !- Value 2827
  0.23260483,                             !- Value 2828
  0.251044614,                            !- Value 2829
  0.389170857,                            !- Value 2830
  0.42700903,                             !- Value 2831
  0.437404736,                            !- Value 2832
  0.369541511,                            !- Value 2833
  0.337933513,                            !- Value 2834
  0.290701256,                            !- Value 2835
  0.278398849,                            !- Value 2836
  0.288231789,                            !- Value 2837
  0.261633349,                            !- Value 2838
  0.316218775,                            !- Value 2839
  0.451594584,                            !- Value 2840
  0.413894011,                            !- Value 2841
  0.345554163,                            !- Value 2842
  0.283948888,                            !- Value 2843
  0.382686574,                            !- Value 2844
  0.357665925,                            !- Value 2845
  0.403499374,                            !- Value 2846
  0.36254024,                             !- Value 2847
  0.34521231,                             !- Value 2848
  0.322297494,                            !- Value 2849
  0.356241033,                            !- Value 2850
  0.258908131,                            !- Value 2851
  0.087456939,                            !- Value 2852
  0.191874334,                            !- Value 2853
  0.359850039,                            !- Value 2854
  0.35675687,                             !- Value 2855
  0.446076985,                            !- Value 2856
  0.378385484,                            !- Value 2857
  0.3792136,                              !- Value 2858
  0.335743664,                            !- Value 2859
  0.294415488,                            !- Value 2860
  0.303913729,                            !- Value 2861
  0.269820622,                            !- Value 2862
  0.350091012,                            !- Value 2863
  0.305002676,                            !- Value 2864
  0.267521263,                            !- Value 2865
  0.306175227,                            !- Value 2866
  0.370261813,                            !- Value 2867
  0.405684489,                            !- Value 2868
  0.350458336,                            !- Value 2869
  0.361165136,                            !- Value 2870
  0.398996318,                            !- Value 2871
  0.325608556,                            !- Value 2872
  0.319287235,                            !- Value 2873
  0.237623672,                            !- Value 2874
  0.209918496,                            !- Value 2875
  0.099121532,                            !- Value 2876
  0.209423646,                            !- Value 2877
  0.305955,                               !- Value 2878
  0.323091674,                            !- Value 2879
  0.438186596,                            !- Value 2880
  0.248619339,                            !- Value 2881
  0.254450513,                            !- Value 2882
  0.268774391,                            !- Value 2883
  0.249612138,                            !- Value 2884
  0.223470038,                            !- Value 2885
  0.258845247,                            !- Value 2886
  0.1919995,                              !- Value 2887
  0.104950792,                            !- Value 2888
  0.117897645,                            !- Value 2889
  0.155760719,                            !- Value 2890
  0.158875653,                            !- Value 2891
  0.289272988,                            !- Value 2892
  0.332726177,                            !- Value 2893
  0.373132947,                            !- Value 2894
  0.456933757,                            !- Value 2895
  0.389360979,                            !- Value 2896
  0.259905014,                            !- Value 2897
  0.220794054,                            !- Value 2898
  0.124925712,                            !- Value 2899
  0.131176831,                            !- Value 2900
  0.22662674,                             !- Value 2901
  0.138624834,                            !- Value 2902
  0.195540461,                            !- Value 2903
  0.311908544,                            !- Value 2904
  0.268557019,                            !- Value 2905
  0.234415628,                            !- Value 2906
  0.21831686,                             !- Value 2907
  0.248909269,                            !- Value 2908
  0.26221961,                             !- Value 2909
  0.251321884,                            !- Value 2910
  0.186329312,                            !- Value 2911
  0.310053295,                            !- Value 2912
  0.225714679,                            !- Value 2913
  0.236123227,                            !- Value 2914
  0.290229754,                            !- Value 2915
  0.24550161,                             !- Value 2916
  0.22833371,                             !- Value 2917
  0.242729353,                            !- Value 2918
  0.251305362,                            !- Value 2919
  0.348699606,                            !- Value 2920
  0.203753748,                            !- Value 2921
  0.351033548,                            !- Value 2922
  0.286086964,                            !- Value 2923
  0.173278396,                            !- Value 2924
  0.206375559,                            !- Value 2925
  0.232178823,                            !- Value 2926
  0.259199941,                            !- Value 2927
  0.341976728,                            !- Value 2928
  0.290377354,                            !- Value 2929
  0.257110972,                            !- Value 2930
  0.245808879,                            !- Value 2931
  0.247151545,                            !- Value 2932
  0.272454968,                            !- Value 2933
  0.239344391,                            !- Value 2934
  0.197262775,                            !- Value 2935
  0.263271099,                            !- Value 2936
  0.222869784,                            !- Value 2937
  0.216056872,                            !- Value 2938
  0.333930377,                            !- Value 2939
  0.333713973,                            !- Value 2940
  0.339662407,                            !- Value 2941
  0.246891087,                            !- Value 2942
  0.260299561,                            !- Value 2943
  0.335171361,                            !- Value 2944
  0.271683677,                            !- Value 2945
  0.218659459,                            !- Value 2946
  0.34157096,                             !- Value 2947
  0.279166728,                            !- Value 2948
  0.239049893,                            !- Value 2949
  0.217309322,                            !- Value 2950
  0.216772836,                            !- Value 2951
  0.394381631,                            !- Value 2952
  0.265558656,                            !- Value 2953
  0.263776731,                            !- Value 2954
  0.25528064,                             !- Value 2955
  0.26691724,                             !- Value 2956
  0.2937357,                              !- Value 2957
  0.289596135,                            !- Value 2958
  0.235114009,                            !- Value 2959
  0.321174205,                            !- Value 2960
  0.310944218,                            !- Value 2961
  0.363455645,                            !- Value 2962
  0.305162241,                            !- Value 2963
  0.260525606,                            !- Value 2964
  0.286352001,                            !- Value 2965
  0.314111287,                            !- Value 2966
  0.271207625,                            !- Value 2967
  0.330550843,                            !- Value 2968
  0.235123676,                            !- Value 2969
  0.142159283,                            !- Value 2970
  0.142946384,                            !- Value 2971
  0.054449559,                            !- Value 2972
  0.210876061,                            !- Value 2973
  0.20410541,                             !- Value 2974
  0.221932473,                            !- Value 2975
  0.303863529,                            !- Value 2976
  0.274564789,                            !- Value 2977
  0.24784912,                             !- Value 2978
  0.245097194,                            !- Value 2979
  0.21241248,                             !- Value 2980
  0.223860628,                            !- Value 2981
  0.21105093,                             !- Value 2982
  0.171723675,                            !- Value 2983
  0.289659676,                            !- Value 2984
  0.307036133,                            !- Value 2985
  0.275748426,                            !- Value 2986
  0.295279846,                            !- Value 2987
  0.244241464,                            !- Value 2988
  0.279540188,                            !- Value 2989
  0.239359419,                            !- Value 2990
  0.347843166,                            !- Value 2991
  0.237344642,                            !- Value 2992
  0.195883522,                            !- Value 2993
  0.199631657,                            !- Value 2994
  0.225112353,                            !- Value 2995
  0.142168726,                            !- Value 2996
  0.194418975,                            !- Value 2997
  0.253706418,                            !- Value 2998
  0.300356472,                            !- Value 2999
  0.296823674,                            !- Value 3000
  0.275970839,                            !- Value 3001
  0.242567222,                            !- Value 3002
  0.227771907,                            !- Value 3003
  0.221464457,                            !- Value 3004
  0.198303207,                            !- Value 3005
  0.223502357,                            !- Value 3006
  0.243487167,                            !- Value 3007
  0.305859719,                            !- Value 3008
  0.191336459,                            !- Value 3009
  0.134814023,                            !- Value 3010
  0.133684419,                            !- Value 3011
  0.256841456,                            !- Value 3012
  0.185813837,                            !- Value 3013
  0.190162505,                            !- Value 3014
  0.247612918,                            !- Value 3015
  0.221639586,                            !- Value 3016
  0.138360451,                            !- Value 3017
  0.11318233,                             !- Value 3018
  0.19497218,                             !- Value 3019
  0.059193356,                            !- Value 3020
  0.136244061,                            !- Value 3021
  0.23543943,                             !- Value 3022
  0.227643385,                            !- Value 3023
  0.272615319,                            !- Value 3024
  0.288322058,                            !- Value 3025
  0.282283663,                            !- Value 3026
  0.276861506,                            !- Value 3027
  0.246928217,                            !- Value 3028
  0.219342949,                            !- Value 3029
  0.277945508,                            !- Value 3030
  0.249273344,                            !- Value 3031
  0.19275393,                             !- Value 3032
  0.20842908,                             !- Value 3033
  0.266668396,                            !- Value 3034
  0.325729206,                            !- Value 3035
  0.310517456,                            !- Value 3036
  0.204707495,                            !- Value 3037
  0.156664565,                            !- Value 3038
  0.333652756,                            !- Value 3039
  0.383815011,                            !- Value 3040
  0.232467057,                            !- Value 3041
  0.175238995,                            !- Value 3042
  0.270688421,                            !- Value 3043
  0.127488082,                            !- Value 3044
  0.146419244,                            !- Value 3045
  0.127288953,                            !- Value 3046
  0.26525408,                             !- Value 3047
  0.330232017,                            !- Value 3048
  0.248619339,                            !- Value 3049
  0.254450513,                            !- Value 3050
  0.268774391,                            !- Value 3051
  0.249612138,                            !- Value 3052
  0.223470038,                            !- Value 3053
  0.258845247,                            !- Value 3054
  0.1919995,                              !- Value 3055
  0.104950792,                            !- Value 3056
  0.117897645,                            !- Value 3057
  0.155760719,                            !- Value 3058
  0.158875653,                            !- Value 3059
  0.289272988,                            !- Value 3060
  0.332726177,                            !- Value 3061
  0.373132947,                            !- Value 3062
  0.456933757,                            !- Value 3063
  0.389360979,                            !- Value 3064
  0.259905014,                            !- Value 3065
  0.220794054,                            !- Value 3066
  0.124925712,                            !- Value 3067
  0.131176831,                            !- Value 3068
  0.22662674,                             !- Value 3069
  0.138624834,                            !- Value 3070
  0.195540461,                            !- Value 3071
  0.311908544,                            !- Value 3072
  0.268557019,                            !- Value 3073
  0.234415628,                            !- Value 3074
  0.21831686,                             !- Value 3075
  0.248909269,                            !- Value 3076
  0.26221961,                             !- Value 3077
  0.251321884,                            !- Value 3078
  0.186329312,                            !- Value 3079
  0.310053295,                            !- Value 3080
  0.225714679,                            !- Value 3081
  0.236123227,                            !- Value 3082
  0.290229754,                            !- Value 3083
  0.24550161,                             !- Value 3084
  0.22833371,                             !- Value 3085
  0.242729353,                            !- Value 3086
  0.251305362,                            !- Value 3087
  0.348699606,                            !- Value 3088
  0.203753748,                            !- Value 3089
  0.351033548,                            !- Value 3090
  0.286086964,                            !- Value 3091
  0.173278396,                            !- Value 3092
  0.206375559,                            !- Value 3093
  0.232178823,                            !- Value 3094
  0.259199941,                            !- Value 3095
  0.341976728,                            !- Value 3096
  0.290377354,                            !- Value 3097
  0.257110972,                            !- Value 3098
  0.245808879,                            !- Value 3099
  0.247151545,                            !- Value 3100
  0.272454968,                            !- Value 3101
  0.239344391,                            !- Value 3102
  0.197262775,                            !- Value 3103
  0.263271099,                            !- Value 3104
  0.222869784,                            !- Value 3105
  0.216056872,                            !- Value 3106
  0.333930377,                            !- Value 3107
  0.333713973,                            !- Value 3108
  0.339662407,                            !- Value 3109
  0.246891087,                            !- Value 3110
  0.260299561,                            !- Value 3111
  0.335171361,                            !- Value 3112
  0.271683677,                            !- Value 3113
  0.218659459,                            !- Value 3114
  0.34157096,                             !- Value 3115
  0.279166728,                            !- Value 3116
  0.239049893,                            !- Value 3117
  0.217309322,                            !- Value 3118
  0.216772836,                            !- Value 3119
  0.394381631,                            !- Value 3120
  0.265558656,                            !- Value 3121
  0.263776731,                            !- Value 3122
  0.25528064,                             !- Value 3123
  0.26691724,                             !- Value 3124
  0.2937357,                              !- Value 3125
  0.289596135,                            !- Value 3126
  0.235114009,                            !- Value 3127
  0.321174205,                            !- Value 3128
  0.310944218,                            !- Value 3129
  0.363455645,                            !- Value 3130
  0.305162241,                            !- Value 3131
  0.260525606,                            !- Value 3132
  0.286352001,                            !- Value 3133
  0.314111287,                            !- Value 3134
  0.271207625,                            !- Value 3135
  0.330550843,                            !- Value 3136
  0.235123676,                            !- Value 3137
  0.142159283,                            !- Value 3138
  0.142946384,                            !- Value 3139
  0.054449559,                            !- Value 3140
  0.210876061,                            !- Value 3141
  0.20410541,                             !- Value 3142
  0.221932473,                            !- Value 3143
  0.303863529,                            !- Value 3144
  0.274564789,                            !- Value 3145
  0.24784912,                             !- Value 3146
  0.245097194,                            !- Value 3147
  0.21241248,                             !- Value 3148
  0.223860628,                            !- Value 3149
  0.21105093,                             !- Value 3150
  0.171723675,                            !- Value 3151
  0.289659676,                            !- Value 3152
  0.307036133,                            !- Value 3153
  0.275748426,                            !- Value 3154
  0.295279846,                            !- Value 3155
  0.244241464,                            !- Value 3156
  0.279540188,                            !- Value 3157
  0.239359419,                            !- Value 3158
  0.347843166,                            !- Value 3159
  0.237344642,                            !- Value 3160
  0.195883522,                            !- Value 3161
  0.199631657,                            !- Value 3162
  0.225112353,                            !- Value 3163
  0.142168726,                            !- Value 3164
  0.194418975,                            !- Value 3165
  0.253706418,                            !- Value 3166
  0.300356472,                            !- Value 3167
  0.296823674,                            !- Value 3168
  0.275970839,                            !- Value 3169
  0.242567222,                            !- Value 3170
  0.227771907,                            !- Value 3171
  0.221464457,                            !- Value 3172
  0.198303207,                            !- Value 3173
  0.223502357,                            !- Value 3174
  0.243487167,                            !- Value 3175
  0.305859719,                            !- Value 3176
  0.191336459,                            !- Value 3177
  0.134814023,                            !- Value 3178
  0.133684419,                            !- Value 3179
  0.256841456,                            !- Value 3180
  0.185813837,                            !- Value 3181
  0.190162505,                            !- Value 3182
  0.247612918,                            !- Value 3183
  0.221639586,                            !- Value 3184
  0.138360451,                            !- Value 3185
  0.11318233,                             !- Value 3186
  0.19497218,                             !- Value 3187
  0.059193356,                            !- Value 3188
  0.136244061,                            !- Value 3189
  0.23543943,                             !- Value 3190
  0.227643385,                            !- Value 3191
  0.272615319,                            !- Value 3192
  0.288322058,                            !- Value 3193
  0.282283663,                            !- Value 3194
  0.276861506,                            !- Value 3195
  0.246928217,                            !- Value 3196
  0.219342949,                            !- Value 3197
  0.277945508,                            !- Value 3198
  0.249273344,                            !- Value 3199
  0.19275393,                             !- Value 3200
  0.20842908,                             !- Value 3201
  0.266668396,                            !- Value 3202
  0.325729206,                            !- Value 3203
  0.310517456,                            !- Value 3204
  0.204707495,                            !- Value 3205
  0.156664565,                            !- Value 3206
  0.333652756,                            !- Value 3207
  0.383815011,                            !- Value 3208
  0.232467057,                            !- Value 3209
  0.175238995,                            !- Value 3210
  0.270688421,                            !- Value 3211
  0.127488082,                            !- Value 3212
  0.146419244,                            !- Value 3213
  0.127288953,                            !- Value 3214
  0.26525408,                             !- Value 3215
  0.330232017,                            !- Value 3216
  0.248619339,                            !- Value 3217
  0.254450513,                            !- Value 3218
  0.268774391,                            !- Value 3219
  0.249612138,                            !- Value 3220
  0.223470038,                            !- Value 3221
  0.258845247,                            !- Value 3222
  0.1919995,                              !- Value 3223
  0.104950792,                            !- Value 3224
  0.117897645,                            !- Value 3225
  0.155760719,                            !- Value 3226
  0.158875653,                            !- Value 3227
  0.289272988,                            !- Value 3228
  0.332726177,                            !- Value 3229
  0.373132947,                            !- Value 3230
  0.456933757,                            !- Value 3231
  0.389360979,                            !- Value 3232
  0.259905014,                            !- Value 3233
  0.220794054,                            !- Value 3234
  0.124925712,                            !- Value 3235
  0.131176831,                            !- Value 3236
  0.22662674,                             !- Value 3237
  0.138624834,                            !- Value 3238
  0.195540461,                            !- Value 3239
  0.311908544,                            !- Value 3240
  0.268557019,                            !- Value 3241
  0.234415628,                            !- Value 3242
  0.21831686,                             !- Value 3243
  0.248909269,                            !- Value 3244
  0.26221961,                             !- Value 3245
  0.251321884,                            !- Value 3246
  0.186329312,                            !- Value 3247
  0.310053295,                            !- Value 3248
  0.225714679,                            !- Value 3249
  0.236123227,                            !- Value 3250
  0.290229754,                            !- Value 3251
  0.24550161,                             !- Value 3252
  0.22833371,                             !- Value 3253
  0.242729353,                            !- Value 3254
  0.251305362,                            !- Value 3255
  0.348699606,                            !- Value 3256
  0.203753748,                            !- Value 3257
  0.351033548,                            !- Value 3258
  0.286086964,                            !- Value 3259
  0.173278396,                            !- Value 3260
  0.206375559,                            !- Value 3261
  0.232178823,                            !- Value 3262
  0.259199941,                            !- Value 3263
  0.341976728,                            !- Value 3264
  0.290377354,                            !- Value 3265
  0.257110972,                            !- Value 3266
  0.245808879,                            !- Value 3267
  0.247151545,                            !- Value 3268
  0.272454968,                            !- Value 3269
  0.239344391,                            !- Value 3270
  0.197262775,                            !- Value 3271
  0.263271099,                            !- Value 3272
  0.222869784,                            !- Value 3273
  0.216056872,                            !- Value 3274
  0.333930377,                            !- Value 3275
  0.333713973,                            !- Value 3276
  0.339662407,                            !- Value 3277
  0.246891087,                            !- Value 3278
  0.260299561,                            !- Value 3279
  0.335171361,                            !- Value 3280
  0.271683677,                            !- Value 3281
  0.218659459,                            !- Value 3282
  0.34157096,                             !- Value 3283
  0.279166728,                            !- Value 3284
  0.239049893,                            !- Value 3285
  0.217309322,                            !- Value 3286
  0.216772836,                            !- Value 3287
  0.394381631,                            !- Value 3288
  0.265558656,                            !- Value 3289
  0.263776731,                            !- Value 3290
  0.25528064,                             !- Value 3291
  0.26691724,                             !- Value 3292
  0.2937357,                              !- Value 3293
  0.289596135,                            !- Value 3294
  0.235114009,                            !- Value 3295
  0.321174205,                            !- Value 3296
  0.310944218,                            !- Value 3297
  0.363455645,                            !- Value 3298
  0.305162241,                            !- Value 3299
  0.260525606,                            !- Value 3300
  0.286352001,                            !- Value 3301
  0.314111287,                            !- Value 3302
  0.271207625,                            !- Value 3303
  0.330550843,                            !- Value 3304
  0.235123676,                            !- Value 3305
  0.142159283,                            !- Value 3306
  0.142946384,                            !- Value 3307
  0.054449559,                            !- Value 3308
  0.210876061,                            !- Value 3309
  0.20410541,                             !- Value 3310
  0.221932473,                            !- Value 3311
  0.303863529,                            !- Value 3312
  0.274564789,                            !- Value 3313
  0.24784912,                             !- Value 3314
  0.245097194,                            !- Value 3315
  0.21241248,                             !- Value 3316
  0.223860628,                            !- Value 3317
  0.21105093,                             !- Value 3318
  0.171723675,                            !- Value 3319
  0.289659676,                            !- Value 3320
  0.307036133,                            !- Value 3321
  0.275748426,                            !- Value 3322
  0.295279846,                            !- Value 3323
  0.244241464,                            !- Value 3324
  0.279540188,                            !- Value 3325
  0.239359419,                            !- Value 3326
  0.347843166,                            !- Value 3327
  0.237344642,                            !- Value 3328
  0.195883522,                            !- Value 3329
  0.199631657,                            !- Value 3330
  0.225112353,                            !- Value 3331
  0.142168726,                            !- Value 3332
  0.194418975,                            !- Value 3333
  0.253706418,                            !- Value 3334
  0.300356472,                            !- Value 3335
  0.296823674,                            !- Value 3336
  0.275970839,                            !- Value 3337
  0.242567222,                            !- Value 3338
  0.227771907,                            !- Value 3339
  0.221464457,                            !- Value 3340
  0.198303207,                            !- Value 3341
  0.223502357,                            !- Value 3342
  0.243487167,                            !- Value 3343
  0.305859719,                            !- Value 3344
  0.191336459,                            !- Value 3345
  0.134814023,                            !- Value 3346
  0.133684419,                            !- Value 3347
  0.256841456,                            !- Value 3348
  0.185813837,                            !- Value 3349
  0.190162505,                            !- Value 3350
  0.247612918,                            !- Value 3351
  0.221639586,                            !- Value 3352
  0.138360451,                            !- Value 3353
  0.11318233,                             !- Value 3354
  0.19497218,                             !- Value 3355
  0.059193356,                            !- Value 3356
  0.136244061,                            !- Value 3357
  0.23543943,                             !- Value 3358
  0.227643385,                            !- Value 3359
  0.272615319,                            !- Value 3360
  0.288322058,                            !- Value 3361
  0.282283663,                            !- Value 3362
  0.276861506,                            !- Value 3363
  0.246928217,                            !- Value 3364
  0.219342949,                            !- Value 3365
  0.277945508,                            !- Value 3366
  0.249273344,                            !- Value 3367
  0.19275393,                             !- Value 3368
  0.20842908,                             !- Value 3369
  0.266668396,                            !- Value 3370
  0.325729206,                            !- Value 3371
  0.310517456,                            !- Value 3372
  0.204707495,                            !- Value 3373
  0.156664565,                            !- Value 3374
  0.333652756,                            !- Value 3375
  0.383815011,                            !- Value 3376
  0.232467057,                            !- Value 3377
  0.175238995,                            !- Value 3378
  0.270688421,                            !- Value 3379
  0.127488082,                            !- Value 3380
  0.146419244,                            !- Value 3381
  0.127288953,                            !- Value 3382
  0.26525408,                             !- Value 3383
  0.330232017,                            !- Value 3384
  0.248619339,                            !- Value 3385
  0.254450513,                            !- Value 3386
  0.268774391,                            !- Value 3387
  0.249612138,                            !- Value 3388
  0.223470038,                            !- Value 3389
  0.258845247,                            !- Value 3390
  0.1919995,                              !- Value 3391
  0.104950792,                            !- Value 3392
  0.117897645,                            !- Value 3393
  0.155760719,                            !- Value 3394
  0.158875653,                            !- Value 3395
  0.289272988,                            !- Value 3396
  0.332726177,                            !- Value 3397
  0.373132947,                            !- Value 3398
  0.456933757,                            !- Value 3399
  0.389360979,                            !- Value 3400
  0.259905014,                            !- Value 3401
  0.220794054,                            !- Value 3402
  0.124925712,                            !- Value 3403
  0.131176831,                            !- Value 3404
  0.22662674,                             !- Value 3405
  0.138624834,                            !- Value 3406
  0.195540461,                            !- Value 3407
  0.311908544,                            !- Value 3408
  0.268557019,                            !- Value 3409
  0.234415628,                            !- Value 3410
  0.21831686,                             !- Value 3411
  0.248909269,                            !- Value 3412
  0.26221961,                             !- Value 3413
  0.251321884,                            !- Value 3414
  0.186329312,                            !- Value 3415
  0.310053295,                            !- Value 3416
  0.225714679,                            !- Value 3417
  0.236123227,                            !- Value 3418
  0.290229754,                            !- Value 3419
  0.24550161,                             !- Value 3420
  0.22833371,                             !- Value 3421
  0.242729353,                            !- Value 3422
  0.251305362,                            !- Value 3423
  0.348699606,                            !- Value 3424
  0.203753748,                            !- Value 3425
  0.351033548,                            !- Value 3426
  0.286086964,                            !- Value 3427
  0.173278396,                            !- Value 3428
  0.206375559,                            !- Value 3429
  0.232178823,                            !- Value 3430
  0.259199941,                            !- Value 3431
  0.341976728,                            !- Value 3432
  0.290377354,                            !- Value 3433
  0.257110972,                            !- Value 3434
  0.245808879,                            !- Value 3435
  0.247151545,                            !- Value 3436
  0.272454968,                            !- Value 3437
  0.239344391,                            !- Value 3438
  0.197262775,                            !- Value 3439
  0.263271099,                            !- Value 3440
  0.222869784,                            !- Value 3441
  0.216056872,                            !- Value 3442
  0.333930377,                            !- Value 3443
  0.333713973,                            !- Value 3444
  0.339662407,                            !- Value 3445
  0.246891087,                            !- Value 3446
  0.260299561,                            !- Value 3447
  0.335171361,                            !- Value 3448
  0.271683677,                            !- Value 3449
  0.218659459,                            !- Value 3450
  0.34157096,                             !- Value 3451
  0.279166728,                            !- Value 3452
  0.239049893,                            !- Value 3453
  0.217309322,                            !- Value 3454
  0.216772836,                            !- Value 3455
  0.394381631,                            !- Value 3456
  0.265558656,                            !- Value 3457
  0.263776731,                            !- Value 3458
  0.25528064,                             !- Value 3459
  0.26691724,                             !- Value 3460
  0.2937357,                              !- Value 3461
  0.289596135,                            !- Value 3462
  0.235114009,                            !- Value 3463
  0.321174205,                            !- Value 3464
  0.310944218,                            !- Value 3465
  0.363455645,                            !- Value 3466
  0.305162241,                            !- Value 3467
  0.260525606,                            !- Value 3468
  0.286352001,                            !- Value 3469
  0.314111287,                            !- Value 3470
  0.271207625,                            !- Value 3471
  0.330550843,                            !- Value 3472
  0.235123676,                            !- Value 3473
  0.142159283,                            !- Value 3474
  0.142946384,                            !- Value 3475
  0.054449559,                            !- Value 3476
  0.210876061,                            !- Value 3477
  0.20410541,                             !- Value 3478
  0.221932473,                            !- Value 3479
  0.303863529,                            !- Value 3480
  0.274564789,                            !- Value 3481
  0.24784912,                             !- Value 3482
  0.245097194,                            !- Value 3483
  0.21241248,                             !- Value 3484
  0.223860628,                            !- Value 3485
  0.21105093,                             !- Value 3486
  0.171723675,                            !- Value 3487
  0.289659676,                            !- Value 3488
  0.307036133,                            !- Value 3489
  0.275748426,                            !- Value 3490
  0.295279846,                            !- Value 3491
  0.244241464,                            !- Value 3492
  0.279540188,                            !- Value 3493
  0.239359419,                            !- Value 3494
  0.347843166,                            !- Value 3495
  0.237344642,                            !- Value 3496
  0.195883522,                            !- Value 3497
  0.199631657,                            !- Value 3498
  0.225112353,                            !- Value 3499
  0.142168726,                            !- Value 3500
  0.194418975,                            !- Value 3501
  0.253706418,                            !- Value 3502
  0.300356472,                            !- Value 3503
  0.296823674,                            !- Value 3504
  0.275970839,                            !- Value 3505
  0.242567222,                            !- Value 3506
  0.227771907,                            !- Value 3507
  0.221464457,                            !- Value 3508
  0.198303207,                            !- Value 3509
  0.223502357,                            !- Value 3510
  0.243487167,                            !- Value 3511
  0.305859719,                            !- Value 3512
  0.191336459,                            !- Value 3513
  0.134814023,                            !- Value 3514
  0.133684419,                            !- Value 3515
  0.256841456,                            !- Value 3516
  0.185813837,                            !- Value 3517
  0.190162505,                            !- Value 3518
  0.247612918,                            !- Value 3519
  0.221639586,                            !- Value 3520
  0.138360451,                            !- Value 3521
  0.11318233,                             !- Value 3522
  0.19497218,                             !- Value 3523
  0.059193356,                            !- Value 3524
  0.136244061,                            !- Value 3525
  0.23543943,                             !- Value 3526
  0.227643385,                            !- Value 3527
  0.272615319,                            !- Value 3528
  0.288322058,                            !- Value 3529
  0.282283663,                            !- Value 3530
  0.276861506,                            !- Value 3531
  0.246928217,                            !- Value 3532
  0.219342949,                            !- Value 3533
  0.277945508,                            !- Value 3534
  0.249273344,                            !- Value 3535
  0.19275393,                             !- Value 3536
  0.20842908,                             !- Value 3537
  0.266668396,                            !- Value 3538
  0.325729206,                            !- Value 3539
  0.310517456,                            !- Value 3540
  0.204707495,                            !- Value 3541
  0.156664565,                            !- Value 3542
  0.333652756,                            !- Value 3543
  0.383815011,                            !- Value 3544
  0.232467057,                            !- Value 3545
  0.175238995,                            !- Value 3546
  0.270688421,                            !- Value 3547
  0.127488082,                            !- Value 3548
  0.146419244,                            !- Value 3549
  0.127288953,                            !- Value 3550
  0.26525408,                             !- Value 3551
  0.330232017,                            !- Value 3552
  0.248619339,                            !- Value 3553
  0.254450513,                            !- Value 3554
  0.268774391,                            !- Value 3555
  0.249612138,                            !- Value 3556
  0.223470038,                            !- Value 3557
  0.258845247,                            !- Value 3558
  0.1919995,                              !- Value 3559
  0.104950792,                            !- Value 3560
  0.117897645,                            !- Value 3561
  0.155760719,                            !- Value 3562
  0.158875653,                            !- Value 3563
  0.289272988,                            !- Value 3564
  0.332726177,                            !- Value 3565
  0.373132947,                            !- Value 3566
  0.456933757,                            !- Value 3567
  0.389360979,                            !- Value 3568
  0.259905014,                            !- Value 3569
  0.220794054,                            !- Value 3570
  0.124925712,                            !- Value 3571
  0.131176831,                            !- Value 3572
  0.22662674,                             !- Value 3573
  0.138624834,                            !- Value 3574
  0.195540461,                            !- Value 3575
  0.311908544,                            !- Value 3576
  0.268557019,                            !- Value 3577
  0.234415628,                            !- Value 3578
  0.21831686,                             !- Value 3579
  0.248909269,                            !- Value 3580
  0.26221961,                             !- Value 3581
  0.251321884,                            !- Value 3582
  0.186329312,                            !- Value 3583
  0.310053295,                            !- Value 3584
  0.225714679,                            !- Value 3585
  0.236123227,                            !- Value 3586
  0.290229754,                            !- Value 3587
  0.24550161,                             !- Value 3588
  0.22833371,                             !- Value 3589
  0.242729353,                            !- Value 3590
  0.251305362,                            !- Value 3591
  0.348699606,                            !- Value 3592
  0.203753748,                            !- Value 3593
  0.351033548,                            !- Value 3594
  0.286086964,                            !- Value 3595
  0.173278396,                            !- Value 3596
  0.206375559,                            !- Value 3597
  0.232178823,                            !- Value 3598
  0.259199941,                            !- Value 3599
  0.341976728,                            !- Value 3600
  0.290377354,                            !- Value 3601
  0.257110972,                            !- Value 3602
  0.245808879,                            !- Value 3603
  0.247151545,                            !- Value 3604
  0.272454968,                            !- Value 3605
  0.239344391,                            !- Value 3606
  0.197262775,                            !- Value 3607
  0.263271099,                            !- Value 3608
  0.222869784,                            !- Value 3609
  0.216056872,                            !- Value 3610
  0.333930377,                            !- Value 3611
  0.333713973,                            !- Value 3612
  0.339662407,                            !- Value 3613
  0.246891087,                            !- Value 3614
  0.260299561,                            !- Value 3615
  0.335171361,                            !- Value 3616
  0.271683677,                            !- Value 3617
  0.218659459,                            !- Value 3618
  0.34157096,                             !- Value 3619
  0.279166728,                            !- Value 3620
  0.239049893,                            !- Value 3621
  0.217309322,                            !- Value 3622
  0.216772836,                            !- Value 3623
  0.394381631,                            !- Value 3624
  0.273201504,                            !- Value 3625
  0.245924568,                            !- Value 3626
  0.247232507,                            !- Value 3627
  0.246306823,                            !- Value 3628
  0.282270316,                            !- Value 3629
  0.273150564,                            !- Value 3630
  0.255657339,                            !- Value 3631
  0.361327616,                            !- Value 3632
  0.379571088,                            !- Value 3633
  0.300335216,                            !- Value 3634
  0.262732094,                            !- Value 3635
  0.28972098,                             !- Value 3636
  0.271153589,                            !- Value 3637
  0.288226346,                            !- Value 3638
  0.228893808,                            !- Value 3639
  0.217935442,                            !- Value 3640
  0.217626299,                            !- Value 3641
  0.192029372,                            !- Value 3642
  0.24583429,                             !- Value 3643
  0.263899092,                            !- Value 3644
  0.209802723,                            !- Value 3645
  0.304512517,                            !- Value 3646
  0.289731459,                            !- Value 3647
  0.282119171,                            !- Value 3648
  0.229618494,                            !- Value 3649
  0.21202514,                             !- Value 3650
  0.205620776,                            !- Value 3651
  0.206434102,                            !- Value 3652
  0.207874351,                            !- Value 3653
  0.210561911,                            !- Value 3654
  0.224344497,                            !- Value 3655
  0.326194385,                            !- Value 3656
  0.303575813,                            !- Value 3657
  0.251793395,                            !- Value 3658
  0.283707483,                            !- Value 3659
  0.197955737,                            !- Value 3660
  0.295576727,                            !- Value 3661
  0.234462153,                            !- Value 3662
  0.304722814,                            !- Value 3663
  0.223774778,                            !- Value 3664
  0.218083416,                            !- Value 3665
  0.121215458,                            !- Value 3666
  0.227223002,                            !- Value 3667
  0.284722609,                            !- Value 3668
  0.216693223,                            !- Value 3669
  0.270325473,                            !- Value 3670
  0.351374597,                            !- Value 3671
  0.325918969,                            !- Value 3672
  0.255377857,                            !- Value 3673
  0.20864778,                             !- Value 3674
  0.195776917,                            !- Value 3675
  0.191102056,                            !- Value 3676
  0.203026424,                            !- Value 3677
  0.198776614,                            !- Value 3678
  0.25767448,                             !- Value 3679
  0.352157698,                            !- Value 3680
  0.296127045,                            !- Value 3681
  0.236374747,                            !- Value 3682
  0.217434656,                            !- Value 3683
  0.129511616,                            !- Value 3684
  0.205919181,                            !- Value 3685
  0.155266492,                            !- Value 3686
  0.236394122,                            !- Value 3687
  0.251285518,                            !- Value 3688
  0.261637487,                            !- Value 3689
  0.292341032,                            !- Value 3690
  0.247907506,                            !- Value 3691
  0.225645097,                            !- Value 3692
  0.211747144,                            !- Value 3693
  0.19721626,                             !- Value 3694
  0.2426129,                              !- Value 3695
  0.273306225,                            !- Value 3696
  0.257787982,                            !- Value 3697
  0.266670977,                            !- Value 3698
  0.253392962,                            !- Value 3699
  0.224041341,                            !- Value 3700
  0.22463731,                             !- Value 3701
  0.224500478,                            !- Value 3702
  0.228608693,                            !- Value 3703
  0.21534978,                             !- Value 3704
  0.221005573,                            !- Value 3705
  0.297981265,                            !- Value 3706
  0.217014376,                            !- Value 3707
  0.239069068,                            !- Value 3708
  0.247419514,                            !- Value 3709
  0.29149099,                             !- Value 3710
  0.345851789,                            !- Value 3711
  0.316671129,                            !- Value 3712
  0.277683384,                            !- Value 3713
  0.219145746,                            !- Value 3714
  0.307476645,                            !- Value 3715
  0.278134905,                            !- Value 3716
  0.191984461,                            !- Value 3717
  0.123232794,                            !- Value 3718
  0.210353247,                            !- Value 3719
  0.311477306,                            !- Value 3720
  0.301000731,                            !- Value 3721
  0.233588039,                            !- Value 3722
  0.221881906,                            !- Value 3723
  0.237731038,                            !- Value 3724
  0.234527465,                            !- Value 3725
  0.23775702,                             !- Value 3726
  0.2202003,                              !- Value 3727
  0.191323077,                            !- Value 3728
  0.109112566,                            !- Value 3729
  0.15022335,                             !- Value 3730
  0.323417071,                            !- Value 3731
  0.336077319,                            !- Value 3732
  0.370292408,                            !- Value 3733
  0.375296803,                            !- Value 3734
  0.439413714,                            !- Value 3735
  0.398704885,                            !- Value 3736
  0.45509132,                             !- Value 3737
  0.271389422,                            !- Value 3738
  0.320251057,                            !- Value 3739
  0.271432895,                            !- Value 3740
  0.142910387,                            !- Value 3741
  0.223717668,                            !- Value 3742
  0.256774089,                            !- Value 3743
  0.28963895,                             !- Value 3744
  0.247954112,                            !- Value 3745
  0.225869163,                            !- Value 3746
  0.223132895,                            !- Value 3747
  0.224193108,                            !- Value 3748
  0.237863733,                            !- Value 3749
  0.233896821,                            !- Value 3750
  0.236598886,                            !- Value 3751
  0.333770039,                            !- Value 3752
  0.284474981,                            !- Value 3753
  0.270239019,                            !- Value 3754
  0.253370044,                            !- Value 3755
  0.224497387,                            !- Value 3756
  0.236694271,                            !- Value 3757
  0.236241824,                            !- Value 3758
  0.243621757,                            !- Value 3759
  0.27838678,                             !- Value 3760
  0.313880272,                            !- Value 3761
  0.387990732,                            !- Value 3762
  0.397043736,                            !- Value 3763
  0.378498753,                            !- Value 3764
  0.276063339,                            !- Value 3765
  0.156384902,                            !- Value 3766
  0.116633672,                            !- Value 3767
  0.224732033,                            !- Value 3768
  0.261133998,                            !- Value 3769
  0.230597694,                            !- Value 3770
  0.21201475,                             !- Value 3771
  0.228825587,                            !- Value 3772
  0.257770108,                            !- Value 3773
  0.220635107,                            !- Value 3774
  0.210587679,                            !- Value 3775
  0.311100128,                            !- Value 3776
  0.269207964,                            !- Value 3777
  0.206810896,                            !- Value 3778
  0.365727439,                            !- Value 3779
  0.318524977,                            !- Value 3780
  0.267777948,                            !- Value 3781
  0.228385283,                            !- Value 3782
  0.166925372,                            !- Value 3783
  0.356886066,                            !- Value 3784
  0.32675561,                             !- Value 3785
  0.357020077,                            !- Value 3786
  0.463715823,                            !- Value 3787
  0.486613032,                            !- Value 3788
  0.336468379,                            !- Value 3789
  0.326266583,                            !- Value 3790
  0.406925226,                            !- Value 3791
  0.34480603,                             !- Value 3792
  0.273201504,                            !- Value 3793
  0.245924568,                            !- Value 3794
  0.247232507,                            !- Value 3795
  0.246306823,                            !- Value 3796
  0.282270316,                            !- Value 3797
  0.273150564,                            !- Value 3798
  0.255657339,                            !- Value 3799
  0.361327616,                            !- Value 3800
  0.379571088,                            !- Value 3801
  0.300335216,                            !- Value 3802
  0.262732094,                            !- Value 3803
  0.28972098,                             !- Value 3804
  0.271153589,                            !- Value 3805
  0.288226346,                            !- Value 3806
  0.228893808,                            !- Value 3807
  0.217935442,                            !- Value 3808
  0.217626299,                            !- Value 3809
  0.192029372,                            !- Value 3810
  0.24583429,                             !- Value 3811
  0.263899092,                            !- Value 3812
  0.209802723,                            !- Value 3813
  0.304512517,                            !- Value 3814
  0.289731459,                            !- Value 3815
  0.282119171,                            !- Value 3816
  0.229618494,                            !- Value 3817
  0.21202514,                             !- Value 3818
  0.205620776,                            !- Value 3819
  0.206434102,                            !- Value 3820
  0.207874351,                            !- Value 3821
  0.210561911,                            !- Value 3822
  0.224344497,                            !- Value 3823
  0.326194385,                            !- Value 3824
  0.303575813,                            !- Value 3825
  0.251793395,                            !- Value 3826
  0.283707483,                            !- Value 3827
  0.197955737,                            !- Value 3828
  0.295576727,                            !- Value 3829
  0.234462153,                            !- Value 3830
  0.304722814,                            !- Value 3831
  0.223774778,                            !- Value 3832
  0.218083416,                            !- Value 3833
  0.121215458,                            !- Value 3834
  0.227223002,                            !- Value 3835
  0.284722609,                            !- Value 3836
  0.216693223,                            !- Value 3837
  0.270325473,                            !- Value 3838
  0.351374597,                            !- Value 3839
  0.325918969,                            !- Value 3840
  0.255377857,                            !- Value 3841
  0.20864778,                             !- Value 3842
  0.195776917,                            !- Value 3843
  0.191102056,                            !- Value 3844
  0.203026424,                            !- Value 3845
  0.198776614,                            !- Value 3846
  0.25767448,                             !- Value 3847
  0.352157698,                            !- Value 3848
  0.296127045,                            !- Value 3849
  0.236374747,                            !- Value 3850
  0.217434656,                            !- Value 3851
  0.129511616,                            !- Value 3852
  0.205919181,                            !- Value 3853
  0.155266492,                            !- Value 3854
  0.236394122,                            !- Value 3855
  0.251285518,                            !- Value 3856
  0.261637487,                            !- Value 3857
  0.292341032,                            !- Value 3858
  0.247907506,                            !- Value 3859
  0.225645097,                            !- Value 3860
  0.211747144,                            !- Value 3861
  0.19721626,                             !- Value 3862
  0.2426129,                              !- Value 3863
  0.273306225,                            !- Value 3864
  0.257787982,                            !- Value 3865
  0.266670977,                            !- Value 3866
  0.253392962,                            !- Value 3867
  0.224041341,                            !- Value 3868
  0.22463731,                             !- Value 3869
  0.224500478,                            !- Value 3870
  0.228608693,                            !- Value 3871
  0.21534978,                             !- Value 3872
  0.221005573,                            !- Value 3873
  0.297981265,                            !- Value 3874
  0.217014376,                            !- Value 3875
  0.239069068,                            !- Value 3876
  0.247419514,                            !- Value 3877
  0.29149099,                             !- Value 3878
  0.345851789,                            !- Value 3879
  0.316671129,                            !- Value 3880
  0.277683384,                            !- Value 3881
  0.219145746,                            !- Value 3882
  0.307476645,                            !- Value 3883
  0.278134905,                            !- Value 3884
  0.191984461,                            !- Value 3885
  0.123232794,                            !- Value 3886
  0.210353247,                            !- Value 3887
  0.311477306,                            !- Value 3888
  0.301000731,                            !- Value 3889
  0.233588039,                            !- Value 3890
  0.221881906,                            !- Value 3891
  0.237731038,                            !- Value 3892
  0.234527465,                            !- Value 3893
  0.23775702,                             !- Value 3894
  0.2202003,                              !- Value 3895
  0.191323077,                            !- Value 3896
  0.109112566,                            !- Value 3897
  0.15022335,                             !- Value 3898
  0.323417071,                            !- Value 3899
  0.336077319,                            !- Value 3900
  0.370292408,                            !- Value 3901
  0.375296803,                            !- Value 3902
  0.439413714,                            !- Value 3903
  0.398704885,                            !- Value 3904
  0.45509132,                             !- Value 3905
  0.271389422,                            !- Value 3906
  0.320251057,                            !- Value 3907
  0.271432895,                            !- Value 3908
  0.142910387,                            !- Value 3909
  0.223717668,                            !- Value 3910
  0.256774089,                            !- Value 3911
  0.28963895,                             !- Value 3912
  0.247954112,                            !- Value 3913
  0.225869163,                            !- Value 3914
  0.223132895,                            !- Value 3915
  0.224193108,                            !- Value 3916
  0.237863733,                            !- Value 3917
  0.233896821,                            !- Value 3918
  0.236598886,                            !- Value 3919
  0.333770039,                            !- Value 3920
  0.284474981,                            !- Value 3921
  0.270239019,                            !- Value 3922
  0.253370044,                            !- Value 3923
  0.224497387,                            !- Value 3924
  0.236694271,                            !- Value 3925
  0.236241824,                            !- Value 3926
  0.243621757,                            !- Value 3927
  0.27838678,                             !- Value 3928
  0.313880272,                            !- Value 3929
  0.387990732,                            !- Value 3930
  0.397043736,                            !- Value 3931
  0.378498753,                            !- Value 3932
  0.276063339,                            !- Value 3933
  0.156384902,                            !- Value 3934
  0.116633672,                            !- Value 3935
  0.224732033,                            !- Value 3936
  0.261133998,                            !- Value 3937
  0.230597694,                            !- Value 3938
  0.21201475,                             !- Value 3939
  0.228825587,                            !- Value 3940
  0.257770108,                            !- Value 3941
  0.220635107,                            !- Value 3942
  0.210587679,                            !- Value 3943
  0.311100128,                            !- Value 3944
  0.269207964,                            !- Value 3945
  0.206810896,                            !- Value 3946
  0.365727439,                            !- Value 3947
  0.318524977,                            !- Value 3948
  0.267777948,                            !- Value 3949
  0.228385283,                            !- Value 3950
  0.166925372,                            !- Value 3951
  0.356886066,                            !- Value 3952
  0.32675561,                             !- Value 3953
  0.357020077,                            !- Value 3954
  0.463715823,                            !- Value 3955
  0.486613032,                            !- Value 3956
  0.336468379,                            !- Value 3957
  0.326266583,                            !- Value 3958
  0.406925226,                            !- Value 3959
  0.34480603,                             !- Value 3960
  0.273201504,                            !- Value 3961
  0.245924568,                            !- Value 3962
  0.247232507,                            !- Value 3963
  0.246306823,                            !- Value 3964
  0.282270316,                            !- Value 3965
  0.273150564,                            !- Value 3966
  0.255657339,                            !- Value 3967
  0.361327616,                            !- Value 3968
  0.379571088,                            !- Value 3969
  0.300335216,                            !- Value 3970
  0.262732094,                            !- Value 3971
  0.28972098,                             !- Value 3972
  0.271153589,                            !- Value 3973
  0.288226346,                            !- Value 3974
  0.228893808,                            !- Value 3975
  0.217935442,                            !- Value 3976
  0.217626299,                            !- Value 3977
  0.192029372,                            !- Value 3978
  0.24583429,                             !- Value 3979
  0.263899092,                            !- Value 3980
  0.209802723,                            !- Value 3981
  0.304512517,                            !- Value 3982
  0.289731459,                            !- Value 3983
  0.282119171,                            !- Value 3984
  0.229618494,                            !- Value 3985
  0.21202514,                             !- Value 3986
  0.205620776,                            !- Value 3987
  0.206434102,                            !- Value 3988
  0.207874351,                            !- Value 3989
  0.210561911,                            !- Value 3990
  0.224344497,                            !- Value 3991
  0.326194385,                            !- Value 3992
  0.303575813,                            !- Value 3993
  0.251793395,                            !- Value 3994
  0.283707483,                            !- Value 3995
  0.197955737,                            !- Value 3996
  0.295576727,                            !- Value 3997
  0.234462153,                            !- Value 3998
  0.304722814,                            !- Value 3999
  0.223774778,                            !- Value 4000
  0.218083416,                            !- Value 4001
  0.121215458,                            !- Value 4002
  0.227223002,                            !- Value 4003
  0.284722609,                            !- Value 4004
  0.216693223,                            !- Value 4005
  0.270325473,                            !- Value 4006
  0.351374597,                            !- Value 4007
  0.325918969,                            !- Value 4008
  0.255377857,                            !- Value 4009
  0.20864778,                             !- Value 4010
  0.195776917,                            !- Value 4011
  0.191102056,                            !- Value 4012
  0.203026424,                            !- Value 4013
  0.198776614,                            !- Value 4014
  0.25767448,                             !- Value 4015
  0.352157698,                            !- Value 4016
  0.296127045,                            !- Value 4017
  0.236374747,                            !- Value 4018
  0.217434656,                            !- Value 4019
  0.129511616,                            !- Value 4020
  0.205919181,                            !- Value 4021
  0.155266492,                            !- Value 4022
  0.236394122,                            !- Value 4023
  0.251285518,                            !- Value 4024
  0.261637487,                            !- Value 4025
  0.292341032,                            !- Value 4026
  0.247907506,                            !- Value 4027
  0.225645097,                            !- Value 4028
  0.211747144,                            !- Value 4029
  0.19721626,                             !- Value 4030
  0.2426129,                              !- Value 4031
  0.273306225,                            !- Value 4032
  0.257787982,                            !- Value 4033
  0.266670977,                            !- Value 4034
  0.253392962,                            !- Value 4035
  0.224041341,                            !- Value 4036
  0.22463731,                             !- Value 4037
  0.224500478,                            !- Value 4038
  0.228608693,                            !- Value 4039
  0.21534978,                             !- Value 4040
  0.221005573,                            !- Value 4041
  0.297981265,                            !- Value 4042
  0.217014376,                            !- Value 4043
  0.239069068,                            !- Value 4044
  0.247419514,                            !- Value 4045
  0.29149099,                             !- Value 4046
  0.345851789,                            !- Value 4047
  0.316671129,                            !- Value 4048
  0.277683384,                            !- Value 4049
  0.219145746,                            !- Value 4050
  0.307476645,                            !- Value 4051
  0.278134905,                            !- Value 4052
  0.191984461,                            !- Value 4053
  0.123232794,                            !- Value 4054
  0.210353247,                            !- Value 4055
  0.311477306,                            !- Value 4056
  0.301000731,                            !- Value 4057
  0.233588039,                            !- Value 4058
  0.221881906,                            !- Value 4059
  0.237731038,                            !- Value 4060
  0.234527465,                            !- Value 4061
  0.23775702,                             !- Value 4062
  0.2202003,                              !- Value 4063
  0.191323077,                            !- Value 4064
  0.109112566,                            !- Value 4065
  0.15022335,                             !- Value 4066
  0.323417071,                            !- Value 4067
  0.336077319,                            !- Value 4068
  0.370292408,                            !- Value 4069
  0.375296803,                            !- Value 4070
  0.439413714,                            !- Value 4071
  0.398704885,                            !- Value 4072
  0.45509132,                             !- Value 4073
  0.271389422,                            !- Value 4074
  0.320251057,                            !- Value 4075
  0.271432895,                            !- Value 4076
  0.142910387,                            !- Value 4077
  0.223717668,                            !- Value 4078
  0.256774089,                            !- Value 4079
  0.28963895,                             !- Value 4080
  0.247954112,                            !- Value 4081
  0.225869163,                            !- Value 4082
  0.223132895,                            !- Value 4083
  0.224193108,                            !- Value 4084
  0.237863733,                            !- Value 4085
  0.233896821,                            !- Value 4086
  0.236598886,                            !- Value 4087
  0.333770039,                            !- Value 4088
  0.284474981,                            !- Value 4089
  0.270239019,                            !- Value 4090
  0.253370044,                            !- Value 4091
  0.224497387,                            !- Value 4092
  0.236694271,                            !- Value 4093
  0.236241824,                            !- Value 4094
  0.243621757,                            !- Value 4095
  0.27838678,                             !- Value 4096
  0.313880272,                            !- Value 4097
  0.387990732,                            !- Value 4098
  0.397043736,                            !- Value 4099
  0.378498753,                            !- Value 4100
  0.276063339,                            !- Value 4101
  0.156384902,                            !- Value 4102
  0.116633672,                            !- Value 4103
  0.224732033,                            !- Value 4104
  0.261133998,                            !- Value 4105
  0.230597694,                            !- Value 4106
  0.21201475,                             !- Value 4107
  0.228825587,                            !- Value 4108
  0.257770108,                            !- Value 4109
  0.220635107,                            !- Value 4110
  0.210587679,                            !- Value 4111
  0.311100128,                            !- Value 4112
  0.269207964,                            !- Value 4113
  0.206810896,                            !- Value 4114
  0.365727439,                            !- Value 4115
  0.318524977,                            !- Value 4116
  0.267777948,                            !- Value 4117
  0.228385283,                            !- Value 4118
  0.166925372,                            !- Value 4119
  0.356886066,                            !- Value 4120
  0.32675561,                             !- Value 4121
  0.357020077,                            !- Value 4122
  0.463715823,                            !- Value 4123
  0.486613032,                            !- Value 4124
  0.336468379,                            !- Value 4125
  0.326266583,                            !- Value 4126
  0.406925226,                            !- Value 4127
  0.34480603,                             !- Value 4128
  0.273201504,                            !- Value 4129
  0.245924568,                            !- Value 4130
  0.247232507,                            !- Value 4131
  0.246306823,                            !- Value 4132
  0.282270316,                            !- Value 4133
  0.273150564,                            !- Value 4134
  0.255657339,                            !- Value 4135
  0.361327616,                            !- Value 4136
  0.379571088,                            !- Value 4137
  0.300335216,                            !- Value 4138
  0.262732094,                            !- Value 4139
  0.28972098,                             !- Value 4140
  0.271153589,                            !- Value 4141
  0.288226346,                            !- Value 4142
  0.228893808,                            !- Value 4143
  0.217935442,                            !- Value 4144
  0.217626299,                            !- Value 4145
  0.192029372,                            !- Value 4146
  0.24583429,                             !- Value 4147
  0.263899092,                            !- Value 4148
  0.209802723,                            !- Value 4149
  0.304512517,                            !- Value 4150
  0.289731459,                            !- Value 4151
  0.282119171,                            !- Value 4152
  0.229618494,                            !- Value 4153
  0.21202514,                             !- Value 4154
  0.205620776,                            !- Value 4155
  0.206434102,                            !- Value 4156
  0.207874351,                            !- Value 4157
  0.210561911,                            !- Value 4158
  0.224344497,                            !- Value 4159
  0.326194385,                            !- Value 4160
  0.303575813,                            !- Value 4161
  0.251793395,                            !- Value 4162
  0.283707483,                            !- Value 4163
  0.197955737,                            !- Value 4164
  0.295576727,                            !- Value 4165
  0.234462153,                            !- Value 4166
  0.304722814,                            !- Value 4167
  0.223774778,                            !- Value 4168
  0.218083416,                            !- Value 4169
  0.121215458,                            !- Value 4170
  0.227223002,                            !- Value 4171
  0.284722609,                            !- Value 4172
  0.216693223,                            !- Value 4173
  0.270325473,                            !- Value 4174
  0.351374597,                            !- Value 4175
  0.325918969,                            !- Value 4176
  0.255377857,                            !- Value 4177
  0.20864778,                             !- Value 4178
  0.195776917,                            !- Value 4179
  0.191102056,                            !- Value 4180
  0.203026424,                            !- Value 4181
  0.198776614,                            !- Value 4182
  0.25767448,                             !- Value 4183
  0.352157698,                            !- Value 4184
  0.296127045,                            !- Value 4185
  0.236374747,                            !- Value 4186
  0.217434656,                            !- Value 4187
  0.129511616,                            !- Value 4188
  0.205919181,                            !- Value 4189
  0.155266492,                            !- Value 4190
  0.236394122,                            !- Value 4191
  0.251285518,                            !- Value 4192
  0.261637487,                            !- Value 4193
  0.292341032,                            !- Value 4194
  0.247907506,                            !- Value 4195
  0.225645097,                            !- Value 4196
  0.211747144,                            !- Value 4197
  0.19721626,                             !- Value 4198
  0.2426129,                              !- Value 4199
  0.273306225,                            !- Value 4200
  0.257787982,                            !- Value 4201
  0.266670977,                            !- Value 4202
  0.253392962,                            !- Value 4203
  0.224041341,                            !- Value 4204
  0.22463731,                             !- Value 4205
  0.224500478,                            !- Value 4206
  0.228608693,                            !- Value 4207
  0.21534978,                             !- Value 4208
  0.221005573,                            !- Value 4209
  0.297981265,                            !- Value 4210
  0.217014376,                            !- Value 4211
  0.239069068,                            !- Value 4212
  0.247419514,                            !- Value 4213
  0.29149099,                             !- Value 4214
  0.345851789,                            !- Value 4215
  0.316671129,                            !- Value 4216
  0.277683384,                            !- Value 4217
  0.219145746,                            !- Value 4218
  0.307476645,                            !- Value 4219
  0.278134905,                            !- Value 4220
  0.191984461,                            !- Value 4221
  0.123232794,                            !- Value 4222
  0.210353247,                            !- Value 4223
  0.311477306,                            !- Value 4224
  0.301000731,                            !- Value 4225
  0.233588039,                            !- Value 4226
  0.221881906,                            !- Value 4227
  0.237731038,                            !- Value 4228
  0.234527465,                            !- Value 4229
  0.23775702,                             !- Value 4230
  0.2202003,                              !- Value 4231
  0.191323077,                            !- Value 4232
  0.109112566,                            !- Value 4233
  0.15022335,                             !- Value 4234
  0.323417071,                            !- Value 4235
  0.336077319,                            !- Value 4236
  0.370292408,                            !- Value 4237
  0.375296803,                            !- Value 4238
  0.439413714,                            !- Value 4239
  0.398704885,                            !- Value 4240
  0.45509132,                             !- Value 4241
  0.271389422,                            !- Value 4242
  0.320251057,                            !- Value 4243
  0.271432895,                            !- Value 4244
  0.142910387,                            !- Value 4245
  0.223717668,                            !- Value 4246
  0.256774089,                            !- Value 4247
  0.28963895,                             !- Value 4248
  0.247954112,                            !- Value 4249
  0.225869163,                            !- Value 4250
  0.223132895,                            !- Value 4251
  0.224193108,                            !- Value 4252
  0.237863733,                            !- Value 4253
  0.233896821,                            !- Value 4254
  0.236598886,                            !- Value 4255
  0.333770039,                            !- Value 4256
  0.284474981,                            !- Value 4257
  0.270239019,                            !- Value 4258
  0.253370044,                            !- Value 4259
  0.224497387,                            !- Value 4260
  0.236694271,                            !- Value 4261
  0.236241824,                            !- Value 4262
  0.243621757,                            !- Value 4263
  0.27838678,                             !- Value 4264
  0.313880272,                            !- Value 4265
  0.387990732,                            !- Value 4266
  0.397043736,                            !- Value 4267
  0.378498753,                            !- Value 4268
  0.276063339,                            !- Value 4269
  0.156384902,                            !- Value 4270
  0.116633672,                            !- Value 4271
  0.224732033,                            !- Value 4272
  0.261133998,                            !- Value 4273
  0.230597694,                            !- Value 4274
  0.21201475,                             !- Value 4275
  0.228825587,                            !- Value 4276
  0.257770108,                            !- Value 4277
  0.220635107,                            !- Value 4278
  0.210587679,                            !- Value 4279
  0.311100128,                            !- Value 4280
  0.269207964,                            !- Value 4281
  0.206810896,                            !- Value 4282
  0.365727439,                            !- Value 4283
  0.318524977,                            !- Value 4284
  0.267777948,                            !- Value 4285
  0.228385283,                            !- Value 4286
  0.166925372,                            !- Value 4287
  0.356886066,                            !- Value 4288
  0.32675561,                             !- Value 4289
  0.357020077,                            !- Value 4290
  0.463715823,                            !- Value 4291
  0.486613032,                            !- Value 4292
  0.336468379,                            !- Value 4293
  0.326266583,                            !- Value 4294
  0.406925226,                            !- Value 4295
  0.34480603,                             !- Value 4296
  0.273201504,                            !- Value 4297
  0.245924568,                            !- Value 4298
  0.247232507,                            !- Value 4299
  0.246306823,                            !- Value 4300
  0.282270316,                            !- Value 4301
  0.273150564,                            !- Value 4302
  0.255657339,                            !- Value 4303
  0.361327616,                            !- Value 4304
  0.379571088,                            !- Value 4305
  0.300335216,                            !- Value 4306
  0.262732094,                            !- Value 4307
  0.28972098,                             !- Value 4308
  0.271153589,                            !- Value 4309
  0.288226346,                            !- Value 4310
  0.228893808,                            !- Value 4311
  0.217935442,                            !- Value 4312
  0.217626299,                            !- Value 4313
  0.192029372,                            !- Value 4314
  0.24583429,                             !- Value 4315
  0.263899092,                            !- Value 4316
  0.209802723,                            !- Value 4317
  0.304512517,                            !- Value 4318
  0.289731459,                            !- Value 4319
  0.282119171,                            !- Value 4320
  0.229618494,                            !- Value 4321
  0.21202514,                             !- Value 4322
  0.205620776,                            !- Value 4323
  0.206434102,                            !- Value 4324
  0.207874351,                            !- Value 4325
  0.210561911,                            !- Value 4326
  0.224344497,                            !- Value 4327
  0.326194385,                            !- Value 4328
  0.303575813,                            !- Value 4329
  0.251793395,                            !- Value 4330
  0.283707483,                            !- Value 4331
  0.197955737,                            !- Value 4332
  0.295576727,                            !- Value 4333
  0.234462153,                            !- Value 4334
  0.304722814,                            !- Value 4335
  0.223774778,                            !- Value 4336
  0.218083416,                            !- Value 4337
  0.121215458,                            !- Value 4338
  0.227223002,                            !- Value 4339
  0.284722609,                            !- Value 4340
  0.216693223,                            !- Value 4341
  0.270325473,                            !- Value 4342
  0.351374597,                            !- Value 4343
  0.325918969,                            !- Value 4344
  0.222753335,                            !- Value 4345
  0.25835937,                             !- Value 4346
  0.235010246,                            !- Value 4347
  0.228118857,                            !- Value 4348
  0.231108815,                            !- Value 4349
  0.239121914,                            !- Value 4350
  0.334436256,                            !- Value 4351
  0.396334413,                            !- Value 4352
  0.340056393,                            !- Value 4353
  0.23690626,                             !- Value 4354
  0.205264422,                            !- Value 4355
  0.194547972,                            !- Value 4356
  0.209957701,                            !- Value 4357
  0.232185672,                            !- Value 4358
  0.232478543,                            !- Value 4359
  0.181759984,                            !- Value 4360
  0.258056266,                            !- Value 4361
  0.247594187,                            !- Value 4362
  0.450307001,                            !- Value 4363
  0.243733537,                            !- Value 4364
  0.217785904,                            !- Value 4365
  0.303354447,                            !- Value 4366
  0.29582691,                             !- Value 4367
  0.289403689,                            !- Value 4368
  0.285032613,                            !- Value 4369
  0.24102041,                             !- Value 4370
  0.259718351,                            !- Value 4371
  0.23901719,                             !- Value 4372
  0.223659531,                            !- Value 4373
  0.253350284,                            !- Value 4374
  0.266765437,                            !- Value 4375
  0.235952526,                            !- Value 4376
  0.254361216,                            !- Value 4377
  0.375888045,                            !- Value 4378
  0.317340461,                            !- Value 4379
  0.349679085,                            !- Value 4380
  0.332963896,                            !- Value 4381
  0.331202782,                            !- Value 4382
  0.389568201,                            !- Value 4383
  0.424827415,                            !- Value 4384
  0.284166513,                            !- Value 4385
  0.25386804,                             !- Value 4386
  0.315172981,                            !- Value 4387
  0.390814599,                            !- Value 4388
  0.279750114,                            !- Value 4389
  0.264166209,                            !- Value 4390
  0.311565168,                            !- Value 4391
  0.367223517,                            !- Value 4392
  0.322159672,                            !- Value 4393
  0.278301372,                            !- Value 4394
  0.252769471,                            !- Value 4395
  0.242454887,                            !- Value 4396
  0.252199987,                            !- Value 4397
  0.262880679,                            !- Value 4398
  0.200603863,                            !- Value 4399
  0.221994525,                            !- Value 4400
  0.19029879,                             !- Value 4401
  0.309128205,                            !- Value 4402
  0.436906265,                            !- Value 4403
  0.45725654,                             !- Value 4404
  0.50032827,                             !- Value 4405
  0.532434766,                            !- Value 4406
  0.517767208,                            !- Value 4407
  0.558199944,                            !- Value 4408
  0.392965875,                            !- Value 4409
  0.506086766,                            !- Value 4410
  0.577068709,                            !- Value 4411
  0.534915923,                            !- Value 4412
  0.39642128,                             !- Value 4413
  0.328598444,                            !- Value 4414
  0.231472361,                            !- Value 4415
  0.307845594,                            !- Value 4416
  0.245239333,                            !- Value 4417
  0.260239342,                            !- Value 4418
  0.235236861,                            !- Value 4419
  0.247228735,                            !- Value 4420
  0.257991754,                            !- Value 4421
  0.271824243,                            !- Value 4422
  0.350955505,                            !- Value 4423
  0.421823341,                            !- Value 4424
  0.396488034,                            !- Value 4425
  0.318653161,                            !- Value 4426
  0.348649818,                            !- Value 4427
  0.293545186,                            !- Value 4428
  0.305904555,                            !- Value 4429
  0.326503629,                            !- Value 4430
  0.333760981,                            !- Value 4431
  0.318470078,                            !- Value 4432
  0.316560106,                            !- Value 4433
  0.440408729,                            !- Value 4434
  0.520179609,                            !- Value 4435
  0.475275437,                            !- Value 4436
  0.368223148,                            !- Value 4437
  0.204570511,                            !- Value 4438
  0.261208191,                            !- Value 4439
  0.325222793,                            !- Value 4440
  0.266611373,                            !- Value 4441
  0.247939027,                            !- Value 4442
  0.248376067,                            !- Value 4443
  0.25677938,                             !- Value 4444
  0.263977365,                            !- Value 4445
  0.259657118,                            !- Value 4446
  0.330666573,                            !- Value 4447
  0.443842007,                            !- Value 4448
  0.341223285,                            !- Value 4449
  0.214555705,                            !- Value 4450
  0.266389267,                            !- Value 4451
  0.284677977,                            !- Value 4452
  0.28443219,                             !- Value 4453
  0.309109124,                            !- Value 4454
  0.315581682,                            !- Value 4455
  0.306851143,                            !- Value 4456
  0.345449284,                            !- Value 4457
  0.372358896,                            !- Value 4458
  0.551269856,                            !- Value 4459
  0.544604639,                            !- Value 4460
  0.480706885,                            !- Value 4461
  0.348308281,                            !- Value 4462
  0.432722141,                            !- Value 4463
  0.377347614,                            !- Value 4464
  0.305036073,                            !- Value 4465
  0.252484031,                            !- Value 4466
  0.254009584,                            !- Value 4467
  0.246221967,                            !- Value 4468
  0.296541293,                            !- Value 4469
  0.323241694,                            !- Value 4470
  0.380963845,                            !- Value 4471
  0.453234668,                            !- Value 4472
  0.453749681,                            !- Value 4473
  0.339485235,                            !- Value 4474
  0.317214993,                            !- Value 4475
  0.239345926,                            !- Value 4476
  0.261878516,                            !- Value 4477
  0.258022267,                            !- Value 4478
  0.293157028,                            !- Value 4479
  0.308904508,                            !- Value 4480
  0.35566661,                             !- Value 4481
  0.31719024,                             !- Value 4482
  0.305314406,                            !- Value 4483
  0.315775306,                            !- Value 4484
  0.24424538,                             !- Value 4485
  0.342354324,                            !- Value 4486
  0.316420452,                            !- Value 4487
  0.219463235,                            !- Value 4488
  0.24987784,                             !- Value 4489
  0.242801564,                            !- Value 4490
  0.232961996,                            !- Value 4491
  0.193305217,                            !- Value 4492
  0.229862597,                            !- Value 4493
  0.24580015,                             !- Value 4494
  0.355792915,                            !- Value 4495
  0.383044129,                            !- Value 4496
  0.389558102,                            !- Value 4497
  0.365176245,                            !- Value 4498
  0.248519649,                            !- Value 4499
  0.202713615,                            !- Value 4500
  0.254033208,                            !- Value 4501
  0.243425883,                            !- Value 4502
  0.296431909,                            !- Value 4503
  0.306157193,                            !- Value 4504
  0.218126895,                            !- Value 4505
  0.302715371,                            !- Value 4506
  0.321593256,                            !- Value 4507
  0.285477507,                            !- Value 4508
  0.26523325,                             !- Value 4509
  0.329269887,                            !- Value 4510
  0.271148978,                            !- Value 4511
  0.262038458,                            !- Value 4512
  0.222753335,                            !- Value 4513
  0.25835937,                             !- Value 4514
  0.235010246,                            !- Value 4515
  0.228118857,                            !- Value 4516
  0.231108815,                            !- Value 4517
  0.239121914,                            !- Value 4518
  0.334436256,                            !- Value 4519
  0.396334413,                            !- Value 4520
  0.340056393,                            !- Value 4521
  0.23690626,                             !- Value 4522
  0.205264422,                            !- Value 4523
  0.194547972,                            !- Value 4524
  0.209957701,                            !- Value 4525
  0.232185672,                            !- Value 4526
  0.232478543,                            !- Value 4527
  0.181759984,                            !- Value 4528
  0.258056266,                            !- Value 4529
  0.247594187,                            !- Value 4530
  0.450307001,                            !- Value 4531
  0.243733537,                            !- Value 4532
  0.217785904,                            !- Value 4533
  0.303354447,                            !- Value 4534
  0.29582691,                             !- Value 4535
  0.289403689,                            !- Value 4536
  0.285032613,                            !- Value 4537
  0.24102041,                             !- Value 4538
  0.259718351,                            !- Value 4539
  0.23901719,                             !- Value 4540
  0.223659531,                            !- Value 4541
  0.253350284,                            !- Value 4542
  0.266765437,                            !- Value 4543
  0.235952526,                            !- Value 4544
  0.254361216,                            !- Value 4545
  0.375888045,                            !- Value 4546
  0.317340461,                            !- Value 4547
  0.349679085,                            !- Value 4548
  0.332963896,                            !- Value 4549
  0.331202782,                            !- Value 4550
  0.389568201,                            !- Value 4551
  0.424827415,                            !- Value 4552
  0.284166513,                            !- Value 4553
  0.25386804,                             !- Value 4554
  0.315172981,                            !- Value 4555
  0.390814599,                            !- Value 4556
  0.279750114,                            !- Value 4557
  0.264166209,                            !- Value 4558
  0.311565168,                            !- Value 4559
  0.367223517,                            !- Value 4560
  0.322159672,                            !- Value 4561
  0.278301372,                            !- Value 4562
  0.252769471,                            !- Value 4563
  0.242454887,                            !- Value 4564
  0.252199987,                            !- Value 4565
  0.262880679,                            !- Value 4566
  0.200603863,                            !- Value 4567
  0.221994525,                            !- Value 4568
  0.19029879,                             !- Value 4569
  0.309128205,                            !- Value 4570
  0.436906265,                            !- Value 4571
  0.45725654,                             !- Value 4572
  0.50032827,                             !- Value 4573
  0.532434766,                            !- Value 4574
  0.517767208,                            !- Value 4575
  0.558199944,                            !- Value 4576
  0.392965875,                            !- Value 4577
  0.506086766,                            !- Value 4578
  0.577068709,                            !- Value 4579
  0.534915923,                            !- Value 4580
  0.39642128,                             !- Value 4581
  0.328598444,                            !- Value 4582
  0.231472361,                            !- Value 4583
  0.307845594,                            !- Value 4584
  0.245239333,                            !- Value 4585
  0.260239342,                            !- Value 4586
  0.235236861,                            !- Value 4587
  0.247228735,                            !- Value 4588
  0.257991754,                            !- Value 4589
  0.271824243,                            !- Value 4590
  0.350955505,                            !- Value 4591
  0.421823341,                            !- Value 4592
  0.396488034,                            !- Value 4593
  0.318653161,                            !- Value 4594
  0.348649818,                            !- Value 4595
  0.293545186,                            !- Value 4596
  0.305904555,                            !- Value 4597
  0.326503629,                            !- Value 4598
  0.333760981,                            !- Value 4599
  0.318470078,                            !- Value 4600
  0.316560106,                            !- Value 4601
  0.440408729,                            !- Value 4602
  0.520179609,                            !- Value 4603
  0.475275437,                            !- Value 4604
  0.368223148,                            !- Value 4605
  0.204570511,                            !- Value 4606
  0.261208191,                            !- Value 4607
  0.325222793,                            !- Value 4608
  0.266611373,                            !- Value 4609
  0.247939027,                            !- Value 4610
  0.248376067,                            !- Value 4611
  0.25677938,                             !- Value 4612
  0.263977365,                            !- Value 4613
  0.259657118,                            !- Value 4614
  0.330666573,                            !- Value 4615
  0.443842007,                            !- Value 4616
  0.341223285,                            !- Value 4617
  0.214555705,                            !- Value 4618
  0.266389267,                            !- Value 4619
  0.284677977,                            !- Value 4620
  0.28443219,                             !- Value 4621
  0.309109124,                            !- Value 4622
  0.315581682,                            !- Value 4623
  0.306851143,                            !- Value 4624
  0.345449284,                            !- Value 4625
  0.372358896,                            !- Value 4626
  0.551269856,                            !- Value 4627
  0.544604639,                            !- Value 4628
  0.480706885,                            !- Value 4629
  0.348308281,                            !- Value 4630
  0.432722141,                            !- Value 4631
  0.377347614,                            !- Value 4632
  0.305036073,                            !- Value 4633
  0.252484031,                            !- Value 4634
  0.254009584,                            !- Value 4635
  0.246221967,                            !- Value 4636
  0.296541293,                            !- Value 4637
  0.323241694,                            !- Value 4638
  0.380963845,                            !- Value 4639
  0.453234668,                            !- Value 4640
  0.453749681,                            !- Value 4641
  0.339485235,                            !- Value 4642
  0.317214993,                            !- Value 4643
  0.239345926,                            !- Value 4644
  0.261878516,                            !- Value 4645
  0.258022267,                            !- Value 4646
  0.293157028,                            !- Value 4647
  0.308904508,                            !- Value 4648
  0.35566661,                             !- Value 4649
  0.31719024,                             !- Value 4650
  0.305314406,                            !- Value 4651
  0.315775306,                            !- Value 4652
  0.24424538,                             !- Value 4653
  0.342354324,                            !- Value 4654
  0.316420452,                            !- Value 4655
  0.219463235,                            !- Value 4656
  0.24987784,                             !- Value 4657
  0.242801564,                            !- Value 4658
  0.232961996,                            !- Value 4659
  0.193305217,                            !- Value 4660
  0.229862597,                            !- Value 4661
  0.24580015,                             !- Value 4662
  0.355792915,                            !- Value 4663
  0.383044129,                            !- Value 4664
  0.389558102,                            !- Value 4665
  0.365176245,                            !- Value 4666
  0.248519649,                            !- Value 4667
  0.202713615,                            !- Value 4668
  0.254033208,                            !- Value 4669
  0.243425883,                            !- Value 4670
  0.296431909,                            !- Value 4671
  0.306157193,                            !- Value 4672
  0.218126895,                            !- Value 4673
  0.302715371,                            !- Value 4674
  0.321593256,                            !- Value 4675
  0.285477507,                            !- Value 4676
  0.26523325,                             !- Value 4677
  0.329269887,                            !- Value 4678
  0.271148978,                            !- Value 4679
  0.262038458,                            !- Value 4680
  0.222753335,                            !- Value 4681
  0.25835937,                             !- Value 4682
  0.235010246,                            !- Value 4683
  0.228118857,                            !- Value 4684
  0.231108815,                            !- Value 4685
  0.239121914,                            !- Value 4686
  0.334436256,                            !- Value 4687
  0.396334413,                            !- Value 4688
  0.340056393,                            !- Value 4689
  0.23690626,                             !- Value 4690
  0.205264422,                            !- Value 4691
  0.194547972,                            !- Value 4692
  0.209957701,                            !- Value 4693
  0.232185672,                            !- Value 4694
  0.232478543,                            !- Value 4695
  0.181759984,                            !- Value 4696
  0.258056266,                            !- Value 4697
  0.247594187,                            !- Value 4698
  0.450307001,                            !- Value 4699
  0.243733537,                            !- Value 4700
  0.217785904,                            !- Value 4701
  0.303354447,                            !- Value 4702
  0.29582691,                             !- Value 4703
  0.289403689,                            !- Value 4704
  0.285032613,                            !- Value 4705
  0.24102041,                             !- Value 4706
  0.259718351,                            !- Value 4707
  0.23901719,                             !- Value 4708
  0.223659531,                            !- Value 4709
  0.253350284,                            !- Value 4710
  0.266765437,                            !- Value 4711
  0.235952526,                            !- Value 4712
  0.254361216,                            !- Value 4713
  0.375888045,                            !- Value 4714
  0.317340461,                            !- Value 4715
  0.349679085,                            !- Value 4716
  0.332963896,                            !- Value 4717
  0.331202782,                            !- Value 4718
  0.389568201,                            !- Value 4719
  0.424827415,                            !- Value 4720
  0.284166513,                            !- Value 4721
  0.25386804,                             !- Value 4722
  0.315172981,                            !- Value 4723
  0.390814599,                            !- Value 4724
  0.279750114,                            !- Value 4725
  0.264166209,                            !- Value 4726
  0.311565168,                            !- Value 4727
  0.367223517,                            !- Value 4728
  0.322159672,                            !- Value 4729
  0.278301372,                            !- Value 4730
  0.252769471,                            !- Value 4731
  0.242454887,                            !- Value 4732
  0.252199987,                            !- Value 4733
  0.262880679,                            !- Value 4734
  0.200603863,                            !- Value 4735
  0.221994525,                            !- Value 4736
  0.19029879,                             !- Value 4737
  0.309128205,                            !- Value 4738
  0.436906265,                            !- Value 4739
  0.45725654,                             !- Value 4740
  0.50032827,                             !- Value 4741
  0.532434766,                            !- Value 4742
  0.517767208,                            !- Value 4743
  0.558199944,                            !- Value 4744
  0.392965875,                            !- Value 4745
  0.506086766,                            !- Value 4746
  0.577068709,                            !- Value 4747
  0.534915923,                            !- Value 4748
  0.39642128,                             !- Value 4749
  0.328598444,                            !- Value 4750
  0.231472361,                            !- Value 4751
  0.307845594,                            !- Value 4752
  0.245239333,                            !- Value 4753
  0.260239342,                            !- Value 4754
  0.235236861,                            !- Value 4755
  0.247228735,                            !- Value 4756
  0.257991754,                            !- Value 4757
  0.271824243,                            !- Value 4758
  0.350955505,                            !- Value 4759
  0.421823341,                            !- Value 4760
  0.396488034,                            !- Value 4761
  0.318653161,                            !- Value 4762
  0.348649818,                            !- Value 4763
  0.293545186,                            !- Value 4764
  0.305904555,                            !- Value 4765
  0.326503629,                            !- Value 4766
  0.333760981,                            !- Value 4767
  0.318470078,                            !- Value 4768
  0.316560106,                            !- Value 4769
  0.440408729,                            !- Value 4770
  0.520179609,                            !- Value 4771
  0.475275437,                            !- Value 4772
  0.368223148,                            !- Value 4773
  0.204570511,                            !- Value 4774
  0.261208191,                            !- Value 4775
  0.325222793,                            !- Value 4776
  0.266611373,                            !- Value 4777
  0.247939027,                            !- Value 4778
  0.248376067,                            !- Value 4779
  0.25677938,                             !- Value 4780
  0.263977365,                            !- Value 4781
  0.259657118,                            !- Value 4782
  0.330666573,                            !- Value 4783
  0.443842007,                            !- Value 4784
  0.341223285,                            !- Value 4785
  0.214555705,                            !- Value 4786
  0.266389267,                            !- Value 4787
  0.284677977,                            !- Value 4788
  0.28443219,                             !- Value 4789
  0.309109124,                            !- Value 4790
  0.315581682,                            !- Value 4791
  0.306851143,                            !- Value 4792
  0.345449284,                            !- Value 4793
  0.372358896,                            !- Value 4794
  0.551269856,                            !- Value 4795
  0.544604639,                            !- Value 4796
  0.480706885,                            !- Value 4797
  0.348308281,                            !- Value 4798
  0.432722141,                            !- Value 4799
  0.377347614,                            !- Value 4800
  0.305036073,                            !- Value 4801
  0.252484031,                            !- Value 4802
  0.254009584,                            !- Value 4803
  0.246221967,                            !- Value 4804
  0.296541293,                            !- Value 4805
  0.323241694,                            !- Value 4806
  0.380963845,                            !- Value 4807
  0.453234668,                            !- Value 4808
  0.453749681,                            !- Value 4809
  0.339485235,                            !- Value 4810
  0.317214993,                            !- Value 4811
  0.239345926,                            !- Value 4812
  0.261878516,                            !- Value 4813
  0.258022267,                            !- Value 4814
  0.293157028,                            !- Value 4815
  0.308904508,                            !- Value 4816
  0.35566661,                             !- Value 4817
  0.31719024,                             !- Value 4818
  0.305314406,                            !- Value 4819
  0.315775306,                            !- Value 4820
  0.24424538,                             !- Value 4821
  0.342354324,                            !- Value 4822
  0.316420452,                            !- Value 4823
  0.219463235,                            !- Value 4824
  0.24987784,                             !- Value 4825
  0.242801564,                            !- Value 4826
  0.232961996,                            !- Value 4827
  0.193305217,                            !- Value 4828
  0.229862597,                            !- Value 4829
  0.24580015,                             !- Value 4830
  0.355792915,                            !- Value 4831
  0.383044129,                            !- Value 4832
  0.389558102,                            !- Value 4833
  0.365176245,                            !- Value 4834
  0.248519649,                            !- Value 4835
  0.202713615,                            !- Value 4836
  0.254033208,                            !- Value 4837
  0.243425883,                            !- Value 4838
  0.296431909,                            !- Value 4839
  0.306157193,                            !- Value 4840
  0.218126895,                            !- Value 4841
  0.302715371,                            !- Value 4842
  0.321593256,                            !- Value 4843
  0.285477507,                            !- Value 4844
  0.26523325,                             !- Value 4845
  0.329269887,                            !- Value 4846
  0.271148978,                            !- Value 4847
  0.262038458,                            !- Value 4848
  0.222753335,                            !- Value 4849
  0.25835937,                             !- Value 4850
  0.235010246,                            !- Value 4851
  0.228118857,                            !- Value 4852
  0.231108815,                            !- Value 4853
  0.239121914,                            !- Value 4854
  0.334436256,                            !- Value 4855
  0.396334413,                            !- Value 4856
  0.340056393,                            !- Value 4857
  0.23690626,                             !- Value 4858
  0.205264422,                            !- Value 4859
  0.194547972,                            !- Value 4860
  0.209957701,                            !- Value 4861
  0.232185672,                            !- Value 4862
  0.232478543,                            !- Value 4863
  0.181759984,                            !- Value 4864
  0.258056266,                            !- Value 4865
  0.247594187,                            !- Value 4866
  0.450307001,                            !- Value 4867
  0.243733537,                            !- Value 4868
  0.217785904,                            !- Value 4869
  0.303354447,                            !- Value 4870
  0.29582691,                             !- Value 4871
  0.289403689,                            !- Value 4872
  0.285032613,                            !- Value 4873
  0.24102041,                             !- Value 4874
  0.259718351,                            !- Value 4875
  0.23901719,                             !- Value 4876
  0.223659531,                            !- Value 4877
  0.253350284,                            !- Value 4878
  0.266765437,                            !- Value 4879
  0.235952526,                            !- Value 4880
  0.254361216,                            !- Value 4881
  0.375888045,                            !- Value 4882
  0.317340461,                            !- Value 4883
  0.349679085,                            !- Value 4884
  0.332963896,                            !- Value 4885
  0.331202782,                            !- Value 4886
  0.389568201,                            !- Value 4887
  0.424827415,                            !- Value 4888
  0.284166513,                            !- Value 4889
  0.25386804,                             !- Value 4890
  0.315172981,                            !- Value 4891
  0.390814599,                            !- Value 4892
  0.279750114,                            !- Value 4893
  0.264166209,                            !- Value 4894
  0.311565168,                            !- Value 4895
  0.367223517,                            !- Value 4896
  0.322159672,                            !- Value 4897
  0.278301372,                            !- Value 4898
  0.252769471,                            !- Value 4899
  0.242454887,                            !- Value 4900
  0.252199987,                            !- Value 4901
  0.262880679,                            !- Value 4902
  0.200603863,                            !- Value 4903
  0.221994525,                            !- Value 4904
  0.19029879,                             !- Value 4905
  0.309128205,                            !- Value 4906
  0.436906265,                            !- Value 4907
  0.45725654,                             !- Value 4908
  0.50032827,                             !- Value 4909
  0.532434766,                            !- Value 4910
  0.517767208,                            !- Value 4911
  0.558199944,                            !- Value 4912
  0.392965875,                            !- Value 4913
  0.506086766,                            !- Value 4914
  0.577068709,                            !- Value 4915
  0.534915923,                            !- Value 4916
  0.39642128,                             !- Value 4917
  0.328598444,                            !- Value 4918
  0.231472361,                            !- Value 4919
  0.307845594,                            !- Value 4920
  0.245239333,                            !- Value 4921
  0.260239342,                            !- Value 4922
  0.235236861,                            !- Value 4923
  0.247228735,                            !- Value 4924
  0.257991754,                            !- Value 4925
  0.271824243,                            !- Value 4926
  0.350955505,                            !- Value 4927
  0.421823341,                            !- Value 4928
  0.396488034,                            !- Value 4929
  0.318653161,                            !- Value 4930
  0.348649818,                            !- Value 4931
  0.293545186,                            !- Value 4932
  0.305904555,                            !- Value 4933
  0.326503629,                            !- Value 4934
  0.333760981,                            !- Value 4935
  0.318470078,                            !- Value 4936
  0.316560106,                            !- Value 4937
  0.440408729,                            !- Value 4938
  0.520179609,                            !- Value 4939
  0.475275437,                            !- Value 4940
  0.368223148,                            !- Value 4941
  0.204570511,                            !- Value 4942
  0.261208191,                            !- Value 4943
  0.325222793,                            !- Value 4944
  0.266611373,                            !- Value 4945
  0.247939027,                            !- Value 4946
  0.248376067,                            !- Value 4947
  0.25677938,                             !- Value 4948
  0.263977365,                            !- Value 4949
  0.259657118,                            !- Value 4950
  0.330666573,                            !- Value 4951
  0.443842007,                            !- Value 4952
  0.341223285,                            !- Value 4953
  0.214555705,                            !- Value 4954
  0.266389267,                            !- Value 4955
  0.284677977,                            !- Value 4956
  0.28443219,                             !- Value 4957
  0.309109124,                            !- Value 4958
  0.315581682,                            !- Value 4959
  0.306851143,                            !- Value 4960
  0.345449284,                            !- Value 4961
  0.372358896,                            !- Value 4962
  0.551269856,                            !- Value 4963
  0.544604639,                            !- Value 4964
  0.480706885,                            !- Value 4965
  0.348308281,                            !- Value 4966
  0.432722141,                            !- Value 4967
  0.377347614,                            !- Value 4968
  0.305036073,                            !- Value 4969
  0.252484031,                            !- Value 4970
  0.254009584,                            !- Value 4971
  0.246221967,                            !- Value 4972
  0.296541293,                            !- Value 4973
  0.323241694,                            !- Value 4974
  0.380963845,                            !- Value 4975
  0.453234668,                            !- Value 4976
  0.453749681,                            !- Value 4977
  0.339485235,                            !- Value 4978
  0.317214993,                            !- Value 4979
  0.239345926,                            !- Value 4980
  0.261878516,                            !- Value 4981
  0.258022267,                            !- Value 4982
  0.293157028,                            !- Value 4983
  0.308904508,                            !- Value 4984
  0.35566661,                             !- Value 4985
  0.31719024,                             !- Value 4986
  0.305314406,                            !- Value 4987
  0.315775306,                            !- Value 4988
  0.24424538,                             !- Value 4989
  0.342354324,                            !- Value 4990
  0.316420452,                            !- Value 4991
  0.219463235,                            !- Value 4992
  0.24987784,                             !- Value 4993
  0.242801564,                            !- Value 4994
  0.232961996,                            !- Value 4995
  0.193305217,                            !- Value 4996
  0.229862597,                            !- Value 4997
  0.24580015,                             !- Value 4998
  0.355792915,                            !- Value 4999
  0.383044129,                            !- Value 5000
  0.389558102,                            !- Value 5001
  0.365176245,                            !- Value 5002
  0.248519649,                            !- Value 5003
  0.202713615,                            !- Value 5004
  0.254033208,                            !- Value 5005
  0.243425883,                            !- Value 5006
  0.296431909,                            !- Value 5007
  0.306157193,                            !- Value 5008
  0.218126895,                            !- Value 5009
  0.302715371,                            !- Value 5010
  0.321593256,                            !- Value 5011
  0.285477507,                            !- Value 5012
  0.26523325,                             !- Value 5013
  0.329269887,                            !- Value 5014
  0.271148978,                            !- Value 5015
  0.262038458,                            !- Value 5016
  0.222753335,                            !- Value 5017
  0.25835937,                             !- Value 5018
  0.235010246,                            !- Value 5019
  0.228118857,                            !- Value 5020
  0.231108815,                            !- Value 5021
  0.239121914,                            !- Value 5022
  0.334436256,                            !- Value 5023
  0.396334413,                            !- Value 5024
  0.340056393,                            !- Value 5025
  0.23690626,                             !- Value 5026
  0.205264422,                            !- Value 5027
  0.194547972,                            !- Value 5028
  0.209957701,                            !- Value 5029
  0.232185672,                            !- Value 5030
  0.232478543,                            !- Value 5031
  0.181759984,                            !- Value 5032
  0.258056266,                            !- Value 5033
  0.247594187,                            !- Value 5034
  0.450307001,                            !- Value 5035
  0.243733537,                            !- Value 5036
  0.217785904,                            !- Value 5037
  0.303354447,                            !- Value 5038
  0.29582691,                             !- Value 5039
  0.289403689,                            !- Value 5040
  0.285032613,                            !- Value 5041
  0.24102041,                             !- Value 5042
  0.259718351,                            !- Value 5043
  0.23901719,                             !- Value 5044
  0.223659531,                            !- Value 5045
  0.253350284,                            !- Value 5046
  0.266765437,                            !- Value 5047
  0.235952526,                            !- Value 5048
  0.254361216,                            !- Value 5049
  0.375888045,                            !- Value 5050
  0.317340461,                            !- Value 5051
  0.349679085,                            !- Value 5052
  0.332963896,                            !- Value 5053
  0.331202782,                            !- Value 5054
  0.389568201,                            !- Value 5055
  0.424827415,                            !- Value 5056
  0.284166513,                            !- Value 5057
  0.25386804,                             !- Value 5058
  0.315172981,                            !- Value 5059
  0.390814599,                            !- Value 5060
  0.279750114,                            !- Value 5061
  0.264166209,                            !- Value 5062
  0.311565168,                            !- Value 5063
  0.367223517,                            !- Value 5064
  0.322159672,                            !- Value 5065
  0.278301372,                            !- Value 5066
  0.252769471,                            !- Value 5067
  0.242454887,                            !- Value 5068
  0.252199987,                            !- Value 5069
  0.262880679,                            !- Value 5070
  0.200603863,                            !- Value 5071
  0.221994525,                            !- Value 5072
  0.19029879,                             !- Value 5073
  0.309128205,                            !- Value 5074
  0.436906265,                            !- Value 5075
  0.45725654,                             !- Value 5076
  0.50032827,                             !- Value 5077
  0.532434766,                            !- Value 5078
  0.517767208,                            !- Value 5079
  0.558199944,                            !- Value 5080
  0.392965875,                            !- Value 5081
  0.506086766,                            !- Value 5082
  0.577068709,                            !- Value 5083
  0.534915923,                            !- Value 5084
  0.39642128,                             !- Value 5085
  0.328598444,                            !- Value 5086
  0.231472361,                            !- Value 5087
  0.307845594,                            !- Value 5088
  0.280156551,                            !- Value 5089
  0.248919956,                            !- Value 5090
  0.250693588,                            !- Value 5091
  0.23160429,                             !- Value 5092
  0.250106468,                            !- Value 5093
  0.260479362,                            !- Value 5094
  0.337338128,                            !- Value 5095
  0.430074468,                            !- Value 5096
  0.350894494,                            !- Value 5097
  0.290747012,                            !- Value 5098
  0.362236695,                            !- Value 5099
  0.270700047,                            !- Value 5100
  0.257605881,                            !- Value 5101
  0.278183396,                            !- Value 5102
  0.290606455,                            !- Value 5103
  0.343807937,                            !- Value 5104
  0.389057685,                            !- Value 5105
  0.35178526,                             !- Value 5106
  0.408363359,                            !- Value 5107
  0.423631356,                            !- Value 5108
  0.281613667,                            !- Value 5109
  0.269170959,                            !- Value 5110
  0.328320894,                            !- Value 5111
  0.308151736,                            !- Value 5112
  0.266005392,                            !- Value 5113
  0.237159017,                            !- Value 5114
  0.247644814,                            !- Value 5115
  0.235143693,                            !- Value 5116
  0.294855005,                            !- Value 5117
  0.272645595,                            !- Value 5118
  0.330824472,                            !- Value 5119
  0.403727538,                            !- Value 5120
  0.367126917,                            !- Value 5121
  0.267648592,                            !- Value 5122
  0.236965521,                            !- Value 5123
  0.298061773,                            !- Value 5124
  0.35856414,                             !- Value 5125
  0.294944016,                            !- Value 5126
  0.25610253,                             !- Value 5127
  0.289195784,                            !- Value 5128
  0.374523857,                            !- Value 5129
  0.36463855,                             !- Value 5130
  0.507535506,                            !- Value 5131
  0.475164631,                            !- Value 5132
  0.330776283,                            !- Value 5133
  0.371896395,                            !- Value 5134
  0.465031296,                            !- Value 5135
  0.395714366,                            !- Value 5136
  0.277459809,                            !- Value 5137
  0.26879282,                             !- Value 5138
  0.275273142,                            !- Value 5139
  0.264892302,                            !- Value 5140
  0.305963562,                            !- Value 5141
  0.325414323,                            !- Value 5142
  0.400767488,                            !- Value 5143
  0.43862552,                             !- Value 5144
  0.445308151,                            !- Value 5145
  0.368340017,                            !- Value 5146
  0.28958606,                             !- Value 5147
  0.297721033,                            !- Value 5148
  0.261393902,                            !- Value 5149
  0.336009986,                            !- Value 5150
  0.318601812,                            !- Value 5151
  0.318886053,                            !- Value 5152
  0.384958648,                            !- Value 5153
  0.328005481,                            !- Value 5154
  0.311627173,                            !- Value 5155
  0.298256991,                            !- Value 5156
  0.31640192,                             !- Value 5157
  0.264050382,                            !- Value 5158
  0.32736053,                             !- Value 5159
  0.340669979,                            !- Value 5160
  0.244395892,                            !- Value 5161
  0.25718409,                             !- Value 5162
  0.231565725,                            !- Value 5163
  0.214781534,                            !- Value 5164
  0.229181235,                            !- Value 5165
  0.263804628,                            !- Value 5166
  0.302492131,                            !- Value 5167
  0.435294454,                            !- Value 5168
  0.367743283,                            !- Value 5169
  0.350470795,                            !- Value 5170
  0.281915602,                            !- Value 5171
  0.238255738,                            !- Value 5172
  0.277798819,                            !- Value 5173
  0.269210603,                            !- Value 5174
  0.293151959,                            !- Value 5175
  0.301747068,                            !- Value 5176
  0.3180594,                              !- Value 5177
  0.283750524,                            !- Value 5178
  0.203607186,                            !- Value 5179
  0.334079324,                            !- Value 5180
  0.24565385,                             !- Value 5181
  0.293046486,                            !- Value 5182
  0.314096099,                            !- Value 5183
  0.294916775,                            !- Value 5184
  0.248396071,                            !- Value 5185
  0.222344298,                            !- Value 5186
  0.218611875,                            !- Value 5187
  0.215910108,                            !- Value 5188
  0.20842293,                             !- Value 5189
  0.270272123,                            !- Value 5190
  0.320065328,                            !- Value 5191
  0.339723409,                            !- Value 5192
  0.370573029,                            !- Value 5193
  0.255462101,                            !- Value 5194
  0.318137688,                            !- Value 5195
  0.291642846,                            !- Value 5196
  0.307625421,                            !- Value 5197
  0.296622527,                            !- Value 5198
  0.244798779,                            !- Value 5199
  0.250012037,                            !- Value 5200
  0.342232209,                            !- Value 5201
  0.264133027,                            !- Value 5202
  0.398363441,                            !- Value 5203
  0.359319137,                            !- Value 5204
  0.237220177,                            !- Value 5205
  0.21788032,                             !- Value 5206
  0.282386832,                            !- Value 5207
  0.343486735,                            !- Value 5208
  0.266163872,                            !- Value 5209
  0.251059799,                            !- Value 5210
  0.266697533,                            !- Value 5211
  0.246861829,                            !- Value 5212
  0.237057171,                            !- Value 5213
  0.262848391,                            !- Value 5214
  0.277495382,                            !- Value 5215
  0.182480156,                            !- Value 5216
  0.219211638,                            !- Value 5217
  0.290585902,                            !- Value 5218
  0.427578492,                            !- Value 5219
  0.299800048,                            !- Value 5220
  0.294131764,                            !- Value 5221
  0.295178138,                            !- Value 5222
  0.396151323,                            !- Value 5223
  0.380923137,                            !- Value 5224
  0.305631613,                            !- Value 5225
  0.264287196,                            !- Value 5226
  0.283611573,                            !- Value 5227
  0.29521049,                             !- Value 5228
  0.266162179,                            !- Value 5229
  0.257320073,                            !- Value 5230
  0.26644045,                             !- Value 5231
  0.386404349,                            !- Value 5232
  0.311093572,                            !- Value 5233
  0.265799467,                            !- Value 5234
  0.239791284,                            !- Value 5235
  0.253830372,                            !- Value 5236
  0.236512538,                            !- Value 5237
  0.249915537,                            !- Value 5238
  0.24499161,                             !- Value 5239
  0.229920601,                            !- Value 5240
  0.226323689,                            !- Value 5241
  0.279858169,                            !- Value 5242
  0.488531123,                            !- Value 5243
  0.350561465,                            !- Value 5244
  0.469528124,                            !- Value 5245
  0.454490605,                            !- Value 5246
  0.438589174,                            !- Value 5247
  0.455886627,                            !- Value 5248
  0.368155497,                            !- Value 5249
  0.445851605,                            !- Value 5250
  0.44525484,                             !- Value 5251
  0.435720603,                            !- Value 5252
  0.389088749,                            !- Value 5253
  0.312308066,                            !- Value 5254
  0.304226436,                            !- Value 5255
  0.357081386,                            !- Value 5256
  0.280156551,                            !- Value 5257
  0.248919956,                            !- Value 5258
  0.250693588,                            !- Value 5259
  0.23160429,                             !- Value 5260
  0.250106468,                            !- Value 5261
  0.260479362,                            !- Value 5262
  0.337338128,                            !- Value 5263
  0.430074468,                            !- Value 5264
  0.350894494,                            !- Value 5265
  0.290747012,                            !- Value 5266
  0.362236695,                            !- Value 5267
  0.270700047,                            !- Value 5268
  0.257605881,                            !- Value 5269
  0.278183396,                            !- Value 5270
  0.290606455,                            !- Value 5271
  0.343807937,                            !- Value 5272
  0.389057685,                            !- Value 5273
  0.35178526,                             !- Value 5274
  0.408363359,                            !- Value 5275
  0.423631356,                            !- Value 5276
  0.281613667,                            !- Value 5277
  0.269170959,                            !- Value 5278
  0.328320894,                            !- Value 5279
  0.308151736,                            !- Value 5280
  0.266005392,                            !- Value 5281
  0.237159017,                            !- Value 5282
  0.247644814,                            !- Value 5283
  0.235143693,                            !- Value 5284
  0.294855005,                            !- Value 5285
  0.272645595,                            !- Value 5286
  0.330824472,                            !- Value 5287
  0.403727538,                            !- Value 5288
  0.367126917,                            !- Value 5289
  0.267648592,                            !- Value 5290
  0.236965521,                            !- Value 5291
  0.298061773,                            !- Value 5292
  0.35856414,                             !- Value 5293
  0.294944016,                            !- Value 5294
  0.25610253,                             !- Value 5295
  0.289195784,                            !- Value 5296
  0.374523857,                            !- Value 5297
  0.36463855,                             !- Value 5298
  0.507535506,                            !- Value 5299
  0.475164631,                            !- Value 5300
  0.330776283,                            !- Value 5301
  0.371896395,                            !- Value 5302
  0.465031296,                            !- Value 5303
  0.395714366,                            !- Value 5304
  0.277459809,                            !- Value 5305
  0.26879282,                             !- Value 5306
  0.275273142,                            !- Value 5307
  0.264892302,                            !- Value 5308
  0.305963562,                            !- Value 5309
  0.325414323,                            !- Value 5310
  0.400767488,                            !- Value 5311
  0.43862552,                             !- Value 5312
  0.445308151,                            !- Value 5313
  0.368340017,                            !- Value 5314
  0.28958606,                             !- Value 5315
  0.297721033,                            !- Value 5316
  0.261393902,                            !- Value 5317
  0.336009986,                            !- Value 5318
  0.318601812,                            !- Value 5319
  0.318886053,                            !- Value 5320
  0.384958648,                            !- Value 5321
  0.328005481,                            !- Value 5322
  0.311627173,                            !- Value 5323
  0.298256991,                            !- Value 5324
  0.31640192,                             !- Value 5325
  0.264050382,                            !- Value 5326
  0.32736053,                             !- Value 5327
  0.340669979,                            !- Value 5328
  0.244395892,                            !- Value 5329
  0.25718409,                             !- Value 5330
  0.231565725,                            !- Value 5331
  0.214781534,                            !- Value 5332
  0.229181235,                            !- Value 5333
  0.263804628,                            !- Value 5334
  0.302492131,                            !- Value 5335
  0.435294454,                            !- Value 5336
  0.367743283,                            !- Value 5337
  0.350470795,                            !- Value 5338
  0.281915602,                            !- Value 5339
  0.238255738,                            !- Value 5340
  0.277798819,                            !- Value 5341
  0.269210603,                            !- Value 5342
  0.293151959,                            !- Value 5343
  0.301747068,                            !- Value 5344
  0.3180594,                              !- Value 5345
  0.283750524,                            !- Value 5346
  0.203607186,                            !- Value 5347
  0.334079324,                            !- Value 5348
  0.24565385,                             !- Value 5349
  0.293046486,                            !- Value 5350
  0.314096099,                            !- Value 5351
  0.294916775,                            !- Value 5352
  0.248396071,                            !- Value 5353
  0.222344298,                            !- Value 5354
  0.218611875,                            !- Value 5355
  0.215910108,                            !- Value 5356
  0.20842293,                             !- Value 5357
  0.270272123,                            !- Value 5358
  0.320065328,                            !- Value 5359
  0.339723409,                            !- Value 5360
  0.370573029,                            !- Value 5361
  0.255462101,                            !- Value 5362
  0.318137688,                            !- Value 5363
  0.291642846,                            !- Value 5364
  0.307625421,                            !- Value 5365
  0.296622527,                            !- Value 5366
  0.244798779,                            !- Value 5367
  0.250012037,                            !- Value 5368
  0.342232209,                            !- Value 5369
  0.264133027,                            !- Value 5370
  0.398363441,                            !- Value 5371
  0.359319137,                            !- Value 5372
  0.237220177,                            !- Value 5373
  0.21788032,                             !- Value 5374
  0.282386832,                            !- Value 5375
  0.343486735,                            !- Value 5376
  0.266163872,                            !- Value 5377
  0.251059799,                            !- Value 5378
  0.266697533,                            !- Value 5379
  0.246861829,                            !- Value 5380
  0.237057171,                            !- Value 5381
  0.262848391,                            !- Value 5382
  0.277495382,                            !- Value 5383
  0.182480156,                            !- Value 5384
  0.219211638,                            !- Value 5385
  0.290585902,                            !- Value 5386
  0.427578492,                            !- Value 5387
  0.299800048,                            !- Value 5388
  0.294131764,                            !- Value 5389
  0.295178138,                            !- Value 5390
  0.396151323,                            !- Value 5391
  0.380923137,                            !- Value 5392
  0.305631613,                            !- Value 5393
  0.264287196,                            !- Value 5394
  0.283611573,                            !- Value 5395
  0.29521049,                             !- Value 5396
  0.266162179,                            !- Value 5397
  0.257320073,                            !- Value 5398
  0.26644045,                             !- Value 5399
  0.386404349,                            !- Value 5400
  0.311093572,                            !- Value 5401
  0.265799467,                            !- Value 5402
  0.239791284,                            !- Value 5403
  0.253830372,                            !- Value 5404
  0.236512538,                            !- Value 5405
  0.249915537,                            !- Value 5406
  0.24499161,                             !- Value 5407
  0.229920601,                            !- Value 5408
  0.226323689,                            !- Value 5409
  0.279858169,                            !- Value 5410
  0.488531123,                            !- Value 5411
  0.350561465,                            !- Value 5412
  0.469528124,                            !- Value 5413
  0.454490605,                            !- Value 5414
  0.438589174,                            !- Value 5415
  0.455886627,                            !- Value 5416
  0.368155497,                            !- Value 5417
  0.445851605,                            !- Value 5418
  0.44525484,                             !- Value 5419
  0.435720603,                            !- Value 5420
  0.389088749,                            !- Value 5421
  0.312308066,                            !- Value 5422
  0.304226436,                            !- Value 5423
  0.357081386,                            !- Value 5424
  0.280156551,                            !- Value 5425
  0.248919956,                            !- Value 5426
  0.250693588,                            !- Value 5427
  0.23160429,                             !- Value 5428
  0.250106468,                            !- Value 5429
  0.260479362,                            !- Value 5430
  0.337338128,                            !- Value 5431
  0.430074468,                            !- Value 5432
  0.350894494,                            !- Value 5433
  0.290747012,                            !- Value 5434
  0.362236695,                            !- Value 5435
  0.270700047,                            !- Value 5436
  0.257605881,                            !- Value 5437
  0.278183396,                            !- Value 5438
  0.290606455,                            !- Value 5439
  0.343807937,                            !- Value 5440
  0.389057685,                            !- Value 5441
  0.35178526,                             !- Value 5442
  0.408363359,                            !- Value 5443
  0.423631356,                            !- Value 5444
  0.281613667,                            !- Value 5445
  0.269170959,                            !- Value 5446
  0.328320894,                            !- Value 5447
  0.308151736,                            !- Value 5448
  0.266005392,                            !- Value 5449
  0.237159017,                            !- Value 5450
  0.247644814,                            !- Value 5451
  0.235143693,                            !- Value 5452
  0.294855005,                            !- Value 5453
  0.272645595,                            !- Value 5454
  0.330824472,                            !- Value 5455
  0.403727538,                            !- Value 5456
  0.367126917,                            !- Value 5457
  0.267648592,                            !- Value 5458
  0.236965521,                            !- Value 5459
  0.298061773,                            !- Value 5460
  0.35856414,                             !- Value 5461
  0.294944016,                            !- Value 5462
  0.25610253,                             !- Value 5463
  0.289195784,                            !- Value 5464
  0.374523857,                            !- Value 5465
  0.36463855,                             !- Value 5466
  0.507535506,                            !- Value 5467
  0.475164631,                            !- Value 5468
  0.330776283,                            !- Value 5469
  0.371896395,                            !- Value 5470
  0.465031296,                            !- Value 5471
  0.395714366,                            !- Value 5472
  0.277459809,                            !- Value 5473
  0.26879282,                             !- Value 5474
  0.275273142,                            !- Value 5475
  0.264892302,                            !- Value 5476
  0.305963562,                            !- Value 5477
  0.325414323,                            !- Value 5478
  0.400767488,                            !- Value 5479
  0.43862552,                             !- Value 5480
  0.445308151,                            !- Value 5481
  0.368340017,                            !- Value 5482
  0.28958606,                             !- Value 5483
  0.297721033,                            !- Value 5484
  0.261393902,                            !- Value 5485
  0.336009986,                            !- Value 5486
  0.318601812,                            !- Value 5487
  0.318886053,                            !- Value 5488
  0.384958648,                            !- Value 5489
  0.328005481,                            !- Value 5490
  0.311627173,                            !- Value 5491
  0.298256991,                            !- Value 5492
  0.31640192,                             !- Value 5493
  0.264050382,                            !- Value 5494
  0.32736053,                             !- Value 5495
  0.340669979,                            !- Value 5496
  0.244395892,                            !- Value 5497
  0.25718409,                             !- Value 5498
  0.231565725,                            !- Value 5499
  0.214781534,                            !- Value 5500
  0.229181235,                            !- Value 5501
  0.263804628,                            !- Value 5502
  0.302492131,                            !- Value 5503
  0.435294454,                            !- Value 5504
  0.367743283,                            !- Value 5505
  0.350470795,                            !- Value 5506
  0.281915602,                            !- Value 5507
  0.238255738,                            !- Value 5508
  0.277798819,                            !- Value 5509
  0.269210603,                            !- Value 5510
  0.293151959,                            !- Value 5511
  0.301747068,                            !- Value 5512
  0.3180594,                              !- Value 5513
  0.283750524,                            !- Value 5514
  0.203607186,                            !- Value 5515
  0.334079324,                            !- Value 5516
  0.24565385,                             !- Value 5517
  0.293046486,                            !- Value 5518
  0.314096099,                            !- Value 5519
  0.294916775,                            !- Value 5520
  0.248396071,                            !- Value 5521
  0.222344298,                            !- Value 5522
  0.218611875,                            !- Value 5523
  0.215910108,                            !- Value 5524
  0.20842293,                             !- Value 5525
  0.270272123,                            !- Value 5526
  0.320065328,                            !- Value 5527
  0.339723409,                            !- Value 5528
  0.370573029,                            !- Value 5529
  0.255462101,                            !- Value 5530
  0.318137688,                            !- Value 5531
  0.291642846,                            !- Value 5532
  0.307625421,                            !- Value 5533
  0.296622527,                            !- Value 5534
  0.244798779,                            !- Value 5535
  0.250012037,                            !- Value 5536
  0.342232209,                            !- Value 5537
  0.264133027,                            !- Value 5538
  0.398363441,                            !- Value 5539
  0.359319137,                            !- Value 5540
  0.237220177,                            !- Value 5541
  0.21788032,                             !- Value 5542
  0.282386832,                            !- Value 5543
  0.343486735,                            !- Value 5544
  0.266163872,                            !- Value 5545
  0.251059799,                            !- Value 5546
  0.266697533,                            !- Value 5547
  0.246861829,                            !- Value 5548
  0.237057171,                            !- Value 5549
  0.262848391,                            !- Value 5550
  0.277495382,                            !- Value 5551
  0.182480156,                            !- Value 5552
  0.219211638,                            !- Value 5553
  0.290585902,                            !- Value 5554
  0.427578492,                            !- Value 5555
  0.299800048,                            !- Value 5556
  0.294131764,                            !- Value 5557
  0.295178138,                            !- Value 5558
  0.396151323,                            !- Value 5559
  0.380923137,                            !- Value 5560
  0.305631613,                            !- Value 5561
  0.264287196,                            !- Value 5562
  0.283611573,                            !- Value 5563
  0.29521049,                             !- Value 5564
  0.266162179,                            !- Value 5565
  0.257320073,                            !- Value 5566
  0.26644045,                             !- Value 5567
  0.386404349,                            !- Value 5568
  0.311093572,                            !- Value 5569
  0.265799467,                            !- Value 5570
  0.239791284,                            !- Value 5571
  0.253830372,                            !- Value 5572
  0.236512538,                            !- Value 5573
  0.249915537,                            !- Value 5574
  0.24499161,                             !- Value 5575
  0.229920601,                            !- Value 5576
  0.226323689,                            !- Value 5577
  0.279858169,                            !- Value 5578
  0.488531123,                            !- Value 5579
  0.350561465,                            !- Value 5580
  0.469528124,                            !- Value 5581
  0.454490605,                            !- Value 5582
  0.438589174,                            !- Value 5583
  0.455886627,                            !- Value 5584
  0.368155497,                            !- Value 5585
  0.445851605,                            !- Value 5586
  0.44525484,                             !- Value 5587
  0.435720603,                            !- Value 5588
  0.389088749,                            !- Value 5589
  0.312308066,                            !- Value 5590
  0.304226436,                            !- Value 5591
  0.357081386,                            !- Value 5592
  0.280156551,                            !- Value 5593
  0.248919956,                            !- Value 5594
  0.250693588,                            !- Value 5595
  0.23160429,                             !- Value 5596
  0.250106468,                            !- Value 5597
  0.260479362,                            !- Value 5598
  0.337338128,                            !- Value 5599
  0.430074468,                            !- Value 5600
  0.350894494,                            !- Value 5601
  0.290747012,                            !- Value 5602
  0.362236695,                            !- Value 5603
  0.270700047,                            !- Value 5604
  0.257605881,                            !- Value 5605
  0.278183396,                            !- Value 5606
  0.290606455,                            !- Value 5607
  0.343807937,                            !- Value 5608
  0.389057685,                            !- Value 5609
  0.35178526,                             !- Value 5610
  0.408363359,                            !- Value 5611
  0.423631356,                            !- Value 5612
  0.281613667,                            !- Value 5613
  0.269170959,                            !- Value 5614
  0.328320894,                            !- Value 5615
  0.308151736,                            !- Value 5616
  0.266005392,                            !- Value 5617
  0.237159017,                            !- Value 5618
  0.247644814,                            !- Value 5619
  0.235143693,                            !- Value 5620
  0.294855005,                            !- Value 5621
  0.272645595,                            !- Value 5622
  0.330824472,                            !- Value 5623
  0.403727538,                            !- Value 5624
  0.367126917,                            !- Value 5625
  0.267648592,                            !- Value 5626
  0.236965521,                            !- Value 5627
  0.298061773,                            !- Value 5628
  0.35856414,                             !- Value 5629
  0.294944016,                            !- Value 5630
  0.25610253,                             !- Value 5631
  0.289195784,                            !- Value 5632
  0.374523857,                            !- Value 5633
  0.36463855,                             !- Value 5634
  0.507535506,                            !- Value 5635
  0.475164631,                            !- Value 5636
  0.330776283,                            !- Value 5637
  0.371896395,                            !- Value 5638
  0.465031296,                            !- Value 5639
  0.395714366,                            !- Value 5640
  0.277459809,                            !- Value 5641
  0.26879282,                             !- Value 5642
  0.275273142,                            !- Value 5643
  0.264892302,                            !- Value 5644
  0.305963562,                            !- Value 5645
  0.325414323,                            !- Value 5646
  0.400767488,                            !- Value 5647
  0.43862552,                             !- Value 5648
  0.445308151,                            !- Value 5649
  0.368340017,                            !- Value 5650
  0.28958606,                             !- Value 5651
  0.297721033,                            !- Value 5652
  0.261393902,                            !- Value 5653
  0.336009986,                            !- Value 5654
  0.318601812,                            !- Value 5655
  0.318886053,                            !- Value 5656
  0.384958648,                            !- Value 5657
  0.328005481,                            !- Value 5658
  0.311627173,                            !- Value 5659
  0.298256991,                            !- Value 5660
  0.31640192,                             !- Value 5661
  0.264050382,                            !- Value 5662
  0.32736053,                             !- Value 5663
  0.340669979,                            !- Value 5664
  0.244395892,                            !- Value 5665
  0.25718409,                             !- Value 5666
  0.231565725,                            !- Value 5667
  0.214781534,                            !- Value 5668
  0.229181235,                            !- Value 5669
  0.263804628,                            !- Value 5670
  0.302492131,                            !- Value 5671
  0.435294454,                            !- Value 5672
  0.367743283,                            !- Value 5673
  0.350470795,                            !- Value 5674
  0.281915602,                            !- Value 5675
  0.238255738,                            !- Value 5676
  0.277798819,                            !- Value 5677
  0.269210603,                            !- Value 5678
  0.293151959,                            !- Value 5679
  0.301747068,                            !- Value 5680
  0.3180594,                              !- Value 5681
  0.283750524,                            !- Value 5682
  0.203607186,                            !- Value 5683
  0.334079324,                            !- Value 5684
  0.24565385,                             !- Value 5685
  0.293046486,                            !- Value 5686
  0.314096099,                            !- Value 5687
  0.294916775,                            !- Value 5688
  0.248396071,                            !- Value 5689
  0.222344298,                            !- Value 5690
  0.218611875,                            !- Value 5691
  0.215910108,                            !- Value 5692
  0.20842293,                             !- Value 5693
  0.270272123,                            !- Value 5694
  0.320065328,                            !- Value 5695
  0.339723409,                            !- Value 5696
  0.370573029,                            !- Value 5697
  0.255462101,                            !- Value 5698
  0.318137688,                            !- Value 5699
  0.291642846,                            !- Value 5700
  0.307625421,                            !- Value 5701
  0.296622527,                            !- Value 5702
  0.244798779,                            !- Value 5703
  0.250012037,                            !- Value 5704
  0.342232209,                            !- Value 5705
  0.264133027,                            !- Value 5706
  0.398363441,                            !- Value 5707
  0.359319137,                            !- Value 5708
  0.237220177,                            !- Value 5709
  0.21788032,                             !- Value 5710
  0.282386832,                            !- Value 5711
  0.343486735,                            !- Value 5712
  0.266163872,                            !- Value 5713
  0.251059799,                            !- Value 5714
  0.266697533,                            !- Value 5715
  0.246861829,                            !- Value 5716
  0.237057171,                            !- Value 5717
  0.262848391,                            !- Value 5718
  0.277495382,                            !- Value 5719
  0.182480156,                            !- Value 5720
  0.219211638,                            !- Value 5721
  0.290585902,                            !- Value 5722
  0.427578492,                            !- Value 5723
  0.299800048,                            !- Value 5724
  0.294131764,                            !- Value 5725
  0.295178138,                            !- Value 5726
  0.396151323,                            !- Value 5727
  0.380923137,                            !- Value 5728
  0.305631613,                            !- Value 5729
  0.264287196,                            !- Value 5730
  0.283611573,                            !- Value 5731
  0.29521049,                             !- Value 5732
  0.266162179,                            !- Value 5733
  0.257320073,                            !- Value 5734
  0.26644045,                             !- Value 5735
  0.386404349,                            !- Value 5736
  0.311093572,                            !- Value 5737
  0.265799467,                            !- Value 5738
  0.239791284,                            !- Value 5739
  0.253830372,                            !- Value 5740
  0.236512538,                            !- Value 5741
  0.249915537,                            !- Value 5742
  0.24499161,                             !- Value 5743
  0.229920601,                            !- Value 5744
  0.226323689,                            !- Value 5745
  0.279858169,                            !- Value 5746
  0.488531123,                            !- Value 5747
  0.350561465,                            !- Value 5748
  0.469528124,                            !- Value 5749
  0.454490605,                            !- Value 5750
  0.438589174,                            !- Value 5751
  0.455886627,                            !- Value 5752
  0.368155497,                            !- Value 5753
  0.445851605,                            !- Value 5754
  0.44525484,                             !- Value 5755
  0.435720603,                            !- Value 5756
  0.389088749,                            !- Value 5757
  0.312308066,                            !- Value 5758
  0.304226436,                            !- Value 5759
  0.357081386,                            !- Value 5760
  0.280156551,                            !- Value 5761
  0.248919956,                            !- Value 5762
  0.250693588,                            !- Value 5763
  0.23160429,                             !- Value 5764
  0.250106468,                            !- Value 5765
  0.260479362,                            !- Value 5766
  0.337338128,                            !- Value 5767
  0.430074468,                            !- Value 5768
  0.350894494,                            !- Value 5769
  0.290747012,                            !- Value 5770
  0.362236695,                            !- Value 5771
  0.270700047,                            !- Value 5772
  0.257605881,                            !- Value 5773
  0.278183396,                            !- Value 5774
  0.290606455,                            !- Value 5775
  0.343807937,                            !- Value 5776
  0.389057685,                            !- Value 5777
  0.35178526,                             !- Value 5778
  0.408363359,                            !- Value 5779
  0.423631356,                            !- Value 5780
  0.281613667,                            !- Value 5781
  0.269170959,                            !- Value 5782
  0.328320894,                            !- Value 5783
  0.308151736,                            !- Value 5784
  0.266005392,                            !- Value 5785
  0.237159017,                            !- Value 5786
  0.247644814,                            !- Value 5787
  0.235143693,                            !- Value 5788
  0.294855005,                            !- Value 5789
  0.272645595,                            !- Value 5790
  0.330824472,                            !- Value 5791
  0.403727538,                            !- Value 5792
  0.367126917,                            !- Value 5793
  0.267648592,                            !- Value 5794
  0.236965521,                            !- Value 5795
  0.298061773,                            !- Value 5796
  0.35856414,                             !- Value 5797
  0.294944016,                            !- Value 5798
  0.25610253,                             !- Value 5799
  0.289195784,                            !- Value 5800
  0.374523857,                            !- Value 5801
  0.36463855,                             !- Value 5802
  0.507535506,                            !- Value 5803
  0.475164631,                            !- Value 5804
  0.330776283,                            !- Value 5805
  0.371896395,                            !- Value 5806
  0.465031296,                            !- Value 5807
  0.395714366,                            !- Value 5808
  0.277459809,                            !- Value 5809
  0.26879282,                             !- Value 5810
  0.275273142,                            !- Value 5811
  0.264892302,                            !- Value 5812
  0.305963562,                            !- Value 5813
  0.325414323,                            !- Value 5814
  0.400767488,                            !- Value 5815
  0.43862552,                             !- Value 5816
  0.445308151,                            !- Value 5817
  0.368340017,                            !- Value 5818
  0.28958606,                             !- Value 5819
  0.297721033,                            !- Value 5820
  0.261393902,                            !- Value 5821
  0.336009986,                            !- Value 5822
  0.318601812,                            !- Value 5823
  0.318886053,                            !- Value 5824
  0.384958648,                            !- Value 5825
  0.328005481,                            !- Value 5826
  0.311627173,                            !- Value 5827
  0.298256991,                            !- Value 5828
  0.31640192,                             !- Value 5829
  0.264050382,                            !- Value 5830
  0.32736053,                             !- Value 5831
  0.340669979,                            !- Value 5832
  0.244270817,                            !- Value 5833
  0.249290876,                            !- Value 5834
  0.218975934,                            !- Value 5835
  0.227484295,                            !- Value 5836
  0.221499833,                            !- Value 5837
  0.173757076,                            !- Value 5838
  0.26427837,                             !- Value 5839
  0.363600736,                            !- Value 5840
  0.322509116,                            !- Value 5841
  0.306275885,                            !- Value 5842
  0.303508166,                            !- Value 5843
  0.329043807,                            !- Value 5844
  0.364185424,                            !- Value 5845
  0.306540404,                            !- Value 5846
  0.299607459,                            !- Value 5847
  0.384708717,                            !- Value 5848
  0.290059483,                            !- Value 5849
  0.207757942,                            !- Value 5850
  0.204706738,                            !- Value 5851
  0.120173098,                            !- Value 5852
  0.171556918,                            !- Value 5853
  0.243780191,                            !- Value 5854
  0.344564135,                            !- Value 5855
  0.307644755,                            !- Value 5856
  0.273652495,                            !- Value 5857
  0.2502041,                              !- Value 5858
  0.223964113,                            !- Value 5859
  0.215994778,                            !- Value 5860
  0.218384686,                            !- Value 5861
  0.159995981,                            !- Value 5862
  0.274338873,                            !- Value 5863
  0.341760638,                            !- Value 5864
  0.314191312,                            !- Value 5865
  0.265786104,                            !- Value 5866
  0.272205642,                            !- Value 5867
  0.236021184,                            !- Value 5868
  0.246516158,                            !- Value 5869
  0.275541205,                            !- Value 5870
  0.222801191,                            !- Value 5871
  0.327555581,                            !- Value 5872
  0.308429561,                            !- Value 5873
  0.252887381,                            !- Value 5874
  0.301304371,                            !- Value 5875
  0.154663438,                            !- Value 5876
  0.21060966,                             !- Value 5877
  0.296298574,                            !- Value 5878
  0.254527346,                            !- Value 5879
  0.250144748,                            !- Value 5880
  0.347934917,                            !- Value 5881
  0.295234657,                            !- Value 5882
  0.258934616,                            !- Value 5883
  0.238372124,                            !- Value 5884
  0.228314262,                            !- Value 5885
  0.196198701,                            !- Value 5886
  0.266057547,                            !- Value 5887
  0.229598911,                            !- Value 5888
  0.184862676,                            !- Value 5889
  0.30429126,                             !- Value 5890
  0.365644656,                            !- Value 5891
  0.357468587,                            !- Value 5892
  0.431585868,                            !- Value 5893
  0.323541456,                            !- Value 5894
  0.315011706,                            !- Value 5895
  0.311569169,                            !- Value 5896
  0.380979483,                            !- Value 5897
  0.265533502,                            !- Value 5898
  0.257210529,                            !- Value 5899
  0.250796143,                            !- Value 5900
  0.159893838,                            !- Value 5901
  0.193017738,                            !- Value 5902
  0.335745019,                            !- Value 5903
  0.382091647,                            !- Value 5904
  0.313300389,                            !- Value 5905
  0.251543761,                            !- Value 5906
  0.242769852,                            !- Value 5907
  0.254980797,                            !- Value 5908
  0.244492336,                            !- Value 5909
  0.205704262,                            !- Value 5910
  0.241433451,                            !- Value 5911
  0.182163106,                            !- Value 5912
  0.080358219,                            !- Value 5913
  0.21727656,                             !- Value 5914
  0.313386959,                            !- Value 5915
  0.376143973,                            !- Value 5916
  0.358579258,                            !- Value 5917
  0.289373966,                            !- Value 5918
  0.298671705,                            !- Value 5919
  0.368306454,                            !- Value 5920
  0.358488391,                            !- Value 5921
  0.339108663,                            !- Value 5922
  0.272126456,                            !- Value 5923
  0.33203988,                             !- Value 5924
  0.457637652,                            !- Value 5925
  0.415439274,                            !- Value 5926
  0.316935383,                            !- Value 5927
  0.317016647,                            !- Value 5928
  0.305116366,                            !- Value 5929
  0.248730909,                            !- Value 5930
  0.246965405,                            !- Value 5931
  0.224337638,                            !- Value 5932
  0.238619077,                            !- Value 5933
  0.190659793,                            !- Value 5934
  0.311189421,                            !- Value 5935
  0.400623286,                            !- Value 5936
  0.376374078,                            !- Value 5937
  0.313141151,                            !- Value 5938
  0.283393722,                            !- Value 5939
  0.296762849,                            !- Value 5940
  0.261878753,                            !- Value 5941
  0.235789219,                            !- Value 5942
  0.254733006,                            !- Value 5943
  0.281724177,                            !- Value 5944
  0.287459505,                            !- Value 5945
  0.305825884,                            !- Value 5946
  0.304616612,                            !- Value 5947
  0.263677477,                            !- Value 5948
  0.294386843,                            !- Value 5949
  0.260759634,                            !- Value 5950
  0.34275762,                             !- Value 5951
  0.315638005,                            !- Value 5952
  0.254120348,                            !- Value 5953
  0.248266086,                            !- Value 5954
  0.206227679,                            !- Value 5955
  0.233513406,                            !- Value 5956
  0.276358488,                            !- Value 5957
  0.160535951,                            !- Value 5958
  0.206895142,                            !- Value 5959
  0.376777468,                            !- Value 5960
  0.362873852,                            !- Value 5961
  0.368815123,                            !- Value 5962
  0.356804121,                            !- Value 5963
  0.352725563,                            !- Value 5964
  0.36034788,                             !- Value 5965
  0.299578708,                            !- Value 5966
  0.283555548,                            !- Value 5967
  0.368497704,                            !- Value 5968
  0.334871108,                            !- Value 5969
  0.323961501,                            !- Value 5970
  0.423538315,                            !- Value 5971
  0.391371409,                            !- Value 5972
  0.417844993,                            !- Value 5973
  0.405863713,                            !- Value 5974
  0.487468147,                            !- Value 5975
  0.367542738,                            !- Value 5976
  0.339230401,                            !- Value 5977
  0.278665904,                            !- Value 5978
  0.280662855,                            !- Value 5979
  0.269284924,                            !- Value 5980
  0.292753776,                            !- Value 5981
  0.247320704,                            !- Value 5982
  0.303768851,                            !- Value 5983
  0.436027549,                            !- Value 5984
  0.453717075,                            !- Value 5985
  0.354191991,                            !- Value 5986
  0.334748803,                            !- Value 5987
  0.301357496,                            !- Value 5988
  0.382001631,                            !- Value 5989
  0.291336772,                            !- Value 5990
  0.284584748,                            !- Value 5991
  0.291072056,                            !- Value 5992
  0.27232624,                             !- Value 5993
  0.258920301,                            !- Value 5994
  0.206932393,                            !- Value 5995
  0.131795522,                            !- Value 5996
  0.273359922,                            !- Value 5997
  0.315331262,                            !- Value 5998
  0.37326642,                             !- Value 5999
  0.315704911,                            !- Value 6000
  0.244270817,                            !- Value 6001
  0.249290876,                            !- Value 6002
  0.218975934,                            !- Value 6003
  0.227484295,                            !- Value 6004
  0.221499833,                            !- Value 6005
  0.173757076,                            !- Value 6006
  0.26427837,                             !- Value 6007
  0.363600736,                            !- Value 6008
  0.322509116,                            !- Value 6009
  0.306275885,                            !- Value 6010
  0.303508166,                            !- Value 6011
  0.329043807,                            !- Value 6012
  0.364185424,                            !- Value 6013
  0.306540404,                            !- Value 6014
  0.299607459,                            !- Value 6015
  0.384708717,                            !- Value 6016
  0.290059483,                            !- Value 6017
  0.207757942,                            !- Value 6018
  0.204706738,                            !- Value 6019
  0.120173098,                            !- Value 6020
  0.171556918,                            !- Value 6021
  0.243780191,                            !- Value 6022
  0.344564135,                            !- Value 6023
  0.307644755,                            !- Value 6024
  0.273652495,                            !- Value 6025
  0.2502041,                              !- Value 6026
  0.223964113,                            !- Value 6027
  0.215994778,                            !- Value 6028
  0.218384686,                            !- Value 6029
  0.159995981,                            !- Value 6030
  0.274338873,                            !- Value 6031
  0.341760638,                            !- Value 6032
  0.314191312,                            !- Value 6033
  0.265786104,                            !- Value 6034
  0.272205642,                            !- Value 6035
  0.236021184,                            !- Value 6036
  0.246516158,                            !- Value 6037
  0.275541205,                            !- Value 6038
  0.222801191,                            !- Value 6039
  0.327555581,                            !- Value 6040
  0.308429561,                            !- Value 6041
  0.252887381,                            !- Value 6042
  0.301304371,                            !- Value 6043
  0.154663438,                            !- Value 6044
  0.21060966,                             !- Value 6045
  0.296298574,                            !- Value 6046
  0.254527346,                            !- Value 6047
  0.250144748,                            !- Value 6048
  0.347934917,                            !- Value 6049
  0.295234657,                            !- Value 6050
  0.258934616,                            !- Value 6051
  0.238372124,                            !- Value 6052
  0.228314262,                            !- Value 6053
  0.196198701,                            !- Value 6054
  0.266057547,                            !- Value 6055
  0.229598911,                            !- Value 6056
  0.184862676,                            !- Value 6057
  0.30429126,                             !- Value 6058
  0.365644656,                            !- Value 6059
  0.357468587,                            !- Value 6060
  0.431585868,                            !- Value 6061
  0.323541456,                            !- Value 6062
  0.315011706,                            !- Value 6063
  0.311569169,                            !- Value 6064
  0.380979483,                            !- Value 6065
  0.265533502,                            !- Value 6066
  0.257210529,                            !- Value 6067
  0.250796143,                            !- Value 6068
  0.159893838,                            !- Value 6069
  0.193017738,                            !- Value 6070
  0.335745019,                            !- Value 6071
  0.382091647,                            !- Value 6072
  0.313300389,                            !- Value 6073
  0.251543761,                            !- Value 6074
  0.242769852,                            !- Value 6075
  0.254980797,                            !- Value 6076
  0.244492336,                            !- Value 6077
  0.205704262,                            !- Value 6078
  0.241433451,                            !- Value 6079
  0.182163106,                            !- Value 6080
  0.080358219,                            !- Value 6081
  0.21727656,                             !- Value 6082
  0.313386959,                            !- Value 6083
  0.376143973,                            !- Value 6084
  0.358579258,                            !- Value 6085
  0.289373966,                            !- Value 6086
  0.298671705,                            !- Value 6087
  0.368306454,                            !- Value 6088
  0.358488391,                            !- Value 6089
  0.339108663,                            !- Value 6090
  0.272126456,                            !- Value 6091
  0.33203988,                             !- Value 6092
  0.457637652,                            !- Value 6093
  0.415439274,                            !- Value 6094
  0.316935383,                            !- Value 6095
  0.317016647,                            !- Value 6096
  0.305116366,                            !- Value 6097
  0.248730909,                            !- Value 6098
  0.246965405,                            !- Value 6099
  0.224337638,                            !- Value 6100
  0.238619077,                            !- Value 6101
  0.190659793,                            !- Value 6102
  0.311189421,                            !- Value 6103
  0.400623286,                            !- Value 6104
  0.376374078,                            !- Value 6105
  0.313141151,                            !- Value 6106
  0.283393722,                            !- Value 6107
  0.296762849,                            !- Value 6108
  0.261878753,                            !- Value 6109
  0.235789219,                            !- Value 6110
  0.254733006,                            !- Value 6111
  0.281724177,                            !- Value 6112
  0.287459505,                            !- Value 6113
  0.305825884,                            !- Value 6114
  0.304616612,                            !- Value 6115
  0.263677477,                            !- Value 6116
  0.294386843,                            !- Value 6117
  0.260759634,                            !- Value 6118
  0.34275762,                             !- Value 6119
  0.315638005,                            !- Value 6120
  0.254120348,                            !- Value 6121
  0.248266086,                            !- Value 6122
  0.206227679,                            !- Value 6123
  0.233513406,                            !- Value 6124
  0.276358488,                            !- Value 6125
  0.160535951,                            !- Value 6126
  0.206895142,                            !- Value 6127
  0.376777468,                            !- Value 6128
  0.362873852,                            !- Value 6129
  0.368815123,                            !- Value 6130
  0.356804121,                            !- Value 6131
  0.352725563,                            !- Value 6132
  0.36034788,                             !- Value 6133
  0.299578708,                            !- Value 6134
  0.283555548,                            !- Value 6135
  0.368497704,                            !- Value 6136
  0.334871108,                            !- Value 6137
  0.323961501,                            !- Value 6138
  0.423538315,                            !- Value 6139
  0.391371409,                            !- Value 6140
  0.417844993,                            !- Value 6141
  0.405863713,                            !- Value 6142
  0.487468147,                            !- Value 6143
  0.367542738,                            !- Value 6144
  0.339230401,                            !- Value 6145
  0.278665904,                            !- Value 6146
  0.280662855,                            !- Value 6147
  0.269284924,                            !- Value 6148
  0.292753776,                            !- Value 6149
  0.247320704,                            !- Value 6150
  0.303768851,                            !- Value 6151
  0.436027549,                            !- Value 6152
  0.453717075,                            !- Value 6153
  0.354191991,                            !- Value 6154
  0.334748803,                            !- Value 6155
  0.301357496,                            !- Value 6156
  0.382001631,                            !- Value 6157
  0.291336772,                            !- Value 6158
  0.284584748,                            !- Value 6159
  0.291072056,                            !- Value 6160
  0.27232624,                             !- Value 6161
  0.258920301,                            !- Value 6162
  0.206932393,                            !- Value 6163
  0.131795522,                            !- Value 6164
  0.273359922,                            !- Value 6165
  0.315331262,                            !- Value 6166
  0.37326642,                             !- Value 6167
  0.315704911,                            !- Value 6168
  0.244270817,                            !- Value 6169
  0.249290876,                            !- Value 6170
  0.218975934,                            !- Value 6171
  0.227484295,                            !- Value 6172
  0.221499833,                            !- Value 6173
  0.173757076,                            !- Value 6174
  0.26427837,                             !- Value 6175
  0.363600736,                            !- Value 6176
  0.322509116,                            !- Value 6177
  0.306275885,                            !- Value 6178
  0.303508166,                            !- Value 6179
  0.329043807,                            !- Value 6180
  0.364185424,                            !- Value 6181
  0.306540404,                            !- Value 6182
  0.299607459,                            !- Value 6183
  0.384708717,                            !- Value 6184
  0.290059483,                            !- Value 6185
  0.207757942,                            !- Value 6186
  0.204706738,                            !- Value 6187
  0.120173098,                            !- Value 6188
  0.171556918,                            !- Value 6189
  0.243780191,                            !- Value 6190
  0.344564135,                            !- Value 6191
  0.307644755,                            !- Value 6192
  0.273652495,                            !- Value 6193
  0.2502041,                              !- Value 6194
  0.223964113,                            !- Value 6195
  0.215994778,                            !- Value 6196
  0.218384686,                            !- Value 6197
  0.159995981,                            !- Value 6198
  0.274338873,                            !- Value 6199
  0.341760638,                            !- Value 6200
  0.314191312,                            !- Value 6201
  0.265786104,                            !- Value 6202
  0.272205642,                            !- Value 6203
  0.236021184,                            !- Value 6204
  0.246516158,                            !- Value 6205
  0.275541205,                            !- Value 6206
  0.222801191,                            !- Value 6207
  0.327555581,                            !- Value 6208
  0.308429561,                            !- Value 6209
  0.252887381,                            !- Value 6210
  0.301304371,                            !- Value 6211
  0.154663438,                            !- Value 6212
  0.21060966,                             !- Value 6213
  0.296298574,                            !- Value 6214
  0.254527346,                            !- Value 6215
  0.250144748,                            !- Value 6216
  0.347934917,                            !- Value 6217
  0.295234657,                            !- Value 6218
  0.258934616,                            !- Value 6219
  0.238372124,                            !- Value 6220
  0.228314262,                            !- Value 6221
  0.196198701,                            !- Value 6222
  0.266057547,                            !- Value 6223
  0.229598911,                            !- Value 6224
  0.184862676,                            !- Value 6225
  0.30429126,                             !- Value 6226
  0.365644656,                            !- Value 6227
  0.357468587,                            !- Value 6228
  0.431585868,                            !- Value 6229
  0.323541456,                            !- Value 6230
  0.315011706,                            !- Value 6231
  0.311569169,                            !- Value 6232
  0.380979483,                            !- Value 6233
  0.265533502,                            !- Value 6234
  0.257210529,                            !- Value 6235
  0.250796143,                            !- Value 6236
  0.159893838,                            !- Value 6237
  0.193017738,                            !- Value 6238
  0.335745019,                            !- Value 6239
  0.382091647,                            !- Value 6240
  0.313300389,                            !- Value 6241
  0.251543761,                            !- Value 6242
  0.242769852,                            !- Value 6243
  0.254980797,                            !- Value 6244
  0.244492336,                            !- Value 6245
  0.205704262,                            !- Value 6246
  0.241433451,                            !- Value 6247
  0.182163106,                            !- Value 6248
  0.080358219,                            !- Value 6249
  0.21727656,                             !- Value 6250
  0.313386959,                            !- Value 6251
  0.376143973,                            !- Value 6252
  0.358579258,                            !- Value 6253
  0.289373966,                            !- Value 6254
  0.298671705,                            !- Value 6255
  0.368306454,                            !- Value 6256
  0.358488391,                            !- Value 6257
  0.339108663,                            !- Value 6258
  0.272126456,                            !- Value 6259
  0.33203988,                             !- Value 6260
  0.457637652,                            !- Value 6261
  0.415439274,                            !- Value 6262
  0.316935383,                            !- Value 6263
  0.317016647,                            !- Value 6264
  0.305116366,                            !- Value 6265
  0.248730909,                            !- Value 6266
  0.246965405,                            !- Value 6267
  0.224337638,                            !- Value 6268
  0.238619077,                            !- Value 6269
  0.190659793,                            !- Value 6270
  0.311189421,                            !- Value 6271
  0.400623286,                            !- Value 6272
  0.376374078,                            !- Value 6273
  0.313141151,                            !- Value 6274
  0.283393722,                            !- Value 6275
  0.296762849,                            !- Value 6276
  0.261878753,                            !- Value 6277
  0.235789219,                            !- Value 6278
  0.254733006,                            !- Value 6279
  0.281724177,                            !- Value 6280
  0.287459505,                            !- Value 6281
  0.305825884,                            !- Value 6282
  0.304616612,                            !- Value 6283
  0.263677477,                            !- Value 6284
  0.294386843,                            !- Value 6285
  0.260759634,                            !- Value 6286
  0.34275762,                             !- Value 6287
  0.315638005,                            !- Value 6288
  0.254120348,                            !- Value 6289
  0.248266086,                            !- Value 6290
  0.206227679,                            !- Value 6291
  0.233513406,                            !- Value 6292
  0.276358488,                            !- Value 6293
  0.160535951,                            !- Value 6294
  0.206895142,                            !- Value 6295
  0.376777468,                            !- Value 6296
  0.362873852,                            !- Value 6297
  0.368815123,                            !- Value 6298
  0.356804121,                            !- Value 6299
  0.352725563,                            !- Value 6300
  0.36034788,                             !- Value 6301
  0.299578708,                            !- Value 6302
  0.283555548,                            !- Value 6303
  0.368497704,                            !- Value 6304
  0.334871108,                            !- Value 6305
  0.323961501,                            !- Value 6306
  0.423538315,                            !- Value 6307
  0.391371409,                            !- Value 6308
  0.417844993,                            !- Value 6309
  0.405863713,                            !- Value 6310
  0.487468147,                            !- Value 6311
  0.367542738,                            !- Value 6312
  0.339230401,                            !- Value 6313
  0.278665904,                            !- Value 6314
  0.280662855,                            !- Value 6315
  0.269284924,                            !- Value 6316
  0.292753776,                            !- Value 6317
  0.247320704,                            !- Value 6318
  0.303768851,                            !- Value 6319
  0.436027549,                            !- Value 6320
  0.453717075,                            !- Value 6321
  0.354191991,                            !- Value 6322
  0.334748803,                            !- Value 6323
  0.301357496,                            !- Value 6324
  0.382001631,                            !- Value 6325
  0.291336772,                            !- Value 6326
  0.284584748,                            !- Value 6327
  0.291072056,                            !- Value 6328
  0.27232624,                             !- Value 6329
  0.258920301,                            !- Value 6330
  0.206932393,                            !- Value 6331
  0.131795522,                            !- Value 6332
  0.273359922,                            !- Value 6333
  0.315331262,                            !- Value 6334
  0.37326642,                             !- Value 6335
  0.315704911,                            !- Value 6336
  0.244270817,                            !- Value 6337
  0.249290876,                            !- Value 6338
  0.218975934,                            !- Value 6339
  0.227484295,                            !- Value 6340
  0.221499833,                            !- Value 6341
  0.173757076,                            !- Value 6342
  0.26427837,                             !- Value 6343
  0.363600736,                            !- Value 6344
  0.322509116,                            !- Value 6345
  0.306275885,                            !- Value 6346
  0.303508166,                            !- Value 6347
  0.329043807,                            !- Value 6348
  0.364185424,                            !- Value 6349
  0.306540404,                            !- Value 6350
  0.299607459,                            !- Value 6351
  0.384708717,                            !- Value 6352
  0.290059483,                            !- Value 6353
  0.207757942,                            !- Value 6354
  0.204706738,                            !- Value 6355
  0.120173098,                            !- Value 6356
  0.171556918,                            !- Value 6357
  0.243780191,                            !- Value 6358
  0.344564135,                            !- Value 6359
  0.307644755,                            !- Value 6360
  0.273652495,                            !- Value 6361
  0.2502041,                              !- Value 6362
  0.223964113,                            !- Value 6363
  0.215994778,                            !- Value 6364
  0.218384686,                            !- Value 6365
  0.159995981,                            !- Value 6366
  0.274338873,                            !- Value 6367
  0.341760638,                            !- Value 6368
  0.314191312,                            !- Value 6369
  0.265786104,                            !- Value 6370
  0.272205642,                            !- Value 6371
  0.236021184,                            !- Value 6372
  0.246516158,                            !- Value 6373
  0.275541205,                            !- Value 6374
  0.222801191,                            !- Value 6375
  0.327555581,                            !- Value 6376
  0.308429561,                            !- Value 6377
  0.252887381,                            !- Value 6378
  0.301304371,                            !- Value 6379
  0.154663438,                            !- Value 6380
  0.21060966,                             !- Value 6381
  0.296298574,                            !- Value 6382
  0.254527346,                            !- Value 6383
  0.250144748,                            !- Value 6384
  0.347934917,                            !- Value 6385
  0.295234657,                            !- Value 6386
  0.258934616,                            !- Value 6387
  0.238372124,                            !- Value 6388
  0.228314262,                            !- Value 6389
  0.196198701,                            !- Value 6390
  0.266057547,                            !- Value 6391
  0.229598911,                            !- Value 6392
  0.184862676,                            !- Value 6393
  0.30429126,                             !- Value 6394
  0.365644656,                            !- Value 6395
  0.357468587,                            !- Value 6396
  0.431585868,                            !- Value 6397
  0.323541456,                            !- Value 6398
  0.315011706,                            !- Value 6399
  0.311569169,                            !- Value 6400
  0.380979483,                            !- Value 6401
  0.265533502,                            !- Value 6402
  0.257210529,                            !- Value 6403
  0.250796143,                            !- Value 6404
  0.159893838,                            !- Value 6405
  0.193017738,                            !- Value 6406
  0.335745019,                            !- Value 6407
  0.382091647,                            !- Value 6408
  0.313300389,                            !- Value 6409
  0.251543761,                            !- Value 6410
  0.242769852,                            !- Value 6411
  0.254980797,                            !- Value 6412
  0.244492336,                            !- Value 6413
  0.205704262,                            !- Value 6414
  0.241433451,                            !- Value 6415
  0.182163106,                            !- Value 6416
  0.080358219,                            !- Value 6417
  0.21727656,                             !- Value 6418
  0.313386959,                            !- Value 6419
  0.376143973,                            !- Value 6420
  0.358579258,                            !- Value 6421
  0.289373966,                            !- Value 6422
  0.298671705,                            !- Value 6423
  0.368306454,                            !- Value 6424
  0.358488391,                            !- Value 6425
  0.339108663,                            !- Value 6426
  0.272126456,                            !- Value 6427
  0.33203988,                             !- Value 6428
  0.457637652,                            !- Value 6429
  0.415439274,                            !- Value 6430
  0.316935383,                            !- Value 6431
  0.317016647,                            !- Value 6432
  0.305116366,                            !- Value 6433
  0.248730909,                            !- Value 6434
  0.246965405,                            !- Value 6435
  0.224337638,                            !- Value 6436
  0.238619077,                            !- Value 6437
  0.190659793,                            !- Value 6438
  0.311189421,                            !- Value 6439
  0.400623286,                            !- Value 6440
  0.376374078,                            !- Value 6441
  0.313141151,                            !- Value 6442
  0.283393722,                            !- Value 6443
  0.296762849,                            !- Value 6444
  0.261878753,                            !- Value 6445
  0.235789219,                            !- Value 6446
  0.254733006,                            !- Value 6447
  0.281724177,                            !- Value 6448
  0.287459505,                            !- Value 6449
  0.305825884,                            !- Value 6450
  0.304616612,                            !- Value 6451
  0.263677477,                            !- Value 6452
  0.294386843,                            !- Value 6453
  0.260759634,                            !- Value 6454
  0.34275762,                             !- Value 6455
  0.315638005,                            !- Value 6456
  0.254120348,                            !- Value 6457
  0.248266086,                            !- Value 6458
  0.206227679,                            !- Value 6459
  0.233513406,                            !- Value 6460
  0.276358488,                            !- Value 6461
  0.160535951,                            !- Value 6462
  0.206895142,                            !- Value 6463
  0.376777468,                            !- Value 6464
  0.362873852,                            !- Value 6465
  0.368815123,                            !- Value 6466
  0.356804121,                            !- Value 6467
  0.352725563,                            !- Value 6468
  0.36034788,                             !- Value 6469
  0.299578708,                            !- Value 6470
  0.283555548,                            !- Value 6471
  0.368497704,                            !- Value 6472
  0.334871108,                            !- Value 6473
  0.323961501,                            !- Value 6474
  0.423538315,                            !- Value 6475
  0.391371409,                            !- Value 6476
  0.417844993,                            !- Value 6477
  0.405863713,                            !- Value 6478
  0.487468147,                            !- Value 6479
  0.367542738,                            !- Value 6480
  0.339230401,                            !- Value 6481
  0.278665904,                            !- Value 6482
  0.280662855,                            !- Value 6483
  0.269284924,                            !- Value 6484
  0.292753776,                            !- Value 6485
  0.247320704,                            !- Value 6486
  0.303768851,                            !- Value 6487
  0.436027549,                            !- Value 6488
  0.453717075,                            !- Value 6489
  0.354191991,                            !- Value 6490
  0.334748803,                            !- Value 6491
  0.301357496,                            !- Value 6492
  0.382001631,                            !- Value 6493
  0.291336772,                            !- Value 6494
  0.284584748,                            !- Value 6495
  0.291072056,                            !- Value 6496
  0.27232624,                             !- Value 6497
  0.258920301,                            !- Value 6498
  0.206932393,                            !- Value 6499
  0.131795522,                            !- Value 6500
  0.273359922,                            !- Value 6501
  0.315331262,                            !- Value 6502
  0.37326642,                             !- Value 6503
  0.315704911,                            !- Value 6504
  0.244270817,                            !- Value 6505
  0.249290876,                            !- Value 6506
  0.218975934,                            !- Value 6507
  0.227484295,                            !- Value 6508
  0.221499833,                            !- Value 6509
  0.173757076,                            !- Value 6510
  0.26427837,                             !- Value 6511
  0.363600736,                            !- Value 6512
  0.322509116,                            !- Value 6513
  0.306275885,                            !- Value 6514
  0.303508166,                            !- Value 6515
  0.329043807,                            !- Value 6516
  0.364185424,                            !- Value 6517
  0.306540404,                            !- Value 6518
  0.299607459,                            !- Value 6519
  0.384708717,                            !- Value 6520
  0.290059483,                            !- Value 6521
  0.207757942,                            !- Value 6522
  0.204706738,                            !- Value 6523
  0.120173098,                            !- Value 6524
  0.171556918,                            !- Value 6525
  0.243780191,                            !- Value 6526
  0.344564135,                            !- Value 6527
  0.307644755,                            !- Value 6528
  0.273652495,                            !- Value 6529
  0.2502041,                              !- Value 6530
  0.223964113,                            !- Value 6531
  0.215994778,                            !- Value 6532
  0.218384686,                            !- Value 6533
  0.159995981,                            !- Value 6534
  0.274338873,                            !- Value 6535
  0.341760638,                            !- Value 6536
  0.314191312,                            !- Value 6537
  0.265786104,                            !- Value 6538
  0.272205642,                            !- Value 6539
  0.236021184,                            !- Value 6540
  0.246516158,                            !- Value 6541
  0.275541205,                            !- Value 6542
  0.222801191,                            !- Value 6543
  0.327555581,                            !- Value 6544
  0.308429561,                            !- Value 6545
  0.252887381,                            !- Value 6546
  0.301304371,                            !- Value 6547
  0.154663438,                            !- Value 6548
  0.21060966,                             !- Value 6549
  0.296298574,                            !- Value 6550
  0.254527346,                            !- Value 6551
  0.250144748,                            !- Value 6552
  0.304278155,                            !- Value 6553
  0.295267885,                            !- Value 6554
  0.295723111,                            !- Value 6555
  0.236342993,                            !- Value 6556
  0.239527542,                            !- Value 6557
  0.195268799,                            !- Value 6558
  0.114480908,                            !- Value 6559
  0.253264077,                            !- Value 6560
  0.325588098,                            !- Value 6561
  0.353168833,                            !- Value 6562
  0.318106149,                            !- Value 6563
  0.375336683,                            !- Value 6564
  0.215441771,                            !- Value 6565
  0.146039021,                            !- Value 6566
  0.213784382,                            !- Value 6567
  0.274575341,                            !- Value 6568
  0.179731175,                            !- Value 6569
  0.0467244,                              !- Value 6570
  0.069659817,                            !- Value 6571
  0.165035052,                            !- Value 6572
  0.243657693,                            !- Value 6573
  0.304641528,                            !- Value 6574
  0.335797834,                            !- Value 6575
  0.384913538,                            !- Value 6576
  0.327258846,                            !- Value 6577
  0.255232638,                            !- Value 6578
  0.256444116,                            !- Value 6579
  0.267731761,                            !- Value 6580
  0.254013612,                            !- Value 6581
  0.167719485,                            !- Value 6582
  0.070853185,                            !- Value 6583
  0.169330724,                            !- Value 6584
  0.161708768,                            !- Value 6585
  0.254928593,                            !- Value 6586
  0.320344938,                            !- Value 6587
  0.276195575,                            !- Value 6588
  0.19025135,                             !- Value 6589
  0.268550128,                            !- Value 6590
  0.303983164,                            !- Value 6591
  0.28660139,                             !- Value 6592
  0.300916407,                            !- Value 6593
  0.085653025,                            !- Value 6594
  0.08539964,                             !- Value 6595
  0.148960233,                            !- Value 6596
  0.305902203,                            !- Value 6597
  0.398396128,                            !- Value 6598
  0.283971842,                            !- Value 6599
  0.293358081,                            !- Value 6600
  0.300759421,                            !- Value 6601
  0.244515806,                            !- Value 6602
  0.248265627,                            !- Value 6603
  0.252227989,                            !- Value 6604
  0.255395369,                            !- Value 6605
  0.193280576,                            !- Value 6606
  0.196138667,                            !- Value 6607
  0.395377203,                            !- Value 6608
  0.335415053,                            !- Value 6609
  0.288905762,                            !- Value 6610
  0.143251733,                            !- Value 6611
  0.090496399,                            !- Value 6612
  0.216169618,                            !- Value 6613
  0.161275635,                            !- Value 6614
  0.235055566,                            !- Value 6615
  0.27434319,                             !- Value 6616
  0.21924625,                             !- Value 6617
  0.163280152,                            !- Value 6618
  0.218681686,                            !- Value 6619
  0.22997703,                             !- Value 6620
  0.262242723,                            !- Value 6621
  0.247453343,                            !- Value 6622
  0.288510559,                            !- Value 6623
  0.32415425,                             !- Value 6624
  0.309873568,                            !- Value 6625
  0.253035587,                            !- Value 6626
  0.244769142,                            !- Value 6627
  0.262329209,                            !- Value 6628
  0.297505365,                            !- Value 6629
  0.18454484,                             !- Value 6630
  0.113066387,                            !- Value 6631
  0.375277425,                            !- Value 6632
  0.334560668,                            !- Value 6633
  0.387892134,                            !- Value 6634
  0.311010006,                            !- Value 6635
  0.332860491,                            !- Value 6636
  0.28881045,                             !- Value 6637
  0.26798339,                             !- Value 6638
  0.26238714,                             !- Value 6639
  0.363655754,                            !- Value 6640
  0.287187879,                            !- Value 6641
  0.186124113,                            !- Value 6642
  0.215090706,                            !- Value 6643
  0.325091503,                            !- Value 6644
  0.374191361,                            !- Value 6645
  0.405764937,                            !- Value 6646
  0.395698886,                            !- Value 6647
  0.403216007,                            !- Value 6648
  0.321626057,                            !- Value 6649
  0.264717536,                            !- Value 6650
  0.260326235,                            !- Value 6651
  0.285118877,                            !- Value 6652
  0.297708367,                            !- Value 6653
  0.212259758,                            !- Value 6654
  0.163982433,                            !- Value 6655
  0.415768064,                            !- Value 6656
  0.39661006,                             !- Value 6657
  0.3906767,                              !- Value 6658
  0.389950963,                            !- Value 6659
  0.377816742,                            !- Value 6660
  0.303303479,                            !- Value 6661
  0.254702874,                            !- Value 6662
  0.342532834,                            !- Value 6663
  0.340889693,                            !- Value 6664
  0.168217998,                            !- Value 6665
  0.095907157,                            !- Value 6666
  0.092317765,                            !- Value 6667
  0.074674683,                            !- Value 6668
  0.315616676,                            !- Value 6669
  0.308480124,                            !- Value 6670
  0.299186355,                            !- Value 6671
  0.297549539,                            !- Value 6672
  0.290925582,                            !- Value 6673
  0.245810936,                            !- Value 6674
  0.23935035,                             !- Value 6675
  0.247175857,                            !- Value 6676
  0.229514239,                            !- Value 6677
  0.152091339,                            !- Value 6678
  0.055370167,                            !- Value 6679
  0.357259735,                            !- Value 6680
  0.3156426,                              !- Value 6681
  0.340112781,                            !- Value 6682
  0.33785206,                             !- Value 6683
  0.28341648,                             !- Value 6684
  0.284754229,                            !- Value 6685
  0.337251644,                            !- Value 6686
  0.353101455,                            !- Value 6687
  0.325091716,                            !- Value 6688
  0.196453447,                            !- Value 6689
  0.0467244,                              !- Value 6690
  0.0467244,                              !- Value 6691
  0.087546344,                            !- Value 6692
  0.222779249,                            !- Value 6693
  0.326365183,                            !- Value 6694
  0.388096224,                            !- Value 6695
  0.343742993,                            !- Value 6696
  0.296229433,                            !- Value 6697
  0.256127057,                            !- Value 6698
  0.197718668,                            !- Value 6699
  0.216906793,                            !- Value 6700
  0.223348958,                            !- Value 6701
  0.164764676,                            !- Value 6702
  0.074975535,                            !- Value 6703
  0.359904303,                            !- Value 6704
  0.315383378,                            !- Value 6705
  0.182422213,                            !- Value 6706
  0.137492253,                            !- Value 6707
  0.268713119,                            !- Value 6708
  0.295724492,                            !- Value 6709
  0.3221742,                              !- Value 6710
  0.326278864,                            !- Value 6711
  0.346151929,                            !- Value 6712
  0.258130898,                            !- Value 6713
  0.122919298,                            !- Value 6714
  0.131414606,                            !- Value 6715
  0.098089659,                            !- Value 6716
  0.26781986,                             !- Value 6717
  0.324461877,                            !- Value 6718
  0.32261291,                             !- Value 6719
  0.329377583,                            !- Value 6720
  0.304278155,                            !- Value 6721
  0.295267885,                            !- Value 6722
  0.295723111,                            !- Value 6723
  0.236342993,                            !- Value 6724
  0.239527542,                            !- Value 6725
  0.195268799,                            !- Value 6726
  0.114480908,                            !- Value 6727
  0.253264077,                            !- Value 6728
  0.325588098,                            !- Value 6729
  0.353168833,                            !- Value 6730
  0.318106149,                            !- Value 6731
  0.375336683,                            !- Value 6732
  0.215441771,                            !- Value 6733
  0.146039021,                            !- Value 6734
  0.213784382,                            !- Value 6735
  0.274575341,                            !- Value 6736
  0.179731175,                            !- Value 6737
  0.0467244,                              !- Value 6738
  0.069659817,                            !- Value 6739
  0.165035052,                            !- Value 6740
  0.243657693,                            !- Value 6741
  0.304641528,                            !- Value 6742
  0.335797834,                            !- Value 6743
  0.384913538,                            !- Value 6744
  0.327258846,                            !- Value 6745
  0.255232638,                            !- Value 6746
  0.256444116,                            !- Value 6747
  0.267731761,                            !- Value 6748
  0.254013612,                            !- Value 6749
  0.167719485,                            !- Value 6750
  0.070853185,                            !- Value 6751
  0.169330724,                            !- Value 6752
  0.161708768,                            !- Value 6753
  0.254928593,                            !- Value 6754
  0.320344938,                            !- Value 6755
  0.276195575,                            !- Value 6756
  0.19025135,                             !- Value 6757
  0.268550128,                            !- Value 6758
  0.303983164,                            !- Value 6759
  0.28660139,                             !- Value 6760
  0.300916407,                            !- Value 6761
  0.085653025,                            !- Value 6762
  0.08539964,                             !- Value 6763
  0.148960233,                            !- Value 6764
  0.305902203,                            !- Value 6765
  0.398396128,                            !- Value 6766
  0.283971842,                            !- Value 6767
  0.293358081,                            !- Value 6768
  0.300759421,                            !- Value 6769
  0.244515806,                            !- Value 6770
  0.248265627,                            !- Value 6771
  0.252227989,                            !- Value 6772
  0.255395369,                            !- Value 6773
  0.193280576,                            !- Value 6774
  0.196138667,                            !- Value 6775
  0.395377203,                            !- Value 6776
  0.335415053,                            !- Value 6777
  0.288905762,                            !- Value 6778
  0.143251733,                            !- Value 6779
  0.090496399,                            !- Value 6780
  0.216169618,                            !- Value 6781
  0.161275635,                            !- Value 6782
  0.235055566,                            !- Value 6783
  0.27434319,                             !- Value 6784
  0.21924625,                             !- Value 6785
  0.163280152,                            !- Value 6786
  0.218681686,                            !- Value 6787
  0.22997703,                             !- Value 6788
  0.262242723,                            !- Value 6789
  0.247453343,                            !- Value 6790
  0.288510559,                            !- Value 6791
  0.32415425,                             !- Value 6792
  0.309873568,                            !- Value 6793
  0.253035587,                            !- Value 6794
  0.244769142,                            !- Value 6795
  0.262329209,                            !- Value 6796
  0.297505365,                            !- Value 6797
  0.18454484,                             !- Value 6798
  0.113066387,                            !- Value 6799
  0.375277425,                            !- Value 6800
  0.334560668,                            !- Value 6801
  0.387892134,                            !- Value 6802
  0.311010006,                            !- Value 6803
  0.332860491,                            !- Value 6804
  0.28881045,                             !- Value 6805
  0.26798339,                             !- Value 6806
  0.26238714,                             !- Value 6807
  0.363655754,                            !- Value 6808
  0.287187879,                            !- Value 6809
  0.186124113,                            !- Value 6810
  0.215090706,                            !- Value 6811
  0.325091503,                            !- Value 6812
  0.374191361,                            !- Value 6813
  0.405764937,                            !- Value 6814
  0.395698886,                            !- Value 6815
  0.403216007,                            !- Value 6816
  0.321626057,                            !- Value 6817
  0.264717536,                            !- Value 6818
  0.260326235,                            !- Value 6819
  0.285118877,                            !- Value 6820
  0.297708367,                            !- Value 6821
  0.212259758,                            !- Value 6822
  0.163982433,                            !- Value 6823
  0.415768064,                            !- Value 6824
  0.39661006,                             !- Value 6825
  0.3906767,                              !- Value 6826
  0.389950963,                            !- Value 6827
  0.377816742,                            !- Value 6828
  0.303303479,                            !- Value 6829
  0.254702874,                            !- Value 6830
  0.342532834,                            !- Value 6831
  0.340889693,                            !- Value 6832
  0.168217998,                            !- Value 6833
  0.095907157,                            !- Value 6834
  0.092317765,                            !- Value 6835
  0.074674683,                            !- Value 6836
  0.315616676,                            !- Value 6837
  0.308480124,                            !- Value 6838
  0.299186355,                            !- Value 6839
  0.297549539,                            !- Value 6840
  0.290925582,                            !- Value 6841
  0.245810936,                            !- Value 6842
  0.23935035,                             !- Value 6843
  0.247175857,                            !- Value 6844
  0.229514239,                            !- Value 6845
  0.152091339,                            !- Value 6846
  0.055370167,                            !- Value 6847
  0.357259735,                            !- Value 6848
  0.3156426,                              !- Value 6849
  0.340112781,                            !- Value 6850
  0.33785206,                             !- Value 6851
  0.28341648,                             !- Value 6852
  0.284754229,                            !- Value 6853
  0.337251644,                            !- Value 6854
  0.353101455,                            !- Value 6855
  0.325091716,                            !- Value 6856
  0.196453447,                            !- Value 6857
  0.0467244,                              !- Value 6858
  0.0467244,                              !- Value 6859
  0.087546344,                            !- Value 6860
  0.222779249,                            !- Value 6861
  0.326365183,                            !- Value 6862
  0.388096224,                            !- Value 6863
  0.343742993,                            !- Value 6864
  0.296229433,                            !- Value 6865
  0.256127057,                            !- Value 6866
  0.197718668,                            !- Value 6867
  0.216906793,                            !- Value 6868
  0.223348958,                            !- Value 6869
  0.164764676,                            !- Value 6870
  0.074975535,                            !- Value 6871
  0.359904303,                            !- Value 6872
  0.315383378,                            !- Value 6873
  0.182422213,                            !- Value 6874
  0.137492253,                            !- Value 6875
  0.268713119,                            !- Value 6876
  0.295724492,                            !- Value 6877
  0.3221742,                              !- Value 6878
  0.326278864,                            !- Value 6879
  0.346151929,                            !- Value 6880
  0.258130898,                            !- Value 6881
  0.122919298,                            !- Value 6882
  0.131414606,                            !- Value 6883
  0.098089659,                            !- Value 6884
  0.26781986,                             !- Value 6885
  0.324461877,                            !- Value 6886
  0.32261291,                             !- Value 6887
  0.329377583,                            !- Value 6888
  0.304278155,                            !- Value 6889
  0.295267885,                            !- Value 6890
  0.295723111,                            !- Value 6891
  0.236342993,                            !- Value 6892
  0.239527542,                            !- Value 6893
  0.195268799,                            !- Value 6894
  0.114480908,                            !- Value 6895
  0.253264077,                            !- Value 6896
  0.325588098,                            !- Value 6897
  0.353168833,                            !- Value 6898
  0.318106149,                            !- Value 6899
  0.375336683,                            !- Value 6900
  0.215441771,                            !- Value 6901
  0.146039021,                            !- Value 6902
  0.213784382,                            !- Value 6903
  0.274575341,                            !- Value 6904
  0.179731175,                            !- Value 6905
  0.0467244,                              !- Value 6906
  0.069659817,                            !- Value 6907
  0.165035052,                            !- Value 6908
  0.243657693,                            !- Value 6909
  0.304641528,                            !- Value 6910
  0.335797834,                            !- Value 6911
  0.384913538,                            !- Value 6912
  0.327258846,                            !- Value 6913
  0.255232638,                            !- Value 6914
  0.256444116,                            !- Value 6915
  0.267731761,                            !- Value 6916
  0.254013612,                            !- Value 6917
  0.167719485,                            !- Value 6918
  0.070853185,                            !- Value 6919
  0.169330724,                            !- Value 6920
  0.161708768,                            !- Value 6921
  0.254928593,                            !- Value 6922
  0.320344938,                            !- Value 6923
  0.276195575,                            !- Value 6924
  0.19025135,                             !- Value 6925
  0.268550128,                            !- Value 6926
  0.303983164,                            !- Value 6927
  0.28660139,                             !- Value 6928
  0.300916407,                            !- Value 6929
  0.085653025,                            !- Value 6930
  0.08539964,                             !- Value 6931
  0.148960233,                            !- Value 6932
  0.305902203,                            !- Value 6933
  0.398396128,                            !- Value 6934
  0.283971842,                            !- Value 6935
  0.293358081,                            !- Value 6936
  0.300759421,                            !- Value 6937
  0.244515806,                            !- Value 6938
  0.248265627,                            !- Value 6939
  0.252227989,                            !- Value 6940
  0.255395369,                            !- Value 6941
  0.193280576,                            !- Value 6942
  0.196138667,                            !- Value 6943
  0.395377203,                            !- Value 6944
  0.335415053,                            !- Value 6945
  0.288905762,                            !- Value 6946
  0.143251733,                            !- Value 6947
  0.090496399,                            !- Value 6948
  0.216169618,                            !- Value 6949
  0.161275635,                            !- Value 6950
  0.235055566,                            !- Value 6951
  0.27434319,                             !- Value 6952
  0.21924625,                             !- Value 6953
  0.163280152,                            !- Value 6954
  0.218681686,                            !- Value 6955
  0.22997703,                             !- Value 6956
  0.262242723,                            !- Value 6957
  0.247453343,                            !- Value 6958
  0.288510559,                            !- Value 6959
  0.32415425,                             !- Value 6960
  0.309873568,                            !- Value 6961
  0.253035587,                            !- Value 6962
  0.244769142,                            !- Value 6963
  0.262329209,                            !- Value 6964
  0.297505365,                            !- Value 6965
  0.18454484,                             !- Value 6966
  0.113066387,                            !- Value 6967
  0.375277425,                            !- Value 6968
  0.334560668,                            !- Value 6969
  0.387892134,                            !- Value 6970
  0.311010006,                            !- Value 6971
  0.332860491,                            !- Value 6972
  0.28881045,                             !- Value 6973
  0.26798339,                             !- Value 6974
  0.26238714,                             !- Value 6975
  0.363655754,                            !- Value 6976
  0.287187879,                            !- Value 6977
  0.186124113,                            !- Value 6978
  0.215090706,                            !- Value 6979
  0.325091503,                            !- Value 6980
  0.374191361,                            !- Value 6981
  0.405764937,                            !- Value 6982
  0.395698886,                            !- Value 6983
  0.403216007,                            !- Value 6984
  0.321626057,                            !- Value 6985
  0.264717536,                            !- Value 6986
  0.260326235,                            !- Value 6987
  0.285118877,                            !- Value 6988
  0.297708367,                            !- Value 6989
  0.212259758,                            !- Value 6990
  0.163982433,                            !- Value 6991
  0.415768064,                            !- Value 6992
  0.39661006,                             !- Value 6993
  0.3906767,                              !- Value 6994
  0.389950963,                            !- Value 6995
  0.377816742,                            !- Value 6996
  0.303303479,                            !- Value 6997
  0.254702874,                            !- Value 6998
  0.342532834,                            !- Value 6999
  0.340889693,                            !- Value 7000
  0.168217998,                            !- Value 7001
  0.095907157,                            !- Value 7002
  0.092317765,                            !- Value 7003
  0.074674683,                            !- Value 7004
  0.315616676,                            !- Value 7005
  0.308480124,                            !- Value 7006
  0.299186355,                            !- Value 7007
  0.297549539,                            !- Value 7008
  0.290925582,                            !- Value 7009
  0.245810936,                            !- Value 7010
  0.23935035,                             !- Value 7011
  0.247175857,                            !- Value 7012
  0.229514239,                            !- Value 7013
  0.152091339,                            !- Value 7014
  0.055370167,                            !- Value 7015
  0.357259735,                            !- Value 7016
  0.3156426,                              !- Value 7017
  0.340112781,                            !- Value 7018
  0.33785206,                             !- Value 7019
  0.28341648,                             !- Value 7020
  0.284754229,                            !- Value 7021
  0.337251644,                            !- Value 7022
  0.353101455,                            !- Value 7023
  0.325091716,                            !- Value 7024
  0.196453447,                            !- Value 7025
  0.0467244,                              !- Value 7026
  0.0467244,                              !- Value 7027
  0.087546344,                            !- Value 7028
  0.222779249,                            !- Value 7029
  0.326365183,                            !- Value 7030
  0.388096224,                            !- Value 7031
  0.343742993,                            !- Value 7032
  0.296229433,                            !- Value 7033
  0.256127057,                            !- Value 7034
  0.197718668,                            !- Value 7035
  0.216906793,                            !- Value 7036
  0.223348958,                            !- Value 7037
  0.164764676,                            !- Value 7038
  0.074975535,                            !- Value 7039
  0.359904303,                            !- Value 7040
  0.315383378,                            !- Value 7041
  0.182422213,                            !- Value 7042
  0.137492253,                            !- Value 7043
  0.268713119,                            !- Value 7044
  0.295724492,                            !- Value 7045
  0.3221742,                              !- Value 7046
  0.326278864,                            !- Value 7047
  0.346151929,                            !- Value 7048
  0.258130898,                            !- Value 7049
  0.122919298,                            !- Value 7050
  0.131414606,                            !- Value 7051
  0.098089659,                            !- Value 7052
  0.26781986,                             !- Value 7053
  0.324461877,                            !- Value 7054
  0.32261291,                             !- Value 7055
  0.329377583,                            !- Value 7056
  0.304278155,                            !- Value 7057
  0.295267885,                            !- Value 7058
  0.295723111,                            !- Value 7059
  0.236342993,                            !- Value 7060
  0.239527542,                            !- Value 7061
  0.195268799,                            !- Value 7062
  0.114480908,                            !- Value 7063
  0.253264077,                            !- Value 7064
  0.325588098,                            !- Value 7065
  0.353168833,                            !- Value 7066
  0.318106149,                            !- Value 7067
  0.375336683,                            !- Value 7068
  0.215441771,                            !- Value 7069
  0.146039021,                            !- Value 7070
  0.213784382,                            !- Value 7071
  0.274575341,                            !- Value 7072
  0.179731175,                            !- Value 7073
  0.0467244,                              !- Value 7074
  0.069659817,                            !- Value 7075
  0.165035052,                            !- Value 7076
  0.243657693,                            !- Value 7077
  0.304641528,                            !- Value 7078
  0.335797834,                            !- Value 7079
  0.384913538,                            !- Value 7080
  0.327258846,                            !- Value 7081
  0.255232638,                            !- Value 7082
  0.256444116,                            !- Value 7083
  0.267731761,                            !- Value 7084
  0.254013612,                            !- Value 7085
  0.167719485,                            !- Value 7086
  0.070853185,                            !- Value 7087
  0.169330724,                            !- Value 7088
  0.161708768,                            !- Value 7089
  0.254928593,                            !- Value 7090
  0.320344938,                            !- Value 7091
  0.276195575,                            !- Value 7092
  0.19025135,                             !- Value 7093
  0.268550128,                            !- Value 7094
  0.303983164,                            !- Value 7095
  0.28660139,                             !- Value 7096
  0.300916407,                            !- Value 7097
  0.085653025,                            !- Value 7098
  0.08539964,                             !- Value 7099
  0.148960233,                            !- Value 7100
  0.305902203,                            !- Value 7101
  0.398396128,                            !- Value 7102
  0.283971842,                            !- Value 7103
  0.293358081,                            !- Value 7104
  0.300759421,                            !- Value 7105
  0.244515806,                            !- Value 7106
  0.248265627,                            !- Value 7107
  0.252227989,                            !- Value 7108
  0.255395369,                            !- Value 7109
  0.193280576,                            !- Value 7110
  0.196138667,                            !- Value 7111
  0.395377203,                            !- Value 7112
  0.335415053,                            !- Value 7113
  0.288905762,                            !- Value 7114
  0.143251733,                            !- Value 7115
  0.090496399,                            !- Value 7116
  0.216169618,                            !- Value 7117
  0.161275635,                            !- Value 7118
  0.235055566,                            !- Value 7119
  0.27434319,                             !- Value 7120
  0.21924625,                             !- Value 7121
  0.163280152,                            !- Value 7122
  0.218681686,                            !- Value 7123
  0.22997703,                             !- Value 7124
  0.262242723,                            !- Value 7125
  0.247453343,                            !- Value 7126
  0.288510559,                            !- Value 7127
  0.32415425,                             !- Value 7128
  0.309873568,                            !- Value 7129
  0.253035587,                            !- Value 7130
  0.244769142,                            !- Value 7131
  0.262329209,                            !- Value 7132
  0.297505365,                            !- Value 7133
  0.18454484,                             !- Value 7134
  0.113066387,                            !- Value 7135
  0.375277425,                            !- Value 7136
  0.334560668,                            !- Value 7137
  0.387892134,                            !- Value 7138
  0.311010006,                            !- Value 7139
  0.332860491,                            !- Value 7140
  0.28881045,                             !- Value 7141
  0.26798339,                             !- Value 7142
  0.26238714,                             !- Value 7143
  0.363655754,                            !- Value 7144
  0.287187879,                            !- Value 7145
  0.186124113,                            !- Value 7146
  0.215090706,                            !- Value 7147
  0.325091503,                            !- Value 7148
  0.374191361,                            !- Value 7149
  0.405764937,                            !- Value 7150
  0.395698886,                            !- Value 7151
  0.403216007,                            !- Value 7152
  0.321626057,                            !- Value 7153
  0.264717536,                            !- Value 7154
  0.260326235,                            !- Value 7155
  0.285118877,                            !- Value 7156
  0.297708367,                            !- Value 7157
  0.212259758,                            !- Value 7158
  0.163982433,                            !- Value 7159
  0.415768064,                            !- Value 7160
  0.39661006,                             !- Value 7161
  0.3906767,                              !- Value 7162
  0.389950963,                            !- Value 7163
  0.377816742,                            !- Value 7164
  0.303303479,                            !- Value 7165
  0.254702874,                            !- Value 7166
  0.342532834,                            !- Value 7167
  0.340889693,                            !- Value 7168
  0.168217998,                            !- Value 7169
  0.095907157,                            !- Value 7170
  0.092317765,                            !- Value 7171
  0.074674683,                            !- Value 7172
  0.315616676,                            !- Value 7173
  0.308480124,                            !- Value 7174
  0.299186355,                            !- Value 7175
  0.297549539,                            !- Value 7176
  0.290925582,                            !- Value 7177
  0.245810936,                            !- Value 7178
  0.23935035,                             !- Value 7179
  0.247175857,                            !- Value 7180
  0.229514239,                            !- Value 7181
  0.152091339,                            !- Value 7182
  0.055370167,                            !- Value 7183
  0.357259735,                            !- Value 7184
  0.3156426,                              !- Value 7185
  0.340112781,                            !- Value 7186
  0.33785206,                             !- Value 7187
  0.28341648,                             !- Value 7188
  0.284754229,                            !- Value 7189
  0.337251644,                            !- Value 7190
  0.353101455,                            !- Value 7191
  0.325091716,                            !- Value 7192
  0.196453447,                            !- Value 7193
  0.0467244,                              !- Value 7194
  0.0467244,                              !- Value 7195
  0.087546344,                            !- Value 7196
  0.222779249,                            !- Value 7197
  0.326365183,                            !- Value 7198
  0.388096224,                            !- Value 7199
  0.343742993,                            !- Value 7200
  0.296229433,                            !- Value 7201
  0.256127057,                            !- Value 7202
  0.197718668,                            !- Value 7203
  0.216906793,                            !- Value 7204
  0.223348958,                            !- Value 7205
  0.164764676,                            !- Value 7206
  0.074975535,                            !- Value 7207
  0.359904303,                            !- Value 7208
  0.315383378,                            !- Value 7209
  0.182422213,                            !- Value 7210
  0.137492253,                            !- Value 7211
  0.268713119,                            !- Value 7212
  0.295724492,                            !- Value 7213
  0.3221742,                              !- Value 7214
  0.326278864,                            !- Value 7215
  0.346151929,                            !- Value 7216
  0.258130898,                            !- Value 7217
  0.122919298,                            !- Value 7218
  0.131414606,                            !- Value 7219
  0.098089659,                            !- Value 7220
  0.26781986,                             !- Value 7221
  0.324461877,                            !- Value 7222
  0.32261291,                             !- Value 7223
  0.329377583,                            !- Value 7224
  0.304278155,                            !- Value 7225
  0.295267885,                            !- Value 7226
  0.295723111,                            !- Value 7227
  0.236342993,                            !- Value 7228
  0.239527542,                            !- Value 7229
  0.195268799,                            !- Value 7230
  0.114480908,                            !- Value 7231
  0.253264077,                            !- Value 7232
  0.325588098,                            !- Value 7233
  0.353168833,                            !- Value 7234
  0.318106149,                            !- Value 7235
  0.375336683,                            !- Value 7236
  0.215441771,                            !- Value 7237
  0.146039021,                            !- Value 7238
  0.213784382,                            !- Value 7239
  0.274575341,                            !- Value 7240
  0.179731175,                            !- Value 7241
  0.0467244,                              !- Value 7242
  0.069659817,                            !- Value 7243
  0.165035052,                            !- Value 7244
  0.243657693,                            !- Value 7245
  0.304641528,                            !- Value 7246
  0.335797834,                            !- Value 7247
  0.384913538,                            !- Value 7248
  0.327258846,                            !- Value 7249
  0.255232638,                            !- Value 7250
  0.256444116,                            !- Value 7251
  0.267731761,                            !- Value 7252
  0.254013612,                            !- Value 7253
  0.167719485,                            !- Value 7254
  0.070853185,                            !- Value 7255
  0.169330724,                            !- Value 7256
  0.161708768,                            !- Value 7257
  0.254928593,                            !- Value 7258
  0.320344938,                            !- Value 7259
  0.276195575,                            !- Value 7260
  0.19025135,                             !- Value 7261
  0.268550128,                            !- Value 7262
  0.303983164,                            !- Value 7263
  0.28660139,                             !- Value 7264
  0.300916407,                            !- Value 7265
  0.085653025,                            !- Value 7266
  0.08539964,                             !- Value 7267
  0.148960233,                            !- Value 7268
  0.305902203,                            !- Value 7269
  0.398396128,                            !- Value 7270
  0.283971842,                            !- Value 7271
  0.293358081,                            !- Value 7272
  0.300759421,                            !- Value 7273
  0.244515806,                            !- Value 7274
  0.248265627,                            !- Value 7275
  0.252227989,                            !- Value 7276
  0.255395369,                            !- Value 7277
  0.193280576,                            !- Value 7278
  0.196138667,                            !- Value 7279
  0.395377203,                            !- Value 7280
  0.335415053,                            !- Value 7281
  0.288905762,                            !- Value 7282
  0.143251733,                            !- Value 7283
  0.090496399,                            !- Value 7284
  0.216169618,                            !- Value 7285
  0.161275635,                            !- Value 7286
  0.235055566,                            !- Value 7287
  0.27434319,                             !- Value 7288
  0.21924625,                             !- Value 7289
  0.163280152,                            !- Value 7290
  0.218681686,                            !- Value 7291
  0.22997703,                             !- Value 7292
  0.262242723,                            !- Value 7293
  0.247453343,                            !- Value 7294
  0.288510559,                            !- Value 7295
  0.32415425,                             !- Value 7296
  0.330333634,                            !- Value 7297
  0.311352186,                            !- Value 7298
  0.286408716,                            !- Value 7299
  0.307527715,                            !- Value 7300
  0.330949088,                            !- Value 7301
  0.23642783,                             !- Value 7302
  0.163244336,                            !- Value 7303
  0.306647485,                            !- Value 7304
  0.38036734,                             !- Value 7305
  0.351213274,                            !- Value 7306
  0.360515119,                            !- Value 7307
  0.395010791,                            !- Value 7308
  0.381510445,                            !- Value 7309
  0.290074591,                            !- Value 7310
  0.382830178,                            !- Value 7311
  0.364583235,                            !- Value 7312
  0.201970856,                            !- Value 7313
  0.21771797,                             !- Value 7314
  0.317563969,                            !- Value 7315
  0.395973389,                            !- Value 7316
  0.54175931,                             !- Value 7317
  0.47947964,                             !- Value 7318
  0.494049474,                            !- Value 7319
  0.431756245,                            !- Value 7320
  0.349573983,                            !- Value 7321
  0.333563613,                            !- Value 7322
  0.304942413,                            !- Value 7323
  0.290215171,                            !- Value 7324
  0.346137984,                            !- Value 7325
  0.265829445,                            !- Value 7326
  0.213758084,                            !- Value 7327
  0.437175345,                            !- Value 7328
  0.480434479,                            !- Value 7329
  0.454194388,                            !- Value 7330
  0.428304336,                            !- Value 7331
  0.380643375,                            !- Value 7332
  0.361003172,                            !- Value 7333
  0.289111056,                            !- Value 7334
  0.309034807,                            !- Value 7335
  0.292824254,                            !- Value 7336
  0.151192039,                            !- Value 7337
  0.0467244,                              !- Value 7338
  0.050130669,                            !- Value 7339
  0.168143712,                            !- Value 7340
  0.321192952,                            !- Value 7341
  0.410972136,                            !- Value 7342
  0.447504903,                            !- Value 7343
  0.379910657,                            !- Value 7344
  0.325440009,                            !- Value 7345
  0.292938648,                            !- Value 7346
  0.283768869,                            !- Value 7347
  0.247836976,                            !- Value 7348
  0.285676596,                            !- Value 7349
  0.179979691,                            !- Value 7350
  0.109394224,                            !- Value 7351
  0.371681457,                            !- Value 7352
  0.424740137,                            !- Value 7353
  0.368126294,                            !- Value 7354
  0.37873644,                             !- Value 7355
  0.327416411,                            !- Value 7356
  0.370863054,                            !- Value 7357
  0.406920724,                            !- Value 7358
  0.36145345,                             !- Value 7359
  0.432194337,                            !- Value 7360
  0.344890215,                            !- Value 7361
  0.090890424,                            !- Value 7362
  0.230749522,                            !- Value 7363
  0.193994157,                            !- Value 7364
  0.356979964,                            !- Value 7365
  0.406552561,                            !- Value 7366
  0.470247574,                            !- Value 7367
  0.381508938,                            !- Value 7368
  0.336796407,                            !- Value 7369
  0.316537894,                            !- Value 7370
  0.286039876,                            !- Value 7371
  0.262036644,                            !- Value 7372
  0.254651888,                            !- Value 7373
  0.229357615,                            !- Value 7374
  0.168732582,                            !- Value 7375
  0.294004593,                            !- Value 7376
  0.381741427,                            !- Value 7377
  0.30692016,                             !- Value 7378
  0.257204053,                            !- Value 7379
  0.245661427,                            !- Value 7380
  0.318634807,                            !- Value 7381
  0.349407716,                            !- Value 7382
  0.327089241,                            !- Value 7383
  0.275003366,                            !- Value 7384
  0.08623397,                             !- Value 7385
  0.0467244,                              !- Value 7386
  0.203786257,                            !- Value 7387
  0.236644986,                            !- Value 7388
  0.397566057,                            !- Value 7389
  0.415326643,                            !- Value 7390
  0.403064921,                            !- Value 7391
  0.35023496,                             !- Value 7392
  0.346380177,                            !- Value 7393
  0.311458984,                            !- Value 7394
  0.329876998,                            !- Value 7395
  0.301358034,                            !- Value 7396
  0.286035226,                            !- Value 7397
  0.23980059,                             !- Value 7398
  0.164792801,                            !- Value 7399
  0.164718677,                            !- Value 7400
  0.336218392,                            !- Value 7401
  0.421885174,                            !- Value 7402
  0.30900606,                             !- Value 7403
  0.30447086,                             !- Value 7404
  0.18777803,                             !- Value 7405
  0.248357317,                            !- Value 7406
  0.312401825,                            !- Value 7407
  0.30753982,                             !- Value 7408
  0.0467244,                              !- Value 7409
  0.0467244,                              !- Value 7410
  0.0467244,                              !- Value 7411
  0.246841745,                            !- Value 7412
  0.310227808,                            !- Value 7413
  0.355802768,                            !- Value 7414
  0.417863125,                            !- Value 7415
  0.37388826,                             !- Value 7416
  0.403003582,                            !- Value 7417
  0.324746325,                            !- Value 7418
  0.297680534,                            !- Value 7419
  0.3455037,                              !- Value 7420
  0.300690945,                            !- Value 7421
  0.207995443,                            !- Value 7422
  0.0467244,                              !- Value 7423
  0.103369086,                            !- Value 7424
  0.179545928,                            !- Value 7425
  0.303934445,                            !- Value 7426
  0.417777329,                            !- Value 7427
  0.40814945,                             !- Value 7428
  0.230053668,                            !- Value 7429
  0.310497272,                            !- Value 7430
  0.384616166,                            !- Value 7431
  0.415501491,                            !- Value 7432
  0.218015885,                            !- Value 7433
  0.0467244,                              !- Value 7434
  0.0467244,                              !- Value 7435
  0.192933703,                            !- Value 7436
  0.277764273,                            !- Value 7437
  0.460643469,                            !- Value 7438
  0.416970401,                            !- Value 7439
  0.436695858,                            !- Value 7440
  0.351497829,                            !- Value 7441
  0.309346037,                            !- Value 7442
  0.289869999,                            !- Value 7443
  0.289315696,                            !- Value 7444
  0.306816187,                            !- Value 7445
  0.217905177,                            !- Value 7446
  0.155366638,                            !- Value 7447
  0.357196032,                            !- Value 7448
  0.327773503,                            !- Value 7449
  0.311306507,                            !- Value 7450
  0.280637958,                            !- Value 7451
  0.261586586,                            !- Value 7452
  0.358770281,                            !- Value 7453
  0.407123369,                            !- Value 7454
  0.368419035,                            !- Value 7455
  0.372961375,                            !- Value 7456
  0.278021538,                            !- Value 7457
  0.078475957,                            !- Value 7458
  0.309822384,                            !- Value 7459
  0.412200782,                            !- Value 7460
  0.454025161,                            !- Value 7461
  0.393739244,                            !- Value 7462
  0.395847332,                            !- Value 7463
  0.418294949,                            !- Value 7464
  0.330333634,                            !- Value 7465
  0.311352186,                            !- Value 7466
  0.286408716,                            !- Value 7467
  0.307527715,                            !- Value 7468
  0.330949088,                            !- Value 7469
  0.23642783,                             !- Value 7470
  0.163244336,                            !- Value 7471
  0.306647485,                            !- Value 7472
  0.38036734,                             !- Value 7473
  0.351213274,                            !- Value 7474
  0.360515119,                            !- Value 7475
  0.395010791,                            !- Value 7476
  0.381510445,                            !- Value 7477
  0.290074591,                            !- Value 7478
  0.382830178,                            !- Value 7479
  0.364583235,                            !- Value 7480
  0.201970856,                            !- Value 7481
  0.21771797,                             !- Value 7482
  0.317563969,                            !- Value 7483
  0.395973389,                            !- Value 7484
  0.54175931,                             !- Value 7485
  0.47947964,                             !- Value 7486
  0.494049474,                            !- Value 7487
  0.431756245,                            !- Value 7488
  0.349573983,                            !- Value 7489
  0.333563613,                            !- Value 7490
  0.304942413,                            !- Value 7491
  0.290215171,                            !- Value 7492
  0.346137984,                            !- Value 7493
  0.265829445,                            !- Value 7494
  0.213758084,                            !- Value 7495
  0.437175345,                            !- Value 7496
  0.480434479,                            !- Value 7497
  0.454194388,                            !- Value 7498
  0.428304336,                            !- Value 7499
  0.380643375,                            !- Value 7500
  0.361003172,                            !- Value 7501
  0.289111056,                            !- Value 7502
  0.309034807,                            !- Value 7503
  0.292824254,                            !- Value 7504
  0.151192039,                            !- Value 7505
  0.0467244,                              !- Value 7506
  0.050130669,                            !- Value 7507
  0.168143712,                            !- Value 7508
  0.321192952,                            !- Value 7509
  0.410972136,                            !- Value 7510
  0.447504903,                            !- Value 7511
  0.379910657,                            !- Value 7512
  0.325440009,                            !- Value 7513
  0.292938648,                            !- Value 7514
  0.283768869,                            !- Value 7515
  0.247836976,                            !- Value 7516
  0.285676596,                            !- Value 7517
  0.179979691,                            !- Value 7518
  0.109394224,                            !- Value 7519
  0.371681457,                            !- Value 7520
  0.424740137,                            !- Value 7521
  0.368126294,                            !- Value 7522
  0.37873644,                             !- Value 7523
  0.327416411,                            !- Value 7524
  0.370863054,                            !- Value 7525
  0.406920724,                            !- Value 7526
  0.36145345,                             !- Value 7527
  0.432194337,                            !- Value 7528
  0.344890215,                            !- Value 7529
  0.090890424,                            !- Value 7530
  0.230749522,                            !- Value 7531
  0.193994157,                            !- Value 7532
  0.356979964,                            !- Value 7533
  0.406552561,                            !- Value 7534
  0.470247574,                            !- Value 7535
  0.381508938,                            !- Value 7536
  0.336796407,                            !- Value 7537
  0.316537894,                            !- Value 7538
  0.286039876,                            !- Value 7539
  0.262036644,                            !- Value 7540
  0.254651888,                            !- Value 7541
  0.229357615,                            !- Value 7542
  0.168732582,                            !- Value 7543
  0.294004593,                            !- Value 7544
  0.381741427,                            !- Value 7545
  0.30692016,                             !- Value 7546
  0.257204053,                            !- Value 7547
  0.245661427,                            !- Value 7548
  0.318634807,                            !- Value 7549
  0.349407716,                            !- Value 7550
  0.327089241,                            !- Value 7551
  0.275003366,                            !- Value 7552
  0.08623397,                             !- Value 7553
  0.0467244,                              !- Value 7554
  0.203786257,                            !- Value 7555
  0.236644986,                            !- Value 7556
  0.397566057,                            !- Value 7557
  0.415326643,                            !- Value 7558
  0.403064921,                            !- Value 7559
  0.35023496,                             !- Value 7560
  0.346380177,                            !- Value 7561
  0.311458984,                            !- Value 7562
  0.329876998,                            !- Value 7563
  0.301358034,                            !- Value 7564
  0.286035226,                            !- Value 7565
  0.23980059,                             !- Value 7566
  0.164792801,                            !- Value 7567
  0.164718677,                            !- Value 7568
  0.336218392,                            !- Value 7569
  0.421885174,                            !- Value 7570
  0.30900606,                             !- Value 7571
  0.30447086,                             !- Value 7572
  0.18777803,                             !- Value 7573
  0.248357317,                            !- Value 7574
  0.312401825,                            !- Value 7575
  0.30753982,                             !- Value 7576
  0.0467244,                              !- Value 7577
  0.0467244,                              !- Value 7578
  0.0467244,                              !- Value 7579
  0.246841745,                            !- Value 7580
  0.310227808,                            !- Value 7581
  0.355802768,                            !- Value 7582
  0.417863125,                            !- Value 7583
  0.37388826,                             !- Value 7584
  0.403003582,                            !- Value 7585
  0.324746325,                            !- Value 7586
  0.297680534,                            !- Value 7587
  0.3455037,                              !- Value 7588
  0.300690945,                            !- Value 7589
  0.207995443,                            !- Value 7590
  0.0467244,                              !- Value 7591
  0.103369086,                            !- Value 7592
  0.179545928,                            !- Value 7593
  0.303934445,                            !- Value 7594
  0.417777329,                            !- Value 7595
  0.40814945,                             !- Value 7596
  0.230053668,                            !- Value 7597
  0.310497272,                            !- Value 7598
  0.384616166,                            !- Value 7599
  0.415501491,                            !- Value 7600
  0.218015885,                            !- Value 7601
  0.0467244,                              !- Value 7602
  0.0467244,                              !- Value 7603
  0.192933703,                            !- Value 7604
  0.277764273,                            !- Value 7605
  0.460643469,                            !- Value 7606
  0.416970401,                            !- Value 7607
  0.436695858,                            !- Value 7608
  0.351497829,                            !- Value 7609
  0.309346037,                            !- Value 7610
  0.289869999,                            !- Value 7611
  0.289315696,                            !- Value 7612
  0.306816187,                            !- Value 7613
  0.217905177,                            !- Value 7614
  0.155366638,                            !- Value 7615
  0.357196032,                            !- Value 7616
  0.327773503,                            !- Value 7617
  0.311306507,                            !- Value 7618
  0.280637958,                            !- Value 7619
  0.261586586,                            !- Value 7620
  0.358770281,                            !- Value 7621
  0.407123369,                            !- Value 7622
  0.368419035,                            !- Value 7623
  0.372961375,                            !- Value 7624
  0.278021538,                            !- Value 7625
  0.078475957,                            !- Value 7626
  0.309822384,                            !- Value 7627
  0.412200782,                            !- Value 7628
  0.454025161,                            !- Value 7629
  0.393739244,                            !- Value 7630
  0.395847332,                            !- Value 7631
  0.418294949,                            !- Value 7632
  0.330333634,                            !- Value 7633
  0.311352186,                            !- Value 7634
  0.286408716,                            !- Value 7635
  0.307527715,                            !- Value 7636
  0.330949088,                            !- Value 7637
  0.23642783,                             !- Value 7638
  0.163244336,                            !- Value 7639
  0.306647485,                            !- Value 7640
  0.38036734,                             !- Value 7641
  0.351213274,                            !- Value 7642
  0.360515119,                            !- Value 7643
  0.395010791,                            !- Value 7644
  0.381510445,                            !- Value 7645
  0.290074591,                            !- Value 7646
  0.382830178,                            !- Value 7647
  0.364583235,                            !- Value 7648
  0.201970856,                            !- Value 7649
  0.21771797,                             !- Value 7650
  0.317563969,                            !- Value 7651
  0.395973389,                            !- Value 7652
  0.54175931,                             !- Value 7653
  0.47947964,                             !- Value 7654
  0.494049474,                            !- Value 7655
  0.431756245,                            !- Value 7656
  0.349573983,                            !- Value 7657
  0.333563613,                            !- Value 7658
  0.304942413,                            !- Value 7659
  0.290215171,                            !- Value 7660
  0.346137984,                            !- Value 7661
  0.265829445,                            !- Value 7662
  0.213758084,                            !- Value 7663
  0.437175345,                            !- Value 7664
  0.480434479,                            !- Value 7665
  0.454194388,                            !- Value 7666
  0.428304336,                            !- Value 7667
  0.380643375,                            !- Value 7668
  0.361003172,                            !- Value 7669
  0.289111056,                            !- Value 7670
  0.309034807,                            !- Value 7671
  0.292824254,                            !- Value 7672
  0.151192039,                            !- Value 7673
  0.0467244,                              !- Value 7674
  0.050130669,                            !- Value 7675
  0.168143712,                            !- Value 7676
  0.321192952,                            !- Value 7677
  0.410972136,                            !- Value 7678
  0.447504903,                            !- Value 7679
  0.379910657,                            !- Value 7680
  0.325440009,                            !- Value 7681
  0.292938648,                            !- Value 7682
  0.283768869,                            !- Value 7683
  0.247836976,                            !- Value 7684
  0.285676596,                            !- Value 7685
  0.179979691,                            !- Value 7686
  0.109394224,                            !- Value 7687
  0.371681457,                            !- Value 7688
  0.424740137,                            !- Value 7689
  0.368126294,                            !- Value 7690
  0.37873644,                             !- Value 7691
  0.327416411,                            !- Value 7692
  0.370863054,                            !- Value 7693
  0.406920724,                            !- Value 7694
  0.36145345,                             !- Value 7695
  0.432194337,                            !- Value 7696
  0.344890215,                            !- Value 7697
  0.090890424,                            !- Value 7698
  0.230749522,                            !- Value 7699
  0.193994157,                            !- Value 7700
  0.356979964,                            !- Value 7701
  0.406552561,                            !- Value 7702
  0.470247574,                            !- Value 7703
  0.381508938,                            !- Value 7704
  0.336796407,                            !- Value 7705
  0.316537894,                            !- Value 7706
  0.286039876,                            !- Value 7707
  0.262036644,                            !- Value 7708
  0.254651888,                            !- Value 7709
  0.229357615,                            !- Value 7710
  0.168732582,                            !- Value 7711
  0.294004593,                            !- Value 7712
  0.381741427,                            !- Value 7713
  0.30692016,                             !- Value 7714
  0.257204053,                            !- Value 7715
  0.245661427,                            !- Value 7716
  0.318634807,                            !- Value 7717
  0.349407716,                            !- Value 7718
  0.327089241,                            !- Value 7719
  0.275003366,                            !- Value 7720
  0.08623397,                             !- Value 7721
  0.0467244,                              !- Value 7722
  0.203786257,                            !- Value 7723
  0.236644986,                            !- Value 7724
  0.397566057,                            !- Value 7725
  0.415326643,                            !- Value 7726
  0.403064921,                            !- Value 7727
  0.35023496,                             !- Value 7728
  0.346380177,                            !- Value 7729
  0.311458984,                            !- Value 7730
  0.329876998,                            !- Value 7731
  0.301358034,                            !- Value 7732
  0.286035226,                            !- Value 7733
  0.23980059,                             !- Value 7734
  0.164792801,                            !- Value 7735
  0.164718677,                            !- Value 7736
  0.336218392,                            !- Value 7737
  0.421885174,                            !- Value 7738
  0.30900606,                             !- Value 7739
  0.30447086,                             !- Value 7740
  0.18777803,                             !- Value 7741
  0.248357317,                            !- Value 7742
  0.312401825,                            !- Value 7743
  0.30753982,                             !- Value 7744
  0.0467244,                              !- Value 7745
  0.0467244,                              !- Value 7746
  0.0467244,                              !- Value 7747
  0.246841745,                            !- Value 7748
  0.310227808,                            !- Value 7749
  0.355802768,                            !- Value 7750
  0.417863125,                            !- Value 7751
  0.37388826,                             !- Value 7752
  0.403003582,                            !- Value 7753
  0.324746325,                            !- Value 7754
  0.297680534,                            !- Value 7755
  0.3455037,                              !- Value 7756
  0.300690945,                            !- Value 7757
  0.207995443,                            !- Value 7758
  0.0467244,                              !- Value 7759
  0.103369086,                            !- Value 7760
  0.179545928,                            !- Value 7761
  0.303934445,                            !- Value 7762
  0.417777329,                            !- Value 7763
  0.40814945,                             !- Value 7764
  0.230053668,                            !- Value 7765
  0.310497272,                            !- Value 7766
  0.384616166,                            !- Value 7767
  0.415501491,                            !- Value 7768
  0.218015885,                            !- Value 7769
  0.0467244,                              !- Value 7770
  0.0467244,                              !- Value 7771
  0.192933703,                            !- Value 7772
  0.277764273,                            !- Value 7773
  0.460643469,                            !- Value 7774
  0.416970401,                            !- Value 7775
  0.436695858,                            !- Value 7776
  0.351497829,                            !- Value 7777
  0.309346037,                            !- Value 7778
  0.289869999,                            !- Value 7779
  0.289315696,                            !- Value 7780
  0.306816187,                            !- Value 7781
  0.217905177,                            !- Value 7782
  0.155366638,                            !- Value 7783
  0.357196032,                            !- Value 7784
  0.327773503,                            !- Value 7785
  0.311306507,                            !- Value 7786
  0.280637958,                            !- Value 7787
  0.261586586,                            !- Value 7788
  0.358770281,                            !- Value 7789
  0.407123369,                            !- Value 7790
  0.368419035,                            !- Value 7791
  0.372961375,                            !- Value 7792
  0.278021538,                            !- Value 7793
  0.078475957,                            !- Value 7794
  0.309822384,                            !- Value 7795
  0.412200782,                            !- Value 7796
  0.454025161,                            !- Value 7797
  0.393739244,                            !- Value 7798
  0.395847332,                            !- Value 7799
  0.418294949,                            !- Value 7800
  0.330333634,                            !- Value 7801
  0.311352186,                            !- Value 7802
  0.286408716,                            !- Value 7803
  0.307527715,                            !- Value 7804
  0.330949088,                            !- Value 7805
  0.23642783,                             !- Value 7806
  0.163244336,                            !- Value 7807
  0.306647485,                            !- Value 7808
  0.38036734,                             !- Value 7809
  0.351213274,                            !- Value 7810
  0.360515119,                            !- Value 7811
  0.395010791,                            !- Value 7812
  0.381510445,                            !- Value 7813
  0.290074591,                            !- Value 7814
  0.382830178,                            !- Value 7815
  0.364583235,                            !- Value 7816
  0.201970856,                            !- Value 7817
  0.21771797,                             !- Value 7818
  0.317563969,                            !- Value 7819
  0.395973389,                            !- Value 7820
  0.54175931,                             !- Value 7821
  0.47947964,                             !- Value 7822
  0.494049474,                            !- Value 7823
  0.431756245,                            !- Value 7824
  0.349573983,                            !- Value 7825
  0.333563613,                            !- Value 7826
  0.304942413,                            !- Value 7827
  0.290215171,                            !- Value 7828
  0.346137984,                            !- Value 7829
  0.265829445,                            !- Value 7830
  0.213758084,                            !- Value 7831
  0.437175345,                            !- Value 7832
  0.480434479,                            !- Value 7833
  0.454194388,                            !- Value 7834
  0.428304336,                            !- Value 7835
  0.380643375,                            !- Value 7836
  0.361003172,                            !- Value 7837
  0.289111056,                            !- Value 7838
  0.309034807,                            !- Value 7839
  0.292824254,                            !- Value 7840
  0.151192039,                            !- Value 7841
  0.0467244,                              !- Value 7842
  0.050130669,                            !- Value 7843
  0.168143712,                            !- Value 7844
  0.321192952,                            !- Value 7845
  0.410972136,                            !- Value 7846
  0.447504903,                            !- Value 7847
  0.379910657,                            !- Value 7848
  0.325440009,                            !- Value 7849
  0.292938648,                            !- Value 7850
  0.283768869,                            !- Value 7851
  0.247836976,                            !- Value 7852
  0.285676596,                            !- Value 7853
  0.179979691,                            !- Value 7854
  0.109394224,                            !- Value 7855
  0.371681457,                            !- Value 7856
  0.424740137,                            !- Value 7857
  0.368126294,                            !- Value 7858
  0.37873644,                             !- Value 7859
  0.327416411,                            !- Value 7860
  0.370863054,                            !- Value 7861
  0.406920724,                            !- Value 7862
  0.36145345,                             !- Value 7863
  0.432194337,                            !- Value 7864
  0.344890215,                            !- Value 7865
  0.090890424,                            !- Value 7866
  0.230749522,                            !- Value 7867
  0.193994157,                            !- Value 7868
  0.356979964,                            !- Value 7869
  0.406552561,                            !- Value 7870
  0.470247574,                            !- Value 7871
  0.381508938,                            !- Value 7872
  0.336796407,                            !- Value 7873
  0.316537894,                            !- Value 7874
  0.286039876,                            !- Value 7875
  0.262036644,                            !- Value 7876
  0.254651888,                            !- Value 7877
  0.229357615,                            !- Value 7878
  0.168732582,                            !- Value 7879
  0.294004593,                            !- Value 7880
  0.381741427,                            !- Value 7881
  0.30692016,                             !- Value 7882
  0.257204053,                            !- Value 7883
  0.245661427,                            !- Value 7884
  0.318634807,                            !- Value 7885
  0.349407716,                            !- Value 7886
  0.327089241,                            !- Value 7887
  0.275003366,                            !- Value 7888
  0.08623397,                             !- Value 7889
  0.0467244,                              !- Value 7890
  0.203786257,                            !- Value 7891
  0.236644986,                            !- Value 7892
  0.397566057,                            !- Value 7893
  0.415326643,                            !- Value 7894
  0.403064921,                            !- Value 7895
  0.35023496,                             !- Value 7896
  0.346380177,                            !- Value 7897
  0.311458984,                            !- Value 7898
  0.329876998,                            !- Value 7899
  0.301358034,                            !- Value 7900
  0.286035226,                            !- Value 7901
  0.23980059,                             !- Value 7902
  0.164792801,                            !- Value 7903
  0.164718677,                            !- Value 7904
  0.336218392,                            !- Value 7905
  0.421885174,                            !- Value 7906
  0.30900606,                             !- Value 7907
  0.30447086,                             !- Value 7908
  0.18777803,                             !- Value 7909
  0.248357317,                            !- Value 7910
  0.312401825,                            !- Value 7911
  0.30753982,                             !- Value 7912
  0.0467244,                              !- Value 7913
  0.0467244,                              !- Value 7914
  0.0467244,                              !- Value 7915
  0.246841745,                            !- Value 7916
  0.310227808,                            !- Value 7917
  0.355802768,                            !- Value 7918
  0.417863125,                            !- Value 7919
  0.37388826,                             !- Value 7920
  0.403003582,                            !- Value 7921
  0.324746325,                            !- Value 7922
  0.297680534,                            !- Value 7923
  0.3455037,                              !- Value 7924
  0.300690945,                            !- Value 7925
  0.207995443,                            !- Value 7926
  0.0467244,                              !- Value 7927
  0.103369086,                            !- Value 7928
  0.179545928,                            !- Value 7929
  0.303934445,                            !- Value 7930
  0.417777329,                            !- Value 7931
  0.40814945,                             !- Value 7932
  0.230053668,                            !- Value 7933
  0.310497272,                            !- Value 7934
  0.384616166,                            !- Value 7935
  0.415501491,                            !- Value 7936
  0.218015885,                            !- Value 7937
  0.0467244,                              !- Value 7938
  0.0467244,                              !- Value 7939
  0.192933703,                            !- Value 7940
  0.277764273,                            !- Value 7941
  0.460643469,                            !- Value 7942
  0.416970401,                            !- Value 7943
  0.436695858,                            !- Value 7944
  0.351497829,                            !- Value 7945
  0.309346037,                            !- Value 7946
  0.289869999,                            !- Value 7947
  0.289315696,                            !- Value 7948
  0.306816187,                            !- Value 7949
  0.217905177,                            !- Value 7950
  0.155366638,                            !- Value 7951
  0.357196032,                            !- Value 7952
  0.327773503,                            !- Value 7953
  0.311306507,                            !- Value 7954
  0.280637958,                            !- Value 7955
  0.261586586,                            !- Value 7956
  0.358770281,                            !- Value 7957
  0.407123369,                            !- Value 7958
  0.368419035,                            !- Value 7959
  0.372961375,                            !- Value 7960
  0.278021538,                            !- Value 7961
  0.078475957,                            !- Value 7962
  0.309822384,                            !- Value 7963
  0.412200782,                            !- Value 7964
  0.454025161,                            !- Value 7965
  0.393739244,                            !- Value 7966
  0.395847332,                            !- Value 7967
  0.418294949,                            !- Value 7968
  0.330333634,                            !- Value 7969
  0.311352186,                            !- Value 7970
  0.286408716,                            !- Value 7971
  0.307527715,                            !- Value 7972
  0.330949088,                            !- Value 7973
  0.23642783,                             !- Value 7974
  0.163244336,                            !- Value 7975
  0.306647485,                            !- Value 7976
  0.38036734,                             !- Value 7977
  0.351213274,                            !- Value 7978
  0.360515119,                            !- Value 7979
  0.395010791,                            !- Value 7980
  0.381510445,                            !- Value 7981
  0.290074591,                            !- Value 7982
  0.382830178,                            !- Value 7983
  0.364583235,                            !- Value 7984
  0.201970856,                            !- Value 7985
  0.21771797,                             !- Value 7986
  0.317563969,                            !- Value 7987
  0.395973389,                            !- Value 7988
  0.54175931,                             !- Value 7989
  0.47947964,                             !- Value 7990
  0.494049474,                            !- Value 7991
  0.431756245,                            !- Value 7992
  0.349573983,                            !- Value 7993
  0.333563613,                            !- Value 7994
  0.304942413,                            !- Value 7995
  0.290215171,                            !- Value 7996
  0.346137984,                            !- Value 7997
  0.265829445,                            !- Value 7998
  0.213758084,                            !- Value 7999
  0.437175345,                            !- Value 8000
  0.480434479,                            !- Value 8001
  0.454194388,                            !- Value 8002
  0.428304336,                            !- Value 8003
  0.380643375,                            !- Value 8004
  0.361003172,                            !- Value 8005
  0.289111056,                            !- Value 8006
  0.309034807,                            !- Value 8007
  0.292824254,                            !- Value 8008
  0.151192039,                            !- Value 8009
  0.0467244,                              !- Value 8010
  0.050130669,                            !- Value 8011
  0.168143712,                            !- Value 8012
  0.321192952,                            !- Value 8013
  0.410972136,                            !- Value 8014
  0.447504903,                            !- Value 8015
  0.379910657,                            !- Value 8016
  0.429533991,                            !- Value 8017
  0.350195639,                            !- Value 8018
  0.361897202,                            !- Value 8019
  0.345945963,                            !- Value 8020
  0.362932914,                            !- Value 8021
  0.315976417,                            !- Value 8022
  0.329065566,                            !- Value 8023
  0.559707228,                            !- Value 8024
  0.600275619,                            !- Value 8025
  0.462999056,                            !- Value 8026
  0.453997883,                            !- Value 8027
  0.469575038,                            !- Value 8028
  0.413286095,                            !- Value 8029
  0.457846825,                            !- Value 8030
  0.477549356,                            !- Value 8031
  0.380428973,                            !- Value 8032
  0.210464201,                            !- Value 8033
  0.185042838,                            !- Value 8034
  0.216547504,                            !- Value 8035
  0.482370197,                            !- Value 8036
  0.521136788,                            !- Value 8037
  0.584889631,                            !- Value 8038
  0.598108762,                            !- Value 8039
  0.524644001,                            !- Value 8040
  0.420000332,                            !- Value 8041
  0.382672273,                            !- Value 8042
  0.350396914,                            !- Value 8043
  0.340278546,                            !- Value 8044
  0.353795229,                            !- Value 8045
  0.333720338,                            !- Value 8046
  0.341250247,                            !- Value 8047
  0.58569511,                             !- Value 8048
  0.577336281,                            !- Value 8049
  0.503484206,                            !- Value 8050
  0.434230381,                            !- Value 8051
  0.39844067,                             !- Value 8052
  0.395552906,                            !- Value 8053
  0.439118097,                            !- Value 8054
  0.388070447,                            !- Value 8055
  0.264620893,                            !- Value 8056
  0.187449494,                            !- Value 8057
  0.265656971,                            !- Value 8058
  0.339878028,                            !- Value 8059
  0.360860447,                            !- Value 8060
  0.563714631,                            !- Value 8061
  0.593968228,                            !- Value 8062
  0.531647131,                            !- Value 8063
  0.490886565,                            !- Value 8064
  0.432730526,                            !- Value 8065
  0.401114113,                            !- Value 8066
  0.411215754,                            !- Value 8067
  0.3432476,                              !- Value 8068
  0.360725201,                            !- Value 8069
  0.303065188,                            !- Value 8070
  0.278992781,                            !- Value 8071
  0.419284128,                            !- Value 8072
  0.506824438,                            !- Value 8073
  0.442948971,                            !- Value 8074
  0.47826617,                             !- Value 8075
  0.507088683,                            !- Value 8076
  0.343630992,                            !- Value 8077
  0.318915537,                            !- Value 8078
  0.351348713,                            !- Value 8079
  0.118416753,                            !- Value 8080
  0.0467244,                              !- Value 8081
  0.0467244,                              !- Value 8082
  0.194716357,                            !- Value 8083
  0.339262916,                            !- Value 8084
  0.445583265,                            !- Value 8085
  0.486932084,                            !- Value 8086
  0.499958995,                            !- Value 8087
  0.586074007,                            !- Value 8088
  0.48976505,                             !- Value 8089
  0.389568434,                            !- Value 8090
  0.397209723,                            !- Value 8091
  0.40525584,                             !- Value 8092
  0.401033522,                            !- Value 8093
  0.317996154,                            !- Value 8094
  0.223513244,                            !- Value 8095
  0.326117509,                            !- Value 8096
  0.403825445,                            !- Value 8097
  0.541288101,                            !- Value 8098
  0.542367345,                            !- Value 8099
  0.51312358,                             !- Value 8100
  0.607890138,                            !- Value 8101
  0.463190985,                            !- Value 8102
  0.480023655,                            !- Value 8103
  0.423466014,                            !- Value 8104
  0.288570847,                            !- Value 8105
  0.294295277,                            !- Value 8106
  0.46380595,                             !- Value 8107
  0.740717621,                            !- Value 8108
  0.686237082,                            !- Value 8109
  0.688050649,                            !- Value 8110
  0.504992557,                            !- Value 8111
  0.472689895,                            !- Value 8112
  0.439664411,                            !- Value 8113
  0.353829895,                            !- Value 8114
  0.367417291,                            !- Value 8115
  0.359143006,                            !- Value 8116
  0.374702245,                            !- Value 8117
  0.356253124,                            !- Value 8118
  0.346704338,                            !- Value 8119
  0.589564589,                            !- Value 8120
  0.625739533,                            !- Value 8121
  0.53415852,                             !- Value 8122
  0.53921467,                             !- Value 8123
  0.387856809,                            !- Value 8124
  0.417846871,                            !- Value 8125
  0.404780931,                            !- Value 8126
  0.428650704,                            !- Value 8127
  0.362777964,                            !- Value 8128
  0.219557512,                            !- Value 8129
  0.331295823,                            !- Value 8130
  0.427148534,                            !- Value 8131
  0.555751447,                            !- Value 8132
  0.605339855,                            !- Value 8133
  0.572407883,                            !- Value 8134
  0.505049391,                            !- Value 8135
  0.451625829,                            !- Value 8136
  0.414792223,                            !- Value 8137
  0.366994347,                            !- Value 8138
  0.381485966,                            !- Value 8139
  0.375771511,                            !- Value 8140
  0.434512965,                            !- Value 8141
  0.328111156,                            !- Value 8142
  0.333538105,                            !- Value 8143
  0.632280579,                            !- Value 8144
  0.589329937,                            !- Value 8145
  0.424693951,                            !- Value 8146
  0.454244014,                            !- Value 8147
  0.500158451,                            !- Value 8148
  0.368172072,                            !- Value 8149
  0.35659015,                             !- Value 8150
  0.410759546,                            !- Value 8151
  0.428204952,                            !- Value 8152
  0.378098229,                            !- Value 8153
  0.422600074,                            !- Value 8154
  0.632247288,                            !- Value 8155
  0.672623189,                            !- Value 8156
  0.632238933,                            !- Value 8157
  0.710509071,                            !- Value 8158
  0.595907115,                            !- Value 8159
  0.570277004,                            !- Value 8160
  0.455715497,                            !- Value 8161
  0.404615086,                            !- Value 8162
  0.417906991,                            !- Value 8163
  0.38052085,                             !- Value 8164
  0.445241257,                            !- Value 8165
  0.433075046,                            !- Value 8166
  0.422836625,                            !- Value 8167
  0.684710517,                            !- Value 8168
  0.676364277,                            !- Value 8169
  0.555409116,                            !- Value 8170
  0.464285278,                            !- Value 8171
  0.43695413,                             !- Value 8172
  0.332477182,                            !- Value 8173
  0.430898118,                            !- Value 8174
  0.444696525,                            !- Value 8175
  0.33267678,                             !- Value 8176
  0.169255069,                            !- Value 8177
  0.178580757,                            !- Value 8178
  0.34814686,                             !- Value 8179
  0.337566423,                            !- Value 8180
  0.563605104,                            !- Value 8181
  0.592707357,                            !- Value 8182
  0.48319176,                             !- Value 8183
  0.50526575,                             !- Value 8184
  0.429533991,                            !- Value 8185
  0.350195639,                            !- Value 8186
  0.361897202,                            !- Value 8187
  0.345945963,                            !- Value 8188
  0.362932914,                            !- Value 8189
  0.315976417,                            !- Value 8190
  0.329065566,                            !- Value 8191
  0.559707228,                            !- Value 8192
  0.600275619,                            !- Value 8193
  0.462999056,                            !- Value 8194
  0.453997883,                            !- Value 8195
  0.469575038,                            !- Value 8196
  0.413286095,                            !- Value 8197
  0.457846825,                            !- Value 8198
  0.477549356,                            !- Value 8199
  0.380428973,                            !- Value 8200
  0.210464201,                            !- Value 8201
  0.185042838,                            !- Value 8202
  0.216547504,                            !- Value 8203
  0.482370197,                            !- Value 8204
  0.521136788,                            !- Value 8205
  0.584889631,                            !- Value 8206
  0.598108762,                            !- Value 8207
  0.524644001,                            !- Value 8208
  0.420000332,                            !- Value 8209
  0.382672273,                            !- Value 8210
  0.350396914,                            !- Value 8211
  0.340278546,                            !- Value 8212
  0.353795229,                            !- Value 8213
  0.333720338,                            !- Value 8214
  0.341250247,                            !- Value 8215
  0.58569511,                             !- Value 8216
  0.577336281,                            !- Value 8217
  0.503484206,                            !- Value 8218
  0.434230381,                            !- Value 8219
  0.39844067,                             !- Value 8220
  0.395552906,                            !- Value 8221
  0.439118097,                            !- Value 8222
  0.388070447,                            !- Value 8223
  0.264620893,                            !- Value 8224
  0.187449494,                            !- Value 8225
  0.265656971,                            !- Value 8226
  0.339878028,                            !- Value 8227
  0.360860447,                            !- Value 8228
  0.563714631,                            !- Value 8229
  0.593968228,                            !- Value 8230
  0.531647131,                            !- Value 8231
  0.490886565,                            !- Value 8232
  0.432730526,                            !- Value 8233
  0.401114113,                            !- Value 8234
  0.411215754,                            !- Value 8235
  0.3432476,                              !- Value 8236
  0.360725201,                            !- Value 8237
  0.303065188,                            !- Value 8238
  0.278992781,                            !- Value 8239
  0.419284128,                            !- Value 8240
  0.506824438,                            !- Value 8241
  0.442948971,                            !- Value 8242
  0.47826617,                             !- Value 8243
  0.507088683,                            !- Value 8244
  0.343630992,                            !- Value 8245
  0.318915537,                            !- Value 8246
  0.351348713,                            !- Value 8247
  0.118416753,                            !- Value 8248
  0.0467244,                              !- Value 8249
  0.0467244,                              !- Value 8250
  0.194716357,                            !- Value 8251
  0.339262916,                            !- Value 8252
  0.445583265,                            !- Value 8253
  0.486932084,                            !- Value 8254
  0.499958995,                            !- Value 8255
  0.586074007,                            !- Value 8256
  0.48976505,                             !- Value 8257
  0.389568434,                            !- Value 8258
  0.397209723,                            !- Value 8259
  0.40525584,                             !- Value 8260
  0.401033522,                            !- Value 8261
  0.317996154,                            !- Value 8262
  0.223513244,                            !- Value 8263
  0.326117509,                            !- Value 8264
  0.403825445,                            !- Value 8265
  0.541288101,                            !- Value 8266
  0.542367345,                            !- Value 8267
  0.51312358,                             !- Value 8268
  0.607890138,                            !- Value 8269
  0.463190985,                            !- Value 8270
  0.480023655,                            !- Value 8271
  0.423466014,                            !- Value 8272
  0.288570847,                            !- Value 8273
  0.294295277,                            !- Value 8274
  0.46380595,                             !- Value 8275
  0.740717621,                            !- Value 8276
  0.686237082,                            !- Value 8277
  0.688050649,                            !- Value 8278
  0.504992557,                            !- Value 8279
  0.472689895,                            !- Value 8280
  0.439664411,                            !- Value 8281
  0.353829895,                            !- Value 8282
  0.367417291,                            !- Value 8283
  0.359143006,                            !- Value 8284
  0.374702245,                            !- Value 8285
  0.356253124,                            !- Value 8286
  0.346704338,                            !- Value 8287
  0.589564589,                            !- Value 8288
  0.625739533,                            !- Value 8289
  0.53415852,                             !- Value 8290
  0.53921467,                             !- Value 8291
  0.387856809,                            !- Value 8292
  0.417846871,                            !- Value 8293
  0.404780931,                            !- Value 8294
  0.428650704,                            !- Value 8295
  0.362777964,                            !- Value 8296
  0.219557512,                            !- Value 8297
  0.331295823,                            !- Value 8298
  0.427148534,                            !- Value 8299
  0.555751447,                            !- Value 8300
  0.605339855,                            !- Value 8301
  0.572407883,                            !- Value 8302
  0.505049391,                            !- Value 8303
  0.451625829,                            !- Value 8304
  0.414792223,                            !- Value 8305
  0.366994347,                            !- Value 8306
  0.381485966,                            !- Value 8307
  0.375771511,                            !- Value 8308
  0.434512965,                            !- Value 8309
  0.328111156,                            !- Value 8310
  0.333538105,                            !- Value 8311
  0.632280579,                            !- Value 8312
  0.589329937,                            !- Value 8313
  0.424693951,                            !- Value 8314
  0.454244014,                            !- Value 8315
  0.500158451,                            !- Value 8316
  0.368172072,                            !- Value 8317
  0.35659015,                             !- Value 8318
  0.410759546,                            !- Value 8319
  0.428204952,                            !- Value 8320
  0.378098229,                            !- Value 8321
  0.422600074,                            !- Value 8322
  0.632247288,                            !- Value 8323
  0.672623189,                            !- Value 8324
  0.632238933,                            !- Value 8325
  0.710509071,                            !- Value 8326
  0.595907115,                            !- Value 8327
  0.570277004,                            !- Value 8328
  0.455715497,                            !- Value 8329
  0.404615086,                            !- Value 8330
  0.417906991,                            !- Value 8331
  0.38052085,                             !- Value 8332
  0.445241257,                            !- Value 8333
  0.433075046,                            !- Value 8334
  0.422836625,                            !- Value 8335
  0.684710517,                            !- Value 8336
  0.676364277,                            !- Value 8337
  0.555409116,                            !- Value 8338
  0.464285278,                            !- Value 8339
  0.43695413,                             !- Value 8340
  0.332477182,                            !- Value 8341
  0.430898118,                            !- Value 8342
  0.444696525,                            !- Value 8343
  0.33267678,                             !- Value 8344
  0.169255069,                            !- Value 8345
  0.178580757,                            !- Value 8346
  0.34814686,                             !- Value 8347
  0.337566423,                            !- Value 8348
  0.563605104,                            !- Value 8349
  0.592707357,                            !- Value 8350
  0.48319176,                             !- Value 8351
  0.50526575,                             !- Value 8352
  0.429533991,                            !- Value 8353
  0.350195639,                            !- Value 8354
  0.361897202,                            !- Value 8355
  0.345945963,                            !- Value 8356
  0.362932914,                            !- Value 8357
  0.315976417,                            !- Value 8358
  0.329065566,                            !- Value 8359
  0.559707228,                            !- Value 8360
  0.600275619,                            !- Value 8361
  0.462999056,                            !- Value 8362
  0.453997883,                            !- Value 8363
  0.469575038,                            !- Value 8364
  0.413286095,                            !- Value 8365
  0.457846825,                            !- Value 8366
  0.477549356,                            !- Value 8367
  0.380428973,                            !- Value 8368
  0.210464201,                            !- Value 8369
  0.185042838,                            !- Value 8370
  0.216547504,                            !- Value 8371
  0.482370197,                            !- Value 8372
  0.521136788,                            !- Value 8373
  0.584889631,                            !- Value 8374
  0.598108762,                            !- Value 8375
  0.524644001,                            !- Value 8376
  0.420000332,                            !- Value 8377
  0.382672273,                            !- Value 8378
  0.350396914,                            !- Value 8379
  0.340278546,                            !- Value 8380
  0.353795229,                            !- Value 8381
  0.333720338,                            !- Value 8382
  0.341250247,                            !- Value 8383
  0.58569511,                             !- Value 8384
  0.577336281,                            !- Value 8385
  0.503484206,                            !- Value 8386
  0.434230381,                            !- Value 8387
  0.39844067,                             !- Value 8388
  0.395552906,                            !- Value 8389
  0.439118097,                            !- Value 8390
  0.388070447,                            !- Value 8391
  0.264620893,                            !- Value 8392
  0.187449494,                            !- Value 8393
  0.265656971,                            !- Value 8394
  0.339878028,                            !- Value 8395
  0.360860447,                            !- Value 8396
  0.563714631,                            !- Value 8397
  0.593968228,                            !- Value 8398
  0.531647131,                            !- Value 8399
  0.490886565,                            !- Value 8400
  0.432730526,                            !- Value 8401
  0.401114113,                            !- Value 8402
  0.411215754,                            !- Value 8403
  0.3432476,                              !- Value 8404
  0.360725201,                            !- Value 8405
  0.303065188,                            !- Value 8406
  0.278992781,                            !- Value 8407
  0.419284128,                            !- Value 8408
  0.506824438,                            !- Value 8409
  0.442948971,                            !- Value 8410
  0.47826617,                             !- Value 8411
  0.507088683,                            !- Value 8412
  0.343630992,                            !- Value 8413
  0.318915537,                            !- Value 8414
  0.351348713,                            !- Value 8415
  0.118416753,                            !- Value 8416
  0.0467244,                              !- Value 8417
  0.0467244,                              !- Value 8418
  0.194716357,                            !- Value 8419
  0.339262916,                            !- Value 8420
  0.445583265,                            !- Value 8421
  0.486932084,                            !- Value 8422
  0.499958995,                            !- Value 8423
  0.586074007,                            !- Value 8424
  0.48976505,                             !- Value 8425
  0.389568434,                            !- Value 8426
  0.397209723,                            !- Value 8427
  0.40525584,                             !- Value 8428
  0.401033522,                            !- Value 8429
  0.317996154,                            !- Value 8430
  0.223513244,                            !- Value 8431
  0.326117509,                            !- Value 8432
  0.403825445,                            !- Value 8433
  0.541288101,                            !- Value 8434
  0.542367345,                            !- Value 8435
  0.51312358,                             !- Value 8436
  0.607890138,                            !- Value 8437
  0.463190985,                            !- Value 8438
  0.480023655,                            !- Value 8439
  0.423466014,                            !- Value 8440
  0.288570847,                            !- Value 8441
  0.294295277,                            !- Value 8442
  0.46380595,                             !- Value 8443
  0.740717621,                            !- Value 8444
  0.686237082,                            !- Value 8445
  0.688050649,                            !- Value 8446
  0.504992557,                            !- Value 8447
  0.472689895,                            !- Value 8448
  0.439664411,                            !- Value 8449
  0.353829895,                            !- Value 8450
  0.367417291,                            !- Value 8451
  0.359143006,                            !- Value 8452
  0.374702245,                            !- Value 8453
  0.356253124,                            !- Value 8454
  0.346704338,                            !- Value 8455
  0.589564589,                            !- Value 8456
  0.625739533,                            !- Value 8457
  0.53415852,                             !- Value 8458
  0.53921467,                             !- Value 8459
  0.387856809,                            !- Value 8460
  0.417846871,                            !- Value 8461
  0.404780931,                            !- Value 8462
  0.428650704,                            !- Value 8463
  0.362777964,                            !- Value 8464
  0.219557512,                            !- Value 8465
  0.331295823,                            !- Value 8466
  0.427148534,                            !- Value 8467
  0.555751447,                            !- Value 8468
  0.605339855,                            !- Value 8469
  0.572407883,                            !- Value 8470
  0.505049391,                            !- Value 8471
  0.451625829,                            !- Value 8472
  0.414792223,                            !- Value 8473
  0.366994347,                            !- Value 8474
  0.381485966,                            !- Value 8475
  0.375771511,                            !- Value 8476
  0.434512965,                            !- Value 8477
  0.328111156,                            !- Value 8478
  0.333538105,                            !- Value 8479
  0.632280579,                            !- Value 8480
  0.589329937,                            !- Value 8481
  0.424693951,                            !- Value 8482
  0.454244014,                            !- Value 8483
  0.500158451,                            !- Value 8484
  0.368172072,                            !- Value 8485
  0.35659015,                             !- Value 8486
  0.410759546,                            !- Value 8487
  0.428204952,                            !- Value 8488
  0.378098229,                            !- Value 8489
  0.422600074,                            !- Value 8490
  0.632247288,                            !- Value 8491
  0.672623189,                            !- Value 8492
  0.632238933,                            !- Value 8493
  0.710509071,                            !- Value 8494
  0.595907115,                            !- Value 8495
  0.570277004,                            !- Value 8496
  0.455715497,                            !- Value 8497
  0.404615086,                            !- Value 8498
  0.417906991,                            !- Value 8499
  0.38052085,                             !- Value 8500
  0.445241257,                            !- Value 8501
  0.433075046,                            !- Value 8502
  0.422836625,                            !- Value 8503
  0.684710517,                            !- Value 8504
  0.676364277,                            !- Value 8505
  0.555409116,                            !- Value 8506
  0.464285278,                            !- Value 8507
  0.43695413,                             !- Value 8508
  0.332477182,                            !- Value 8509
  0.430898118,                            !- Value 8510
  0.444696525,                            !- Value 8511
  0.33267678,                             !- Value 8512
  0.169255069,                            !- Value 8513
  0.178580757,                            !- Value 8514
  0.34814686,                             !- Value 8515
  0.337566423,                            !- Value 8516
  0.563605104,                            !- Value 8517
  0.592707357,                            !- Value 8518
  0.48319176,                             !- Value 8519
  0.50526575,                             !- Value 8520
  0.429533991,                            !- Value 8521
  0.350195639,                            !- Value 8522
  0.361897202,                            !- Value 8523
  0.345945963,                            !- Value 8524
  0.362932914,                            !- Value 8525
  0.315976417,                            !- Value 8526
  0.329065566,                            !- Value 8527
  0.559707228,                            !- Value 8528
  0.600275619,                            !- Value 8529
  0.462999056,                            !- Value 8530
  0.453997883,                            !- Value 8531
  0.469575038,                            !- Value 8532
  0.413286095,                            !- Value 8533
  0.457846825,                            !- Value 8534
  0.477549356,                            !- Value 8535
  0.380428973,                            !- Value 8536
  0.210464201,                            !- Value 8537
  0.185042838,                            !- Value 8538
  0.216547504,                            !- Value 8539
  0.482370197,                            !- Value 8540
  0.521136788,                            !- Value 8541
  0.584889631,                            !- Value 8542
  0.598108762,                            !- Value 8543
  0.524644001,                            !- Value 8544
  0.420000332,                            !- Value 8545
  0.382672273,                            !- Value 8546
  0.350396914,                            !- Value 8547
  0.340278546,                            !- Value 8548
  0.353795229,                            !- Value 8549
  0.333720338,                            !- Value 8550
  0.341250247,                            !- Value 8551
  0.58569511,                             !- Value 8552
  0.577336281,                            !- Value 8553
  0.503484206,                            !- Value 8554
  0.434230381,                            !- Value 8555
  0.39844067,                             !- Value 8556
  0.395552906,                            !- Value 8557
  0.439118097,                            !- Value 8558
  0.388070447,                            !- Value 8559
  0.264620893,                            !- Value 8560
  0.187449494,                            !- Value 8561
  0.265656971,                            !- Value 8562
  0.339878028,                            !- Value 8563
  0.360860447,                            !- Value 8564
  0.563714631,                            !- Value 8565
  0.593968228,                            !- Value 8566
  0.531647131,                            !- Value 8567
  0.490886565,                            !- Value 8568
  0.432730526,                            !- Value 8569
  0.401114113,                            !- Value 8570
  0.411215754,                            !- Value 8571
  0.3432476,                              !- Value 8572
  0.360725201,                            !- Value 8573
  0.303065188,                            !- Value 8574
  0.278992781,                            !- Value 8575
  0.419284128,                            !- Value 8576
  0.506824438,                            !- Value 8577
  0.442948971,                            !- Value 8578
  0.47826617,                             !- Value 8579
  0.507088683,                            !- Value 8580
  0.343630992,                            !- Value 8581
  0.318915537,                            !- Value 8582
  0.351348713,                            !- Value 8583
  0.118416753,                            !- Value 8584
  0.0467244,                              !- Value 8585
  0.0467244,                              !- Value 8586
  0.194716357,                            !- Value 8587
  0.339262916,                            !- Value 8588
  0.445583265,                            !- Value 8589
  0.486932084,                            !- Value 8590
  0.499958995,                            !- Value 8591
  0.586074007,                            !- Value 8592
  0.48976505,                             !- Value 8593
  0.389568434,                            !- Value 8594
  0.397209723,                            !- Value 8595
  0.40525584,                             !- Value 8596
  0.401033522,                            !- Value 8597
  0.317996154,                            !- Value 8598
  0.223513244,                            !- Value 8599
  0.326117509,                            !- Value 8600
  0.403825445,                            !- Value 8601
  0.541288101,                            !- Value 8602
  0.542367345,                            !- Value 8603
  0.51312358,                             !- Value 8604
  0.607890138,                            !- Value 8605
  0.463190985,                            !- Value 8606
  0.480023655,                            !- Value 8607
  0.423466014,                            !- Value 8608
  0.288570847,                            !- Value 8609
  0.294295277,                            !- Value 8610
  0.46380595,                             !- Value 8611
  0.740717621,                            !- Value 8612
  0.686237082,                            !- Value 8613
  0.688050649,                            !- Value 8614
  0.504992557,                            !- Value 8615
  0.472689895,                            !- Value 8616
  0.439664411,                            !- Value 8617
  0.353829895,                            !- Value 8618
  0.367417291,                            !- Value 8619
  0.359143006,                            !- Value 8620
  0.374702245,                            !- Value 8621
  0.356253124,                            !- Value 8622
  0.346704338,                            !- Value 8623
  0.589564589,                            !- Value 8624
  0.625739533,                            !- Value 8625
  0.53415852,                             !- Value 8626
  0.53921467,                             !- Value 8627
  0.387856809,                            !- Value 8628
  0.417846871,                            !- Value 8629
  0.404780931,                            !- Value 8630
  0.428650704,                            !- Value 8631
  0.362777964,                            !- Value 8632
  0.219557512,                            !- Value 8633
  0.331295823,                            !- Value 8634
  0.427148534,                            !- Value 8635
  0.555751447,                            !- Value 8636
  0.605339855,                            !- Value 8637
  0.572407883,                            !- Value 8638
  0.505049391,                            !- Value 8639
  0.451625829,                            !- Value 8640
  0.414792223,                            !- Value 8641
  0.366994347,                            !- Value 8642
  0.381485966,                            !- Value 8643
  0.375771511,                            !- Value 8644
  0.434512965,                            !- Value 8645
  0.328111156,                            !- Value 8646
  0.333538105,                            !- Value 8647
  0.632280579,                            !- Value 8648
  0.589329937,                            !- Value 8649
  0.424693951,                            !- Value 8650
  0.454244014,                            !- Value 8651
  0.500158451,                            !- Value 8652
  0.368172072,                            !- Value 8653
  0.35659015,                             !- Value 8654
  0.410759546,                            !- Value 8655
  0.428204952,                            !- Value 8656
  0.378098229,                            !- Value 8657
  0.422600074,                            !- Value 8658
  0.632247288,                            !- Value 8659
  0.672623189,                            !- Value 8660
  0.632238933,                            !- Value 8661
  0.710509071,                            !- Value 8662
  0.595907115,                            !- Value 8663
  0.570277004,                            !- Value 8664
  0.455715497,                            !- Value 8665
  0.404615086,                            !- Value 8666
  0.417906991,                            !- Value 8667
  0.38052085,                             !- Value 8668
  0.445241257,                            !- Value 8669
  0.433075046,                            !- Value 8670
  0.422836625,                            !- Value 8671
  0.684710517,                            !- Value 8672
  0.676364277,                            !- Value 8673
  0.555409116,                            !- Value 8674
  0.464285278,                            !- Value 8675
  0.43695413,                             !- Value 8676
  0.332477182,                            !- Value 8677
  0.430898118,                            !- Value 8678
  0.444696525,                            !- Value 8679
  0.33267678,                             !- Value 8680
  0.169255069,                            !- Value 8681
  0.178580757,                            !- Value 8682
  0.34814686,                             !- Value 8683
  0.337566423,                            !- Value 8684
  0.563605104,                            !- Value 8685
  0.592707357,                            !- Value 8686
  0.48319176,                             !- Value 8687
  0.50526575,                             !- Value 8688
  0.429533991,                            !- Value 8689
  0.350195639,                            !- Value 8690
  0.361897202,                            !- Value 8691
  0.345945963,                            !- Value 8692
  0.362932914,                            !- Value 8693
  0.315976417,                            !- Value 8694
  0.329065566,                            !- Value 8695
  0.559707228,                            !- Value 8696
  0.600275619,                            !- Value 8697
  0.462999056,                            !- Value 8698
  0.453997883,                            !- Value 8699
  0.469575038,                            !- Value 8700
  0.413286095,                            !- Value 8701
  0.457846825,                            !- Value 8702
  0.477549356,                            !- Value 8703
  0.380428973,                            !- Value 8704
  0.210464201,                            !- Value 8705
  0.185042838,                            !- Value 8706
  0.216547504,                            !- Value 8707
  0.482370197,                            !- Value 8708
  0.521136788,                            !- Value 8709
  0.584889631,                            !- Value 8710
  0.598108762,                            !- Value 8711
  0.524644001,                            !- Value 8712
  0.420000332,                            !- Value 8713
  0.382672273,                            !- Value 8714
  0.350396914,                            !- Value 8715
  0.340278546,                            !- Value 8716
  0.353795229,                            !- Value 8717
  0.333720338,                            !- Value 8718
  0.341250247,                            !- Value 8719
  0.58569511,                             !- Value 8720
  0.577336281,                            !- Value 8721
  0.503484206,                            !- Value 8722
  0.434230381,                            !- Value 8723
  0.39844067,                             !- Value 8724
  0.395552906,                            !- Value 8725
  0.439118097,                            !- Value 8726
  0.388070447,                            !- Value 8727
  0.264620893,                            !- Value 8728
  0.187449494,                            !- Value 8729
  0.265656971,                            !- Value 8730
  0.339878028,                            !- Value 8731
  0.360860447,                            !- Value 8732
  0.563714631,                            !- Value 8733
  0.593968228,                            !- Value 8734
  0.531647131,                            !- Value 8735
  0.490886565,                            !- Value 8736
  0.432730526,                            !- Value 8737
  0.401114113,                            !- Value 8738
  0.411215754,                            !- Value 8739
  0.3432476,                              !- Value 8740
  0.360725201,                            !- Value 8741
  0.303065188,                            !- Value 8742
  0.278992781,                            !- Value 8743
  0.419284128,                            !- Value 8744
  0.506824438,                            !- Value 8745
  0.442948971,                            !- Value 8746
  0.47826617,                             !- Value 8747
  0.507088683,                            !- Value 8748
  0.343630992,                            !- Value 8749
  0.318915537,                            !- Value 8750
  0.351348713,                            !- Value 8751
  0.118416753,                            !- Value 8752
  0.0467244,                              !- Value 8753
  0.0467244,                              !- Value 8754
  0.194716357,                            !- Value 8755
  0.339262916,                            !- Value 8756
  0.445583265,                            !- Value 8757
  0.486932084,                            !- Value 8758
  0.499958995,                            !- Value 8759
  0.586074007;                            !- Value 8760

OS:ScheduleTypeLimits,
  {bb5b5796-e906-4b9f-96d3-cf8bfa570506}, !- Handle
  Fractional 36,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ElectricEquipment,
  {e0ccce2f-c29b-4f01-9f3b-e337164cac56}, !- Handle
  Basement_Refrigerator,                  !- Name
  {2c6dde66-3b0e-408a-80d3-aa0eab9a300e}, !- Electric Equipment Definition Name
  {fdb7c868-265a-4a02-b46d-22fde7056220}, !- Space or SpaceType Name
  {2396a3f3-e700-47e9-9baf-9cabe518b60b}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:FixedInterval,
  {2396a3f3-e700-47e9-9baf-9cabe518b60b}, !- Handle
  Duplex_Refrigerator 3,                  !- Name
  {dcaaff13-c28d-4508-9ae2-9f57b73712a3}, !- Schedule Type Limits Name
  ,                                       !- Translate to Schedule File
  ,                                       !- Interpolate to Timestep
  60,                                     !- Interval Length {minutes}
  ,                                       !- Out Of Range Value
  1,                                      !- Start Month
  1,                                      !- Start Day
  0,                                      !- Value 1
  0.320854075,                            !- Value 2
  0.332982246,                            !- Value 3
  0.308590065,                            !- Value 4
  0.324426224,                            !- Value 5
  0.354783873,                            !- Value 6
  0.396398008,                            !- Value 7
  0.394294446,                            !- Value 8
  0.319371899,                            !- Value 9
  0.326665275,                            !- Value 10
  0.440804532,                            !- Value 11
  0.500152294,                            !- Value 12
  0.411024853,                            !- Value 13
  0.426732197,                            !- Value 14
  0.420632696,                            !- Value 15
  0.41584905,                             !- Value 16
  0.474834785,                            !- Value 17
  0.478294524,                            !- Value 18
  0.447441042,                            !- Value 19
  0.445593335,                            !- Value 20
  0.41240198,                             !- Value 21
  0.448044731,                            !- Value 22
  0.443911864,                            !- Value 23
  0.406669928,                            !- Value 24
  0.391207645,                            !- Value 25
  0.329346328,                            !- Value 26
  0.366369224,                            !- Value 27
  0.332842893,                            !- Value 28
  0.307563354,                            !- Value 29
  0.353629792,                            !- Value 30
  0.342096899,                            !- Value 31
  0.37326542,                             !- Value 32
  0.372189757,                            !- Value 33
  0.377861708,                            !- Value 34
  0.389755509,                            !- Value 35
  0.442620034,                            !- Value 36
  0.394602737,                            !- Value 37
  0.454386534,                            !- Value 38
  0.456073926,                            !- Value 39
  0.427247137,                            !- Value 40
  0.428567464,                            !- Value 41
  0.500690745,                            !- Value 42
  0.553474755,                            !- Value 43
  0.525376148,                            !- Value 44
  0.486117898,                            !- Value 45
  0.418912834,                            !- Value 46
  0.431921184,                            !- Value 47
  0.452414119,                            !- Value 48
  0.392506473,                            !- Value 49
  0.357554458,                            !- Value 50
  0.317510342,                            !- Value 51
  0.342917311,                            !- Value 52
  0.327990141,                            !- Value 53
  0.379004548,                            !- Value 54
  0.419317457,                            !- Value 55
  0.425773428,                            !- Value 56
  0.411251318,                            !- Value 57
  0.371432614,                            !- Value 58
  0.379832654,                            !- Value 59
  0.373969569,                            !- Value 60
  0.387865419,                            !- Value 61
  0.388587053,                            !- Value 62
  0.398818418,                            !- Value 63
  0.378850673,                            !- Value 64
  0.441690909,                            !- Value 65
  0.488096756,                            !- Value 66
  0.455024157,                            !- Value 67
  0.471370647,                            !- Value 68
  0.471667604,                            !- Value 69
  0.423307603,                            !- Value 70
  0.446424708,                            !- Value 71
  0.410837411,                            !- Value 72
  0.335540724,                            !- Value 73
  0.324797222,                            !- Value 74
  0.302656636,                            !- Value 75
  0.308212725,                            !- Value 76
  0.307197875,                            !- Value 77
  0.37957412,                             !- Value 78
  0.38891947,                             !- Value 79
  0.385877502,                            !- Value 80
  0.367391776,                            !- Value 81
  0.352134589,                            !- Value 82
  0.391409535,                            !- Value 83
  0.388931875,                            !- Value 84
  0.409372838,                            !- Value 85
  0.391800915,                            !- Value 86
  0.345728412,                            !- Value 87
  0.400864586,                            !- Value 88
  0.408168138,                            !- Value 89
  0.476153079,                            !- Value 90
  0.448151053,                            !- Value 91
  0.435789303,                            !- Value 92
  0.417076138,                            !- Value 93
  0.3864036,                              !- Value 94
  0.374823335,                            !- Value 95
  0.426470515,                            !- Value 96
  0.358765279,                            !- Value 97
  0.311587531,                            !- Value 98
  0.331228809,                            !- Value 99
  0.335441438,                            !- Value 100
  0.325823092,                            !- Value 101
  0.365198441,                            !- Value 102
  0.395316215,                            !- Value 103
  0.440065024,                            !- Value 104
  0.40331888,                             !- Value 105
  0.369160459,                            !- Value 106
  0.355727256,                            !- Value 107
  0.401014749,                            !- Value 108
  0.348687717,                            !- Value 109
  0.396597789,                            !- Value 110
  0.400882682,                            !- Value 111
  0.369352201,                            !- Value 112
  0.406340303,                            !- Value 113
  0.464635267,                            !- Value 114
  0.435717293,                            !- Value 115
  0.426090898,                            !- Value 116
  0.495118757,                            !- Value 117
  0.407564674,                            !- Value 118
  0.398862155,                            !- Value 119
  0.410611711,                            !- Value 120
  0.337696644,                            !- Value 121
  0.330109779,                            !- Value 122
  0.319123479,                            !- Value 123
  0.327439252,                            !- Value 124
  0.321494781,                            !- Value 125
  0.351083574,                            !- Value 126
  0.378165508,                            !- Value 127
  0.388240201,                            !- Value 128
  0.434981769,                            !- Value 129
  0.345065878,                            !- Value 130
  0.359672819,                            !- Value 131
  0.428286925,                            !- Value 132
  0.38593484,                             !- Value 133
  0.434894049,                            !- Value 134
  0.394877663,                            !- Value 135
  0.372046076,                            !- Value 136
  0.376900926,                            !- Value 137
  0.443531261,                            !- Value 138
  0.417247308,                            !- Value 139
  0.432843516,                            !- Value 140
  0.436823789,                            !- Value 141
  0.41248814,                             !- Value 142
  0.39277347,                             !- Value 143
  0.392539211,                            !- Value 144
  0.345570762,                            !- Value 145
  0.343804267,                            !- Value 146
  0.354679163,                            !- Value 147
  0.340487406,                            !- Value 148
  0.368482786,                            !- Value 149
  0.395960517,                            !- Value 150
  0.401597078,                            !- Value 151
  0.37591309,                             !- Value 152
  0.36797823,                             !- Value 153
  0.337022693,                            !- Value 154
  0.389665254,                            !- Value 155
  0.418134553,                            !- Value 156
  0.462192029,                            !- Value 157
  0.43363146,                             !- Value 158
  0.406283222,                            !- Value 159
  0.399894855,                            !- Value 160
  0.419782,                               !- Value 161
  0.469633084,                            !- Value 162
  0.423238539,                            !- Value 163
  0.408756549,                            !- Value 164
  0.394542132,                            !- Value 165
  0.39245851,                             !- Value 166
  0.408920135,                            !- Value 167
  0.363608959,                            !- Value 168
  0.350732722,                            !- Value 169
  0.320854075,                            !- Value 170
  0.332982246,                            !- Value 171
  0.308590065,                            !- Value 172
  0.324426224,                            !- Value 173
  0.354783873,                            !- Value 174
  0.396398008,                            !- Value 175
  0.394294446,                            !- Value 176
  0.319371899,                            !- Value 177
  0.326665275,                            !- Value 178
  0.440804532,                            !- Value 179
  0.500152294,                            !- Value 180
  0.411024853,                            !- Value 181
  0.426732197,                            !- Value 182
  0.420632696,                            !- Value 183
  0.41584905,                             !- Value 184
  0.474834785,                            !- Value 185
  0.478294524,                            !- Value 186
  0.447441042,                            !- Value 187
  0.445593335,                            !- Value 188
  0.41240198,                             !- Value 189
  0.448044731,                            !- Value 190
  0.443911864,                            !- Value 191
  0.406669928,                            !- Value 192
  0.391207645,                            !- Value 193
  0.329346328,                            !- Value 194
  0.366369224,                            !- Value 195
  0.332842893,                            !- Value 196
  0.307563354,                            !- Value 197
  0.353629792,                            !- Value 198
  0.342096899,                            !- Value 199
  0.37326542,                             !- Value 200
  0.372189757,                            !- Value 201
  0.377861708,                            !- Value 202
  0.389755509,                            !- Value 203
  0.442620034,                            !- Value 204
  0.394602737,                            !- Value 205
  0.454386534,                            !- Value 206
  0.456073926,                            !- Value 207
  0.427247137,                            !- Value 208
  0.428567464,                            !- Value 209
  0.500690745,                            !- Value 210
  0.553474755,                            !- Value 211
  0.525376148,                            !- Value 212
  0.486117898,                            !- Value 213
  0.418912834,                            !- Value 214
  0.431921184,                            !- Value 215
  0.452414119,                            !- Value 216
  0.392506473,                            !- Value 217
  0.357554458,                            !- Value 218
  0.317510342,                            !- Value 219
  0.342917311,                            !- Value 220
  0.327990141,                            !- Value 221
  0.379004548,                            !- Value 222
  0.419317457,                            !- Value 223
  0.425773428,                            !- Value 224
  0.411251318,                            !- Value 225
  0.371432614,                            !- Value 226
  0.379832654,                            !- Value 227
  0.373969569,                            !- Value 228
  0.387865419,                            !- Value 229
  0.388587053,                            !- Value 230
  0.398818418,                            !- Value 231
  0.378850673,                            !- Value 232
  0.441690909,                            !- Value 233
  0.488096756,                            !- Value 234
  0.455024157,                            !- Value 235
  0.471370647,                            !- Value 236
  0.471667604,                            !- Value 237
  0.423307603,                            !- Value 238
  0.446424708,                            !- Value 239
  0.410837411,                            !- Value 240
  0.335540724,                            !- Value 241
  0.324797222,                            !- Value 242
  0.302656636,                            !- Value 243
  0.308212725,                            !- Value 244
  0.307197875,                            !- Value 245
  0.37957412,                             !- Value 246
  0.38891947,                             !- Value 247
  0.385877502,                            !- Value 248
  0.367391776,                            !- Value 249
  0.352134589,                            !- Value 250
  0.391409535,                            !- Value 251
  0.388931875,                            !- Value 252
  0.409372838,                            !- Value 253
  0.391800915,                            !- Value 254
  0.345728412,                            !- Value 255
  0.400864586,                            !- Value 256
  0.408168138,                            !- Value 257
  0.476153079,                            !- Value 258
  0.448151053,                            !- Value 259
  0.435789303,                            !- Value 260
  0.417076138,                            !- Value 261
  0.3864036,                              !- Value 262
  0.374823335,                            !- Value 263
  0.426470515,                            !- Value 264
  0.358765279,                            !- Value 265
  0.311587531,                            !- Value 266
  0.331228809,                            !- Value 267
  0.335441438,                            !- Value 268
  0.325823092,                            !- Value 269
  0.365198441,                            !- Value 270
  0.395316215,                            !- Value 271
  0.440065024,                            !- Value 272
  0.40331888,                             !- Value 273
  0.369160459,                            !- Value 274
  0.355727256,                            !- Value 275
  0.401014749,                            !- Value 276
  0.348687717,                            !- Value 277
  0.396597789,                            !- Value 278
  0.400882682,                            !- Value 279
  0.369352201,                            !- Value 280
  0.406340303,                            !- Value 281
  0.464635267,                            !- Value 282
  0.435717293,                            !- Value 283
  0.426090898,                            !- Value 284
  0.495118757,                            !- Value 285
  0.407564674,                            !- Value 286
  0.398862155,                            !- Value 287
  0.410611711,                            !- Value 288
  0.337696644,                            !- Value 289
  0.330109779,                            !- Value 290
  0.319123479,                            !- Value 291
  0.327439252,                            !- Value 292
  0.321494781,                            !- Value 293
  0.351083574,                            !- Value 294
  0.378165508,                            !- Value 295
  0.388240201,                            !- Value 296
  0.434981769,                            !- Value 297
  0.345065878,                            !- Value 298
  0.359672819,                            !- Value 299
  0.428286925,                            !- Value 300
  0.38593484,                             !- Value 301
  0.434894049,                            !- Value 302
  0.394877663,                            !- Value 303
  0.372046076,                            !- Value 304
  0.376900926,                            !- Value 305
  0.443531261,                            !- Value 306
  0.417247308,                            !- Value 307
  0.432843516,                            !- Value 308
  0.436823789,                            !- Value 309
  0.41248814,                             !- Value 310
  0.39277347,                             !- Value 311
  0.392539211,                            !- Value 312
  0.345570762,                            !- Value 313
  0.343804267,                            !- Value 314
  0.354679163,                            !- Value 315
  0.340487406,                            !- Value 316
  0.368482786,                            !- Value 317
  0.395960517,                            !- Value 318
  0.401597078,                            !- Value 319
  0.37591309,                             !- Value 320
  0.36797823,                             !- Value 321
  0.337022693,                            !- Value 322
  0.389665254,                            !- Value 323
  0.418134553,                            !- Value 324
  0.462192029,                            !- Value 325
  0.43363146,                             !- Value 326
  0.406283222,                            !- Value 327
  0.399894855,                            !- Value 328
  0.419782,                               !- Value 329
  0.469633084,                            !- Value 330
  0.423238539,                            !- Value 331
  0.408756549,                            !- Value 332
  0.394542132,                            !- Value 333
  0.39245851,                             !- Value 334
  0.408920135,                            !- Value 335
  0.363608959,                            !- Value 336
  0.350732722,                            !- Value 337
  0.320854075,                            !- Value 338
  0.332982246,                            !- Value 339
  0.308590065,                            !- Value 340
  0.324426224,                            !- Value 341
  0.354783873,                            !- Value 342
  0.396398008,                            !- Value 343
  0.394294446,                            !- Value 344
  0.319371899,                            !- Value 345
  0.326665275,                            !- Value 346
  0.440804532,                            !- Value 347
  0.500152294,                            !- Value 348
  0.411024853,                            !- Value 349
  0.426732197,                            !- Value 350
  0.420632696,                            !- Value 351
  0.41584905,                             !- Value 352
  0.474834785,                            !- Value 353
  0.478294524,                            !- Value 354
  0.447441042,                            !- Value 355
  0.445593335,                            !- Value 356
  0.41240198,                             !- Value 357
  0.448044731,                            !- Value 358
  0.443911864,                            !- Value 359
  0.406669928,                            !- Value 360
  0.391207645,                            !- Value 361
  0.329346328,                            !- Value 362
  0.366369224,                            !- Value 363
  0.332842893,                            !- Value 364
  0.307563354,                            !- Value 365
  0.353629792,                            !- Value 366
  0.342096899,                            !- Value 367
  0.37326542,                             !- Value 368
  0.372189757,                            !- Value 369
  0.377861708,                            !- Value 370
  0.389755509,                            !- Value 371
  0.442620034,                            !- Value 372
  0.394602737,                            !- Value 373
  0.454386534,                            !- Value 374
  0.456073926,                            !- Value 375
  0.427247137,                            !- Value 376
  0.428567464,                            !- Value 377
  0.500690745,                            !- Value 378
  0.553474755,                            !- Value 379
  0.525376148,                            !- Value 380
  0.486117898,                            !- Value 381
  0.418912834,                            !- Value 382
  0.431921184,                            !- Value 383
  0.452414119,                            !- Value 384
  0.392506473,                            !- Value 385
  0.357554458,                            !- Value 386
  0.317510342,                            !- Value 387
  0.342917311,                            !- Value 388
  0.327990141,                            !- Value 389
  0.379004548,                            !- Value 390
  0.419317457,                            !- Value 391
  0.425773428,                            !- Value 392
  0.411251318,                            !- Value 393
  0.371432614,                            !- Value 394
  0.379832654,                            !- Value 395
  0.373969569,                            !- Value 396
  0.387865419,                            !- Value 397
  0.388587053,                            !- Value 398
  0.398818418,                            !- Value 399
  0.378850673,                            !- Value 400
  0.441690909,                            !- Value 401
  0.488096756,                            !- Value 402
  0.455024157,                            !- Value 403
  0.471370647,                            !- Value 404
  0.471667604,                            !- Value 405
  0.423307603,                            !- Value 406
  0.446424708,                            !- Value 407
  0.410837411,                            !- Value 408
  0.335540724,                            !- Value 409
  0.324797222,                            !- Value 410
  0.302656636,                            !- Value 411
  0.308212725,                            !- Value 412
  0.307197875,                            !- Value 413
  0.37957412,                             !- Value 414
  0.38891947,                             !- Value 415
  0.385877502,                            !- Value 416
  0.367391776,                            !- Value 417
  0.352134589,                            !- Value 418
  0.391409535,                            !- Value 419
  0.388931875,                            !- Value 420
  0.409372838,                            !- Value 421
  0.391800915,                            !- Value 422
  0.345728412,                            !- Value 423
  0.400864586,                            !- Value 424
  0.408168138,                            !- Value 425
  0.476153079,                            !- Value 426
  0.448151053,                            !- Value 427
  0.435789303,                            !- Value 428
  0.417076138,                            !- Value 429
  0.3864036,                              !- Value 430
  0.374823335,                            !- Value 431
  0.426470515,                            !- Value 432
  0.358765279,                            !- Value 433
  0.311587531,                            !- Value 434
  0.331228809,                            !- Value 435
  0.335441438,                            !- Value 436
  0.325823092,                            !- Value 437
  0.365198441,                            !- Value 438
  0.395316215,                            !- Value 439
  0.440065024,                            !- Value 440
  0.40331888,                             !- Value 441
  0.369160459,                            !- Value 442
  0.355727256,                            !- Value 443
  0.401014749,                            !- Value 444
  0.348687717,                            !- Value 445
  0.396597789,                            !- Value 446
  0.400882682,                            !- Value 447
  0.369352201,                            !- Value 448
  0.406340303,                            !- Value 449
  0.464635267,                            !- Value 450
  0.435717293,                            !- Value 451
  0.426090898,                            !- Value 452
  0.495118757,                            !- Value 453
  0.407564674,                            !- Value 454
  0.398862155,                            !- Value 455
  0.410611711,                            !- Value 456
  0.337696644,                            !- Value 457
  0.330109779,                            !- Value 458
  0.319123479,                            !- Value 459
  0.327439252,                            !- Value 460
  0.321494781,                            !- Value 461
  0.351083574,                            !- Value 462
  0.378165508,                            !- Value 463
  0.388240201,                            !- Value 464
  0.434981769,                            !- Value 465
  0.345065878,                            !- Value 466
  0.359672819,                            !- Value 467
  0.428286925,                            !- Value 468
  0.38593484,                             !- Value 469
  0.434894049,                            !- Value 470
  0.394877663,                            !- Value 471
  0.372046076,                            !- Value 472
  0.376900926,                            !- Value 473
  0.443531261,                            !- Value 474
  0.417247308,                            !- Value 475
  0.432843516,                            !- Value 476
  0.436823789,                            !- Value 477
  0.41248814,                             !- Value 478
  0.39277347,                             !- Value 479
  0.392539211,                            !- Value 480
  0.345570762,                            !- Value 481
  0.343804267,                            !- Value 482
  0.354679163,                            !- Value 483
  0.340487406,                            !- Value 484
  0.368482786,                            !- Value 485
  0.395960517,                            !- Value 486
  0.401597078,                            !- Value 487
  0.37591309,                             !- Value 488
  0.36797823,                             !- Value 489
  0.337022693,                            !- Value 490
  0.389665254,                            !- Value 491
  0.418134553,                            !- Value 492
  0.462192029,                            !- Value 493
  0.43363146,                             !- Value 494
  0.406283222,                            !- Value 495
  0.399894855,                            !- Value 496
  0.419782,                               !- Value 497
  0.469633084,                            !- Value 498
  0.423238539,                            !- Value 499
  0.408756549,                            !- Value 500
  0.394542132,                            !- Value 501
  0.39245851,                             !- Value 502
  0.408920135,                            !- Value 503
  0.363608959,                            !- Value 504
  0.350732722,                            !- Value 505
  0.320854075,                            !- Value 506
  0.332982246,                            !- Value 507
  0.308590065,                            !- Value 508
  0.324426224,                            !- Value 509
  0.354783873,                            !- Value 510
  0.396398008,                            !- Value 511
  0.394294446,                            !- Value 512
  0.319371899,                            !- Value 513
  0.326665275,                            !- Value 514
  0.440804532,                            !- Value 515
  0.500152294,                            !- Value 516
  0.411024853,                            !- Value 517
  0.426732197,                            !- Value 518
  0.420632696,                            !- Value 519
  0.41584905,                             !- Value 520
  0.474834785,                            !- Value 521
  0.478294524,                            !- Value 522
  0.447441042,                            !- Value 523
  0.445593335,                            !- Value 524
  0.41240198,                             !- Value 525
  0.448044731,                            !- Value 526
  0.443911864,                            !- Value 527
  0.406669928,                            !- Value 528
  0.391207645,                            !- Value 529
  0.329346328,                            !- Value 530
  0.366369224,                            !- Value 531
  0.332842893,                            !- Value 532
  0.307563354,                            !- Value 533
  0.353629792,                            !- Value 534
  0.342096899,                            !- Value 535
  0.37326542,                             !- Value 536
  0.372189757,                            !- Value 537
  0.377861708,                            !- Value 538
  0.389755509,                            !- Value 539
  0.442620034,                            !- Value 540
  0.394602737,                            !- Value 541
  0.454386534,                            !- Value 542
  0.456073926,                            !- Value 543
  0.427247137,                            !- Value 544
  0.428567464,                            !- Value 545
  0.500690745,                            !- Value 546
  0.553474755,                            !- Value 547
  0.525376148,                            !- Value 548
  0.486117898,                            !- Value 549
  0.418912834,                            !- Value 550
  0.431921184,                            !- Value 551
  0.452414119,                            !- Value 552
  0.392506473,                            !- Value 553
  0.357554458,                            !- Value 554
  0.317510342,                            !- Value 555
  0.342917311,                            !- Value 556
  0.327990141,                            !- Value 557
  0.379004548,                            !- Value 558
  0.419317457,                            !- Value 559
  0.425773428,                            !- Value 560
  0.411251318,                            !- Value 561
  0.371432614,                            !- Value 562
  0.379832654,                            !- Value 563
  0.373969569,                            !- Value 564
  0.387865419,                            !- Value 565
  0.388587053,                            !- Value 566
  0.398818418,                            !- Value 567
  0.378850673,                            !- Value 568
  0.441690909,                            !- Value 569
  0.488096756,                            !- Value 570
  0.455024157,                            !- Value 571
  0.471370647,                            !- Value 572
  0.471667604,                            !- Value 573
  0.423307603,                            !- Value 574
  0.446424708,                            !- Value 575
  0.410837411,                            !- Value 576
  0.335540724,                            !- Value 577
  0.324797222,                            !- Value 578
  0.302656636,                            !- Value 579
  0.308212725,                            !- Value 580
  0.307197875,                            !- Value 581
  0.37957412,                             !- Value 582
  0.38891947,                             !- Value 583
  0.385877502,                            !- Value 584
  0.367391776,                            !- Value 585
  0.352134589,                            !- Value 586
  0.391409535,                            !- Value 587
  0.388931875,                            !- Value 588
  0.409372838,                            !- Value 589
  0.391800915,                            !- Value 590
  0.345728412,                            !- Value 591
  0.400864586,                            !- Value 592
  0.408168138,                            !- Value 593
  0.476153079,                            !- Value 594
  0.448151053,                            !- Value 595
  0.435789303,                            !- Value 596
  0.417076138,                            !- Value 597
  0.3864036,                              !- Value 598
  0.374823335,                            !- Value 599
  0.426470515,                            !- Value 600
  0.358765279,                            !- Value 601
  0.311587531,                            !- Value 602
  0.331228809,                            !- Value 603
  0.335441438,                            !- Value 604
  0.325823092,                            !- Value 605
  0.365198441,                            !- Value 606
  0.395316215,                            !- Value 607
  0.440065024,                            !- Value 608
  0.40331888,                             !- Value 609
  0.369160459,                            !- Value 610
  0.355727256,                            !- Value 611
  0.401014749,                            !- Value 612
  0.348687717,                            !- Value 613
  0.396597789,                            !- Value 614
  0.400882682,                            !- Value 615
  0.369352201,                            !- Value 616
  0.406340303,                            !- Value 617
  0.464635267,                            !- Value 618
  0.435717293,                            !- Value 619
  0.426090898,                            !- Value 620
  0.495118757,                            !- Value 621
  0.407564674,                            !- Value 622
  0.398862155,                            !- Value 623
  0.410611711,                            !- Value 624
  0.337696644,                            !- Value 625
  0.330109779,                            !- Value 626
  0.319123479,                            !- Value 627
  0.327439252,                            !- Value 628
  0.321494781,                            !- Value 629
  0.351083574,                            !- Value 630
  0.378165508,                            !- Value 631
  0.388240201,                            !- Value 632
  0.434981769,                            !- Value 633
  0.345065878,                            !- Value 634
  0.359672819,                            !- Value 635
  0.428286925,                            !- Value 636
  0.38593484,                             !- Value 637
  0.434894049,                            !- Value 638
  0.394877663,                            !- Value 639
  0.372046076,                            !- Value 640
  0.376900926,                            !- Value 641
  0.443531261,                            !- Value 642
  0.417247308,                            !- Value 643
  0.432843516,                            !- Value 644
  0.436823789,                            !- Value 645
  0.41248814,                             !- Value 646
  0.39277347,                             !- Value 647
  0.392539211,                            !- Value 648
  0.345570762,                            !- Value 649
  0.343804267,                            !- Value 650
  0.354679163,                            !- Value 651
  0.340487406,                            !- Value 652
  0.368482786,                            !- Value 653
  0.395960517,                            !- Value 654
  0.401597078,                            !- Value 655
  0.37591309,                             !- Value 656
  0.36797823,                             !- Value 657
  0.337022693,                            !- Value 658
  0.389665254,                            !- Value 659
  0.418134553,                            !- Value 660
  0.462192029,                            !- Value 661
  0.43363146,                             !- Value 662
  0.406283222,                            !- Value 663
  0.399894855,                            !- Value 664
  0.419782,                               !- Value 665
  0.469633084,                            !- Value 666
  0.423238539,                            !- Value 667
  0.408756549,                            !- Value 668
  0.394542132,                            !- Value 669
  0.39245851,                             !- Value 670
  0.408920135,                            !- Value 671
  0.363608959,                            !- Value 672
  0.350732722,                            !- Value 673
  0.320854075,                            !- Value 674
  0.332982246,                            !- Value 675
  0.308590065,                            !- Value 676
  0.324426224,                            !- Value 677
  0.354783873,                            !- Value 678
  0.396398008,                            !- Value 679
  0.394294446,                            !- Value 680
  0.319371899,                            !- Value 681
  0.326665275,                            !- Value 682
  0.440804532,                            !- Value 683
  0.500152294,                            !- Value 684
  0.411024853,                            !- Value 685
  0.426732197,                            !- Value 686
  0.420632696,                            !- Value 687
  0.41584905,                             !- Value 688
  0.474834785,                            !- Value 689
  0.478294524,                            !- Value 690
  0.447441042,                            !- Value 691
  0.445593335,                            !- Value 692
  0.41240198,                             !- Value 693
  0.448044731,                            !- Value 694
  0.443911864,                            !- Value 695
  0.406669928,                            !- Value 696
  0.391207645,                            !- Value 697
  0.329346328,                            !- Value 698
  0.366369224,                            !- Value 699
  0.332842893,                            !- Value 700
  0.307563354,                            !- Value 701
  0.353629792,                            !- Value 702
  0.342096899,                            !- Value 703
  0.37326542,                             !- Value 704
  0.372189757,                            !- Value 705
  0.377861708,                            !- Value 706
  0.389755509,                            !- Value 707
  0.442620034,                            !- Value 708
  0.394602737,                            !- Value 709
  0.454386534,                            !- Value 710
  0.456073926,                            !- Value 711
  0.427247137,                            !- Value 712
  0.428567464,                            !- Value 713
  0.500690745,                            !- Value 714
  0.553474755,                            !- Value 715
  0.525376148,                            !- Value 716
  0.486117898,                            !- Value 717
  0.418912834,                            !- Value 718
  0.431921184,                            !- Value 719
  0.452414119,                            !- Value 720
  0.392506473,                            !- Value 721
  0.357554458,                            !- Value 722
  0.317510342,                            !- Value 723
  0.342917311,                            !- Value 724
  0.327990141,                            !- Value 725
  0.379004548,                            !- Value 726
  0.419317457,                            !- Value 727
  0.425773428,                            !- Value 728
  0.411251318,                            !- Value 729
  0.371432614,                            !- Value 730
  0.379832654,                            !- Value 731
  0.373969569,                            !- Value 732
  0.387865419,                            !- Value 733
  0.388587053,                            !- Value 734
  0.398818418,                            !- Value 735
  0.378850673,                            !- Value 736
  0.441690909,                            !- Value 737
  0.488096756,                            !- Value 738
  0.455024157,                            !- Value 739
  0.471370647,                            !- Value 740
  0.471667604,                            !- Value 741
  0.423307603,                            !- Value 742
  0.446424708,                            !- Value 743
  0.410837411,                            !- Value 744
  0.352185282,                            !- Value 745
  0.335955393,                            !- Value 746
  0.341236055,                            !- Value 747
  0.305339546,                            !- Value 748
  0.362389582,                            !- Value 749
  0.361739456,                            !- Value 750
  0.416034938,                            !- Value 751
  0.499830409,                            !- Value 752
  0.399964445,                            !- Value 753
  0.405663469,                            !- Value 754
  0.352116812,                            !- Value 755
  0.373284901,                            !- Value 756
  0.3723166,                              !- Value 757
  0.411751874,                            !- Value 758
  0.373058408,                            !- Value 759
  0.330045622,                            !- Value 760
  0.378048327,                            !- Value 761
  0.446172306,                            !- Value 762
  0.44598526,                             !- Value 763
  0.491356586,                            !- Value 764
  0.44423574,                             !- Value 765
  0.394617014,                            !- Value 766
  0.404001212,                            !- Value 767
  0.412202488,                            !- Value 768
  0.37204502,                             !- Value 769
  0.335276099,                            !- Value 770
  0.358226112,                            !- Value 771
  0.38112219,                             !- Value 772
  0.371453279,                            !- Value 773
  0.370129408,                            !- Value 774
  0.436067787,                            !- Value 775
  0.486127635,                            !- Value 776
  0.427309219,                            !- Value 777
  0.356276956,                            !- Value 778
  0.387205902,                            !- Value 779
  0.412454396,                            !- Value 780
  0.340316435,                            !- Value 781
  0.379852463,                            !- Value 782
  0.35565555,                             !- Value 783
  0.330036361,                            !- Value 784
  0.359807299,                            !- Value 785
  0.400714686,                            !- Value 786
  0.412094523,                            !- Value 787
  0.472723993,                            !- Value 788
  0.405200514,                            !- Value 789
  0.391320813,                            !- Value 790
  0.307806472,                            !- Value 791
  0.336220347,                            !- Value 792
  0.291308705,                            !- Value 793
  0.317003993,                            !- Value 794
  0.288739233,                            !- Value 795
  0.331886214,                            !- Value 796
  0.290860233,                            !- Value 797
  0.347465637,                            !- Value 798
  0.38390007,                             !- Value 799
  0.463396386,                            !- Value 800
  0.396946691,                            !- Value 801
  0.367484242,                            !- Value 802
  0.351495437,                            !- Value 803
  0.369532855,                            !- Value 804
  0.334163101,                            !- Value 805
  0.376719402,                            !- Value 806
  0.375624586,                            !- Value 807
  0.364514384,                            !- Value 808
  0.38796719,                             !- Value 809
  0.428915936,                            !- Value 810
  0.396348315,                            !- Value 811
  0.376537557,                            !- Value 812
  0.348801686,                            !- Value 813
  0.443009237,                            !- Value 814
  0.355925866,                            !- Value 815
  0.394146977,                            !- Value 816
  0.362881866,                            !- Value 817
  0.366169948,                            !- Value 818
  0.346494806,                            !- Value 819
  0.287908766,                            !- Value 820
  0.339183243,                            !- Value 821
  0.332591065,                            !- Value 822
  0.447085605,                            !- Value 823
  0.364318952,                            !- Value 824
  0.402214694,                            !- Value 825
  0.34516028,                             !- Value 826
  0.393891764,                            !- Value 827
  0.403901852,                            !- Value 828
  0.438026702,                            !- Value 829
  0.447231005,                            !- Value 830
  0.363312922,                            !- Value 831
  0.356195442,                            !- Value 832
  0.391051584,                            !- Value 833
  0.412504146,                            !- Value 834
  0.436008139,                            !- Value 835
  0.390703798,                            !- Value 836
  0.412148033,                            !- Value 837
  0.428081293,                            !- Value 838
  0.378208257,                            !- Value 839
  0.387546132,                            !- Value 840
  0.337656581,                            !- Value 841
  0.315133985,                            !- Value 842
  0.350724789,                            !- Value 843
  0.329392968,                            !- Value 844
  0.351323837,                            !- Value 845
  0.323658321,                            !- Value 846
  0.341377942,                            !- Value 847
  0.363487879,                            !- Value 848
  0.402339471,                            !- Value 849
  0.423303467,                            !- Value 850
  0.449860892,                            !- Value 851
  0.409386877,                            !- Value 852
  0.443780492,                            !- Value 853
  0.41434059,                             !- Value 854
  0.431788524,                            !- Value 855
  0.395792502,                            !- Value 856
  0.413658208,                            !- Value 857
  0.42022684,                             !- Value 858
  0.403399936,                            !- Value 859
  0.463216776,                            !- Value 860
  0.395578045,                            !- Value 861
  0.466453506,                            !- Value 862
  0.450535368,                            !- Value 863
  0.46013688,                             !- Value 864
  0.348445615,                            !- Value 865
  0.361390257,                            !- Value 866
  0.404396685,                            !- Value 867
  0.355330098,                            !- Value 868
  0.36619606,                             !- Value 869
  0.347866705,                            !- Value 870
  0.355223717,                            !- Value 871
  0.384173407,                            !- Value 872
  0.391580804,                            !- Value 873
  0.34258058,                             !- Value 874
  0.389334471,                            !- Value 875
  0.424127411,                            !- Value 876
  0.409671903,                            !- Value 877
  0.414648116,                            !- Value 878
  0.464178619,                            !- Value 879
  0.482431991,                            !- Value 880
  0.47976878,                             !- Value 881
  0.526130651,                            !- Value 882
  0.469180901,                            !- Value 883
  0.467262254,                            !- Value 884
  0.45490108,                             !- Value 885
  0.42507626,                             !- Value 886
  0.404553026,                            !- Value 887
  0.397202183,                            !- Value 888
  0.405011867,                            !- Value 889
  0.365054805,                            !- Value 890
  0.309174965,                            !- Value 891
  0.319249715,                            !- Value 892
  0.295537862,                            !- Value 893
  0.414707948,                            !- Value 894
  0.429349512,                            !- Value 895
  0.521597452,                            !- Value 896
  0.428883955,                            !- Value 897
  0.359154819,                            !- Value 898
  0.42602194,                             !- Value 899
  0.379545189,                            !- Value 900
  0.409911888,                            !- Value 901
  0.418551245,                            !- Value 902
  0.351631891,                            !- Value 903
  0.373225159,                            !- Value 904
  0.43798144,                             !- Value 905
  0.427434501,                            !- Value 906
  0.463897908,                            !- Value 907
  0.421652479,                            !- Value 908
  0.468531824,                            !- Value 909
  0.422007621,                            !- Value 910
  0.375138292,                            !- Value 911
  0.429730243,                            !- Value 912
  0.352185282,                            !- Value 913
  0.335955393,                            !- Value 914
  0.341236055,                            !- Value 915
  0.305339546,                            !- Value 916
  0.362389582,                            !- Value 917
  0.361739456,                            !- Value 918
  0.416034938,                            !- Value 919
  0.499830409,                            !- Value 920
  0.399964445,                            !- Value 921
  0.405663469,                            !- Value 922
  0.352116812,                            !- Value 923
  0.373284901,                            !- Value 924
  0.3723166,                              !- Value 925
  0.411751874,                            !- Value 926
  0.373058408,                            !- Value 927
  0.330045622,                            !- Value 928
  0.378048327,                            !- Value 929
  0.446172306,                            !- Value 930
  0.44598526,                             !- Value 931
  0.491356586,                            !- Value 932
  0.44423574,                             !- Value 933
  0.394617014,                            !- Value 934
  0.404001212,                            !- Value 935
  0.412202488,                            !- Value 936
  0.37204502,                             !- Value 937
  0.335276099,                            !- Value 938
  0.358226112,                            !- Value 939
  0.38112219,                             !- Value 940
  0.371453279,                            !- Value 941
  0.370129408,                            !- Value 942
  0.436067787,                            !- Value 943
  0.486127635,                            !- Value 944
  0.427309219,                            !- Value 945
  0.356276956,                            !- Value 946
  0.387205902,                            !- Value 947
  0.412454396,                            !- Value 948
  0.340316435,                            !- Value 949
  0.379852463,                            !- Value 950
  0.35565555,                             !- Value 951
  0.330036361,                            !- Value 952
  0.359807299,                            !- Value 953
  0.400714686,                            !- Value 954
  0.412094523,                            !- Value 955
  0.472723993,                            !- Value 956
  0.405200514,                            !- Value 957
  0.391320813,                            !- Value 958
  0.307806472,                            !- Value 959
  0.336220347,                            !- Value 960
  0.291308705,                            !- Value 961
  0.317003993,                            !- Value 962
  0.288739233,                            !- Value 963
  0.331886214,                            !- Value 964
  0.290860233,                            !- Value 965
  0.347465637,                            !- Value 966
  0.38390007,                             !- Value 967
  0.463396386,                            !- Value 968
  0.396946691,                            !- Value 969
  0.367484242,                            !- Value 970
  0.351495437,                            !- Value 971
  0.369532855,                            !- Value 972
  0.334163101,                            !- Value 973
  0.376719402,                            !- Value 974
  0.375624586,                            !- Value 975
  0.364514384,                            !- Value 976
  0.38796719,                             !- Value 977
  0.428915936,                            !- Value 978
  0.396348315,                            !- Value 979
  0.376537557,                            !- Value 980
  0.348801686,                            !- Value 981
  0.443009237,                            !- Value 982
  0.355925866,                            !- Value 983
  0.394146977,                            !- Value 984
  0.362881866,                            !- Value 985
  0.366169948,                            !- Value 986
  0.346494806,                            !- Value 987
  0.287908766,                            !- Value 988
  0.339183243,                            !- Value 989
  0.332591065,                            !- Value 990
  0.447085605,                            !- Value 991
  0.364318952,                            !- Value 992
  0.402214694,                            !- Value 993
  0.34516028,                             !- Value 994
  0.393891764,                            !- Value 995
  0.403901852,                            !- Value 996
  0.438026702,                            !- Value 997
  0.447231005,                            !- Value 998
  0.363312922,                            !- Value 999
  0.356195442,                            !- Value 1000
  0.391051584,                            !- Value 1001
  0.412504146,                            !- Value 1002
  0.436008139,                            !- Value 1003
  0.390703798,                            !- Value 1004
  0.412148033,                            !- Value 1005
  0.428081293,                            !- Value 1006
  0.378208257,                            !- Value 1007
  0.387546132,                            !- Value 1008
  0.337656581,                            !- Value 1009
  0.315133985,                            !- Value 1010
  0.350724789,                            !- Value 1011
  0.329392968,                            !- Value 1012
  0.351323837,                            !- Value 1013
  0.323658321,                            !- Value 1014
  0.341377942,                            !- Value 1015
  0.363487879,                            !- Value 1016
  0.402339471,                            !- Value 1017
  0.423303467,                            !- Value 1018
  0.449860892,                            !- Value 1019
  0.409386877,                            !- Value 1020
  0.443780492,                            !- Value 1021
  0.41434059,                             !- Value 1022
  0.431788524,                            !- Value 1023
  0.395792502,                            !- Value 1024
  0.413658208,                            !- Value 1025
  0.42022684,                             !- Value 1026
  0.403399936,                            !- Value 1027
  0.463216776,                            !- Value 1028
  0.395578045,                            !- Value 1029
  0.466453506,                            !- Value 1030
  0.450535368,                            !- Value 1031
  0.46013688,                             !- Value 1032
  0.348445615,                            !- Value 1033
  0.361390257,                            !- Value 1034
  0.404396685,                            !- Value 1035
  0.355330098,                            !- Value 1036
  0.36619606,                             !- Value 1037
  0.347866705,                            !- Value 1038
  0.355223717,                            !- Value 1039
  0.384173407,                            !- Value 1040
  0.391580804,                            !- Value 1041
