  0.088650868,                            !- Field 11672
  Until: 11:00,                           !- Field 11673
  0.198861501,                            !- Field 11674
  Until: 12:00,                           !- Field 11675
  0.211255952,                            !- Field 11676
  Until: 13:00,                           !- Field 11677
  0.154870156,                            !- Field 11678
  Until: 14:00,                           !- Field 11679
  0.108456245,                            !- Field 11680
  Until: 15:00,                           !- Field 11681
  0.088990989,                            !- Field 11682
  Until: 16:00,                           !- Field 11683
  0.045650906,                            !- Field 11684
  Until: 17:00,                           !- Field 11685
  0.225812839,                            !- Field 11686
  Until: 18:00,                           !- Field 11687
  0.51383945,                             !- Field 11688
  Until: 19:00,                           !- Field 11689
  0.572957412,                            !- Field 11690
  Until: 20:00,                           !- Field 11691
  0.227796333,                            !- Field 11692
  Until: 21:00,                           !- Field 11693
  0.203658389,                            !- Field 11694
  Until: 22:00,                           !- Field 11695
  0.01838364,                             !- Field 11696
  Until: 23:00,                           !- Field 11697
  0.000870949,                            !- Field 11698
  Until: 24:00,                           !- Field 11699
  0.000806071,                            !- Field 11700
  Through: 08/23,                         !- Field 11701
  For: AllDays,                           !- Field 11702
  Until: 01:00,                           !- Field 11703
  0.000677646,                            !- Field 11704
  Until: 02:00,                           !- Field 11705
  0.000667405,                            !- Field 11706
  Until: 03:00,                           !- Field 11707
  0.000681029,                            !- Field 11708
  Until: 04:00,                           !- Field 11709
  0.00067508,                             !- Field 11710
  Until: 05:00,                           !- Field 11711
  0.000654628,                            !- Field 11712
  Until: 06:00,                           !- Field 11713
  0.000694999,                            !- Field 11714
  Until: 07:00,                           !- Field 11715
  0.068104748,                            !- Field 11716
  Until: 08:00,                           !- Field 11717
  0.041059013,                            !- Field 11718
  Until: 09:00,                           !- Field 11719
  0.04632383,                             !- Field 11720
  Until: 10:00,                           !- Field 11721
  0.246146835,                            !- Field 11722
  Until: 11:00,                           !- Field 11723
  0.175315051,                            !- Field 11724
  Until: 12:00,                           !- Field 11725
  0.14826776,                             !- Field 11726
  Until: 13:00,                           !- Field 11727
  0.071684607,                            !- Field 11728
  Until: 14:00,                           !- Field 11729
  0.078915668,                            !- Field 11730
  Until: 15:00,                           !- Field 11731
  0.044124207,                            !- Field 11732
  Until: 16:00,                           !- Field 11733
  0.087379895,                            !- Field 11734
  Until: 17:00,                           !- Field 11735
  0.276236584,                            !- Field 11736
  Until: 18:00,                           !- Field 11737
  0.624526542,                            !- Field 11738
  Until: 19:00,                           !- Field 11739
  0.184360072,                            !- Field 11740
  Until: 20:00,                           !- Field 11741
  0.167747138,                            !- Field 11742
  Until: 21:00,                           !- Field 11743
  0.03985393,                             !- Field 11744
  Until: 22:00,                           !- Field 11745
  0.018608715,                            !- Field 11746
  Until: 23:00,                           !- Field 11747
  0.000681743,                            !- Field 11748
  Until: 24:00,                           !- Field 11749
  0.00067039,                             !- Field 11750
  Through: 08/24,                         !- Field 11751
  For: AllDays,                           !- Field 11752
  Until: 01:00,                           !- Field 11753
  0.000624307,                            !- Field 11754
  Until: 02:00,                           !- Field 11755
  0.000663829,                            !- Field 11756
  Until: 03:00,                           !- Field 11757
  0.000680082,                            !- Field 11758
  Until: 04:00,                           !- Field 11759
  0.000675927,                            !- Field 11760
  Until: 05:00,                           !- Field 11761
  0.000672926,                            !- Field 11762
  Until: 06:00,                           !- Field 11763
  0.000691949,                            !- Field 11764
  Until: 07:00,                           !- Field 11765
  0.071250679,                            !- Field 11766
  Until: 08:00,                           !- Field 11767
  0.043575755,                            !- Field 11768
  Until: 09:00,                           !- Field 11769
  0.033473875,                            !- Field 11770
  Until: 10:00,                           !- Field 11771
  0.038080752,                            !- Field 11772
  Until: 11:00,                           !- Field 11773
  0.021006578,                            !- Field 11774
  Until: 12:00,                           !- Field 11775
  0.03190405,                             !- Field 11776
  Until: 13:00,                           !- Field 11777
  0.167404693,                            !- Field 11778
  Until: 14:00,                           !- Field 11779
  0.083155367,                            !- Field 11780
  Until: 15:00,                           !- Field 11781
  0.03732048,                             !- Field 11782
  Until: 16:00,                           !- Field 11783
  0.002324732,                            !- Field 11784
  Until: 17:00,                           !- Field 11785
  0.065997087,                            !- Field 11786
  Until: 18:00,                           !- Field 11787
  0.362408671,                            !- Field 11788
  Until: 19:00,                           !- Field 11789
  0.359889746,                            !- Field 11790
  Until: 20:00,                           !- Field 11791
  0.095769621,                            !- Field 11792
  Until: 21:00,                           !- Field 11793
  0.049947079,                            !- Field 11794
  Until: 22:00,                           !- Field 11795
  0.004677594,                            !- Field 11796
  Until: 23:00,                           !- Field 11797
  0.000607578,                            !- Field 11798
  Until: 24:00,                           !- Field 11799
  0.000705199,                            !- Field 11800
  Through: 08/25,                         !- Field 11801
  For: AllDays,                           !- Field 11802
  Until: 01:00,                           !- Field 11803
  0.000699479,                            !- Field 11804
  Until: 02:00,                           !- Field 11805
  0.000611004,                            !- Field 11806
  Until: 03:00,                           !- Field 11807
  0.000597217,                            !- Field 11808
  Until: 04:00,                           !- Field 11809
  0.000672471,                            !- Field 11810
  Until: 05:00,                           !- Field 11811
  0.000613903,                            !- Field 11812
  Until: 06:00,                           !- Field 11813
  0.000624754,                            !- Field 11814
  Until: 07:00,                           !- Field 11815
  0.087074874,                            !- Field 11816
  Until: 08:00,                           !- Field 11817
  0.052500862,                            !- Field 11818
  Until: 09:00,                           !- Field 11819
  0.129910705,                            !- Field 11820
  Until: 10:00,                           !- Field 11821
  0.061760412,                            !- Field 11822
  Until: 11:00,                           !- Field 11823
  0.139205177,                            !- Field 11824
  Until: 12:00,                           !- Field 11825
  0.171923345,                            !- Field 11826
  Until: 13:00,                           !- Field 11827
  0.169781383,                            !- Field 11828
  Until: 14:00,                           !- Field 11829
  0.160939173,                            !- Field 11830
  Until: 15:00,                           !- Field 11831
  0.077556945,                            !- Field 11832
  Until: 16:00,                           !- Field 11833
  0.056349649,                            !- Field 11834
  Until: 17:00,                           !- Field 11835
  0.09605952,                             !- Field 11836
  Until: 18:00,                           !- Field 11837
  0.226561816,                            !- Field 11838
  Until: 19:00,                           !- Field 11839
  0.473702309,                            !- Field 11840
  Until: 20:00,                           !- Field 11841
  0.214349753,                            !- Field 11842
  Until: 21:00,                           !- Field 11843
  0.072297965,                            !- Field 11844
  Until: 22:00,                           !- Field 11845
  0.141996679,                            !- Field 11846
  Until: 23:00,                           !- Field 11847
  0.107983129,                            !- Field 11848
  Until: 24:00,                           !- Field 11849
  0.095718379,                            !- Field 11850
  Through: 08/26,                         !- Field 11851
  For: AllDays,                           !- Field 11852
  Until: 01:00,                           !- Field 11853
  0.096833046,                            !- Field 11854
  Until: 02:00,                           !- Field 11855
  0.017354981,                            !- Field 11856
  Until: 03:00,                           !- Field 11857
  0.000713448,                            !- Field 11858
  Until: 04:00,                           !- Field 11859
  0.005421108,                            !- Field 11860
  Until: 05:00,                           !- Field 11861
  0.000670015,                            !- Field 11862
  Until: 06:00,                           !- Field 11863
  0.005711087,                            !- Field 11864
  Until: 07:00,                           !- Field 11865
  0.011171672,                            !- Field 11866
  Until: 08:00,                           !- Field 11867
  0.133723051,                            !- Field 11868
  Until: 09:00,                           !- Field 11869
  0.02655162,                             !- Field 11870
  Until: 10:00,                           !- Field 11871
  0.058632218,                            !- Field 11872
  Until: 11:00,                           !- Field 11873
  0.02658963,                             !- Field 11874
  Until: 12:00,                           !- Field 11875
  0.135961808,                            !- Field 11876
  Until: 13:00,                           !- Field 11877
  0.102126689,                            !- Field 11878
  Until: 14:00,                           !- Field 11879
  0.021819694,                            !- Field 11880
  Until: 15:00,                           !- Field 11881
  0.14775173,                             !- Field 11882
  Until: 16:00,                           !- Field 11883
  0.091545556,                            !- Field 11884
  Until: 17:00,                           !- Field 11885
  0.123310474,                            !- Field 11886
  Until: 18:00,                           !- Field 11887
  0.328715565,                            !- Field 11888
  Until: 19:00,                           !- Field 11889
  0.147097909,                            !- Field 11890
  Until: 20:00,                           !- Field 11891
  0.135514301,                            !- Field 11892
  Until: 21:00,                           !- Field 11893
  0.152299918,                            !- Field 11894
  Until: 22:00,                           !- Field 11895
  0.064735613,                            !- Field 11896
  Until: 23:00,                           !- Field 11897
  0.053523529,                            !- Field 11898
  Until: 24:00,                           !- Field 11899
  0.029496126,                            !- Field 11900
  Through: 08/27,                         !- Field 11901
  For: AllDays,                           !- Field 11902
  Until: 01:00,                           !- Field 11903
  0.023415223,                            !- Field 11904
  Until: 02:00,                           !- Field 11905
  0.000680286,                            !- Field 11906
  Until: 03:00,                           !- Field 11907
  0.000677437,                            !- Field 11908
  Until: 04:00,                           !- Field 11909
  0.000675078,                            !- Field 11910
  Until: 05:00,                           !- Field 11911
  0.00066385,                             !- Field 11912
  Until: 06:00,                           !- Field 11913
  0.00065697,                             !- Field 11914
  Until: 07:00,                           !- Field 11915
  0.011936155,                            !- Field 11916
  Until: 08:00,                           !- Field 11917
  0.107293128,                            !- Field 11918
  Until: 09:00,                           !- Field 11919
  0.1696209,                              !- Field 11920
  Until: 10:00,                           !- Field 11921
  0.106768719,                            !- Field 11922
  Until: 11:00,                           !- Field 11923
  0.048242356,                            !- Field 11924
  Until: 12:00,                           !- Field 11925
  0.171807891,                            !- Field 11926
  Until: 13:00,                           !- Field 11927
  0.224868773,                            !- Field 11928
  Until: 14:00,                           !- Field 11929
  0.223743291,                            !- Field 11930
  Until: 15:00,                           !- Field 11931
  0.171069772,                            !- Field 11932
  Until: 16:00,                           !- Field 11933
  0.052815336,                            !- Field 11934
  Until: 17:00,                           !- Field 11935
  0.318046242,                            !- Field 11936
  Until: 18:00,                           !- Field 11937
  0.432728411,                            !- Field 11938
  Until: 19:00,                           !- Field 11939
  0.284737732,                            !- Field 11940
  Until: 20:00,                           !- Field 11941
  0.455108755,                            !- Field 11942
  Until: 21:00,                           !- Field 11943
  0.168415929,                            !- Field 11944
  Until: 22:00,                           !- Field 11945
  0.088758631,                            !- Field 11946
  Until: 23:00,                           !- Field 11947
  0.041677748,                            !- Field 11948
  Until: 24:00,                           !- Field 11949
  0.012267637,                            !- Field 11950
  Through: 08/28,                         !- Field 11951
  For: AllDays,                           !- Field 11952
  Until: 01:00,                           !- Field 11953
  0.012906268,                            !- Field 11954
  Until: 02:00,                           !- Field 11955
  0.012957946,                            !- Field 11956
  Until: 03:00,                           !- Field 11957
  0.029061861,                            !- Field 11958
  Until: 04:00,                           !- Field 11959
  0.011176703,                            !- Field 11960
  Until: 05:00,                           !- Field 11961
  0.00065469,                             !- Field 11962
  Until: 06:00,                           !- Field 11963
  0.000657116,                            !- Field 11964
  Until: 07:00,                           !- Field 11965
  0.000669229,                            !- Field 11966
  Until: 08:00,                           !- Field 11967
  0.008244046,                            !- Field 11968
  Until: 09:00,                           !- Field 11969
  0.114637129,                            !- Field 11970
  Until: 10:00,                           !- Field 11971
  0.167856556,                            !- Field 11972
  Until: 11:00,                           !- Field 11973
  0.065592662,                            !- Field 11974
  Until: 12:00,                           !- Field 11975
  0.219038344,                            !- Field 11976
  Until: 13:00,                           !- Field 11977
  0.123226929,                            !- Field 11978
  Until: 14:00,                           !- Field 11979
  0.188153037,                            !- Field 11980
  Until: 15:00,                           !- Field 11981
  0.148066099,                            !- Field 11982
  Until: 16:00,                           !- Field 11983
  0.186716657,                            !- Field 11984
  Until: 17:00,                           !- Field 11985
  0.259483434,                            !- Field 11986
  Until: 18:00,                           !- Field 11987
  0.255264721,                            !- Field 11988
  Until: 19:00,                           !- Field 11989
  0.423330697,                            !- Field 11990
  Until: 20:00,                           !- Field 11991
  0.259274248,                            !- Field 11992
  Until: 21:00,                           !- Field 11993
  0.031037219,                            !- Field 11994
  Until: 22:00,                           !- Field 11995
  0.041237957,                            !- Field 11996
  Until: 23:00,                           !- Field 11997
  0.014989771,                            !- Field 11998
  Until: 24:00,                           !- Field 11999
  0.004225189,                            !- Field 12000
  Through: 08/29,                         !- Field 12001
  For: AllDays,                           !- Field 12002
  Until: 01:00,                           !- Field 12003
  0.000659803,                            !- Field 12004
  Until: 02:00,                           !- Field 12005
  0.000662305,                            !- Field 12006
  Until: 03:00,                           !- Field 12007
  0.000657278,                            !- Field 12008
  Until: 04:00,                           !- Field 12009
  0.00061951,                             !- Field 12010
  Until: 05:00,                           !- Field 12011
  0.00065301,                             !- Field 12012
  Until: 06:00,                           !- Field 12013
  0.010936745,                            !- Field 12014
  Until: 07:00,                           !- Field 12015
  0.061783956,                            !- Field 12016
  Until: 08:00,                           !- Field 12017
  0.075745506,                            !- Field 12018
  Until: 09:00,                           !- Field 12019
  0.047687995,                            !- Field 12020
  Until: 10:00,                           !- Field 12021
  0.088650868,                            !- Field 12022
  Until: 11:00,                           !- Field 12023
  0.198861501,                            !- Field 12024
  Until: 12:00,                           !- Field 12025
  0.211255952,                            !- Field 12026
  Until: 13:00,                           !- Field 12027
  0.154870156,                            !- Field 12028
  Until: 14:00,                           !- Field 12029
  0.108456245,                            !- Field 12030
  Until: 15:00,                           !- Field 12031
  0.088990989,                            !- Field 12032
  Until: 16:00,                           !- Field 12033
  0.045650906,                            !- Field 12034
  Until: 17:00,                           !- Field 12035
  0.225812839,                            !- Field 12036
  Until: 18:00,                           !- Field 12037
  0.51383945,                             !- Field 12038
  Until: 19:00,                           !- Field 12039
  0.572957412,                            !- Field 12040
  Until: 20:00,                           !- Field 12041
  0.227796333,                            !- Field 12042
  Until: 21:00,                           !- Field 12043
  0.203658389,                            !- Field 12044
  Until: 22:00,                           !- Field 12045
  0.01838364,                             !- Field 12046
  Until: 23:00,                           !- Field 12047
  0.000870949,                            !- Field 12048
  Until: 24:00,                           !- Field 12049
  0.000806071,                            !- Field 12050
  Through: 08/30,                         !- Field 12051
  For: AllDays,                           !- Field 12052
  Until: 01:00,                           !- Field 12053
  0.000677646,                            !- Field 12054
  Until: 02:00,                           !- Field 12055
  0.000667405,                            !- Field 12056
  Until: 03:00,                           !- Field 12057
  0.000681029,                            !- Field 12058
  Until: 04:00,                           !- Field 12059
  0.00067508,                             !- Field 12060
  Until: 05:00,                           !- Field 12061
  0.000654628,                            !- Field 12062
  Until: 06:00,                           !- Field 12063
  0.000694999,                            !- Field 12064
  Until: 07:00,                           !- Field 12065
  0.068104748,                            !- Field 12066
  Until: 08:00,                           !- Field 12067
  0.041059013,                            !- Field 12068
  Until: 09:00,                           !- Field 12069
  0.04632383,                             !- Field 12070
  Until: 10:00,                           !- Field 12071
  0.246146835,                            !- Field 12072
  Until: 11:00,                           !- Field 12073
  0.175315051,                            !- Field 12074
  Until: 12:00,                           !- Field 12075
  0.14826776,                             !- Field 12076
  Until: 13:00,                           !- Field 12077
  0.071684607,                            !- Field 12078
  Until: 14:00,                           !- Field 12079
  0.078915668,                            !- Field 12080
  Until: 15:00,                           !- Field 12081
  0.044124207,                            !- Field 12082
  Until: 16:00,                           !- Field 12083
  0.087379895,                            !- Field 12084
  Until: 17:00,                           !- Field 12085
  0.276236584,                            !- Field 12086
  Until: 18:00,                           !- Field 12087
  0.624526542,                            !- Field 12088
  Until: 19:00,                           !- Field 12089
  0.184360072,                            !- Field 12090
  Until: 20:00,                           !- Field 12091
  0.167747138,                            !- Field 12092
  Until: 21:00,                           !- Field 12093
  0.03985393,                             !- Field 12094
  Until: 22:00,                           !- Field 12095
  0.018608715,                            !- Field 12096
  Until: 23:00,                           !- Field 12097
  0.000681743,                            !- Field 12098
  Until: 24:00,                           !- Field 12099
  0.00067039,                             !- Field 12100
  Through: 08/31,                         !- Field 12101
  For: AllDays,                           !- Field 12102
  Until: 01:00,                           !- Field 12103
  0.000624307,                            !- Field 12104
  Until: 02:00,                           !- Field 12105
  0.000663829,                            !- Field 12106
  Until: 03:00,                           !- Field 12107
  0.000680082,                            !- Field 12108
  Until: 04:00,                           !- Field 12109
  0.000675927,                            !- Field 12110
  Until: 05:00,                           !- Field 12111
  0.000672926,                            !- Field 12112
  Until: 06:00,                           !- Field 12113
  0.000691949,                            !- Field 12114
  Until: 07:00,                           !- Field 12115
  0.071250679,                            !- Field 12116
  Until: 08:00,                           !- Field 12117
  0.043575755,                            !- Field 12118
  Until: 09:00,                           !- Field 12119
  0.033473875,                            !- Field 12120
  Until: 10:00,                           !- Field 12121
  0.038080752,                            !- Field 12122
  Until: 11:00,                           !- Field 12123
  0.021006578,                            !- Field 12124
  Until: 12:00,                           !- Field 12125
  0.03190405,                             !- Field 12126
  Until: 13:00,                           !- Field 12127
  0.167404693,                            !- Field 12128
  Until: 14:00,                           !- Field 12129
  0.083155367,                            !- Field 12130
  Until: 15:00,                           !- Field 12131
  0.03732048,                             !- Field 12132
  Until: 16:00,                           !- Field 12133
  0.002324732,                            !- Field 12134
  Until: 17:00,                           !- Field 12135
  0.065997087,                            !- Field 12136
  Until: 18:00,                           !- Field 12137
  0.362408671,                            !- Field 12138
  Until: 19:00,                           !- Field 12139
  0.359889746,                            !- Field 12140
  Until: 20:00,                           !- Field 12141
  0.095769621,                            !- Field 12142
  Until: 21:00,                           !- Field 12143
  0.049947079,                            !- Field 12144
  Until: 22:00,                           !- Field 12145
  0.004677594,                            !- Field 12146
  Until: 23:00,                           !- Field 12147
  0.000607578,                            !- Field 12148
  Until: 24:00,                           !- Field 12149
  0.000705199,                            !- Field 12150
  Through: 09/01,                         !- Field 12151
  For: AllDays,                           !- Field 12152
  Until: 01:00,                           !- Field 12153
  0.003134518,                            !- Field 12154
  Until: 02:00,                           !- Field 12155
  0.003117296,                            !- Field 12156
  Until: 03:00,                           !- Field 12157
  0.003134609,                            !- Field 12158
  Until: 04:00,                           !- Field 12159
  0.003130814,                            !- Field 12160
  Until: 05:00,                           !- Field 12161
  0.003107215,                            !- Field 12162
  Until: 06:00,                           !- Field 12163
  0.013006878,                            !- Field 12164
  Until: 07:00,                           !- Field 12165
  0.05285988,                             !- Field 12166
  Until: 08:00,                           !- Field 12167
  0.032739243,                            !- Field 12168
  Until: 09:00,                           !- Field 12169
  0.043240656,                            !- Field 12170
  Until: 10:00,                           !- Field 12171
  0.071983801,                            !- Field 12172
  Until: 11:00,                           !- Field 12173
  0.050557828,                            !- Field 12174
  Until: 12:00,                           !- Field 12175
  0.068754772,                            !- Field 12176
  Until: 13:00,                           !- Field 12177
  0.048677012,                            !- Field 12178
  Until: 14:00,                           !- Field 12179
  0.067012195,                            !- Field 12180
  Until: 15:00,                           !- Field 12181
  0.054592999,                            !- Field 12182
  Until: 16:00,                           !- Field 12183
  0.013832686,                            !- Field 12184
  Until: 17:00,                           !- Field 12185
  0.145654137,                            !- Field 12186
  Until: 18:00,                           !- Field 12187
  0.269496406,                            !- Field 12188
  Until: 19:00,                           !- Field 12189
  0.367330964,                            !- Field 12190
  Until: 20:00,                           !- Field 12191
  0.133356907,                            !- Field 12192
  Until: 21:00,                           !- Field 12193
  0.173195827,                            !- Field 12194
  Until: 22:00,                           !- Field 12195
  0.096005366,                            !- Field 12196
  Until: 23:00,                           !- Field 12197
  0.025835044,                            !- Field 12198
  Until: 24:00,                           !- Field 12199
  0.003126441,                            !- Field 12200
  Through: 09/02,                         !- Field 12201
  For: AllDays,                           !- Field 12202
  Until: 01:00,                           !- Field 12203
  0.003172511,                            !- Field 12204
  Until: 02:00,                           !- Field 12205
  0.003134273,                            !- Field 12206
  Until: 03:00,                           !- Field 12207
  0.003147971,                            !- Field 12208
  Until: 04:00,                           !- Field 12209
  0.003131643,                            !- Field 12210
  Until: 05:00,                           !- Field 12211
  0.003111966,                            !- Field 12212
  Until: 06:00,                           !- Field 12213
  0.011686579,                            !- Field 12214
  Until: 07:00,                           !- Field 12215
  0.018890807,                            !- Field 12216
  Until: 08:00,                           !- Field 12217
  0.104620368,                            !- Field 12218
  Until: 09:00,                           !- Field 12219
  0.025438325,                            !- Field 12220
  Until: 10:00,                           !- Field 12221
  0.03504495,                             !- Field 12222
  Until: 11:00,                           !- Field 12223
  0.042115265,                            !- Field 12224
  Until: 12:00,                           !- Field 12225
  0.132887409,                            !- Field 12226
  Until: 13:00,                           !- Field 12227
  0.1401923,                              !- Field 12228
  Until: 14:00,                           !- Field 12229
  0.062665583,                            !- Field 12230
  Until: 15:00,                           !- Field 12231
  0.038014021,                            !- Field 12232
  Until: 16:00,                           !- Field 12233
  0.044974888,                            !- Field 12234
  Until: 17:00,                           !- Field 12235
  0.065645844,                            !- Field 12236
  Until: 18:00,                           !- Field 12237
  0.281809101,                            !- Field 12238
  Until: 19:00,                           !- Field 12239
  0.209266888,                            !- Field 12240
  Until: 20:00,                           !- Field 12241
  0.301719652,                            !- Field 12242
  Until: 21:00,                           !- Field 12243
  0.19224785,                             !- Field 12244
  Until: 22:00,                           !- Field 12245
  0.067564269,                            !- Field 12246
  Until: 23:00,                           !- Field 12247
  0.058488057,                            !- Field 12248
  Until: 24:00,                           !- Field 12249
  0.036787054,                            !- Field 12250
  Through: 09/03,                         !- Field 12251
  For: AllDays,                           !- Field 12252
  Until: 01:00,                           !- Field 12253
  0.003200964,                            !- Field 12254
  Until: 02:00,                           !- Field 12255
  0.003202355,                            !- Field 12256
  Until: 03:00,                           !- Field 12257
  0.003156561,                            !- Field 12258
  Until: 04:00,                           !- Field 12259
  0.003150746,                            !- Field 12260
  Until: 05:00,                           !- Field 12261
  0.003135186,                            !- Field 12262
  Until: 06:00,                           !- Field 12263
  0.008606619,                            !- Field 12264
  Until: 07:00,                           !- Field 12265
  0.015503098,                            !- Field 12266
  Until: 08:00,                           !- Field 12267
  0.081094554,                            !- Field 12268
  Until: 09:00,                           !- Field 12269
  0.201357646,                            !- Field 12270
  Until: 10:00,                           !- Field 12271
  0.122995453,                            !- Field 12272
  Until: 11:00,                           !- Field 12273
  0.110233221,                            !- Field 12274
  Until: 12:00,                           !- Field 12275
  0.189078146,                            !- Field 12276
  Until: 13:00,                           !- Field 12277
  0.111190032,                            !- Field 12278
  Until: 14:00,                           !- Field 12279
  0.160326261,                            !- Field 12280
  Until: 15:00,                           !- Field 12281
  0.137286449,                            !- Field 12282
  Until: 16:00,                           !- Field 12283
  0.131245922,                            !- Field 12284
  Until: 17:00,                           !- Field 12285
  0.082440953,                            !- Field 12286
  Until: 18:00,                           !- Field 12287
  0.340396216,                            !- Field 12288
  Until: 19:00,                           !- Field 12289
  0.231815184,                            !- Field 12290
  Until: 20:00,                           !- Field 12291
  0.151819202,                            !- Field 12292
  Until: 21:00,                           !- Field 12293
  0.136471688,                            !- Field 12294
  Until: 22:00,                           !- Field 12295
  0.153383749,                            !- Field 12296
  Until: 23:00,                           !- Field 12297
  0.01627321,                             !- Field 12298
  Until: 24:00,                           !- Field 12299
  0.015191894,                            !- Field 12300
  Through: 09/04,                         !- Field 12301
  For: AllDays,                           !- Field 12302
  Until: 01:00,                           !- Field 12303
  0.002636669,                            !- Field 12304
  Until: 02:00,                           !- Field 12305
  0.002642671,                            !- Field 12306
  Until: 03:00,                           !- Field 12307
  0.002663312,                            !- Field 12308
  Until: 04:00,                           !- Field 12309
  0.002656454,                            !- Field 12310
  Until: 05:00,                           !- Field 12311
  0.002659316,                            !- Field 12312
  Until: 06:00,                           !- Field 12313
  0.002658736,                            !- Field 12314
  Until: 07:00,                           !- Field 12315
  0.005381382,                            !- Field 12316
  Until: 08:00,                           !- Field 12317
  0.11337886,                             !- Field 12318
  Until: 09:00,                           !- Field 12319
  0.073816229,                            !- Field 12320
  Until: 10:00,                           !- Field 12321
  0.152265268,                            !- Field 12322
  Until: 11:00,                           !- Field 12323
  0.061249983,                            !- Field 12324
  Until: 12:00,                           !- Field 12325
  0.147241734,                            !- Field 12326
  Until: 13:00,                           !- Field 12327
  0.241949917,                            !- Field 12328
  Until: 14:00,                           !- Field 12329
  0.07570464,                             !- Field 12330
  Until: 15:00,                           !- Field 12331
  0.084533683,                            !- Field 12332
  Until: 16:00,                           !- Field 12333
  0.122017307,                            !- Field 12334
  Until: 17:00,                           !- Field 12335
  0.263327702,                            !- Field 12336
  Until: 18:00,                           !- Field 12337
  0.309576199,                            !- Field 12338
  Until: 19:00,                           !- Field 12339
  0.337254479,                            !- Field 12340
  Until: 20:00,                           !- Field 12341
  0.109854007,                            !- Field 12342
  Until: 21:00,                           !- Field 12343
  0.032564278,                            !- Field 12344
  Until: 22:00,                           !- Field 12345
  0.023953679,                            !- Field 12346
  Until: 23:00,                           !- Field 12347
  0.003936503,                            !- Field 12348
  Until: 24:00,                           !- Field 12349
  0.002703334,                            !- Field 12350
  Through: 09/05,                         !- Field 12351
  For: AllDays,                           !- Field 12352
  Until: 01:00,                           !- Field 12353
  0.003154828,                            !- Field 12354
  Until: 02:00,                           !- Field 12355
  0.003167498,                            !- Field 12356
  Until: 03:00,                           !- Field 12357
  0.00317233,                             !- Field 12358
  Until: 04:00,                           !- Field 12359
  0.003168325,                            !- Field 12360
  Until: 05:00,                           !- Field 12361
  0.003154859,                            !- Field 12362
  Until: 06:00,                           !- Field 12363
  0.021130107,                            !- Field 12364
  Until: 07:00,                           !- Field 12365
  0.036290444,                            !- Field 12366
  Until: 08:00,                           !- Field 12367
  0.08034723,                             !- Field 12368
  Until: 09:00,                           !- Field 12369
  0.064992996,                            !- Field 12370
  Until: 10:00,                           !- Field 12371
  0.092663331,                            !- Field 12372
  Until: 11:00,                           !- Field 12373
  0.105122175,                            !- Field 12374
  Until: 12:00,                           !- Field 12375
  0.110836494,                            !- Field 12376
  Until: 13:00,                           !- Field 12377
  0.100878425,                            !- Field 12378
  Until: 14:00,                           !- Field 12379
  0.062418335,                            !- Field 12380
  Until: 15:00,                           !- Field 12381
  0.082953968,                            !- Field 12382
  Until: 16:00,                           !- Field 12383
  0.095544433,                            !- Field 12384
  Until: 17:00,                           !- Field 12385
  0.255865545,                            !- Field 12386
  Until: 18:00,                           !- Field 12387
  0.410184064,                            !- Field 12388
  Until: 19:00,                           !- Field 12389
  0.277291309,                            !- Field 12390
  Until: 20:00,                           !- Field 12391
  0.166196511,                            !- Field 12392
  Until: 21:00,                           !- Field 12393
  0.088715841,                            !- Field 12394
  Until: 22:00,                           !- Field 12395
  0.080200555,                            !- Field 12396
  Until: 23:00,                           !- Field 12397
  0.047879248,                            !- Field 12398
  Until: 24:00,                           !- Field 12399
  0.035329241,                            !- Field 12400
  Through: 09/06,                         !- Field 12401
  For: AllDays,                           !- Field 12402
  Until: 01:00,                           !- Field 12403
  0.029735444,                            !- Field 12404
  Until: 02:00,                           !- Field 12405
  0.029284977,                            !- Field 12406
  Until: 03:00,                           !- Field 12407
  0.029802294,                            !- Field 12408
  Until: 04:00,                           !- Field 12409
  0.031168041,                            !- Field 12410
  Until: 05:00,                           !- Field 12411
  0.028968416,                            !- Field 12412
  Until: 06:00,                           !- Field 12413
  0.029837609,                            !- Field 12414
  Until: 07:00,                           !- Field 12415
  0.074829536,                            !- Field 12416
  Until: 08:00,                           !- Field 12417
  0.076559586,                            !- Field 12418
  Until: 09:00,                           !- Field 12419
  0.004862251,                            !- Field 12420
  Until: 10:00,                           !- Field 12421
  0.017311758,                            !- Field 12422
  Until: 11:00,                           !- Field 12423
  0.051378214,                            !- Field 12424
  Until: 12:00,                           !- Field 12425
  0.053367878,                            !- Field 12426
  Until: 13:00,                           !- Field 12427
  0.048932359,                            !- Field 12428
  Until: 14:00,                           !- Field 12429
  0.059388654,                            !- Field 12430
  Until: 15:00,                           !- Field 12431
  0.02532612,                             !- Field 12432
  Until: 16:00,                           !- Field 12433
  0.017921493,                            !- Field 12434
  Until: 17:00,                           !- Field 12435
  0.170172511,                            !- Field 12436
  Until: 18:00,                           !- Field 12437
  0.605770105,                            !- Field 12438
  Until: 19:00,                           !- Field 12439
  0.279851404,                            !- Field 12440
  Until: 20:00,                           !- Field 12441
  0.190090815,                            !- Field 12442
  Until: 21:00,                           !- Field 12443
  0.059290912,                            !- Field 12444
  Until: 22:00,                           !- Field 12445
  0.037289084,                            !- Field 12446
  Until: 23:00,                           !- Field 12447
  0.034007417,                            !- Field 12448
  Until: 24:00,                           !- Field 12449
  0.02377724,                             !- Field 12450
  Through: 09/07,                         !- Field 12451
  For: AllDays,                           !- Field 12452
  Until: 01:00,                           !- Field 12453
  0.004421398,                            !- Field 12454
  Until: 02:00,                           !- Field 12455
  0.004460929,                            !- Field 12456
  Until: 03:00,                           !- Field 12457
  0.004496569,                            !- Field 12458
  Until: 04:00,                           !- Field 12459
  0.004298986,                            !- Field 12460
  Until: 05:00,                           !- Field 12461
  0.004779031,                            !- Field 12462
  Until: 06:00,                           !- Field 12463
  0.004539553,                            !- Field 12464
  Until: 07:00,                           !- Field 12465
  0.083464351,                            !- Field 12466
  Until: 08:00,                           !- Field 12467
  0.033953682,                            !- Field 12468
  Until: 09:00,                           !- Field 12469
  0.010054671,                            !- Field 12470
  Until: 10:00,                           !- Field 12471
  0.022488765,                            !- Field 12472
  Until: 11:00,                           !- Field 12473
  0.026564169,                            !- Field 12474
  Until: 12:00,                           !- Field 12475
  0.015702183,                            !- Field 12476
  Until: 13:00,                           !- Field 12477
  0.02673193,                             !- Field 12478
  Until: 14:00,                           !- Field 12479
  0.034639775,                            !- Field 12480
  Until: 15:00,                           !- Field 12481
  0.087666834,                            !- Field 12482
  Until: 16:00,                           !- Field 12483
  0.072298834,                            !- Field 12484
  Until: 17:00,                           !- Field 12485
  0.216098242,                            !- Field 12486
  Until: 18:00,                           !- Field 12487
  0.393075688,                            !- Field 12488
  Until: 19:00,                           !- Field 12489
  0.291337972,                            !- Field 12490
  Until: 20:00,                           !- Field 12491
  0.159616574,                            !- Field 12492
  Until: 21:00,                           !- Field 12493
  0.033170538,                            !- Field 12494
  Until: 22:00,                           !- Field 12495
  0.052167101,                            !- Field 12496
  Until: 23:00,                           !- Field 12497
  0.003479095,                            !- Field 12498
  Until: 24:00,                           !- Field 12499
  0.003146125,                            !- Field 12500
  Through: 09/08,                         !- Field 12501
  For: AllDays,                           !- Field 12502
  Until: 01:00,                           !- Field 12503
  0.003134518,                            !- Field 12504
  Until: 02:00,                           !- Field 12505
  0.003117296,                            !- Field 12506
  Until: 03:00,                           !- Field 12507
  0.003134609,                            !- Field 12508
  Until: 04:00,                           !- Field 12509
  0.003130814,                            !- Field 12510
  Until: 05:00,                           !- Field 12511
  0.003107215,                            !- Field 12512
  Until: 06:00,                           !- Field 12513
  0.013006878,                            !- Field 12514
  Until: 07:00,                           !- Field 12515
  0.05285988,                             !- Field 12516
  Until: 08:00,                           !- Field 12517
  0.032739243,                            !- Field 12518
  Until: 09:00,                           !- Field 12519
  0.043240656,                            !- Field 12520
  Until: 10:00,                           !- Field 12521
  0.071983801,                            !- Field 12522
  Until: 11:00,                           !- Field 12523
  0.050557828,                            !- Field 12524
  Until: 12:00,                           !- Field 12525
  0.068754772,                            !- Field 12526
  Until: 13:00,                           !- Field 12527
  0.048677012,                            !- Field 12528
  Until: 14:00,                           !- Field 12529
  0.067012195,                            !- Field 12530
  Until: 15:00,                           !- Field 12531
  0.054592999,                            !- Field 12532
  Until: 16:00,                           !- Field 12533
  0.013832686,                            !- Field 12534
  Until: 17:00,                           !- Field 12535
  0.145654137,                            !- Field 12536
  Until: 18:00,                           !- Field 12537
  0.269496406,                            !- Field 12538
  Until: 19:00,                           !- Field 12539
  0.367330964,                            !- Field 12540
  Until: 20:00,                           !- Field 12541
  0.133356907,                            !- Field 12542
  Until: 21:00,                           !- Field 12543
  0.173195827,                            !- Field 12544
  Until: 22:00,                           !- Field 12545
  0.096005366,                            !- Field 12546
  Until: 23:00,                           !- Field 12547
  0.025835044,                            !- Field 12548
  Until: 24:00,                           !- Field 12549
  0.003126441,                            !- Field 12550
  Through: 09/09,                         !- Field 12551
  For: AllDays,                           !- Field 12552
  Until: 01:00,                           !- Field 12553
  0.003172511,                            !- Field 12554
  Until: 02:00,                           !- Field 12555
  0.003134273,                            !- Field 12556
  Until: 03:00,                           !- Field 12557
  0.003147971,                            !- Field 12558
  Until: 04:00,                           !- Field 12559
  0.003131643,                            !- Field 12560
  Until: 05:00,                           !- Field 12561
  0.003111966,                            !- Field 12562
  Until: 06:00,                           !- Field 12563
  0.011686579,                            !- Field 12564
  Until: 07:00,                           !- Field 12565
  0.018890807,                            !- Field 12566
  Until: 08:00,                           !- Field 12567
  0.104620368,                            !- Field 12568
  Until: 09:00,                           !- Field 12569
  0.025438325,                            !- Field 12570
  Until: 10:00,                           !- Field 12571
  0.03504495,                             !- Field 12572
  Until: 11:00,                           !- Field 12573
  0.042115265,                            !- Field 12574
  Until: 12:00,                           !- Field 12575
  0.132887409,                            !- Field 12576
  Until: 13:00,                           !- Field 12577
  0.1401923,                              !- Field 12578
  Until: 14:00,                           !- Field 12579
  0.062665583,                            !- Field 12580
  Until: 15:00,                           !- Field 12581
  0.038014021,                            !- Field 12582
  Until: 16:00,                           !- Field 12583
  0.044974888,                            !- Field 12584
  Until: 17:00,                           !- Field 12585
  0.065645844,                            !- Field 12586
  Until: 18:00,                           !- Field 12587
  0.281809101,                            !- Field 12588
  Until: 19:00,                           !- Field 12589
  0.209266888,                            !- Field 12590
  Until: 20:00,                           !- Field 12591
  0.301719652,                            !- Field 12592
  Until: 21:00,                           !- Field 12593
  0.19224785,                             !- Field 12594
  Until: 22:00,                           !- Field 12595
  0.067564269,                            !- Field 12596
  Until: 23:00,                           !- Field 12597
  0.058488057,                            !- Field 12598
  Until: 24:00,                           !- Field 12599
  0.036787054,                            !- Field 12600
  Through: 09/10,                         !- Field 12601
  For: AllDays,                           !- Field 12602
  Until: 01:00,                           !- Field 12603
  0.003200964,                            !- Field 12604
  Until: 02:00,                           !- Field 12605
  0.003202355,                            !- Field 12606
  Until: 03:00,                           !- Field 12607
  0.003156561,                            !- Field 12608
  Until: 04:00,                           !- Field 12609
  0.003150746,                            !- Field 12610
  Until: 05:00,                           !- Field 12611
  0.003135186,                            !- Field 12612
  Until: 06:00,                           !- Field 12613
  0.008606619,                            !- Field 12614
  Until: 07:00,                           !- Field 12615
  0.015503098,                            !- Field 12616
  Until: 08:00,                           !- Field 12617
  0.081094554,                            !- Field 12618
  Until: 09:00,                           !- Field 12619
  0.201357646,                            !- Field 12620
  Until: 10:00,                           !- Field 12621
  0.122995453,                            !- Field 12622
  Until: 11:00,                           !- Field 12623
  0.110233221,                            !- Field 12624
  Until: 12:00,                           !- Field 12625
  0.189078146,                            !- Field 12626
  Until: 13:00,                           !- Field 12627
  0.111190032,                            !- Field 12628
  Until: 14:00,                           !- Field 12629
  0.160326261,                            !- Field 12630
  Until: 15:00,                           !- Field 12631
  0.137286449,                            !- Field 12632
  Until: 16:00,                           !- Field 12633
  0.131245922,                            !- Field 12634
  Until: 17:00,                           !- Field 12635
  0.082440953,                            !- Field 12636
  Until: 18:00,                           !- Field 12637
  0.340396216,                            !- Field 12638
  Until: 19:00,                           !- Field 12639
  0.231815184,                            !- Field 12640
  Until: 20:00,                           !- Field 12641
  0.151819202,                            !- Field 12642
  Until: 21:00,                           !- Field 12643
  0.136471688,                            !- Field 12644
  Until: 22:00,                           !- Field 12645
  0.153383749,                            !- Field 12646
  Until: 23:00,                           !- Field 12647
  0.01627321,                             !- Field 12648
  Until: 24:00,                           !- Field 12649
  0.015191894,                            !- Field 12650
  Through: 09/11,                         !- Field 12651
  For: AllDays,                           !- Field 12652
  Until: 01:00,                           !- Field 12653
  0.002636669,                            !- Field 12654
  Until: 02:00,                           !- Field 12655
  0.002642671,                            !- Field 12656
  Until: 03:00,                           !- Field 12657
  0.002663312,                            !- Field 12658
  Until: 04:00,                           !- Field 12659
  0.002656454,                            !- Field 12660
  Until: 05:00,                           !- Field 12661
  0.002659316,                            !- Field 12662
  Until: 06:00,                           !- Field 12663
  0.002658736,                            !- Field 12664
  Until: 07:00,                           !- Field 12665
  0.005381382,                            !- Field 12666
  Until: 08:00,                           !- Field 12667
  0.11337886,                             !- Field 12668
  Until: 09:00,                           !- Field 12669
  0.073816229,                            !- Field 12670
  Until: 10:00,                           !- Field 12671
  0.152265268,                            !- Field 12672
  Until: 11:00,                           !- Field 12673
  0.061249983,                            !- Field 12674
  Until: 12:00,                           !- Field 12675
  0.147241734,                            !- Field 12676
  Until: 13:00,                           !- Field 12677
  0.241949917,                            !- Field 12678
  Until: 14:00,                           !- Field 12679
  0.07570464,                             !- Field 12680
  Until: 15:00,                           !- Field 12681
  0.084533683,                            !- Field 12682
  Until: 16:00,                           !- Field 12683
  0.122017307,                            !- Field 12684
  Until: 17:00,                           !- Field 12685
  0.263327702,                            !- Field 12686
  Until: 18:00,                           !- Field 12687
  0.309576199,                            !- Field 12688
  Until: 19:00,                           !- Field 12689
  0.337254479,                            !- Field 12690
  Until: 20:00,                           !- Field 12691
  0.109854007,                            !- Field 12692
  Until: 21:00,                           !- Field 12693
  0.032564278,                            !- Field 12694
  Until: 22:00,                           !- Field 12695
  0.023953679,                            !- Field 12696
  Until: 23:00,                           !- Field 12697
  0.003936503,                            !- Field 12698
  Until: 24:00,                           !- Field 12699
  0.002703334,                            !- Field 12700
  Through: 09/12,                         !- Field 12701
  For: AllDays,                           !- Field 12702
  Until: 01:00,                           !- Field 12703
  0.003154828,                            !- Field 12704
  Until: 02:00,                           !- Field 12705
  0.003167498,                            !- Field 12706
  Until: 03:00,                           !- Field 12707
  0.00317233,                             !- Field 12708
  Until: 04:00,                           !- Field 12709
  0.003168325,                            !- Field 12710
  Until: 05:00,                           !- Field 12711
  0.003154859,                            !- Field 12712
  Until: 06:00,                           !- Field 12713
  0.021130107,                            !- Field 12714
  Until: 07:00,                           !- Field 12715
  0.036290444,                            !- Field 12716
  Until: 08:00,                           !- Field 12717
  0.08034723,                             !- Field 12718
  Until: 09:00,                           !- Field 12719
  0.064992996,                            !- Field 12720
  Until: 10:00,                           !- Field 12721
  0.092663331,                            !- Field 12722
  Until: 11:00,                           !- Field 12723
  0.105122175,                            !- Field 12724
  Until: 12:00,                           !- Field 12725
  0.110836494,                            !- Field 12726
  Until: 13:00,                           !- Field 12727
  0.100878425,                            !- Field 12728
  Until: 14:00,                           !- Field 12729
  0.062418335,                            !- Field 12730
  Until: 15:00,                           !- Field 12731
  0.082953968,                            !- Field 12732
  Until: 16:00,                           !- Field 12733
  0.095544433,                            !- Field 12734
  Until: 17:00,                           !- Field 12735
  0.255865545,                            !- Field 12736
  Until: 18:00,                           !- Field 12737
  0.410184064,                            !- Field 12738
  Until: 19:00,                           !- Field 12739
  0.277291309,                            !- Field 12740
  Until: 20:00,                           !- Field 12741
  0.166196511,                            !- Field 12742
  Until: 21:00,                           !- Field 12743
  0.088715841,                            !- Field 12744
  Until: 22:00,                           !- Field 12745
  0.080200555,                            !- Field 12746
  Until: 23:00,                           !- Field 12747
  0.047879248,                            !- Field 12748
  Until: 24:00,                           !- Field 12749
  0.035329241,                            !- Field 12750
  Through: 09/13,                         !- Field 12751
  For: AllDays,                           !- Field 12752
  Until: 01:00,                           !- Field 12753
  0.029735444,                            !- Field 12754
  Until: 02:00,                           !- Field 12755
  0.029284977,                            !- Field 12756
  Until: 03:00,                           !- Field 12757
  0.029802294,                            !- Field 12758
  Until: 04:00,                           !- Field 12759
  0.031168041,                            !- Field 12760
  Until: 05:00,                           !- Field 12761
  0.028968416,                            !- Field 12762
  Until: 06:00,                           !- Field 12763
  0.029837609,                            !- Field 12764
  Until: 07:00,                           !- Field 12765
  0.074829536,                            !- Field 12766
  Until: 08:00,                           !- Field 12767
  0.076559586,                            !- Field 12768
  Until: 09:00,                           !- Field 12769
  0.004862251,                            !- Field 12770
  Until: 10:00,                           !- Field 12771
  0.017311758,                            !- Field 12772
  Until: 11:00,                           !- Field 12773
  0.051378214,                            !- Field 12774
  Until: 12:00,                           !- Field 12775
  0.053367878,                            !- Field 12776
  Until: 13:00,                           !- Field 12777
  0.048932359,                            !- Field 12778
  Until: 14:00,                           !- Field 12779
  0.059388654,                            !- Field 12780
  Until: 15:00,                           !- Field 12781
  0.02532612,                             !- Field 12782
  Until: 16:00,                           !- Field 12783
  0.017921493,                            !- Field 12784
  Until: 17:00,                           !- Field 12785
  0.170172511,                            !- Field 12786
  Until: 18:00,                           !- Field 12787
  0.605770105,                            !- Field 12788
  Until: 19:00,                           !- Field 12789
  0.279851404,                            !- Field 12790
  Until: 20:00,                           !- Field 12791
  0.190090815,                            !- Field 12792
  Until: 21:00,                           !- Field 12793
  0.059290912,                            !- Field 12794
  Until: 22:00,                           !- Field 12795
  0.037289084,                            !- Field 12796
  Until: 23:00,                           !- Field 12797
  0.034007417,                            !- Field 12798
  Until: 24:00,                           !- Field 12799
  0.02377724,                             !- Field 12800
  Through: 09/14,                         !- Field 12801
  For: AllDays,                           !- Field 12802
  Until: 01:00,                           !- Field 12803
  0.004421398,                            !- Field 12804
  Until: 02:00,                           !- Field 12805
  0.004460929,                            !- Field 12806
  Until: 03:00,                           !- Field 12807
  0.004496569,                            !- Field 12808
  Until: 04:00,                           !- Field 12809
  0.004298986,                            !- Field 12810
  Until: 05:00,                           !- Field 12811
  0.004779031,                            !- Field 12812
  Until: 06:00,                           !- Field 12813
  0.004539553,                            !- Field 12814
  Until: 07:00,                           !- Field 12815
  0.083464351,                            !- Field 12816
  Until: 08:00,                           !- Field 12817
  0.033953682,                            !- Field 12818
  Until: 09:00,                           !- Field 12819
  0.010054671,                            !- Field 12820
  Until: 10:00,                           !- Field 12821
  0.022488765,                            !- Field 12822
  Until: 11:00,                           !- Field 12823
  0.026564169,                            !- Field 12824
  Until: 12:00,                           !- Field 12825
  0.015702183,                            !- Field 12826
  Until: 13:00,                           !- Field 12827
  0.02673193,                             !- Field 12828
  Until: 14:00,                           !- Field 12829
  0.034639775,                            !- Field 12830
  Until: 15:00,                           !- Field 12831
  0.087666834,                            !- Field 12832
  Until: 16:00,                           !- Field 12833
  0.072298834,                            !- Field 12834
  Until: 17:00,                           !- Field 12835
  0.216098242,                            !- Field 12836
  Until: 18:00,                           !- Field 12837
  0.393075688,                            !- Field 12838
  Until: 19:00,                           !- Field 12839
  0.291337972,                            !- Field 12840
  Until: 20:00,                           !- Field 12841
  0.159616574,                            !- Field 12842
  Until: 21:00,                           !- Field 12843
  0.033170538,                            !- Field 12844
  Until: 22:00,                           !- Field 12845
  0.052167101,                            !- Field 12846
  Until: 23:00,                           !- Field 12847
  0.003479095,                            !- Field 12848
  Until: 24:00,                           !- Field 12849
  0.003146125,                            !- Field 12850
  Through: 09/15,                         !- Field 12851
  For: AllDays,                           !- Field 12852
  Until: 01:00,                           !- Field 12853
  0.003134518,                            !- Field 12854
  Until: 02:00,                           !- Field 12855
  0.003117296,                            !- Field 12856
  Until: 03:00,                           !- Field 12857
  0.003134609,                            !- Field 12858
  Until: 04:00,                           !- Field 12859
  0.003130814,                            !- Field 12860
  Until: 05:00,                           !- Field 12861
  0.003107215,                            !- Field 12862
  Until: 06:00,                           !- Field 12863
  0.013006878,                            !- Field 12864
  Until: 07:00,                           !- Field 12865
  0.05285988,                             !- Field 12866
  Until: 08:00,                           !- Field 12867
  0.032739243,                            !- Field 12868
  Until: 09:00,                           !- Field 12869
  0.043240656,                            !- Field 12870
  Until: 10:00,                           !- Field 12871
  0.071983801,                            !- Field 12872
  Until: 11:00,                           !- Field 12873
  0.050557828,                            !- Field 12874
  Until: 12:00,                           !- Field 12875
  0.068754772,                            !- Field 12876
  Until: 13:00,                           !- Field 12877
  0.048677012,                            !- Field 12878
  Until: 14:00,                           !- Field 12879
  0.067012195,                            !- Field 12880
  Until: 15:00,                           !- Field 12881
  0.054592999,                            !- Field 12882
  Until: 16:00,                           !- Field 12883
  0.013832686,                            !- Field 12884
  Until: 17:00,                           !- Field 12885
  0.145654137,                            !- Field 12886
  Until: 18:00,                           !- Field 12887
  0.269496406,                            !- Field 12888
  Until: 19:00,                           !- Field 12889
  0.367330964,                            !- Field 12890
  Until: 20:00,                           !- Field 12891
  0.133356907,                            !- Field 12892
  Until: 21:00,                           !- Field 12893
  0.173195827,                            !- Field 12894
  Until: 22:00,                           !- Field 12895
  0.096005366,                            !- Field 12896
  Until: 23:00,                           !- Field 12897
  0.025835044,                            !- Field 12898
  Until: 24:00,                           !- Field 12899
  0.003126441,                            !- Field 12900
  Through: 09/16,                         !- Field 12901
  For: AllDays,                           !- Field 12902
  Until: 01:00,                           !- Field 12903
  0.003172511,                            !- Field 12904
  Until: 02:00,                           !- Field 12905
  0.003134273,                            !- Field 12906
  Until: 03:00,                           !- Field 12907
  0.003147971,                            !- Field 12908
  Until: 04:00,                           !- Field 12909
  0.003131643,                            !- Field 12910
  Until: 05:00,                           !- Field 12911
  0.003111966,                            !- Field 12912
  Until: 06:00,                           !- Field 12913
  0.011686579,                            !- Field 12914
  Until: 07:00,                           !- Field 12915
  0.018890807,                            !- Field 12916
  Until: 08:00,                           !- Field 12917
  0.104620368,                            !- Field 12918
  Until: 09:00,                           !- Field 12919
  0.025438325,                            !- Field 12920
  Until: 10:00,                           !- Field 12921
  0.03504495,                             !- Field 12922
  Until: 11:00,                           !- Field 12923
  0.042115265,                            !- Field 12924
  Until: 12:00,                           !- Field 12925
  0.132887409,                            !- Field 12926
  Until: 13:00,                           !- Field 12927
  0.1401923,                              !- Field 12928
  Until: 14:00,                           !- Field 12929
  0.062665583,                            !- Field 12930
  Until: 15:00,                           !- Field 12931
  0.038014021,                            !- Field 12932
  Until: 16:00,                           !- Field 12933
  0.044974888,                            !- Field 12934
  Until: 17:00,                           !- Field 12935
  0.065645844,                            !- Field 12936
  Until: 18:00,                           !- Field 12937
  0.281809101,                            !- Field 12938
  Until: 19:00,                           !- Field 12939
  0.209266888,                            !- Field 12940
  Until: 20:00,                           !- Field 12941
  0.301719652,                            !- Field 12942
  Until: 21:00,                           !- Field 12943
  0.19224785,                             !- Field 12944
  Until: 22:00,                           !- Field 12945
  0.067564269,                            !- Field 12946
  Until: 23:00,                           !- Field 12947
  0.058488057,                            !- Field 12948
  Until: 24:00,                           !- Field 12949
  0.036787054,                            !- Field 12950
  Through: 09/17,                         !- Field 12951
  For: AllDays,                           !- Field 12952
  Until: 01:00,                           !- Field 12953
  0.003200964,                            !- Field 12954
  Until: 02:00,                           !- Field 12955
  0.003202355,                            !- Field 12956
  Until: 03:00,                           !- Field 12957
  0.003156561,                            !- Field 12958
  Until: 04:00,                           !- Field 12959
  0.003150746,                            !- Field 12960
  Until: 05:00,                           !- Field 12961
  0.003135186,                            !- Field 12962
  Until: 06:00,                           !- Field 12963
  0.008606619,                            !- Field 12964
  Until: 07:00,                           !- Field 12965
  0.015503098,                            !- Field 12966
  Until: 08:00,                           !- Field 12967
  0.081094554,                            !- Field 12968
  Until: 09:00,                           !- Field 12969
  0.201357646,                            !- Field 12970
  Until: 10:00,                           !- Field 12971
  0.122995453,                            !- Field 12972
  Until: 11:00,                           !- Field 12973
  0.110233221,                            !- Field 12974
  Until: 12:00,                           !- Field 12975
  0.189078146,                            !- Field 12976
  Until: 13:00,                           !- Field 12977
  0.111190032,                            !- Field 12978
  Until: 14:00,                           !- Field 12979
  0.160326261,                            !- Field 12980
  Until: 15:00,                           !- Field 12981
  0.137286449,                            !- Field 12982
  Until: 16:00,                           !- Field 12983
  0.131245922,                            !- Field 12984
  Until: 17:00,                           !- Field 12985
  0.082440953,                            !- Field 12986
  Until: 18:00,                           !- Field 12987
  0.340396216,                            !- Field 12988
  Until: 19:00,                           !- Field 12989
  0.231815184,                            !- Field 12990
  Until: 20:00,                           !- Field 12991
  0.151819202,                            !- Field 12992
  Until: 21:00,                           !- Field 12993
  0.136471688,                            !- Field 12994
  Until: 22:00,                           !- Field 12995
  0.153383749,                            !- Field 12996
  Until: 23:00,                           !- Field 12997
  0.01627321,                             !- Field 12998
  Until: 24:00,                           !- Field 12999
  0.015191894,                            !- Field 13000
  Through: 09/18,                         !- Field 13001
  For: AllDays,                           !- Field 13002
  Until: 01:00,                           !- Field 13003
  0.002636669,                            !- Field 13004
  Until: 02:00,                           !- Field 13005
  0.002642671,                            !- Field 13006
  Until: 03:00,                           !- Field 13007
  0.002663312,                            !- Field 13008
  Until: 04:00,                           !- Field 13009
  0.002656454,                            !- Field 13010
  Until: 05:00,                           !- Field 13011
  0.002659316,                            !- Field 13012
  Until: 06:00,                           !- Field 13013
  0.002658736,                            !- Field 13014
  Until: 07:00,                           !- Field 13015
  0.005381382,                            !- Field 13016
  Until: 08:00,                           !- Field 13017
  0.11337886,                             !- Field 13018
  Until: 09:00,                           !- Field 13019
  0.073816229,                            !- Field 13020
  Until: 10:00,                           !- Field 13021
  0.152265268,                            !- Field 13022
  Until: 11:00,                           !- Field 13023
  0.061249983,                            !- Field 13024
  Until: 12:00,                           !- Field 13025
  0.147241734,                            !- Field 13026
  Until: 13:00,                           !- Field 13027
  0.241949917,                            !- Field 13028
  Until: 14:00,                           !- Field 13029
  0.07570464,                             !- Field 13030
  Until: 15:00,                           !- Field 13031
  0.084533683,                            !- Field 13032
  Until: 16:00,                           !- Field 13033
  0.122017307,                            !- Field 13034
  Until: 17:00,                           !- Field 13035
  0.263327702,                            !- Field 13036
  Until: 18:00,                           !- Field 13037
  0.309576199,                            !- Field 13038
  Until: 19:00,                           !- Field 13039
  0.337254479,                            !- Field 13040
  Until: 20:00,                           !- Field 13041
  0.109854007,                            !- Field 13042
  Until: 21:00,                           !- Field 13043
  0.032564278,                            !- Field 13044
  Until: 22:00,                           !- Field 13045
  0.023953679,                            !- Field 13046
  Until: 23:00,                           !- Field 13047
  0.003936503,                            !- Field 13048
  Until: 24:00,                           !- Field 13049
  0.002703334,                            !- Field 13050
  Through: 09/19,                         !- Field 13051
  For: AllDays,                           !- Field 13052
  Until: 01:00,                           !- Field 13053
  0.003154828,                            !- Field 13054
  Until: 02:00,                           !- Field 13055
  0.003167498,                            !- Field 13056
  Until: 03:00,                           !- Field 13057
  0.00317233,                             !- Field 13058
  Until: 04:00,                           !- Field 13059
  0.003168325,                            !- Field 13060
  Until: 05:00,                           !- Field 13061
  0.003154859,                            !- Field 13062
  Until: 06:00,                           !- Field 13063
  0.021130107,                            !- Field 13064
  Until: 07:00,                           !- Field 13065
  0.036290444,                            !- Field 13066
  Until: 08:00,                           !- Field 13067
  0.08034723,                             !- Field 13068
  Until: 09:00,                           !- Field 13069
  0.064992996,                            !- Field 13070
  Until: 10:00,                           !- Field 13071
  0.092663331,                            !- Field 13072
  Until: 11:00,                           !- Field 13073
  0.105122175,                            !- Field 13074
  Until: 12:00,                           !- Field 13075
  0.110836494,                            !- Field 13076
  Until: 13:00,                           !- Field 13077
  0.100878425,                            !- Field 13078
  Until: 14:00,                           !- Field 13079
  0.062418335,                            !- Field 13080
  Until: 15:00,                           !- Field 13081
  0.082953968,                            !- Field 13082
  Until: 16:00,                           !- Field 13083
  0.095544433,                            !- Field 13084
  Until: 17:00,                           !- Field 13085
  0.255865545,                            !- Field 13086
  Until: 18:00,                           !- Field 13087
  0.410184064,                            !- Field 13088
  Until: 19:00,                           !- Field 13089
  0.277291309,                            !- Field 13090
  Until: 20:00,                           !- Field 13091
  0.166196511,                            !- Field 13092
  Until: 21:00,                           !- Field 13093
  0.088715841,                            !- Field 13094
  Until: 22:00,                           !- Field 13095
  0.080200555,                            !- Field 13096
  Until: 23:00,                           !- Field 13097
  0.047879248,                            !- Field 13098
  Until: 24:00,                           !- Field 13099
  0.035329241,                            !- Field 13100
  Through: 09/20,                         !- Field 13101
  For: AllDays,                           !- Field 13102
  Until: 01:00,                           !- Field 13103
  0.029735444,                            !- Field 13104
  Until: 02:00,                           !- Field 13105
  0.029284977,                            !- Field 13106
  Until: 03:00,                           !- Field 13107
  0.029802294,                            !- Field 13108
  Until: 04:00,                           !- Field 13109
  0.031168041,                            !- Field 13110
  Until: 05:00,                           !- Field 13111
  0.028968416,                            !- Field 13112
  Until: 06:00,                           !- Field 13113
  0.029837609,                            !- Field 13114
  Until: 07:00,                           !- Field 13115
  0.074829536,                            !- Field 13116
  Until: 08:00,                           !- Field 13117
  0.076559586,                            !- Field 13118
  Until: 09:00,                           !- Field 13119
  0.004862251,                            !- Field 13120
  Until: 10:00,                           !- Field 13121
  0.017311758,                            !- Field 13122
  Until: 11:00,                           !- Field 13123
  0.051378214,                            !- Field 13124
  Until: 12:00,                           !- Field 13125
  0.053367878,                            !- Field 13126
  Until: 13:00,                           !- Field 13127
  0.048932359,                            !- Field 13128
  Until: 14:00,                           !- Field 13129
  0.059388654,                            !- Field 13130
  Until: 15:00,                           !- Field 13131
  0.02532612,                             !- Field 13132
  Until: 16:00,                           !- Field 13133
  0.017921493,                            !- Field 13134
  Until: 17:00,                           !- Field 13135
  0.170172511,                            !- Field 13136
  Until: 18:00,                           !- Field 13137
  0.605770105,                            !- Field 13138
  Until: 19:00,                           !- Field 13139
  0.279851404,                            !- Field 13140
  Until: 20:00,                           !- Field 13141
  0.190090815,                            !- Field 13142
  Until: 21:00,                           !- Field 13143
  0.059290912,                            !- Field 13144
  Until: 22:00,                           !- Field 13145
  0.037289084,                            !- Field 13146
  Until: 23:00,                           !- Field 13147
  0.034007417,                            !- Field 13148
  Until: 24:00,                           !- Field 13149
  0.02377724,                             !- Field 13150
  Through: 09/21,                         !- Field 13151
  For: AllDays,                           !- Field 13152
  Until: 01:00,                           !- Field 13153
  0.004421398,                            !- Field 13154
  Until: 02:00,                           !- Field 13155
  0.004460929,                            !- Field 13156
  Until: 03:00,                           !- Field 13157
  0.004496569,                            !- Field 13158
  Until: 04:00,                           !- Field 13159
  0.004298986,                            !- Field 13160
  Until: 05:00,                           !- Field 13161
  0.004779031,                            !- Field 13162
  Until: 06:00,                           !- Field 13163
  0.004539553,                            !- Field 13164
  Until: 07:00,                           !- Field 13165
  0.083464351,                            !- Field 13166
  Until: 08:00,                           !- Field 13167
  0.033953682,                            !- Field 13168
  Until: 09:00,                           !- Field 13169
  0.010054671,                            !- Field 13170
  Until: 10:00,                           !- Field 13171
  0.022488765,                            !- Field 13172
  Until: 11:00,                           !- Field 13173
  0.026564169,                            !- Field 13174
  Until: 12:00,                           !- Field 13175
  0.015702183,                            !- Field 13176
  Until: 13:00,                           !- Field 13177
  0.02673193,                             !- Field 13178
  Until: 14:00,                           !- Field 13179
  0.034639775,                            !- Field 13180
  Until: 15:00,                           !- Field 13181
  0.087666834,                            !- Field 13182
  Until: 16:00,                           !- Field 13183
  0.072298834,                            !- Field 13184
  Until: 17:00,                           !- Field 13185
  0.216098242,                            !- Field 13186
  Until: 18:00,                           !- Field 13187
  0.393075688,                            !- Field 13188
  Until: 19:00,                           !- Field 13189
  0.291337972,                            !- Field 13190
  Until: 20:00,                           !- Field 13191
  0.159616574,                            !- Field 13192
  Until: 21:00,                           !- Field 13193
  0.033170538,                            !- Field 13194
  Until: 22:00,                           !- Field 13195
  0.052167101,                            !- Field 13196
  Until: 23:00,                           !- Field 13197
  0.003479095,                            !- Field 13198
  Until: 24:00,                           !- Field 13199
  0.003146125,                            !- Field 13200
  Through: 09/22,                         !- Field 13201
  For: AllDays,                           !- Field 13202
  Until: 01:00,                           !- Field 13203
  0.003134518,                            !- Field 13204
  Until: 02:00,                           !- Field 13205
  0.003117296,                            !- Field 13206
  Until: 03:00,                           !- Field 13207
  0.003134609,                            !- Field 13208
  Until: 04:00,                           !- Field 13209
  0.003130814,                            !- Field 13210
  Until: 05:00,                           !- Field 13211
  0.003107215,                            !- Field 13212
  Until: 06:00,                           !- Field 13213
  0.013006878,                            !- Field 13214
  Until: 07:00,                           !- Field 13215
  0.05285988,                             !- Field 13216
  Until: 08:00,                           !- Field 13217
  0.032739243,                            !- Field 13218
  Until: 09:00,                           !- Field 13219
  0.043240656,                            !- Field 13220
  Until: 10:00,                           !- Field 13221
  0.071983801,                            !- Field 13222
  Until: 11:00,                           !- Field 13223
  0.050557828,                            !- Field 13224
  Until: 12:00,                           !- Field 13225
  0.068754772,                            !- Field 13226
  Until: 13:00,                           !- Field 13227
  0.048677012,                            !- Field 13228
  Until: 14:00,                           !- Field 13229
  0.067012195,                            !- Field 13230
  Until: 15:00,                           !- Field 13231
  0.054592999,                            !- Field 13232
  Until: 16:00,                           !- Field 13233
  0.013832686,                            !- Field 13234
  Until: 17:00,                           !- Field 13235
  0.145654137,                            !- Field 13236
  Until: 18:00,                           !- Field 13237
  0.269496406,                            !- Field 13238
  Until: 19:00,                           !- Field 13239
  0.367330964,                            !- Field 13240
  Until: 20:00,                           !- Field 13241
  0.133356907,                            !- Field 13242
  Until: 21:00,                           !- Field 13243
  0.173195827,                            !- Field 13244
  Until: 22:00,                           !- Field 13245
  0.096005366,                            !- Field 13246
  Until: 23:00,                           !- Field 13247
  0.025835044,                            !- Field 13248
  Until: 24:00,                           !- Field 13249
  0.003126441,                            !- Field 13250
  Through: 09/23,                         !- Field 13251
  For: AllDays,                           !- Field 13252
  Until: 01:00,                           !- Field 13253
  0.003172511,                            !- Field 13254
  Until: 02:00,                           !- Field 13255
  0.003134273,                            !- Field 13256
  Until: 03:00,                           !- Field 13257
  0.003147971,                            !- Field 13258
  Until: 04:00,                           !- Field 13259
  0.003131643,                            !- Field 13260
  Until: 05:00,                           !- Field 13261
  0.003111966,                            !- Field 13262
  Until: 06:00,                           !- Field 13263
  0.011686579,                            !- Field 13264
  Until: 07:00,                           !- Field 13265
  0.018890807,                            !- Field 13266
  Until: 08:00,                           !- Field 13267
  0.104620368,                            !- Field 13268
  Until: 09:00,                           !- Field 13269
  0.025438325,                            !- Field 13270
  Until: 10:00,                           !- Field 13271
  0.03504495,                             !- Field 13272
  Until: 11:00,                           !- Field 13273
  0.042115265,                            !- Field 13274
  Until: 12:00,                           !- Field 13275
  0.132887409,                            !- Field 13276
  Until: 13:00,                           !- Field 13277
  0.1401923,                              !- Field 13278
  Until: 14:00,                           !- Field 13279
  0.062665583,                            !- Field 13280
  Until: 15:00,                           !- Field 13281
  0.038014021,                            !- Field 13282
  Until: 16:00,                           !- Field 13283
  0.044974888,                            !- Field 13284
  Until: 17:00,                           !- Field 13285
  0.065645844,                            !- Field 13286
  Until: 18:00,                           !- Field 13287
  0.281809101,                            !- Field 13288
  Until: 19:00,                           !- Field 13289
  0.209266888,                            !- Field 13290
  Until: 20:00,                           !- Field 13291
  0.301719652,                            !- Field 13292
  Until: 21:00,                           !- Field 13293
  0.19224785,                             !- Field 13294
  Until: 22:00,                           !- Field 13295
  0.067564269,                            !- Field 13296
  Until: 23:00,                           !- Field 13297
  0.058488057,                            !- Field 13298
  Until: 24:00,                           !- Field 13299
  0.036787054,                            !- Field 13300
  Through: 09/24,                         !- Field 13301
  For: AllDays,                           !- Field 13302
  Until: 01:00,                           !- Field 13303
  0.003200964,                            !- Field 13304
  Until: 02:00,                           !- Field 13305
  0.003202355,                            !- Field 13306
  Until: 03:00,                           !- Field 13307
  0.003156561,                            !- Field 13308
  Until: 04:00,                           !- Field 13309
  0.003150746,                            !- Field 13310
  Until: 05:00,                           !- Field 13311
  0.003135186,                            !- Field 13312
  Until: 06:00,                           !- Field 13313
  0.008606619,                            !- Field 13314
  Until: 07:00,                           !- Field 13315
  0.015503098,                            !- Field 13316
  Until: 08:00,                           !- Field 13317
  0.081094554,                            !- Field 13318
  Until: 09:00,                           !- Field 13319
  0.201357646,                            !- Field 13320
  Until: 10:00,                           !- Field 13321
  0.122995453,                            !- Field 13322
  Until: 11:00,                           !- Field 13323
  0.110233221,                            !- Field 13324
  Until: 12:00,                           !- Field 13325
  0.189078146,                            !- Field 13326
  Until: 13:00,                           !- Field 13327
  0.111190032,                            !- Field 13328
  Until: 14:00,                           !- Field 13329
  0.160326261,                            !- Field 13330
  Until: 15:00,                           !- Field 13331
  0.137286449,                            !- Field 13332
  Until: 16:00,                           !- Field 13333
  0.131245922,                            !- Field 13334
  Until: 17:00,                           !- Field 13335
  0.082440953,                            !- Field 13336
  Until: 18:00,                           !- Field 13337
  0.340396216,                            !- Field 13338
  Until: 19:00,                           !- Field 13339
  0.231815184,                            !- Field 13340
  Until: 20:00,                           !- Field 13341
  0.151819202,                            !- Field 13342
  Until: 21:00,                           !- Field 13343
  0.136471688,                            !- Field 13344
  Until: 22:00,                           !- Field 13345
  0.153383749,                            !- Field 13346
  Until: 23:00,                           !- Field 13347
  0.01627321,                             !- Field 13348
  Until: 24:00,                           !- Field 13349
  0.015191894,                            !- Field 13350
  Through: 09/25,                         !- Field 13351
  For: AllDays,                           !- Field 13352
  Until: 01:00,                           !- Field 13353
  0.002636669,                            !- Field 13354
  Until: 02:00,                           !- Field 13355
  0.002642671,                            !- Field 13356
  Until: 03:00,                           !- Field 13357
  0.002663312,                            !- Field 13358
  Until: 04:00,                           !- Field 13359
  0.002656454,                            !- Field 13360
  Until: 05:00,                           !- Field 13361
  0.002659316,                            !- Field 13362
  Until: 06:00,                           !- Field 13363
  0.002658736,                            !- Field 13364
  Until: 07:00,                           !- Field 13365
  0.005381382,                            !- Field 13366
  Until: 08:00,                           !- Field 13367
  0.11337886,                             !- Field 13368
  Until: 09:00,                           !- Field 13369
  0.073816229,                            !- Field 13370
  Until: 10:00,                           !- Field 13371
  0.152265268,                            !- Field 13372
  Until: 11:00,                           !- Field 13373
  0.061249983,                            !- Field 13374
  Until: 12:00,                           !- Field 13375
  0.147241734,                            !- Field 13376
  Until: 13:00,                           !- Field 13377
  0.241949917,                            !- Field 13378
  Until: 14:00,                           !- Field 13379
  0.07570464,                             !- Field 13380
  Until: 15:00,                           !- Field 13381
  0.084533683,                            !- Field 13382
  Until: 16:00,                           !- Field 13383
  0.122017307,                            !- Field 13384
  Until: 17:00,                           !- Field 13385
  0.263327702,                            !- Field 13386
  Until: 18:00,                           !- Field 13387
  0.309576199,                            !- Field 13388
  Until: 19:00,                           !- Field 13389
  0.337254479,                            !- Field 13390
  Until: 20:00,                           !- Field 13391
  0.109854007,                            !- Field 13392
  Until: 21:00,                           !- Field 13393
  0.032564278,                            !- Field 13394
  Until: 22:00,                           !- Field 13395
  0.023953679,                            !- Field 13396
  Until: 23:00,                           !- Field 13397
  0.003936503,                            !- Field 13398
  Until: 24:00,                           !- Field 13399
  0.002703334,                            !- Field 13400
  Through: 09/26,                         !- Field 13401
  For: AllDays,                           !- Field 13402
  Until: 01:00,                           !- Field 13403
  0.003154828,                            !- Field 13404
  Until: 02:00,                           !- Field 13405
  0.003167498,                            !- Field 13406
  Until: 03:00,                           !- Field 13407
  0.00317233,                             !- Field 13408
  Until: 04:00,                           !- Field 13409
  0.003168325,                            !- Field 13410
  Until: 05:00,                           !- Field 13411
  0.003154859,                            !- Field 13412
  Until: 06:00,                           !- Field 13413
  0.021130107,                            !- Field 13414
  Until: 07:00,                           !- Field 13415
  0.036290444,                            !- Field 13416
  Until: 08:00,                           !- Field 13417
  0.08034723,                             !- Field 13418
  Until: 09:00,                           !- Field 13419
  0.064992996,                            !- Field 13420
  Until: 10:00,                           !- Field 13421
  0.092663331,                            !- Field 13422
  Until: 11:00,                           !- Field 13423
  0.105122175,                            !- Field 13424
  Until: 12:00,                           !- Field 13425
  0.110836494,                            !- Field 13426
  Until: 13:00,                           !- Field 13427
  0.100878425,                            !- Field 13428
  Until: 14:00,                           !- Field 13429
  0.062418335,                            !- Field 13430
  Until: 15:00,                           !- Field 13431
  0.082953968,                            !- Field 13432
  Until: 16:00,                           !- Field 13433
  0.095544433,                            !- Field 13434
  Until: 17:00,                           !- Field 13435
  0.255865545,                            !- Field 13436
  Until: 18:00,                           !- Field 13437
  0.410184064,                            !- Field 13438
  Until: 19:00,                           !- Field 13439
  0.277291309,                            !- Field 13440
  Until: 20:00,                           !- Field 13441
  0.166196511,                            !- Field 13442
  Until: 21:00,                           !- Field 13443
  0.088715841,                            !- Field 13444
  Until: 22:00,                           !- Field 13445
  0.080200555,                            !- Field 13446
  Until: 23:00,                           !- Field 13447
  0.047879248,                            !- Field 13448
  Until: 24:00,                           !- Field 13449
  0.035329241,                            !- Field 13450
  Through: 09/27,                         !- Field 13451
  For: AllDays,                           !- Field 13452
  Until: 01:00,                           !- Field 13453
  0.029735444,                            !- Field 13454
  Until: 02:00,                           !- Field 13455
  0.029284977,                            !- Field 13456
  Until: 03:00,                           !- Field 13457
  0.029802294,                            !- Field 13458
  Until: 04:00,                           !- Field 13459
  0.031168041,                            !- Field 13460
  Until: 05:00,                           !- Field 13461
  0.028968416,                            !- Field 13462
  Until: 06:00,                           !- Field 13463
  0.029837609,                            !- Field 13464
  Until: 07:00,                           !- Field 13465
  0.074829536,                            !- Field 13466
  Until: 08:00,                           !- Field 13467
  0.076559586,                            !- Field 13468
  Until: 09:00,                           !- Field 13469
  0.004862251,                            !- Field 13470
  Until: 10:00,                           !- Field 13471
  0.017311758,                            !- Field 13472
  Until: 11:00,                           !- Field 13473
  0.051378214,                            !- Field 13474
  Until: 12:00,                           !- Field 13475
  0.053367878,                            !- Field 13476
  Until: 13:00,                           !- Field 13477
  0.048932359,                            !- Field 13478
  Until: 14:00,                           !- Field 13479
  0.059388654,                            !- Field 13480
  Until: 15:00,                           !- Field 13481
  0.02532612,                             !- Field 13482
  Until: 16:00,                           !- Field 13483
  0.017921493,                            !- Field 13484
  Until: 17:00,                           !- Field 13485
  0.170172511,                            !- Field 13486
  Until: 18:00,                           !- Field 13487
  0.605770105,                            !- Field 13488
  Until: 19:00,                           !- Field 13489
  0.279851404,                            !- Field 13490
  Until: 20:00,                           !- Field 13491
  0.190090815,                            !- Field 13492
  Until: 21:00,                           !- Field 13493
  0.059290912,                            !- Field 13494
  Until: 22:00,                           !- Field 13495
  0.037289084,                            !- Field 13496
  Until: 23:00,                           !- Field 13497
  0.034007417,                            !- Field 13498
  Until: 24:00,                           !- Field 13499
  0.02377724,                             !- Field 13500
  Through: 09/28,                         !- Field 13501
  For: AllDays,                           !- Field 13502
  Until: 01:00,                           !- Field 13503
  0.004421398,                            !- Field 13504
  Until: 02:00,                           !- Field 13505
  0.004460929,                            !- Field 13506
  Until: 03:00,                           !- Field 13507
  0.004496569,                            !- Field 13508
  Until: 04:00,                           !- Field 13509
  0.004298986,                            !- Field 13510
  Until: 05:00,                           !- Field 13511
  0.004779031,                            !- Field 13512
  Until: 06:00,                           !- Field 13513
  0.004539553,                            !- Field 13514
  Until: 07:00,                           !- Field 13515
  0.083464351,                            !- Field 13516
  Until: 08:00,                           !- Field 13517
  0.033953682,                            !- Field 13518
  Until: 09:00,                           !- Field 13519
  0.010054671,                            !- Field 13520
  Until: 10:00,                           !- Field 13521
  0.022488765,                            !- Field 13522
  Until: 11:00,                           !- Field 13523
  0.026564169,                            !- Field 13524
  Until: 12:00,                           !- Field 13525
  0.015702183,                            !- Field 13526
  Until: 13:00,                           !- Field 13527
  0.02673193,                             !- Field 13528
  Until: 14:00,                           !- Field 13529
  0.034639775,                            !- Field 13530
  Until: 15:00,                           !- Field 13531
  0.087666834,                            !- Field 13532
  Until: 16:00,                           !- Field 13533
  0.072298834,                            !- Field 13534
  Until: 17:00,                           !- Field 13535
  0.216098242,                            !- Field 13536
  Until: 18:00,                           !- Field 13537
  0.393075688,                            !- Field 13538
  Until: 19:00,                           !- Field 13539
  0.291337972,                            !- Field 13540
  Until: 20:00,                           !- Field 13541
  0.159616574,                            !- Field 13542
  Until: 21:00,                           !- Field 13543
  0.033170538,                            !- Field 13544
  Until: 22:00,                           !- Field 13545
  0.052167101,                            !- Field 13546
  Until: 23:00,                           !- Field 13547
  0.003479095,                            !- Field 13548
  Until: 24:00,                           !- Field 13549
  0.003146125,                            !- Field 13550
  Through: 09/29,                         !- Field 13551
  For: AllDays,                           !- Field 13552
  Until: 01:00,                           !- Field 13553
  0.003134518,                            !- Field 13554
  Until: 02:00,                           !- Field 13555
  0.003117296,                            !- Field 13556
  Until: 03:00,                           !- Field 13557
  0.003134609,                            !- Field 13558
  Until: 04:00,                           !- Field 13559
  0.003130814,                            !- Field 13560
  Until: 05:00,                           !- Field 13561
  0.003107215,                            !- Field 13562
  Until: 06:00,                           !- Field 13563
  0.013006878,                            !- Field 13564
  Until: 07:00,                           !- Field 13565
  0.05285988,                             !- Field 13566
  Until: 08:00,                           !- Field 13567
  0.032739243,                            !- Field 13568
  Until: 09:00,                           !- Field 13569
  0.043240656,                            !- Field 13570
  Until: 10:00,                           !- Field 13571
  0.071983801,                            !- Field 13572
  Until: 11:00,                           !- Field 13573
  0.050557828,                            !- Field 13574
  Until: 12:00,                           !- Field 13575
  0.068754772,                            !- Field 13576
  Until: 13:00,                           !- Field 13577
  0.048677012,                            !- Field 13578
  Until: 14:00,                           !- Field 13579
  0.067012195,                            !- Field 13580
  Until: 15:00,                           !- Field 13581
  0.054592999,                            !- Field 13582
  Until: 16:00,                           !- Field 13583
  0.013832686,                            !- Field 13584
  Until: 17:00,                           !- Field 13585
  0.145654137,                            !- Field 13586
  Until: 18:00,                           !- Field 13587
  0.269496406,                            !- Field 13588
  Until: 19:00,                           !- Field 13589
  0.367330964,                            !- Field 13590
  Until: 20:00,                           !- Field 13591
  0.133356907,                            !- Field 13592
  Until: 21:00,                           !- Field 13593
  0.173195827,                            !- Field 13594
  Until: 22:00,                           !- Field 13595
  0.096005366,                            !- Field 13596
  Until: 23:00,                           !- Field 13597
  0.025835044,                            !- Field 13598
  Until: 24:00,                           !- Field 13599
  0.003126441,                            !- Field 13600
  Through: 09/30,                         !- Field 13601
  For: AllDays,                           !- Field 13602
  Until: 01:00,                           !- Field 13603
  0.003172511,                            !- Field 13604
  Until: 02:00,                           !- Field 13605
  0.003134273,                            !- Field 13606
  Until: 03:00,                           !- Field 13607
  0.003147971,                            !- Field 13608
  Until: 04:00,                           !- Field 13609
  0.003131643,                            !- Field 13610
  Until: 05:00,                           !- Field 13611
  0.003111966,                            !- Field 13612
  Until: 06:00,                           !- Field 13613
  0.011686579,                            !- Field 13614
  Until: 07:00,                           !- Field 13615
  0.018890807,                            !- Field 13616
  Until: 08:00,                           !- Field 13617
  0.104620368,                            !- Field 13618
  Until: 09:00,                           !- Field 13619
  0.025438325,                            !- Field 13620
  Until: 10:00,                           !- Field 13621
  0.03504495,                             !- Field 13622
  Until: 11:00,                           !- Field 13623
  0.042115265,                            !- Field 13624
  Until: 12:00,                           !- Field 13625
  0.132887409,                            !- Field 13626
  Until: 13:00,                           !- Field 13627
  0.1401923,                              !- Field 13628
  Until: 14:00,                           !- Field 13629
  0.062665583,                            !- Field 13630
  Until: 15:00,                           !- Field 13631
  0.038014021,                            !- Field 13632
  Until: 16:00,                           !- Field 13633
  0.044974888,                            !- Field 13634
  Until: 17:00,                           !- Field 13635
  0.065645844,                            !- Field 13636
  Until: 18:00,                           !- Field 13637
  0.281809101,                            !- Field 13638
  Until: 19:00,                           !- Field 13639
  0.209266888,                            !- Field 13640
  Until: 20:00,                           !- Field 13641
  0.301719652,                            !- Field 13642
  Until: 21:00,                           !- Field 13643
  0.19224785,                             !- Field 13644
  Until: 22:00,                           !- Field 13645
  0.067564269,                            !- Field 13646
  Until: 23:00,                           !- Field 13647
  0.058488057,                            !- Field 13648
  Until: 24:00,                           !- Field 13649
  0.036787054,                            !- Field 13650
  Through: 10/01,                         !- Field 13651
  For: AllDays,                           !- Field 13652
  Until: 01:00,                           !- Field 13653
  0.003379656,                            !- Field 13654
  Until: 02:00,                           !- Field 13655
  0.003152876,                            !- Field 13656
  Until: 03:00,                           !- Field 13657
  0.003151907,                            !- Field 13658
  Until: 04:00,                           !- Field 13659
  0.003149847,                            !- Field 13660
  Until: 05:00,                           !- Field 13661
  0.003124852,                            !- Field 13662
  Until: 06:00,                           !- Field 13663
  0.003143174,                            !- Field 13664
  Until: 07:00,                           !- Field 13665
  0.00315522,                             !- Field 13666
  Until: 08:00,                           !- Field 13667
  0.05168119,                             !- Field 13668
  Until: 09:00,                           !- Field 13669
  0.030558761,                            !- Field 13670
  Until: 10:00,                           !- Field 13671
  0.048266326,                            !- Field 13672
  Until: 11:00,                           !- Field 13673
  0.020217332,                            !- Field 13674
  Until: 12:00,                           !- Field 13675
  0.061151854,                            !- Field 13676
  Until: 13:00,                           !- Field 13677
  0.074501542,                            !- Field 13678
  Until: 14:00,                           !- Field 13679
  0.190170125,                            !- Field 13680
  Until: 15:00,                           !- Field 13681
  0.188197104,                            !- Field 13682
  Until: 16:00,                           !- Field 13683
  0.172980363,                            !- Field 13684
  Until: 17:00,                           !- Field 13685
  0.226870066,                            !- Field 13686
  Until: 18:00,                           !- Field 13687
  0.561278152,                            !- Field 13688
  Until: 19:00,                           !- Field 13689
  0.443182895,                            !- Field 13690
  Until: 20:00,                           !- Field 13691
  0.248022496,                            !- Field 13692
  Until: 21:00,                           !- Field 13693
  0.194958846,                            !- Field 13694
  Until: 22:00,                           !- Field 13695
  0.044862371,                            !- Field 13696
  Until: 23:00,                           !- Field 13697
  0.00994817,                             !- Field 13698
  Until: 24:00,                           !- Field 13699
  0.004043939,                            !- Field 13700
  Through: 10/02,                         !- Field 13701
  For: AllDays,                           !- Field 13702
  Until: 01:00,                           !- Field 13703
  0.003209501,                            !- Field 13704
  Until: 02:00,                           !- Field 13705
  0.003178308,                            !- Field 13706
  Until: 03:00,                           !- Field 13707
  0.003183318,                            !- Field 13708
  Until: 04:00,                           !- Field 13709
  0.003175193,                            !- Field 13710
  Until: 05:00,                           !- Field 13711
  0.003155011,                            !- Field 13712
  Until: 06:00,                           !- Field 13713
  0.003153623,                            !- Field 13714
  Until: 07:00,                           !- Field 13715
  0.027187375,                            !- Field 13716
  Until: 08:00,                           !- Field 13717
  0.045138222,                            !- Field 13718
  Until: 09:00,                           !- Field 13719
  0.05510705,                             !- Field 13720
  Until: 10:00,                           !- Field 13721
  0.105272949,                            !- Field 13722
  Until: 11:00,                           !- Field 13723
  0.249183454,                            !- Field 13724
  Until: 12:00,                           !- Field 13725
  0.294764776,                            !- Field 13726
  Until: 13:00,                           !- Field 13727
  0.309741649,                            !- Field 13728
  Until: 14:00,                           !- Field 13729
  0.189716068,                            !- Field 13730
  Until: 15:00,                           !- Field 13731
  0.168531646,                            !- Field 13732
  Until: 16:00,                           !- Field 13733
  0.145502259,                            !- Field 13734
  Until: 17:00,                           !- Field 13735
  0.155072386,                            !- Field 13736
  Until: 18:00,                           !- Field 13737
  0.440625877,                            !- Field 13738
  Until: 19:00,                           !- Field 13739
  0.529050387,                            !- Field 13740
  Until: 20:00,                           !- Field 13741
  0.274800236,                            !- Field 13742
  Until: 21:00,                           !- Field 13743
  0.117228972,                            !- Field 13744
  Until: 22:00,                           !- Field 13745
  0.015615988,                            !- Field 13746
  Until: 23:00,                           !- Field 13747
  0.003155383,                            !- Field 13748
  Until: 24:00,                           !- Field 13749
  0.003119926,                            !- Field 13750
  Through: 10/03,                         !- Field 13751
  For: AllDays,                           !- Field 13752
  Until: 01:00,                           !- Field 13753
  0.00308438,                             !- Field 13754
  Until: 02:00,                           !- Field 13755
  0.003039169,                            !- Field 13756
  Until: 03:00,                           !- Field 13757
  0.003056147,                            !- Field 13758
  Until: 04:00,                           !- Field 13759
  0.003008513,                            !- Field 13760
  Until: 05:00,                           !- Field 13761
  0.002920705,                            !- Field 13762
  Until: 06:00,                           !- Field 13763
  0.002788503,                            !- Field 13764
  Until: 07:00,                           !- Field 13765
  0.012536872,                            !- Field 13766
  Until: 08:00,                           !- Field 13767
  0.039517289,                            !- Field 13768
  Until: 09:00,                           !- Field 13769
  0.010515327,                            !- Field 13770
  Until: 10:00,                           !- Field 13771
  0.022480289,                            !- Field 13772
  Until: 11:00,                           !- Field 13773
  0.07360745,                             !- Field 13774
  Until: 12:00,                           !- Field 13775
  0.058433366,                            !- Field 13776
  Until: 13:00,                           !- Field 13777
  0.063880106,                            !- Field 13778
  Until: 14:00,                           !- Field 13779
  0.120348647,                            !- Field 13780
  Until: 15:00,                           !- Field 13781
  0.076780397,                            !- Field 13782
  Until: 16:00,                           !- Field 13783
  0.180290349,                            !- Field 13784
  Until: 17:00,                           !- Field 13785
  0.351327677,                            !- Field 13786
  Until: 18:00,                           !- Field 13787
  0.483888506,                            !- Field 13788
  Until: 19:00,                           !- Field 13789
  0.300791258,                            !- Field 13790
  Until: 20:00,                           !- Field 13791
  0.116946826,                            !- Field 13792
  Until: 21:00,                           !- Field 13793
  0.12251271,                             !- Field 13794
  Until: 22:00,                           !- Field 13795
  0.028690827,                            !- Field 13796
  Until: 23:00,                           !- Field 13797
  0.019485138,                            !- Field 13798
  Until: 24:00,                           !- Field 13799
  0.011580899,                            !- Field 13800
  Through: 10/04,                         !- Field 13801
  For: AllDays,                           !- Field 13802
  Until: 01:00,                           !- Field 13803
  0.011552164,                            !- Field 13804
  Until: 02:00,                           !- Field 13805
  0.011507478,                            !- Field 13806
  Until: 03:00,                           !- Field 13807
  0.011547666,                            !- Field 13808
  Until: 04:00,                           !- Field 13809
  0.011363119,                            !- Field 13810
  Until: 05:00,                           !- Field 13811
  0.01127916,                             !- Field 13812
  Until: 06:00,                           !- Field 13813
  0.011158483,                            !- Field 13814
  Until: 07:00,                           !- Field 13815
  0.042587764,                            !- Field 13816
  Until: 08:00,                           !- Field 13817
  0.062062875,                            !- Field 13818
  Until: 09:00,                           !- Field 13819
  0.032649464,                            !- Field 13820
  Until: 10:00,                           !- Field 13821
  0.012455594,                            !- Field 13822
  Until: 11:00,                           !- Field 13823
  0.015892731,                            !- Field 13824
  Until: 12:00,                           !- Field 13825
  0.067873218,                            !- Field 13826
  Until: 13:00,                           !- Field 13827
  0.088375585,                            !- Field 13828
  Until: 14:00,                           !- Field 13829
  0.032637897,                            !- Field 13830
  Until: 15:00,                           !- Field 13831
  0.024901551,                            !- Field 13832
  Until: 16:00,                           !- Field 13833
  0.061466442,                            !- Field 13834
  Until: 17:00,                           !- Field 13835
  0.312334815,                            !- Field 13836
  Until: 18:00,                           !- Field 13837
  0.50034214,                             !- Field 13838
  Until: 19:00,                           !- Field 13839
  0.482398686,                            !- Field 13840
  Until: 20:00,                           !- Field 13841
  0.164125915,                            !- Field 13842
  Until: 21:00,                           !- Field 13843
  0.091184073,                            !- Field 13844
  Until: 22:00,                           !- Field 13845
  0.035536859,                            !- Field 13846
  Until: 23:00,                           !- Field 13847
  0.027118398,                            !- Field 13848
  Until: 24:00,                           !- Field 13849
  0.015926449,                            !- Field 13850
  Through: 10/05,                         !- Field 13851
  For: AllDays,                           !- Field 13852
  Until: 01:00,                           !- Field 13853
  0.016543818,                            !- Field 13854
  Until: 02:00,                           !- Field 13855
  0.024629053,                            !- Field 13856
  Until: 03:00,                           !- Field 13857
  0.016578863,                            !- Field 13858
  Until: 04:00,                           !- Field 13859
  0.0165121,                              !- Field 13860
  Until: 05:00,                           !- Field 13861
  0.02458859,                             !- Field 13862
  Until: 06:00,                           !- Field 13863
  0.023113949,                            !- Field 13864
  Until: 07:00,                           !- Field 13865
  0.048523665,                            !- Field 13866
  Until: 08:00,                           !- Field 13867
  0.081721917,                            !- Field 13868
  Until: 09:00,                           !- Field 13869
  0.015334299,                            !- Field 13870
  Until: 10:00,                           !- Field 13871
  0.011423445,                            !- Field 13872
  Until: 11:00,                           !- Field 13873
  0.027441127,                            !- Field 13874
  Until: 12:00,                           !- Field 13875
  0.005749657,                            !- Field 13876
  Until: 13:00,                           !- Field 13877
  0.044962477,                            !- Field 13878
  Until: 14:00,                           !- Field 13879
  0.09211469,                             !- Field 13880
  Until: 15:00,                           !- Field 13881
  0.054913147,                            !- Field 13882
  Until: 16:00,                           !- Field 13883
  0.046668683,                            !- Field 13884
  Until: 17:00,                           !- Field 13885
  0.234729766,                            !- Field 13886
  Until: 18:00,                           !- Field 13887
  0.482813093,                            !- Field 13888
  Until: 19:00,                           !- Field 13889
  0.155691289,                            !- Field 13890
  Until: 20:00,                           !- Field 13891
  0.06467407,                             !- Field 13892
  Until: 21:00,                           !- Field 13893
  0.045722867,                            !- Field 13894
  Until: 22:00,                           !- Field 13895
  0.010063525,                            !- Field 13896
  Until: 23:00,                           !- Field 13897
  0.003298534,                            !- Field 13898
  Until: 24:00,                           !- Field 13899
  0.00332881,                             !- Field 13900
  Through: 10/06,                         !- Field 13901
  For: AllDays,                           !- Field 13902
  Until: 01:00,                           !- Field 13903
  0.003303076,                            !- Field 13904
  Until: 02:00,                           !- Field 13905
  0.003277128,                            !- Field 13906
  Until: 03:00,                           !- Field 13907
  0.003285307,                            !- Field 13908
  Until: 04:00,                           !- Field 13909
  0.003268065,                            !- Field 13910
  Until: 05:00,                           !- Field 13911
  0.003272698,                            !- Field 13912
  Until: 06:00,                           !- Field 13913
  0.003176874,                            !- Field 13914
  Until: 07:00,                           !- Field 13915
  0.078530589,                            !- Field 13916
  Until: 08:00,                           !- Field 13917
  0.07430823,                             !- Field 13918
  Until: 09:00,                           !- Field 13919
  0.008627268,                            !- Field 13920
  Until: 10:00,                           !- Field 13921
  0.009985,                               !- Field 13922
  Until: 11:00,                           !- Field 13923
  0.011077734,                            !- Field 13924
  Until: 12:00,                           !- Field 13925
  0.034907449,                            !- Field 13926
  Until: 13:00,                           !- Field 13927
  0.048762745,                            !- Field 13928
  Until: 14:00,                           !- Field 13929
  0.022997669,                            !- Field 13930
  Until: 15:00,                           !- Field 13931
  0.007757218,                            !- Field 13932
  Until: 16:00,                           !- Field 13933
  0.018144389,                            !- Field 13934
  Until: 17:00,                           !- Field 13935
  0.304223541,                            !- Field 13936
  Until: 18:00,                           !- Field 13937
  0.509978432,                            !- Field 13938
  Until: 19:00,                           !- Field 13939
  0.387817023,                            !- Field 13940
  Until: 20:00,                           !- Field 13941
  0.160483827,                            !- Field 13942
  Until: 21:00,                           !- Field 13943
  0.059520649,                            !- Field 13944
  Until: 22:00,                           !- Field 13945
  0.035360138,                            !- Field 13946
  Until: 23:00,                           !- Field 13947
  0.018991593,                            !- Field 13948
  Until: 24:00,                           !- Field 13949
  0.023929904,                            !- Field 13950
  Through: 10/07,                         !- Field 13951
  For: AllDays,                           !- Field 13952
  Until: 01:00,                           !- Field 13953
  0.014557097,                            !- Field 13954
  Until: 02:00,                           !- Field 13955
  0.023174584,                            !- Field 13956
  Until: 03:00,                           !- Field 13957
  0.014484235,                            !- Field 13958
  Until: 04:00,                           !- Field 13959
  0.023104852,                            !- Field 13960
  Until: 05:00,                           !- Field 13961
  0.01453127,                             !- Field 13962
  Until: 06:00,                           !- Field 13963
  0.027816666,                            !- Field 13964
  Until: 07:00,                           !- Field 13965
  0.052019605,                            !- Field 13966
  Until: 08:00,                           !- Field 13967
  0.0473208,                              !- Field 13968
  Until: 09:00,                           !- Field 13969
  0.03281002,                             !- Field 13970
  Until: 10:00,                           !- Field 13971
  0.021374081,                            !- Field 13972
  Until: 11:00,                           !- Field 13973
  0.00570436,                             !- Field 13974
  Until: 12:00,                           !- Field 13975
  0.045242024,                            !- Field 13976
  Until: 13:00,                           !- Field 13977
  0.08924622,                             !- Field 13978
  Until: 14:00,                           !- Field 13979
  0.050481248,                            !- Field 13980
  Until: 15:00,                           !- Field 13981
  0.070556787,                            !- Field 13982
  Until: 16:00,                           !- Field 13983
  0.041183754,                            !- Field 13984
  Until: 17:00,                           !- Field 13985
  0.104190017,                            !- Field 13986
  Until: 18:00,                           !- Field 13987
  0.217743272,                            !- Field 13988
  Until: 19:00,                           !- Field 13989
  0.239282436,                            !- Field 13990
  Until: 20:00,                           !- Field 13991
  0.133211505,                            !- Field 13992
  Until: 21:00,                           !- Field 13993
  0.07030792,                             !- Field 13994
  Until: 22:00,                           !- Field 13995
  0.036245794,                            !- Field 13996
  Until: 23:00,                           !- Field 13997
  0.038050568,                            !- Field 13998
  Until: 24:00,                           !- Field 13999
  0.003172773,                            !- Field 14000
  Through: 10/08,                         !- Field 14001
  For: AllDays,                           !- Field 14002
  Until: 01:00,                           !- Field 14003
  0.003379656,                            !- Field 14004
  Until: 02:00,                           !- Field 14005
  0.003152876,                            !- Field 14006
  Until: 03:00,                           !- Field 14007
  0.003151907,                            !- Field 14008
  Until: 04:00,                           !- Field 14009
  0.003149847,                            !- Field 14010
  Until: 05:00,                           !- Field 14011
  0.003124852,                            !- Field 14012
  Until: 06:00,                           !- Field 14013
  0.003143174,                            !- Field 14014
  Until: 07:00,                           !- Field 14015
  0.00315522,                             !- Field 14016
  Until: 08:00,                           !- Field 14017
  0.05168119,                             !- Field 14018
  Until: 09:00,                           !- Field 14019
  0.030558761,                            !- Field 14020
  Until: 10:00,                           !- Field 14021
  0.048266326,                            !- Field 14022
  Until: 11:00,                           !- Field 14023
  0.020217332,                            !- Field 14024
  Until: 12:00,                           !- Field 14025
  0.061151854,                            !- Field 14026
  Until: 13:00,                           !- Field 14027
  0.074501542,                            !- Field 14028
  Until: 14:00,                           !- Field 14029
  0.190170125,                            !- Field 14030
  Until: 15:00,                           !- Field 14031
  0.188197104,                            !- Field 14032
  Until: 16:00,                           !- Field 14033
  0.172980363,                            !- Field 14034
  Until: 17:00,                           !- Field 14035
  0.226870066,                            !- Field 14036
  Until: 18:00,                           !- Field 14037
  0.561278152,                            !- Field 14038
  Until: 19:00,                           !- Field 14039
  0.443182895,                            !- Field 14040
  Until: 20:00,                           !- Field 14041
  0.248022496,                            !- Field 14042
  Until: 21:00,                           !- Field 14043
  0.194958846,                            !- Field 14044
  Until: 22:00,                           !- Field 14045
  0.044862371,                            !- Field 14046
  Until: 23:00,                           !- Field 14047
  0.00994817,                             !- Field 14048
  Until: 24:00,                           !- Field 14049
  0.004043939,                            !- Field 14050
  Through: 10/09,                         !- Field 14051
  For: AllDays,                           !- Field 14052
  Until: 01:00,                           !- Field 14053
  0.003209501,                            !- Field 14054
  Until: 02:00,                           !- Field 14055
  0.003178308,                            !- Field 14056
  Until: 03:00,                           !- Field 14057
  0.003183318,                            !- Field 14058
  Until: 04:00,                           !- Field 14059
  0.003175193,                            !- Field 14060
  Until: 05:00,                           !- Field 14061
  0.003155011,                            !- Field 14062
  Until: 06:00,                           !- Field 14063
  0.003153623,                            !- Field 14064
  Until: 07:00,                           !- Field 14065
  0.027187375,                            !- Field 14066
  Until: 08:00,                           !- Field 14067
  0.045138222,                            !- Field 14068
  Until: 09:00,                           !- Field 14069
  0.05510705,                             !- Field 14070
  Until: 10:00,                           !- Field 14071
  0.105272949,                            !- Field 14072
  Until: 11:00,                           !- Field 14073
  0.249183454,                            !- Field 14074
  Until: 12:00,                           !- Field 14075
  0.294764776,                            !- Field 14076
  Until: 13:00,                           !- Field 14077
  0.309741649,                            !- Field 14078
  Until: 14:00,                           !- Field 14079
  0.189716068,                            !- Field 14080
  Until: 15:00,                           !- Field 14081
  0.168531646,                            !- Field 14082
  Until: 16:00,                           !- Field 14083
  0.145502259,                            !- Field 14084
  Until: 17:00,                           !- Field 14085
  0.155072386,                            !- Field 14086
  Until: 18:00,                           !- Field 14087
  0.440625877,                            !- Field 14088
  Until: 19:00,                           !- Field 14089
  0.529050387,                            !- Field 14090
  Until: 20:00,                           !- Field 14091
  0.274800236,                            !- Field 14092
  Until: 21:00,                           !- Field 14093
  0.117228972,                            !- Field 14094
  Until: 22:00,                           !- Field 14095
  0.015615988,                            !- Field 14096
  Until: 23:00,                           !- Field 14097
  0.003155383,                            !- Field 14098
  Until: 24:00,                           !- Field 14099
  0.003119926,                            !- Field 14100
  Through: 10/10,                         !- Field 14101
  For: AllDays,                           !- Field 14102
  Until: 01:00,                           !- Field 14103
  0.00308438,                             !- Field 14104
  Until: 02:00,                           !- Field 14105
  0.003039169,                            !- Field 14106
  Until: 03:00,                           !- Field 14107
  0.003056147,                            !- Field 14108
  Until: 04:00,                           !- Field 14109
  0.003008513,                            !- Field 14110
  Until: 05:00,                           !- Field 14111
  0.002920705,                            !- Field 14112
  Until: 06:00,                           !- Field 14113
  0.002788503,                            !- Field 14114
  Until: 07:00,                           !- Field 14115
  0.012536872,                            !- Field 14116
  Until: 08:00,                           !- Field 14117
  0.039517289,                            !- Field 14118
  Until: 09:00,                           !- Field 14119
  0.010515327,                            !- Field 14120
  Until: 10:00,                           !- Field 14121
  0.022480289,                            !- Field 14122
  Until: 11:00,                           !- Field 14123
  0.07360745,                             !- Field 14124
  Until: 12:00,                           !- Field 14125
  0.058433366,                            !- Field 14126
  Until: 13:00,                           !- Field 14127
  0.063880106,                            !- Field 14128
  Until: 14:00,                           !- Field 14129
  0.120348647,                            !- Field 14130
  Until: 15:00,                           !- Field 14131
  0.076780397,                            !- Field 14132
  Until: 16:00,                           !- Field 14133
  0.180290349,                            !- Field 14134
  Until: 17:00,                           !- Field 14135
  0.351327677,                            !- Field 14136
  Until: 18:00,                           !- Field 14137
  0.483888506,                            !- Field 14138
  Until: 19:00,                           !- Field 14139
  0.300791258,                            !- Field 14140
  Until: 20:00,                           !- Field 14141
  0.116946826,                            !- Field 14142
  Until: 21:00,                           !- Field 14143
  0.12251271,                             !- Field 14144
  Until: 22:00,                           !- Field 14145
  0.028690827,                            !- Field 14146
  Until: 23:00,                           !- Field 14147
  0.019485138,                            !- Field 14148
  Until: 24:00,                           !- Field 14149
  0.011580899,                            !- Field 14150
  Through: 10/11,                         !- Field 14151
  For: AllDays,                           !- Field 14152
  Until: 01:00,                           !- Field 14153
  0.011552164,                            !- Field 14154
  Until: 02:00,                           !- Field 14155
  0.011507478,                            !- Field 14156
  Until: 03:00,                           !- Field 14157
  0.011547666,                            !- Field 14158
  Until: 04:00,                           !- Field 14159
  0.011363119,                            !- Field 14160
  Until: 05:00,                           !- Field 14161
  0.01127916,                             !- Field 14162
  Until: 06:00,                           !- Field 14163
  0.011158483,                            !- Field 14164
  Until: 07:00,                           !- Field 14165
  0.042587764,                            !- Field 14166
  Until: 08:00,                           !- Field 14167
  0.062062875,                            !- Field 14168
  Until: 09:00,                           !- Field 14169
  0.032649464,                            !- Field 14170
  Until: 10:00,                           !- Field 14171
  0.012455594,                            !- Field 14172
  Until: 11:00,                           !- Field 14173
  0.015892731,                            !- Field 14174
  Until: 12:00,                           !- Field 14175
  0.067873218,                            !- Field 14176
  Until: 13:00,                           !- Field 14177
  0.088375585,                            !- Field 14178
  Until: 14:00,                           !- Field 14179
  0.032637897,                            !- Field 14180
  Until: 15:00,                           !- Field 14181
  0.024901551,                            !- Field 14182
  Until: 16:00,                           !- Field 14183
  0.061466442,                            !- Field 14184
  Until: 17:00,                           !- Field 14185
  0.312334815,                            !- Field 14186
  Until: 18:00,                           !- Field 14187
  0.50034214,                             !- Field 14188
  Until: 19:00,                           !- Field 14189
  0.482398686,                            !- Field 14190
  Until: 20:00,                           !- Field 14191
  0.164125915,                            !- Field 14192
  Until: 21:00,                           !- Field 14193
  0.091184073,                            !- Field 14194
  Until: 22:00,                           !- Field 14195
  0.035536859,                            !- Field 14196
  Until: 23:00,                           !- Field 14197
  0.027118398,                            !- Field 14198
  Until: 24:00,                           !- Field 14199
  0.015926449,                            !- Field 14200
  Through: 10/12,                         !- Field 14201
  For: AllDays,                           !- Field 14202
  Until: 01:00,                           !- Field 14203
  0.016543818,                            !- Field 14204
  Until: 02:00,                           !- Field 14205
  0.024629053,                            !- Field 14206
  Until: 03:00,                           !- Field 14207
  0.016578863,                            !- Field 14208
  Until: 04:00,                           !- Field 14209
  0.0165121,                              !- Field 14210
  Until: 05:00,                           !- Field 14211
  0.02458859,                             !- Field 14212
  Until: 06:00,                           !- Field 14213
  0.023113949,                            !- Field 14214
  Until: 07:00,                           !- Field 14215
  0.048523665,                            !- Field 14216
  Until: 08:00,                           !- Field 14217
  0.081721917,                            !- Field 14218
  Until: 09:00,                           !- Field 14219
  0.015334299,                            !- Field 14220
  Until: 10:00,                           !- Field 14221
  0.011423445,                            !- Field 14222
  Until: 11:00,                           !- Field 14223
  0.027441127,                            !- Field 14224
  Until: 12:00,                           !- Field 14225
  0.005749657,                            !- Field 14226
  Until: 13:00,                           !- Field 14227
  0.044962477,                            !- Field 14228
  Until: 14:00,                           !- Field 14229
  0.09211469,                             !- Field 14230
  Until: 15:00,                           !- Field 14231
  0.054913147,                            !- Field 14232
  Until: 16:00,                           !- Field 14233
  0.046668683,                            !- Field 14234
  Until: 17:00,                           !- Field 14235
  0.234729766,                            !- Field 14236
  Until: 18:00,                           !- Field 14237
  0.482813093,                            !- Field 14238
  Until: 19:00,                           !- Field 14239
  0.155691289,                            !- Field 14240
  Until: 20:00,                           !- Field 14241
  0.06467407,                             !- Field 14242
  Until: 21:00,                           !- Field 14243
  0.045722867,                            !- Field 14244
  Until: 22:00,                           !- Field 14245
  0.010063525,                            !- Field 14246
  Until: 23:00,                           !- Field 14247
  0.003298534,                            !- Field 14248
  Until: 24:00,                           !- Field 14249
  0.00332881,                             !- Field 14250
  Through: 10/13,                         !- Field 14251
  For: AllDays,                           !- Field 14252
  Until: 01:00,                           !- Field 14253
  0.003303076,                            !- Field 14254
  Until: 02:00,                           !- Field 14255
  0.003277128,                            !- Field 14256
  Until: 03:00,                           !- Field 14257
  0.003285307,                            !- Field 14258
  Until: 04:00,                           !- Field 14259
  0.003268065,                            !- Field 14260
  Until: 05:00,                           !- Field 14261
  0.003272698,                            !- Field 14262
  Until: 06:00,                           !- Field 14263
  0.003176874,                            !- Field 14264
  Until: 07:00,                           !- Field 14265
  0.078530589,                            !- Field 14266
  Until: 08:00,                           !- Field 14267
  0.07430823,                             !- Field 14268
  Until: 09:00,                           !- Field 14269
  0.008627268,                            !- Field 14270
  Until: 10:00,                           !- Field 14271
  0.009985,                               !- Field 14272
  Until: 11:00,                           !- Field 14273
  0.011077734,                            !- Field 14274
  Until: 12:00,                           !- Field 14275
  0.034907449,                            !- Field 14276
  Until: 13:00,                           !- Field 14277
  0.048762745,                            !- Field 14278
  Until: 14:00,                           !- Field 14279
  0.022997669,                            !- Field 14280
  Until: 15:00,                           !- Field 14281
  0.007757218,                            !- Field 14282
  Until: 16:00,                           !- Field 14283
  0.018144389,                            !- Field 14284
  Until: 17:00,                           !- Field 14285
  0.304223541,                            !- Field 14286
  Until: 18:00,                           !- Field 14287
  0.509978432,                            !- Field 14288
  Until: 19:00,                           !- Field 14289
  0.387817023,                            !- Field 14290
  Until: 20:00,                           !- Field 14291
  0.160483827,                            !- Field 14292
  Until: 21:00,                           !- Field 14293
  0.059520649,                            !- Field 14294
  Until: 22:00,                           !- Field 14295
  0.035360138,                            !- Field 14296
  Until: 23:00,                           !- Field 14297
  0.018991593,                            !- Field 14298
  Until: 24:00,                           !- Field 14299
  0.023929904,                            !- Field 14300
  Through: 10/14,                         !- Field 14301
  For: AllDays,                           !- Field 14302
  Until: 01:00,                           !- Field 14303
  0.014557097,                            !- Field 14304
  Until: 02:00,                           !- Field 14305
  0.023174584,                            !- Field 14306
  Until: 03:00,                           !- Field 14307
  0.014484235,                            !- Field 14308
  Until: 04:00,                           !- Field 14309
  0.023104852,                            !- Field 14310
  Until: 05:00,                           !- Field 14311
  0.01453127,                             !- Field 14312
  Until: 06:00,                           !- Field 14313
  0.027816666,                            !- Field 14314
  Until: 07:00,                           !- Field 14315
  0.052019605,                            !- Field 14316
  Until: 08:00,                           !- Field 14317
  0.0473208,                              !- Field 14318
  Until: 09:00,                           !- Field 14319
  0.03281002,                             !- Field 14320
  Until: 10:00,                           !- Field 14321
  0.021374081,                            !- Field 14322
  Until: 11:00,                           !- Field 14323
  0.00570436,                             !- Field 14324
  Until: 12:00,                           !- Field 14325
  0.045242024,                            !- Field 14326
  Until: 13:00,                           !- Field 14327
  0.08924622,                             !- Field 14328
  Until: 14:00,                           !- Field 14329
  0.050481248,                            !- Field 14330
  Until: 15:00,                           !- Field 14331
  0.070556787,                            !- Field 14332
  Until: 16:00,                           !- Field 14333
  0.041183754,                            !- Field 14334
  Until: 17:00,                           !- Field 14335
  0.104190017,                            !- Field 14336
  Until: 18:00,                           !- Field 14337
  0.217743272,                            !- Field 14338
  Until: 19:00,                           !- Field 14339
  0.239282436,                            !- Field 14340
  Until: 20:00,                           !- Field 14341
  0.133211505,                            !- Field 14342
  Until: 21:00,                           !- Field 14343
  0.07030792,                             !- Field 14344
  Until: 22:00,                           !- Field 14345
  0.036245794,                            !- Field 14346
  Until: 23:00,                           !- Field 14347
  0.038050568,                            !- Field 14348
  Until: 24:00,                           !- Field 14349
  0.003172773,                            !- Field 14350
  Through: 10/15,                         !- Field 14351
  For: AllDays,                           !- Field 14352
  Until: 01:00,                           !- Field 14353
  0.003379656,                            !- Field 14354
  Until: 02:00,                           !- Field 14355
  0.003152876,                            !- Field 14356
  Until: 03:00,                           !- Field 14357
  0.003151907,                            !- Field 14358
  Until: 04:00,                           !- Field 14359
  0.003149847,                            !- Field 14360
  Until: 05:00,                           !- Field 14361
  0.003124852,                            !- Field 14362
  Until: 06:00,                           !- Field 14363
  0.003143174,                            !- Field 14364
  Until: 07:00,                           !- Field 14365
  0.00315522,                             !- Field 14366
  Until: 08:00,                           !- Field 14367
  0.05168119,                             !- Field 14368
  Until: 09:00,                           !- Field 14369
  0.030558761,                            !- Field 14370
  Until: 10:00,                           !- Field 14371
  0.048266326,                            !- Field 14372
  Until: 11:00,                           !- Field 14373
  0.020217332,                            !- Field 14374
  Until: 12:00,                           !- Field 14375
  0.061151854,                            !- Field 14376
  Until: 13:00,                           !- Field 14377
  0.074501542,                            !- Field 14378
  Until: 14:00,                           !- Field 14379
  0.190170125,                            !- Field 14380
  Until: 15:00,                           !- Field 14381
  0.188197104,                            !- Field 14382
  Until: 16:00,                           !- Field 14383
  0.172980363,                            !- Field 14384
  Until: 17:00,                           !- Field 14385
  0.226870066,                            !- Field 14386
  Until: 18:00,                           !- Field 14387
  0.561278152,                            !- Field 14388
  Until: 19:00,                           !- Field 14389
  0.443182895,                            !- Field 14390
  Until: 20:00,                           !- Field 14391
  0.248022496,                            !- Field 14392
  Until: 21:00,                           !- Field 14393
  0.194958846,                            !- Field 14394
  Until: 22:00,                           !- Field 14395
  0.044862371,                            !- Field 14396
  Until: 23:00,                           !- Field 14397
  0.00994817,                             !- Field 14398
  Until: 24:00,                           !- Field 14399
  0.004043939,                            !- Field 14400
  Through: 10/16,                         !- Field 14401
  For: AllDays,                           !- Field 14402
  Until: 01:00,                           !- Field 14403
  0.003209501,                            !- Field 14404
  Until: 02:00,                           !- Field 14405
  0.003178308,                            !- Field 14406
  Until: 03:00,                           !- Field 14407
  0.003183318,                            !- Field 14408
  Until: 04:00,                           !- Field 14409
  0.003175193,                            !- Field 14410
  Until: 05:00,                           !- Field 14411
  0.003155011,                            !- Field 14412
  Until: 06:00,                           !- Field 14413
  0.003153623,                            !- Field 14414
  Until: 07:00,                           !- Field 14415
  0.027187375,                            !- Field 14416
  Until: 08:00,                           !- Field 14417
  0.045138222,                            !- Field 14418
  Until: 09:00,                           !- Field 14419
  0.05510705,                             !- Field 14420
  Until: 10:00,                           !- Field 14421
  0.105272949,                            !- Field 14422
  Until: 11:00,                           !- Field 14423
  0.249183454,                            !- Field 14424
  Until: 12:00,                           !- Field 14425
  0.294764776,                            !- Field 14426
  Until: 13:00,                           !- Field 14427
  0.309741649,                            !- Field 14428
  Until: 14:00,                           !- Field 14429
  0.189716068,                            !- Field 14430
  Until: 15:00,                           !- Field 14431
  0.168531646,                            !- Field 14432
  Until: 16:00,                           !- Field 14433
  0.145502259,                            !- Field 14434
  Until: 17:00,                           !- Field 14435
  0.155072386,                            !- Field 14436
  Until: 18:00,                           !- Field 14437
  0.440625877,                            !- Field 14438
  Until: 19:00,                           !- Field 14439
  0.529050387,                            !- Field 14440
  Until: 20:00,                           !- Field 14441
  0.274800236,                            !- Field 14442
  Until: 21:00,                           !- Field 14443
  0.117228972,                            !- Field 14444
  Until: 22:00,                           !- Field 14445
  0.015615988,                            !- Field 14446
  Until: 23:00,                           !- Field 14447
  0.003155383,                            !- Field 14448
  Until: 24:00,                           !- Field 14449
  0.003119926,                            !- Field 14450
  Through: 10/17,                         !- Field 14451
  For: AllDays,                           !- Field 14452
  Until: 01:00,                           !- Field 14453
  0.00308438,                             !- Field 14454
  Until: 02:00,                           !- Field 14455
  0.003039169,                            !- Field 14456
  Until: 03:00,                           !- Field 14457
  0.003056147,                            !- Field 14458
  Until: 04:00,                           !- Field 14459
  0.003008513,                            !- Field 14460
  Until: 05:00,                           !- Field 14461
  0.002920705,                            !- Field 14462
  Until: 06:00,                           !- Field 14463
  0.002788503,                            !- Field 14464
  Until: 07:00,                           !- Field 14465
  0.012536872,                            !- Field 14466
  Until: 08:00,                           !- Field 14467
  0.039517289,                            !- Field 14468
  Until: 09:00,                           !- Field 14469
  0.010515327,                            !- Field 14470
  Until: 10:00,                           !- Field 14471
  0.022480289,                            !- Field 14472
  Until: 11:00,                           !- Field 14473
  0.07360745,                             !- Field 14474
  Until: 12:00,                           !- Field 14475
  0.058433366,                            !- Field 14476
  Until: 13:00,                           !- Field 14477
  0.063880106,                            !- Field 14478
  Until: 14:00,                           !- Field 14479
  0.120348647,                            !- Field 14480
  Until: 15:00,                           !- Field 14481
  0.076780397,                            !- Field 14482
  Until: 16:00,                           !- Field 14483
  0.180290349,                            !- Field 14484
  Until: 17:00,                           !- Field 14485
  0.351327677,                            !- Field 14486
  Until: 18:00,                           !- Field 14487
  0.483888506,                            !- Field 14488
  Until: 19:00,                           !- Field 14489
  0.300791258,                            !- Field 14490
  Until: 20:00,                           !- Field 14491
  0.116946826,                            !- Field 14492
  Until: 21:00,                           !- Field 14493
  0.12251271,                             !- Field 14494
  Until: 22:00,                           !- Field 14495
  0.028690827,                            !- Field 14496
  Until: 23:00,                           !- Field 14497
  0.019485138,                            !- Field 14498
  Until: 24:00,                           !- Field 14499
  0.011580899,                            !- Field 14500
  Through: 10/18,                         !- Field 14501
  For: AllDays,                           !- Field 14502
  Until: 01:00,                           !- Field 14503
  0.011552164,                            !- Field 14504
  Until: 02:00,                           !- Field 14505
  0.011507478,                            !- Field 14506
  Until: 03:00,                           !- Field 14507
  0.011547666,                            !- Field 14508
  Until: 04:00,                           !- Field 14509
  0.011363119,                            !- Field 14510
  Until: 05:00,                           !- Field 14511
  0.01127916,                             !- Field 14512
  Until: 06:00,                           !- Field 14513
  0.011158483,                            !- Field 14514
  Until: 07:00,                           !- Field 14515
  0.042587764,                            !- Field 14516
  Until: 08:00,                           !- Field 14517
  0.062062875,                            !- Field 14518
  Until: 09:00,                           !- Field 14519
  0.032649464,                            !- Field 14520
  Until: 10:00,                           !- Field 14521
  0.012455594,                            !- Field 14522
  Until: 11:00,                           !- Field 14523
  0.015892731,                            !- Field 14524
  Until: 12:00,                           !- Field 14525
  0.067873218,                            !- Field 14526
  Until: 13:00,                           !- Field 14527
  0.088375585,                            !- Field 14528
  Until: 14:00,                           !- Field 14529
  0.032637897,                            !- Field 14530
  Until: 15:00,                           !- Field 14531
  0.024901551,                            !- Field 14532
  Until: 16:00,                           !- Field 14533
  0.061466442,                            !- Field 14534
  Until: 17:00,                           !- Field 14535
  0.312334815,                            !- Field 14536
  Until: 18:00,                           !- Field 14537
  0.50034214,                             !- Field 14538
  Until: 19:00,                           !- Field 14539
  0.482398686,                            !- Field 14540
  Until: 20:00,                           !- Field 14541
  0.164125915,                            !- Field 14542
  Until: 21:00,                           !- Field 14543
  0.091184073,                            !- Field 14544
  Until: 22:00,                           !- Field 14545
  0.035536859,                            !- Field 14546
  Until: 23:00,                           !- Field 14547
  0.027118398,                            !- Field 14548
  Until: 24:00,                           !- Field 14549
  0.015926449,                            !- Field 14550
  Through: 10/19,                         !- Field 14551
  For: AllDays,                           !- Field 14552
  Until: 01:00,                           !- Field 14553
  0.016543818,                            !- Field 14554
  Until: 02:00,                           !- Field 14555
  0.024629053,                            !- Field 14556
  Until: 03:00,                           !- Field 14557
  0.016578863,                            !- Field 14558
  Until: 04:00,                           !- Field 14559
  0.0165121,                              !- Field 14560
  Until: 05:00,                           !- Field 14561
  0.02458859,                             !- Field 14562
  Until: 06:00,                           !- Field 14563
  0.023113949,                            !- Field 14564
  Until: 07:00,                           !- Field 14565
  0.048523665,                            !- Field 14566
  Until: 08:00,                           !- Field 14567
  0.081721917,                            !- Field 14568
  Until: 09:00,                           !- Field 14569
  0.015334299,                            !- Field 14570
  Until: 10:00,                           !- Field 14571
  0.011423445,                            !- Field 14572
  Until: 11:00,                           !- Field 14573
  0.027441127,                            !- Field 14574
  Until: 12:00,                           !- Field 14575
  0.005749657,                            !- Field 14576
  Until: 13:00,                           !- Field 14577
  0.044962477,                            !- Field 14578
  Until: 14:00,                           !- Field 14579
  0.09211469,                             !- Field 14580
  Until: 15:00,                           !- Field 14581
  0.054913147,                            !- Field 14582
  Until: 16:00,                           !- Field 14583
  0.046668683,                            !- Field 14584
  Until: 17:00,                           !- Field 14585
  0.234729766,                            !- Field 14586
  Until: 18:00,                           !- Field 14587
  0.482813093,                            !- Field 14588
  Until: 19:00,                           !- Field 14589
  0.155691289,                            !- Field 14590
  Until: 20:00,                           !- Field 14591
  0.06467407,                             !- Field 14592
  Until: 21:00,                           !- Field 14593
  0.045722867,                            !- Field 14594
  Until: 22:00,                           !- Field 14595
  0.010063525,                            !- Field 14596
  Until: 23:00,                           !- Field 14597
  0.003298534,                            !- Field 14598
  Until: 24:00,                           !- Field 14599
  0.00332881,                             !- Field 14600
  Through: 10/20,                         !- Field 14601
  For: AllDays,                           !- Field 14602
  Until: 01:00,                           !- Field 14603
  0.003303076,                            !- Field 14604
  Until: 02:00,                           !- Field 14605
  0.003277128,                            !- Field 14606
  Until: 03:00,                           !- Field 14607
  0.003285307,                            !- Field 14608
  Until: 04:00,                           !- Field 14609
  0.003268065,                            !- Field 14610
  Until: 05:00,                           !- Field 14611
  0.003272698,                            !- Field 14612
  Until: 06:00,                           !- Field 14613
  0.003176874,                            !- Field 14614
  Until: 07:00,                           !- Field 14615
  0.078530589,                            !- Field 14616
  Until: 08:00,                           !- Field 14617
  0.07430823,                             !- Field 14618
  Until: 09:00,                           !- Field 14619
  0.008627268,                            !- Field 14620
  Until: 10:00,                           !- Field 14621
  0.009985,                               !- Field 14622
  Until: 11:00,                           !- Field 14623
  0.011077734,                            !- Field 14624
  Until: 12:00,                           !- Field 14625
  0.034907449,                            !- Field 14626
  Until: 13:00,                           !- Field 14627
  0.048762745,                            !- Field 14628
  Until: 14:00,                           !- Field 14629
  0.022997669,                            !- Field 14630
  Until: 15:00,                           !- Field 14631
  0.007757218,                            !- Field 14632
  Until: 16:00,                           !- Field 14633
  0.018144389,                            !- Field 14634
  Until: 17:00,                           !- Field 14635
  0.304223541,                            !- Field 14636
  Until: 18:00,                           !- Field 14637
  0.509978432,                            !- Field 14638
  Until: 19:00,                           !- Field 14639
  0.387817023,                            !- Field 14640
  Until: 20:00,                           !- Field 14641
  0.160483827,                            !- Field 14642
  Until: 21:00,                           !- Field 14643
  0.059520649,                            !- Field 14644
  Until: 22:00,                           !- Field 14645
  0.035360138,                            !- Field 14646
  Until: 23:00,                           !- Field 14647
  0.018991593,                            !- Field 14648
  Until: 24:00,                           !- Field 14649
  0.023929904,                            !- Field 14650
  Through: 10/21,                         !- Field 14651
  For: AllDays,                           !- Field 14652
  Until: 01:00,                           !- Field 14653
  0.014557097,                            !- Field 14654
  Until: 02:00,                           !- Field 14655
  0.023174584,                            !- Field 14656
  Until: 03:00,                           !- Field 14657
  0.014484235,                            !- Field 14658
  Until: 04:00,                           !- Field 14659
  0.023104852,                            !- Field 14660
  Until: 05:00,                           !- Field 14661
  0.01453127,                             !- Field 14662
  Until: 06:00,                           !- Field 14663
  0.027816666,                            !- Field 14664
  Until: 07:00,                           !- Field 14665
  0.052019605,                            !- Field 14666
  Until: 08:00,                           !- Field 14667
  0.0473208,                              !- Field 14668
  Until: 09:00,                           !- Field 14669
  0.03281002,                             !- Field 14670
  Until: 10:00,                           !- Field 14671
  0.021374081,                            !- Field 14672
  Until: 11:00,                           !- Field 14673
  0.00570436,                             !- Field 14674
  Until: 12:00,                           !- Field 14675
  0.045242024,                            !- Field 14676
  Until: 13:00,                           !- Field 14677
  0.08924622,                             !- Field 14678
  Until: 14:00,                           !- Field 14679
  0.050481248,                            !- Field 14680
  Until: 15:00,                           !- Field 14681
  0.070556787,                            !- Field 14682
  Until: 16:00,                           !- Field 14683
  0.041183754,                            !- Field 14684
  Until: 17:00,                           !- Field 14685
  0.104190017,                            !- Field 14686
  Until: 18:00,                           !- Field 14687
  0.217743272,                            !- Field 14688
  Until: 19:00,                           !- Field 14689
  0.239282436,                            !- Field 14690
  Until: 20:00,                           !- Field 14691
  0.133211505,                            !- Field 14692
  Until: 21:00,                           !- Field 14693
  0.07030792,                             !- Field 14694
  Until: 22:00,                           !- Field 14695
  0.036245794,                            !- Field 14696
  Until: 23:00,                           !- Field 14697
  0.038050568,                            !- Field 14698
  Until: 24:00,                           !- Field 14699
  0.003172773,                            !- Field 14700
  Through: 10/22,                         !- Field 14701
  For: AllDays,                           !- Field 14702
  Until: 01:00,                           !- Field 14703
  0.003379656,                            !- Field 14704
  Until: 02:00,                           !- Field 14705
  0.003152876,                            !- Field 14706
  Until: 03:00,                           !- Field 14707
  0.003151907,                            !- Field 14708
  Until: 04:00,                           !- Field 14709
  0.003149847,                            !- Field 14710
  Until: 05:00,                           !- Field 14711
  0.003124852,                            !- Field 14712
  Until: 06:00,                           !- Field 14713
  0.003143174,                            !- Field 14714
  Until: 07:00,                           !- Field 14715
  0.00315522,                             !- Field 14716
  Until: 08:00,                           !- Field 14717
  0.05168119,                             !- Field 14718
  Until: 09:00,                           !- Field 14719
  0.030558761,                            !- Field 14720
  Until: 10:00,                           !- Field 14721
  0.048266326,                            !- Field 14722
  Until: 11:00,                           !- Field 14723
  0.020217332,                            !- Field 14724
  Until: 12:00,                           !- Field 14725
  0.061151854,                            !- Field 14726
  Until: 13:00,                           !- Field 14727
  0.074501542,                            !- Field 14728
  Until: 14:00,                           !- Field 14729
  0.190170125,                            !- Field 14730
  Until: 15:00,                           !- Field 14731
  0.188197104,                            !- Field 14732
  Until: 16:00,                           !- Field 14733
  0.172980363,                            !- Field 14734
  Until: 17:00,                           !- Field 14735
  0.226870066,                            !- Field 14736
  Until: 18:00,                           !- Field 14737
  0.561278152,                            !- Field 14738
  Until: 19:00,                           !- Field 14739
  0.443182895,                            !- Field 14740
  Until: 20:00,                           !- Field 14741
  0.248022496,                            !- Field 14742
  Until: 21:00,                           !- Field 14743
  0.194958846,                            !- Field 14744
  Until: 22:00,                           !- Field 14745
  0.044862371,                            !- Field 14746
  Until: 23:00,                           !- Field 14747
  0.00994817,                             !- Field 14748
  Until: 24:00,                           !- Field 14749
  0.004043939,                            !- Field 14750
  Through: 10/23,                         !- Field 14751
  For: AllDays,                           !- Field 14752
  Until: 01:00,                           !- Field 14753
  0.003209501,                            !- Field 14754
  Until: 02:00,                           !- Field 14755
  0.003178308,                            !- Field 14756
  Until: 03:00,                           !- Field 14757
  0.003183318,                            !- Field 14758
  Until: 04:00,                           !- Field 14759
  0.003175193,                            !- Field 14760
  Until: 05:00,                           !- Field 14761
  0.003155011,                            !- Field 14762
  Until: 06:00,                           !- Field 14763
  0.003153623,                            !- Field 14764
  Until: 07:00,                           !- Field 14765
  0.027187375,                            !- Field 14766
  Until: 08:00,                           !- Field 14767
  0.045138222,                            !- Field 14768
  Until: 09:00,                           !- Field 14769
  0.05510705,                             !- Field 14770
  Until: 10:00,                           !- Field 14771
  0.105272949,                            !- Field 14772
  Until: 11:00,                           !- Field 14773
  0.249183454,                            !- Field 14774
  Until: 12:00,                           !- Field 14775
  0.294764776,                            !- Field 14776
  Until: 13:00,                           !- Field 14777
  0.309741649,                            !- Field 14778
  Until: 14:00,                           !- Field 14779
  0.189716068,                            !- Field 14780
  Until: 15:00,                           !- Field 14781
  0.168531646,                            !- Field 14782
  Until: 16:00,                           !- Field 14783
  0.145502259,                            !- Field 14784
  Until: 17:00,                           !- Field 14785
  0.155072386,                            !- Field 14786
  Until: 18:00,                           !- Field 14787
  0.440625877,                            !- Field 14788
  Until: 19:00,                           !- Field 14789
  0.529050387,                            !- Field 14790
  Until: 20:00,                           !- Field 14791
  0.274800236,                            !- Field 14792
  Until: 21:00,                           !- Field 14793
  0.117228972,                            !- Field 14794
  Until: 22:00,                           !- Field 14795
  0.015615988,                            !- Field 14796
  Until: 23:00,                           !- Field 14797
  0.003155383,                            !- Field 14798
  Until: 24:00,                           !- Field 14799
  0.003119926,                            !- Field 14800
  Through: 10/24,                         !- Field 14801
  For: AllDays,                           !- Field 14802
  Until: 01:00,                           !- Field 14803
  0.00308438,                             !- Field 14804
  Until: 02:00,                           !- Field 14805
  0.003039169,                            !- Field 14806
  Until: 03:00,                           !- Field 14807
  0.003056147,                            !- Field 14808
  Until: 04:00,                           !- Field 14809
  0.003008513,                            !- Field 14810
  Until: 05:00,                           !- Field 14811
  0.002920705,                            !- Field 14812
  Until: 06:00,                           !- Field 14813
  0.002788503,                            !- Field 14814
  Until: 07:00,                           !- Field 14815
  0.012536872,                            !- Field 14816
  Until: 08:00,                           !- Field 14817
  0.039517289,                            !- Field 14818
  Until: 09:00,                           !- Field 14819
  0.010515327,                            !- Field 14820
  Until: 10:00,                           !- Field 14821
  0.022480289,                            !- Field 14822
  Until: 11:00,                           !- Field 14823
  0.07360745,                             !- Field 14824
  Until: 12:00,                           !- Field 14825
  0.058433366,                            !- Field 14826
  Until: 13:00,                           !- Field 14827
  0.063880106,                            !- Field 14828
  Until: 14:00,                           !- Field 14829
  0.120348647,                            !- Field 14830
  Until: 15:00,                           !- Field 14831
  0.076780397,                            !- Field 14832
  Until: 16:00,                           !- Field 14833
  0.180290349,                            !- Field 14834
  Until: 17:00,                           !- Field 14835
  0.351327677,                            !- Field 14836
  Until: 18:00,                           !- Field 14837
  0.483888506,                            !- Field 14838
  Until: 19:00,                           !- Field 14839
  0.300791258,                            !- Field 14840
  Until: 20:00,                           !- Field 14841
  0.116946826,                            !- Field 14842
  Until: 21:00,                           !- Field 14843
  0.12251271,                             !- Field 14844
  Until: 22:00,                           !- Field 14845
  0.028690827,                            !- Field 14846
  Until: 23:00,                           !- Field 14847
  0.019485138,                            !- Field 14848
  Until: 24:00,                           !- Field 14849
  0.011580899,                            !- Field 14850
  Through: 10/25,                         !- Field 14851
  For: AllDays,                           !- Field 14852
  Until: 01:00,                           !- Field 14853
  0.011552164,                            !- Field 14854
  Until: 02:00,                           !- Field 14855
  0.011507478,                            !- Field 14856
  Until: 03:00,                           !- Field 14857
  0.011547666,                            !- Field 14858
  Until: 04:00,                           !- Field 14859
  0.011363119,                            !- Field 14860
  Until: 05:00,                           !- Field 14861
  0.01127916,                             !- Field 14862
  Until: 06:00,                           !- Field 14863
  0.011158483,                            !- Field 14864
  Until: 07:00,                           !- Field 14865
  0.042587764,                            !- Field 14866
  Until: 08:00,                           !- Field 14867
  0.062062875,                            !- Field 14868
  Until: 09:00,                           !- Field 14869
  0.032649464,                            !- Field 14870
  Until: 10:00,                           !- Field 14871
  0.012455594,                            !- Field 14872
  Until: 11:00,                           !- Field 14873
  0.015892731,                            !- Field 14874
  Until: 12:00,                           !- Field 14875
  0.067873218,                            !- Field 14876
  Until: 13:00,                           !- Field 14877
  0.088375585,                            !- Field 14878
  Until: 14:00,                           !- Field 14879
  0.032637897,                            !- Field 14880
  Until: 15:00,                           !- Field 14881
  0.024901551,                            !- Field 14882
  Until: 16:00,                           !- Field 14883
  0.061466442,                            !- Field 14884
  Until: 17:00,                           !- Field 14885
  0.312334815,                            !- Field 14886
  Until: 18:00,                           !- Field 14887
  0.50034214,                             !- Field 14888
  Until: 19:00,                           !- Field 14889
  0.482398686,                            !- Field 14890
  Until: 20:00,                           !- Field 14891
  0.164125915,                            !- Field 14892
  Until: 21:00,                           !- Field 14893
  0.091184073,                            !- Field 14894
  Until: 22:00,                           !- Field 14895
  0.035536859,                            !- Field 14896
  Until: 23:00,                           !- Field 14897
  0.027118398,                            !- Field 14898
  Until: 24:00,                           !- Field 14899
  0.015926449,                            !- Field 14900
  Through: 10/26,                         !- Field 14901
  For: AllDays,                           !- Field 14902
  Until: 01:00,                           !- Field 14903
  0.016543818,                            !- Field 14904
  Until: 02:00,                           !- Field 14905
  0.024629053,                            !- Field 14906
  Until: 03:00,                           !- Field 14907
  0.016578863,                            !- Field 14908
  Until: 04:00,                           !- Field 14909
  0.0165121,                              !- Field 14910
  Until: 05:00,                           !- Field 14911
  0.02458859,                             !- Field 14912
  Until: 06:00,                           !- Field 14913
  0.023113949,                            !- Field 14914
  Until: 07:00,                           !- Field 14915
  0.048523665,                            !- Field 14916
  Until: 08:00,                           !- Field 14917
  0.081721917,                            !- Field 14918
  Until: 09:00,                           !- Field 14919
  0.015334299,                            !- Field 14920
  Until: 10:00,                           !- Field 14921
  0.011423445,                            !- Field 14922
  Until: 11:00,                           !- Field 14923
  0.027441127,                            !- Field 14924
  Until: 12:00,                           !- Field 14925
  0.005749657,                            !- Field 14926
  Until: 13:00,                           !- Field 14927
  0.044962477,                            !- Field 14928
  Until: 14:00,                           !- Field 14929
  0.09211469,                             !- Field 14930
  Until: 15:00,                           !- Field 14931
  0.054913147,                            !- Field 14932
  Until: 16:00,                           !- Field 14933
  0.046668683,                            !- Field 14934
  Until: 17:00,                           !- Field 14935
  0.234729766,                            !- Field 14936
  Until: 18:00,                           !- Field 14937
  0.482813093,                            !- Field 14938
  Until: 19:00,                           !- Field 14939
  0.155691289,                            !- Field 14940
  Until: 20:00,                           !- Field 14941
  0.06467407,                             !- Field 14942
  Until: 21:00,                           !- Field 14943
  0.045722867,                            !- Field 14944
  Until: 22:00,                           !- Field 14945
  0.010063525,                            !- Field 14946
  Until: 23:00,                           !- Field 14947
  0.003298534,                            !- Field 14948
  Until: 24:00,                           !- Field 14949
  0.00332881,                             !- Field 14950
  Through: 10/27,                         !- Field 14951
  For: AllDays,                           !- Field 14952
  Until: 01:00,                           !- Field 14953
  0.003303076,                            !- Field 14954
  Until: 02:00,                           !- Field 14955
  0.003277128,                            !- Field 14956
  Until: 03:00,                           !- Field 14957
  0.003285307,                            !- Field 14958
  Until: 04:00,                           !- Field 14959
  0.003268065,                            !- Field 14960
  Until: 05:00,                           !- Field 14961
  0.003272698,                            !- Field 14962
  Until: 06:00,                           !- Field 14963
  0.003176874,                            !- Field 14964
  Until: 07:00,                           !- Field 14965
  0.078530589,                            !- Field 14966
  Until: 08:00,                           !- Field 14967
  0.07430823,                             !- Field 14968
  Until: 09:00,                           !- Field 14969
  0.008627268,                            !- Field 14970
  Until: 10:00,                           !- Field 14971
  0.009985,                               !- Field 14972
  Until: 11:00,                           !- Field 14973
  0.011077734,                            !- Field 14974
  Until: 12:00,                           !- Field 14975
  0.034907449,                            !- Field 14976
  Until: 13:00,                           !- Field 14977
  0.048762745,                            !- Field 14978
  Until: 14:00,                           !- Field 14979
  0.022997669,                            !- Field 14980
  Until: 15:00,                           !- Field 14981
  0.007757218,                            !- Field 14982
  Until: 16:00,                           !- Field 14983
  0.018144389,                            !- Field 14984
  Until: 17:00,                           !- Field 14985
  0.304223541,                            !- Field 14986
  Until: 18:00,                           !- Field 14987
  0.509978432,                            !- Field 14988
  Until: 19:00,                           !- Field 14989
  0.387817023,                            !- Field 14990
  Until: 20:00,                           !- Field 14991
  0.160483827,                            !- Field 14992
  Until: 21:00,                           !- Field 14993
  0.059520649,                            !- Field 14994
  Until: 22:00,                           !- Field 14995
  0.035360138,                            !- Field 14996
  Until: 23:00,                           !- Field 14997
  0.018991593,                            !- Field 14998
  Until: 24:00,                           !- Field 14999
  0.023929904,                            !- Field 15000
  Through: 10/28,                         !- Field 15001
  For: AllDays,                           !- Field 15002
  Until: 01:00,                           !- Field 15003
  0.014557097,                            !- Field 15004
  Until: 02:00,                           !- Field 15005
  0.023174584,                            !- Field 15006
  Until: 03:00,                           !- Field 15007
  0.014484235,                            !- Field 15008
  Until: 04:00,                           !- Field 15009
  0.023104852,                            !- Field 15010
  Until: 05:00,                           !- Field 15011
  0.01453127,                             !- Field 15012
  Until: 06:00,                           !- Field 15013
  0.027816666,                            !- Field 15014
  Until: 07:00,                           !- Field 15015
  0.052019605,                            !- Field 15016
  Until: 08:00,                           !- Field 15017
  0.0473208,                              !- Field 15018
  Until: 09:00,                           !- Field 15019
  0.03281002,                             !- Field 15020
  Until: 10:00,                           !- Field 15021
  0.021374081,                            !- Field 15022
  Until: 11:00,                           !- Field 15023
  0.00570436,                             !- Field 15024
  Until: 12:00,                           !- Field 15025
  0.045242024,                            !- Field 15026
  Until: 13:00,                           !- Field 15027
  0.08924622,                             !- Field 15028
  Until: 14:00,                           !- Field 15029
  0.050481248,                            !- Field 15030
  Until: 15:00,                           !- Field 15031
  0.070556787,                            !- Field 15032
  Until: 16:00,                           !- Field 15033
  0.041183754,                            !- Field 15034
  Until: 17:00,                           !- Field 15035
  0.104190017,                            !- Field 15036
  Until: 18:00,                           !- Field 15037
  0.217743272,                            !- Field 15038
  Until: 19:00,                           !- Field 15039
  0.239282436,                            !- Field 15040
  Until: 20:00,                           !- Field 15041
  0.133211505,                            !- Field 15042
  Until: 21:00,                           !- Field 15043
  0.07030792,                             !- Field 15044
  Until: 22:00,                           !- Field 15045
  0.036245794,                            !- Field 15046
  Until: 23:00,                           !- Field 15047
  0.038050568,                            !- Field 15048
  Until: 24:00,                           !- Field 15049
  0.003172773,                            !- Field 15050
  Through: 10/29,                         !- Field 15051
  For: AllDays,                           !- Field 15052
  Until: 01:00,                           !- Field 15053
  0.003379656,                            !- Field 15054
  Until: 02:00,                           !- Field 15055
  0.003152876,                            !- Field 15056
  Until: 03:00,                           !- Field 15057
  0.003151907,                            !- Field 15058
  Until: 04:00,                           !- Field 15059
  0.003149847,                            !- Field 15060
  Until: 05:00,                           !- Field 15061
  0.003124852,                            !- Field 15062
  Until: 06:00,                           !- Field 15063
  0.003143174,                            !- Field 15064
  Until: 07:00,                           !- Field 15065
  0.00315522,                             !- Field 15066
  Until: 08:00,                           !- Field 15067
  0.05168119,                             !- Field 15068
  Until: 09:00,                           !- Field 15069
  0.030558761,                            !- Field 15070
  Until: 10:00,                           !- Field 15071
  0.048266326,                            !- Field 15072
  Until: 11:00,                           !- Field 15073
  0.020217332,                            !- Field 15074
  Until: 12:00,                           !- Field 15075
  0.061151854,                            !- Field 15076
  Until: 13:00,                           !- Field 15077
  0.074501542,                            !- Field 15078
  Until: 14:00,                           !- Field 15079
  0.190170125,                            !- Field 15080
  Until: 15:00,                           !- Field 15081
  0.188197104,                            !- Field 15082
  Until: 16:00,                           !- Field 15083
  0.172980363,                            !- Field 15084
  Until: 17:00,                           !- Field 15085
  0.226870066,                            !- Field 15086
  Until: 18:00,                           !- Field 15087
  0.561278152,                            !- Field 15088
  Until: 19:00,                           !- Field 15089
  0.443182895,                            !- Field 15090
  Until: 20:00,                           !- Field 15091
  0.248022496,                            !- Field 15092
  Until: 21:00,                           !- Field 15093
  0.194958846,                            !- Field 15094
  Until: 22:00,                           !- Field 15095
  0.044862371,                            !- Field 15096
  Until: 23:00,                           !- Field 15097
  0.00994817,                             !- Field 15098
  Until: 24:00,                           !- Field 15099
  0.004043939,                            !- Field 15100
  Through: 10/30,                         !- Field 15101
  For: AllDays,                           !- Field 15102
  Until: 01:00,                           !- Field 15103
  0.003209501,                            !- Field 15104
  Until: 02:00,                           !- Field 15105
  0.003178308,                            !- Field 15106
  Until: 03:00,                           !- Field 15107
  0.003183318,                            !- Field 15108
  Until: 04:00,                           !- Field 15109
  0.003175193,                            !- Field 15110
  Until: 05:00,                           !- Field 15111
  0.003155011,                            !- Field 15112
  Until: 06:00,                           !- Field 15113
  0.003153623,                            !- Field 15114
  Until: 07:00,                           !- Field 15115
  0.027187375,                            !- Field 15116
  Until: 08:00,                           !- Field 15117
  0.045138222,                            !- Field 15118
  Until: 09:00,                           !- Field 15119
  0.05510705,                             !- Field 15120
  Until: 10:00,                           !- Field 15121
  0.105272949,                            !- Field 15122
  Until: 11:00,                           !- Field 15123
  0.249183454,                            !- Field 15124
  Until: 12:00,                           !- Field 15125
  0.294764776,                            !- Field 15126
  Until: 13:00,                           !- Field 15127
  0.309741649,                            !- Field 15128
  Until: 14:00,                           !- Field 15129
  0.189716068,                            !- Field 15130
  Until: 15:00,                           !- Field 15131
  0.168531646,                            !- Field 15132
  Until: 16:00,                           !- Field 15133
  0.145502259,                            !- Field 15134
  Until: 17:00,                           !- Field 15135
  0.155072386,                            !- Field 15136
  Until: 18:00,                           !- Field 15137
  0.440625877,                            !- Field 15138
  Until: 19:00,                           !- Field 15139
  0.529050387,                            !- Field 15140
  Until: 20:00,                           !- Field 15141
  0.274800236,                            !- Field 15142
  Until: 21:00,                           !- Field 15143
  0.117228972,                            !- Field 15144
  Until: 22:00,                           !- Field 15145
  0.015615988,                            !- Field 15146
  Until: 23:00,                           !- Field 15147
  0.003155383,                            !- Field 15148
  Until: 24:00,                           !- Field 15149
  0.003119926,                            !- Field 15150
  Through: 10/31,                         !- Field 15151
  For: AllDays,                           !- Field 15152
  Until: 01:00,                           !- Field 15153
  0.00308438,                             !- Field 15154
  Until: 02:00,                           !- Field 15155
  0.003039169,                            !- Field 15156
  Until: 03:00,                           !- Field 15157
  0.003056147,                            !- Field 15158
  Until: 04:00,                           !- Field 15159
  0.003008513,                            !- Field 15160
  Until: 05:00,                           !- Field 15161
  0.002920705,                            !- Field 15162
  Until: 06:00,                           !- Field 15163
  0.002788503,                            !- Field 15164
  Until: 07:00,                           !- Field 15165
  0.012536872,                            !- Field 15166
  Until: 08:00,                           !- Field 15167
  0.039517289,                            !- Field 15168
  Until: 09:00,                           !- Field 15169
  0.010515327,                            !- Field 15170
  Until: 10:00,                           !- Field 15171
  0.022480289,                            !- Field 15172
  Until: 11:00,                           !- Field 15173
  0.07360745,                             !- Field 15174
  Until: 12:00,                           !- Field 15175
  0.058433366,                            !- Field 15176
  Until: 13:00,                           !- Field 15177
  0.063880106,                            !- Field 15178
  Until: 14:00,                           !- Field 15179
  0.120348647,                            !- Field 15180
  Until: 15:00,                           !- Field 15181
  0.076780397,                            !- Field 15182
  Until: 16:00,                           !- Field 15183
  0.180290349,                            !- Field 15184
  Until: 17:00,                           !- Field 15185
  0.351327677,                            !- Field 15186
  Until: 18:00,                           !- Field 15187
  0.483888506,                            !- Field 15188
  Until: 19:00,                           !- Field 15189
  0.300791258,                            !- Field 15190
  Until: 20:00,                           !- Field 15191
  0.116946826,                            !- Field 15192
  Until: 21:00,                           !- Field 15193
  0.12251271,                             !- Field 15194
  Until: 22:00,                           !- Field 15195
  0.028690827,                            !- Field 15196
  Until: 23:00,                           !- Field 15197
  0.019485138,                            !- Field 15198
  Until: 24:00,                           !- Field 15199
  0.011580899,                            !- Field 15200
  Through: 11/01,                         !- Field 15201
  For: AllDays,                           !- Field 15202
  Until: 01:00,                           !- Field 15203
  0.002867587,                            !- Field 15204
  Until: 02:00,                           !- Field 15205
  0.002932612,                            !- Field 15206
  Until: 03:00,                           !- Field 15207
  0.00290253,                             !- Field 15208
  Until: 04:00,                           !- Field 15209
  0.00292101,                             !- Field 15210
  Until: 05:00,                           !- Field 15211
  0.003043829,                            !- Field 15212
  Until: 06:00,                           !- Field 15213
  0.00285864,                             !- Field 15214
  Until: 07:00,                           !- Field 15215
  0.050377554,                            !- Field 15216
  Until: 08:00,                           !- Field 15217
  0.071902809,                            !- Field 15218
  Until: 09:00,                           !- Field 15219
  0.006530814,                            !- Field 15220
  Until: 10:00,                           !- Field 15221
  0.016717362,                            !- Field 15222
  Until: 11:00,                           !- Field 15223
  0.014854301,                            !- Field 15224
  Until: 12:00,                           !- Field 15225
  0.079744489,                            !- Field 15226
  Until: 13:00,                           !- Field 15227
  0.155755669,                            !- Field 15228
  Until: 14:00,                           !- Field 15229
  0.145741501,                            !- Field 15230
  Until: 15:00,                           !- Field 15231
  0.055292414,                            !- Field 15232
  Until: 16:00,                           !- Field 15233
  0.144773863,                            !- Field 15234
  Until: 17:00,                           !- Field 15235
  0.658793486,                            !- Field 15236
  Until: 18:00,                           !- Field 15237
  0.536267485,                            !- Field 15238
  Until: 19:00,                           !- Field 15239
  0.298114037,                            !- Field 15240
  Until: 20:00,                           !- Field 15241
  0.259360213,                            !- Field 15242
  Until: 21:00,                           !- Field 15243
  0.059116981,                            !- Field 15244
  Until: 22:00,                           !- Field 15245
  0.008939999,                            !- Field 15246
  Until: 23:00,                           !- Field 15247
  0.011026106,                            !- Field 15248
  Until: 24:00,                           !- Field 15249
  0.049248887,                            !- Field 15250
  Through: 11/02,                         !- Field 15251
  For: AllDays,                           !- Field 15252
  Until: 01:00,                           !- Field 15253
  0.008189331,                            !- Field 15254
  Until: 02:00,                           !- Field 15255
  0.007866642,                            !- Field 15256
  Until: 03:00,                           !- Field 15257
  0.0030395,                              !- Field 15258
  Until: 04:00,                           !- Field 15259
  0.003006524,                            !- Field 15260
  Until: 05:00,                           !- Field 15261
  0.003093494,                            !- Field 15262
  Until: 06:00,                           !- Field 15263
  0.002930039,                            !- Field 15264
  Until: 07:00,                           !- Field 15265
  0.044741868,                            !- Field 15266
  Until: 08:00,                           !- Field 15267
  0.037151186,                            !- Field 15268
  Until: 09:00,                           !- Field 15269
  0.057484562,                            !- Field 15270
  Until: 10:00,                           !- Field 15271
  0.026623163,                            !- Field 15272
  Until: 11:00,                           !- Field 15273
  0.055347488,                            !- Field 15274
  Until: 12:00,                           !- Field 15275
  0.158755508,                            !- Field 15276
  Until: 13:00,                           !- Field 15277
  0.12198908,                             !- Field 15278
  Until: 14:00,                           !- Field 15279
  0.124952745,                            !- Field 15280
  Until: 15:00,                           !- Field 15281
  0.135243588,                            !- Field 15282
  Until: 16:00,                           !- Field 15283
  0.110772272,                            !- Field 15284
  Until: 17:00,                           !- Field 15285
  0.421766091,                            !- Field 15286
  Until: 18:00,                           !- Field 15287
  0.605012437,                            !- Field 15288
  Until: 19:00,                           !- Field 15289
  0.295142498,                            !- Field 15290
  Until: 20:00,                           !- Field 15291
  0.116949225,                            !- Field 15292
  Until: 21:00,                           !- Field 15293
  0.06507887,                             !- Field 15294
  Until: 22:00,                           !- Field 15295
  0.034387409,                            !- Field 15296
  Until: 23:00,                           !- Field 15297
  0.019631638,                            !- Field 15298
  Until: 24:00,                           !- Field 15299
  0.00527768,                             !- Field 15300
  Through: 11/03,                         !- Field 15301
  For: AllDays,                           !- Field 15302
  Until: 01:00,                           !- Field 15303
  0.005342882,                            !- Field 15304
  Until: 02:00,                           !- Field 15305
  0.005315252,                            !- Field 15306
  Until: 03:00,                           !- Field 15307
  0.01010432,                             !- Field 15308
  Until: 04:00,                           !- Field 15309
  0.00534353,                             !- Field 15310
  Until: 05:00,                           !- Field 15311
  0.005371817,                            !- Field 15312
  Until: 06:00,                           !- Field 15313
  0.011558507,                            !- Field 15314
  Until: 07:00,                           !- Field 15315
  0.059331338,                            !- Field 15316
  Until: 08:00,                           !- Field 15317
  0.073935649,                            !- Field 15318
  Until: 09:00,                           !- Field 15319
  0.042070443,                            !- Field 15320
  Until: 10:00,                           !- Field 15321
  0.004275409,                            !- Field 15322
  Until: 11:00,                           !- Field 15323
  0.011444799,                            !- Field 15324
  Until: 12:00,                           !- Field 15325
  0.139025833,                            !- Field 15326
  Until: 13:00,                           !- Field 15327
  0.09425896,                             !- Field 15328
  Until: 14:00,                           !- Field 15329
  0.029208086,                            !- Field 15330
  Until: 15:00,                           !- Field 15331
  0.041934381,                            !- Field 15332
  Until: 16:00,                           !- Field 15333
  0.051088058,                            !- Field 15334
  Until: 17:00,                           !- Field 15335
  0.2792187,                              !- Field 15336
  Until: 18:00,                           !- Field 15337
  0.411982845,                            !- Field 15338
  Until: 19:00,                           !- Field 15339
  0.091689216,                            !- Field 15340
  Until: 20:00,                           !- Field 15341
  0.169930913,                            !- Field 15342
  Until: 21:00,                           !- Field 15343
  0.15663017,                             !- Field 15344
  Until: 22:00,                           !- Field 15345
  0.118204468,                            !- Field 15346
  Until: 23:00,                           !- Field 15347
  0.0071,                                 !- Field 15348
  Until: 24:00,                           !- Field 15349
  0.003072029,                            !- Field 15350
  Through: 11/04,                         !- Field 15351
  For: AllDays,                           !- Field 15352
  Until: 01:00,                           !- Field 15353
  0.003067191,                            !- Field 15354
  Until: 02:00,                           !- Field 15355
  0.003042608,                            !- Field 15356
  Until: 03:00,                           !- Field 15357
  0.003017535,                            !- Field 15358
  Until: 04:00,                           !- Field 15359
  0.002975749,                            !- Field 15360
  Until: 05:00,                           !- Field 15361
  0.003035222,                            !- Field 15362
  Until: 06:00,                           !- Field 15363
  0.002817456,                            !- Field 15364
  Until: 07:00,                           !- Field 15365
  0.046661334,                            !- Field 15366
  Until: 08:00,                           !- Field 15367
  0.254591948,                            !- Field 15368
  Until: 09:00,                           !- Field 15369
  0.141074145,                            !- Field 15370
  Until: 10:00,                           !- Field 15371
  0.110028676,                            !- Field 15372
  Until: 11:00,                           !- Field 15373
  0.072901395,                            !- Field 15374
  Until: 12:00,                           !- Field 15375
  0.094212065,                            !- Field 15376
  Until: 13:00,                           !- Field 15377
  0.045508828,                            !- Field 15378
  Until: 14:00,                           !- Field 15379
  0.065777412,                            !- Field 15380
  Until: 15:00,                           !- Field 15381
  0.100447721,                            !- Field 15382
  Until: 16:00,                           !- Field 15383
  0.180737677,                            !- Field 15384
  Until: 17:00,                           !- Field 15385
  0.447173247,                            !- Field 15386
  Until: 18:00,                           !- Field 15387
  0.436013403,                            !- Field 15388
  Until: 19:00,                           !- Field 15389
  0.208077466,                            !- Field 15390
  Until: 20:00,                           !- Field 15391
  0.182803025,                            !- Field 15392
  Until: 21:00,                           !- Field 15393
  0.03663085,                             !- Field 15394
  Until: 22:00,                           !- Field 15395
  0.100506133,                            !- Field 15396
  Until: 23:00,                           !- Field 15397
  0.019460059,                            !- Field 15398
  Until: 24:00,                           !- Field 15399
  0.010616087,                            !- Field 15400
  Through: 11/05,                         !- Field 15401
  For: AllDays,                           !- Field 15402
  Until: 01:00,                           !- Field 15403
  0.032356393,                            !- Field 15404
  Until: 02:00,                           !- Field 15405
  0.017099087,                            !- Field 15406
  Until: 03:00,                           !- Field 15407
  0.004933859,                            !- Field 15408
  Until: 04:00,                           !- Field 15409
  0.004944014,                            !- Field 15410
  Until: 05:00,                           !- Field 15411
  0.004881619,                            !- Field 15412
  Until: 06:00,                           !- Field 15413
  0.009231389,                            !- Field 15414
  Until: 07:00,                           !- Field 15415
  0.003071865,                            !- Field 15416
  Until: 08:00,                           !- Field 15417
  0.083355661,                            !- Field 15418
  Until: 09:00,                           !- Field 15419
  0.043464591,                            !- Field 15420
  Until: 10:00,                           !- Field 15421
  0.033663463,                            !- Field 15422
  Until: 11:00,                           !- Field 15423
  0.1534448,                              !- Field 15424
  Until: 12:00,                           !- Field 15425
  0.110321603,                            !- Field 15426
  Until: 13:00,                           !- Field 15427
  0.181498634,                            !- Field 15428
  Until: 14:00,                           !- Field 15429
  0.12136167,                             !- Field 15430
  Until: 15:00,                           !- Field 15431
  0.202955906,                            !- Field 15432
  Until: 16:00,                           !- Field 15433
  0.122744096,                            !- Field 15434
  Until: 17:00,                           !- Field 15435
  0.395639516,                            !- Field 15436
  Until: 18:00,                           !- Field 15437
  0.463077953,                            !- Field 15438
  Until: 19:00,                           !- Field 15439
  0.381343611,                            !- Field 15440
  Until: 20:00,                           !- Field 15441
  0.185037931,                            !- Field 15442
  Until: 21:00,                           !- Field 15443
  0.053988883,                            !- Field 15444
  Until: 22:00,                           !- Field 15445
  0.048224033,                            !- Field 15446
  Until: 23:00,                           !- Field 15447
  0.033790576,                            !- Field 15448
  Until: 24:00,                           !- Field 15449
  0.007305882,                            !- Field 15450
  Through: 11/06,                         !- Field 15451
  For: AllDays,                           !- Field 15452
  Until: 01:00,                           !- Field 15453
  0.002982937,                            !- Field 15454
  Until: 02:00,                           !- Field 15455
  0.002978308,                            !- Field 15456
  Until: 03:00,                           !- Field 15457
  0.003091595,                            !- Field 15458
  Until: 04:00,                           !- Field 15459
  0.00314718,                             !- Field 15460
  Until: 05:00,                           !- Field 15461
  0.006242908,                            !- Field 15462
  Until: 06:00,                           !- Field 15463
  0.026157849,                            !- Field 15464
  Until: 07:00,                           !- Field 15465
  0.048076525,                            !- Field 15466
  Until: 08:00,                           !- Field 15467
  0.100134565,                            !- Field 15468
  Until: 09:00,                           !- Field 15469
  0.107141183,                            !- Field 15470
  Until: 10:00,                           !- Field 15471
  0.06156455,                             !- Field 15472
  Until: 11:00,                           !- Field 15473
  0.117829339,                            !- Field 15474
  Until: 12:00,                           !- Field 15475
  0.151552413,                            !- Field 15476
  Until: 13:00,                           !- Field 15477
  0.326416455,                            !- Field 15478
  Until: 14:00,                           !- Field 15479
  0.232859115,                            !- Field 15480
  Until: 15:00,                           !- Field 15481
  0.101922778,                            !- Field 15482
  Until: 16:00,                           !- Field 15483
  0.153108857,                            !- Field 15484
  Until: 17:00,                           !- Field 15485
  0.500221165,                            !- Field 15486
  Until: 18:00,                           !- Field 15487
  0.568733296,                            !- Field 15488
  Until: 19:00,                           !- Field 15489
  0.567658214,                            !- Field 15490
  Until: 20:00,                           !- Field 15491
  0.13239027,                             !- Field 15492
  Until: 21:00,                           !- Field 15493
  0.046402483,                            !- Field 15494
  Until: 22:00,                           !- Field 15495
  0.0058421,                              !- Field 15496
  Until: 23:00,                           !- Field 15497
  0.018654794,                            !- Field 15498
  Until: 24:00,                           !- Field 15499
  0.003078359,                            !- Field 15500
  Through: 11/07,                         !- Field 15501
  For: AllDays,                           !- Field 15502
  Until: 01:00,                           !- Field 15503
  0.003090531,                            !- Field 15504
  Until: 02:00,                           !- Field 15505
  0.003112666,                            !- Field 15506
  Until: 03:00,                           !- Field 15507
  0.003084668,                            !- Field 15508
  Until: 04:00,                           !- Field 15509
  0.003091371,                            !- Field 15510
  Until: 05:00,                           !- Field 15511
  0.002956645,                            !- Field 15512
  Until: 06:00,                           !- Field 15513
  0.007997439,                            !- Field 15514
  Until: 07:00,                           !- Field 15515
  0.015637559,                            !- Field 15516
  Until: 08:00,                           !- Field 15517
  0.058438765,                            !- Field 15518
  Until: 09:00,                           !- Field 15519
  0.002939044,                            !- Field 15520
  Until: 10:00,                           !- Field 15521
  0.008186359,                            !- Field 15522
  Until: 11:00,                           !- Field 15523
  0.017945703,                            !- Field 15524
  Until: 12:00,                           !- Field 15525
  0.031893386,                            !- Field 15526
  Until: 13:00,                           !- Field 15527
  0.051568636,                            !- Field 15528
  Until: 14:00,                           !- Field 15529
  0.056327821,                            !- Field 15530
  Until: 15:00,                           !- Field 15531
  0.016508273,                            !- Field 15532
  Until: 16:00,                           !- Field 15533
  0.06375689,                             !- Field 15534
  Until: 17:00,                           !- Field 15535
  0.348812318,                            !- Field 15536
  Until: 18:00,                           !- Field 15537
  0.693564952,                            !- Field 15538
  Until: 19:00,                           !- Field 15539
  0.176038429,                            !- Field 15540
  Until: 20:00,                           !- Field 15541
  0.113794375,                            !- Field 15542
  Until: 21:00,                           !- Field 15543
  0.088785761,                            !- Field 15544
  Until: 22:00,                           !- Field 15545
  0.012929146,                            !- Field 15546
  Until: 23:00,                           !- Field 15547
  0.002948738,                            !- Field 15548
  Until: 24:00,                           !- Field 15549
  0.002929158,                            !- Field 15550
  Through: 11/08,                         !- Field 15551
  For: AllDays,                           !- Field 15552
  Until: 01:00,                           !- Field 15553
  0.002867587,                            !- Field 15554
  Until: 02:00,                           !- Field 15555
  0.002932612,                            !- Field 15556
  Until: 03:00,                           !- Field 15557
  0.00290253,                             !- Field 15558
  Until: 04:00,                           !- Field 15559
  0.00292101,                             !- Field 15560
  Until: 05:00,                           !- Field 15561
  0.003043829,                            !- Field 15562
  Until: 06:00,                           !- Field 15563
  0.00285864,                             !- Field 15564
  Until: 07:00,                           !- Field 15565
  0.050377554,                            !- Field 15566
  Until: 08:00,                           !- Field 15567
  0.071902809,                            !- Field 15568
  Until: 09:00,                           !- Field 15569
  0.006530814,                            !- Field 15570
  Until: 10:00,                           !- Field 15571
  0.016717362,                            !- Field 15572
  Until: 11:00,                           !- Field 15573
  0.014854301,                            !- Field 15574
  Until: 12:00,                           !- Field 15575
  0.079744489,                            !- Field 15576
  Until: 13:00,                           !- Field 15577
  0.155755669,                            !- Field 15578
  Until: 14:00,                           !- Field 15579
  0.145741501,                            !- Field 15580
  Until: 15:00,                           !- Field 15581
  0.055292414,                            !- Field 15582
  Until: 16:00,                           !- Field 15583
  0.144773863,                            !- Field 15584
  Until: 17:00,                           !- Field 15585
  0.658793486,                            !- Field 15586
  Until: 18:00,                           !- Field 15587
  0.536267485,                            !- Field 15588
  Until: 19:00,                           !- Field 15589
  0.298114037,                            !- Field 15590
  Until: 20:00,                           !- Field 15591
  0.259360213,                            !- Field 15592
  Until: 21:00,                           !- Field 15593
  0.059116981,                            !- Field 15594
  Until: 22:00,                           !- Field 15595
  0.008939999,                            !- Field 15596
  Until: 23:00,                           !- Field 15597
  0.011026106,                            !- Field 15598
  Until: 24:00,                           !- Field 15599
  0.049248887,                            !- Field 15600
  Through: 11/09,                         !- Field 15601
  For: AllDays,                           !- Field 15602
  Until: 01:00,                           !- Field 15603
  0.008189331,                            !- Field 15604
  Until: 02:00,                           !- Field 15605
  0.007866642,                            !- Field 15606
  Until: 03:00,                           !- Field 15607
  0.0030395,                              !- Field 15608
  Until: 04:00,                           !- Field 15609
  0.003006524,                            !- Field 15610
  Until: 05:00,                           !- Field 15611
  0.003093494,                            !- Field 15612
  Until: 06:00,                           !- Field 15613
  0.002930039,                            !- Field 15614
  Until: 07:00,                           !- Field 15615
  0.044741868,                            !- Field 15616
  Until: 08:00,                           !- Field 15617
  0.037151186,                            !- Field 15618
  Until: 09:00,                           !- Field 15619
  0.057484562,                            !- Field 15620
  Until: 10:00,                           !- Field 15621
  0.026623163,                            !- Field 15622
  Until: 11:00,                           !- Field 15623
  0.055347488,                            !- Field 15624
  Until: 12:00,                           !- Field 15625
  0.158755508,                            !- Field 15626
  Until: 13:00,                           !- Field 15627
  0.12198908,                             !- Field 15628
  Until: 14:00,                           !- Field 15629
  0.124952745,                            !- Field 15630
  Until: 15:00,                           !- Field 15631
  0.135243588,                            !- Field 15632
  Until: 16:00,                           !- Field 15633
  0.110772272,                            !- Field 15634
  Until: 17:00,                           !- Field 15635
  0.421766091,                            !- Field 15636
  Until: 18:00,                           !- Field 15637
  0.605012437,                            !- Field 15638
  Until: 19:00,                           !- Field 15639
  0.295142498,                            !- Field 15640
  Until: 20:00,                           !- Field 15641
  0.116949225,                            !- Field 15642
  Until: 21:00,                           !- Field 15643
  0.06507887,                             !- Field 15644
  Until: 22:00,                           !- Field 15645
  0.034387409,                            !- Field 15646
  Until: 23:00,                           !- Field 15647
  0.019631638,                            !- Field 15648
  Until: 24:00,                           !- Field 15649
  0.00527768,                             !- Field 15650
  Through: 11/10,                         !- Field 15651
  For: AllDays,                           !- Field 15652
  Until: 01:00,                           !- Field 15653
  0.005342882,                            !- Field 15654
  Until: 02:00,                           !- Field 15655
  0.005315252,                            !- Field 15656
  Until: 03:00,                           !- Field 15657
  0.01010432,                             !- Field 15658
  Until: 04:00,                           !- Field 15659
  0.00534353,                             !- Field 15660
  Until: 05:00,                           !- Field 15661
  0.005371817,                            !- Field 15662
  Until: 06:00,                           !- Field 15663
  0.011558507,                            !- Field 15664
  Until: 07:00,                           !- Field 15665
  0.059331338,                            !- Field 15666
  Until: 08:00,                           !- Field 15667
  0.073935649,                            !- Field 15668
  Until: 09:00,                           !- Field 15669
  0.042070443,                            !- Field 15670
  Until: 10:00,                           !- Field 15671
  0.004275409,                            !- Field 15672
  Until: 11:00,                           !- Field 15673
  0.011444799,                            !- Field 15674
  Until: 12:00,                           !- Field 15675
  0.139025833,                            !- Field 15676
  Until: 13:00,                           !- Field 15677
  0.09425896,                             !- Field 15678
  Until: 14:00,                           !- Field 15679
  0.029208086,                            !- Field 15680
  Until: 15:00,                           !- Field 15681
  0.041934381,                            !- Field 15682
  Until: 16:00,                           !- Field 15683
  0.051088058,                            !- Field 15684
  Until: 17:00,                           !- Field 15685
  0.2792187,                              !- Field 15686
  Until: 18:00,                           !- Field 15687
  0.411982845,                            !- Field 15688
  Until: 19:00,                           !- Field 15689
  0.091689216,                            !- Field 15690
  Until: 20:00,                           !- Field 15691
  0.169930913,                            !- Field 15692
  Until: 21:00,                           !- Field 15693
  0.15663017,                             !- Field 15694
  Until: 22:00,                           !- Field 15695
  0.118204468,                            !- Field 15696
  Until: 23:00,                           !- Field 15697
  0.0071,                                 !- Field 15698
  Until: 24:00,                           !- Field 15699
  0.003072029,                            !- Field 15700
  Through: 11/11,                         !- Field 15701
  For: AllDays,                           !- Field 15702
  Until: 01:00,                           !- Field 15703
  0.003067191,                            !- Field 15704
  Until: 02:00,                           !- Field 15705
  0.003042608,                            !- Field 15706
  Until: 03:00,                           !- Field 15707
  0.003017535,                            !- Field 15708
  Until: 04:00,                           !- Field 15709
  0.002975749,                            !- Field 15710
  Until: 05:00,                           !- Field 15711
  0.003035222,                            !- Field 15712
  Until: 06:00,                           !- Field 15713
  0.002817456,                            !- Field 15714
  Until: 07:00,                           !- Field 15715
  0.046661334,                            !- Field 15716
  Until: 08:00,                           !- Field 15717
  0.254591948,                            !- Field 15718
  Until: 09:00,                           !- Field 15719
  0.141074145,                            !- Field 15720
  Until: 10:00,                           !- Field 15721
  0.110028676,                            !- Field 15722
  Until: 11:00,                           !- Field 15723
  0.072901395,                            !- Field 15724
  Until: 12:00,                           !- Field 15725
  0.094212065,                            !- Field 15726
  Until: 13:00,                           !- Field 15727
  0.045508828,                            !- Field 15728
  Until: 14:00,                           !- Field 15729
  0.065777412,                            !- Field 15730
  Until: 15:00,                           !- Field 15731
  0.100447721,                            !- Field 15732
  Until: 16:00,                           !- Field 15733
  0.180737677,                            !- Field 15734
  Until: 17:00,                           !- Field 15735
  0.447173247,                            !- Field 15736
  Until: 18:00,                           !- Field 15737
  0.436013403,                            !- Field 15738
  Until: 19:00,                           !- Field 15739
  0.208077466,                            !- Field 15740
  Until: 20:00,                           !- Field 15741
  0.182803025,                            !- Field 15742
  Until: 21:00,                           !- Field 15743
  0.03663085,                             !- Field 15744
  Until: 22:00,                           !- Field 15745
  0.100506133,                            !- Field 15746
  Until: 23:00,                           !- Field 15747
  0.019460059,                            !- Field 15748
  Until: 24:00,                           !- Field 15749
  0.010616087,                            !- Field 15750
  Through: 11/12,                         !- Field 15751
  For: AllDays,                           !- Field 15752
  Until: 01:00,                           !- Field 15753
  0.032356393,                            !- Field 15754
  Until: 02:00,                           !- Field 15755
  0.017099087,                            !- Field 15756
  Until: 03:00,                           !- Field 15757
  0.004933859,                            !- Field 15758
  Until: 04:00,                           !- Field 15759
  0.004944014,                            !- Field 15760
  Until: 05:00,                           !- Field 15761
  0.004881619,                            !- Field 15762
  Until: 06:00,                           !- Field 15763
  0.009231389,                            !- Field 15764
  Until: 07:00,                           !- Field 15765
  0.003071865,                            !- Field 15766
  Until: 08:00,                           !- Field 15767
  0.083355661,                            !- Field 15768
  Until: 09:00,                           !- Field 15769
  0.043464591,                            !- Field 15770
  Until: 10:00,                           !- Field 15771
  0.033663463,                            !- Field 15772
  Until: 11:00,                           !- Field 15773
  0.1534448,                              !- Field 15774
  Until: 12:00,                           !- Field 15775
  0.110321603,                            !- Field 15776
  Until: 13:00,                           !- Field 15777
  0.181498634,                            !- Field 15778
  Until: 14:00,                           !- Field 15779
  0.12136167,                             !- Field 15780
  Until: 15:00,                           !- Field 15781
  0.202955906,                            !- Field 15782
  Until: 16:00,                           !- Field 15783
  0.122744096,                            !- Field 15784
  Until: 17:00,                           !- Field 15785
  0.395639516,                            !- Field 15786
  Until: 18:00,                           !- Field 15787
  0.463077953,                            !- Field 15788
  Until: 19:00,                           !- Field 15789
  0.381343611,                            !- Field 15790
  Until: 20:00,                           !- Field 15791
  0.185037931,                            !- Field 15792
  Until: 21:00,                           !- Field 15793
  0.053988883,                            !- Field 15794
  Until: 22:00,                           !- Field 15795
  0.048224033,                            !- Field 15796
  Until: 23:00,                           !- Field 15797
  0.033790576,                            !- Field 15798
  Until: 24:00,                           !- Field 15799
  0.007305882,                            !- Field 15800
  Through: 11/13,                         !- Field 15801
  For: AllDays,                           !- Field 15802
  Until: 01:00,                           !- Field 15803
  0.002982937,                            !- Field 15804
  Until: 02:00,                           !- Field 15805
  0.002978308,                            !- Field 15806
  Until: 03:00,                           !- Field 15807
  0.003091595,                            !- Field 15808
  Until: 04:00,                           !- Field 15809
  0.00314718,                             !- Field 15810
  Until: 05:00,                           !- Field 15811
  0.006242908,                            !- Field 15812
  Until: 06:00,                           !- Field 15813
  0.026157849,                            !- Field 15814
  Until: 07:00,                           !- Field 15815
  0.048076525,                            !- Field 15816
  Until: 08:00,                           !- Field 15817
  0.100134565,                            !- Field 15818
  Until: 09:00,                           !- Field 15819
  0.107141183,                            !- Field 15820
  Until: 10:00,                           !- Field 15821
  0.06156455,                             !- Field 15822
  Until: 11:00,                           !- Field 15823
  0.117829339,                            !- Field 15824
  Until: 12:00,                           !- Field 15825
  0.151552413,                            !- Field 15826
  Until: 13:00,                           !- Field 15827
  0.326416455,                            !- Field 15828
  Until: 14:00,                           !- Field 15829
  0.232859115,                            !- Field 15830
  Until: 15:00,                           !- Field 15831
  0.101922778,                            !- Field 15832
  Until: 16:00,                           !- Field 15833
  0.153108857,                            !- Field 15834
  Until: 17:00,                           !- Field 15835
  0.500221165,                            !- Field 15836
  Until: 18:00,                           !- Field 15837
  0.568733296,                            !- Field 15838
  Until: 19:00,                           !- Field 15839
  0.567658214,                            !- Field 15840
  Until: 20:00,                           !- Field 15841
  0.13239027,                             !- Field 15842
  Until: 21:00,                           !- Field 15843
  0.046402483,                            !- Field 15844
  Until: 22:00,                           !- Field 15845
  0.0058421,                              !- Field 15846
  Until: 23:00,                           !- Field 15847
  0.018654794,                            !- Field 15848
  Until: 24:00,                           !- Field 15849
  0.003078359,                            !- Field 15850
  Through: 11/14,                         !- Field 15851
  For: AllDays,                           !- Field 15852
  Until: 01:00,                           !- Field 15853
  0.003090531,                            !- Field 15854
  Until: 02:00,                           !- Field 15855
  0.003112666,                            !- Field 15856
  Until: 03:00,                           !- Field 15857
  0.003084668,                            !- Field 15858
  Until: 04:00,                           !- Field 15859
  0.003091371,                            !- Field 15860
  Until: 05:00,                           !- Field 15861
  0.002956645,                            !- Field 15862
  Until: 06:00,                           !- Field 15863
  0.007997439,                            !- Field 15864
  Until: 07:00,                           !- Field 15865
  0.015637559,                            !- Field 15866
  Until: 08:00,                           !- Field 15867
  0.058438765,                            !- Field 15868
  Until: 09:00,                           !- Field 15869
  0.002939044,                            !- Field 15870
  Until: 10:00,                           !- Field 15871
  0.008186359,                            !- Field 15872
  Until: 11:00,                           !- Field 15873
  0.017945703,                            !- Field 15874
  Until: 12:00,                           !- Field 15875
  0.031893386,                            !- Field 15876
  Until: 13:00,                           !- Field 15877
  0.051568636,                            !- Field 15878
  Until: 14:00,                           !- Field 15879
  0.056327821,                            !- Field 15880
  Until: 15:00,                           !- Field 15881
  0.016508273,                            !- Field 15882
  Until: 16:00,                           !- Field 15883
  0.06375689,                             !- Field 15884
  Until: 17:00,                           !- Field 15885
  0.348812318,                            !- Field 15886
  Until: 18:00,                           !- Field 15887
  0.693564952,                            !- Field 15888
  Until: 19:00,                           !- Field 15889
  0.176038429,                            !- Field 15890
  Until: 20:00,                           !- Field 15891
  0.113794375,                            !- Field 15892
  Until: 21:00,                           !- Field 15893
  0.088785761,                            !- Field 15894
  Until: 22:00,                           !- Field 15895
  0.012929146,                            !- Field 15896
  Until: 23:00,                           !- Field 15897
  0.002948738,                            !- Field 15898
  Until: 24:00,                           !- Field 15899
  0.002929158,                            !- Field 15900
  Through: 11/15,                         !- Field 15901
  For: AllDays,                           !- Field 15902
  Until: 01:00,                           !- Field 15903
  0.002867587,                            !- Field 15904
  Until: 02:00,                           !- Field 15905
  0.002932612,                            !- Field 15906
  Until: 03:00,                           !- Field 15907
  0.00290253,                             !- Field 15908
  Until: 04:00,                           !- Field 15909
  0.00292101,                             !- Field 15910
  Until: 05:00,                           !- Field 15911
  0.003043829,                            !- Field 15912
  Until: 06:00,                           !- Field 15913
  0.00285864,                             !- Field 15914
  Until: 07:00,                           !- Field 15915
  0.050377554,                            !- Field 15916
  Until: 08:00,                           !- Field 15917
  0.071902809,                            !- Field 15918
  Until: 09:00,                           !- Field 15919
  0.006530814,                            !- Field 15920
  Until: 10:00,                           !- Field 15921
  0.016717362,                            !- Field 15922
  Until: 11:00,                           !- Field 15923
  0.014854301,                            !- Field 15924
  Until: 12:00,                           !- Field 15925
  0.079744489,                            !- Field 15926
  Until: 13:00,                           !- Field 15927
  0.155755669,                            !- Field 15928
  Until: 14:00,                           !- Field 15929
  0.145741501,                            !- Field 15930
  Until: 15:00,                           !- Field 15931
  0.055292414,                            !- Field 15932
  Until: 16:00,                           !- Field 15933
  0.144773863,                            !- Field 15934
  Until: 17:00,                           !- Field 15935
  0.658793486,                            !- Field 15936
  Until: 18:00,                           !- Field 15937
  0.536267485,                            !- Field 15938
  Until: 19:00,                           !- Field 15939
  0.298114037,                            !- Field 15940
  Until: 20:00,                           !- Field 15941
  0.259360213,                            !- Field 15942
  Until: 21:00,                           !- Field 15943
  0.059116981,                            !- Field 15944
  Until: 22:00,                           !- Field 15945
  0.008939999,                            !- Field 15946
  Until: 23:00,                           !- Field 15947
  0.011026106,                            !- Field 15948
  Until: 24:00,                           !- Field 15949
  0.049248887,                            !- Field 15950
  Through: 11/16,                         !- Field 15951
  For: AllDays,                           !- Field 15952
  Until: 01:00,                           !- Field 15953
  0.008189331,                            !- Field 15954
  Until: 02:00,                           !- Field 15955
  0.007866642,                            !- Field 15956
  Until: 03:00,                           !- Field 15957
  0.0030395,                              !- Field 15958
  Until: 04:00,                           !- Field 15959
  0.003006524,                            !- Field 15960
  Until: 05:00,                           !- Field 15961
  0.003093494,                            !- Field 15962
  Until: 06:00,                           !- Field 15963
  0.002930039,                            !- Field 15964
  Until: 07:00,                           !- Field 15965
  0.044741868,                            !- Field 15966
  Until: 08:00,                           !- Field 15967
  0.037151186,                            !- Field 15968
  Until: 09:00,                           !- Field 15969
  0.057484562,                            !- Field 15970
  Until: 10:00,                           !- Field 15971
  0.026623163,                            !- Field 15972
  Until: 11:00,                           !- Field 15973
  0.055347488,                            !- Field 15974
  Until: 12:00,                           !- Field 15975
  0.158755508,                            !- Field 15976
  Until: 13:00,                           !- Field 15977
  0.12198908,                             !- Field 15978
  Until: 14:00,                           !- Field 15979
  0.124952745,                            !- Field 15980
  Until: 15:00,                           !- Field 15981
  0.135243588,                            !- Field 15982
  Until: 16:00,                           !- Field 15983
  0.110772272,                            !- Field 15984
  Until: 17:00,                           !- Field 15985
  0.421766091,                            !- Field 15986
  Until: 18:00,                           !- Field 15987
  0.605012437,                            !- Field 15988
  Until: 19:00,                           !- Field 15989
  0.295142498,                            !- Field 15990
  Until: 20:00,                           !- Field 15991
  0.116949225,                            !- Field 15992
  Until: 21:00,                           !- Field 15993
  0.06507887,                             !- Field 15994
  Until: 22:00,                           !- Field 15995
  0.034387409,                            !- Field 15996
  Until: 23:00,                           !- Field 15997
  0.019631638,                            !- Field 15998
  Until: 24:00,                           !- Field 15999
  0.00527768,                             !- Field 16000
  Through: 11/17,                         !- Field 16001
  For: AllDays,                           !- Field 16002
  Until: 01:00,                           !- Field 16003
  0.005342882,                            !- Field 16004
  Until: 02:00,                           !- Field 16005
  0.005315252,                            !- Field 16006
  Until: 03:00,                           !- Field 16007
  0.01010432,                             !- Field 16008
  Until: 04:00,                           !- Field 16009
  0.00534353,                             !- Field 16010
  Until: 05:00,                           !- Field 16011
  0.005371817,                            !- Field 16012
  Until: 06:00,                           !- Field 16013
  0.011558507,                            !- Field 16014
  Until: 07:00,                           !- Field 16015
  0.059331338,                            !- Field 16016
  Until: 08:00,                           !- Field 16017
  0.073935649,                            !- Field 16018
  Until: 09:00,                           !- Field 16019
  0.042070443,                            !- Field 16020
  Until: 10:00,                           !- Field 16021
  0.004275409,                            !- Field 16022
  Until: 11:00,                           !- Field 16023
  0.011444799,                            !- Field 16024
  Until: 12:00,                           !- Field 16025
  0.139025833,                            !- Field 16026
  Until: 13:00,                           !- Field 16027
  0.09425896,                             !- Field 16028
  Until: 14:00,                           !- Field 16029
  0.029208086,                            !- Field 16030
  Until: 15:00,                           !- Field 16031
  0.041934381,                            !- Field 16032
  Until: 16:00,                           !- Field 16033
  0.051088058,                            !- Field 16034
  Until: 17:00,                           !- Field 16035
  0.2792187,                              !- Field 16036
  Until: 18:00,                           !- Field 16037
  0.411982845,                            !- Field 16038
  Until: 19:00,                           !- Field 16039
  0.091689216,                            !- Field 16040
  Until: 20:00,                           !- Field 16041
  0.169930913,                            !- Field 16042
  Until: 21:00,                           !- Field 16043
  0.15663017,                             !- Field 16044
  Until: 22:00,                           !- Field 16045
  0.118204468,                            !- Field 16046
  Until: 23:00,                           !- Field 16047
  0.0071,                                 !- Field 16048
  Until: 24:00,                           !- Field 16049
  0.003072029,                            !- Field 16050
  Through: 11/18,                         !- Field 16051
  For: AllDays,                           !- Field 16052
  Until: 01:00,                           !- Field 16053
  0.003067191,                            !- Field 16054
  Until: 02:00,                           !- Field 16055
  0.003042608,                            !- Field 16056
  Until: 03:00,                           !- Field 16057
  0.003017535,                            !- Field 16058
  Until: 04:00,                           !- Field 16059
  0.002975749,                            !- Field 16060
  Until: 05:00,                           !- Field 16061
  0.003035222,                            !- Field 16062
  Until: 06:00,                           !- Field 16063
  0.002817456,                            !- Field 16064
  Until: 07:00,                           !- Field 16065
  0.046661334,                            !- Field 16066
  Until: 08:00,                           !- Field 16067
  0.254591948,                            !- Field 16068
  Until: 09:00,                           !- Field 16069
  0.141074145,                            !- Field 16070
  Until: 10:00,                           !- Field 16071
  0.110028676,                            !- Field 16072
  Until: 11:00,                           !- Field 16073
  0.072901395,                            !- Field 16074
  Until: 12:00,                           !- Field 16075
  0.094212065,                            !- Field 16076
  Until: 13:00,                           !- Field 16077
  0.045508828,                            !- Field 16078
  Until: 14:00,                           !- Field 16079
  0.065777412,                            !- Field 16080
  Until: 15:00,                           !- Field 16081
  0.100447721,                            !- Field 16082
  Until: 16:00,                           !- Field 16083
  0.180737677,                            !- Field 16084
  Until: 17:00,                           !- Field 16085
  0.447173247,                            !- Field 16086
  Until: 18:00,                           !- Field 16087
  0.436013403,                            !- Field 16088
  Until: 19:00,                           !- Field 16089
  0.208077466,                            !- Field 16090
  Until: 20:00,                           !- Field 16091
  0.182803025,                            !- Field 16092
  Until: 21:00,                           !- Field 16093
  0.03663085,                             !- Field 16094
  Until: 22:00,                           !- Field 16095
  0.100506133,                            !- Field 16096
  Until: 23:00,                           !- Field 16097
  0.019460059,                            !- Field 16098
  Until: 24:00,                           !- Field 16099
  0.010616087,                            !- Field 16100
  Through: 11/19,                         !- Field 16101
  For: AllDays,                           !- Field 16102
  Until: 01:00,                           !- Field 16103
  0.032356393,                            !- Field 16104
  Until: 02:00,                           !- Field 16105
  0.017099087,                            !- Field 16106
  Until: 03:00,                           !- Field 16107
  0.004933859,                            !- Field 16108
  Until: 04:00,                           !- Field 16109
  0.004944014,                            !- Field 16110
  Until: 05:00,                           !- Field 16111
  0.004881619,                            !- Field 16112
  Until: 06:00,                           !- Field 16113
  0.009231389,                            !- Field 16114
  Until: 07:00,                           !- Field 16115
  0.003071865,                            !- Field 16116
  Until: 08:00,                           !- Field 16117
  0.083355661,                            !- Field 16118
  Until: 09:00,                           !- Field 16119
  0.043464591,                            !- Field 16120
  Until: 10:00,                           !- Field 16121
  0.033663463,                            !- Field 16122
  Until: 11:00,                           !- Field 16123
  0.1534448,                              !- Field 16124
  Until: 12:00,                           !- Field 16125
  0.110321603,                            !- Field 16126
  Until: 13:00,                           !- Field 16127
  0.181498634,                            !- Field 16128
  Until: 14:00,                           !- Field 16129
  0.12136167,                             !- Field 16130
  Until: 15:00,                           !- Field 16131
  0.202955906,                            !- Field 16132
  Until: 16:00,                           !- Field 16133
  0.122744096,                            !- Field 16134
  Until: 17:00,                           !- Field 16135
  0.395639516,                            !- Field 16136
  Until: 18:00,                           !- Field 16137
  0.463077953,                            !- Field 16138
  Until: 19:00,                           !- Field 16139
  0.381343611,                            !- Field 16140
  Until: 20:00,                           !- Field 16141
  0.185037931,                            !- Field 16142
  Until: 21:00,                           !- Field 16143
  0.053988883,                            !- Field 16144
  Until: 22:00,                           !- Field 16145
  0.048224033,                            !- Field 16146
  Until: 23:00,                           !- Field 16147
  0.033790576,                            !- Field 16148
  Until: 24:00,                           !- Field 16149
  0.007305882,                            !- Field 16150
  Through: 11/20,                         !- Field 16151
  For: AllDays,                           !- Field 16152
  Until: 01:00,                           !- Field 16153
  0.002982937,                            !- Field 16154
  Until: 02:00,                           !- Field 16155
  0.002978308,                            !- Field 16156
  Until: 03:00,                           !- Field 16157
  0.003091595,                            !- Field 16158
  Until: 04:00,                           !- Field 16159
  0.00314718,                             !- Field 16160
  Until: 05:00,                           !- Field 16161
  0.006242908,                            !- Field 16162
  Until: 06:00,                           !- Field 16163
  0.026157849,                            !- Field 16164
  Until: 07:00,                           !- Field 16165
  0.048076525,                            !- Field 16166
  Until: 08:00,                           !- Field 16167
  0.100134565,                            !- Field 16168
  Until: 09:00,                           !- Field 16169
  0.107141183,                            !- Field 16170
  Until: 10:00,                           !- Field 16171
  0.06156455,                             !- Field 16172
  Until: 11:00,                           !- Field 16173
  0.117829339,                            !- Field 16174
  Until: 12:00,                           !- Field 16175
  0.151552413,                            !- Field 16176
  Until: 13:00,                           !- Field 16177
  0.326416455,                            !- Field 16178
  Until: 14:00,                           !- Field 16179
  0.232859115,                            !- Field 16180
  Until: 15:00,                           !- Field 16181
  0.101922778,                            !- Field 16182
  Until: 16:00,                           !- Field 16183
  0.153108857,                            !- Field 16184
  Until: 17:00,                           !- Field 16185
  0.500221165,                            !- Field 16186
  Until: 18:00,                           !- Field 16187
  0.568733296,                            !- Field 16188
  Until: 19:00,                           !- Field 16189
  0.567658214,                            !- Field 16190
  Until: 20:00,                           !- Field 16191
  0.13239027,                             !- Field 16192
  Until: 21:00,                           !- Field 16193
  0.046402483,                            !- Field 16194
  Until: 22:00,                           !- Field 16195
  0.0058421,                              !- Field 16196
  Until: 23:00,                           !- Field 16197
  0.018654794,                            !- Field 16198
  Until: 24:00,                           !- Field 16199
  0.003078359,                            !- Field 16200
  Through: 11/21,                         !- Field 16201
  For: AllDays,                           !- Field 16202
  Until: 01:00,                           !- Field 16203
  0.003090531,                            !- Field 16204
  Until: 02:00,                           !- Field 16205
  0.003112666,                            !- Field 16206
  Until: 03:00,                           !- Field 16207
  0.003084668,                            !- Field 16208
  Until: 04:00,                           !- Field 16209
  0.003091371,                            !- Field 16210
  Until: 05:00,                           !- Field 16211
  0.002956645,                            !- Field 16212
  Until: 06:00,                           !- Field 16213
  0.007997439,                            !- Field 16214
  Until: 07:00,                           !- Field 16215
  0.015637559,                            !- Field 16216
  Until: 08:00,                           !- Field 16217
  0.058438765,                            !- Field 16218
  Until: 09:00,                           !- Field 16219
  0.002939044,                            !- Field 16220
  Until: 10:00,                           !- Field 16221
  0.008186359,                            !- Field 16222
  Until: 11:00,                           !- Field 16223
  0.017945703,                            !- Field 16224
  Until: 12:00,                           !- Field 16225
  0.031893386,                            !- Field 16226
  Until: 13:00,                           !- Field 16227
  0.051568636,                            !- Field 16228
  Until: 14:00,                           !- Field 16229
  0.056327821,                            !- Field 16230
  Until: 15:00,                           !- Field 16231
  0.016508273,                            !- Field 16232
  Until: 16:00,                           !- Field 16233
  0.06375689,                             !- Field 16234
  Until: 17:00,                           !- Field 16235
  0.348812318,                            !- Field 16236
  Until: 18:00,                           !- Field 16237
  0.693564952,                            !- Field 16238
  Until: 19:00,                           !- Field 16239
  0.176038429,                            !- Field 16240
  Until: 20:00,                           !- Field 16241
  0.113794375,                            !- Field 16242
  Until: 21:00,                           !- Field 16243
  0.088785761,                            !- Field 16244
  Until: 22:00,                           !- Field 16245
  0.012929146,                            !- Field 16246
  Until: 23:00,                           !- Field 16247
  0.002948738,                            !- Field 16248
  Until: 24:00,                           !- Field 16249
  0.002929158,                            !- Field 16250
  Through: 11/22,                         !- Field 16251
  For: AllDays,                           !- Field 16252
  Until: 01:00,                           !- Field 16253
  0.002867587,                            !- Field 16254
  Until: 02:00,                           !- Field 16255
  0.002932612,                            !- Field 16256
  Until: 03:00,                           !- Field 16257
  0.00290253,                             !- Field 16258
  Until: 04:00,                           !- Field 16259
  0.00292101,                             !- Field 16260
  Until: 05:00,                           !- Field 16261
  0.003043829,                            !- Field 16262
  Until: 06:00,                           !- Field 16263
  0.00285864,                             !- Field 16264
  Until: 07:00,                           !- Field 16265
  0.050377554,                            !- Field 16266
  Until: 08:00,                           !- Field 16267
  0.071902809,                            !- Field 16268
  Until: 09:00,                           !- Field 16269
  0.006530814,                            !- Field 16270
  Until: 10:00,                           !- Field 16271
  0.016717362,                            !- Field 16272
  Until: 11:00,                           !- Field 16273
  0.014854301,                            !- Field 16274
  Until: 12:00,                           !- Field 16275
  0.079744489,                            !- Field 16276
  Until: 13:00,                           !- Field 16277
  0.155755669,                            !- Field 16278
  Until: 14:00,                           !- Field 16279
  0.145741501,                            !- Field 16280
  Until: 15:00,                           !- Field 16281
  0.055292414,                            !- Field 16282
  Until: 16:00,                           !- Field 16283
  0.144773863,                            !- Field 16284
  Until: 17:00,                           !- Field 16285
  0.658793486,                            !- Field 16286
  Until: 18:00,                           !- Field 16287
  0.536267485,                            !- Field 16288
  Until: 19:00,                           !- Field 16289
  0.298114037,                            !- Field 16290
  Until: 20:00,                           !- Field 16291
  0.259360213,                            !- Field 16292
  Until: 21:00,                           !- Field 16293
  0.059116981,                            !- Field 16294
  Until: 22:00,                           !- Field 16295
  0.008939999,                            !- Field 16296
  Until: 23:00,                           !- Field 16297
  0.011026106,                            !- Field 16298
  Until: 24:00,                           !- Field 16299
  0.049248887,                            !- Field 16300
  Through: 11/23,                         !- Field 16301
  For: AllDays,                           !- Field 16302
  Until: 01:00,                           !- Field 16303
  0.008189331,                            !- Field 16304
  Until: 02:00,                           !- Field 16305
  0.007866642,                            !- Field 16306
  Until: 03:00,                           !- Field 16307
  0.0030395,                              !- Field 16308
  Until: 04:00,                           !- Field 16309
  0.003006524,                            !- Field 16310
  Until: 05:00,                           !- Field 16311
  0.003093494,                            !- Field 16312
  Until: 06:00,                           !- Field 16313
  0.002930039,                            !- Field 16314
  Until: 07:00,                           !- Field 16315
  0.044741868,                            !- Field 16316
  Until: 08:00,                           !- Field 16317
  0.037151186,                            !- Field 16318
  Until: 09:00,                           !- Field 16319
  0.057484562,                            !- Field 16320
  Until: 10:00,                           !- Field 16321
  0.026623163,                            !- Field 16322
  Until: 11:00,                           !- Field 16323
  0.055347488,                            !- Field 16324
  Until: 12:00,                           !- Field 16325
  0.158755508,                            !- Field 16326
  Until: 13:00,                           !- Field 16327
  0.12198908,                             !- Field 16328
  Until: 14:00,                           !- Field 16329
  0.124952745,                            !- Field 16330
  Until: 15:00,                           !- Field 16331
  0.135243588,                            !- Field 16332
  Until: 16:00,                           !- Field 16333
  0.110772272,                            !- Field 16334
  Until: 17:00,                           !- Field 16335
  0.421766091,                            !- Field 16336
  Until: 18:00,                           !- Field 16337
  0.605012437,                            !- Field 16338
  Until: 19:00,                           !- Field 16339
  0.295142498,                            !- Field 16340
  Until: 20:00,                           !- Field 16341
  0.116949225,                            !- Field 16342
  Until: 21:00,                           !- Field 16343
  0.06507887,                             !- Field 16344
  Until: 22:00,                           !- Field 16345
  0.034387409,                            !- Field 16346
  Until: 23:00,                           !- Field 16347
  0.019631638,                            !- Field 16348
  Until: 24:00,                           !- Field 16349
  0.00527768,                             !- Field 16350
  Through: 11/24,                         !- Field 16351
  For: AllDays,                           !- Field 16352
  Until: 01:00,                           !- Field 16353
  0.005342882,                            !- Field 16354
  Until: 02:00,                           !- Field 16355
  0.005315252,                            !- Field 16356
  Until: 03:00,                           !- Field 16357
  0.01010432,                             !- Field 16358
  Until: 04:00,                           !- Field 16359
  0.00534353,                             !- Field 16360
  Until: 05:00,                           !- Field 16361
  0.005371817,                            !- Field 16362
  Until: 06:00,                           !- Field 16363
  0.011558507,                            !- Field 16364
  Until: 07:00,                           !- Field 16365
  0.059331338,                            !- Field 16366
  Until: 08:00,                           !- Field 16367
  0.073935649,                            !- Field 16368
  Until: 09:00,                           !- Field 16369
  0.042070443,                            !- Field 16370
  Until: 10:00,                           !- Field 16371
  0.004275409,                            !- Field 16372
  Until: 11:00,                           !- Field 16373
  0.011444799,                            !- Field 16374
  Until: 12:00,                           !- Field 16375
  0.139025833,                            !- Field 16376
  Until: 13:00,                           !- Field 16377
  0.09425896,                             !- Field 16378
  Until: 14:00,                           !- Field 16379
  0.029208086,                            !- Field 16380
  Until: 15:00,                           !- Field 16381
  0.041934381,                            !- Field 16382
  Until: 16:00,                           !- Field 16383
  0.051088058,                            !- Field 16384
  Until: 17:00,                           !- Field 16385
  0.2792187,                              !- Field 16386
  Until: 18:00,                           !- Field 16387
  0.411982845,                            !- Field 16388
  Until: 19:00,                           !- Field 16389
  0.091689216,                            !- Field 16390
  Until: 20:00,                           !- Field 16391
  0.169930913,                            !- Field 16392
  Until: 21:00,                           !- Field 16393
  0.15663017,                             !- Field 16394
  Until: 22:00,                           !- Field 16395
  0.118204468,                            !- Field 16396
  Until: 23:00,                           !- Field 16397
  0.0071,                                 !- Field 16398
  Until: 24:00,                           !- Field 16399
  0.003072029,                            !- Field 16400
  Through: 11/25,                         !- Field 16401
  For: AllDays,                           !- Field 16402
  Until: 01:00,                           !- Field 16403
  0.003067191,                            !- Field 16404
  Until: 02:00,                           !- Field 16405
  0.003042608,                            !- Field 16406
  Until: 03:00,                           !- Field 16407
  0.003017535,                            !- Field 16408
  Until: 04:00,                           !- Field 16409
  0.002975749,                            !- Field 16410
  Until: 05:00,                           !- Field 16411
  0.003035222,                            !- Field 16412
  Until: 06:00,                           !- Field 16413
  0.002817456,                            !- Field 16414
  Until: 07:00,                           !- Field 16415
  0.046661334,                            !- Field 16416
  Until: 08:00,                           !- Field 16417
  0.254591948,                            !- Field 16418
  Until: 09:00,                           !- Field 16419
  0.141074145,                            !- Field 16420
  Until: 10:00,                           !- Field 16421
  0.110028676,                            !- Field 16422
  Until: 11:00,                           !- Field 16423
  0.072901395,                            !- Field 16424
  Until: 12:00,                           !- Field 16425
  0.094212065,                            !- Field 16426
  Until: 13:00,                           !- Field 16427
  0.045508828,                            !- Field 16428
  Until: 14:00,                           !- Field 16429
  0.065777412,                            !- Field 16430
  Until: 15:00,                           !- Field 16431
  0.100447721,                            !- Field 16432
  Until: 16:00,                           !- Field 16433
  0.180737677,                            !- Field 16434
  Until: 17:00,                           !- Field 16435
  0.447173247,                            !- Field 16436
  Until: 18:00,                           !- Field 16437
  0.436013403,                            !- Field 16438
  Until: 19:00,                           !- Field 16439
  0.208077466,                            !- Field 16440
  Until: 20:00,                           !- Field 16441
  0.182803025,                            !- Field 16442
  Until: 21:00,                           !- Field 16443
  0.03663085,                             !- Field 16444
  Until: 22:00,                           !- Field 16445
  0.100506133,                            !- Field 16446
  Until: 23:00,                           !- Field 16447
  0.019460059,                            !- Field 16448
  Until: 24:00,                           !- Field 16449
  0.010616087,                            !- Field 16450
  Through: 11/26,                         !- Field 16451
  For: AllDays,                           !- Field 16452
  Until: 01:00,                           !- Field 16453
  0.032356393,                            !- Field 16454
  Until: 02:00,                           !- Field 16455
  0.017099087,                            !- Field 16456
  Until: 03:00,                           !- Field 16457
  0.004933859,                            !- Field 16458
  Until: 04:00,                           !- Field 16459
  0.004944014,                            !- Field 16460
  Until: 05:00,                           !- Field 16461
  0.004881619,                            !- Field 16462
  Until: 06:00,                           !- Field 16463
  0.009231389,                            !- Field 16464
  Until: 07:00,                           !- Field 16465
  0.003071865,                            !- Field 16466
  Until: 08:00,                           !- Field 16467
  0.083355661,                            !- Field 16468
  Until: 09:00,                           !- Field 16469
  0.043464591,                            !- Field 16470
  Until: 10:00,                           !- Field 16471
  0.033663463,                            !- Field 16472
  Until: 11:00,                           !- Field 16473
  0.1534448,                              !- Field 16474
  Until: 12:00,                           !- Field 16475
  0.110321603,                            !- Field 16476
  Until: 13:00,                           !- Field 16477
  0.181498634,                            !- Field 16478
  Until: 14:00,                           !- Field 16479
  0.12136167,                             !- Field 16480
  Until: 15:00,                           !- Field 16481
  0.202955906,                            !- Field 16482
  Until: 16:00,                           !- Field 16483
  0.122744096,                            !- Field 16484
  Until: 17:00,                           !- Field 16485
  0.395639516,                            !- Field 16486
  Until: 18:00,                           !- Field 16487
  0.463077953,                            !- Field 16488
  Until: 19:00,                           !- Field 16489
  0.381343611,                            !- Field 16490
  Until: 20:00,                           !- Field 16491
  0.185037931,                            !- Field 16492
  Until: 21:00,                           !- Field 16493
  0.053988883,                            !- Field 16494
  Until: 22:00,                           !- Field 16495
  0.048224033,                            !- Field 16496
  Until: 23:00,                           !- Field 16497
  0.033790576,                            !- Field 16498
  Until: 24:00,                           !- Field 16499
  0.007305882,                            !- Field 16500
  Through: 11/27,                         !- Field 16501
  For: AllDays,                           !- Field 16502
  Until: 01:00,                           !- Field 16503
  0.002982937,                            !- Field 16504
  Until: 02:00,                           !- Field 16505
  0.002978308,                            !- Field 16506
  Until: 03:00,                           !- Field 16507
  0.003091595,                            !- Field 16508
  Until: 04:00,                           !- Field 16509
  0.00314718,                             !- Field 16510
  Until: 05:00,                           !- Field 16511
  0.006242908,                            !- Field 16512
  Until: 06:00,                           !- Field 16513
  0.026157849,                            !- Field 16514
  Until: 07:00,                           !- Field 16515
  0.048076525,                            !- Field 16516
  Until: 08:00,                           !- Field 16517
  0.100134565,                            !- Field 16518
  Until: 09:00,                           !- Field 16519
  0.107141183,                            !- Field 16520
  Until: 10:00,                           !- Field 16521
  0.06156455,                             !- Field 16522
  Until: 11:00,                           !- Field 16523
  0.117829339,                            !- Field 16524
  Until: 12:00,                           !- Field 16525
  0.151552413,                            !- Field 16526
  Until: 13:00,                           !- Field 16527
  0.326416455,                            !- Field 16528
  Until: 14:00,                           !- Field 16529
  0.232859115,                            !- Field 16530
  Until: 15:00,                           !- Field 16531
  0.101922778,                            !- Field 16532
  Until: 16:00,                           !- Field 16533
  0.153108857,                            !- Field 16534
  Until: 17:00,                           !- Field 16535
  0.500221165,                            !- Field 16536
  Until: 18:00,                           !- Field 16537
  0.568733296,                            !- Field 16538
  Until: 19:00,                           !- Field 16539
  0.567658214,                            !- Field 16540
  Until: 20:00,                           !- Field 16541
  0.13239027,                             !- Field 16542
  Until: 21:00,                           !- Field 16543
  0.046402483,                            !- Field 16544
  Until: 22:00,                           !- Field 16545
  0.0058421,                              !- Field 16546
  Until: 23:00,                           !- Field 16547
  0.018654794,                            !- Field 16548
  Until: 24:00,                           !- Field 16549
  0.003078359,                            !- Field 16550
  Through: 11/28,                         !- Field 16551
  For: AllDays,                           !- Field 16552
  Until: 01:00,                           !- Field 16553
  0.003090531,                            !- Field 16554
  Until: 02:00,                           !- Field 16555
  0.003112666,                            !- Field 16556
  Until: 03:00,                           !- Field 16557
  0.003084668,                            !- Field 16558
  Until: 04:00,                           !- Field 16559
  0.003091371,                            !- Field 16560
  Until: 05:00,                           !- Field 16561
  0.002956645,                            !- Field 16562
  Until: 06:00,                           !- Field 16563
  0.007997439,                            !- Field 16564
  Until: 07:00,                           !- Field 16565
  0.015637559,                            !- Field 16566
  Until: 08:00,                           !- Field 16567
  0.058438765,                            !- Field 16568
  Until: 09:00,                           !- Field 16569
  0.002939044,                            !- Field 16570
  Until: 10:00,                           !- Field 16571
  0.008186359,                            !- Field 16572
  Until: 11:00,                           !- Field 16573
  0.017945703,                            !- Field 16574
  Until: 12:00,                           !- Field 16575
  0.031893386,                            !- Field 16576
  Until: 13:00,                           !- Field 16577
  0.051568636,                            !- Field 16578
  Until: 14:00,                           !- Field 16579
  0.056327821,                            !- Field 16580
  Until: 15:00,                           !- Field 16581
  0.016508273,                            !- Field 16582
  Until: 16:00,                           !- Field 16583
  0.06375689,                             !- Field 16584
  Until: 17:00,                           !- Field 16585
  0.348812318,                            !- Field 16586
  Until: 18:00,                           !- Field 16587
  0.693564952,                            !- Field 16588
  Until: 19:00,                           !- Field 16589
  0.176038429,                            !- Field 16590
  Until: 20:00,                           !- Field 16591
  0.113794375,                            !- Field 16592
  Until: 21:00,                           !- Field 16593
  0.088785761,                            !- Field 16594
  Until: 22:00,                           !- Field 16595
  0.012929146,                            !- Field 16596
  Until: 23:00,                           !- Field 16597
  0.002948738,                            !- Field 16598
  Until: 24:00,                           !- Field 16599
  0.002929158,                            !- Field 16600
  Through: 11/29,                         !- Field 16601
  For: AllDays,                           !- Field 16602
  Until: 01:00,                           !- Field 16603
  0.002867587,                            !- Field 16604
  Until: 02:00,                           !- Field 16605
  0.002932612,                            !- Field 16606
  Until: 03:00,                           !- Field 16607
  0.00290253,                             !- Field 16608
  Until: 04:00,                           !- Field 16609
  0.00292101,                             !- Field 16610
  Until: 05:00,                           !- Field 16611
  0.003043829,                            !- Field 16612
  Until: 06:00,                           !- Field 16613
  0.00285864,                             !- Field 16614
  Until: 07:00,                           !- Field 16615
  0.050377554,                            !- Field 16616
  Until: 08:00,                           !- Field 16617
  0.071902809,                            !- Field 16618
  Until: 09:00,                           !- Field 16619
  0.006530814,                            !- Field 16620
  Until: 10:00,                           !- Field 16621
  0.016717362,                            !- Field 16622
  Until: 11:00,                           !- Field 16623
  0.014854301,                            !- Field 16624
  Until: 12:00,                           !- Field 16625
  0.079744489,                            !- Field 16626
  Until: 13:00,                           !- Field 16627
  0.155755669,                            !- Field 16628
  Until: 14:00,                           !- Field 16629
  0.145741501,                            !- Field 16630
  Until: 15:00,                           !- Field 16631
  0.055292414,                            !- Field 16632
  Until: 16:00,                           !- Field 16633
  0.144773863,                            !- Field 16634
  Until: 17:00,                           !- Field 16635
  0.658793486,                            !- Field 16636
  Until: 18:00,                           !- Field 16637
  0.536267485,                            !- Field 16638
  Until: 19:00,                           !- Field 16639
  0.298114037,                            !- Field 16640
  Until: 20:00,                           !- Field 16641
  0.259360213,                            !- Field 16642
  Until: 21:00,                           !- Field 16643
  0.059116981,                            !- Field 16644
  Until: 22:00,                           !- Field 16645
  0.008939999,                            !- Field 16646
  Until: 23:00,                           !- Field 16647
  0.011026106,                            !- Field 16648
  Until: 24:00,                           !- Field 16649
  0.049248887,                            !- Field 16650
  Through: 11/30,                         !- Field 16651
  For: AllDays,                           !- Field 16652
  Until: 01:00,                           !- Field 16653
  0.008189331,                            !- Field 16654
  Until: 02:00,                           !- Field 16655
  0.007866642,                            !- Field 16656
  Until: 03:00,                           !- Field 16657
  0.0030395,                              !- Field 16658
  Until: 04:00,                           !- Field 16659
  0.003006524,                            !- Field 16660
  Until: 05:00,                           !- Field 16661
  0.003093494,                            !- Field 16662
  Until: 06:00,                           !- Field 16663
  0.002930039,                            !- Field 16664
  Until: 07:00,                           !- Field 16665
  0.044741868,                            !- Field 16666
  Until: 08:00,                           !- Field 16667
  0.037151186,                            !- Field 16668
  Until: 09:00,                           !- Field 16669
  0.057484562,                            !- Field 16670
  Until: 10:00,                           !- Field 16671
  0.026623163,                            !- Field 16672
  Until: 11:00,                           !- Field 16673
  0.055347488,                            !- Field 16674
  Until: 12:00,                           !- Field 16675
  0.158755508,                            !- Field 16676
  Until: 13:00,                           !- Field 16677
  0.12198908,                             !- Field 16678
  Until: 14:00,                           !- Field 16679
  0.124952745,                            !- Field 16680
  Until: 15:00,                           !- Field 16681
  0.135243588,                            !- Field 16682
  Until: 16:00,                           !- Field 16683
  0.110772272,                            !- Field 16684
  Until: 17:00,                           !- Field 16685
  0.421766091,                            !- Field 16686
  Until: 18:00,                           !- Field 16687
  0.605012437,                            !- Field 16688
  Until: 19:00,                           !- Field 16689
  0.295142498,                            !- Field 16690
  Until: 20:00,                           !- Field 16691
  0.116949225,                            !- Field 16692
  Until: 21:00,                           !- Field 16693
  0.06507887,                             !- Field 16694
  Until: 22:00,                           !- Field 16695
  0.034387409,                            !- Field 16696
  Until: 23:00,                           !- Field 16697
  0.019631638,                            !- Field 16698
  Until: 24:00,                           !- Field 16699
  0.00527768,                             !- Field 16700
  Through: 12/01,                         !- Field 16701
  For: AllDays,                           !- Field 16702
  Until: 01:00,                           !- Field 16703
  0.00300043,                             !- Field 16704
  Until: 02:00,                           !- Field 16705
  0.003004839,                            !- Field 16706
  Until: 03:00,                           !- Field 16707
  0.003011001,                            !- Field 16708
  Until: 04:00,                           !- Field 16709
  0.002971974,                            !- Field 16710
  Until: 05:00,                           !- Field 16711
  0.004794604,                            !- Field 16712
  Until: 06:00,                           !- Field 16713
  0.00641859,                             !- Field 16714
  Until: 07:00,                           !- Field 16715
  0.020809326,                            !- Field 16716
  Until: 08:00,                           !- Field 16717
  0.054636508,                            !- Field 16718
  Until: 09:00,                           !- Field 16719
  0.029009467,                            !- Field 16720
  Until: 10:00,                           !- Field 16721
  0.053707062,                            !- Field 16722
  Until: 11:00,                           !- Field 16723
  0.044131524,                            !- Field 16724
  Until: 12:00,                           !- Field 16725
  0.123680397,                            !- Field 16726
  Until: 13:00,                           !- Field 16727
  0.082074297,                            !- Field 16728
  Until: 14:00,                           !- Field 16729
  0.148511863,                            !- Field 16730
  Until: 15:00,                           !- Field 16731
  0.141151755,                            !- Field 16732
  Until: 16:00,                           !- Field 16733
  0.139253099,                            !- Field 16734
  Until: 17:00,                           !- Field 16735
  0.384243223,                            !- Field 16736
  Until: 18:00,                           !- Field 16737
  0.399603366,                            !- Field 16738
  Until: 19:00,                           !- Field 16739
  0.29653078,                             !- Field 16740
  Until: 20:00,                           !- Field 16741
  0.094472208,                            !- Field 16742
  Until: 21:00,                           !- Field 16743
  0.135676689,                            !- Field 16744
  Until: 22:00,                           !- Field 16745
  0.047236357,                            !- Field 16746
  Until: 23:00,                           !- Field 16747
  0.003037362,                            !- Field 16748
  Until: 24:00,                           !- Field 16749
  0.010046807,                            !- Field 16750
  Through: 12/02,                         !- Field 16751
  For: AllDays,                           !- Field 16752
  Until: 01:00,                           !- Field 16753
  0.011620696,                            !- Field 16754
  Until: 02:00,                           !- Field 16755
  0.002959822,                            !- Field 16756
  Until: 03:00,                           !- Field 16757
  0.003000055,                            !- Field 16758
  Until: 04:00,                           !- Field 16759
  0.002955533,                            !- Field 16760
  Until: 05:00,                           !- Field 16761
  0.002930351,                            !- Field 16762
  Until: 06:00,                           !- Field 16763
  0.004308639,                            !- Field 16764
  Until: 07:00,                           !- Field 16765
  0.024569158,                            !- Field 16766
  Until: 08:00,                           !- Field 16767
  0.074161365,                            !- Field 16768
  Until: 09:00,                           !- Field 16769
  0.064453204,                            !- Field 16770
  Until: 10:00,                           !- Field 16771
  0.014104385,                            !- Field 16772
  Until: 11:00,                           !- Field 16773
  0.032304043,                            !- Field 16774
  Until: 12:00,                           !- Field 16775
  0.124920458,                            !- Field 16776
  Until: 13:00,                           !- Field 16777
  0.245620453,                            !- Field 16778
  Until: 14:00,                           !- Field 16779
  0.128071742,                            !- Field 16780
  Until: 15:00,                           !- Field 16781
  0.157680648,                            !- Field 16782
  Until: 16:00,                           !- Field 16783
  0.158867293,                            !- Field 16784
  Until: 17:00,                           !- Field 16785
  0.405180945,                            !- Field 16786
  Until: 18:00,                           !- Field 16787
  0.507967239,                            !- Field 16788
  Until: 19:00,                           !- Field 16789
  0.264042291,                            !- Field 16790
  Until: 20:00,                           !- Field 16791
  0.084709106,                            !- Field 16792
  Until: 21:00,                           !- Field 16793
  0.072286252,                            !- Field 16794
  Until: 22:00,                           !- Field 16795
  0.005736887,                            !- Field 16796
  Until: 23:00,                           !- Field 16797
  0.029202947,                            !- Field 16798
  Until: 24:00,                           !- Field 16799
  0.009516407,                            !- Field 16800
  Through: 12/03,                         !- Field 16801
  For: AllDays,                           !- Field 16802
  Until: 01:00,                           !- Field 16803
  0.014255861,                            !- Field 16804
  Until: 02:00,                           !- Field 16805
  0.002987819,                            !- Field 16806
  Until: 03:00,                           !- Field 16807
  0.014603961,                            !- Field 16808
  Until: 04:00,                           !- Field 16809
  0.003026261,                            !- Field 16810
  Until: 05:00,                           !- Field 16811
  0.003079612,                            !- Field 16812
  Until: 06:00,                           !- Field 16813
  0.003053477,                            !- Field 16814
  Until: 07:00,                           !- Field 16815
  0.007319252,                            !- Field 16816
  Until: 08:00,                           !- Field 16817
  0.038784498,                            !- Field 16818
  Until: 09:00,                           !- Field 16819
  0.105536689,                            !- Field 16820
  Until: 10:00,                           !- Field 16821
  0.154136019,                            !- Field 16822
  Until: 11:00,                           !- Field 16823
  0.196542624,                            !- Field 16824
  Until: 12:00,                           !- Field 16825
  0.165446491,                            !- Field 16826
  Until: 13:00,                           !- Field 16827
  0.198662346,                            !- Field 16828
  Until: 14:00,                           !- Field 16829
  0.173705134,                            !- Field 16830
  Until: 15:00,                           !- Field 16831
  0.137945583,                            !- Field 16832
  Until: 16:00,                           !- Field 16833
  0.253037576,                            !- Field 16834
  Until: 17:00,                           !- Field 16835
  0.157644735,                            !- Field 16836
  Until: 18:00,                           !- Field 16837
  0.468199124,                            !- Field 16838
  Until: 19:00,                           !- Field 16839
  0.4178719,                              !- Field 16840
  Until: 20:00,                           !- Field 16841
  0.246365437,                            !- Field 16842
  Until: 21:00,                           !- Field 16843
  0.176757259,                            !- Field 16844
  Until: 22:00,                           !- Field 16845
  0.070284862,                            !- Field 16846
  Until: 23:00,                           !- Field 16847
  0.021761646,                            !- Field 16848
  Until: 24:00,                           !- Field 16849
  0.023857238,                            !- Field 16850
  Through: 12/04,                         !- Field 16851
  For: AllDays,                           !- Field 16852
  Until: 01:00,                           !- Field 16853
  0.014267964,                            !- Field 16854
  Until: 02:00,                           !- Field 16855
  0.003010169,                            !- Field 16856
  Until: 03:00,                           !- Field 16857
  0.002982942,                            !- Field 16858
  Until: 04:00,                           !- Field 16859
  0.003318011,                            !- Field 16860
  Until: 05:00,                           !- Field 16861
  0.003024384,                            !- Field 16862
  Until: 06:00,                           !- Field 16863
  0.003010921,                            !- Field 16864
  Until: 07:00,                           !- Field 16865
  0.046932532,                            !- Field 16866
  Until: 08:00,                           !- Field 16867
  0.061790996,                            !- Field 16868
  Until: 09:00,                           !- Field 16869
  0.14425386,                             !- Field 16870
  Until: 10:00,                           !- Field 16871
  0.107801605,                            !- Field 16872
  Until: 11:00,                           !- Field 16873
  0.186867871,                            !- Field 16874
  Until: 12:00,                           !- Field 16875
  0.373479611,                            !- Field 16876
  Until: 13:00,                           !- Field 16877
  0.273790706,                            !- Field 16878
  Until: 14:00,                           !- Field 16879
  0.409465818,                            !- Field 16880
  Until: 15:00,                           !- Field 16881
  0.373533612,                            !- Field 16882
  Until: 16:00,                           !- Field 16883
  0.472607118,                            !- Field 16884
  Until: 17:00,                           !- Field 16885
  0.523244402,                            !- Field 16886
  Until: 18:00,                           !- Field 16887
  0.639012285,                            !- Field 16888
  Until: 19:00,                           !- Field 16889
  0.414577352,                            !- Field 16890
  Until: 20:00,                           !- Field 16891
  0.209390873,                            !- Field 16892
  Until: 21:00,                           !- Field 16893
  0.08917045,                             !- Field 16894
  Until: 22:00,                           !- Field 16895
  0.009836017,                            !- Field 16896
  Until: 23:00,                           !- Field 16897
  0.009026969,                            !- Field 16898
  Until: 24:00,                           !- Field 16899
  0.015254367,                            !- Field 16900
  Through: 12/05,                         !- Field 16901
  For: AllDays,                           !- Field 16902
  Until: 01:00,                           !- Field 16903
  0.00869039,                             !- Field 16904
  Until: 02:00,                           !- Field 16905
  0.008650962,                            !- Field 16906
  Until: 03:00,                           !- Field 16907
  0.008618153,                            !- Field 16908
  Until: 04:00,                           !- Field 16909
  0.007916805,                            !- Field 16910
  Until: 05:00,                           !- Field 16911
  0.002910486,                            !- Field 16912
  Until: 06:00,                           !- Field 16913
  0.002728507,                            !- Field 16914
  Until: 07:00,                           !- Field 16915
  0.0156466,                              !- Field 16916
  Until: 08:00,                           !- Field 16917
  0.033182766,                            !- Field 16918
  Until: 09:00,                           !- Field 16919
  0.013476834,                            !- Field 16920
  Until: 10:00,                           !- Field 16921
  0.051194005,                            !- Field 16922
  Until: 11:00,                           !- Field 16923
  0.053401717,                            !- Field 16924
  Until: 12:00,                           !- Field 16925
  0.196848354,                            !- Field 16926
  Until: 13:00,                           !- Field 16927
  0.201893221,                            !- Field 16928
  Until: 14:00,                           !- Field 16929
  0.203789861,                            !- Field 16930
  Until: 15:00,                           !- Field 16931
  0.157452585,                            !- Field 16932
  Until: 16:00,                           !- Field 16933
  0.123961015,                            !- Field 16934
  Until: 17:00,                           !- Field 16935
  0.451957058,                            !- Field 16936
  Until: 18:00,                           !- Field 16937
  0.448455131,                            !- Field 16938
  Until: 19:00,                           !- Field 16939
  0.23588871,                             !- Field 16940
  Until: 20:00,                           !- Field 16941
  0.088186409,                            !- Field 16942
  Until: 21:00,                           !- Field 16943
  0.10798818,                             !- Field 16944
  Until: 22:00,                           !- Field 16945
  0.029013149,                            !- Field 16946
  Until: 23:00,                           !- Field 16947
  0.008476462,                            !- Field 16948
  Until: 24:00,                           !- Field 16949
  0.002973398,                            !- Field 16950
  Through: 12/06,                         !- Field 16951
  For: AllDays,                           !- Field 16952
  Until: 01:00,                           !- Field 16953
  0.002989142,                            !- Field 16954
  Until: 02:00,                           !- Field 16955
  0.002994051,                            !- Field 16956
  Until: 03:00,                           !- Field 16957
  0.003040507,                            !- Field 16958
  Until: 04:00,                           !- Field 16959
  0.003053412,                            !- Field 16960
  Until: 05:00,                           !- Field 16961
  0.003053674,                            !- Field 16962
  Until: 06:00,                           !- Field 16963
  0.002808561,                            !- Field 16964
  Until: 07:00,                           !- Field 16965
  0.046819491,                            !- Field 16966
  Until: 08:00,                           !- Field 16967
  0.036190688,                            !- Field 16968
  Until: 09:00,                           !- Field 16969
  0.023121571,                            !- Field 16970
  Until: 10:00,                           !- Field 16971
  0.044936477,                            !- Field 16972
  Until: 11:00,                           !- Field 16973
  0.026981771,                            !- Field 16974
  Until: 12:00,                           !- Field 16975
  0.116580077,                            !- Field 16976
  Until: 13:00,                           !- Field 16977
  0.063363533,                            !- Field 16978
  Until: 14:00,                           !- Field 16979
  0.20642312,                             !- Field 16980
  Until: 15:00,                           !- Field 16981
  0.069733228,                            !- Field 16982
  Until: 16:00,                           !- Field 16983
  0.148751923,                            !- Field 16984
  Until: 17:00,                           !- Field 16985
  0.313422666,                            !- Field 16986
  Until: 18:00,                           !- Field 16987
  0.533988283,                            !- Field 16988
  Until: 19:00,                           !- Field 16989
  0.222001145,                            !- Field 16990
  Until: 20:00,                           !- Field 16991
  0.102606966,                            !- Field 16992
  Until: 21:00,                           !- Field 16993
  0.080742263,                            !- Field 16994
  Until: 22:00,                           !- Field 16995
  0.02135401,                             !- Field 16996
  Until: 23:00,                           !- Field 16997
  0.037380035,                            !- Field 16998
  Until: 24:00,                           !- Field 16999
  0.015459778,                            !- Field 17000
  Through: 12/07,                         !- Field 17001
  For: AllDays,                           !- Field 17002
  Until: 01:00,                           !- Field 17003
  0.014893629,                            !- Field 17004
  Until: 02:00,                           !- Field 17005
  0.008060981,                            !- Field 17006
  Until: 03:00,                           !- Field 17007
  0.002962174,                            !- Field 17008
  Until: 04:00,                           !- Field 17009
  0.002936262,                            !- Field 17010
  Until: 05:00,                           !- Field 17011
  0.002945837,                            !- Field 17012
  Until: 06:00,                           !- Field 17013
  0.00680309,                             !- Field 17014
  Until: 07:00,                           !- Field 17015
  0.012434464,                            !- Field 17016
  Until: 08:00,                           !- Field 17017
  0.025331748,                            !- Field 17018
  Until: 09:00,                           !- Field 17019
  0.066728579,                            !- Field 17020
  Until: 10:00,                           !- Field 17021
  0.017089625,                            !- Field 17022
  Until: 11:00,                           !- Field 17023
  0.019308899,                            !- Field 17024
  Until: 12:00,                           !- Field 17025
  0.152498017,                            !- Field 17026
  Until: 13:00,                           !- Field 17027
  0.22560762,                             !- Field 17028
  Until: 14:00,                           !- Field 17029
  0.052406046,                            !- Field 17030
  Until: 15:00,                           !- Field 17031
  0.019767417,                            !- Field 17032
  Until: 16:00,                           !- Field 17033
  0.106638649,                            !- Field 17034
  Until: 17:00,                           !- Field 17035
  0.465983878,                            !- Field 17036
  Until: 18:00,                           !- Field 17037
  0.507157889,                            !- Field 17038
  Until: 19:00,                           !- Field 17039
  0.148317633,                            !- Field 17040
  Until: 20:00,                           !- Field 17041
  0.152888904,                            !- Field 17042
  Until: 21:00,                           !- Field 17043
  0.1801554,                              !- Field 17044
  Until: 22:00,                           !- Field 17045
  0.064484779,                            !- Field 17046
  Until: 23:00,                           !- Field 17047
  0.006610538,                            !- Field 17048
  Until: 24:00,                           !- Field 17049
  0.021255277,                            !- Field 17050
  Through: 12/08,                         !- Field 17051
  For: AllDays,                           !- Field 17052
  Until: 01:00,                           !- Field 17053
  0.00300043,                             !- Field 17054
  Until: 02:00,                           !- Field 17055
  0.003004839,                            !- Field 17056
  Until: 03:00,                           !- Field 17057
  0.003011001,                            !- Field 17058
  Until: 04:00,                           !- Field 17059
  0.002971974,                            !- Field 17060
  Until: 05:00,                           !- Field 17061
  0.004794604,                            !- Field 17062
  Until: 06:00,                           !- Field 17063
  0.00641859,                             !- Field 17064
  Until: 07:00,                           !- Field 17065
  0.020809326,                            !- Field 17066
  Until: 08:00,                           !- Field 17067
  0.054636508,                            !- Field 17068
  Until: 09:00,                           !- Field 17069
  0.029009467,                            !- Field 17070
  Until: 10:00,                           !- Field 17071
  0.053707062,                            !- Field 17072
  Until: 11:00,                           !- Field 17073
  0.044131524,                            !- Field 17074
  Until: 12:00,                           !- Field 17075
  0.123680397,                            !- Field 17076
  Until: 13:00,                           !- Field 17077
  0.082074297,                            !- Field 17078
  Until: 14:00,                           !- Field 17079
  0.148511863,                            !- Field 17080
  Until: 15:00,                           !- Field 17081
  0.141151755,                            !- Field 17082
  Until: 16:00,                           !- Field 17083
  0.139253099,                            !- Field 17084
  Until: 17:00,                           !- Field 17085
  0.384243223,                            !- Field 17086
  Until: 18:00,                           !- Field 17087
  0.399603366,                            !- Field 17088
  Until: 19:00,                           !- Field 17089
  0.29653078,                             !- Field 17090
  Until: 20:00,                           !- Field 17091
  0.094472208,                            !- Field 17092
  Until: 21:00,                           !- Field 17093
  0.135676689,                            !- Field 17094
  Until: 22:00,                           !- Field 17095
  0.047236357,                            !- Field 17096
  Until: 23:00,                           !- Field 17097
  0.003037362,                            !- Field 17098
  Until: 24:00,                           !- Field 17099
  0.010046807,                            !- Field 17100
  Through: 12/09,                         !- Field 17101
  For: AllDays,                           !- Field 17102
  Until: 01:00,                           !- Field 17103
  0.011620696,                            !- Field 17104
  Until: 02:00,                           !- Field 17105
  0.002959822,                            !- Field 17106
  Until: 03:00,                           !- Field 17107
  0.003000055,                            !- Field 17108
  Until: 04:00,                           !- Field 17109
  0.002955533,                            !- Field 17110
  Until: 05:00,                           !- Field 17111
  0.002930351,                            !- Field 17112
  Until: 06:00,                           !- Field 17113
  0.004308639,                            !- Field 17114
  Until: 07:00,                           !- Field 17115
  0.024569158,                            !- Field 17116
  Until: 08:00,                           !- Field 17117
  0.074161365,                            !- Field 17118
  Until: 09:00,                           !- Field 17119
  0.064453204,                            !- Field 17120
  Until: 10:00,                           !- Field 17121
  0.014104385,                            !- Field 17122
  Until: 11:00,                           !- Field 17123
  0.032304043,                            !- Field 17124
  Until: 12:00,                           !- Field 17125
  0.124920458,                            !- Field 17126
  Until: 13:00,                           !- Field 17127
  0.245620453,                            !- Field 17128
  Until: 14:00,                           !- Field 17129
  0.128071742,                            !- Field 17130
  Until: 15:00,                           !- Field 17131
  0.157680648,                            !- Field 17132
  Until: 16:00,                           !- Field 17133
  0.158867293,                            !- Field 17134
  Until: 17:00,                           !- Field 17135
  0.405180945,                            !- Field 17136
  Until: 18:00,                           !- Field 17137
  0.507967239,                            !- Field 17138
  Until: 19:00,                           !- Field 17139
  0.264042291,                            !- Field 17140
  Until: 20:00,                           !- Field 17141
  0.084709106,                            !- Field 17142
  Until: 21:00,                           !- Field 17143
  0.072286252,                            !- Field 17144
  Until: 22:00,                           !- Field 17145
  0.005736887,                            !- Field 17146
  Until: 23:00,                           !- Field 17147
  0.029202947,                            !- Field 17148
  Until: 24:00,                           !- Field 17149
  0.009516407,                            !- Field 17150
  Through: 12/10,                         !- Field 17151
  For: AllDays,                           !- Field 17152
  Until: 01:00,                           !- Field 17153
  0.014255861,                            !- Field 17154
  Until: 02:00,                           !- Field 17155
  0.002987819,                            !- Field 17156
  Until: 03:00,                           !- Field 17157
  0.014603961,                            !- Field 17158
  Until: 04:00,                           !- Field 17159
  0.003026261,                            !- Field 17160
  Until: 05:00,                           !- Field 17161
  0.003079612,                            !- Field 17162
  Until: 06:00,                           !- Field 17163
  0.003053477,                            !- Field 17164
  Until: 07:00,                           !- Field 17165
  0.007319252,                            !- Field 17166
  Until: 08:00,                           !- Field 17167
  0.038784498,                            !- Field 17168
  Until: 09:00,                           !- Field 17169
  0.105536689,                            !- Field 17170
  Until: 10:00,                           !- Field 17171
  0.154136019,                            !- Field 17172
  Until: 11:00,                           !- Field 17173
  0.196542624,                            !- Field 17174
  Until: 12:00,                           !- Field 17175
  0.165446491,                            !- Field 17176
  Until: 13:00,                           !- Field 17177
  0.198662346,                            !- Field 17178
  Until: 14:00,                           !- Field 17179
  0.173705134,                            !- Field 17180
  Until: 15:00,                           !- Field 17181
  0.137945583,                            !- Field 17182
  Until: 16:00,                           !- Field 17183
  0.253037576,                            !- Field 17184
  Until: 17:00,                           !- Field 17185
  0.157644735,                            !- Field 17186
  Until: 18:00,                           !- Field 17187
  0.468199124,                            !- Field 17188
  Until: 19:00,                           !- Field 17189
  0.4178719,                              !- Field 17190
  Until: 20:00,                           !- Field 17191
  0.246365437,                            !- Field 17192
  Until: 21:00,                           !- Field 17193
  0.176757259,                            !- Field 17194
  Until: 22:00,                           !- Field 17195
  0.070284862,                            !- Field 17196
  Until: 23:00,                           !- Field 17197
  0.021761646,                            !- Field 17198
  Until: 24:00,                           !- Field 17199
  0.023857238,                            !- Field 17200
  Through: 12/11,                         !- Field 17201
  For: AllDays,                           !- Field 17202
  Until: 01:00,                           !- Field 17203
  0.014267964,                            !- Field 17204
  Until: 02:00,                           !- Field 17205
  0.003010169,                            !- Field 17206
  Until: 03:00,                           !- Field 17207
  0.002982942,                            !- Field 17208
  Until: 04:00,                           !- Field 17209
  0.003318011,                            !- Field 17210
  Until: 05:00,                           !- Field 17211
  0.003024384,                            !- Field 17212
  Until: 06:00,                           !- Field 17213
  0.003010921,                            !- Field 17214
  Until: 07:00,                           !- Field 17215
  0.046932532,                            !- Field 17216
  Until: 08:00,                           !- Field 17217
  0.061790996,                            !- Field 17218
  Until: 09:00,                           !- Field 17219
  0.14425386,                             !- Field 17220
  Until: 10:00,                           !- Field 17221
  0.107801605,                            !- Field 17222
  Until: 11:00,                           !- Field 17223
  0.186867871,                            !- Field 17224
  Until: 12:00,                           !- Field 17225
  0.373479611,                            !- Field 17226
  Until: 13:00,                           !- Field 17227
  0.273790706,                            !- Field 17228
  Until: 14:00,                           !- Field 17229
  0.409465818,                            !- Field 17230
  Until: 15:00,                           !- Field 17231
  0.373533612,                            !- Field 17232
  Until: 16:00,                           !- Field 17233
  0.472607118,                            !- Field 17234
  Until: 17:00,                           !- Field 17235
  0.523244402,                            !- Field 17236
  Until: 18:00,                           !- Field 17237
  0.639012285,                            !- Field 17238
  Until: 19:00,                           !- Field 17239
  0.414577352,                            !- Field 17240
  Until: 20:00,                           !- Field 17241
  0.209390873,                            !- Field 17242
  Until: 21:00,                           !- Field 17243
  0.08917045,                             !- Field 17244
  Until: 22:00,                           !- Field 17245
  0.009836017,                            !- Field 17246
  Until: 23:00,                           !- Field 17247
  0.009026969,                            !- Field 17248
  Until: 24:00,                           !- Field 17249
  0.015254367,                            !- Field 17250
  Through: 12/12,                         !- Field 17251
  For: AllDays,                           !- Field 17252
  Until: 01:00,                           !- Field 17253
  0.00869039,                             !- Field 17254
  Until: 02:00,                           !- Field 17255
  0.008650962,                            !- Field 17256
  Until: 03:00,                           !- Field 17257
  0.008618153,                            !- Field 17258
  Until: 04:00,                           !- Field 17259
  0.007916805,                            !- Field 17260
  Until: 05:00,                           !- Field 17261
  0.002910486,                            !- Field 17262
  Until: 06:00,                           !- Field 17263
  0.002728507,                            !- Field 17264
  Until: 07:00,                           !- Field 17265
  0.0156466,                              !- Field 17266
  Until: 08:00,                           !- Field 17267
  0.033182766,                            !- Field 17268
  Until: 09:00,                           !- Field 17269
  0.013476834,                            !- Field 17270
  Until: 10:00,                           !- Field 17271
  0.051194005,                            !- Field 17272
  Until: 11:00,                           !- Field 17273
  0.053401717,                            !- Field 17274
  Until: 12:00,                           !- Field 17275
  0.196848354,                            !- Field 17276
  Until: 13:00,                           !- Field 17277
  0.201893221,                            !- Field 17278
  Until: 14:00,                           !- Field 17279
  0.203789861,                            !- Field 17280
  Until: 15:00,                           !- Field 17281
  0.157452585,                            !- Field 17282
  Until: 16:00,                           !- Field 17283
  0.123961015,                            !- Field 17284
  Until: 17:00,                           !- Field 17285
  0.451957058,                            !- Field 17286
  Until: 18:00,                           !- Field 17287
  0.448455131,                            !- Field 17288
  Until: 19:00,                           !- Field 17289
  0.23588871,                             !- Field 17290
  Until: 20:00,                           !- Field 17291
  0.088186409,                            !- Field 17292
  Until: 21:00,                           !- Field 17293
  0.10798818,                             !- Field 17294
  Until: 22:00,                           !- Field 17295
  0.029013149,                            !- Field 17296
  Until: 23:00,                           !- Field 17297
  0.008476462,                            !- Field 17298
  Until: 24:00,                           !- Field 17299
  0.002973398,                            !- Field 17300
  Through: 12/13,                         !- Field 17301
  For: AllDays,                           !- Field 17302
  Until: 01:00,                           !- Field 17303
  0.002989142,                            !- Field 17304
  Until: 02:00,                           !- Field 17305
  0.002994051,                            !- Field 17306
  Until: 03:00,                           !- Field 17307
  0.003040507,                            !- Field 17308
  Until: 04:00,                           !- Field 17309
  0.003053412,                            !- Field 17310
  Until: 05:00,                           !- Field 17311
  0.003053674,                            !- Field 17312
  Until: 06:00,                           !- Field 17313
  0.002808561,                            !- Field 17314
  Until: 07:00,                           !- Field 17315
  0.046819491,                            !- Field 17316
  Until: 08:00,                           !- Field 17317
  0.036190688,                            !- Field 17318
  Until: 09:00,                           !- Field 17319
  0.023121571,                            !- Field 17320
  Until: 10:00,                           !- Field 17321
  0.044936477,                            !- Field 17322
  Until: 11:00,                           !- Field 17323
  0.026981771,                            !- Field 17324
  Until: 12:00,                           !- Field 17325
  0.116580077,                            !- Field 17326
  Until: 13:00,                           !- Field 17327
  0.063363533,                            !- Field 17328
  Until: 14:00,                           !- Field 17329
  0.20642312,                             !- Field 17330
  Until: 15:00,                           !- Field 17331
  0.069733228,                            !- Field 17332
  Until: 16:00,                           !- Field 17333
  0.148751923,                            !- Field 17334
  Until: 17:00,                           !- Field 17335
  0.313422666,                            !- Field 17336
  Until: 18:00,                           !- Field 17337
  0.533988283,                            !- Field 17338
  Until: 19:00,                           !- Field 17339
  0.222001145,                            !- Field 17340
  Until: 20:00,                           !- Field 17341
  0.102606966,                            !- Field 17342
  Until: 21:00,                           !- Field 17343
  0.080742263,                            !- Field 17344
  Until: 22:00,                           !- Field 17345
  0.02135401,                             !- Field 17346
  Until: 23:00,                           !- Field 17347
  0.037380035,                            !- Field 17348
  Until: 24:00,                           !- Field 17349
  0.015459778,                            !- Field 17350
  Through: 12/14,                         !- Field 17351
  For: AllDays,                           !- Field 17352
  Until: 01:00,                           !- Field 17353
  0.014893629,                            !- Field 17354
  Until: 02:00,                           !- Field 17355
  0.008060981,                            !- Field 17356
  Until: 03:00,                           !- Field 17357
  0.002962174,                            !- Field 17358
  Until: 04:00,                           !- Field 17359
  0.002936262,                            !- Field 17360
  Until: 05:00,                           !- Field 17361
  0.002945837,                            !- Field 17362
  Until: 06:00,                           !- Field 17363
  0.00680309,                             !- Field 17364
  Until: 07:00,                           !- Field 17365
  0.012434464,                            !- Field 17366
  Until: 08:00,                           !- Field 17367
  0.025331748,                            !- Field 17368
  Until: 09:00,                           !- Field 17369
  0.066728579,                            !- Field 17370
  Until: 10:00,                           !- Field 17371
  0.017089625,                            !- Field 17372
  Until: 11:00,                           !- Field 17373
  0.019308899,                            !- Field 17374
  Until: 12:00,                           !- Field 17375
  0.152498017,                            !- Field 17376
  Until: 13:00,                           !- Field 17377
  0.22560762,                             !- Field 17378
  Until: 14:00,                           !- Field 17379
  0.052406046,                            !- Field 17380
  Until: 15:00,                           !- Field 17381
  0.019767417,                            !- Field 17382
  Until: 16:00,                           !- Field 17383
  0.106638649,                            !- Field 17384
  Until: 17:00,                           !- Field 17385
  0.465983878,                            !- Field 17386
  Until: 18:00,                           !- Field 17387
  0.507157889,                            !- Field 17388
  Until: 19:00,                           !- Field 17389
  0.148317633,                            !- Field 17390
  Until: 20:00,                           !- Field 17391
  0.152888904,                            !- Field 17392
  Until: 21:00,                           !- Field 17393
  0.1801554,                              !- Field 17394
  Until: 22:00,                           !- Field 17395
  0.064484779,                            !- Field 17396
  Until: 23:00,                           !- Field 17397
  0.006610538,                            !- Field 17398
  Until: 24:00,                           !- Field 17399
  0.021255277,                            !- Field 17400
  Through: 12/15,                         !- Field 17401
  For: AllDays,                           !- Field 17402
  Until: 01:00,                           !- Field 17403
  0.00300043,                             !- Field 17404
  Until: 02:00,                           !- Field 17405
  0.003004839,                            !- Field 17406
  Until: 03:00,                           !- Field 17407
  0.003011001,                            !- Field 17408
  Until: 04:00,                           !- Field 17409
  0.002971974,                            !- Field 17410
  Until: 05:00,                           !- Field 17411
  0.004794604,                            !- Field 17412
  Until: 06:00,                           !- Field 17413
  0.00641859,                             !- Field 17414
  Until: 07:00,                           !- Field 17415
  0.020809326,                            !- Field 17416
  Until: 08:00,                           !- Field 17417
  0.054636508,                            !- Field 17418
  Until: 09:00,                           !- Field 17419
  0.029009467,                            !- Field 17420
  Until: 10:00,                           !- Field 17421
  0.053707062,                            !- Field 17422
  Until: 11:00,                           !- Field 17423
  0.044131524,                            !- Field 17424
  Until: 12:00,                           !- Field 17425
  0.123680397,                            !- Field 17426
  Until: 13:00,                           !- Field 17427
  0.082074297,                            !- Field 17428
  Until: 14:00,                           !- Field 17429
  0.148511863,                            !- Field 17430
  Until: 15:00,                           !- Field 17431
  0.141151755,                            !- Field 17432
  Until: 16:00,                           !- Field 17433
  0.139253099,                            !- Field 17434
  Until: 17:00,                           !- Field 17435
  0.384243223,                            !- Field 17436
  Until: 18:00,                           !- Field 17437
  0.399603366,                            !- Field 17438
  Until: 19:00,                           !- Field 17439
  0.29653078,                             !- Field 17440
  Until: 20:00,                           !- Field 17441
  0.094472208,                            !- Field 17442
  Until: 21:00,                           !- Field 17443
  0.135676689,                            !- Field 17444
  Until: 22:00,                           !- Field 17445
  0.047236357,                            !- Field 17446
  Until: 23:00,                           !- Field 17447
  0.003037362,                            !- Field 17448
  Until: 24:00,                           !- Field 17449
  0.010046807,                            !- Field 17450
  Through: 12/16,                         !- Field 17451
  For: AllDays,                           !- Field 17452
  Until: 01:00,                           !- Field 17453
  0.011620696,                            !- Field 17454
  Until: 02:00,                           !- Field 17455
  0.002959822,                            !- Field 17456
  Until: 03:00,                           !- Field 17457
  0.003000055,                            !- Field 17458
  Until: 04:00,                           !- Field 17459
  0.002955533,                            !- Field 17460
  Until: 05:00,                           !- Field 17461
  0.002930351,                            !- Field 17462
  Until: 06:00,                           !- Field 17463
  0.004308639,                            !- Field 17464
  Until: 07:00,                           !- Field 17465
  0.024569158,                            !- Field 17466
  Until: 08:00,                           !- Field 17467
  0.074161365,                            !- Field 17468
  Until: 09:00,                           !- Field 17469
  0.064453204,                            !- Field 17470
  Until: 10:00,                           !- Field 17471
  0.014104385,                            !- Field 17472
  Until: 11:00,                           !- Field 17473
  0.032304043,                            !- Field 17474
  Until: 12:00,                           !- Field 17475
  0.124920458,                            !- Field 17476
  Until: 13:00,                           !- Field 17477
  0.245620453,                            !- Field 17478
  Until: 14:00,                           !- Field 17479
  0.128071742,                            !- Field 17480
  Until: 15:00,                           !- Field 17481
  0.157680648,                            !- Field 17482
  Until: 16:00,                           !- Field 17483
  0.158867293,                            !- Field 17484
  Until: 17:00,                           !- Field 17485
  0.405180945,                            !- Field 17486
  Until: 18:00,                           !- Field 17487
  0.507967239,                            !- Field 17488
  Until: 19:00,                           !- Field 17489
  0.264042291,                            !- Field 17490
  Until: 20:00,                           !- Field 17491
  0.084709106,                            !- Field 17492
  Until: 21:00,                           !- Field 17493
  0.072286252,                            !- Field 17494
  Until: 22:00,                           !- Field 17495
  0.005736887,                            !- Field 17496
  Until: 23:00,                           !- Field 17497
  0.029202947,                            !- Field 17498
  Until: 24:00,                           !- Field 17499
  0.009516407,                            !- Field 17500
  Through: 12/17,                         !- Field 17501
  For: AllDays,                           !- Field 17502
  Until: 01:00,                           !- Field 17503
  0.014255861,                            !- Field 17504
  Until: 02:00,                           !- Field 17505
  0.002987819,                            !- Field 17506
  Until: 03:00,                           !- Field 17507
  0.014603961,                            !- Field 17508
  Until: 04:00,                           !- Field 17509
  0.003026261,                            !- Field 17510
  Until: 05:00,                           !- Field 17511
  0.003079612,                            !- Field 17512
  Until: 06:00,                           !- Field 17513
  0.003053477,                            !- Field 17514
  Until: 07:00,                           !- Field 17515
  0.007319252,                            !- Field 17516
  Until: 08:00,                           !- Field 17517
  0.038784498,                            !- Field 17518
  Until: 09:00,                           !- Field 17519
  0.105536689,                            !- Field 17520
  Until: 10:00,                           !- Field 17521
  0.154136019,                            !- Field 17522
  Until: 11:00,                           !- Field 17523
  0.196542624,                            !- Field 17524
  Until: 12:00,                           !- Field 17525
  0.165446491,                            !- Field 17526
  Until: 13:00,                           !- Field 17527
  0.198662346,                            !- Field 17528
  Until: 14:00,                           !- Field 17529
  0.173705134,                            !- Field 17530
  Until: 15:00,                           !- Field 17531
  0.137945583,                            !- Field 17532
  Until: 16:00,                           !- Field 17533
  0.253037576,                            !- Field 17534
  Until: 17:00,                           !- Field 17535
  0.157644735,                            !- Field 17536
  Until: 18:00,                           !- Field 17537
  0.468199124,                            !- Field 17538
  Until: 19:00,                           !- Field 17539
  0.4178719,                              !- Field 17540
  Until: 20:00,                           !- Field 17541
  0.246365437,                            !- Field 17542
  Until: 21:00,                           !- Field 17543
  0.176757259,                            !- Field 17544
  Until: 22:00,                           !- Field 17545
  0.070284862,                            !- Field 17546
  Until: 23:00,                           !- Field 17547
  0.021761646,                            !- Field 17548
  Until: 24:00,                           !- Field 17549
  0.023857238,                            !- Field 17550
  Through: 12/18,                         !- Field 17551
  For: AllDays,                           !- Field 17552
  Until: 01:00,                           !- Field 17553
  0.014267964,                            !- Field 17554
  Until: 02:00,                           !- Field 17555
  0.003010169,                            !- Field 17556
  Until: 03:00,                           !- Field 17557
  0.002982942,                            !- Field 17558
  Until: 04:00,                           !- Field 17559
  0.003318011,                            !- Field 17560
  Until: 05:00,                           !- Field 17561
  0.003024384,                            !- Field 17562
  Until: 06:00,                           !- Field 17563
  0.003010921,                            !- Field 17564
  Until: 07:00,                           !- Field 17565
  0.046932532,                            !- Field 17566
  Until: 08:00,                           !- Field 17567
  0.061790996,                            !- Field 17568
  Until: 09:00,                           !- Field 17569
  0.14425386,                             !- Field 17570
  Until: 10:00,                           !- Field 17571
  0.107801605,                            !- Field 17572
  Until: 11:00,                           !- Field 17573
  0.186867871,                            !- Field 17574
  Until: 12:00,                           !- Field 17575
  0.373479611,                            !- Field 17576
  Until: 13:00,                           !- Field 17577
  0.273790706,                            !- Field 17578
  Until: 14:00,                           !- Field 17579
  0.409465818,                            !- Field 17580
  Until: 15:00,                           !- Field 17581
  0.373533612,                            !- Field 17582
  Until: 16:00,                           !- Field 17583
  0.472607118,                            !- Field 17584
  Until: 17:00,                           !- Field 17585
  0.523244402,                            !- Field 17586
  Until: 18:00,                           !- Field 17587
  0.639012285,                            !- Field 17588
  Until: 19:00,                           !- Field 17589
  0.414577352,                            !- Field 17590
  Until: 20:00,                           !- Field 17591
  0.209390873,                            !- Field 17592
  Until: 21:00,                           !- Field 17593
  0.08917045,                             !- Field 17594
  Until: 22:00,                           !- Field 17595
  0.009836017,                            !- Field 17596
  Until: 23:00,                           !- Field 17597
  0.009026969,                            !- Field 17598
  Until: 24:00,                           !- Field 17599
  0.015254367,                            !- Field 17600
  Through: 12/19,                         !- Field 17601
  For: AllDays,                           !- Field 17602
  Until: 01:00,                           !- Field 17603
  0.00869039,                             !- Field 17604
  Until: 02:00,                           !- Field 17605
  0.008650962,                            !- Field 17606
  Until: 03:00,                           !- Field 17607
  0.008618153,                            !- Field 17608
  Until: 04:00,                           !- Field 17609
  0.007916805,                            !- Field 17610
  Until: 05:00,                           !- Field 17611
  0.002910486,                            !- Field 17612
  Until: 06:00,                           !- Field 17613
  0.002728507,                            !- Field 17614
  Until: 07:00,                           !- Field 17615
  0.0156466,                              !- Field 17616
  Until: 08:00,                           !- Field 17617
  0.033182766,                            !- Field 17618
  Until: 09:00,                           !- Field 17619
  0.013476834,                            !- Field 17620
  Until: 10:00,                           !- Field 17621
  0.051194005,                            !- Field 17622
  Until: 11:00,                           !- Field 17623
  0.053401717,                            !- Field 17624
  Until: 12:00,                           !- Field 17625
  0.196848354,                            !- Field 17626
  Until: 13:00,                           !- Field 17627
  0.201893221,                            !- Field 17628
  Until: 14:00,                           !- Field 17629
  0.203789861,                            !- Field 17630
  Until: 15:00,                           !- Field 17631
  0.157452585,                            !- Field 17632
  Until: 16:00,                           !- Field 17633
  0.123961015,                            !- Field 17634
  Until: 17:00,                           !- Field 17635
  0.451957058,                            !- Field 17636
  Until: 18:00,                           !- Field 17637
  0.448455131,                            !- Field 17638
  Until: 19:00,                           !- Field 17639
  0.23588871,                             !- Field 17640
  Until: 20:00,                           !- Field 17641
  0.088186409,                            !- Field 17642
  Until: 21:00,                           !- Field 17643
  0.10798818,                             !- Field 17644
  Until: 22:00,                           !- Field 17645
  0.029013149,                            !- Field 17646
  Until: 23:00,                           !- Field 17647
  0.008476462,                            !- Field 17648
  Until: 24:00,                           !- Field 17649
  0.002973398,                            !- Field 17650
  Through: 12/20,                         !- Field 17651
  For: AllDays,                           !- Field 17652
  Until: 01:00,                           !- Field 17653
  0.002989142,                            !- Field 17654
  Until: 02:00,                           !- Field 17655
  0.002994051,                            !- Field 17656
  Until: 03:00,                           !- Field 17657
  0.003040507,                            !- Field 17658
  Until: 04:00,                           !- Field 17659
  0.003053412,                            !- Field 17660
  Until: 05:00,                           !- Field 17661
  0.003053674,                            !- Field 17662
  Until: 06:00,                           !- Field 17663
  0.002808561,                            !- Field 17664
  Until: 07:00,                           !- Field 17665
  0.046819491,                            !- Field 17666
  Until: 08:00,                           !- Field 17667
  0.036190688,                            !- Field 17668
  Until: 09:00,                           !- Field 17669
  0.023121571,                            !- Field 17670
  Until: 10:00,                           !- Field 17671
  0.044936477,                            !- Field 17672
  Until: 11:00,                           !- Field 17673
  0.026981771,                            !- Field 17674
  Until: 12:00,                           !- Field 17675
  0.116580077,                            !- Field 17676
  Until: 13:00,                           !- Field 17677
  0.063363533,                            !- Field 17678
  Until: 14:00,                           !- Field 17679
  0.20642312,                             !- Field 17680
  Until: 15:00,                           !- Field 17681
  0.069733228,                            !- Field 17682
  Until: 16:00,                           !- Field 17683
  0.148751923,                            !- Field 17684
  Until: 17:00,                           !- Field 17685
  0.313422666,                            !- Field 17686
  Until: 18:00,                           !- Field 17687
  0.533988283,                            !- Field 17688
  Until: 19:00,                           !- Field 17689
  0.222001145,                            !- Field 17690
  Until: 20:00,                           !- Field 17691
  0.102606966,                            !- Field 17692
  Until: 21:00,                           !- Field 17693
  0.080742263,                            !- Field 17694
  Until: 22:00,                           !- Field 17695
  0.02135401,                             !- Field 17696
  Until: 23:00,                           !- Field 17697
  0.037380035,                            !- Field 17698
  Until: 24:00,                           !- Field 17699
  0.015459778,                            !- Field 17700
  Through: 12/21,                         !- Field 17701
  For: AllDays,                           !- Field 17702
  Until: 01:00,                           !- Field 17703
  0.014893629,                            !- Field 17704
  Until: 02:00,                           !- Field 17705
  0.008060981,                            !- Field 17706
  Until: 03:00,                           !- Field 17707
  0.002962174,                            !- Field 17708
  Until: 04:00,                           !- Field 17709
  0.002936262,                            !- Field 17710
  Until: 05:00,                           !- Field 17711
  0.002945837,                            !- Field 17712
  Until: 06:00,                           !- Field 17713
  0.00680309,                             !- Field 17714
  Until: 07:00,                           !- Field 17715
  0.012434464,                            !- Field 17716
  Until: 08:00,                           !- Field 17717
  0.025331748,                            !- Field 17718
  Until: 09:00,                           !- Field 17719
  0.066728579,                            !- Field 17720
  Until: 10:00,                           !- Field 17721
  0.017089625,                            !- Field 17722
  Until: 11:00,                           !- Field 17723
  0.019308899,                            !- Field 17724
  Until: 12:00,                           !- Field 17725
  0.152498017,                            !- Field 17726
  Until: 13:00,                           !- Field 17727
  0.22560762,                             !- Field 17728
  Until: 14:00,                           !- Field 17729
  0.052406046,                            !- Field 17730
  Until: 15:00,                           !- Field 17731
  0.019767417,                            !- Field 17732
  Until: 16:00,                           !- Field 17733
  0.106638649,                            !- Field 17734
  Until: 17:00,                           !- Field 17735
  0.465983878,                            !- Field 17736
  Until: 18:00,                           !- Field 17737
  0.507157889,                            !- Field 17738
  Until: 19:00,                           !- Field 17739
  0.148317633,                            !- Field 17740
  Until: 20:00,                           !- Field 17741
  0.152888904,                            !- Field 17742
  Until: 21:00,                           !- Field 17743
  0.1801554,                              !- Field 17744
  Until: 22:00,                           !- Field 17745
  0.064484779,                            !- Field 17746
  Until: 23:00,                           !- Field 17747
  0.006610538,                            !- Field 17748
  Until: 24:00,                           !- Field 17749
  0.021255277,                            !- Field 17750
  Through: 12/22,                         !- Field 17751
  For: AllDays,                           !- Field 17752
  Until: 01:00,                           !- Field 17753
  0.00300043,                             !- Field 17754
  Until: 02:00,                           !- Field 17755
  0.003004839,                            !- Field 17756
  Until: 03:00,                           !- Field 17757
  0.003011001,                            !- Field 17758
  Until: 04:00,                           !- Field 17759
  0.002971974,                            !- Field 17760
  Until: 05:00,                           !- Field 17761
  0.004794604,                            !- Field 17762
  Until: 06:00,                           !- Field 17763
  0.00641859,                             !- Field 17764
  Until: 07:00,                           !- Field 17765
  0.020809326,                            !- Field 17766
  Until: 08:00,                           !- Field 17767
  0.054636508,                            !- Field 17768
  Until: 09:00,                           !- Field 17769
  0.029009467,                            !- Field 17770
  Until: 10:00,                           !- Field 17771
  0.053707062,                            !- Field 17772
  Until: 11:00,                           !- Field 17773
  0.044131524,                            !- Field 17774
  Until: 12:00,                           !- Field 17775
  0.123680397,                            !- Field 17776
  Until: 13:00,                           !- Field 17777
  0.082074297,                            !- Field 17778
  Until: 14:00,                           !- Field 17779
  0.148511863,                            !- Field 17780
  Until: 15:00,                           !- Field 17781
  0.141151755,                            !- Field 17782
  Until: 16:00,                           !- Field 17783
  0.139253099,                            !- Field 17784
  Until: 17:00,                           !- Field 17785
  0.384243223,                            !- Field 17786
  Until: 18:00,                           !- Field 17787
  0.399603366,                            !- Field 17788
  Until: 19:00,                           !- Field 17789
  0.29653078,                             !- Field 17790
  Until: 20:00,                           !- Field 17791
  0.094472208,                            !- Field 17792
  Until: 21:00,                           !- Field 17793
  0.135676689,                            !- Field 17794
  Until: 22:00,                           !- Field 17795
  0.047236357,                            !- Field 17796
  Until: 23:00,                           !- Field 17797
  0.003037362,                            !- Field 17798
  Until: 24:00,                           !- Field 17799
  0.010046807,                            !- Field 17800
  Through: 12/23,                         !- Field 17801
  For: AllDays,                           !- Field 17802
  Until: 01:00,                           !- Field 17803
  0.011620696,                            !- Field 17804
  Until: 02:00,                           !- Field 17805
  0.002959822,                            !- Field 17806
  Until: 03:00,                           !- Field 17807
  0.003000055,                            !- Field 17808
  Until: 04:00,                           !- Field 17809
  0.002955533,                            !- Field 17810
  Until: 05:00,                           !- Field 17811
  0.002930351,                            !- Field 17812
  Until: 06:00,                           !- Field 17813
  0.004308639,                            !- Field 17814
  Until: 07:00,                           !- Field 17815
  0.024569158,                            !- Field 17816
  Until: 08:00,                           !- Field 17817
  0.074161365,                            !- Field 17818
  Until: 09:00,                           !- Field 17819
  0.064453204,                            !- Field 17820
  Until: 10:00,                           !- Field 17821
  0.014104385,                            !- Field 17822
  Until: 11:00,                           !- Field 17823
  0.032304043,                            !- Field 17824
  Until: 12:00,                           !- Field 17825
  0.124920458,                            !- Field 17826
  Until: 13:00,                           !- Field 17827
  0.245620453,                            !- Field 17828
  Until: 14:00,                           !- Field 17829
  0.128071742,                            !- Field 17830
  Until: 15:00,                           !- Field 17831
  0.157680648,                            !- Field 17832
  Until: 16:00,                           !- Field 17833
  0.158867293,                            !- Field 17834
  Until: 17:00,                           !- Field 17835
  0.405180945,                            !- Field 17836
  Until: 18:00,                           !- Field 17837
  0.507967239,                            !- Field 17838
  Until: 19:00,                           !- Field 17839
  0.264042291,                            !- Field 17840
  Until: 20:00,                           !- Field 17841
  0.084709106,                            !- Field 17842
  Until: 21:00,                           !- Field 17843
  0.072286252,                            !- Field 17844
  Until: 22:00,                           !- Field 17845
  0.005736887,                            !- Field 17846
  Until: 23:00,                           !- Field 17847
  0.029202947,                            !- Field 17848
  Until: 24:00,                           !- Field 17849
  0.009516407,                            !- Field 17850
  Through: 12/24,                         !- Field 17851
  For: AllDays,                           !- Field 17852
  Until: 01:00,                           !- Field 17853
  0.014255861,                            !- Field 17854
  Until: 02:00,                           !- Field 17855
  0.002987819,                            !- Field 17856
  Until: 03:00,                           !- Field 17857
  0.014603961,                            !- Field 17858
  Until: 04:00,                           !- Field 17859
  0.003026261,                            !- Field 17860
  Until: 05:00,                           !- Field 17861
  0.003079612,                            !- Field 17862
  Until: 06:00,                           !- Field 17863
  0.003053477,                            !- Field 17864
  Until: 07:00,                           !- Field 17865
  0.007319252,                            !- Field 17866
  Until: 08:00,                           !- Field 17867
  0.038784498,                            !- Field 17868
  Until: 09:00,                           !- Field 17869
  0.105536689,                            !- Field 17870
  Until: 10:00,                           !- Field 17871
  0.154136019,                            !- Field 17872
  Until: 11:00,                           !- Field 17873
  0.196542624,                            !- Field 17874
  Until: 12:00,                           !- Field 17875
  0.165446491,                            !- Field 17876
  Until: 13:00,                           !- Field 17877
  0.198662346,                            !- Field 17878
  Until: 14:00,                           !- Field 17879
  0.173705134,                            !- Field 17880
  Until: 15:00,                           !- Field 17881
  0.137945583,                            !- Field 17882
  Until: 16:00,                           !- Field 17883
  0.253037576,                            !- Field 17884
  Until: 17:00,                           !- Field 17885
  0.157644735,                            !- Field 17886
  Until: 18:00,                           !- Field 17887
  0.468199124,                            !- Field 17888
  Until: 19:00,                           !- Field 17889
  0.4178719,                              !- Field 17890
  Until: 20:00,                           !- Field 17891
  0.246365437,                            !- Field 17892
  Until: 21:00,                           !- Field 17893
  0.176757259,                            !- Field 17894
  Until: 22:00,                           !- Field 17895
  0.070284862,                            !- Field 17896
  Until: 23:00,                           !- Field 17897
  0.021761646,                            !- Field 17898
  Until: 24:00,                           !- Field 17899
  0.023857238,                            !- Field 17900
  Through: 12/25,                         !- Field 17901
  For: AllDays,                           !- Field 17902
  Until: 01:00,                           !- Field 17903
  0.014267964,                            !- Field 17904
  Until: 02:00,                           !- Field 17905
  0.003010169,                            !- Field 17906
  Until: 03:00,                           !- Field 17907
  0.002982942,                            !- Field 17908
  Until: 04:00,                           !- Field 17909
  0.003318011,                            !- Field 17910
  Until: 05:00,                           !- Field 17911
  0.003024384,                            !- Field 17912
  Until: 06:00,                           !- Field 17913
  0.003010921,                            !- Field 17914
  Until: 07:00,                           !- Field 17915
  0.046932532,                            !- Field 17916
  Until: 08:00,                           !- Field 17917
  0.061790996,                            !- Field 17918
  Until: 09:00,                           !- Field 17919
  0.14425386,                             !- Field 17920
  Until: 10:00,                           !- Field 17921
  0.107801605,                            !- Field 17922
  Until: 11:00,                           !- Field 17923
  0.186867871,                            !- Field 17924
  Until: 12:00,                           !- Field 17925
  0.373479611,                            !- Field 17926
  Until: 13:00,                           !- Field 17927
  0.273790706,                            !- Field 17928
  Until: 14:00,                           !- Field 17929
  0.409465818,                            !- Field 17930
  Until: 15:00,                           !- Field 17931
  0.373533612,                            !- Field 17932
  Until: 16:00,                           !- Field 17933
  0.472607118,                            !- Field 17934
  Until: 17:00,                           !- Field 17935
  0.523244402,                            !- Field 17936
  Until: 18:00,                           !- Field 17937
  0.639012285,                            !- Field 17938
  Until: 19:00,                           !- Field 17939
  0.414577352,                            !- Field 17940
  Until: 20:00,                           !- Field 17941
  0.209390873,                            !- Field 17942
  Until: 21:00,                           !- Field 17943
  0.08917045,                             !- Field 17944
  Until: 22:00,                           !- Field 17945
  0.009836017,                            !- Field 17946
  Until: 23:00,                           !- Field 17947
  0.009026969,                            !- Field 17948
  Until: 24:00,                           !- Field 17949
  0.015254367,                            !- Field 17950
  Through: 12/26,                         !- Field 17951
  For: AllDays,                           !- Field 17952
  Until: 01:00,                           !- Field 17953
  0.00869039,                             !- Field 17954
  Until: 02:00,                           !- Field 17955
  0.008650962,                            !- Field 17956
  Until: 03:00,                           !- Field 17957
  0.008618153,                            !- Field 17958
  Until: 04:00,                           !- Field 17959
  0.007916805,                            !- Field 17960
  Until: 05:00,                           !- Field 17961
  0.002910486,                            !- Field 17962
  Until: 06:00,                           !- Field 17963
  0.002728507,                            !- Field 17964
  Until: 07:00,                           !- Field 17965
  0.0156466,                              !- Field 17966
  Until: 08:00,                           !- Field 17967
  0.033182766,                            !- Field 17968
  Until: 09:00,                           !- Field 17969
  0.013476834,                            !- Field 17970
  Until: 10:00,                           !- Field 17971
  0.051194005,                            !- Field 17972
  Until: 11:00,                           !- Field 17973
  0.053401717,                            !- Field 17974
  Until: 12:00,                           !- Field 17975
  0.196848354,                            !- Field 17976
  Until: 13:00,                           !- Field 17977
  0.201893221,                            !- Field 17978
  Until: 14:00,                           !- Field 17979
  0.203789861,                            !- Field 17980
  Until: 15:00,                           !- Field 17981
  0.157452585,                            !- Field 17982
  Until: 16:00,                           !- Field 17983
  0.123961015,                            !- Field 17984
  Until: 17:00,                           !- Field 17985
  0.451957058,                            !- Field 17986
  Until: 18:00,                           !- Field 17987
  0.448455131,                            !- Field 17988
  Until: 19:00,                           !- Field 17989
  0.23588871,                             !- Field 17990
  Until: 20:00,                           !- Field 17991
  0.088186409,                            !- Field 17992
  Until: 21:00,                           !- Field 17993
  0.10798818,                             !- Field 17994
  Until: 22:00,                           !- Field 17995
  0.029013149,                            !- Field 17996
  Until: 23:00,                           !- Field 17997
  0.008476462,                            !- Field 17998
  Until: 24:00,                           !- Field 17999
  0.002973398,                            !- Field 18000
  Through: 12/27,                         !- Field 18001
  For: AllDays,                           !- Field 18002
  Until: 01:00,                           !- Field 18003
  0.002989142,                            !- Field 18004
  Until: 02:00,                           !- Field 18005
  0.002994051,                            !- Field 18006
  Until: 03:00,                           !- Field 18007
  0.003040507,                            !- Field 18008
  Until: 04:00,                           !- Field 18009
  0.003053412,                            !- Field 18010
  Until: 05:00,                           !- Field 18011
  0.003053674,                            !- Field 18012
  Until: 06:00,                           !- Field 18013
  0.002808561,                            !- Field 18014
  Until: 07:00,                           !- Field 18015
  0.046819491,                            !- Field 18016
  Until: 08:00,                           !- Field 18017
  0.036190688,                            !- Field 18018
  Until: 09:00,                           !- Field 18019
  0.023121571,                            !- Field 18020
  Until: 10:00,                           !- Field 18021
  0.044936477,                            !- Field 18022
  Until: 11:00,                           !- Field 18023
  0.026981771,                            !- Field 18024
  Until: 12:00,                           !- Field 18025
  0.116580077,                            !- Field 18026
  Until: 13:00,                           !- Field 18027
  0.063363533,                            !- Field 18028
  Until: 14:00,                           !- Field 18029
  0.20642312,                             !- Field 18030
  Until: 15:00,                           !- Field 18031
  0.069733228,                            !- Field 18032
  Until: 16:00,                           !- Field 18033
  0.148751923,                            !- Field 18034
  Until: 17:00,                           !- Field 18035
  0.313422666,                            !- Field 18036
  Until: 18:00,                           !- Field 18037
  0.533988283,                            !- Field 18038
  Until: 19:00,                           !- Field 18039
  0.222001145,                            !- Field 18040
  Until: 20:00,                           !- Field 18041
  0.102606966,                            !- Field 18042
  Until: 21:00,                           !- Field 18043
  0.080742263,                            !- Field 18044
  Until: 22:00,                           !- Field 18045
  0.02135401,                             !- Field 18046
  Until: 23:00,                           !- Field 18047
  0.037380035,                            !- Field 18048
  Until: 24:00,                           !- Field 18049
  0.015459778,                            !- Field 18050
  Through: 12/28,                         !- Field 18051
  For: AllDays,                           !- Field 18052
  Until: 01:00,                           !- Field 18053
  0.014893629,                            !- Field 18054
  Until: 02:00,                           !- Field 18055
  0.008060981,                            !- Field 18056
  Until: 03:00,                           !- Field 18057
  0.002962174,                            !- Field 18058
  Until: 04:00,                           !- Field 18059
  0.002936262,                            !- Field 18060
  Until: 05:00,                           !- Field 18061
  0.002945837,                            !- Field 18062
  Until: 06:00,                           !- Field 18063
  0.00680309,                             !- Field 18064
  Until: 07:00,                           !- Field 18065
  0.012434464,                            !- Field 18066
  Until: 08:00,                           !- Field 18067
  0.025331748,                            !- Field 18068
  Until: 09:00,                           !- Field 18069
  0.066728579,                            !- Field 18070
  Until: 10:00,                           !- Field 18071
  0.017089625,                            !- Field 18072
  Until: 11:00,                           !- Field 18073
  0.019308899,                            !- Field 18074
  Until: 12:00,                           !- Field 18075
  0.152498017,                            !- Field 18076
  Until: 13:00,                           !- Field 18077
  0.22560762,                             !- Field 18078
  Until: 14:00,                           !- Field 18079
  0.052406046,                            !- Field 18080
  Until: 15:00,                           !- Field 18081
  0.019767417,                            !- Field 18082
  Until: 16:00,                           !- Field 18083
  0.106638649,                            !- Field 18084
  Until: 17:00,                           !- Field 18085
  0.465983878,                            !- Field 18086
  Until: 18:00,                           !- Field 18087
  0.507157889,                            !- Field 18088
  Until: 19:00,                           !- Field 18089
  0.148317633,                            !- Field 18090
  Until: 20:00,                           !- Field 18091
  0.152888904,                            !- Field 18092
  Until: 21:00,                           !- Field 18093
  0.1801554,                              !- Field 18094
  Until: 22:00,                           !- Field 18095
  0.064484779,                            !- Field 18096
  Until: 23:00,                           !- Field 18097
  0.006610538,                            !- Field 18098
  Until: 24:00,                           !- Field 18099
  0.021255277,                            !- Field 18100
  Through: 12/29,                         !- Field 18101
  For: AllDays,                           !- Field 18102
  Until: 01:00,                           !- Field 18103
  0.00300043,                             !- Field 18104
  Until: 02:00,                           !- Field 18105
  0.003004839,                            !- Field 18106
  Until: 03:00,                           !- Field 18107
  0.003011001,                            !- Field 18108
  Until: 04:00,                           !- Field 18109
  0.002971974,                            !- Field 18110
  Until: 05:00,                           !- Field 18111
  0.004794604,                            !- Field 18112
  Until: 06:00,                           !- Field 18113
  0.00641859,                             !- Field 18114
  Until: 07:00,                           !- Field 18115
  0.020809326,                            !- Field 18116
  Until: 08:00,                           !- Field 18117
  0.054636508,                            !- Field 18118
  Until: 09:00,                           !- Field 18119
  0.029009467,                            !- Field 18120
  Until: 10:00,                           !- Field 18121
  0.053707062,                            !- Field 18122
  Until: 11:00,                           !- Field 18123
  0.044131524,                            !- Field 18124
  Until: 12:00,                           !- Field 18125
  0.123680397,                            !- Field 18126
  Until: 13:00,                           !- Field 18127
  0.082074297,                            !- Field 18128
  Until: 14:00,                           !- Field 18129
  0.148511863,                            !- Field 18130
  Until: 15:00,                           !- Field 18131
  0.141151755,                            !- Field 18132
  Until: 16:00,                           !- Field 18133
  0.139253099,                            !- Field 18134
  Until: 17:00,                           !- Field 18135
  0.384243223,                            !- Field 18136
  Until: 18:00,                           !- Field 18137
  0.399603366,                            !- Field 18138
  Until: 19:00,                           !- Field 18139
  0.29653078,                             !- Field 18140
  Until: 20:00,                           !- Field 18141
  0.094472208,                            !- Field 18142
  Until: 21:00,                           !- Field 18143
  0.135676689,                            !- Field 18144
  Until: 22:00,                           !- Field 18145
  0.047236357,                            !- Field 18146
  Until: 23:00,                           !- Field 18147
  0.003037362,                            !- Field 18148
  Until: 24:00,                           !- Field 18149
  0.010046807,                            !- Field 18150
  Through: 12/30,                         !- Field 18151
  For: AllDays,                           !- Field 18152
  Until: 01:00,                           !- Field 18153
  0.011620696,                            !- Field 18154
  Until: 02:00,                           !- Field 18155
  0.002959822,                            !- Field 18156
  Until: 03:00,                           !- Field 18157
  0.003000055,                            !- Field 18158
  Until: 04:00,                           !- Field 18159
  0.002955533,                            !- Field 18160
  Until: 05:00,                           !- Field 18161
  0.002930351,                            !- Field 18162
  Until: 06:00,                           !- Field 18163
  0.004308639,                            !- Field 18164
  Until: 07:00,                           !- Field 18165
  0.024569158,                            !- Field 18166
  Until: 08:00,                           !- Field 18167
  0.074161365,                            !- Field 18168
  Until: 09:00,                           !- Field 18169
  0.064453204,                            !- Field 18170
  Until: 10:00,                           !- Field 18171
  0.014104385,                            !- Field 18172
  Until: 11:00,                           !- Field 18173
  0.032304043,                            !- Field 18174
  Until: 12:00,                           !- Field 18175
  0.124920458,                            !- Field 18176
  Until: 13:00,                           !- Field 18177
  0.245620453,                            !- Field 18178
  Until: 14:00,                           !- Field 18179
  0.128071742,                            !- Field 18180
  Until: 15:00,                           !- Field 18181
  0.157680648,                            !- Field 18182
  Until: 16:00,                           !- Field 18183
  0.158867293,                            !- Field 18184
  Until: 17:00,                           !- Field 18185
  0.405180945,                            !- Field 18186
  Until: 18:00,                           !- Field 18187
  0.507967239,                            !- Field 18188
  Until: 19:00,                           !- Field 18189
  0.264042291,                            !- Field 18190
  Until: 20:00,                           !- Field 18191
  0.084709106,                            !- Field 18192
  Until: 21:00,                           !- Field 18193
  0.072286252,                            !- Field 18194
  Until: 22:00,                           !- Field 18195
  0.005736887,                            !- Field 18196
  Until: 23:00,                           !- Field 18197
  0.029202947,                            !- Field 18198
  Until: 24:00,                           !- Field 18199
  0.009516407,                            !- Field 18200
  Through: 12/31,                         !- Field 18201
  For: AllDays,                           !- Field 18202
  Until: 01:00,                           !- Field 18203
  0.014255861,                            !- Field 18204
  Until: 02:00,                           !- Field 18205
  0.002987819,                            !- Field 18206
  Until: 03:00,                           !- Field 18207
  0.014603961,                            !- Field 18208
  Until: 04:00,                           !- Field 18209
  0.003026261,                            !- Field 18210
  Until: 05:00,                           !- Field 18211
  0.003079612,                            !- Field 18212
  Until: 06:00,                           !- Field 18213
  0.003053477,                            !- Field 18214
  Until: 07:00,                           !- Field 18215
  0.007319252,                            !- Field 18216
  Until: 08:00,                           !- Field 18217
  0.038784498,                            !- Field 18218
  Until: 09:00,                           !- Field 18219
  0.105536689,                            !- Field 18220
  Until: 10:00,                           !- Field 18221
  0.154136019,                            !- Field 18222
  Until: 11:00,                           !- Field 18223
  0.196542624,                            !- Field 18224
  Until: 12:00,                           !- Field 18225
  0.165446491,                            !- Field 18226
  Until: 13:00,                           !- Field 18227
  0.198662346,                            !- Field 18228
  Until: 14:00,                           !- Field 18229
  0.173705134,                            !- Field 18230
  Until: 15:00,                           !- Field 18231
  0.137945583,                            !- Field 18232
  Until: 16:00,                           !- Field 18233
  0.253037576,                            !- Field 18234
  Until: 17:00,                           !- Field 18235
  0.157644735,                            !- Field 18236
  Until: 18:00,                           !- Field 18237
  0.468199124,                            !- Field 18238
  Until: 19:00,                           !- Field 18239
  0.4178719,                              !- Field 18240
  Until: 20:00,                           !- Field 18241
  0.246365437,                            !- Field 18242
  Until: 21:00,                           !- Field 18243
  0.176757259,                            !- Field 18244
  Until: 22:00,                           !- Field 18245
  0.070284862,                            !- Field 18246
  Until: 23:00,                           !- Field 18247
  0.021761646,                            !- Field 18248
  Until: 24:00,                           !- Field 18249
  0.023857238;                            !- Field 18250

ScheduleTypeLimits,
  Fractional 40,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ElectricEquipment,
  Basement_WashingMachine,                !- Name
  Duplex_Basement_SpaceType 1,            !- Zone or ZoneList or Space or SpaceList Name
  Duplex_WashingMachine 3,                !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  47.13,                                  !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Compact,
  Duplex_WashingMachine 3,                !- Name
  Fractional 38,                          !- Schedule Type Limits Name
  Through: 01/01,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:00,                           !- Field 5
  0.063575651,                            !- Field 6
  Until: 03:00,                           !- Field 7
  0.003581989,                            !- Field 8
  Until: 04:00,                           !- Field 9
  0.003585306,                            !- Field 10
  Until: 05:00,                           !- Field 11
  0.003612754,                            !- Field 12
  Until: 06:00,                           !- Field 13
  0.00365523,                             !- Field 14
  Until: 07:00,                           !- Field 15
  0.0037005,                              !- Field 16
  Until: 08:00,                           !- Field 17
  0.020572627,                            !- Field 18
  Until: 09:00,                           !- Field 19
  0.148048625,                            !- Field 20
  Until: 10:00,                           !- Field 21
  0.269851376,                            !- Field 22
  Until: 11:00,                           !- Field 23
  0.293848792,                            !- Field 24
  Until: 12:00,                           !- Field 25
  0.414890324,                            !- Field 26
  Until: 13:00,                           !- Field 27
  0.149377296,                            !- Field 28
  Until: 14:00,                           !- Field 29
  0.259825789,                            !- Field 30
  Until: 15:00,                           !- Field 31
  0.333379993,                            !- Field 32
  Until: 16:00,                           !- Field 33
  0.517498528,                            !- Field 34
  Until: 17:00,                           !- Field 35
  0.076944541,                            !- Field 36
  Until: 18:00,                           !- Field 37
  0.1060341,                              !- Field 38
  Until: 19:00,                           !- Field 39
  0.050247283,                            !- Field 40
  Until: 20:00,                           !- Field 41
  0.069537238,                            !- Field 42
  Until: 21:00,                           !- Field 43
  0.076066883,                            !- Field 44
  Until: 22:00,                           !- Field 45
  0.008952312,                            !- Field 46
  Until: 23:00,                           !- Field 47
  0.068122823,                            !- Field 48
  Until: 24:00,                           !- Field 49
  0.003981462,                            !- Field 50
  Through: 01/02,                         !- Field 51
  For: AllDays,                           !- Field 52
  Until: 01:00,                           !- Field 53
  0.003616125,                            !- Field 54
  Until: 02:00,                           !- Field 55
  0.00361282,                             !- Field 56
  Until: 03:00,                           !- Field 57
  0.003532894,                            !- Field 58
  Until: 04:00,                           !- Field 59
  0.003525649,                            !- Field 60
  Until: 05:00,                           !- Field 61
  0.003520687,                            !- Field 62
  Until: 06:00,                           !- Field 63
  0.003505992,                            !- Field 64
  Until: 07:00,                           !- Field 65
  0.003578346,                            !- Field 66
  Until: 08:00,                           !- Field 67
  0.003773337,                            !- Field 68
  Until: 09:00,                           !- Field 69
  0.112851576,                            !- Field 70
  Until: 10:00,                           !- Field 71
  0.161763632,                            !- Field 72
  Until: 11:00,                           !- Field 73
  0.341219592,                            !- Field 74
  Until: 12:00,                           !- Field 75
  0.191754645,                            !- Field 76
  Until: 13:00,                           !- Field 77
  0.296117805,                            !- Field 78
  Until: 14:00,                           !- Field 79
  0.279079528,                            !- Field 80
  Until: 15:00,                           !- Field 81
  0.174979704,                            !- Field 82
  Until: 16:00,                           !- Field 83
  0.419362139,                            !- Field 84
  Until: 17:00,                           !- Field 85
  0.179356506,                            !- Field 86
  Until: 18:00,                           !- Field 87
  0.325863064,                            !- Field 88
  Until: 19:00,                           !- Field 89
  0.371658569,                            !- Field 90
  Until: 20:00,                           !- Field 91
  0.163609861,                            !- Field 92
  Until: 21:00,                           !- Field 93
  0.074609166,                            !- Field 94
  Until: 22:00,                           !- Field 95
  0.138734411,                            !- Field 96
  Until: 23:00,                           !- Field 97
  0.034652391,                            !- Field 98
  Until: 24:00,                           !- Field 99
  0.055531964,                            !- Field 100
  Through: 01/03,                         !- Field 101
  For: AllDays,                           !- Field 102
  Until: 01:00,                           !- Field 103
  0.00350767,                             !- Field 104
  Until: 02:00,                           !- Field 105
  0.003514719,                            !- Field 106
  Until: 03:00,                           !- Field 107
  0.003501289,                            !- Field 108
  Until: 04:00,                           !- Field 109
  0.003623185,                            !- Field 110
  Until: 05:00,                           !- Field 111
  0.003494513,                            !- Field 112
  Until: 06:00,                           !- Field 113
  0.003548083,                            !- Field 114
  Until: 07:00,                           !- Field 115
  0.003466969,                            !- Field 116
  Until: 08:00,                           !- Field 117
  0.174879264,                            !- Field 118
  Until: 09:00,                           !- Field 119
  0.280170554,                            !- Field 120
  Until: 10:00,                           !- Field 121
  0.06618745,                             !- Field 122
  Until: 11:00,                           !- Field 123
  0.279597736,                            !- Field 124
  Until: 12:00,                           !- Field 125
  0.099496844,                            !- Field 126
  Until: 13:00,                           !- Field 127
  0.096514652,                            !- Field 128
  Until: 14:00,                           !- Field 129
  0.136637653,                            !- Field 130
  Until: 15:00,                           !- Field 131
  0.048912883,                            !- Field 132
  Until: 16:00,                           !- Field 133
  0.056776354,                            !- Field 134
  Until: 17:00,                           !- Field 135
  0.008593956,                            !- Field 136
  Until: 18:00,                           !- Field 137
  0.104132145,                            !- Field 138
  Until: 19:00,                           !- Field 139
  0.093799511,                            !- Field 140
  Until: 20:00,                           !- Field 141
  0.139558403,                            !- Field 142
  Until: 21:00,                           !- Field 143
  0.141732887,                            !- Field 144
  Until: 22:00,                           !- Field 145
  0.060491867,                            !- Field 146
  Until: 23:00,                           !- Field 147
  0.072190677,                            !- Field 148
  Until: 24:00,                           !- Field 149
  0.04985447,                             !- Field 150
  Through: 01/04,                         !- Field 151
  For: AllDays,                           !- Field 152
  Until: 01:00,                           !- Field 153
  0.045519472,                            !- Field 154
  Until: 02:00,                           !- Field 155
  0.041404526,                            !- Field 156
  Until: 03:00,                           !- Field 157
  0.003676501,                            !- Field 158
  Until: 04:00,                           !- Field 159
  0.003486978,                            !- Field 160
  Until: 05:00,                           !- Field 161
  0.003488814,                            !- Field 162
  Until: 06:00,                           !- Field 163
  0.003514633,                            !- Field 164
  Until: 07:00,                           !- Field 165
  0.034329711,                            !- Field 166
  Until: 08:00,                           !- Field 167
  0.134968254,                            !- Field 168
  Until: 09:00,                           !- Field 169
  0.085702173,                            !- Field 170
  Until: 10:00,                           !- Field 171
  0.147628498,                            !- Field 172
  Until: 11:00,                           !- Field 173
  0.169585558,                            !- Field 174
  Until: 12:00,                           !- Field 175
  0.187286467,                            !- Field 176
  Until: 13:00,                           !- Field 177
  0.23724732,                             !- Field 178
  Until: 14:00,                           !- Field 179
  0.227023942,                            !- Field 180
  Until: 15:00,                           !- Field 181
  0.048770122,                            !- Field 182
  Until: 16:00,                           !- Field 183
  0.003599249,                            !- Field 184
  Until: 17:00,                           !- Field 185
  0.092080661,                            !- Field 186
  Until: 18:00,                           !- Field 187
  0.003528659,                            !- Field 188
  Until: 19:00,                           !- Field 189
  0.003755551,                            !- Field 190
  Until: 20:00,                           !- Field 191
  0.003460408,                            !- Field 192
  Until: 21:00,                           !- Field 193
  0.057538232,                            !- Field 194
  Until: 22:00,                           !- Field 195
  0.016517358,                            !- Field 196
  Until: 23:00,                           !- Field 197
  0.026621002,                            !- Field 198
  Until: 24:00,                           !- Field 199
  0.017959585,                            !- Field 200
  Through: 01/05,                         !- Field 201
  For: AllDays,                           !- Field 202
  Until: 01:00,                           !- Field 203
  0.00367411,                             !- Field 204
  Until: 02:00,                           !- Field 205
  0.003598904,                            !- Field 206
  Until: 03:00,                           !- Field 207
  0.003482029,                            !- Field 208
  Until: 04:00,                           !- Field 209
  0.003472555,                            !- Field 210
  Until: 05:00,                           !- Field 211
  0.003601349,                            !- Field 212
  Until: 06:00,                           !- Field 213
  0.0035276,                              !- Field 214
  Until: 07:00,                           !- Field 215
  0.050382546,                            !- Field 216
  Until: 08:00,                           !- Field 217
  0.181563499,                            !- Field 218
  Until: 09:00,                           !- Field 219
  0.098353945,                            !- Field 220
  Until: 10:00,                           !- Field 221
  0.028583953,                            !- Field 222
  Until: 11:00,                           !- Field 223
  0.062458843,                            !- Field 224
  Until: 12:00,                           !- Field 225
  0.003675883,                            !- Field 226
  Until: 13:00,                           !- Field 227
  0.059899086,                            !- Field 228
  Until: 14:00,                           !- Field 229
  0.055397429,                            !- Field 230
  Until: 15:00,                           !- Field 231
  0.059483336,                            !- Field 232
  Until: 16:00,                           !- Field 233
  0.16115505,                             !- Field 234
  Until: 17:00,                           !- Field 235
  0.134571988,                            !- Field 236
  Until: 18:00,                           !- Field 237
  0.107997844,                            !- Field 238
  Until: 19:00,                           !- Field 239
  0.120292825,                            !- Field 240
  Until: 20:00,                           !- Field 241
  0.249845895,                            !- Field 242
  Until: 21:00,                           !- Field 243
  0.130859187,                            !- Field 244
  Until: 22:00,                           !- Field 245
  0.087689013,                            !- Field 246
  Until: 23:00,                           !- Field 247
  0.106097319,                            !- Field 248
  Until: 24:00,                           !- Field 249
  0.011608497,                            !- Field 250
  Through: 01/06,                         !- Field 251
  For: AllDays,                           !- Field 252
  Until: 01:00,                           !- Field 253
  0.003593308,                            !- Field 254
  Until: 02:00,                           !- Field 255
  0.003592694,                            !- Field 256
  Until: 03:00,                           !- Field 257
  0.003597834,                            !- Field 258
  Until: 04:00,                           !- Field 259
  0.003494815,                            !- Field 260
  Until: 05:00,                           !- Field 261
  0.003569187,                            !- Field 262
  Until: 06:00,                           !- Field 263
  0.003638461,                            !- Field 264
  Until: 07:00,                           !- Field 265
  0.003820924,                            !- Field 266
  Until: 08:00,                           !- Field 267
  0.109870321,                            !- Field 268
  Until: 09:00,                           !- Field 269
  0.062558441,                            !- Field 270
  Until: 10:00,                           !- Field 271
  0.051140416,                            !- Field 272
  Until: 11:00,                           !- Field 273
  0.143383444,                            !- Field 274
  Until: 12:00,                           !- Field 275
  0.19787109,                             !- Field 276
  Until: 13:00,                           !- Field 277
  0.02522522,                             !- Field 278
  Until: 14:00,                           !- Field 279
  0.146194636,                            !- Field 280
  Until: 15:00,                           !- Field 281
  0.062946742,                            !- Field 282
  Until: 16:00,                           !- Field 283
  0.06235713,                             !- Field 284
  Until: 17:00,                           !- Field 285
  0.05958351,                             !- Field 286
  Until: 18:00,                           !- Field 287
  0.014962901,                            !- Field 288
  Until: 19:00,                           !- Field 289
  0.004293341,                            !- Field 290
  Until: 20:00,                           !- Field 291
  0.035989308,                            !- Field 292
  Until: 21:00,                           !- Field 293
  0.030753214,                            !- Field 294
  Until: 22:00,                           !- Field 295
  0.013887613,                            !- Field 296
  Until: 23:00,                           !- Field 297
  0.123505233,                            !- Field 298
  Until: 24:00,                           !- Field 299
  0.003670201,                            !- Field 300
  Through: 01/07,                         !- Field 301
  For: AllDays,                           !- Field 302
  Until: 01:00,                           !- Field 303
  0.003872091,                            !- Field 304
  Until: 02:00,                           !- Field 305
  0.003641267,                            !- Field 306
  Until: 03:00,                           !- Field 307
  0.00348129,                             !- Field 308
  Until: 04:00,                           !- Field 309
  0.003783723,                            !- Field 310
  Until: 05:00,                           !- Field 311
  0.003622599,                            !- Field 312
  Until: 06:00,                           !- Field 313
  0.003558988,                            !- Field 314
  Until: 07:00,                           !- Field 315
  0.00346415,                             !- Field 316
  Until: 08:00,                           !- Field 317
  0.064890626,                            !- Field 318
  Until: 09:00,                           !- Field 319
  0.170481012,                            !- Field 320
  Until: 10:00,                           !- Field 321
  0.194129976,                            !- Field 322
  Until: 11:00,                           !- Field 323
  0.105082647,                            !- Field 324
  Until: 12:00,                           !- Field 325
  0.150604882,                            !- Field 326
  Until: 13:00,                           !- Field 327
  0.131863255,                            !- Field 328
  Until: 14:00,                           !- Field 329
  0.061234223,                            !- Field 330
  Until: 15:00,                           !- Field 331
  0.025499123,                            !- Field 332
  Until: 16:00,                           !- Field 333
  0.003654757,                            !- Field 334
  Until: 17:00,                           !- Field 335
  0.041859792,                            !- Field 336
  Until: 18:00,                           !- Field 337
  0.060761817,                            !- Field 338
  Until: 19:00,                           !- Field 339
  0.029436116,                            !- Field 340
  Until: 20:00,                           !- Field 341
  0.106355828,                            !- Field 342
  Until: 21:00,                           !- Field 343
  0.106862734,                            !- Field 344
  Until: 22:00,                           !- Field 345
  0.01359105,                             !- Field 346
  Until: 23:00,                           !- Field 347
  0.00462714,                             !- Field 348
  Until: 24:00,                           !- Field 349
  0.004166735,                            !- Field 350
  Through: 01/08,                         !- Field 351
  For: AllDays,                           !- Field 352
  Until: 01:00,                           !- Field 353
  0.043732751,                            !- Field 354
  Until: 02:00,                           !- Field 355
  0.063575651,                            !- Field 356
  Until: 03:00,                           !- Field 357
  0.003581989,                            !- Field 358
  Until: 04:00,                           !- Field 359
  0.003585306,                            !- Field 360
  Until: 05:00,                           !- Field 361
  0.003612754,                            !- Field 362
  Until: 06:00,                           !- Field 363
  0.00365523,                             !- Field 364
  Until: 07:00,                           !- Field 365
  0.0037005,                              !- Field 366
  Until: 08:00,                           !- Field 367
  0.020572627,                            !- Field 368
  Until: 09:00,                           !- Field 369
  0.148048625,                            !- Field 370
  Until: 10:00,                           !- Field 371
  0.269851376,                            !- Field 372
  Until: 11:00,                           !- Field 373
  0.293848792,                            !- Field 374
  Until: 12:00,                           !- Field 375
  0.414890324,                            !- Field 376
  Until: 13:00,                           !- Field 377
  0.149377296,                            !- Field 378
  Until: 14:00,                           !- Field 379
  0.259825789,                            !- Field 380
  Until: 15:00,                           !- Field 381
  0.333379993,                            !- Field 382
  Until: 16:00,                           !- Field 383
  0.517498528,                            !- Field 384
  Until: 17:00,                           !- Field 385
  0.076944541,                            !- Field 386
  Until: 18:00,                           !- Field 387
  0.1060341,                              !- Field 388
  Until: 19:00,                           !- Field 389
  0.050247283,                            !- Field 390
  Until: 20:00,                           !- Field 391
  0.069537238,                            !- Field 392
  Until: 21:00,                           !- Field 393
  0.076066883,                            !- Field 394
  Until: 22:00,                           !- Field 395
  0.008952312,                            !- Field 396
  Until: 23:00,                           !- Field 397
  0.068122823,                            !- Field 398
  Until: 24:00,                           !- Field 399
  0.003981462,                            !- Field 400
  Through: 01/09,                         !- Field 401
  For: AllDays,                           !- Field 402
  Until: 01:00,                           !- Field 403
  0.003616125,                            !- Field 404
  Until: 02:00,                           !- Field 405
  0.00361282,                             !- Field 406
  Until: 03:00,                           !- Field 407
  0.003532894,                            !- Field 408
  Until: 04:00,                           !- Field 409
  0.003525649,                            !- Field 410
  Until: 05:00,                           !- Field 411
  0.003520687,                            !- Field 412
  Until: 06:00,                           !- Field 413
  0.003505992,                            !- Field 414
  Until: 07:00,                           !- Field 415
  0.003578346,                            !- Field 416
  Until: 08:00,                           !- Field 417
  0.003773337,                            !- Field 418
  Until: 09:00,                           !- Field 419
  0.112851576,                            !- Field 420
  Until: 10:00,                           !- Field 421
  0.161763632,                            !- Field 422
  Until: 11:00,                           !- Field 423
  0.341219592,                            !- Field 424
  Until: 12:00,                           !- Field 425
  0.191754645,                            !- Field 426
  Until: 13:00,                           !- Field 427
  0.296117805,                            !- Field 428
  Until: 14:00,                           !- Field 429
  0.279079528,                            !- Field 430
  Until: 15:00,                           !- Field 431
  0.174979704,                            !- Field 432
  Until: 16:00,                           !- Field 433
  0.419362139,                            !- Field 434
