  0.470959807,                            !- Field 2754
  Until: 02:00,                           !- Field 2755
  0.441415714,                            !- Field 2756
  Until: 03:00,                           !- Field 2757
  0.434116472,                            !- Field 2758
  Until: 04:00,                           !- Field 2759
  0.482493864,                            !- Field 2760
  Until: 05:00,                           !- Field 2761
  0.438172473,                            !- Field 2762
  Until: 06:00,                           !- Field 2763
  0.446523254,                            !- Field 2764
  Until: 07:00,                           !- Field 2765
  0.453934838,                            !- Field 2766
  Until: 08:00,                           !- Field 2767
  0.500549818,                            !- Field 2768
  Until: 09:00,                           !- Field 2769
  0.429125597,                            !- Field 2770
  Until: 10:00,                           !- Field 2771
  0.451153817,                            !- Field 2772
  Until: 11:00,                           !- Field 2773
  0.439722252,                            !- Field 2774
  Until: 12:00,                           !- Field 2775
  0.480224311,                            !- Field 2776
  Until: 13:00,                           !- Field 2777
  0.408268379,                            !- Field 2778
  Until: 14:00,                           !- Field 2779
  0.469535518,                            !- Field 2780
  Until: 15:00,                           !- Field 2781
  0.469260412,                            !- Field 2782
  Until: 16:00,                           !- Field 2783
  0.463641634,                            !- Field 2784
  Until: 17:00,                           !- Field 2785
  0.427080854,                            !- Field 2786
  Until: 18:00,                           !- Field 2787
  0.509170305,                            !- Field 2788
  Until: 19:00,                           !- Field 2789
  0.500960918,                            !- Field 2790
  Until: 20:00,                           !- Field 2791
  0.545029832,                            !- Field 2792
  Until: 21:00,                           !- Field 2793
  0.468936724,                            !- Field 2794
  Until: 22:00,                           !- Field 2795
  0.506246582,                            !- Field 2796
  Until: 23:00,                           !- Field 2797
  0.549868009,                            !- Field 2798
  Until: 24:00,                           !- Field 2799
  0.412942835,                            !- Field 2800
  Through: 02/26,                         !- Field 2801
  For: AllDays,                           !- Field 2802
  Until: 01:00,                           !- Field 2803
  0.477768857,                            !- Field 2804
  Until: 02:00,                           !- Field 2805
  0.480999532,                            !- Field 2806
  Until: 03:00,                           !- Field 2807
  0.43329074,                             !- Field 2808
  Until: 04:00,                           !- Field 2809
  0.463455587,                            !- Field 2810
  Until: 05:00,                           !- Field 2811
  0.47537758,                             !- Field 2812
  Until: 06:00,                           !- Field 2813
  0.427366762,                            !- Field 2814
  Until: 07:00,                           !- Field 2815
  0.471358522,                            !- Field 2816
  Until: 08:00,                           !- Field 2817
  0.427911996,                            !- Field 2818
  Until: 09:00,                           !- Field 2819
  0.514324149,                            !- Field 2820
  Until: 10:00,                           !- Field 2821
  0.488911406,                            !- Field 2822
  Until: 11:00,                           !- Field 2823
  0.368031153,                            !- Field 2824
  Until: 12:00,                           !- Field 2825
  0.484686695,                            !- Field 2826
  Until: 13:00,                           !- Field 2827
  0.452000726,                            !- Field 2828
  Until: 14:00,                           !- Field 2829
  0.397238458,                            !- Field 2830
  Until: 15:00,                           !- Field 2831
  0.469678843,                            !- Field 2832
  Until: 16:00,                           !- Field 2833
  0.469279993,                            !- Field 2834
  Until: 17:00,                           !- Field 2835
  0.425031974,                            !- Field 2836
  Until: 18:00,                           !- Field 2837
  0.470405634,                            !- Field 2838
  Until: 19:00,                           !- Field 2839
  0.447641977,                            !- Field 2840
  Until: 20:00,                           !- Field 2841
  0.527085418,                            !- Field 2842
  Until: 21:00,                           !- Field 2843
  0.522933451,                            !- Field 2844
  Until: 22:00,                           !- Field 2845
  0.538623568,                            !- Field 2846
  Until: 23:00,                           !- Field 2847
  0.547690935,                            !- Field 2848
  Until: 24:00,                           !- Field 2849
  0.451180071,                            !- Field 2850
  Through: 02/27,                         !- Field 2851
  For: AllDays,                           !- Field 2852
  Until: 01:00,                           !- Field 2853
  0.524900598,                            !- Field 2854
  Until: 02:00,                           !- Field 2855
  0.535614435,                            !- Field 2856
  Until: 03:00,                           !- Field 2857
  0.45006741,                             !- Field 2858
  Until: 04:00,                           !- Field 2859
  0.49345814,                             !- Field 2860
  Until: 05:00,                           !- Field 2861
  0.488911316,                            !- Field 2862
  Until: 06:00,                           !- Field 2863
  0.442585668,                            !- Field 2864
  Until: 07:00,                           !- Field 2865
  0.497512916,                            !- Field 2866
  Until: 08:00,                           !- Field 2867
  0.492443671,                            !- Field 2868
  Until: 09:00,                           !- Field 2869
  0.444686612,                            !- Field 2870
  Until: 10:00,                           !- Field 2871
  0.479012033,                            !- Field 2872
  Until: 11:00,                           !- Field 2873
  0.473239413,                            !- Field 2874
  Until: 12:00,                           !- Field 2875
  0.46793322,                             !- Field 2876
  Until: 13:00,                           !- Field 2877
  0.508030947,                            !- Field 2878
  Until: 14:00,                           !- Field 2879
  0.48229465,                             !- Field 2880
  Until: 15:00,                           !- Field 2881
  0.463228638,                            !- Field 2882
  Until: 16:00,                           !- Field 2883
  0.4956934,                              !- Field 2884
  Until: 17:00,                           !- Field 2885
  0.516175619,                            !- Field 2886
  Until: 18:00,                           !- Field 2887
  0.45248391,                             !- Field 2888
  Until: 19:00,                           !- Field 2889
  0.539748334,                            !- Field 2890
  Until: 20:00,                           !- Field 2891
  0.48004912,                             !- Field 2892
  Until: 21:00,                           !- Field 2893
  0.487375679,                            !- Field 2894
  Until: 22:00,                           !- Field 2895
  0.511854626,                            !- Field 2896
  Until: 23:00,                           !- Field 2897
  0.485995335,                            !- Field 2898
  Until: 24:00,                           !- Field 2899
  0.447973943,                            !- Field 2900
  Through: 02/28,                         !- Field 2901
  For: AllDays,                           !- Field 2902
  Until: 01:00,                           !- Field 2903
  0.540432923,                            !- Field 2904
  Until: 02:00,                           !- Field 2905
  0.425968209,                            !- Field 2906
  Until: 03:00,                           !- Field 2907
  0.451749962,                            !- Field 2908
  Until: 04:00,                           !- Field 2909
  0.501297817,                            !- Field 2910
  Until: 05:00,                           !- Field 2911
  0.47386256,                             !- Field 2912
  Until: 06:00,                           !- Field 2913
  0.417709268,                            !- Field 2914
  Until: 07:00,                           !- Field 2915
  0.488539952,                            !- Field 2916
  Until: 08:00,                           !- Field 2917
  0.43984738,                             !- Field 2918
  Until: 09:00,                           !- Field 2919
  0.441321523,                            !- Field 2920
  Until: 10:00,                           !- Field 2921
  0.469332438,                            !- Field 2922
  Until: 11:00,                           !- Field 2923
  0.459454589,                            !- Field 2924
  Until: 12:00,                           !- Field 2925
  0.485252551,                            !- Field 2926
  Until: 13:00,                           !- Field 2927
  0.421428079,                            !- Field 2928
  Until: 14:00,                           !- Field 2929
  0.441886048,                            !- Field 2930
  Until: 15:00,                           !- Field 2931
  0.489661937,                            !- Field 2932
  Until: 16:00,                           !- Field 2933
  0.448765166,                            !- Field 2934
  Until: 17:00,                           !- Field 2935
  0.408499262,                            !- Field 2936
  Until: 18:00,                           !- Field 2937
  0.56573725,                             !- Field 2938
  Until: 19:00,                           !- Field 2939
  0.440326487,                            !- Field 2940
  Until: 20:00,                           !- Field 2941
  0.430592984,                            !- Field 2942
  Until: 21:00,                           !- Field 2943
  0.52664121,                             !- Field 2944
  Until: 22:00,                           !- Field 2945
  0.460191053,                            !- Field 2946
  Until: 23:00,                           !- Field 2947
  0.490493009,                            !- Field 2948
  Until: 24:00,                           !- Field 2949
  0.453428002,                            !- Field 2950
  Through: 03/01,                         !- Field 2951
  For: AllDays,                           !- Field 2952
  Until: 01:00,                           !- Field 2953
  0.45276764,                             !- Field 2954
  Until: 02:00,                           !- Field 2955
  0.511004599,                            !- Field 2956
  Until: 03:00,                           !- Field 2957
  0.446096093,                            !- Field 2958
  Until: 04:00,                           !- Field 2959
  0.488871838,                            !- Field 2960
  Until: 05:00,                           !- Field 2961
  0.464762387,                            !- Field 2962
  Until: 06:00,                           !- Field 2963
  0.490748432,                            !- Field 2964
  Until: 07:00,                           !- Field 2965
  0.445534492,                            !- Field 2966
  Until: 08:00,                           !- Field 2967
  0.461114783,                            !- Field 2968
  Until: 09:00,                           !- Field 2969
  0.462601245,                            !- Field 2970
  Until: 10:00,                           !- Field 2971
  0.475784327,                            !- Field 2972
  Until: 11:00,                           !- Field 2973
  0.470080747,                            !- Field 2974
  Until: 12:00,                           !- Field 2975
  0.466679465,                            !- Field 2976
  Until: 13:00,                           !- Field 2977
  0.470946905,                            !- Field 2978
  Until: 14:00,                           !- Field 2979
  0.497413454,                            !- Field 2980
  Until: 15:00,                           !- Field 2981
  0.445774017,                            !- Field 2982
  Until: 16:00,                           !- Field 2983
  0.469108897,                            !- Field 2984
  Until: 17:00,                           !- Field 2985
  0.475375148,                            !- Field 2986
  Until: 18:00,                           !- Field 2987
  0.538963902,                            !- Field 2988
  Until: 19:00,                           !- Field 2989
  0.519273643,                            !- Field 2990
  Until: 20:00,                           !- Field 2991
  0.502869792,                            !- Field 2992
  Until: 21:00,                           !- Field 2993
  0.501650486,                            !- Field 2994
  Until: 22:00,                           !- Field 2995
  0.490809718,                            !- Field 2996
  Until: 23:00,                           !- Field 2997
  0.445266809,                            !- Field 2998
  Until: 24:00,                           !- Field 2999
  0.544965522,                            !- Field 3000
  Through: 03/02,                         !- Field 3001
  For: AllDays,                           !- Field 3002
  Until: 01:00,                           !- Field 3003
  0.457343181,                            !- Field 3004
  Until: 02:00,                           !- Field 3005
  0.425792768,                            !- Field 3006
  Until: 03:00,                           !- Field 3007
  0.521137641,                            !- Field 3008
  Until: 04:00,                           !- Field 3009
  0.46945752,                             !- Field 3010
  Until: 05:00,                           !- Field 3011
  0.424581789,                            !- Field 3012
  Until: 06:00,                           !- Field 3013
  0.480400798,                            !- Field 3014
  Until: 07:00,                           !- Field 3015
  0.504576909,                            !- Field 3016
  Until: 08:00,                           !- Field 3017
  0.459701196,                            !- Field 3018
  Until: 09:00,                           !- Field 3019
  0.485479746,                            !- Field 3020
  Until: 10:00,                           !- Field 3021
  0.45527586,                             !- Field 3022
  Until: 11:00,                           !- Field 3023
  0.476739778,                            !- Field 3024
  Until: 12:00,                           !- Field 3025
  0.438912827,                            !- Field 3026
  Until: 13:00,                           !- Field 3027
  0.492847499,                            !- Field 3028
  Until: 14:00,                           !- Field 3029
  0.483656596,                            !- Field 3030
  Until: 15:00,                           !- Field 3031
  0.455090721,                            !- Field 3032
  Until: 16:00,                           !- Field 3033
  0.440577094,                            !- Field 3034
  Until: 17:00,                           !- Field 3035
  0.528087351,                            !- Field 3036
  Until: 18:00,                           !- Field 3037
  0.444201057,                            !- Field 3038
  Until: 19:00,                           !- Field 3039
  0.503976304,                            !- Field 3040
  Until: 20:00,                           !- Field 3041
  0.464321902,                            !- Field 3042
  Until: 21:00,                           !- Field 3043
  0.564846887,                            !- Field 3044
  Until: 22:00,                           !- Field 3045
  0.491689696,                            !- Field 3046
  Until: 23:00,                           !- Field 3047
  0.515850417,                            !- Field 3048
  Until: 24:00,                           !- Field 3049
  0.451907463,                            !- Field 3050
  Through: 03/03,                         !- Field 3051
  For: AllDays,                           !- Field 3052
  Until: 01:00,                           !- Field 3053
  0.479211025,                            !- Field 3054
  Until: 02:00,                           !- Field 3055
  0.466225345,                            !- Field 3056
  Until: 03:00,                           !- Field 3057
  0.502536432,                            !- Field 3058
  Until: 04:00,                           !- Field 3059
  0.417569885,                            !- Field 3060
  Until: 05:00,                           !- Field 3061
  0.452870802,                            !- Field 3062
  Until: 06:00,                           !- Field 3063
  0.496902565,                            !- Field 3064
  Until: 07:00,                           !- Field 3065
  0.466126114,                            !- Field 3066
  Until: 08:00,                           !- Field 3067
  0.46589352,                             !- Field 3068
  Until: 09:00,                           !- Field 3069
  0.455229719,                            !- Field 3070
  Until: 10:00,                           !- Field 3071
  0.4772013,                              !- Field 3072
  Until: 11:00,                           !- Field 3073
  0.50396424,                             !- Field 3074
  Until: 12:00,                           !- Field 3075
  0.42586853,                             !- Field 3076
  Until: 13:00,                           !- Field 3077
  0.523987641,                            !- Field 3078
  Until: 14:00,                           !- Field 3079
  0.468403706,                            !- Field 3080
  Until: 15:00,                           !- Field 3081
  0.46453492,                             !- Field 3082
  Until: 16:00,                           !- Field 3083
  0.444580534,                            !- Field 3084
  Until: 17:00,                           !- Field 3085
  0.524457964,                            !- Field 3086
  Until: 18:00,                           !- Field 3087
  0.448435464,                            !- Field 3088
  Until: 19:00,                           !- Field 3089
  0.516685157,                            !- Field 3090
  Until: 20:00,                           !- Field 3091
  0.492350469,                            !- Field 3092
  Until: 21:00,                           !- Field 3093
  0.48547561,                             !- Field 3094
  Until: 22:00,                           !- Field 3095
  0.516153732,                            !- Field 3096
  Until: 23:00,                           !- Field 3097
  0.507763296,                            !- Field 3098
  Until: 24:00,                           !- Field 3099
  0.479472662,                            !- Field 3100
  Through: 03/04,                         !- Field 3101
  For: AllDays,                           !- Field 3102
  Until: 01:00,                           !- Field 3103
  0.511097382,                            !- Field 3104
  Until: 02:00,                           !- Field 3105
  0.501640227,                            !- Field 3106
  Until: 03:00,                           !- Field 3107
  0.453737124,                            !- Field 3108
  Until: 04:00,                           !- Field 3109
  0.443333389,                            !- Field 3110
  Until: 05:00,                           !- Field 3111
  0.504760055,                            !- Field 3112
  Until: 06:00,                           !- Field 3113
  0.450450198,                            !- Field 3114
  Until: 07:00,                           !- Field 3115
  0.434565623,                            !- Field 3116
  Until: 08:00,                           !- Field 3117
  0.476569555,                            !- Field 3118
  Until: 09:00,                           !- Field 3119
  0.471998076,                            !- Field 3120
  Until: 10:00,                           !- Field 3121
  0.481003265,                            !- Field 3122
  Until: 11:00,                           !- Field 3123
  0.459528428,                            !- Field 3124
  Until: 12:00,                           !- Field 3125
  0.503401304,                            !- Field 3126
  Until: 13:00,                           !- Field 3127
  0.476645847,                            !- Field 3128
  Until: 14:00,                           !- Field 3129
  0.484860107,                            !- Field 3130
  Until: 15:00,                           !- Field 3131
  0.459520124,                            !- Field 3132
  Until: 16:00,                           !- Field 3133
  0.461811942,                            !- Field 3134
  Until: 17:00,                           !- Field 3135
  0.486059461,                            !- Field 3136
  Until: 18:00,                           !- Field 3137
  0.527585566,                            !- Field 3138
  Until: 19:00,                           !- Field 3139
  0.491180838,                            !- Field 3140
  Until: 20:00,                           !- Field 3141
  0.462846994,                            !- Field 3142
  Until: 21:00,                           !- Field 3143
  0.593099555,                            !- Field 3144
  Until: 22:00,                           !- Field 3145
  0.544644834,                            !- Field 3146
  Until: 23:00,                           !- Field 3147
  0.519390926,                            !- Field 3148
  Until: 24:00,                           !- Field 3149
  0.498662559,                            !- Field 3150
  Through: 03/05,                         !- Field 3151
  For: AllDays,                           !- Field 3152
  Until: 01:00,                           !- Field 3153
  0.548203875,                            !- Field 3154
  Until: 02:00,                           !- Field 3155
  0.512690006,                            !- Field 3156
  Until: 03:00,                           !- Field 3157
  0.508187786,                            !- Field 3158
  Until: 04:00,                           !- Field 3159
  0.492754189,                            !- Field 3160
  Until: 05:00,                           !- Field 3161
  0.521140053,                            !- Field 3162
  Until: 06:00,                           !- Field 3163
  0.461792841,                            !- Field 3164
  Until: 07:00,                           !- Field 3165
  0.525233551,                            !- Field 3166
  Until: 08:00,                           !- Field 3167
  0.492155847,                            !- Field 3168
  Until: 09:00,                           !- Field 3169
  0.501744632,                            !- Field 3170
  Until: 10:00,                           !- Field 3171
  0.489833037,                            !- Field 3172
  Until: 11:00,                           !- Field 3173
  0.526601951,                            !- Field 3174
  Until: 12:00,                           !- Field 3175
  0.519021936,                            !- Field 3176
  Until: 13:00,                           !- Field 3177
  0.500335583,                            !- Field 3178
  Until: 14:00,                           !- Field 3179
  0.501302014,                            !- Field 3180
  Until: 15:00,                           !- Field 3181
  0.582503032,                            !- Field 3182
  Until: 16:00,                           !- Field 3183
  0.499400674,                            !- Field 3184
  Until: 17:00,                           !- Field 3185
  0.484678206,                            !- Field 3186
  Until: 18:00,                           !- Field 3187
  0.551712337,                            !- Field 3188
  Until: 19:00,                           !- Field 3189
  0.508534107,                            !- Field 3190
  Until: 20:00,                           !- Field 3191
  0.500518357,                            !- Field 3192
  Until: 21:00,                           !- Field 3193
  0.503035576,                            !- Field 3194
  Until: 22:00,                           !- Field 3195
  0.505792735,                            !- Field 3196
  Until: 23:00,                           !- Field 3197
  0.460655496,                            !- Field 3198
  Until: 24:00,                           !- Field 3199
  0.479351897,                            !- Field 3200
  Through: 03/06,                         !- Field 3201
  For: AllDays,                           !- Field 3202
  Until: 01:00,                           !- Field 3203
  0.489358734,                            !- Field 3204
  Until: 02:00,                           !- Field 3205
  0.525722921,                            !- Field 3206
  Until: 03:00,                           !- Field 3207
  0.463551769,                            !- Field 3208
  Until: 04:00,                           !- Field 3209
  0.505569931,                            !- Field 3210
  Until: 05:00,                           !- Field 3211
  0.47773966,                             !- Field 3212
  Until: 06:00,                           !- Field 3213
  0.43259741,                             !- Field 3214
  Until: 07:00,                           !- Field 3215
  0.467507311,                            !- Field 3216
  Until: 08:00,                           !- Field 3217
  0.449379362,                            !- Field 3218
  Until: 09:00,                           !- Field 3219
  0.440797776,                            !- Field 3220
  Until: 10:00,                           !- Field 3221
  0.446789268,                            !- Field 3222
  Until: 11:00,                           !- Field 3223
  0.487006459,                            !- Field 3224
  Until: 12:00,                           !- Field 3225
  0.442358051,                            !- Field 3226
  Until: 13:00,                           !- Field 3227
  0.471104433,                            !- Field 3228
  Until: 14:00,                           !- Field 3229
  0.529780977,                            !- Field 3230
  Until: 15:00,                           !- Field 3231
  0.551119834,                            !- Field 3232
  Until: 16:00,                           !- Field 3233
  0.476130498,                            !- Field 3234
  Until: 17:00,                           !- Field 3235
  0.489781764,                            !- Field 3236
  Until: 18:00,                           !- Field 3237
  0.52640832,                             !- Field 3238
  Until: 19:00,                           !- Field 3239
  0.513454517,                            !- Field 3240
  Until: 20:00,                           !- Field 3241
  0.487071489,                            !- Field 3242
  Until: 21:00,                           !- Field 3243
  0.521811858,                            !- Field 3244
  Until: 22:00,                           !- Field 3245
  0.542529561,                            !- Field 3246
  Until: 23:00,                           !- Field 3247
  0.534666541,                            !- Field 3248
  Until: 24:00,                           !- Field 3249
  0.459106988,                            !- Field 3250
  Through: 03/07,                         !- Field 3251
  For: AllDays,                           !- Field 3252
  Until: 01:00,                           !- Field 3253
  0.498888182,                            !- Field 3254
  Until: 02:00,                           !- Field 3255
  0.50654053,                             !- Field 3256
  Until: 03:00,                           !- Field 3257
  0.460611183,                            !- Field 3258
  Until: 04:00,                           !- Field 3259
  0.477625324,                            !- Field 3260
  Until: 05:00,                           !- Field 3261
  0.542611987,                            !- Field 3262
  Until: 06:00,                           !- Field 3263
  0.433494055,                            !- Field 3264
  Until: 07:00,                           !- Field 3265
  0.437081387,                            !- Field 3266
  Until: 08:00,                           !- Field 3267
  0.49306926,                             !- Field 3268
  Until: 09:00,                           !- Field 3269
  0.45676714,                             !- Field 3270
  Until: 10:00,                           !- Field 3271
  0.465662405,                            !- Field 3272
  Until: 11:00,                           !- Field 3273
  0.495018866,                            !- Field 3274
  Until: 12:00,                           !- Field 3275
  0.465525934,                            !- Field 3276
  Until: 13:00,                           !- Field 3277
  0.475468657,                            !- Field 3278
  Until: 14:00,                           !- Field 3279
  0.438301352,                            !- Field 3280
  Until: 15:00,                           !- Field 3281
  0.462111071,                            !- Field 3282
  Until: 16:00,                           !- Field 3283
  0.519908405,                            !- Field 3284
  Until: 17:00,                           !- Field 3285
  0.472842634,                            !- Field 3286
  Until: 18:00,                           !- Field 3287
  0.531608959,                            !- Field 3288
  Until: 19:00,                           !- Field 3289
  0.491197813,                            !- Field 3290
  Until: 20:00,                           !- Field 3291
  0.492389958,                            !- Field 3292
  Until: 21:00,                           !- Field 3293
  0.518859369,                            !- Field 3294
  Until: 22:00,                           !- Field 3295
  0.430686201,                            !- Field 3296
  Until: 23:00,                           !- Field 3297
  0.499975152,                            !- Field 3298
  Until: 24:00,                           !- Field 3299
  0.464059749,                            !- Field 3300
  Through: 03/08,                         !- Field 3301
  For: AllDays,                           !- Field 3302
  Until: 01:00,                           !- Field 3303
  0.45276764,                             !- Field 3304
  Until: 02:00,                           !- Field 3305
  0.511004599,                            !- Field 3306
  Until: 03:00,                           !- Field 3307
  0.446096093,                            !- Field 3308
  Until: 04:00,                           !- Field 3309
  0.488871838,                            !- Field 3310
  Until: 05:00,                           !- Field 3311
  0.464762387,                            !- Field 3312
  Until: 06:00,                           !- Field 3313
  0.490748432,                            !- Field 3314
  Until: 07:00,                           !- Field 3315
  0.445534492,                            !- Field 3316
  Until: 08:00,                           !- Field 3317
  0.461114783,                            !- Field 3318
  Until: 09:00,                           !- Field 3319
  0.462601245,                            !- Field 3320
  Until: 10:00,                           !- Field 3321
  0.475784327,                            !- Field 3322
  Until: 11:00,                           !- Field 3323
  0.470080747,                            !- Field 3324
  Until: 12:00,                           !- Field 3325
  0.466679465,                            !- Field 3326
  Until: 13:00,                           !- Field 3327
  0.470946905,                            !- Field 3328
  Until: 14:00,                           !- Field 3329
  0.497413454,                            !- Field 3330
  Until: 15:00,                           !- Field 3331
  0.445774017,                            !- Field 3332
  Until: 16:00,                           !- Field 3333
  0.469108897,                            !- Field 3334
  Until: 17:00,                           !- Field 3335
  0.475375148,                            !- Field 3336
  Until: 18:00,                           !- Field 3337
  0.538963902,                            !- Field 3338
  Until: 19:00,                           !- Field 3339
  0.519273643,                            !- Field 3340
  Until: 20:00,                           !- Field 3341
  0.502869792,                            !- Field 3342
  Until: 21:00,                           !- Field 3343
  0.501650486,                            !- Field 3344
  Until: 22:00,                           !- Field 3345
  0.490809718,                            !- Field 3346
  Until: 23:00,                           !- Field 3347
  0.445266809,                            !- Field 3348
  Until: 24:00,                           !- Field 3349
  0.544965522,                            !- Field 3350
  Through: 03/09,                         !- Field 3351
  For: AllDays,                           !- Field 3352
  Until: 01:00,                           !- Field 3353
  0.457343181,                            !- Field 3354
  Until: 02:00,                           !- Field 3355
  0.425792768,                            !- Field 3356
  Until: 03:00,                           !- Field 3357
  0.521137641,                            !- Field 3358
  Until: 04:00,                           !- Field 3359
  0.46945752,                             !- Field 3360
  Until: 05:00,                           !- Field 3361
  0.424581789,                            !- Field 3362
  Until: 06:00,                           !- Field 3363
  0.480400798,                            !- Field 3364
  Until: 07:00,                           !- Field 3365
  0.504576909,                            !- Field 3366
  Until: 08:00,                           !- Field 3367
  0.459701196,                            !- Field 3368
  Until: 09:00,                           !- Field 3369
  0.485479746,                            !- Field 3370
  Until: 10:00,                           !- Field 3371
  0.45527586,                             !- Field 3372
  Until: 11:00,                           !- Field 3373
  0.476739778,                            !- Field 3374
  Until: 12:00,                           !- Field 3375
  0.438912827,                            !- Field 3376
  Until: 13:00,                           !- Field 3377
  0.492847499,                            !- Field 3378
  Until: 14:00,                           !- Field 3379
  0.483656596,                            !- Field 3380
  Until: 15:00,                           !- Field 3381
  0.455090721,                            !- Field 3382
  Until: 16:00,                           !- Field 3383
  0.440577094,                            !- Field 3384
  Until: 17:00,                           !- Field 3385
  0.528087351,                            !- Field 3386
  Until: 18:00,                           !- Field 3387
  0.444201057,                            !- Field 3388
  Until: 19:00,                           !- Field 3389
  0.503976304,                            !- Field 3390
  Until: 20:00,                           !- Field 3391
  0.464321902,                            !- Field 3392
  Until: 21:00,                           !- Field 3393
  0.564846887,                            !- Field 3394
  Until: 22:00,                           !- Field 3395
  0.491689696,                            !- Field 3396
  Until: 23:00,                           !- Field 3397
  0.515850417,                            !- Field 3398
  Until: 24:00,                           !- Field 3399
  0.451907463,                            !- Field 3400
  Through: 03/10,                         !- Field 3401
  For: AllDays,                           !- Field 3402
  Until: 01:00,                           !- Field 3403
  0.479211025,                            !- Field 3404
  Until: 02:00,                           !- Field 3405
  0.466225345,                            !- Field 3406
  Until: 03:00,                           !- Field 3407
  0.502536432,                            !- Field 3408
  Until: 04:00,                           !- Field 3409
  0.417569885,                            !- Field 3410
  Until: 05:00,                           !- Field 3411
  0.452870802,                            !- Field 3412
  Until: 06:00,                           !- Field 3413
  0.496902565,                            !- Field 3414
  Until: 07:00,                           !- Field 3415
  0.466126114,                            !- Field 3416
  Until: 08:00,                           !- Field 3417
  0.46589352,                             !- Field 3418
  Until: 09:00,                           !- Field 3419
  0.455229719,                            !- Field 3420
  Until: 10:00,                           !- Field 3421
  0.4772013,                              !- Field 3422
  Until: 11:00,                           !- Field 3423
  0.50396424,                             !- Field 3424
  Until: 12:00,                           !- Field 3425
  0.42586853,                             !- Field 3426
  Until: 13:00,                           !- Field 3427
  0.523987641,                            !- Field 3428
  Until: 14:00,                           !- Field 3429
  0.468403706,                            !- Field 3430
  Until: 15:00,                           !- Field 3431
  0.46453492,                             !- Field 3432
  Until: 16:00,                           !- Field 3433
  0.444580534,                            !- Field 3434
  Until: 17:00,                           !- Field 3435
  0.524457964,                            !- Field 3436
  Until: 18:00,                           !- Field 3437
  0.448435464,                            !- Field 3438
  Until: 19:00,                           !- Field 3439
  0.516685157,                            !- Field 3440
  Until: 20:00,                           !- Field 3441
  0.492350469,                            !- Field 3442
  Until: 21:00,                           !- Field 3443
  0.48547561,                             !- Field 3444
  Until: 22:00,                           !- Field 3445
  0.516153732,                            !- Field 3446
  Until: 23:00,                           !- Field 3447
  0.507763296,                            !- Field 3448
  Until: 24:00,                           !- Field 3449
  0.479472662,                            !- Field 3450
  Through: 03/11,                         !- Field 3451
  For: AllDays,                           !- Field 3452
  Until: 01:00,                           !- Field 3453
  0.511097382,                            !- Field 3454
  Until: 02:00,                           !- Field 3455
  0.501640227,                            !- Field 3456
  Until: 03:00,                           !- Field 3457
  0.453737124,                            !- Field 3458
  Until: 04:00,                           !- Field 3459
  0.443333389,                            !- Field 3460
  Until: 05:00,                           !- Field 3461
  0.504760055,                            !- Field 3462
  Until: 06:00,                           !- Field 3463
  0.450450198,                            !- Field 3464
  Until: 07:00,                           !- Field 3465
  0.434565623,                            !- Field 3466
  Until: 08:00,                           !- Field 3467
  0.476569555,                            !- Field 3468
  Until: 09:00,                           !- Field 3469
  0.471998076,                            !- Field 3470
  Until: 10:00,                           !- Field 3471
  0.481003265,                            !- Field 3472
  Until: 11:00,                           !- Field 3473
  0.459528428,                            !- Field 3474
  Until: 12:00,                           !- Field 3475
  0.503401304,                            !- Field 3476
  Until: 13:00,                           !- Field 3477
  0.476645847,                            !- Field 3478
  Until: 14:00,                           !- Field 3479
  0.484860107,                            !- Field 3480
  Until: 15:00,                           !- Field 3481
  0.459520124,                            !- Field 3482
  Until: 16:00,                           !- Field 3483
  0.461811942,                            !- Field 3484
  Until: 17:00,                           !- Field 3485
  0.486059461,                            !- Field 3486
  Until: 18:00,                           !- Field 3487
  0.527585566,                            !- Field 3488
  Until: 19:00,                           !- Field 3489
  0.491180838,                            !- Field 3490
  Until: 20:00,                           !- Field 3491
  0.462846994,                            !- Field 3492
  Until: 21:00,                           !- Field 3493
  0.593099555,                            !- Field 3494
  Until: 22:00,                           !- Field 3495
  0.544644834,                            !- Field 3496
  Until: 23:00,                           !- Field 3497
  0.519390926,                            !- Field 3498
  Until: 24:00,                           !- Field 3499
  0.498662559,                            !- Field 3500
  Through: 03/12,                         !- Field 3501
  For: AllDays,                           !- Field 3502
  Until: 01:00,                           !- Field 3503
  0.548203875,                            !- Field 3504
  Until: 02:00,                           !- Field 3505
  0.512690006,                            !- Field 3506
  Until: 03:00,                           !- Field 3507
  0.508187786,                            !- Field 3508
  Until: 04:00,                           !- Field 3509
  0.492754189,                            !- Field 3510
  Until: 05:00,                           !- Field 3511
  0.521140053,                            !- Field 3512
  Until: 06:00,                           !- Field 3513
  0.461792841,                            !- Field 3514
  Until: 07:00,                           !- Field 3515
  0.525233551,                            !- Field 3516
  Until: 08:00,                           !- Field 3517
  0.492155847,                            !- Field 3518
  Until: 09:00,                           !- Field 3519
  0.501744632,                            !- Field 3520
  Until: 10:00,                           !- Field 3521
  0.489833037,                            !- Field 3522
  Until: 11:00,                           !- Field 3523
  0.526601951,                            !- Field 3524
  Until: 12:00,                           !- Field 3525
  0.519021936,                            !- Field 3526
  Until: 13:00,                           !- Field 3527
  0.500335583,                            !- Field 3528
  Until: 14:00,                           !- Field 3529
  0.501302014,                            !- Field 3530
  Until: 15:00,                           !- Field 3531
  0.582503032,                            !- Field 3532
  Until: 16:00,                           !- Field 3533
  0.499400674,                            !- Field 3534
  Until: 17:00,                           !- Field 3535
  0.484678206,                            !- Field 3536
  Until: 18:00,                           !- Field 3537
  0.551712337,                            !- Field 3538
  Until: 19:00,                           !- Field 3539
  0.508534107,                            !- Field 3540
  Until: 20:00,                           !- Field 3541
  0.500518357,                            !- Field 3542
  Until: 21:00,                           !- Field 3543
  0.503035576,                            !- Field 3544
  Until: 22:00,                           !- Field 3545
  0.505792735,                            !- Field 3546
  Until: 23:00,                           !- Field 3547
  0.460655496,                            !- Field 3548
  Until: 24:00,                           !- Field 3549
  0.479351897,                            !- Field 3550
  Through: 03/13,                         !- Field 3551
  For: AllDays,                           !- Field 3552
  Until: 01:00,                           !- Field 3553
  0.489358734,                            !- Field 3554
  Until: 02:00,                           !- Field 3555
  0.525722921,                            !- Field 3556
  Until: 03:00,                           !- Field 3557
  0.463551769,                            !- Field 3558
  Until: 04:00,                           !- Field 3559
  0.505569931,                            !- Field 3560
  Until: 05:00,                           !- Field 3561
  0.47773966,                             !- Field 3562
  Until: 06:00,                           !- Field 3563
  0.43259741,                             !- Field 3564
  Until: 07:00,                           !- Field 3565
  0.467507311,                            !- Field 3566
  Until: 08:00,                           !- Field 3567
  0.449379362,                            !- Field 3568
  Until: 09:00,                           !- Field 3569
  0.440797776,                            !- Field 3570
  Until: 10:00,                           !- Field 3571
  0.446789268,                            !- Field 3572
  Until: 11:00,                           !- Field 3573
  0.487006459,                            !- Field 3574
  Until: 12:00,                           !- Field 3575
  0.442358051,                            !- Field 3576
  Until: 13:00,                           !- Field 3577
  0.471104433,                            !- Field 3578
  Until: 14:00,                           !- Field 3579
  0.529780977,                            !- Field 3580
  Until: 15:00,                           !- Field 3581
  0.551119834,                            !- Field 3582
  Until: 16:00,                           !- Field 3583
  0.476130498,                            !- Field 3584
  Until: 17:00,                           !- Field 3585
  0.489781764,                            !- Field 3586
  Until: 18:00,                           !- Field 3587
  0.52640832,                             !- Field 3588
  Until: 19:00,                           !- Field 3589
  0.513454517,                            !- Field 3590
  Until: 20:00,                           !- Field 3591
  0.487071489,                            !- Field 3592
  Until: 21:00,                           !- Field 3593
  0.521811858,                            !- Field 3594
  Until: 22:00,                           !- Field 3595
  0.542529561,                            !- Field 3596
  Until: 23:00,                           !- Field 3597
  0.534666541,                            !- Field 3598
  Until: 24:00,                           !- Field 3599
  0.459106988,                            !- Field 3600
  Through: 03/14,                         !- Field 3601
  For: AllDays,                           !- Field 3602
  Until: 01:00,                           !- Field 3603
  0.498888182,                            !- Field 3604
  Until: 02:00,                           !- Field 3605
  0.50654053,                             !- Field 3606
  Until: 03:00,                           !- Field 3607
  0.460611183,                            !- Field 3608
  Until: 04:00,                           !- Field 3609
  0.477625324,                            !- Field 3610
  Until: 05:00,                           !- Field 3611
  0.542611987,                            !- Field 3612
  Until: 06:00,                           !- Field 3613
  0.433494055,                            !- Field 3614
  Until: 07:00,                           !- Field 3615
  0.437081387,                            !- Field 3616
  Until: 08:00,                           !- Field 3617
  0.49306926,                             !- Field 3618
  Until: 09:00,                           !- Field 3619
  0.45676714,                             !- Field 3620
  Until: 10:00,                           !- Field 3621
  0.465662405,                            !- Field 3622
  Until: 11:00,                           !- Field 3623
  0.495018866,                            !- Field 3624
  Until: 12:00,                           !- Field 3625
  0.465525934,                            !- Field 3626
  Until: 13:00,                           !- Field 3627
  0.475468657,                            !- Field 3628
  Until: 14:00,                           !- Field 3629
  0.438301352,                            !- Field 3630
  Until: 15:00,                           !- Field 3631
  0.462111071,                            !- Field 3632
  Until: 16:00,                           !- Field 3633
  0.519908405,                            !- Field 3634
  Until: 17:00,                           !- Field 3635
  0.472842634,                            !- Field 3636
  Until: 18:00,                           !- Field 3637
  0.531608959,                            !- Field 3638
  Until: 19:00,                           !- Field 3639
  0.491197813,                            !- Field 3640
  Until: 20:00,                           !- Field 3641
  0.492389958,                            !- Field 3642
  Until: 21:00,                           !- Field 3643
  0.518859369,                            !- Field 3644
  Until: 22:00,                           !- Field 3645
  0.430686201,                            !- Field 3646
  Until: 23:00,                           !- Field 3647
  0.499975152,                            !- Field 3648
  Until: 24:00,                           !- Field 3649
  0.464059749,                            !- Field 3650
  Through: 03/15,                         !- Field 3651
  For: AllDays,                           !- Field 3652
  Until: 01:00,                           !- Field 3653
  0.45276764,                             !- Field 3654
  Until: 02:00,                           !- Field 3655
  0.511004599,                            !- Field 3656
  Until: 03:00,                           !- Field 3657
  0.446096093,                            !- Field 3658
  Until: 04:00,                           !- Field 3659
  0.488871838,                            !- Field 3660
  Until: 05:00,                           !- Field 3661
  0.464762387,                            !- Field 3662
  Until: 06:00,                           !- Field 3663
  0.490748432,                            !- Field 3664
  Until: 07:00,                           !- Field 3665
  0.445534492,                            !- Field 3666
  Until: 08:00,                           !- Field 3667
  0.461114783,                            !- Field 3668
  Until: 09:00,                           !- Field 3669
  0.462601245,                            !- Field 3670
  Until: 10:00,                           !- Field 3671
  0.475784327,                            !- Field 3672
  Until: 11:00,                           !- Field 3673
  0.470080747,                            !- Field 3674
  Until: 12:00,                           !- Field 3675
  0.466679465,                            !- Field 3676
  Until: 13:00,                           !- Field 3677
  0.470946905,                            !- Field 3678
  Until: 14:00,                           !- Field 3679
  0.497413454,                            !- Field 3680
  Until: 15:00,                           !- Field 3681
  0.445774017,                            !- Field 3682
  Until: 16:00,                           !- Field 3683
  0.469108897,                            !- Field 3684
  Until: 17:00,                           !- Field 3685
  0.475375148,                            !- Field 3686
  Until: 18:00,                           !- Field 3687
  0.538963902,                            !- Field 3688
  Until: 19:00,                           !- Field 3689
  0.519273643,                            !- Field 3690
  Until: 20:00,                           !- Field 3691
  0.502869792,                            !- Field 3692
  Until: 21:00,                           !- Field 3693
  0.501650486,                            !- Field 3694
  Until: 22:00,                           !- Field 3695
  0.490809718,                            !- Field 3696
  Until: 23:00,                           !- Field 3697
  0.445266809,                            !- Field 3698
  Until: 24:00,                           !- Field 3699
  0.544965522,                            !- Field 3700
  Through: 03/16,                         !- Field 3701
  For: AllDays,                           !- Field 3702
  Until: 01:00,                           !- Field 3703
  0.457343181,                            !- Field 3704
  Until: 02:00,                           !- Field 3705
  0.425792768,                            !- Field 3706
  Until: 03:00,                           !- Field 3707
  0.521137641,                            !- Field 3708
  Until: 04:00,                           !- Field 3709
  0.46945752,                             !- Field 3710
  Until: 05:00,                           !- Field 3711
  0.424581789,                            !- Field 3712
  Until: 06:00,                           !- Field 3713
  0.480400798,                            !- Field 3714
  Until: 07:00,                           !- Field 3715
  0.504576909,                            !- Field 3716
  Until: 08:00,                           !- Field 3717
  0.459701196,                            !- Field 3718
  Until: 09:00,                           !- Field 3719
  0.485479746,                            !- Field 3720
  Until: 10:00,                           !- Field 3721
  0.45527586,                             !- Field 3722
  Until: 11:00,                           !- Field 3723
  0.476739778,                            !- Field 3724
  Until: 12:00,                           !- Field 3725
  0.438912827,                            !- Field 3726
  Until: 13:00,                           !- Field 3727
  0.492847499,                            !- Field 3728
  Until: 14:00,                           !- Field 3729
  0.483656596,                            !- Field 3730
  Until: 15:00,                           !- Field 3731
  0.455090721,                            !- Field 3732
  Until: 16:00,                           !- Field 3733
  0.440577094,                            !- Field 3734
  Until: 17:00,                           !- Field 3735
  0.528087351,                            !- Field 3736
  Until: 18:00,                           !- Field 3737
  0.444201057,                            !- Field 3738
  Until: 19:00,                           !- Field 3739
  0.503976304,                            !- Field 3740
  Until: 20:00,                           !- Field 3741
  0.464321902,                            !- Field 3742
  Until: 21:00,                           !- Field 3743
  0.564846887,                            !- Field 3744
  Until: 22:00,                           !- Field 3745
  0.491689696,                            !- Field 3746
  Until: 23:00,                           !- Field 3747
  0.515850417,                            !- Field 3748
  Until: 24:00,                           !- Field 3749
  0.451907463,                            !- Field 3750
  Through: 03/17,                         !- Field 3751
  For: AllDays,                           !- Field 3752
  Until: 01:00,                           !- Field 3753
  0.479211025,                            !- Field 3754
  Until: 02:00,                           !- Field 3755
  0.466225345,                            !- Field 3756
  Until: 03:00,                           !- Field 3757
  0.502536432,                            !- Field 3758
  Until: 04:00,                           !- Field 3759
  0.417569885,                            !- Field 3760
  Until: 05:00,                           !- Field 3761
  0.452870802,                            !- Field 3762
  Until: 06:00,                           !- Field 3763
  0.496902565,                            !- Field 3764
  Until: 07:00,                           !- Field 3765
  0.466126114,                            !- Field 3766
  Until: 08:00,                           !- Field 3767
  0.46589352,                             !- Field 3768
  Until: 09:00,                           !- Field 3769
  0.455229719,                            !- Field 3770
  Until: 10:00,                           !- Field 3771
  0.4772013,                              !- Field 3772
  Until: 11:00,                           !- Field 3773
  0.50396424,                             !- Field 3774
  Until: 12:00,                           !- Field 3775
  0.42586853,                             !- Field 3776
  Until: 13:00,                           !- Field 3777
  0.523987641,                            !- Field 3778
  Until: 14:00,                           !- Field 3779
  0.468403706,                            !- Field 3780
  Until: 15:00,                           !- Field 3781
  0.46453492,                             !- Field 3782
  Until: 16:00,                           !- Field 3783
  0.444580534,                            !- Field 3784
  Until: 17:00,                           !- Field 3785
  0.524457964,                            !- Field 3786
  Until: 18:00,                           !- Field 3787
  0.448435464,                            !- Field 3788
  Until: 19:00,                           !- Field 3789
  0.516685157,                            !- Field 3790
  Until: 20:00,                           !- Field 3791
  0.492350469,                            !- Field 3792
  Until: 21:00,                           !- Field 3793
  0.48547561,                             !- Field 3794
  Until: 22:00,                           !- Field 3795
  0.516153732,                            !- Field 3796
  Until: 23:00,                           !- Field 3797
  0.507763296,                            !- Field 3798
  Until: 24:00,                           !- Field 3799
  0.479472662,                            !- Field 3800
  Through: 03/18,                         !- Field 3801
  For: AllDays,                           !- Field 3802
  Until: 01:00,                           !- Field 3803
  0.511097382,                            !- Field 3804
  Until: 02:00,                           !- Field 3805
  0.501640227,                            !- Field 3806
  Until: 03:00,                           !- Field 3807
  0.453737124,                            !- Field 3808
  Until: 04:00,                           !- Field 3809
  0.443333389,                            !- Field 3810
  Until: 05:00,                           !- Field 3811
  0.504760055,                            !- Field 3812
  Until: 06:00,                           !- Field 3813
  0.450450198,                            !- Field 3814
  Until: 07:00,                           !- Field 3815
  0.434565623,                            !- Field 3816
  Until: 08:00,                           !- Field 3817
  0.476569555,                            !- Field 3818
  Until: 09:00,                           !- Field 3819
  0.471998076,                            !- Field 3820
  Until: 10:00,                           !- Field 3821
  0.481003265,                            !- Field 3822
  Until: 11:00,                           !- Field 3823
  0.459528428,                            !- Field 3824
  Until: 12:00,                           !- Field 3825
  0.503401304,                            !- Field 3826
  Until: 13:00,                           !- Field 3827
  0.476645847,                            !- Field 3828
  Until: 14:00,                           !- Field 3829
  0.484860107,                            !- Field 3830
  Until: 15:00,                           !- Field 3831
  0.459520124,                            !- Field 3832
  Until: 16:00,                           !- Field 3833
  0.461811942,                            !- Field 3834
  Until: 17:00,                           !- Field 3835
  0.486059461,                            !- Field 3836
  Until: 18:00,                           !- Field 3837
  0.527585566,                            !- Field 3838
  Until: 19:00,                           !- Field 3839
  0.491180838,                            !- Field 3840
  Until: 20:00,                           !- Field 3841
  0.462846994,                            !- Field 3842
  Until: 21:00,                           !- Field 3843
  0.593099555,                            !- Field 3844
  Until: 22:00,                           !- Field 3845
  0.544644834,                            !- Field 3846
  Until: 23:00,                           !- Field 3847
  0.519390926,                            !- Field 3848
  Until: 24:00,                           !- Field 3849
  0.498662559,                            !- Field 3850
  Through: 03/19,                         !- Field 3851
  For: AllDays,                           !- Field 3852
  Until: 01:00,                           !- Field 3853
  0.548203875,                            !- Field 3854
  Until: 02:00,                           !- Field 3855
  0.512690006,                            !- Field 3856
  Until: 03:00,                           !- Field 3857
  0.508187786,                            !- Field 3858
  Until: 04:00,                           !- Field 3859
  0.492754189,                            !- Field 3860
  Until: 05:00,                           !- Field 3861
  0.521140053,                            !- Field 3862
  Until: 06:00,                           !- Field 3863
  0.461792841,                            !- Field 3864
  Until: 07:00,                           !- Field 3865
  0.525233551,                            !- Field 3866
  Until: 08:00,                           !- Field 3867
  0.492155847,                            !- Field 3868
  Until: 09:00,                           !- Field 3869
  0.501744632,                            !- Field 3870
  Until: 10:00,                           !- Field 3871
  0.489833037,                            !- Field 3872
  Until: 11:00,                           !- Field 3873
  0.526601951,                            !- Field 3874
  Until: 12:00,                           !- Field 3875
  0.519021936,                            !- Field 3876
  Until: 13:00,                           !- Field 3877
  0.500335583,                            !- Field 3878
  Until: 14:00,                           !- Field 3879
  0.501302014,                            !- Field 3880
  Until: 15:00,                           !- Field 3881
  0.582503032,                            !- Field 3882
  Until: 16:00,                           !- Field 3883
  0.499400674,                            !- Field 3884
  Until: 17:00,                           !- Field 3885
  0.484678206,                            !- Field 3886
  Until: 18:00,                           !- Field 3887
  0.551712337,                            !- Field 3888
  Until: 19:00,                           !- Field 3889
  0.508534107,                            !- Field 3890
  Until: 20:00,                           !- Field 3891
  0.500518357,                            !- Field 3892
  Until: 21:00,                           !- Field 3893
  0.503035576,                            !- Field 3894
  Until: 22:00,                           !- Field 3895
  0.505792735,                            !- Field 3896
  Until: 23:00,                           !- Field 3897
  0.460655496,                            !- Field 3898
  Until: 24:00,                           !- Field 3899
  0.479351897,                            !- Field 3900
  Through: 03/20,                         !- Field 3901
  For: AllDays,                           !- Field 3902
  Until: 01:00,                           !- Field 3903
  0.489358734,                            !- Field 3904
  Until: 02:00,                           !- Field 3905
  0.525722921,                            !- Field 3906
  Until: 03:00,                           !- Field 3907
  0.463551769,                            !- Field 3908
  Until: 04:00,                           !- Field 3909
  0.505569931,                            !- Field 3910
  Until: 05:00,                           !- Field 3911
  0.47773966,                             !- Field 3912
  Until: 06:00,                           !- Field 3913
  0.43259741,                             !- Field 3914
  Until: 07:00,                           !- Field 3915
  0.467507311,                            !- Field 3916
  Until: 08:00,                           !- Field 3917
  0.449379362,                            !- Field 3918
  Until: 09:00,                           !- Field 3919
  0.440797776,                            !- Field 3920
  Until: 10:00,                           !- Field 3921
  0.446789268,                            !- Field 3922
  Until: 11:00,                           !- Field 3923
  0.487006459,                            !- Field 3924
  Until: 12:00,                           !- Field 3925
  0.442358051,                            !- Field 3926
  Until: 13:00,                           !- Field 3927
  0.471104433,                            !- Field 3928
  Until: 14:00,                           !- Field 3929
  0.529780977,                            !- Field 3930
  Until: 15:00,                           !- Field 3931
  0.551119834,                            !- Field 3932
  Until: 16:00,                           !- Field 3933
  0.476130498,                            !- Field 3934
  Until: 17:00,                           !- Field 3935
  0.489781764,                            !- Field 3936
  Until: 18:00,                           !- Field 3937
  0.52640832,                             !- Field 3938
  Until: 19:00,                           !- Field 3939
  0.513454517,                            !- Field 3940
  Until: 20:00,                           !- Field 3941
  0.487071489,                            !- Field 3942
  Until: 21:00,                           !- Field 3943
  0.521811858,                            !- Field 3944
  Until: 22:00,                           !- Field 3945
  0.542529561,                            !- Field 3946
  Until: 23:00,                           !- Field 3947
  0.534666541,                            !- Field 3948
  Until: 24:00,                           !- Field 3949
  0.459106988,                            !- Field 3950
  Through: 03/21,                         !- Field 3951
  For: AllDays,                           !- Field 3952
  Until: 01:00,                           !- Field 3953
  0.498888182,                            !- Field 3954
  Until: 02:00,                           !- Field 3955
  0.50654053,                             !- Field 3956
  Until: 03:00,                           !- Field 3957
  0.460611183,                            !- Field 3958
  Until: 04:00,                           !- Field 3959
  0.477625324,                            !- Field 3960
  Until: 05:00,                           !- Field 3961
  0.542611987,                            !- Field 3962
  Until: 06:00,                           !- Field 3963
  0.433494055,                            !- Field 3964
  Until: 07:00,                           !- Field 3965
  0.437081387,                            !- Field 3966
  Until: 08:00,                           !- Field 3967
  0.49306926,                             !- Field 3968
  Until: 09:00,                           !- Field 3969
  0.45676714,                             !- Field 3970
  Until: 10:00,                           !- Field 3971
  0.465662405,                            !- Field 3972
  Until: 11:00,                           !- Field 3973
  0.495018866,                            !- Field 3974
  Until: 12:00,                           !- Field 3975
  0.465525934,                            !- Field 3976
  Until: 13:00,                           !- Field 3977
  0.475468657,                            !- Field 3978
  Until: 14:00,                           !- Field 3979
  0.438301352,                            !- Field 3980
  Until: 15:00,                           !- Field 3981
  0.462111071,                            !- Field 3982
  Until: 16:00,                           !- Field 3983
  0.519908405,                            !- Field 3984
  Until: 17:00,                           !- Field 3985
  0.472842634,                            !- Field 3986
  Until: 18:00,                           !- Field 3987
  0.531608959,                            !- Field 3988
  Until: 19:00,                           !- Field 3989
  0.491197813,                            !- Field 3990
  Until: 20:00,                           !- Field 3991
  0.492389958,                            !- Field 3992
  Until: 21:00,                           !- Field 3993
  0.518859369,                            !- Field 3994
  Until: 22:00,                           !- Field 3995
  0.430686201,                            !- Field 3996
  Until: 23:00,                           !- Field 3997
  0.499975152,                            !- Field 3998
  Until: 24:00,                           !- Field 3999
  0.464059749,                            !- Field 4000
  Through: 03/22,                         !- Field 4001
  For: AllDays,                           !- Field 4002
  Until: 01:00,                           !- Field 4003
  0.45276764,                             !- Field 4004
  Until: 02:00,                           !- Field 4005
  0.511004599,                            !- Field 4006
  Until: 03:00,                           !- Field 4007
  0.446096093,                            !- Field 4008
  Until: 04:00,                           !- Field 4009
  0.488871838,                            !- Field 4010
  Until: 05:00,                           !- Field 4011
  0.464762387,                            !- Field 4012
  Until: 06:00,                           !- Field 4013
  0.490748432,                            !- Field 4014
  Until: 07:00,                           !- Field 4015
  0.445534492,                            !- Field 4016
  Until: 08:00,                           !- Field 4017
  0.461114783,                            !- Field 4018
  Until: 09:00,                           !- Field 4019
  0.462601245,                            !- Field 4020
  Until: 10:00,                           !- Field 4021
  0.475784327,                            !- Field 4022
  Until: 11:00,                           !- Field 4023
  0.470080747,                            !- Field 4024
  Until: 12:00,                           !- Field 4025
  0.466679465,                            !- Field 4026
  Until: 13:00,                           !- Field 4027
  0.470946905,                            !- Field 4028
  Until: 14:00,                           !- Field 4029
  0.497413454,                            !- Field 4030
  Until: 15:00,                           !- Field 4031
  0.445774017,                            !- Field 4032
  Until: 16:00,                           !- Field 4033
  0.469108897,                            !- Field 4034
  Until: 17:00,                           !- Field 4035
  0.475375148,                            !- Field 4036
  Until: 18:00,                           !- Field 4037
  0.538963902,                            !- Field 4038
  Until: 19:00,                           !- Field 4039
  0.519273643,                            !- Field 4040
  Until: 20:00,                           !- Field 4041
  0.502869792,                            !- Field 4042
  Until: 21:00,                           !- Field 4043
  0.501650486,                            !- Field 4044
  Until: 22:00,                           !- Field 4045
  0.490809718,                            !- Field 4046
  Until: 23:00,                           !- Field 4047
  0.445266809,                            !- Field 4048
  Until: 24:00,                           !- Field 4049
  0.544965522,                            !- Field 4050
  Through: 03/23,                         !- Field 4051
  For: AllDays,                           !- Field 4052
  Until: 01:00,                           !- Field 4053
  0.457343181,                            !- Field 4054
  Until: 02:00,                           !- Field 4055
  0.425792768,                            !- Field 4056
  Until: 03:00,                           !- Field 4057
  0.521137641,                            !- Field 4058
  Until: 04:00,                           !- Field 4059
  0.46945752,                             !- Field 4060
  Until: 05:00,                           !- Field 4061
  0.424581789,                            !- Field 4062
  Until: 06:00,                           !- Field 4063
  0.480400798,                            !- Field 4064
  Until: 07:00,                           !- Field 4065
  0.504576909,                            !- Field 4066
  Until: 08:00,                           !- Field 4067
  0.459701196,                            !- Field 4068
  Until: 09:00,                           !- Field 4069
  0.485479746,                            !- Field 4070
  Until: 10:00,                           !- Field 4071
  0.45527586,                             !- Field 4072
  Until: 11:00,                           !- Field 4073
  0.476739778,                            !- Field 4074
  Until: 12:00,                           !- Field 4075
  0.438912827,                            !- Field 4076
  Until: 13:00,                           !- Field 4077
  0.492847499,                            !- Field 4078
  Until: 14:00,                           !- Field 4079
  0.483656596,                            !- Field 4080
  Until: 15:00,                           !- Field 4081
  0.455090721,                            !- Field 4082
  Until: 16:00,                           !- Field 4083
  0.440577094,                            !- Field 4084
  Until: 17:00,                           !- Field 4085
  0.528087351,                            !- Field 4086
  Until: 18:00,                           !- Field 4087
  0.444201057,                            !- Field 4088
  Until: 19:00,                           !- Field 4089
  0.503976304,                            !- Field 4090
  Until: 20:00,                           !- Field 4091
  0.464321902,                            !- Field 4092
  Until: 21:00,                           !- Field 4093
  0.564846887,                            !- Field 4094
  Until: 22:00,                           !- Field 4095
  0.491689696,                            !- Field 4096
  Until: 23:00,                           !- Field 4097
  0.515850417,                            !- Field 4098
  Until: 24:00,                           !- Field 4099
  0.451907463,                            !- Field 4100
  Through: 03/24,                         !- Field 4101
  For: AllDays,                           !- Field 4102
  Until: 01:00,                           !- Field 4103
  0.479211025,                            !- Field 4104
  Until: 02:00,                           !- Field 4105
  0.466225345,                            !- Field 4106
  Until: 03:00,                           !- Field 4107
  0.502536432,                            !- Field 4108
  Until: 04:00,                           !- Field 4109
  0.417569885,                            !- Field 4110
  Until: 05:00,                           !- Field 4111
  0.452870802,                            !- Field 4112
  Until: 06:00,                           !- Field 4113
  0.496902565,                            !- Field 4114
  Until: 07:00,                           !- Field 4115
  0.466126114,                            !- Field 4116
  Until: 08:00,                           !- Field 4117
  0.46589352,                             !- Field 4118
  Until: 09:00,                           !- Field 4119
  0.455229719,                            !- Field 4120
  Until: 10:00,                           !- Field 4121
  0.4772013,                              !- Field 4122
  Until: 11:00,                           !- Field 4123
  0.50396424,                             !- Field 4124
  Until: 12:00,                           !- Field 4125
  0.42586853,                             !- Field 4126
  Until: 13:00,                           !- Field 4127
  0.523987641,                            !- Field 4128
  Until: 14:00,                           !- Field 4129
  0.468403706,                            !- Field 4130
  Until: 15:00,                           !- Field 4131
  0.46453492,                             !- Field 4132
  Until: 16:00,                           !- Field 4133
  0.444580534,                            !- Field 4134
  Until: 17:00,                           !- Field 4135
  0.524457964,                            !- Field 4136
  Until: 18:00,                           !- Field 4137
  0.448435464,                            !- Field 4138
  Until: 19:00,                           !- Field 4139
  0.516685157,                            !- Field 4140
  Until: 20:00,                           !- Field 4141
  0.492350469,                            !- Field 4142
  Until: 21:00,                           !- Field 4143
  0.48547561,                             !- Field 4144
  Until: 22:00,                           !- Field 4145
  0.516153732,                            !- Field 4146
  Until: 23:00,                           !- Field 4147
  0.507763296,                            !- Field 4148
  Until: 24:00,                           !- Field 4149
  0.479472662,                            !- Field 4150
  Through: 03/25,                         !- Field 4151
  For: AllDays,                           !- Field 4152
  Until: 01:00,                           !- Field 4153
  0.511097382,                            !- Field 4154
  Until: 02:00,                           !- Field 4155
  0.501640227,                            !- Field 4156
  Until: 03:00,                           !- Field 4157
  0.453737124,                            !- Field 4158
  Until: 04:00,                           !- Field 4159
  0.443333389,                            !- Field 4160
  Until: 05:00,                           !- Field 4161
  0.504760055,                            !- Field 4162
  Until: 06:00,                           !- Field 4163
  0.450450198,                            !- Field 4164
  Until: 07:00,                           !- Field 4165
  0.434565623,                            !- Field 4166
  Until: 08:00,                           !- Field 4167
  0.476569555,                            !- Field 4168
  Until: 09:00,                           !- Field 4169
  0.471998076,                            !- Field 4170
  Until: 10:00,                           !- Field 4171
  0.481003265,                            !- Field 4172
  Until: 11:00,                           !- Field 4173
  0.459528428,                            !- Field 4174
  Until: 12:00,                           !- Field 4175
  0.503401304,                            !- Field 4176
  Until: 13:00,                           !- Field 4177
  0.476645847,                            !- Field 4178
  Until: 14:00,                           !- Field 4179
  0.484860107,                            !- Field 4180
  Until: 15:00,                           !- Field 4181
  0.459520124,                            !- Field 4182
  Until: 16:00,                           !- Field 4183
  0.461811942,                            !- Field 4184
  Until: 17:00,                           !- Field 4185
  0.486059461,                            !- Field 4186
  Until: 18:00,                           !- Field 4187
  0.527585566,                            !- Field 4188
  Until: 19:00,                           !- Field 4189
  0.491180838,                            !- Field 4190
  Until: 20:00,                           !- Field 4191
  0.462846994,                            !- Field 4192
  Until: 21:00,                           !- Field 4193
  0.593099555,                            !- Field 4194
  Until: 22:00,                           !- Field 4195
  0.544644834,                            !- Field 4196
  Until: 23:00,                           !- Field 4197
  0.519390926,                            !- Field 4198
  Until: 24:00,                           !- Field 4199
  0.498662559,                            !- Field 4200
  Through: 03/26,                         !- Field 4201
  For: AllDays,                           !- Field 4202
  Until: 01:00,                           !- Field 4203
  0.548203875,                            !- Field 4204
  Until: 02:00,                           !- Field 4205
  0.512690006,                            !- Field 4206
  Until: 03:00,                           !- Field 4207
  0.508187786,                            !- Field 4208
  Until: 04:00,                           !- Field 4209
  0.492754189,                            !- Field 4210
  Until: 05:00,                           !- Field 4211
  0.521140053,                            !- Field 4212
  Until: 06:00,                           !- Field 4213
  0.461792841,                            !- Field 4214
  Until: 07:00,                           !- Field 4215
  0.525233551,                            !- Field 4216
  Until: 08:00,                           !- Field 4217
  0.492155847,                            !- Field 4218
  Until: 09:00,                           !- Field 4219
  0.501744632,                            !- Field 4220
  Until: 10:00,                           !- Field 4221
  0.489833037,                            !- Field 4222
  Until: 11:00,                           !- Field 4223
  0.526601951,                            !- Field 4224
  Until: 12:00,                           !- Field 4225
  0.519021936,                            !- Field 4226
  Until: 13:00,                           !- Field 4227
  0.500335583,                            !- Field 4228
  Until: 14:00,                           !- Field 4229
  0.501302014,                            !- Field 4230
  Until: 15:00,                           !- Field 4231
  0.582503032,                            !- Field 4232
  Until: 16:00,                           !- Field 4233
  0.499400674,                            !- Field 4234
  Until: 17:00,                           !- Field 4235
  0.484678206,                            !- Field 4236
  Until: 18:00,                           !- Field 4237
  0.551712337,                            !- Field 4238
  Until: 19:00,                           !- Field 4239
  0.508534107,                            !- Field 4240
  Until: 20:00,                           !- Field 4241
  0.500518357,                            !- Field 4242
  Until: 21:00,                           !- Field 4243
  0.503035576,                            !- Field 4244
  Until: 22:00,                           !- Field 4245
  0.505792735,                            !- Field 4246
  Until: 23:00,                           !- Field 4247
  0.460655496,                            !- Field 4248
  Until: 24:00,                           !- Field 4249
  0.479351897,                            !- Field 4250
  Through: 03/27,                         !- Field 4251
  For: AllDays,                           !- Field 4252
  Until: 01:00,                           !- Field 4253
  0.489358734,                            !- Field 4254
  Until: 02:00,                           !- Field 4255
  0.525722921,                            !- Field 4256
  Until: 03:00,                           !- Field 4257
  0.463551769,                            !- Field 4258
  Until: 04:00,                           !- Field 4259
  0.505569931,                            !- Field 4260
  Until: 05:00,                           !- Field 4261
  0.47773966,                             !- Field 4262
  Until: 06:00,                           !- Field 4263
  0.43259741,                             !- Field 4264
  Until: 07:00,                           !- Field 4265
  0.467507311,                            !- Field 4266
  Until: 08:00,                           !- Field 4267
  0.449379362,                            !- Field 4268
  Until: 09:00,                           !- Field 4269
  0.440797776,                            !- Field 4270
  Until: 10:00,                           !- Field 4271
  0.446789268,                            !- Field 4272
  Until: 11:00,                           !- Field 4273
  0.487006459,                            !- Field 4274
  Until: 12:00,                           !- Field 4275
  0.442358051,                            !- Field 4276
  Until: 13:00,                           !- Field 4277
  0.471104433,                            !- Field 4278
  Until: 14:00,                           !- Field 4279
  0.529780977,                            !- Field 4280
  Until: 15:00,                           !- Field 4281
  0.551119834,                            !- Field 4282
  Until: 16:00,                           !- Field 4283
  0.476130498,                            !- Field 4284
  Until: 17:00,                           !- Field 4285
  0.489781764,                            !- Field 4286
  Until: 18:00,                           !- Field 4287
  0.52640832,                             !- Field 4288
  Until: 19:00,                           !- Field 4289
  0.513454517,                            !- Field 4290
  Until: 20:00,                           !- Field 4291
  0.487071489,                            !- Field 4292
  Until: 21:00,                           !- Field 4293
  0.521811858,                            !- Field 4294
  Until: 22:00,                           !- Field 4295
  0.542529561,                            !- Field 4296
  Until: 23:00,                           !- Field 4297
  0.534666541,                            !- Field 4298
  Until: 24:00,                           !- Field 4299
  0.459106988,                            !- Field 4300
  Through: 03/28,                         !- Field 4301
  For: AllDays,                           !- Field 4302
  Until: 01:00,                           !- Field 4303
  0.498888182,                            !- Field 4304
  Until: 02:00,                           !- Field 4305
  0.50654053,                             !- Field 4306
  Until: 03:00,                           !- Field 4307
  0.460611183,                            !- Field 4308
  Until: 04:00,                           !- Field 4309
  0.477625324,                            !- Field 4310
  Until: 05:00,                           !- Field 4311
  0.542611987,                            !- Field 4312
  Until: 06:00,                           !- Field 4313
  0.433494055,                            !- Field 4314
  Until: 07:00,                           !- Field 4315
  0.437081387,                            !- Field 4316
  Until: 08:00,                           !- Field 4317
  0.49306926,                             !- Field 4318
  Until: 09:00,                           !- Field 4319
  0.45676714,                             !- Field 4320
  Until: 10:00,                           !- Field 4321
  0.465662405,                            !- Field 4322
  Until: 11:00,                           !- Field 4323
  0.495018866,                            !- Field 4324
  Until: 12:00,                           !- Field 4325
  0.465525934,                            !- Field 4326
  Until: 13:00,                           !- Field 4327
  0.475468657,                            !- Field 4328
  Until: 14:00,                           !- Field 4329
  0.438301352,                            !- Field 4330
  Until: 15:00,                           !- Field 4331
  0.462111071,                            !- Field 4332
  Until: 16:00,                           !- Field 4333
  0.519908405,                            !- Field 4334
  Until: 17:00,                           !- Field 4335
  0.472842634,                            !- Field 4336
  Until: 18:00,                           !- Field 4337
  0.531608959,                            !- Field 4338
  Until: 19:00,                           !- Field 4339
  0.491197813,                            !- Field 4340
  Until: 20:00,                           !- Field 4341
  0.492389958,                            !- Field 4342
  Until: 21:00,                           !- Field 4343
  0.518859369,                            !- Field 4344
  Until: 22:00,                           !- Field 4345
  0.430686201,                            !- Field 4346
  Until: 23:00,                           !- Field 4347
  0.499975152,                            !- Field 4348
  Until: 24:00,                           !- Field 4349
  0.464059749,                            !- Field 4350
  Through: 03/29,                         !- Field 4351
  For: AllDays,                           !- Field 4352
  Until: 01:00,                           !- Field 4353
  0.45276764,                             !- Field 4354
  Until: 02:00,                           !- Field 4355
  0.511004599,                            !- Field 4356
  Until: 03:00,                           !- Field 4357
  0.446096093,                            !- Field 4358
  Until: 04:00,                           !- Field 4359
  0.488871838,                            !- Field 4360
  Until: 05:00,                           !- Field 4361
  0.464762387,                            !- Field 4362
  Until: 06:00,                           !- Field 4363
  0.490748432,                            !- Field 4364
  Until: 07:00,                           !- Field 4365
  0.445534492,                            !- Field 4366
  Until: 08:00,                           !- Field 4367
  0.461114783,                            !- Field 4368
  Until: 09:00,                           !- Field 4369
  0.462601245,                            !- Field 4370
  Until: 10:00,                           !- Field 4371
  0.475784327,                            !- Field 4372
  Until: 11:00,                           !- Field 4373
  0.470080747,                            !- Field 4374
  Until: 12:00,                           !- Field 4375
  0.466679465,                            !- Field 4376
  Until: 13:00,                           !- Field 4377
  0.470946905,                            !- Field 4378
  Until: 14:00,                           !- Field 4379
  0.497413454,                            !- Field 4380
  Until: 15:00,                           !- Field 4381
  0.445774017,                            !- Field 4382
  Until: 16:00,                           !- Field 4383
  0.469108897,                            !- Field 4384
  Until: 17:00,                           !- Field 4385
  0.475375148,                            !- Field 4386
  Until: 18:00,                           !- Field 4387
  0.538963902,                            !- Field 4388
  Until: 19:00,                           !- Field 4389
  0.519273643,                            !- Field 4390
  Until: 20:00,                           !- Field 4391
  0.502869792,                            !- Field 4392
  Until: 21:00,                           !- Field 4393
  0.501650486,                            !- Field 4394
  Until: 22:00,                           !- Field 4395
  0.490809718,                            !- Field 4396
  Until: 23:00,                           !- Field 4397
  0.445266809,                            !- Field 4398
  Until: 24:00,                           !- Field 4399
  0.544965522,                            !- Field 4400
  Through: 03/30,                         !- Field 4401
  For: AllDays,                           !- Field 4402
  Until: 01:00,                           !- Field 4403
  0.457343181,                            !- Field 4404
  Until: 02:00,                           !- Field 4405
  0.425792768,                            !- Field 4406
  Until: 03:00,                           !- Field 4407
  0.521137641,                            !- Field 4408
  Until: 04:00,                           !- Field 4409
  0.46945752,                             !- Field 4410
  Until: 05:00,                           !- Field 4411
  0.424581789,                            !- Field 4412
  Until: 06:00,                           !- Field 4413
  0.480400798,                            !- Field 4414
  Until: 07:00,                           !- Field 4415
  0.504576909,                            !- Field 4416
  Until: 08:00,                           !- Field 4417
  0.459701196,                            !- Field 4418
  Until: 09:00,                           !- Field 4419
  0.485479746,                            !- Field 4420
  Until: 10:00,                           !- Field 4421
  0.45527586,                             !- Field 4422
  Until: 11:00,                           !- Field 4423
  0.476739778,                            !- Field 4424
  Until: 12:00,                           !- Field 4425
  0.438912827,                            !- Field 4426
  Until: 13:00,                           !- Field 4427
  0.492847499,                            !- Field 4428
  Until: 14:00,                           !- Field 4429
  0.483656596,                            !- Field 4430
  Until: 15:00,                           !- Field 4431
  0.455090721,                            !- Field 4432
  Until: 16:00,                           !- Field 4433
  0.440577094,                            !- Field 4434
  Until: 17:00,                           !- Field 4435
  0.528087351,                            !- Field 4436
  Until: 18:00,                           !- Field 4437
  0.444201057,                            !- Field 4438
  Until: 19:00,                           !- Field 4439
  0.503976304,                            !- Field 4440
  Until: 20:00,                           !- Field 4441
  0.464321902,                            !- Field 4442
  Until: 21:00,                           !- Field 4443
  0.564846887,                            !- Field 4444
  Until: 22:00,                           !- Field 4445
  0.491689696,                            !- Field 4446
  Until: 23:00,                           !- Field 4447
  0.515850417,                            !- Field 4448
  Until: 24:00,                           !- Field 4449
  0.451907463,                            !- Field 4450
  Through: 03/31,                         !- Field 4451
  For: AllDays,                           !- Field 4452
  Until: 01:00,                           !- Field 4453
  0.479211025,                            !- Field 4454
  Until: 02:00,                           !- Field 4455
  0.466225345,                            !- Field 4456
  Until: 03:00,                           !- Field 4457
  0.502536432,                            !- Field 4458
  Until: 04:00,                           !- Field 4459
  0.417569885,                            !- Field 4460
  Until: 05:00,                           !- Field 4461
  0.452870802,                            !- Field 4462
  Until: 06:00,                           !- Field 4463
  0.496902565,                            !- Field 4464
  Until: 07:00,                           !- Field 4465
  0.466126114,                            !- Field 4466
  Until: 08:00,                           !- Field 4467
  0.46589352,                             !- Field 4468
  Until: 09:00,                           !- Field 4469
  0.455229719,                            !- Field 4470
  Until: 10:00,                           !- Field 4471
  0.4772013,                              !- Field 4472
  Until: 11:00,                           !- Field 4473
  0.50396424,                             !- Field 4474
  Until: 12:00,                           !- Field 4475
  0.42586853,                             !- Field 4476
  Until: 13:00,                           !- Field 4477
  0.523987641,                            !- Field 4478
  Until: 14:00,                           !- Field 4479
  0.468403706,                            !- Field 4480
  Until: 15:00,                           !- Field 4481
  0.46453492,                             !- Field 4482
  Until: 16:00,                           !- Field 4483
  0.444580534,                            !- Field 4484
  Until: 17:00,                           !- Field 4485
  0.524457964,                            !- Field 4486
  Until: 18:00,                           !- Field 4487
  0.448435464,                            !- Field 4488
  Until: 19:00,                           !- Field 4489
  0.516685157,                            !- Field 4490
  Until: 20:00,                           !- Field 4491
  0.492350469,                            !- Field 4492
  Until: 21:00,                           !- Field 4493
  0.48547561,                             !- Field 4494
  Until: 22:00,                           !- Field 4495
  0.516153732,                            !- Field 4496
  Until: 23:00,                           !- Field 4497
  0.507763296,                            !- Field 4498
  Until: 24:00,                           !- Field 4499
  0.479472662,                            !- Field 4500
  Through: 04/01,                         !- Field 4501
  For: AllDays,                           !- Field 4502
  Until: 01:00,                           !- Field 4503
  0.467768942,                            !- Field 4504
  Until: 02:00,                           !- Field 4505
  0.477060449,                            !- Field 4506
  Until: 03:00,                           !- Field 4507
  0.494384974,                            !- Field 4508
  Until: 04:00,                           !- Field 4509
  0.462807623,                            !- Field 4510
  Until: 05:00,                           !- Field 4511
  0.523424299,                            !- Field 4512
  Until: 06:00,                           !- Field 4513
  0.42498193,                             !- Field 4514
  Until: 07:00,                           !- Field 4515
  0.531796841,                            !- Field 4516
  Until: 08:00,                           !- Field 4517
  0.531139551,                            !- Field 4518
  Until: 09:00,                           !- Field 4519
  0.489846139,                            !- Field 4520
  Until: 10:00,                           !- Field 4521
  0.527626344,                            !- Field 4522
  Until: 11:00,                           !- Field 4523
  0.496522312,                            !- Field 4524
  Until: 12:00,                           !- Field 4525
  0.456508365,                            !- Field 4526
  Until: 13:00,                           !- Field 4527
  0.465539737,                            !- Field 4528
  Until: 14:00,                           !- Field 4529
  0.509732306,                            !- Field 4530
  Until: 15:00,                           !- Field 4531
  0.414491145,                            !- Field 4532
  Until: 16:00,                           !- Field 4533
  0.522837063,                            !- Field 4534
  Until: 17:00,                           !- Field 4535
  0.505849955,                            !- Field 4536
  Until: 18:00,                           !- Field 4537
  0.472621675,                            !- Field 4538
  Until: 19:00,                           !- Field 4539
  0.488493511,                            !- Field 4540
  Until: 20:00,                           !- Field 4541
  0.560508207,                            !- Field 4542
  Until: 21:00,                           !- Field 4543
  0.441718728,                            !- Field 4544
  Until: 22:00,                           !- Field 4545
  0.497951071,                            !- Field 4546
  Until: 23:00,                           !- Field 4547
  0.475714369,                            !- Field 4548
  Until: 24:00,                           !- Field 4549
  0.491936751,                            !- Field 4550
  Through: 04/02,                         !- Field 4551
  For: AllDays,                           !- Field 4552
  Until: 01:00,                           !- Field 4553
  0.493645378,                            !- Field 4554
  Until: 02:00,                           !- Field 4555
  0.446054869,                            !- Field 4556
  Until: 03:00,                           !- Field 4557
  0.466339534,                            !- Field 4558
  Until: 04:00,                           !- Field 4559
  0.478814579,                            !- Field 4560
  Until: 05:00,                           !- Field 4561
  0.480048989,                            !- Field 4562
  Until: 06:00,                           !- Field 4563
  0.483181394,                            !- Field 4564
  Until: 07:00,                           !- Field 4565
  0.466518318,                            !- Field 4566
  Until: 08:00,                           !- Field 4567
  0.506774263,                            !- Field 4568
  Until: 09:00,                           !- Field 4569
  0.552742347,                            !- Field 4570
  Until: 10:00,                           !- Field 4571
  0.532195054,                            !- Field 4572
  Until: 11:00,                           !- Field 4573
  0.45137203,                             !- Field 4574
  Until: 12:00,                           !- Field 4575
  0.578168559,                            !- Field 4576
  Until: 13:00,                           !- Field 4577
  0.423524654,                            !- Field 4578
  Until: 14:00,                           !- Field 4579
  0.492203704,                            !- Field 4580
  Until: 15:00,                           !- Field 4581
  0.524235051,                            !- Field 4582
  Until: 16:00,                           !- Field 4583
  0.428675588,                            !- Field 4584
  Until: 17:00,                           !- Field 4585
  0.557809146,                            !- Field 4586
  Until: 18:00,                           !- Field 4587
  0.400130685,                            !- Field 4588
  Until: 19:00,                           !- Field 4589
  0.521145101,                            !- Field 4590
  Until: 20:00,                           !- Field 4591
  0.497849452,                            !- Field 4592
  Until: 21:00,                           !- Field 4593
  0.50240616,                             !- Field 4594
  Until: 22:00,                           !- Field 4595
  0.520610056,                            !- Field 4596
  Until: 23:00,                           !- Field 4597
  0.460038766,                            !- Field 4598
  Until: 24:00,                           !- Field 4599
  0.450152565,                            !- Field 4600
  Through: 04/03,                         !- Field 4601
  For: AllDays,                           !- Field 4602
  Until: 01:00,                           !- Field 4603
  0.531323761,                            !- Field 4604
  Until: 02:00,                           !- Field 4605
  0.443629287,                            !- Field 4606
  Until: 03:00,                           !- Field 4607
  0.508517473,                            !- Field 4608
  Until: 04:00,                           !- Field 4609
  0.468030897,                            !- Field 4610
  Until: 05:00,                           !- Field 4611
  0.426253932,                            !- Field 4612
  Until: 06:00,                           !- Field 4613
  0.529712977,                            !- Field 4614
  Until: 07:00,                           !- Field 4615
  0.512308816,                            !- Field 4616
  Until: 08:00,                           !- Field 4617
  0.501698792,                            !- Field 4618
  Until: 09:00,                           !- Field 4619
  0.506535315,                            !- Field 4620
  Until: 10:00,                           !- Field 4621
  0.515601692,                            !- Field 4622
  Until: 11:00,                           !- Field 4623
  0.490875319,                            !- Field 4624
  Until: 12:00,                           !- Field 4625
  0.499234591,                            !- Field 4626
  Until: 13:00,                           !- Field 4627
  0.403451473,                            !- Field 4628
  Until: 14:00,                           !- Field 4629
  0.501335531,                            !- Field 4630
  Until: 15:00,                           !- Field 4631
  0.470675677,                            !- Field 4632
  Until: 16:00,                           !- Field 4633
  0.474370746,                            !- Field 4634
  Until: 17:00,                           !- Field 4635
  0.519919066,                            !- Field 4636
  Until: 18:00,                           !- Field 4637
  0.500785932,                            !- Field 4638
  Until: 19:00,                           !- Field 4639
  0.464893612,                            !- Field 4640
  Until: 20:00,                           !- Field 4641
  0.49898675,                             !- Field 4642
  Until: 21:00,                           !- Field 4643
  0.501409582,                            !- Field 4644
  Until: 22:00,                           !- Field 4645
  0.51341892,                             !- Field 4646
  Until: 23:00,                           !- Field 4647
  0.523363066,                            !- Field 4648
  Until: 24:00,                           !- Field 4649
  0.37924599,                             !- Field 4650
  Through: 04/04,                         !- Field 4651
  For: AllDays,                           !- Field 4652
  Until: 01:00,                           !- Field 4653
  0.535700464,                            !- Field 4654
  Until: 02:00,                           !- Field 4655
  0.51237614,                             !- Field 4656
  Until: 03:00,                           !- Field 4657
  0.482030455,                            !- Field 4658
  Until: 04:00,                           !- Field 4659
  0.461526097,                            !- Field 4660
  Until: 05:00,                           !- Field 4661
  0.499952961,                            !- Field 4662
  Until: 06:00,                           !- Field 4663
  0.517984961,                            !- Field 4664
  Until: 07:00,                           !- Field 4665
  0.473282311,                            !- Field 4666
  Until: 08:00,                           !- Field 4667
  0.525519919,                            !- Field 4668
  Until: 09:00,                           !- Field 4669
  0.437260375,                            !- Field 4670
  Until: 10:00,                           !- Field 4671
  0.48815307,                             !- Field 4672
  Until: 11:00,                           !- Field 4673
  0.483930741,                            !- Field 4674
  Until: 12:00,                           !- Field 4675
  0.471923798,                            !- Field 4676
  Until: 13:00,                           !- Field 4677
  0.469208632,                            !- Field 4678
  Until: 14:00,                           !- Field 4679
  0.52416937,                             !- Field 4680
  Until: 15:00,                           !- Field 4681
  0.430421241,                            !- Field 4682
  Until: 16:00,                           !- Field 4683
  0.494834066,                            !- Field 4684
  Until: 17:00,                           !- Field 4685
  0.467490232,                            !- Field 4686
  Until: 18:00,                           !- Field 4687
  0.505383088,                            !- Field 4688
  Until: 19:00,                           !- Field 4689
  0.509233846,                            !- Field 4690
  Until: 20:00,                           !- Field 4691
  0.451985903,                            !- Field 4692
  Until: 21:00,                           !- Field 4693
  0.481761405,                            !- Field 4694
  Until: 22:00,                           !- Field 4695
  0.505362552,                            !- Field 4696
  Until: 23:00,                           !- Field 4697
  0.488662497,                            !- Field 4698
  Until: 24:00,                           !- Field 4699
  0.451552521,                            !- Field 4700
  Through: 04/05,                         !- Field 4701
  For: AllDays,                           !- Field 4702
  Until: 01:00,                           !- Field 4703
  0.482429236,                            !- Field 4704
  Until: 02:00,                           !- Field 4705
  0.459551095,                            !- Field 4706
  Until: 03:00,                           !- Field 4707
  0.500583221,                            !- Field 4708
  Until: 04:00,                           !- Field 4709
  0.479404818,                            !- Field 4710
  Until: 05:00,                           !- Field 4711
  0.483196319,                            !- Field 4712
  Until: 06:00,                           !- Field 4713
  0.505775208,                            !- Field 4714
  Until: 07:00,                           !- Field 4715
  0.473368644,                            !- Field 4716
  Until: 08:00,                           !- Field 4717
  0.476487589,                            !- Field 4718
  Until: 09:00,                           !- Field 4719
  0.523186187,                            !- Field 4720
  Until: 10:00,                           !- Field 4721
  0.433936622,                            !- Field 4722
  Until: 11:00,                           !- Field 4723
  0.515713248,                            !- Field 4724
  Until: 12:00,                           !- Field 4725
  0.43403843,                             !- Field 4726
  Until: 13:00,                           !- Field 4727
  0.507787217,                            !- Field 4728
  Until: 14:00,                           !- Field 4729
  0.489185841,                            !- Field 4730
  Until: 15:00,                           !- Field 4731
  0.430603213,                            !- Field 4732
  Until: 16:00,                           !- Field 4733
  0.484573495,                            !- Field 4734
  Until: 17:00,                           !- Field 4735
  0.459068662,                            !- Field 4736
  Until: 18:00,                           !- Field 4737
  0.54739174,                             !- Field 4738
  Until: 19:00,                           !- Field 4739
  0.511897476,                            !- Field 4740
  Until: 20:00,                           !- Field 4741
  0.448690579,                            !- Field 4742
  Until: 21:00,                           !- Field 4743
  0.519142625,                            !- Field 4744
  Until: 22:00,                           !- Field 4745
  0.467175811,                            !- Field 4746
  Until: 23:00,                           !- Field 4747
  0.501738156,                            !- Field 4748
  Until: 24:00,                           !- Field 4749
  0.47342423,                             !- Field 4750
  Through: 04/06,                         !- Field 4751
  For: AllDays,                           !- Field 4752
  Until: 01:00,                           !- Field 4753
  0.426866243,                            !- Field 4754
  Until: 02:00,                           !- Field 4755
  0.526433316,                            !- Field 4756
  Until: 03:00,                           !- Field 4757
  0.471931066,                            !- Field 4758
  Until: 04:00,                           !- Field 4759
  0.455220466,                            !- Field 4760
  Until: 05:00,                           !- Field 4761
  0.515684563,                            !- Field 4762
  Until: 06:00,                           !- Field 4763
  0.466878173,                            !- Field 4764
  Until: 07:00,                           !- Field 4765
  0.474929693,                            !- Field 4766
  Until: 08:00,                           !- Field 4767
  0.548262951,                            !- Field 4768
  Until: 09:00,                           !- Field 4769
  0.501624002,                            !- Field 4770
  Until: 10:00,                           !- Field 4771
  0.431373697,                            !- Field 4772
  Until: 11:00,                           !- Field 4773
  0.51102116,                             !- Field 4774
  Until: 12:00,                           !- Field 4775
  0.422091161,                            !- Field 4776
  Until: 13:00,                           !- Field 4777
  0.503194336,                            !- Field 4778
  Until: 14:00,                           !- Field 4779
  0.477225859,                            !- Field 4780
  Until: 15:00,                           !- Field 4781
  0.429066991,                            !- Field 4782
  Until: 16:00,                           !- Field 4783
  0.492127777,                            !- Field 4784
  Until: 17:00,                           !- Field 4785
  0.523756178,                            !- Field 4786
  Until: 18:00,                           !- Field 4787
  0.442464337,                            !- Field 4788
  Until: 19:00,                           !- Field 4789
  0.529172565,                            !- Field 4790
  Until: 20:00,                           !- Field 4791
  0.41568253,                             !- Field 4792
  Until: 21:00,                           !- Field 4793
  0.554131565,                            !- Field 4794
  Until: 22:00,                           !- Field 4795
  0.410812599,                            !- Field 4796
  Until: 23:00,                           !- Field 4797
  0.520245972,                            !- Field 4798
  Until: 24:00,                           !- Field 4799
  0.428806675,                            !- Field 4800
  Through: 04/07,                         !- Field 4801
  For: AllDays,                           !- Field 4802
  Until: 01:00,                           !- Field 4803
  0.511436627,                            !- Field 4804
  Until: 02:00,                           !- Field 4805
  0.453707176,                            !- Field 4806
  Until: 03:00,                           !- Field 4807
  0.463577862,                            !- Field 4808
  Until: 04:00,                           !- Field 4809
  0.464208839,                            !- Field 4810
  Until: 05:00,                           !- Field 4811
  0.484742579,                            !- Field 4812
  Until: 06:00,                           !- Field 4813
  0.516016145,                            !- Field 4814
  Until: 07:00,                           !- Field 4815
  0.438957781,                            !- Field 4816
  Until: 08:00,                           !- Field 4817
  0.550055994,                            !- Field 4818
  Until: 09:00,                           !- Field 4819
  0.500246598,                            !- Field 4820
  Until: 10:00,                           !- Field 4821
  0.475311534,                            !- Field 4822
  Until: 11:00,                           !- Field 4823
  0.504017099,                            !- Field 4824
  Until: 12:00,                           !- Field 4825
  0.449982861,                            !- Field 4826
  Until: 13:00,                           !- Field 4827
  0.512621464,                            !- Field 4828
  Until: 14:00,                           !- Field 4829
  0.455804578,                            !- Field 4830
  Until: 15:00,                           !- Field 4831
  0.479442768,                            !- Field 4832
  Until: 16:00,                           !- Field 4833
  0.469432726,                            !- Field 4834
  Until: 17:00,                           !- Field 4835
  0.48112741,                             !- Field 4836
  Until: 18:00,                           !- Field 4837
  0.536224838,                            !- Field 4838
  Until: 19:00,                           !- Field 4839
  0.47328742,                             !- Field 4840
  Until: 20:00,                           !- Field 4841
  0.466256431,                            !- Field 4842
  Until: 21:00,                           !- Field 4843
  0.529577646,                            !- Field 4844
  Until: 22:00,                           !- Field 4845
  0.499052802,                            !- Field 4846
  Until: 23:00,                           !- Field 4847
  0.490842969,                            !- Field 4848
  Until: 24:00,                           !- Field 4849
  0.492365987,                            !- Field 4850
  Through: 04/08,                         !- Field 4851
  For: AllDays,                           !- Field 4852
  Until: 01:00,                           !- Field 4853
  0.467768942,                            !- Field 4854
  Until: 02:00,                           !- Field 4855
  0.477060449,                            !- Field 4856
  Until: 03:00,                           !- Field 4857
  0.494384974,                            !- Field 4858
  Until: 04:00,                           !- Field 4859
  0.462807623,                            !- Field 4860
  Until: 05:00,                           !- Field 4861
  0.523424299,                            !- Field 4862
  Until: 06:00,                           !- Field 4863
  0.42498193,                             !- Field 4864
  Until: 07:00,                           !- Field 4865
  0.531796841,                            !- Field 4866
  Until: 08:00,                           !- Field 4867
  0.531139551,                            !- Field 4868
  Until: 09:00,                           !- Field 4869
  0.489846139,                            !- Field 4870
  Until: 10:00,                           !- Field 4871
  0.527626344,                            !- Field 4872
  Until: 11:00,                           !- Field 4873
  0.496522312,                            !- Field 4874
  Until: 12:00,                           !- Field 4875
  0.456508365,                            !- Field 4876
  Until: 13:00,                           !- Field 4877
  0.465539737,                            !- Field 4878
  Until: 14:00,                           !- Field 4879
  0.509732306,                            !- Field 4880
  Until: 15:00,                           !- Field 4881
  0.414491145,                            !- Field 4882
  Until: 16:00,                           !- Field 4883
  0.522837063,                            !- Field 4884
  Until: 17:00,                           !- Field 4885
  0.505849955,                            !- Field 4886
  Until: 18:00,                           !- Field 4887
  0.472621675,                            !- Field 4888
  Until: 19:00,                           !- Field 4889
  0.488493511,                            !- Field 4890
  Until: 20:00,                           !- Field 4891
  0.560508207,                            !- Field 4892
  Until: 21:00,                           !- Field 4893
  0.441718728,                            !- Field 4894
  Until: 22:00,                           !- Field 4895
  0.497951071,                            !- Field 4896
  Until: 23:00,                           !- Field 4897
  0.475714369,                            !- Field 4898
  Until: 24:00,                           !- Field 4899
  0.491936751,                            !- Field 4900
  Through: 04/09,                         !- Field 4901
  For: AllDays,                           !- Field 4902
  Until: 01:00,                           !- Field 4903
  0.493645378,                            !- Field 4904
  Until: 02:00,                           !- Field 4905
  0.446054869,                            !- Field 4906
  Until: 03:00,                           !- Field 4907
  0.466339534,                            !- Field 4908
  Until: 04:00,                           !- Field 4909
  0.478814579,                            !- Field 4910
  Until: 05:00,                           !- Field 4911
  0.480048989,                            !- Field 4912
  Until: 06:00,                           !- Field 4913
  0.483181394,                            !- Field 4914
  Until: 07:00,                           !- Field 4915
  0.466518318,                            !- Field 4916
  Until: 08:00,                           !- Field 4917
  0.506774263,                            !- Field 4918
  Until: 09:00,                           !- Field 4919
  0.552742347,                            !- Field 4920
  Until: 10:00,                           !- Field 4921
  0.532195054,                            !- Field 4922
  Until: 11:00,                           !- Field 4923
  0.45137203,                             !- Field 4924
  Until: 12:00,                           !- Field 4925
  0.578168559,                            !- Field 4926
  Until: 13:00,                           !- Field 4927
  0.423524654,                            !- Field 4928
  Until: 14:00,                           !- Field 4929
  0.492203704,                            !- Field 4930
  Until: 15:00,                           !- Field 4931
  0.524235051,                            !- Field 4932
  Until: 16:00,                           !- Field 4933
  0.428675588,                            !- Field 4934
  Until: 17:00,                           !- Field 4935
  0.557809146,                            !- Field 4936
  Until: 18:00,                           !- Field 4937
  0.400130685,                            !- Field 4938
  Until: 19:00,                           !- Field 4939
  0.521145101,                            !- Field 4940
  Until: 20:00,                           !- Field 4941
  0.497849452,                            !- Field 4942
  Until: 21:00,                           !- Field 4943
  0.50240616,                             !- Field 4944
  Until: 22:00,                           !- Field 4945
  0.520610056,                            !- Field 4946
  Until: 23:00,                           !- Field 4947
  0.460038766,                            !- Field 4948
  Until: 24:00,                           !- Field 4949
  0.450152565,                            !- Field 4950
  Through: 04/10,                         !- Field 4951
  For: AllDays,                           !- Field 4952
  Until: 01:00,                           !- Field 4953
  0.531323761,                            !- Field 4954
  Until: 02:00,                           !- Field 4955
  0.443629287,                            !- Field 4956
  Until: 03:00,                           !- Field 4957
  0.508517473,                            !- Field 4958
  Until: 04:00,                           !- Field 4959
  0.468030897,                            !- Field 4960
  Until: 05:00,                           !- Field 4961
  0.426253932,                            !- Field 4962
  Until: 06:00,                           !- Field 4963
  0.529712977,                            !- Field 4964
  Until: 07:00,                           !- Field 4965
  0.512308816,                            !- Field 4966
  Until: 08:00,                           !- Field 4967
  0.501698792,                            !- Field 4968
  Until: 09:00,                           !- Field 4969
  0.506535315,                            !- Field 4970
  Until: 10:00,                           !- Field 4971
  0.515601692,                            !- Field 4972
  Until: 11:00,                           !- Field 4973
  0.490875319,                            !- Field 4974
  Until: 12:00,                           !- Field 4975
  0.499234591,                            !- Field 4976
  Until: 13:00,                           !- Field 4977
  0.403451473,                            !- Field 4978
  Until: 14:00,                           !- Field 4979
  0.501335531,                            !- Field 4980
  Until: 15:00,                           !- Field 4981
  0.470675677,                            !- Field 4982
  Until: 16:00,                           !- Field 4983
  0.474370746,                            !- Field 4984
  Until: 17:00,                           !- Field 4985
  0.519919066,                            !- Field 4986
  Until: 18:00,                           !- Field 4987
  0.500785932,                            !- Field 4988
  Until: 19:00,                           !- Field 4989
  0.464893612,                            !- Field 4990
  Until: 20:00,                           !- Field 4991
  0.49898675,                             !- Field 4992
  Until: 21:00,                           !- Field 4993
  0.501409582,                            !- Field 4994
  Until: 22:00,                           !- Field 4995
  0.51341892,                             !- Field 4996
  Until: 23:00,                           !- Field 4997
  0.523363066,                            !- Field 4998
  Until: 24:00,                           !- Field 4999
  0.37924599,                             !- Field 5000
  Through: 04/11,                         !- Field 5001
  For: AllDays,                           !- Field 5002
  Until: 01:00,                           !- Field 5003
  0.535700464,                            !- Field 5004
  Until: 02:00,                           !- Field 5005
  0.51237614,                             !- Field 5006
  Until: 03:00,                           !- Field 5007
  0.482030455,                            !- Field 5008
  Until: 04:00,                           !- Field 5009
  0.461526097,                            !- Field 5010
  Until: 05:00,                           !- Field 5011
  0.499952961,                            !- Field 5012
  Until: 06:00,                           !- Field 5013
  0.517984961,                            !- Field 5014
  Until: 07:00,                           !- Field 5015
  0.473282311,                            !- Field 5016
  Until: 08:00,                           !- Field 5017
  0.525519919,                            !- Field 5018
  Until: 09:00,                           !- Field 5019
  0.437260375,                            !- Field 5020
  Until: 10:00,                           !- Field 5021
  0.48815307,                             !- Field 5022
  Until: 11:00,                           !- Field 5023
  0.483930741,                            !- Field 5024
  Until: 12:00,                           !- Field 5025
  0.471923798,                            !- Field 5026
  Until: 13:00,                           !- Field 5027
  0.469208632,                            !- Field 5028
  Until: 14:00,                           !- Field 5029
  0.52416937,                             !- Field 5030
  Until: 15:00,                           !- Field 5031
  0.430421241,                            !- Field 5032
  Until: 16:00,                           !- Field 5033
  0.494834066,                            !- Field 5034
  Until: 17:00,                           !- Field 5035
  0.467490232,                            !- Field 5036
  Until: 18:00,                           !- Field 5037
  0.505383088,                            !- Field 5038
  Until: 19:00,                           !- Field 5039
  0.509233846,                            !- Field 5040
  Until: 20:00,                           !- Field 5041
  0.451985903,                            !- Field 5042
  Until: 21:00,                           !- Field 5043
  0.481761405,                            !- Field 5044
  Until: 22:00,                           !- Field 5045
  0.505362552,                            !- Field 5046
  Until: 23:00,                           !- Field 5047
  0.488662497,                            !- Field 5048
  Until: 24:00,                           !- Field 5049
  0.451552521,                            !- Field 5050
  Through: 04/12,                         !- Field 5051
  For: AllDays,                           !- Field 5052
  Until: 01:00,                           !- Field 5053
  0.482429236,                            !- Field 5054
  Until: 02:00,                           !- Field 5055
  0.459551095,                            !- Field 5056
  Until: 03:00,                           !- Field 5057
  0.500583221,                            !- Field 5058
  Until: 04:00,                           !- Field 5059
  0.479404818,                            !- Field 5060
  Until: 05:00,                           !- Field 5061
  0.483196319,                            !- Field 5062
  Until: 06:00,                           !- Field 5063
  0.505775208,                            !- Field 5064
  Until: 07:00,                           !- Field 5065
  0.473368644,                            !- Field 5066
  Until: 08:00,                           !- Field 5067
  0.476487589,                            !- Field 5068
  Until: 09:00,                           !- Field 5069
  0.523186187,                            !- Field 5070
  Until: 10:00,                           !- Field 5071
  0.433936622,                            !- Field 5072
  Until: 11:00,                           !- Field 5073
  0.515713248,                            !- Field 5074
  Until: 12:00,                           !- Field 5075
  0.43403843,                             !- Field 5076
  Until: 13:00,                           !- Field 5077
  0.507787217,                            !- Field 5078
  Until: 14:00,                           !- Field 5079
  0.489185841,                            !- Field 5080
  Until: 15:00,                           !- Field 5081
  0.430603213,                            !- Field 5082
  Until: 16:00,                           !- Field 5083
  0.484573495,                            !- Field 5084
  Until: 17:00,                           !- Field 5085
  0.459068662,                            !- Field 5086
  Until: 18:00,                           !- Field 5087
  0.54739174,                             !- Field 5088
  Until: 19:00,                           !- Field 5089
  0.511897476,                            !- Field 5090
  Until: 20:00,                           !- Field 5091
  0.448690579,                            !- Field 5092
  Until: 21:00,                           !- Field 5093
  0.519142625,                            !- Field 5094
  Until: 22:00,                           !- Field 5095
  0.467175811,                            !- Field 5096
  Until: 23:00,                           !- Field 5097
  0.501738156,                            !- Field 5098
  Until: 24:00,                           !- Field 5099
  0.47342423,                             !- Field 5100
  Through: 04/13,                         !- Field 5101
  For: AllDays,                           !- Field 5102
  Until: 01:00,                           !- Field 5103
  0.426866243,                            !- Field 5104
  Until: 02:00,                           !- Field 5105
  0.526433316,                            !- Field 5106
  Until: 03:00,                           !- Field 5107
  0.471931066,                            !- Field 5108
  Until: 04:00,                           !- Field 5109
  0.455220466,                            !- Field 5110
  Until: 05:00,                           !- Field 5111
  0.515684563,                            !- Field 5112
  Until: 06:00,                           !- Field 5113
  0.466878173,                            !- Field 5114
  Until: 07:00,                           !- Field 5115
  0.474929693,                            !- Field 5116
  Until: 08:00,                           !- Field 5117
  0.548262951,                            !- Field 5118
  Until: 09:00,                           !- Field 5119
  0.501624002,                            !- Field 5120
  Until: 10:00,                           !- Field 5121
  0.431373697,                            !- Field 5122
  Until: 11:00,                           !- Field 5123
  0.51102116,                             !- Field 5124
  Until: 12:00,                           !- Field 5125
  0.422091161,                            !- Field 5126
  Until: 13:00,                           !- Field 5127
  0.503194336,                            !- Field 5128
  Until: 14:00,                           !- Field 5129
  0.477225859,                            !- Field 5130
  Until: 15:00,                           !- Field 5131
  0.429066991,                            !- Field 5132
  Until: 16:00,                           !- Field 5133
  0.492127777,                            !- Field 5134
  Until: 17:00,                           !- Field 5135
  0.523756178,                            !- Field 5136
  Until: 18:00,                           !- Field 5137
  0.442464337,                            !- Field 5138
  Until: 19:00,                           !- Field 5139
  0.529172565,                            !- Field 5140
  Until: 20:00,                           !- Field 5141
  0.41568253,                             !- Field 5142
  Until: 21:00,                           !- Field 5143
  0.554131565,                            !- Field 5144
  Until: 22:00,                           !- Field 5145
  0.410812599,                            !- Field 5146
  Until: 23:00,                           !- Field 5147
  0.520245972,                            !- Field 5148
  Until: 24:00,                           !- Field 5149
  0.428806675,                            !- Field 5150
  Through: 04/14,                         !- Field 5151
  For: AllDays,                           !- Field 5152
  Until: 01:00,                           !- Field 5153
  0.511436627,                            !- Field 5154
  Until: 02:00,                           !- Field 5155
  0.453707176,                            !- Field 5156
  Until: 03:00,                           !- Field 5157
  0.463577862,                            !- Field 5158
  Until: 04:00,                           !- Field 5159
  0.464208839,                            !- Field 5160
  Until: 05:00,                           !- Field 5161
  0.484742579,                            !- Field 5162
  Until: 06:00,                           !- Field 5163
  0.516016145,                            !- Field 5164
  Until: 07:00,                           !- Field 5165
  0.438957781,                            !- Field 5166
  Until: 08:00,                           !- Field 5167
  0.550055994,                            !- Field 5168
  Until: 09:00,                           !- Field 5169
  0.500246598,                            !- Field 5170
  Until: 10:00,                           !- Field 5171
  0.475311534,                            !- Field 5172
  Until: 11:00,                           !- Field 5173
  0.504017099,                            !- Field 5174
  Until: 12:00,                           !- Field 5175
  0.449982861,                            !- Field 5176
  Until: 13:00,                           !- Field 5177
  0.512621464,                            !- Field 5178
  Until: 14:00,                           !- Field 5179
  0.455804578,                            !- Field 5180
  Until: 15:00,                           !- Field 5181
  0.479442768,                            !- Field 5182
  Until: 16:00,                           !- Field 5183
  0.469432726,                            !- Field 5184
  Until: 17:00,                           !- Field 5185
  0.48112741,                             !- Field 5186
  Until: 18:00,                           !- Field 5187
  0.536224838,                            !- Field 5188
  Until: 19:00,                           !- Field 5189
  0.47328742,                             !- Field 5190
  Until: 20:00,                           !- Field 5191
  0.466256431,                            !- Field 5192
  Until: 21:00,                           !- Field 5193
  0.529577646,                            !- Field 5194
  Until: 22:00,                           !- Field 5195
  0.499052802,                            !- Field 5196
  Until: 23:00,                           !- Field 5197
  0.490842969,                            !- Field 5198
  Until: 24:00,                           !- Field 5199
  0.492365987,                            !- Field 5200
  Through: 04/15,                         !- Field 5201
  For: AllDays,                           !- Field 5202
  Until: 01:00,                           !- Field 5203
  0.467768942,                            !- Field 5204
  Until: 02:00,                           !- Field 5205
  0.477060449,                            !- Field 5206
  Until: 03:00,                           !- Field 5207
  0.494384974,                            !- Field 5208
  Until: 04:00,                           !- Field 5209
  0.462807623,                            !- Field 5210
  Until: 05:00,                           !- Field 5211
  0.523424299,                            !- Field 5212
  Until: 06:00,                           !- Field 5213
  0.42498193,                             !- Field 5214
  Until: 07:00,                           !- Field 5215
  0.531796841,                            !- Field 5216
  Until: 08:00,                           !- Field 5217
  0.531139551,                            !- Field 5218
  Until: 09:00,                           !- Field 5219
  0.489846139,                            !- Field 5220
  Until: 10:00,                           !- Field 5221
  0.527626344,                            !- Field 5222
  Until: 11:00,                           !- Field 5223
  0.496522312,                            !- Field 5224
  Until: 12:00,                           !- Field 5225
  0.456508365,                            !- Field 5226
  Until: 13:00,                           !- Field 5227
  0.465539737,                            !- Field 5228
  Until: 14:00,                           !- Field 5229
  0.509732306,                            !- Field 5230
  Until: 15:00,                           !- Field 5231
  0.414491145,                            !- Field 5232
  Until: 16:00,                           !- Field 5233
  0.522837063,                            !- Field 5234
  Until: 17:00,                           !- Field 5235
  0.505849955,                            !- Field 5236
  Until: 18:00,                           !- Field 5237
  0.472621675,                            !- Field 5238
  Until: 19:00,                           !- Field 5239
  0.488493511,                            !- Field 5240
  Until: 20:00,                           !- Field 5241
  0.560508207,                            !- Field 5242
  Until: 21:00,                           !- Field 5243
  0.441718728,                            !- Field 5244
  Until: 22:00,                           !- Field 5245
  0.497951071,                            !- Field 5246
  Until: 23:00,                           !- Field 5247
  0.475714369,                            !- Field 5248
  Until: 24:00,                           !- Field 5249
  0.491936751,                            !- Field 5250
  Through: 04/16,                         !- Field 5251
  For: AllDays,                           !- Field 5252
  Until: 01:00,                           !- Field 5253
  0.493645378,                            !- Field 5254
  Until: 02:00,                           !- Field 5255
  0.446054869,                            !- Field 5256
  Until: 03:00,                           !- Field 5257
  0.466339534,                            !- Field 5258
  Until: 04:00,                           !- Field 5259
  0.478814579,                            !- Field 5260
  Until: 05:00,                           !- Field 5261
  0.480048989,                            !- Field 5262
  Until: 06:00,                           !- Field 5263
  0.483181394,                            !- Field 5264
  Until: 07:00,                           !- Field 5265
  0.466518318,                            !- Field 5266
  Until: 08:00,                           !- Field 5267
  0.506774263,                            !- Field 5268
  Until: 09:00,                           !- Field 5269
  0.552742347,                            !- Field 5270
  Until: 10:00,                           !- Field 5271
  0.532195054,                            !- Field 5272
  Until: 11:00,                           !- Field 5273
  0.45137203,                             !- Field 5274
  Until: 12:00,                           !- Field 5275
  0.578168559,                            !- Field 5276
  Until: 13:00,                           !- Field 5277
  0.423524654,                            !- Field 5278
  Until: 14:00,                           !- Field 5279
  0.492203704,                            !- Field 5280
  Until: 15:00,                           !- Field 5281
  0.524235051,                            !- Field 5282
  Until: 16:00,                           !- Field 5283
  0.428675588,                            !- Field 5284
  Until: 17:00,                           !- Field 5285
  0.557809146,                            !- Field 5286
  Until: 18:00,                           !- Field 5287
  0.400130685,                            !- Field 5288
  Until: 19:00,                           !- Field 5289
  0.521145101,                            !- Field 5290
  Until: 20:00,                           !- Field 5291
  0.497849452,                            !- Field 5292
  Until: 21:00,                           !- Field 5293
  0.50240616,                             !- Field 5294
  Until: 22:00,                           !- Field 5295
  0.520610056,                            !- Field 5296
  Until: 23:00,                           !- Field 5297
  0.460038766,                            !- Field 5298
  Until: 24:00,                           !- Field 5299
  0.450152565,                            !- Field 5300
  Through: 04/17,                         !- Field 5301
  For: AllDays,                           !- Field 5302
  Until: 01:00,                           !- Field 5303
  0.531323761,                            !- Field 5304
  Until: 02:00,                           !- Field 5305
  0.443629287,                            !- Field 5306
  Until: 03:00,                           !- Field 5307
  0.508517473,                            !- Field 5308
  Until: 04:00,                           !- Field 5309
  0.468030897,                            !- Field 5310
  Until: 05:00,                           !- Field 5311
  0.426253932,                            !- Field 5312
  Until: 06:00,                           !- Field 5313
  0.529712977,                            !- Field 5314
  Until: 07:00,                           !- Field 5315
  0.512308816,                            !- Field 5316
  Until: 08:00,                           !- Field 5317
  0.501698792,                            !- Field 5318
  Until: 09:00,                           !- Field 5319
  0.506535315,                            !- Field 5320
  Until: 10:00,                           !- Field 5321
  0.515601692,                            !- Field 5322
  Until: 11:00,                           !- Field 5323
  0.490875319,                            !- Field 5324
  Until: 12:00,                           !- Field 5325
  0.499234591,                            !- Field 5326
  Until: 13:00,                           !- Field 5327
  0.403451473,                            !- Field 5328
  Until: 14:00,                           !- Field 5329
  0.501335531,                            !- Field 5330
  Until: 15:00,                           !- Field 5331
  0.470675677,                            !- Field 5332
  Until: 16:00,                           !- Field 5333
  0.474370746,                            !- Field 5334
  Until: 17:00,                           !- Field 5335
  0.519919066,                            !- Field 5336
  Until: 18:00,                           !- Field 5337
  0.500785932,                            !- Field 5338
  Until: 19:00,                           !- Field 5339
  0.464893612,                            !- Field 5340
  Until: 20:00,                           !- Field 5341
  0.49898675,                             !- Field 5342
  Until: 21:00,                           !- Field 5343
  0.501409582,                            !- Field 5344
  Until: 22:00,                           !- Field 5345
  0.51341892,                             !- Field 5346
  Until: 23:00,                           !- Field 5347
  0.523363066,                            !- Field 5348
  Until: 24:00,                           !- Field 5349
  0.37924599,                             !- Field 5350
  Through: 04/18,                         !- Field 5351
  For: AllDays,                           !- Field 5352
  Until: 01:00,                           !- Field 5353
  0.535700464,                            !- Field 5354
  Until: 02:00,                           !- Field 5355
  0.51237614,                             !- Field 5356
  Until: 03:00,                           !- Field 5357
  0.482030455,                            !- Field 5358
  Until: 04:00,                           !- Field 5359
  0.461526097,                            !- Field 5360
  Until: 05:00,                           !- Field 5361
  0.499952961,                            !- Field 5362
  Until: 06:00,                           !- Field 5363
  0.517984961,                            !- Field 5364
  Until: 07:00,                           !- Field 5365
  0.473282311,                            !- Field 5366
  Until: 08:00,                           !- Field 5367
  0.525519919,                            !- Field 5368
  Until: 09:00,                           !- Field 5369
  0.437260375,                            !- Field 5370
  Until: 10:00,                           !- Field 5371
  0.48815307,                             !- Field 5372
  Until: 11:00,                           !- Field 5373
  0.483930741,                            !- Field 5374
  Until: 12:00,                           !- Field 5375
  0.471923798,                            !- Field 5376
  Until: 13:00,                           !- Field 5377
  0.469208632,                            !- Field 5378
  Until: 14:00,                           !- Field 5379
  0.52416937,                             !- Field 5380
  Until: 15:00,                           !- Field 5381
  0.430421241,                            !- Field 5382
  Until: 16:00,                           !- Field 5383
  0.494834066,                            !- Field 5384
  Until: 17:00,                           !- Field 5385
  0.467490232,                            !- Field 5386
  Until: 18:00,                           !- Field 5387
  0.505383088,                            !- Field 5388
  Until: 19:00,                           !- Field 5389
  0.509233846,                            !- Field 5390
  Until: 20:00,                           !- Field 5391
  0.451985903,                            !- Field 5392
  Until: 21:00,                           !- Field 5393
  0.481761405,                            !- Field 5394
  Until: 22:00,                           !- Field 5395
  0.505362552,                            !- Field 5396
  Until: 23:00,                           !- Field 5397
  0.488662497,                            !- Field 5398
  Until: 24:00,                           !- Field 5399
  0.451552521,                            !- Field 5400
  Through: 04/19,                         !- Field 5401
  For: AllDays,                           !- Field 5402
  Until: 01:00,                           !- Field 5403
  0.482429236,                            !- Field 5404
  Until: 02:00,                           !- Field 5405
  0.459551095,                            !- Field 5406
  Until: 03:00,                           !- Field 5407
  0.500583221,                            !- Field 5408
  Until: 04:00,                           !- Field 5409
  0.479404818,                            !- Field 5410
  Until: 05:00,                           !- Field 5411
  0.483196319,                            !- Field 5412
  Until: 06:00,                           !- Field 5413
  0.505775208,                            !- Field 5414
  Until: 07:00,                           !- Field 5415
  0.473368644,                            !- Field 5416
  Until: 08:00,                           !- Field 5417
  0.476487589,                            !- Field 5418
  Until: 09:00,                           !- Field 5419
  0.523186187,                            !- Field 5420
  Until: 10:00,                           !- Field 5421
  0.433936622,                            !- Field 5422
  Until: 11:00,                           !- Field 5423
  0.515713248,                            !- Field 5424
  Until: 12:00,                           !- Field 5425
  0.43403843,                             !- Field 5426
  Until: 13:00,                           !- Field 5427
  0.507787217,                            !- Field 5428
  Until: 14:00,                           !- Field 5429
  0.489185841,                            !- Field 5430
  Until: 15:00,                           !- Field 5431
  0.430603213,                            !- Field 5432
  Until: 16:00,                           !- Field 5433
  0.484573495,                            !- Field 5434
  Until: 17:00,                           !- Field 5435
  0.459068662,                            !- Field 5436
  Until: 18:00,                           !- Field 5437
  0.54739174,                             !- Field 5438
  Until: 19:00,                           !- Field 5439
  0.511897476,                            !- Field 5440
  Until: 20:00,                           !- Field 5441
  0.448690579,                            !- Field 5442
  Until: 21:00,                           !- Field 5443
  0.519142625,                            !- Field 5444
  Until: 22:00,                           !- Field 5445
  0.467175811,                            !- Field 5446
  Until: 23:00,                           !- Field 5447
  0.501738156,                            !- Field 5448
  Until: 24:00,                           !- Field 5449
  0.47342423,                             !- Field 5450
  Through: 04/20,                         !- Field 5451
  For: AllDays,                           !- Field 5452
  Until: 01:00,                           !- Field 5453
  0.426866243,                            !- Field 5454
  Until: 02:00,                           !- Field 5455
  0.526433316,                            !- Field 5456
  Until: 03:00,                           !- Field 5457
  0.471931066,                            !- Field 5458
  Until: 04:00,                           !- Field 5459
  0.455220466,                            !- Field 5460
  Until: 05:00,                           !- Field 5461
  0.515684563,                            !- Field 5462
  Until: 06:00,                           !- Field 5463
  0.466878173,                            !- Field 5464
  Until: 07:00,                           !- Field 5465
  0.474929693,                            !- Field 5466
  Until: 08:00,                           !- Field 5467
  0.548262951,                            !- Field 5468
  Until: 09:00,                           !- Field 5469
  0.501624002,                            !- Field 5470
  Until: 10:00,                           !- Field 5471
  0.431373697,                            !- Field 5472
  Until: 11:00,                           !- Field 5473
  0.51102116,                             !- Field 5474
  Until: 12:00,                           !- Field 5475
  0.422091161,                            !- Field 5476
  Until: 13:00,                           !- Field 5477
  0.503194336,                            !- Field 5478
  Until: 14:00,                           !- Field 5479
  0.477225859,                            !- Field 5480
  Until: 15:00,                           !- Field 5481
  0.429066991,                            !- Field 5482
  Until: 16:00,                           !- Field 5483
  0.492127777,                            !- Field 5484
  Until: 17:00,                           !- Field 5485
  0.523756178,                            !- Field 5486
  Until: 18:00,                           !- Field 5487
  0.442464337,                            !- Field 5488
  Until: 19:00,                           !- Field 5489
  0.529172565,                            !- Field 5490
  Until: 20:00,                           !- Field 5491
  0.41568253,                             !- Field 5492
  Until: 21:00,                           !- Field 5493
  0.554131565,                            !- Field 5494
  Until: 22:00,                           !- Field 5495
  0.410812599,                            !- Field 5496
  Until: 23:00,                           !- Field 5497
  0.520245972,                            !- Field 5498
  Until: 24:00,                           !- Field 5499
  0.428806675,                            !- Field 5500
  Through: 04/21,                         !- Field 5501
  For: AllDays,                           !- Field 5502
  Until: 01:00,                           !- Field 5503
  0.511436627,                            !- Field 5504
  Until: 02:00,                           !- Field 5505
  0.453707176,                            !- Field 5506
  Until: 03:00,                           !- Field 5507
  0.463577862,                            !- Field 5508
  Until: 04:00,                           !- Field 5509
  0.464208839,                            !- Field 5510
  Until: 05:00,                           !- Field 5511
  0.484742579,                            !- Field 5512
  Until: 06:00,                           !- Field 5513
  0.516016145,                            !- Field 5514
  Until: 07:00,                           !- Field 5515
  0.438957781,                            !- Field 5516
  Until: 08:00,                           !- Field 5517
  0.550055994,                            !- Field 5518
  Until: 09:00,                           !- Field 5519
  0.500246598,                            !- Field 5520
  Until: 10:00,                           !- Field 5521
  0.475311534,                            !- Field 5522
  Until: 11:00,                           !- Field 5523
  0.504017099,                            !- Field 5524
  Until: 12:00,                           !- Field 5525
  0.449982861,                            !- Field 5526
  Until: 13:00,                           !- Field 5527
  0.512621464,                            !- Field 5528
  Until: 14:00,                           !- Field 5529
  0.455804578,                            !- Field 5530
  Until: 15:00,                           !- Field 5531
  0.479442768,                            !- Field 5532
  Until: 16:00,                           !- Field 5533
  0.469432726,                            !- Field 5534
  Until: 17:00,                           !- Field 5535
  0.48112741,                             !- Field 5536
  Until: 18:00,                           !- Field 5537
  0.536224838,                            !- Field 5538
  Until: 19:00,                           !- Field 5539
  0.47328742,                             !- Field 5540
  Until: 20:00,                           !- Field 5541
  0.466256431,                            !- Field 5542
  Until: 21:00,                           !- Field 5543
  0.529577646,                            !- Field 5544
  Until: 22:00,                           !- Field 5545
  0.499052802,                            !- Field 5546
  Until: 23:00,                           !- Field 5547
  0.490842969,                            !- Field 5548
  Until: 24:00,                           !- Field 5549
  0.492365987,                            !- Field 5550
  Through: 04/22,                         !- Field 5551
  For: AllDays,                           !- Field 5552
  Until: 01:00,                           !- Field 5553
  0.467768942,                            !- Field 5554
  Until: 02:00,                           !- Field 5555
  0.477060449,                            !- Field 5556
  Until: 03:00,                           !- Field 5557
  0.494384974,                            !- Field 5558
  Until: 04:00,                           !- Field 5559
  0.462807623,                            !- Field 5560
  Until: 05:00,                           !- Field 5561
  0.523424299,                            !- Field 5562
  Until: 06:00,                           !- Field 5563
  0.42498193,                             !- Field 5564
  Until: 07:00,                           !- Field 5565
  0.531796841,                            !- Field 5566
  Until: 08:00,                           !- Field 5567
  0.531139551,                            !- Field 5568
  Until: 09:00,                           !- Field 5569
  0.489846139,                            !- Field 5570
  Until: 10:00,                           !- Field 5571
  0.527626344,                            !- Field 5572
  Until: 11:00,                           !- Field 5573
  0.496522312,                            !- Field 5574
  Until: 12:00,                           !- Field 5575
  0.456508365,                            !- Field 5576
  Until: 13:00,                           !- Field 5577
  0.465539737,                            !- Field 5578
  Until: 14:00,                           !- Field 5579
  0.509732306,                            !- Field 5580
  Until: 15:00,                           !- Field 5581
  0.414491145,                            !- Field 5582
  Until: 16:00,                           !- Field 5583
  0.522837063,                            !- Field 5584
  Until: 17:00,                           !- Field 5585
  0.505849955,                            !- Field 5586
  Until: 18:00,                           !- Field 5587
  0.472621675,                            !- Field 5588
  Until: 19:00,                           !- Field 5589
  0.488493511,                            !- Field 5590
  Until: 20:00,                           !- Field 5591
  0.560508207,                            !- Field 5592
  Until: 21:00,                           !- Field 5593
  0.441718728,                            !- Field 5594
  Until: 22:00,                           !- Field 5595
  0.497951071,                            !- Field 5596
  Until: 23:00,                           !- Field 5597
  0.475714369,                            !- Field 5598
  Until: 24:00,                           !- Field 5599
  0.491936751,                            !- Field 5600
  Through: 04/23,                         !- Field 5601
  For: AllDays,                           !- Field 5602
  Until: 01:00,                           !- Field 5603
  0.493645378,                            !- Field 5604
  Until: 02:00,                           !- Field 5605
  0.446054869,                            !- Field 5606
  Until: 03:00,                           !- Field 5607
  0.466339534,                            !- Field 5608
  Until: 04:00,                           !- Field 5609
  0.478814579,                            !- Field 5610
  Until: 05:00,                           !- Field 5611
  0.480048989,                            !- Field 5612
  Until: 06:00,                           !- Field 5613
  0.483181394,                            !- Field 5614
  Until: 07:00,                           !- Field 5615
  0.466518318,                            !- Field 5616
  Until: 08:00,                           !- Field 5617
  0.506774263,                            !- Field 5618
  Until: 09:00,                           !- Field 5619
  0.552742347,                            !- Field 5620
  Until: 10:00,                           !- Field 5621
  0.532195054,                            !- Field 5622
  Until: 11:00,                           !- Field 5623
  0.45137203,                             !- Field 5624
  Until: 12:00,                           !- Field 5625
  0.578168559,                            !- Field 5626
  Until: 13:00,                           !- Field 5627
  0.423524654,                            !- Field 5628
  Until: 14:00,                           !- Field 5629
  0.492203704,                            !- Field 5630
  Until: 15:00,                           !- Field 5631
  0.524235051,                            !- Field 5632
  Until: 16:00,                           !- Field 5633
  0.428675588,                            !- Field 5634
  Until: 17:00,                           !- Field 5635
  0.557809146,                            !- Field 5636
  Until: 18:00,                           !- Field 5637
  0.400130685,                            !- Field 5638
  Until: 19:00,                           !- Field 5639
  0.521145101,                            !- Field 5640
  Until: 20:00,                           !- Field 5641
  0.497849452,                            !- Field 5642
  Until: 21:00,                           !- Field 5643
  0.50240616,                             !- Field 5644
  Until: 22:00,                           !- Field 5645
  0.520610056,                            !- Field 5646
  Until: 23:00,                           !- Field 5647
  0.460038766,                            !- Field 5648
  Until: 24:00,                           !- Field 5649
  0.450152565,                            !- Field 5650
  Through: 04/24,                         !- Field 5651
  For: AllDays,                           !- Field 5652
  Until: 01:00,                           !- Field 5653
  0.531323761,                            !- Field 5654
  Until: 02:00,                           !- Field 5655
  0.443629287,                            !- Field 5656
  Until: 03:00,                           !- Field 5657
  0.508517473,                            !- Field 5658
  Until: 04:00,                           !- Field 5659
  0.468030897,                            !- Field 5660
  Until: 05:00,                           !- Field 5661
  0.426253932,                            !- Field 5662
  Until: 06:00,                           !- Field 5663
  0.529712977,                            !- Field 5664
  Until: 07:00,                           !- Field 5665
  0.512308816,                            !- Field 5666
  Until: 08:00,                           !- Field 5667
  0.501698792,                            !- Field 5668
  Until: 09:00,                           !- Field 5669
  0.506535315,                            !- Field 5670
  Until: 10:00,                           !- Field 5671
  0.515601692,                            !- Field 5672
  Until: 11:00,                           !- Field 5673
  0.490875319,                            !- Field 5674
  Until: 12:00,                           !- Field 5675
  0.499234591,                            !- Field 5676
  Until: 13:00,                           !- Field 5677
  0.403451473,                            !- Field 5678
  Until: 14:00,                           !- Field 5679
  0.501335531,                            !- Field 5680
  Until: 15:00,                           !- Field 5681
  0.470675677,                            !- Field 5682
  Until: 16:00,                           !- Field 5683
  0.474370746,                            !- Field 5684
  Until: 17:00,                           !- Field 5685
  0.519919066,                            !- Field 5686
  Until: 18:00,                           !- Field 5687
  0.500785932,                            !- Field 5688
  Until: 19:00,                           !- Field 5689
  0.464893612,                            !- Field 5690
  Until: 20:00,                           !- Field 5691
  0.49898675,                             !- Field 5692
  Until: 21:00,                           !- Field 5693
  0.501409582,                            !- Field 5694
  Until: 22:00,                           !- Field 5695
  0.51341892,                             !- Field 5696
  Until: 23:00,                           !- Field 5697
  0.523363066,                            !- Field 5698
  Until: 24:00,                           !- Field 5699
  0.37924599,                             !- Field 5700
  Through: 04/25,                         !- Field 5701
  For: AllDays,                           !- Field 5702
  Until: 01:00,                           !- Field 5703
  0.535700464,                            !- Field 5704
  Until: 02:00,                           !- Field 5705
  0.51237614,                             !- Field 5706
  Until: 03:00,                           !- Field 5707
  0.482030455,                            !- Field 5708
  Until: 04:00,                           !- Field 5709
  0.461526097,                            !- Field 5710
  Until: 05:00,                           !- Field 5711
  0.499952961,                            !- Field 5712
  Until: 06:00,                           !- Field 5713
  0.517984961,                            !- Field 5714
  Until: 07:00,                           !- Field 5715
  0.473282311,                            !- Field 5716
  Until: 08:00,                           !- Field 5717
  0.525519919,                            !- Field 5718
  Until: 09:00,                           !- Field 5719
  0.437260375,                            !- Field 5720
  Until: 10:00,                           !- Field 5721
  0.48815307,                             !- Field 5722
  Until: 11:00,                           !- Field 5723
  0.483930741,                            !- Field 5724
  Until: 12:00,                           !- Field 5725
  0.471923798,                            !- Field 5726
  Until: 13:00,                           !- Field 5727
  0.469208632,                            !- Field 5728
  Until: 14:00,                           !- Field 5729
  0.52416937,                             !- Field 5730
  Until: 15:00,                           !- Field 5731
  0.430421241,                            !- Field 5732
  Until: 16:00,                           !- Field 5733
  0.494834066,                            !- Field 5734
  Until: 17:00,                           !- Field 5735
  0.467490232,                            !- Field 5736
  Until: 18:00,                           !- Field 5737
  0.505383088,                            !- Field 5738
  Until: 19:00,                           !- Field 5739
  0.509233846,                            !- Field 5740
  Until: 20:00,                           !- Field 5741
  0.451985903,                            !- Field 5742
  Until: 21:00,                           !- Field 5743
  0.481761405,                            !- Field 5744
  Until: 22:00,                           !- Field 5745
  0.505362552,                            !- Field 5746
  Until: 23:00,                           !- Field 5747
  0.488662497,                            !- Field 5748
  Until: 24:00,                           !- Field 5749
  0.451552521,                            !- Field 5750
  Through: 04/26,                         !- Field 5751
  For: AllDays,                           !- Field 5752
  Until: 01:00,                           !- Field 5753
  0.482429236,                            !- Field 5754
  Until: 02:00,                           !- Field 5755
  0.459551095,                            !- Field 5756
  Until: 03:00,                           !- Field 5757
  0.500583221,                            !- Field 5758
  Until: 04:00,                           !- Field 5759
  0.479404818,                            !- Field 5760
  Until: 05:00,                           !- Field 5761
  0.483196319,                            !- Field 5762
  Until: 06:00,                           !- Field 5763
  0.505775208,                            !- Field 5764
  Until: 07:00,                           !- Field 5765
  0.473368644,                            !- Field 5766
  Until: 08:00,                           !- Field 5767
  0.476487589,                            !- Field 5768
  Until: 09:00,                           !- Field 5769
  0.523186187,                            !- Field 5770
  Until: 10:00,                           !- Field 5771
  0.433936622,                            !- Field 5772
  Until: 11:00,                           !- Field 5773
  0.515713248,                            !- Field 5774
  Until: 12:00,                           !- Field 5775
  0.43403843,                             !- Field 5776
  Until: 13:00,                           !- Field 5777
  0.507787217,                            !- Field 5778
  Until: 14:00,                           !- Field 5779
  0.489185841,                            !- Field 5780
  Until: 15:00,                           !- Field 5781
  0.430603213,                            !- Field 5782
  Until: 16:00,                           !- Field 5783
  0.484573495,                            !- Field 5784
  Until: 17:00,                           !- Field 5785
  0.459068662,                            !- Field 5786
  Until: 18:00,                           !- Field 5787
  0.54739174,                             !- Field 5788
  Until: 19:00,                           !- Field 5789
  0.511897476,                            !- Field 5790
  Until: 20:00,                           !- Field 5791
  0.448690579,                            !- Field 5792
  Until: 21:00,                           !- Field 5793
  0.519142625,                            !- Field 5794
  Until: 22:00,                           !- Field 5795
  0.467175811,                            !- Field 5796
  Until: 23:00,                           !- Field 5797
  0.501738156,                            !- Field 5798
  Until: 24:00,                           !- Field 5799
  0.47342423,                             !- Field 5800
  Through: 04/27,                         !- Field 5801
  For: AllDays,                           !- Field 5802
  Until: 01:00,                           !- Field 5803
  0.426866243,                            !- Field 5804
  Until: 02:00,                           !- Field 5805
  0.526433316,                            !- Field 5806
  Until: 03:00,                           !- Field 5807
  0.471931066,                            !- Field 5808
  Until: 04:00,                           !- Field 5809
  0.455220466,                            !- Field 5810
  Until: 05:00,                           !- Field 5811
  0.515684563,                            !- Field 5812
  Until: 06:00,                           !- Field 5813
  0.466878173,                            !- Field 5814
  Until: 07:00,                           !- Field 5815
  0.474929693,                            !- Field 5816
  Until: 08:00,                           !- Field 5817
  0.548262951,                            !- Field 5818
  Until: 09:00,                           !- Field 5819
  0.501624002,                            !- Field 5820
  Until: 10:00,                           !- Field 5821
  0.431373697,                            !- Field 5822
  Until: 11:00,                           !- Field 5823
  0.51102116,                             !- Field 5824
  Until: 12:00,                           !- Field 5825
  0.422091161,                            !- Field 5826
  Until: 13:00,                           !- Field 5827
  0.503194336,                            !- Field 5828
  Until: 14:00,                           !- Field 5829
  0.477225859,                            !- Field 5830
  Until: 15:00,                           !- Field 5831
  0.429066991,                            !- Field 5832
  Until: 16:00,                           !- Field 5833
  0.492127777,                            !- Field 5834
  Until: 17:00,                           !- Field 5835
  0.523756178,                            !- Field 5836
  Until: 18:00,                           !- Field 5837
  0.442464337,                            !- Field 5838
  Until: 19:00,                           !- Field 5839
  0.529172565,                            !- Field 5840
  Until: 20:00,                           !- Field 5841
  0.41568253,                             !- Field 5842
  Until: 21:00,                           !- Field 5843
  0.554131565,                            !- Field 5844
  Until: 22:00,                           !- Field 5845
  0.410812599,                            !- Field 5846
  Until: 23:00,                           !- Field 5847
  0.520245972,                            !- Field 5848
  Until: 24:00,                           !- Field 5849
  0.428806675,                            !- Field 5850
  Through: 04/28,                         !- Field 5851
  For: AllDays,                           !- Field 5852
  Until: 01:00,                           !- Field 5853
  0.511436627,                            !- Field 5854
  Until: 02:00,                           !- Field 5855
  0.453707176,                            !- Field 5856
  Until: 03:00,                           !- Field 5857
  0.463577862,                            !- Field 5858
  Until: 04:00,                           !- Field 5859
  0.464208839,                            !- Field 5860
  Until: 05:00,                           !- Field 5861
  0.484742579,                            !- Field 5862
  Until: 06:00,                           !- Field 5863
  0.516016145,                            !- Field 5864
  Until: 07:00,                           !- Field 5865
  0.438957781,                            !- Field 5866
  Until: 08:00,                           !- Field 5867
  0.550055994,                            !- Field 5868
  Until: 09:00,                           !- Field 5869
  0.500246598,                            !- Field 5870
  Until: 10:00,                           !- Field 5871
  0.475311534,                            !- Field 5872
  Until: 11:00,                           !- Field 5873
  0.504017099,                            !- Field 5874
  Until: 12:00,                           !- Field 5875
  0.449982861,                            !- Field 5876
  Until: 13:00,                           !- Field 5877
  0.512621464,                            !- Field 5878
  Until: 14:00,                           !- Field 5879
  0.455804578,                            !- Field 5880
  Until: 15:00,                           !- Field 5881
  0.479442768,                            !- Field 5882
  Until: 16:00,                           !- Field 5883
  0.469432726,                            !- Field 5884
  Until: 17:00,                           !- Field 5885
  0.48112741,                             !- Field 5886
  Until: 18:00,                           !- Field 5887
  0.536224838,                            !- Field 5888
  Until: 19:00,                           !- Field 5889
  0.47328742,                             !- Field 5890
  Until: 20:00,                           !- Field 5891
  0.466256431,                            !- Field 5892
  Until: 21:00,                           !- Field 5893
  0.529577646,                            !- Field 5894
  Until: 22:00,                           !- Field 5895
  0.499052802,                            !- Field 5896
  Until: 23:00,                           !- Field 5897
  0.490842969,                            !- Field 5898
  Until: 24:00,                           !- Field 5899
  0.492365987,                            !- Field 5900
  Through: 04/29,                         !- Field 5901
  For: AllDays,                           !- Field 5902
  Until: 01:00,                           !- Field 5903
  0.467768942,                            !- Field 5904
  Until: 02:00,                           !- Field 5905
  0.477060449,                            !- Field 5906
  Until: 03:00,                           !- Field 5907
  0.494384974,                            !- Field 5908
  Until: 04:00,                           !- Field 5909
  0.462807623,                            !- Field 5910
  Until: 05:00,                           !- Field 5911
  0.523424299,                            !- Field 5912
  Until: 06:00,                           !- Field 5913
  0.42498193,                             !- Field 5914
  Until: 07:00,                           !- Field 5915
  0.531796841,                            !- Field 5916
  Until: 08:00,                           !- Field 5917
  0.531139551,                            !- Field 5918
  Until: 09:00,                           !- Field 5919
  0.489846139,                            !- Field 5920
  Until: 10:00,                           !- Field 5921
  0.527626344,                            !- Field 5922
  Until: 11:00,                           !- Field 5923
  0.496522312,                            !- Field 5924
  Until: 12:00,                           !- Field 5925
  0.456508365,                            !- Field 5926
  Until: 13:00,                           !- Field 5927
  0.465539737,                            !- Field 5928
  Until: 14:00,                           !- Field 5929
  0.509732306,                            !- Field 5930
  Until: 15:00,                           !- Field 5931
  0.414491145,                            !- Field 5932
  Until: 16:00,                           !- Field 5933
  0.522837063,                            !- Field 5934
  Until: 17:00,                           !- Field 5935
  0.505849955,                            !- Field 5936
  Until: 18:00,                           !- Field 5937
  0.472621675,                            !- Field 5938
  Until: 19:00,                           !- Field 5939
  0.488493511,                            !- Field 5940
  Until: 20:00,                           !- Field 5941
  0.560508207,                            !- Field 5942
  Until: 21:00,                           !- Field 5943
  0.441718728,                            !- Field 5944
  Until: 22:00,                           !- Field 5945
  0.497951071,                            !- Field 5946
  Until: 23:00,                           !- Field 5947
  0.475714369,                            !- Field 5948
  Until: 24:00,                           !- Field 5949
  0.491936751,                            !- Field 5950
  Through: 04/30,                         !- Field 5951
  For: AllDays,                           !- Field 5952
  Until: 01:00,                           !- Field 5953
  0.493645378,                            !- Field 5954
  Until: 02:00,                           !- Field 5955
  0.446054869,                            !- Field 5956
  Until: 03:00,                           !- Field 5957
  0.466339534,                            !- Field 5958
  Until: 04:00,                           !- Field 5959
  0.478814579,                            !- Field 5960
  Until: 05:00,                           !- Field 5961
  0.480048989,                            !- Field 5962
  Until: 06:00,                           !- Field 5963
  0.483181394,                            !- Field 5964
  Until: 07:00,                           !- Field 5965
  0.466518318,                            !- Field 5966
  Until: 08:00,                           !- Field 5967
  0.506774263,                            !- Field 5968
  Until: 09:00,                           !- Field 5969
  0.552742347,                            !- Field 5970
  Until: 10:00,                           !- Field 5971
  0.532195054,                            !- Field 5972
  Until: 11:00,                           !- Field 5973
  0.45137203,                             !- Field 5974
  Until: 12:00,                           !- Field 5975
  0.578168559,                            !- Field 5976
  Until: 13:00,                           !- Field 5977
  0.423524654,                            !- Field 5978
  Until: 14:00,                           !- Field 5979
  0.492203704,                            !- Field 5980
  Until: 15:00,                           !- Field 5981
  0.524235051,                            !- Field 5982
  Until: 16:00,                           !- Field 5983
  0.428675588,                            !- Field 5984
  Until: 17:00,                           !- Field 5985
  0.557809146,                            !- Field 5986
  Until: 18:00,                           !- Field 5987
  0.400130685,                            !- Field 5988
  Until: 19:00,                           !- Field 5989
  0.521145101,                            !- Field 5990
  Until: 20:00,                           !- Field 5991
  0.497849452,                            !- Field 5992
  Until: 21:00,                           !- Field 5993
  0.50240616,                             !- Field 5994
  Until: 22:00,                           !- Field 5995
  0.520610056,                            !- Field 5996
  Until: 23:00,                           !- Field 5997
  0.460038766,                            !- Field 5998
  Until: 24:00,                           !- Field 5999
  0.450152565,                            !- Field 6000
  Through: 05/01,                         !- Field 6001
  For: AllDays,                           !- Field 6002
  Until: 01:00,                           !- Field 6003
  0.493957825,                            !- Field 6004
  Until: 02:00,                           !- Field 6005
  0.471491733,                            !- Field 6006
  Until: 03:00,                           !- Field 6007
  0.564791886,                            !- Field 6008
  Until: 04:00,                           !- Field 6009
  0.467767699,                            !- Field 6010
  Until: 05:00,                           !- Field 6011
  0.521428651,                            !- Field 6012
  Until: 06:00,                           !- Field 6013
  0.453801141,                            !- Field 6014
  Until: 07:00,                           !- Field 6015
  0.550196152,                            !- Field 6016
  Until: 08:00,                           !- Field 6017
  0.464277374,                            !- Field 6018
  Until: 09:00,                           !- Field 6019
  0.551496054,                            !- Field 6020
  Until: 10:00,                           !- Field 6021
  0.519498588,                            !- Field 6022
  Until: 11:00,                           !- Field 6023
  0.496621047,                            !- Field 6024
  Until: 12:00,                           !- Field 6025
  0.579515842,                            !- Field 6026
  Until: 13:00,                           !- Field 6027
  0.432929068,                            !- Field 6028
  Until: 14:00,                           !- Field 6029
  0.581907621,                            !- Field 6030
  Until: 15:00,                           !- Field 6031
  0.538677819,                            !- Field 6032
  Until: 16:00,                           !- Field 6033
  0.546261045,                            !- Field 6034
  Until: 17:00,                           !- Field 6035
  0.520715913,                            !- Field 6036
  Until: 18:00,                           !- Field 6037
  0.47189767,                             !- Field 6038
  Until: 19:00,                           !- Field 6039
  0.58537586,                             !- Field 6040
  Until: 20:00,                           !- Field 6041
  0.508059081,                            !- Field 6042
  Until: 21:00,                           !- Field 6043
  0.492319343,                            !- Field 6044
  Until: 22:00,                           !- Field 6045
  0.535969329,                            !- Field 6046
  Until: 23:00,                           !- Field 6047
  0.505046637,                            !- Field 6048
  Until: 24:00,                           !- Field 6049
  0.50269929,                             !- Field 6050
  Through: 05/02,                         !- Field 6051
  For: AllDays,                           !- Field 6052
  Until: 01:00,                           !- Field 6053
  0.517107515,                            !- Field 6054
  Until: 02:00,                           !- Field 6055
  0.480788815,                            !- Field 6056
  Until: 03:00,                           !- Field 6057
  0.57561975,                             !- Field 6058
  Until: 04:00,                           !- Field 6059
  0.48859821,                             !- Field 6060
  Until: 05:00,                           !- Field 6061
  0.502265431,                            !- Field 6062
  Until: 06:00,                           !- Field 6063
  0.494622563,                            !- Field 6064
  Until: 07:00,                           !- Field 6065
  0.514700627,                            !- Field 6066
  Until: 08:00,                           !- Field 6067
  0.453705467,                            !- Field 6068
  Until: 09:00,                           !- Field 6069
  0.5734911,                              !- Field 6070
  Until: 10:00,                           !- Field 6071
  0.499242803,                            !- Field 6072
  Until: 11:00,                           !- Field 6073
  0.485508729,                            !- Field 6074
  Until: 12:00,                           !- Field 6075
  0.517455211,                            !- Field 6076
  Until: 13:00,                           !- Field 6077
  0.52893393,                             !- Field 6078
  Until: 14:00,                           !- Field 6079
  0.485174339,                            !- Field 6080
  Until: 15:00,                           !- Field 6081
  0.492571502,                            !- Field 6082
  Until: 16:00,                           !- Field 6083
  0.534642864,                            !- Field 6084
  Until: 17:00,                           !- Field 6085
  0.517104076,                            !- Field 6086
  Until: 18:00,                           !- Field 6087
  0.464783826,                            !- Field 6088
  Until: 19:00,                           !- Field 6089
  0.515300943,                            !- Field 6090
  Until: 20:00,                           !- Field 6091
  0.53604562,                             !- Field 6092
  Until: 21:00,                           !- Field 6093
  0.525232837,                            !- Field 6094
  Until: 22:00,                           !- Field 6095
  0.485110924,                            !- Field 6096
  Until: 23:00,                           !- Field 6097
  0.52520848,                             !- Field 6098
  Until: 24:00,                           !- Field 6099
  0.482980443,                            !- Field 6100
  Through: 05/03,                         !- Field 6101
  For: AllDays,                           !- Field 6102
  Until: 01:00,                           !- Field 6103
  0.520476878,                            !- Field 6104
  Until: 02:00,                           !- Field 6105
  0.595397026,                            !- Field 6106
  Until: 03:00,                           !- Field 6107
  0.429195732,                            !- Field 6108
  Until: 04:00,                           !- Field 6109
  0.504463046,                            !- Field 6110
  Until: 05:00,                           !- Field 6111
  0.526824244,                            !- Field 6112
  Until: 06:00,                           !- Field 6113
  0.506994723,                            !- Field 6114
  Until: 07:00,                           !- Field 6115
  0.512909894,                            !- Field 6116
  Until: 08:00,                           !- Field 6117
  0.497133322,                            !- Field 6118
  Until: 09:00,                           !- Field 6119
  0.535465299,                            !- Field 6120
  Until: 10:00,                           !- Field 6121
  0.49638314,                             !- Field 6122
  Until: 11:00,                           !- Field 6123
  0.549656191,                            !- Field 6124
  Until: 12:00,                           !- Field 6125
  0.490279599,                            !- Field 6126
  Until: 13:00,                           !- Field 6127
  0.499796548,                            !- Field 6128
  Until: 14:00,                           !- Field 6129
  0.516548927,                            !- Field 6130
  Until: 15:00,                           !- Field 6131
  0.493687011,                            !- Field 6132
  Until: 16:00,                           !- Field 6133
  0.548737967,                            !- Field 6134
  Until: 17:00,                           !- Field 6135
  0.461007263,                            !- Field 6136
  Until: 18:00,                           !- Field 6137
  0.542384361,                            !- Field 6138
  Until: 19:00,                           !- Field 6139
  0.508359404,                            !- Field 6140
  Until: 20:00,                           !- Field 6141
  0.490755703,                            !- Field 6142
  Until: 21:00,                           !- Field 6143
  0.543809001,                            !- Field 6144
  Until: 22:00,                           !- Field 6145
  0.488952456,                            !- Field 6146
  Until: 23:00,                           !- Field 6147
  0.53409777,                             !- Field 6148
  Until: 24:00,                           !- Field 6149
  0.473171303,                            !- Field 6150
  Through: 05/04,                         !- Field 6151
  For: AllDays,                           !- Field 6152
  Until: 01:00,                           !- Field 6153
  0.526378959,                            !- Field 6154
  Until: 02:00,                           !- Field 6155
  0.540392469,                            !- Field 6156
  Until: 03:00,                           !- Field 6157
  0.451764518,                            !- Field 6158
  Until: 04:00,                           !- Field 6159
  0.499482577,                            !- Field 6160
  Until: 05:00,                           !- Field 6161
  0.458963565,                            !- Field 6162
  Until: 06:00,                           !- Field 6163
  0.528229957,                            !- Field 6164
  Until: 07:00,                           !- Field 6165
  0.508282216,                            !- Field 6166
  Until: 08:00,                           !- Field 6167
  0.476025419,                            !- Field 6168
  Until: 09:00,                           !- Field 6169
  0.499352566,                            !- Field 6170
  Until: 10:00,                           !- Field 6171
  0.505139473,                            !- Field 6172
  Until: 11:00,                           !- Field 6173
  0.565791875,                            !- Field 6174
  Until: 12:00,                           !- Field 6175
  0.479081024,                            !- Field 6176
  Until: 13:00,                           !- Field 6177
  0.528418203,                            !- Field 6178
  Until: 14:00,                           !- Field 6179
  0.504862308,                            !- Field 6180
  Until: 15:00,                           !- Field 6181
  0.495862004,                            !- Field 6182
  Until: 16:00,                           !- Field 6183
  0.523898592,                            !- Field 6184
  Until: 17:00,                           !- Field 6185
  0.560660476,                            !- Field 6186
  Until: 18:00,                           !- Field 6187
  0.458451117,                            !- Field 6188
  Until: 19:00,                           !- Field 6189
  0.541040906,                            !- Field 6190
  Until: 20:00,                           !- Field 6191
  0.48024407,                             !- Field 6192
  Until: 21:00,                           !- Field 6193
  0.552446258,                            !- Field 6194
  Until: 22:00,                           !- Field 6195
  0.571790935,                            !- Field 6196
  Until: 23:00,                           !- Field 6197
  0.451458761,                            !- Field 6198
  Until: 24:00,                           !- Field 6199
  0.529633626,                            !- Field 6200
  Through: 05/05,                         !- Field 6201
  For: AllDays,                           !- Field 6202
  Until: 01:00,                           !- Field 6203
  0.506405869,                            !- Field 6204
  Until: 02:00,                           !- Field 6205
  0.5150451,                              !- Field 6206
  Until: 03:00,                           !- Field 6207
  0.475617753,                            !- Field 6208
  Until: 04:00,                           !- Field 6209
  0.493964812,                            !- Field 6210
  Until: 05:00,                           !- Field 6211
  0.489838672,                            !- Field 6212
  Until: 06:00,                           !- Field 6213
  0.516001828,                            !- Field 6214
  Until: 07:00,                           !- Field 6215
  0.544311325,                            !- Field 6216
  Until: 08:00,                           !- Field 6217
  0.463530275,                            !- Field 6218
  Until: 09:00,                           !- Field 6219
  0.557805639,                            !- Field 6220
  Until: 10:00,                           !- Field 6221
  0.470462931,                            !- Field 6222
  Until: 11:00,                           !- Field 6223
  0.547659698,                            !- Field 6224
  Until: 12:00,                           !- Field 6225
  0.521306403,                            !- Field 6226
  Until: 13:00,                           !- Field 6227
  0.486575725,                            !- Field 6228
  Until: 14:00,                           !- Field 6229
  0.497510515,                            !- Field 6230
  Until: 15:00,                           !- Field 6231
  0.417828021,                            !- Field 6232
  Until: 16:00,                           !- Field 6233
  0.538759151,                            !- Field 6234
  Until: 17:00,                           !- Field 6235
  0.516444406,                            !- Field 6236
  Until: 18:00,                           !- Field 6237
  0.476619696,                            !- Field 6238
  Until: 19:00,                           !- Field 6239
  0.502811969,                            !- Field 6240
  Until: 20:00,                           !- Field 6241
  0.526224282,                            !- Field 6242
  Until: 21:00,                           !- Field 6243
  0.56931901,                             !- Field 6244
  Until: 22:00,                           !- Field 6245
  0.485602467,                            !- Field 6246
  Until: 23:00,                           !- Field 6247
  0.519006629,                            !- Field 6248
  Until: 24:00,                           !- Field 6249
  0.528428833,                            !- Field 6250
  Through: 05/06,                         !- Field 6251
  For: AllDays,                           !- Field 6252
  Until: 01:00,                           !- Field 6253
  0.506912859,                            !- Field 6254
  Until: 02:00,                           !- Field 6255
  0.500439888,                            !- Field 6256
  Until: 03:00,                           !- Field 6257
  0.515125465,                            !- Field 6258
  Until: 04:00,                           !- Field 6259
  0.496404204,                            !- Field 6260
  Until: 05:00,                           !- Field 6261
  0.527425033,                            !- Field 6262
  Until: 06:00,                           !- Field 6263
  0.454157538,                            !- Field 6264
  Until: 07:00,                           !- Field 6265
  0.569767155,                            !- Field 6266
  Until: 08:00,                           !- Field 6267
  0.466826095,                            !- Field 6268
  Until: 09:00,                           !- Field 6269
  0.509376227,                            !- Field 6270
  Until: 10:00,                           !- Field 6271
  0.506439337,                            !- Field 6272
  Until: 11:00,                           !- Field 6273
  0.582824706,                            !- Field 6274
  Until: 12:00,                           !- Field 6275
  0.509658188,                            !- Field 6276
  Until: 13:00,                           !- Field 6277
  0.488773128,                            !- Field 6278
  Until: 14:00,                           !- Field 6279
  0.493701224,                            !- Field 6280
  Until: 15:00,                           !- Field 6281
  0.475334912,                            !- Field 6282
  Until: 16:00,                           !- Field 6283
  0.479759763,                            !- Field 6284
  Until: 17:00,                           !- Field 6285
  0.51280135,                             !- Field 6286
  Until: 18:00,                           !- Field 6287
  0.578312447,                            !- Field 6288
  Until: 19:00,                           !- Field 6289
  0.505413276,                            !- Field 6290
  Until: 20:00,                           !- Field 6291
  0.519617533,                            !- Field 6292
  Until: 21:00,                           !- Field 6293
  0.549076223,                            !- Field 6294
  Until: 22:00,                           !- Field 6295
  0.55076251,                             !- Field 6296
  Until: 23:00,                           !- Field 6297
  0.449373397,                            !- Field 6298
  Until: 24:00,                           !- Field 6299
  0.542609104,                            !- Field 6300
  Through: 05/07,                         !- Field 6301
  For: AllDays,                           !- Field 6302
  Until: 01:00,                           !- Field 6303
  0.48709302,                             !- Field 6304
  Until: 02:00,                           !- Field 6305
  0.500127815,                            !- Field 6306
  Until: 03:00,                           !- Field 6307
  0.485138435,                            !- Field 6308
  Until: 04:00,                           !- Field 6309
  0.504797233,                            !- Field 6310
  Until: 05:00,                           !- Field 6311
  0.501830084,                            !- Field 6312
  Until: 06:00,                           !- Field 6313
  0.5266493,                              !- Field 6314
  Until: 07:00,                           !- Field 6315
  0.486320248,                            !- Field 6316
  Until: 08:00,                           !- Field 6317
  0.521058288,                            !- Field 6318
  Until: 09:00,                           !- Field 6319
  0.498190202,                            !- Field 6320
  Until: 10:00,                           !- Field 6321
  0.5483051,                              !- Field 6322
  Until: 11:00,                           !- Field 6323
  0.551075327,                            !- Field 6324
  Until: 12:00,                           !- Field 6325
  0.478527037,                            !- Field 6326
  Until: 13:00,                           !- Field 6327
  0.484045011,                            !- Field 6328
  Until: 14:00,                           !- Field 6329
  0.497085275,                            !- Field 6330
  Until: 15:00,                           !- Field 6331
  0.519800598,                            !- Field 6332
  Until: 16:00,                           !- Field 6333
  0.497905236,                            !- Field 6334
  Until: 17:00,                           !- Field 6335
  0.53948422,                             !- Field 6336
  Until: 18:00,                           !- Field 6337
  0.456894479,                            !- Field 6338
  Until: 19:00,                           !- Field 6339
  0.549703804,                            !- Field 6340
  Until: 20:00,                           !- Field 6341
  0.492352549,                            !- Field 6342
  Until: 21:00,                           !- Field 6343
  0.467155729,                            !- Field 6344
  Until: 22:00,                           !- Field 6345
  0.523207634,                            !- Field 6346
  Until: 23:00,                           !- Field 6347
  0.525430559,                            !- Field 6348
  Until: 24:00,                           !- Field 6349
  0.486235664,                            !- Field 6350
  Through: 05/08,                         !- Field 6351
  For: AllDays,                           !- Field 6352
  Until: 01:00,                           !- Field 6353
  0.493957825,                            !- Field 6354
  Until: 02:00,                           !- Field 6355
  0.471491733,                            !- Field 6356
  Until: 03:00,                           !- Field 6357
  0.564791886,                            !- Field 6358
  Until: 04:00,                           !- Field 6359
  0.467767699,                            !- Field 6360
  Until: 05:00,                           !- Field 6361
  0.521428651,                            !- Field 6362
  Until: 06:00,                           !- Field 6363
  0.453801141,                            !- Field 6364
  Until: 07:00,                           !- Field 6365
  0.550196152,                            !- Field 6366
  Until: 08:00,                           !- Field 6367
  0.464277374,                            !- Field 6368
  Until: 09:00,                           !- Field 6369
  0.551496054,                            !- Field 6370
  Until: 10:00,                           !- Field 6371
  0.519498588,                            !- Field 6372
  Until: 11:00,                           !- Field 6373
  0.496621047,                            !- Field 6374
  Until: 12:00,                           !- Field 6375
  0.579515842,                            !- Field 6376
  Until: 13:00,                           !- Field 6377
  0.432929068,                            !- Field 6378
  Until: 14:00,                           !- Field 6379
  0.581907621,                            !- Field 6380
  Until: 15:00,                           !- Field 6381
  0.538677819,                            !- Field 6382
  Until: 16:00,                           !- Field 6383
  0.546261045,                            !- Field 6384
  Until: 17:00,                           !- Field 6385
  0.520715913,                            !- Field 6386
  Until: 18:00,                           !- Field 6387
  0.47189767,                             !- Field 6388
  Until: 19:00,                           !- Field 6389
  0.58537586,                             !- Field 6390
  Until: 20:00,                           !- Field 6391
  0.508059081,                            !- Field 6392
  Until: 21:00,                           !- Field 6393
  0.492319343,                            !- Field 6394
  Until: 22:00,                           !- Field 6395
  0.535969329,                            !- Field 6396
  Until: 23:00,                           !- Field 6397
  0.505046637,                            !- Field 6398
  Until: 24:00,                           !- Field 6399
  0.50269929,                             !- Field 6400
  Through: 05/09,                         !- Field 6401
  For: AllDays,                           !- Field 6402
  Until: 01:00,                           !- Field 6403
  0.517107515,                            !- Field 6404
  Until: 02:00,                           !- Field 6405
  0.480788815,                            !- Field 6406
  Until: 03:00,                           !- Field 6407
  0.57561975,                             !- Field 6408
  Until: 04:00,                           !- Field 6409
  0.48859821,                             !- Field 6410
  Until: 05:00,                           !- Field 6411
  0.502265431,                            !- Field 6412
  Until: 06:00,                           !- Field 6413
  0.494622563,                            !- Field 6414
  Until: 07:00,                           !- Field 6415
  0.514700627,                            !- Field 6416
  Until: 08:00,                           !- Field 6417
  0.453705467,                            !- Field 6418
  Until: 09:00,                           !- Field 6419
  0.5734911,                              !- Field 6420
  Until: 10:00,                           !- Field 6421
  0.499242803,                            !- Field 6422
  Until: 11:00,                           !- Field 6423
  0.485508729,                            !- Field 6424
  Until: 12:00,                           !- Field 6425
  0.517455211,                            !- Field 6426
  Until: 13:00,                           !- Field 6427
  0.52893393,                             !- Field 6428
  Until: 14:00,                           !- Field 6429
  0.485174339,                            !- Field 6430
  Until: 15:00,                           !- Field 6431
  0.492571502,                            !- Field 6432
  Until: 16:00,                           !- Field 6433
  0.534642864,                            !- Field 6434
  Until: 17:00,                           !- Field 6435
  0.517104076,                            !- Field 6436
  Until: 18:00,                           !- Field 6437
  0.464783826,                            !- Field 6438
  Until: 19:00,                           !- Field 6439
  0.515300943,                            !- Field 6440
  Until: 20:00,                           !- Field 6441
  0.53604562,                             !- Field 6442
  Until: 21:00,                           !- Field 6443
  0.525232837,                            !- Field 6444
  Until: 22:00,                           !- Field 6445
  0.485110924,                            !- Field 6446
  Until: 23:00,                           !- Field 6447
  0.52520848,                             !- Field 6448
  Until: 24:00,                           !- Field 6449
  0.482980443,                            !- Field 6450
  Through: 05/10,                         !- Field 6451
  For: AllDays,                           !- Field 6452
  Until: 01:00,                           !- Field 6453
  0.520476878,                            !- Field 6454
  Until: 02:00,                           !- Field 6455
  0.595397026,                            !- Field 6456
  Until: 03:00,                           !- Field 6457
  0.429195732,                            !- Field 6458
  Until: 04:00,                           !- Field 6459
  0.504463046,                            !- Field 6460
  Until: 05:00,                           !- Field 6461
  0.526824244,                            !- Field 6462
  Until: 06:00,                           !- Field 6463
  0.506994723,                            !- Field 6464
  Until: 07:00,                           !- Field 6465
  0.512909894,                            !- Field 6466
  Until: 08:00,                           !- Field 6467
  0.497133322,                            !- Field 6468
  Until: 09:00,                           !- Field 6469
  0.535465299,                            !- Field 6470
  Until: 10:00,                           !- Field 6471
  0.49638314,                             !- Field 6472
  Until: 11:00,                           !- Field 6473
  0.549656191,                            !- Field 6474
  Until: 12:00,                           !- Field 6475
  0.490279599,                            !- Field 6476
  Until: 13:00,                           !- Field 6477
  0.499796548,                            !- Field 6478
  Until: 14:00,                           !- Field 6479
  0.516548927,                            !- Field 6480
  Until: 15:00,                           !- Field 6481
  0.493687011,                            !- Field 6482
  Until: 16:00,                           !- Field 6483
  0.548737967,                            !- Field 6484
  Until: 17:00,                           !- Field 6485
  0.461007263,                            !- Field 6486
  Until: 18:00,                           !- Field 6487
  0.542384361,                            !- Field 6488
  Until: 19:00,                           !- Field 6489
  0.508359404,                            !- Field 6490
  Until: 20:00,                           !- Field 6491
  0.490755703,                            !- Field 6492
  Until: 21:00,                           !- Field 6493
  0.543809001,                            !- Field 6494
  Until: 22:00,                           !- Field 6495
  0.488952456,                            !- Field 6496
  Until: 23:00,                           !- Field 6497
  0.53409777,                             !- Field 6498
  Until: 24:00,                           !- Field 6499
  0.473171303,                            !- Field 6500
  Through: 05/11,                         !- Field 6501
  For: AllDays,                           !- Field 6502
  Until: 01:00,                           !- Field 6503
  0.526378959,                            !- Field 6504
  Until: 02:00,                           !- Field 6505
  0.540392469,                            !- Field 6506
  Until: 03:00,                           !- Field 6507
  0.451764518,                            !- Field 6508
  Until: 04:00,                           !- Field 6509
  0.499482577,                            !- Field 6510
  Until: 05:00,                           !- Field 6511
  0.458963565,                            !- Field 6512
  Until: 06:00,                           !- Field 6513
  0.528229957,                            !- Field 6514
  Until: 07:00,                           !- Field 6515
  0.508282216,                            !- Field 6516
  Until: 08:00,                           !- Field 6517
  0.476025419,                            !- Field 6518
  Until: 09:00,                           !- Field 6519
  0.499352566,                            !- Field 6520
  Until: 10:00,                           !- Field 6521
  0.505139473,                            !- Field 6522
  Until: 11:00,                           !- Field 6523
  0.565791875,                            !- Field 6524
  Until: 12:00,                           !- Field 6525
  0.479081024,                            !- Field 6526
  Until: 13:00,                           !- Field 6527
  0.528418203,                            !- Field 6528
  Until: 14:00,                           !- Field 6529
  0.504862308,                            !- Field 6530
  Until: 15:00,                           !- Field 6531
  0.495862004,                            !- Field 6532
  Until: 16:00,                           !- Field 6533
  0.523898592,                            !- Field 6534
  Until: 17:00,                           !- Field 6535
  0.560660476,                            !- Field 6536
  Until: 18:00,                           !- Field 6537
  0.458451117,                            !- Field 6538
  Until: 19:00,                           !- Field 6539
  0.541040906,                            !- Field 6540
  Until: 20:00,                           !- Field 6541
  0.48024407,                             !- Field 6542
  Until: 21:00,                           !- Field 6543
  0.552446258,                            !- Field 6544
  Until: 22:00,                           !- Field 6545
  0.571790935,                            !- Field 6546
  Until: 23:00,                           !- Field 6547
  0.451458761,                            !- Field 6548
  Until: 24:00,                           !- Field 6549
  0.529633626,                            !- Field 6550
  Through: 05/12,                         !- Field 6551
  For: AllDays,                           !- Field 6552
  Until: 01:00,                           !- Field 6553
  0.506405869,                            !- Field 6554
  Until: 02:00,                           !- Field 6555
  0.5150451,                              !- Field 6556
  Until: 03:00,                           !- Field 6557
  0.475617753,                            !- Field 6558
  Until: 04:00,                           !- Field 6559
  0.493964812,                            !- Field 6560
  Until: 05:00,                           !- Field 6561
  0.489838672,                            !- Field 6562
  Until: 06:00,                           !- Field 6563
  0.516001828,                            !- Field 6564
  Until: 07:00,                           !- Field 6565
  0.544311325,                            !- Field 6566
  Until: 08:00,                           !- Field 6567
  0.463530275,                            !- Field 6568
  Until: 09:00,                           !- Field 6569
  0.557805639,                            !- Field 6570
  Until: 10:00,                           !- Field 6571
  0.470462931,                            !- Field 6572
  Until: 11:00,                           !- Field 6573
  0.547659698,                            !- Field 6574
  Until: 12:00,                           !- Field 6575
  0.521306403,                            !- Field 6576
  Until: 13:00,                           !- Field 6577
  0.486575725,                            !- Field 6578
  Until: 14:00,                           !- Field 6579
  0.497510515,                            !- Field 6580
  Until: 15:00,                           !- Field 6581
  0.417828021,                            !- Field 6582
  Until: 16:00,                           !- Field 6583
  0.538759151,                            !- Field 6584
  Until: 17:00,                           !- Field 6585
  0.516444406,                            !- Field 6586
  Until: 18:00,                           !- Field 6587
  0.476619696,                            !- Field 6588
  Until: 19:00,                           !- Field 6589
  0.502811969,                            !- Field 6590
  Until: 20:00,                           !- Field 6591
  0.526224282,                            !- Field 6592
  Until: 21:00,                           !- Field 6593
  0.56931901,                             !- Field 6594
  Until: 22:00,                           !- Field 6595
  0.485602467,                            !- Field 6596
  Until: 23:00,                           !- Field 6597
  0.519006629,                            !- Field 6598
  Until: 24:00,                           !- Field 6599
  0.528428833,                            !- Field 6600
  Through: 05/13,                         !- Field 6601
  For: AllDays,                           !- Field 6602
  Until: 01:00,                           !- Field 6603
  0.506912859,                            !- Field 6604
  Until: 02:00,                           !- Field 6605
  0.500439888,                            !- Field 6606
  Until: 03:00,                           !- Field 6607
  0.515125465,                            !- Field 6608
  Until: 04:00,                           !- Field 6609
  0.496404204,                            !- Field 6610
  Until: 05:00,                           !- Field 6611
  0.527425033,                            !- Field 6612
  Until: 06:00,                           !- Field 6613
  0.454157538,                            !- Field 6614
  Until: 07:00,                           !- Field 6615
  0.569767155,                            !- Field 6616
  Until: 08:00,                           !- Field 6617
  0.466826095,                            !- Field 6618
  Until: 09:00,                           !- Field 6619
  0.509376227,                            !- Field 6620
  Until: 10:00,                           !- Field 6621
  0.506439337,                            !- Field 6622
  Until: 11:00,                           !- Field 6623
  0.582824706,                            !- Field 6624
  Until: 12:00,                           !- Field 6625
  0.509658188,                            !- Field 6626
  Until: 13:00,                           !- Field 6627
  0.488773128,                            !- Field 6628
  Until: 14:00,                           !- Field 6629
  0.493701224,                            !- Field 6630
  Until: 15:00,                           !- Field 6631
  0.475334912,                            !- Field 6632
  Until: 16:00,                           !- Field 6633
  0.479759763,                            !- Field 6634
  Until: 17:00,                           !- Field 6635
  0.51280135,                             !- Field 6636
  Until: 18:00,                           !- Field 6637
  0.578312447,                            !- Field 6638
  Until: 19:00,                           !- Field 6639
  0.505413276,                            !- Field 6640
  Until: 20:00,                           !- Field 6641
  0.519617533,                            !- Field 6642
  Until: 21:00,                           !- Field 6643
  0.549076223,                            !- Field 6644
  Until: 22:00,                           !- Field 6645
  0.55076251,                             !- Field 6646
  Until: 23:00,                           !- Field 6647
  0.449373397,                            !- Field 6648
  Until: 24:00,                           !- Field 6649
  0.542609104,                            !- Field 6650
  Through: 05/14,                         !- Field 6651
  For: AllDays,                           !- Field 6652
  Until: 01:00,                           !- Field 6653
  0.48709302,                             !- Field 6654
  Until: 02:00,                           !- Field 6655
  0.500127815,                            !- Field 6656
  Until: 03:00,                           !- Field 6657
  0.485138435,                            !- Field 6658
  Until: 04:00,                           !- Field 6659
  0.504797233,                            !- Field 6660
  Until: 05:00,                           !- Field 6661
  0.501830084,                            !- Field 6662
  Until: 06:00,                           !- Field 6663
  0.5266493,                              !- Field 6664
  Until: 07:00,                           !- Field 6665
  0.486320248,                            !- Field 6666
  Until: 08:00,                           !- Field 6667
  0.521058288,                            !- Field 6668
  Until: 09:00,                           !- Field 6669
  0.498190202,                            !- Field 6670
  Until: 10:00,                           !- Field 6671
  0.5483051,                              !- Field 6672
  Until: 11:00,                           !- Field 6673
  0.551075327,                            !- Field 6674
  Until: 12:00,                           !- Field 6675
  0.478527037,                            !- Field 6676
  Until: 13:00,                           !- Field 6677
  0.484045011,                            !- Field 6678
  Until: 14:00,                           !- Field 6679
  0.497085275,                            !- Field 6680
  Until: 15:00,                           !- Field 6681
  0.519800598,                            !- Field 6682
  Until: 16:00,                           !- Field 6683
  0.497905236,                            !- Field 6684
  Until: 17:00,                           !- Field 6685
  0.53948422,                             !- Field 6686
  Until: 18:00,                           !- Field 6687
  0.456894479,                            !- Field 6688
  Until: 19:00,                           !- Field 6689
  0.549703804,                            !- Field 6690
  Until: 20:00,                           !- Field 6691
  0.492352549,                            !- Field 6692
  Until: 21:00,                           !- Field 6693
  0.467155729,                            !- Field 6694
  Until: 22:00,                           !- Field 6695
  0.523207634,                            !- Field 6696
  Until: 23:00,                           !- Field 6697
  0.525430559,                            !- Field 6698
  Until: 24:00,                           !- Field 6699
  0.486235664,                            !- Field 6700
  Through: 05/15,                         !- Field 6701
  For: AllDays,                           !- Field 6702
  Until: 01:00,                           !- Field 6703
  0.493957825,                            !- Field 6704
  Until: 02:00,                           !- Field 6705
  0.471491733,                            !- Field 6706
  Until: 03:00,                           !- Field 6707
  0.564791886,                            !- Field 6708
  Until: 04:00,                           !- Field 6709
  0.467767699,                            !- Field 6710
  Until: 05:00,                           !- Field 6711
  0.521428651,                            !- Field 6712
  Until: 06:00,                           !- Field 6713
  0.453801141,                            !- Field 6714
  Until: 07:00,                           !- Field 6715
  0.550196152,                            !- Field 6716
  Until: 08:00,                           !- Field 6717
  0.464277374,                            !- Field 6718
  Until: 09:00,                           !- Field 6719
  0.551496054,                            !- Field 6720
  Until: 10:00,                           !- Field 6721
  0.519498588,                            !- Field 6722
  Until: 11:00,                           !- Field 6723
  0.496621047,                            !- Field 6724
  Until: 12:00,                           !- Field 6725
  0.579515842,                            !- Field 6726
  Until: 13:00,                           !- Field 6727
  0.432929068,                            !- Field 6728
  Until: 14:00,                           !- Field 6729
  0.581907621,                            !- Field 6730
  Until: 15:00,                           !- Field 6731
  0.538677819,                            !- Field 6732
  Until: 16:00,                           !- Field 6733
  0.546261045,                            !- Field 6734
  Until: 17:00,                           !- Field 6735
  0.520715913,                            !- Field 6736
  Until: 18:00,                           !- Field 6737
  0.47189767,                             !- Field 6738
  Until: 19:00,                           !- Field 6739
  0.58537586,                             !- Field 6740
  Until: 20:00,                           !- Field 6741
  0.508059081,                            !- Field 6742
  Until: 21:00,                           !- Field 6743
  0.492319343,                            !- Field 6744
  Until: 22:00,                           !- Field 6745
  0.535969329,                            !- Field 6746
  Until: 23:00,                           !- Field 6747
  0.505046637,                            !- Field 6748
  Until: 24:00,                           !- Field 6749
  0.50269929,                             !- Field 6750
  Through: 05/16,                         !- Field 6751
  For: AllDays,                           !- Field 6752
  Until: 01:00,                           !- Field 6753
  0.517107515,                            !- Field 6754
  Until: 02:00,                           !- Field 6755
  0.480788815,                            !- Field 6756
  Until: 03:00,                           !- Field 6757
  0.57561975,                             !- Field 6758
  Until: 04:00,                           !- Field 6759
  0.48859821,                             !- Field 6760
  Until: 05:00,                           !- Field 6761
  0.502265431,                            !- Field 6762
  Until: 06:00,                           !- Field 6763
  0.494622563,                            !- Field 6764
  Until: 07:00,                           !- Field 6765
  0.514700627,                            !- Field 6766
  Until: 08:00,                           !- Field 6767
  0.453705467,                            !- Field 6768
  Until: 09:00,                           !- Field 6769
  0.5734911,                              !- Field 6770
  Until: 10:00,                           !- Field 6771
  0.499242803,                            !- Field 6772
  Until: 11:00,                           !- Field 6773
  0.485508729,                            !- Field 6774
  Until: 12:00,                           !- Field 6775
  0.517455211,                            !- Field 6776
  Until: 13:00,                           !- Field 6777
  0.52893393,                             !- Field 6778
  Until: 14:00,                           !- Field 6779
  0.485174339,                            !- Field 6780
  Until: 15:00,                           !- Field 6781
  0.492571502,                            !- Field 6782
  Until: 16:00,                           !- Field 6783
  0.534642864,                            !- Field 6784
  Until: 17:00,                           !- Field 6785
  0.517104076,                            !- Field 6786
  Until: 18:00,                           !- Field 6787
  0.464783826,                            !- Field 6788
  Until: 19:00,                           !- Field 6789
  0.515300943,                            !- Field 6790
  Until: 20:00,                           !- Field 6791
  0.53604562,                             !- Field 6792
  Until: 21:00,                           !- Field 6793
  0.525232837,                            !- Field 6794
  Until: 22:00,                           !- Field 6795
  0.485110924,                            !- Field 6796
  Until: 23:00,                           !- Field 6797
  0.52520848,                             !- Field 6798
  Until: 24:00,                           !- Field 6799
  0.482980443,                            !- Field 6800
  Through: 05/17,                         !- Field 6801
  For: AllDays,                           !- Field 6802
  Until: 01:00,                           !- Field 6803
  0.520476878,                            !- Field 6804
  Until: 02:00,                           !- Field 6805
  0.595397026,                            !- Field 6806
  Until: 03:00,                           !- Field 6807
  0.429195732,                            !- Field 6808
  Until: 04:00,                           !- Field 6809
  0.504463046,                            !- Field 6810
  Until: 05:00,                           !- Field 6811
  0.526824244,                            !- Field 6812
  Until: 06:00,                           !- Field 6813
  0.506994723,                            !- Field 6814
  Until: 07:00,                           !- Field 6815
  0.512909894,                            !- Field 6816
  Until: 08:00,                           !- Field 6817
  0.497133322,                            !- Field 6818
  Until: 09:00,                           !- Field 6819
  0.535465299,                            !- Field 6820
  Until: 10:00,                           !- Field 6821
  0.49638314,                             !- Field 6822
  Until: 11:00,                           !- Field 6823
  0.549656191,                            !- Field 6824
  Until: 12:00,                           !- Field 6825
  0.490279599,                            !- Field 6826
  Until: 13:00,                           !- Field 6827
  0.499796548,                            !- Field 6828
  Until: 14:00,                           !- Field 6829
  0.516548927,                            !- Field 6830
  Until: 15:00,                           !- Field 6831
  0.493687011,                            !- Field 6832
  Until: 16:00,                           !- Field 6833
  0.548737967,                            !- Field 6834
  Until: 17:00,                           !- Field 6835
  0.461007263,                            !- Field 6836
  Until: 18:00,                           !- Field 6837
  0.542384361,                            !- Field 6838
  Until: 19:00,                           !- Field 6839
  0.508359404,                            !- Field 6840
  Until: 20:00,                           !- Field 6841
  0.490755703,                            !- Field 6842
  Until: 21:00,                           !- Field 6843
  0.543809001,                            !- Field 6844
  Until: 22:00,                           !- Field 6845
  0.488952456,                            !- Field 6846
  Until: 23:00,                           !- Field 6847
  0.53409777,                             !- Field 6848
  Until: 24:00,                           !- Field 6849
  0.473171303,                            !- Field 6850
  Through: 05/18,                         !- Field 6851
  For: AllDays,                           !- Field 6852
  Until: 01:00,                           !- Field 6853
  0.526378959,                            !- Field 6854
  Until: 02:00,                           !- Field 6855
  0.540392469,                            !- Field 6856
  Until: 03:00,                           !- Field 6857
  0.451764518,                            !- Field 6858
  Until: 04:00,                           !- Field 6859
  0.499482577,                            !- Field 6860
  Until: 05:00,                           !- Field 6861
  0.458963565,                            !- Field 6862
  Until: 06:00,                           !- Field 6863
  0.528229957,                            !- Field 6864
  Until: 07:00,                           !- Field 6865
  0.508282216,                            !- Field 6866
  Until: 08:00,                           !- Field 6867
  0.476025419,                            !- Field 6868
  Until: 09:00,                           !- Field 6869
  0.499352566,                            !- Field 6870
  Until: 10:00,                           !- Field 6871
  0.505139473,                            !- Field 6872
  Until: 11:00,                           !- Field 6873
  0.565791875,                            !- Field 6874
  Until: 12:00,                           !- Field 6875
  0.479081024,                            !- Field 6876
  Until: 13:00,                           !- Field 6877
  0.528418203,                            !- Field 6878
  Until: 14:00,                           !- Field 6879
  0.504862308,                            !- Field 6880
  Until: 15:00,                           !- Field 6881
  0.495862004,                            !- Field 6882
  Until: 16:00,                           !- Field 6883
  0.523898592,                            !- Field 6884
  Until: 17:00,                           !- Field 6885
  0.560660476,                            !- Field 6886
  Until: 18:00,                           !- Field 6887
  0.458451117,                            !- Field 6888
  Until: 19:00,                           !- Field 6889
  0.541040906,                            !- Field 6890
  Until: 20:00,                           !- Field 6891
  0.48024407,                             !- Field 6892
  Until: 21:00,                           !- Field 6893
  0.552446258,                            !- Field 6894
  Until: 22:00,                           !- Field 6895
  0.571790935,                            !- Field 6896
  Until: 23:00,                           !- Field 6897
  0.451458761,                            !- Field 6898
  Until: 24:00,                           !- Field 6899
  0.529633626,                            !- Field 6900
  Through: 05/19,                         !- Field 6901
  For: AllDays,                           !- Field 6902
  Until: 01:00,                           !- Field 6903
  0.506405869,                            !- Field 6904
  Until: 02:00,                           !- Field 6905
  0.5150451,                              !- Field 6906
  Until: 03:00,                           !- Field 6907
  0.475617753,                            !- Field 6908
  Until: 04:00,                           !- Field 6909
  0.493964812,                            !- Field 6910
  Until: 05:00,                           !- Field 6911
  0.489838672,                            !- Field 6912
  Until: 06:00,                           !- Field 6913
  0.516001828,                            !- Field 6914
  Until: 07:00,                           !- Field 6915
  0.544311325,                            !- Field 6916
  Until: 08:00,                           !- Field 6917
  0.463530275,                            !- Field 6918
  Until: 09:00,                           !- Field 6919
  0.557805639,                            !- Field 6920
  Until: 10:00,                           !- Field 6921
  0.470462931,                            !- Field 6922
  Until: 11:00,                           !- Field 6923
  0.547659698,                            !- Field 6924
  Until: 12:00,                           !- Field 6925
  0.521306403,                            !- Field 6926
  Until: 13:00,                           !- Field 6927
  0.486575725,                            !- Field 6928
  Until: 14:00,                           !- Field 6929
  0.497510515,                            !- Field 6930
  Until: 15:00,                           !- Field 6931
  0.417828021,                            !- Field 6932
  Until: 16:00,                           !- Field 6933
  0.538759151,                            !- Field 6934
  Until: 17:00,                           !- Field 6935
  0.516444406,                            !- Field 6936
  Until: 18:00,                           !- Field 6937
  0.476619696,                            !- Field 6938
  Until: 19:00,                           !- Field 6939
  0.502811969,                            !- Field 6940
  Until: 20:00,                           !- Field 6941
  0.526224282,                            !- Field 6942
  Until: 21:00,                           !- Field 6943
  0.56931901,                             !- Field 6944
  Until: 22:00,                           !- Field 6945
  0.485602467,                            !- Field 6946
  Until: 23:00,                           !- Field 6947
  0.519006629,                            !- Field 6948
  Until: 24:00,                           !- Field 6949
  0.528428833,                            !- Field 6950
  Through: 05/20,                         !- Field 6951
  For: AllDays,                           !- Field 6952
  Until: 01:00,                           !- Field 6953
  0.506912859,                            !- Field 6954
  Until: 02:00,                           !- Field 6955
  0.500439888,                            !- Field 6956
  Until: 03:00,                           !- Field 6957
  0.515125465,                            !- Field 6958
  Until: 04:00,                           !- Field 6959
  0.496404204,                            !- Field 6960
  Until: 05:00,                           !- Field 6961
  0.527425033,                            !- Field 6962
  Until: 06:00,                           !- Field 6963
  0.454157538,                            !- Field 6964
  Until: 07:00,                           !- Field 6965
  0.569767155,                            !- Field 6966
  Until: 08:00,                           !- Field 6967
  0.466826095,                            !- Field 6968
  Until: 09:00,                           !- Field 6969
  0.509376227,                            !- Field 6970
  Until: 10:00,                           !- Field 6971
  0.506439337,                            !- Field 6972
  Until: 11:00,                           !- Field 6973
  0.582824706,                            !- Field 6974
  Until: 12:00,                           !- Field 6975
  0.509658188,                            !- Field 6976
  Until: 13:00,                           !- Field 6977
  0.488773128,                            !- Field 6978
  Until: 14:00,                           !- Field 6979
  0.493701224,                            !- Field 6980
  Until: 15:00,                           !- Field 6981
  0.475334912,                            !- Field 6982
  Until: 16:00,                           !- Field 6983
  0.479759763,                            !- Field 6984
  Until: 17:00,                           !- Field 6985
  0.51280135,                             !- Field 6986
  Until: 18:00,                           !- Field 6987
  0.578312447,                            !- Field 6988
  Until: 19:00,                           !- Field 6989
  0.505413276,                            !- Field 6990
  Until: 20:00,                           !- Field 6991
  0.519617533,                            !- Field 6992
  Until: 21:00,                           !- Field 6993
  0.549076223,                            !- Field 6994
  Until: 22:00,                           !- Field 6995
  0.55076251,                             !- Field 6996
  Until: 23:00,                           !- Field 6997
  0.449373397,                            !- Field 6998
  Until: 24:00,                           !- Field 6999
  0.542609104,                            !- Field 7000
  Through: 05/21,                         !- Field 7001
  For: AllDays,                           !- Field 7002
  Until: 01:00,                           !- Field 7003
  0.48709302,                             !- Field 7004
  Until: 02:00,                           !- Field 7005
  0.500127815,                            !- Field 7006
  Until: 03:00,                           !- Field 7007
  0.485138435,                            !- Field 7008
  Until: 04:00,                           !- Field 7009
  0.504797233,                            !- Field 7010
  Until: 05:00,                           !- Field 7011
  0.501830084,                            !- Field 7012
  Until: 06:00,                           !- Field 7013
  0.5266493,                              !- Field 7014
  Until: 07:00,                           !- Field 7015
  0.486320248,                            !- Field 7016
  Until: 08:00,                           !- Field 7017
  0.521058288,                            !- Field 7018
  Until: 09:00,                           !- Field 7019
  0.498190202,                            !- Field 7020
  Until: 10:00,                           !- Field 7021
  0.5483051,                              !- Field 7022
  Until: 11:00,                           !- Field 7023
  0.551075327,                            !- Field 7024
  Until: 12:00,                           !- Field 7025
  0.478527037,                            !- Field 7026
  Until: 13:00,                           !- Field 7027
  0.484045011,                            !- Field 7028
  Until: 14:00,                           !- Field 7029
  0.497085275,                            !- Field 7030
  Until: 15:00,                           !- Field 7031
  0.519800598,                            !- Field 7032
  Until: 16:00,                           !- Field 7033
  0.497905236,                            !- Field 7034
  Until: 17:00,                           !- Field 7035
  0.53948422,                             !- Field 7036
  Until: 18:00,                           !- Field 7037
  0.456894479,                            !- Field 7038
  Until: 19:00,                           !- Field 7039
  0.549703804,                            !- Field 7040
  Until: 20:00,                           !- Field 7041
  0.492352549,                            !- Field 7042
  Until: 21:00,                           !- Field 7043
  0.467155729,                            !- Field 7044
  Until: 22:00,                           !- Field 7045
  0.523207634,                            !- Field 7046
  Until: 23:00,                           !- Field 7047
  0.525430559,                            !- Field 7048
  Until: 24:00,                           !- Field 7049
  0.486235664,                            !- Field 7050
  Through: 05/22,                         !- Field 7051
  For: AllDays,                           !- Field 7052
  Until: 01:00,                           !- Field 7053
  0.493957825,                            !- Field 7054
  Until: 02:00,                           !- Field 7055
  0.471491733,                            !- Field 7056
  Until: 03:00,                           !- Field 7057
  0.564791886,                            !- Field 7058
  Until: 04:00,                           !- Field 7059
  0.467767699,                            !- Field 7060
  Until: 05:00,                           !- Field 7061
  0.521428651,                            !- Field 7062
  Until: 06:00,                           !- Field 7063
  0.453801141,                            !- Field 7064
  Until: 07:00,                           !- Field 7065
  0.550196152,                            !- Field 7066
  Until: 08:00,                           !- Field 7067
  0.464277374,                            !- Field 7068
  Until: 09:00,                           !- Field 7069
  0.551496054,                            !- Field 7070
  Until: 10:00,                           !- Field 7071
  0.519498588,                            !- Field 7072
  Until: 11:00,                           !- Field 7073
  0.496621047,                            !- Field 7074
  Until: 12:00,                           !- Field 7075
  0.579515842,                            !- Field 7076
  Until: 13:00,                           !- Field 7077
  0.432929068,                            !- Field 7078
  Until: 14:00,                           !- Field 7079
  0.581907621,                            !- Field 7080
  Until: 15:00,                           !- Field 7081
  0.538677819,                            !- Field 7082
  Until: 16:00,                           !- Field 7083
  0.546261045,                            !- Field 7084
  Until: 17:00,                           !- Field 7085
  0.520715913,                            !- Field 7086
  Until: 18:00,                           !- Field 7087
  0.47189767,                             !- Field 7088
  Until: 19:00,                           !- Field 7089
  0.58537586,                             !- Field 7090
  Until: 20:00,                           !- Field 7091
  0.508059081,                            !- Field 7092
  Until: 21:00,                           !- Field 7093
  0.492319343,                            !- Field 7094
  Until: 22:00,                           !- Field 7095
  0.535969329,                            !- Field 7096
  Until: 23:00,                           !- Field 7097
  0.505046637,                            !- Field 7098
  Until: 24:00,                           !- Field 7099
  0.50269929,                             !- Field 7100
  Through: 05/23,                         !- Field 7101
  For: AllDays,                           !- Field 7102
  Until: 01:00,                           !- Field 7103
  0.517107515,                            !- Field 7104
  Until: 02:00,                           !- Field 7105
  0.480788815,                            !- Field 7106
  Until: 03:00,                           !- Field 7107
  0.57561975,                             !- Field 7108
  Until: 04:00,                           !- Field 7109
  0.48859821,                             !- Field 7110
  Until: 05:00,                           !- Field 7111
  0.502265431,                            !- Field 7112
  Until: 06:00,                           !- Field 7113
  0.494622563,                            !- Field 7114
  Until: 07:00,                           !- Field 7115
  0.514700627,                            !- Field 7116
  Until: 08:00,                           !- Field 7117
  0.453705467,                            !- Field 7118
  Until: 09:00,                           !- Field 7119
  0.5734911,                              !- Field 7120
  Until: 10:00,                           !- Field 7121
  0.499242803,                            !- Field 7122
  Until: 11:00,                           !- Field 7123
  0.485508729,                            !- Field 7124
  Until: 12:00,                           !- Field 7125
  0.517455211,                            !- Field 7126
  Until: 13:00,                           !- Field 7127
  0.52893393,                             !- Field 7128
  Until: 14:00,                           !- Field 7129
  0.485174339,                            !- Field 7130
  Until: 15:00,                           !- Field 7131
  0.492571502,                            !- Field 7132
  Until: 16:00,                           !- Field 7133
  0.534642864,                            !- Field 7134
  Until: 17:00,                           !- Field 7135
  0.517104076,                            !- Field 7136
  Until: 18:00,                           !- Field 7137
  0.464783826,                            !- Field 7138
  Until: 19:00,                           !- Field 7139
  0.515300943,                            !- Field 7140
  Until: 20:00,                           !- Field 7141
  0.53604562,                             !- Field 7142
  Until: 21:00,                           !- Field 7143
  0.525232837,                            !- Field 7144
  Until: 22:00,                           !- Field 7145
  0.485110924,                            !- Field 7146
  Until: 23:00,                           !- Field 7147
  0.52520848,                             !- Field 7148
  Until: 24:00,                           !- Field 7149
  0.482980443,                            !- Field 7150
  Through: 05/24,                         !- Field 7151
  For: AllDays,                           !- Field 7152
  Until: 01:00,                           !- Field 7153
  0.520476878,                            !- Field 7154
  Until: 02:00,                           !- Field 7155
  0.595397026,                            !- Field 7156
  Until: 03:00,                           !- Field 7157
  0.429195732,                            !- Field 7158
  Until: 04:00,                           !- Field 7159
  0.504463046,                            !- Field 7160
  Until: 05:00,                           !- Field 7161
  0.526824244,                            !- Field 7162
  Until: 06:00,                           !- Field 7163
  0.506994723,                            !- Field 7164
  Until: 07:00,                           !- Field 7165
  0.512909894,                            !- Field 7166
  Until: 08:00,                           !- Field 7167
  0.497133322,                            !- Field 7168
  Until: 09:00,                           !- Field 7169
  0.535465299,                            !- Field 7170
  Until: 10:00,                           !- Field 7171
  0.49638314,                             !- Field 7172
  Until: 11:00,                           !- Field 7173
  0.549656191,                            !- Field 7174
  Until: 12:00,                           !- Field 7175
  0.490279599,                            !- Field 7176
  Until: 13:00,                           !- Field 7177
  0.499796548,                            !- Field 7178
  Until: 14:00,                           !- Field 7179
  0.516548927,                            !- Field 7180
  Until: 15:00,                           !- Field 7181
  0.493687011,                            !- Field 7182
  Until: 16:00,                           !- Field 7183
  0.548737967,                            !- Field 7184
  Until: 17:00,                           !- Field 7185
  0.461007263,                            !- Field 7186
  Until: 18:00,                           !- Field 7187
  0.542384361,                            !- Field 7188
  Until: 19:00,                           !- Field 7189
  0.508359404,                            !- Field 7190
  Until: 20:00,                           !- Field 7191
  0.490755703,                            !- Field 7192
  Until: 21:00,                           !- Field 7193
  0.543809001,                            !- Field 7194
  Until: 22:00,                           !- Field 7195
  0.488952456,                            !- Field 7196
  Until: 23:00,                           !- Field 7197
  0.53409777,                             !- Field 7198
  Until: 24:00,                           !- Field 7199
  0.473171303,                            !- Field 7200
  Through: 05/25,                         !- Field 7201
  For: AllDays,                           !- Field 7202
  Until: 01:00,                           !- Field 7203
  0.526378959,                            !- Field 7204
  Until: 02:00,                           !- Field 7205
  0.540392469,                            !- Field 7206
  Until: 03:00,                           !- Field 7207
  0.451764518,                            !- Field 7208
  Until: 04:00,                           !- Field 7209
  0.499482577,                            !- Field 7210
  Until: 05:00,                           !- Field 7211
  0.458963565,                            !- Field 7212
  Until: 06:00,                           !- Field 7213
  0.528229957,                            !- Field 7214
  Until: 07:00,                           !- Field 7215
  0.508282216,                            !- Field 7216
  Until: 08:00,                           !- Field 7217
  0.476025419,                            !- Field 7218
  Until: 09:00,                           !- Field 7219
  0.499352566,                            !- Field 7220
  Until: 10:00,                           !- Field 7221
  0.505139473,                            !- Field 7222
  Until: 11:00,                           !- Field 7223
  0.565791875,                            !- Field 7224
  Until: 12:00,                           !- Field 7225
  0.479081024,                            !- Field 7226
  Until: 13:00,                           !- Field 7227
  0.528418203,                            !- Field 7228
  Until: 14:00,                           !- Field 7229
  0.504862308,                            !- Field 7230
  Until: 15:00,                           !- Field 7231
  0.495862004,                            !- Field 7232
  Until: 16:00,                           !- Field 7233
  0.523898592,                            !- Field 7234
  Until: 17:00,                           !- Field 7235
  0.560660476,                            !- Field 7236
  Until: 18:00,                           !- Field 7237
  0.458451117,                            !- Field 7238
  Until: 19:00,                           !- Field 7239
  0.541040906,                            !- Field 7240
  Until: 20:00,                           !- Field 7241
  0.48024407,                             !- Field 7242
  Until: 21:00,                           !- Field 7243
  0.552446258,                            !- Field 7244
  Until: 22:00,                           !- Field 7245
  0.571790935,                            !- Field 7246
  Until: 23:00,                           !- Field 7247
  0.451458761,                            !- Field 7248
  Until: 24:00,                           !- Field 7249
  0.529633626,                            !- Field 7250
  Through: 05/26,                         !- Field 7251
  For: AllDays,                           !- Field 7252
  Until: 01:00,                           !- Field 7253
  0.506405869,                            !- Field 7254
  Until: 02:00,                           !- Field 7255
  0.5150451,                              !- Field 7256
  Until: 03:00,                           !- Field 7257
  0.475617753,                            !- Field 7258
  Until: 04:00,                           !- Field 7259
  0.493964812,                            !- Field 7260
  Until: 05:00,                           !- Field 7261
  0.489838672,                            !- Field 7262
  Until: 06:00,                           !- Field 7263
  0.516001828,                            !- Field 7264
  Until: 07:00,                           !- Field 7265
  0.544311325,                            !- Field 7266
  Until: 08:00,                           !- Field 7267
  0.463530275,                            !- Field 7268
  Until: 09:00,                           !- Field 7269
  0.557805639,                            !- Field 7270
  Until: 10:00,                           !- Field 7271
  0.470462931,                            !- Field 7272
  Until: 11:00,                           !- Field 7273
  0.547659698,                            !- Field 7274
  Until: 12:00,                           !- Field 7275
  0.521306403,                            !- Field 7276
  Until: 13:00,                           !- Field 7277
  0.486575725,                            !- Field 7278
  Until: 14:00,                           !- Field 7279
  0.497510515,                            !- Field 7280
  Until: 15:00,                           !- Field 7281
  0.417828021,                            !- Field 7282
  Until: 16:00,                           !- Field 7283
  0.538759151,                            !- Field 7284
  Until: 17:00,                           !- Field 7285
  0.516444406,                            !- Field 7286
  Until: 18:00,                           !- Field 7287
  0.476619696,                            !- Field 7288
  Until: 19:00,                           !- Field 7289
  0.502811969,                            !- Field 7290
  Until: 20:00,                           !- Field 7291
  0.526224282,                            !- Field 7292
  Until: 21:00,                           !- Field 7293
  0.56931901,                             !- Field 7294
  Until: 22:00,                           !- Field 7295
  0.485602467,                            !- Field 7296
  Until: 23:00,                           !- Field 7297
  0.519006629,                            !- Field 7298
  Until: 24:00,                           !- Field 7299
  0.528428833,                            !- Field 7300
  Through: 05/27,                         !- Field 7301
  For: AllDays,                           !- Field 7302
  Until: 01:00,                           !- Field 7303
  0.506912859,                            !- Field 7304
  Until: 02:00,                           !- Field 7305
  0.500439888,                            !- Field 7306
  Until: 03:00,                           !- Field 7307
  0.515125465,                            !- Field 7308
  Until: 04:00,                           !- Field 7309
  0.496404204,                            !- Field 7310
  Until: 05:00,                           !- Field 7311
  0.527425033,                            !- Field 7312
  Until: 06:00,                           !- Field 7313
  0.454157538,                            !- Field 7314
  Until: 07:00,                           !- Field 7315
  0.569767155,                            !- Field 7316
  Until: 08:00,                           !- Field 7317
  0.466826095,                            !- Field 7318
  Until: 09:00,                           !- Field 7319
  0.509376227,                            !- Field 7320
  Until: 10:00,                           !- Field 7321
  0.506439337,                            !- Field 7322
  Until: 11:00,                           !- Field 7323
  0.582824706,                            !- Field 7324
  Until: 12:00,                           !- Field 7325
  0.509658188,                            !- Field 7326
  Until: 13:00,                           !- Field 7327
  0.488773128,                            !- Field 7328
  Until: 14:00,                           !- Field 7329
  0.493701224,                            !- Field 7330
  Until: 15:00,                           !- Field 7331
  0.475334912,                            !- Field 7332
  Until: 16:00,                           !- Field 7333
  0.479759763,                            !- Field 7334
  Until: 17:00,                           !- Field 7335
  0.51280135,                             !- Field 7336
  Until: 18:00,                           !- Field 7337
  0.578312447,                            !- Field 7338
  Until: 19:00,                           !- Field 7339
  0.505413276,                            !- Field 7340
  Until: 20:00,                           !- Field 7341
  0.519617533,                            !- Field 7342
  Until: 21:00,                           !- Field 7343
  0.549076223,                            !- Field 7344
  Until: 22:00,                           !- Field 7345
  0.55076251,                             !- Field 7346
  Until: 23:00,                           !- Field 7347
  0.449373397,                            !- Field 7348
  Until: 24:00,                           !- Field 7349
  0.542609104,                            !- Field 7350
  Through: 05/28,                         !- Field 7351
  For: AllDays,                           !- Field 7352
  Until: 01:00,                           !- Field 7353
  0.48709302,                             !- Field 7354
  Until: 02:00,                           !- Field 7355
  0.500127815,                            !- Field 7356
  Until: 03:00,                           !- Field 7357
  0.485138435,                            !- Field 7358
  Until: 04:00,                           !- Field 7359
  0.504797233,                            !- Field 7360
  Until: 05:00,                           !- Field 7361
  0.501830084,                            !- Field 7362
  Until: 06:00,                           !- Field 7363
  0.5266493,                              !- Field 7364
  Until: 07:00,                           !- Field 7365
  0.486320248,                            !- Field 7366
  Until: 08:00,                           !- Field 7367
  0.521058288,                            !- Field 7368
  Until: 09:00,                           !- Field 7369
  0.498190202,                            !- Field 7370
  Until: 10:00,                           !- Field 7371
  0.5483051,                              !- Field 7372
  Until: 11:00,                           !- Field 7373
  0.551075327,                            !- Field 7374
  Until: 12:00,                           !- Field 7375
  0.478527037,                            !- Field 7376
  Until: 13:00,                           !- Field 7377
  0.484045011,                            !- Field 7378
  Until: 14:00,                           !- Field 7379
  0.497085275,                            !- Field 7380
  Until: 15:00,                           !- Field 7381
  0.519800598,                            !- Field 7382
  Until: 16:00,                           !- Field 7383
  0.497905236,                            !- Field 7384
  Until: 17:00,                           !- Field 7385
  0.53948422,                             !- Field 7386
  Until: 18:00,                           !- Field 7387
  0.456894479,                            !- Field 7388
  Until: 19:00,                           !- Field 7389
  0.549703804,                            !- Field 7390
  Until: 20:00,                           !- Field 7391
  0.492352549,                            !- Field 7392
  Until: 21:00,                           !- Field 7393
  0.467155729,                            !- Field 7394
  Until: 22:00,                           !- Field 7395
  0.523207634,                            !- Field 7396
  Until: 23:00,                           !- Field 7397
  0.525430559,                            !- Field 7398
  Until: 24:00,                           !- Field 7399
  0.486235664,                            !- Field 7400
  Through: 05/29,                         !- Field 7401
  For: AllDays,                           !- Field 7402
  Until: 01:00,                           !- Field 7403
  0.493957825,                            !- Field 7404
  Until: 02:00,                           !- Field 7405
  0.471491733,                            !- Field 7406
  Until: 03:00,                           !- Field 7407
  0.564791886,                            !- Field 7408
  Until: 04:00,                           !- Field 7409
  0.467767699,                            !- Field 7410
  Until: 05:00,                           !- Field 7411
  0.521428651,                            !- Field 7412
  Until: 06:00,                           !- Field 7413
  0.453801141,                            !- Field 7414
  Until: 07:00,                           !- Field 7415
  0.550196152,                            !- Field 7416
  Until: 08:00,                           !- Field 7417
  0.464277374,                            !- Field 7418
  Until: 09:00,                           !- Field 7419
  0.551496054,                            !- Field 7420
  Until: 10:00,                           !- Field 7421
  0.519498588,                            !- Field 7422
  Until: 11:00,                           !- Field 7423
  0.496621047,                            !- Field 7424
  Until: 12:00,                           !- Field 7425
  0.579515842,                            !- Field 7426
  Until: 13:00,                           !- Field 7427
  0.432929068,                            !- Field 7428
  Until: 14:00,                           !- Field 7429
  0.581907621,                            !- Field 7430
  Until: 15:00,                           !- Field 7431
  0.538677819,                            !- Field 7432
  Until: 16:00,                           !- Field 7433
  0.546261045,                            !- Field 7434
  Until: 17:00,                           !- Field 7435
  0.520715913,                            !- Field 7436
  Until: 18:00,                           !- Field 7437
  0.47189767,                             !- Field 7438
  Until: 19:00,                           !- Field 7439
  0.58537586,                             !- Field 7440
  Until: 20:00,                           !- Field 7441
  0.508059081,                            !- Field 7442
  Until: 21:00,                           !- Field 7443
  0.492319343,                            !- Field 7444
  Until: 22:00,                           !- Field 7445
  0.535969329,                            !- Field 7446
  Until: 23:00,                           !- Field 7447
  0.505046637,                            !- Field 7448
  Until: 24:00,                           !- Field 7449
  0.50269929,                             !- Field 7450
  Through: 05/30,                         !- Field 7451
  For: AllDays,                           !- Field 7452
  Until: 01:00,                           !- Field 7453
  0.517107515,                            !- Field 7454
  Until: 02:00,                           !- Field 7455
  0.480788815,                            !- Field 7456
  Until: 03:00,                           !- Field 7457
  0.57561975,                             !- Field 7458
  Until: 04:00,                           !- Field 7459
  0.48859821,                             !- Field 7460
  Until: 05:00,                           !- Field 7461
  0.502265431,                            !- Field 7462
  Until: 06:00,                           !- Field 7463
  0.494622563,                            !- Field 7464
  Until: 07:00,                           !- Field 7465
  0.514700627,                            !- Field 7466
  Until: 08:00,                           !- Field 7467
  0.453705467,                            !- Field 7468
  Until: 09:00,                           !- Field 7469
  0.5734911,                              !- Field 7470
  Until: 10:00,                           !- Field 7471
  0.499242803,                            !- Field 7472
  Until: 11:00,                           !- Field 7473
  0.485508729,                            !- Field 7474
  Until: 12:00,                           !- Field 7475
  0.517455211,                            !- Field 7476
  Until: 13:00,                           !- Field 7477
  0.52893393,                             !- Field 7478
  Until: 14:00,                           !- Field 7479
  0.485174339,                            !- Field 7480
  Until: 15:00,                           !- Field 7481
  0.492571502,                            !- Field 7482
  Until: 16:00,                           !- Field 7483
  0.534642864,                            !- Field 7484
  Until: 17:00,                           !- Field 7485
  0.517104076,                            !- Field 7486
  Until: 18:00,                           !- Field 7487
  0.464783826,                            !- Field 7488
  Until: 19:00,                           !- Field 7489
  0.515300943,                            !- Field 7490
  Until: 20:00,                           !- Field 7491
  0.53604562,                             !- Field 7492
  Until: 21:00,                           !- Field 7493
  0.525232837,                            !- Field 7494
  Until: 22:00,                           !- Field 7495
  0.485110924,                            !- Field 7496
  Until: 23:00,                           !- Field 7497
  0.52520848,                             !- Field 7498
  Until: 24:00,                           !- Field 7499
  0.482980443,                            !- Field 7500
  Through: 05/31,                         !- Field 7501
  For: AllDays,                           !- Field 7502
  Until: 01:00,                           !- Field 7503
  0.520476878,                            !- Field 7504
  Until: 02:00,                           !- Field 7505
  0.595397026,                            !- Field 7506
  Until: 03:00,                           !- Field 7507
  0.429195732,                            !- Field 7508
  Until: 04:00,                           !- Field 7509
  0.504463046,                            !- Field 7510
  Until: 05:00,                           !- Field 7511
  0.526824244,                            !- Field 7512
  Until: 06:00,                           !- Field 7513
  0.506994723,                            !- Field 7514
  Until: 07:00,                           !- Field 7515
  0.512909894,                            !- Field 7516
  Until: 08:00,                           !- Field 7517
  0.497133322,                            !- Field 7518
  Until: 09:00,                           !- Field 7519
  0.535465299,                            !- Field 7520
  Until: 10:00,                           !- Field 7521
  0.49638314,                             !- Field 7522
  Until: 11:00,                           !- Field 7523
  0.549656191,                            !- Field 7524
  Until: 12:00,                           !- Field 7525
  0.490279599,                            !- Field 7526
  Until: 13:00,                           !- Field 7527
  0.499796548,                            !- Field 7528
  Until: 14:00,                           !- Field 7529
  0.516548927,                            !- Field 7530
  Until: 15:00,                           !- Field 7531
  0.493687011,                            !- Field 7532
  Until: 16:00,                           !- Field 7533
  0.548737967,                            !- Field 7534
  Until: 17:00,                           !- Field 7535
  0.461007263,                            !- Field 7536
  Until: 18:00,                           !- Field 7537
  0.542384361,                            !- Field 7538
  Until: 19:00,                           !- Field 7539
  0.508359404,                            !- Field 7540
  Until: 20:00,                           !- Field 7541
  0.490755703,                            !- Field 7542
  Until: 21:00,                           !- Field 7543
  0.543809001,                            !- Field 7544
  Until: 22:00,                           !- Field 7545
  0.488952456,                            !- Field 7546
  Until: 23:00,                           !- Field 7547
  0.53409777,                             !- Field 7548
  Until: 24:00,                           !- Field 7549
  0.473171303,                            !- Field 7550
  Through: 06/01,                         !- Field 7551
  For: AllDays,                           !- Field 7552
  Until: 01:00,                           !- Field 7553
  0.450710302,                            !- Field 7554
  Until: 02:00,                           !- Field 7555
  0.624149491,                            !- Field 7556
  Until: 03:00,                           !- Field 7557
  0.534111854,                            !- Field 7558
  Until: 04:00,                           !- Field 7559
  0.578914302,                            !- Field 7560
  Until: 05:00,                           !- Field 7561
  0.531700797,                            !- Field 7562
  Until: 06:00,                           !- Field 7563
  0.504942102,                            !- Field 7564
  Until: 07:00,                           !- Field 7565
  0.58040574,                             !- Field 7566
  Until: 08:00,                           !- Field 7567
  0.550050349,                            !- Field 7568
  Until: 09:00,                           !- Field 7569
  0.51029904,                             !- Field 7570
  Until: 10:00,                           !- Field 7571
  0.544546682,                            !- Field 7572
  Until: 11:00,                           !- Field 7573
  0.568948816,                            !- Field 7574
  Until: 12:00,                           !- Field 7575
  0.564120987,                            !- Field 7576
  Until: 13:00,                           !- Field 7577
  0.502181649,                            !- Field 7578
  Until: 14:00,                           !- Field 7579
  0.594284139,                            !- Field 7580
  Until: 15:00,                           !- Field 7581
  0.517649946,                            !- Field 7582
  Until: 16:00,                           !- Field 7583
  0.506768166,                            !- Field 7584
  Until: 17:00,                           !- Field 7585
  0.596169598,                            !- Field 7586
  Until: 18:00,                           !- Field 7587
  0.58855646,                             !- Field 7588
  Until: 19:00,                           !- Field 7589
  0.526867032,                            !- Field 7590
  Until: 20:00,                           !- Field 7591
  0.528139198,                            !- Field 7592
  Until: 21:00,                           !- Field 7593
  0.648284682,                            !- Field 7594
  Until: 22:00,                           !- Field 7595
  0.612390317,                            !- Field 7596
  Until: 23:00,                           !- Field 7597
  0.512441822,                            !- Field 7598
  Until: 24:00,                           !- Field 7599
  0.597941948,                            !- Field 7600
  Through: 06/02,                         !- Field 7601
  For: AllDays,                           !- Field 7602
  Until: 01:00,                           !- Field 7603
  0.522972973,                            !- Field 7604
  Until: 02:00,                           !- Field 7605
  0.598369347,                            !- Field 7606
  Until: 03:00,                           !- Field 7607
  0.528463369,                            !- Field 7608
  Until: 04:00,                           !- Field 7609
  0.505158872,                            !- Field 7610
  Until: 05:00,                           !- Field 7611
  0.632666055,                            !- Field 7612
  Until: 06:00,                           !- Field 7613
  0.52330543,                             !- Field 7614
  Until: 07:00,                           !- Field 7615
  0.498699031,                            !- Field 7616
  Until: 08:00,                           !- Field 7617
  0.57739642,                             !- Field 7618
  Until: 09:00,                           !- Field 7619
  0.622419945,                            !- Field 7620
  Until: 10:00,                           !- Field 7621
  0.529344407,                            !- Field 7622
  Until: 11:00,                           !- Field 7623
  0.507798221,                            !- Field 7624
  Until: 12:00,                           !- Field 7625
  0.56711566,                             !- Field 7626
  Until: 13:00,                           !- Field 7627
  0.610117726,                            !- Field 7628
  Until: 14:00,                           !- Field 7629
  0.554318496,                            !- Field 7630
  Until: 15:00,                           !- Field 7631
  0.548399701,                            !- Field 7632
  Until: 16:00,                           !- Field 7633
  0.556692089,                            !- Field 7634
  Until: 17:00,                           !- Field 7635
  0.591344138,                            !- Field 7636
  Until: 18:00,                           !- Field 7637
  0.529829774,                            !- Field 7638
  Until: 19:00,                           !- Field 7639
  0.565304364,                            !- Field 7640
  Until: 20:00,                           !- Field 7641
  0.581290374,                            !- Field 7642
  Until: 21:00,                           !- Field 7643
  0.528086888,                            !- Field 7644
  Until: 22:00,                           !- Field 7645
  0.509517371,                            !- Field 7646
  Until: 23:00,                           !- Field 7647
  0.546383852,                            !- Field 7648
  Until: 24:00,                           !- Field 7649
  0.609694395,                            !- Field 7650
  Through: 06/03,                         !- Field 7651
  For: AllDays,                           !- Field 7652
  Until: 01:00,                           !- Field 7653
  0.486885812,                            !- Field 7654
  Until: 02:00,                           !- Field 7655
  0.559600256,                            !- Field 7656
  Until: 03:00,                           !- Field 7657
  0.540936674,                            !- Field 7658
  Until: 04:00,                           !- Field 7659
  0.582769414,                            !- Field 7660
  Until: 05:00,                           !- Field 7661
  0.494404238,                            !- Field 7662
  Until: 06:00,                           !- Field 7663
  0.558498755,                            !- Field 7664
  Until: 07:00,                           !- Field 7665
  0.577574297,                            !- Field 7666
  Until: 08:00,                           !- Field 7667
  0.566678435,                            !- Field 7668
  Until: 09:00,                           !- Field 7669
  0.502320331,                            !- Field 7670
  Until: 10:00,                           !- Field 7671
  0.580800593,                            !- Field 7672
  Until: 11:00,                           !- Field 7673
  0.517890281,                            !- Field 7674
  Until: 12:00,                           !- Field 7675
  0.572869698,                            !- Field 7676
  Until: 13:00,                           !- Field 7677
  0.58730693,                             !- Field 7678
  Until: 14:00,                           !- Field 7679
  0.554106529,                            !- Field 7680
  Until: 15:00,                           !- Field 7681
  0.584815053,                            !- Field 7682
  Until: 16:00,                           !- Field 7683
  0.501083419,                            !- Field 7684
  Until: 17:00,                           !- Field 7685
  0.560713491,                            !- Field 7686
  Until: 18:00,                           !- Field 7687
  0.498055047,                            !- Field 7688
  Until: 19:00,                           !- Field 7689
  0.599476062,                            !- Field 7690
  Until: 20:00,                           !- Field 7691
  0.53495749,                             !- Field 7692
  Until: 21:00,                           !- Field 7693
  0.586765146,                            !- Field 7694
  Until: 22:00,                           !- Field 7695
  0.47780862,                             !- Field 7696
  Until: 23:00,                           !- Field 7697
  0.635565027,                            !- Field 7698
  Until: 24:00,                           !- Field 7699
  0.512683066,                            !- Field 7700
  Through: 06/04,                         !- Field 7701
  For: AllDays,                           !- Field 7702
  Until: 01:00,                           !- Field 7703
  0.505905912,                            !- Field 7704
  Until: 02:00,                           !- Field 7705
  0.575948544,                            !- Field 7706
  Until: 03:00,                           !- Field 7707
  0.506159719,                            !- Field 7708
  Until: 04:00,                           !- Field 7709
  0.543426199,                            !- Field 7710
  Until: 05:00,                           !- Field 7711
  0.553368264,                            !- Field 7712
  Until: 06:00,                           !- Field 7713
  0.534980983,                            !- Field 7714
  Until: 07:00,                           !- Field 7715
  0.563076176,                            !- Field 7716
  Until: 08:00,                           !- Field 7717
  0.551902342,                            !- Field 7718
  Until: 09:00,                           !- Field 7719
  0.518903935,                            !- Field 7720
  Until: 10:00,                           !- Field 7721
  0.63790346,                             !- Field 7722
  Until: 11:00,                           !- Field 7723
  0.536800612,                            !- Field 7724
  Until: 12:00,                           !- Field 7725
  0.533888283,                            !- Field 7726
  Until: 13:00,                           !- Field 7727
  0.528946968,                            !- Field 7728
  Until: 14:00,                           !- Field 7729
  0.563145067,                            !- Field 7730
  Until: 15:00,                           !- Field 7731
  0.485948511,                            !- Field 7732
  Until: 16:00,                           !- Field 7733
  0.602040666,                            !- Field 7734
  Until: 17:00,                           !- Field 7735
  0.533335516,                            !- Field 7736
  Until: 18:00,                           !- Field 7737
  0.500146661,                            !- Field 7738
  Until: 19:00,                           !- Field 7739
  0.575480081,                            !- Field 7740
  Until: 20:00,                           !- Field 7741
  0.563323253,                            !- Field 7742
  Until: 21:00,                           !- Field 7743
  0.494937752,                            !- Field 7744
  Until: 22:00,                           !- Field 7745
  0.550414618,                            !- Field 7746
  Until: 23:00,                           !- Field 7747
  0.595012144,                            !- Field 7748
  Until: 24:00,                           !- Field 7749
  0.525747273,                            !- Field 7750
  Through: 06/05,                         !- Field 7751
  For: AllDays,                           !- Field 7752
  Until: 01:00,                           !- Field 7753
  0.47378796,                             !- Field 7754
  Until: 02:00,                           !- Field 7755
  0.590123809,                            !- Field 7756
  Until: 03:00,                           !- Field 7757
  0.564308597,                            !- Field 7758
  Until: 04:00,                           !- Field 7759
  0.524937685,                            !- Field 7760
  Until: 05:00,                           !- Field 7761
  0.565495529,                            !- Field 7762
  Until: 06:00,                           !- Field 7763
  0.54489053,                             !- Field 7764
  Until: 07:00,                           !- Field 7765
  0.604229556,                            !- Field 7766
  Until: 08:00,                           !- Field 7767
  0.503886236,                            !- Field 7768
  Until: 09:00,                           !- Field 7769
  0.579563755,                            !- Field 7770
  Until: 10:00,                           !- Field 7771
  0.523662044,                            !- Field 7772
  Until: 11:00,                           !- Field 7773
  0.564703452,                            !- Field 7774
  Until: 12:00,                           !- Field 7775
  0.532099402,                            !- Field 7776
  Until: 13:00,                           !- Field 7777
  0.563565345,                            !- Field 7778
  Until: 14:00,                           !- Field 7779
  0.55405972,                             !- Field 7780
  Until: 15:00,                           !- Field 7781
  0.568069179,                            !- Field 7782
  Until: 16:00,                           !- Field 7783
  0.629902462,                            !- Field 7784
  Until: 17:00,                           !- Field 7785
  0.475623631,                            !- Field 7786
  Until: 18:00,                           !- Field 7787
  0.59977801,                             !- Field 7788
  Until: 19:00,                           !- Field 7789
  0.613812817,                            !- Field 7790
  Until: 20:00,                           !- Field 7791
  0.554495345,                            !- Field 7792
  Until: 21:00,                           !- Field 7793
  0.562240406,                            !- Field 7794
  Until: 22:00,                           !- Field 7795
  0.598437711,                            !- Field 7796
  Until: 23:00,                           !- Field 7797
  0.544032997,                            !- Field 7798
  Until: 24:00,                           !- Field 7799
  0.537909384,                            !- Field 7800
  Through: 06/06,                         !- Field 7801
  For: AllDays,                           !- Field 7802
  Until: 01:00,                           !- Field 7803
  0.584412156,                            !- Field 7804
  Until: 02:00,                           !- Field 7805
  0.6167345,                              !- Field 7806
  Until: 03:00,                           !- Field 7807
  0.566322298,                            !- Field 7808
  Until: 04:00,                           !- Field 7809
  0.610507902,                            !- Field 7810
  Until: 05:00,                           !- Field 7811
  0.542722773,                            !- Field 7812
  Until: 06:00,                           !- Field 7813
  0.541503748,                            !- Field 7814
  Until: 07:00,                           !- Field 7815
  0.553586115,                            !- Field 7816
  Until: 08:00,                           !- Field 7817
  0.466347219,                            !- Field 7818
  Until: 09:00,                           !- Field 7819
  0.594091818,                            !- Field 7820
  Until: 10:00,                           !- Field 7821
  0.543075733,                            !- Field 7822
  Until: 11:00,                           !- Field 7823
  0.505970521,                            !- Field 7824
  Until: 12:00,                           !- Field 7825
  0.53369021,                             !- Field 7826
  Until: 13:00,                           !- Field 7827
  0.597386083,                            !- Field 7828
  Until: 14:00,                           !- Field 7829
  0.541200243,                            !- Field 7830
  Until: 15:00,                           !- Field 7831
  0.49850514,                             !- Field 7832
  Until: 16:00,                           !- Field 7833
  0.492459076,                            !- Field 7834
  Until: 17:00,                           !- Field 7835
  0.575981158,                            !- Field 7836
  Until: 18:00,                           !- Field 7837
  0.538763258,                            !- Field 7838
  Until: 19:00,                           !- Field 7839
  0.506008844,                            !- Field 7840
  Until: 20:00,                           !- Field 7841
  0.52283293,                             !- Field 7842
  Until: 21:00,                           !- Field 7843
  0.581619473,                            !- Field 7844
  Until: 22:00,                           !- Field 7845
  0.595662262,                            !- Field 7846
  Until: 23:00,                           !- Field 7847
  0.567502142,                            !- Field 7848
  Until: 24:00,                           !- Field 7849
  0.559403757,                            !- Field 7850
  Through: 06/07,                         !- Field 7851
  For: AllDays,                           !- Field 7852
  Until: 01:00,                           !- Field 7853
  0.590758154,                            !- Field 7854
  Until: 02:00,                           !- Field 7855
  0.57145548,                             !- Field 7856
  Until: 03:00,                           !- Field 7857
  0.557635131,                            !- Field 7858
  Until: 04:00,                           !- Field 7859
  0.529785361,                            !- Field 7860
  Until: 05:00,                           !- Field 7861
  0.575727898,                            !- Field 7862
  Until: 06:00,                           !- Field 7863
  0.485847243,                            !- Field 7864
  Until: 07:00,                           !- Field 7865
  0.58074798,                             !- Field 7866
  Until: 08:00,                           !- Field 7867
  0.526229227,                            !- Field 7868
  Until: 09:00,                           !- Field 7869
  0.504158943,                            !- Field 7870
  Until: 10:00,                           !- Field 7871
  0.596365441,                            !- Field 7872
  Until: 11:00,                           !- Field 7873
  0.454933616,                            !- Field 7874
  Until: 12:00,                           !- Field 7875
  0.641584883,                            !- Field 7876
  Until: 13:00,                           !- Field 7877
  0.496472029,                            !- Field 7878
  Until: 14:00,                           !- Field 7879
  0.47990782,                             !- Field 7880
  Until: 15:00,                           !- Field 7881
  0.62529998,                             !- Field 7882
  Until: 16:00,                           !- Field 7883
  0.507512736,                            !- Field 7884
  Until: 17:00,                           !- Field 7885
  0.531164644,                            !- Field 7886
  Until: 18:00,                           !- Field 7887
  0.549136245,                            !- Field 7888
  Until: 19:00,                           !- Field 7889
  0.583229779,                            !- Field 7890
  Until: 20:00,                           !- Field 7891
  0.533090753,                            !- Field 7892
  Until: 21:00,                           !- Field 7893
  0.516363927,                            !- Field 7894
  Until: 22:00,                           !- Field 7895
  0.5875581,                              !- Field 7896
  Until: 23:00,                           !- Field 7897
  0.56214956,                             !- Field 7898
  Until: 24:00,                           !- Field 7899
  0.648017636,                            !- Field 7900
  Through: 06/08,                         !- Field 7901
  For: AllDays,                           !- Field 7902
  Until: 01:00,                           !- Field 7903
  0.450710302,                            !- Field 7904
  Until: 02:00,                           !- Field 7905
  0.624149491,                            !- Field 7906
  Until: 03:00,                           !- Field 7907
  0.534111854,                            !- Field 7908
  Until: 04:00,                           !- Field 7909
  0.578914302,                            !- Field 7910
  Until: 05:00,                           !- Field 7911
  0.531700797,                            !- Field 7912
  Until: 06:00,                           !- Field 7913
  0.504942102,                            !- Field 7914
  Until: 07:00,                           !- Field 7915
  0.58040574,                             !- Field 7916
  Until: 08:00,                           !- Field 7917
  0.550050349,                            !- Field 7918
  Until: 09:00,                           !- Field 7919
  0.51029904,                             !- Field 7920
  Until: 10:00,                           !- Field 7921
  0.544546682,                            !- Field 7922
  Until: 11:00,                           !- Field 7923
  0.568948816,                            !- Field 7924
  Until: 12:00,                           !- Field 7925
  0.564120987,                            !- Field 7926
  Until: 13:00,                           !- Field 7927
  0.502181649,                            !- Field 7928
  Until: 14:00,                           !- Field 7929
  0.594284139,                            !- Field 7930
  Until: 15:00,                           !- Field 7931
  0.517649946,                            !- Field 7932
  Until: 16:00,                           !- Field 7933
  0.506768166,                            !- Field 7934
  Until: 17:00,                           !- Field 7935
  0.596169598,                            !- Field 7936
  Until: 18:00,                           !- Field 7937
  0.58855646,                             !- Field 7938
  Until: 19:00,                           !- Field 7939
  0.526867032,                            !- Field 7940
  Until: 20:00,                           !- Field 7941
  0.528139198,                            !- Field 7942
  Until: 21:00,                           !- Field 7943
  0.648284682,                            !- Field 7944
  Until: 22:00,                           !- Field 7945
  0.612390317,                            !- Field 7946
  Until: 23:00,                           !- Field 7947
  0.512441822,                            !- Field 7948
  Until: 24:00,                           !- Field 7949
  0.597941948,                            !- Field 7950
  Through: 06/09,                         !- Field 7951
  For: AllDays,                           !- Field 7952
  Until: 01:00,                           !- Field 7953
  0.522972973,                            !- Field 7954
  Until: 02:00,                           !- Field 7955
  0.598369347,                            !- Field 7956
  Until: 03:00,                           !- Field 7957
  0.528463369,                            !- Field 7958
  Until: 04:00,                           !- Field 7959
  0.505158872,                            !- Field 7960
  Until: 05:00,                           !- Field 7961
  0.632666055,                            !- Field 7962
  Until: 06:00,                           !- Field 7963
  0.52330543,                             !- Field 7964
  Until: 07:00,                           !- Field 7965
  0.498699031,                            !- Field 7966
  Until: 08:00,                           !- Field 7967
  0.57739642,                             !- Field 7968
  Until: 09:00,                           !- Field 7969
  0.622419945,                            !- Field 7970
  Until: 10:00,                           !- Field 7971
  0.529344407,                            !- Field 7972
  Until: 11:00,                           !- Field 7973
  0.507798221,                            !- Field 7974
  Until: 12:00,                           !- Field 7975
  0.56711566,                             !- Field 7976
  Until: 13:00,                           !- Field 7977
  0.610117726,                            !- Field 7978
  Until: 14:00,                           !- Field 7979
  0.554318496,                            !- Field 7980
  Until: 15:00,                           !- Field 7981
  0.548399701,                            !- Field 7982
  Until: 16:00,                           !- Field 7983
  0.556692089,                            !- Field 7984
  Until: 17:00,                           !- Field 7985
  0.591344138,                            !- Field 7986
  Until: 18:00,                           !- Field 7987
  0.529829774,                            !- Field 7988
  Until: 19:00,                           !- Field 7989
  0.565304364,                            !- Field 7990
  Until: 20:00,                           !- Field 7991
  0.581290374,                            !- Field 7992
  Until: 21:00,                           !- Field 7993
  0.528086888,                            !- Field 7994
  Until: 22:00,                           !- Field 7995
  0.509517371,                            !- Field 7996
  Until: 23:00,                           !- Field 7997
  0.546383852,                            !- Field 7998
  Until: 24:00,                           !- Field 7999
  0.609694395,                            !- Field 8000
  Through: 06/10,                         !- Field 8001
  For: AllDays,                           !- Field 8002
  Until: 01:00,                           !- Field 8003
  0.486885812,                            !- Field 8004
  Until: 02:00,                           !- Field 8005
  0.559600256,                            !- Field 8006
  Until: 03:00,                           !- Field 8007
  0.540936674,                            !- Field 8008
  Until: 04:00,                           !- Field 8009
  0.582769414,                            !- Field 8010
  Until: 05:00,                           !- Field 8011
  0.494404238,                            !- Field 8012
  Until: 06:00,                           !- Field 8013
  0.558498755,                            !- Field 8014
  Until: 07:00,                           !- Field 8015
  0.577574297,                            !- Field 8016
  Until: 08:00,                           !- Field 8017
  0.566678435,                            !- Field 8018
  Until: 09:00,                           !- Field 8019
  0.502320331,                            !- Field 8020
  Until: 10:00,                           !- Field 8021
  0.580800593,                            !- Field 8022
  Until: 11:00,                           !- Field 8023
  0.517890281,                            !- Field 8024
  Until: 12:00,                           !- Field 8025
  0.572869698,                            !- Field 8026
  Until: 13:00,                           !- Field 8027
  0.58730693,                             !- Field 8028
  Until: 14:00,                           !- Field 8029
  0.554106529,                            !- Field 8030
  Until: 15:00,                           !- Field 8031
  0.584815053,                            !- Field 8032
  Until: 16:00,                           !- Field 8033
  0.501083419,                            !- Field 8034
  Until: 17:00,                           !- Field 8035
  0.560713491,                            !- Field 8036
  Until: 18:00,                           !- Field 8037
  0.498055047,                            !- Field 8038
  Until: 19:00,                           !- Field 8039
  0.599476062,                            !- Field 8040
  Until: 20:00,                           !- Field 8041
  0.53495749,                             !- Field 8042
  Until: 21:00,                           !- Field 8043
  0.586765146,                            !- Field 8044
  Until: 22:00,                           !- Field 8045
  0.47780862,                             !- Field 8046
  Until: 23:00,                           !- Field 8047
  0.635565027,                            !- Field 8048
  Until: 24:00,                           !- Field 8049
  0.512683066,                            !- Field 8050
  Through: 06/11,                         !- Field 8051
  For: AllDays,                           !- Field 8052
  Until: 01:00,                           !- Field 8053
  0.505905912,                            !- Field 8054
  Until: 02:00,                           !- Field 8055
  0.575948544,                            !- Field 8056
  Until: 03:00,                           !- Field 8057
  0.506159719,                            !- Field 8058
  Until: 04:00,                           !- Field 8059
  0.543426199,                            !- Field 8060
  Until: 05:00,                           !- Field 8061
  0.553368264,                            !- Field 8062
  Until: 06:00,                           !- Field 8063
  0.534980983,                            !- Field 8064
  Until: 07:00,                           !- Field 8065
  0.563076176,                            !- Field 8066
  Until: 08:00,                           !- Field 8067
  0.551902342,                            !- Field 8068
  Until: 09:00,                           !- Field 8069
  0.518903935,                            !- Field 8070
  Until: 10:00,                           !- Field 8071
  0.63790346,                             !- Field 8072
  Until: 11:00,                           !- Field 8073
  0.536800612,                            !- Field 8074
  Until: 12:00,                           !- Field 8075
  0.533888283,                            !- Field 8076
  Until: 13:00,                           !- Field 8077
  0.528946968,                            !- Field 8078
  Until: 14:00,                           !- Field 8079
  0.563145067,                            !- Field 8080
  Until: 15:00,                           !- Field 8081
  0.485948511,                            !- Field 8082
  Until: 16:00,                           !- Field 8083
  0.602040666,                            !- Field 8084
  Until: 17:00,                           !- Field 8085
  0.533335516,                            !- Field 8086
  Until: 18:00,                           !- Field 8087
  0.500146661,                            !- Field 8088
  Until: 19:00,                           !- Field 8089
  0.575480081,                            !- Field 8090
  Until: 20:00,                           !- Field 8091
  0.563323253,                            !- Field 8092
  Until: 21:00,                           !- Field 8093
  0.494937752,                            !- Field 8094
  Until: 22:00,                           !- Field 8095
  0.550414618,                            !- Field 8096
  Until: 23:00,                           !- Field 8097
  0.595012144,                            !- Field 8098
  Until: 24:00,                           !- Field 8099
  0.525747273,                            !- Field 8100
  Through: 06/12,                         !- Field 8101
  For: AllDays,                           !- Field 8102
  Until: 01:00,                           !- Field 8103
  0.47378796,                             !- Field 8104
  Until: 02:00,                           !- Field 8105
  0.590123809,                            !- Field 8106
  Until: 03:00,                           !- Field 8107
  0.564308597,                            !- Field 8108
  Until: 04:00,                           !- Field 8109
  0.524937685,                            !- Field 8110
  Until: 05:00,                           !- Field 8111
  0.565495529,                            !- Field 8112
  Until: 06:00,                           !- Field 8113
  0.54489053,                             !- Field 8114
  Until: 07:00,                           !- Field 8115
  0.604229556,                            !- Field 8116
  Until: 08:00,                           !- Field 8117
  0.503886236,                            !- Field 8118
  Until: 09:00,                           !- Field 8119
  0.579563755,                            !- Field 8120
  Until: 10:00,                           !- Field 8121
  0.523662044,                            !- Field 8122
  Until: 11:00,                           !- Field 8123
  0.564703452,                            !- Field 8124
  Until: 12:00,                           !- Field 8125
  0.532099402,                            !- Field 8126
  Until: 13:00,                           !- Field 8127
  0.563565345,                            !- Field 8128
  Until: 14:00,                           !- Field 8129
  0.55405972,                             !- Field 8130
  Until: 15:00,                           !- Field 8131
  0.568069179,                            !- Field 8132
  Until: 16:00,                           !- Field 8133
  0.629902462,                            !- Field 8134
  Until: 17:00,                           !- Field 8135
  0.475623631,                            !- Field 8136
  Until: 18:00,                           !- Field 8137
  0.59977801,                             !- Field 8138
  Until: 19:00,                           !- Field 8139
  0.613812817,                            !- Field 8140
  Until: 20:00,                           !- Field 8141
  0.554495345,                            !- Field 8142
  Until: 21:00,                           !- Field 8143
  0.562240406,                            !- Field 8144
  Until: 22:00,                           !- Field 8145
  0.598437711,                            !- Field 8146
  Until: 23:00,                           !- Field 8147
  0.544032997,                            !- Field 8148
  Until: 24:00,                           !- Field 8149
  0.537909384,                            !- Field 8150
  Through: 06/13,                         !- Field 8151
  For: AllDays,                           !- Field 8152
  Until: 01:00,                           !- Field 8153
  0.584412156,                            !- Field 8154
  Until: 02:00,                           !- Field 8155
  0.6167345,                              !- Field 8156
  Until: 03:00,                           !- Field 8157
  0.566322298,                            !- Field 8158
  Until: 04:00,                           !- Field 8159
  0.610507902,                            !- Field 8160
  Until: 05:00,                           !- Field 8161
  0.542722773,                            !- Field 8162
  Until: 06:00,                           !- Field 8163
  0.541503748,                            !- Field 8164
  Until: 07:00,                           !- Field 8165
  0.553586115,                            !- Field 8166
  Until: 08:00,                           !- Field 8167
  0.466347219,                            !- Field 8168
  Until: 09:00,                           !- Field 8169
  0.594091818,                            !- Field 8170
  Until: 10:00,                           !- Field 8171
  0.543075733,                            !- Field 8172
  Until: 11:00,                           !- Field 8173
  0.505970521,                            !- Field 8174
  Until: 12:00,                           !- Field 8175
  0.53369021,                             !- Field 8176
  Until: 13:00,                           !- Field 8177
  0.597386083,                            !- Field 8178
  Until: 14:00,                           !- Field 8179
  0.541200243,                            !- Field 8180
  Until: 15:00,                           !- Field 8181
  0.49850514,                             !- Field 8182
  Until: 16:00,                           !- Field 8183
  0.492459076,                            !- Field 8184
  Until: 17:00,                           !- Field 8185
  0.575981158,                            !- Field 8186
  Until: 18:00,                           !- Field 8187
  0.538763258,                            !- Field 8188
  Until: 19:00,                           !- Field 8189
  0.506008844,                            !- Field 8190
  Until: 20:00,                           !- Field 8191
  0.52283293,                             !- Field 8192
  Until: 21:00,                           !- Field 8193
  0.581619473,                            !- Field 8194
  Until: 22:00,                           !- Field 8195
  0.595662262,                            !- Field 8196
  Until: 23:00,                           !- Field 8197
  0.567502142,                            !- Field 8198
  Until: 24:00,                           !- Field 8199
  0.559403757,                            !- Field 8200
  Through: 06/14,                         !- Field 8201
  For: AllDays,                           !- Field 8202
  Until: 01:00,                           !- Field 8203
  0.590758154,                            !- Field 8204
  Until: 02:00,                           !- Field 8205
  0.57145548,                             !- Field 8206
  Until: 03:00,                           !- Field 8207
  0.557635131,                            !- Field 8208
  Until: 04:00,                           !- Field 8209
  0.529785361,                            !- Field 8210
  Until: 05:00,                           !- Field 8211
  0.575727898,                            !- Field 8212
  Until: 06:00,                           !- Field 8213
  0.485847243,                            !- Field 8214
  Until: 07:00,                           !- Field 8215
  0.58074798,                             !- Field 8216
  Until: 08:00,                           !- Field 8217
  0.526229227,                            !- Field 8218
  Until: 09:00,                           !- Field 8219
  0.504158943,                            !- Field 8220
  Until: 10:00,                           !- Field 8221
  0.596365441,                            !- Field 8222
  Until: 11:00,                           !- Field 8223
  0.454933616,                            !- Field 8224
  Until: 12:00,                           !- Field 8225
  0.641584883,                            !- Field 8226
  Until: 13:00,                           !- Field 8227
  0.496472029,                            !- Field 8228
  Until: 14:00,                           !- Field 8229
  0.47990782,                             !- Field 8230
  Until: 15:00,                           !- Field 8231
  0.62529998,                             !- Field 8232
  Until: 16:00,                           !- Field 8233
  0.507512736,                            !- Field 8234
  Until: 17:00,                           !- Field 8235
  0.531164644,                            !- Field 8236
  Until: 18:00,                           !- Field 8237
  0.549136245,                            !- Field 8238
  Until: 19:00,                           !- Field 8239
  0.583229779,                            !- Field 8240
  Until: 20:00,                           !- Field 8241
  0.533090753,                            !- Field 8242
  Until: 21:00,                           !- Field 8243
  0.516363927,                            !- Field 8244
  Until: 22:00,                           !- Field 8245
  0.5875581,                              !- Field 8246
  Until: 23:00,                           !- Field 8247
  0.56214956,                             !- Field 8248
  Until: 24:00,                           !- Field 8249
  0.648017636,                            !- Field 8250
  Through: 06/15,                         !- Field 8251
  For: AllDays,                           !- Field 8252
  Until: 01:00,                           !- Field 8253
  0.450710302,                            !- Field 8254
  Until: 02:00,                           !- Field 8255
  0.624149491,                            !- Field 8256
  Until: 03:00,                           !- Field 8257
  0.534111854,                            !- Field 8258
  Until: 04:00,                           !- Field 8259
  0.578914302,                            !- Field 8260
  Until: 05:00,                           !- Field 8261
  0.531700797,                            !- Field 8262
  Until: 06:00,                           !- Field 8263
  0.504942102,                            !- Field 8264
  Until: 07:00,                           !- Field 8265
  0.58040574,                             !- Field 8266
  Until: 08:00,                           !- Field 8267
  0.550050349,                            !- Field 8268
  Until: 09:00,                           !- Field 8269
  0.51029904,                             !- Field 8270
  Until: 10:00,                           !- Field 8271
  0.544546682,                            !- Field 8272
  Until: 11:00,                           !- Field 8273
  0.568948816,                            !- Field 8274
  Until: 12:00,                           !- Field 8275
  0.564120987,                            !- Field 8276
  Until: 13:00,                           !- Field 8277
  0.502181649,                            !- Field 8278
  Until: 14:00,                           !- Field 8279
  0.594284139,                            !- Field 8280
  Until: 15:00,                           !- Field 8281
  0.517649946,                            !- Field 8282
  Until: 16:00,                           !- Field 8283
  0.506768166,                            !- Field 8284
  Until: 17:00,                           !- Field 8285
  0.596169598,                            !- Field 8286
  Until: 18:00,                           !- Field 8287
  0.58855646,                             !- Field 8288
  Until: 19:00,                           !- Field 8289
  0.526867032,                            !- Field 8290
  Until: 20:00,                           !- Field 8291
  0.528139198,                            !- Field 8292
  Until: 21:00,                           !- Field 8293
  0.648284682,                            !- Field 8294
  Until: 22:00,                           !- Field 8295
  0.612390317,                            !- Field 8296
  Until: 23:00,                           !- Field 8297
  0.512441822,                            !- Field 8298
  Until: 24:00,                           !- Field 8299
  0.597941948,                            !- Field 8300
  Through: 06/16,                         !- Field 8301
  For: AllDays,                           !- Field 8302
  Until: 01:00,                           !- Field 8303
  0.522972973,                            !- Field 8304
  Until: 02:00,                           !- Field 8305
  0.598369347,                            !- Field 8306
  Until: 03:00,                           !- Field 8307
  0.528463369,                            !- Field 8308
  Until: 04:00,                           !- Field 8309
  0.505158872,                            !- Field 8310
  Until: 05:00,                           !- Field 8311
  0.632666055,                            !- Field 8312
  Until: 06:00,                           !- Field 8313
  0.52330543,                             !- Field 8314
  Until: 07:00,                           !- Field 8315
  0.498699031,                            !- Field 8316
  Until: 08:00,                           !- Field 8317
  0.57739642,                             !- Field 8318
  Until: 09:00,                           !- Field 8319
  0.622419945,                            !- Field 8320
  Until: 10:00,                           !- Field 8321
  0.529344407,                            !- Field 8322
  Until: 11:00,                           !- Field 8323
  0.507798221,                            !- Field 8324
  Until: 12:00,                           !- Field 8325
  0.56711566,                             !- Field 8326
  Until: 13:00,                           !- Field 8327
  0.610117726,                            !- Field 8328
  Until: 14:00,                           !- Field 8329
  0.554318496,                            !- Field 8330
  Until: 15:00,                           !- Field 8331
  0.548399701,                            !- Field 8332
  Until: 16:00,                           !- Field 8333
  0.556692089,                            !- Field 8334
  Until: 17:00,                           !- Field 8335
  0.591344138,                            !- Field 8336
  Until: 18:00,                           !- Field 8337
  0.529829774,                            !- Field 8338
  Until: 19:00,                           !- Field 8339
  0.565304364,                            !- Field 8340
  Until: 20:00,                           !- Field 8341
  0.581290374,                            !- Field 8342
  Until: 21:00,                           !- Field 8343
  0.528086888,                            !- Field 8344
  Until: 22:00,                           !- Field 8345
  0.509517371,                            !- Field 8346
  Until: 23:00,                           !- Field 8347
  0.546383852,                            !- Field 8348
  Until: 24:00,                           !- Field 8349
  0.609694395,                            !- Field 8350
  Through: 06/17,                         !- Field 8351
  For: AllDays,                           !- Field 8352
  Until: 01:00,                           !- Field 8353
  0.486885812,                            !- Field 8354
  Until: 02:00,                           !- Field 8355
  0.559600256,                            !- Field 8356
  Until: 03:00,                           !- Field 8357
  0.540936674,                            !- Field 8358
  Until: 04:00,                           !- Field 8359
  0.582769414,                            !- Field 8360
  Until: 05:00,                           !- Field 8361
  0.494404238,                            !- Field 8362
  Until: 06:00,                           !- Field 8363
  0.558498755,                            !- Field 8364
  Until: 07:00,                           !- Field 8365
  0.577574297,                            !- Field 8366
  Until: 08:00,                           !- Field 8367
  0.566678435,                            !- Field 8368
  Until: 09:00,                           !- Field 8369
  0.502320331,                            !- Field 8370
  Until: 10:00,                           !- Field 8371
  0.580800593,                            !- Field 8372
  Until: 11:00,                           !- Field 8373
  0.517890281,                            !- Field 8374
  Until: 12:00,                           !- Field 8375
  0.572869698,                            !- Field 8376
  Until: 13:00,                           !- Field 8377
  0.58730693,                             !- Field 8378
  Until: 14:00,                           !- Field 8379
  0.554106529,                            !- Field 8380
  Until: 15:00,                           !- Field 8381
  0.584815053,                            !- Field 8382
  Until: 16:00,                           !- Field 8383
  0.501083419,                            !- Field 8384
  Until: 17:00,                           !- Field 8385
  0.560713491,                            !- Field 8386
  Until: 18:00,                           !- Field 8387
  0.498055047,                            !- Field 8388
  Until: 19:00,                           !- Field 8389
  0.599476062,                            !- Field 8390
  Until: 20:00,                           !- Field 8391
  0.53495749,                             !- Field 8392
  Until: 21:00,                           !- Field 8393
  0.586765146,                            !- Field 8394
  Until: 22:00,                           !- Field 8395
  0.47780862,                             !- Field 8396
  Until: 23:00,                           !- Field 8397
  0.635565027,                            !- Field 8398
  Until: 24:00,                           !- Field 8399
  0.512683066,                            !- Field 8400
  Through: 06/18,                         !- Field 8401
  For: AllDays,                           !- Field 8402
  Until: 01:00,                           !- Field 8403
  0.505905912,                            !- Field 8404
  Until: 02:00,                           !- Field 8405
  0.575948544,                            !- Field 8406
  Until: 03:00,                           !- Field 8407
  0.506159719,                            !- Field 8408
  Until: 04:00,                           !- Field 8409
  0.543426199,                            !- Field 8410
  Until: 05:00,                           !- Field 8411
  0.553368264,                            !- Field 8412
  Until: 06:00,                           !- Field 8413
  0.534980983,                            !- Field 8414
  Until: 07:00,                           !- Field 8415
  0.563076176,                            !- Field 8416
  Until: 08:00,                           !- Field 8417
  0.551902342,                            !- Field 8418
  Until: 09:00,                           !- Field 8419
  0.518903935,                            !- Field 8420
  Until: 10:00,                           !- Field 8421
  0.63790346,                             !- Field 8422
  Until: 11:00,                           !- Field 8423
  0.536800612,                            !- Field 8424
  Until: 12:00,                           !- Field 8425
  0.533888283,                            !- Field 8426
  Until: 13:00,                           !- Field 8427
  0.528946968,                            !- Field 8428
  Until: 14:00,                           !- Field 8429
  0.563145067,                            !- Field 8430
  Until: 15:00,                           !- Field 8431
  0.485948511,                            !- Field 8432
  Until: 16:00,                           !- Field 8433
  0.602040666,                            !- Field 8434
  Until: 17:00,                           !- Field 8435
  0.533335516,                            !- Field 8436
  Until: 18:00,                           !- Field 8437
  0.500146661,                            !- Field 8438
  Until: 19:00,                           !- Field 8439
  0.575480081,                            !- Field 8440
  Until: 20:00,                           !- Field 8441
  0.563323253,                            !- Field 8442
  Until: 21:00,                           !- Field 8443
  0.494937752,                            !- Field 8444
  Until: 22:00,                           !- Field 8445
  0.550414618,                            !- Field 8446
  Until: 23:00,                           !- Field 8447
  0.595012144,                            !- Field 8448
  Until: 24:00,                           !- Field 8449
  0.525747273,                            !- Field 8450
  Through: 06/19,                         !- Field 8451
  For: AllDays,                           !- Field 8452
  Until: 01:00,                           !- Field 8453
  0.47378796,                             !- Field 8454
  Until: 02:00,                           !- Field 8455
  0.590123809,                            !- Field 8456
  Until: 03:00,                           !- Field 8457
  0.564308597,                            !- Field 8458
  Until: 04:00,                           !- Field 8459
  0.524937685,                            !- Field 8460
  Until: 05:00,                           !- Field 8461
  0.565495529,                            !- Field 8462
  Until: 06:00,                           !- Field 8463
  0.54489053,                             !- Field 8464
  Until: 07:00,                           !- Field 8465
  0.604229556,                            !- Field 8466
  Until: 08:00,                           !- Field 8467
  0.503886236,                            !- Field 8468
  Until: 09:00,                           !- Field 8469
  0.579563755,                            !- Field 8470
  Until: 10:00,                           !- Field 8471
  0.523662044,                            !- Field 8472
  Until: 11:00,                           !- Field 8473
  0.564703452,                            !- Field 8474
  Until: 12:00,                           !- Field 8475
  0.532099402,                            !- Field 8476
  Until: 13:00,                           !- Field 8477
  0.563565345,                            !- Field 8478
  Until: 14:00,                           !- Field 8479
  0.55405972,                             !- Field 8480
  Until: 15:00,                           !- Field 8481
  0.568069179,                            !- Field 8482
  Until: 16:00,                           !- Field 8483
  0.629902462,                            !- Field 8484
  Until: 17:00,                           !- Field 8485
  0.475623631,                            !- Field 8486
  Until: 18:00,                           !- Field 8487
  0.59977801,                             !- Field 8488
  Until: 19:00,                           !- Field 8489
  0.613812817,                            !- Field 8490
  Until: 20:00,                           !- Field 8491
  0.554495345,                            !- Field 8492
  Until: 21:00,                           !- Field 8493
  0.562240406,                            !- Field 8494
  Until: 22:00,                           !- Field 8495
  0.598437711,                            !- Field 8496
  Until: 23:00,                           !- Field 8497
  0.544032997,                            !- Field 8498
  Until: 24:00,                           !- Field 8499
  0.537909384,                            !- Field 8500
  Through: 06/20,                         !- Field 8501
  For: AllDays,                           !- Field 8502
  Until: 01:00,                           !- Field 8503
  0.584412156,                            !- Field 8504
  Until: 02:00,                           !- Field 8505
  0.6167345,                              !- Field 8506
  Until: 03:00,                           !- Field 8507
  0.566322298,                            !- Field 8508
  Until: 04:00,                           !- Field 8509
  0.610507902,                            !- Field 8510
  Until: 05:00,                           !- Field 8511
  0.542722773,                            !- Field 8512
  Until: 06:00,                           !- Field 8513
  0.541503748,                            !- Field 8514
  Until: 07:00,                           !- Field 8515
  0.553586115,                            !- Field 8516
  Until: 08:00,                           !- Field 8517
  0.466347219,                            !- Field 8518
  Until: 09:00,                           !- Field 8519
  0.594091818,                            !- Field 8520
  Until: 10:00,                           !- Field 8521
  0.543075733,                            !- Field 8522
  Until: 11:00,                           !- Field 8523
  0.505970521,                            !- Field 8524
  Until: 12:00,                           !- Field 8525
  0.53369021,                             !- Field 8526
  Until: 13:00,                           !- Field 8527
  0.597386083,                            !- Field 8528
  Until: 14:00,                           !- Field 8529
  0.541200243,                            !- Field 8530
  Until: 15:00,                           !- Field 8531
  0.49850514,                             !- Field 8532
  Until: 16:00,                           !- Field 8533
  0.492459076,                            !- Field 8534
  Until: 17:00,                           !- Field 8535
  0.575981158,                            !- Field 8536
  Until: 18:00,                           !- Field 8537
  0.538763258,                            !- Field 8538
  Until: 19:00,                           !- Field 8539
  0.506008844,                            !- Field 8540
  Until: 20:00,                           !- Field 8541
  0.52283293,                             !- Field 8542
  Until: 21:00,                           !- Field 8543
  0.581619473,                            !- Field 8544
  Until: 22:00,                           !- Field 8545
  0.595662262,                            !- Field 8546
  Until: 23:00,                           !- Field 8547
  0.567502142,                            !- Field 8548
  Until: 24:00,                           !- Field 8549
  0.559403757,                            !- Field 8550
  Through: 06/21,                         !- Field 8551
  For: AllDays,                           !- Field 8552
  Until: 01:00,                           !- Field 8553
  0.590758154,                            !- Field 8554
  Until: 02:00,                           !- Field 8555
  0.57145548,                             !- Field 8556
  Until: 03:00,                           !- Field 8557
  0.557635131,                            !- Field 8558
  Until: 04:00,                           !- Field 8559
  0.529785361,                            !- Field 8560
  Until: 05:00,                           !- Field 8561
  0.575727898,                            !- Field 8562
  Until: 06:00,                           !- Field 8563
  0.485847243,                            !- Field 8564
  Until: 07:00,                           !- Field 8565
  0.58074798,                             !- Field 8566
  Until: 08:00,                           !- Field 8567
  0.526229227,                            !- Field 8568
  Until: 09:00,                           !- Field 8569
  0.504158943,                            !- Field 8570
  Until: 10:00,                           !- Field 8571
  0.596365441,                            !- Field 8572
  Until: 11:00,                           !- Field 8573
  0.454933616,                            !- Field 8574
  Until: 12:00,                           !- Field 8575
  0.641584883,                            !- Field 8576
  Until: 13:00,                           !- Field 8577
  0.496472029,                            !- Field 8578
  Until: 14:00,                           !- Field 8579
  0.47990782,                             !- Field 8580
  Until: 15:00,                           !- Field 8581
  0.62529998,                             !- Field 8582
  Until: 16:00,                           !- Field 8583
  0.507512736,                            !- Field 8584
  Until: 17:00,                           !- Field 8585
  0.531164644,                            !- Field 8586
  Until: 18:00,                           !- Field 8587
  0.549136245,                            !- Field 8588
  Until: 19:00,                           !- Field 8589
  0.583229779,                            !- Field 8590
  Until: 20:00,                           !- Field 8591
  0.533090753,                            !- Field 8592
  Until: 21:00,                           !- Field 8593
  0.516363927,                            !- Field 8594
  Until: 22:00,                           !- Field 8595
  0.5875581,                              !- Field 8596
  Until: 23:00,                           !- Field 8597
  0.56214956,                             !- Field 8598
  Until: 24:00,                           !- Field 8599
  0.648017636,                            !- Field 8600
  Through: 06/22,                         !- Field 8601
  For: AllDays,                           !- Field 8602
  Until: 01:00,                           !- Field 8603
  0.450710302,                            !- Field 8604
  Until: 02:00,                           !- Field 8605
  0.624149491,                            !- Field 8606
  Until: 03:00,                           !- Field 8607
  0.534111854,                            !- Field 8608
  Until: 04:00,                           !- Field 8609
  0.578914302,                            !- Field 8610
  Until: 05:00,                           !- Field 8611
  0.531700797,                            !- Field 8612
  Until: 06:00,                           !- Field 8613
  0.504942102,                            !- Field 8614
  Until: 07:00,                           !- Field 8615
  0.58040574,                             !- Field 8616
  Until: 08:00,                           !- Field 8617
  0.550050349,                            !- Field 8618
  Until: 09:00,                           !- Field 8619
  0.51029904,                             !- Field 8620
  Until: 10:00,                           !- Field 8621
  0.544546682,                            !- Field 8622
  Until: 11:00,                           !- Field 8623
  0.568948816,                            !- Field 8624
  Until: 12:00,                           !- Field 8625
  0.564120987,                            !- Field 8626
  Until: 13:00,                           !- Field 8627
  0.502181649,                            !- Field 8628
  Until: 14:00,                           !- Field 8629
  0.594284139,                            !- Field 8630
  Until: 15:00,                           !- Field 8631
  0.517649946,                            !- Field 8632
  Until: 16:00,                           !- Field 8633
  0.506768166,                            !- Field 8634
  Until: 17:00,                           !- Field 8635
  0.596169598,                            !- Field 8636
  Until: 18:00,                           !- Field 8637
  0.58855646,                             !- Field 8638
  Until: 19:00,                           !- Field 8639
  0.526867032,                            !- Field 8640
  Until: 20:00,                           !- Field 8641
  0.528139198,                            !- Field 8642
  Until: 21:00,                           !- Field 8643
  0.648284682,                            !- Field 8644
  Until: 22:00,                           !- Field 8645
  0.612390317,                            !- Field 8646
  Until: 23:00,                           !- Field 8647
  0.512441822,                            !- Field 8648
  Until: 24:00,                           !- Field 8649
  0.597941948,                            !- Field 8650
  Through: 06/23,                         !- Field 8651
  For: AllDays,                           !- Field 8652
  Until: 01:00,                           !- Field 8653
  0.522972973,                            !- Field 8654
  Until: 02:00,                           !- Field 8655
  0.598369347,                            !- Field 8656
  Until: 03:00,                           !- Field 8657
  0.528463369,                            !- Field 8658
  Until: 04:00,                           !- Field 8659
  0.505158872,                            !- Field 8660
  Until: 05:00,                           !- Field 8661
  0.632666055,                            !- Field 8662
  Until: 06:00,                           !- Field 8663
  0.52330543,                             !- Field 8664
  Until: 07:00,                           !- Field 8665
  0.498699031,                            !- Field 8666
  Until: 08:00,                           !- Field 8667
  0.57739642,                             !- Field 8668
  Until: 09:00,                           !- Field 8669
  0.622419945,                            !- Field 8670
  Until: 10:00,                           !- Field 8671
  0.529344407,                            !- Field 8672
  Until: 11:00,                           !- Field 8673
  0.507798221,                            !- Field 8674
  Until: 12:00,                           !- Field 8675
  0.56711566,                             !- Field 8676
  Until: 13:00,                           !- Field 8677
  0.610117726,                            !- Field 8678
  Until: 14:00,                           !- Field 8679
  0.554318496,                            !- Field 8680
  Until: 15:00,                           !- Field 8681
  0.548399701,                            !- Field 8682
  Until: 16:00,                           !- Field 8683
  0.556692089,                            !- Field 8684
  Until: 17:00,                           !- Field 8685
  0.591344138,                            !- Field 8686
  Until: 18:00,                           !- Field 8687
  0.529829774,                            !- Field 8688
  Until: 19:00,                           !- Field 8689
  0.565304364,                            !- Field 8690
  Until: 20:00,                           !- Field 8691
  0.581290374,                            !- Field 8692
  Until: 21:00,                           !- Field 8693
  0.528086888,                            !- Field 8694
  Until: 22:00,                           !- Field 8695
  0.509517371,                            !- Field 8696
  Until: 23:00,                           !- Field 8697
  0.546383852,                            !- Field 8698
  Until: 24:00,                           !- Field 8699
  0.609694395,                            !- Field 8700
  Through: 06/24,                         !- Field 8701
  For: AllDays,                           !- Field 8702
  Until: 01:00,                           !- Field 8703
  0.486885812,                            !- Field 8704
  Until: 02:00,                           !- Field 8705
  0.559600256,                            !- Field 8706
  Until: 03:00,                           !- Field 8707
  0.540936674,                            !- Field 8708
  Until: 04:00,                           !- Field 8709
  0.582769414,                            !- Field 8710
  Until: 05:00,                           !- Field 8711
  0.494404238,                            !- Field 8712
  Until: 06:00,                           !- Field 8713
  0.558498755,                            !- Field 8714
  Until: 07:00,                           !- Field 8715
  0.577574297,                            !- Field 8716
  Until: 08:00,                           !- Field 8717
  0.566678435,                            !- Field 8718
  Until: 09:00,                           !- Field 8719
  0.502320331,                            !- Field 8720
  Until: 10:00,                           !- Field 8721
  0.580800593,                            !- Field 8722
  Until: 11:00,                           !- Field 8723
  0.517890281,                            !- Field 8724
  Until: 12:00,                           !- Field 8725
  0.572869698,                            !- Field 8726
  Until: 13:00,                           !- Field 8727
  0.58730693,                             !- Field 8728
  Until: 14:00,                           !- Field 8729
  0.554106529,                            !- Field 8730
  Until: 15:00,                           !- Field 8731
  0.584815053,                            !- Field 8732
  Until: 16:00,                           !- Field 8733
  0.501083419,                            !- Field 8734
  Until: 17:00,                           !- Field 8735
  0.560713491,                            !- Field 8736
  Until: 18:00,                           !- Field 8737
  0.498055047,                            !- Field 8738
  Until: 19:00,                           !- Field 8739
  0.599476062,                            !- Field 8740
  Until: 20:00,                           !- Field 8741
  0.53495749,                             !- Field 8742
  Until: 21:00,                           !- Field 8743
  0.586765146,                            !- Field 8744
  Until: 22:00,                           !- Field 8745
  0.47780862,                             !- Field 8746
  Until: 23:00,                           !- Field 8747
  0.635565027,                            !- Field 8748
  Until: 24:00,                           !- Field 8749
  0.512683066,                            !- Field 8750
  Through: 06/25,                         !- Field 8751
  For: AllDays,                           !- Field 8752
  Until: 01:00,                           !- Field 8753
  0.505905912,                            !- Field 8754
  Until: 02:00,                           !- Field 8755
  0.575948544,                            !- Field 8756
  Until: 03:00,                           !- Field 8757
  0.506159719,                            !- Field 8758
  Until: 04:00,                           !- Field 8759
  0.543426199,                            !- Field 8760
  Until: 05:00,                           !- Field 8761
  0.553368264,                            !- Field 8762
  Until: 06:00,                           !- Field 8763
  0.534980983,                            !- Field 8764
  Until: 07:00,                           !- Field 8765
  0.563076176,                            !- Field 8766
  Until: 08:00,                           !- Field 8767
  0.551902342,                            !- Field 8768
  Until: 09:00,                           !- Field 8769
  0.518903935,                            !- Field 8770
  Until: 10:00,                           !- Field 8771
  0.63790346,                             !- Field 8772
  Until: 11:00,                           !- Field 8773
  0.536800612,                            !- Field 8774
  Until: 12:00,                           !- Field 8775
  0.533888283,                            !- Field 8776
  Until: 13:00,                           !- Field 8777
  0.528946968,                            !- Field 8778
  Until: 14:00,                           !- Field 8779
  0.563145067,                            !- Field 8780
  Until: 15:00,                           !- Field 8781
  0.485948511,                            !- Field 8782
  Until: 16:00,                           !- Field 8783
  0.602040666,                            !- Field 8784
  Until: 17:00,                           !- Field 8785
  0.533335516,                            !- Field 8786
  Until: 18:00,                           !- Field 8787
  0.500146661,                            !- Field 8788
  Until: 19:00,                           !- Field 8789
  0.575480081,                            !- Field 8790
  Until: 20:00,                           !- Field 8791
  0.563323253,                            !- Field 8792
  Until: 21:00,                           !- Field 8793
  0.494937752,                            !- Field 8794
  Until: 22:00,                           !- Field 8795
  0.550414618,                            !- Field 8796
  Until: 23:00,                           !- Field 8797
  0.595012144,                            !- Field 8798
  Until: 24:00,                           !- Field 8799
  0.525747273,                            !- Field 8800
  Through: 06/26,                         !- Field 8801
  For: AllDays,                           !- Field 8802
  Until: 01:00,                           !- Field 8803
  0.47378796,                             !- Field 8804
  Until: 02:00,                           !- Field 8805
  0.590123809,                            !- Field 8806
  Until: 03:00,                           !- Field 8807
  0.564308597,                            !- Field 8808
  Until: 04:00,                           !- Field 8809
  0.524937685,                            !- Field 8810
  Until: 05:00,                           !- Field 8811
  0.565495529,                            !- Field 8812
  Until: 06:00,                           !- Field 8813
  0.54489053,                             !- Field 8814
  Until: 07:00,                           !- Field 8815
  0.604229556,                            !- Field 8816
  Until: 08:00,                           !- Field 8817
  0.503886236,                            !- Field 8818
  Until: 09:00,                           !- Field 8819
  0.579563755,                            !- Field 8820
  Until: 10:00,                           !- Field 8821
  0.523662044,                            !- Field 8822
  Until: 11:00,                           !- Field 8823
  0.564703452,                            !- Field 8824
  Until: 12:00,                           !- Field 8825
  0.532099402,                            !- Field 8826
  Until: 13:00,                           !- Field 8827
  0.563565345,                            !- Field 8828
  Until: 14:00,                           !- Field 8829
  0.55405972,                             !- Field 8830
  Until: 15:00,                           !- Field 8831
  0.568069179,                            !- Field 8832
  Until: 16:00,                           !- Field 8833
  0.629902462,                            !- Field 8834
  Until: 17:00,                           !- Field 8835
  0.475623631,                            !- Field 8836
  Until: 18:00,                           !- Field 8837
  0.59977801,                             !- Field 8838
  Until: 19:00,                           !- Field 8839
  0.613812817,                            !- Field 8840
  Until: 20:00,                           !- Field 8841
  0.554495345,                            !- Field 8842
  Until: 21:00,                           !- Field 8843
  0.562240406,                            !- Field 8844
  Until: 22:00,                           !- Field 8845
  0.598437711,                            !- Field 8846
  Until: 23:00,                           !- Field 8847
  0.544032997,                            !- Field 8848
  Until: 24:00,                           !- Field 8849
  0.537909384,                            !- Field 8850
  Through: 06/27,                         !- Field 8851
  For: AllDays,                           !- Field 8852
  Until: 01:00,                           !- Field 8853
  0.584412156,                            !- Field 8854
  Until: 02:00,                           !- Field 8855
  0.6167345,                              !- Field 8856
  Until: 03:00,                           !- Field 8857
  0.566322298,                            !- Field 8858
  Until: 04:00,                           !- Field 8859
  0.610507902,                            !- Field 8860
  Until: 05:00,                           !- Field 8861
  0.542722773,                            !- Field 8862
  Until: 06:00,                           !- Field 8863
  0.541503748,                            !- Field 8864
  Until: 07:00,                           !- Field 8865
  0.553586115,                            !- Field 8866
  Until: 08:00,                           !- Field 8867
  0.466347219,                            !- Field 8868
  Until: 09:00,                           !- Field 8869
  0.594091818,                            !- Field 8870
  Until: 10:00,                           !- Field 8871
  0.543075733,                            !- Field 8872
  Until: 11:00,                           !- Field 8873
  0.505970521,                            !- Field 8874
  Until: 12:00,                           !- Field 8875
  0.53369021,                             !- Field 8876
  Until: 13:00,                           !- Field 8877
  0.597386083,                            !- Field 8878
  Until: 14:00,                           !- Field 8879
  0.541200243,                            !- Field 8880
  Until: 15:00,                           !- Field 8881
  0.49850514,                             !- Field 8882
  Until: 16:00,                           !- Field 8883
  0.492459076,                            !- Field 8884
  Until: 17:00,                           !- Field 8885
  0.575981158,                            !- Field 8886
  Until: 18:00,                           !- Field 8887
  0.538763258,                            !- Field 8888
  Until: 19:00,                           !- Field 8889
  0.506008844,                            !- Field 8890
  Until: 20:00,                           !- Field 8891
  0.52283293,                             !- Field 8892
  Until: 21:00,                           !- Field 8893
  0.581619473,                            !- Field 8894
  Until: 22:00,                           !- Field 8895
  0.595662262,                            !- Field 8896
  Until: 23:00,                           !- Field 8897
  0.567502142,                            !- Field 8898
  Until: 24:00,                           !- Field 8899
  0.559403757,                            !- Field 8900
  Through: 06/28,                         !- Field 8901
  For: AllDays,                           !- Field 8902
  Until: 01:00,                           !- Field 8903
  0.590758154,                            !- Field 8904
  Until: 02:00,                           !- Field 8905
  0.57145548,                             !- Field 8906
  Until: 03:00,                           !- Field 8907
  0.557635131,                            !- Field 8908
  Until: 04:00,                           !- Field 8909
  0.529785361,                            !- Field 8910
  Until: 05:00,                           !- Field 8911
  0.575727898,                            !- Field 8912
  Until: 06:00,                           !- Field 8913
  0.485847243,                            !- Field 8914
  Until: 07:00,                           !- Field 8915
  0.58074798,                             !- Field 8916
  Until: 08:00,                           !- Field 8917
  0.526229227,                            !- Field 8918
  Until: 09:00,                           !- Field 8919
  0.504158943,                            !- Field 8920
  Until: 10:00,                           !- Field 8921
  0.596365441,                            !- Field 8922
  Until: 11:00,                           !- Field 8923
  0.454933616,                            !- Field 8924
  Until: 12:00,                           !- Field 8925
  0.641584883,                            !- Field 8926
  Until: 13:00,                           !- Field 8927
  0.496472029,                            !- Field 8928
  Until: 14:00,                           !- Field 8929
  0.47990782,                             !- Field 8930
  Until: 15:00,                           !- Field 8931
  0.62529998,                             !- Field 8932
  Until: 16:00,                           !- Field 8933
  0.507512736,                            !- Field 8934
  Until: 17:00,                           !- Field 8935
  0.531164644,                            !- Field 8936
  Until: 18:00,                           !- Field 8937
  0.549136245,                            !- Field 8938
  Until: 19:00,                           !- Field 8939
  0.583229779,                            !- Field 8940
  Until: 20:00,                           !- Field 8941
  0.533090753,                            !- Field 8942
  Until: 21:00,                           !- Field 8943
  0.516363927,                            !- Field 8944
  Until: 22:00,                           !- Field 8945
  0.5875581,                              !- Field 8946
  Until: 23:00,                           !- Field 8947
  0.56214956,                             !- Field 8948
  Until: 24:00,                           !- Field 8949
  0.648017636,                            !- Field 8950
  Through: 06/29,                         !- Field 8951
  For: AllDays,                           !- Field 8952
  Until: 01:00,                           !- Field 8953
  0.450710302,                            !- Field 8954
  Until: 02:00,                           !- Field 8955
  0.624149491,                            !- Field 8956
  Until: 03:00,                           !- Field 8957
  0.534111854,                            !- Field 8958
  Until: 04:00,                           !- Field 8959
  0.578914302,                            !- Field 8960
  Until: 05:00,                           !- Field 8961
  0.531700797,                            !- Field 8962
  Until: 06:00,                           !- Field 8963
  0.504942102,                            !- Field 8964
  Until: 07:00,                           !- Field 8965
  0.58040574,                             !- Field 8966
  Until: 08:00,                           !- Field 8967
  0.550050349,                            !- Field 8968
  Until: 09:00,                           !- Field 8969
  0.51029904,                             !- Field 8970
  Until: 10:00,                           !- Field 8971
  0.544546682,                            !- Field 8972
  Until: 11:00,                           !- Field 8973
  0.568948816,                            !- Field 8974
  Until: 12:00,                           !- Field 8975
  0.564120987,                            !- Field 8976
  Until: 13:00,                           !- Field 8977
  0.502181649,                            !- Field 8978
  Until: 14:00,                           !- Field 8979
  0.594284139,                            !- Field 8980
  Until: 15:00,                           !- Field 8981
  0.517649946,                            !- Field 8982
  Until: 16:00,                           !- Field 8983
  0.506768166,                            !- Field 8984
  Until: 17:00,                           !- Field 8985
  0.596169598,                            !- Field 8986
  Until: 18:00,                           !- Field 8987
  0.58855646,                             !- Field 8988
  Until: 19:00,                           !- Field 8989
  0.526867032,                            !- Field 8990
  Until: 20:00,                           !- Field 8991
  0.528139198,                            !- Field 8992
  Until: 21:00,                           !- Field 8993
  0.648284682,                            !- Field 8994
  Until: 22:00,                           !- Field 8995
  0.612390317,                            !- Field 8996
  Until: 23:00,                           !- Field 8997
  0.512441822,                            !- Field 8998
  Until: 24:00,                           !- Field 8999
  0.597941948,                            !- Field 9000
  Through: 06/30,                         !- Field 9001
  For: AllDays,                           !- Field 9002
  Until: 01:00,                           !- Field 9003
  0.522972973,                            !- Field 9004
  Until: 02:00,                           !- Field 9005
  0.598369347,                            !- Field 9006
  Until: 03:00,                           !- Field 9007
  0.528463369,                            !- Field 9008
  Until: 04:00,                           !- Field 9009
  0.505158872,                            !- Field 9010
  Until: 05:00,                           !- Field 9011
  0.632666055,                            !- Field 9012
  Until: 06:00,                           !- Field 9013
  0.52330543,                             !- Field 9014
  Until: 07:00,                           !- Field 9015
  0.498699031,                            !- Field 9016
  Until: 08:00,                           !- Field 9017
  0.57739642,                             !- Field 9018
  Until: 09:00,                           !- Field 9019
  0.622419945,                            !- Field 9020
  Until: 10:00,                           !- Field 9021
  0.529344407,                            !- Field 9022
  Until: 11:00,                           !- Field 9023
  0.507798221,                            !- Field 9024
  Until: 12:00,                           !- Field 9025
  0.56711566,                             !- Field 9026
  Until: 13:00,                           !- Field 9027
  0.610117726,                            !- Field 9028
  Until: 14:00,                           !- Field 9029
  0.554318496,                            !- Field 9030
  Until: 15:00,                           !- Field 9031
  0.548399701,                            !- Field 9032
  Until: 16:00,                           !- Field 9033
  0.556692089,                            !- Field 9034
  Until: 17:00,                           !- Field 9035
  0.591344138,                            !- Field 9036
  Until: 18:00,                           !- Field 9037
  0.529829774,                            !- Field 9038
  Until: 19:00,                           !- Field 9039
  0.565304364,                            !- Field 9040
  Until: 20:00,                           !- Field 9041
  0.581290374,                            !- Field 9042
  Until: 21:00,                           !- Field 9043
  0.528086888,                            !- Field 9044
  Until: 22:00,                           !- Field 9045
  0.509517371,                            !- Field 9046
  Until: 23:00,                           !- Field 9047
  0.546383852,                            !- Field 9048
  Until: 24:00,                           !- Field 9049
  0.609694395,                            !- Field 9050
  Through: 07/01,                         !- Field 9051
  For: AllDays,                           !- Field 9052
  Until: 01:00,                           !- Field 9053
  0.614322927,                            !- Field 9054
  Until: 02:00,                           !- Field 9055
  0.590073239,                            !- Field 9056
  Until: 03:00,                           !- Field 9057
  0.605846167,                            !- Field 9058
  Until: 04:00,                           !- Field 9059
  0.581290892,                            !- Field 9060
  Until: 05:00,                           !- Field 9061
  0.54144292,                             !- Field 9062
  Until: 06:00,                           !- Field 9063
  0.622981107,                            !- Field 9064
  Until: 07:00,                           !- Field 9065
  0.538865605,                            !- Field 9066
  Until: 08:00,                           !- Field 9067
  0.660914228,                            !- Field 9068
  Until: 09:00,                           !- Field 9069
  0.559032698,                            !- Field 9070
  Until: 10:00,                           !- Field 9071
  0.705203373,                            !- Field 9072
  Until: 11:00,                           !- Field 9073
  0.57778583,                             !- Field 9074
  Until: 12:00,                           !- Field 9075
  0.632797652,                            !- Field 9076
  Until: 13:00,                           !- Field 9077
  0.626107822,                            !- Field 9078
  Until: 14:00,                           !- Field 9079
  0.654236218,                            !- Field 9080
  Until: 15:00,                           !- Field 9081
  0.572343037,                            !- Field 9082
  Until: 16:00,                           !- Field 9083
  0.677119268,                            !- Field 9084
  Until: 17:00,                           !- Field 9085
  0.641086709,                            !- Field 9086
  Until: 18:00,                           !- Field 9087
  0.585003896,                            !- Field 9088
  Until: 19:00,                           !- Field 9089
  0.69035011,                             !- Field 9090
  Until: 20:00,                           !- Field 9091
  0.657112912,                            !- Field 9092
  Until: 21:00,                           !- Field 9093
  0.659197473,                            !- Field 9094
  Until: 22:00,                           !- Field 9095
  0.626632941,                            !- Field 9096
  Until: 23:00,                           !- Field 9097
  0.678614177,                            !- Field 9098
  Until: 24:00,                           !- Field 9099
  0.634888577,                            !- Field 9100
  Through: 07/02,                         !- Field 9101
  For: AllDays,                           !- Field 9102
  Until: 01:00,                           !- Field 9103
  0.604336448,                            !- Field 9104
  Until: 02:00,                           !- Field 9105
  0.628018853,                            !- Field 9106
  Until: 03:00,                           !- Field 9107
  0.673383734,                            !- Field 9108
  Until: 04:00,                           !- Field 9109
  0.58471228,                             !- Field 9110
  Until: 05:00,                           !- Field 9111
  0.646996839,                            !- Field 9112
  Until: 06:00,                           !- Field 9113
  0.56723754,                             !- Field 9114
  Until: 07:00,                           !- Field 9115
  0.70653946,                             !- Field 9116
  Until: 08:00,                           !- Field 9117
  0.595173581,                            !- Field 9118
  Until: 09:00,                           !- Field 9119
  0.60716185,                             !- Field 9120
  Until: 10:00,                           !- Field 9121
  0.580451857,                            !- Field 9122
  Until: 11:00,                           !- Field 9123
  0.622000163,                            !- Field 9124
  Until: 12:00,                           !- Field 9125
  0.568524577,                            !- Field 9126
  Until: 13:00,                           !- Field 9127
  0.707803879,                            !- Field 9128
  Until: 14:00,                           !- Field 9129
  0.609502655,                            !- Field 9130
  Until: 15:00,                           !- Field 9131
  0.617183402,                            !- Field 9132
  Until: 16:00,                           !- Field 9133
  0.640165356,                            !- Field 9134
  Until: 17:00,                           !- Field 9135
  0.605515299,                            !- Field 9136
  Until: 18:00,                           !- Field 9137
  0.638803456,                            !- Field 9138
  Until: 19:00,                           !- Field 9139
  0.60340739,                             !- Field 9140
  Until: 20:00,                           !- Field 9141
  0.598743563,                            !- Field 9142
  Until: 21:00,                           !- Field 9143
  0.670515921,                            !- Field 9144
  Until: 22:00,                           !- Field 9145
  0.585612836,                            !- Field 9146
  Until: 23:00,                           !- Field 9147
  0.649657397,                            !- Field 9148
  Until: 24:00,                           !- Field 9149
  0.595032653,                            !- Field 9150
  Through: 07/03,                         !- Field 9151
  For: AllDays,                           !- Field 9152
  Until: 01:00,                           !- Field 9153
  0.625966306,                            !- Field 9154
  Until: 02:00,                           !- Field 9155
  0.613290785,                            !- Field 9156
  Until: 03:00,                           !- Field 9157
  0.576733838,                            !- Field 9158
  Until: 04:00,                           !- Field 9159
  0.685586749,                            !- Field 9160
  Until: 05:00,                           !- Field 9161
  0.563937389,                            !- Field 9162
  Until: 06:00,                           !- Field 9163
  0.583115857,                            !- Field 9164
  Until: 07:00,                           !- Field 9165
  0.628211287,                            !- Field 9166
  Until: 08:00,                           !- Field 9167
  0.566302088,                            !- Field 9168
  Until: 09:00,                           !- Field 9169
  0.652634335,                            !- Field 9170
  Until: 10:00,                           !- Field 9171
  0.615845787,                            !- Field 9172
  Until: 11:00,                           !- Field 9173
  0.637074046,                            !- Field 9174
  Until: 12:00,                           !- Field 9175
  0.610842686,                            !- Field 9176
  Until: 13:00,                           !- Field 9177
  0.64061831,                             !- Field 9178
  Until: 14:00,                           !- Field 9179
  0.659528237,                            !- Field 9180
  Until: 15:00,                           !- Field 9181
  0.625776861,                            !- Field 9182
  Until: 16:00,                           !- Field 9183
  0.591692089,                            !- Field 9184
  Until: 17:00,                           !- Field 9185
  0.638597008,                            !- Field 9186
  Until: 18:00,                           !- Field 9187
  0.627659074,                            !- Field 9188
  Until: 19:00,                           !- Field 9189
  0.621463529,                            !- Field 9190
  Until: 20:00,                           !- Field 9191
  0.662247201,                            !- Field 9192
  Until: 21:00,                           !- Field 9193
  0.60485108,                             !- Field 9194
  Until: 22:00,                           !- Field 9195
  0.654879339,                            !- Field 9196
  Until: 23:00,                           !- Field 9197
  0.681840731,                            !- Field 9198
  Until: 24:00,                           !- Field 9199
  0.59560043,                             !- Field 9200
  Through: 07/04,                         !- Field 9201
  For: AllDays,                           !- Field 9202
  Until: 01:00,                           !- Field 9203
  0.655809986,                            !- Field 9204
  Until: 02:00,                           !- Field 9205
  0.556690206,                            !- Field 9206
  Until: 03:00,                           !- Field 9207
  0.628476397,                            !- Field 9208
  Until: 04:00,                           !- Field 9209
  0.586289149,                            !- Field 9210
  Until: 05:00,                           !- Field 9211
  0.645674492,                            !- Field 9212
  Until: 06:00,                           !- Field 9213
  0.633127912,                            !- Field 9214
  Until: 07:00,                           !- Field 9215
  0.63984875,                             !- Field 9216
  Until: 08:00,                           !- Field 9217
  0.556980169,                            !- Field 9218
  Until: 09:00,                           !- Field 9219
  0.637445436,                            !- Field 9220
  Until: 10:00,                           !- Field 9221
  0.557264742,                            !- Field 9222
  Until: 11:00,                           !- Field 9223
  0.621599084,                            !- Field 9224
  Until: 12:00,                           !- Field 9225
  0.67618348,                             !- Field 9226
  Until: 13:00,                           !- Field 9227
  0.590185884,                            !- Field 9228
  Until: 14:00,                           !- Field 9229
  0.680560273,                            !- Field 9230
  Until: 15:00,                           !- Field 9231
  0.543275131,                            !- Field 9232
  Until: 16:00,                           !- Field 9233
  0.657339515,                            !- Field 9234
  Until: 17:00,                           !- Field 9235
  0.607624429,                            !- Field 9236
  Until: 18:00,                           !- Field 9237
  0.608082393,                            !- Field 9238
  Until: 19:00,                           !- Field 9239
  0.605534771,                            !- Field 9240
  Until: 20:00,                           !- Field 9241
  0.599357708,                            !- Field 9242
  Until: 21:00,                           !- Field 9243
  0.592826007,                            !- Field 9244
  Until: 22:00,                           !- Field 9245
  0.671920431,                            !- Field 9246
  Until: 23:00,                           !- Field 9247
  0.637473273,                            !- Field 9248
  Until: 24:00,                           !- Field 9249
  0.668967253,                            !- Field 9250
  Through: 07/05,                         !- Field 9251
  For: AllDays,                           !- Field 9252
  Until: 01:00,                           !- Field 9253
  0.586826569,                            !- Field 9254
  Until: 02:00,                           !- Field 9255
  0.642629951,                            !- Field 9256
  Until: 03:00,                           !- Field 9257
  0.648371533,                            !- Field 9258
  Until: 04:00,                           !- Field 9259
  0.611216863,                            !- Field 9260
  Until: 05:00,                           !- Field 9261
  0.576635473,                            !- Field 9262
  Until: 06:00,                           !- Field 9263
  0.647183491,                            !- Field 9264
  Until: 07:00,                           !- Field 9265
  0.545760033,                            !- Field 9266
  Until: 08:00,                           !- Field 9267
  0.652192219,                            !- Field 9268
  Until: 09:00,                           !- Field 9269
  0.597639863,                            !- Field 9270
  Until: 10:00,                           !- Field 9271
  0.572904279,                            !- Field 9272
  Until: 11:00,                           !- Field 9273
  0.608582916,                            !- Field 9274
  Until: 12:00,                           !- Field 9275
  0.587547271,                            !- Field 9276
  Until: 13:00,                           !- Field 9277
  0.597637285,                            !- Field 9278
  Until: 14:00,                           !- Field 9279
  0.630362505,                            !- Field 9280
  Until: 15:00,                           !- Field 9281
  0.625255529,                            !- Field 9282
  Until: 16:00,                           !- Field 9283
  0.582513463,                            !- Field 9284
  Until: 17:00,                           !- Field 9285
  0.592856553,                            !- Field 9286
  Until: 18:00,                           !- Field 9287
  0.605443831,                            !- Field 9288
  Until: 19:00,                           !- Field 9289
  0.608083893,                            !- Field 9290
  Until: 20:00,                           !- Field 9291
  0.596357987,                            !- Field 9292
  Until: 21:00,                           !- Field 9293
  0.66985324,                             !- Field 9294
  Until: 22:00,                           !- Field 9295
  0.584966885,                            !- Field 9296
  Until: 23:00,                           !- Field 9297
  0.649592062,                            !- Field 9298
  Until: 24:00,                           !- Field 9299
  0.64722569,                             !- Field 9300
  Through: 07/06,                         !- Field 9301
  For: AllDays,                           !- Field 9302
  Until: 01:00,                           !- Field 9303
  0.547505366,                            !- Field 9304
  Until: 02:00,                           !- Field 9305
  0.682599732,                            !- Field 9306
  Until: 03:00,                           !- Field 9307
  0.549740318,                            !- Field 9308
  Until: 04:00,                           !- Field 9309
  0.616791473,                            !- Field 9310
  Until: 05:00,                           !- Field 9311
  0.671751582,                            !- Field 9312
  Until: 06:00,                           !- Field 9313
  0.581149453,                            !- Field 9314
  Until: 07:00,                           !- Field 9315
  0.609563528,                            !- Field 9316
  Until: 08:00,                           !- Field 9317
  0.58546123,                             !- Field 9318
  Until: 09:00,                           !- Field 9319
  0.612828977,                            !- Field 9320
  Until: 10:00,                           !- Field 9321
  0.613314215,                            !- Field 9322
  Until: 11:00,                           !- Field 9323
  0.660913958,                            !- Field 9324
  Until: 12:00,                           !- Field 9325
  0.590913465,                            !- Field 9326
  Until: 13:00,                           !- Field 9327
  0.672522735,                            !- Field 9328
  Until: 14:00,                           !- Field 9329
  0.612043907,                            !- Field 9330
  Until: 15:00,                           !- Field 9331
  0.610138204,                            !- Field 9332
  Until: 16:00,                           !- Field 9333
  0.582595227,                            !- Field 9334
  Until: 17:00,                           !- Field 9335
  0.645248773,                            !- Field 9336
  Until: 18:00,                           !- Field 9337
  0.672729465,                            !- Field 9338
  Until: 19:00,                           !- Field 9339
  0.627935126,                            !- Field 9340
  Until: 20:00,                           !- Field 9341
  0.64584898,                             !- Field 9342
  Until: 21:00,                           !- Field 9343
  0.550575096,                            !- Field 9344
  Until: 22:00,                           !- Field 9345
  0.660814321,                            !- Field 9346
  Until: 23:00,                           !- Field 9347
  0.624578648,                            !- Field 9348
  Until: 24:00,                           !- Field 9349
  0.613242676,                            !- Field 9350
  Through: 07/07,                         !- Field 9351
  For: AllDays,                           !- Field 9352
  Until: 01:00,                           !- Field 9353
  0.601076208,                            !- Field 9354
  Until: 02:00,                           !- Field 9355
  0.605101367,                            !- Field 9356
  Until: 03:00,                           !- Field 9357
  0.565603775,                            !- Field 9358
  Until: 04:00,                           !- Field 9359
  0.634188107,                            !- Field 9360
  Until: 05:00,                           !- Field 9361
  0.604491612,                            !- Field 9362
  Until: 06:00,                           !- Field 9363
  0.642724598,                            !- Field 9364
  Until: 07:00,                           !- Field 9365
  0.627767276,                            !- Field 9366
  Until: 08:00,                           !- Field 9367
  0.616183246,                            !- Field 9368
  Until: 09:00,                           !- Field 9369
  0.53920625,                             !- Field 9370
  Until: 10:00,                           !- Field 9371
  0.698386568,                            !- Field 9372
  Until: 11:00,                           !- Field 9373
  0.533118872,                            !- Field 9374
  Until: 12:00,                           !- Field 9375
  0.670011866,                            !- Field 9376
  Until: 13:00,                           !- Field 9377
  0.637959123,                            !- Field 9378
  Until: 14:00,                           !- Field 9379
  0.640898311,                            !- Field 9380
  Until: 15:00,                           !- Field 9381
  0.654264503,                            !- Field 9382
  Until: 16:00,                           !- Field 9383
  0.569292206,                            !- Field 9384
  Until: 17:00,                           !- Field 9385
  0.669129172,                            !- Field 9386
  Until: 18:00,                           !- Field 9387
  0.571365294,                            !- Field 9388
  Until: 19:00,                           !- Field 9389
  0.676669518,                            !- Field 9390
  Until: 20:00,                           !- Field 9391
  0.649158652,                            !- Field 9392
  Until: 21:00,                           !- Field 9393
  0.654667304,                            !- Field 9394
  Until: 22:00,                           !- Field 9395
  0.544484581,                            !- Field 9396
  Until: 23:00,                           !- Field 9397
  0.713092739,                            !- Field 9398
  Until: 24:00,                           !- Field 9399
  0.626989641,                            !- Field 9400
  Through: 07/08,                         !- Field 9401
  For: AllDays,                           !- Field 9402
  Until: 01:00,                           !- Field 9403
  0.614322927,                            !- Field 9404
  Until: 02:00,                           !- Field 9405
  0.590073239,                            !- Field 9406
  Until: 03:00,                           !- Field 9407
  0.605846167,                            !- Field 9408
  Until: 04:00,                           !- Field 9409
  0.581290892,                            !- Field 9410
  Until: 05:00,                           !- Field 9411
  0.54144292,                             !- Field 9412
  Until: 06:00,                           !- Field 9413
  0.622981107,                            !- Field 9414
  Until: 07:00,                           !- Field 9415
  0.538865605,                            !- Field 9416
  Until: 08:00,                           !- Field 9417
  0.660914228,                            !- Field 9418
  Until: 09:00,                           !- Field 9419
  0.559032698,                            !- Field 9420
  Until: 10:00,                           !- Field 9421
  0.705203373,                            !- Field 9422
  Until: 11:00,                           !- Field 9423
  0.57778583,                             !- Field 9424
  Until: 12:00,                           !- Field 9425
  0.632797652,                            !- Field 9426
  Until: 13:00,                           !- Field 9427
  0.626107822,                            !- Field 9428
  Until: 14:00,                           !- Field 9429
  0.654236218,                            !- Field 9430
  Until: 15:00,                           !- Field 9431
  0.572343037,                            !- Field 9432
  Until: 16:00,                           !- Field 9433
  0.677119268,                            !- Field 9434
  Until: 17:00,                           !- Field 9435
  0.641086709,                            !- Field 9436
  Until: 18:00,                           !- Field 9437
  0.585003896,                            !- Field 9438
  Until: 19:00,                           !- Field 9439
  0.69035011,                             !- Field 9440
  Until: 20:00,                           !- Field 9441
  0.657112912,                            !- Field 9442
  Until: 21:00,                           !- Field 9443
  0.659197473,                            !- Field 9444
  Until: 22:00,                           !- Field 9445
  0.626632941,                            !- Field 9446
  Until: 23:00,                           !- Field 9447
  0.678614177,                            !- Field 9448
  Until: 24:00,                           !- Field 9449
  0.634888577,                            !- Field 9450
  Through: 07/09,                         !- Field 9451
  For: AllDays,                           !- Field 9452
  Until: 01:00,                           !- Field 9453
  0.604336448,                            !- Field 9454
  Until: 02:00,                           !- Field 9455
  0.628018853,                            !- Field 9456
  Until: 03:00,                           !- Field 9457
  0.673383734,                            !- Field 9458
  Until: 04:00,                           !- Field 9459
  0.58471228,                             !- Field 9460
  Until: 05:00,                           !- Field 9461
  0.646996839,                            !- Field 9462
  Until: 06:00,                           !- Field 9463
  0.56723754,                             !- Field 9464
  Until: 07:00,                           !- Field 9465
  0.70653946,                             !- Field 9466
  Until: 08:00,                           !- Field 9467
  0.595173581,                            !- Field 9468
  Until: 09:00,                           !- Field 9469
  0.60716185,                             !- Field 9470
  Until: 10:00,                           !- Field 9471
  0.580451857,                            !- Field 9472
  Until: 11:00,                           !- Field 9473
  0.622000163,                            !- Field 9474
  Until: 12:00,                           !- Field 9475
  0.568524577,                            !- Field 9476
  Until: 13:00,                           !- Field 9477
  0.707803879,                            !- Field 9478
  Until: 14:00,                           !- Field 9479
  0.609502655,                            !- Field 9480
  Until: 15:00,                           !- Field 9481
  0.617183402,                            !- Field 9482
  Until: 16:00,                           !- Field 9483
  0.640165356,                            !- Field 9484
  Until: 17:00,                           !- Field 9485
  0.605515299,                            !- Field 9486
  Until: 18:00,                           !- Field 9487
  0.638803456,                            !- Field 9488
  Until: 19:00,                           !- Field 9489
  0.60340739,                             !- Field 9490
  Until: 20:00,                           !- Field 9491
  0.598743563,                            !- Field 9492
  Until: 21:00,                           !- Field 9493
  0.670515921,                            !- Field 9494
  Until: 22:00,                           !- Field 9495
  0.585612836,                            !- Field 9496
  Until: 23:00,                           !- Field 9497
  0.649657397,                            !- Field 9498
  Until: 24:00,                           !- Field 9499
  0.595032653,                            !- Field 9500
  Through: 07/10,                         !- Field 9501
  For: AllDays,                           !- Field 9502
  Until: 01:00,                           !- Field 9503
  0.625966306,                            !- Field 9504
  Until: 02:00,                           !- Field 9505
  0.613290785,                            !- Field 9506
  Until: 03:00,                           !- Field 9507
  0.576733838,                            !- Field 9508
  Until: 04:00,                           !- Field 9509
  0.685586749,                            !- Field 9510
  Until: 05:00,                           !- Field 9511
  0.563937389,                            !- Field 9512
  Until: 06:00,                           !- Field 9513
  0.583115857,                            !- Field 9514
  Until: 07:00,                           !- Field 9515
  0.628211287,                            !- Field 9516
  Until: 08:00,                           !- Field 9517
  0.566302088,                            !- Field 9518
  Until: 09:00,                           !- Field 9519
  0.652634335,                            !- Field 9520
  Until: 10:00,                           !- Field 9521
  0.615845787,                            !- Field 9522
  Until: 11:00,                           !- Field 9523
  0.637074046,                            !- Field 9524
  Until: 12:00,                           !- Field 9525
  0.610842686,                            !- Field 9526
  Until: 13:00,                           !- Field 9527
  0.64061831,                             !- Field 9528
  Until: 14:00,                           !- Field 9529
  0.659528237,                            !- Field 9530
  Until: 15:00,                           !- Field 9531
  0.625776861,                            !- Field 9532
  Until: 16:00,                           !- Field 9533
  0.591692089,                            !- Field 9534
  Until: 17:00,                           !- Field 9535
  0.638597008,                            !- Field 9536
  Until: 18:00,                           !- Field 9537
  0.627659074,                            !- Field 9538
  Until: 19:00,                           !- Field 9539
  0.621463529,                            !- Field 9540
  Until: 20:00,                           !- Field 9541
  0.662247201,                            !- Field 9542
  Until: 21:00,                           !- Field 9543
  0.60485108,                             !- Field 9544
  Until: 22:00,                           !- Field 9545
  0.654879339,                            !- Field 9546
  Until: 23:00,                           !- Field 9547
  0.681840731,                            !- Field 9548
  Until: 24:00,                           !- Field 9549
  0.59560043,                             !- Field 9550
  Through: 07/11,                         !- Field 9551
  For: AllDays,                           !- Field 9552
  Until: 01:00,                           !- Field 9553
  0.655809986,                            !- Field 9554
  Until: 02:00,                           !- Field 9555
  0.556690206,                            !- Field 9556
  Until: 03:00,                           !- Field 9557
  0.628476397,                            !- Field 9558
  Until: 04:00,                           !- Field 9559
  0.586289149,                            !- Field 9560
  Until: 05:00,                           !- Field 9561
  0.645674492,                            !- Field 9562
  Until: 06:00,                           !- Field 9563
  0.633127912,                            !- Field 9564
  Until: 07:00,                           !- Field 9565
  0.63984875,                             !- Field 9566
  Until: 08:00,                           !- Field 9567
  0.556980169,                            !- Field 9568
  Until: 09:00,                           !- Field 9569
  0.637445436,                            !- Field 9570
  Until: 10:00,                           !- Field 9571
  0.557264742,                            !- Field 9572
  Until: 11:00,                           !- Field 9573
  0.621599084,                            !- Field 9574
  Until: 12:00,                           !- Field 9575
  0.67618348,                             !- Field 9576
  Until: 13:00,                           !- Field 9577
  0.590185884,                            !- Field 9578
  Until: 14:00,                           !- Field 9579
  0.680560273,                            !- Field 9580
  Until: 15:00,                           !- Field 9581
  0.543275131,                            !- Field 9582
  Until: 16:00,                           !- Field 9583
  0.657339515,                            !- Field 9584
  Until: 17:00,                           !- Field 9585
  0.607624429,                            !- Field 9586
  Until: 18:00,                           !- Field 9587
  0.608082393,                            !- Field 9588
  Until: 19:00,                           !- Field 9589
  0.605534771,                            !- Field 9590
  Until: 20:00,                           !- Field 9591
  0.599357708,                            !- Field 9592
  Until: 21:00,                           !- Field 9593
  0.592826007,                            !- Field 9594
  Until: 22:00,                           !- Field 9595
  0.671920431,                            !- Field 9596
  Until: 23:00,                           !- Field 9597
  0.637473273,                            !- Field 9598
  Until: 24:00,                           !- Field 9599
  0.668967253,                            !- Field 9600
  Through: 07/12,                         !- Field 9601
  For: AllDays,                           !- Field 9602
  Until: 01:00,                           !- Field 9603
  0.586826569,                            !- Field 9604
  Until: 02:00,                           !- Field 9605
  0.642629951,                            !- Field 9606
  Until: 03:00,                           !- Field 9607
  0.648371533,                            !- Field 9608
  Until: 04:00,                           !- Field 9609
  0.611216863,                            !- Field 9610
  Until: 05:00,                           !- Field 9611
  0.576635473,                            !- Field 9612
  Until: 06:00,                           !- Field 9613
  0.647183491,                            !- Field 9614
  Until: 07:00,                           !- Field 9615
  0.545760033,                            !- Field 9616
  Until: 08:00,                           !- Field 9617
  0.652192219,                            !- Field 9618
  Until: 09:00,                           !- Field 9619
  0.597639863,                            !- Field 9620
  Until: 10:00,                           !- Field 9621
  0.572904279,                            !- Field 9622
  Until: 11:00,                           !- Field 9623
  0.608582916,                            !- Field 9624
  Until: 12:00,                           !- Field 9625
  0.587547271,                            !- Field 9626
  Until: 13:00,                           !- Field 9627
  0.597637285,                            !- Field 9628
  Until: 14:00,                           !- Field 9629
  0.630362505,                            !- Field 9630
  Until: 15:00,                           !- Field 9631
  0.625255529,                            !- Field 9632
  Until: 16:00,                           !- Field 9633
  0.582513463,                            !- Field 9634
  Until: 17:00,                           !- Field 9635
  0.592856553,                            !- Field 9636
  Until: 18:00,                           !- Field 9637
  0.605443831,                            !- Field 9638
  Until: 19:00,                           !- Field 9639
  0.608083893,                            !- Field 9640
  Until: 20:00,                           !- Field 9641
  0.596357987,                            !- Field 9642
  Until: 21:00,                           !- Field 9643
  0.66985324,                             !- Field 9644
  Until: 22:00,                           !- Field 9645
  0.584966885,                            !- Field 9646
  Until: 23:00,                           !- Field 9647
  0.649592062,                            !- Field 9648
  Until: 24:00,                           !- Field 9649
  0.64722569,                             !- Field 9650
  Through: 07/13,                         !- Field 9651
  For: AllDays,                           !- Field 9652
  Until: 01:00,                           !- Field 9653
  0.547505366,                            !- Field 9654
  Until: 02:00,                           !- Field 9655
  0.682599732,                            !- Field 9656
  Until: 03:00,                           !- Field 9657
  0.549740318,                            !- Field 9658
  Until: 04:00,                           !- Field 9659
  0.616791473,                            !- Field 9660
  Until: 05:00,                           !- Field 9661
  0.671751582,                            !- Field 9662
  Until: 06:00,                           !- Field 9663
  0.581149453,                            !- Field 9664
  Until: 07:00,                           !- Field 9665
  0.609563528,                            !- Field 9666
  Until: 08:00,                           !- Field 9667
  0.58546123,                             !- Field 9668
  Until: 09:00,                           !- Field 9669
  0.612828977,                            !- Field 9670
  Until: 10:00,                           !- Field 9671
  0.613314215,                            !- Field 9672
  Until: 11:00,                           !- Field 9673
  0.660913958,                            !- Field 9674
  Until: 12:00,                           !- Field 9675
  0.590913465,                            !- Field 9676
  Until: 13:00,                           !- Field 9677
  0.672522735,                            !- Field 9678
  Until: 14:00,                           !- Field 9679
  0.612043907,                            !- Field 9680
  Until: 15:00,                           !- Field 9681
  0.610138204,                            !- Field 9682
  Until: 16:00,                           !- Field 9683
  0.582595227,                            !- Field 9684
  Until: 17:00,                           !- Field 9685
  0.645248773,                            !- Field 9686
  Until: 18:00,                           !- Field 9687
  0.672729465,                            !- Field 9688
  Until: 19:00,                           !- Field 9689
  0.627935126,                            !- Field 9690
  Until: 20:00,                           !- Field 9691
  0.64584898,                             !- Field 9692
  Until: 21:00,                           !- Field 9693
  0.550575096,                            !- Field 9694
  Until: 22:00,                           !- Field 9695
  0.660814321,                            !- Field 9696
  Until: 23:00,                           !- Field 9697
  0.624578648,                            !- Field 9698
  Until: 24:00,                           !- Field 9699
  0.613242676,                            !- Field 9700
  Through: 07/14,                         !- Field 9701
  For: AllDays,                           !- Field 9702
  Until: 01:00,                           !- Field 9703
  0.601076208,                            !- Field 9704
  Until: 02:00,                           !- Field 9705
  0.605101367,                            !- Field 9706
  Until: 03:00,                           !- Field 9707
  0.565603775,                            !- Field 9708
  Until: 04:00,                           !- Field 9709
  0.634188107,                            !- Field 9710
  Until: 05:00,                           !- Field 9711
  0.604491612,                            !- Field 9712
  Until: 06:00,                           !- Field 9713
  0.642724598,                            !- Field 9714
  Until: 07:00,                           !- Field 9715
  0.627767276,                            !- Field 9716
  Until: 08:00,                           !- Field 9717
  0.616183246,                            !- Field 9718
  Until: 09:00,                           !- Field 9719
  0.53920625,                             !- Field 9720
  Until: 10:00,                           !- Field 9721
  0.698386568,                            !- Field 9722
  Until: 11:00,                           !- Field 9723
  0.533118872,                            !- Field 9724
  Until: 12:00,                           !- Field 9725
  0.670011866,                            !- Field 9726
  Until: 13:00,                           !- Field 9727
  0.637959123,                            !- Field 9728
  Until: 14:00,                           !- Field 9729
  0.640898311,                            !- Field 9730
  Until: 15:00,                           !- Field 9731
  0.654264503,                            !- Field 9732
  Until: 16:00,                           !- Field 9733
  0.569292206,                            !- Field 9734
  Until: 17:00,                           !- Field 9735
  0.669129172,                            !- Field 9736
  Until: 18:00,                           !- Field 9737
  0.571365294,                            !- Field 9738
  Until: 19:00,                           !- Field 9739
  0.676669518,                            !- Field 9740
  Until: 20:00,                           !- Field 9741
  0.649158652,                            !- Field 9742
  Until: 21:00,                           !- Field 9743
  0.654667304,                            !- Field 9744
  Until: 22:00,                           !- Field 9745
  0.544484581,                            !- Field 9746
  Until: 23:00,                           !- Field 9747
  0.713092739,                            !- Field 9748
  Until: 24:00,                           !- Field 9749
  0.626989641,                            !- Field 9750
  Through: 07/15,                         !- Field 9751
  For: AllDays,                           !- Field 9752
  Until: 01:00,                           !- Field 9753
  0.614322927,                            !- Field 9754
  Until: 02:00,                           !- Field 9755
  0.590073239,                            !- Field 9756
  Until: 03:00,                           !- Field 9757
  0.605846167,                            !- Field 9758
  Until: 04:00,                           !- Field 9759
  0.581290892,                            !- Field 9760
  Until: 05:00,                           !- Field 9761
  0.54144292,                             !- Field 9762
  Until: 06:00,                           !- Field 9763
  0.622981107,                            !- Field 9764
  Until: 07:00,                           !- Field 9765
  0.538865605,                            !- Field 9766
  Until: 08:00,                           !- Field 9767
  0.660914228,                            !- Field 9768
  Until: 09:00,                           !- Field 9769
  0.559032698,                            !- Field 9770
  Until: 10:00,                           !- Field 9771
  0.705203373,                            !- Field 9772
  Until: 11:00,                           !- Field 9773
  0.57778583,                             !- Field 9774
  Until: 12:00,                           !- Field 9775
  0.632797652,                            !- Field 9776
  Until: 13:00,                           !- Field 9777
  0.626107822,                            !- Field 9778
  Until: 14:00,                           !- Field 9779
  0.654236218,                            !- Field 9780
  Until: 15:00,                           !- Field 9781
  0.572343037,                            !- Field 9782
  Until: 16:00,                           !- Field 9783
  0.677119268,                            !- Field 9784
  Until: 17:00,                           !- Field 9785
  0.641086709,                            !- Field 9786
  Until: 18:00,                           !- Field 9787
  0.585003896,                            !- Field 9788
  Until: 19:00,                           !- Field 9789
  0.69035011,                             !- Field 9790
  Until: 20:00,                           !- Field 9791
  0.657112912,                            !- Field 9792
  Until: 21:00,                           !- Field 9793
  0.659197473,                            !- Field 9794
  Until: 22:00,                           !- Field 9795
  0.626632941,                            !- Field 9796
  Until: 23:00,                           !- Field 9797
  0.678614177,                            !- Field 9798
  Until: 24:00,                           !- Field 9799
  0.634888577,                            !- Field 9800
  Through: 07/16,                         !- Field 9801
  For: AllDays,                           !- Field 9802
  Until: 01:00,                           !- Field 9803
  0.604336448,                            !- Field 9804
  Until: 02:00,                           !- Field 9805
  0.628018853,                            !- Field 9806
  Until: 03:00,                           !- Field 9807
  0.673383734,                            !- Field 9808
  Until: 04:00,                           !- Field 9809
  0.58471228,                             !- Field 9810
  Until: 05:00,                           !- Field 9811
  0.646996839,                            !- Field 9812
  Until: 06:00,                           !- Field 9813
  0.56723754,                             !- Field 9814
  Until: 07:00,                           !- Field 9815
  0.70653946,                             !- Field 9816
  Until: 08:00,                           !- Field 9817
  0.595173581,                            !- Field 9818
  Until: 09:00,                           !- Field 9819
  0.60716185,                             !- Field 9820
  Until: 10:00,                           !- Field 9821
  0.580451857,                            !- Field 9822
  Until: 11:00,                           !- Field 9823
  0.622000163,                            !- Field 9824
  Until: 12:00,                           !- Field 9825
  0.568524577,                            !- Field 9826
  Until: 13:00,                           !- Field 9827
  0.707803879,                            !- Field 9828
  Until: 14:00,                           !- Field 9829
  0.609502655,                            !- Field 9830
  Until: 15:00,                           !- Field 9831
  0.617183402,                            !- Field 9832
  Until: 16:00,                           !- Field 9833
  0.640165356,                            !- Field 9834
  Until: 17:00,                           !- Field 9835
  0.605515299,                            !- Field 9836
  Until: 18:00,                           !- Field 9837
  0.638803456,                            !- Field 9838
  Until: 19:00,                           !- Field 9839
  0.60340739,                             !- Field 9840
  Until: 20:00,                           !- Field 9841
  0.598743563,                            !- Field 9842
  Until: 21:00,                           !- Field 9843
  0.670515921,                            !- Field 9844
  Until: 22:00,                           !- Field 9845
  0.585612836,                            !- Field 9846
  Until: 23:00,                           !- Field 9847
  0.649657397,                            !- Field 9848
  Until: 24:00,                           !- Field 9849
  0.595032653,                            !- Field 9850
  Through: 07/17,                         !- Field 9851
  For: AllDays,                           !- Field 9852
  Until: 01:00,                           !- Field 9853
  0.625966306,                            !- Field 9854
  Until: 02:00,                           !- Field 9855
  0.613290785,                            !- Field 9856
  Until: 03:00,                           !- Field 9857
  0.576733838,                            !- Field 9858
  Until: 04:00,                           !- Field 9859
  0.685586749,                            !- Field 9860
  Until: 05:00,                           !- Field 9861
  0.563937389,                            !- Field 9862
  Until: 06:00,                           !- Field 9863
  0.583115857,                            !- Field 9864
  Until: 07:00,                           !- Field 9865
  0.628211287,                            !- Field 9866
  Until: 08:00,                           !- Field 9867
  0.566302088,                            !- Field 9868
  Until: 09:00,                           !- Field 9869
  0.652634335,                            !- Field 9870
  Until: 10:00,                           !- Field 9871
  0.615845787,                            !- Field 9872
  Until: 11:00,                           !- Field 9873
  0.637074046,                            !- Field 9874
  Until: 12:00,                           !- Field 9875
  0.610842686,                            !- Field 9876
  Until: 13:00,                           !- Field 9877
  0.64061831,                             !- Field 9878
  Until: 14:00,                           !- Field 9879
  0.659528237,                            !- Field 9880
  Until: 15:00,                           !- Field 9881
  0.625776861,                            !- Field 9882
  Until: 16:00,                           !- Field 9883
  0.591692089,                            !- Field 9884
  Until: 17:00,                           !- Field 9885
  0.638597008,                            !- Field 9886
  Until: 18:00,                           !- Field 9887
  0.627659074,                            !- Field 9888
  Until: 19:00,                           !- Field 9889
  0.621463529,                            !- Field 9890
  Until: 20:00,                           !- Field 9891
  0.662247201,                            !- Field 9892
  Until: 21:00,                           !- Field 9893
  0.60485108,                             !- Field 9894
  Until: 22:00,                           !- Field 9895
