  0.116946826,                            !- Field 14842
  Until: 21:00,                           !- Field 14843
  0.12251271,                             !- Field 14844
  Until: 22:00,                           !- Field 14845
  0.028690827,                            !- Field 14846
  Until: 23:00,                           !- Field 14847
  0.019485138,                            !- Field 14848
  Until: 24:00,                           !- Field 14849
  0.011580899,                            !- Field 14850
  Through: 10/25,                         !- Field 14851
  For: AllDays,                           !- Field 14852
  Until: 01:00,                           !- Field 14853
  0.011552164,                            !- Field 14854
  Until: 02:00,                           !- Field 14855
  0.011507478,                            !- Field 14856
  Until: 03:00,                           !- Field 14857
  0.011547666,                            !- Field 14858
  Until: 04:00,                           !- Field 14859
  0.011363119,                            !- Field 14860
  Until: 05:00,                           !- Field 14861
  0.01127916,                             !- Field 14862
  Until: 06:00,                           !- Field 14863
  0.011158483,                            !- Field 14864
  Until: 07:00,                           !- Field 14865
  0.042587764,                            !- Field 14866
  Until: 08:00,                           !- Field 14867
  0.062062875,                            !- Field 14868
  Until: 09:00,                           !- Field 14869
  0.032649464,                            !- Field 14870
  Until: 10:00,                           !- Field 14871
  0.012455594,                            !- Field 14872
  Until: 11:00,                           !- Field 14873
  0.015892731,                            !- Field 14874
  Until: 12:00,                           !- Field 14875
  0.067873218,                            !- Field 14876
  Until: 13:00,                           !- Field 14877
  0.088375585,                            !- Field 14878
  Until: 14:00,                           !- Field 14879
  0.032637897,                            !- Field 14880
  Until: 15:00,                           !- Field 14881
  0.024901551,                            !- Field 14882
  Until: 16:00,                           !- Field 14883
  0.061466442,                            !- Field 14884
  Until: 17:00,                           !- Field 14885
  0.312334815,                            !- Field 14886
  Until: 18:00,                           !- Field 14887
  0.50034214,                             !- Field 14888
  Until: 19:00,                           !- Field 14889
  0.482398686,                            !- Field 14890
  Until: 20:00,                           !- Field 14891
  0.164125915,                            !- Field 14892
  Until: 21:00,                           !- Field 14893
  0.091184073,                            !- Field 14894
  Until: 22:00,                           !- Field 14895
  0.035536859,                            !- Field 14896
  Until: 23:00,                           !- Field 14897
  0.027118398,                            !- Field 14898
  Until: 24:00,                           !- Field 14899
  0.015926449,                            !- Field 14900
  Through: 10/26,                         !- Field 14901
  For: AllDays,                           !- Field 14902
  Until: 01:00,                           !- Field 14903
  0.016543818,                            !- Field 14904
  Until: 02:00,                           !- Field 14905
  0.024629053,                            !- Field 14906
  Until: 03:00,                           !- Field 14907
  0.016578863,                            !- Field 14908
  Until: 04:00,                           !- Field 14909
  0.0165121,                              !- Field 14910
  Until: 05:00,                           !- Field 14911
  0.02458859,                             !- Field 14912
  Until: 06:00,                           !- Field 14913
  0.023113949,                            !- Field 14914
  Until: 07:00,                           !- Field 14915
  0.048523665,                            !- Field 14916
  Until: 08:00,                           !- Field 14917
  0.081721917,                            !- Field 14918
  Until: 09:00,                           !- Field 14919
  0.015334299,                            !- Field 14920
  Until: 10:00,                           !- Field 14921
  0.011423445,                            !- Field 14922
  Until: 11:00,                           !- Field 14923
  0.027441127,                            !- Field 14924
  Until: 12:00,                           !- Field 14925
  0.005749657,                            !- Field 14926
  Until: 13:00,                           !- Field 14927
  0.044962477,                            !- Field 14928
  Until: 14:00,                           !- Field 14929
  0.09211469,                             !- Field 14930
  Until: 15:00,                           !- Field 14931
  0.054913147,                            !- Field 14932
  Until: 16:00,                           !- Field 14933
  0.046668683,                            !- Field 14934
  Until: 17:00,                           !- Field 14935
  0.234729766,                            !- Field 14936
  Until: 18:00,                           !- Field 14937
  0.482813093,                            !- Field 14938
  Until: 19:00,                           !- Field 14939
  0.155691289,                            !- Field 14940
  Until: 20:00,                           !- Field 14941
  0.06467407,                             !- Field 14942
  Until: 21:00,                           !- Field 14943
  0.045722867,                            !- Field 14944
  Until: 22:00,                           !- Field 14945
  0.010063525,                            !- Field 14946
  Until: 23:00,                           !- Field 14947
  0.003298534,                            !- Field 14948
  Until: 24:00,                           !- Field 14949
  0.00332881,                             !- Field 14950
  Through: 10/27,                         !- Field 14951
  For: AllDays,                           !- Field 14952
  Until: 01:00,                           !- Field 14953
  0.003303076,                            !- Field 14954
  Until: 02:00,                           !- Field 14955
  0.003277128,                            !- Field 14956
  Until: 03:00,                           !- Field 14957
  0.003285307,                            !- Field 14958
  Until: 04:00,                           !- Field 14959
  0.003268065,                            !- Field 14960
  Until: 05:00,                           !- Field 14961
  0.003272698,                            !- Field 14962
  Until: 06:00,                           !- Field 14963
  0.003176874,                            !- Field 14964
  Until: 07:00,                           !- Field 14965
  0.078530589,                            !- Field 14966
  Until: 08:00,                           !- Field 14967
  0.07430823,                             !- Field 14968
  Until: 09:00,                           !- Field 14969
  0.008627268,                            !- Field 14970
  Until: 10:00,                           !- Field 14971
  0.009985,                               !- Field 14972
  Until: 11:00,                           !- Field 14973
  0.011077734,                            !- Field 14974
  Until: 12:00,                           !- Field 14975
  0.034907449,                            !- Field 14976
  Until: 13:00,                           !- Field 14977
  0.048762745,                            !- Field 14978
  Until: 14:00,                           !- Field 14979
  0.022997669,                            !- Field 14980
  Until: 15:00,                           !- Field 14981
  0.007757218,                            !- Field 14982
  Until: 16:00,                           !- Field 14983
  0.018144389,                            !- Field 14984
  Until: 17:00,                           !- Field 14985
  0.304223541,                            !- Field 14986
  Until: 18:00,                           !- Field 14987
  0.509978432,                            !- Field 14988
  Until: 19:00,                           !- Field 14989
  0.387817023,                            !- Field 14990
  Until: 20:00,                           !- Field 14991
  0.160483827,                            !- Field 14992
  Until: 21:00,                           !- Field 14993
  0.059520649,                            !- Field 14994
  Until: 22:00,                           !- Field 14995
  0.035360138,                            !- Field 14996
  Until: 23:00,                           !- Field 14997
  0.018991593,                            !- Field 14998
  Until: 24:00,                           !- Field 14999
  0.023929904,                            !- Field 15000
  Through: 10/28,                         !- Field 15001
  For: AllDays,                           !- Field 15002
  Until: 01:00,                           !- Field 15003
  0.014557097,                            !- Field 15004
  Until: 02:00,                           !- Field 15005
  0.023174584,                            !- Field 15006
  Until: 03:00,                           !- Field 15007
  0.014484235,                            !- Field 15008
  Until: 04:00,                           !- Field 15009
  0.023104852,                            !- Field 15010
  Until: 05:00,                           !- Field 15011
  0.01453127,                             !- Field 15012
  Until: 06:00,                           !- Field 15013
  0.027816666,                            !- Field 15014
  Until: 07:00,                           !- Field 15015
  0.052019605,                            !- Field 15016
  Until: 08:00,                           !- Field 15017
  0.0473208,                              !- Field 15018
  Until: 09:00,                           !- Field 15019
  0.03281002,                             !- Field 15020
  Until: 10:00,                           !- Field 15021
  0.021374081,                            !- Field 15022
  Until: 11:00,                           !- Field 15023
  0.00570436,                             !- Field 15024
  Until: 12:00,                           !- Field 15025
  0.045242024,                            !- Field 15026
  Until: 13:00,                           !- Field 15027
  0.08924622,                             !- Field 15028
  Until: 14:00,                           !- Field 15029
  0.050481248,                            !- Field 15030
  Until: 15:00,                           !- Field 15031
  0.070556787,                            !- Field 15032
  Until: 16:00,                           !- Field 15033
  0.041183754,                            !- Field 15034
  Until: 17:00,                           !- Field 15035
  0.104190017,                            !- Field 15036
  Until: 18:00,                           !- Field 15037
  0.217743272,                            !- Field 15038
  Until: 19:00,                           !- Field 15039
  0.239282436,                            !- Field 15040
  Until: 20:00,                           !- Field 15041
  0.133211505,                            !- Field 15042
  Until: 21:00,                           !- Field 15043
  0.07030792,                             !- Field 15044
  Until: 22:00,                           !- Field 15045
  0.036245794,                            !- Field 15046
  Until: 23:00,                           !- Field 15047
  0.038050568,                            !- Field 15048
  Until: 24:00,                           !- Field 15049
  0.003172773,                            !- Field 15050
  Through: 10/29,                         !- Field 15051
  For: AllDays,                           !- Field 15052
  Until: 01:00,                           !- Field 15053
  0.003379656,                            !- Field 15054
  Until: 02:00,                           !- Field 15055
  0.003152876,                            !- Field 15056
  Until: 03:00,                           !- Field 15057
  0.003151907,                            !- Field 15058
  Until: 04:00,                           !- Field 15059
  0.003149847,                            !- Field 15060
  Until: 05:00,                           !- Field 15061
  0.003124852,                            !- Field 15062
  Until: 06:00,                           !- Field 15063
  0.003143174,                            !- Field 15064
  Until: 07:00,                           !- Field 15065
  0.00315522,                             !- Field 15066
  Until: 08:00,                           !- Field 15067
  0.05168119,                             !- Field 15068
  Until: 09:00,                           !- Field 15069
  0.030558761,                            !- Field 15070
  Until: 10:00,                           !- Field 15071
  0.048266326,                            !- Field 15072
  Until: 11:00,                           !- Field 15073
  0.020217332,                            !- Field 15074
  Until: 12:00,                           !- Field 15075
  0.061151854,                            !- Field 15076
  Until: 13:00,                           !- Field 15077
  0.074501542,                            !- Field 15078
  Until: 14:00,                           !- Field 15079
  0.190170125,                            !- Field 15080
  Until: 15:00,                           !- Field 15081
  0.188197104,                            !- Field 15082
  Until: 16:00,                           !- Field 15083
  0.172980363,                            !- Field 15084
  Until: 17:00,                           !- Field 15085
  0.226870066,                            !- Field 15086
  Until: 18:00,                           !- Field 15087
  0.561278152,                            !- Field 15088
  Until: 19:00,                           !- Field 15089
  0.443182895,                            !- Field 15090
  Until: 20:00,                           !- Field 15091
  0.248022496,                            !- Field 15092
  Until: 21:00,                           !- Field 15093
  0.194958846,                            !- Field 15094
  Until: 22:00,                           !- Field 15095
  0.044862371,                            !- Field 15096
  Until: 23:00,                           !- Field 15097
  0.00994817,                             !- Field 15098
  Until: 24:00,                           !- Field 15099
  0.004043939,                            !- Field 15100
  Through: 10/30,                         !- Field 15101
  For: AllDays,                           !- Field 15102
  Until: 01:00,                           !- Field 15103
  0.003209501,                            !- Field 15104
  Until: 02:00,                           !- Field 15105
  0.003178308,                            !- Field 15106
  Until: 03:00,                           !- Field 15107
  0.003183318,                            !- Field 15108
  Until: 04:00,                           !- Field 15109
  0.003175193,                            !- Field 15110
  Until: 05:00,                           !- Field 15111
  0.003155011,                            !- Field 15112
  Until: 06:00,                           !- Field 15113
  0.003153623,                            !- Field 15114
  Until: 07:00,                           !- Field 15115
  0.027187375,                            !- Field 15116
  Until: 08:00,                           !- Field 15117
  0.045138222,                            !- Field 15118
  Until: 09:00,                           !- Field 15119
  0.05510705,                             !- Field 15120
  Until: 10:00,                           !- Field 15121
  0.105272949,                            !- Field 15122
  Until: 11:00,                           !- Field 15123
  0.249183454,                            !- Field 15124
  Until: 12:00,                           !- Field 15125
  0.294764776,                            !- Field 15126
  Until: 13:00,                           !- Field 15127
  0.309741649,                            !- Field 15128
  Until: 14:00,                           !- Field 15129
  0.189716068,                            !- Field 15130
  Until: 15:00,                           !- Field 15131
  0.168531646,                            !- Field 15132
  Until: 16:00,                           !- Field 15133
  0.145502259,                            !- Field 15134
  Until: 17:00,                           !- Field 15135
  0.155072386,                            !- Field 15136
  Until: 18:00,                           !- Field 15137
  0.440625877,                            !- Field 15138
  Until: 19:00,                           !- Field 15139
  0.529050387,                            !- Field 15140
  Until: 20:00,                           !- Field 15141
  0.274800236,                            !- Field 15142
  Until: 21:00,                           !- Field 15143
  0.117228972,                            !- Field 15144
  Until: 22:00,                           !- Field 15145
  0.015615988,                            !- Field 15146
  Until: 23:00,                           !- Field 15147
  0.003155383,                            !- Field 15148
  Until: 24:00,                           !- Field 15149
  0.003119926,                            !- Field 15150
  Through: 10/31,                         !- Field 15151
  For: AllDays,                           !- Field 15152
  Until: 01:00,                           !- Field 15153
  0.00308438,                             !- Field 15154
  Until: 02:00,                           !- Field 15155
  0.003039169,                            !- Field 15156
  Until: 03:00,                           !- Field 15157
  0.003056147,                            !- Field 15158
  Until: 04:00,                           !- Field 15159
  0.003008513,                            !- Field 15160
  Until: 05:00,                           !- Field 15161
  0.002920705,                            !- Field 15162
  Until: 06:00,                           !- Field 15163
  0.002788503,                            !- Field 15164
  Until: 07:00,                           !- Field 15165
  0.012536872,                            !- Field 15166
  Until: 08:00,                           !- Field 15167
  0.039517289,                            !- Field 15168
  Until: 09:00,                           !- Field 15169
  0.010515327,                            !- Field 15170
  Until: 10:00,                           !- Field 15171
  0.022480289,                            !- Field 15172
  Until: 11:00,                           !- Field 15173
  0.07360745,                             !- Field 15174
  Until: 12:00,                           !- Field 15175
  0.058433366,                            !- Field 15176
  Until: 13:00,                           !- Field 15177
  0.063880106,                            !- Field 15178
  Until: 14:00,                           !- Field 15179
  0.120348647,                            !- Field 15180
  Until: 15:00,                           !- Field 15181
  0.076780397,                            !- Field 15182
  Until: 16:00,                           !- Field 15183
  0.180290349,                            !- Field 15184
  Until: 17:00,                           !- Field 15185
  0.351327677,                            !- Field 15186
  Until: 18:00,                           !- Field 15187
  0.483888506,                            !- Field 15188
  Until: 19:00,                           !- Field 15189
  0.300791258,                            !- Field 15190
  Until: 20:00,                           !- Field 15191
  0.116946826,                            !- Field 15192
  Until: 21:00,                           !- Field 15193
  0.12251271,                             !- Field 15194
  Until: 22:00,                           !- Field 15195
  0.028690827,                            !- Field 15196
  Until: 23:00,                           !- Field 15197
  0.019485138,                            !- Field 15198
  Until: 24:00,                           !- Field 15199
  0.011580899,                            !- Field 15200
  Through: 11/01,                         !- Field 15201
  For: AllDays,                           !- Field 15202
  Until: 01:00,                           !- Field 15203
  0.002867587,                            !- Field 15204
  Until: 02:00,                           !- Field 15205
  0.002932612,                            !- Field 15206
  Until: 03:00,                           !- Field 15207
  0.00290253,                             !- Field 15208
  Until: 04:00,                           !- Field 15209
  0.00292101,                             !- Field 15210
  Until: 05:00,                           !- Field 15211
  0.003043829,                            !- Field 15212
  Until: 06:00,                           !- Field 15213
  0.00285864,                             !- Field 15214
  Until: 07:00,                           !- Field 15215
  0.050377554,                            !- Field 15216
  Until: 08:00,                           !- Field 15217
  0.071902809,                            !- Field 15218
  Until: 09:00,                           !- Field 15219
  0.006530814,                            !- Field 15220
  Until: 10:00,                           !- Field 15221
  0.016717362,                            !- Field 15222
  Until: 11:00,                           !- Field 15223
  0.014854301,                            !- Field 15224
  Until: 12:00,                           !- Field 15225
  0.079744489,                            !- Field 15226
  Until: 13:00,                           !- Field 15227
  0.155755669,                            !- Field 15228
  Until: 14:00,                           !- Field 15229
  0.145741501,                            !- Field 15230
  Until: 15:00,                           !- Field 15231
  0.055292414,                            !- Field 15232
  Until: 16:00,                           !- Field 15233
  0.144773863,                            !- Field 15234
  Until: 17:00,                           !- Field 15235
  0.658793486,                            !- Field 15236
  Until: 18:00,                           !- Field 15237
  0.536267485,                            !- Field 15238
  Until: 19:00,                           !- Field 15239
  0.298114037,                            !- Field 15240
  Until: 20:00,                           !- Field 15241
  0.259360213,                            !- Field 15242
  Until: 21:00,                           !- Field 15243
  0.059116981,                            !- Field 15244
  Until: 22:00,                           !- Field 15245
  0.008939999,                            !- Field 15246
  Until: 23:00,                           !- Field 15247
  0.011026106,                            !- Field 15248
  Until: 24:00,                           !- Field 15249
  0.049248887,                            !- Field 15250
  Through: 11/02,                         !- Field 15251
  For: AllDays,                           !- Field 15252
  Until: 01:00,                           !- Field 15253
  0.008189331,                            !- Field 15254
  Until: 02:00,                           !- Field 15255
  0.007866642,                            !- Field 15256
  Until: 03:00,                           !- Field 15257
  0.0030395,                              !- Field 15258
  Until: 04:00,                           !- Field 15259
  0.003006524,                            !- Field 15260
  Until: 05:00,                           !- Field 15261
  0.003093494,                            !- Field 15262
  Until: 06:00,                           !- Field 15263
  0.002930039,                            !- Field 15264
  Until: 07:00,                           !- Field 15265
  0.044741868,                            !- Field 15266
  Until: 08:00,                           !- Field 15267
  0.037151186,                            !- Field 15268
  Until: 09:00,                           !- Field 15269
  0.057484562,                            !- Field 15270
  Until: 10:00,                           !- Field 15271
  0.026623163,                            !- Field 15272
  Until: 11:00,                           !- Field 15273
  0.055347488,                            !- Field 15274
  Until: 12:00,                           !- Field 15275
  0.158755508,                            !- Field 15276
  Until: 13:00,                           !- Field 15277
  0.12198908,                             !- Field 15278
  Until: 14:00,                           !- Field 15279
  0.124952745,                            !- Field 15280
  Until: 15:00,                           !- Field 15281
  0.135243588,                            !- Field 15282
  Until: 16:00,                           !- Field 15283
  0.110772272,                            !- Field 15284
  Until: 17:00,                           !- Field 15285
  0.421766091,                            !- Field 15286
  Until: 18:00,                           !- Field 15287
  0.605012437,                            !- Field 15288
  Until: 19:00,                           !- Field 15289
  0.295142498,                            !- Field 15290
  Until: 20:00,                           !- Field 15291
  0.116949225,                            !- Field 15292
  Until: 21:00,                           !- Field 15293
  0.06507887,                             !- Field 15294
  Until: 22:00,                           !- Field 15295
  0.034387409,                            !- Field 15296
  Until: 23:00,                           !- Field 15297
  0.019631638,                            !- Field 15298
  Until: 24:00,                           !- Field 15299
  0.00527768,                             !- Field 15300
  Through: 11/03,                         !- Field 15301
  For: AllDays,                           !- Field 15302
  Until: 01:00,                           !- Field 15303
  0.005342882,                            !- Field 15304
  Until: 02:00,                           !- Field 15305
  0.005315252,                            !- Field 15306
  Until: 03:00,                           !- Field 15307
  0.01010432,                             !- Field 15308
  Until: 04:00,                           !- Field 15309
  0.00534353,                             !- Field 15310
  Until: 05:00,                           !- Field 15311
  0.005371817,                            !- Field 15312
  Until: 06:00,                           !- Field 15313
  0.011558507,                            !- Field 15314
  Until: 07:00,                           !- Field 15315
  0.059331338,                            !- Field 15316
  Until: 08:00,                           !- Field 15317
  0.073935649,                            !- Field 15318
  Until: 09:00,                           !- Field 15319
  0.042070443,                            !- Field 15320
  Until: 10:00,                           !- Field 15321
  0.004275409,                            !- Field 15322
  Until: 11:00,                           !- Field 15323
  0.011444799,                            !- Field 15324
  Until: 12:00,                           !- Field 15325
  0.139025833,                            !- Field 15326
  Until: 13:00,                           !- Field 15327
  0.09425896,                             !- Field 15328
  Until: 14:00,                           !- Field 15329
  0.029208086,                            !- Field 15330
  Until: 15:00,                           !- Field 15331
  0.041934381,                            !- Field 15332
  Until: 16:00,                           !- Field 15333
  0.051088058,                            !- Field 15334
  Until: 17:00,                           !- Field 15335
  0.2792187,                              !- Field 15336
  Until: 18:00,                           !- Field 15337
  0.411982845,                            !- Field 15338
  Until: 19:00,                           !- Field 15339
  0.091689216,                            !- Field 15340
  Until: 20:00,                           !- Field 15341
  0.169930913,                            !- Field 15342
  Until: 21:00,                           !- Field 15343
  0.15663017,                             !- Field 15344
  Until: 22:00,                           !- Field 15345
  0.118204468,                            !- Field 15346
  Until: 23:00,                           !- Field 15347
  0.0071,                                 !- Field 15348
  Until: 24:00,                           !- Field 15349
  0.003072029,                            !- Field 15350
  Through: 11/04,                         !- Field 15351
  For: AllDays,                           !- Field 15352
  Until: 01:00,                           !- Field 15353
  0.003067191,                            !- Field 15354
  Until: 02:00,                           !- Field 15355
  0.003042608,                            !- Field 15356
  Until: 03:00,                           !- Field 15357
  0.003017535,                            !- Field 15358
  Until: 04:00,                           !- Field 15359
  0.002975749,                            !- Field 15360
  Until: 05:00,                           !- Field 15361
  0.003035222,                            !- Field 15362
  Until: 06:00,                           !- Field 15363
  0.002817456,                            !- Field 15364
  Until: 07:00,                           !- Field 15365
  0.046661334,                            !- Field 15366
  Until: 08:00,                           !- Field 15367
  0.254591948,                            !- Field 15368
  Until: 09:00,                           !- Field 15369
  0.141074145,                            !- Field 15370
  Until: 10:00,                           !- Field 15371
  0.110028676,                            !- Field 15372
  Until: 11:00,                           !- Field 15373
  0.072901395,                            !- Field 15374
  Until: 12:00,                           !- Field 15375
  0.094212065,                            !- Field 15376
  Until: 13:00,                           !- Field 15377
  0.045508828,                            !- Field 15378
  Until: 14:00,                           !- Field 15379
  0.065777412,                            !- Field 15380
  Until: 15:00,                           !- Field 15381
  0.100447721,                            !- Field 15382
  Until: 16:00,                           !- Field 15383
  0.180737677,                            !- Field 15384
  Until: 17:00,                           !- Field 15385
  0.447173247,                            !- Field 15386
  Until: 18:00,                           !- Field 15387
  0.436013403,                            !- Field 15388
  Until: 19:00,                           !- Field 15389
  0.208077466,                            !- Field 15390
  Until: 20:00,                           !- Field 15391
  0.182803025,                            !- Field 15392
  Until: 21:00,                           !- Field 15393
  0.03663085,                             !- Field 15394
  Until: 22:00,                           !- Field 15395
  0.100506133,                            !- Field 15396
  Until: 23:00,                           !- Field 15397
  0.019460059,                            !- Field 15398
  Until: 24:00,                           !- Field 15399
  0.010616087,                            !- Field 15400
  Through: 11/05,                         !- Field 15401
  For: AllDays,                           !- Field 15402
  Until: 01:00,                           !- Field 15403
  0.032356393,                            !- Field 15404
  Until: 02:00,                           !- Field 15405
  0.017099087,                            !- Field 15406
  Until: 03:00,                           !- Field 15407
  0.004933859,                            !- Field 15408
  Until: 04:00,                           !- Field 15409
  0.004944014,                            !- Field 15410
  Until: 05:00,                           !- Field 15411
  0.004881619,                            !- Field 15412
  Until: 06:00,                           !- Field 15413
  0.009231389,                            !- Field 15414
  Until: 07:00,                           !- Field 15415
  0.003071865,                            !- Field 15416
  Until: 08:00,                           !- Field 15417
  0.083355661,                            !- Field 15418
  Until: 09:00,                           !- Field 15419
  0.043464591,                            !- Field 15420
  Until: 10:00,                           !- Field 15421
  0.033663463,                            !- Field 15422
  Until: 11:00,                           !- Field 15423
  0.1534448,                              !- Field 15424
  Until: 12:00,                           !- Field 15425
  0.110321603,                            !- Field 15426
  Until: 13:00,                           !- Field 15427
  0.181498634,                            !- Field 15428
  Until: 14:00,                           !- Field 15429
  0.12136167,                             !- Field 15430
  Until: 15:00,                           !- Field 15431
  0.202955906,                            !- Field 15432
  Until: 16:00,                           !- Field 15433
  0.122744096,                            !- Field 15434
  Until: 17:00,                           !- Field 15435
  0.395639516,                            !- Field 15436
  Until: 18:00,                           !- Field 15437
  0.463077953,                            !- Field 15438
  Until: 19:00,                           !- Field 15439
  0.381343611,                            !- Field 15440
  Until: 20:00,                           !- Field 15441
  0.185037931,                            !- Field 15442
  Until: 21:00,                           !- Field 15443
  0.053988883,                            !- Field 15444
  Until: 22:00,                           !- Field 15445
  0.048224033,                            !- Field 15446
  Until: 23:00,                           !- Field 15447
  0.033790576,                            !- Field 15448
  Until: 24:00,                           !- Field 15449
  0.007305882,                            !- Field 15450
  Through: 11/06,                         !- Field 15451
  For: AllDays,                           !- Field 15452
  Until: 01:00,                           !- Field 15453
  0.002982937,                            !- Field 15454
  Until: 02:00,                           !- Field 15455
  0.002978308,                            !- Field 15456
  Until: 03:00,                           !- Field 15457
  0.003091595,                            !- Field 15458
  Until: 04:00,                           !- Field 15459
  0.00314718,                             !- Field 15460
  Until: 05:00,                           !- Field 15461
  0.006242908,                            !- Field 15462
  Until: 06:00,                           !- Field 15463
  0.026157849,                            !- Field 15464
  Until: 07:00,                           !- Field 15465
  0.048076525,                            !- Field 15466
  Until: 08:00,                           !- Field 15467
  0.100134565,                            !- Field 15468
  Until: 09:00,                           !- Field 15469
  0.107141183,                            !- Field 15470
  Until: 10:00,                           !- Field 15471
  0.06156455,                             !- Field 15472
  Until: 11:00,                           !- Field 15473
  0.117829339,                            !- Field 15474
  Until: 12:00,                           !- Field 15475
  0.151552413,                            !- Field 15476
  Until: 13:00,                           !- Field 15477
  0.326416455,                            !- Field 15478
  Until: 14:00,                           !- Field 15479
  0.232859115,                            !- Field 15480
  Until: 15:00,                           !- Field 15481
  0.101922778,                            !- Field 15482
  Until: 16:00,                           !- Field 15483
  0.153108857,                            !- Field 15484
  Until: 17:00,                           !- Field 15485
  0.500221165,                            !- Field 15486
  Until: 18:00,                           !- Field 15487
  0.568733296,                            !- Field 15488
  Until: 19:00,                           !- Field 15489
  0.567658214,                            !- Field 15490
  Until: 20:00,                           !- Field 15491
  0.13239027,                             !- Field 15492
  Until: 21:00,                           !- Field 15493
  0.046402483,                            !- Field 15494
  Until: 22:00,                           !- Field 15495
  0.0058421,                              !- Field 15496
  Until: 23:00,                           !- Field 15497
  0.018654794,                            !- Field 15498
  Until: 24:00,                           !- Field 15499
  0.003078359,                            !- Field 15500
  Through: 11/07,                         !- Field 15501
  For: AllDays,                           !- Field 15502
  Until: 01:00,                           !- Field 15503
  0.003090531,                            !- Field 15504
  Until: 02:00,                           !- Field 15505
  0.003112666,                            !- Field 15506
  Until: 03:00,                           !- Field 15507
  0.003084668,                            !- Field 15508
  Until: 04:00,                           !- Field 15509
  0.003091371,                            !- Field 15510
  Until: 05:00,                           !- Field 15511
  0.002956645,                            !- Field 15512
  Until: 06:00,                           !- Field 15513
  0.007997439,                            !- Field 15514
  Until: 07:00,                           !- Field 15515
  0.015637559,                            !- Field 15516
  Until: 08:00,                           !- Field 15517
  0.058438765,                            !- Field 15518
  Until: 09:00,                           !- Field 15519
  0.002939044,                            !- Field 15520
  Until: 10:00,                           !- Field 15521
  0.008186359,                            !- Field 15522
  Until: 11:00,                           !- Field 15523
  0.017945703,                            !- Field 15524
  Until: 12:00,                           !- Field 15525
  0.031893386,                            !- Field 15526
  Until: 13:00,                           !- Field 15527
  0.051568636,                            !- Field 15528
  Until: 14:00,                           !- Field 15529
  0.056327821,                            !- Field 15530
  Until: 15:00,                           !- Field 15531
  0.016508273,                            !- Field 15532
  Until: 16:00,                           !- Field 15533
  0.06375689,                             !- Field 15534
  Until: 17:00,                           !- Field 15535
  0.348812318,                            !- Field 15536
  Until: 18:00,                           !- Field 15537
  0.693564952,                            !- Field 15538
  Until: 19:00,                           !- Field 15539
  0.176038429,                            !- Field 15540
  Until: 20:00,                           !- Field 15541
  0.113794375,                            !- Field 15542
  Until: 21:00,                           !- Field 15543
  0.088785761,                            !- Field 15544
  Until: 22:00,                           !- Field 15545
  0.012929146,                            !- Field 15546
  Until: 23:00,                           !- Field 15547
  0.002948738,                            !- Field 15548
  Until: 24:00,                           !- Field 15549
  0.002929158,                            !- Field 15550
  Through: 11/08,                         !- Field 15551
  For: AllDays,                           !- Field 15552
  Until: 01:00,                           !- Field 15553
  0.002867587,                            !- Field 15554
  Until: 02:00,                           !- Field 15555
  0.002932612,                            !- Field 15556
  Until: 03:00,                           !- Field 15557
  0.00290253,                             !- Field 15558
  Until: 04:00,                           !- Field 15559
  0.00292101,                             !- Field 15560
  Until: 05:00,                           !- Field 15561
  0.003043829,                            !- Field 15562
  Until: 06:00,                           !- Field 15563
  0.00285864,                             !- Field 15564
  Until: 07:00,                           !- Field 15565
  0.050377554,                            !- Field 15566
  Until: 08:00,                           !- Field 15567
  0.071902809,                            !- Field 15568
  Until: 09:00,                           !- Field 15569
  0.006530814,                            !- Field 15570
  Until: 10:00,                           !- Field 15571
  0.016717362,                            !- Field 15572
  Until: 11:00,                           !- Field 15573
  0.014854301,                            !- Field 15574
  Until: 12:00,                           !- Field 15575
  0.079744489,                            !- Field 15576
  Until: 13:00,                           !- Field 15577
  0.155755669,                            !- Field 15578
  Until: 14:00,                           !- Field 15579
  0.145741501,                            !- Field 15580
  Until: 15:00,                           !- Field 15581
  0.055292414,                            !- Field 15582
  Until: 16:00,                           !- Field 15583
  0.144773863,                            !- Field 15584
  Until: 17:00,                           !- Field 15585
  0.658793486,                            !- Field 15586
  Until: 18:00,                           !- Field 15587
  0.536267485,                            !- Field 15588
  Until: 19:00,                           !- Field 15589
  0.298114037,                            !- Field 15590
  Until: 20:00,                           !- Field 15591
  0.259360213,                            !- Field 15592
  Until: 21:00,                           !- Field 15593
  0.059116981,                            !- Field 15594
  Until: 22:00,                           !- Field 15595
  0.008939999,                            !- Field 15596
  Until: 23:00,                           !- Field 15597
  0.011026106,                            !- Field 15598
  Until: 24:00,                           !- Field 15599
  0.049248887,                            !- Field 15600
  Through: 11/09,                         !- Field 15601
  For: AllDays,                           !- Field 15602
  Until: 01:00,                           !- Field 15603
  0.008189331,                            !- Field 15604
  Until: 02:00,                           !- Field 15605
  0.007866642,                            !- Field 15606
  Until: 03:00,                           !- Field 15607
  0.0030395,                              !- Field 15608
  Until: 04:00,                           !- Field 15609
  0.003006524,                            !- Field 15610
  Until: 05:00,                           !- Field 15611
  0.003093494,                            !- Field 15612
  Until: 06:00,                           !- Field 15613
  0.002930039,                            !- Field 15614
  Until: 07:00,                           !- Field 15615
  0.044741868,                            !- Field 15616
  Until: 08:00,                           !- Field 15617
  0.037151186,                            !- Field 15618
  Until: 09:00,                           !- Field 15619
  0.057484562,                            !- Field 15620
  Until: 10:00,                           !- Field 15621
  0.026623163,                            !- Field 15622
  Until: 11:00,                           !- Field 15623
  0.055347488,                            !- Field 15624
  Until: 12:00,                           !- Field 15625
  0.158755508,                            !- Field 15626
  Until: 13:00,                           !- Field 15627
  0.12198908,                             !- Field 15628
  Until: 14:00,                           !- Field 15629
  0.124952745,                            !- Field 15630
  Until: 15:00,                           !- Field 15631
  0.135243588,                            !- Field 15632
  Until: 16:00,                           !- Field 15633
  0.110772272,                            !- Field 15634
  Until: 17:00,                           !- Field 15635
  0.421766091,                            !- Field 15636
  Until: 18:00,                           !- Field 15637
  0.605012437,                            !- Field 15638
  Until: 19:00,                           !- Field 15639
  0.295142498,                            !- Field 15640
  Until: 20:00,                           !- Field 15641
  0.116949225,                            !- Field 15642
  Until: 21:00,                           !- Field 15643
  0.06507887,                             !- Field 15644
  Until: 22:00,                           !- Field 15645
  0.034387409,                            !- Field 15646
  Until: 23:00,                           !- Field 15647
  0.019631638,                            !- Field 15648
  Until: 24:00,                           !- Field 15649
  0.00527768,                             !- Field 15650
  Through: 11/10,                         !- Field 15651
  For: AllDays,                           !- Field 15652
  Until: 01:00,                           !- Field 15653
  0.005342882,                            !- Field 15654
  Until: 02:00,                           !- Field 15655
  0.005315252,                            !- Field 15656
  Until: 03:00,                           !- Field 15657
  0.01010432,                             !- Field 15658
  Until: 04:00,                           !- Field 15659
  0.00534353,                             !- Field 15660
  Until: 05:00,                           !- Field 15661
  0.005371817,                            !- Field 15662
  Until: 06:00,                           !- Field 15663
  0.011558507,                            !- Field 15664
  Until: 07:00,                           !- Field 15665
  0.059331338,                            !- Field 15666
  Until: 08:00,                           !- Field 15667
  0.073935649,                            !- Field 15668
  Until: 09:00,                           !- Field 15669
  0.042070443,                            !- Field 15670
  Until: 10:00,                           !- Field 15671
  0.004275409,                            !- Field 15672
  Until: 11:00,                           !- Field 15673
  0.011444799,                            !- Field 15674
  Until: 12:00,                           !- Field 15675
  0.139025833,                            !- Field 15676
  Until: 13:00,                           !- Field 15677
  0.09425896,                             !- Field 15678
  Until: 14:00,                           !- Field 15679
  0.029208086,                            !- Field 15680
  Until: 15:00,                           !- Field 15681
  0.041934381,                            !- Field 15682
  Until: 16:00,                           !- Field 15683
  0.051088058,                            !- Field 15684
  Until: 17:00,                           !- Field 15685
  0.2792187,                              !- Field 15686
  Until: 18:00,                           !- Field 15687
  0.411982845,                            !- Field 15688
  Until: 19:00,                           !- Field 15689
  0.091689216,                            !- Field 15690
  Until: 20:00,                           !- Field 15691
  0.169930913,                            !- Field 15692
  Until: 21:00,                           !- Field 15693
  0.15663017,                             !- Field 15694
  Until: 22:00,                           !- Field 15695
  0.118204468,                            !- Field 15696
  Until: 23:00,                           !- Field 15697
  0.0071,                                 !- Field 15698
  Until: 24:00,                           !- Field 15699
  0.003072029,                            !- Field 15700
  Through: 11/11,                         !- Field 15701
  For: AllDays,                           !- Field 15702
  Until: 01:00,                           !- Field 15703
  0.003067191,                            !- Field 15704
  Until: 02:00,                           !- Field 15705
  0.003042608,                            !- Field 15706
  Until: 03:00,                           !- Field 15707
  0.003017535,                            !- Field 15708
  Until: 04:00,                           !- Field 15709
  0.002975749,                            !- Field 15710
  Until: 05:00,                           !- Field 15711
  0.003035222,                            !- Field 15712
  Until: 06:00,                           !- Field 15713
  0.002817456,                            !- Field 15714
  Until: 07:00,                           !- Field 15715
  0.046661334,                            !- Field 15716
  Until: 08:00,                           !- Field 15717
  0.254591948,                            !- Field 15718
  Until: 09:00,                           !- Field 15719
  0.141074145,                            !- Field 15720
  Until: 10:00,                           !- Field 15721
  0.110028676,                            !- Field 15722
  Until: 11:00,                           !- Field 15723
  0.072901395,                            !- Field 15724
  Until: 12:00,                           !- Field 15725
  0.094212065,                            !- Field 15726
  Until: 13:00,                           !- Field 15727
  0.045508828,                            !- Field 15728
  Until: 14:00,                           !- Field 15729
  0.065777412,                            !- Field 15730
  Until: 15:00,                           !- Field 15731
  0.100447721,                            !- Field 15732
  Until: 16:00,                           !- Field 15733
  0.180737677,                            !- Field 15734
  Until: 17:00,                           !- Field 15735
  0.447173247,                            !- Field 15736
  Until: 18:00,                           !- Field 15737
  0.436013403,                            !- Field 15738
  Until: 19:00,                           !- Field 15739
  0.208077466,                            !- Field 15740
  Until: 20:00,                           !- Field 15741
  0.182803025,                            !- Field 15742
  Until: 21:00,                           !- Field 15743
  0.03663085,                             !- Field 15744
  Until: 22:00,                           !- Field 15745
  0.100506133,                            !- Field 15746
  Until: 23:00,                           !- Field 15747
  0.019460059,                            !- Field 15748
  Until: 24:00,                           !- Field 15749
  0.010616087,                            !- Field 15750
  Through: 11/12,                         !- Field 15751
  For: AllDays,                           !- Field 15752
  Until: 01:00,                           !- Field 15753
  0.032356393,                            !- Field 15754
  Until: 02:00,                           !- Field 15755
  0.017099087,                            !- Field 15756
  Until: 03:00,                           !- Field 15757
  0.004933859,                            !- Field 15758
  Until: 04:00,                           !- Field 15759
  0.004944014,                            !- Field 15760
  Until: 05:00,                           !- Field 15761
  0.004881619,                            !- Field 15762
  Until: 06:00,                           !- Field 15763
  0.009231389,                            !- Field 15764
  Until: 07:00,                           !- Field 15765
  0.003071865,                            !- Field 15766
  Until: 08:00,                           !- Field 15767
  0.083355661,                            !- Field 15768
  Until: 09:00,                           !- Field 15769
  0.043464591,                            !- Field 15770
  Until: 10:00,                           !- Field 15771
  0.033663463,                            !- Field 15772
  Until: 11:00,                           !- Field 15773
  0.1534448,                              !- Field 15774
  Until: 12:00,                           !- Field 15775
  0.110321603,                            !- Field 15776
  Until: 13:00,                           !- Field 15777
  0.181498634,                            !- Field 15778
  Until: 14:00,                           !- Field 15779
  0.12136167,                             !- Field 15780
  Until: 15:00,                           !- Field 15781
  0.202955906,                            !- Field 15782
  Until: 16:00,                           !- Field 15783
  0.122744096,                            !- Field 15784
  Until: 17:00,                           !- Field 15785
  0.395639516,                            !- Field 15786
  Until: 18:00,                           !- Field 15787
  0.463077953,                            !- Field 15788
  Until: 19:00,                           !- Field 15789
  0.381343611,                            !- Field 15790
  Until: 20:00,                           !- Field 15791
  0.185037931,                            !- Field 15792
  Until: 21:00,                           !- Field 15793
  0.053988883,                            !- Field 15794
  Until: 22:00,                           !- Field 15795
  0.048224033,                            !- Field 15796
  Until: 23:00,                           !- Field 15797
  0.033790576,                            !- Field 15798
  Until: 24:00,                           !- Field 15799
  0.007305882,                            !- Field 15800
  Through: 11/13,                         !- Field 15801
  For: AllDays,                           !- Field 15802
  Until: 01:00,                           !- Field 15803
  0.002982937,                            !- Field 15804
  Until: 02:00,                           !- Field 15805
  0.002978308,                            !- Field 15806
  Until: 03:00,                           !- Field 15807
  0.003091595,                            !- Field 15808
  Until: 04:00,                           !- Field 15809
  0.00314718,                             !- Field 15810
  Until: 05:00,                           !- Field 15811
  0.006242908,                            !- Field 15812
  Until: 06:00,                           !- Field 15813
  0.026157849,                            !- Field 15814
  Until: 07:00,                           !- Field 15815
  0.048076525,                            !- Field 15816
  Until: 08:00,                           !- Field 15817
  0.100134565,                            !- Field 15818
  Until: 09:00,                           !- Field 15819
  0.107141183,                            !- Field 15820
  Until: 10:00,                           !- Field 15821
  0.06156455,                             !- Field 15822
  Until: 11:00,                           !- Field 15823
  0.117829339,                            !- Field 15824
  Until: 12:00,                           !- Field 15825
  0.151552413,                            !- Field 15826
  Until: 13:00,                           !- Field 15827
  0.326416455,                            !- Field 15828
  Until: 14:00,                           !- Field 15829
  0.232859115,                            !- Field 15830
  Until: 15:00,                           !- Field 15831
  0.101922778,                            !- Field 15832
  Until: 16:00,                           !- Field 15833
  0.153108857,                            !- Field 15834
  Until: 17:00,                           !- Field 15835
  0.500221165,                            !- Field 15836
  Until: 18:00,                           !- Field 15837
  0.568733296,                            !- Field 15838
  Until: 19:00,                           !- Field 15839
  0.567658214,                            !- Field 15840
  Until: 20:00,                           !- Field 15841
  0.13239027,                             !- Field 15842
  Until: 21:00,                           !- Field 15843
  0.046402483,                            !- Field 15844
  Until: 22:00,                           !- Field 15845
  0.0058421,                              !- Field 15846
  Until: 23:00,                           !- Field 15847
  0.018654794,                            !- Field 15848
  Until: 24:00,                           !- Field 15849
  0.003078359,                            !- Field 15850
  Through: 11/14,                         !- Field 15851
  For: AllDays,                           !- Field 15852
  Until: 01:00,                           !- Field 15853
  0.003090531,                            !- Field 15854
  Until: 02:00,                           !- Field 15855
  0.003112666,                            !- Field 15856
  Until: 03:00,                           !- Field 15857
  0.003084668,                            !- Field 15858
  Until: 04:00,                           !- Field 15859
  0.003091371,                            !- Field 15860
  Until: 05:00,                           !- Field 15861
  0.002956645,                            !- Field 15862
  Until: 06:00,                           !- Field 15863
  0.007997439,                            !- Field 15864
  Until: 07:00,                           !- Field 15865
  0.015637559,                            !- Field 15866
  Until: 08:00,                           !- Field 15867
  0.058438765,                            !- Field 15868
  Until: 09:00,                           !- Field 15869
  0.002939044,                            !- Field 15870
  Until: 10:00,                           !- Field 15871
  0.008186359,                            !- Field 15872
  Until: 11:00,                           !- Field 15873
  0.017945703,                            !- Field 15874
  Until: 12:00,                           !- Field 15875
  0.031893386,                            !- Field 15876
  Until: 13:00,                           !- Field 15877
  0.051568636,                            !- Field 15878
  Until: 14:00,                           !- Field 15879
  0.056327821,                            !- Field 15880
  Until: 15:00,                           !- Field 15881
  0.016508273,                            !- Field 15882
  Until: 16:00,                           !- Field 15883
  0.06375689,                             !- Field 15884
  Until: 17:00,                           !- Field 15885
  0.348812318,                            !- Field 15886
  Until: 18:00,                           !- Field 15887
  0.693564952,                            !- Field 15888
  Until: 19:00,                           !- Field 15889
  0.176038429,                            !- Field 15890
  Until: 20:00,                           !- Field 15891
  0.113794375,                            !- Field 15892
  Until: 21:00,                           !- Field 15893
  0.088785761,                            !- Field 15894
  Until: 22:00,                           !- Field 15895
  0.012929146,                            !- Field 15896
  Until: 23:00,                           !- Field 15897
  0.002948738,                            !- Field 15898
  Until: 24:00,                           !- Field 15899
  0.002929158,                            !- Field 15900
  Through: 11/15,                         !- Field 15901
  For: AllDays,                           !- Field 15902
  Until: 01:00,                           !- Field 15903
  0.002867587,                            !- Field 15904
  Until: 02:00,                           !- Field 15905
  0.002932612,                            !- Field 15906
  Until: 03:00,                           !- Field 15907
  0.00290253,                             !- Field 15908
  Until: 04:00,                           !- Field 15909
  0.00292101,                             !- Field 15910
  Until: 05:00,                           !- Field 15911
  0.003043829,                            !- Field 15912
  Until: 06:00,                           !- Field 15913
  0.00285864,                             !- Field 15914
  Until: 07:00,                           !- Field 15915
  0.050377554,                            !- Field 15916
  Until: 08:00,                           !- Field 15917
  0.071902809,                            !- Field 15918
  Until: 09:00,                           !- Field 15919
  0.006530814,                            !- Field 15920
  Until: 10:00,                           !- Field 15921
  0.016717362,                            !- Field 15922
  Until: 11:00,                           !- Field 15923
  0.014854301,                            !- Field 15924
  Until: 12:00,                           !- Field 15925
  0.079744489,                            !- Field 15926
  Until: 13:00,                           !- Field 15927
  0.155755669,                            !- Field 15928
  Until: 14:00,                           !- Field 15929
  0.145741501,                            !- Field 15930
  Until: 15:00,                           !- Field 15931
  0.055292414,                            !- Field 15932
  Until: 16:00,                           !- Field 15933
  0.144773863,                            !- Field 15934
  Until: 17:00,                           !- Field 15935
  0.658793486,                            !- Field 15936
  Until: 18:00,                           !- Field 15937
  0.536267485,                            !- Field 15938
  Until: 19:00,                           !- Field 15939
  0.298114037,                            !- Field 15940
  Until: 20:00,                           !- Field 15941
  0.259360213,                            !- Field 15942
  Until: 21:00,                           !- Field 15943
  0.059116981,                            !- Field 15944
  Until: 22:00,                           !- Field 15945
  0.008939999,                            !- Field 15946
  Until: 23:00,                           !- Field 15947
  0.011026106,                            !- Field 15948
  Until: 24:00,                           !- Field 15949
  0.049248887,                            !- Field 15950
  Through: 11/16,                         !- Field 15951
  For: AllDays,                           !- Field 15952
  Until: 01:00,                           !- Field 15953
  0.008189331,                            !- Field 15954
  Until: 02:00,                           !- Field 15955
  0.007866642,                            !- Field 15956
  Until: 03:00,                           !- Field 15957
  0.0030395,                              !- Field 15958
  Until: 04:00,                           !- Field 15959
  0.003006524,                            !- Field 15960
  Until: 05:00,                           !- Field 15961
  0.003093494,                            !- Field 15962
  Until: 06:00,                           !- Field 15963
  0.002930039,                            !- Field 15964
  Until: 07:00,                           !- Field 15965
  0.044741868,                            !- Field 15966
  Until: 08:00,                           !- Field 15967
  0.037151186,                            !- Field 15968
  Until: 09:00,                           !- Field 15969
  0.057484562,                            !- Field 15970
  Until: 10:00,                           !- Field 15971
  0.026623163,                            !- Field 15972
  Until: 11:00,                           !- Field 15973
  0.055347488,                            !- Field 15974
  Until: 12:00,                           !- Field 15975
  0.158755508,                            !- Field 15976
  Until: 13:00,                           !- Field 15977
  0.12198908,                             !- Field 15978
  Until: 14:00,                           !- Field 15979
  0.124952745,                            !- Field 15980
  Until: 15:00,                           !- Field 15981
  0.135243588,                            !- Field 15982
  Until: 16:00,                           !- Field 15983
  0.110772272,                            !- Field 15984
  Until: 17:00,                           !- Field 15985
  0.421766091,                            !- Field 15986
  Until: 18:00,                           !- Field 15987
  0.605012437,                            !- Field 15988
  Until: 19:00,                           !- Field 15989
  0.295142498,                            !- Field 15990
  Until: 20:00,                           !- Field 15991
  0.116949225,                            !- Field 15992
  Until: 21:00,                           !- Field 15993
  0.06507887,                             !- Field 15994
  Until: 22:00,                           !- Field 15995
  0.034387409,                            !- Field 15996
  Until: 23:00,                           !- Field 15997
  0.019631638,                            !- Field 15998
  Until: 24:00,                           !- Field 15999
  0.00527768,                             !- Field 16000
  Through: 11/17,                         !- Field 16001
  For: AllDays,                           !- Field 16002
  Until: 01:00,                           !- Field 16003
  0.005342882,                            !- Field 16004
  Until: 02:00,                           !- Field 16005
  0.005315252,                            !- Field 16006
  Until: 03:00,                           !- Field 16007
  0.01010432,                             !- Field 16008
  Until: 04:00,                           !- Field 16009
  0.00534353,                             !- Field 16010
  Until: 05:00,                           !- Field 16011
  0.005371817,                            !- Field 16012
  Until: 06:00,                           !- Field 16013
  0.011558507,                            !- Field 16014
  Until: 07:00,                           !- Field 16015
  0.059331338,                            !- Field 16016
  Until: 08:00,                           !- Field 16017
  0.073935649,                            !- Field 16018
  Until: 09:00,                           !- Field 16019
  0.042070443,                            !- Field 16020
  Until: 10:00,                           !- Field 16021
  0.004275409,                            !- Field 16022
  Until: 11:00,                           !- Field 16023
  0.011444799,                            !- Field 16024
  Until: 12:00,                           !- Field 16025
  0.139025833,                            !- Field 16026
  Until: 13:00,                           !- Field 16027
  0.09425896,                             !- Field 16028
  Until: 14:00,                           !- Field 16029
  0.029208086,                            !- Field 16030
  Until: 15:00,                           !- Field 16031
  0.041934381,                            !- Field 16032
  Until: 16:00,                           !- Field 16033
  0.051088058,                            !- Field 16034
  Until: 17:00,                           !- Field 16035
  0.2792187,                              !- Field 16036
  Until: 18:00,                           !- Field 16037
  0.411982845,                            !- Field 16038
  Until: 19:00,                           !- Field 16039
  0.091689216,                            !- Field 16040
  Until: 20:00,                           !- Field 16041
  0.169930913,                            !- Field 16042
  Until: 21:00,                           !- Field 16043
  0.15663017,                             !- Field 16044
  Until: 22:00,                           !- Field 16045
  0.118204468,                            !- Field 16046
  Until: 23:00,                           !- Field 16047
  0.0071,                                 !- Field 16048
  Until: 24:00,                           !- Field 16049
  0.003072029,                            !- Field 16050
  Through: 11/18,                         !- Field 16051
  For: AllDays,                           !- Field 16052
  Until: 01:00,                           !- Field 16053
  0.003067191,                            !- Field 16054
  Until: 02:00,                           !- Field 16055
  0.003042608,                            !- Field 16056
  Until: 03:00,                           !- Field 16057
  0.003017535,                            !- Field 16058
  Until: 04:00,                           !- Field 16059
  0.002975749,                            !- Field 16060
  Until: 05:00,                           !- Field 16061
  0.003035222,                            !- Field 16062
  Until: 06:00,                           !- Field 16063
  0.002817456,                            !- Field 16064
  Until: 07:00,                           !- Field 16065
  0.046661334,                            !- Field 16066
  Until: 08:00,                           !- Field 16067
  0.254591948,                            !- Field 16068
  Until: 09:00,                           !- Field 16069
  0.141074145,                            !- Field 16070
  Until: 10:00,                           !- Field 16071
  0.110028676,                            !- Field 16072
  Until: 11:00,                           !- Field 16073
  0.072901395,                            !- Field 16074
  Until: 12:00,                           !- Field 16075
  0.094212065,                            !- Field 16076
  Until: 13:00,                           !- Field 16077
  0.045508828,                            !- Field 16078
  Until: 14:00,                           !- Field 16079
  0.065777412,                            !- Field 16080
  Until: 15:00,                           !- Field 16081
  0.100447721,                            !- Field 16082
  Until: 16:00,                           !- Field 16083
  0.180737677,                            !- Field 16084
  Until: 17:00,                           !- Field 16085
  0.447173247,                            !- Field 16086
  Until: 18:00,                           !- Field 16087
  0.436013403,                            !- Field 16088
  Until: 19:00,                           !- Field 16089
  0.208077466,                            !- Field 16090
  Until: 20:00,                           !- Field 16091
  0.182803025,                            !- Field 16092
  Until: 21:00,                           !- Field 16093
  0.03663085,                             !- Field 16094
  Until: 22:00,                           !- Field 16095
  0.100506133,                            !- Field 16096
  Until: 23:00,                           !- Field 16097
  0.019460059,                            !- Field 16098
  Until: 24:00,                           !- Field 16099
  0.010616087,                            !- Field 16100
  Through: 11/19,                         !- Field 16101
  For: AllDays,                           !- Field 16102
  Until: 01:00,                           !- Field 16103
  0.032356393,                            !- Field 16104
  Until: 02:00,                           !- Field 16105
  0.017099087,                            !- Field 16106
  Until: 03:00,                           !- Field 16107
  0.004933859,                            !- Field 16108
  Until: 04:00,                           !- Field 16109
  0.004944014,                            !- Field 16110
  Until: 05:00,                           !- Field 16111
  0.004881619,                            !- Field 16112
  Until: 06:00,                           !- Field 16113
  0.009231389,                            !- Field 16114
  Until: 07:00,                           !- Field 16115
  0.003071865,                            !- Field 16116
  Until: 08:00,                           !- Field 16117
  0.083355661,                            !- Field 16118
  Until: 09:00,                           !- Field 16119
  0.043464591,                            !- Field 16120
  Until: 10:00,                           !- Field 16121
  0.033663463,                            !- Field 16122
  Until: 11:00,                           !- Field 16123
  0.1534448,                              !- Field 16124
  Until: 12:00,                           !- Field 16125
  0.110321603,                            !- Field 16126
  Until: 13:00,                           !- Field 16127
  0.181498634,                            !- Field 16128
  Until: 14:00,                           !- Field 16129
  0.12136167,                             !- Field 16130
  Until: 15:00,                           !- Field 16131
  0.202955906,                            !- Field 16132
  Until: 16:00,                           !- Field 16133
  0.122744096,                            !- Field 16134
  Until: 17:00,                           !- Field 16135
  0.395639516,                            !- Field 16136
  Until: 18:00,                           !- Field 16137
  0.463077953,                            !- Field 16138
  Until: 19:00,                           !- Field 16139
  0.381343611,                            !- Field 16140
  Until: 20:00,                           !- Field 16141
  0.185037931,                            !- Field 16142
  Until: 21:00,                           !- Field 16143
  0.053988883,                            !- Field 16144
  Until: 22:00,                           !- Field 16145
  0.048224033,                            !- Field 16146
  Until: 23:00,                           !- Field 16147
  0.033790576,                            !- Field 16148
  Until: 24:00,                           !- Field 16149
  0.007305882,                            !- Field 16150
  Through: 11/20,                         !- Field 16151
  For: AllDays,                           !- Field 16152
  Until: 01:00,                           !- Field 16153
  0.002982937,                            !- Field 16154
  Until: 02:00,                           !- Field 16155
  0.002978308,                            !- Field 16156
  Until: 03:00,                           !- Field 16157
  0.003091595,                            !- Field 16158
  Until: 04:00,                           !- Field 16159
  0.00314718,                             !- Field 16160
  Until: 05:00,                           !- Field 16161
  0.006242908,                            !- Field 16162
  Until: 06:00,                           !- Field 16163
  0.026157849,                            !- Field 16164
  Until: 07:00,                           !- Field 16165
  0.048076525,                            !- Field 16166
  Until: 08:00,                           !- Field 16167
  0.100134565,                            !- Field 16168
  Until: 09:00,                           !- Field 16169
  0.107141183,                            !- Field 16170
  Until: 10:00,                           !- Field 16171
  0.06156455,                             !- Field 16172
  Until: 11:00,                           !- Field 16173
  0.117829339,                            !- Field 16174
  Until: 12:00,                           !- Field 16175
  0.151552413,                            !- Field 16176
  Until: 13:00,                           !- Field 16177
  0.326416455,                            !- Field 16178
  Until: 14:00,                           !- Field 16179
  0.232859115,                            !- Field 16180
  Until: 15:00,                           !- Field 16181
  0.101922778,                            !- Field 16182
  Until: 16:00,                           !- Field 16183
  0.153108857,                            !- Field 16184
  Until: 17:00,                           !- Field 16185
  0.500221165,                            !- Field 16186
  Until: 18:00,                           !- Field 16187
  0.568733296,                            !- Field 16188
  Until: 19:00,                           !- Field 16189
  0.567658214,                            !- Field 16190
  Until: 20:00,                           !- Field 16191
  0.13239027,                             !- Field 16192
  Until: 21:00,                           !- Field 16193
  0.046402483,                            !- Field 16194
  Until: 22:00,                           !- Field 16195
  0.0058421,                              !- Field 16196
  Until: 23:00,                           !- Field 16197
  0.018654794,                            !- Field 16198
  Until: 24:00,                           !- Field 16199
  0.003078359,                            !- Field 16200
  Through: 11/21,                         !- Field 16201
  For: AllDays,                           !- Field 16202
  Until: 01:00,                           !- Field 16203
  0.003090531,                            !- Field 16204
  Until: 02:00,                           !- Field 16205
  0.003112666,                            !- Field 16206
  Until: 03:00,                           !- Field 16207
  0.003084668,                            !- Field 16208
  Until: 04:00,                           !- Field 16209
  0.003091371,                            !- Field 16210
  Until: 05:00,                           !- Field 16211
  0.002956645,                            !- Field 16212
  Until: 06:00,                           !- Field 16213
  0.007997439,                            !- Field 16214
  Until: 07:00,                           !- Field 16215
  0.015637559,                            !- Field 16216
  Until: 08:00,                           !- Field 16217
  0.058438765,                            !- Field 16218
  Until: 09:00,                           !- Field 16219
  0.002939044,                            !- Field 16220
  Until: 10:00,                           !- Field 16221
  0.008186359,                            !- Field 16222
  Until: 11:00,                           !- Field 16223
  0.017945703,                            !- Field 16224
  Until: 12:00,                           !- Field 16225
  0.031893386,                            !- Field 16226
  Until: 13:00,                           !- Field 16227
  0.051568636,                            !- Field 16228
  Until: 14:00,                           !- Field 16229
  0.056327821,                            !- Field 16230
  Until: 15:00,                           !- Field 16231
  0.016508273,                            !- Field 16232
  Until: 16:00,                           !- Field 16233
  0.06375689,                             !- Field 16234
  Until: 17:00,                           !- Field 16235
  0.348812318,                            !- Field 16236
  Until: 18:00,                           !- Field 16237
  0.693564952,                            !- Field 16238
  Until: 19:00,                           !- Field 16239
  0.176038429,                            !- Field 16240
  Until: 20:00,                           !- Field 16241
  0.113794375,                            !- Field 16242
  Until: 21:00,                           !- Field 16243
  0.088785761,                            !- Field 16244
  Until: 22:00,                           !- Field 16245
  0.012929146,                            !- Field 16246
  Until: 23:00,                           !- Field 16247
  0.002948738,                            !- Field 16248
  Until: 24:00,                           !- Field 16249
  0.002929158,                            !- Field 16250
  Through: 11/22,                         !- Field 16251
  For: AllDays,                           !- Field 16252
  Until: 01:00,                           !- Field 16253
  0.002867587,                            !- Field 16254
  Until: 02:00,                           !- Field 16255
  0.002932612,                            !- Field 16256
  Until: 03:00,                           !- Field 16257
  0.00290253,                             !- Field 16258
  Until: 04:00,                           !- Field 16259
  0.00292101,                             !- Field 16260
  Until: 05:00,                           !- Field 16261
  0.003043829,                            !- Field 16262
  Until: 06:00,                           !- Field 16263
  0.00285864,                             !- Field 16264
  Until: 07:00,                           !- Field 16265
  0.050377554,                            !- Field 16266
  Until: 08:00,                           !- Field 16267
  0.071902809,                            !- Field 16268
  Until: 09:00,                           !- Field 16269
  0.006530814,                            !- Field 16270
  Until: 10:00,                           !- Field 16271
  0.016717362,                            !- Field 16272
  Until: 11:00,                           !- Field 16273
  0.014854301,                            !- Field 16274
  Until: 12:00,                           !- Field 16275
  0.079744489,                            !- Field 16276
  Until: 13:00,                           !- Field 16277
  0.155755669,                            !- Field 16278
  Until: 14:00,                           !- Field 16279
  0.145741501,                            !- Field 16280
  Until: 15:00,                           !- Field 16281
  0.055292414,                            !- Field 16282
  Until: 16:00,                           !- Field 16283
  0.144773863,                            !- Field 16284
  Until: 17:00,                           !- Field 16285
  0.658793486,                            !- Field 16286
  Until: 18:00,                           !- Field 16287
  0.536267485,                            !- Field 16288
  Until: 19:00,                           !- Field 16289
  0.298114037,                            !- Field 16290
  Until: 20:00,                           !- Field 16291
  0.259360213,                            !- Field 16292
  Until: 21:00,                           !- Field 16293
  0.059116981,                            !- Field 16294
  Until: 22:00,                           !- Field 16295
  0.008939999,                            !- Field 16296
  Until: 23:00,                           !- Field 16297
  0.011026106,                            !- Field 16298
  Until: 24:00,                           !- Field 16299
  0.049248887,                            !- Field 16300
  Through: 11/23,                         !- Field 16301
  For: AllDays,                           !- Field 16302
  Until: 01:00,                           !- Field 16303
  0.008189331,                            !- Field 16304
  Until: 02:00,                           !- Field 16305
  0.007866642,                            !- Field 16306
  Until: 03:00,                           !- Field 16307
  0.0030395,                              !- Field 16308
  Until: 04:00,                           !- Field 16309
  0.003006524,                            !- Field 16310
  Until: 05:00,                           !- Field 16311
  0.003093494,                            !- Field 16312
  Until: 06:00,                           !- Field 16313
  0.002930039,                            !- Field 16314
  Until: 07:00,                           !- Field 16315
  0.044741868,                            !- Field 16316
  Until: 08:00,                           !- Field 16317
  0.037151186,                            !- Field 16318
  Until: 09:00,                           !- Field 16319
  0.057484562,                            !- Field 16320
  Until: 10:00,                           !- Field 16321
  0.026623163,                            !- Field 16322
  Until: 11:00,                           !- Field 16323
  0.055347488,                            !- Field 16324
  Until: 12:00,                           !- Field 16325
  0.158755508,                            !- Field 16326
  Until: 13:00,                           !- Field 16327
  0.12198908,                             !- Field 16328
  Until: 14:00,                           !- Field 16329
  0.124952745,                            !- Field 16330
  Until: 15:00,                           !- Field 16331
  0.135243588,                            !- Field 16332
  Until: 16:00,                           !- Field 16333
  0.110772272,                            !- Field 16334
  Until: 17:00,                           !- Field 16335
  0.421766091,                            !- Field 16336
  Until: 18:00,                           !- Field 16337
  0.605012437,                            !- Field 16338
  Until: 19:00,                           !- Field 16339
  0.295142498,                            !- Field 16340
  Until: 20:00,                           !- Field 16341
  0.116949225,                            !- Field 16342
  Until: 21:00,                           !- Field 16343
  0.06507887,                             !- Field 16344
  Until: 22:00,                           !- Field 16345
  0.034387409,                            !- Field 16346
  Until: 23:00,                           !- Field 16347
  0.019631638,                            !- Field 16348
  Until: 24:00,                           !- Field 16349
  0.00527768,                             !- Field 16350
  Through: 11/24,                         !- Field 16351
  For: AllDays,                           !- Field 16352
  Until: 01:00,                           !- Field 16353
  0.005342882,                            !- Field 16354
  Until: 02:00,                           !- Field 16355
  0.005315252,                            !- Field 16356
  Until: 03:00,                           !- Field 16357
  0.01010432,                             !- Field 16358
  Until: 04:00,                           !- Field 16359
  0.00534353,                             !- Field 16360
  Until: 05:00,                           !- Field 16361
  0.005371817,                            !- Field 16362
  Until: 06:00,                           !- Field 16363
  0.011558507,                            !- Field 16364
  Until: 07:00,                           !- Field 16365
  0.059331338,                            !- Field 16366
  Until: 08:00,                           !- Field 16367
  0.073935649,                            !- Field 16368
  Until: 09:00,                           !- Field 16369
  0.042070443,                            !- Field 16370
  Until: 10:00,                           !- Field 16371
  0.004275409,                            !- Field 16372
  Until: 11:00,                           !- Field 16373
  0.011444799,                            !- Field 16374
  Until: 12:00,                           !- Field 16375
  0.139025833,                            !- Field 16376
  Until: 13:00,                           !- Field 16377
  0.09425896,                             !- Field 16378
  Until: 14:00,                           !- Field 16379
  0.029208086,                            !- Field 16380
  Until: 15:00,                           !- Field 16381
  0.041934381,                            !- Field 16382
  Until: 16:00,                           !- Field 16383
  0.051088058,                            !- Field 16384
  Until: 17:00,                           !- Field 16385
  0.2792187,                              !- Field 16386
  Until: 18:00,                           !- Field 16387
  0.411982845,                            !- Field 16388
  Until: 19:00,                           !- Field 16389
  0.091689216,                            !- Field 16390
  Until: 20:00,                           !- Field 16391
  0.169930913,                            !- Field 16392
  Until: 21:00,                           !- Field 16393
  0.15663017,                             !- Field 16394
  Until: 22:00,                           !- Field 16395
  0.118204468,                            !- Field 16396
  Until: 23:00,                           !- Field 16397
  0.0071,                                 !- Field 16398
  Until: 24:00,                           !- Field 16399
  0.003072029,                            !- Field 16400
  Through: 11/25,                         !- Field 16401
  For: AllDays,                           !- Field 16402
  Until: 01:00,                           !- Field 16403
  0.003067191,                            !- Field 16404
  Until: 02:00,                           !- Field 16405
  0.003042608,                            !- Field 16406
  Until: 03:00,                           !- Field 16407
  0.003017535,                            !- Field 16408
  Until: 04:00,                           !- Field 16409
  0.002975749,                            !- Field 16410
  Until: 05:00,                           !- Field 16411
  0.003035222,                            !- Field 16412
  Until: 06:00,                           !- Field 16413
  0.002817456,                            !- Field 16414
  Until: 07:00,                           !- Field 16415
  0.046661334,                            !- Field 16416
  Until: 08:00,                           !- Field 16417
  0.254591948,                            !- Field 16418
  Until: 09:00,                           !- Field 16419
  0.141074145,                            !- Field 16420
  Until: 10:00,                           !- Field 16421
  0.110028676,                            !- Field 16422
  Until: 11:00,                           !- Field 16423
  0.072901395,                            !- Field 16424
  Until: 12:00,                           !- Field 16425
  0.094212065,                            !- Field 16426
  Until: 13:00,                           !- Field 16427
  0.045508828,                            !- Field 16428
  Until: 14:00,                           !- Field 16429
  0.065777412,                            !- Field 16430
  Until: 15:00,                           !- Field 16431
  0.100447721,                            !- Field 16432
  Until: 16:00,                           !- Field 16433
  0.180737677,                            !- Field 16434
  Until: 17:00,                           !- Field 16435
  0.447173247,                            !- Field 16436
  Until: 18:00,                           !- Field 16437
  0.436013403,                            !- Field 16438
  Until: 19:00,                           !- Field 16439
  0.208077466,                            !- Field 16440
  Until: 20:00,                           !- Field 16441
  0.182803025,                            !- Field 16442
  Until: 21:00,                           !- Field 16443
  0.03663085,                             !- Field 16444
  Until: 22:00,                           !- Field 16445
  0.100506133,                            !- Field 16446
  Until: 23:00,                           !- Field 16447
  0.019460059,                            !- Field 16448
  Until: 24:00,                           !- Field 16449
  0.010616087,                            !- Field 16450
  Through: 11/26,                         !- Field 16451
  For: AllDays,                           !- Field 16452
  Until: 01:00,                           !- Field 16453
  0.032356393,                            !- Field 16454
  Until: 02:00,                           !- Field 16455
  0.017099087,                            !- Field 16456
  Until: 03:00,                           !- Field 16457
  0.004933859,                            !- Field 16458
  Until: 04:00,                           !- Field 16459
  0.004944014,                            !- Field 16460
  Until: 05:00,                           !- Field 16461
  0.004881619,                            !- Field 16462
  Until: 06:00,                           !- Field 16463
  0.009231389,                            !- Field 16464
  Until: 07:00,                           !- Field 16465
  0.003071865,                            !- Field 16466
  Until: 08:00,                           !- Field 16467
  0.083355661,                            !- Field 16468
  Until: 09:00,                           !- Field 16469
  0.043464591,                            !- Field 16470
  Until: 10:00,                           !- Field 16471
  0.033663463,                            !- Field 16472
  Until: 11:00,                           !- Field 16473
  0.1534448,                              !- Field 16474
  Until: 12:00,                           !- Field 16475
  0.110321603,                            !- Field 16476
  Until: 13:00,                           !- Field 16477
  0.181498634,                            !- Field 16478
  Until: 14:00,                           !- Field 16479
  0.12136167,                             !- Field 16480
  Until: 15:00,                           !- Field 16481
  0.202955906,                            !- Field 16482
  Until: 16:00,                           !- Field 16483
  0.122744096,                            !- Field 16484
  Until: 17:00,                           !- Field 16485
  0.395639516,                            !- Field 16486
  Until: 18:00,                           !- Field 16487
  0.463077953,                            !- Field 16488
  Until: 19:00,                           !- Field 16489
  0.381343611,                            !- Field 16490
  Until: 20:00,                           !- Field 16491
  0.185037931,                            !- Field 16492
  Until: 21:00,                           !- Field 16493
  0.053988883,                            !- Field 16494
  Until: 22:00,                           !- Field 16495
  0.048224033,                            !- Field 16496
  Until: 23:00,                           !- Field 16497
  0.033790576,                            !- Field 16498
  Until: 24:00,                           !- Field 16499
  0.007305882,                            !- Field 16500
  Through: 11/27,                         !- Field 16501
  For: AllDays,                           !- Field 16502
  Until: 01:00,                           !- Field 16503
  0.002982937,                            !- Field 16504
  Until: 02:00,                           !- Field 16505
  0.002978308,                            !- Field 16506
  Until: 03:00,                           !- Field 16507
  0.003091595,                            !- Field 16508
  Until: 04:00,                           !- Field 16509
  0.00314718,                             !- Field 16510
  Until: 05:00,                           !- Field 16511
  0.006242908,                            !- Field 16512
  Until: 06:00,                           !- Field 16513
  0.026157849,                            !- Field 16514
  Until: 07:00,                           !- Field 16515
  0.048076525,                            !- Field 16516
  Until: 08:00,                           !- Field 16517
  0.100134565,                            !- Field 16518
  Until: 09:00,                           !- Field 16519
  0.107141183,                            !- Field 16520
  Until: 10:00,                           !- Field 16521
  0.06156455,                             !- Field 16522
  Until: 11:00,                           !- Field 16523
  0.117829339,                            !- Field 16524
  Until: 12:00,                           !- Field 16525
  0.151552413,                            !- Field 16526
  Until: 13:00,                           !- Field 16527
  0.326416455,                            !- Field 16528
  Until: 14:00,                           !- Field 16529
  0.232859115,                            !- Field 16530
  Until: 15:00,                           !- Field 16531
  0.101922778,                            !- Field 16532
  Until: 16:00,                           !- Field 16533
  0.153108857,                            !- Field 16534
  Until: 17:00,                           !- Field 16535
  0.500221165,                            !- Field 16536
  Until: 18:00,                           !- Field 16537
  0.568733296,                            !- Field 16538
  Until: 19:00,                           !- Field 16539
  0.567658214,                            !- Field 16540
  Until: 20:00,                           !- Field 16541
  0.13239027,                             !- Field 16542
  Until: 21:00,                           !- Field 16543
  0.046402483,                            !- Field 16544
  Until: 22:00,                           !- Field 16545
  0.0058421,                              !- Field 16546
  Until: 23:00,                           !- Field 16547
  0.018654794,                            !- Field 16548
  Until: 24:00,                           !- Field 16549
  0.003078359,                            !- Field 16550
  Through: 11/28,                         !- Field 16551
  For: AllDays,                           !- Field 16552
  Until: 01:00,                           !- Field 16553
  0.003090531,                            !- Field 16554
  Until: 02:00,                           !- Field 16555
  0.003112666,                            !- Field 16556
  Until: 03:00,                           !- Field 16557
  0.003084668,                            !- Field 16558
  Until: 04:00,                           !- Field 16559
  0.003091371,                            !- Field 16560
  Until: 05:00,                           !- Field 16561
  0.002956645,                            !- Field 16562
  Until: 06:00,                           !- Field 16563
  0.007997439,                            !- Field 16564
  Until: 07:00,                           !- Field 16565
  0.015637559,                            !- Field 16566
  Until: 08:00,                           !- Field 16567
  0.058438765,                            !- Field 16568
  Until: 09:00,                           !- Field 16569
  0.002939044,                            !- Field 16570
  Until: 10:00,                           !- Field 16571
  0.008186359,                            !- Field 16572
  Until: 11:00,                           !- Field 16573
  0.017945703,                            !- Field 16574
  Until: 12:00,                           !- Field 16575
  0.031893386,                            !- Field 16576
  Until: 13:00,                           !- Field 16577
  0.051568636,                            !- Field 16578
  Until: 14:00,                           !- Field 16579
  0.056327821,                            !- Field 16580
  Until: 15:00,                           !- Field 16581
  0.016508273,                            !- Field 16582
  Until: 16:00,                           !- Field 16583
  0.06375689,                             !- Field 16584
  Until: 17:00,                           !- Field 16585
  0.348812318,                            !- Field 16586
  Until: 18:00,                           !- Field 16587
  0.693564952,                            !- Field 16588
  Until: 19:00,                           !- Field 16589
  0.176038429,                            !- Field 16590
  Until: 20:00,                           !- Field 16591
  0.113794375,                            !- Field 16592
  Until: 21:00,                           !- Field 16593
  0.088785761,                            !- Field 16594
  Until: 22:00,                           !- Field 16595
  0.012929146,                            !- Field 16596
  Until: 23:00,                           !- Field 16597
  0.002948738,                            !- Field 16598
  Until: 24:00,                           !- Field 16599
  0.002929158,                            !- Field 16600
  Through: 11/29,                         !- Field 16601
  For: AllDays,                           !- Field 16602
  Until: 01:00,                           !- Field 16603
  0.002867587,                            !- Field 16604
  Until: 02:00,                           !- Field 16605
  0.002932612,                            !- Field 16606
  Until: 03:00,                           !- Field 16607
  0.00290253,                             !- Field 16608
  Until: 04:00,                           !- Field 16609
  0.00292101,                             !- Field 16610
  Until: 05:00,                           !- Field 16611
  0.003043829,                            !- Field 16612
  Until: 06:00,                           !- Field 16613
  0.00285864,                             !- Field 16614
  Until: 07:00,                           !- Field 16615
  0.050377554,                            !- Field 16616
  Until: 08:00,                           !- Field 16617
  0.071902809,                            !- Field 16618
  Until: 09:00,                           !- Field 16619
  0.006530814,                            !- Field 16620
  Until: 10:00,                           !- Field 16621
  0.016717362,                            !- Field 16622
  Until: 11:00,                           !- Field 16623
  0.014854301,                            !- Field 16624
  Until: 12:00,                           !- Field 16625
  0.079744489,                            !- Field 16626
  Until: 13:00,                           !- Field 16627
  0.155755669,                            !- Field 16628
  Until: 14:00,                           !- Field 16629
  0.145741501,                            !- Field 16630
  Until: 15:00,                           !- Field 16631
  0.055292414,                            !- Field 16632
  Until: 16:00,                           !- Field 16633
  0.144773863,                            !- Field 16634
  Until: 17:00,                           !- Field 16635
  0.658793486,                            !- Field 16636
  Until: 18:00,                           !- Field 16637
  0.536267485,                            !- Field 16638
  Until: 19:00,                           !- Field 16639
  0.298114037,                            !- Field 16640
  Until: 20:00,                           !- Field 16641
  0.259360213,                            !- Field 16642
  Until: 21:00,                           !- Field 16643
  0.059116981,                            !- Field 16644
  Until: 22:00,                           !- Field 16645
  0.008939999,                            !- Field 16646
  Until: 23:00,                           !- Field 16647
  0.011026106,                            !- Field 16648
  Until: 24:00,                           !- Field 16649
  0.049248887,                            !- Field 16650
  Through: 11/30,                         !- Field 16651
  For: AllDays,                           !- Field 16652
  Until: 01:00,                           !- Field 16653
  0.008189331,                            !- Field 16654
  Until: 02:00,                           !- Field 16655
  0.007866642,                            !- Field 16656
  Until: 03:00,                           !- Field 16657
  0.0030395,                              !- Field 16658
  Until: 04:00,                           !- Field 16659
  0.003006524,                            !- Field 16660
  Until: 05:00,                           !- Field 16661
  0.003093494,                            !- Field 16662
  Until: 06:00,                           !- Field 16663
  0.002930039,                            !- Field 16664
  Until: 07:00,                           !- Field 16665
  0.044741868,                            !- Field 16666
  Until: 08:00,                           !- Field 16667
  0.037151186,                            !- Field 16668
  Until: 09:00,                           !- Field 16669
  0.057484562,                            !- Field 16670
  Until: 10:00,                           !- Field 16671
  0.026623163,                            !- Field 16672
  Until: 11:00,                           !- Field 16673
  0.055347488,                            !- Field 16674
  Until: 12:00,                           !- Field 16675
  0.158755508,                            !- Field 16676
  Until: 13:00,                           !- Field 16677
  0.12198908,                             !- Field 16678
  Until: 14:00,                           !- Field 16679
  0.124952745,                            !- Field 16680
  Until: 15:00,                           !- Field 16681
  0.135243588,                            !- Field 16682
  Until: 16:00,                           !- Field 16683
  0.110772272,                            !- Field 16684
  Until: 17:00,                           !- Field 16685
  0.421766091,                            !- Field 16686
  Until: 18:00,                           !- Field 16687
  0.605012437,                            !- Field 16688
  Until: 19:00,                           !- Field 16689
  0.295142498,                            !- Field 16690
  Until: 20:00,                           !- Field 16691
  0.116949225,                            !- Field 16692
  Until: 21:00,                           !- Field 16693
  0.06507887,                             !- Field 16694
  Until: 22:00,                           !- Field 16695
  0.034387409,                            !- Field 16696
  Until: 23:00,                           !- Field 16697
  0.019631638,                            !- Field 16698
  Until: 24:00,                           !- Field 16699
  0.00527768,                             !- Field 16700
  Through: 12/01,                         !- Field 16701
  For: AllDays,                           !- Field 16702
  Until: 01:00,                           !- Field 16703
  0.00300043,                             !- Field 16704
  Until: 02:00,                           !- Field 16705
  0.003004839,                            !- Field 16706
  Until: 03:00,                           !- Field 16707
  0.003011001,                            !- Field 16708
  Until: 04:00,                           !- Field 16709
  0.002971974,                            !- Field 16710
  Until: 05:00,                           !- Field 16711
  0.004794604,                            !- Field 16712
  Until: 06:00,                           !- Field 16713
  0.00641859,                             !- Field 16714
  Until: 07:00,                           !- Field 16715
  0.020809326,                            !- Field 16716
  Until: 08:00,                           !- Field 16717
  0.054636508,                            !- Field 16718
  Until: 09:00,                           !- Field 16719
  0.029009467,                            !- Field 16720
  Until: 10:00,                           !- Field 16721
  0.053707062,                            !- Field 16722
  Until: 11:00,                           !- Field 16723
  0.044131524,                            !- Field 16724
  Until: 12:00,                           !- Field 16725
  0.123680397,                            !- Field 16726
  Until: 13:00,                           !- Field 16727
  0.082074297,                            !- Field 16728
  Until: 14:00,                           !- Field 16729
  0.148511863,                            !- Field 16730
  Until: 15:00,                           !- Field 16731
  0.141151755,                            !- Field 16732
  Until: 16:00,                           !- Field 16733
  0.139253099,                            !- Field 16734
  Until: 17:00,                           !- Field 16735
  0.384243223,                            !- Field 16736
  Until: 18:00,                           !- Field 16737
  0.399603366,                            !- Field 16738
  Until: 19:00,                           !- Field 16739
  0.29653078,                             !- Field 16740
  Until: 20:00,                           !- Field 16741
  0.094472208,                            !- Field 16742
  Until: 21:00,                           !- Field 16743
  0.135676689,                            !- Field 16744
  Until: 22:00,                           !- Field 16745
  0.047236357,                            !- Field 16746
  Until: 23:00,                           !- Field 16747
  0.003037362,                            !- Field 16748
  Until: 24:00,                           !- Field 16749
  0.010046807,                            !- Field 16750
  Through: 12/02,                         !- Field 16751
  For: AllDays,                           !- Field 16752
  Until: 01:00,                           !- Field 16753
  0.011620696,                            !- Field 16754
  Until: 02:00,                           !- Field 16755
  0.002959822,                            !- Field 16756
  Until: 03:00,                           !- Field 16757
  0.003000055,                            !- Field 16758
  Until: 04:00,                           !- Field 16759
  0.002955533,                            !- Field 16760
  Until: 05:00,                           !- Field 16761
  0.002930351,                            !- Field 16762
  Until: 06:00,                           !- Field 16763
  0.004308639,                            !- Field 16764
  Until: 07:00,                           !- Field 16765
  0.024569158,                            !- Field 16766
  Until: 08:00,                           !- Field 16767
  0.074161365,                            !- Field 16768
  Until: 09:00,                           !- Field 16769
  0.064453204,                            !- Field 16770
  Until: 10:00,                           !- Field 16771
  0.014104385,                            !- Field 16772
  Until: 11:00,                           !- Field 16773
  0.032304043,                            !- Field 16774
  Until: 12:00,                           !- Field 16775
  0.124920458,                            !- Field 16776
  Until: 13:00,                           !- Field 16777
  0.245620453,                            !- Field 16778
  Until: 14:00,                           !- Field 16779
  0.128071742,                            !- Field 16780
  Until: 15:00,                           !- Field 16781
  0.157680648,                            !- Field 16782
  Until: 16:00,                           !- Field 16783
  0.158867293,                            !- Field 16784
  Until: 17:00,                           !- Field 16785
  0.405180945,                            !- Field 16786
  Until: 18:00,                           !- Field 16787
  0.507967239,                            !- Field 16788
  Until: 19:00,                           !- Field 16789
  0.264042291,                            !- Field 16790
  Until: 20:00,                           !- Field 16791
  0.084709106,                            !- Field 16792
  Until: 21:00,                           !- Field 16793
  0.072286252,                            !- Field 16794
  Until: 22:00,                           !- Field 16795
  0.005736887,                            !- Field 16796
  Until: 23:00,                           !- Field 16797
  0.029202947,                            !- Field 16798
  Until: 24:00,                           !- Field 16799
  0.009516407,                            !- Field 16800
  Through: 12/03,                         !- Field 16801
  For: AllDays,                           !- Field 16802
  Until: 01:00,                           !- Field 16803
  0.014255861,                            !- Field 16804
  Until: 02:00,                           !- Field 16805
  0.002987819,                            !- Field 16806
  Until: 03:00,                           !- Field 16807
  0.014603961,                            !- Field 16808
  Until: 04:00,                           !- Field 16809
  0.003026261,                            !- Field 16810
  Until: 05:00,                           !- Field 16811
  0.003079612,                            !- Field 16812
  Until: 06:00,                           !- Field 16813
  0.003053477,                            !- Field 16814
  Until: 07:00,                           !- Field 16815
  0.007319252,                            !- Field 16816
  Until: 08:00,                           !- Field 16817
  0.038784498,                            !- Field 16818
  Until: 09:00,                           !- Field 16819
  0.105536689,                            !- Field 16820
  Until: 10:00,                           !- Field 16821
  0.154136019,                            !- Field 16822
  Until: 11:00,                           !- Field 16823
  0.196542624,                            !- Field 16824
  Until: 12:00,                           !- Field 16825
  0.165446491,                            !- Field 16826
  Until: 13:00,                           !- Field 16827
  0.198662346,                            !- Field 16828
  Until: 14:00,                           !- Field 16829
  0.173705134,                            !- Field 16830
  Until: 15:00,                           !- Field 16831
  0.137945583,                            !- Field 16832
  Until: 16:00,                           !- Field 16833
  0.253037576,                            !- Field 16834
  Until: 17:00,                           !- Field 16835
  0.157644735,                            !- Field 16836
  Until: 18:00,                           !- Field 16837
  0.468199124,                            !- Field 16838
  Until: 19:00,                           !- Field 16839
  0.4178719,                              !- Field 16840
  Until: 20:00,                           !- Field 16841
  0.246365437,                            !- Field 16842
  Until: 21:00,                           !- Field 16843
  0.176757259,                            !- Field 16844
  Until: 22:00,                           !- Field 16845
  0.070284862,                            !- Field 16846
  Until: 23:00,                           !- Field 16847
  0.021761646,                            !- Field 16848
  Until: 24:00,                           !- Field 16849
  0.023857238,                            !- Field 16850
  Through: 12/04,                         !- Field 16851
  For: AllDays,                           !- Field 16852
  Until: 01:00,                           !- Field 16853
  0.014267964,                            !- Field 16854
  Until: 02:00,                           !- Field 16855
  0.003010169,                            !- Field 16856
  Until: 03:00,                           !- Field 16857
  0.002982942,                            !- Field 16858
  Until: 04:00,                           !- Field 16859
  0.003318011,                            !- Field 16860
  Until: 05:00,                           !- Field 16861
  0.003024384,                            !- Field 16862
  Until: 06:00,                           !- Field 16863
  0.003010921,                            !- Field 16864
  Until: 07:00,                           !- Field 16865
  0.046932532,                            !- Field 16866
  Until: 08:00,                           !- Field 16867
  0.061790996,                            !- Field 16868
  Until: 09:00,                           !- Field 16869
  0.14425386,                             !- Field 16870
  Until: 10:00,                           !- Field 16871
  0.107801605,                            !- Field 16872
  Until: 11:00,                           !- Field 16873
  0.186867871,                            !- Field 16874
  Until: 12:00,                           !- Field 16875
  0.373479611,                            !- Field 16876
  Until: 13:00,                           !- Field 16877
  0.273790706,                            !- Field 16878
  Until: 14:00,                           !- Field 16879
  0.409465818,                            !- Field 16880
  Until: 15:00,                           !- Field 16881
  0.373533612,                            !- Field 16882
  Until: 16:00,                           !- Field 16883
  0.472607118,                            !- Field 16884
  Until: 17:00,                           !- Field 16885
  0.523244402,                            !- Field 16886
  Until: 18:00,                           !- Field 16887
  0.639012285,                            !- Field 16888
  Until: 19:00,                           !- Field 16889
  0.414577352,                            !- Field 16890
  Until: 20:00,                           !- Field 16891
  0.209390873,                            !- Field 16892
  Until: 21:00,                           !- Field 16893
  0.08917045,                             !- Field 16894
  Until: 22:00,                           !- Field 16895
  0.009836017,                            !- Field 16896
  Until: 23:00,                           !- Field 16897
  0.009026969,                            !- Field 16898
  Until: 24:00,                           !- Field 16899
  0.015254367,                            !- Field 16900
  Through: 12/05,                         !- Field 16901
  For: AllDays,                           !- Field 16902
  Until: 01:00,                           !- Field 16903
  0.00869039,                             !- Field 16904
  Until: 02:00,                           !- Field 16905
  0.008650962,                            !- Field 16906
  Until: 03:00,                           !- Field 16907
  0.008618153,                            !- Field 16908
  Until: 04:00,                           !- Field 16909
  0.007916805,                            !- Field 16910
  Until: 05:00,                           !- Field 16911
  0.002910486,                            !- Field 16912
  Until: 06:00,                           !- Field 16913
  0.002728507,                            !- Field 16914
  Until: 07:00,                           !- Field 16915
  0.0156466,                              !- Field 16916
  Until: 08:00,                           !- Field 16917
  0.033182766,                            !- Field 16918
  Until: 09:00,                           !- Field 16919
  0.013476834,                            !- Field 16920
  Until: 10:00,                           !- Field 16921
  0.051194005,                            !- Field 16922
  Until: 11:00,                           !- Field 16923
  0.053401717,                            !- Field 16924
  Until: 12:00,                           !- Field 16925
  0.196848354,                            !- Field 16926
  Until: 13:00,                           !- Field 16927
  0.201893221,                            !- Field 16928
  Until: 14:00,                           !- Field 16929
  0.203789861,                            !- Field 16930
  Until: 15:00,                           !- Field 16931
  0.157452585,                            !- Field 16932
  Until: 16:00,                           !- Field 16933
  0.123961015,                            !- Field 16934
  Until: 17:00,                           !- Field 16935
  0.451957058,                            !- Field 16936
  Until: 18:00,                           !- Field 16937
  0.448455131,                            !- Field 16938
  Until: 19:00,                           !- Field 16939
  0.23588871,                             !- Field 16940
  Until: 20:00,                           !- Field 16941
  0.088186409,                            !- Field 16942
  Until: 21:00,                           !- Field 16943
  0.10798818,                             !- Field 16944
  Until: 22:00,                           !- Field 16945
  0.029013149,                            !- Field 16946
  Until: 23:00,                           !- Field 16947
  0.008476462,                            !- Field 16948
  Until: 24:00,                           !- Field 16949
  0.002973398,                            !- Field 16950
  Through: 12/06,                         !- Field 16951
  For: AllDays,                           !- Field 16952
  Until: 01:00,                           !- Field 16953
  0.002989142,                            !- Field 16954
  Until: 02:00,                           !- Field 16955
  0.002994051,                            !- Field 16956
  Until: 03:00,                           !- Field 16957
  0.003040507,                            !- Field 16958
  Until: 04:00,                           !- Field 16959
  0.003053412,                            !- Field 16960
  Until: 05:00,                           !- Field 16961
  0.003053674,                            !- Field 16962
  Until: 06:00,                           !- Field 16963
  0.002808561,                            !- Field 16964
  Until: 07:00,                           !- Field 16965
  0.046819491,                            !- Field 16966
  Until: 08:00,                           !- Field 16967
  0.036190688,                            !- Field 16968
  Until: 09:00,                           !- Field 16969
  0.023121571,                            !- Field 16970
  Until: 10:00,                           !- Field 16971
  0.044936477,                            !- Field 16972
  Until: 11:00,                           !- Field 16973
  0.026981771,                            !- Field 16974
  Until: 12:00,                           !- Field 16975
  0.116580077,                            !- Field 16976
  Until: 13:00,                           !- Field 16977
  0.063363533,                            !- Field 16978
  Until: 14:00,                           !- Field 16979
  0.20642312,                             !- Field 16980
  Until: 15:00,                           !- Field 16981
  0.069733228,                            !- Field 16982
  Until: 16:00,                           !- Field 16983
  0.148751923,                            !- Field 16984
  Until: 17:00,                           !- Field 16985
  0.313422666,                            !- Field 16986
  Until: 18:00,                           !- Field 16987
  0.533988283,                            !- Field 16988
  Until: 19:00,                           !- Field 16989
  0.222001145,                            !- Field 16990
  Until: 20:00,                           !- Field 16991
  0.102606966,                            !- Field 16992
  Until: 21:00,                           !- Field 16993
  0.080742263,                            !- Field 16994
  Until: 22:00,                           !- Field 16995
  0.02135401,                             !- Field 16996
  Until: 23:00,                           !- Field 16997
  0.037380035,                            !- Field 16998
  Until: 24:00,                           !- Field 16999
  0.015459778,                            !- Field 17000
  Through: 12/07,                         !- Field 17001
  For: AllDays,                           !- Field 17002
  Until: 01:00,                           !- Field 17003
  0.014893629,                            !- Field 17004
  Until: 02:00,                           !- Field 17005
  0.008060981,                            !- Field 17006
  Until: 03:00,                           !- Field 17007
  0.002962174,                            !- Field 17008
  Until: 04:00,                           !- Field 17009
  0.002936262,                            !- Field 17010
  Until: 05:00,                           !- Field 17011
  0.002945837,                            !- Field 17012
  Until: 06:00,                           !- Field 17013
  0.00680309,                             !- Field 17014
  Until: 07:00,                           !- Field 17015
  0.012434464,                            !- Field 17016
  Until: 08:00,                           !- Field 17017
  0.025331748,                            !- Field 17018
  Until: 09:00,                           !- Field 17019
  0.066728579,                            !- Field 17020
  Until: 10:00,                           !- Field 17021
  0.017089625,                            !- Field 17022
  Until: 11:00,                           !- Field 17023
  0.019308899,                            !- Field 17024
  Until: 12:00,                           !- Field 17025
  0.152498017,                            !- Field 17026
  Until: 13:00,                           !- Field 17027
  0.22560762,                             !- Field 17028
  Until: 14:00,                           !- Field 17029
  0.052406046,                            !- Field 17030
  Until: 15:00,                           !- Field 17031
  0.019767417,                            !- Field 17032
  Until: 16:00,                           !- Field 17033
  0.106638649,                            !- Field 17034
  Until: 17:00,                           !- Field 17035
  0.465983878,                            !- Field 17036
  Until: 18:00,                           !- Field 17037
  0.507157889,                            !- Field 17038
  Until: 19:00,                           !- Field 17039
  0.148317633,                            !- Field 17040
  Until: 20:00,                           !- Field 17041
  0.152888904,                            !- Field 17042
  Until: 21:00,                           !- Field 17043
  0.1801554,                              !- Field 17044
  Until: 22:00,                           !- Field 17045
  0.064484779,                            !- Field 17046
  Until: 23:00,                           !- Field 17047
  0.006610538,                            !- Field 17048
  Until: 24:00,                           !- Field 17049
  0.021255277,                            !- Field 17050
  Through: 12/08,                         !- Field 17051
  For: AllDays,                           !- Field 17052
  Until: 01:00,                           !- Field 17053
  0.00300043,                             !- Field 17054
  Until: 02:00,                           !- Field 17055
  0.003004839,                            !- Field 17056
  Until: 03:00,                           !- Field 17057
  0.003011001,                            !- Field 17058
  Until: 04:00,                           !- Field 17059
  0.002971974,                            !- Field 17060
  Until: 05:00,                           !- Field 17061
  0.004794604,                            !- Field 17062
  Until: 06:00,                           !- Field 17063
  0.00641859,                             !- Field 17064
  Until: 07:00,                           !- Field 17065
  0.020809326,                            !- Field 17066
  Until: 08:00,                           !- Field 17067
  0.054636508,                            !- Field 17068
  Until: 09:00,                           !- Field 17069
  0.029009467,                            !- Field 17070
  Until: 10:00,                           !- Field 17071
  0.053707062,                            !- Field 17072
  Until: 11:00,                           !- Field 17073
  0.044131524,                            !- Field 17074
  Until: 12:00,                           !- Field 17075
  0.123680397,                            !- Field 17076
  Until: 13:00,                           !- Field 17077
  0.082074297,                            !- Field 17078
  Until: 14:00,                           !- Field 17079
  0.148511863,                            !- Field 17080
  Until: 15:00,                           !- Field 17081
  0.141151755,                            !- Field 17082
  Until: 16:00,                           !- Field 17083
  0.139253099,                            !- Field 17084
  Until: 17:00,                           !- Field 17085
  0.384243223,                            !- Field 17086
  Until: 18:00,                           !- Field 17087
  0.399603366,                            !- Field 17088
  Until: 19:00,                           !- Field 17089
  0.29653078,                             !- Field 17090
  Until: 20:00,                           !- Field 17091
  0.094472208,                            !- Field 17092
  Until: 21:00,                           !- Field 17093
  0.135676689,                            !- Field 17094
  Until: 22:00,                           !- Field 17095
  0.047236357,                            !- Field 17096
  Until: 23:00,                           !- Field 17097
  0.003037362,                            !- Field 17098
  Until: 24:00,                           !- Field 17099
  0.010046807,                            !- Field 17100
  Through: 12/09,                         !- Field 17101
  For: AllDays,                           !- Field 17102
  Until: 01:00,                           !- Field 17103
  0.011620696,                            !- Field 17104
  Until: 02:00,                           !- Field 17105
  0.002959822,                            !- Field 17106
  Until: 03:00,                           !- Field 17107
  0.003000055,                            !- Field 17108
  Until: 04:00,                           !- Field 17109
  0.002955533,                            !- Field 17110
  Until: 05:00,                           !- Field 17111
  0.002930351,                            !- Field 17112
  Until: 06:00,                           !- Field 17113
  0.004308639,                            !- Field 17114
  Until: 07:00,                           !- Field 17115
  0.024569158,                            !- Field 17116
  Until: 08:00,                           !- Field 17117
  0.074161365,                            !- Field 17118
  Until: 09:00,                           !- Field 17119
  0.064453204,                            !- Field 17120
  Until: 10:00,                           !- Field 17121
  0.014104385,                            !- Field 17122
  Until: 11:00,                           !- Field 17123
  0.032304043,                            !- Field 17124
  Until: 12:00,                           !- Field 17125
  0.124920458,                            !- Field 17126
  Until: 13:00,                           !- Field 17127
  0.245620453,                            !- Field 17128
  Until: 14:00,                           !- Field 17129
  0.128071742,                            !- Field 17130
  Until: 15:00,                           !- Field 17131
  0.157680648,                            !- Field 17132
  Until: 16:00,                           !- Field 17133
  0.158867293,                            !- Field 17134
  Until: 17:00,                           !- Field 17135
  0.405180945,                            !- Field 17136
  Until: 18:00,                           !- Field 17137
  0.507967239,                            !- Field 17138
  Until: 19:00,                           !- Field 17139
  0.264042291,                            !- Field 17140
  Until: 20:00,                           !- Field 17141
  0.084709106,                            !- Field 17142
  Until: 21:00,                           !- Field 17143
  0.072286252,                            !- Field 17144
  Until: 22:00,                           !- Field 17145
  0.005736887,                            !- Field 17146
  Until: 23:00,                           !- Field 17147
  0.029202947,                            !- Field 17148
  Until: 24:00,                           !- Field 17149
  0.009516407,                            !- Field 17150
  Through: 12/10,                         !- Field 17151
  For: AllDays,                           !- Field 17152
  Until: 01:00,                           !- Field 17153
  0.014255861,                            !- Field 17154
  Until: 02:00,                           !- Field 17155
  0.002987819,                            !- Field 17156
  Until: 03:00,                           !- Field 17157
  0.014603961,                            !- Field 17158
  Until: 04:00,                           !- Field 17159
  0.003026261,                            !- Field 17160
  Until: 05:00,                           !- Field 17161
  0.003079612,                            !- Field 17162
  Until: 06:00,                           !- Field 17163
  0.003053477,                            !- Field 17164
  Until: 07:00,                           !- Field 17165
  0.007319252,                            !- Field 17166
  Until: 08:00,                           !- Field 17167
  0.038784498,                            !- Field 17168
  Until: 09:00,                           !- Field 17169
  0.105536689,                            !- Field 17170
  Until: 10:00,                           !- Field 17171
  0.154136019,                            !- Field 17172
  Until: 11:00,                           !- Field 17173
  0.196542624,                            !- Field 17174
  Until: 12:00,                           !- Field 17175
  0.165446491,                            !- Field 17176
  Until: 13:00,                           !- Field 17177
  0.198662346,                            !- Field 17178
  Until: 14:00,                           !- Field 17179
  0.173705134,                            !- Field 17180
  Until: 15:00,                           !- Field 17181
  0.137945583,                            !- Field 17182
  Until: 16:00,                           !- Field 17183
  0.253037576,                            !- Field 17184
  Until: 17:00,                           !- Field 17185
  0.157644735,                            !- Field 17186
  Until: 18:00,                           !- Field 17187
  0.468199124,                            !- Field 17188
  Until: 19:00,                           !- Field 17189
  0.4178719,                              !- Field 17190
  Until: 20:00,                           !- Field 17191
  0.246365437,                            !- Field 17192
  Until: 21:00,                           !- Field 17193
  0.176757259,                            !- Field 17194
  Until: 22:00,                           !- Field 17195
  0.070284862,                            !- Field 17196
  Until: 23:00,                           !- Field 17197
  0.021761646,                            !- Field 17198
  Until: 24:00,                           !- Field 17199
  0.023857238,                            !- Field 17200
  Through: 12/11,                         !- Field 17201
  For: AllDays,                           !- Field 17202
  Until: 01:00,                           !- Field 17203
  0.014267964,                            !- Field 17204
  Until: 02:00,                           !- Field 17205
  0.003010169,                            !- Field 17206
  Until: 03:00,                           !- Field 17207
  0.002982942,                            !- Field 17208
  Until: 04:00,                           !- Field 17209
  0.003318011,                            !- Field 17210
  Until: 05:00,                           !- Field 17211
  0.003024384,                            !- Field 17212
  Until: 06:00,                           !- Field 17213
  0.003010921,                            !- Field 17214
  Until: 07:00,                           !- Field 17215
  0.046932532,                            !- Field 17216
  Until: 08:00,                           !- Field 17217
  0.061790996,                            !- Field 17218
  Until: 09:00,                           !- Field 17219
  0.14425386,                             !- Field 17220
  Until: 10:00,                           !- Field 17221
  0.107801605,                            !- Field 17222
  Until: 11:00,                           !- Field 17223
  0.186867871,                            !- Field 17224
  Until: 12:00,                           !- Field 17225
  0.373479611,                            !- Field 17226
  Until: 13:00,                           !- Field 17227
  0.273790706,                            !- Field 17228
  Until: 14:00,                           !- Field 17229
  0.409465818,                            !- Field 17230
  Until: 15:00,                           !- Field 17231
  0.373533612,                            !- Field 17232
  Until: 16:00,                           !- Field 17233
  0.472607118,                            !- Field 17234
  Until: 17:00,                           !- Field 17235
  0.523244402,                            !- Field 17236
  Until: 18:00,                           !- Field 17237
  0.639012285,                            !- Field 17238
  Until: 19:00,                           !- Field 17239
  0.414577352,                            !- Field 17240
  Until: 20:00,                           !- Field 17241
  0.209390873,                            !- Field 17242
  Until: 21:00,                           !- Field 17243
  0.08917045,                             !- Field 17244
  Until: 22:00,                           !- Field 17245
  0.009836017,                            !- Field 17246
  Until: 23:00,                           !- Field 17247
  0.009026969,                            !- Field 17248
  Until: 24:00,                           !- Field 17249
  0.015254367,                            !- Field 17250
  Through: 12/12,                         !- Field 17251
  For: AllDays,                           !- Field 17252
  Until: 01:00,                           !- Field 17253
  0.00869039,                             !- Field 17254
  Until: 02:00,                           !- Field 17255
  0.008650962,                            !- Field 17256
  Until: 03:00,                           !- Field 17257
  0.008618153,                            !- Field 17258
  Until: 04:00,                           !- Field 17259
  0.007916805,                            !- Field 17260
  Until: 05:00,                           !- Field 17261
  0.002910486,                            !- Field 17262
  Until: 06:00,                           !- Field 17263
  0.002728507,                            !- Field 17264
  Until: 07:00,                           !- Field 17265
  0.0156466,                              !- Field 17266
  Until: 08:00,                           !- Field 17267
  0.033182766,                            !- Field 17268
  Until: 09:00,                           !- Field 17269
  0.013476834,                            !- Field 17270
  Until: 10:00,                           !- Field 17271
  0.051194005,                            !- Field 17272
  Until: 11:00,                           !- Field 17273
  0.053401717,                            !- Field 17274
  Until: 12:00,                           !- Field 17275
  0.196848354,                            !- Field 17276
  Until: 13:00,                           !- Field 17277
  0.201893221,                            !- Field 17278
  Until: 14:00,                           !- Field 17279
  0.203789861,                            !- Field 17280
  Until: 15:00,                           !- Field 17281
  0.157452585,                            !- Field 17282
  Until: 16:00,                           !- Field 17283
  0.123961015,                            !- Field 17284
  Until: 17:00,                           !- Field 17285
  0.451957058,                            !- Field 17286
  Until: 18:00,                           !- Field 17287
  0.448455131,                            !- Field 17288
  Until: 19:00,                           !- Field 17289
  0.23588871,                             !- Field 17290
  Until: 20:00,                           !- Field 17291
  0.088186409,                            !- Field 17292
  Until: 21:00,                           !- Field 17293
  0.10798818,                             !- Field 17294
  Until: 22:00,                           !- Field 17295
  0.029013149,                            !- Field 17296
  Until: 23:00,                           !- Field 17297
  0.008476462,                            !- Field 17298
  Until: 24:00,                           !- Field 17299
  0.002973398,                            !- Field 17300
  Through: 12/13,                         !- Field 17301
  For: AllDays,                           !- Field 17302
  Until: 01:00,                           !- Field 17303
  0.002989142,                            !- Field 17304
  Until: 02:00,                           !- Field 17305
  0.002994051,                            !- Field 17306
  Until: 03:00,                           !- Field 17307
  0.003040507,                            !- Field 17308
  Until: 04:00,                           !- Field 17309
  0.003053412,                            !- Field 17310
  Until: 05:00,                           !- Field 17311
  0.003053674,                            !- Field 17312
  Until: 06:00,                           !- Field 17313
  0.002808561,                            !- Field 17314
  Until: 07:00,                           !- Field 17315
  0.046819491,                            !- Field 17316
  Until: 08:00,                           !- Field 17317
  0.036190688,                            !- Field 17318
  Until: 09:00,                           !- Field 17319
  0.023121571,                            !- Field 17320
  Until: 10:00,                           !- Field 17321
  0.044936477,                            !- Field 17322
  Until: 11:00,                           !- Field 17323
  0.026981771,                            !- Field 17324
  Until: 12:00,                           !- Field 17325
  0.116580077,                            !- Field 17326
  Until: 13:00,                           !- Field 17327
  0.063363533,                            !- Field 17328
  Until: 14:00,                           !- Field 17329
  0.20642312,                             !- Field 17330
  Until: 15:00,                           !- Field 17331
  0.069733228,                            !- Field 17332
  Until: 16:00,                           !- Field 17333
  0.148751923,                            !- Field 17334
  Until: 17:00,                           !- Field 17335
  0.313422666,                            !- Field 17336
  Until: 18:00,                           !- Field 17337
  0.533988283,                            !- Field 17338
  Until: 19:00,                           !- Field 17339
  0.222001145,                            !- Field 17340
  Until: 20:00,                           !- Field 17341
  0.102606966,                            !- Field 17342
  Until: 21:00,                           !- Field 17343
  0.080742263,                            !- Field 17344
  Until: 22:00,                           !- Field 17345
  0.02135401,                             !- Field 17346
  Until: 23:00,                           !- Field 17347
  0.037380035,                            !- Field 17348
  Until: 24:00,                           !- Field 17349
  0.015459778,                            !- Field 17350
  Through: 12/14,                         !- Field 17351
  For: AllDays,                           !- Field 17352
  Until: 01:00,                           !- Field 17353
  0.014893629,                            !- Field 17354
  Until: 02:00,                           !- Field 17355
  0.008060981,                            !- Field 17356
  Until: 03:00,                           !- Field 17357
  0.002962174,                            !- Field 17358
  Until: 04:00,                           !- Field 17359
  0.002936262,                            !- Field 17360
  Until: 05:00,                           !- Field 17361
  0.002945837,                            !- Field 17362
  Until: 06:00,                           !- Field 17363
  0.00680309,                             !- Field 17364
  Until: 07:00,                           !- Field 17365
  0.012434464,                            !- Field 17366
  Until: 08:00,                           !- Field 17367
  0.025331748,                            !- Field 17368
  Until: 09:00,                           !- Field 17369
  0.066728579,                            !- Field 17370
  Until: 10:00,                           !- Field 17371
  0.017089625,                            !- Field 17372
  Until: 11:00,                           !- Field 17373
  0.019308899,                            !- Field 17374
  Until: 12:00,                           !- Field 17375
  0.152498017,                            !- Field 17376
  Until: 13:00,                           !- Field 17377
  0.22560762,                             !- Field 17378
  Until: 14:00,                           !- Field 17379
  0.052406046,                            !- Field 17380
  Until: 15:00,                           !- Field 17381
  0.019767417,                            !- Field 17382
  Until: 16:00,                           !- Field 17383
  0.106638649,                            !- Field 17384
  Until: 17:00,                           !- Field 17385
  0.465983878,                            !- Field 17386
  Until: 18:00,                           !- Field 17387
  0.507157889,                            !- Field 17388
  Until: 19:00,                           !- Field 17389
  0.148317633,                            !- Field 17390
  Until: 20:00,                           !- Field 17391
  0.152888904,                            !- Field 17392
  Until: 21:00,                           !- Field 17393
  0.1801554,                              !- Field 17394
  Until: 22:00,                           !- Field 17395
  0.064484779,                            !- Field 17396
  Until: 23:00,                           !- Field 17397
  0.006610538,                            !- Field 17398
  Until: 24:00,                           !- Field 17399
  0.021255277,                            !- Field 17400
  Through: 12/15,                         !- Field 17401
  For: AllDays,                           !- Field 17402
  Until: 01:00,                           !- Field 17403
  0.00300043,                             !- Field 17404
  Until: 02:00,                           !- Field 17405
  0.003004839,                            !- Field 17406
  Until: 03:00,                           !- Field 17407
  0.003011001,                            !- Field 17408
  Until: 04:00,                           !- Field 17409
  0.002971974,                            !- Field 17410
  Until: 05:00,                           !- Field 17411
  0.004794604,                            !- Field 17412
  Until: 06:00,                           !- Field 17413
  0.00641859,                             !- Field 17414
  Until: 07:00,                           !- Field 17415
  0.020809326,                            !- Field 17416
  Until: 08:00,                           !- Field 17417
  0.054636508,                            !- Field 17418
  Until: 09:00,                           !- Field 17419
  0.029009467,                            !- Field 17420
  Until: 10:00,                           !- Field 17421
  0.053707062,                            !- Field 17422
  Until: 11:00,                           !- Field 17423
  0.044131524,                            !- Field 17424
  Until: 12:00,                           !- Field 17425
  0.123680397,                            !- Field 17426
  Until: 13:00,                           !- Field 17427
  0.082074297,                            !- Field 17428
  Until: 14:00,                           !- Field 17429
  0.148511863,                            !- Field 17430
  Until: 15:00,                           !- Field 17431
  0.141151755,                            !- Field 17432
  Until: 16:00,                           !- Field 17433
  0.139253099,                            !- Field 17434
  Until: 17:00,                           !- Field 17435
  0.384243223,                            !- Field 17436
  Until: 18:00,                           !- Field 17437
  0.399603366,                            !- Field 17438
  Until: 19:00,                           !- Field 17439
  0.29653078,                             !- Field 17440
  Until: 20:00,                           !- Field 17441
  0.094472208,                            !- Field 17442
  Until: 21:00,                           !- Field 17443
  0.135676689,                            !- Field 17444
  Until: 22:00,                           !- Field 17445
  0.047236357,                            !- Field 17446
  Until: 23:00,                           !- Field 17447
  0.003037362,                            !- Field 17448
  Until: 24:00,                           !- Field 17449
  0.010046807,                            !- Field 17450
  Through: 12/16,                         !- Field 17451
  For: AllDays,                           !- Field 17452
  Until: 01:00,                           !- Field 17453
  0.011620696,                            !- Field 17454
  Until: 02:00,                           !- Field 17455
  0.002959822,                            !- Field 17456
  Until: 03:00,                           !- Field 17457
  0.003000055,                            !- Field 17458
  Until: 04:00,                           !- Field 17459
  0.002955533,                            !- Field 17460
  Until: 05:00,                           !- Field 17461
  0.002930351,                            !- Field 17462
  Until: 06:00,                           !- Field 17463
  0.004308639,                            !- Field 17464
  Until: 07:00,                           !- Field 17465
  0.024569158,                            !- Field 17466
  Until: 08:00,                           !- Field 17467
  0.074161365,                            !- Field 17468
  Until: 09:00,                           !- Field 17469
  0.064453204,                            !- Field 17470
  Until: 10:00,                           !- Field 17471
  0.014104385,                            !- Field 17472
  Until: 11:00,                           !- Field 17473
  0.032304043,                            !- Field 17474
  Until: 12:00,                           !- Field 17475
  0.124920458,                            !- Field 17476
  Until: 13:00,                           !- Field 17477
  0.245620453,                            !- Field 17478
  Until: 14:00,                           !- Field 17479
  0.128071742,                            !- Field 17480
  Until: 15:00,                           !- Field 17481
  0.157680648,                            !- Field 17482
  Until: 16:00,                           !- Field 17483
  0.158867293,                            !- Field 17484
  Until: 17:00,                           !- Field 17485
  0.405180945,                            !- Field 17486
  Until: 18:00,                           !- Field 17487
  0.507967239,                            !- Field 17488
  Until: 19:00,                           !- Field 17489
  0.264042291,                            !- Field 17490
  Until: 20:00,                           !- Field 17491
  0.084709106,                            !- Field 17492
  Until: 21:00,                           !- Field 17493
  0.072286252,                            !- Field 17494
  Until: 22:00,                           !- Field 17495
  0.005736887,                            !- Field 17496
  Until: 23:00,                           !- Field 17497
  0.029202947,                            !- Field 17498
  Until: 24:00,                           !- Field 17499
  0.009516407,                            !- Field 17500
  Through: 12/17,                         !- Field 17501
  For: AllDays,                           !- Field 17502
  Until: 01:00,                           !- Field 17503
  0.014255861,                            !- Field 17504
  Until: 02:00,                           !- Field 17505
  0.002987819,                            !- Field 17506
  Until: 03:00,                           !- Field 17507
  0.014603961,                            !- Field 17508
  Until: 04:00,                           !- Field 17509
  0.003026261,                            !- Field 17510
  Until: 05:00,                           !- Field 17511
  0.003079612,                            !- Field 17512
  Until: 06:00,                           !- Field 17513
  0.003053477,                            !- Field 17514
  Until: 07:00,                           !- Field 17515
  0.007319252,                            !- Field 17516
  Until: 08:00,                           !- Field 17517
  0.038784498,                            !- Field 17518
  Until: 09:00,                           !- Field 17519
  0.105536689,                            !- Field 17520
  Until: 10:00,                           !- Field 17521
  0.154136019,                            !- Field 17522
  Until: 11:00,                           !- Field 17523
  0.196542624,                            !- Field 17524
  Until: 12:00,                           !- Field 17525
  0.165446491,                            !- Field 17526
  Until: 13:00,                           !- Field 17527
  0.198662346,                            !- Field 17528
  Until: 14:00,                           !- Field 17529
  0.173705134,                            !- Field 17530
  Until: 15:00,                           !- Field 17531
  0.137945583,                            !- Field 17532
  Until: 16:00,                           !- Field 17533
  0.253037576,                            !- Field 17534
  Until: 17:00,                           !- Field 17535
  0.157644735,                            !- Field 17536
  Until: 18:00,                           !- Field 17537
  0.468199124,                            !- Field 17538
  Until: 19:00,                           !- Field 17539
  0.4178719,                              !- Field 17540
  Until: 20:00,                           !- Field 17541
  0.246365437,                            !- Field 17542
  Until: 21:00,                           !- Field 17543
  0.176757259,                            !- Field 17544
  Until: 22:00,                           !- Field 17545
  0.070284862,                            !- Field 17546
  Until: 23:00,                           !- Field 17547
  0.021761646,                            !- Field 17548
  Until: 24:00,                           !- Field 17549
  0.023857238,                            !- Field 17550
  Through: 12/18,                         !- Field 17551
  For: AllDays,                           !- Field 17552
  Until: 01:00,                           !- Field 17553
  0.014267964,                            !- Field 17554
  Until: 02:00,                           !- Field 17555
  0.003010169,                            !- Field 17556
  Until: 03:00,                           !- Field 17557
  0.002982942,                            !- Field 17558
  Until: 04:00,                           !- Field 17559
  0.003318011,                            !- Field 17560
  Until: 05:00,                           !- Field 17561
  0.003024384,                            !- Field 17562
  Until: 06:00,                           !- Field 17563
  0.003010921,                            !- Field 17564
  Until: 07:00,                           !- Field 17565
  0.046932532,                            !- Field 17566
  Until: 08:00,                           !- Field 17567
  0.061790996,                            !- Field 17568
  Until: 09:00,                           !- Field 17569
  0.14425386,                             !- Field 17570
  Until: 10:00,                           !- Field 17571
  0.107801605,                            !- Field 17572
  Until: 11:00,                           !- Field 17573
  0.186867871,                            !- Field 17574
  Until: 12:00,                           !- Field 17575
  0.373479611,                            !- Field 17576
  Until: 13:00,                           !- Field 17577
  0.273790706,                            !- Field 17578
  Until: 14:00,                           !- Field 17579
  0.409465818,                            !- Field 17580
  Until: 15:00,                           !- Field 17581
  0.373533612,                            !- Field 17582
  Until: 16:00,                           !- Field 17583
  0.472607118,                            !- Field 17584
  Until: 17:00,                           !- Field 17585
  0.523244402,                            !- Field 17586
  Until: 18:00,                           !- Field 17587
  0.639012285,                            !- Field 17588
  Until: 19:00,                           !- Field 17589
  0.414577352,                            !- Field 17590
  Until: 20:00,                           !- Field 17591
  0.209390873,                            !- Field 17592
  Until: 21:00,                           !- Field 17593
  0.08917045,                             !- Field 17594
  Until: 22:00,                           !- Field 17595
  0.009836017,                            !- Field 17596
  Until: 23:00,                           !- Field 17597
  0.009026969,                            !- Field 17598
  Until: 24:00,                           !- Field 17599
  0.015254367,                            !- Field 17600
  Through: 12/19,                         !- Field 17601
  For: AllDays,                           !- Field 17602
  Until: 01:00,                           !- Field 17603
  0.00869039,                             !- Field 17604
  Until: 02:00,                           !- Field 17605
  0.008650962,                            !- Field 17606
  Until: 03:00,                           !- Field 17607
  0.008618153,                            !- Field 17608
  Until: 04:00,                           !- Field 17609
  0.007916805,                            !- Field 17610
  Until: 05:00,                           !- Field 17611
  0.002910486,                            !- Field 17612
  Until: 06:00,                           !- Field 17613
  0.002728507,                            !- Field 17614
  Until: 07:00,                           !- Field 17615
  0.0156466,                              !- Field 17616
  Until: 08:00,                           !- Field 17617
  0.033182766,                            !- Field 17618
  Until: 09:00,                           !- Field 17619
  0.013476834,                            !- Field 17620
  Until: 10:00,                           !- Field 17621
  0.051194005,                            !- Field 17622
  Until: 11:00,                           !- Field 17623
  0.053401717,                            !- Field 17624
  Until: 12:00,                           !- Field 17625
  0.196848354,                            !- Field 17626
  Until: 13:00,                           !- Field 17627
  0.201893221,                            !- Field 17628
  Until: 14:00,                           !- Field 17629
  0.203789861,                            !- Field 17630
  Until: 15:00,                           !- Field 17631
  0.157452585,                            !- Field 17632
  Until: 16:00,                           !- Field 17633
  0.123961015,                            !- Field 17634
  Until: 17:00,                           !- Field 17635
  0.451957058,                            !- Field 17636
  Until: 18:00,                           !- Field 17637
  0.448455131,                            !- Field 17638
  Until: 19:00,                           !- Field 17639
  0.23588871,                             !- Field 17640
  Until: 20:00,                           !- Field 17641
  0.088186409,                            !- Field 17642
  Until: 21:00,                           !- Field 17643
  0.10798818,                             !- Field 17644
  Until: 22:00,                           !- Field 17645
  0.029013149,                            !- Field 17646
  Until: 23:00,                           !- Field 17647
  0.008476462,                            !- Field 17648
  Until: 24:00,                           !- Field 17649
  0.002973398,                            !- Field 17650
  Through: 12/20,                         !- Field 17651
  For: AllDays,                           !- Field 17652
  Until: 01:00,                           !- Field 17653
  0.002989142,                            !- Field 17654
  Until: 02:00,                           !- Field 17655
  0.002994051,                            !- Field 17656
  Until: 03:00,                           !- Field 17657
  0.003040507,                            !- Field 17658
  Until: 04:00,                           !- Field 17659
  0.003053412,                            !- Field 17660
  Until: 05:00,                           !- Field 17661
  0.003053674,                            !- Field 17662
  Until: 06:00,                           !- Field 17663
  0.002808561,                            !- Field 17664
  Until: 07:00,                           !- Field 17665
  0.046819491,                            !- Field 17666
  Until: 08:00,                           !- Field 17667
  0.036190688,                            !- Field 17668
  Until: 09:00,                           !- Field 17669
  0.023121571,                            !- Field 17670
  Until: 10:00,                           !- Field 17671
  0.044936477,                            !- Field 17672
  Until: 11:00,                           !- Field 17673
  0.026981771,                            !- Field 17674
  Until: 12:00,                           !- Field 17675
  0.116580077,                            !- Field 17676
  Until: 13:00,                           !- Field 17677
  0.063363533,                            !- Field 17678
  Until: 14:00,                           !- Field 17679
  0.20642312,                             !- Field 17680
  Until: 15:00,                           !- Field 17681
  0.069733228,                            !- Field 17682
  Until: 16:00,                           !- Field 17683
  0.148751923,                            !- Field 17684
  Until: 17:00,                           !- Field 17685
  0.313422666,                            !- Field 17686
  Until: 18:00,                           !- Field 17687
  0.533988283,                            !- Field 17688
  Until: 19:00,                           !- Field 17689
  0.222001145,                            !- Field 17690
  Until: 20:00,                           !- Field 17691
  0.102606966,                            !- Field 17692
  Until: 21:00,                           !- Field 17693
  0.080742263,                            !- Field 17694
  Until: 22:00,                           !- Field 17695
  0.02135401,                             !- Field 17696
  Until: 23:00,                           !- Field 17697
  0.037380035,                            !- Field 17698
  Until: 24:00,                           !- Field 17699
  0.015459778,                            !- Field 17700
  Through: 12/21,                         !- Field 17701
  For: AllDays,                           !- Field 17702
  Until: 01:00,                           !- Field 17703
  0.014893629,                            !- Field 17704
  Until: 02:00,                           !- Field 17705
  0.008060981,                            !- Field 17706
  Until: 03:00,                           !- Field 17707
  0.002962174,                            !- Field 17708
  Until: 04:00,                           !- Field 17709
  0.002936262,                            !- Field 17710
  Until: 05:00,                           !- Field 17711
  0.002945837,                            !- Field 17712
  Until: 06:00,                           !- Field 17713
  0.00680309,                             !- Field 17714
  Until: 07:00,                           !- Field 17715
  0.012434464,                            !- Field 17716
  Until: 08:00,                           !- Field 17717
  0.025331748,                            !- Field 17718
  Until: 09:00,                           !- Field 17719
  0.066728579,                            !- Field 17720
  Until: 10:00,                           !- Field 17721
  0.017089625,                            !- Field 17722
  Until: 11:00,                           !- Field 17723
  0.019308899,                            !- Field 17724
  Until: 12:00,                           !- Field 17725
  0.152498017,                            !- Field 17726
  Until: 13:00,                           !- Field 17727
  0.22560762,                             !- Field 17728
  Until: 14:00,                           !- Field 17729
  0.052406046,                            !- Field 17730
  Until: 15:00,                           !- Field 17731
  0.019767417,                            !- Field 17732
  Until: 16:00,                           !- Field 17733
  0.106638649,                            !- Field 17734
  Until: 17:00,                           !- Field 17735
  0.465983878,                            !- Field 17736
  Until: 18:00,                           !- Field 17737
  0.507157889,                            !- Field 17738
  Until: 19:00,                           !- Field 17739
  0.148317633,                            !- Field 17740
  Until: 20:00,                           !- Field 17741
  0.152888904,                            !- Field 17742
  Until: 21:00,                           !- Field 17743
  0.1801554,                              !- Field 17744
  Until: 22:00,                           !- Field 17745
  0.064484779,                            !- Field 17746
  Until: 23:00,                           !- Field 17747
  0.006610538,                            !- Field 17748
  Until: 24:00,                           !- Field 17749
  0.021255277,                            !- Field 17750
  Through: 12/22,                         !- Field 17751
  For: AllDays,                           !- Field 17752
  Until: 01:00,                           !- Field 17753
  0.00300043,                             !- Field 17754
  Until: 02:00,                           !- Field 17755
  0.003004839,                            !- Field 17756
  Until: 03:00,                           !- Field 17757
  0.003011001,                            !- Field 17758
  Until: 04:00,                           !- Field 17759
  0.002971974,                            !- Field 17760
  Until: 05:00,                           !- Field 17761
  0.004794604,                            !- Field 17762
  Until: 06:00,                           !- Field 17763
  0.00641859,                             !- Field 17764
  Until: 07:00,                           !- Field 17765
  0.020809326,                            !- Field 17766
  Until: 08:00,                           !- Field 17767
  0.054636508,                            !- Field 17768
  Until: 09:00,                           !- Field 17769
  0.029009467,                            !- Field 17770
  Until: 10:00,                           !- Field 17771
  0.053707062,                            !- Field 17772
  Until: 11:00,                           !- Field 17773
  0.044131524,                            !- Field 17774
  Until: 12:00,                           !- Field 17775
  0.123680397,                            !- Field 17776
  Until: 13:00,                           !- Field 17777
  0.082074297,                            !- Field 17778
  Until: 14:00,                           !- Field 17779
  0.148511863,                            !- Field 17780
  Until: 15:00,                           !- Field 17781
  0.141151755,                            !- Field 17782
  Until: 16:00,                           !- Field 17783
  0.139253099,                            !- Field 17784
  Until: 17:00,                           !- Field 17785
  0.384243223,                            !- Field 17786
  Until: 18:00,                           !- Field 17787
  0.399603366,                            !- Field 17788
  Until: 19:00,                           !- Field 17789
  0.29653078,                             !- Field 17790
  Until: 20:00,                           !- Field 17791
  0.094472208,                            !- Field 17792
  Until: 21:00,                           !- Field 17793
  0.135676689,                            !- Field 17794
  Until: 22:00,                           !- Field 17795
  0.047236357,                            !- Field 17796
  Until: 23:00,                           !- Field 17797
  0.003037362,                            !- Field 17798
  Until: 24:00,                           !- Field 17799
  0.010046807,                            !- Field 17800
  Through: 12/23,                         !- Field 17801
  For: AllDays,                           !- Field 17802
  Until: 01:00,                           !- Field 17803
  0.011620696,                            !- Field 17804
  Until: 02:00,                           !- Field 17805
  0.002959822,                            !- Field 17806
  Until: 03:00,                           !- Field 17807
  0.003000055,                            !- Field 17808
  Until: 04:00,                           !- Field 17809
  0.002955533,                            !- Field 17810
  Until: 05:00,                           !- Field 17811
  0.002930351,                            !- Field 17812
  Until: 06:00,                           !- Field 17813
  0.004308639,                            !- Field 17814
  Until: 07:00,                           !- Field 17815
  0.024569158,                            !- Field 17816
  Until: 08:00,                           !- Field 17817
  0.074161365,                            !- Field 17818
  Until: 09:00,                           !- Field 17819
  0.064453204,                            !- Field 17820
  Until: 10:00,                           !- Field 17821
  0.014104385,                            !- Field 17822
  Until: 11:00,                           !- Field 17823
  0.032304043,                            !- Field 17824
  Until: 12:00,                           !- Field 17825
  0.124920458,                            !- Field 17826
  Until: 13:00,                           !- Field 17827
  0.245620453,                            !- Field 17828
  Until: 14:00,                           !- Field 17829
  0.128071742,                            !- Field 17830
  Until: 15:00,                           !- Field 17831
  0.157680648,                            !- Field 17832
  Until: 16:00,                           !- Field 17833
  0.158867293,                            !- Field 17834
  Until: 17:00,                           !- Field 17835
  0.405180945,                            !- Field 17836
  Until: 18:00,                           !- Field 17837
  0.507967239,                            !- Field 17838
  Until: 19:00,                           !- Field 17839
  0.264042291,                            !- Field 17840
  Until: 20:00,                           !- Field 17841
  0.084709106,                            !- Field 17842
  Until: 21:00,                           !- Field 17843
  0.072286252,                            !- Field 17844
  Until: 22:00,                           !- Field 17845
  0.005736887,                            !- Field 17846
  Until: 23:00,                           !- Field 17847
  0.029202947,                            !- Field 17848
  Until: 24:00,                           !- Field 17849
  0.009516407,                            !- Field 17850
  Through: 12/24,                         !- Field 17851
  For: AllDays,                           !- Field 17852
  Until: 01:00,                           !- Field 17853
  0.014255861,                            !- Field 17854
  Until: 02:00,                           !- Field 17855
  0.002987819,                            !- Field 17856
  Until: 03:00,                           !- Field 17857
  0.014603961,                            !- Field 17858
  Until: 04:00,                           !- Field 17859
  0.003026261,                            !- Field 17860
  Until: 05:00,                           !- Field 17861
  0.003079612,                            !- Field 17862
  Until: 06:00,                           !- Field 17863
  0.003053477,                            !- Field 17864
  Until: 07:00,                           !- Field 17865
  0.007319252,                            !- Field 17866
  Until: 08:00,                           !- Field 17867
  0.038784498,                            !- Field 17868
  Until: 09:00,                           !- Field 17869
  0.105536689,                            !- Field 17870
  Until: 10:00,                           !- Field 17871
  0.154136019,                            !- Field 17872
  Until: 11:00,                           !- Field 17873
  0.196542624,                            !- Field 17874
  Until: 12:00,                           !- Field 17875
  0.165446491,                            !- Field 17876
  Until: 13:00,                           !- Field 17877
  0.198662346,                            !- Field 17878
  Until: 14:00,                           !- Field 17879
  0.173705134,                            !- Field 17880
  Until: 15:00,                           !- Field 17881
  0.137945583,                            !- Field 17882
  Until: 16:00,                           !- Field 17883
  0.253037576,                            !- Field 17884
  Until: 17:00,                           !- Field 17885
  0.157644735,                            !- Field 17886
  Until: 18:00,                           !- Field 17887
  0.468199124,                            !- Field 17888
  Until: 19:00,                           !- Field 17889
  0.4178719,                              !- Field 17890
  Until: 20:00,                           !- Field 17891
  0.246365437,                            !- Field 17892
  Until: 21:00,                           !- Field 17893
  0.176757259,                            !- Field 17894
  Until: 22:00,                           !- Field 17895
  0.070284862,                            !- Field 17896
  Until: 23:00,                           !- Field 17897
  0.021761646,                            !- Field 17898
  Until: 24:00,                           !- Field 17899
  0.023857238,                            !- Field 17900
  Through: 12/25,                         !- Field 17901
  For: AllDays,                           !- Field 17902
  Until: 01:00,                           !- Field 17903
  0.014267964,                            !- Field 17904
  Until: 02:00,                           !- Field 17905
  0.003010169,                            !- Field 17906
  Until: 03:00,                           !- Field 17907
  0.002982942,                            !- Field 17908
  Until: 04:00,                           !- Field 17909
  0.003318011,                            !- Field 17910
  Until: 05:00,                           !- Field 17911
  0.003024384,                            !- Field 17912
  Until: 06:00,                           !- Field 17913
  0.003010921,                            !- Field 17914
  Until: 07:00,                           !- Field 17915
  0.046932532,                            !- Field 17916
  Until: 08:00,                           !- Field 17917
  0.061790996,                            !- Field 17918
  Until: 09:00,                           !- Field 17919
  0.14425386,                             !- Field 17920
  Until: 10:00,                           !- Field 17921
  0.107801605,                            !- Field 17922
  Until: 11:00,                           !- Field 17923
  0.186867871,                            !- Field 17924
  Until: 12:00,                           !- Field 17925
  0.373479611,                            !- Field 17926
  Until: 13:00,                           !- Field 17927
  0.273790706,                            !- Field 17928
  Until: 14:00,                           !- Field 17929
  0.409465818,                            !- Field 17930
  Until: 15:00,                           !- Field 17931
  0.373533612,                            !- Field 17932
  Until: 16:00,                           !- Field 17933
  0.472607118,                            !- Field 17934
  Until: 17:00,                           !- Field 17935
  0.523244402,                            !- Field 17936
  Until: 18:00,                           !- Field 17937
  0.639012285,                            !- Field 17938
  Until: 19:00,                           !- Field 17939
  0.414577352,                            !- Field 17940
  Until: 20:00,                           !- Field 17941
  0.209390873,                            !- Field 17942
  Until: 21:00,                           !- Field 17943
  0.08917045,                             !- Field 17944
  Until: 22:00,                           !- Field 17945
  0.009836017,                            !- Field 17946
  Until: 23:00,                           !- Field 17947
  0.009026969,                            !- Field 17948
  Until: 24:00,                           !- Field 17949
  0.015254367,                            !- Field 17950
  Through: 12/26,                         !- Field 17951
  For: AllDays,                           !- Field 17952
  Until: 01:00,                           !- Field 17953
  0.00869039,                             !- Field 17954
  Until: 02:00,                           !- Field 17955
  0.008650962,                            !- Field 17956
  Until: 03:00,                           !- Field 17957
  0.008618153,                            !- Field 17958
  Until: 04:00,                           !- Field 17959
  0.007916805,                            !- Field 17960
  Until: 05:00,                           !- Field 17961
  0.002910486,                            !- Field 17962
  Until: 06:00,                           !- Field 17963
  0.002728507,                            !- Field 17964
  Until: 07:00,                           !- Field 17965
  0.0156466,                              !- Field 17966
  Until: 08:00,                           !- Field 17967
  0.033182766,                            !- Field 17968
  Until: 09:00,                           !- Field 17969
  0.013476834,                            !- Field 17970
  Until: 10:00,                           !- Field 17971
  0.051194005,                            !- Field 17972
  Until: 11:00,                           !- Field 17973
  0.053401717,                            !- Field 17974
  Until: 12:00,                           !- Field 17975
  0.196848354,                            !- Field 17976
  Until: 13:00,                           !- Field 17977
  0.201893221,                            !- Field 17978
  Until: 14:00,                           !- Field 17979
  0.203789861,                            !- Field 17980
  Until: 15:00,                           !- Field 17981
  0.157452585,                            !- Field 17982
  Until: 16:00,                           !- Field 17983
  0.123961015,                            !- Field 17984
  Until: 17:00,                           !- Field 17985
  0.451957058,                            !- Field 17986
  Until: 18:00,                           !- Field 17987
  0.448455131,                            !- Field 17988
  Until: 19:00,                           !- Field 17989
  0.23588871,                             !- Field 17990
  Until: 20:00,                           !- Field 17991
  0.088186409,                            !- Field 17992
  Until: 21:00,                           !- Field 17993
  0.10798818,                             !- Field 17994
  Until: 22:00,                           !- Field 17995
  0.029013149,                            !- Field 17996
  Until: 23:00,                           !- Field 17997
  0.008476462,                            !- Field 17998
  Until: 24:00,                           !- Field 17999
  0.002973398,                            !- Field 18000
  Through: 12/27,                         !- Field 18001
  For: AllDays,                           !- Field 18002
  Until: 01:00,                           !- Field 18003
  0.002989142,                            !- Field 18004
  Until: 02:00,                           !- Field 18005
  0.002994051,                            !- Field 18006
  Until: 03:00,                           !- Field 18007
  0.003040507,                            !- Field 18008
  Until: 04:00,                           !- Field 18009
  0.003053412,                            !- Field 18010
  Until: 05:00,                           !- Field 18011
  0.003053674,                            !- Field 18012
  Until: 06:00,                           !- Field 18013
  0.002808561,                            !- Field 18014
  Until: 07:00,                           !- Field 18015
  0.046819491,                            !- Field 18016
  Until: 08:00,                           !- Field 18017
  0.036190688,                            !- Field 18018
  Until: 09:00,                           !- Field 18019
  0.023121571,                            !- Field 18020
  Until: 10:00,                           !- Field 18021
  0.044936477,                            !- Field 18022
  Until: 11:00,                           !- Field 18023
  0.026981771,                            !- Field 18024
  Until: 12:00,                           !- Field 18025
  0.116580077,                            !- Field 18026
  Until: 13:00,                           !- Field 18027
  0.063363533,                            !- Field 18028
  Until: 14:00,                           !- Field 18029
  0.20642312,                             !- Field 18030
  Until: 15:00,                           !- Field 18031
  0.069733228,                            !- Field 18032
  Until: 16:00,                           !- Field 18033
  0.148751923,                            !- Field 18034
  Until: 17:00,                           !- Field 18035
  0.313422666,                            !- Field 18036
  Until: 18:00,                           !- Field 18037
  0.533988283,                            !- Field 18038
  Until: 19:00,                           !- Field 18039
  0.222001145,                            !- Field 18040
  Until: 20:00,                           !- Field 18041
  0.102606966,                            !- Field 18042
  Until: 21:00,                           !- Field 18043
  0.080742263,                            !- Field 18044
  Until: 22:00,                           !- Field 18045
  0.02135401,                             !- Field 18046
  Until: 23:00,                           !- Field 18047
  0.037380035,                            !- Field 18048
  Until: 24:00,                           !- Field 18049
  0.015459778,                            !- Field 18050
  Through: 12/28,                         !- Field 18051
  For: AllDays,                           !- Field 18052
  Until: 01:00,                           !- Field 18053
  0.014893629,                            !- Field 18054
  Until: 02:00,                           !- Field 18055
  0.008060981,                            !- Field 18056
  Until: 03:00,                           !- Field 18057
  0.002962174,                            !- Field 18058
  Until: 04:00,                           !- Field 18059
  0.002936262,                            !- Field 18060
  Until: 05:00,                           !- Field 18061
  0.002945837,                            !- Field 18062
  Until: 06:00,                           !- Field 18063
  0.00680309,                             !- Field 18064
  Until: 07:00,                           !- Field 18065
  0.012434464,                            !- Field 18066
  Until: 08:00,                           !- Field 18067
  0.025331748,                            !- Field 18068
  Until: 09:00,                           !- Field 18069
  0.066728579,                            !- Field 18070
  Until: 10:00,                           !- Field 18071
  0.017089625,                            !- Field 18072
  Until: 11:00,                           !- Field 18073
  0.019308899,                            !- Field 18074
  Until: 12:00,                           !- Field 18075
  0.152498017,                            !- Field 18076
  Until: 13:00,                           !- Field 18077
  0.22560762,                             !- Field 18078
  Until: 14:00,                           !- Field 18079
  0.052406046,                            !- Field 18080
  Until: 15:00,                           !- Field 18081
  0.019767417,                            !- Field 18082
  Until: 16:00,                           !- Field 18083
  0.106638649,                            !- Field 18084
  Until: 17:00,                           !- Field 18085
  0.465983878,                            !- Field 18086
  Until: 18:00,                           !- Field 18087
  0.507157889,                            !- Field 18088
  Until: 19:00,                           !- Field 18089
  0.148317633,                            !- Field 18090
  Until: 20:00,                           !- Field 18091
  0.152888904,                            !- Field 18092
  Until: 21:00,                           !- Field 18093
  0.1801554,                              !- Field 18094
  Until: 22:00,                           !- Field 18095
  0.064484779,                            !- Field 18096
  Until: 23:00,                           !- Field 18097
  0.006610538,                            !- Field 18098
  Until: 24:00,                           !- Field 18099
  0.021255277,                            !- Field 18100
  Through: 12/29,                         !- Field 18101
  For: AllDays,                           !- Field 18102
  Until: 01:00,                           !- Field 18103
  0.00300043,                             !- Field 18104
  Until: 02:00,                           !- Field 18105
  0.003004839,                            !- Field 18106
  Until: 03:00,                           !- Field 18107
  0.003011001,                            !- Field 18108
  Until: 04:00,                           !- Field 18109
  0.002971974,                            !- Field 18110
  Until: 05:00,                           !- Field 18111
  0.004794604,                            !- Field 18112
  Until: 06:00,                           !- Field 18113
  0.00641859,                             !- Field 18114
  Until: 07:00,                           !- Field 18115
  0.020809326,                            !- Field 18116
  Until: 08:00,                           !- Field 18117
  0.054636508,                            !- Field 18118
  Until: 09:00,                           !- Field 18119
  0.029009467,                            !- Field 18120
  Until: 10:00,                           !- Field 18121
  0.053707062,                            !- Field 18122
  Until: 11:00,                           !- Field 18123
  0.044131524,                            !- Field 18124
  Until: 12:00,                           !- Field 18125
  0.123680397,                            !- Field 18126
  Until: 13:00,                           !- Field 18127
  0.082074297,                            !- Field 18128
  Until: 14:00,                           !- Field 18129
  0.148511863,                            !- Field 18130
  Until: 15:00,                           !- Field 18131
  0.141151755,                            !- Field 18132
  Until: 16:00,                           !- Field 18133
  0.139253099,                            !- Field 18134
  Until: 17:00,                           !- Field 18135
  0.384243223,                            !- Field 18136
  Until: 18:00,                           !- Field 18137
  0.399603366,                            !- Field 18138
  Until: 19:00,                           !- Field 18139
  0.29653078,                             !- Field 18140
  Until: 20:00,                           !- Field 18141
  0.094472208,                            !- Field 18142
  Until: 21:00,                           !- Field 18143
  0.135676689,                            !- Field 18144
  Until: 22:00,                           !- Field 18145
  0.047236357,                            !- Field 18146
  Until: 23:00,                           !- Field 18147
  0.003037362,                            !- Field 18148
  Until: 24:00,                           !- Field 18149
  0.010046807,                            !- Field 18150
  Through: 12/30,                         !- Field 18151
  For: AllDays,                           !- Field 18152
  Until: 01:00,                           !- Field 18153
  0.011620696,                            !- Field 18154
  Until: 02:00,                           !- Field 18155
  0.002959822,                            !- Field 18156
  Until: 03:00,                           !- Field 18157
  0.003000055,                            !- Field 18158
  Until: 04:00,                           !- Field 18159
  0.002955533,                            !- Field 18160
  Until: 05:00,                           !- Field 18161
  0.002930351,                            !- Field 18162
  Until: 06:00,                           !- Field 18163
  0.004308639,                            !- Field 18164
  Until: 07:00,                           !- Field 18165
  0.024569158,                            !- Field 18166
  Until: 08:00,                           !- Field 18167
  0.074161365,                            !- Field 18168
  Until: 09:00,                           !- Field 18169
  0.064453204,                            !- Field 18170
  Until: 10:00,                           !- Field 18171
  0.014104385,                            !- Field 18172
  Until: 11:00,                           !- Field 18173
  0.032304043,                            !- Field 18174
  Until: 12:00,                           !- Field 18175
  0.124920458,                            !- Field 18176
  Until: 13:00,                           !- Field 18177
  0.245620453,                            !- Field 18178
  Until: 14:00,                           !- Field 18179
  0.128071742,                            !- Field 18180
  Until: 15:00,                           !- Field 18181
  0.157680648,                            !- Field 18182
  Until: 16:00,                           !- Field 18183
  0.158867293,                            !- Field 18184
  Until: 17:00,                           !- Field 18185
  0.405180945,                            !- Field 18186
  Until: 18:00,                           !- Field 18187
  0.507967239,                            !- Field 18188
  Until: 19:00,                           !- Field 18189
  0.264042291,                            !- Field 18190
  Until: 20:00,                           !- Field 18191
  0.084709106,                            !- Field 18192
  Until: 21:00,                           !- Field 18193
  0.072286252,                            !- Field 18194
  Until: 22:00,                           !- Field 18195
  0.005736887,                            !- Field 18196
  Until: 23:00,                           !- Field 18197
  0.029202947,                            !- Field 18198
  Until: 24:00,                           !- Field 18199
  0.009516407,                            !- Field 18200
  Through: 12/31,                         !- Field 18201
  For: AllDays,                           !- Field 18202
  Until: 01:00,                           !- Field 18203
  0.014255861,                            !- Field 18204
  Until: 02:00,                           !- Field 18205
  0.002987819,                            !- Field 18206
  Until: 03:00,                           !- Field 18207
  0.014603961,                            !- Field 18208
  Until: 04:00,                           !- Field 18209
  0.003026261,                            !- Field 18210
  Until: 05:00,                           !- Field 18211
  0.003079612,                            !- Field 18212
  Until: 06:00,                           !- Field 18213
  0.003053477,                            !- Field 18214
  Until: 07:00,                           !- Field 18215
  0.007319252,                            !- Field 18216
  Until: 08:00,                           !- Field 18217
  0.038784498,                            !- Field 18218
  Until: 09:00,                           !- Field 18219
  0.105536689,                            !- Field 18220
  Until: 10:00,                           !- Field 18221
  0.154136019,                            !- Field 18222
  Until: 11:00,                           !- Field 18223
  0.196542624,                            !- Field 18224
  Until: 12:00,                           !- Field 18225
  0.165446491,                            !- Field 18226
  Until: 13:00,                           !- Field 18227
  0.198662346,                            !- Field 18228
  Until: 14:00,                           !- Field 18229
  0.173705134,                            !- Field 18230
  Until: 15:00,                           !- Field 18231
  0.137945583,                            !- Field 18232
  Until: 16:00,                           !- Field 18233
  0.253037576,                            !- Field 18234
  Until: 17:00,                           !- Field 18235
  0.157644735,                            !- Field 18236
  Until: 18:00,                           !- Field 18237
  0.468199124,                            !- Field 18238
  Until: 19:00,                           !- Field 18239
  0.4178719,                              !- Field 18240
  Until: 20:00,                           !- Field 18241
  0.246365437,                            !- Field 18242
  Until: 21:00,                           !- Field 18243
  0.176757259,                            !- Field 18244
  Until: 22:00,                           !- Field 18245
  0.070284862,                            !- Field 18246
  Until: 23:00,                           !- Field 18247
  0.021761646,                            !- Field 18248
  Until: 24:00,                           !- Field 18249
  0.023857238;                            !- Field 18250

ScheduleTypeLimits,
  Fractional 16,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ElectricEquipment,
  MainFloors_WashingMachine,              !- Name
  Duplex_MainFloors_SpaceType,            !- Zone or ZoneList or Space or SpaceList Name
  Duplex_WashingMachine 1,                !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  47.13,                                  !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Compact,
  Duplex_WashingMachine 1,                !- Name
  Fractional 15,                          !- Schedule Type Limits Name
  Through: 01/01,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:00,                           !- Field 5
  0.063575651,                            !- Field 6
  Until: 03:00,                           !- Field 7
  0.003581989,                            !- Field 8
  Until: 04:00,                           !- Field 9
  0.003585306,                            !- Field 10
  Until: 05:00,                           !- Field 11
  0.003612754,                            !- Field 12
  Until: 06:00,                           !- Field 13
  0.00365523,                             !- Field 14
  Until: 07:00,                           !- Field 15
  0.0037005,                              !- Field 16
  Until: 08:00,                           !- Field 17
  0.020572627,                            !- Field 18
  Until: 09:00,                           !- Field 19
  0.148048625,                            !- Field 20
  Until: 10:00,                           !- Field 21
  0.269851376,                            !- Field 22
  Until: 11:00,                           !- Field 23
  0.293848792,                            !- Field 24
  Until: 12:00,                           !- Field 25
  0.414890324,                            !- Field 26
  Until: 13:00,                           !- Field 27
  0.149377296,                            !- Field 28
  Until: 14:00,                           !- Field 29
  0.259825789,                            !- Field 30
  Until: 15:00,                           !- Field 31
  0.333379993,                            !- Field 32
  Until: 16:00,                           !- Field 33
  0.517498528,                            !- Field 34
  Until: 17:00,                           !- Field 35
  0.076944541,                            !- Field 36
  Until: 18:00,                           !- Field 37
  0.1060341,                              !- Field 38
  Until: 19:00,                           !- Field 39
  0.050247283,                            !- Field 40
  Until: 20:00,                           !- Field 41
  0.069537238,                            !- Field 42
  Until: 21:00,                           !- Field 43
  0.076066883,                            !- Field 44
  Until: 22:00,                           !- Field 45
  0.008952312,                            !- Field 46
  Until: 23:00,                           !- Field 47
  0.068122823,                            !- Field 48
  Until: 24:00,                           !- Field 49
  0.003981462,                            !- Field 50
  Through: 01/02,                         !- Field 51
  For: AllDays,                           !- Field 52
  Until: 01:00,                           !- Field 53
  0.003616125,                            !- Field 54
  Until: 02:00,                           !- Field 55
  0.00361282,                             !- Field 56
  Until: 03:00,                           !- Field 57
  0.003532894,                            !- Field 58
  Until: 04:00,                           !- Field 59
  0.003525649,                            !- Field 60
  Until: 05:00,                           !- Field 61
  0.003520687,                            !- Field 62
  Until: 06:00,                           !- Field 63
  0.003505992,                            !- Field 64
  Until: 07:00,                           !- Field 65
  0.003578346,                            !- Field 66
  Until: 08:00,                           !- Field 67
  0.003773337,                            !- Field 68
  Until: 09:00,                           !- Field 69
  0.112851576,                            !- Field 70
  Until: 10:00,                           !- Field 71
  0.161763632,                            !- Field 72
  Until: 11:00,                           !- Field 73
  0.341219592,                            !- Field 74
  Until: 12:00,                           !- Field 75
  0.191754645,                            !- Field 76
  Until: 13:00,                           !- Field 77
  0.296117805,                            !- Field 78
  Until: 14:00,                           !- Field 79
  0.279079528,                            !- Field 80
  Until: 15:00,                           !- Field 81
  0.174979704,                            !- Field 82
  Until: 16:00,                           !- Field 83
  0.419362139,                            !- Field 84
  Until: 17:00,                           !- Field 85
  0.179356506,                            !- Field 86
  Until: 18:00,                           !- Field 87
  0.325863064,                            !- Field 88
  Until: 19:00,                           !- Field 89
  0.371658569,                            !- Field 90
  Until: 20:00,                           !- Field 91
  0.163609861,                            !- Field 92
  Until: 21:00,                           !- Field 93
  0.074609166,                            !- Field 94
  Until: 22:00,                           !- Field 95
  0.138734411,                            !- Field 96
  Until: 23:00,                           !- Field 97
  0.034652391,                            !- Field 98
  Until: 24:00,                           !- Field 99
  0.055531964,                            !- Field 100
  Through: 01/03,                         !- Field 101
  For: AllDays,                           !- Field 102
  Until: 01:00,                           !- Field 103
  0.00350767,                             !- Field 104
  Until: 02:00,                           !- Field 105
  0.003514719,                            !- Field 106
  Until: 03:00,                           !- Field 107
  0.003501289,                            !- Field 108
  Until: 04:00,                           !- Field 109
  0.003623185,                            !- Field 110
  Until: 05:00,                           !- Field 111
  0.003494513,                            !- Field 112
  Until: 06:00,                           !- Field 113
  0.003548083,                            !- Field 114
  Until: 07:00,                           !- Field 115
  0.003466969,                            !- Field 116
  Until: 08:00,                           !- Field 117
  0.174879264,                            !- Field 118
  Until: 09:00,                           !- Field 119
  0.280170554,                            !- Field 120
  Until: 10:00,                           !- Field 121
  0.06618745,                             !- Field 122
  Until: 11:00,                           !- Field 123
  0.279597736,                            !- Field 124
  Until: 12:00,                           !- Field 125
  0.099496844,                            !- Field 126
  Until: 13:00,                           !- Field 127
  0.096514652,                            !- Field 128
  Until: 14:00,                           !- Field 129
  0.136637653,                            !- Field 130
  Until: 15:00,                           !- Field 131
  0.048912883,                            !- Field 132
  Until: 16:00,                           !- Field 133
  0.056776354,                            !- Field 134
  Until: 17:00,                           !- Field 135
  0.008593956,                            !- Field 136
  Until: 18:00,                           !- Field 137
  0.104132145,                            !- Field 138
  Until: 19:00,                           !- Field 139
  0.093799511,                            !- Field 140
  Until: 20:00,                           !- Field 141
  0.139558403,                            !- Field 142
  Until: 21:00,                           !- Field 143
  0.141732887,                            !- Field 144
  Until: 22:00,                           !- Field 145
  0.060491867,                            !- Field 146
  Until: 23:00,                           !- Field 147
  0.072190677,                            !- Field 148
  Until: 24:00,                           !- Field 149
  0.04985447,                             !- Field 150
  Through: 01/04,                         !- Field 151
  For: AllDays,                           !- Field 152
  Until: 01:00,                           !- Field 153
  0.045519472,                            !- Field 154
  Until: 02:00,                           !- Field 155
  0.041404526,                            !- Field 156
  Until: 03:00,                           !- Field 157
  0.003676501,                            !- Field 158
  Until: 04:00,                           !- Field 159
  0.003486978,                            !- Field 160
  Until: 05:00,                           !- Field 161
  0.003488814,                            !- Field 162
  Until: 06:00,                           !- Field 163
  0.003514633,                            !- Field 164
  Until: 07:00,                           !- Field 165
  0.034329711,                            !- Field 166
  Until: 08:00,                           !- Field 167
  0.134968254,                            !- Field 168
  Until: 09:00,                           !- Field 169
  0.085702173,                            !- Field 170
  Until: 10:00,                           !- Field 171
  0.147628498,                            !- Field 172
  Until: 11:00,                           !- Field 173
  0.169585558,                            !- Field 174
  Until: 12:00,                           !- Field 175
  0.187286467,                            !- Field 176
  Until: 13:00,                           !- Field 177
  0.23724732,                             !- Field 178
  Until: 14:00,                           !- Field 179
  0.227023942,                            !- Field 180
  Until: 15:00,                           !- Field 181
  0.048770122,                            !- Field 182
  Until: 16:00,                           !- Field 183
  0.003599249,                            !- Field 184
  Until: 17:00,                           !- Field 185
  0.092080661,                            !- Field 186
  Until: 18:00,                           !- Field 187
  0.003528659,                            !- Field 188
  Until: 19:00,                           !- Field 189
  0.003755551,                            !- Field 190
  Until: 20:00,                           !- Field 191
  0.003460408,                            !- Field 192
  Until: 21:00,                           !- Field 193
  0.057538232,                            !- Field 194
  Until: 22:00,                           !- Field 195
  0.016517358,                            !- Field 196
  Until: 23:00,                           !- Field 197
  0.026621002,                            !- Field 198
  Until: 24:00,                           !- Field 199
  0.017959585,                            !- Field 200
  Through: 01/05,                         !- Field 201
  For: AllDays,                           !- Field 202
  Until: 01:00,                           !- Field 203
  0.00367411,                             !- Field 204
  Until: 02:00,                           !- Field 205
  0.003598904,                            !- Field 206
  Until: 03:00,                           !- Field 207
  0.003482029,                            !- Field 208
  Until: 04:00,                           !- Field 209
  0.003472555,                            !- Field 210
  Until: 05:00,                           !- Field 211
  0.003601349,                            !- Field 212
  Until: 06:00,                           !- Field 213
  0.0035276,                              !- Field 214
  Until: 07:00,                           !- Field 215
  0.050382546,                            !- Field 216
  Until: 08:00,                           !- Field 217
  0.181563499,                            !- Field 218
  Until: 09:00,                           !- Field 219
  0.098353945,                            !- Field 220
  Until: 10:00,                           !- Field 221
  0.028583953,                            !- Field 222
  Until: 11:00,                           !- Field 223
  0.062458843,                            !- Field 224
  Until: 12:00,                           !- Field 225
  0.003675883,                            !- Field 226
  Until: 13:00,                           !- Field 227
  0.059899086,                            !- Field 228
  Until: 14:00,                           !- Field 229
  0.055397429,                            !- Field 230
  Until: 15:00,                           !- Field 231
  0.059483336,                            !- Field 232
  Until: 16:00,                           !- Field 233
  0.16115505,                             !- Field 234
  Until: 17:00,                           !- Field 235
  0.134571988,                            !- Field 236
  Until: 18:00,                           !- Field 237
  0.107997844,                            !- Field 238
  Until: 19:00,                           !- Field 239
  0.120292825,                            !- Field 240
  Until: 20:00,                           !- Field 241
  0.249845895,                            !- Field 242
  Until: 21:00,                           !- Field 243
  0.130859187,                            !- Field 244
  Until: 22:00,                           !- Field 245
  0.087689013,                            !- Field 246
  Until: 23:00,                           !- Field 247
  0.106097319,                            !- Field 248
  Until: 24:00,                           !- Field 249
  0.011608497,                            !- Field 250
  Through: 01/06,                         !- Field 251
  For: AllDays,                           !- Field 252
  Until: 01:00,                           !- Field 253
  0.003593308,                            !- Field 254
  Until: 02:00,                           !- Field 255
  0.003592694,                            !- Field 256
  Until: 03:00,                           !- Field 257
  0.003597834,                            !- Field 258
  Until: 04:00,                           !- Field 259
  0.003494815,                            !- Field 260
  Until: 05:00,                           !- Field 261
  0.003569187,                            !- Field 262
  Until: 06:00,                           !- Field 263
  0.003638461,                            !- Field 264
  Until: 07:00,                           !- Field 265
  0.003820924,                            !- Field 266
  Until: 08:00,                           !- Field 267
  0.109870321,                            !- Field 268
  Until: 09:00,                           !- Field 269
  0.062558441,                            !- Field 270
  Until: 10:00,                           !- Field 271
  0.051140416,                            !- Field 272
  Until: 11:00,                           !- Field 273
  0.143383444,                            !- Field 274
  Until: 12:00,                           !- Field 275
  0.19787109,                             !- Field 276
  Until: 13:00,                           !- Field 277
  0.02522522,                             !- Field 278
  Until: 14:00,                           !- Field 279
  0.146194636,                            !- Field 280
  Until: 15:00,                           !- Field 281
  0.062946742,                            !- Field 282
  Until: 16:00,                           !- Field 283
  0.06235713,                             !- Field 284
  Until: 17:00,                           !- Field 285
  0.05958351,                             !- Field 286
  Until: 18:00,                           !- Field 287
  0.014962901,                            !- Field 288
  Until: 19:00,                           !- Field 289
  0.004293341,                            !- Field 290
  Until: 20:00,                           !- Field 291
  0.035989308,                            !- Field 292
  Until: 21:00,                           !- Field 293
  0.030753214,                            !- Field 294
  Until: 22:00,                           !- Field 295
  0.013887613,                            !- Field 296
  Until: 23:00,                           !- Field 297
  0.123505233,                            !- Field 298
  Until: 24:00,                           !- Field 299
  0.003670201,                            !- Field 300
  Through: 01/07,                         !- Field 301
  For: AllDays,                           !- Field 302
  Until: 01:00,                           !- Field 303
  0.003872091,                            !- Field 304
  Until: 02:00,                           !- Field 305
  0.003641267,                            !- Field 306
  Until: 03:00,                           !- Field 307
  0.00348129,                             !- Field 308
  Until: 04:00,                           !- Field 309
  0.003783723,                            !- Field 310
  Until: 05:00,                           !- Field 311
  0.003622599,                            !- Field 312
  Until: 06:00,                           !- Field 313
  0.003558988,                            !- Field 314
  Until: 07:00,                           !- Field 315
  0.00346415,                             !- Field 316
  Until: 08:00,                           !- Field 317
  0.064890626,                            !- Field 318
  Until: 09:00,                           !- Field 319
  0.170481012,                            !- Field 320
  Until: 10:00,                           !- Field 321
  0.194129976,                            !- Field 322
  Until: 11:00,                           !- Field 323
  0.105082647,                            !- Field 324
  Until: 12:00,                           !- Field 325
  0.150604882,                            !- Field 326
  Until: 13:00,                           !- Field 327
  0.131863255,                            !- Field 328
  Until: 14:00,                           !- Field 329
  0.061234223,                            !- Field 330
  Until: 15:00,                           !- Field 331
  0.025499123,                            !- Field 332
  Until: 16:00,                           !- Field 333
  0.003654757,                            !- Field 334
  Until: 17:00,                           !- Field 335
  0.041859792,                            !- Field 336
  Until: 18:00,                           !- Field 337
  0.060761817,                            !- Field 338
  Until: 19:00,                           !- Field 339
  0.029436116,                            !- Field 340
  Until: 20:00,                           !- Field 341
  0.106355828,                            !- Field 342
  Until: 21:00,                           !- Field 343
  0.106862734,                            !- Field 344
  Until: 22:00,                           !- Field 345
  0.01359105,                             !- Field 346
  Until: 23:00,                           !- Field 347
  0.00462714,                             !- Field 348
  Until: 24:00,                           !- Field 349
  0.004166735,                            !- Field 350
  Through: 01/08,                         !- Field 351
  For: AllDays,                           !- Field 352
  Until: 01:00,                           !- Field 353
  0.043732751,                            !- Field 354
  Until: 02:00,                           !- Field 355
  0.063575651,                            !- Field 356
  Until: 03:00,                           !- Field 357
  0.003581989,                            !- Field 358
  Until: 04:00,                           !- Field 359
  0.003585306,                            !- Field 360
  Until: 05:00,                           !- Field 361
  0.003612754,                            !- Field 362
  Until: 06:00,                           !- Field 363
  0.00365523,                             !- Field 364
  Until: 07:00,                           !- Field 365
  0.0037005,                              !- Field 366
  Until: 08:00,                           !- Field 367
  0.020572627,                            !- Field 368
  Until: 09:00,                           !- Field 369
  0.148048625,                            !- Field 370
  Until: 10:00,                           !- Field 371
  0.269851376,                            !- Field 372
  Until: 11:00,                           !- Field 373
  0.293848792,                            !- Field 374
  Until: 12:00,                           !- Field 375
  0.414890324,                            !- Field 376
  Until: 13:00,                           !- Field 377
  0.149377296,                            !- Field 378
  Until: 14:00,                           !- Field 379
  0.259825789,                            !- Field 380
  Until: 15:00,                           !- Field 381
  0.333379993,                            !- Field 382
  Until: 16:00,                           !- Field 383
  0.517498528,                            !- Field 384
  Until: 17:00,                           !- Field 385
  0.076944541,                            !- Field 386
  Until: 18:00,                           !- Field 387
  0.1060341,                              !- Field 388
  Until: 19:00,                           !- Field 389
  0.050247283,                            !- Field 390
  Until: 20:00,                           !- Field 391
  0.069537238,                            !- Field 392
  Until: 21:00,                           !- Field 393
  0.076066883,                            !- Field 394
  Until: 22:00,                           !- Field 395
  0.008952312,                            !- Field 396
  Until: 23:00,                           !- Field 397
  0.068122823,                            !- Field 398
  Until: 24:00,                           !- Field 399
  0.003981462,                            !- Field 400
  Through: 01/09,                         !- Field 401
  For: AllDays,                           !- Field 402
  Until: 01:00,                           !- Field 403
  0.003616125,                            !- Field 404
  Until: 02:00,                           !- Field 405
  0.00361282,                             !- Field 406
  Until: 03:00,                           !- Field 407
  0.003532894,                            !- Field 408
  Until: 04:00,                           !- Field 409
  0.003525649,                            !- Field 410
  Until: 05:00,                           !- Field 411
  0.003520687,                            !- Field 412
  Until: 06:00,                           !- Field 413
  0.003505992,                            !- Field 414
  Until: 07:00,                           !- Field 415
  0.003578346,                            !- Field 416
  Until: 08:00,                           !- Field 417
  0.003773337,                            !- Field 418
  Until: 09:00,                           !- Field 419
  0.112851576,                            !- Field 420
  Until: 10:00,                           !- Field 421
  0.161763632,                            !- Field 422
  Until: 11:00,                           !- Field 423
  0.341219592,                            !- Field 424
  Until: 12:00,                           !- Field 425
  0.191754645,                            !- Field 426
  Until: 13:00,                           !- Field 427
  0.296117805,                            !- Field 428
  Until: 14:00,                           !- Field 429
  0.279079528,                            !- Field 430
  Until: 15:00,                           !- Field 431
  0.174979704,                            !- Field 432
  Until: 16:00,                           !- Field 433
  0.419362139,                            !- Field 434
  Until: 17:00,                           !- Field 435
  0.179356506,                            !- Field 436
  Until: 18:00,                           !- Field 437
  0.325863064,                            !- Field 438
  Until: 19:00,                           !- Field 439
  0.371658569,                            !- Field 440
  Until: 20:00,                           !- Field 441
  0.163609861,                            !- Field 442
  Until: 21:00,                           !- Field 443
  0.074609166,                            !- Field 444
  Until: 22:00,                           !- Field 445
  0.138734411,                            !- Field 446
  Until: 23:00,                           !- Field 447
  0.034652391,                            !- Field 448
  Until: 24:00,                           !- Field 449
  0.055531964,                            !- Field 450
  Through: 01/10,                         !- Field 451
  For: AllDays,                           !- Field 452
  Until: 01:00,                           !- Field 453
  0.00350767,                             !- Field 454
  Until: 02:00,                           !- Field 455
  0.003514719,                            !- Field 456
  Until: 03:00,                           !- Field 457
  0.003501289,                            !- Field 458
  Until: 04:00,                           !- Field 459
  0.003623185,                            !- Field 460
  Until: 05:00,                           !- Field 461
  0.003494513,                            !- Field 462
  Until: 06:00,                           !- Field 463
  0.003548083,                            !- Field 464
  Until: 07:00,                           !- Field 465
  0.003466969,                            !- Field 466
  Until: 08:00,                           !- Field 467
  0.174879264,                            !- Field 468
  Until: 09:00,                           !- Field 469
  0.280170554,                            !- Field 470
  Until: 10:00,                           !- Field 471
  0.06618745,                             !- Field 472
  Until: 11:00,                           !- Field 473
  0.279597736,                            !- Field 474
  Until: 12:00,                           !- Field 475
  0.099496844,                            !- Field 476
  Until: 13:00,                           !- Field 477
  0.096514652,                            !- Field 478
  Until: 14:00,                           !- Field 479
  0.136637653,                            !- Field 480
  Until: 15:00,                           !- Field 481
  0.048912883,                            !- Field 482
  Until: 16:00,                           !- Field 483
  0.056776354,                            !- Field 484
  Until: 17:00,                           !- Field 485
  0.008593956,                            !- Field 486
  Until: 18:00,                           !- Field 487
  0.104132145,                            !- Field 488
  Until: 19:00,                           !- Field 489
  0.093799511,                            !- Field 490
  Until: 20:00,                           !- Field 491
  0.139558403,                            !- Field 492
  Until: 21:00,                           !- Field 493
  0.141732887,                            !- Field 494
  Until: 22:00,                           !- Field 495
  0.060491867,                            !- Field 496
  Until: 23:00,                           !- Field 497
  0.072190677,                            !- Field 498
  Until: 24:00,                           !- Field 499
  0.04985447,                             !- Field 500
  Through: 01/11,                         !- Field 501
  For: AllDays,                           !- Field 502
  Until: 01:00,                           !- Field 503
  0.045519472,                            !- Field 504
  Until: 02:00,                           !- Field 505
  0.041404526,                            !- Field 506
  Until: 03:00,                           !- Field 507
  0.003676501,                            !- Field 508
  Until: 04:00,                           !- Field 509
  0.003486978,                            !- Field 510
  Until: 05:00,                           !- Field 511
  0.003488814,                            !- Field 512
  Until: 06:00,                           !- Field 513
  0.003514633,                            !- Field 514
  Until: 07:00,                           !- Field 515
  0.034329711,                            !- Field 516
  Until: 08:00,                           !- Field 517
  0.134968254,                            !- Field 518
  Until: 09:00,                           !- Field 519
  0.085702173,                            !- Field 520
  Until: 10:00,                           !- Field 521
  0.147628498,                            !- Field 522
  Until: 11:00,                           !- Field 523
  0.169585558,                            !- Field 524
  Until: 12:00,                           !- Field 525
  0.187286467,                            !- Field 526
  Until: 13:00,                           !- Field 527
  0.23724732,                             !- Field 528
  Until: 14:00,                           !- Field 529
  0.227023942,                            !- Field 530
  Until: 15:00,                           !- Field 531
  0.048770122,                            !- Field 532
  Until: 16:00,                           !- Field 533
  0.003599249,                            !- Field 534
  Until: 17:00,                           !- Field 535
  0.092080661,                            !- Field 536
  Until: 18:00,                           !- Field 537
  0.003528659,                            !- Field 538
  Until: 19:00,                           !- Field 539
  0.003755551,                            !- Field 540
  Until: 20:00,                           !- Field 541
  0.003460408,                            !- Field 542
  Until: 21:00,                           !- Field 543
  0.057538232,                            !- Field 544
  Until: 22:00,                           !- Field 545
  0.016517358,                            !- Field 546
  Until: 23:00,                           !- Field 547
  0.026621002,                            !- Field 548
  Until: 24:00,                           !- Field 549
  0.017959585,                            !- Field 550
  Through: 01/12,                         !- Field 551
  For: AllDays,                           !- Field 552
  Until: 01:00,                           !- Field 553
  0.00367411,                             !- Field 554
  Until: 02:00,                           !- Field 555
  0.003598904,                            !- Field 556
  Until: 03:00,                           !- Field 557
  0.003482029,                            !- Field 558
  Until: 04:00,                           !- Field 559
  0.003472555,                            !- Field 560
  Until: 05:00,                           !- Field 561
  0.003601349,                            !- Field 562
  Until: 06:00,                           !- Field 563
  0.0035276,                              !- Field 564
  Until: 07:00,                           !- Field 565
  0.050382546,                            !- Field 566
  Until: 08:00,                           !- Field 567
  0.181563499,                            !- Field 568
  Until: 09:00,                           !- Field 569
  0.098353945,                            !- Field 570
  Until: 10:00,                           !- Field 571
  0.028583953,                            !- Field 572
  Until: 11:00,                           !- Field 573
  0.062458843,                            !- Field 574
  Until: 12:00,                           !- Field 575
  0.003675883,                            !- Field 576
  Until: 13:00,                           !- Field 577
  0.059899086,                            !- Field 578
  Until: 14:00,                           !- Field 579
  0.055397429,                            !- Field 580
  Until: 15:00,                           !- Field 581
  0.059483336,                            !- Field 582
  Until: 16:00,                           !- Field 583
  0.16115505,                             !- Field 584
  Until: 17:00,                           !- Field 585
  0.134571988,                            !- Field 586
  Until: 18:00,                           !- Field 587
  0.107997844,                            !- Field 588
  Until: 19:00,                           !- Field 589
  0.120292825,                            !- Field 590
  Until: 20:00,                           !- Field 591
  0.249845895,                            !- Field 592
  Until: 21:00,                           !- Field 593
  0.130859187,                            !- Field 594
  Until: 22:00,                           !- Field 595
  0.087689013,                            !- Field 596
  Until: 23:00,                           !- Field 597
  0.106097319,                            !- Field 598
  Until: 24:00,                           !- Field 599
  0.011608497,                            !- Field 600
  Through: 01/13,                         !- Field 601
  For: AllDays,                           !- Field 602
  Until: 01:00,                           !- Field 603
  0.003593308,                            !- Field 604
  Until: 02:00,                           !- Field 605
  0.003592694,                            !- Field 606
  Until: 03:00,                           !- Field 607
  0.003597834,                            !- Field 608
  Until: 04:00,                           !- Field 609
  0.003494815,                            !- Field 610
  Until: 05:00,                           !- Field 611
  0.003569187,                            !- Field 612
  Until: 06:00,                           !- Field 613
  0.003638461,                            !- Field 614
  Until: 07:00,                           !- Field 615
  0.003820924,                            !- Field 616
  Until: 08:00,                           !- Field 617
  0.109870321,                            !- Field 618
  Until: 09:00,                           !- Field 619
  0.062558441,                            !- Field 620
  Until: 10:00,                           !- Field 621
  0.051140416,                            !- Field 622
  Until: 11:00,                           !- Field 623
  0.143383444,                            !- Field 624
  Until: 12:00,                           !- Field 625
  0.19787109,                             !- Field 626
  Until: 13:00,                           !- Field 627
  0.02522522,                             !- Field 628
  Until: 14:00,                           !- Field 629
  0.146194636,                            !- Field 630
  Until: 15:00,                           !- Field 631
  0.062946742,                            !- Field 632
  Until: 16:00,                           !- Field 633
  0.06235713,                             !- Field 634
  Until: 17:00,                           !- Field 635
  0.05958351,                             !- Field 636
  Until: 18:00,                           !- Field 637
  0.014962901,                            !- Field 638
  Until: 19:00,                           !- Field 639
  0.004293341,                            !- Field 640
  Until: 20:00,                           !- Field 641
  0.035989308,                            !- Field 642
  Until: 21:00,                           !- Field 643
  0.030753214,                            !- Field 644
  Until: 22:00,                           !- Field 645
  0.013887613,                            !- Field 646
  Until: 23:00,                           !- Field 647
  0.123505233,                            !- Field 648
  Until: 24:00,                           !- Field 649
  0.003670201,                            !- Field 650
  Through: 01/14,                         !- Field 651
  For: AllDays,                           !- Field 652
  Until: 01:00,                           !- Field 653
  0.003872091,                            !- Field 654
  Until: 02:00,                           !- Field 655
  0.003641267,                            !- Field 656
  Until: 03:00,                           !- Field 657
  0.00348129,                             !- Field 658
  Until: 04:00,                           !- Field 659
  0.003783723,                            !- Field 660
  Until: 05:00,                           !- Field 661
  0.003622599,                            !- Field 662
  Until: 06:00,                           !- Field 663
  0.003558988,                            !- Field 664
  Until: 07:00,                           !- Field 665
  0.00346415,                             !- Field 666
  Until: 08:00,                           !- Field 667
  0.064890626,                            !- Field 668
  Until: 09:00,                           !- Field 669
  0.170481012,                            !- Field 670
  Until: 10:00,                           !- Field 671
  0.194129976,                            !- Field 672
  Until: 11:00,                           !- Field 673
  0.105082647,                            !- Field 674
  Until: 12:00,                           !- Field 675
  0.150604882,                            !- Field 676
  Until: 13:00,                           !- Field 677
  0.131863255,                            !- Field 678
  Until: 14:00,                           !- Field 679
  0.061234223,                            !- Field 680
  Until: 15:00,                           !- Field 681
  0.025499123,                            !- Field 682
  Until: 16:00,                           !- Field 683
  0.003654757,                            !- Field 684
  Until: 17:00,                           !- Field 685
  0.041859792,                            !- Field 686
  Until: 18:00,                           !- Field 687
  0.060761817,                            !- Field 688
  Until: 19:00,                           !- Field 689
  0.029436116,                            !- Field 690
  Until: 20:00,                           !- Field 691
  0.106355828,                            !- Field 692
  Until: 21:00,                           !- Field 693
  0.106862734,                            !- Field 694
  Until: 22:00,                           !- Field 695
  0.01359105,                             !- Field 696
  Until: 23:00,                           !- Field 697
  0.00462714,                             !- Field 698
  Until: 24:00,                           !- Field 699
  0.004166735,                            !- Field 700
  Through: 01/15,                         !- Field 701
  For: AllDays,                           !- Field 702
  Until: 01:00,                           !- Field 703
  0.043732751,                            !- Field 704
  Until: 02:00,                           !- Field 705
  0.063575651,                            !- Field 706
  Until: 03:00,                           !- Field 707
  0.003581989,                            !- Field 708
  Until: 04:00,                           !- Field 709
  0.003585306,                            !- Field 710
  Until: 05:00,                           !- Field 711
  0.003612754,                            !- Field 712
  Until: 06:00,                           !- Field 713
  0.00365523,                             !- Field 714
  Until: 07:00,                           !- Field 715
  0.0037005,                              !- Field 716
  Until: 08:00,                           !- Field 717
  0.020572627,                            !- Field 718
  Until: 09:00,                           !- Field 719
  0.148048625,                            !- Field 720
  Until: 10:00,                           !- Field 721
  0.269851376,                            !- Field 722
  Until: 11:00,                           !- Field 723
  0.293848792,                            !- Field 724
  Until: 12:00,                           !- Field 725
  0.414890324,                            !- Field 726
  Until: 13:00,                           !- Field 727
  0.149377296,                            !- Field 728
  Until: 14:00,                           !- Field 729
  0.259825789,                            !- Field 730
  Until: 15:00,                           !- Field 731
  0.333379993,                            !- Field 732
  Until: 16:00,                           !- Field 733
  0.517498528,                            !- Field 734
  Until: 17:00,                           !- Field 735
  0.076944541,                            !- Field 736
  Until: 18:00,                           !- Field 737
  0.1060341,                              !- Field 738
  Until: 19:00,                           !- Field 739
  0.050247283,                            !- Field 740
  Until: 20:00,                           !- Field 741
  0.069537238,                            !- Field 742
  Until: 21:00,                           !- Field 743
  0.076066883,                            !- Field 744
  Until: 22:00,                           !- Field 745
  0.008952312,                            !- Field 746
  Until: 23:00,                           !- Field 747
  0.068122823,                            !- Field 748
  Until: 24:00,                           !- Field 749
  0.003981462,                            !- Field 750
  Through: 01/16,                         !- Field 751
  For: AllDays,                           !- Field 752
  Until: 01:00,                           !- Field 753
  0.003616125,                            !- Field 754
  Until: 02:00,                           !- Field 755
  0.00361282,                             !- Field 756
  Until: 03:00,                           !- Field 757
  0.003532894,                            !- Field 758
  Until: 04:00,                           !- Field 759
  0.003525649,                            !- Field 760
  Until: 05:00,                           !- Field 761
  0.003520687,                            !- Field 762
  Until: 06:00,                           !- Field 763
  0.003505992,                            !- Field 764
  Until: 07:00,                           !- Field 765
  0.003578346,                            !- Field 766
  Until: 08:00,                           !- Field 767
  0.003773337,                            !- Field 768
  Until: 09:00,                           !- Field 769
  0.112851576,                            !- Field 770
  Until: 10:00,                           !- Field 771
  0.161763632,                            !- Field 772
  Until: 11:00,                           !- Field 773
  0.341219592,                            !- Field 774
  Until: 12:00,                           !- Field 775
  0.191754645,                            !- Field 776
  Until: 13:00,                           !- Field 777
  0.296117805,                            !- Field 778
  Until: 14:00,                           !- Field 779
  0.279079528,                            !- Field 780
  Until: 15:00,                           !- Field 781
  0.174979704,                            !- Field 782
  Until: 16:00,                           !- Field 783
  0.419362139,                            !- Field 784
  Until: 17:00,                           !- Field 785
  0.179356506,                            !- Field 786
  Until: 18:00,                           !- Field 787
  0.325863064,                            !- Field 788
  Until: 19:00,                           !- Field 789
  0.371658569,                            !- Field 790
  Until: 20:00,                           !- Field 791
  0.163609861,                            !- Field 792
  Until: 21:00,                           !- Field 793
  0.074609166,                            !- Field 794
  Until: 22:00,                           !- Field 795
  0.138734411,                            !- Field 796
  Until: 23:00,                           !- Field 797
  0.034652391,                            !- Field 798
  Until: 24:00,                           !- Field 799
  0.055531964,                            !- Field 800
  Through: 01/17,                         !- Field 801
  For: AllDays,                           !- Field 802
  Until: 01:00,                           !- Field 803
  0.00350767,                             !- Field 804
  Until: 02:00,                           !- Field 805
  0.003514719,                            !- Field 806
  Until: 03:00,                           !- Field 807
  0.003501289,                            !- Field 808
  Until: 04:00,                           !- Field 809
  0.003623185,                            !- Field 810
  Until: 05:00,                           !- Field 811
  0.003494513,                            !- Field 812
  Until: 06:00,                           !- Field 813
  0.003548083,                            !- Field 814
  Until: 07:00,                           !- Field 815
  0.003466969,                            !- Field 816
  Until: 08:00,                           !- Field 817
  0.174879264,                            !- Field 818
  Until: 09:00,                           !- Field 819
  0.280170554,                            !- Field 820
  Until: 10:00,                           !- Field 821
  0.06618745,                             !- Field 822
  Until: 11:00,                           !- Field 823
  0.279597736,                            !- Field 824
  Until: 12:00,                           !- Field 825
  0.099496844,                            !- Field 826
  Until: 13:00,                           !- Field 827
  0.096514652,                            !- Field 828
  Until: 14:00,                           !- Field 829
  0.136637653,                            !- Field 830
  Until: 15:00,                           !- Field 831
  0.048912883,                            !- Field 832
  Until: 16:00,                           !- Field 833
  0.056776354,                            !- Field 834
  Until: 17:00,                           !- Field 835
  0.008593956,                            !- Field 836
  Until: 18:00,                           !- Field 837
  0.104132145,                            !- Field 838
  Until: 19:00,                           !- Field 839
  0.093799511,                            !- Field 840
  Until: 20:00,                           !- Field 841
  0.139558403,                            !- Field 842
  Until: 21:00,                           !- Field 843
  0.141732887,                            !- Field 844
  Until: 22:00,                           !- Field 845
  0.060491867,                            !- Field 846
  Until: 23:00,                           !- Field 847
  0.072190677,                            !- Field 848
  Until: 24:00,                           !- Field 849
  0.04985447,                             !- Field 850
  Through: 01/18,                         !- Field 851
  For: AllDays,                           !- Field 852
  Until: 01:00,                           !- Field 853
  0.045519472,                            !- Field 854
  Until: 02:00,                           !- Field 855
  0.041404526,                            !- Field 856
  Until: 03:00,                           !- Field 857
  0.003676501,                            !- Field 858
  Until: 04:00,                           !- Field 859
  0.003486978,                            !- Field 860
  Until: 05:00,                           !- Field 861
  0.003488814,                            !- Field 862
  Until: 06:00,                           !- Field 863
  0.003514633,                            !- Field 864
  Until: 07:00,                           !- Field 865
  0.034329711,                            !- Field 866
  Until: 08:00,                           !- Field 867
  0.134968254,                            !- Field 868
  Until: 09:00,                           !- Field 869
  0.085702173,                            !- Field 870
  Until: 10:00,                           !- Field 871
  0.147628498,                            !- Field 872
  Until: 11:00,                           !- Field 873
  0.169585558,                            !- Field 874
  Until: 12:00,                           !- Field 875
  0.187286467,                            !- Field 876
  Until: 13:00,                           !- Field 877
  0.23724732,                             !- Field 878
  Until: 14:00,                           !- Field 879
  0.227023942,                            !- Field 880
  Until: 15:00,                           !- Field 881
  0.048770122,                            !- Field 882
  Until: 16:00,                           !- Field 883
  0.003599249,                            !- Field 884
  Until: 17:00,                           !- Field 885
  0.092080661,                            !- Field 886
  Until: 18:00,                           !- Field 887
  0.003528659,                            !- Field 888
  Until: 19:00,                           !- Field 889
  0.003755551,                            !- Field 890
  Until: 20:00,                           !- Field 891
  0.003460408,                            !- Field 892
  Until: 21:00,                           !- Field 893
  0.057538232,                            !- Field 894
  Until: 22:00,                           !- Field 895
  0.016517358,                            !- Field 896
  Until: 23:00,                           !- Field 897
  0.026621002,                            !- Field 898
  Until: 24:00,                           !- Field 899
  0.017959585,                            !- Field 900
  Through: 01/19,                         !- Field 901
  For: AllDays,                           !- Field 902
  Until: 01:00,                           !- Field 903
  0.00367411,                             !- Field 904
  Until: 02:00,                           !- Field 905
  0.003598904,                            !- Field 906
  Until: 03:00,                           !- Field 907
  0.003482029,                            !- Field 908
  Until: 04:00,                           !- Field 909
  0.003472555,                            !- Field 910
  Until: 05:00,                           !- Field 911
  0.003601349,                            !- Field 912
  Until: 06:00,                           !- Field 913
  0.0035276,                              !- Field 914
  Until: 07:00,                           !- Field 915
  0.050382546,                            !- Field 916
  Until: 08:00,                           !- Field 917
  0.181563499,                            !- Field 918
  Until: 09:00,                           !- Field 919
  0.098353945,                            !- Field 920
  Until: 10:00,                           !- Field 921
  0.028583953,                            !- Field 922
  Until: 11:00,                           !- Field 923
  0.062458843,                            !- Field 924
  Until: 12:00,                           !- Field 925
  0.003675883,                            !- Field 926
  Until: 13:00,                           !- Field 927
  0.059899086,                            !- Field 928
  Until: 14:00,                           !- Field 929
  0.055397429,                            !- Field 930
  Until: 15:00,                           !- Field 931
  0.059483336,                            !- Field 932
  Until: 16:00,                           !- Field 933
  0.16115505,                             !- Field 934
  Until: 17:00,                           !- Field 935
  0.134571988,                            !- Field 936
  Until: 18:00,                           !- Field 937
  0.107997844,                            !- Field 938
  Until: 19:00,                           !- Field 939
  0.120292825,                            !- Field 940
  Until: 20:00,                           !- Field 941
  0.249845895,                            !- Field 942
  Until: 21:00,                           !- Field 943
  0.130859187,                            !- Field 944
  Until: 22:00,                           !- Field 945
  0.087689013,                            !- Field 946
  Until: 23:00,                           !- Field 947
  0.106097319,                            !- Field 948
  Until: 24:00,                           !- Field 949
  0.011608497,                            !- Field 950
  Through: 01/20,                         !- Field 951
  For: AllDays,                           !- Field 952
  Until: 01:00,                           !- Field 953
  0.003593308,                            !- Field 954
  Until: 02:00,                           !- Field 955
  0.003592694,                            !- Field 956
  Until: 03:00,                           !- Field 957
  0.003597834,                            !- Field 958
  Until: 04:00,                           !- Field 959
  0.003494815,                            !- Field 960
  Until: 05:00,                           !- Field 961
  0.003569187,                            !- Field 962
  Until: 06:00,                           !- Field 963
  0.003638461,                            !- Field 964
  Until: 07:00,                           !- Field 965
  0.003820924,                            !- Field 966
  Until: 08:00,                           !- Field 967
  0.109870321,                            !- Field 968
  Until: 09:00,                           !- Field 969
  0.062558441,                            !- Field 970
  Until: 10:00,                           !- Field 971
  0.051140416,                            !- Field 972
  Until: 11:00,                           !- Field 973
  0.143383444,                            !- Field 974
  Until: 12:00,                           !- Field 975
  0.19787109,                             !- Field 976
  Until: 13:00,                           !- Field 977
  0.02522522,                             !- Field 978
  Until: 14:00,                           !- Field 979
  0.146194636,                            !- Field 980
  Until: 15:00,                           !- Field 981
  0.062946742,                            !- Field 982
  Until: 16:00,                           !- Field 983
  0.06235713,                             !- Field 984
  Until: 17:00,                           !- Field 985
  0.05958351,                             !- Field 986
  Until: 18:00,                           !- Field 987
  0.014962901,                            !- Field 988
  Until: 19:00,                           !- Field 989
  0.004293341,                            !- Field 990
  Until: 20:00,                           !- Field 991
  0.035989308,                            !- Field 992
  Until: 21:00,                           !- Field 993
  0.030753214,                            !- Field 994
  Until: 22:00,                           !- Field 995
  0.013887613,                            !- Field 996
  Until: 23:00,                           !- Field 997
  0.123505233,                            !- Field 998
  Until: 24:00,                           !- Field 999
  0.003670201,                            !- Field 1000
  Through: 01/21,                         !- Field 1001
  For: AllDays,                           !- Field 1002
  Until: 01:00,                           !- Field 1003
  0.003872091,                            !- Field 1004
  Until: 02:00,                           !- Field 1005
  0.003641267,                            !- Field 1006
  Until: 03:00,                           !- Field 1007
  0.00348129,                             !- Field 1008
  Until: 04:00,                           !- Field 1009
  0.003783723,                            !- Field 1010
  Until: 05:00,                           !- Field 1011
  0.003622599,                            !- Field 1012
  Until: 06:00,                           !- Field 1013
  0.003558988,                            !- Field 1014
  Until: 07:00,                           !- Field 1015
  0.00346415,                             !- Field 1016
  Until: 08:00,                           !- Field 1017
  0.064890626,                            !- Field 1018
  Until: 09:00,                           !- Field 1019
  0.170481012,                            !- Field 1020
  Until: 10:00,                           !- Field 1021
  0.194129976,                            !- Field 1022
  Until: 11:00,                           !- Field 1023
  0.105082647,                            !- Field 1024
  Until: 12:00,                           !- Field 1025
  0.150604882,                            !- Field 1026
  Until: 13:00,                           !- Field 1027
  0.131863255,                            !- Field 1028
  Until: 14:00,                           !- Field 1029
  0.061234223,                            !- Field 1030
  Until: 15:00,                           !- Field 1031
  0.025499123,                            !- Field 1032
  Until: 16:00,                           !- Field 1033
  0.003654757,                            !- Field 1034
  Until: 17:00,                           !- Field 1035
  0.041859792,                            !- Field 1036
  Until: 18:00,                           !- Field 1037
  0.060761817,                            !- Field 1038
  Until: 19:00,                           !- Field 1039
  0.029436116,                            !- Field 1040
  Until: 20:00,                           !- Field 1041
  0.106355828,                            !- Field 1042
  Until: 21:00,                           !- Field 1043
  0.106862734,                            !- Field 1044
  Until: 22:00,                           !- Field 1045
  0.01359105,                             !- Field 1046
  Until: 23:00,                           !- Field 1047
  0.00462714,                             !- Field 1048
  Until: 24:00,                           !- Field 1049
  0.004166735,                            !- Field 1050
  Through: 01/22,                         !- Field 1051
  For: AllDays,                           !- Field 1052
  Until: 01:00,                           !- Field 1053
  0.043732751,                            !- Field 1054
  Until: 02:00,                           !- Field 1055
  0.063575651,                            !- Field 1056
  Until: 03:00,                           !- Field 1057
  0.003581989,                            !- Field 1058
  Until: 04:00,                           !- Field 1059
  0.003585306,                            !- Field 1060
  Until: 05:00,                           !- Field 1061
  0.003612754,                            !- Field 1062
  Until: 06:00,                           !- Field 1063
  0.00365523,                             !- Field 1064
  Until: 07:00,                           !- Field 1065
  0.0037005,                              !- Field 1066
  Until: 08:00,                           !- Field 1067
  0.020572627,                            !- Field 1068
  Until: 09:00,                           !- Field 1069
  0.148048625,                            !- Field 1070
  Until: 10:00,                           !- Field 1071
  0.269851376,                            !- Field 1072
  Until: 11:00,                           !- Field 1073
  0.293848792,                            !- Field 1074
  Until: 12:00,                           !- Field 1075
  0.414890324,                            !- Field 1076
  Until: 13:00,                           !- Field 1077
  0.149377296,                            !- Field 1078
  Until: 14:00,                           !- Field 1079
  0.259825789,                            !- Field 1080
  Until: 15:00,                           !- Field 1081
  0.333379993,                            !- Field 1082
  Until: 16:00,                           !- Field 1083
  0.517498528,                            !- Field 1084
  Until: 17:00,                           !- Field 1085
  0.076944541,                            !- Field 1086
  Until: 18:00,                           !- Field 1087
  0.1060341,                              !- Field 1088
  Until: 19:00,                           !- Field 1089
  0.050247283,                            !- Field 1090
  Until: 20:00,                           !- Field 1091
  0.069537238,                            !- Field 1092
  Until: 21:00,                           !- Field 1093
  0.076066883,                            !- Field 1094
  Until: 22:00,                           !- Field 1095
  0.008952312,                            !- Field 1096
  Until: 23:00,                           !- Field 1097
  0.068122823,                            !- Field 1098
  Until: 24:00,                           !- Field 1099
  0.003981462,                            !- Field 1100
  Through: 01/23,                         !- Field 1101
  For: AllDays,                           !- Field 1102
  Until: 01:00,                           !- Field 1103
  0.003616125,                            !- Field 1104
  Until: 02:00,                           !- Field 1105
  0.00361282,                             !- Field 1106
  Until: 03:00,                           !- Field 1107
  0.003532894,                            !- Field 1108
  Until: 04:00,                           !- Field 1109
  0.003525649,                            !- Field 1110
  Until: 05:00,                           !- Field 1111
  0.003520687,                            !- Field 1112
  Until: 06:00,                           !- Field 1113
  0.003505992,                            !- Field 1114
  Until: 07:00,                           !- Field 1115
  0.003578346,                            !- Field 1116
  Until: 08:00,                           !- Field 1117
  0.003773337,                            !- Field 1118
  Until: 09:00,                           !- Field 1119
  0.112851576,                            !- Field 1120
  Until: 10:00,                           !- Field 1121
  0.161763632,                            !- Field 1122
  Until: 11:00,                           !- Field 1123
  0.341219592,                            !- Field 1124
  Until: 12:00,                           !- Field 1125
  0.191754645,                            !- Field 1126
  Until: 13:00,                           !- Field 1127
  0.296117805,                            !- Field 1128
  Until: 14:00,                           !- Field 1129
  0.279079528,                            !- Field 1130
  Until: 15:00,                           !- Field 1131
  0.174979704,                            !- Field 1132
  Until: 16:00,                           !- Field 1133
  0.419362139,                            !- Field 1134
  Until: 17:00,                           !- Field 1135
  0.179356506,                            !- Field 1136
  Until: 18:00,                           !- Field 1137
  0.325863064,                            !- Field 1138
  Until: 19:00,                           !- Field 1139
  0.371658569,                            !- Field 1140
  Until: 20:00,                           !- Field 1141
  0.163609861,                            !- Field 1142
  Until: 21:00,                           !- Field 1143
  0.074609166,                            !- Field 1144
  Until: 22:00,                           !- Field 1145
  0.138734411,                            !- Field 1146
  Until: 23:00,                           !- Field 1147
  0.034652391,                            !- Field 1148
  Until: 24:00,                           !- Field 1149
  0.055531964,                            !- Field 1150
  Through: 01/24,                         !- Field 1151
  For: AllDays,                           !- Field 1152
  Until: 01:00,                           !- Field 1153
  0.00350767,                             !- Field 1154
  Until: 02:00,                           !- Field 1155
  0.003514719,                            !- Field 1156
  Until: 03:00,                           !- Field 1157
  0.003501289,                            !- Field 1158
  Until: 04:00,                           !- Field 1159
  0.003623185,                            !- Field 1160
  Until: 05:00,                           !- Field 1161
  0.003494513,                            !- Field 1162
  Until: 06:00,                           !- Field 1163
  0.003548083,                            !- Field 1164
  Until: 07:00,                           !- Field 1165
  0.003466969,                            !- Field 1166
  Until: 08:00,                           !- Field 1167
  0.174879264,                            !- Field 1168
  Until: 09:00,                           !- Field 1169
  0.280170554,                            !- Field 1170
  Until: 10:00,                           !- Field 1171
  0.06618745,                             !- Field 1172
  Until: 11:00,                           !- Field 1173
  0.279597736,                            !- Field 1174
  Until: 12:00,                           !- Field 1175
  0.099496844,                            !- Field 1176
  Until: 13:00,                           !- Field 1177
  0.096514652,                            !- Field 1178
  Until: 14:00,                           !- Field 1179
  0.136637653,                            !- Field 1180
  Until: 15:00,                           !- Field 1181
  0.048912883,                            !- Field 1182
  Until: 16:00,                           !- Field 1183
  0.056776354,                            !- Field 1184
  Until: 17:00,                           !- Field 1185
  0.008593956,                            !- Field 1186
  Until: 18:00,                           !- Field 1187
  0.104132145,                            !- Field 1188
  Until: 19:00,                           !- Field 1189
  0.093799511,                            !- Field 1190
  Until: 20:00,                           !- Field 1191
  0.139558403,                            !- Field 1192
  Until: 21:00,                           !- Field 1193
  0.141732887,                            !- Field 1194
  Until: 22:00,                           !- Field 1195
  0.060491867,                            !- Field 1196
  Until: 23:00,                           !- Field 1197
  0.072190677,                            !- Field 1198
  Until: 24:00,                           !- Field 1199
  0.04985447,                             !- Field 1200
  Through: 01/25,                         !- Field 1201
  For: AllDays,                           !- Field 1202
  Until: 01:00,                           !- Field 1203
  0.045519472,                            !- Field 1204
  Until: 02:00,                           !- Field 1205
  0.041404526,                            !- Field 1206
  Until: 03:00,                           !- Field 1207
  0.003676501,                            !- Field 1208
  Until: 04:00,                           !- Field 1209
  0.003486978,                            !- Field 1210
  Until: 05:00,                           !- Field 1211
  0.003488814,                            !- Field 1212
  Until: 06:00,                           !- Field 1213
  0.003514633,                            !- Field 1214
  Until: 07:00,                           !- Field 1215
  0.034329711,                            !- Field 1216
  Until: 08:00,                           !- Field 1217
  0.134968254,                            !- Field 1218
  Until: 09:00,                           !- Field 1219
  0.085702173,                            !- Field 1220
  Until: 10:00,                           !- Field 1221
  0.147628498,                            !- Field 1222
  Until: 11:00,                           !- Field 1223
  0.169585558,                            !- Field 1224
  Until: 12:00,                           !- Field 1225
  0.187286467,                            !- Field 1226
  Until: 13:00,                           !- Field 1227
  0.23724732,                             !- Field 1228
  Until: 14:00,                           !- Field 1229
  0.227023942,                            !- Field 1230
  Until: 15:00,                           !- Field 1231
  0.048770122,                            !- Field 1232
  Until: 16:00,                           !- Field 1233
  0.003599249,                            !- Field 1234
  Until: 17:00,                           !- Field 1235
  0.092080661,                            !- Field 1236
  Until: 18:00,                           !- Field 1237
  0.003528659,                            !- Field 1238
  Until: 19:00,                           !- Field 1239
  0.003755551,                            !- Field 1240
  Until: 20:00,                           !- Field 1241
  0.003460408,                            !- Field 1242
  Until: 21:00,                           !- Field 1243
  0.057538232,                            !- Field 1244
  Until: 22:00,                           !- Field 1245
  0.016517358,                            !- Field 1246
  Until: 23:00,                           !- Field 1247
  0.026621002,                            !- Field 1248
  Until: 24:00,                           !- Field 1249
  0.017959585,                            !- Field 1250
  Through: 01/26,                         !- Field 1251
  For: AllDays,                           !- Field 1252
  Until: 01:00,                           !- Field 1253
  0.00367411,                             !- Field 1254
  Until: 02:00,                           !- Field 1255
  0.003598904,                            !- Field 1256
  Until: 03:00,                           !- Field 1257
  0.003482029,                            !- Field 1258
  Until: 04:00,                           !- Field 1259
  0.003472555,                            !- Field 1260
  Until: 05:00,                           !- Field 1261
  0.003601349,                            !- Field 1262
  Until: 06:00,                           !- Field 1263
  0.0035276,                              !- Field 1264
  Until: 07:00,                           !- Field 1265
  0.050382546,                            !- Field 1266
  Until: 08:00,                           !- Field 1267
  0.181563499,                            !- Field 1268
  Until: 09:00,                           !- Field 1269
  0.098353945,                            !- Field 1270
  Until: 10:00,                           !- Field 1271
  0.028583953,                            !- Field 1272
  Until: 11:00,                           !- Field 1273
  0.062458843,                            !- Field 1274
  Until: 12:00,                           !- Field 1275
  0.003675883,                            !- Field 1276
  Until: 13:00,                           !- Field 1277
  0.059899086,                            !- Field 1278
  Until: 14:00,                           !- Field 1279
  0.055397429,                            !- Field 1280
  Until: 15:00,                           !- Field 1281
  0.059483336,                            !- Field 1282
  Until: 16:00,                           !- Field 1283
  0.16115505,                             !- Field 1284
  Until: 17:00,                           !- Field 1285
  0.134571988,                            !- Field 1286
  Until: 18:00,                           !- Field 1287
  0.107997844,                            !- Field 1288
  Until: 19:00,                           !- Field 1289
  0.120292825,                            !- Field 1290
  Until: 20:00,                           !- Field 1291
  0.249845895,                            !- Field 1292
  Until: 21:00,                           !- Field 1293
  0.130859187,                            !- Field 1294
  Until: 22:00,                           !- Field 1295
  0.087689013,                            !- Field 1296
  Until: 23:00,                           !- Field 1297
  0.106097319,                            !- Field 1298
  Until: 24:00,                           !- Field 1299
  0.011608497,                            !- Field 1300
  Through: 01/27,                         !- Field 1301
  For: AllDays,                           !- Field 1302
  Until: 01:00,                           !- Field 1303
  0.003593308,                            !- Field 1304
  Until: 02:00,                           !- Field 1305
  0.003592694,                            !- Field 1306
  Until: 03:00,                           !- Field 1307
  0.003597834,                            !- Field 1308
  Until: 04:00,                           !- Field 1309
  0.003494815,                            !- Field 1310
  Until: 05:00,                           !- Field 1311
  0.003569187,                            !- Field 1312
  Until: 06:00,                           !- Field 1313
  0.003638461,                            !- Field 1314
  Until: 07:00,                           !- Field 1315
  0.003820924,                            !- Field 1316
  Until: 08:00,                           !- Field 1317
  0.109870321,                            !- Field 1318
  Until: 09:00,                           !- Field 1319
  0.062558441,                            !- Field 1320
  Until: 10:00,                           !- Field 1321
  0.051140416,                            !- Field 1322
  Until: 11:00,                           !- Field 1323
  0.143383444,                            !- Field 1324
  Until: 12:00,                           !- Field 1325
  0.19787109,                             !- Field 1326
  Until: 13:00,                           !- Field 1327
  0.02522522,                             !- Field 1328
  Until: 14:00,                           !- Field 1329
  0.146194636,                            !- Field 1330
  Until: 15:00,                           !- Field 1331
  0.062946742,                            !- Field 1332
  Until: 16:00,                           !- Field 1333
  0.06235713,                             !- Field 1334
  Until: 17:00,                           !- Field 1335
  0.05958351,                             !- Field 1336
  Until: 18:00,                           !- Field 1337
  0.014962901,                            !- Field 1338
  Until: 19:00,                           !- Field 1339
  0.004293341,                            !- Field 1340
  Until: 20:00,                           !- Field 1341
  0.035989308,                            !- Field 1342
  Until: 21:00,                           !- Field 1343
  0.030753214,                            !- Field 1344
  Until: 22:00,                           !- Field 1345
  0.013887613,                            !- Field 1346
  Until: 23:00,                           !- Field 1347
  0.123505233,                            !- Field 1348
  Until: 24:00,                           !- Field 1349
  0.003670201,                            !- Field 1350
  Through: 01/28,                         !- Field 1351
  For: AllDays,                           !- Field 1352
  Until: 01:00,                           !- Field 1353
  0.003872091,                            !- Field 1354
  Until: 02:00,                           !- Field 1355
  0.003641267,                            !- Field 1356
  Until: 03:00,                           !- Field 1357
  0.00348129,                             !- Field 1358
  Until: 04:00,                           !- Field 1359
  0.003783723,                            !- Field 1360
  Until: 05:00,                           !- Field 1361
  0.003622599,                            !- Field 1362
  Until: 06:00,                           !- Field 1363
  0.003558988,                            !- Field 1364
  Until: 07:00,                           !- Field 1365
  0.00346415,                             !- Field 1366
  Until: 08:00,                           !- Field 1367
  0.064890626,                            !- Field 1368
  Until: 09:00,                           !- Field 1369
  0.170481012,                            !- Field 1370
  Until: 10:00,                           !- Field 1371
  0.194129976,                            !- Field 1372
  Until: 11:00,                           !- Field 1373
  0.105082647,                            !- Field 1374
  Until: 12:00,                           !- Field 1375
  0.150604882,                            !- Field 1376
  Until: 13:00,                           !- Field 1377
  0.131863255,                            !- Field 1378
  Until: 14:00,                           !- Field 1379
  0.061234223,                            !- Field 1380
  Until: 15:00,                           !- Field 1381
  0.025499123,                            !- Field 1382
  Until: 16:00,                           !- Field 1383
  0.003654757,                            !- Field 1384
  Until: 17:00,                           !- Field 1385
  0.041859792,                            !- Field 1386
  Until: 18:00,                           !- Field 1387
  0.060761817,                            !- Field 1388
  Until: 19:00,                           !- Field 1389
  0.029436116,                            !- Field 1390
  Until: 20:00,                           !- Field 1391
  0.106355828,                            !- Field 1392
  Until: 21:00,                           !- Field 1393
  0.106862734,                            !- Field 1394
  Until: 22:00,                           !- Field 1395
  0.01359105,                             !- Field 1396
  Until: 23:00,                           !- Field 1397
  0.00462714,                             !- Field 1398
  Until: 24:00,                           !- Field 1399
  0.004166735,                            !- Field 1400
  Through: 01/29,                         !- Field 1401
  For: AllDays,                           !- Field 1402
  Until: 01:00,                           !- Field 1403
  0.043732751,                            !- Field 1404
  Until: 02:00,                           !- Field 1405
  0.063575651,                            !- Field 1406
  Until: 03:00,                           !- Field 1407
  0.003581989,                            !- Field 1408
  Until: 04:00,                           !- Field 1409
  0.003585306,                            !- Field 1410
  Until: 05:00,                           !- Field 1411
  0.003612754,                            !- Field 1412
  Until: 06:00,                           !- Field 1413
  0.00365523,                             !- Field 1414
  Until: 07:00,                           !- Field 1415
  0.0037005,                              !- Field 1416
  Until: 08:00,                           !- Field 1417
  0.020572627,                            !- Field 1418
  Until: 09:00,                           !- Field 1419
  0.148048625,                            !- Field 1420
  Until: 10:00,                           !- Field 1421
  0.269851376,                            !- Field 1422
  Until: 11:00,                           !- Field 1423
  0.293848792,                            !- Field 1424
  Until: 12:00,                           !- Field 1425
  0.414890324,                            !- Field 1426
  Until: 13:00,                           !- Field 1427
  0.149377296,                            !- Field 1428
  Until: 14:00,                           !- Field 1429
  0.259825789,                            !- Field 1430
  Until: 15:00,                           !- Field 1431
  0.333379993,                            !- Field 1432
  Until: 16:00,                           !- Field 1433
  0.517498528,                            !- Field 1434
  Until: 17:00,                           !- Field 1435
  0.076944541,                            !- Field 1436
  Until: 18:00,                           !- Field 1437
  0.1060341,                              !- Field 1438
  Until: 19:00,                           !- Field 1439
  0.050247283,                            !- Field 1440
  Until: 20:00,                           !- Field 1441
  0.069537238,                            !- Field 1442
  Until: 21:00,                           !- Field 1443
  0.076066883,                            !- Field 1444
  Until: 22:00,                           !- Field 1445
  0.008952312,                            !- Field 1446
  Until: 23:00,                           !- Field 1447
  0.068122823,                            !- Field 1448
  Until: 24:00,                           !- Field 1449
  0.003981462,                            !- Field 1450
  Through: 01/30,                         !- Field 1451
  For: AllDays,                           !- Field 1452
  Until: 01:00,                           !- Field 1453
  0.003616125,                            !- Field 1454
  Until: 02:00,                           !- Field 1455
  0.00361282,                             !- Field 1456
  Until: 03:00,                           !- Field 1457
  0.003532894,                            !- Field 1458
  Until: 04:00,                           !- Field 1459
  0.003525649,                            !- Field 1460
  Until: 05:00,                           !- Field 1461
  0.003520687,                            !- Field 1462
  Until: 06:00,                           !- Field 1463
  0.003505992,                            !- Field 1464
  Until: 07:00,                           !- Field 1465
  0.003578346,                            !- Field 1466
  Until: 08:00,                           !- Field 1467
  0.003773337,                            !- Field 1468
  Until: 09:00,                           !- Field 1469
  0.112851576,                            !- Field 1470
  Until: 10:00,                           !- Field 1471
  0.161763632,                            !- Field 1472
  Until: 11:00,                           !- Field 1473
  0.341219592,                            !- Field 1474
  Until: 12:00,                           !- Field 1475
  0.191754645,                            !- Field 1476
  Until: 13:00,                           !- Field 1477
  0.296117805,                            !- Field 1478
  Until: 14:00,                           !- Field 1479
  0.279079528,                            !- Field 1480
  Until: 15:00,                           !- Field 1481
  0.174979704,                            !- Field 1482
  Until: 16:00,                           !- Field 1483
  0.419362139,                            !- Field 1484
  Until: 17:00,                           !- Field 1485
  0.179356506,                            !- Field 1486
  Until: 18:00,                           !- Field 1487
  0.325863064,                            !- Field 1488
  Until: 19:00,                           !- Field 1489
  0.371658569,                            !- Field 1490
  Until: 20:00,                           !- Field 1491
  0.163609861,                            !- Field 1492
  Until: 21:00,                           !- Field 1493
  0.074609166,                            !- Field 1494
  Until: 22:00,                           !- Field 1495
  0.138734411,                            !- Field 1496
  Until: 23:00,                           !- Field 1497
  0.034652391,                            !- Field 1498
  Until: 24:00,                           !- Field 1499
  0.055531964,                            !- Field 1500
  Through: 01/31,                         !- Field 1501
  For: AllDays,                           !- Field 1502
  Until: 01:00,                           !- Field 1503
  0.00350767,                             !- Field 1504
  Until: 02:00,                           !- Field 1505
  0.003514719,                            !- Field 1506
  Until: 03:00,                           !- Field 1507
  0.003501289,                            !- Field 1508
  Until: 04:00,                           !- Field 1509
  0.003623185,                            !- Field 1510
  Until: 05:00,                           !- Field 1511
  0.003494513,                            !- Field 1512
  Until: 06:00,                           !- Field 1513
  0.003548083,                            !- Field 1514
  Until: 07:00,                           !- Field 1515
  0.003466969,                            !- Field 1516
  Until: 08:00,                           !- Field 1517
  0.174879264,                            !- Field 1518
  Until: 09:00,                           !- Field 1519
  0.280170554,                            !- Field 1520
  Until: 10:00,                           !- Field 1521
  0.06618745,                             !- Field 1522
  Until: 11:00,                           !- Field 1523
  0.279597736,                            !- Field 1524
  Until: 12:00,                           !- Field 1525
  0.099496844,                            !- Field 1526
  Until: 13:00,                           !- Field 1527
  0.096514652,                            !- Field 1528
  Until: 14:00,                           !- Field 1529
  0.136637653,                            !- Field 1530
  Until: 15:00,                           !- Field 1531
  0.048912883,                            !- Field 1532
  Until: 16:00,                           !- Field 1533
  0.056776354,                            !- Field 1534
  Until: 17:00,                           !- Field 1535
  0.008593956,                            !- Field 1536
  Until: 18:00,                           !- Field 1537
  0.104132145,                            !- Field 1538
  Until: 19:00,                           !- Field 1539
  0.093799511,                            !- Field 1540
  Until: 20:00,                           !- Field 1541
  0.139558403,                            !- Field 1542
  Until: 21:00,                           !- Field 1543
  0.141732887,                            !- Field 1544
  Until: 22:00,                           !- Field 1545
  0.060491867,                            !- Field 1546
  Until: 23:00,                           !- Field 1547
  0.072190677,                            !- Field 1548
  Until: 24:00,                           !- Field 1549
  0.04985447,                             !- Field 1550
  Through: 02/01,                         !- Field 1551
  For: AllDays,                           !- Field 1552
  Until: 01:00,                           !- Field 1553
  0.003494752,                            !- Field 1554
  Until: 02:00,                           !- Field 1555
  0.003498683,                            !- Field 1556
  Until: 03:00,                           !- Field 1557
  0.003498197,                            !- Field 1558
  Until: 04:00,                           !- Field 1559
  0.003497748,                            !- Field 1560
  Until: 05:00,                           !- Field 1561
  0.003483414,                            !- Field 1562
  Until: 06:00,                           !- Field 1563
  0.003499578,                            !- Field 1564
  Until: 07:00,                           !- Field 1565
  0.109229707,                            !- Field 1566
  Until: 08:00,                           !- Field 1567
  0.177396695,                            !- Field 1568
  Until: 09:00,                           !- Field 1569
  0.037531421,                            !- Field 1570
  Until: 10:00,                           !- Field 1571
  0.096529688,                            !- Field 1572
  Until: 11:00,                           !- Field 1573
  0.14971732,                             !- Field 1574
  Until: 12:00,                           !- Field 1575
  0.131489733,                            !- Field 1576
  Until: 13:00,                           !- Field 1577
  0.258038358,                            !- Field 1578
  Until: 14:00,                           !- Field 1579
  0.086926649,                            !- Field 1580
  Until: 15:00,                           !- Field 1581
  0.10242388,                             !- Field 1582
  Until: 16:00,                           !- Field 1583
  0.038489796,                            !- Field 1584
  Until: 17:00,                           !- Field 1585
  0.028234146,                            !- Field 1586
  Until: 18:00,                           !- Field 1587
  0.003449861,                            !- Field 1588
  Until: 19:00,                           !- Field 1589
  0.082747118,                            !- Field 1590
  Until: 20:00,                           !- Field 1591
  0.193048582,                            !- Field 1592
  Until: 21:00,                           !- Field 1593
  0.105309269,                            !- Field 1594
  Until: 22:00,                           !- Field 1595
  0.061993332,                            !- Field 1596
  Until: 23:00,                           !- Field 1597
  0.128756933,                            !- Field 1598
  Until: 24:00,                           !- Field 1599
  0.070495926,                            !- Field 1600
  Through: 02/02,                         !- Field 1601
  For: AllDays,                           !- Field 1602
  Until: 01:00,                           !- Field 1603
  0.003547522,                            !- Field 1604
  Until: 02:00,                           !- Field 1605
  0.025534941,                            !- Field 1606
  Until: 03:00,                           !- Field 1607
  0.058813352,                            !- Field 1608
  Until: 04:00,                           !- Field 1609
  0.00355116,                             !- Field 1610
  Until: 05:00,                           !- Field 1611
  0.003559954,                            !- Field 1612
  Until: 06:00,                           !- Field 1613
  0.088322521,                            !- Field 1614
  Until: 07:00,                           !- Field 1615
  0.093001569,                            !- Field 1616
  Until: 08:00,                           !- Field 1617
  0.120954416,                            !- Field 1618
  Until: 09:00,                           !- Field 1619
  0.023739411,                            !- Field 1620
  Until: 10:00,                           !- Field 1621
  0.158571359,                            !- Field 1622
  Until: 11:00,                           !- Field 1623
  0.022312001,                            !- Field 1624
  Until: 12:00,                           !- Field 1625
  0.003510279,                            !- Field 1626
  Until: 13:00,                           !- Field 1627
  0.08874115,                             !- Field 1628
  Until: 14:00,                           !- Field 1629
  0.003503415,                            !- Field 1630
  Until: 15:00,                           !- Field 1631
  0.041406851,                            !- Field 1632
  Until: 16:00,                           !- Field 1633
  0.031567592,                            !- Field 1634
  Until: 17:00,                           !- Field 1635
  0.010115569,                            !- Field 1636
  Until: 18:00,                           !- Field 1637
  0.061564043,                            !- Field 1638
  Until: 19:00,                           !- Field 1639
  0.050452367,                            !- Field 1640
  Until: 20:00,                           !- Field 1641
  0.064037008,                            !- Field 1642
  Until: 21:00,                           !- Field 1643
  0.085158953,                            !- Field 1644
  Until: 22:00,                           !- Field 1645
  0.013821574,                            !- Field 1646
  Until: 23:00,                           !- Field 1647
  0.236097427,                            !- Field 1648
  Until: 24:00,                           !- Field 1649
  0.021924734,                            !- Field 1650
  Through: 02/03,                         !- Field 1651
  For: AllDays,                           !- Field 1652
  Until: 01:00,                           !- Field 1653
  0.003405429,                            !- Field 1654
  Until: 02:00,                           !- Field 1655
  0.003377181,                            !- Field 1656
  Until: 03:00,                           !- Field 1657
  0.003365363,                            !- Field 1658
  Until: 04:00,                           !- Field 1659
  0.003362849,                            !- Field 1660
  Until: 05:00,                           !- Field 1661
  0.003368668,                            !- Field 1662
  Until: 06:00,                           !- Field 1663
  0.003454054,                            !- Field 1664
  Until: 07:00,                           !- Field 1665
  0.006272259,                            !- Field 1666
  Until: 08:00,                           !- Field 1667
  0.163818455,                            !- Field 1668
  Until: 09:00,                           !- Field 1669
  0.032080365,                            !- Field 1670
  Until: 10:00,                           !- Field 1671
  0.02582378,                             !- Field 1672
  Until: 11:00,                           !- Field 1673
  0.00354952,                             !- Field 1674
  Until: 12:00,                           !- Field 1675
  0.045534907,                            !- Field 1676
  Until: 13:00,                           !- Field 1677
  0.003611562,                            !- Field 1678
  Until: 14:00,                           !- Field 1679
  0.018012343,                            !- Field 1680
  Until: 15:00,                           !- Field 1681
  0.057931888,                            !- Field 1682
  Until: 16:00,                           !- Field 1683
  0.060405824,                            !- Field 1684
  Until: 17:00,                           !- Field 1685
  0.003574225,                            !- Field 1686
  Until: 18:00,                           !- Field 1687
  0.003435543,                            !- Field 1688
  Until: 19:00,                           !- Field 1689
  0.017367459,                            !- Field 1690
  Until: 20:00,                           !- Field 1691
  0.068486229,                            !- Field 1692
  Until: 21:00,                           !- Field 1693
  0.06101396,                             !- Field 1694
  Until: 22:00,                           !- Field 1695
  0.066345214,                            !- Field 1696
  Until: 23:00,                           !- Field 1697
  0.177755831,                            !- Field 1698
  Until: 24:00,                           !- Field 1699
  0.024744784,                            !- Field 1700
  Through: 02/04,                         !- Field 1701
  For: AllDays,                           !- Field 1702
  Until: 01:00,                           !- Field 1703
  0.003704265,                            !- Field 1704
  Until: 02:00,                           !- Field 1705
  0.00370393,                             !- Field 1706
  Until: 03:00,                           !- Field 1707
  0.003687458,                            !- Field 1708
  Until: 04:00,                           !- Field 1709
  0.003690339,                            !- Field 1710
  Until: 05:00,                           !- Field 1711
  0.003700386,                            !- Field 1712
  Until: 06:00,                           !- Field 1713
  0.003678925,                            !- Field 1714
  Until: 07:00,                           !- Field 1715
  0.00364838,                             !- Field 1716
  Until: 08:00,                           !- Field 1717
  0.075021631,                            !- Field 1718
  Until: 09:00,                           !- Field 1719
  0.10710811,                             !- Field 1720
  Until: 10:00,                           !- Field 1721
  0.097448116,                            !- Field 1722
  Until: 11:00,                           !- Field 1723
  0.159106291,                            !- Field 1724
  Until: 12:00,                           !- Field 1725
  0.110492217,                            !- Field 1726
  Until: 13:00,                           !- Field 1727
  0.180060837,                            !- Field 1728
  Until: 14:00,                           !- Field 1729
  0.028552791,                            !- Field 1730
  Until: 15:00,                           !- Field 1731
  0.119251471,                            !- Field 1732
  Until: 16:00,                           !- Field 1733
  0.003657798,                            !- Field 1734
  Until: 17:00,                           !- Field 1735
  0.114891983,                            !- Field 1736
  Until: 18:00,                           !- Field 1737
  0.217242116,                            !- Field 1738
  Until: 19:00,                           !- Field 1739
  0.200603155,                            !- Field 1740
  Until: 20:00,                           !- Field 1741
  0.047594655,                            !- Field 1742
  Until: 21:00,                           !- Field 1743
  0.077354379,                            !- Field 1744
  Until: 22:00,                           !- Field 1745
  0.072717793,                            !- Field 1746
  Until: 23:00,                           !- Field 1747
  0.042004034,                            !- Field 1748
  Until: 24:00,                           !- Field 1749
  0.003624086,                            !- Field 1750
  Through: 02/05,                         !- Field 1751
  For: AllDays,                           !- Field 1752
  Until: 01:00,                           !- Field 1753
  0.003627866,                            !- Field 1754
  Until: 02:00,                           !- Field 1755
  0.003626526,                            !- Field 1756
  Until: 03:00,                           !- Field 1757
  0.003615457,                            !- Field 1758
  Until: 04:00,                           !- Field 1759
  0.003625821,                            !- Field 1760
  Until: 05:00,                           !- Field 1761
  0.003630555,                            !- Field 1762
  Until: 06:00,                           !- Field 1763
  0.003613301,                            !- Field 1764
  Until: 07:00,                           !- Field 1765
  0.003603898,                            !- Field 1766
  Until: 08:00,                           !- Field 1767
  0.003638515,                            !- Field 1768
  Until: 09:00,                           !- Field 1769
  0.110667461,                            !- Field 1770
  Until: 10:00,                           !- Field 1771
  0.579200902,                            !- Field 1772
  Until: 11:00,                           !- Field 1773
  0.412134519,                            !- Field 1774
  Until: 12:00,                           !- Field 1775
  0.417493952,                            !- Field 1776
  Until: 13:00,                           !- Field 1777
  0.330308384,                            !- Field 1778
  Until: 14:00,                           !- Field 1779
  0.030124222,                            !- Field 1780
  Until: 15:00,                           !- Field 1781
  0.108725542,                            !- Field 1782
  Until: 16:00,                           !- Field 1783
  0.093438739,                            !- Field 1784
  Until: 17:00,                           !- Field 1785
  0.143428964,                            !- Field 1786
  Until: 18:00,                           !- Field 1787
  0.174703277,                            !- Field 1788
  Until: 19:00,                           !- Field 1789
  0.292125814,                            !- Field 1790
  Until: 20:00,                           !- Field 1791
  0.081291202,                            !- Field 1792
  Until: 21:00,                           !- Field 1793
  0.088757281,                            !- Field 1794
  Until: 22:00,                           !- Field 1795
  0.073654148,                            !- Field 1796
  Until: 23:00,                           !- Field 1797
  0.145256282,                            !- Field 1798
  Until: 24:00,                           !- Field 1799
  0.036285497,                            !- Field 1800
  Through: 02/06,                         !- Field 1801
  For: AllDays,                           !- Field 1802
  Until: 01:00,                           !- Field 1803
  0.003539108,                            !- Field 1804
  Until: 02:00,                           !- Field 1805
  0.015803158,                            !- Field 1806
  Until: 03:00,                           !- Field 1807
  0.025662733,                            !- Field 1808
  Until: 04:00,                           !- Field 1809
  0.003513889,                            !- Field 1810
  Until: 05:00,                           !- Field 1811
  0.003511195,                            !- Field 1812
  Until: 06:00,                           !- Field 1813
  0.003506153,                            !- Field 1814
  Until: 07:00,                           !- Field 1815
  0.003493856,                            !- Field 1816
  Until: 08:00,                           !- Field 1817
  0.047893436,                            !- Field 1818
  Until: 09:00,                           !- Field 1819
  0.16573412,                             !- Field 1820
  Until: 10:00,                           !- Field 1821
  0.093006941,                            !- Field 1822
  Until: 11:00,                           !- Field 1823
  0.157351228,                            !- Field 1824
  Until: 12:00,                           !- Field 1825
  0.293883227,                            !- Field 1826
  Until: 13:00,                           !- Field 1827
  0.39816046,                             !- Field 1828
  Until: 14:00,                           !- Field 1829
  0.457065716,                            !- Field 1830
  Until: 15:00,                           !- Field 1831
  0.335953059,                            !- Field 1832
  Until: 16:00,                           !- Field 1833
  0.220280218,                            !- Field 1834
  Until: 17:00,                           !- Field 1835
  0.245964647,                            !- Field 1836
  Until: 18:00,                           !- Field 1837
  0.15617477,                             !- Field 1838
  Until: 19:00,                           !- Field 1839
  0.518230054,                            !- Field 1840
  Until: 20:00,                           !- Field 1841
  0.219505738,                            !- Field 1842
  Until: 21:00,                           !- Field 1843
  0.194081986,                            !- Field 1844
  Until: 22:00,                           !- Field 1845
  0.085840124,                            !- Field 1846
  Until: 23:00,                           !- Field 1847
  0.003517328,                            !- Field 1848
  Until: 24:00,                           !- Field 1849
  0.025558968,                            !- Field 1850
  Through: 02/07,                         !- Field 1851
  For: AllDays,                           !- Field 1852
  Until: 01:00,                           !- Field 1853
  0.003524841,                            !- Field 1854
  Until: 02:00,                           !- Field 1855
  0.003526411,                            !- Field 1856
  Until: 03:00,                           !- Field 1857
  0.003519082,                            !- Field 1858
  Until: 04:00,                           !- Field 1859
  0.003516791,                            !- Field 1860
  Until: 05:00,                           !- Field 1861
  0.003516266,                            !- Field 1862
  Until: 06:00,                           !- Field 1863
  0.003511643,                            !- Field 1864
  Until: 07:00,                           !- Field 1865
  0.02996426,                             !- Field 1866
  Until: 08:00,                           !- Field 1867
  0.146703767,                            !- Field 1868
  Until: 09:00,                           !- Field 1869
  0.115878384,                            !- Field 1870
  Until: 10:00,                           !- Field 1871
  0.092065619,                            !- Field 1872
  Until: 11:00,                           !- Field 1873
  0.13202989,                             !- Field 1874
  Until: 12:00,                           !- Field 1875
  0.078381372,                            !- Field 1876
  Until: 13:00,                           !- Field 1877
  0.033722659,                            !- Field 1878
  Until: 14:00,                           !- Field 1879
  0.015367232,                            !- Field 1880
  Until: 15:00,                           !- Field 1881
  0.00356576,                             !- Field 1882
  Until: 16:00,                           !- Field 1883
  0.075181029,                            !- Field 1884
  Until: 17:00,                           !- Field 1885
  0.003788566,                            !- Field 1886
  Until: 18:00,                           !- Field 1887
  0.09618314,                             !- Field 1888
  Until: 19:00,                           !- Field 1889
  0.180180508,                            !- Field 1890
  Until: 20:00,                           !- Field 1891
  0.110454467,                            !- Field 1892
  Until: 21:00,                           !- Field 1893
  0.084761163,                            !- Field 1894
  Until: 22:00,                           !- Field 1895
  0.024604353,                            !- Field 1896
  Until: 23:00,                           !- Field 1897
  0.089807782,                            !- Field 1898
  Until: 24:00,                           !- Field 1899
  0.01227612,                             !- Field 1900
  Through: 02/08,                         !- Field 1901
  For: AllDays,                           !- Field 1902
  Until: 01:00,                           !- Field 1903
  0.003494752,                            !- Field 1904
  Until: 02:00,                           !- Field 1905
  0.003498683,                            !- Field 1906
  Until: 03:00,                           !- Field 1907
  0.003498197,                            !- Field 1908
  Until: 04:00,                           !- Field 1909
  0.003497748,                            !- Field 1910
  Until: 05:00,                           !- Field 1911
  0.003483414,                            !- Field 1912
  Until: 06:00,                           !- Field 1913
  0.003499578,                            !- Field 1914
  Until: 07:00,                           !- Field 1915
  0.109229707,                            !- Field 1916
  Until: 08:00,                           !- Field 1917
  0.177396695,                            !- Field 1918
  Until: 09:00,                           !- Field 1919
  0.037531421,                            !- Field 1920
  Until: 10:00,                           !- Field 1921
  0.096529688,                            !- Field 1922
  Until: 11:00,                           !- Field 1923
  0.14971732,                             !- Field 1924
  Until: 12:00,                           !- Field 1925
  0.131489733,                            !- Field 1926
  Until: 13:00,                           !- Field 1927
  0.258038358,                            !- Field 1928
  Until: 14:00,                           !- Field 1929
  0.086926649,                            !- Field 1930
  Until: 15:00,                           !- Field 1931
  0.10242388,                             !- Field 1932
  Until: 16:00,                           !- Field 1933
  0.038489796,                            !- Field 1934
  Until: 17:00,                           !- Field 1935
  0.028234146,                            !- Field 1936
  Until: 18:00,                           !- Field 1937
  0.003449861,                            !- Field 1938
  Until: 19:00,                           !- Field 1939
  0.082747118,                            !- Field 1940
  Until: 20:00,                           !- Field 1941
  0.193048582,                            !- Field 1942
  Until: 21:00,                           !- Field 1943
  0.105309269,                            !- Field 1944
  Until: 22:00,                           !- Field 1945
  0.061993332,                            !- Field 1946
  Until: 23:00,                           !- Field 1947
  0.128756933,                            !- Field 1948
  Until: 24:00,                           !- Field 1949
  0.070495926,                            !- Field 1950
  Through: 02/09,                         !- Field 1951
  For: AllDays,                           !- Field 1952
  Until: 01:00,                           !- Field 1953
  0.003547522,                            !- Field 1954
  Until: 02:00,                           !- Field 1955
  0.025534941,                            !- Field 1956
  Until: 03:00,                           !- Field 1957
  0.058813352,                            !- Field 1958
  Until: 04:00,                           !- Field 1959
  0.00355116,                             !- Field 1960
  Until: 05:00,                           !- Field 1961
  0.003559954,                            !- Field 1962
  Until: 06:00,                           !- Field 1963
  0.088322521,                            !- Field 1964
  Until: 07:00,                           !- Field 1965
  0.093001569,                            !- Field 1966
  Until: 08:00,                           !- Field 1967
  0.120954416,                            !- Field 1968
  Until: 09:00,                           !- Field 1969
  0.023739411,                            !- Field 1970
  Until: 10:00,                           !- Field 1971
  0.158571359,                            !- Field 1972
  Until: 11:00,                           !- Field 1973
  0.022312001,                            !- Field 1974
  Until: 12:00,                           !- Field 1975
  0.003510279,                            !- Field 1976
  Until: 13:00,                           !- Field 1977
  0.08874115,                             !- Field 1978
  Until: 14:00,                           !- Field 1979
  0.003503415,                            !- Field 1980
  Until: 15:00,                           !- Field 1981
  0.041406851,                            !- Field 1982
  Until: 16:00,                           !- Field 1983
  0.031567592,                            !- Field 1984
  Until: 17:00,                           !- Field 1985
  0.010115569,                            !- Field 1986
  Until: 18:00,                           !- Field 1987
  0.061564043,                            !- Field 1988
  Until: 19:00,                           !- Field 1989
  0.050452367,                            !- Field 1990
  Until: 20:00,                           !- Field 1991
  0.064037008,                            !- Field 1992
  Until: 21:00,                           !- Field 1993
  0.085158953,                            !- Field 1994
  Until: 22:00,                           !- Field 1995
  0.013821574,                            !- Field 1996
  Until: 23:00,                           !- Field 1997
  0.236097427,                            !- Field 1998
  Until: 24:00,                           !- Field 1999
  0.021924734,                            !- Field 2000
  Through: 02/10,                         !- Field 2001
  For: AllDays,                           !- Field 2002
  Until: 01:00,                           !- Field 2003
  0.003405429,                            !- Field 2004
  Until: 02:00,                           !- Field 2005
  0.003377181,                            !- Field 2006
  Until: 03:00,                           !- Field 2007
  0.003365363,                            !- Field 2008
  Until: 04:00,                           !- Field 2009
  0.003362849,                            !- Field 2010
  Until: 05:00,                           !- Field 2011
  0.003368668,                            !- Field 2012
  Until: 06:00,                           !- Field 2013
  0.003454054,                            !- Field 2014
  Until: 07:00,                           !- Field 2015
  0.006272259,                            !- Field 2016
  Until: 08:00,                           !- Field 2017
  0.163818455,                            !- Field 2018
  Until: 09:00,                           !- Field 2019
  0.032080365,                            !- Field 2020
  Until: 10:00,                           !- Field 2021
  0.02582378,                             !- Field 2022
  Until: 11:00,                           !- Field 2023
  0.00354952,                             !- Field 2024
  Until: 12:00,                           !- Field 2025
  0.045534907,                            !- Field 2026
  Until: 13:00,                           !- Field 2027
  0.003611562,                            !- Field 2028
  Until: 14:00,                           !- Field 2029
  0.018012343,                            !- Field 2030
  Until: 15:00,                           !- Field 2031
  0.057931888,                            !- Field 2032
  Until: 16:00,                           !- Field 2033
  0.060405824,                            !- Field 2034
  Until: 17:00,                           !- Field 2035
  0.003574225,                            !- Field 2036
  Until: 18:00,                           !- Field 2037
  0.003435543,                            !- Field 2038
  Until: 19:00,                           !- Field 2039
  0.017367459,                            !- Field 2040
  Until: 20:00,                           !- Field 2041
  0.068486229,                            !- Field 2042
  Until: 21:00,                           !- Field 2043
  0.06101396,                             !- Field 2044
  Until: 22:00,                           !- Field 2045
  0.066345214,                            !- Field 2046
  Until: 23:00,                           !- Field 2047
  0.177755831,                            !- Field 2048
  Until: 24:00,                           !- Field 2049
  0.024744784,                            !- Field 2050
  Through: 02/11,                         !- Field 2051
  For: AllDays,                           !- Field 2052
  Until: 01:00,                           !- Field 2053
  0.003704265,                            !- Field 2054
  Until: 02:00,                           !- Field 2055
  0.00370393,                             !- Field 2056
  Until: 03:00,                           !- Field 2057
  0.003687458,                            !- Field 2058
  Until: 04:00,                           !- Field 2059
  0.003690339,                            !- Field 2060
  Until: 05:00,                           !- Field 2061
  0.003700386,                            !- Field 2062
  Until: 06:00,                           !- Field 2063
  0.003678925,                            !- Field 2064
  Until: 07:00,                           !- Field 2065
  0.00364838,                             !- Field 2066
  Until: 08:00,                           !- Field 2067
  0.075021631,                            !- Field 2068
  Until: 09:00,                           !- Field 2069
  0.10710811,                             !- Field 2070
  Until: 10:00,                           !- Field 2071
  0.097448116,                            !- Field 2072
  Until: 11:00,                           !- Field 2073
  0.159106291,                            !- Field 2074
  Until: 12:00,                           !- Field 2075
  0.110492217,                            !- Field 2076
  Until: 13:00,                           !- Field 2077
  0.180060837,                            !- Field 2078
  Until: 14:00,                           !- Field 2079
  0.028552791,                            !- Field 2080
  Until: 15:00,                           !- Field 2081
  0.119251471,                            !- Field 2082
  Until: 16:00,                           !- Field 2083
  0.003657798,                            !- Field 2084
  Until: 17:00,                           !- Field 2085
  0.114891983,                            !- Field 2086
  Until: 18:00,                           !- Field 2087
  0.217242116,                            !- Field 2088
  Until: 19:00,                           !- Field 2089
  0.200603155,                            !- Field 2090
  Until: 20:00,                           !- Field 2091
  0.047594655,                            !- Field 2092
  Until: 21:00,                           !- Field 2093
  0.077354379,                            !- Field 2094
  Until: 22:00,                           !- Field 2095
  0.072717793,                            !- Field 2096
  Until: 23:00,                           !- Field 2097
  0.042004034,                            !- Field 2098
  Until: 24:00,                           !- Field 2099
  0.003624086,                            !- Field 2100
  Through: 02/12,                         !- Field 2101
  For: AllDays,                           !- Field 2102
  Until: 01:00,                           !- Field 2103
  0.003627866,                            !- Field 2104
  Until: 02:00,                           !- Field 2105
  0.003626526,                            !- Field 2106
  Until: 03:00,                           !- Field 2107
  0.003615457,                            !- Field 2108
  Until: 04:00,                           !- Field 2109
  0.003625821,                            !- Field 2110
  Until: 05:00,                           !- Field 2111
  0.003630555,                            !- Field 2112
  Until: 06:00,                           !- Field 2113
  0.003613301,                            !- Field 2114
  Until: 07:00,                           !- Field 2115
  0.003603898,                            !- Field 2116
  Until: 08:00,                           !- Field 2117
  0.003638515,                            !- Field 2118
  Until: 09:00,                           !- Field 2119
  0.110667461,                            !- Field 2120
  Until: 10:00,                           !- Field 2121
  0.579200902,                            !- Field 2122
  Until: 11:00,                           !- Field 2123
  0.412134519,                            !- Field 2124
  Until: 12:00,                           !- Field 2125
  0.417493952,                            !- Field 2126
  Until: 13:00,                           !- Field 2127
  0.330308384,                            !- Field 2128
  Until: 14:00,                           !- Field 2129
  0.030124222,                            !- Field 2130
  Until: 15:00,                           !- Field 2131
  0.108725542,                            !- Field 2132
  Until: 16:00,                           !- Field 2133
  0.093438739,                            !- Field 2134
  Until: 17:00,                           !- Field 2135
  0.143428964,                            !- Field 2136
  Until: 18:00,                           !- Field 2137
  0.174703277,                            !- Field 2138
  Until: 19:00,                           !- Field 2139
  0.292125814,                            !- Field 2140
  Until: 20:00,                           !- Field 2141
  0.081291202,                            !- Field 2142
  Until: 21:00,                           !- Field 2143
  0.088757281,                            !- Field 2144
  Until: 22:00,                           !- Field 2145
  0.073654148,                            !- Field 2146
  Until: 23:00,                           !- Field 2147
  0.145256282,                            !- Field 2148
  Until: 24:00,                           !- Field 2149
  0.036285497,                            !- Field 2150
  Through: 02/13,                         !- Field 2151
  For: AllDays,                           !- Field 2152
  Until: 01:00,                           !- Field 2153
  0.003539108,                            !- Field 2154
  Until: 02:00,                           !- Field 2155
  0.015803158,                            !- Field 2156
  Until: 03:00,                           !- Field 2157
  0.025662733,                            !- Field 2158
  Until: 04:00,                           !- Field 2159
  0.003513889,                            !- Field 2160
  Until: 05:00,                           !- Field 2161
  0.003511195,                            !- Field 2162
  Until: 06:00,                           !- Field 2163
  0.003506153,                            !- Field 2164
  Until: 07:00,                           !- Field 2165
  0.003493856,                            !- Field 2166
  Until: 08:00,                           !- Field 2167
  0.047893436,                            !- Field 2168
  Until: 09:00,                           !- Field 2169
  0.16573412,                             !- Field 2170
  Until: 10:00,                           !- Field 2171
  0.093006941,                            !- Field 2172
  Until: 11:00,                           !- Field 2173
  0.157351228,                            !- Field 2174
  Until: 12:00,                           !- Field 2175
  0.293883227,                            !- Field 2176
  Until: 13:00,                           !- Field 2177
  0.39816046,                             !- Field 2178
  Until: 14:00,                           !- Field 2179
  0.457065716,                            !- Field 2180
  Until: 15:00,                           !- Field 2181
  0.335953059,                            !- Field 2182
  Until: 16:00,                           !- Field 2183
  0.220280218,                            !- Field 2184
  Until: 17:00,                           !- Field 2185
  0.245964647,                            !- Field 2186
  Until: 18:00,                           !- Field 2187
  0.15617477,                             !- Field 2188
  Until: 19:00,                           !- Field 2189
  0.518230054,                            !- Field 2190
  Until: 20:00,                           !- Field 2191
  0.219505738,                            !- Field 2192
  Until: 21:00,                           !- Field 2193
  0.194081986,                            !- Field 2194
  Until: 22:00,                           !- Field 2195
  0.085840124,                            !- Field 2196
  Until: 23:00,                           !- Field 2197
  0.003517328,                            !- Field 2198
  Until: 24:00,                           !- Field 2199
  0.025558968,                            !- Field 2200
  Through: 02/14,                         !- Field 2201
  For: AllDays,                           !- Field 2202
  Until: 01:00,                           !- Field 2203
  0.003524841,                            !- Field 2204
  Until: 02:00,                           !- Field 2205
  0.003526411,                            !- Field 2206
  Until: 03:00,                           !- Field 2207
  0.003519082,                            !- Field 2208
  Until: 04:00,                           !- Field 2209
  0.003516791,                            !- Field 2210
  Until: 05:00,                           !- Field 2211
  0.003516266,                            !- Field 2212
  Until: 06:00,                           !- Field 2213
  0.003511643,                            !- Field 2214
  Until: 07:00,                           !- Field 2215
  0.02996426,                             !- Field 2216
  Until: 08:00,                           !- Field 2217
  0.146703767,                            !- Field 2218
  Until: 09:00,                           !- Field 2219
  0.115878384,                            !- Field 2220
  Until: 10:00,                           !- Field 2221
  0.092065619,                            !- Field 2222
  Until: 11:00,                           !- Field 2223
  0.13202989,                             !- Field 2224
  Until: 12:00,                           !- Field 2225
  0.078381372,                            !- Field 2226
  Until: 13:00,                           !- Field 2227
  0.033722659,                            !- Field 2228
  Until: 14:00,                           !- Field 2229
  0.015367232,                            !- Field 2230
  Until: 15:00,                           !- Field 2231
  0.00356576,                             !- Field 2232
  Until: 16:00,                           !- Field 2233
  0.075181029,                            !- Field 2234
  Until: 17:00,                           !- Field 2235
  0.003788566,                            !- Field 2236
  Until: 18:00,                           !- Field 2237
  0.09618314,                             !- Field 2238
  Until: 19:00,                           !- Field 2239
  0.180180508,                            !- Field 2240
  Until: 20:00,                           !- Field 2241
  0.110454467,                            !- Field 2242
  Until: 21:00,                           !- Field 2243
  0.084761163,                            !- Field 2244
  Until: 22:00,                           !- Field 2245
  0.024604353,                            !- Field 2246
  Until: 23:00,                           !- Field 2247
  0.089807782,                            !- Field 2248
  Until: 24:00,                           !- Field 2249
  0.01227612,                             !- Field 2250
  Through: 02/15,                         !- Field 2251
  For: AllDays,                           !- Field 2252
  Until: 01:00,                           !- Field 2253
  0.003494752,                            !- Field 2254
  Until: 02:00,                           !- Field 2255
  0.003498683,                            !- Field 2256
  Until: 03:00,                           !- Field 2257
  0.003498197,                            !- Field 2258
  Until: 04:00,                           !- Field 2259
  0.003497748,                            !- Field 2260
  Until: 05:00,                           !- Field 2261
  0.003483414,                            !- Field 2262
  Until: 06:00,                           !- Field 2263
  0.003499578,                            !- Field 2264
  Until: 07:00,                           !- Field 2265
  0.109229707,                            !- Field 2266
  Until: 08:00,                           !- Field 2267
  0.177396695,                            !- Field 2268
  Until: 09:00,                           !- Field 2269
  0.037531421,                            !- Field 2270
  Until: 10:00,                           !- Field 2271
  0.096529688,                            !- Field 2272
  Until: 11:00,                           !- Field 2273
  0.14971732,                             !- Field 2274
  Until: 12:00,                           !- Field 2275
  0.131489733,                            !- Field 2276
  Until: 13:00,                           !- Field 2277
  0.258038358,                            !- Field 2278
  Until: 14:00,                           !- Field 2279
  0.086926649,                            !- Field 2280
  Until: 15:00,                           !- Field 2281
  0.10242388,                             !- Field 2282
  Until: 16:00,                           !- Field 2283
  0.038489796,                            !- Field 2284
  Until: 17:00,                           !- Field 2285
  0.028234146,                            !- Field 2286
  Until: 18:00,                           !- Field 2287
  0.003449861,                            !- Field 2288
  Until: 19:00,                           !- Field 2289
  0.082747118,                            !- Field 2290
  Until: 20:00,                           !- Field 2291
  0.193048582,                            !- Field 2292
  Until: 21:00,                           !- Field 2293
  0.105309269,                            !- Field 2294
  Until: 22:00,                           !- Field 2295
  0.061993332,                            !- Field 2296
  Until: 23:00,                           !- Field 2297
  0.128756933,                            !- Field 2298
  Until: 24:00,                           !- Field 2299
  0.070495926,                            !- Field 2300
  Through: 02/16,                         !- Field 2301
  For: AllDays,                           !- Field 2302
  Until: 01:00,                           !- Field 2303
  0.003547522,                            !- Field 2304
  Until: 02:00,                           !- Field 2305
  0.025534941,                            !- Field 2306
  Until: 03:00,                           !- Field 2307
  0.058813352,                            !- Field 2308
  Until: 04:00,                           !- Field 2309
  0.00355116,                             !- Field 2310
  Until: 05:00,                           !- Field 2311
  0.003559954,                            !- Field 2312
  Until: 06:00,                           !- Field 2313
  0.088322521,                            !- Field 2314
  Until: 07:00,                           !- Field 2315
  0.093001569,                            !- Field 2316
  Until: 08:00,                           !- Field 2317
  0.120954416,                            !- Field 2318
  Until: 09:00,                           !- Field 2319
  0.023739411,                            !- Field 2320
  Until: 10:00,                           !- Field 2321
  0.158571359,                            !- Field 2322
  Until: 11:00,                           !- Field 2323
  0.022312001,                            !- Field 2324
  Until: 12:00,                           !- Field 2325
  0.003510279,                            !- Field 2326
  Until: 13:00,                           !- Field 2327
  0.08874115,                             !- Field 2328
  Until: 14:00,                           !- Field 2329
  0.003503415,                            !- Field 2330
  Until: 15:00,                           !- Field 2331
  0.041406851,                            !- Field 2332
  Until: 16:00,                           !- Field 2333
  0.031567592,                            !- Field 2334
  Until: 17:00,                           !- Field 2335
  0.010115569,                            !- Field 2336
  Until: 18:00,                           !- Field 2337
  0.061564043,                            !- Field 2338
  Until: 19:00,                           !- Field 2339
  0.050452367,                            !- Field 2340
  Until: 20:00,                           !- Field 2341
  0.064037008,                            !- Field 2342
  Until: 21:00,                           !- Field 2343
  0.085158953,                            !- Field 2344
  Until: 22:00,                           !- Field 2345
  0.013821574,                            !- Field 2346
  Until: 23:00,                           !- Field 2347
  0.236097427,                            !- Field 2348
  Until: 24:00,                           !- Field 2349
  0.021924734,                            !- Field 2350
  Through: 02/17,                         !- Field 2351
  For: AllDays,                           !- Field 2352
  Until: 01:00,                           !- Field 2353
  0.003405429,                            !- Field 2354
  Until: 02:00,                           !- Field 2355
  0.003377181,                            !- Field 2356
  Until: 03:00,                           !- Field 2357
  0.003365363,                            !- Field 2358
  Until: 04:00,                           !- Field 2359
  0.003362849,                            !- Field 2360
  Until: 05:00,                           !- Field 2361
  0.003368668,                            !- Field 2362
  Until: 06:00,                           !- Field 2363
  0.003454054,                            !- Field 2364
  Until: 07:00,                           !- Field 2365
  0.006272259,                            !- Field 2366
  Until: 08:00,                           !- Field 2367
  0.163818455,                            !- Field 2368
  Until: 09:00,                           !- Field 2369
  0.032080365,                            !- Field 2370
  Until: 10:00,                           !- Field 2371
  0.02582378,                             !- Field 2372
  Until: 11:00,                           !- Field 2373
  0.00354952,                             !- Field 2374
  Until: 12:00,                           !- Field 2375
  0.045534907,                            !- Field 2376
  Until: 13:00,                           !- Field 2377
  0.003611562,                            !- Field 2378
  Until: 14:00,                           !- Field 2379
  0.018012343,                            !- Field 2380
  Until: 15:00,                           !- Field 2381
  0.057931888,                            !- Field 2382
  Until: 16:00,                           !- Field 2383
  0.060405824,                            !- Field 2384
  Until: 17:00,                           !- Field 2385
  0.003574225,                            !- Field 2386
  Until: 18:00,                           !- Field 2387
  0.003435543,                            !- Field 2388
  Until: 19:00,                           !- Field 2389
  0.017367459,                            !- Field 2390
  Until: 20:00,                           !- Field 2391
  0.068486229,                            !- Field 2392
  Until: 21:00,                           !- Field 2393
  0.06101396,                             !- Field 2394
  Until: 22:00,                           !- Field 2395
  0.066345214,                            !- Field 2396
  Until: 23:00,                           !- Field 2397
  0.177755831,                            !- Field 2398
  Until: 24:00,                           !- Field 2399
  0.024744784,                            !- Field 2400
  Through: 02/18,                         !- Field 2401
  For: AllDays,                           !- Field 2402
  Until: 01:00,                           !- Field 2403
  0.003704265,                            !- Field 2404
  Until: 02:00,                           !- Field 2405
  0.00370393,                             !- Field 2406
  Until: 03:00,                           !- Field 2407
  0.003687458,                            !- Field 2408
  Until: 04:00,                           !- Field 2409
  0.003690339,                            !- Field 2410
  Until: 05:00,                           !- Field 2411
  0.003700386,                            !- Field 2412
  Until: 06:00,                           !- Field 2413
  0.003678925,                            !- Field 2414
  Until: 07:00,                           !- Field 2415
  0.00364838,                             !- Field 2416
  Until: 08:00,                           !- Field 2417
  0.075021631,                            !- Field 2418
  Until: 09:00,                           !- Field 2419
  0.10710811,                             !- Field 2420
  Until: 10:00,                           !- Field 2421
  0.097448116,                            !- Field 2422
  Until: 11:00,                           !- Field 2423
  0.159106291,                            !- Field 2424
  Until: 12:00,                           !- Field 2425
  0.110492217,                            !- Field 2426
  Until: 13:00,                           !- Field 2427
  0.180060837,                            !- Field 2428
  Until: 14:00,                           !- Field 2429
  0.028552791,                            !- Field 2430
  Until: 15:00,                           !- Field 2431
  0.119251471,                            !- Field 2432
  Until: 16:00,                           !- Field 2433
  0.003657798,                            !- Field 2434
  Until: 17:00,                           !- Field 2435
  0.114891983,                            !- Field 2436
  Until: 18:00,                           !- Field 2437
  0.217242116,                            !- Field 2438
  Until: 19:00,                           !- Field 2439
  0.200603155,                            !- Field 2440
  Until: 20:00,                           !- Field 2441
  0.047594655,                            !- Field 2442
  Until: 21:00,                           !- Field 2443
  0.077354379,                            !- Field 2444
  Until: 22:00,                           !- Field 2445
  0.072717793,                            !- Field 2446
  Until: 23:00,                           !- Field 2447
  0.042004034,                            !- Field 2448
  Until: 24:00,                           !- Field 2449
  0.003624086,                            !- Field 2450
  Through: 02/19,                         !- Field 2451
  For: AllDays,                           !- Field 2452
  Until: 01:00,                           !- Field 2453
  0.003627866,                            !- Field 2454
  Until: 02:00,                           !- Field 2455
  0.003626526,                            !- Field 2456
  Until: 03:00,                           !- Field 2457
  0.003615457,                            !- Field 2458
  Until: 04:00,                           !- Field 2459
  0.003625821,                            !- Field 2460
  Until: 05:00,                           !- Field 2461
  0.003630555,                            !- Field 2462
  Until: 06:00,                           !- Field 2463
  0.003613301,                            !- Field 2464
  Until: 07:00,                           !- Field 2465
  0.003603898,                            !- Field 2466
  Until: 08:00,                           !- Field 2467
  0.003638515,                            !- Field 2468
  Until: 09:00,                           !- Field 2469
  0.110667461,                            !- Field 2470
  Until: 10:00,                           !- Field 2471
  0.579200902,                            !- Field 2472
  Until: 11:00,                           !- Field 2473
  0.412134519,                            !- Field 2474
  Until: 12:00,                           !- Field 2475
  0.417493952,                            !- Field 2476
  Until: 13:00,                           !- Field 2477
  0.330308384,                            !- Field 2478
  Until: 14:00,                           !- Field 2479
  0.030124222,                            !- Field 2480
  Until: 15:00,                           !- Field 2481
  0.108725542,                            !- Field 2482
  Until: 16:00,                           !- Field 2483
  0.093438739,                            !- Field 2484
  Until: 17:00,                           !- Field 2485
  0.143428964,                            !- Field 2486
  Until: 18:00,                           !- Field 2487
  0.174703277,                            !- Field 2488
  Until: 19:00,                           !- Field 2489
  0.292125814,                            !- Field 2490
  Until: 20:00,                           !- Field 2491
  0.081291202,                            !- Field 2492
  Until: 21:00,                           !- Field 2493
  0.088757281,                            !- Field 2494
  Until: 22:00,                           !- Field 2495
  0.073654148,                            !- Field 2496
  Until: 23:00,                           !- Field 2497
  0.145256282,                            !- Field 2498
  Until: 24:00,                           !- Field 2499
  0.036285497,                            !- Field 2500
  Through: 02/20,                         !- Field 2501
  For: AllDays,                           !- Field 2502
  Until: 01:00,                           !- Field 2503
  0.003539108,                            !- Field 2504
  Until: 02:00,                           !- Field 2505
  0.015803158,                            !- Field 2506
  Until: 03:00,                           !- Field 2507
  0.025662733,                            !- Field 2508
  Until: 04:00,                           !- Field 2509
  0.003513889,                            !- Field 2510
  Until: 05:00,                           !- Field 2511
  0.003511195,                            !- Field 2512
  Until: 06:00,                           !- Field 2513
  0.003506153,                            !- Field 2514
  Until: 07:00,                           !- Field 2515
  0.003493856,                            !- Field 2516
  Until: 08:00,                           !- Field 2517
  0.047893436,                            !- Field 2518
  Until: 09:00,                           !- Field 2519
  0.16573412,                             !- Field 2520
  Until: 10:00,                           !- Field 2521
  0.093006941,                            !- Field 2522
  Until: 11:00,                           !- Field 2523
  0.157351228,                            !- Field 2524
  Until: 12:00,                           !- Field 2525
  0.293883227,                            !- Field 2526
  Until: 13:00,                           !- Field 2527
  0.39816046,                             !- Field 2528
  Until: 14:00,                           !- Field 2529
  0.457065716,                            !- Field 2530
  Until: 15:00,                           !- Field 2531
  0.335953059,                            !- Field 2532
  Until: 16:00,                           !- Field 2533
  0.220280218,                            !- Field 2534
  Until: 17:00,                           !- Field 2535
  0.245964647,                            !- Field 2536
  Until: 18:00,                           !- Field 2537
  0.15617477,                             !- Field 2538
  Until: 19:00,                           !- Field 2539
  0.518230054,                            !- Field 2540
  Until: 20:00,                           !- Field 2541
  0.219505738,                            !- Field 2542
  Until: 21:00,                           !- Field 2543
  0.194081986,                            !- Field 2544
  Until: 22:00,                           !- Field 2545
  0.085840124,                            !- Field 2546
  Until: 23:00,                           !- Field 2547
  0.003517328,                            !- Field 2548
  Until: 24:00,                           !- Field 2549
  0.025558968,                            !- Field 2550
  Through: 02/21,                         !- Field 2551
  For: AllDays,                           !- Field 2552
  Until: 01:00,                           !- Field 2553
  0.003524841,                            !- Field 2554
  Until: 02:00,                           !- Field 2555
  0.003526411,                            !- Field 2556
  Until: 03:00,                           !- Field 2557
  0.003519082,                            !- Field 2558
  Until: 04:00,                           !- Field 2559
  0.003516791,                            !- Field 2560
  Until: 05:00,                           !- Field 2561
  0.003516266,                            !- Field 2562
  Until: 06:00,                           !- Field 2563
  0.003511643,                            !- Field 2564
  Until: 07:00,                           !- Field 2565
  0.02996426,                             !- Field 2566
  Until: 08:00,                           !- Field 2567
  0.146703767,                            !- Field 2568
  Until: 09:00,                           !- Field 2569
  0.115878384,                            !- Field 2570
  Until: 10:00,                           !- Field 2571
  0.092065619,                            !- Field 2572
  Until: 11:00,                           !- Field 2573
  0.13202989,                             !- Field 2574
  Until: 12:00,                           !- Field 2575
  0.078381372,                            !- Field 2576
  Until: 13:00,                           !- Field 2577
  0.033722659,                            !- Field 2578
  Until: 14:00,                           !- Field 2579
  0.015367232,                            !- Field 2580
  Until: 15:00,                           !- Field 2581
  0.00356576,                             !- Field 2582
  Until: 16:00,                           !- Field 2583
  0.075181029,                            !- Field 2584
  Until: 17:00,                           !- Field 2585
  0.003788566,                            !- Field 2586
  Until: 18:00,                           !- Field 2587
  0.09618314,                             !- Field 2588
  Until: 19:00,                           !- Field 2589
  0.180180508,                            !- Field 2590
  Until: 20:00,                           !- Field 2591
  0.110454467,                            !- Field 2592
  Until: 21:00,                           !- Field 2593
  0.084761163,                            !- Field 2594
  Until: 22:00,                           !- Field 2595
  0.024604353,                            !- Field 2596
  Until: 23:00,                           !- Field 2597
  0.089807782,                            !- Field 2598
  Until: 24:00,                           !- Field 2599
  0.01227612,                             !- Field 2600
  Through: 02/22,                         !- Field 2601
  For: AllDays,                           !- Field 2602
  Until: 01:00,                           !- Field 2603
  0.003494752,                            !- Field 2604
  Until: 02:00,                           !- Field 2605
  0.003498683,                            !- Field 2606
  Until: 03:00,                           !- Field 2607
  0.003498197,                            !- Field 2608
  Until: 04:00,                           !- Field 2609
  0.003497748,                            !- Field 2610
  Until: 05:00,                           !- Field 2611
  0.003483414,                            !- Field 2612
  Until: 06:00,                           !- Field 2613
  0.003499578,                            !- Field 2614
  Until: 07:00,                           !- Field 2615
  0.109229707,                            !- Field 2616
  Until: 08:00,                           !- Field 2617
  0.177396695,                            !- Field 2618
  Until: 09:00,                           !- Field 2619
  0.037531421,                            !- Field 2620
  Until: 10:00,                           !- Field 2621
  0.096529688,                            !- Field 2622
  Until: 11:00,                           !- Field 2623
  0.14971732,                             !- Field 2624
  Until: 12:00,                           !- Field 2625
  0.131489733,                            !- Field 2626
  Until: 13:00,                           !- Field 2627
  0.258038358,                            !- Field 2628
  Until: 14:00,                           !- Field 2629
  0.086926649,                            !- Field 2630
  Until: 15:00,                           !- Field 2631
  0.10242388,                             !- Field 2632
  Until: 16:00,                           !- Field 2633
  0.038489796,                            !- Field 2634
  Until: 17:00,                           !- Field 2635
  0.028234146,                            !- Field 2636
  Until: 18:00,                           !- Field 2637
  0.003449861,                            !- Field 2638
  Until: 19:00,                           !- Field 2639
  0.082747118,                            !- Field 2640
  Until: 20:00,                           !- Field 2641
  0.193048582,                            !- Field 2642
  Until: 21:00,                           !- Field 2643
  0.105309269,                            !- Field 2644
  Until: 22:00,                           !- Field 2645
  0.061993332,                            !- Field 2646
  Until: 23:00,                           !- Field 2647
  0.128756933,                            !- Field 2648
  Until: 24:00,                           !- Field 2649
  0.070495926,                            !- Field 2650
  Through: 02/23,                         !- Field 2651
  For: AllDays,                           !- Field 2652
  Until: 01:00,                           !- Field 2653
  0.003547522,                            !- Field 2654
  Until: 02:00,                           !- Field 2655
  0.025534941,                            !- Field 2656
  Until: 03:00,                           !- Field 2657
  0.058813352,                            !- Field 2658
  Until: 04:00,                           !- Field 2659
  0.00355116,                             !- Field 2660
  Until: 05:00,                           !- Field 2661
  0.003559954,                            !- Field 2662
  Until: 06:00,                           !- Field 2663
  0.088322521,                            !- Field 2664
  Until: 07:00,                           !- Field 2665
  0.093001569,                            !- Field 2666
  Until: 08:00,                           !- Field 2667
  0.120954416,                            !- Field 2668
  Until: 09:00,                           !- Field 2669
  0.023739411,                            !- Field 2670
  Until: 10:00,                           !- Field 2671
  0.158571359,                            !- Field 2672
  Until: 11:00,                           !- Field 2673
  0.022312001,                            !- Field 2674
  Until: 12:00,                           !- Field 2675
  0.003510279,                            !- Field 2676
  Until: 13:00,                           !- Field 2677
  0.08874115,                             !- Field 2678
  Until: 14:00,                           !- Field 2679
  0.003503415,                            !- Field 2680
  Until: 15:00,                           !- Field 2681
  0.041406851,                            !- Field 2682
  Until: 16:00,                           !- Field 2683
  0.031567592,                            !- Field 2684
  Until: 17:00,                           !- Field 2685
  0.010115569,                            !- Field 2686
  Until: 18:00,                           !- Field 2687
  0.061564043,                            !- Field 2688
  Until: 19:00,                           !- Field 2689
  0.050452367,                            !- Field 2690
  Until: 20:00,                           !- Field 2691
  0.064037008,                            !- Field 2692
  Until: 21:00,                           !- Field 2693
  0.085158953,                            !- Field 2694
  Until: 22:00,                           !- Field 2695
  0.013821574,                            !- Field 2696
  Until: 23:00,                           !- Field 2697
  0.236097427,                            !- Field 2698
  Until: 24:00,                           !- Field 2699
  0.021924734,                            !- Field 2700
  Through: 02/24,                         !- Field 2701
  For: AllDays,                           !- Field 2702
  Until: 01:00,                           !- Field 2703
  0.003405429,                            !- Field 2704
  Until: 02:00,                           !- Field 2705
  0.003377181,                            !- Field 2706
  Until: 03:00,                           !- Field 2707
  0.003365363,                            !- Field 2708
  Until: 04:00,                           !- Field 2709
  0.003362849,                            !- Field 2710
  Until: 05:00,                           !- Field 2711
  0.003368668,                            !- Field 2712
  Until: 06:00,                           !- Field 2713
  0.003454054,                            !- Field 2714
  Until: 07:00,                           !- Field 2715
  0.006272259,                            !- Field 2716
  Until: 08:00,                           !- Field 2717
  0.163818455,                            !- Field 2718
  Until: 09:00,                           !- Field 2719
  0.032080365,                            !- Field 2720
  Until: 10:00,                           !- Field 2721
  0.02582378,                             !- Field 2722
  Until: 11:00,                           !- Field 2723
  0.00354952,                             !- Field 2724
  Until: 12:00,                           !- Field 2725
  0.045534907,                            !- Field 2726
  Until: 13:00,                           !- Field 2727
  0.003611562,                            !- Field 2728
  Until: 14:00,                           !- Field 2729
  0.018012343,                            !- Field 2730
  Until: 15:00,                           !- Field 2731
  0.057931888,                            !- Field 2732
  Until: 16:00,                           !- Field 2733
  0.060405824,                            !- Field 2734
  Until: 17:00,                           !- Field 2735
  0.003574225,                            !- Field 2736
  Until: 18:00,                           !- Field 2737
  0.003435543,                            !- Field 2738
  Until: 19:00,                           !- Field 2739
  0.017367459,                            !- Field 2740
  Until: 20:00,                           !- Field 2741
  0.068486229,                            !- Field 2742
  Until: 21:00,                           !- Field 2743
  0.06101396,                             !- Field 2744
  Until: 22:00,                           !- Field 2745
  0.066345214,                            !- Field 2746
  Until: 23:00,                           !- Field 2747
  0.177755831,                            !- Field 2748
  Until: 24:00,                           !- Field 2749
  0.024744784,                            !- Field 2750
  Through: 02/25,                         !- Field 2751
  For: AllDays,                           !- Field 2752
  Until: 01:00,                           !- Field 2753
  0.003704265,                            !- Field 2754
  Until: 02:00,                           !- Field 2755
  0.00370393,                             !- Field 2756
  Until: 03:00,                           !- Field 2757
  0.003687458,                            !- Field 2758
  Until: 04:00,                           !- Field 2759
  0.003690339,                            !- Field 2760
  Until: 05:00,                           !- Field 2761
  0.003700386,                            !- Field 2762
  Until: 06:00,                           !- Field 2763
  0.003678925,                            !- Field 2764
  Until: 07:00,                           !- Field 2765
  0.00364838,                             !- Field 2766
  Until: 08:00,                           !- Field 2767
  0.075021631,                            !- Field 2768
  Until: 09:00,                           !- Field 2769
  0.10710811,                             !- Field 2770
  Until: 10:00,                           !- Field 2771
  0.097448116,                            !- Field 2772
  Until: 11:00,                           !- Field 2773
  0.159106291,                            !- Field 2774
  Until: 12:00,                           !- Field 2775
  0.110492217,                            !- Field 2776
  Until: 13:00,                           !- Field 2777
  0.180060837,                            !- Field 2778
  Until: 14:00,                           !- Field 2779
  0.028552791,                            !- Field 2780
  Until: 15:00,                           !- Field 2781
  0.119251471,                            !- Field 2782
  Until: 16:00,                           !- Field 2783
  0.003657798,                            !- Field 2784
  Until: 17:00,                           !- Field 2785
  0.114891983,                            !- Field 2786
  Until: 18:00,                           !- Field 2787
  0.217242116,                            !- Field 2788
  Until: 19:00,                           !- Field 2789
  0.200603155,                            !- Field 2790
  Until: 20:00,                           !- Field 2791
  0.047594655,                            !- Field 2792
  Until: 21:00,                           !- Field 2793
  0.077354379,                            !- Field 2794
  Until: 22:00,                           !- Field 2795
  0.072717793,                            !- Field 2796
  Until: 23:00,                           !- Field 2797
  0.042004034,                            !- Field 2798
  Until: 24:00,                           !- Field 2799
  0.003624086,                            !- Field 2800
  Through: 02/26,                         !- Field 2801
  For: AllDays,                           !- Field 2802
  Until: 01:00,                           !- Field 2803
  0.003627866,                            !- Field 2804
  Until: 02:00,                           !- Field 2805
  0.003626526,                            !- Field 2806
  Until: 03:00,                           !- Field 2807
  0.003615457,                            !- Field 2808
  Until: 04:00,                           !- Field 2809
  0.003625821,                            !- Field 2810
  Until: 05:00,                           !- Field 2811
  0.003630555,                            !- Field 2812
  Until: 06:00,                           !- Field 2813
  0.003613301,                            !- Field 2814
  Until: 07:00,                           !- Field 2815
  0.003603898,                            !- Field 2816
  Until: 08:00,                           !- Field 2817
  0.003638515,                            !- Field 2818
  Until: 09:00,                           !- Field 2819
  0.110667461,                            !- Field 2820
  Until: 10:00,                           !- Field 2821
  0.579200902,                            !- Field 2822
  Until: 11:00,                           !- Field 2823
  0.412134519,                            !- Field 2824
  Until: 12:00,                           !- Field 2825
  0.417493952,                            !- Field 2826
  Until: 13:00,                           !- Field 2827
  0.330308384,                            !- Field 2828
  Until: 14:00,                           !- Field 2829
  0.030124222,                            !- Field 2830
  Until: 15:00,                           !- Field 2831
  0.108725542,                            !- Field 2832
  Until: 16:00,                           !- Field 2833
  0.093438739,                            !- Field 2834
  Until: 17:00,                           !- Field 2835
  0.143428964,                            !- Field 2836
  Until: 18:00,                           !- Field 2837
  0.174703277,                            !- Field 2838
  Until: 19:00,                           !- Field 2839
  0.292125814,                            !- Field 2840
  Until: 20:00,                           !- Field 2841
  0.081291202,                            !- Field 2842
  Until: 21:00,                           !- Field 2843
  0.088757281,                            !- Field 2844
  Until: 22:00,                           !- Field 2845
  0.073654148,                            !- Field 2846
  Until: 23:00,                           !- Field 2847
  0.145256282,                            !- Field 2848
  Until: 24:00,                           !- Field 2849
  0.036285497,                            !- Field 2850
  Through: 02/27,                         !- Field 2851
  For: AllDays,                           !- Field 2852
  Until: 01:00,                           !- Field 2853
  0.003539108,                            !- Field 2854
  Until: 02:00,                           !- Field 2855
  0.015803158,                            !- Field 2856
  Until: 03:00,                           !- Field 2857
  0.025662733,                            !- Field 2858
  Until: 04:00,                           !- Field 2859
  0.003513889,                            !- Field 2860
  Until: 05:00,                           !- Field 2861
  0.003511195,                            !- Field 2862
  Until: 06:00,                           !- Field 2863
  0.003506153,                            !- Field 2864
  Until: 07:00,                           !- Field 2865
  0.003493856,                            !- Field 2866
  Until: 08:00,                           !- Field 2867
  0.047893436,                            !- Field 2868
  Until: 09:00,                           !- Field 2869
  0.16573412,                             !- Field 2870
  Until: 10:00,                           !- Field 2871
  0.093006941,                            !- Field 2872
  Until: 11:00,                           !- Field 2873
  0.157351228,                            !- Field 2874
  Until: 12:00,                           !- Field 2875
  0.293883227,                            !- Field 2876
  Until: 13:00,                           !- Field 2877
  0.39816046,                             !- Field 2878
  Until: 14:00,                           !- Field 2879
  0.457065716,                            !- Field 2880
  Until: 15:00,                           !- Field 2881
  0.335953059,                            !- Field 2882
  Until: 16:00,                           !- Field 2883
  0.220280218,                            !- Field 2884
  Until: 17:00,                           !- Field 2885
  0.245964647,                            !- Field 2886
  Until: 18:00,                           !- Field 2887
  0.15617477,                             !- Field 2888
  Until: 19:00,                           !- Field 2889
  0.518230054,                            !- Field 2890
  Until: 20:00,                           !- Field 2891
  0.219505738,                            !- Field 2892
  Until: 21:00,                           !- Field 2893
  0.194081986,                            !- Field 2894
  Until: 22:00,                           !- Field 2895
  0.085840124,                            !- Field 2896
  Until: 23:00,                           !- Field 2897
  0.003517328,                            !- Field 2898
  Until: 24:00,                           !- Field 2899
  0.025558968,                            !- Field 2900
  Through: 02/28,                         !- Field 2901
  For: AllDays,                           !- Field 2902
  Until: 01:00,                           !- Field 2903
  0.003524841,                            !- Field 2904
  Until: 02:00,                           !- Field 2905
  0.003526411,                            !- Field 2906
  Until: 03:00,                           !- Field 2907
  0.003519082,                            !- Field 2908
  Until: 04:00,                           !- Field 2909
  0.003516791,                            !- Field 2910
  Until: 05:00,                           !- Field 2911
  0.003516266,                            !- Field 2912
  Until: 06:00,                           !- Field 2913
  0.003511643,                            !- Field 2914
  Until: 07:00,                           !- Field 2915
  0.02996426,                             !- Field 2916
  Until: 08:00,                           !- Field 2917
  0.146703767,                            !- Field 2918
  Until: 09:00,                           !- Field 2919
  0.115878384,                            !- Field 2920
  Until: 10:00,                           !- Field 2921
  0.092065619,                            !- Field 2922
  Until: 11:00,                           !- Field 2923
  0.13202989,                             !- Field 2924
  Until: 12:00,                           !- Field 2925
  0.078381372,                            !- Field 2926
  Until: 13:00,                           !- Field 2927
  0.033722659,                            !- Field 2928
  Until: 14:00,                           !- Field 2929
  0.015367232,                            !- Field 2930
  Until: 15:00,                           !- Field 2931
  0.00356576,                             !- Field 2932
  Until: 16:00,                           !- Field 2933
  0.075181029,                            !- Field 2934
  Until: 17:00,                           !- Field 2935
  0.003788566,                            !- Field 2936
  Until: 18:00,                           !- Field 2937
  0.09618314,                             !- Field 2938
  Until: 19:00,                           !- Field 2939
  0.180180508,                            !- Field 2940
  Until: 20:00,                           !- Field 2941
  0.110454467,                            !- Field 2942
  Until: 21:00,                           !- Field 2943
  0.084761163,                            !- Field 2944
  Until: 22:00,                           !- Field 2945
  0.024604353,                            !- Field 2946
  Until: 23:00,                           !- Field 2947
  0.089807782,                            !- Field 2948
  Until: 24:00,                           !- Field 2949
  0.01227612,                             !- Field 2950
  Through: 03/01,                         !- Field 2951
  For: AllDays,                           !- Field 2952
  Until: 01:00,                           !- Field 2953
  0.003536587,                            !- Field 2954
  Until: 02:00,                           !- Field 2955
  0.0035405,                              !- Field 2956
  Until: 03:00,                           !- Field 2957
  0.003543681,                            !- Field 2958
  Until: 04:00,                           !- Field 2959
  0.003528122,                            !- Field 2960
  Until: 05:00,                           !- Field 2961
  0.003519209,                            !- Field 2962
  Until: 06:00,                           !- Field 2963
  0.003511914,                            !- Field 2964
  Until: 07:00,                           !- Field 2965
  0.003515137,                            !- Field 2966
  Until: 08:00,                           !- Field 2967
  0.071257913,                            !- Field 2968
  Until: 09:00,                           !- Field 2969
  0.204151285,                            !- Field 2970
  Until: 10:00,                           !- Field 2971
  0.087060713,                            !- Field 2972
  Until: 11:00,                           !- Field 2973
  0.055352783,                            !- Field 2974
  Until: 12:00,                           !- Field 2975
  0.030863531,                            !- Field 2976
  Until: 13:00,                           !- Field 2977
  0.17290295,                             !- Field 2978
  Until: 14:00,                           !- Field 2979
  0.116209776,                            !- Field 2980
  Until: 15:00,                           !- Field 2981
  0.03714903,                             !- Field 2982
  Until: 16:00,                           !- Field 2983
  0.003544897,                            !- Field 2984
  Until: 17:00,                           !- Field 2985
  0.059934359,                            !- Field 2986
  Until: 18:00,                           !- Field 2987
  0.019325513,                            !- Field 2988
  Until: 19:00,                           !- Field 2989
  0.14864697,                             !- Field 2990
  Until: 20:00,                           !- Field 2991
  0.147672904,                            !- Field 2992
  Until: 21:00,                           !- Field 2993
  0.192125192,                            !- Field 2994
  Until: 22:00,                           !- Field 2995
  0.0091608,                              !- Field 2996
  Until: 23:00,                           !- Field 2997
  0.136776286,                            !- Field 2998
  Until: 24:00,                           !- Field 2999
  0.030199079,                            !- Field 3000
  Through: 03/02,                         !- Field 3001
  For: AllDays,                           !- Field 3002
  Until: 01:00,                           !- Field 3003
  0.00350012,                             !- Field 3004
  Until: 02:00,                           !- Field 3005
  0.003511565,                            !- Field 3006
  Until: 03:00,                           !- Field 3007
  0.003506582,                            !- Field 3008
  Until: 04:00,                           !- Field 3009
  0.003493735,                            !- Field 3010
  Until: 05:00,                           !- Field 3011
  0.003504848,                            !- Field 3012
  Until: 06:00,                           !- Field 3013
  0.003499691,                            !- Field 3014
  Until: 07:00,                           !- Field 3015
  0.003838655,                            !- Field 3016
  Until: 08:00,                           !- Field 3017
  0.125269969,                            !- Field 3018
  Until: 09:00,                           !- Field 3019
  0.057044505,                            !- Field 3020
  Until: 10:00,                           !- Field 3021
  0.030486471,                            !- Field 3022
  Until: 11:00,                           !- Field 3023
  0.05314252,                             !- Field 3024
  Until: 12:00,                           !- Field 3025
  0.24569472,                             !- Field 3026
  Until: 13:00,                           !- Field 3027
  0.059456245,                            !- Field 3028
  Until: 14:00,                           !- Field 3029
  0.063533782,                            !- Field 3030
  Until: 15:00,                           !- Field 3031
  0.116949714,                            !- Field 3032
  Until: 16:00,                           !- Field 3033
  0.043469332,                            !- Field 3034
  Until: 17:00,                           !- Field 3035
  0.0284294,                              !- Field 3036
  Until: 18:00,                           !- Field 3037
  0.210735366,                            !- Field 3038
  Until: 19:00,                           !- Field 3039
  0.130153917,                            !- Field 3040
  Until: 20:00,                           !- Field 3041
  0.026179023,                            !- Field 3042
  Until: 21:00,                           !- Field 3043
  0.003553994,                            !- Field 3044
  Until: 22:00,                           !- Field 3045
  0.003555473,                            !- Field 3046
  Until: 23:00,                           !- Field 3047
  0.003563153,                            !- Field 3048
  Until: 24:00,                           !- Field 3049
  0.003575419,                            !- Field 3050
  Through: 03/03,                         !- Field 3051
  For: AllDays,                           !- Field 3052
  Until: 01:00,                           !- Field 3053
  0.003565027,                            !- Field 3054
  Until: 02:00,                           !- Field 3055
  0.003573337,                            !- Field 3056
  Until: 03:00,                           !- Field 3057
  0.003565981,                            !- Field 3058
  Until: 04:00,                           !- Field 3059
  0.003550476,                            !- Field 3060
  Until: 05:00,                           !- Field 3061
  0.003551294,                            !- Field 3062
  Until: 06:00,                           !- Field 3063
  0.003550149,                            !- Field 3064
  Until: 07:00,                           !- Field 3065
  0.003666924,                            !- Field 3066
  Until: 08:00,                           !- Field 3067
  0.126322585,                            !- Field 3068
  Until: 09:00,                           !- Field 3069
  0.048279382,                            !- Field 3070
  Until: 10:00,                           !- Field 3071
  0.062723724,                            !- Field 3072
  Until: 11:00,                           !- Field 3073
  0.022163571,                            !- Field 3074
  Until: 12:00,                           !- Field 3075
  0.007500897,                            !- Field 3076
  Until: 13:00,                           !- Field 3077
  0.025643158,                            !- Field 3078
  Until: 14:00,                           !- Field 3079
  0.032239682,                            !- Field 3080
  Until: 15:00,                           !- Field 3081
  0.009341951,                            !- Field 3082
  Until: 16:00,                           !- Field 3083
  0.109888241,                            !- Field 3084
  Until: 17:00,                           !- Field 3085
  0.03418249,                             !- Field 3086
  Until: 18:00,                           !- Field 3087
  0.076980968,                            !- Field 3088
  Until: 19:00,                           !- Field 3089
  0.045497972,                            !- Field 3090
  Until: 20:00,                           !- Field 3091
  0.068083006,                            !- Field 3092
  Until: 21:00,                           !- Field 3093
  0.073799657,                            !- Field 3094
  Until: 22:00,                           !- Field 3095
  0.04828527,                             !- Field 3096
  Until: 23:00,                           !- Field 3097
  0.017664754,                            !- Field 3098
  Until: 24:00,                           !- Field 3099
  0.04761051,                             !- Field 3100
  Through: 03/04,                         !- Field 3101
  For: AllDays,                           !- Field 3102
  Until: 01:00,                           !- Field 3103
  0.00353026,                             !- Field 3104
  Until: 02:00,                           !- Field 3105
  0.015988433,                            !- Field 3106
  Until: 03:00,                           !- Field 3107
  0.015896951,                            !- Field 3108
  Until: 04:00,                           !- Field 3109
  0.003543849,                            !- Field 3110
  Until: 05:00,                           !- Field 3111
  0.003524022,                            !- Field 3112
  Until: 06:00,                           !- Field 3113
  0.003529312,                            !- Field 3114
  Until: 07:00,                           !- Field 3115
  0.00350563,                             !- Field 3116
  Until: 08:00,                           !- Field 3117
  0.056491935,                            !- Field 3118
  Until: 09:00,                           !- Field 3119
  0.097282338,                            !- Field 3120
  Until: 10:00,                           !- Field 3121
  0.170305987,                            !- Field 3122
  Until: 11:00,                           !- Field 3123
  0.273481809,                            !- Field 3124
  Until: 12:00,                           !- Field 3125
  0.237174252,                            !- Field 3126
  Until: 13:00,                           !- Field 3127
  0.363476682,                            !- Field 3128
  Until: 14:00,                           !- Field 3129
  0.232174379,                            !- Field 3130
  Until: 15:00,                           !- Field 3131
  0.162589739,                            !- Field 3132
  Until: 16:00,                           !- Field 3133
  0.241357736,                            !- Field 3134
  Until: 17:00,                           !- Field 3135
  0.119199465,                            !- Field 3136
  Until: 18:00,                           !- Field 3137
  0.169664916,                            !- Field 3138
  Until: 19:00,                           !- Field 3139
  0.111679858,                            !- Field 3140
  Until: 20:00,                           !- Field 3141
  0.106703683,                            !- Field 3142
  Until: 21:00,                           !- Field 3143
  0.015998623,                            !- Field 3144
  Until: 22:00,                           !- Field 3145
  0.051784543,                            !- Field 3146
  Until: 23:00,                           !- Field 3147
  0.13418352,                             !- Field 3148
  Until: 24:00,                           !- Field 3149
  0.065946813,                            !- Field 3150
  Through: 03/05,                         !- Field 3151
  For: AllDays,                           !- Field 3152
  Until: 01:00,                           !- Field 3153
  0.024845089,                            !- Field 3154
  Until: 02:00,                           !- Field 3155
  0.064376433,                            !- Field 3156
  Until: 03:00,                           !- Field 3157
  0.003524371,                            !- Field 3158
  Until: 04:00,                           !- Field 3159
  0.003510659,                            !- Field 3160
  Until: 05:00,                           !- Field 3161
  0.00350623,                             !- Field 3162
  Until: 06:00,                           !- Field 3163
  0.003494942,                            !- Field 3164
  Until: 07:00,                           !- Field 3165
  0.042480185,                            !- Field 3166
  Until: 08:00,                           !- Field 3167
  0.027100574,                            !- Field 3168
  Until: 09:00,                           !- Field 3169
  0.189936187,                            !- Field 3170
  Until: 10:00,                           !- Field 3171
  0.435855599,                            !- Field 3172
  Until: 11:00,                           !- Field 3173
  0.50093037,                             !- Field 3174
  Until: 12:00,                           !- Field 3175
  0.236664882,                            !- Field 3176
  Until: 13:00,                           !- Field 3177
  0.406354979,                            !- Field 3178
  Until: 14:00,                           !- Field 3179
  0.372717735,                            !- Field 3180
  Until: 15:00,                           !- Field 3181
  0.183187421,                            !- Field 3182
  Until: 16:00,                           !- Field 3183
  0.105032073,                            !- Field 3184
  Until: 17:00,                           !- Field 3185
  0.127976154,                            !- Field 3186
  Until: 18:00,                           !- Field 3187
  0.120428873,                            !- Field 3188
  Until: 19:00,                           !- Field 3189
  0.118100612,                            !- Field 3190
  Until: 20:00,                           !- Field 3191
  0.072249855,                            !- Field 3192
  Until: 21:00,                           !- Field 3193
  0.135735682,                            !- Field 3194
  Until: 22:00,                           !- Field 3195
  0.029528765,                            !- Field 3196
  Until: 23:00,                           !- Field 3197
  0.077127805,                            !- Field 3198
  Until: 24:00,                           !- Field 3199
  0.003506779,                            !- Field 3200
  Through: 03/06,                         !- Field 3201
  For: AllDays,                           !- Field 3202
  Until: 01:00,                           !- Field 3203
  0.003501501,                            !- Field 3204
  Until: 02:00,                           !- Field 3205
  0.003488735,                            !- Field 3206
  Until: 03:00,                           !- Field 3207
  0.00345782,                             !- Field 3208
  Until: 04:00,                           !- Field 3209
  0.003467462,                            !- Field 3210
  Until: 05:00,                           !- Field 3211
  0.003471107,                            !- Field 3212
  Until: 06:00,                           !- Field 3213
  0.003483592,                            !- Field 3214
  Until: 07:00,                           !- Field 3215
  0.003381558,                            !- Field 3216
  Until: 08:00,                           !- Field 3217
  0.008043182,                            !- Field 3218
  Until: 09:00,                           !- Field 3219
  0.086214146,                            !- Field 3220
  Until: 10:00,                           !- Field 3221
  0.221104941,                            !- Field 3222
  Until: 11:00,                           !- Field 3223
  0.053262046,                            !- Field 3224
  Until: 12:00,                           !- Field 3225
  0.102205323,                            !- Field 3226
  Until: 13:00,                           !- Field 3227
  0.091263665,                            !- Field 3228
  Until: 14:00,                           !- Field 3229
  0.206908881,                            !- Field 3230
  Until: 15:00,                           !- Field 3231
  0.161126883,                            !- Field 3232
  Until: 16:00,                           !- Field 3233
  0.247292464,                            !- Field 3234
  Until: 17:00,                           !- Field 3235
  0.184449154,                            !- Field 3236
  Until: 18:00,                           !- Field 3237
  0.311358895,                            !- Field 3238
  Until: 19:00,                           !- Field 3239
  0.304533804,                            !- Field 3240
  Until: 20:00,                           !- Field 3241
  0.236089208,                            !- Field 3242
  Until: 21:00,                           !- Field 3243
  0.121808069,                            !- Field 3244
  Until: 22:00,                           !- Field 3245
  0.047125523,                            !- Field 3246
  Until: 23:00,                           !- Field 3247
  0.051222193,                            !- Field 3248
  Until: 24:00,                           !- Field 3249
  0.025932818,                            !- Field 3250
  Through: 03/07,                         !- Field 3251
  For: AllDays,                           !- Field 3252
  Until: 01:00,                           !- Field 3253
  0.003518853,                            !- Field 3254
  Until: 02:00,                           !- Field 3255
  0.00348981,                             !- Field 3256
  Until: 03:00,                           !- Field 3257
  0.003493157,                            !- Field 3258
  Until: 04:00,                           !- Field 3259
  0.003468183,                            !- Field 3260
  Until: 05:00,                           !- Field 3261
  0.003471627,                            !- Field 3262
  Until: 06:00,                           !- Field 3263
  0.00348936,                             !- Field 3264
  Until: 07:00,                           !- Field 3265
  0.073695594,                            !- Field 3266
  Until: 08:00,                           !- Field 3267
  0.038634077,                            !- Field 3268
  Until: 09:00,                           !- Field 3269
  0.260009064,                            !- Field 3270
  Until: 10:00,                           !- Field 3271
  0.046369175,                            !- Field 3272
  Until: 11:00,                           !- Field 3273
  0.00966941,                             !- Field 3274
  Until: 12:00,                           !- Field 3275
  0.101723941,                            !- Field 3276
  Until: 13:00,                           !- Field 3277
  0.012085435,                            !- Field 3278
  Until: 14:00,                           !- Field 3279
  0.083980019,                            !- Field 3280
  Until: 15:00,                           !- Field 3281
  0.074694488,                            !- Field 3282
  Until: 16:00,                           !- Field 3283
  0.099727115,                            !- Field 3284
  Until: 17:00,                           !- Field 3285
  0.096213365,                            !- Field 3286
  Until: 18:00,                           !- Field 3287
  0.192833497,                            !- Field 3288
  Until: 19:00,                           !- Field 3289
  0.145331066,                            !- Field 3290
  Until: 20:00,                           !- Field 3291
  0.193336829,                            !- Field 3292
  Until: 21:00,                           !- Field 3293
  0.068669005,                            !- Field 3294
  Until: 22:00,                           !- Field 3295
  0.038431141,                            !- Field 3296
  Until: 23:00,                           !- Field 3297
  0.091778341,                            !- Field 3298
  Until: 24:00,                           !- Field 3299
  0.005430247,                            !- Field 3300
  Through: 03/08,                         !- Field 3301
  For: AllDays,                           !- Field 3302
  Until: 01:00,                           !- Field 3303
  0.003536587,                            !- Field 3304
  Until: 02:00,                           !- Field 3305
  0.0035405,                              !- Field 3306
  Until: 03:00,                           !- Field 3307
  0.003543681,                            !- Field 3308
  Until: 04:00,                           !- Field 3309
  0.003528122,                            !- Field 3310
  Until: 05:00,                           !- Field 3311
  0.003519209,                            !- Field 3312
  Until: 06:00,                           !- Field 3313
  0.003511914,                            !- Field 3314
  Until: 07:00,                           !- Field 3315
  0.003515137,                            !- Field 3316
  Until: 08:00,                           !- Field 3317
  0.071257913,                            !- Field 3318
  Until: 09:00,                           !- Field 3319
  0.204151285,                            !- Field 3320
  Until: 10:00,                           !- Field 3321
  0.087060713,                            !- Field 3322
  Until: 11:00,                           !- Field 3323
  0.055352783,                            !- Field 3324
  Until: 12:00,                           !- Field 3325
  0.030863531,                            !- Field 3326
  Until: 13:00,                           !- Field 3327
  0.17290295,                             !- Field 3328
  Until: 14:00,                           !- Field 3329
  0.116209776,                            !- Field 3330
  Until: 15:00,                           !- Field 3331
  0.03714903,                             !- Field 3332
  Until: 16:00,                           !- Field 3333
  0.003544897,                            !- Field 3334
  Until: 17:00,                           !- Field 3335
  0.059934359,                            !- Field 3336
  Until: 18:00,                           !- Field 3337
  0.019325513,                            !- Field 3338
  Until: 19:00,                           !- Field 3339
  0.14864697,                             !- Field 3340
  Until: 20:00,                           !- Field 3341
  0.147672904,                            !- Field 3342
  Until: 21:00,                           !- Field 3343
  0.192125192,                            !- Field 3344
  Until: 22:00,                           !- Field 3345
  0.0091608,                              !- Field 3346
  Until: 23:00,                           !- Field 3347
  0.136776286,                            !- Field 3348
  Until: 24:00,                           !- Field 3349
  0.030199079,                            !- Field 3350
  Through: 03/09,                         !- Field 3351
  For: AllDays,                           !- Field 3352
  Until: 01:00,                           !- Field 3353
  0.00350012,                             !- Field 3354
  Until: 02:00,                           !- Field 3355
  0.003511565,                            !- Field 3356
  Until: 03:00,                           !- Field 3357
  0.003506582,                            !- Field 3358
  Until: 04:00,                           !- Field 3359
  0.003493735,                            !- Field 3360
  Until: 05:00,                           !- Field 3361
  0.003504848,                            !- Field 3362
  Until: 06:00,                           !- Field 3363
  0.003499691,                            !- Field 3364
  Until: 07:00,                           !- Field 3365
  0.003838655,                            !- Field 3366
  Until: 08:00,                           !- Field 3367
  0.125269969,                            !- Field 3368
  Until: 09:00,                           !- Field 3369
  0.057044505,                            !- Field 3370
  Until: 10:00,                           !- Field 3371
  0.030486471,                            !- Field 3372
  Until: 11:00,                           !- Field 3373
  0.05314252,                             !- Field 3374
  Until: 12:00,                           !- Field 3375
  0.24569472,                             !- Field 3376
  Until: 13:00,                           !- Field 3377
  0.059456245,                            !- Field 3378
  Until: 14:00,                           !- Field 3379
  0.063533782,                            !- Field 3380
  Until: 15:00,                           !- Field 3381
  0.116949714,                            !- Field 3382
  Until: 16:00,                           !- Field 3383
  0.043469332,                            !- Field 3384
  Until: 17:00,                           !- Field 3385
  0.0284294,                              !- Field 3386
  Until: 18:00,                           !- Field 3387
  0.210735366,                            !- Field 3388
  Until: 19:00,                           !- Field 3389
  0.130153917,                            !- Field 3390
  Until: 20:00,                           !- Field 3391
  0.026179023,                            !- Field 3392
  Until: 21:00,                           !- Field 3393
  0.003553994,                            !- Field 3394
  Until: 22:00,                           !- Field 3395
  0.003555473,                            !- Field 3396
  Until: 23:00,                           !- Field 3397
  0.003563153,                            !- Field 3398
  Until: 24:00,                           !- Field 3399
  0.003575419,                            !- Field 3400
  Through: 03/10,                         !- Field 3401
  For: AllDays,                           !- Field 3402
  Until: 01:00,                           !- Field 3403
  0.003565027,                            !- Field 3404
  Until: 02:00,                           !- Field 3405
  0.003573337,                            !- Field 3406
  Until: 03:00,                           !- Field 3407
  0.003565981,                            !- Field 3408
  Until: 04:00,                           !- Field 3409
  0.003550476,                            !- Field 3410
  Until: 05:00,                           !- Field 3411
  0.003551294,                            !- Field 3412
  Until: 06:00,                           !- Field 3413
  0.003550149,                            !- Field 3414
  Until: 07:00,                           !- Field 3415
  0.003666924,                            !- Field 3416
  Until: 08:00,                           !- Field 3417
  0.126322585,                            !- Field 3418
  Until: 09:00,                           !- Field 3419
  0.048279382,                            !- Field 3420
  Until: 10:00,                           !- Field 3421
  0.062723724,                            !- Field 3422
  Until: 11:00,                           !- Field 3423
  0.022163571,                            !- Field 3424
  Until: 12:00,                           !- Field 3425
  0.007500897,                            !- Field 3426
  Until: 13:00,                           !- Field 3427
  0.025643158,                            !- Field 3428
  Until: 14:00,                           !- Field 3429
  0.032239682,                            !- Field 3430
  Until: 15:00,                           !- Field 3431
  0.009341951,                            !- Field 3432
  Until: 16:00,                           !- Field 3433
  0.109888241,                            !- Field 3434
  Until: 17:00,                           !- Field 3435
  0.03418249,                             !- Field 3436
  Until: 18:00,                           !- Field 3437
  0.076980968,                            !- Field 3438
  Until: 19:00,                           !- Field 3439
  0.045497972,                            !- Field 3440
  Until: 20:00,                           !- Field 3441
  0.068083006,                            !- Field 3442
  Until: 21:00,                           !- Field 3443
  0.073799657,                            !- Field 3444
  Until: 22:00,                           !- Field 3445
  0.04828527,                             !- Field 3446
  Until: 23:00,                           !- Field 3447
  0.017664754,                            !- Field 3448
  Until: 24:00,                           !- Field 3449
  0.04761051,                             !- Field 3450
  Through: 03/11,                         !- Field 3451
  For: AllDays,                           !- Field 3452
  Until: 01:00,                           !- Field 3453
  0.00353026,                             !- Field 3454
  Until: 02:00,                           !- Field 3455
  0.015988433,                            !- Field 3456
  Until: 03:00,                           !- Field 3457
  0.015896951,                            !- Field 3458
  Until: 04:00,                           !- Field 3459
  0.003543849,                            !- Field 3460
  Until: 05:00,                           !- Field 3461
  0.003524022,                            !- Field 3462
  Until: 06:00,                           !- Field 3463
  0.003529312,                            !- Field 3464
  Until: 07:00,                           !- Field 3465
  0.00350563,                             !- Field 3466
  Until: 08:00,                           !- Field 3467
  0.056491935,                            !- Field 3468
  Until: 09:00,                           !- Field 3469
  0.097282338,                            !- Field 3470
  Until: 10:00,                           !- Field 3471
  0.170305987,                            !- Field 3472
  Until: 11:00,                           !- Field 3473
  0.273481809,                            !- Field 3474
  Until: 12:00,                           !- Field 3475
  0.237174252,                            !- Field 3476
  Until: 13:00,                           !- Field 3477
  0.363476682,                            !- Field 3478
  Until: 14:00,                           !- Field 3479
  0.232174379,                            !- Field 3480
  Until: 15:00,                           !- Field 3481
  0.162589739,                            !- Field 3482
  Until: 16:00,                           !- Field 3483
  0.241357736,                            !- Field 3484
  Until: 17:00,                           !- Field 3485
  0.119199465,                            !- Field 3486
  Until: 18:00,                           !- Field 3487
  0.169664916,                            !- Field 3488
  Until: 19:00,                           !- Field 3489
  0.111679858,                            !- Field 3490
  Until: 20:00,                           !- Field 3491
  0.106703683,                            !- Field 3492
  Until: 21:00,                           !- Field 3493
  0.015998623,                            !- Field 3494
  Until: 22:00,                           !- Field 3495
  0.051784543,                            !- Field 3496
  Until: 23:00,                           !- Field 3497
  0.13418352,                             !- Field 3498
  Until: 24:00,                           !- Field 3499
  0.065946813,                            !- Field 3500
  Through: 03/12,                         !- Field 3501
  For: AllDays,                           !- Field 3502
  Until: 01:00,                           !- Field 3503
  0.024845089,                            !- Field 3504
  Until: 02:00,                           !- Field 3505
  0.064376433,                            !- Field 3506
  Until: 03:00,                           !- Field 3507
  0.003524371,                            !- Field 3508
  Until: 04:00,                           !- Field 3509
  0.003510659,                            !- Field 3510
  Until: 05:00,                           !- Field 3511
  0.00350623,                             !- Field 3512
  Until: 06:00,                           !- Field 3513
  0.003494942,                            !- Field 3514
  Until: 07:00,                           !- Field 3515
  0.042480185,                            !- Field 3516
  Until: 08:00,                           !- Field 3517
  0.027100574,                            !- Field 3518
  Until: 09:00,                           !- Field 3519
  0.189936187,                            !- Field 3520
  Until: 10:00,                           !- Field 3521
  0.435855599,                            !- Field 3522
  Until: 11:00,                           !- Field 3523
  0.50093037,                             !- Field 3524
  Until: 12:00,                           !- Field 3525
  0.236664882,                            !- Field 3526
  Until: 13:00,                           !- Field 3527
  0.406354979,                            !- Field 3528
  Until: 14:00,                           !- Field 3529
  0.372717735,                            !- Field 3530
  Until: 15:00,                           !- Field 3531
  0.183187421,                            !- Field 3532
  Until: 16:00,                           !- Field 3533
  0.105032073,                            !- Field 3534
  Until: 17:00,                           !- Field 3535
  0.127976154,                            !- Field 3536
  Until: 18:00,                           !- Field 3537
  0.120428873,                            !- Field 3538
  Until: 19:00,                           !- Field 3539
  0.118100612,                            !- Field 3540
  Until: 20:00,                           !- Field 3541
  0.072249855,                            !- Field 3542
  Until: 21:00,                           !- Field 3543
  0.135735682,                            !- Field 3544
  Until: 22:00,                           !- Field 3545
  0.029528765,                            !- Field 3546
  Until: 23:00,                           !- Field 3547
  0.077127805,                            !- Field 3548
  Until: 24:00,                           !- Field 3549
  0.003506779,                            !- Field 3550
  Through: 03/13,                         !- Field 3551
  For: AllDays,                           !- Field 3552
  Until: 01:00,                           !- Field 3553
  0.003501501,                            !- Field 3554
  Until: 02:00,                           !- Field 3555
  0.003488735,                            !- Field 3556
  Until: 03:00,                           !- Field 3557
  0.00345782,                             !- Field 3558
  Until: 04:00,                           !- Field 3559
  0.003467462,                            !- Field 3560
  Until: 05:00,                           !- Field 3561
  0.003471107,                            !- Field 3562
  Until: 06:00,                           !- Field 3563
  0.003483592,                            !- Field 3564
  Until: 07:00,                           !- Field 3565
  0.003381558,                            !- Field 3566
  Until: 08:00,                           !- Field 3567
  0.008043182,                            !- Field 3568
  Until: 09:00,                           !- Field 3569
  0.086214146,                            !- Field 3570
  Until: 10:00,                           !- Field 3571
  0.221104941,                            !- Field 3572
  Until: 11:00,                           !- Field 3573
  0.053262046,                            !- Field 3574
  Until: 12:00,                           !- Field 3575
  0.102205323,                            !- Field 3576
  Until: 13:00,                           !- Field 3577
  0.091263665,                            !- Field 3578
  Until: 14:00,                           !- Field 3579
  0.206908881,                            !- Field 3580
  Until: 15:00,                           !- Field 3581
  0.161126883,                            !- Field 3582
  Until: 16:00,                           !- Field 3583
  0.247292464,                            !- Field 3584
  Until: 17:00,                           !- Field 3585
  0.184449154,                            !- Field 3586
  Until: 18:00,                           !- Field 3587
  0.311358895,                            !- Field 3588
  Until: 19:00,                           !- Field 3589
  0.304533804,                            !- Field 3590
  Until: 20:00,                           !- Field 3591
  0.236089208,                            !- Field 3592
  Until: 21:00,                           !- Field 3593
  0.121808069,                            !- Field 3594
  Until: 22:00,                           !- Field 3595
  0.047125523,                            !- Field 3596
  Until: 23:00,                           !- Field 3597
  0.051222193,                            !- Field 3598
  Until: 24:00,                           !- Field 3599
  0.025932818,                            !- Field 3600
  Through: 03/14,                         !- Field 3601
  For: AllDays,                           !- Field 3602
  Until: 01:00,                           !- Field 3603
  0.003518853,                            !- Field 3604
  Until: 02:00,                           !- Field 3605
  0.00348981,                             !- Field 3606
  Until: 03:00,                           !- Field 3607
  0.003493157,                            !- Field 3608
  Until: 04:00,                           !- Field 3609
  0.003468183,                            !- Field 3610
  Until: 05:00,                           !- Field 3611
  0.003471627,                            !- Field 3612
  Until: 06:00,                           !- Field 3613
  0.00348936,                             !- Field 3614
  Until: 07:00,                           !- Field 3615
  0.073695594,                            !- Field 3616
  Until: 08:00,                           !- Field 3617
  0.038634077,                            !- Field 3618
  Until: 09:00,                           !- Field 3619
  0.260009064,                            !- Field 3620
  Until: 10:00,                           !- Field 3621
  0.046369175,                            !- Field 3622
  Until: 11:00,                           !- Field 3623
  0.00966941,                             !- Field 3624
  Until: 12:00,                           !- Field 3625
  0.101723941,                            !- Field 3626
  Until: 13:00,                           !- Field 3627
  0.012085435,                            !- Field 3628
  Until: 14:00,                           !- Field 3629
  0.083980019,                            !- Field 3630
  Until: 15:00,                           !- Field 3631
  0.074694488,                            !- Field 3632
  Until: 16:00,                           !- Field 3633
  0.099727115,                            !- Field 3634
  Until: 17:00,                           !- Field 3635
  0.096213365,                            !- Field 3636
  Until: 18:00,                           !- Field 3637
  0.192833497,                            !- Field 3638
  Until: 19:00,                           !- Field 3639
  0.145331066,                            !- Field 3640
  Until: 20:00,                           !- Field 3641
  0.193336829,                            !- Field 3642
  Until: 21:00,                           !- Field 3643
  0.068669005,                            !- Field 3644
  Until: 22:00,                           !- Field 3645
  0.038431141,                            !- Field 3646
  Until: 23:00,                           !- Field 3647
  0.091778341,                            !- Field 3648
  Until: 24:00,                           !- Field 3649
  0.005430247,                            !- Field 3650
  Through: 03/15,                         !- Field 3651
  For: AllDays,                           !- Field 3652
  Until: 01:00,                           !- Field 3653
  0.003536587,                            !- Field 3654
  Until: 02:00,                           !- Field 3655
  0.0035405,                              !- Field 3656
  Until: 03:00,                           !- Field 3657
  0.003543681,                            !- Field 3658
  Until: 04:00,                           !- Field 3659
  0.003528122,                            !- Field 3660
  Until: 05:00,                           !- Field 3661
  0.003519209,                            !- Field 3662
  Until: 06:00,                           !- Field 3663
  0.003511914,                            !- Field 3664
  Until: 07:00,                           !- Field 3665
  0.003515137,                            !- Field 3666
  Until: 08:00,                           !- Field 3667
  0.071257913,                            !- Field 3668
  Until: 09:00,                           !- Field 3669
  0.204151285,                            !- Field 3670
  Until: 10:00,                           !- Field 3671
