  Until: 15:00,                           !- Field 6881
  0.087611781,                            !- Field 6882
  Until: 16:00,                           !- Field 6883
  0.055582768,                            !- Field 6884
  Until: 17:00,                           !- Field 6885
  0.15150383,                             !- Field 6886
  Until: 18:00,                           !- Field 6887
  0.161271379,                            !- Field 6888
  Until: 19:00,                           !- Field 6889
  0.202440539,                            !- Field 6890
  Until: 20:00,                           !- Field 6891
  0.163279557,                            !- Field 6892
  Until: 21:00,                           !- Field 6893
  0.092245088,                            !- Field 6894
  Until: 22:00,                           !- Field 6895
  0.149718708,                            !- Field 6896
  Until: 23:00,                           !- Field 6897
  0.175943975,                            !- Field 6898
  Until: 24:00,                           !- Field 6899
  0.022063998,                            !- Field 6900
  Through: 05/19,                         !- Field 6901
  For: AllDays,                           !- Field 6902
  Until: 01:00,                           !- Field 6903
  0.00128683,                             !- Field 6904
  Until: 02:00,                           !- Field 6905
  0.001141724,                            !- Field 6906
  Until: 03:00,                           !- Field 6907
  0.001259663,                            !- Field 6908
  Until: 04:00,                           !- Field 6909
  0.001256724,                            !- Field 6910
  Until: 05:00,                           !- Field 6911
  0.00723819,                             !- Field 6912
  Until: 06:00,                           !- Field 6913
  0.001263514,                            !- Field 6914
  Until: 07:00,                           !- Field 6915
  0.024096174,                            !- Field 6916
  Until: 08:00,                           !- Field 6917
  0.139136105,                            !- Field 6918
  Until: 09:00,                           !- Field 6919
  0.048911653,                            !- Field 6920
  Until: 10:00,                           !- Field 6921
  0.054024584,                            !- Field 6922
  Until: 11:00,                           !- Field 6923
  0.085391083,                            !- Field 6924
  Until: 12:00,                           !- Field 6925
  0.043308249,                            !- Field 6926
  Until: 13:00,                           !- Field 6927
  0.046175888,                            !- Field 6928
  Until: 14:00,                           !- Field 6929
  0.21997782,                             !- Field 6930
  Until: 15:00,                           !- Field 6931
  0.057161384,                            !- Field 6932
  Until: 16:00,                           !- Field 6933
  0.222460981,                            !- Field 6934
  Until: 17:00,                           !- Field 6935
  0.107324841,                            !- Field 6936
  Until: 18:00,                           !- Field 6937
  0.067116322,                            !- Field 6938
  Until: 19:00,                           !- Field 6939
  0.173668593,                            !- Field 6940
  Until: 20:00,                           !- Field 6941
  0.127428038,                            !- Field 6942
  Until: 21:00,                           !- Field 6943
  0.065990623,                            !- Field 6944
  Until: 22:00,                           !- Field 6945
  0.035146892,                            !- Field 6946
  Until: 23:00,                           !- Field 6947
  0.073240071,                            !- Field 6948
  Until: 24:00,                           !- Field 6949
  0.062436978,                            !- Field 6950
  Through: 05/20,                         !- Field 6951
  For: AllDays,                           !- Field 6952
  Until: 01:00,                           !- Field 6953
  0.000945504,                            !- Field 6954
  Until: 02:00,                           !- Field 6955
  0.000656288,                            !- Field 6956
  Until: 03:00,                           !- Field 6957
  0.000671466,                            !- Field 6958
  Until: 04:00,                           !- Field 6959
  0.000724778,                            !- Field 6960
  Until: 05:00,                           !- Field 6961
  0.000724648,                            !- Field 6962
  Until: 06:00,                           !- Field 6963
  0.000707649,                            !- Field 6964
  Until: 07:00,                           !- Field 6965
  0.000668217,                            !- Field 6966
  Until: 08:00,                           !- Field 6967
  0.048948391,                            !- Field 6968
  Until: 09:00,                           !- Field 6969
  0.197142433,                            !- Field 6970
  Until: 10:00,                           !- Field 6971
  0.394314443,                            !- Field 6972
  Until: 11:00,                           !- Field 6973
  0.378865011,                            !- Field 6974
  Until: 12:00,                           !- Field 6975
  0.190243476,                            !- Field 6976
  Until: 13:00,                           !- Field 6977
  0.433957077,                            !- Field 6978
  Until: 14:00,                           !- Field 6979
  0.31070472,                             !- Field 6980
  Until: 15:00,                           !- Field 6981
  0.18545573,                             !- Field 6982
  Until: 16:00,                           !- Field 6983
  0.261977788,                            !- Field 6984
  Until: 17:00,                           !- Field 6985
  0.261479701,                            !- Field 6986
  Until: 18:00,                           !- Field 6987
  0.267343426,                            !- Field 6988
  Until: 19:00,                           !- Field 6989
  0.115918423,                            !- Field 6990
  Until: 20:00,                           !- Field 6991
  0.123094291,                            !- Field 6992
  Until: 21:00,                           !- Field 6993
  0.152588242,                            !- Field 6994
  Until: 22:00,                           !- Field 6995
  0.079101918,                            !- Field 6996
  Until: 23:00,                           !- Field 6997
  0.137446513,                            !- Field 6998
  Until: 24:00,                           !- Field 6999
  0.157833958,                            !- Field 7000
  Through: 05/21,                         !- Field 7001
  For: AllDays,                           !- Field 7002
  Until: 01:00,                           !- Field 7003
  0.08217575,                             !- Field 7004
  Until: 02:00,                           !- Field 7005
  0.039164987,                            !- Field 7006
  Until: 03:00,                           !- Field 7007
  0.00079376,                             !- Field 7008
  Until: 04:00,                           !- Field 7009
  0.000880518,                            !- Field 7010
  Until: 05:00,                           !- Field 7011
  0.000731319,                            !- Field 7012
  Until: 06:00,                           !- Field 7013
  0.000796012,                            !- Field 7014
  Until: 07:00,                           !- Field 7015
  0.019250358,                            !- Field 7016
  Until: 08:00,                           !- Field 7017
  0.039914729,                            !- Field 7018
  Until: 09:00,                           !- Field 7019
  0.053472616,                            !- Field 7020
  Until: 10:00,                           !- Field 7021
  0.183147962,                            !- Field 7022
  Until: 11:00,                           !- Field 7023
  0.17417509,                             !- Field 7024
  Until: 12:00,                           !- Field 7025
  0.246106284,                            !- Field 7026
  Until: 13:00,                           !- Field 7027
  0.29890523,                             !- Field 7028
  Until: 14:00,                           !- Field 7029
  0.327191496,                            !- Field 7030
  Until: 15:00,                           !- Field 7031
  0.092918315,                            !- Field 7032
  Until: 16:00,                           !- Field 7033
  0.001748525,                            !- Field 7034
  Until: 17:00,                           !- Field 7035
  0.07463347,                             !- Field 7036
  Until: 18:00,                           !- Field 7037
  0.163065039,                            !- Field 7038
  Until: 19:00,                           !- Field 7039
  0.070153609,                            !- Field 7040
  Until: 20:00,                           !- Field 7041
  0.264663377,                            !- Field 7042
  Until: 21:00,                           !- Field 7043
  0.141286849,                            !- Field 7044
  Until: 22:00,                           !- Field 7045
  0.158040354,                            !- Field 7046
  Until: 23:00,                           !- Field 7047
  0.114443772,                            !- Field 7048
  Until: 24:00,                           !- Field 7049
  0.105853791,                            !- Field 7050
  Through: 05/22,                         !- Field 7051
  For: AllDays,                           !- Field 7052
  Until: 01:00,                           !- Field 7053
  0.147849367,                            !- Field 7054
  Until: 02:00,                           !- Field 7055
  0.024468886,                            !- Field 7056
  Until: 03:00,                           !- Field 7057
  0.002239614,                            !- Field 7058
  Until: 04:00,                           !- Field 7059
  0.001621396,                            !- Field 7060
  Until: 05:00,                           !- Field 7061
  0.051207808,                            !- Field 7062
  Until: 06:00,                           !- Field 7063
  0.00170272,                             !- Field 7064
  Until: 07:00,                           !- Field 7065
  0.038553563,                            !- Field 7066
  Until: 08:00,                           !- Field 7067
  0.13651677,                             !- Field 7068
  Until: 09:00,                           !- Field 7069
  0.118544778,                            !- Field 7070
  Until: 10:00,                           !- Field 7071
  0.182452119,                            !- Field 7072
  Until: 11:00,                           !- Field 7073
  0.29976698,                             !- Field 7074
  Until: 12:00,                           !- Field 7075
  0.191560002,                            !- Field 7076
  Until: 13:00,                           !- Field 7077
  0.292987273,                            !- Field 7078
  Until: 14:00,                           !- Field 7079
  0.311461449,                            !- Field 7080
  Until: 15:00,                           !- Field 7081
  0.170959106,                            !- Field 7082
  Until: 16:00,                           !- Field 7083
  0.353132005,                            !- Field 7084
  Until: 17:00,                           !- Field 7085
  0.37528904,                             !- Field 7086
  Until: 18:00,                           !- Field 7087
  0.466741938,                            !- Field 7088
  Until: 19:00,                           !- Field 7089
  0.503754856,                            !- Field 7090
  Until: 20:00,                           !- Field 7091
  0.38034673,                             !- Field 7092
  Until: 21:00,                           !- Field 7093
  0.334002668,                            !- Field 7094
  Until: 22:00,                           !- Field 7095
  0.317289204,                            !- Field 7096
  Until: 23:00,                           !- Field 7097
  0.264560926,                            !- Field 7098
  Until: 24:00,                           !- Field 7099
  0.113329241,                            !- Field 7100
  Through: 05/23,                         !- Field 7101
  For: AllDays,                           !- Field 7102
  Until: 01:00,                           !- Field 7103
  0.016031931,                            !- Field 7104
  Until: 02:00,                           !- Field 7105
  0.069892062,                            !- Field 7106
  Until: 03:00,                           !- Field 7107
  0.021683268,                            !- Field 7108
  Until: 04:00,                           !- Field 7109
  0.001755687,                            !- Field 7110
  Until: 05:00,                           !- Field 7111
  0.001757086,                            !- Field 7112
  Until: 06:00,                           !- Field 7113
  0.041123067,                            !- Field 7114
  Until: 07:00,                           !- Field 7115
  0.151263319,                            !- Field 7116
  Until: 08:00,                           !- Field 7117
  0.139571855,                            !- Field 7118
  Until: 09:00,                           !- Field 7119
  0.192405107,                            !- Field 7120
  Until: 10:00,                           !- Field 7121
  0.158320978,                            !- Field 7122
  Until: 11:00,                           !- Field 7123
  0.100411386,                            !- Field 7124
  Until: 12:00,                           !- Field 7125
  0.112299315,                            !- Field 7126
  Until: 13:00,                           !- Field 7127
  0.147240033,                            !- Field 7128
  Until: 14:00,                           !- Field 7129
  0.151372123,                            !- Field 7130
  Until: 15:00,                           !- Field 7131
  0.093984685,                            !- Field 7132
  Until: 16:00,                           !- Field 7133
  0.051827626,                            !- Field 7134
  Until: 17:00,                           !- Field 7135
  0.113600342,                            !- Field 7136
  Until: 18:00,                           !- Field 7137
  0.048226646,                            !- Field 7138
  Until: 19:00,                           !- Field 7139
  0.037606678,                            !- Field 7140
  Until: 20:00,                           !- Field 7141
  0.190146588,                            !- Field 7142
  Until: 21:00,                           !- Field 7143
  0.142595748,                            !- Field 7144
  Until: 22:00,                           !- Field 7145
  0.087928948,                            !- Field 7146
  Until: 23:00,                           !- Field 7147
  0.048209677,                            !- Field 7148
  Until: 24:00,                           !- Field 7149
  0.000905683,                            !- Field 7150
  Through: 05/24,                         !- Field 7151
  For: AllDays,                           !- Field 7152
  Until: 01:00,                           !- Field 7153
  0.000899197,                            !- Field 7154
  Until: 02:00,                           !- Field 7155
  0.000900946,                            !- Field 7156
  Until: 03:00,                           !- Field 7157
  0.000882117,                            !- Field 7158
  Until: 04:00,                           !- Field 7159
  0.000883611,                            !- Field 7160
  Until: 05:00,                           !- Field 7161
  0.000885049,                            !- Field 7162
  Until: 06:00,                           !- Field 7163
  0.003699545,                            !- Field 7164
  Until: 07:00,                           !- Field 7165
  0.099070644,                            !- Field 7166
  Until: 08:00,                           !- Field 7167
  0.239520128,                            !- Field 7168
  Until: 09:00,                           !- Field 7169
  0.233845125,                            !- Field 7170
  Until: 10:00,                           !- Field 7171
  0.227774693,                            !- Field 7172
  Until: 11:00,                           !- Field 7173
  0.130069475,                            !- Field 7174
  Until: 12:00,                           !- Field 7175
  0.06077947,                             !- Field 7176
  Until: 13:00,                           !- Field 7177
  0.22448677,                             !- Field 7178
  Until: 14:00,                           !- Field 7179
  0.291235032,                            !- Field 7180
  Until: 15:00,                           !- Field 7181
  0.299490587,                            !- Field 7182
  Until: 16:00,                           !- Field 7183
  0.150057551,                            !- Field 7184
  Until: 17:00,                           !- Field 7185
  0.063332535,                            !- Field 7186
  Until: 18:00,                           !- Field 7187
  0.108159703,                            !- Field 7188
  Until: 19:00,                           !- Field 7189
  0.170647172,                            !- Field 7190
  Until: 20:00,                           !- Field 7191
  0.059192621,                            !- Field 7192
  Until: 21:00,                           !- Field 7193
  0.225218927,                            !- Field 7194
  Until: 22:00,                           !- Field 7195
  0.173380656,                            !- Field 7196
  Until: 23:00,                           !- Field 7197
  0.453095062,                            !- Field 7198
  Until: 24:00,                           !- Field 7199
  0.07684517,                             !- Field 7200
  Through: 05/25,                         !- Field 7201
  For: AllDays,                           !- Field 7202
  Until: 01:00,                           !- Field 7203
  0.103314467,                            !- Field 7204
  Until: 02:00,                           !- Field 7205
  0.003204148,                            !- Field 7206
  Until: 03:00,                           !- Field 7207
  0.000900311,                            !- Field 7208
  Until: 04:00,                           !- Field 7209
  0.000694149,                            !- Field 7210
  Until: 05:00,                           !- Field 7211
  0.000669131,                            !- Field 7212
  Until: 06:00,                           !- Field 7213
  0.00064304,                             !- Field 7214
  Until: 07:00,                           !- Field 7215
  0.035780575,                            !- Field 7216
  Until: 08:00,                           !- Field 7217
  0.126318849,                            !- Field 7218
  Until: 09:00,                           !- Field 7219
  0.199213583,                            !- Field 7220
  Until: 10:00,                           !- Field 7221
  0.066870098,                            !- Field 7222
  Until: 11:00,                           !- Field 7223
  0.073330781,                            !- Field 7224
  Until: 12:00,                           !- Field 7225
  0.130114036,                            !- Field 7226
  Until: 13:00,                           !- Field 7227
  0.125743802,                            !- Field 7228
  Until: 14:00,                           !- Field 7229
  0.043422074,                            !- Field 7230
  Until: 15:00,                           !- Field 7231
  0.087611781,                            !- Field 7232
  Until: 16:00,                           !- Field 7233
  0.055582768,                            !- Field 7234
  Until: 17:00,                           !- Field 7235
  0.15150383,                             !- Field 7236
  Until: 18:00,                           !- Field 7237
  0.161271379,                            !- Field 7238
  Until: 19:00,                           !- Field 7239
  0.202440539,                            !- Field 7240
  Until: 20:00,                           !- Field 7241
  0.163279557,                            !- Field 7242
  Until: 21:00,                           !- Field 7243
  0.092245088,                            !- Field 7244
  Until: 22:00,                           !- Field 7245
  0.149718708,                            !- Field 7246
  Until: 23:00,                           !- Field 7247
  0.175943975,                            !- Field 7248
  Until: 24:00,                           !- Field 7249
  0.022063998,                            !- Field 7250
  Through: 05/26,                         !- Field 7251
  For: AllDays,                           !- Field 7252
  Until: 01:00,                           !- Field 7253
  0.00128683,                             !- Field 7254
  Until: 02:00,                           !- Field 7255
  0.001141724,                            !- Field 7256
  Until: 03:00,                           !- Field 7257
  0.001259663,                            !- Field 7258
  Until: 04:00,                           !- Field 7259
  0.001256724,                            !- Field 7260
  Until: 05:00,                           !- Field 7261
  0.00723819,                             !- Field 7262
  Until: 06:00,                           !- Field 7263
  0.001263514,                            !- Field 7264
  Until: 07:00,                           !- Field 7265
  0.024096174,                            !- Field 7266
  Until: 08:00,                           !- Field 7267
  0.139136105,                            !- Field 7268
  Until: 09:00,                           !- Field 7269
  0.048911653,                            !- Field 7270
  Until: 10:00,                           !- Field 7271
  0.054024584,                            !- Field 7272
  Until: 11:00,                           !- Field 7273
  0.085391083,                            !- Field 7274
  Until: 12:00,                           !- Field 7275
  0.043308249,                            !- Field 7276
  Until: 13:00,                           !- Field 7277
  0.046175888,                            !- Field 7278
  Until: 14:00,                           !- Field 7279
  0.21997782,                             !- Field 7280
  Until: 15:00,                           !- Field 7281
  0.057161384,                            !- Field 7282
  Until: 16:00,                           !- Field 7283
  0.222460981,                            !- Field 7284
  Until: 17:00,                           !- Field 7285
  0.107324841,                            !- Field 7286
  Until: 18:00,                           !- Field 7287
  0.067116322,                            !- Field 7288
  Until: 19:00,                           !- Field 7289
  0.173668593,                            !- Field 7290
  Until: 20:00,                           !- Field 7291
  0.127428038,                            !- Field 7292
  Until: 21:00,                           !- Field 7293
  0.065990623,                            !- Field 7294
  Until: 22:00,                           !- Field 7295
  0.035146892,                            !- Field 7296
  Until: 23:00,                           !- Field 7297
  0.073240071,                            !- Field 7298
  Until: 24:00,                           !- Field 7299
  0.062436978,                            !- Field 7300
  Through: 05/27,                         !- Field 7301
  For: AllDays,                           !- Field 7302
  Until: 01:00,                           !- Field 7303
  0.000945504,                            !- Field 7304
  Until: 02:00,                           !- Field 7305
  0.000656288,                            !- Field 7306
  Until: 03:00,                           !- Field 7307
  0.000671466,                            !- Field 7308
  Until: 04:00,                           !- Field 7309
  0.000724778,                            !- Field 7310
  Until: 05:00,                           !- Field 7311
  0.000724648,                            !- Field 7312
  Until: 06:00,                           !- Field 7313
  0.000707649,                            !- Field 7314
  Until: 07:00,                           !- Field 7315
  0.000668217,                            !- Field 7316
  Until: 08:00,                           !- Field 7317
  0.048948391,                            !- Field 7318
  Until: 09:00,                           !- Field 7319
  0.197142433,                            !- Field 7320
  Until: 10:00,                           !- Field 7321
  0.394314443,                            !- Field 7322
  Until: 11:00,                           !- Field 7323
  0.378865011,                            !- Field 7324
  Until: 12:00,                           !- Field 7325
  0.190243476,                            !- Field 7326
  Until: 13:00,                           !- Field 7327
  0.433957077,                            !- Field 7328
  Until: 14:00,                           !- Field 7329
  0.31070472,                             !- Field 7330
  Until: 15:00,                           !- Field 7331
  0.18545573,                             !- Field 7332
  Until: 16:00,                           !- Field 7333
  0.261977788,                            !- Field 7334
  Until: 17:00,                           !- Field 7335
  0.261479701,                            !- Field 7336
  Until: 18:00,                           !- Field 7337
  0.267343426,                            !- Field 7338
  Until: 19:00,                           !- Field 7339
  0.115918423,                            !- Field 7340
  Until: 20:00,                           !- Field 7341
  0.123094291,                            !- Field 7342
  Until: 21:00,                           !- Field 7343
  0.152588242,                            !- Field 7344
  Until: 22:00,                           !- Field 7345
  0.079101918,                            !- Field 7346
  Until: 23:00,                           !- Field 7347
  0.137446513,                            !- Field 7348
  Until: 24:00,                           !- Field 7349
  0.157833958,                            !- Field 7350
  Through: 05/28,                         !- Field 7351
  For: AllDays,                           !- Field 7352
  Until: 01:00,                           !- Field 7353
  0.08217575,                             !- Field 7354
  Until: 02:00,                           !- Field 7355
  0.039164987,                            !- Field 7356
  Until: 03:00,                           !- Field 7357
  0.00079376,                             !- Field 7358
  Until: 04:00,                           !- Field 7359
  0.000880518,                            !- Field 7360
  Until: 05:00,                           !- Field 7361
  0.000731319,                            !- Field 7362
  Until: 06:00,                           !- Field 7363
  0.000796012,                            !- Field 7364
  Until: 07:00,                           !- Field 7365
  0.019250358,                            !- Field 7366
  Until: 08:00,                           !- Field 7367
  0.039914729,                            !- Field 7368
  Until: 09:00,                           !- Field 7369
  0.053472616,                            !- Field 7370
  Until: 10:00,                           !- Field 7371
  0.183147962,                            !- Field 7372
  Until: 11:00,                           !- Field 7373
  0.17417509,                             !- Field 7374
  Until: 12:00,                           !- Field 7375
  0.246106284,                            !- Field 7376
  Until: 13:00,                           !- Field 7377
  0.29890523,                             !- Field 7378
  Until: 14:00,                           !- Field 7379
  0.327191496,                            !- Field 7380
  Until: 15:00,                           !- Field 7381
  0.092918315,                            !- Field 7382
  Until: 16:00,                           !- Field 7383
  0.001748525,                            !- Field 7384
  Until: 17:00,                           !- Field 7385
  0.07463347,                             !- Field 7386
  Until: 18:00,                           !- Field 7387
  0.163065039,                            !- Field 7388
  Until: 19:00,                           !- Field 7389
  0.070153609,                            !- Field 7390
  Until: 20:00,                           !- Field 7391
  0.264663377,                            !- Field 7392
  Until: 21:00,                           !- Field 7393
  0.141286849,                            !- Field 7394
  Until: 22:00,                           !- Field 7395
  0.158040354,                            !- Field 7396
  Until: 23:00,                           !- Field 7397
  0.114443772,                            !- Field 7398
  Until: 24:00,                           !- Field 7399
  0.105853791,                            !- Field 7400
  Through: 05/29,                         !- Field 7401
  For: AllDays,                           !- Field 7402
  Until: 01:00,                           !- Field 7403
  0.147849367,                            !- Field 7404
  Until: 02:00,                           !- Field 7405
  0.024468886,                            !- Field 7406
  Until: 03:00,                           !- Field 7407
  0.002239614,                            !- Field 7408
  Until: 04:00,                           !- Field 7409
  0.001621396,                            !- Field 7410
  Until: 05:00,                           !- Field 7411
  0.051207808,                            !- Field 7412
  Until: 06:00,                           !- Field 7413
  0.00170272,                             !- Field 7414
  Until: 07:00,                           !- Field 7415
  0.038553563,                            !- Field 7416
  Until: 08:00,                           !- Field 7417
  0.13651677,                             !- Field 7418
  Until: 09:00,                           !- Field 7419
  0.118544778,                            !- Field 7420
  Until: 10:00,                           !- Field 7421
  0.182452119,                            !- Field 7422
  Until: 11:00,                           !- Field 7423
  0.29976698,                             !- Field 7424
  Until: 12:00,                           !- Field 7425
  0.191560002,                            !- Field 7426
  Until: 13:00,                           !- Field 7427
  0.292987273,                            !- Field 7428
  Until: 14:00,                           !- Field 7429
  0.311461449,                            !- Field 7430
  Until: 15:00,                           !- Field 7431
  0.170959106,                            !- Field 7432
  Until: 16:00,                           !- Field 7433
  0.353132005,                            !- Field 7434
  Until: 17:00,                           !- Field 7435
  0.37528904,                             !- Field 7436
  Until: 18:00,                           !- Field 7437
  0.466741938,                            !- Field 7438
  Until: 19:00,                           !- Field 7439
  0.503754856,                            !- Field 7440
  Until: 20:00,                           !- Field 7441
  0.38034673,                             !- Field 7442
  Until: 21:00,                           !- Field 7443
  0.334002668,                            !- Field 7444
  Until: 22:00,                           !- Field 7445
  0.317289204,                            !- Field 7446
  Until: 23:00,                           !- Field 7447
  0.264560926,                            !- Field 7448
  Until: 24:00,                           !- Field 7449
  0.113329241,                            !- Field 7450
  Through: 05/30,                         !- Field 7451
  For: AllDays,                           !- Field 7452
  Until: 01:00,                           !- Field 7453
  0.016031931,                            !- Field 7454
  Until: 02:00,                           !- Field 7455
  0.069892062,                            !- Field 7456
  Until: 03:00,                           !- Field 7457
  0.021683268,                            !- Field 7458
  Until: 04:00,                           !- Field 7459
  0.001755687,                            !- Field 7460
  Until: 05:00,                           !- Field 7461
  0.001757086,                            !- Field 7462
  Until: 06:00,                           !- Field 7463
  0.041123067,                            !- Field 7464
  Until: 07:00,                           !- Field 7465
  0.151263319,                            !- Field 7466
  Until: 08:00,                           !- Field 7467
  0.139571855,                            !- Field 7468
  Until: 09:00,                           !- Field 7469
  0.192405107,                            !- Field 7470
  Until: 10:00,                           !- Field 7471
  0.158320978,                            !- Field 7472
  Until: 11:00,                           !- Field 7473
  0.100411386,                            !- Field 7474
  Until: 12:00,                           !- Field 7475
  0.112299315,                            !- Field 7476
  Until: 13:00,                           !- Field 7477
  0.147240033,                            !- Field 7478
  Until: 14:00,                           !- Field 7479
  0.151372123,                            !- Field 7480
  Until: 15:00,                           !- Field 7481
  0.093984685,                            !- Field 7482
  Until: 16:00,                           !- Field 7483
  0.051827626,                            !- Field 7484
  Until: 17:00,                           !- Field 7485
  0.113600342,                            !- Field 7486
  Until: 18:00,                           !- Field 7487
  0.048226646,                            !- Field 7488
  Until: 19:00,                           !- Field 7489
  0.037606678,                            !- Field 7490
  Until: 20:00,                           !- Field 7491
  0.190146588,                            !- Field 7492
  Until: 21:00,                           !- Field 7493
  0.142595748,                            !- Field 7494
  Until: 22:00,                           !- Field 7495
  0.087928948,                            !- Field 7496
  Until: 23:00,                           !- Field 7497
  0.048209677,                            !- Field 7498
  Until: 24:00,                           !- Field 7499
  0.000905683,                            !- Field 7500
  Through: 05/31,                         !- Field 7501
  For: AllDays,                           !- Field 7502
  Until: 01:00,                           !- Field 7503
  0.000899197,                            !- Field 7504
  Until: 02:00,                           !- Field 7505
  0.000900946,                            !- Field 7506
  Until: 03:00,                           !- Field 7507
  0.000882117,                            !- Field 7508
  Until: 04:00,                           !- Field 7509
  0.000883611,                            !- Field 7510
  Until: 05:00,                           !- Field 7511
  0.000885049,                            !- Field 7512
  Until: 06:00,                           !- Field 7513
  0.003699545,                            !- Field 7514
  Until: 07:00,                           !- Field 7515
  0.099070644,                            !- Field 7516
  Until: 08:00,                           !- Field 7517
  0.239520128,                            !- Field 7518
  Until: 09:00,                           !- Field 7519
  0.233845125,                            !- Field 7520
  Until: 10:00,                           !- Field 7521
  0.227774693,                            !- Field 7522
  Until: 11:00,                           !- Field 7523
  0.130069475,                            !- Field 7524
  Until: 12:00,                           !- Field 7525
  0.06077947,                             !- Field 7526
  Until: 13:00,                           !- Field 7527
  0.22448677,                             !- Field 7528
  Until: 14:00,                           !- Field 7529
  0.291235032,                            !- Field 7530
  Until: 15:00,                           !- Field 7531
  0.299490587,                            !- Field 7532
  Until: 16:00,                           !- Field 7533
  0.150057551,                            !- Field 7534
  Until: 17:00,                           !- Field 7535
  0.063332535,                            !- Field 7536
  Until: 18:00,                           !- Field 7537
  0.108159703,                            !- Field 7538
  Until: 19:00,                           !- Field 7539
  0.170647172,                            !- Field 7540
  Until: 20:00,                           !- Field 7541
  0.059192621,                            !- Field 7542
  Until: 21:00,                           !- Field 7543
  0.225218927,                            !- Field 7544
  Until: 22:00,                           !- Field 7545
  0.173380656,                            !- Field 7546
  Until: 23:00,                           !- Field 7547
  0.453095062,                            !- Field 7548
  Until: 24:00,                           !- Field 7549
  0.07684517,                             !- Field 7550
  Through: 06/01,                         !- Field 7551
  For: AllDays,                           !- Field 7552
  Until: 01:00,                           !- Field 7553
  0.045569493,                            !- Field 7554
  Until: 02:00,                           !- Field 7555
  0.00175187,                             !- Field 7556
  Until: 03:00,                           !- Field 7557
  0.001600346,                            !- Field 7558
  Until: 04:00,                           !- Field 7559
  0.001762663,                            !- Field 7560
  Until: 05:00,                           !- Field 7561
  0.001781508,                            !- Field 7562
  Until: 06:00,                           !- Field 7563
  0.001786614,                            !- Field 7564
  Until: 07:00,                           !- Field 7565
  0.001749269,                            !- Field 7566
  Until: 08:00,                           !- Field 7567
  0.06234785,                             !- Field 7568
  Until: 09:00,                           !- Field 7569
  0.025575734,                            !- Field 7570
  Until: 10:00,                           !- Field 7571
  0.077288887,                            !- Field 7572
  Until: 11:00,                           !- Field 7573
  0.093577655,                            !- Field 7574
  Until: 12:00,                           !- Field 7575
  0.035347965,                            !- Field 7576
  Until: 13:00,                           !- Field 7577
  0.003363027,                            !- Field 7578
  Until: 14:00,                           !- Field 7579
  0.03283061,                             !- Field 7580
  Until: 15:00,                           !- Field 7581
  0.094588317,                            !- Field 7582
  Until: 16:00,                           !- Field 7583
  0.09759303,                             !- Field 7584
  Until: 17:00,                           !- Field 7585
  0.051130441,                            !- Field 7586
  Until: 18:00,                           !- Field 7587
  0.048851808,                            !- Field 7588
  Until: 19:00,                           !- Field 7589
  0.027350933,                            !- Field 7590
  Until: 20:00,                           !- Field 7591
  0.066707034,                            !- Field 7592
  Until: 21:00,                           !- Field 7593
  0.171474592,                            !- Field 7594
  Until: 22:00,                           !- Field 7595
  0.076377979,                            !- Field 7596
  Until: 23:00,                           !- Field 7597
  0.108709676,                            !- Field 7598
  Until: 24:00,                           !- Field 7599
  0.006422888,                            !- Field 7600
  Through: 06/02,                         !- Field 7601
  For: AllDays,                           !- Field 7602
  Until: 01:00,                           !- Field 7603
  0.055146742,                            !- Field 7604
  Until: 02:00,                           !- Field 7605
  0.002755253,                            !- Field 7606
  Until: 03:00,                           !- Field 7607
  0.002747703,                            !- Field 7608
  Until: 04:00,                           !- Field 7609
  0.0026766,                              !- Field 7610
  Until: 05:00,                           !- Field 7611
  0.002658007,                            !- Field 7612
  Until: 06:00,                           !- Field 7613
  0.022646021,                            !- Field 7614
  Until: 07:00,                           !- Field 7615
  0.051889193,                            !- Field 7616
  Until: 08:00,                           !- Field 7617
  0.09773992,                             !- Field 7618
  Until: 09:00,                           !- Field 7619
  0.068314054,                            !- Field 7620
  Until: 10:00,                           !- Field 7621
  0.05482252,                             !- Field 7622
  Until: 11:00,                           !- Field 7623
  0.055085948,                            !- Field 7624
  Until: 12:00,                           !- Field 7625
  0.209432099,                            !- Field 7626
  Until: 13:00,                           !- Field 7627
  0.031662729,                            !- Field 7628
  Until: 14:00,                           !- Field 7629
  0.032726497,                            !- Field 7630
  Until: 15:00,                           !- Field 7631
  0.001807195,                            !- Field 7632
  Until: 16:00,                           !- Field 7633
  0.097112443,                            !- Field 7634
  Until: 17:00,                           !- Field 7635
  0.152150371,                            !- Field 7636
  Until: 18:00,                           !- Field 7637
  0.12881477,                             !- Field 7638
  Until: 19:00,                           !- Field 7639
  0.080150491,                            !- Field 7640
  Until: 20:00,                           !- Field 7641
  0.105902507,                            !- Field 7642
  Until: 21:00,                           !- Field 7643
  0.195660186,                            !- Field 7644
  Until: 22:00,                           !- Field 7645
  0.119238449,                            !- Field 7646
  Until: 23:00,                           !- Field 7647
  0.019254644,                            !- Field 7648
  Until: 24:00,                           !- Field 7649
  0.002711554,                            !- Field 7650
  Through: 06/03,                         !- Field 7651
  For: AllDays,                           !- Field 7652
  Until: 01:00,                           !- Field 7653
  0.047054747,                            !- Field 7654
  Until: 02:00,                           !- Field 7655
  0.002723982,                            !- Field 7656
  Until: 03:00,                           !- Field 7657
  0.002742885,                            !- Field 7658
  Until: 04:00,                           !- Field 7659
  0.027764002,                            !- Field 7660
  Until: 05:00,                           !- Field 7661
  0.002734384,                            !- Field 7662
  Until: 06:00,                           !- Field 7663
  0.066193608,                            !- Field 7664
  Until: 07:00,                           !- Field 7665
  0.005600924,                            !- Field 7666
  Until: 08:00,                           !- Field 7667
  0.015976969,                            !- Field 7668
  Until: 09:00,                           !- Field 7669
  0.045771751,                            !- Field 7670
  Until: 10:00,                           !- Field 7671
  0.077175659,                            !- Field 7672
  Until: 11:00,                           !- Field 7673
  0.066205173,                            !- Field 7674
  Until: 12:00,                           !- Field 7675
  0.066287521,                            !- Field 7676
  Until: 13:00,                           !- Field 7677
  0.085189694,                            !- Field 7678
  Until: 14:00,                           !- Field 7679
  0.283540497,                            !- Field 7680
  Until: 15:00,                           !- Field 7681
  0.176642041,                            !- Field 7682
  Until: 16:00,                           !- Field 7683
  0.058398656,                            !- Field 7684
  Until: 17:00,                           !- Field 7685
  0.019955896,                            !- Field 7686
  Until: 18:00,                           !- Field 7687
  0.006486619,                            !- Field 7688
  Until: 19:00,                           !- Field 7689
  0.267289824,                            !- Field 7690
  Until: 20:00,                           !- Field 7691
  0.214351201,                            !- Field 7692
  Until: 21:00,                           !- Field 7693
  0.046096533,                            !- Field 7694
  Until: 22:00,                           !- Field 7695
  0.045741815,                            !- Field 7696
  Until: 23:00,                           !- Field 7697
  0.061178023,                            !- Field 7698
  Until: 24:00,                           !- Field 7699
  0.081177852,                            !- Field 7700
  Through: 06/04,                         !- Field 7701
  For: AllDays,                           !- Field 7702
  Until: 01:00,                           !- Field 7703
  0.068334173,                            !- Field 7704
  Until: 02:00,                           !- Field 7705
  0.0053643,                              !- Field 7706
  Until: 03:00,                           !- Field 7707
  0.002870459,                            !- Field 7708
  Until: 04:00,                           !- Field 7709
  0.002867589,                            !- Field 7710
  Until: 05:00,                           !- Field 7711
  0.00285577,                             !- Field 7712
  Until: 06:00,                           !- Field 7713
  0.053078558,                            !- Field 7714
  Until: 07:00,                           !- Field 7715
  0.017617145,                            !- Field 7716
  Until: 08:00,                           !- Field 7717
  0.002824036,                            !- Field 7718
  Until: 09:00,                           !- Field 7719
  0.041633227,                            !- Field 7720
  Until: 10:00,                           !- Field 7721
  0.133070955,                            !- Field 7722
  Until: 11:00,                           !- Field 7723
  0.334410063,                            !- Field 7724
  Until: 12:00,                           !- Field 7725
  0.283196656,                            !- Field 7726
  Until: 13:00,                           !- Field 7727
  0.289404985,                            !- Field 7728
  Until: 14:00,                           !- Field 7729
  0.177570904,                            !- Field 7730
  Until: 15:00,                           !- Field 7731
  0.079097948,                            !- Field 7732
  Until: 16:00,                           !- Field 7733
  0.14549424,                             !- Field 7734
  Until: 17:00,                           !- Field 7735
  0.165982967,                            !- Field 7736
  Until: 18:00,                           !- Field 7737
  0.145712512,                            !- Field 7738
  Until: 19:00,                           !- Field 7739
  0.047826217,                            !- Field 7740
  Until: 20:00,                           !- Field 7741
  0.162257052,                            !- Field 7742
  Until: 21:00,                           !- Field 7743
  0.197518546,                            !- Field 7744
  Until: 22:00,                           !- Field 7745
  0.262752696,                            !- Field 7746
  Until: 23:00,                           !- Field 7747
  0.159060264,                            !- Field 7748
  Until: 24:00,                           !- Field 7749
  0.046137064,                            !- Field 7750
  Through: 06/05,                         !- Field 7751
  For: AllDays,                           !- Field 7752
  Until: 01:00,                           !- Field 7753
  0.024288737,                            !- Field 7754
  Until: 02:00,                           !- Field 7755
  0.067044257,                            !- Field 7756
  Until: 03:00,                           !- Field 7757
  0.005782872,                            !- Field 7758
  Until: 04:00,                           !- Field 7759
  0.002888923,                            !- Field 7760
  Until: 05:00,                           !- Field 7761
  0.002903097,                            !- Field 7762
  Until: 06:00,                           !- Field 7763
  0.002860083,                            !- Field 7764
  Until: 07:00,                           !- Field 7765
  0.008511544,                            !- Field 7766
  Until: 08:00,                           !- Field 7767
  0.052866672,                            !- Field 7768
  Until: 09:00,                           !- Field 7769
  0.176761842,                            !- Field 7770
  Until: 10:00,                           !- Field 7771
  0.148604189,                            !- Field 7772
  Until: 11:00,                           !- Field 7773
  0.158920314,                            !- Field 7774
  Until: 12:00,                           !- Field 7775
  0.120080058,                            !- Field 7776
  Until: 13:00,                           !- Field 7777
  0.209212763,                            !- Field 7778
  Until: 14:00,                           !- Field 7779
  0.287313642,                            !- Field 7780
  Until: 15:00,                           !- Field 7781
  0.145546019,                            !- Field 7782
  Until: 16:00,                           !- Field 7783
  0.225514709,                            !- Field 7784
  Until: 17:00,                           !- Field 7785
  0.115483377,                            !- Field 7786
  Until: 18:00,                           !- Field 7787
  0.303175114,                            !- Field 7788
  Until: 19:00,                           !- Field 7789
  0.291818263,                            !- Field 7790
  Until: 20:00,                           !- Field 7791
  0.402866514,                            !- Field 7792
  Until: 21:00,                           !- Field 7793
  0.318523384,                            !- Field 7794
  Until: 22:00,                           !- Field 7795
  0.227390958,                            !- Field 7796
  Until: 23:00,                           !- Field 7797
  0.137703332,                            !- Field 7798
  Until: 24:00,                           !- Field 7799
  0.070763429,                            !- Field 7800
  Through: 06/06,                         !- Field 7801
  For: AllDays,                           !- Field 7802
  Until: 01:00,                           !- Field 7803
  0.051498554,                            !- Field 7804
  Until: 02:00,                           !- Field 7805
  0.003626946,                            !- Field 7806
  Until: 03:00,                           !- Field 7807
  0.003598964,                            !- Field 7808
  Until: 04:00,                           !- Field 7809
  0.003630212,                            !- Field 7810
  Until: 05:00,                           !- Field 7811
  0.003624769,                            !- Field 7812
  Until: 06:00,                           !- Field 7813
  0.003604923,                            !- Field 7814
  Until: 07:00,                           !- Field 7815
  0.042110375,                            !- Field 7816
  Until: 08:00,                           !- Field 7817
  0.09905091,                             !- Field 7818
  Until: 09:00,                           !- Field 7819
  0.086469154,                            !- Field 7820
  Until: 10:00,                           !- Field 7821
  0.117546168,                            !- Field 7822
  Until: 11:00,                           !- Field 7823
  0.092754495,                            !- Field 7824
  Until: 12:00,                           !- Field 7825
  0.210270951,                            !- Field 7826
  Until: 13:00,                           !- Field 7827
  0.275221299,                            !- Field 7828
  Until: 14:00,                           !- Field 7829
  0.151806461,                            !- Field 7830
  Until: 15:00,                           !- Field 7831
  0.173863908,                            !- Field 7832
  Until: 16:00,                           !- Field 7833
  0.174152044,                            !- Field 7834
  Until: 17:00,                           !- Field 7835
  0.158736637,                            !- Field 7836
  Until: 18:00,                           !- Field 7837
  0.03179083,                             !- Field 7838
  Until: 19:00,                           !- Field 7839
  0.074899178,                            !- Field 7840
  Until: 20:00,                           !- Field 7841
  0.099320598,                            !- Field 7842
  Until: 21:00,                           !- Field 7843
  0.075270123,                            !- Field 7844
  Until: 22:00,                           !- Field 7845
  0.190069076,                            !- Field 7846
  Until: 23:00,                           !- Field 7847
  0.276316385,                            !- Field 7848
  Until: 24:00,                           !- Field 7849
  0.171766754,                            !- Field 7850
  Through: 06/07,                         !- Field 7851
  For: AllDays,                           !- Field 7852
  Until: 01:00,                           !- Field 7853
  0.002771571,                            !- Field 7854
  Until: 02:00,                           !- Field 7855
  0.000893768,                            !- Field 7856
  Until: 03:00,                           !- Field 7857
  0.000894016,                            !- Field 7858
  Until: 04:00,                           !- Field 7859
  0.000899363,                            !- Field 7860
  Until: 05:00,                           !- Field 7861
  0.000894845,                            !- Field 7862
  Until: 06:00,                           !- Field 7863
  0.044228129,                            !- Field 7864
  Until: 07:00,                           !- Field 7865
  0.044048753,                            !- Field 7866
  Until: 08:00,                           !- Field 7867
  0.105757553,                            !- Field 7868
  Until: 09:00,                           !- Field 7869
  0.209442988,                            !- Field 7870
  Until: 10:00,                           !- Field 7871
  0.336768494,                            !- Field 7872
  Until: 11:00,                           !- Field 7873
  0.075816544,                            !- Field 7874
  Until: 12:00,                           !- Field 7875
  0.105031985,                            !- Field 7876
  Until: 13:00,                           !- Field 7877
  0.287034196,                            !- Field 7878
  Until: 14:00,                           !- Field 7879
  0.251879664,                            !- Field 7880
  Until: 15:00,                           !- Field 7881
  0.427446435,                            !- Field 7882
  Until: 16:00,                           !- Field 7883
  0.146832097,                            !- Field 7884
  Until: 17:00,                           !- Field 7885
  0.081579916,                            !- Field 7886
  Until: 18:00,                           !- Field 7887
  0.047692046,                            !- Field 7888
  Until: 19:00,                           !- Field 7889
  0.082449689,                            !- Field 7890
  Until: 20:00,                           !- Field 7891
  0.048542519,                            !- Field 7892
  Until: 21:00,                           !- Field 7893
  0.180148902,                            !- Field 7894
  Until: 22:00,                           !- Field 7895
  0.037517725,                            !- Field 7896
  Until: 23:00,                           !- Field 7897
  0.035726488,                            !- Field 7898
  Until: 24:00,                           !- Field 7899
  0.148973533,                            !- Field 7900
  Through: 06/08,                         !- Field 7901
  For: AllDays,                           !- Field 7902
  Until: 01:00,                           !- Field 7903
  0.045569493,                            !- Field 7904
  Until: 02:00,                           !- Field 7905
  0.00175187,                             !- Field 7906
  Until: 03:00,                           !- Field 7907
  0.001600346,                            !- Field 7908
  Until: 04:00,                           !- Field 7909
  0.001762663,                            !- Field 7910
  Until: 05:00,                           !- Field 7911
  0.001781508,                            !- Field 7912
  Until: 06:00,                           !- Field 7913
  0.001786614,                            !- Field 7914
  Until: 07:00,                           !- Field 7915
  0.001749269,                            !- Field 7916
  Until: 08:00,                           !- Field 7917
  0.06234785,                             !- Field 7918
  Until: 09:00,                           !- Field 7919
  0.025575734,                            !- Field 7920
  Until: 10:00,                           !- Field 7921
  0.077288887,                            !- Field 7922
  Until: 11:00,                           !- Field 7923
  0.093577655,                            !- Field 7924
  Until: 12:00,                           !- Field 7925
  0.035347965,                            !- Field 7926
  Until: 13:00,                           !- Field 7927
  0.003363027,                            !- Field 7928
  Until: 14:00,                           !- Field 7929
  0.03283061,                             !- Field 7930
  Until: 15:00,                           !- Field 7931
  0.094588317,                            !- Field 7932
  Until: 16:00,                           !- Field 7933
  0.09759303,                             !- Field 7934
  Until: 17:00,                           !- Field 7935
  0.051130441,                            !- Field 7936
  Until: 18:00,                           !- Field 7937
  0.048851808,                            !- Field 7938
  Until: 19:00,                           !- Field 7939
  0.027350933,                            !- Field 7940
  Until: 20:00,                           !- Field 7941
  0.066707034,                            !- Field 7942
  Until: 21:00,                           !- Field 7943
  0.171474592,                            !- Field 7944
  Until: 22:00,                           !- Field 7945
  0.076377979,                            !- Field 7946
  Until: 23:00,                           !- Field 7947
  0.108709676,                            !- Field 7948
  Until: 24:00,                           !- Field 7949
  0.006422888,                            !- Field 7950
  Through: 06/09,                         !- Field 7951
  For: AllDays,                           !- Field 7952
  Until: 01:00,                           !- Field 7953
  0.055146742,                            !- Field 7954
  Until: 02:00,                           !- Field 7955
  0.002755253,                            !- Field 7956
  Until: 03:00,                           !- Field 7957
  0.002747703,                            !- Field 7958
  Until: 04:00,                           !- Field 7959
  0.0026766,                              !- Field 7960
  Until: 05:00,                           !- Field 7961
  0.002658007,                            !- Field 7962
  Until: 06:00,                           !- Field 7963
  0.022646021,                            !- Field 7964
  Until: 07:00,                           !- Field 7965
  0.051889193,                            !- Field 7966
  Until: 08:00,                           !- Field 7967
  0.09773992,                             !- Field 7968
  Until: 09:00,                           !- Field 7969
  0.068314054,                            !- Field 7970
  Until: 10:00,                           !- Field 7971
  0.05482252,                             !- Field 7972
  Until: 11:00,                           !- Field 7973
  0.055085948,                            !- Field 7974
  Until: 12:00,                           !- Field 7975
  0.209432099,                            !- Field 7976
  Until: 13:00,                           !- Field 7977
  0.031662729,                            !- Field 7978
  Until: 14:00,                           !- Field 7979
  0.032726497,                            !- Field 7980
  Until: 15:00,                           !- Field 7981
  0.001807195,                            !- Field 7982
  Until: 16:00,                           !- Field 7983
  0.097112443,                            !- Field 7984
  Until: 17:00,                           !- Field 7985
  0.152150371,                            !- Field 7986
  Until: 18:00,                           !- Field 7987
  0.12881477,                             !- Field 7988
  Until: 19:00,                           !- Field 7989
  0.080150491,                            !- Field 7990
  Until: 20:00,                           !- Field 7991
  0.105902507,                            !- Field 7992
  Until: 21:00,                           !- Field 7993
  0.195660186,                            !- Field 7994
  Until: 22:00,                           !- Field 7995
  0.119238449,                            !- Field 7996
  Until: 23:00,                           !- Field 7997
  0.019254644,                            !- Field 7998
  Until: 24:00,                           !- Field 7999
  0.002711554,                            !- Field 8000
  Through: 06/10,                         !- Field 8001
  For: AllDays,                           !- Field 8002
  Until: 01:00,                           !- Field 8003
  0.047054747,                            !- Field 8004
  Until: 02:00,                           !- Field 8005
  0.002723982,                            !- Field 8006
  Until: 03:00,                           !- Field 8007
  0.002742885,                            !- Field 8008
  Until: 04:00,                           !- Field 8009
  0.027764002,                            !- Field 8010
  Until: 05:00,                           !- Field 8011
  0.002734384,                            !- Field 8012
  Until: 06:00,                           !- Field 8013
  0.066193608,                            !- Field 8014
  Until: 07:00,                           !- Field 8015
  0.005600924,                            !- Field 8016
  Until: 08:00,                           !- Field 8017
  0.015976969,                            !- Field 8018
  Until: 09:00,                           !- Field 8019
  0.045771751,                            !- Field 8020
  Until: 10:00,                           !- Field 8021
  0.077175659,                            !- Field 8022
  Until: 11:00,                           !- Field 8023
  0.066205173,                            !- Field 8024
  Until: 12:00,                           !- Field 8025
  0.066287521,                            !- Field 8026
  Until: 13:00,                           !- Field 8027
  0.085189694,                            !- Field 8028
  Until: 14:00,                           !- Field 8029
  0.283540497,                            !- Field 8030
  Until: 15:00,                           !- Field 8031
  0.176642041,                            !- Field 8032
  Until: 16:00,                           !- Field 8033
  0.058398656,                            !- Field 8034
  Until: 17:00,                           !- Field 8035
  0.019955896,                            !- Field 8036
  Until: 18:00,                           !- Field 8037
  0.006486619,                            !- Field 8038
  Until: 19:00,                           !- Field 8039
  0.267289824,                            !- Field 8040
  Until: 20:00,                           !- Field 8041
  0.214351201,                            !- Field 8042
  Until: 21:00,                           !- Field 8043
  0.046096533,                            !- Field 8044
  Until: 22:00,                           !- Field 8045
  0.045741815,                            !- Field 8046
  Until: 23:00,                           !- Field 8047
  0.061178023,                            !- Field 8048
  Until: 24:00,                           !- Field 8049
  0.081177852,                            !- Field 8050
  Through: 06/11,                         !- Field 8051
  For: AllDays,                           !- Field 8052
  Until: 01:00,                           !- Field 8053
  0.068334173,                            !- Field 8054
  Until: 02:00,                           !- Field 8055
  0.0053643,                              !- Field 8056
  Until: 03:00,                           !- Field 8057
  0.002870459,                            !- Field 8058
  Until: 04:00,                           !- Field 8059
  0.002867589,                            !- Field 8060
  Until: 05:00,                           !- Field 8061
  0.00285577,                             !- Field 8062
  Until: 06:00,                           !- Field 8063
  0.053078558,                            !- Field 8064
  Until: 07:00,                           !- Field 8065
  0.017617145,                            !- Field 8066
  Until: 08:00,                           !- Field 8067
  0.002824036,                            !- Field 8068
  Until: 09:00,                           !- Field 8069
  0.041633227,                            !- Field 8070
  Until: 10:00,                           !- Field 8071
  0.133070955,                            !- Field 8072
  Until: 11:00,                           !- Field 8073
  0.334410063,                            !- Field 8074
  Until: 12:00,                           !- Field 8075
  0.283196656,                            !- Field 8076
  Until: 13:00,                           !- Field 8077
  0.289404985,                            !- Field 8078
  Until: 14:00,                           !- Field 8079
  0.177570904,                            !- Field 8080
  Until: 15:00,                           !- Field 8081
  0.079097948,                            !- Field 8082
  Until: 16:00,                           !- Field 8083
  0.14549424,                             !- Field 8084
  Until: 17:00,                           !- Field 8085
  0.165982967,                            !- Field 8086
  Until: 18:00,                           !- Field 8087
  0.145712512,                            !- Field 8088
  Until: 19:00,                           !- Field 8089
  0.047826217,                            !- Field 8090
  Until: 20:00,                           !- Field 8091
  0.162257052,                            !- Field 8092
  Until: 21:00,                           !- Field 8093
  0.197518546,                            !- Field 8094
  Until: 22:00,                           !- Field 8095
  0.262752696,                            !- Field 8096
  Until: 23:00,                           !- Field 8097
  0.159060264,                            !- Field 8098
  Until: 24:00,                           !- Field 8099
  0.046137064,                            !- Field 8100
  Through: 06/12,                         !- Field 8101
  For: AllDays,                           !- Field 8102
  Until: 01:00,                           !- Field 8103
  0.024288737,                            !- Field 8104
  Until: 02:00,                           !- Field 8105
  0.067044257,                            !- Field 8106
  Until: 03:00,                           !- Field 8107
  0.005782872,                            !- Field 8108
  Until: 04:00,                           !- Field 8109
  0.002888923,                            !- Field 8110
  Until: 05:00,                           !- Field 8111
  0.002903097,                            !- Field 8112
  Until: 06:00,                           !- Field 8113
  0.002860083,                            !- Field 8114
  Until: 07:00,                           !- Field 8115
  0.008511544,                            !- Field 8116
  Until: 08:00,                           !- Field 8117
  0.052866672,                            !- Field 8118
  Until: 09:00,                           !- Field 8119
  0.176761842,                            !- Field 8120
  Until: 10:00,                           !- Field 8121
  0.148604189,                            !- Field 8122
  Until: 11:00,                           !- Field 8123
  0.158920314,                            !- Field 8124
  Until: 12:00,                           !- Field 8125
  0.120080058,                            !- Field 8126
  Until: 13:00,                           !- Field 8127
  0.209212763,                            !- Field 8128
  Until: 14:00,                           !- Field 8129
  0.287313642,                            !- Field 8130
  Until: 15:00,                           !- Field 8131
  0.145546019,                            !- Field 8132
  Until: 16:00,                           !- Field 8133
  0.225514709,                            !- Field 8134
  Until: 17:00,                           !- Field 8135
  0.115483377,                            !- Field 8136
  Until: 18:00,                           !- Field 8137
  0.303175114,                            !- Field 8138
  Until: 19:00,                           !- Field 8139
  0.291818263,                            !- Field 8140
  Until: 20:00,                           !- Field 8141
  0.402866514,                            !- Field 8142
  Until: 21:00,                           !- Field 8143
  0.318523384,                            !- Field 8144
  Until: 22:00,                           !- Field 8145
  0.227390958,                            !- Field 8146
  Until: 23:00,                           !- Field 8147
  0.137703332,                            !- Field 8148
  Until: 24:00,                           !- Field 8149
  0.070763429,                            !- Field 8150
  Through: 06/13,                         !- Field 8151
  For: AllDays,                           !- Field 8152
  Until: 01:00,                           !- Field 8153
  0.051498554,                            !- Field 8154
  Until: 02:00,                           !- Field 8155
  0.003626946,                            !- Field 8156
  Until: 03:00,                           !- Field 8157
  0.003598964,                            !- Field 8158
  Until: 04:00,                           !- Field 8159
  0.003630212,                            !- Field 8160
  Until: 05:00,                           !- Field 8161
  0.003624769,                            !- Field 8162
  Until: 06:00,                           !- Field 8163
  0.003604923,                            !- Field 8164
  Until: 07:00,                           !- Field 8165
  0.042110375,                            !- Field 8166
  Until: 08:00,                           !- Field 8167
  0.09905091,                             !- Field 8168
  Until: 09:00,                           !- Field 8169
  0.086469154,                            !- Field 8170
  Until: 10:00,                           !- Field 8171
  0.117546168,                            !- Field 8172
  Until: 11:00,                           !- Field 8173
  0.092754495,                            !- Field 8174
  Until: 12:00,                           !- Field 8175
  0.210270951,                            !- Field 8176
  Until: 13:00,                           !- Field 8177
  0.275221299,                            !- Field 8178
  Until: 14:00,                           !- Field 8179
  0.151806461,                            !- Field 8180
  Until: 15:00,                           !- Field 8181
  0.173863908,                            !- Field 8182
  Until: 16:00,                           !- Field 8183
  0.174152044,                            !- Field 8184
  Until: 17:00,                           !- Field 8185
  0.158736637,                            !- Field 8186
  Until: 18:00,                           !- Field 8187
  0.03179083,                             !- Field 8188
  Until: 19:00,                           !- Field 8189
  0.074899178,                            !- Field 8190
  Until: 20:00,                           !- Field 8191
  0.099320598,                            !- Field 8192
  Until: 21:00,                           !- Field 8193
  0.075270123,                            !- Field 8194
  Until: 22:00,                           !- Field 8195
  0.190069076,                            !- Field 8196
  Until: 23:00,                           !- Field 8197
  0.276316385,                            !- Field 8198
  Until: 24:00,                           !- Field 8199
  0.171766754,                            !- Field 8200
  Through: 06/14,                         !- Field 8201
  For: AllDays,                           !- Field 8202
  Until: 01:00,                           !- Field 8203
  0.002771571,                            !- Field 8204
  Until: 02:00,                           !- Field 8205
  0.000893768,                            !- Field 8206
  Until: 03:00,                           !- Field 8207
  0.000894016,                            !- Field 8208
  Until: 04:00,                           !- Field 8209
  0.000899363,                            !- Field 8210
  Until: 05:00,                           !- Field 8211
  0.000894845,                            !- Field 8212
  Until: 06:00,                           !- Field 8213
  0.044228129,                            !- Field 8214
  Until: 07:00,                           !- Field 8215
  0.044048753,                            !- Field 8216
  Until: 08:00,                           !- Field 8217
  0.105757553,                            !- Field 8218
  Until: 09:00,                           !- Field 8219
  0.209442988,                            !- Field 8220
  Until: 10:00,                           !- Field 8221
  0.336768494,                            !- Field 8222
  Until: 11:00,                           !- Field 8223
  0.075816544,                            !- Field 8224
  Until: 12:00,                           !- Field 8225
  0.105031985,                            !- Field 8226
  Until: 13:00,                           !- Field 8227
  0.287034196,                            !- Field 8228
  Until: 14:00,                           !- Field 8229
  0.251879664,                            !- Field 8230
  Until: 15:00,                           !- Field 8231
  0.427446435,                            !- Field 8232
  Until: 16:00,                           !- Field 8233
  0.146832097,                            !- Field 8234
  Until: 17:00,                           !- Field 8235
  0.081579916,                            !- Field 8236
  Until: 18:00,                           !- Field 8237
  0.047692046,                            !- Field 8238
  Until: 19:00,                           !- Field 8239
  0.082449689,                            !- Field 8240
  Until: 20:00,                           !- Field 8241
  0.048542519,                            !- Field 8242
  Until: 21:00,                           !- Field 8243
  0.180148902,                            !- Field 8244
  Until: 22:00,                           !- Field 8245
  0.037517725,                            !- Field 8246
  Until: 23:00,                           !- Field 8247
  0.035726488,                            !- Field 8248
  Until: 24:00,                           !- Field 8249
  0.148973533,                            !- Field 8250
  Through: 06/15,                         !- Field 8251
  For: AllDays,                           !- Field 8252
  Until: 01:00,                           !- Field 8253
  0.045569493,                            !- Field 8254
  Until: 02:00,                           !- Field 8255
  0.00175187,                             !- Field 8256
  Until: 03:00,                           !- Field 8257
  0.001600346,                            !- Field 8258
  Until: 04:00,                           !- Field 8259
  0.001762663,                            !- Field 8260
  Until: 05:00,                           !- Field 8261
  0.001781508,                            !- Field 8262
  Until: 06:00,                           !- Field 8263
  0.001786614,                            !- Field 8264
  Until: 07:00,                           !- Field 8265
  0.001749269,                            !- Field 8266
  Until: 08:00,                           !- Field 8267
  0.06234785,                             !- Field 8268
  Until: 09:00,                           !- Field 8269
  0.025575734,                            !- Field 8270
  Until: 10:00,                           !- Field 8271
  0.077288887,                            !- Field 8272
  Until: 11:00,                           !- Field 8273
  0.093577655,                            !- Field 8274
  Until: 12:00,                           !- Field 8275
  0.035347965,                            !- Field 8276
  Until: 13:00,                           !- Field 8277
  0.003363027,                            !- Field 8278
  Until: 14:00,                           !- Field 8279
  0.03283061,                             !- Field 8280
  Until: 15:00,                           !- Field 8281
  0.094588317,                            !- Field 8282
  Until: 16:00,                           !- Field 8283
  0.09759303,                             !- Field 8284
  Until: 17:00,                           !- Field 8285
  0.051130441,                            !- Field 8286
  Until: 18:00,                           !- Field 8287
  0.048851808,                            !- Field 8288
  Until: 19:00,                           !- Field 8289
  0.027350933,                            !- Field 8290
  Until: 20:00,                           !- Field 8291
  0.066707034,                            !- Field 8292
  Until: 21:00,                           !- Field 8293
  0.171474592,                            !- Field 8294
  Until: 22:00,                           !- Field 8295
  0.076377979,                            !- Field 8296
  Until: 23:00,                           !- Field 8297
  0.108709676,                            !- Field 8298
  Until: 24:00,                           !- Field 8299
  0.006422888,                            !- Field 8300
  Through: 06/16,                         !- Field 8301
  For: AllDays,                           !- Field 8302
  Until: 01:00,                           !- Field 8303
  0.055146742,                            !- Field 8304
  Until: 02:00,                           !- Field 8305
  0.002755253,                            !- Field 8306
  Until: 03:00,                           !- Field 8307
  0.002747703,                            !- Field 8308
  Until: 04:00,                           !- Field 8309
  0.0026766,                              !- Field 8310
  Until: 05:00,                           !- Field 8311
  0.002658007,                            !- Field 8312
  Until: 06:00,                           !- Field 8313
  0.022646021,                            !- Field 8314
  Until: 07:00,                           !- Field 8315
  0.051889193,                            !- Field 8316
  Until: 08:00,                           !- Field 8317
  0.09773992,                             !- Field 8318
  Until: 09:00,                           !- Field 8319
  0.068314054,                            !- Field 8320
  Until: 10:00,                           !- Field 8321
  0.05482252,                             !- Field 8322
  Until: 11:00,                           !- Field 8323
  0.055085948,                            !- Field 8324
  Until: 12:00,                           !- Field 8325
  0.209432099,                            !- Field 8326
  Until: 13:00,                           !- Field 8327
  0.031662729,                            !- Field 8328
  Until: 14:00,                           !- Field 8329
  0.032726497,                            !- Field 8330
  Until: 15:00,                           !- Field 8331
  0.001807195,                            !- Field 8332
  Until: 16:00,                           !- Field 8333
  0.097112443,                            !- Field 8334
  Until: 17:00,                           !- Field 8335
  0.152150371,                            !- Field 8336
  Until: 18:00,                           !- Field 8337
  0.12881477,                             !- Field 8338
  Until: 19:00,                           !- Field 8339
  0.080150491,                            !- Field 8340
  Until: 20:00,                           !- Field 8341
  0.105902507,                            !- Field 8342
  Until: 21:00,                           !- Field 8343
  0.195660186,                            !- Field 8344
  Until: 22:00,                           !- Field 8345
  0.119238449,                            !- Field 8346
  Until: 23:00,                           !- Field 8347
  0.019254644,                            !- Field 8348
  Until: 24:00,                           !- Field 8349
  0.002711554,                            !- Field 8350
  Through: 06/17,                         !- Field 8351
  For: AllDays,                           !- Field 8352
  Until: 01:00,                           !- Field 8353
  0.047054747,                            !- Field 8354
  Until: 02:00,                           !- Field 8355
  0.002723982,                            !- Field 8356
  Until: 03:00,                           !- Field 8357
  0.002742885,                            !- Field 8358
  Until: 04:00,                           !- Field 8359
  0.027764002,                            !- Field 8360
  Until: 05:00,                           !- Field 8361
  0.002734384,                            !- Field 8362
  Until: 06:00,                           !- Field 8363
  0.066193608,                            !- Field 8364
  Until: 07:00,                           !- Field 8365
  0.005600924,                            !- Field 8366
  Until: 08:00,                           !- Field 8367
  0.015976969,                            !- Field 8368
  Until: 09:00,                           !- Field 8369
  0.045771751,                            !- Field 8370
  Until: 10:00,                           !- Field 8371
  0.077175659,                            !- Field 8372
  Until: 11:00,                           !- Field 8373
  0.066205173,                            !- Field 8374
  Until: 12:00,                           !- Field 8375
  0.066287521,                            !- Field 8376
  Until: 13:00,                           !- Field 8377
  0.085189694,                            !- Field 8378
  Until: 14:00,                           !- Field 8379
  0.283540497,                            !- Field 8380
  Until: 15:00,                           !- Field 8381
  0.176642041,                            !- Field 8382
  Until: 16:00,                           !- Field 8383
  0.058398656,                            !- Field 8384
  Until: 17:00,                           !- Field 8385
  0.019955896,                            !- Field 8386
  Until: 18:00,                           !- Field 8387
  0.006486619,                            !- Field 8388
  Until: 19:00,                           !- Field 8389
  0.267289824,                            !- Field 8390
  Until: 20:00,                           !- Field 8391
  0.214351201,                            !- Field 8392
  Until: 21:00,                           !- Field 8393
  0.046096533,                            !- Field 8394
  Until: 22:00,                           !- Field 8395
  0.045741815,                            !- Field 8396
  Until: 23:00,                           !- Field 8397
  0.061178023,                            !- Field 8398
  Until: 24:00,                           !- Field 8399
  0.081177852,                            !- Field 8400
  Through: 06/18,                         !- Field 8401
  For: AllDays,                           !- Field 8402
  Until: 01:00,                           !- Field 8403
  0.068334173,                            !- Field 8404
  Until: 02:00,                           !- Field 8405
  0.0053643,                              !- Field 8406
  Until: 03:00,                           !- Field 8407
  0.002870459,                            !- Field 8408
  Until: 04:00,                           !- Field 8409
  0.002867589,                            !- Field 8410
  Until: 05:00,                           !- Field 8411
  0.00285577,                             !- Field 8412
  Until: 06:00,                           !- Field 8413
  0.053078558,                            !- Field 8414
  Until: 07:00,                           !- Field 8415
  0.017617145,                            !- Field 8416
  Until: 08:00,                           !- Field 8417
  0.002824036,                            !- Field 8418
  Until: 09:00,                           !- Field 8419
  0.041633227,                            !- Field 8420
  Until: 10:00,                           !- Field 8421
  0.133070955,                            !- Field 8422
  Until: 11:00,                           !- Field 8423
  0.334410063,                            !- Field 8424
  Until: 12:00,                           !- Field 8425
  0.283196656,                            !- Field 8426
  Until: 13:00,                           !- Field 8427
  0.289404985,                            !- Field 8428
  Until: 14:00,                           !- Field 8429
  0.177570904,                            !- Field 8430
  Until: 15:00,                           !- Field 8431
  0.079097948,                            !- Field 8432
  Until: 16:00,                           !- Field 8433
  0.14549424,                             !- Field 8434
  Until: 17:00,                           !- Field 8435
  0.165982967,                            !- Field 8436
  Until: 18:00,                           !- Field 8437
  0.145712512,                            !- Field 8438
  Until: 19:00,                           !- Field 8439
  0.047826217,                            !- Field 8440
  Until: 20:00,                           !- Field 8441
  0.162257052,                            !- Field 8442
  Until: 21:00,                           !- Field 8443
  0.197518546,                            !- Field 8444
  Until: 22:00,                           !- Field 8445
  0.262752696,                            !- Field 8446
  Until: 23:00,                           !- Field 8447
  0.159060264,                            !- Field 8448
  Until: 24:00,                           !- Field 8449
  0.046137064,                            !- Field 8450
  Through: 06/19,                         !- Field 8451
  For: AllDays,                           !- Field 8452
  Until: 01:00,                           !- Field 8453
  0.024288737,                            !- Field 8454
  Until: 02:00,                           !- Field 8455
  0.067044257,                            !- Field 8456
  Until: 03:00,                           !- Field 8457
  0.005782872,                            !- Field 8458
  Until: 04:00,                           !- Field 8459
  0.002888923,                            !- Field 8460
  Until: 05:00,                           !- Field 8461
  0.002903097,                            !- Field 8462
  Until: 06:00,                           !- Field 8463
  0.002860083,                            !- Field 8464
  Until: 07:00,                           !- Field 8465
  0.008511544,                            !- Field 8466
  Until: 08:00,                           !- Field 8467
  0.052866672,                            !- Field 8468
  Until: 09:00,                           !- Field 8469
  0.176761842,                            !- Field 8470
  Until: 10:00,                           !- Field 8471
  0.148604189,                            !- Field 8472
  Until: 11:00,                           !- Field 8473
  0.158920314,                            !- Field 8474
  Until: 12:00,                           !- Field 8475
  0.120080058,                            !- Field 8476
  Until: 13:00,                           !- Field 8477
  0.209212763,                            !- Field 8478
  Until: 14:00,                           !- Field 8479
  0.287313642,                            !- Field 8480
  Until: 15:00,                           !- Field 8481
  0.145546019,                            !- Field 8482
  Until: 16:00,                           !- Field 8483
  0.225514709,                            !- Field 8484
  Until: 17:00,                           !- Field 8485
  0.115483377,                            !- Field 8486
  Until: 18:00,                           !- Field 8487
  0.303175114,                            !- Field 8488
  Until: 19:00,                           !- Field 8489
  0.291818263,                            !- Field 8490
  Until: 20:00,                           !- Field 8491
  0.402866514,                            !- Field 8492
  Until: 21:00,                           !- Field 8493
  0.318523384,                            !- Field 8494
  Until: 22:00,                           !- Field 8495
  0.227390958,                            !- Field 8496
  Until: 23:00,                           !- Field 8497
  0.137703332,                            !- Field 8498
  Until: 24:00,                           !- Field 8499
  0.070763429,                            !- Field 8500
  Through: 06/20,                         !- Field 8501
  For: AllDays,                           !- Field 8502
  Until: 01:00,                           !- Field 8503
  0.051498554,                            !- Field 8504
  Until: 02:00,                           !- Field 8505
  0.003626946,                            !- Field 8506
  Until: 03:00,                           !- Field 8507
  0.003598964,                            !- Field 8508
  Until: 04:00,                           !- Field 8509
  0.003630212,                            !- Field 8510
  Until: 05:00,                           !- Field 8511
  0.003624769,                            !- Field 8512
  Until: 06:00,                           !- Field 8513
  0.003604923,                            !- Field 8514
  Until: 07:00,                           !- Field 8515
  0.042110375,                            !- Field 8516
  Until: 08:00,                           !- Field 8517
  0.09905091,                             !- Field 8518
  Until: 09:00,                           !- Field 8519
  0.086469154,                            !- Field 8520
  Until: 10:00,                           !- Field 8521
  0.117546168,                            !- Field 8522
  Until: 11:00,                           !- Field 8523
  0.092754495,                            !- Field 8524
  Until: 12:00,                           !- Field 8525
  0.210270951,                            !- Field 8526
  Until: 13:00,                           !- Field 8527
  0.275221299,                            !- Field 8528
  Until: 14:00,                           !- Field 8529
  0.151806461,                            !- Field 8530
  Until: 15:00,                           !- Field 8531
  0.173863908,                            !- Field 8532
  Until: 16:00,                           !- Field 8533
  0.174152044,                            !- Field 8534
  Until: 17:00,                           !- Field 8535
  0.158736637,                            !- Field 8536
  Until: 18:00,                           !- Field 8537
  0.03179083,                             !- Field 8538
  Until: 19:00,                           !- Field 8539
  0.074899178,                            !- Field 8540
  Until: 20:00,                           !- Field 8541
  0.099320598,                            !- Field 8542
  Until: 21:00,                           !- Field 8543
  0.075270123,                            !- Field 8544
  Until: 22:00,                           !- Field 8545
  0.190069076,                            !- Field 8546
  Until: 23:00,                           !- Field 8547
  0.276316385,                            !- Field 8548
  Until: 24:00,                           !- Field 8549
  0.171766754,                            !- Field 8550
  Through: 06/21,                         !- Field 8551
  For: AllDays,                           !- Field 8552
  Until: 01:00,                           !- Field 8553
  0.002771571,                            !- Field 8554
  Until: 02:00,                           !- Field 8555
  0.000893768,                            !- Field 8556
  Until: 03:00,                           !- Field 8557
  0.000894016,                            !- Field 8558
  Until: 04:00,                           !- Field 8559
  0.000899363,                            !- Field 8560
  Until: 05:00,                           !- Field 8561
  0.000894845,                            !- Field 8562
  Until: 06:00,                           !- Field 8563
  0.044228129,                            !- Field 8564
  Until: 07:00,                           !- Field 8565
  0.044048753,                            !- Field 8566
  Until: 08:00,                           !- Field 8567
  0.105757553,                            !- Field 8568
  Until: 09:00,                           !- Field 8569
  0.209442988,                            !- Field 8570
  Until: 10:00,                           !- Field 8571
  0.336768494,                            !- Field 8572
  Until: 11:00,                           !- Field 8573
  0.075816544,                            !- Field 8574
  Until: 12:00,                           !- Field 8575
  0.105031985,                            !- Field 8576
  Until: 13:00,                           !- Field 8577
  0.287034196,                            !- Field 8578
  Until: 14:00,                           !- Field 8579
  0.251879664,                            !- Field 8580
  Until: 15:00,                           !- Field 8581
  0.427446435,                            !- Field 8582
  Until: 16:00,                           !- Field 8583
  0.146832097,                            !- Field 8584
  Until: 17:00,                           !- Field 8585
  0.081579916,                            !- Field 8586
  Until: 18:00,                           !- Field 8587
  0.047692046,                            !- Field 8588
  Until: 19:00,                           !- Field 8589
  0.082449689,                            !- Field 8590
  Until: 20:00,                           !- Field 8591
  0.048542519,                            !- Field 8592
  Until: 21:00,                           !- Field 8593
  0.180148902,                            !- Field 8594
  Until: 22:00,                           !- Field 8595
  0.037517725,                            !- Field 8596
  Until: 23:00,                           !- Field 8597
  0.035726488,                            !- Field 8598
  Until: 24:00,                           !- Field 8599
  0.148973533,                            !- Field 8600
  Through: 06/22,                         !- Field 8601
  For: AllDays,                           !- Field 8602
  Until: 01:00,                           !- Field 8603
  0.045569493,                            !- Field 8604
  Until: 02:00,                           !- Field 8605
  0.00175187,                             !- Field 8606
  Until: 03:00,                           !- Field 8607
  0.001600346,                            !- Field 8608
  Until: 04:00,                           !- Field 8609
  0.001762663,                            !- Field 8610
  Until: 05:00,                           !- Field 8611
  0.001781508,                            !- Field 8612
  Until: 06:00,                           !- Field 8613
  0.001786614,                            !- Field 8614
  Until: 07:00,                           !- Field 8615
  0.001749269,                            !- Field 8616
  Until: 08:00,                           !- Field 8617
  0.06234785,                             !- Field 8618
  Until: 09:00,                           !- Field 8619
  0.025575734,                            !- Field 8620
  Until: 10:00,                           !- Field 8621
  0.077288887,                            !- Field 8622
  Until: 11:00,                           !- Field 8623
  0.093577655,                            !- Field 8624
  Until: 12:00,                           !- Field 8625
  0.035347965,                            !- Field 8626
  Until: 13:00,                           !- Field 8627
  0.003363027,                            !- Field 8628
  Until: 14:00,                           !- Field 8629
  0.03283061,                             !- Field 8630
  Until: 15:00,                           !- Field 8631
  0.094588317,                            !- Field 8632
  Until: 16:00,                           !- Field 8633
  0.09759303,                             !- Field 8634
  Until: 17:00,                           !- Field 8635
  0.051130441,                            !- Field 8636
  Until: 18:00,                           !- Field 8637
  0.048851808,                            !- Field 8638
  Until: 19:00,                           !- Field 8639
  0.027350933,                            !- Field 8640
  Until: 20:00,                           !- Field 8641
  0.066707034,                            !- Field 8642
  Until: 21:00,                           !- Field 8643
  0.171474592,                            !- Field 8644
  Until: 22:00,                           !- Field 8645
  0.076377979,                            !- Field 8646
  Until: 23:00,                           !- Field 8647
  0.108709676,                            !- Field 8648
  Until: 24:00,                           !- Field 8649
  0.006422888,                            !- Field 8650
  Through: 06/23,                         !- Field 8651
  For: AllDays,                           !- Field 8652
  Until: 01:00,                           !- Field 8653
  0.055146742,                            !- Field 8654
  Until: 02:00,                           !- Field 8655
  0.002755253,                            !- Field 8656
  Until: 03:00,                           !- Field 8657
  0.002747703,                            !- Field 8658
  Until: 04:00,                           !- Field 8659
  0.0026766,                              !- Field 8660
  Until: 05:00,                           !- Field 8661
  0.002658007,                            !- Field 8662
  Until: 06:00,                           !- Field 8663
  0.022646021,                            !- Field 8664
  Until: 07:00,                           !- Field 8665
  0.051889193,                            !- Field 8666
  Until: 08:00,                           !- Field 8667
  0.09773992,                             !- Field 8668
  Until: 09:00,                           !- Field 8669
  0.068314054,                            !- Field 8670
  Until: 10:00,                           !- Field 8671
  0.05482252,                             !- Field 8672
  Until: 11:00,                           !- Field 8673
  0.055085948,                            !- Field 8674
  Until: 12:00,                           !- Field 8675
  0.209432099,                            !- Field 8676
  Until: 13:00,                           !- Field 8677
  0.031662729,                            !- Field 8678
  Until: 14:00,                           !- Field 8679
  0.032726497,                            !- Field 8680
  Until: 15:00,                           !- Field 8681
  0.001807195,                            !- Field 8682
  Until: 16:00,                           !- Field 8683
  0.097112443,                            !- Field 8684
  Until: 17:00,                           !- Field 8685
  0.152150371,                            !- Field 8686
  Until: 18:00,                           !- Field 8687
  0.12881477,                             !- Field 8688
  Until: 19:00,                           !- Field 8689
  0.080150491,                            !- Field 8690
  Until: 20:00,                           !- Field 8691
  0.105902507,                            !- Field 8692
  Until: 21:00,                           !- Field 8693
  0.195660186,                            !- Field 8694
  Until: 22:00,                           !- Field 8695
  0.119238449,                            !- Field 8696
  Until: 23:00,                           !- Field 8697
  0.019254644,                            !- Field 8698
  Until: 24:00,                           !- Field 8699
  0.002711554,                            !- Field 8700
  Through: 06/24,                         !- Field 8701
  For: AllDays,                           !- Field 8702
  Until: 01:00,                           !- Field 8703
  0.047054747,                            !- Field 8704
  Until: 02:00,                           !- Field 8705
  0.002723982,                            !- Field 8706
  Until: 03:00,                           !- Field 8707
  0.002742885,                            !- Field 8708
  Until: 04:00,                           !- Field 8709
  0.027764002,                            !- Field 8710
  Until: 05:00,                           !- Field 8711
  0.002734384,                            !- Field 8712
  Until: 06:00,                           !- Field 8713
  0.066193608,                            !- Field 8714
  Until: 07:00,                           !- Field 8715
  0.005600924,                            !- Field 8716
  Until: 08:00,                           !- Field 8717
  0.015976969,                            !- Field 8718
  Until: 09:00,                           !- Field 8719
  0.045771751,                            !- Field 8720
  Until: 10:00,                           !- Field 8721
  0.077175659,                            !- Field 8722
  Until: 11:00,                           !- Field 8723
  0.066205173,                            !- Field 8724
  Until: 12:00,                           !- Field 8725
  0.066287521,                            !- Field 8726
  Until: 13:00,                           !- Field 8727
  0.085189694,                            !- Field 8728
  Until: 14:00,                           !- Field 8729
  0.283540497,                            !- Field 8730
  Until: 15:00,                           !- Field 8731
  0.176642041,                            !- Field 8732
  Until: 16:00,                           !- Field 8733
  0.058398656,                            !- Field 8734
  Until: 17:00,                           !- Field 8735
  0.019955896,                            !- Field 8736
  Until: 18:00,                           !- Field 8737
  0.006486619,                            !- Field 8738
  Until: 19:00,                           !- Field 8739
  0.267289824,                            !- Field 8740
  Until: 20:00,                           !- Field 8741
  0.214351201,                            !- Field 8742
  Until: 21:00,                           !- Field 8743
  0.046096533,                            !- Field 8744
  Until: 22:00,                           !- Field 8745
  0.045741815,                            !- Field 8746
  Until: 23:00,                           !- Field 8747
  0.061178023,                            !- Field 8748
  Until: 24:00,                           !- Field 8749
  0.081177852,                            !- Field 8750
  Through: 06/25,                         !- Field 8751
  For: AllDays,                           !- Field 8752
  Until: 01:00,                           !- Field 8753
  0.068334173,                            !- Field 8754
  Until: 02:00,                           !- Field 8755
  0.0053643,                              !- Field 8756
  Until: 03:00,                           !- Field 8757
  0.002870459,                            !- Field 8758
  Until: 04:00,                           !- Field 8759
  0.002867589,                            !- Field 8760
  Until: 05:00,                           !- Field 8761
  0.00285577,                             !- Field 8762
  Until: 06:00,                           !- Field 8763
  0.053078558,                            !- Field 8764
  Until: 07:00,                           !- Field 8765
  0.017617145,                            !- Field 8766
  Until: 08:00,                           !- Field 8767
  0.002824036,                            !- Field 8768
  Until: 09:00,                           !- Field 8769
  0.041633227,                            !- Field 8770
  Until: 10:00,                           !- Field 8771
  0.133070955,                            !- Field 8772
  Until: 11:00,                           !- Field 8773
  0.334410063,                            !- Field 8774
  Until: 12:00,                           !- Field 8775
  0.283196656,                            !- Field 8776
  Until: 13:00,                           !- Field 8777
  0.289404985,                            !- Field 8778
  Until: 14:00,                           !- Field 8779
  0.177570904,                            !- Field 8780
  Until: 15:00,                           !- Field 8781
  0.079097948,                            !- Field 8782
  Until: 16:00,                           !- Field 8783
  0.14549424,                             !- Field 8784
  Until: 17:00,                           !- Field 8785
  0.165982967,                            !- Field 8786
  Until: 18:00,                           !- Field 8787
  0.145712512,                            !- Field 8788
  Until: 19:00,                           !- Field 8789
  0.047826217,                            !- Field 8790
  Until: 20:00,                           !- Field 8791
  0.162257052,                            !- Field 8792
  Until: 21:00,                           !- Field 8793
  0.197518546,                            !- Field 8794
  Until: 22:00,                           !- Field 8795
  0.262752696,                            !- Field 8796
  Until: 23:00,                           !- Field 8797
  0.159060264,                            !- Field 8798
  Until: 24:00,                           !- Field 8799
  0.046137064,                            !- Field 8800
  Through: 06/26,                         !- Field 8801
  For: AllDays,                           !- Field 8802
  Until: 01:00,                           !- Field 8803
  0.024288737,                            !- Field 8804
  Until: 02:00,                           !- Field 8805
  0.067044257,                            !- Field 8806
  Until: 03:00,                           !- Field 8807
  0.005782872,                            !- Field 8808
  Until: 04:00,                           !- Field 8809
  0.002888923,                            !- Field 8810
  Until: 05:00,                           !- Field 8811
  0.002903097,                            !- Field 8812
  Until: 06:00,                           !- Field 8813
  0.002860083,                            !- Field 8814
  Until: 07:00,                           !- Field 8815
  0.008511544,                            !- Field 8816
  Until: 08:00,                           !- Field 8817
  0.052866672,                            !- Field 8818
  Until: 09:00,                           !- Field 8819
  0.176761842,                            !- Field 8820
  Until: 10:00,                           !- Field 8821
  0.148604189,                            !- Field 8822
  Until: 11:00,                           !- Field 8823
  0.158920314,                            !- Field 8824
  Until: 12:00,                           !- Field 8825
  0.120080058,                            !- Field 8826
  Until: 13:00,                           !- Field 8827
  0.209212763,                            !- Field 8828
  Until: 14:00,                           !- Field 8829
  0.287313642,                            !- Field 8830
  Until: 15:00,                           !- Field 8831
  0.145546019,                            !- Field 8832
  Until: 16:00,                           !- Field 8833
  0.225514709,                            !- Field 8834
  Until: 17:00,                           !- Field 8835
  0.115483377,                            !- Field 8836
  Until: 18:00,                           !- Field 8837
  0.303175114,                            !- Field 8838
  Until: 19:00,                           !- Field 8839
  0.291818263,                            !- Field 8840
  Until: 20:00,                           !- Field 8841
  0.402866514,                            !- Field 8842
  Until: 21:00,                           !- Field 8843
  0.318523384,                            !- Field 8844
  Until: 22:00,                           !- Field 8845
  0.227390958,                            !- Field 8846
  Until: 23:00,                           !- Field 8847
  0.137703332,                            !- Field 8848
  Until: 24:00,                           !- Field 8849
  0.070763429,                            !- Field 8850
  Through: 06/27,                         !- Field 8851
  For: AllDays,                           !- Field 8852
  Until: 01:00,                           !- Field 8853
  0.051498554,                            !- Field 8854
  Until: 02:00,                           !- Field 8855
  0.003626946,                            !- Field 8856
  Until: 03:00,                           !- Field 8857
  0.003598964,                            !- Field 8858
  Until: 04:00,                           !- Field 8859
  0.003630212,                            !- Field 8860
  Until: 05:00,                           !- Field 8861
  0.003624769,                            !- Field 8862
  Until: 06:00,                           !- Field 8863
  0.003604923,                            !- Field 8864
  Until: 07:00,                           !- Field 8865
  0.042110375,                            !- Field 8866
  Until: 08:00,                           !- Field 8867
  0.09905091,                             !- Field 8868
  Until: 09:00,                           !- Field 8869
  0.086469154,                            !- Field 8870
  Until: 10:00,                           !- Field 8871
  0.117546168,                            !- Field 8872
  Until: 11:00,                           !- Field 8873
  0.092754495,                            !- Field 8874
  Until: 12:00,                           !- Field 8875
  0.210270951,                            !- Field 8876
  Until: 13:00,                           !- Field 8877
  0.275221299,                            !- Field 8878
  Until: 14:00,                           !- Field 8879
  0.151806461,                            !- Field 8880
  Until: 15:00,                           !- Field 8881
  0.173863908,                            !- Field 8882
  Until: 16:00,                           !- Field 8883
  0.174152044,                            !- Field 8884
  Until: 17:00,                           !- Field 8885
  0.158736637,                            !- Field 8886
  Until: 18:00,                           !- Field 8887
  0.03179083,                             !- Field 8888
  Until: 19:00,                           !- Field 8889
  0.074899178,                            !- Field 8890
  Until: 20:00,                           !- Field 8891
  0.099320598,                            !- Field 8892
  Until: 21:00,                           !- Field 8893
  0.075270123,                            !- Field 8894
  Until: 22:00,                           !- Field 8895
  0.190069076,                            !- Field 8896
  Until: 23:00,                           !- Field 8897
  0.276316385,                            !- Field 8898
  Until: 24:00,                           !- Field 8899
  0.171766754,                            !- Field 8900
  Through: 06/28,                         !- Field 8901
  For: AllDays,                           !- Field 8902
  Until: 01:00,                           !- Field 8903
  0.002771571,                            !- Field 8904
  Until: 02:00,                           !- Field 8905
  0.000893768,                            !- Field 8906
  Until: 03:00,                           !- Field 8907
  0.000894016,                            !- Field 8908
  Until: 04:00,                           !- Field 8909
  0.000899363,                            !- Field 8910
  Until: 05:00,                           !- Field 8911
  0.000894845,                            !- Field 8912
  Until: 06:00,                           !- Field 8913
  0.044228129,                            !- Field 8914
  Until: 07:00,                           !- Field 8915
  0.044048753,                            !- Field 8916
  Until: 08:00,                           !- Field 8917
  0.105757553,                            !- Field 8918
  Until: 09:00,                           !- Field 8919
  0.209442988,                            !- Field 8920
  Until: 10:00,                           !- Field 8921
  0.336768494,                            !- Field 8922
  Until: 11:00,                           !- Field 8923
  0.075816544,                            !- Field 8924
  Until: 12:00,                           !- Field 8925
  0.105031985,                            !- Field 8926
  Until: 13:00,                           !- Field 8927
  0.287034196,                            !- Field 8928
  Until: 14:00,                           !- Field 8929
  0.251879664,                            !- Field 8930
  Until: 15:00,                           !- Field 8931
  0.427446435,                            !- Field 8932
  Until: 16:00,                           !- Field 8933
  0.146832097,                            !- Field 8934
  Until: 17:00,                           !- Field 8935
  0.081579916,                            !- Field 8936
  Until: 18:00,                           !- Field 8937
  0.047692046,                            !- Field 8938
  Until: 19:00,                           !- Field 8939
  0.082449689,                            !- Field 8940
  Until: 20:00,                           !- Field 8941
  0.048542519,                            !- Field 8942
  Until: 21:00,                           !- Field 8943
  0.180148902,                            !- Field 8944
  Until: 22:00,                           !- Field 8945
  0.037517725,                            !- Field 8946
  Until: 23:00,                           !- Field 8947
  0.035726488,                            !- Field 8948
  Until: 24:00,                           !- Field 8949
  0.148973533,                            !- Field 8950
  Through: 06/29,                         !- Field 8951
  For: AllDays,                           !- Field 8952
  Until: 01:00,                           !- Field 8953
  0.045569493,                            !- Field 8954
  Until: 02:00,                           !- Field 8955
  0.00175187,                             !- Field 8956
  Until: 03:00,                           !- Field 8957
  0.001600346,                            !- Field 8958
  Until: 04:00,                           !- Field 8959
  0.001762663,                            !- Field 8960
  Until: 05:00,                           !- Field 8961
  0.001781508,                            !- Field 8962
  Until: 06:00,                           !- Field 8963
  0.001786614,                            !- Field 8964
  Until: 07:00,                           !- Field 8965
  0.001749269,                            !- Field 8966
  Until: 08:00,                           !- Field 8967
  0.06234785,                             !- Field 8968
  Until: 09:00,                           !- Field 8969
  0.025575734,                            !- Field 8970
  Until: 10:00,                           !- Field 8971
  0.077288887,                            !- Field 8972
  Until: 11:00,                           !- Field 8973
  0.093577655,                            !- Field 8974
  Until: 12:00,                           !- Field 8975
  0.035347965,                            !- Field 8976
  Until: 13:00,                           !- Field 8977
  0.003363027,                            !- Field 8978
  Until: 14:00,                           !- Field 8979
  0.03283061,                             !- Field 8980
  Until: 15:00,                           !- Field 8981
  0.094588317,                            !- Field 8982
  Until: 16:00,                           !- Field 8983
  0.09759303,                             !- Field 8984
  Until: 17:00,                           !- Field 8985
  0.051130441,                            !- Field 8986
  Until: 18:00,                           !- Field 8987
  0.048851808,                            !- Field 8988
  Until: 19:00,                           !- Field 8989
  0.027350933,                            !- Field 8990
  Until: 20:00,                           !- Field 8991
  0.066707034,                            !- Field 8992
  Until: 21:00,                           !- Field 8993
  0.171474592,                            !- Field 8994
  Until: 22:00,                           !- Field 8995
  0.076377979,                            !- Field 8996
  Until: 23:00,                           !- Field 8997
  0.108709676,                            !- Field 8998
  Until: 24:00,                           !- Field 8999
  0.006422888,                            !- Field 9000
  Through: 06/30,                         !- Field 9001
  For: AllDays,                           !- Field 9002
  Until: 01:00,                           !- Field 9003
  0.055146742,                            !- Field 9004
  Until: 02:00,                           !- Field 9005
  0.002755253,                            !- Field 9006
  Until: 03:00,                           !- Field 9007
  0.002747703,                            !- Field 9008
  Until: 04:00,                           !- Field 9009
  0.0026766,                              !- Field 9010
  Until: 05:00,                           !- Field 9011
  0.002658007,                            !- Field 9012
  Until: 06:00,                           !- Field 9013
  0.022646021,                            !- Field 9014
  Until: 07:00,                           !- Field 9015
  0.051889193,                            !- Field 9016
  Until: 08:00,                           !- Field 9017
  0.09773992,                             !- Field 9018
  Until: 09:00,                           !- Field 9019
  0.068314054,                            !- Field 9020
  Until: 10:00,                           !- Field 9021
  0.05482252,                             !- Field 9022
  Until: 11:00,                           !- Field 9023
  0.055085948,                            !- Field 9024
  Until: 12:00,                           !- Field 9025
  0.209432099,                            !- Field 9026
  Until: 13:00,                           !- Field 9027
  0.031662729,                            !- Field 9028
  Until: 14:00,                           !- Field 9029
  0.032726497,                            !- Field 9030
  Until: 15:00,                           !- Field 9031
  0.001807195,                            !- Field 9032
  Until: 16:00,                           !- Field 9033
  0.097112443,                            !- Field 9034
  Until: 17:00,                           !- Field 9035
  0.152150371,                            !- Field 9036
  Until: 18:00,                           !- Field 9037
  0.12881477,                             !- Field 9038
  Until: 19:00,                           !- Field 9039
  0.080150491,                            !- Field 9040
  Until: 20:00,                           !- Field 9041
  0.105902507,                            !- Field 9042
  Until: 21:00,                           !- Field 9043
  0.195660186,                            !- Field 9044
  Until: 22:00,                           !- Field 9045
  0.119238449,                            !- Field 9046
  Until: 23:00,                           !- Field 9047
  0.019254644,                            !- Field 9048
  Until: 24:00,                           !- Field 9049
  0.002711554,                            !- Field 9050
  Through: 07/01,                         !- Field 9051
  For: AllDays,                           !- Field 9052
  Until: 01:00,                           !- Field 9053
  0.124235382,                            !- Field 9054
  Until: 02:00,                           !- Field 9055
  0.003367919,                            !- Field 9056
  Until: 03:00,                           !- Field 9057
  0.001726623,                            !- Field 9058
  Until: 04:00,                           !- Field 9059
  0.001732698,                            !- Field 9060
  Until: 05:00,                           !- Field 9061
  0.001726512,                            !- Field 9062
  Until: 06:00,                           !- Field 9063
  0.001733148,                            !- Field 9064
  Until: 07:00,                           !- Field 9065
  0.056235228,                            !- Field 9066
  Until: 08:00,                           !- Field 9067
  0.011539956,                            !- Field 9068
  Until: 09:00,                           !- Field 9069
  0.157095464,                            !- Field 9070
  Until: 10:00,                           !- Field 9071
  0.086533151,                            !- Field 9072
  Until: 11:00,                           !- Field 9073
  0.175498782,                            !- Field 9074
  Until: 12:00,                           !- Field 9075
  0.247677552,                            !- Field 9076
  Until: 13:00,                           !- Field 9077
  0.172536217,                            !- Field 9078
  Until: 14:00,                           !- Field 9079
  0.192600551,                            !- Field 9080
  Until: 15:00,                           !- Field 9081
  0.209156745,                            !- Field 9082
  Until: 16:00,                           !- Field 9083
  0.345070101,                            !- Field 9084
  Until: 17:00,                           !- Field 9085
  0.179098372,                            !- Field 9086
  Until: 18:00,                           !- Field 9087
  0.321450922,                            !- Field 9088
  Until: 19:00,                           !- Field 9089
  0.087803078,                            !- Field 9090
  Until: 20:00,                           !- Field 9091
  0.219010521,                            !- Field 9092
  Until: 21:00,                           !- Field 9093
  0.196635452,                            !- Field 9094
  Until: 22:00,                           !- Field 9095
  0.090691039,                            !- Field 9096
  Until: 23:00,                           !- Field 9097
  0.106555232,                            !- Field 9098
  Until: 24:00,                           !- Field 9099
  0.186541258,                            !- Field 9100
  Through: 07/02,                         !- Field 9101
  For: AllDays,                           !- Field 9102
  Until: 01:00,                           !- Field 9103
  0.047215815,                            !- Field 9104
  Until: 02:00,                           !- Field 9105
  0.087661054,                            !- Field 9106
  Until: 03:00,                           !- Field 9107
  0.019418269,                            !- Field 9108
  Until: 04:00,                           !- Field 9109
  0.000910835,                            !- Field 9110
  Until: 05:00,                           !- Field 9111
  0.000891311,                            !- Field 9112
  Until: 06:00,                           !- Field 9113
  0.015814198,                            !- Field 9114
  Until: 07:00,                           !- Field 9115
  0.002568433,                            !- Field 9116
  Until: 08:00,                           !- Field 9117
  0.102934101,                            !- Field 9118
  Until: 09:00,                           !- Field 9119
  0.076748829,                            !- Field 9120
  Until: 10:00,                           !- Field 9121
  0.146288595,                            !- Field 9122
  Until: 11:00,                           !- Field 9123
  0.19862868,                             !- Field 9124
  Until: 12:00,                           !- Field 9125
  0.324972899,                            !- Field 9126
  Until: 13:00,                           !- Field 9127
  0.162847721,                            !- Field 9128
  Until: 14:00,                           !- Field 9129
  0.093784518,                            !- Field 9130
  Until: 15:00,                           !- Field 9131
  0.140608064,                            !- Field 9132
  Until: 16:00,                           !- Field 9133
  0.103098842,                            !- Field 9134
  Until: 17:00,                           !- Field 9135
  0.251315346,                            !- Field 9136
  Until: 18:00,                           !- Field 9137
  0.211740769,                            !- Field 9138
  Until: 19:00,                           !- Field 9139
  0.266704068,                            !- Field 9140
  Until: 20:00,                           !- Field 9141
  0.054172473,                            !- Field 9142
  Until: 21:00,                           !- Field 9143
  0.108590504,                            !- Field 9144
  Until: 22:00,                           !- Field 9145
  0.058678558,                            !- Field 9146
  Until: 23:00,                           !- Field 9147
  0.124577376,                            !- Field 9148
  Until: 24:00,                           !- Field 9149
  0.081356539,                            !- Field 9150
  Through: 07/03,                         !- Field 9151
  For: AllDays,                           !- Field 9152
  Until: 01:00,                           !- Field 9153
  0.068221535,                            !- Field 9154
  Until: 02:00,                           !- Field 9155
  0.006846105,                            !- Field 9156
  Until: 03:00,                           !- Field 9157
  0.000914218,                            !- Field 9158
  Until: 04:00,                           !- Field 9159
  0.013078811,                            !- Field 9160
  Until: 05:00,                           !- Field 9161
  0.000911167,                            !- Field 9162
  Until: 06:00,                           !- Field 9163
  0.000928708,                            !- Field 9164
  Until: 07:00,                           !- Field 9165
  0.029298749,                            !- Field 9166
  Until: 08:00,                           !- Field 9167
  0.053394354,                            !- Field 9168
  Until: 09:00,                           !- Field 9169
  0.217999538,                            !- Field 9170
  Until: 10:00,                           !- Field 9171
  0.090735408,                            !- Field 9172
  Until: 11:00,                           !- Field 9173
  0.1098741,                              !- Field 9174
  Until: 12:00,                           !- Field 9175
  0.102970123,                            !- Field 9176
  Until: 13:00,                           !- Field 9177
  0.155307842,                            !- Field 9178
  Until: 14:00,                           !- Field 9179
  0.172481699,                            !- Field 9180
  Until: 15:00,                           !- Field 9181
  0.22298848,                             !- Field 9182
  Until: 16:00,                           !- Field 9183
  0.090040588,                            !- Field 9184
  Until: 17:00,                           !- Field 9185
  0.240576404,                            !- Field 9186
  Until: 18:00,                           !- Field 9187
  0.100542387,                            !- Field 9188
  Until: 19:00,                           !- Field 9189
  0.088352514,                            !- Field 9190
  Until: 20:00,                           !- Field 9191
  0.205723164,                            !- Field 9192
  Until: 21:00,                           !- Field 9193
  0.226764371,                            !- Field 9194
  Until: 22:00,                           !- Field 9195
  0.187766288,                            !- Field 9196
  Until: 23:00,                           !- Field 9197
  0.270658673,                            !- Field 9198
  Until: 24:00,                           !- Field 9199
  0.158448787,                            !- Field 9200
  Through: 07/04,                         !- Field 9201
  For: AllDays,                           !- Field 9202
  Until: 01:00,                           !- Field 9203
  0.096844174,                            !- Field 9204
  Until: 02:00,                           !- Field 9205
  0.018717898,                            !- Field 9206
  Until: 03:00,                           !- Field 9207
  0.002125943,                            !- Field 9208
  Until: 04:00,                           !- Field 9209
  0.002134446,                            !- Field 9210
  Until: 05:00,                           !- Field 9211
  0.002149151,                            !- Field 9212
  Until: 06:00,                           !- Field 9213
  0.002119948,                            !- Field 9214
  Until: 07:00,                           !- Field 9215
  0.002088742,                            !- Field 9216
  Until: 08:00,                           !- Field 9217
  0.002065923,                            !- Field 9218
  Until: 09:00,                           !- Field 9219
  0.043956988,                            !- Field 9220
  Until: 10:00,                           !- Field 9221
  0.066175801,                            !- Field 9222
  Until: 11:00,                           !- Field 9223
  0.092459327,                            !- Field 9224
  Until: 12:00,                           !- Field 9225
  0.14032839,                             !- Field 9226
  Until: 13:00,                           !- Field 9227
  0.154889425,                            !- Field 9228
  Until: 14:00,                           !- Field 9229
  0.108934119,                            !- Field 9230
  Until: 15:00,                           !- Field 9231
  0.13795089,                             !- Field 9232
  Until: 16:00,                           !- Field 9233
  0.201480098,                            !- Field 9234
  Until: 17:00,                           !- Field 9235
  0.16012217,                             !- Field 9236
  Until: 18:00,                           !- Field 9237
  0.133249027,                            !- Field 9238
  Until: 19:00,                           !- Field 9239
  0.13769269,                             !- Field 9240
  Until: 20:00,                           !- Field 9241
  0.204110319,                            !- Field 9242
  Until: 21:00,                           !- Field 9243
  0.098598255,                            !- Field 9244
  Until: 22:00,                           !- Field 9245
  0.142486289,                            !- Field 9246
  Until: 23:00,                           !- Field 9247
  0.084082796,                            !- Field 9248
  Until: 24:00,                           !- Field 9249
  0.103818737,                            !- Field 9250
  Through: 07/05,                         !- Field 9251
  For: AllDays,                           !- Field 9252
  Until: 01:00,                           !- Field 9253
  0.036771021,                            !- Field 9254
  Until: 02:00,                           !- Field 9255
  0.002084548,                            !- Field 9256
  Until: 03:00,                           !- Field 9257
  0.00208699,                             !- Field 9258
  Until: 04:00,                           !- Field 9259
  0.002076875,                            !- Field 9260
  Until: 05:00,                           !- Field 9261
  0.002080412,                            !- Field 9262
  Until: 06:00,                           !- Field 9263
  0.00247984,                             !- Field 9264
  Until: 07:00,                           !- Field 9265
  0.040943589,                            !- Field 9266
  Until: 08:00,                           !- Field 9267
  0.095314188,                            !- Field 9268
  Until: 09:00,                           !- Field 9269
  0.185292414,                            !- Field 9270
  Until: 10:00,                           !- Field 9271
  0.36696329,                             !- Field 9272
  Until: 11:00,                           !- Field 9273
  0.301738796,                            !- Field 9274
  Until: 12:00,                           !- Field 9275
  0.208394137,                            !- Field 9276
  Until: 13:00,                           !- Field 9277
  0.202100972,                            !- Field 9278
  Until: 14:00,                           !- Field 9279
  0.218644556,                            !- Field 9280
  Until: 15:00,                           !- Field 9281
  0.168595152,                            !- Field 9282
  Until: 16:00,                           !- Field 9283
  0.141534305,                            !- Field 9284
  Until: 17:00,                           !- Field 9285
  0.12583131,                             !- Field 9286
  Until: 18:00,                           !- Field 9287
  0.147055477,                            !- Field 9288
  Until: 19:00,                           !- Field 9289
  0.065428771,                            !- Field 9290
  Until: 20:00,                           !- Field 9291
  0.028516967,                            !- Field 9292
  Until: 21:00,                           !- Field 9293
  0.034761323,                            !- Field 9294
  Until: 22:00,                           !- Field 9295
  0.152852932,                            !- Field 9296
  Until: 23:00,                           !- Field 9297
  0.114465104,                            !- Field 9298
  Until: 24:00,                           !- Field 9299
  0.172895035,                            !- Field 9300
  Through: 07/06,                         !- Field 9301
  For: AllDays,                           !- Field 9302
  Until: 01:00,                           !- Field 9303
  0.031986864,                            !- Field 9304
  Until: 02:00,                           !- Field 9305
  0.000725422,                            !- Field 9306
  Until: 03:00,                           !- Field 9307
  0.000703367,                            !- Field 9308
  Until: 04:00,                           !- Field 9309
  0.000702219,                            !- Field 9310
  Until: 05:00,                           !- Field 9311
  0.000698602,                            !- Field 9312
  Until: 06:00,                           !- Field 9313
  0.000688084,                            !- Field 9314
  Until: 07:00,                           !- Field 9315
  0.043638903,                            !- Field 9316
  Until: 08:00,                           !- Field 9317
  0.056304552,                            !- Field 9318
  Until: 09:00,                           !- Field 9319
  0.048167335,                            !- Field 9320
  Until: 10:00,                           !- Field 9321
  0.111083036,                            !- Field 9322
  Until: 11:00,                           !- Field 9323
  0.166467883,                            !- Field 9324
  Until: 12:00,                           !- Field 9325
  0.27918428,                             !- Field 9326
  Until: 13:00,                           !- Field 9327
  0.13527426,                             !- Field 9328
  Until: 14:00,                           !- Field 9329
  0.126640781,                            !- Field 9330
  Until: 15:00,                           !- Field 9331
  0.083553735,                            !- Field 9332
  Until: 16:00,                           !- Field 9333
  0.078378363,                            !- Field 9334
  Until: 17:00,                           !- Field 9335
  0.069080547,                            !- Field 9336
  Until: 18:00,                           !- Field 9337
  0.070608782,                            !- Field 9338
  Until: 19:00,                           !- Field 9339
  0.166998853,                            !- Field 9340
  Until: 20:00,                           !- Field 9341
  0.153847419,                            !- Field 9342
  Until: 21:00,                           !- Field 9343
  0.309223813,                            !- Field 9344
  Until: 22:00,                           !- Field 9345
  0.125246488,                            !- Field 9346
  Until: 23:00,                           !- Field 9347
  0.136540765,                            !- Field 9348
  Until: 24:00,                           !- Field 9349
  0.153406009,                            !- Field 9350
  Through: 07/07,                         !- Field 9351
  For: AllDays,                           !- Field 9352
  Until: 01:00,                           !- Field 9353
  0.008163539,                            !- Field 9354
  Until: 02:00,                           !- Field 9355
  0.030255561,                            !- Field 9356
  Until: 03:00,                           !- Field 9357
  0.001719369,                            !- Field 9358
  Until: 04:00,                           !- Field 9359
  0.001701072,                            !- Field 9360
  Until: 05:00,                           !- Field 9361
  0.003538275,                            !- Field 9362
  Until: 06:00,                           !- Field 9363
  0.043605793,                            !- Field 9364
  Until: 07:00,                           !- Field 9365
  0.001701191,                            !- Field 9366
  Until: 08:00,                           !- Field 9367
  0.077292241,                            !- Field 9368
  Until: 09:00,                           !- Field 9369
  0.019195356,                            !- Field 9370
  Until: 10:00,                           !- Field 9371
  0.042407713,                            !- Field 9372
  Until: 11:00,                           !- Field 9373
  0.074863867,                            !- Field 9374
  Until: 12:00,                           !- Field 9375
  0.120291866,                            !- Field 9376
  Until: 13:00,                           !- Field 9377
  0.101277971,                            !- Field 9378
  Until: 14:00,                           !- Field 9379
  0.143753871,                            !- Field 9380
  Until: 15:00,                           !- Field 9381
  0.1137133,                              !- Field 9382
  Until: 16:00,                           !- Field 9383
  0.09032664,                             !- Field 9384
  Until: 17:00,                           !- Field 9385
  0.262169067,                            !- Field 9386
  Until: 18:00,                           !- Field 9387
  0.126235542,                            !- Field 9388
  Until: 19:00,                           !- Field 9389
  0.17890703,                             !- Field 9390
  Until: 20:00,                           !- Field 9391
  0.263593784,                            !- Field 9392
  Until: 21:00,                           !- Field 9393
  0.052641564,                            !- Field 9394
  Until: 22:00,                           !- Field 9395
  0.108026189,                            !- Field 9396
  Until: 23:00,                           !- Field 9397
  0.285542543,                            !- Field 9398
  Until: 24:00,                           !- Field 9399
  0.191365163,                            !- Field 9400
  Through: 07/08,                         !- Field 9401
  For: AllDays,                           !- Field 9402
  Until: 01:00,                           !- Field 9403
  0.124235382,                            !- Field 9404
  Until: 02:00,                           !- Field 9405
  0.003367919,                            !- Field 9406
  Until: 03:00,                           !- Field 9407
  0.001726623,                            !- Field 9408
  Until: 04:00,                           !- Field 9409
  0.001732698,                            !- Field 9410
  Until: 05:00,                           !- Field 9411
  0.001726512,                            !- Field 9412
  Until: 06:00,                           !- Field 9413
  0.001733148,                            !- Field 9414
  Until: 07:00,                           !- Field 9415
  0.056235228,                            !- Field 9416
  Until: 08:00,                           !- Field 9417
  0.011539956,                            !- Field 9418
  Until: 09:00,                           !- Field 9419
  0.157095464,                            !- Field 9420
  Until: 10:00,                           !- Field 9421
  0.086533151,                            !- Field 9422
  Until: 11:00,                           !- Field 9423
  0.175498782,                            !- Field 9424
  Until: 12:00,                           !- Field 9425
  0.247677552,                            !- Field 9426
  Until: 13:00,                           !- Field 9427
  0.172536217,                            !- Field 9428
  Until: 14:00,                           !- Field 9429
  0.192600551,                            !- Field 9430
  Until: 15:00,                           !- Field 9431
  0.209156745,                            !- Field 9432
  Until: 16:00,                           !- Field 9433
  0.345070101,                            !- Field 9434
  Until: 17:00,                           !- Field 9435
  0.179098372,                            !- Field 9436
  Until: 18:00,                           !- Field 9437
  0.321450922,                            !- Field 9438
  Until: 19:00,                           !- Field 9439
  0.087803078,                            !- Field 9440
  Until: 20:00,                           !- Field 9441
  0.219010521,                            !- Field 9442
  Until: 21:00,                           !- Field 9443
  0.196635452,                            !- Field 9444
  Until: 22:00,                           !- Field 9445
  0.090691039,                            !- Field 9446
  Until: 23:00,                           !- Field 9447
  0.106555232,                            !- Field 9448
  Until: 24:00,                           !- Field 9449
  0.186541258,                            !- Field 9450
  Through: 07/09,                         !- Field 9451
  For: AllDays,                           !- Field 9452
  Until: 01:00,                           !- Field 9453
  0.047215815,                            !- Field 9454
  Until: 02:00,                           !- Field 9455
  0.087661054,                            !- Field 9456
  Until: 03:00,                           !- Field 9457
  0.019418269,                            !- Field 9458
  Until: 04:00,                           !- Field 9459
  0.000910835,                            !- Field 9460
  Until: 05:00,                           !- Field 9461
  0.000891311,                            !- Field 9462
  Until: 06:00,                           !- Field 9463
  0.015814198,                            !- Field 9464
  Until: 07:00,                           !- Field 9465
  0.002568433,                            !- Field 9466
  Until: 08:00,                           !- Field 9467
  0.102934101,                            !- Field 9468
  Until: 09:00,                           !- Field 9469
  0.076748829,                            !- Field 9470
  Until: 10:00,                           !- Field 9471
  0.146288595,                            !- Field 9472
  Until: 11:00,                           !- Field 9473
  0.19862868,                             !- Field 9474
  Until: 12:00,                           !- Field 9475
  0.324972899,                            !- Field 9476
  Until: 13:00,                           !- Field 9477
  0.162847721,                            !- Field 9478
  Until: 14:00,                           !- Field 9479
  0.093784518,                            !- Field 9480
  Until: 15:00,                           !- Field 9481
  0.140608064,                            !- Field 9482
  Until: 16:00,                           !- Field 9483
  0.103098842,                            !- Field 9484
  Until: 17:00,                           !- Field 9485
  0.251315346,                            !- Field 9486
  Until: 18:00,                           !- Field 9487
  0.211740769,                            !- Field 9488
  Until: 19:00,                           !- Field 9489
  0.266704068,                            !- Field 9490
  Until: 20:00,                           !- Field 9491
  0.054172473,                            !- Field 9492
  Until: 21:00,                           !- Field 9493
  0.108590504,                            !- Field 9494
  Until: 22:00,                           !- Field 9495
  0.058678558,                            !- Field 9496
  Until: 23:00,                           !- Field 9497
  0.124577376,                            !- Field 9498
  Until: 24:00,                           !- Field 9499
  0.081356539,                            !- Field 9500
  Through: 07/10,                         !- Field 9501
  For: AllDays,                           !- Field 9502
  Until: 01:00,                           !- Field 9503
  0.068221535,                            !- Field 9504
  Until: 02:00,                           !- Field 9505
  0.006846105,                            !- Field 9506
  Until: 03:00,                           !- Field 9507
  0.000914218,                            !- Field 9508
  Until: 04:00,                           !- Field 9509
  0.013078811,                            !- Field 9510
  Until: 05:00,                           !- Field 9511
  0.000911167,                            !- Field 9512
  Until: 06:00,                           !- Field 9513
  0.000928708,                            !- Field 9514
  Until: 07:00,                           !- Field 9515
  0.029298749,                            !- Field 9516
  Until: 08:00,                           !- Field 9517
  0.053394354,                            !- Field 9518
  Until: 09:00,                           !- Field 9519
  0.217999538,                            !- Field 9520
  Until: 10:00,                           !- Field 9521
  0.090735408,                            !- Field 9522
  Until: 11:00,                           !- Field 9523
  0.1098741,                              !- Field 9524
  Until: 12:00,                           !- Field 9525
  0.102970123,                            !- Field 9526
  Until: 13:00,                           !- Field 9527
  0.155307842,                            !- Field 9528
  Until: 14:00,                           !- Field 9529
  0.172481699,                            !- Field 9530
  Until: 15:00,                           !- Field 9531
  0.22298848,                             !- Field 9532
  Until: 16:00,                           !- Field 9533
  0.090040588,                            !- Field 9534
  Until: 17:00,                           !- Field 9535
  0.240576404,                            !- Field 9536
  Until: 18:00,                           !- Field 9537
  0.100542387,                            !- Field 9538
  Until: 19:00,                           !- Field 9539
  0.088352514,                            !- Field 9540
  Until: 20:00,                           !- Field 9541
  0.205723164,                            !- Field 9542
  Until: 21:00,                           !- Field 9543
  0.226764371,                            !- Field 9544
  Until: 22:00,                           !- Field 9545
  0.187766288,                            !- Field 9546
  Until: 23:00,                           !- Field 9547
  0.270658673,                            !- Field 9548
  Until: 24:00,                           !- Field 9549
  0.158448787,                            !- Field 9550
  Through: 07/11,                         !- Field 9551
  For: AllDays,                           !- Field 9552
  Until: 01:00,                           !- Field 9553
  0.096844174,                            !- Field 9554
  Until: 02:00,                           !- Field 9555
  0.018717898,                            !- Field 9556
  Until: 03:00,                           !- Field 9557
  0.002125943,                            !- Field 9558
  Until: 04:00,                           !- Field 9559
  0.002134446,                            !- Field 9560
  Until: 05:00,                           !- Field 9561
  0.002149151,                            !- Field 9562
  Until: 06:00,                           !- Field 9563
  0.002119948,                            !- Field 9564
  Until: 07:00,                           !- Field 9565
  0.002088742,                            !- Field 9566
  Until: 08:00,                           !- Field 9567
  0.002065923,                            !- Field 9568
  Until: 09:00,                           !- Field 9569
  0.043956988,                            !- Field 9570
  Until: 10:00,                           !- Field 9571
  0.066175801,                            !- Field 9572
  Until: 11:00,                           !- Field 9573
  0.092459327,                            !- Field 9574
  Until: 12:00,                           !- Field 9575
  0.14032839,                             !- Field 9576
  Until: 13:00,                           !- Field 9577
  0.154889425,                            !- Field 9578
  Until: 14:00,                           !- Field 9579
  0.108934119,                            !- Field 9580
  Until: 15:00,                           !- Field 9581
  0.13795089,                             !- Field 9582
  Until: 16:00,                           !- Field 9583
  0.201480098,                            !- Field 9584
  Until: 17:00,                           !- Field 9585
  0.16012217,                             !- Field 9586
  Until: 18:00,                           !- Field 9587
  0.133249027,                            !- Field 9588
  Until: 19:00,                           !- Field 9589
  0.13769269,                             !- Field 9590
  Until: 20:00,                           !- Field 9591
  0.204110319,                            !- Field 9592
  Until: 21:00,                           !- Field 9593
  0.098598255,                            !- Field 9594
  Until: 22:00,                           !- Field 9595
  0.142486289,                            !- Field 9596
  Until: 23:00,                           !- Field 9597
  0.084082796,                            !- Field 9598
  Until: 24:00,                           !- Field 9599
  0.103818737,                            !- Field 9600
  Through: 07/12,                         !- Field 9601
  For: AllDays,                           !- Field 9602
  Until: 01:00,                           !- Field 9603
  0.036771021,                            !- Field 9604
  Until: 02:00,                           !- Field 9605
  0.002084548,                            !- Field 9606
  Until: 03:00,                           !- Field 9607
  0.00208699,                             !- Field 9608
  Until: 04:00,                           !- Field 9609
  0.002076875,                            !- Field 9610
  Until: 05:00,                           !- Field 9611
  0.002080412,                            !- Field 9612
  Until: 06:00,                           !- Field 9613
  0.00247984,                             !- Field 9614
  Until: 07:00,                           !- Field 9615
  0.040943589,                            !- Field 9616
  Until: 08:00,                           !- Field 9617
  0.095314188,                            !- Field 9618
  Until: 09:00,                           !- Field 9619
  0.185292414,                            !- Field 9620
  Until: 10:00,                           !- Field 9621
  0.36696329,                             !- Field 9622
  Until: 11:00,                           !- Field 9623
  0.301738796,                            !- Field 9624
  Until: 12:00,                           !- Field 9625
  0.208394137,                            !- Field 9626
  Until: 13:00,                           !- Field 9627
  0.202100972,                            !- Field 9628
  Until: 14:00,                           !- Field 9629
  0.218644556,                            !- Field 9630
  Until: 15:00,                           !- Field 9631
  0.168595152,                            !- Field 9632
  Until: 16:00,                           !- Field 9633
  0.141534305,                            !- Field 9634
  Until: 17:00,                           !- Field 9635
  0.12583131,                             !- Field 9636
  Until: 18:00,                           !- Field 9637
  0.147055477,                            !- Field 9638
  Until: 19:00,                           !- Field 9639
  0.065428771,                            !- Field 9640
  Until: 20:00,                           !- Field 9641
  0.028516967,                            !- Field 9642
  Until: 21:00,                           !- Field 9643
  0.034761323,                            !- Field 9644
  Until: 22:00,                           !- Field 9645
  0.152852932,                            !- Field 9646
  Until: 23:00,                           !- Field 9647
  0.114465104,                            !- Field 9648
  Until: 24:00,                           !- Field 9649
  0.172895035,                            !- Field 9650
  Through: 07/13,                         !- Field 9651
  For: AllDays,                           !- Field 9652
  Until: 01:00,                           !- Field 9653
  0.031986864,                            !- Field 9654
  Until: 02:00,                           !- Field 9655
  0.000725422,                            !- Field 9656
  Until: 03:00,                           !- Field 9657
  0.000703367,                            !- Field 9658
  Until: 04:00,                           !- Field 9659
  0.000702219,                            !- Field 9660
  Until: 05:00,                           !- Field 9661
  0.000698602,                            !- Field 9662
  Until: 06:00,                           !- Field 9663
  0.000688084,                            !- Field 9664
  Until: 07:00,                           !- Field 9665
  0.043638903,                            !- Field 9666
  Until: 08:00,                           !- Field 9667
  0.056304552,                            !- Field 9668
  Until: 09:00,                           !- Field 9669
  0.048167335,                            !- Field 9670
  Until: 10:00,                           !- Field 9671
  0.111083036,                            !- Field 9672
  Until: 11:00,                           !- Field 9673
  0.166467883,                            !- Field 9674
  Until: 12:00,                           !- Field 9675
  0.27918428,                             !- Field 9676
  Until: 13:00,                           !- Field 9677
  0.13527426,                             !- Field 9678
  Until: 14:00,                           !- Field 9679
  0.126640781,                            !- Field 9680
  Until: 15:00,                           !- Field 9681
  0.083553735,                            !- Field 9682
  Until: 16:00,                           !- Field 9683
  0.078378363,                            !- Field 9684
  Until: 17:00,                           !- Field 9685
  0.069080547,                            !- Field 9686
  Until: 18:00,                           !- Field 9687
  0.070608782,                            !- Field 9688
  Until: 19:00,                           !- Field 9689
  0.166998853,                            !- Field 9690
  Until: 20:00,                           !- Field 9691
  0.153847419,                            !- Field 9692
  Until: 21:00,                           !- Field 9693
  0.309223813,                            !- Field 9694
  Until: 22:00,                           !- Field 9695
  0.125246488,                            !- Field 9696
  Until: 23:00,                           !- Field 9697
  0.136540765,                            !- Field 9698
  Until: 24:00,                           !- Field 9699
  0.153406009,                            !- Field 9700
  Through: 07/14,                         !- Field 9701
  For: AllDays,                           !- Field 9702
  Until: 01:00,                           !- Field 9703
  0.008163539,                            !- Field 9704
  Until: 02:00,                           !- Field 9705
  0.030255561,                            !- Field 9706
  Until: 03:00,                           !- Field 9707
  0.001719369,                            !- Field 9708
  Until: 04:00,                           !- Field 9709
  0.001701072,                            !- Field 9710
  Until: 05:00,                           !- Field 9711
  0.003538275,                            !- Field 9712
  Until: 06:00,                           !- Field 9713
  0.043605793,                            !- Field 9714
  Until: 07:00,                           !- Field 9715
  0.001701191,                            !- Field 9716
  Until: 08:00,                           !- Field 9717
  0.077292241,                            !- Field 9718
  Until: 09:00,                           !- Field 9719
  0.019195356,                            !- Field 9720
  Until: 10:00,                           !- Field 9721
  0.042407713,                            !- Field 9722
  Until: 11:00,                           !- Field 9723
  0.074863867,                            !- Field 9724
  Until: 12:00,                           !- Field 9725
  0.120291866,                            !- Field 9726
  Until: 13:00,                           !- Field 9727
  0.101277971,                            !- Field 9728
  Until: 14:00,                           !- Field 9729
  0.143753871,                            !- Field 9730
  Until: 15:00,                           !- Field 9731
  0.1137133,                              !- Field 9732
  Until: 16:00,                           !- Field 9733
  0.09032664,                             !- Field 9734
  Until: 17:00,                           !- Field 9735
  0.262169067,                            !- Field 9736
  Until: 18:00,                           !- Field 9737
  0.126235542,                            !- Field 9738
  Until: 19:00,                           !- Field 9739
  0.17890703,                             !- Field 9740
  Until: 20:00,                           !- Field 9741
  0.263593784,                            !- Field 9742
  Until: 21:00,                           !- Field 9743
  0.052641564,                            !- Field 9744
  Until: 22:00,                           !- Field 9745
  0.108026189,                            !- Field 9746
  Until: 23:00,                           !- Field 9747
  0.285542543,                            !- Field 9748
  Until: 24:00,                           !- Field 9749
  0.191365163,                            !- Field 9750
  Through: 07/15,                         !- Field 9751
  For: AllDays,                           !- Field 9752
  Until: 01:00,                           !- Field 9753
  0.124235382,                            !- Field 9754
  Until: 02:00,                           !- Field 9755
  0.003367919,                            !- Field 9756
  Until: 03:00,                           !- Field 9757
  0.001726623,                            !- Field 9758
  Until: 04:00,                           !- Field 9759
  0.001732698,                            !- Field 9760
  Until: 05:00,                           !- Field 9761
  0.001726512,                            !- Field 9762
  Until: 06:00,                           !- Field 9763
  0.001733148,                            !- Field 9764
  Until: 07:00,                           !- Field 9765
  0.056235228,                            !- Field 9766
  Until: 08:00,                           !- Field 9767
  0.011539956,                            !- Field 9768
  Until: 09:00,                           !- Field 9769
  0.157095464,                            !- Field 9770
  Until: 10:00,                           !- Field 9771
  0.086533151,                            !- Field 9772
  Until: 11:00,                           !- Field 9773
  0.175498782,                            !- Field 9774
  Until: 12:00,                           !- Field 9775
  0.247677552,                            !- Field 9776
  Until: 13:00,                           !- Field 9777
  0.172536217,                            !- Field 9778
  Until: 14:00,                           !- Field 9779
  0.192600551,                            !- Field 9780
  Until: 15:00,                           !- Field 9781
  0.209156745,                            !- Field 9782
  Until: 16:00,                           !- Field 9783
  0.345070101,                            !- Field 9784
  Until: 17:00,                           !- Field 9785
  0.179098372,                            !- Field 9786
  Until: 18:00,                           !- Field 9787
  0.321450922,                            !- Field 9788
  Until: 19:00,                           !- Field 9789
  0.087803078,                            !- Field 9790
  Until: 20:00,                           !- Field 9791
  0.219010521,                            !- Field 9792
  Until: 21:00,                           !- Field 9793
  0.196635452,                            !- Field 9794
  Until: 22:00,                           !- Field 9795
  0.090691039,                            !- Field 9796
  Until: 23:00,                           !- Field 9797
  0.106555232,                            !- Field 9798
  Until: 24:00,                           !- Field 9799
  0.186541258,                            !- Field 9800
  Through: 07/16,                         !- Field 9801
  For: AllDays,                           !- Field 9802
  Until: 01:00,                           !- Field 9803
  0.047215815,                            !- Field 9804
  Until: 02:00,                           !- Field 9805
  0.087661054,                            !- Field 9806
  Until: 03:00,                           !- Field 9807
  0.019418269,                            !- Field 9808
  Until: 04:00,                           !- Field 9809
  0.000910835,                            !- Field 9810
  Until: 05:00,                           !- Field 9811
  0.000891311,                            !- Field 9812
  Until: 06:00,                           !- Field 9813
  0.015814198,                            !- Field 9814
  Until: 07:00,                           !- Field 9815
  0.002568433,                            !- Field 9816
  Until: 08:00,                           !- Field 9817
  0.102934101,                            !- Field 9818
  Until: 09:00,                           !- Field 9819
  0.076748829,                            !- Field 9820
  Until: 10:00,                           !- Field 9821
  0.146288595,                            !- Field 9822
  Until: 11:00,                           !- Field 9823
  0.19862868,                             !- Field 9824
  Until: 12:00,                           !- Field 9825
  0.324972899,                            !- Field 9826
  Until: 13:00,                           !- Field 9827
  0.162847721,                            !- Field 9828
  Until: 14:00,                           !- Field 9829
  0.093784518,                            !- Field 9830
  Until: 15:00,                           !- Field 9831
  0.140608064,                            !- Field 9832
  Until: 16:00,                           !- Field 9833
  0.103098842,                            !- Field 9834
  Until: 17:00,                           !- Field 9835
  0.251315346,                            !- Field 9836
  Until: 18:00,                           !- Field 9837
  0.211740769,                            !- Field 9838
  Until: 19:00,                           !- Field 9839
  0.266704068,                            !- Field 9840
  Until: 20:00,                           !- Field 9841
  0.054172473,                            !- Field 9842
  Until: 21:00,                           !- Field 9843
  0.108590504,                            !- Field 9844
  Until: 22:00,                           !- Field 9845
  0.058678558,                            !- Field 9846
  Until: 23:00,                           !- Field 9847
  0.124577376,                            !- Field 9848
  Until: 24:00,                           !- Field 9849
  0.081356539,                            !- Field 9850
  Through: 07/17,                         !- Field 9851
  For: AllDays,                           !- Field 9852
  Until: 01:00,                           !- Field 9853
  0.068221535,                            !- Field 9854
  Until: 02:00,                           !- Field 9855
  0.006846105,                            !- Field 9856
  Until: 03:00,                           !- Field 9857
  0.000914218,                            !- Field 9858
  Until: 04:00,                           !- Field 9859
  0.013078811,                            !- Field 9860
  Until: 05:00,                           !- Field 9861
  0.000911167,                            !- Field 9862
  Until: 06:00,                           !- Field 9863
  0.000928708,                            !- Field 9864
  Until: 07:00,                           !- Field 9865
  0.029298749,                            !- Field 9866
  Until: 08:00,                           !- Field 9867
  0.053394354,                            !- Field 9868
  Until: 09:00,                           !- Field 9869
  0.217999538,                            !- Field 9870
  Until: 10:00,                           !- Field 9871
  0.090735408,                            !- Field 9872
  Until: 11:00,                           !- Field 9873
  0.1098741,                              !- Field 9874
  Until: 12:00,                           !- Field 9875
  0.102970123,                            !- Field 9876
  Until: 13:00,                           !- Field 9877
  0.155307842,                            !- Field 9878
  Until: 14:00,                           !- Field 9879
  0.172481699,                            !- Field 9880
  Until: 15:00,                           !- Field 9881
  0.22298848,                             !- Field 9882
  Until: 16:00,                           !- Field 9883
  0.090040588,                            !- Field 9884
  Until: 17:00,                           !- Field 9885
  0.240576404,                            !- Field 9886
  Until: 18:00,                           !- Field 9887
  0.100542387,                            !- Field 9888
  Until: 19:00,                           !- Field 9889
  0.088352514,                            !- Field 9890
  Until: 20:00,                           !- Field 9891
  0.205723164,                            !- Field 9892
  Until: 21:00,                           !- Field 9893
  0.226764371,                            !- Field 9894
  Until: 22:00,                           !- Field 9895
  0.187766288,                            !- Field 9896
  Until: 23:00,                           !- Field 9897
  0.270658673,                            !- Field 9898
  Until: 24:00,                           !- Field 9899
  0.158448787,                            !- Field 9900
  Through: 07/18,                         !- Field 9901
  For: AllDays,                           !- Field 9902
  Until: 01:00,                           !- Field 9903
  0.096844174,                            !- Field 9904
  Until: 02:00,                           !- Field 9905
  0.018717898,                            !- Field 9906
  Until: 03:00,                           !- Field 9907
  0.002125943,                            !- Field 9908
  Until: 04:00,                           !- Field 9909
  0.002134446,                            !- Field 9910
  Until: 05:00,                           !- Field 9911
  0.002149151,                            !- Field 9912
  Until: 06:00,                           !- Field 9913
  0.002119948,                            !- Field 9914
  Until: 07:00,                           !- Field 9915
  0.002088742,                            !- Field 9916
  Until: 08:00,                           !- Field 9917
  0.002065923,                            !- Field 9918
  Until: 09:00,                           !- Field 9919
  0.043956988,                            !- Field 9920
  Until: 10:00,                           !- Field 9921
  0.066175801,                            !- Field 9922
  Until: 11:00,                           !- Field 9923
  0.092459327,                            !- Field 9924
  Until: 12:00,                           !- Field 9925
  0.14032839,                             !- Field 9926
  Until: 13:00,                           !- Field 9927
  0.154889425,                            !- Field 9928
  Until: 14:00,                           !- Field 9929
  0.108934119,                            !- Field 9930
  Until: 15:00,                           !- Field 9931
  0.13795089,                             !- Field 9932
  Until: 16:00,                           !- Field 9933
  0.201480098,                            !- Field 9934
  Until: 17:00,                           !- Field 9935
  0.16012217,                             !- Field 9936
  Until: 18:00,                           !- Field 9937
  0.133249027,                            !- Field 9938
  Until: 19:00,                           !- Field 9939
  0.13769269,                             !- Field 9940
  Until: 20:00,                           !- Field 9941
  0.204110319,                            !- Field 9942
  Until: 21:00,                           !- Field 9943
  0.098598255,                            !- Field 9944
  Until: 22:00,                           !- Field 9945
  0.142486289,                            !- Field 9946
  Until: 23:00,                           !- Field 9947
  0.084082796,                            !- Field 9948
  Until: 24:00,                           !- Field 9949
  0.103818737,                            !- Field 9950
  Through: 07/19,                         !- Field 9951
  For: AllDays,                           !- Field 9952
  Until: 01:00,                           !- Field 9953
  0.036771021,                            !- Field 9954
  Until: 02:00,                           !- Field 9955
  0.002084548,                            !- Field 9956
  Until: 03:00,                           !- Field 9957
  0.00208699,                             !- Field 9958
  Until: 04:00,                           !- Field 9959
  0.002076875,                            !- Field 9960
  Until: 05:00,                           !- Field 9961
  0.002080412,                            !- Field 9962
  Until: 06:00,                           !- Field 9963
  0.00247984,                             !- Field 9964
  Until: 07:00,                           !- Field 9965
  0.040943589,                            !- Field 9966
  Until: 08:00,                           !- Field 9967
  0.095314188,                            !- Field 9968
  Until: 09:00,                           !- Field 9969
  0.185292414,                            !- Field 9970
  Until: 10:00,                           !- Field 9971
  0.36696329,                             !- Field 9972
  Until: 11:00,                           !- Field 9973
  0.301738796,                            !- Field 9974
  Until: 12:00,                           !- Field 9975
  0.208394137,                            !- Field 9976
  Until: 13:00,                           !- Field 9977
  0.202100972,                            !- Field 9978
  Until: 14:00,                           !- Field 9979
  0.218644556,                            !- Field 9980
  Until: 15:00,                           !- Field 9981
  0.168595152,                            !- Field 9982
  Until: 16:00,                           !- Field 9983
  0.141534305,                            !- Field 9984
  Until: 17:00,                           !- Field 9985
  0.12583131,                             !- Field 9986
  Until: 18:00,                           !- Field 9987
  0.147055477,                            !- Field 9988
  Until: 19:00,                           !- Field 9989
  0.065428771,                            !- Field 9990
  Until: 20:00,                           !- Field 9991
  0.028516967,                            !- Field 9992
  Until: 21:00,                           !- Field 9993
  0.034761323,                            !- Field 9994
  Until: 22:00,                           !- Field 9995
  0.152852932,                            !- Field 9996
  Until: 23:00,                           !- Field 9997
  0.114465104,                            !- Field 9998
  Until: 24:00,                           !- Field 9999
  0.172895035,                            !- Field 10000
  Through: 07/20,                         !- Field 10001
  For: AllDays,                           !- Field 10002
  Until: 01:00,                           !- Field 10003
  0.031986864,                            !- Field 10004
  Until: 02:00,                           !- Field 10005
  0.000725422,                            !- Field 10006
  Until: 03:00,                           !- Field 10007
  0.000703367,                            !- Field 10008
  Until: 04:00,                           !- Field 10009
  0.000702219,                            !- Field 10010
  Until: 05:00,                           !- Field 10011
  0.000698602,                            !- Field 10012
  Until: 06:00,                           !- Field 10013
  0.000688084,                            !- Field 10014
  Until: 07:00,                           !- Field 10015
  0.043638903,                            !- Field 10016
  Until: 08:00,                           !- Field 10017
  0.056304552,                            !- Field 10018
  Until: 09:00,                           !- Field 10019
  0.048167335,                            !- Field 10020
  Until: 10:00,                           !- Field 10021
  0.111083036,                            !- Field 10022
  Until: 11:00,                           !- Field 10023
  0.166467883,                            !- Field 10024
  Until: 12:00,                           !- Field 10025
  0.27918428,                             !- Field 10026
  Until: 13:00,                           !- Field 10027
  0.13527426,                             !- Field 10028
  Until: 14:00,                           !- Field 10029
  0.126640781,                            !- Field 10030
  Until: 15:00,                           !- Field 10031
  0.083553735,                            !- Field 10032
  Until: 16:00,                           !- Field 10033
  0.078378363,                            !- Field 10034
  Until: 17:00,                           !- Field 10035
  0.069080547,                            !- Field 10036
  Until: 18:00,                           !- Field 10037
  0.070608782,                            !- Field 10038
  Until: 19:00,                           !- Field 10039
  0.166998853,                            !- Field 10040
  Until: 20:00,                           !- Field 10041
  0.153847419,                            !- Field 10042
  Until: 21:00,                           !- Field 10043
  0.309223813,                            !- Field 10044
  Until: 22:00,                           !- Field 10045
  0.125246488,                            !- Field 10046
  Until: 23:00,                           !- Field 10047
  0.136540765,                            !- Field 10048
  Until: 24:00,                           !- Field 10049
  0.153406009,                            !- Field 10050
  Through: 07/21,                         !- Field 10051
  For: AllDays,                           !- Field 10052
  Until: 01:00,                           !- Field 10053
  0.008163539,                            !- Field 10054
  Until: 02:00,                           !- Field 10055
  0.030255561,                            !- Field 10056
  Until: 03:00,                           !- Field 10057
  0.001719369,                            !- Field 10058
  Until: 04:00,                           !- Field 10059
  0.001701072,                            !- Field 10060
  Until: 05:00,                           !- Field 10061
  0.003538275,                            !- Field 10062
  Until: 06:00,                           !- Field 10063
  0.043605793,                            !- Field 10064
  Until: 07:00,                           !- Field 10065
  0.001701191,                            !- Field 10066
  Until: 08:00,                           !- Field 10067
  0.077292241,                            !- Field 10068
  Until: 09:00,                           !- Field 10069
  0.019195356,                            !- Field 10070
  Until: 10:00,                           !- Field 10071
  0.042407713,                            !- Field 10072
  Until: 11:00,                           !- Field 10073
  0.074863867,                            !- Field 10074
  Until: 12:00,                           !- Field 10075
  0.120291866,                            !- Field 10076
  Until: 13:00,                           !- Field 10077
  0.101277971,                            !- Field 10078
  Until: 14:00,                           !- Field 10079
  0.143753871,                            !- Field 10080
  Until: 15:00,                           !- Field 10081
  0.1137133,                              !- Field 10082
  Until: 16:00,                           !- Field 10083
  0.09032664,                             !- Field 10084
  Until: 17:00,                           !- Field 10085
  0.262169067,                            !- Field 10086
  Until: 18:00,                           !- Field 10087
  0.126235542,                            !- Field 10088
  Until: 19:00,                           !- Field 10089
  0.17890703,                             !- Field 10090
  Until: 20:00,                           !- Field 10091
  0.263593784,                            !- Field 10092
  Until: 21:00,                           !- Field 10093
  0.052641564,                            !- Field 10094
  Until: 22:00,                           !- Field 10095
  0.108026189,                            !- Field 10096
  Until: 23:00,                           !- Field 10097
  0.285542543,                            !- Field 10098
  Until: 24:00,                           !- Field 10099
  0.191365163,                            !- Field 10100
  Through: 07/22,                         !- Field 10101
  For: AllDays,                           !- Field 10102
  Until: 01:00,                           !- Field 10103
  0.124235382,                            !- Field 10104
  Until: 02:00,                           !- Field 10105
  0.003367919,                            !- Field 10106
  Until: 03:00,                           !- Field 10107
  0.001726623,                            !- Field 10108
  Until: 04:00,                           !- Field 10109
  0.001732698,                            !- Field 10110
  Until: 05:00,                           !- Field 10111
  0.001726512,                            !- Field 10112
  Until: 06:00,                           !- Field 10113
  0.001733148,                            !- Field 10114
  Until: 07:00,                           !- Field 10115
  0.056235228,                            !- Field 10116
  Until: 08:00,                           !- Field 10117
  0.011539956,                            !- Field 10118
  Until: 09:00,                           !- Field 10119
  0.157095464,                            !- Field 10120
  Until: 10:00,                           !- Field 10121
  0.086533151,                            !- Field 10122
  Until: 11:00,                           !- Field 10123
  0.175498782,                            !- Field 10124
  Until: 12:00,                           !- Field 10125
  0.247677552,                            !- Field 10126
  Until: 13:00,                           !- Field 10127
  0.172536217,                            !- Field 10128
  Until: 14:00,                           !- Field 10129
  0.192600551,                            !- Field 10130
  Until: 15:00,                           !- Field 10131
  0.209156745,                            !- Field 10132
  Until: 16:00,                           !- Field 10133
  0.345070101,                            !- Field 10134
  Until: 17:00,                           !- Field 10135
  0.179098372,                            !- Field 10136
  Until: 18:00,                           !- Field 10137
  0.321450922,                            !- Field 10138
  Until: 19:00,                           !- Field 10139
  0.087803078,                            !- Field 10140
  Until: 20:00,                           !- Field 10141
  0.219010521,                            !- Field 10142
  Until: 21:00,                           !- Field 10143
  0.196635452,                            !- Field 10144
  Until: 22:00,                           !- Field 10145
  0.090691039,                            !- Field 10146
  Until: 23:00,                           !- Field 10147
  0.106555232,                            !- Field 10148
  Until: 24:00,                           !- Field 10149
  0.186541258,                            !- Field 10150
  Through: 07/23,                         !- Field 10151
  For: AllDays,                           !- Field 10152
  Until: 01:00,                           !- Field 10153
  0.047215815,                            !- Field 10154
  Until: 02:00,                           !- Field 10155
  0.087661054,                            !- Field 10156
  Until: 03:00,                           !- Field 10157
  0.019418269,                            !- Field 10158
  Until: 04:00,                           !- Field 10159
  0.000910835,                            !- Field 10160
  Until: 05:00,                           !- Field 10161
  0.000891311,                            !- Field 10162
  Until: 06:00,                           !- Field 10163
  0.015814198,                            !- Field 10164
  Until: 07:00,                           !- Field 10165
  0.002568433,                            !- Field 10166
  Until: 08:00,                           !- Field 10167
  0.102934101,                            !- Field 10168
  Until: 09:00,                           !- Field 10169
  0.076748829,                            !- Field 10170
  Until: 10:00,                           !- Field 10171
  0.146288595,                            !- Field 10172
  Until: 11:00,                           !- Field 10173
  0.19862868,                             !- Field 10174
  Until: 12:00,                           !- Field 10175
  0.324972899,                            !- Field 10176
  Until: 13:00,                           !- Field 10177
  0.162847721,                            !- Field 10178
  Until: 14:00,                           !- Field 10179
  0.093784518,                            !- Field 10180
  Until: 15:00,                           !- Field 10181
  0.140608064,                            !- Field 10182
  Until: 16:00,                           !- Field 10183
  0.103098842,                            !- Field 10184
  Until: 17:00,                           !- Field 10185
  0.251315346,                            !- Field 10186
  Until: 18:00,                           !- Field 10187
  0.211740769,                            !- Field 10188
  Until: 19:00,                           !- Field 10189
  0.266704068,                            !- Field 10190
  Until: 20:00,                           !- Field 10191
  0.054172473,                            !- Field 10192
  Until: 21:00,                           !- Field 10193
  0.108590504,                            !- Field 10194
  Until: 22:00,                           !- Field 10195
  0.058678558,                            !- Field 10196
  Until: 23:00,                           !- Field 10197
  0.124577376,                            !- Field 10198
  Until: 24:00,                           !- Field 10199
  0.081356539,                            !- Field 10200
  Through: 07/24,                         !- Field 10201
  For: AllDays,                           !- Field 10202
  Until: 01:00,                           !- Field 10203
  0.068221535,                            !- Field 10204
  Until: 02:00,                           !- Field 10205
  0.006846105,                            !- Field 10206
  Until: 03:00,                           !- Field 10207
  0.000914218,                            !- Field 10208
  Until: 04:00,                           !- Field 10209
  0.013078811,                            !- Field 10210
  Until: 05:00,                           !- Field 10211
  0.000911167,                            !- Field 10212
  Until: 06:00,                           !- Field 10213
  0.000928708,                            !- Field 10214
  Until: 07:00,                           !- Field 10215
  0.029298749,                            !- Field 10216
  Until: 08:00,                           !- Field 10217
  0.053394354,                            !- Field 10218
  Until: 09:00,                           !- Field 10219
  0.217999538,                            !- Field 10220
  Until: 10:00,                           !- Field 10221
  0.090735408,                            !- Field 10222
  Until: 11:00,                           !- Field 10223
  0.1098741,                              !- Field 10224
  Until: 12:00,                           !- Field 10225
  0.102970123,                            !- Field 10226
  Until: 13:00,                           !- Field 10227
  0.155307842,                            !- Field 10228
  Until: 14:00,                           !- Field 10229
  0.172481699,                            !- Field 10230
  Until: 15:00,                           !- Field 10231
  0.22298848,                             !- Field 10232
  Until: 16:00,                           !- Field 10233
  0.090040588,                            !- Field 10234
  Until: 17:00,                           !- Field 10235
  0.240576404,                            !- Field 10236
  Until: 18:00,                           !- Field 10237
  0.100542387,                            !- Field 10238
  Until: 19:00,                           !- Field 10239
  0.088352514,                            !- Field 10240
  Until: 20:00,                           !- Field 10241
  0.205723164,                            !- Field 10242
  Until: 21:00,                           !- Field 10243
  0.226764371,                            !- Field 10244
  Until: 22:00,                           !- Field 10245
  0.187766288,                            !- Field 10246
  Until: 23:00,                           !- Field 10247
  0.270658673,                            !- Field 10248
  Until: 24:00,                           !- Field 10249
  0.158448787,                            !- Field 10250
  Through: 07/25,                         !- Field 10251
  For: AllDays,                           !- Field 10252
  Until: 01:00,                           !- Field 10253
  0.096844174,                            !- Field 10254
  Until: 02:00,                           !- Field 10255
  0.018717898,                            !- Field 10256
  Until: 03:00,                           !- Field 10257
  0.002125943,                            !- Field 10258
  Until: 04:00,                           !- Field 10259
  0.002134446,                            !- Field 10260
  Until: 05:00,                           !- Field 10261
  0.002149151,                            !- Field 10262
  Until: 06:00,                           !- Field 10263
  0.002119948,                            !- Field 10264
  Until: 07:00,                           !- Field 10265
  0.002088742,                            !- Field 10266
  Until: 08:00,                           !- Field 10267
  0.002065923,                            !- Field 10268
  Until: 09:00,                           !- Field 10269
  0.043956988,                            !- Field 10270
  Until: 10:00,                           !- Field 10271
  0.066175801,                            !- Field 10272
  Until: 11:00,                           !- Field 10273
  0.092459327,                            !- Field 10274
  Until: 12:00,                           !- Field 10275
  0.14032839,                             !- Field 10276
  Until: 13:00,                           !- Field 10277
  0.154889425,                            !- Field 10278
  Until: 14:00,                           !- Field 10279
  0.108934119,                            !- Field 10280
  Until: 15:00,                           !- Field 10281
  0.13795089,                             !- Field 10282
  Until: 16:00,                           !- Field 10283
  0.201480098,                            !- Field 10284
  Until: 17:00,                           !- Field 10285
  0.16012217,                             !- Field 10286
  Until: 18:00,                           !- Field 10287
  0.133249027,                            !- Field 10288
  Until: 19:00,                           !- Field 10289
  0.13769269,                             !- Field 10290
  Until: 20:00,                           !- Field 10291
  0.204110319,                            !- Field 10292
  Until: 21:00,                           !- Field 10293
  0.098598255,                            !- Field 10294
  Until: 22:00,                           !- Field 10295
  0.142486289,                            !- Field 10296
  Until: 23:00,                           !- Field 10297
  0.084082796,                            !- Field 10298
  Until: 24:00,                           !- Field 10299
  0.103818737,                            !- Field 10300
  Through: 07/26,                         !- Field 10301
  For: AllDays,                           !- Field 10302
  Until: 01:00,                           !- Field 10303
  0.036771021,                            !- Field 10304
  Until: 02:00,                           !- Field 10305
  0.002084548,                            !- Field 10306
  Until: 03:00,                           !- Field 10307
  0.00208699,                             !- Field 10308
  Until: 04:00,                           !- Field 10309
  0.002076875,                            !- Field 10310
  Until: 05:00,                           !- Field 10311
  0.002080412,                            !- Field 10312
  Until: 06:00,                           !- Field 10313
  0.00247984,                             !- Field 10314
  Until: 07:00,                           !- Field 10315
  0.040943589,                            !- Field 10316
  Until: 08:00,                           !- Field 10317
  0.095314188,                            !- Field 10318
  Until: 09:00,                           !- Field 10319
  0.185292414,                            !- Field 10320
  Until: 10:00,                           !- Field 10321
  0.36696329,                             !- Field 10322
  Until: 11:00,                           !- Field 10323
  0.301738796,                            !- Field 10324
  Until: 12:00,                           !- Field 10325
  0.208394137,                            !- Field 10326
  Until: 13:00,                           !- Field 10327
  0.202100972,                            !- Field 10328
  Until: 14:00,                           !- Field 10329
  0.218644556,                            !- Field 10330
  Until: 15:00,                           !- Field 10331
  0.168595152,                            !- Field 10332
  Until: 16:00,                           !- Field 10333
  0.141534305,                            !- Field 10334
  Until: 17:00,                           !- Field 10335
  0.12583131,                             !- Field 10336
  Until: 18:00,                           !- Field 10337
  0.147055477,                            !- Field 10338
  Until: 19:00,                           !- Field 10339
  0.065428771,                            !- Field 10340
  Until: 20:00,                           !- Field 10341
  0.028516967,                            !- Field 10342
  Until: 21:00,                           !- Field 10343
  0.034761323,                            !- Field 10344
  Until: 22:00,                           !- Field 10345
  0.152852932,                            !- Field 10346
  Until: 23:00,                           !- Field 10347
  0.114465104,                            !- Field 10348
  Until: 24:00,                           !- Field 10349
  0.172895035,                            !- Field 10350
  Through: 07/27,                         !- Field 10351
  For: AllDays,                           !- Field 10352
  Until: 01:00,                           !- Field 10353
  0.031986864,                            !- Field 10354
  Until: 02:00,                           !- Field 10355
  0.000725422,                            !- Field 10356
  Until: 03:00,                           !- Field 10357
  0.000703367,                            !- Field 10358
  Until: 04:00,                           !- Field 10359
  0.000702219,                            !- Field 10360
  Until: 05:00,                           !- Field 10361
  0.000698602,                            !- Field 10362
  Until: 06:00,                           !- Field 10363
  0.000688084,                            !- Field 10364
  Until: 07:00,                           !- Field 10365
  0.043638903,                            !- Field 10366
  Until: 08:00,                           !- Field 10367
  0.056304552,                            !- Field 10368
  Until: 09:00,                           !- Field 10369
  0.048167335,                            !- Field 10370
  Until: 10:00,                           !- Field 10371
  0.111083036,                            !- Field 10372
  Until: 11:00,                           !- Field 10373
  0.166467883,                            !- Field 10374
  Until: 12:00,                           !- Field 10375
  0.27918428,                             !- Field 10376
  Until: 13:00,                           !- Field 10377
  0.13527426,                             !- Field 10378
  Until: 14:00,                           !- Field 10379
  0.126640781,                            !- Field 10380
  Until: 15:00,                           !- Field 10381
  0.083553735,                            !- Field 10382
  Until: 16:00,                           !- Field 10383
  0.078378363,                            !- Field 10384
  Until: 17:00,                           !- Field 10385
  0.069080547,                            !- Field 10386
  Until: 18:00,                           !- Field 10387
  0.070608782,                            !- Field 10388
  Until: 19:00,                           !- Field 10389
  0.166998853,                            !- Field 10390
  Until: 20:00,                           !- Field 10391
  0.153847419,                            !- Field 10392
  Until: 21:00,                           !- Field 10393
  0.309223813,                            !- Field 10394
  Until: 22:00,                           !- Field 10395
  0.125246488,                            !- Field 10396
  Until: 23:00,                           !- Field 10397
  0.136540765,                            !- Field 10398
  Until: 24:00,                           !- Field 10399
  0.153406009,                            !- Field 10400
  Through: 07/28,                         !- Field 10401
  For: AllDays,                           !- Field 10402
  Until: 01:00,                           !- Field 10403
  0.008163539,                            !- Field 10404
  Until: 02:00,                           !- Field 10405
  0.030255561,                            !- Field 10406
  Until: 03:00,                           !- Field 10407
  0.001719369,                            !- Field 10408
  Until: 04:00,                           !- Field 10409
  0.001701072,                            !- Field 10410
  Until: 05:00,                           !- Field 10411
  0.003538275,                            !- Field 10412
  Until: 06:00,                           !- Field 10413
  0.043605793,                            !- Field 10414
  Until: 07:00,                           !- Field 10415
  0.001701191,                            !- Field 10416
  Until: 08:00,                           !- Field 10417
  0.077292241,                            !- Field 10418
  Until: 09:00,                           !- Field 10419
  0.019195356,                            !- Field 10420
  Until: 10:00,                           !- Field 10421
  0.042407713,                            !- Field 10422
  Until: 11:00,                           !- Field 10423
  0.074863867,                            !- Field 10424
  Until: 12:00,                           !- Field 10425
  0.120291866,                            !- Field 10426
  Until: 13:00,                           !- Field 10427
  0.101277971,                            !- Field 10428
  Until: 14:00,                           !- Field 10429
  0.143753871,                            !- Field 10430
  Until: 15:00,                           !- Field 10431
  0.1137133,                              !- Field 10432
  Until: 16:00,                           !- Field 10433
  0.09032664,                             !- Field 10434
  Until: 17:00,                           !- Field 10435
  0.262169067,                            !- Field 10436
  Until: 18:00,                           !- Field 10437
  0.126235542,                            !- Field 10438
  Until: 19:00,                           !- Field 10439
  0.17890703,                             !- Field 10440
  Until: 20:00,                           !- Field 10441
  0.263593784,                            !- Field 10442
  Until: 21:00,                           !- Field 10443
  0.052641564,                            !- Field 10444
  Until: 22:00,                           !- Field 10445
  0.108026189,                            !- Field 10446
  Until: 23:00,                           !- Field 10447
  0.285542543,                            !- Field 10448
  Until: 24:00,                           !- Field 10449
  0.191365163,                            !- Field 10450
  Through: 07/29,                         !- Field 10451
  For: AllDays,                           !- Field 10452
  Until: 01:00,                           !- Field 10453
  0.124235382,                            !- Field 10454
  Until: 02:00,                           !- Field 10455
  0.003367919,                            !- Field 10456
  Until: 03:00,                           !- Field 10457
  0.001726623,                            !- Field 10458
  Until: 04:00,                           !- Field 10459
  0.001732698,                            !- Field 10460
  Until: 05:00,                           !- Field 10461
  0.001726512,                            !- Field 10462
  Until: 06:00,                           !- Field 10463
  0.001733148,                            !- Field 10464
  Until: 07:00,                           !- Field 10465
  0.056235228,                            !- Field 10466
  Until: 08:00,                           !- Field 10467
  0.011539956,                            !- Field 10468
  Until: 09:00,                           !- Field 10469
  0.157095464,                            !- Field 10470
  Until: 10:00,                           !- Field 10471
  0.086533151,                            !- Field 10472
  Until: 11:00,                           !- Field 10473
  0.175498782,                            !- Field 10474
  Until: 12:00,                           !- Field 10475
  0.247677552,                            !- Field 10476
  Until: 13:00,                           !- Field 10477
  0.172536217,                            !- Field 10478
  Until: 14:00,                           !- Field 10479
  0.192600551,                            !- Field 10480
  Until: 15:00,                           !- Field 10481
  0.209156745,                            !- Field 10482
  Until: 16:00,                           !- Field 10483
  0.345070101,                            !- Field 10484
  Until: 17:00,                           !- Field 10485
  0.179098372,                            !- Field 10486
  Until: 18:00,                           !- Field 10487
  0.321450922,                            !- Field 10488
  Until: 19:00,                           !- Field 10489
  0.087803078,                            !- Field 10490
  Until: 20:00,                           !- Field 10491
  0.219010521,                            !- Field 10492
  Until: 21:00,                           !- Field 10493
  0.196635452,                            !- Field 10494
  Until: 22:00,                           !- Field 10495
  0.090691039,                            !- Field 10496
  Until: 23:00,                           !- Field 10497
  0.106555232,                            !- Field 10498
  Until: 24:00,                           !- Field 10499
  0.186541258,                            !- Field 10500
  Through: 07/30,                         !- Field 10501
  For: AllDays,                           !- Field 10502
  Until: 01:00,                           !- Field 10503
  0.047215815,                            !- Field 10504
  Until: 02:00,                           !- Field 10505
  0.087661054,                            !- Field 10506
  Until: 03:00,                           !- Field 10507
  0.019418269,                            !- Field 10508
  Until: 04:00,                           !- Field 10509
  0.000910835,                            !- Field 10510
  Until: 05:00,                           !- Field 10511
  0.000891311,                            !- Field 10512
  Until: 06:00,                           !- Field 10513
  0.015814198,                            !- Field 10514
  Until: 07:00,                           !- Field 10515
  0.002568433,                            !- Field 10516
  Until: 08:00,                           !- Field 10517
  0.102934101,                            !- Field 10518
  Until: 09:00,                           !- Field 10519
  0.076748829,                            !- Field 10520
  Until: 10:00,                           !- Field 10521
  0.146288595,                            !- Field 10522
  Until: 11:00,                           !- Field 10523
  0.19862868,                             !- Field 10524
  Until: 12:00,                           !- Field 10525
  0.324972899,                            !- Field 10526
  Until: 13:00,                           !- Field 10527
  0.162847721,                            !- Field 10528
  Until: 14:00,                           !- Field 10529
  0.093784518,                            !- Field 10530
  Until: 15:00,                           !- Field 10531
  0.140608064,                            !- Field 10532
  Until: 16:00,                           !- Field 10533
  0.103098842,                            !- Field 10534
  Until: 17:00,                           !- Field 10535
  0.251315346,                            !- Field 10536
  Until: 18:00,                           !- Field 10537
  0.211740769,                            !- Field 10538
  Until: 19:00,                           !- Field 10539
  0.266704068,                            !- Field 10540
  Until: 20:00,                           !- Field 10541
  0.054172473,                            !- Field 10542
  Until: 21:00,                           !- Field 10543
  0.108590504,                            !- Field 10544
  Until: 22:00,                           !- Field 10545
  0.058678558,                            !- Field 10546
  Until: 23:00,                           !- Field 10547
  0.124577376,                            !- Field 10548
  Until: 24:00,                           !- Field 10549
  0.081356539,                            !- Field 10550
  Through: 07/31,                         !- Field 10551
  For: AllDays,                           !- Field 10552
  Until: 01:00,                           !- Field 10553
  0.068221535,                            !- Field 10554
  Until: 02:00,                           !- Field 10555
  0.006846105,                            !- Field 10556
  Until: 03:00,                           !- Field 10557
  0.000914218,                            !- Field 10558
  Until: 04:00,                           !- Field 10559
  0.013078811,                            !- Field 10560
  Until: 05:00,                           !- Field 10561
  0.000911167,                            !- Field 10562
  Until: 06:00,                           !- Field 10563
  0.000928708,                            !- Field 10564
  Until: 07:00,                           !- Field 10565
  0.029298749,                            !- Field 10566
  Until: 08:00,                           !- Field 10567
  0.053394354,                            !- Field 10568
  Until: 09:00,                           !- Field 10569
  0.217999538,                            !- Field 10570
  Until: 10:00,                           !- Field 10571
  0.090735408,                            !- Field 10572
  Until: 11:00,                           !- Field 10573
  0.1098741,                              !- Field 10574
  Until: 12:00,                           !- Field 10575
  0.102970123,                            !- Field 10576
  Until: 13:00,                           !- Field 10577
  0.155307842,                            !- Field 10578
  Until: 14:00,                           !- Field 10579
  0.172481699,                            !- Field 10580
  Until: 15:00,                           !- Field 10581
  0.22298848,                             !- Field 10582
  Until: 16:00,                           !- Field 10583
  0.090040588,                            !- Field 10584
  Until: 17:00,                           !- Field 10585
  0.240576404,                            !- Field 10586
  Until: 18:00,                           !- Field 10587
  0.100542387,                            !- Field 10588
  Until: 19:00,                           !- Field 10589
  0.088352514,                            !- Field 10590
  Until: 20:00,                           !- Field 10591
  0.205723164,                            !- Field 10592
  Until: 21:00,                           !- Field 10593
  0.226764371,                            !- Field 10594
  Until: 22:00,                           !- Field 10595
  0.187766288,                            !- Field 10596
  Until: 23:00,                           !- Field 10597
  0.270658673,                            !- Field 10598
  Until: 24:00,                           !- Field 10599
  0.158448787,                            !- Field 10600
  Through: 08/01,                         !- Field 10601
  For: AllDays,                           !- Field 10602
  Until: 01:00,                           !- Field 10603
  0.014311022,                            !- Field 10604
  Until: 02:00,                           !- Field 10605
  0.001701215,                            !- Field 10606
  Until: 03:00,                           !- Field 10607
  0.001700116,                            !- Field 10608
  Until: 04:00,                           !- Field 10609
  0.001704032,                            !- Field 10610
  Until: 05:00,                           !- Field 10611
  0.001710022,                            !- Field 10612
  Until: 06:00,                           !- Field 10613
  0.054329255,                            !- Field 10614
  Until: 07:00,                           !- Field 10615
  0.039813088,                            !- Field 10616
  Until: 08:00,                           !- Field 10617
  0.054089212,                            !- Field 10618
  Until: 09:00,                           !- Field 10619
  0.153031571,                            !- Field 10620
  Until: 10:00,                           !- Field 10621
  0.141889705,                            !- Field 10622
  Until: 11:00,                           !- Field 10623
  0.075292292,                            !- Field 10624
  Until: 12:00,                           !- Field 10625
  0.069309938,                            !- Field 10626
  Until: 13:00,                           !- Field 10627
  0.19006975,                             !- Field 10628
  Until: 14:00,                           !- Field 10629
  0.16116202,                             !- Field 10630
  Until: 15:00,                           !- Field 10631
  0.186911738,                            !- Field 10632
  Until: 16:00,                           !- Field 10633
  0.058826055,                            !- Field 10634
  Until: 17:00,                           !- Field 10635
  0.058581751,                            !- Field 10636
  Until: 18:00,                           !- Field 10637
  0.164032529,                            !- Field 10638
  Until: 19:00,                           !- Field 10639
  0.081606231,                            !- Field 10640
  Until: 20:00,                           !- Field 10641
  0.17802213,                             !- Field 10642
  Until: 21:00,                           !- Field 10643
  0.191476418,                            !- Field 10644
  Until: 22:00,                           !- Field 10645
  0.197784033,                            !- Field 10646
  Until: 23:00,                           !- Field 10647
  0.0888642,                              !- Field 10648
  Until: 24:00,                           !- Field 10649
  0.086847889,                            !- Field 10650
  Through: 08/02,                         !- Field 10651
  For: AllDays,                           !- Field 10652
  Until: 01:00,                           !- Field 10653
  0.052818688,                            !- Field 10654
  Until: 02:00,                           !- Field 10655
  0.026673074,                            !- Field 10656
  Until: 03:00,                           !- Field 10657
  0.001771254,                            !- Field 10658
  Until: 04:00,                           !- Field 10659
  0.003905586,                            !- Field 10660
  Until: 05:00,                           !- Field 10661
  0.006170764,                            !- Field 10662
  Until: 06:00,                           !- Field 10663
  0.001757951,                            !- Field 10664
  Until: 07:00,                           !- Field 10665
  0.04726323,                             !- Field 10666
  Until: 08:00,                           !- Field 10667
  0.109195782,                            !- Field 10668
  Until: 09:00,                           !- Field 10669
  0.147104479,                            !- Field 10670
  Until: 10:00,                           !- Field 10671
  0.101231976,                            !- Field 10672
  Until: 11:00,                           !- Field 10673
  0.184819474,                            !- Field 10674
  Until: 12:00,                           !- Field 10675
  0.150371294,                            !- Field 10676
  Until: 13:00,                           !- Field 10677
  0.21533561,                             !- Field 10678
  Until: 14:00,                           !- Field 10679
  0.284898119,                            !- Field 10680
  Until: 15:00,                           !- Field 10681
  0.367764346,                            !- Field 10682
  Until: 16:00,                           !- Field 10683
  0.275645123,                            !- Field 10684
  Until: 17:00,                           !- Field 10685
  0.122502345,                            !- Field 10686
  Until: 18:00,                           !- Field 10687
  0.064677271,                            !- Field 10688
  Until: 19:00,                           !- Field 10689
  0.239084439,                            !- Field 10690
  Until: 20:00,                           !- Field 10691
  0.178364316,                            !- Field 10692
  Until: 21:00,                           !- Field 10693
  0.274425712,                            !- Field 10694
  Until: 22:00,                           !- Field 10695
  0.21096282,                             !- Field 10696
  Until: 23:00,                           !- Field 10697
  0.112157837,                            !- Field 10698
  Until: 24:00,                           !- Field 10699
  0.184120354,                            !- Field 10700
  Through: 08/03,                         !- Field 10701
  For: AllDays,                           !- Field 10702
  Until: 01:00,                           !- Field 10703
  0.108296078,                            !- Field 10704
  Until: 02:00,                           !- Field 10705
  2.25075e-05,                            !- Field 10706
  Until: 03:00,                           !- Field 10707
  2.32448e-05,                            !- Field 10708
  Until: 04:00,                           !- Field 10709
  2.04104e-05,                            !- Field 10710
  Until: 05:00,                           !- Field 10711
  1.73259e-05,                            !- Field 10712
  Until: 06:00,                           !- Field 10713
  1.63823e-05,                            !- Field 10714
  Until: 07:00,                           !- Field 10715
  0.023788716,                            !- Field 10716
  Until: 08:00,                           !- Field 10717
  0.082006422,                            !- Field 10718
  Until: 09:00,                           !- Field 10719
  0.096916264,                            !- Field 10720
  Until: 10:00,                           !- Field 10721
  0.11174704,                             !- Field 10722
  Until: 11:00,                           !- Field 10723
  0.186242607,                            !- Field 10724
  Until: 12:00,                           !- Field 10725
  0.098810118,                            !- Field 10726
  Until: 13:00,                           !- Field 10727
  0.038543195,                            !- Field 10728
  Until: 14:00,                           !- Field 10729
  0.01075827,                             !- Field 10730
  Until: 15:00,                           !- Field 10731
  0.073413402,                            !- Field 10732
  Until: 16:00,                           !- Field 10733
  0.109985499,                            !- Field 10734
  Until: 17:00,                           !- Field 10735
  0.066243116,                            !- Field 10736
  Until: 18:00,                           !- Field 10737
  0.034418896,                            !- Field 10738
  Until: 19:00,                           !- Field 10739
  0.089353452,                            !- Field 10740
  Until: 20:00,                           !- Field 10741
  0.168407651,                            !- Field 10742
  Until: 21:00,                           !- Field 10743
  0.187582671,                            !- Field 10744
  Until: 22:00,                           !- Field 10745
  0.366159163,                            !- Field 10746
  Until: 23:00,                           !- Field 10747
  0.175182963,                            !- Field 10748
  Until: 24:00,                           !- Field 10749
  0.071155086,                            !- Field 10750
  Through: 08/04,                         !- Field 10751
  For: AllDays,                           !- Field 10752
  Until: 01:00,                           !- Field 10753
  0.053986015,                            !- Field 10754
  Until: 02:00,                           !- Field 10755
  0.014421396,                            !- Field 10756
  Until: 03:00,                           !- Field 10757
  1.07165e-06,                            !- Field 10758
  Until: 04:00,                           !- Field 10759
  8.60057e-07,                            !- Field 10760
  Until: 05:00,                           !- Field 10761
  8.36309e-07,                            !- Field 10762
  Until: 06:00,                           !- Field 10763
  9.3029e-07,                             !- Field 10764
  Until: 07:00,                           !- Field 10765
  0.088265829,                            !- Field 10766
  Until: 08:00,                           !- Field 10767
  0.078381263,                            !- Field 10768
  Until: 09:00,                           !- Field 10769
  0.073618697,                            !- Field 10770
  Until: 10:00,                           !- Field 10771
  0.069299054,                            !- Field 10772
  Until: 11:00,                           !- Field 10773
  0.066031159,                            !- Field 10774
  Until: 12:00,                           !- Field 10775
  0.170860469,                            !- Field 10776
  Until: 13:00,                           !- Field 10777
  0.069570514,                            !- Field 10778
  Until: 14:00,                           !- Field 10779
  0.16276715,                             !- Field 10780
  Until: 15:00,                           !- Field 10781
  0.099012901,                            !- Field 10782
  Until: 16:00,                           !- Field 10783
  0.098706599,                            !- Field 10784
  Until: 17:00,                           !- Field 10785
  0.107571883,                            !- Field 10786
  Until: 18:00,                           !- Field 10787
  0.141847884,                            !- Field 10788
  Until: 19:00,                           !- Field 10789
  0.127688603,                            !- Field 10790
  Until: 20:00,                           !- Field 10791
  0.043148507,                            !- Field 10792
  Until: 21:00,                           !- Field 10793
  0.134381454,                            !- Field 10794
  Until: 22:00,                           !- Field 10795
  0.148814469,                            !- Field 10796
  Until: 23:00,                           !- Field 10797
  0.190717868,                            !- Field 10798
  Until: 24:00,                           !- Field 10799
  0.095072928,                            !- Field 10800
  Through: 08/05,                         !- Field 10801
  For: AllDays,                           !- Field 10802
  Until: 01:00,                           !- Field 10803
  0.025659144,                            !- Field 10804
  Until: 02:00,                           !- Field 10805
  0.002706888,                            !- Field 10806
  Until: 03:00,                           !- Field 10807
  0.002733037,                            !- Field 10808
  Until: 04:00,                           !- Field 10809
  0.002725177,                            !- Field 10810
  Until: 05:00,                           !- Field 10811
  0.00271646,                             !- Field 10812
  Until: 06:00,                           !- Field 10813
  0.009979405,                            !- Field 10814
  Until: 07:00,                           !- Field 10815
  0.074462901,                            !- Field 10816
  Until: 08:00,                           !- Field 10817
  0.060497491,                            !- Field 10818
  Until: 09:00,                           !- Field 10819
  0.069105124,                            !- Field 10820
  Until: 10:00,                           !- Field 10821
  0.123974146,                            !- Field 10822
  Until: 11:00,                           !- Field 10823
  0.097987853,                            !- Field 10824
  Until: 12:00,                           !- Field 10825
  0.043014316,                            !- Field 10826
  Until: 13:00,                           !- Field 10827
  0.129555127,                            !- Field 10828
  Until: 14:00,                           !- Field 10829
  0.244648878,                            !- Field 10830
  Until: 15:00,                           !- Field 10831
  0.241324287,                            !- Field 10832
  Until: 16:00,                           !- Field 10833
  0.166135863,                            !- Field 10834
  Until: 17:00,                           !- Field 10835
  0.066786567,                            !- Field 10836
  Until: 18:00,                           !- Field 10837
  0.170515692,                            !- Field 10838
  Until: 19:00,                           !- Field 10839
  0.172924769,                            !- Field 10840
  Until: 20:00,                           !- Field 10841
  0.086101382,                            !- Field 10842
  Until: 21:00,                           !- Field 10843
  0.077291853,                            !- Field 10844
  Until: 22:00,                           !- Field 10845
  0.232284904,                            !- Field 10846
  Until: 23:00,                           !- Field 10847
  0.175047328,                            !- Field 10848
  Until: 24:00,                           !- Field 10849
  0.115268485,                            !- Field 10850
  Through: 08/06,                         !- Field 10851
  For: AllDays,                           !- Field 10852
  Until: 01:00,                           !- Field 10853
  0.11117299,                             !- Field 10854
  Until: 02:00,                           !- Field 10855
  0.069336211,                            !- Field 10856
  Until: 03:00,                           !- Field 10857
  0.003486783,                            !- Field 10858
  Until: 04:00,                           !- Field 10859
  0.001316763,                            !- Field 10860
  Until: 05:00,                           !- Field 10861
  0.001318598,                            !- Field 10862
  Until: 06:00,                           !- Field 10863
  0.001317676,                            !- Field 10864
  Until: 07:00,                           !- Field 10865
  0.006343587,                            !- Field 10866
  Until: 08:00,                           !- Field 10867
  0.057747007,                            !- Field 10868
  Until: 09:00,                           !- Field 10869
  0.100916718,                            !- Field 10870
  Until: 10:00,                           !- Field 10871
  0.216315016,                            !- Field 10872
  Until: 11:00,                           !- Field 10873
  0.24408676,                             !- Field 10874
  Until: 12:00,                           !- Field 10875
  0.333844243,                            !- Field 10876
  Until: 13:00,                           !- Field 10877
  0.233125387,                            !- Field 10878
  Until: 14:00,                           !- Field 10879
  0.129873827,                            !- Field 10880
  Until: 15:00,                           !- Field 10881
  0.082979357,                            !- Field 10882
  Until: 16:00,                           !- Field 10883
  0.192348756,                            !- Field 10884
  Until: 17:00,                           !- Field 10885
  0.103826694,                            !- Field 10886
  Until: 18:00,                           !- Field 10887
  0.149443666,                            !- Field 10888
  Until: 19:00,                           !- Field 10889
  0.357176642,                            !- Field 10890
  Until: 20:00,                           !- Field 10891
  0.141981053,                            !- Field 10892
  Until: 21:00,                           !- Field 10893
  0.166738851,                            !- Field 10894
  Until: 22:00,                           !- Field 10895
  0.157527835,                            !- Field 10896
  Until: 23:00,                           !- Field 10897
  0.128492147,                            !- Field 10898
  Until: 24:00,                           !- Field 10899
  0.050648042,                            !- Field 10900
  Through: 08/07,                         !- Field 10901
  For: AllDays,                           !- Field 10902
  Until: 01:00,                           !- Field 10903
  0.076614757,                            !- Field 10904
  Until: 02:00,                           !- Field 10905
  0.00607003,                             !- Field 10906
  Until: 03:00,                           !- Field 10907
  0.002867852,                            !- Field 10908
  Until: 04:00,                           !- Field 10909
  0.002453952,                            !- Field 10910
  Until: 05:00,                           !- Field 10911
  0.002504377,                            !- Field 10912
  Until: 06:00,                           !- Field 10913
  0.002512728,                            !- Field 10914
  Until: 07:00,                           !- Field 10915
  0.002408514,                            !- Field 10916
  Until: 08:00,                           !- Field 10917
  0.03807994,                             !- Field 10918
  Until: 09:00,                           !- Field 10919
  0.058600566,                            !- Field 10920
  Until: 10:00,                           !- Field 10921
  0.171423929,                            !- Field 10922
  Until: 11:00,                           !- Field 10923
  0.02809569,                             !- Field 10924
  Until: 12:00,                           !- Field 10925
  0.245818618,                            !- Field 10926
  Until: 13:00,                           !- Field 10927
  0.187435981,                            !- Field 10928
  Until: 14:00,                           !- Field 10929
  0.187004493,                            !- Field 10930
  Until: 15:00,                           !- Field 10931
  0.27599541,                             !- Field 10932
  Until: 16:00,                           !- Field 10933
  0.259760505,                            !- Field 10934
  Until: 17:00,                           !- Field 10935
  0.348935733,                            !- Field 10936
  Until: 18:00,                           !- Field 10937
  0.225362944,                            !- Field 10938
  Until: 19:00,                           !- Field 10939
  0.310564241,                            !- Field 10940
  Until: 20:00,                           !- Field 10941
  0.198794498,                            !- Field 10942
  Until: 21:00,                           !- Field 10943
  0.238629353,                            !- Field 10944
  Until: 22:00,                           !- Field 10945
  0.223734233,                            !- Field 10946
  Until: 23:00,                           !- Field 10947
  0.197518436,                            !- Field 10948
  Until: 24:00,                           !- Field 10949
  0.029146455,                            !- Field 10950
  Through: 08/08,                         !- Field 10951
  For: AllDays,                           !- Field 10952
  Until: 01:00,                           !- Field 10953
  0.014311022,                            !- Field 10954
  Until: 02:00,                           !- Field 10955
  0.001701215,                            !- Field 10956
  Until: 03:00,                           !- Field 10957
  0.001700116,                            !- Field 10958
  Until: 04:00,                           !- Field 10959
  0.001704032,                            !- Field 10960
  Until: 05:00,                           !- Field 10961
  0.001710022,                            !- Field 10962
  Until: 06:00,                           !- Field 10963
  0.054329255,                            !- Field 10964
  Until: 07:00,                           !- Field 10965
  0.039813088,                            !- Field 10966
  Until: 08:00,                           !- Field 10967
  0.054089212,                            !- Field 10968
  Until: 09:00,                           !- Field 10969
  0.153031571,                            !- Field 10970
  Until: 10:00,                           !- Field 10971
  0.141889705,                            !- Field 10972
  Until: 11:00,                           !- Field 10973
  0.075292292,                            !- Field 10974
  Until: 12:00,                           !- Field 10975
  0.069309938,                            !- Field 10976
  Until: 13:00,                           !- Field 10977
  0.19006975,                             !- Field 10978
  Until: 14:00,                           !- Field 10979
  0.16116202,                             !- Field 10980
  Until: 15:00,                           !- Field 10981
  0.186911738,                            !- Field 10982
  Until: 16:00,                           !- Field 10983
  0.058826055,                            !- Field 10984
  Until: 17:00,                           !- Field 10985
  0.058581751,                            !- Field 10986
  Until: 18:00,                           !- Field 10987
  0.164032529,                            !- Field 10988
  Until: 19:00,                           !- Field 10989
  0.081606231,                            !- Field 10990
  Until: 20:00,                           !- Field 10991
  0.17802213,                             !- Field 10992
  Until: 21:00,                           !- Field 10993
  0.191476418,                            !- Field 10994
  Until: 22:00,                           !- Field 10995
  0.197784033,                            !- Field 10996
  Until: 23:00,                           !- Field 10997
  0.0888642,                              !- Field 10998
  Until: 24:00,                           !- Field 10999
  0.086847889,                            !- Field 11000
  Through: 08/09,                         !- Field 11001
  For: AllDays,                           !- Field 11002
  Until: 01:00,                           !- Field 11003
  0.052818688,                            !- Field 11004
  Until: 02:00,                           !- Field 11005
  0.026673074,                            !- Field 11006
  Until: 03:00,                           !- Field 11007
  0.001771254,                            !- Field 11008
  Until: 04:00,                           !- Field 11009
  0.003905586,                            !- Field 11010
  Until: 05:00,                           !- Field 11011
  0.006170764,                            !- Field 11012
  Until: 06:00,                           !- Field 11013
  0.001757951,                            !- Field 11014
  Until: 07:00,                           !- Field 11015
  0.04726323,                             !- Field 11016
  Until: 08:00,                           !- Field 11017
  0.109195782,                            !- Field 11018
  Until: 09:00,                           !- Field 11019
  0.147104479,                            !- Field 11020
  Until: 10:00,                           !- Field 11021
  0.101231976,                            !- Field 11022
  Until: 11:00,                           !- Field 11023
  0.184819474,                            !- Field 11024
  Until: 12:00,                           !- Field 11025
  0.150371294,                            !- Field 11026
  Until: 13:00,                           !- Field 11027
  0.21533561,                             !- Field 11028
  Until: 14:00,                           !- Field 11029
  0.284898119,                            !- Field 11030
  Until: 15:00,                           !- Field 11031
  0.367764346,                            !- Field 11032
  Until: 16:00,                           !- Field 11033
  0.275645123,                            !- Field 11034
  Until: 17:00,                           !- Field 11035
  0.122502345,                            !- Field 11036
  Until: 18:00,                           !- Field 11037
  0.064677271,                            !- Field 11038
  Until: 19:00,                           !- Field 11039
  0.239084439,                            !- Field 11040
  Until: 20:00,                           !- Field 11041
  0.178364316,                            !- Field 11042
  Until: 21:00,                           !- Field 11043
  0.274425712,                            !- Field 11044
  Until: 22:00,                           !- Field 11045
  0.21096282,                             !- Field 11046
  Until: 23:00,                           !- Field 11047
  0.112157837,                            !- Field 11048
  Until: 24:00,                           !- Field 11049
  0.184120354,                            !- Field 11050
  Through: 08/10,                         !- Field 11051
  For: AllDays,                           !- Field 11052
  Until: 01:00,                           !- Field 11053
  0.108296078,                            !- Field 11054
  Until: 02:00,                           !- Field 11055
  2.25075e-05,                            !- Field 11056
  Until: 03:00,                           !- Field 11057
  2.32448e-05,                            !- Field 11058
  Until: 04:00,                           !- Field 11059
  2.04104e-05,                            !- Field 11060
  Until: 05:00,                           !- Field 11061
  1.73259e-05,                            !- Field 11062
  Until: 06:00,                           !- Field 11063
  1.63823e-05,                            !- Field 11064
  Until: 07:00,                           !- Field 11065
  0.023788716,                            !- Field 11066
  Until: 08:00,                           !- Field 11067
  0.082006422,                            !- Field 11068
  Until: 09:00,                           !- Field 11069
  0.096916264,                            !- Field 11070
  Until: 10:00,                           !- Field 11071
  0.11174704,                             !- Field 11072
  Until: 11:00,                           !- Field 11073
  0.186242607,                            !- Field 11074
  Until: 12:00,                           !- Field 11075
  0.098810118,                            !- Field 11076
  Until: 13:00,                           !- Field 11077
  0.038543195,                            !- Field 11078
  Until: 14:00,                           !- Field 11079
  0.01075827,                             !- Field 11080
  Until: 15:00,                           !- Field 11081
  0.073413402,                            !- Field 11082
  Until: 16:00,                           !- Field 11083
  0.109985499,                            !- Field 11084
  Until: 17:00,                           !- Field 11085
  0.066243116,                            !- Field 11086
  Until: 18:00,                           !- Field 11087
  0.034418896,                            !- Field 11088
  Until: 19:00,                           !- Field 11089
  0.089353452,                            !- Field 11090
  Until: 20:00,                           !- Field 11091
  0.168407651,                            !- Field 11092
  Until: 21:00,                           !- Field 11093
  0.187582671,                            !- Field 11094
  Until: 22:00,                           !- Field 11095
  0.366159163,                            !- Field 11096
  Until: 23:00,                           !- Field 11097
  0.175182963,                            !- Field 11098
  Until: 24:00,                           !- Field 11099
  0.071155086,                            !- Field 11100
  Through: 08/11,                         !- Field 11101
  For: AllDays,                           !- Field 11102
  Until: 01:00,                           !- Field 11103
  0.053986015,                            !- Field 11104
  Until: 02:00,                           !- Field 11105
  0.014421396,                            !- Field 11106
  Until: 03:00,                           !- Field 11107
  1.07165e-06,                            !- Field 11108
  Until: 04:00,                           !- Field 11109
  8.60057e-07,                            !- Field 11110
  Until: 05:00,                           !- Field 11111
  8.36309e-07,                            !- Field 11112
  Until: 06:00,                           !- Field 11113
  9.3029e-07,                             !- Field 11114
  Until: 07:00,                           !- Field 11115
  0.088265829,                            !- Field 11116
  Until: 08:00,                           !- Field 11117
  0.078381263,                            !- Field 11118
  Until: 09:00,                           !- Field 11119
  0.073618697,                            !- Field 11120
  Until: 10:00,                           !- Field 11121
  0.069299054,                            !- Field 11122
  Until: 11:00,                           !- Field 11123
  0.066031159,                            !- Field 11124
  Until: 12:00,                           !- Field 11125
  0.170860469,                            !- Field 11126
  Until: 13:00,                           !- Field 11127
  0.069570514,                            !- Field 11128
  Until: 14:00,                           !- Field 11129
  0.16276715,                             !- Field 11130
  Until: 15:00,                           !- Field 11131
  0.099012901,                            !- Field 11132
  Until: 16:00,                           !- Field 11133
  0.098706599,                            !- Field 11134
  Until: 17:00,                           !- Field 11135
  0.107571883,                            !- Field 11136
  Until: 18:00,                           !- Field 11137
  0.141847884,                            !- Field 11138
  Until: 19:00,                           !- Field 11139
  0.127688603,                            !- Field 11140
  Until: 20:00,                           !- Field 11141
  0.043148507,                            !- Field 11142
  Until: 21:00,                           !- Field 11143
  0.134381454,                            !- Field 11144
  Until: 22:00,                           !- Field 11145
  0.148814469,                            !- Field 11146
  Until: 23:00,                           !- Field 11147
  0.190717868,                            !- Field 11148
  Until: 24:00,                           !- Field 11149
  0.095072928,                            !- Field 11150
  Through: 08/12,                         !- Field 11151
  For: AllDays,                           !- Field 11152
  Until: 01:00,                           !- Field 11153
  0.025659144,                            !- Field 11154
  Until: 02:00,                           !- Field 11155
  0.002706888,                            !- Field 11156
  Until: 03:00,                           !- Field 11157
  0.002733037,                            !- Field 11158
  Until: 04:00,                           !- Field 11159
  0.002725177,                            !- Field 11160
  Until: 05:00,                           !- Field 11161
  0.00271646,                             !- Field 11162
  Until: 06:00,                           !- Field 11163
  0.009979405,                            !- Field 11164
  Until: 07:00,                           !- Field 11165
  0.074462901,                            !- Field 11166
  Until: 08:00,                           !- Field 11167
  0.060497491,                            !- Field 11168
  Until: 09:00,                           !- Field 11169
  0.069105124,                            !- Field 11170
  Until: 10:00,                           !- Field 11171
  0.123974146,                            !- Field 11172
  Until: 11:00,                           !- Field 11173
  0.097987853,                            !- Field 11174
  Until: 12:00,                           !- Field 11175
  0.043014316,                            !- Field 11176
  Until: 13:00,                           !- Field 11177
  0.129555127,                            !- Field 11178
  Until: 14:00,                           !- Field 11179
  0.244648878,                            !- Field 11180
  Until: 15:00,                           !- Field 11181
  0.241324287,                            !- Field 11182
  Until: 16:00,                           !- Field 11183
  0.166135863,                            !- Field 11184
  Until: 17:00,                           !- Field 11185
  0.066786567,                            !- Field 11186
  Until: 18:00,                           !- Field 11187
  0.170515692,                            !- Field 11188
  Until: 19:00,                           !- Field 11189
  0.172924769,                            !- Field 11190
  Until: 20:00,                           !- Field 11191
  0.086101382,                            !- Field 11192
  Until: 21:00,                           !- Field 11193
  0.077291853,                            !- Field 11194
  Until: 22:00,                           !- Field 11195
  0.232284904,                            !- Field 11196
  Until: 23:00,                           !- Field 11197
  0.175047328,                            !- Field 11198
  Until: 24:00,                           !- Field 11199
  0.115268485,                            !- Field 11200
  Through: 08/13,                         !- Field 11201
  For: AllDays,                           !- Field 11202
  Until: 01:00,                           !- Field 11203
  0.11117299,                             !- Field 11204
  Until: 02:00,                           !- Field 11205
  0.069336211,                            !- Field 11206
  Until: 03:00,                           !- Field 11207
  0.003486783,                            !- Field 11208
  Until: 04:00,                           !- Field 11209
  0.001316763,                            !- Field 11210
  Until: 05:00,                           !- Field 11211
  0.001318598,                            !- Field 11212
  Until: 06:00,                           !- Field 11213
  0.001317676,                            !- Field 11214
  Until: 07:00,                           !- Field 11215
  0.006343587,                            !- Field 11216
  Until: 08:00,                           !- Field 11217
  0.057747007,                            !- Field 11218
  Until: 09:00,                           !- Field 11219
  0.100916718,                            !- Field 11220
  Until: 10:00,                           !- Field 11221
  0.216315016,                            !- Field 11222
  Until: 11:00,                           !- Field 11223
  0.24408676,                             !- Field 11224
  Until: 12:00,                           !- Field 11225
  0.333844243,                            !- Field 11226
  Until: 13:00,                           !- Field 11227
  0.233125387,                            !- Field 11228
  Until: 14:00,                           !- Field 11229
  0.129873827,                            !- Field 11230
  Until: 15:00,                           !- Field 11231
  0.082979357,                            !- Field 11232
  Until: 16:00,                           !- Field 11233
  0.192348756,                            !- Field 11234
  Until: 17:00,                           !- Field 11235
  0.103826694,                            !- Field 11236
  Until: 18:00,                           !- Field 11237
  0.149443666,                            !- Field 11238
  Until: 19:00,                           !- Field 11239
  0.357176642,                            !- Field 11240
  Until: 20:00,                           !- Field 11241
  0.141981053,                            !- Field 11242
  Until: 21:00,                           !- Field 11243
  0.166738851,                            !- Field 11244
  Until: 22:00,                           !- Field 11245
  0.157527835,                            !- Field 11246
  Until: 23:00,                           !- Field 11247
  0.128492147,                            !- Field 11248
  Until: 24:00,                           !- Field 11249
  0.050648042,                            !- Field 11250
  Through: 08/14,                         !- Field 11251
  For: AllDays,                           !- Field 11252
  Until: 01:00,                           !- Field 11253
  0.076614757,                            !- Field 11254
  Until: 02:00,                           !- Field 11255
  0.00607003,                             !- Field 11256
  Until: 03:00,                           !- Field 11257
  0.002867852,                            !- Field 11258
  Until: 04:00,                           !- Field 11259
  0.002453952,                            !- Field 11260
  Until: 05:00,                           !- Field 11261
  0.002504377,                            !- Field 11262
  Until: 06:00,                           !- Field 11263
  0.002512728,                            !- Field 11264
  Until: 07:00,                           !- Field 11265
  0.002408514,                            !- Field 11266
  Until: 08:00,                           !- Field 11267
  0.03807994,                             !- Field 11268
  Until: 09:00,                           !- Field 11269
  0.058600566,                            !- Field 11270
  Until: 10:00,                           !- Field 11271
  0.171423929,                            !- Field 11272
  Until: 11:00,                           !- Field 11273
  0.02809569,                             !- Field 11274
  Until: 12:00,                           !- Field 11275
  0.245818618,                            !- Field 11276
  Until: 13:00,                           !- Field 11277
  0.187435981,                            !- Field 11278
  Until: 14:00,                           !- Field 11279
  0.187004493,                            !- Field 11280
  Until: 15:00,                           !- Field 11281
  0.27599541,                             !- Field 11282
  Until: 16:00,                           !- Field 11283
  0.259760505,                            !- Field 11284
  Until: 17:00,                           !- Field 11285
  0.348935733,                            !- Field 11286
  Until: 18:00,                           !- Field 11287
  0.225362944,                            !- Field 11288
  Until: 19:00,                           !- Field 11289
  0.310564241,                            !- Field 11290
  Until: 20:00,                           !- Field 11291
  0.198794498,                            !- Field 11292
  Until: 21:00,                           !- Field 11293
  0.238629353,                            !- Field 11294
  Until: 22:00,                           !- Field 11295
  0.223734233,                            !- Field 11296
  Until: 23:00,                           !- Field 11297
  0.197518436,                            !- Field 11298
  Until: 24:00,                           !- Field 11299
  0.029146455,                            !- Field 11300
  Through: 08/15,                         !- Field 11301
  For: AllDays,                           !- Field 11302
  Until: 01:00,                           !- Field 11303
  0.014311022,                            !- Field 11304
  Until: 02:00,                           !- Field 11305
  0.001701215,                            !- Field 11306
  Until: 03:00,                           !- Field 11307
  0.001700116,                            !- Field 11308
  Until: 04:00,                           !- Field 11309
  0.001704032,                            !- Field 11310
  Until: 05:00,                           !- Field 11311
  0.001710022,                            !- Field 11312
  Until: 06:00,                           !- Field 11313
  0.054329255,                            !- Field 11314
  Until: 07:00,                           !- Field 11315
  0.039813088,                            !- Field 11316
  Until: 08:00,                           !- Field 11317
  0.054089212,                            !- Field 11318
  Until: 09:00,                           !- Field 11319
  0.153031571,                            !- Field 11320
  Until: 10:00,                           !- Field 11321
  0.141889705,                            !- Field 11322
  Until: 11:00,                           !- Field 11323
  0.075292292,                            !- Field 11324
  Until: 12:00,                           !- Field 11325
  0.069309938,                            !- Field 11326
  Until: 13:00,                           !- Field 11327
  0.19006975,                             !- Field 11328
  Until: 14:00,                           !- Field 11329
  0.16116202,                             !- Field 11330
  Until: 15:00,                           !- Field 11331
  0.186911738,                            !- Field 11332
  Until: 16:00,                           !- Field 11333
  0.058826055,                            !- Field 11334
  Until: 17:00,                           !- Field 11335
  0.058581751,                            !- Field 11336
  Until: 18:00,                           !- Field 11337
  0.164032529,                            !- Field 11338
  Until: 19:00,                           !- Field 11339
  0.081606231,                            !- Field 11340
  Until: 20:00,                           !- Field 11341
  0.17802213,                             !- Field 11342
  Until: 21:00,                           !- Field 11343
  0.191476418,                            !- Field 11344
  Until: 22:00,                           !- Field 11345
  0.197784033,                            !- Field 11346
  Until: 23:00,                           !- Field 11347
  0.0888642,                              !- Field 11348
  Until: 24:00,                           !- Field 11349
  0.086847889,                            !- Field 11350
  Through: 08/16,                         !- Field 11351
  For: AllDays,                           !- Field 11352
  Until: 01:00,                           !- Field 11353
  0.052818688,                            !- Field 11354
  Until: 02:00,                           !- Field 11355
  0.026673074,                            !- Field 11356
  Until: 03:00,                           !- Field 11357
  0.001771254,                            !- Field 11358
  Until: 04:00,                           !- Field 11359
  0.003905586,                            !- Field 11360
  Until: 05:00,                           !- Field 11361
  0.006170764,                            !- Field 11362
  Until: 06:00,                           !- Field 11363
  0.001757951,                            !- Field 11364
  Until: 07:00,                           !- Field 11365
  0.04726323,                             !- Field 11366
  Until: 08:00,                           !- Field 11367
  0.109195782,                            !- Field 11368
  Until: 09:00,                           !- Field 11369
  0.147104479,                            !- Field 11370
  Until: 10:00,                           !- Field 11371
  0.101231976,                            !- Field 11372
  Until: 11:00,                           !- Field 11373
  0.184819474,                            !- Field 11374
  Until: 12:00,                           !- Field 11375
  0.150371294,                            !- Field 11376
  Until: 13:00,                           !- Field 11377
  0.21533561,                             !- Field 11378
  Until: 14:00,                           !- Field 11379
  0.284898119,                            !- Field 11380
  Until: 15:00,                           !- Field 11381
  0.367764346,                            !- Field 11382
  Until: 16:00,                           !- Field 11383
  0.275645123,                            !- Field 11384
  Until: 17:00,                           !- Field 11385
  0.122502345,                            !- Field 11386
  Until: 18:00,                           !- Field 11387
  0.064677271,                            !- Field 11388
  Until: 19:00,                           !- Field 11389
  0.239084439,                            !- Field 11390
  Until: 20:00,                           !- Field 11391
  0.178364316,                            !- Field 11392
  Until: 21:00,                           !- Field 11393
  0.274425712,                            !- Field 11394
  Until: 22:00,                           !- Field 11395
  0.21096282,                             !- Field 11396
  Until: 23:00,                           !- Field 11397
  0.112157837,                            !- Field 11398
  Until: 24:00,                           !- Field 11399
  0.184120354,                            !- Field 11400
  Through: 08/17,                         !- Field 11401
  For: AllDays,                           !- Field 11402
  Until: 01:00,                           !- Field 11403
  0.108296078,                            !- Field 11404
  Until: 02:00,                           !- Field 11405
  2.25075e-05,                            !- Field 11406
  Until: 03:00,                           !- Field 11407
  2.32448e-05,                            !- Field 11408
  Until: 04:00,                           !- Field 11409
  2.04104e-05,                            !- Field 11410
  Until: 05:00,                           !- Field 11411
  1.73259e-05,                            !- Field 11412
  Until: 06:00,                           !- Field 11413
  1.63823e-05,                            !- Field 11414
  Until: 07:00,                           !- Field 11415
  0.023788716,                            !- Field 11416
  Until: 08:00,                           !- Field 11417
  0.082006422,                            !- Field 11418
  Until: 09:00,                           !- Field 11419
  0.096916264,                            !- Field 11420
  Until: 10:00,                           !- Field 11421
  0.11174704,                             !- Field 11422
  Until: 11:00,                           !- Field 11423
  0.186242607,                            !- Field 11424
  Until: 12:00,                           !- Field 11425
  0.098810118,                            !- Field 11426
  Until: 13:00,                           !- Field 11427
  0.038543195,                            !- Field 11428
  Until: 14:00,                           !- Field 11429
  0.01075827,                             !- Field 11430
  Until: 15:00,                           !- Field 11431
  0.073413402,                            !- Field 11432
  Until: 16:00,                           !- Field 11433
  0.109985499,                            !- Field 11434
  Until: 17:00,                           !- Field 11435
  0.066243116,                            !- Field 11436
  Until: 18:00,                           !- Field 11437
  0.034418896,                            !- Field 11438
  Until: 19:00,                           !- Field 11439
  0.089353452,                            !- Field 11440
  Until: 20:00,                           !- Field 11441
  0.168407651,                            !- Field 11442
  Until: 21:00,                           !- Field 11443
  0.187582671,                            !- Field 11444
  Until: 22:00,                           !- Field 11445
  0.366159163,                            !- Field 11446
  Until: 23:00,                           !- Field 11447
  0.175182963,                            !- Field 11448
  Until: 24:00,                           !- Field 11449
  0.071155086,                            !- Field 11450
  Through: 08/18,                         !- Field 11451
  For: AllDays,                           !- Field 11452
  Until: 01:00,                           !- Field 11453
  0.053986015,                            !- Field 11454
  Until: 02:00,                           !- Field 11455
  0.014421396,                            !- Field 11456
  Until: 03:00,                           !- Field 11457
  1.07165e-06,                            !- Field 11458
  Until: 04:00,                           !- Field 11459
  8.60057e-07,                            !- Field 11460
  Until: 05:00,                           !- Field 11461
  8.36309e-07,                            !- Field 11462
  Until: 06:00,                           !- Field 11463
  9.3029e-07,                             !- Field 11464
  Until: 07:00,                           !- Field 11465
  0.088265829,                            !- Field 11466
  Until: 08:00,                           !- Field 11467
  0.078381263,                            !- Field 11468
  Until: 09:00,                           !- Field 11469
  0.073618697,                            !- Field 11470
  Until: 10:00,                           !- Field 11471
  0.069299054,                            !- Field 11472
  Until: 11:00,                           !- Field 11473
  0.066031159,                            !- Field 11474
  Until: 12:00,                           !- Field 11475
  0.170860469,                            !- Field 11476
  Until: 13:00,                           !- Field 11477
  0.069570514,                            !- Field 11478
  Until: 14:00,                           !- Field 11479
  0.16276715,                             !- Field 11480
  Until: 15:00,                           !- Field 11481
  0.099012901,                            !- Field 11482
  Until: 16:00,                           !- Field 11483
  0.098706599,                            !- Field 11484
  Until: 17:00,                           !- Field 11485
  0.107571883,                            !- Field 11486
  Until: 18:00,                           !- Field 11487
  0.141847884,                            !- Field 11488
  Until: 19:00,                           !- Field 11489
  0.127688603,                            !- Field 11490
  Until: 20:00,                           !- Field 11491
  0.043148507,                            !- Field 11492
  Until: 21:00,                           !- Field 11493
  0.134381454,                            !- Field 11494
  Until: 22:00,                           !- Field 11495
  0.148814469,                            !- Field 11496
  Until: 23:00,                           !- Field 11497
  0.190717868,                            !- Field 11498
  Until: 24:00,                           !- Field 11499
  0.095072928,                            !- Field 11500
  Through: 08/19,                         !- Field 11501
  For: AllDays,                           !- Field 11502
  Until: 01:00,                           !- Field 11503
  0.025659144,                            !- Field 11504
  Until: 02:00,                           !- Field 11505
  0.002706888,                            !- Field 11506
  Until: 03:00,                           !- Field 11507
  0.002733037,                            !- Field 11508
  Until: 04:00,                           !- Field 11509
  0.002725177,                            !- Field 11510
  Until: 05:00,                           !- Field 11511
  0.00271646,                             !- Field 11512
  Until: 06:00,                           !- Field 11513
  0.009979405,                            !- Field 11514
  Until: 07:00,                           !- Field 11515
  0.074462901,                            !- Field 11516
  Until: 08:00,                           !- Field 11517
  0.060497491,                            !- Field 11518
  Until: 09:00,                           !- Field 11519
  0.069105124,                            !- Field 11520
  Until: 10:00,                           !- Field 11521
  0.123974146,                            !- Field 11522
  Until: 11:00,                           !- Field 11523
  0.097987853,                            !- Field 11524
  Until: 12:00,                           !- Field 11525
  0.043014316,                            !- Field 11526
  Until: 13:00,                           !- Field 11527
  0.129555127,                            !- Field 11528
  Until: 14:00,                           !- Field 11529
  0.244648878,                            !- Field 11530
  Until: 15:00,                           !- Field 11531
  0.241324287,                            !- Field 11532
  Until: 16:00,                           !- Field 11533
  0.166135863,                            !- Field 11534
  Until: 17:00,                           !- Field 11535
  0.066786567,                            !- Field 11536
  Until: 18:00,                           !- Field 11537
  0.170515692,                            !- Field 11538
  Until: 19:00,                           !- Field 11539
  0.172924769,                            !- Field 11540
  Until: 20:00,                           !- Field 11541
  0.086101382,                            !- Field 11542
  Until: 21:00,                           !- Field 11543
  0.077291853,                            !- Field 11544
  Until: 22:00,                           !- Field 11545
  0.232284904,                            !- Field 11546
  Until: 23:00,                           !- Field 11547
  0.175047328,                            !- Field 11548
  Until: 24:00,                           !- Field 11549
  0.115268485,                            !- Field 11550
  Through: 08/20,                         !- Field 11551
  For: AllDays,                           !- Field 11552
  Until: 01:00,                           !- Field 11553
  0.11117299,                             !- Field 11554
  Until: 02:00,                           !- Field 11555
  0.069336211,                            !- Field 11556
  Until: 03:00,                           !- Field 11557
  0.003486783,                            !- Field 11558
  Until: 04:00,                           !- Field 11559
  0.001316763,                            !- Field 11560
  Until: 05:00,                           !- Field 11561
  0.001318598,                            !- Field 11562
  Until: 06:00,                           !- Field 11563
  0.001317676,                            !- Field 11564
  Until: 07:00,                           !- Field 11565
  0.006343587,                            !- Field 11566
  Until: 08:00,                           !- Field 11567
  0.057747007,                            !- Field 11568
  Until: 09:00,                           !- Field 11569
  0.100916718,                            !- Field 11570
  Until: 10:00,                           !- Field 11571
  0.216315016,                            !- Field 11572
  Until: 11:00,                           !- Field 11573
  0.24408676,                             !- Field 11574
  Until: 12:00,                           !- Field 11575
  0.333844243,                            !- Field 11576
  Until: 13:00,                           !- Field 11577
  0.233125387,                            !- Field 11578
  Until: 14:00,                           !- Field 11579
  0.129873827,                            !- Field 11580
  Until: 15:00,                           !- Field 11581
  0.082979357,                            !- Field 11582
  Until: 16:00,                           !- Field 11583
  0.192348756,                            !- Field 11584
  Until: 17:00,                           !- Field 11585
  0.103826694,                            !- Field 11586
  Until: 18:00,                           !- Field 11587
  0.149443666,                            !- Field 11588
  Until: 19:00,                           !- Field 11589
  0.357176642,                            !- Field 11590
  Until: 20:00,                           !- Field 11591
  0.141981053,                            !- Field 11592
  Until: 21:00,                           !- Field 11593
  0.166738851,                            !- Field 11594
  Until: 22:00,                           !- Field 11595
  0.157527835,                            !- Field 11596
  Until: 23:00,                           !- Field 11597
  0.128492147,                            !- Field 11598
  Until: 24:00,                           !- Field 11599
  0.050648042,                            !- Field 11600
  Through: 08/21,                         !- Field 11601
  For: AllDays,                           !- Field 11602
  Until: 01:00,                           !- Field 11603
  0.076614757,                            !- Field 11604
  Until: 02:00,                           !- Field 11605
  0.00607003,                             !- Field 11606
  Until: 03:00,                           !- Field 11607
  0.002867852,                            !- Field 11608
  Until: 04:00,                           !- Field 11609
  0.002453952,                            !- Field 11610
  Until: 05:00,                           !- Field 11611
  0.002504377,                            !- Field 11612
  Until: 06:00,                           !- Field 11613
  0.002512728,                            !- Field 11614
  Until: 07:00,                           !- Field 11615
  0.002408514,                            !- Field 11616
  Until: 08:00,                           !- Field 11617
  0.03807994,                             !- Field 11618
  Until: 09:00,                           !- Field 11619
  0.058600566,                            !- Field 11620
  Until: 10:00,                           !- Field 11621
  0.171423929,                            !- Field 11622
  Until: 11:00,                           !- Field 11623
  0.02809569,                             !- Field 11624
  Until: 12:00,                           !- Field 11625
  0.245818618,                            !- Field 11626
  Until: 13:00,                           !- Field 11627
  0.187435981,                            !- Field 11628
  Until: 14:00,                           !- Field 11629
  0.187004493,                            !- Field 11630
  Until: 15:00,                           !- Field 11631
  0.27599541,                             !- Field 11632
  Until: 16:00,                           !- Field 11633
  0.259760505,                            !- Field 11634
  Until: 17:00,                           !- Field 11635
  0.348935733,                            !- Field 11636
  Until: 18:00,                           !- Field 11637
  0.225362944,                            !- Field 11638
  Until: 19:00,                           !- Field 11639
  0.310564241,                            !- Field 11640
  Until: 20:00,                           !- Field 11641
  0.198794498,                            !- Field 11642
  Until: 21:00,                           !- Field 11643
  0.238629353,                            !- Field 11644
  Until: 22:00,                           !- Field 11645
  0.223734233,                            !- Field 11646
  Until: 23:00,                           !- Field 11647
  0.197518436,                            !- Field 11648
  Until: 24:00,                           !- Field 11649
  0.029146455,                            !- Field 11650
  Through: 08/22,                         !- Field 11651
  For: AllDays,                           !- Field 11652
  Until: 01:00,                           !- Field 11653
  0.014311022,                            !- Field 11654
  Until: 02:00,                           !- Field 11655
  0.001701215,                            !- Field 11656
  Until: 03:00,                           !- Field 11657
  0.001700116,                            !- Field 11658
  Until: 04:00,                           !- Field 11659
  0.001704032,                            !- Field 11660
  Until: 05:00,                           !- Field 11661
  0.001710022,                            !- Field 11662
  Until: 06:00,                           !- Field 11663
  0.054329255,                            !- Field 11664
  Until: 07:00,                           !- Field 11665
  0.039813088,                            !- Field 11666
  Until: 08:00,                           !- Field 11667
  0.054089212,                            !- Field 11668
  Until: 09:00,                           !- Field 11669
  0.153031571,                            !- Field 11670
  Until: 10:00,                           !- Field 11671
  0.141889705,                            !- Field 11672
  Until: 11:00,                           !- Field 11673
  0.075292292,                            !- Field 11674
  Until: 12:00,                           !- Field 11675
  0.069309938,                            !- Field 11676
  Until: 13:00,                           !- Field 11677
  0.19006975,                             !- Field 11678
  Until: 14:00,                           !- Field 11679
  0.16116202,                             !- Field 11680
  Until: 15:00,                           !- Field 11681
  0.186911738,                            !- Field 11682
  Until: 16:00,                           !- Field 11683
  0.058826055,                            !- Field 11684
  Until: 17:00,                           !- Field 11685
  0.058581751,                            !- Field 11686
  Until: 18:00,                           !- Field 11687
  0.164032529,                            !- Field 11688
  Until: 19:00,                           !- Field 11689
  0.081606231,                            !- Field 11690
  Until: 20:00,                           !- Field 11691
  0.17802213,                             !- Field 11692
  Until: 21:00,                           !- Field 11693
  0.191476418,                            !- Field 11694
  Until: 22:00,                           !- Field 11695
  0.197784033,                            !- Field 11696
  Until: 23:00,                           !- Field 11697
  0.0888642,                              !- Field 11698
  Until: 24:00,                           !- Field 11699
  0.086847889,                            !- Field 11700
  Through: 08/23,                         !- Field 11701
  For: AllDays,                           !- Field 11702
  Until: 01:00,                           !- Field 11703
  0.052818688,                            !- Field 11704
  Until: 02:00,                           !- Field 11705
  0.026673074,                            !- Field 11706
  Until: 03:00,                           !- Field 11707
  0.001771254,                            !- Field 11708
  Until: 04:00,                           !- Field 11709
  0.003905586,                            !- Field 11710
  Until: 05:00,                           !- Field 11711
  0.006170764,                            !- Field 11712
  Until: 06:00,                           !- Field 11713
  0.001757951,                            !- Field 11714
  Until: 07:00,                           !- Field 11715
  0.04726323,                             !- Field 11716
  Until: 08:00,                           !- Field 11717
  0.109195782,                            !- Field 11718
  Until: 09:00,                           !- Field 11719
  0.147104479,                            !- Field 11720
  Until: 10:00,                           !- Field 11721
  0.101231976,                            !- Field 11722
  Until: 11:00,                           !- Field 11723
  0.184819474,                            !- Field 11724
  Until: 12:00,                           !- Field 11725
  0.150371294,                            !- Field 11726
  Until: 13:00,                           !- Field 11727
  0.21533561,                             !- Field 11728
  Until: 14:00,                           !- Field 11729
  0.284898119,                            !- Field 11730
  Until: 15:00,                           !- Field 11731
  0.367764346,                            !- Field 11732
  Until: 16:00,                           !- Field 11733
  0.275645123,                            !- Field 11734
  Until: 17:00,                           !- Field 11735
  0.122502345,                            !- Field 11736
  Until: 18:00,                           !- Field 11737
  0.064677271,                            !- Field 11738
  Until: 19:00,                           !- Field 11739
  0.239084439,                            !- Field 11740
  Until: 20:00,                           !- Field 11741
  0.178364316,                            !- Field 11742
  Until: 21:00,                           !- Field 11743
  0.274425712,                            !- Field 11744
  Until: 22:00,                           !- Field 11745
  0.21096282,                             !- Field 11746
  Until: 23:00,                           !- Field 11747
  0.112157837,                            !- Field 11748
  Until: 24:00,                           !- Field 11749
  0.184120354,                            !- Field 11750
  Through: 08/24,                         !- Field 11751
  For: AllDays,                           !- Field 11752
  Until: 01:00,                           !- Field 11753
  0.108296078,                            !- Field 11754
  Until: 02:00,                           !- Field 11755
  2.25075e-05,                            !- Field 11756
  Until: 03:00,                           !- Field 11757
  2.32448e-05,                            !- Field 11758
  Until: 04:00,                           !- Field 11759
  2.04104e-05,                            !- Field 11760
  Until: 05:00,                           !- Field 11761
  1.73259e-05,                            !- Field 11762
  Until: 06:00,                           !- Field 11763
  1.63823e-05,                            !- Field 11764
  Until: 07:00,                           !- Field 11765
  0.023788716,                            !- Field 11766
  Until: 08:00,                           !- Field 11767
  0.082006422,                            !- Field 11768
  Until: 09:00,                           !- Field 11769
  0.096916264,                            !- Field 11770
  Until: 10:00,                           !- Field 11771
  0.11174704,                             !- Field 11772
  Until: 11:00,                           !- Field 11773
  0.186242607,                            !- Field 11774
  Until: 12:00,                           !- Field 11775
  0.098810118,                            !- Field 11776
  Until: 13:00,                           !- Field 11777
  0.038543195,                            !- Field 11778
  Until: 14:00,                           !- Field 11779
  0.01075827,                             !- Field 11780
  Until: 15:00,                           !- Field 11781
  0.073413402,                            !- Field 11782
  Until: 16:00,                           !- Field 11783
  0.109985499,                            !- Field 11784
  Until: 17:00,                           !- Field 11785
  0.066243116,                            !- Field 11786
  Until: 18:00,                           !- Field 11787
  0.034418896,                            !- Field 11788
  Until: 19:00,                           !- Field 11789
  0.089353452,                            !- Field 11790
  Until: 20:00,                           !- Field 11791
  0.168407651,                            !- Field 11792
  Until: 21:00,                           !- Field 11793
  0.187582671,                            !- Field 11794
  Until: 22:00,                           !- Field 11795
  0.366159163,                            !- Field 11796
  Until: 23:00,                           !- Field 11797
  0.175182963,                            !- Field 11798
  Until: 24:00,                           !- Field 11799
  0.071155086,                            !- Field 11800
  Through: 08/25,                         !- Field 11801
  For: AllDays,                           !- Field 11802
  Until: 01:00,                           !- Field 11803
  0.053986015,                            !- Field 11804
  Until: 02:00,                           !- Field 11805
  0.014421396,                            !- Field 11806
  Until: 03:00,                           !- Field 11807
  1.07165e-06,                            !- Field 11808
  Until: 04:00,                           !- Field 11809
  8.60057e-07,                            !- Field 11810
  Until: 05:00,                           !- Field 11811
  8.36309e-07,                            !- Field 11812
  Until: 06:00,                           !- Field 11813
  9.3029e-07,                             !- Field 11814
  Until: 07:00,                           !- Field 11815
  0.088265829,                            !- Field 11816
  Until: 08:00,                           !- Field 11817
  0.078381263,                            !- Field 11818
  Until: 09:00,                           !- Field 11819
  0.073618697,                            !- Field 11820
  Until: 10:00,                           !- Field 11821
  0.069299054,                            !- Field 11822
  Until: 11:00,                           !- Field 11823
  0.066031159,                            !- Field 11824
  Until: 12:00,                           !- Field 11825
  0.170860469,                            !- Field 11826
  Until: 13:00,                           !- Field 11827
  0.069570514,                            !- Field 11828
  Until: 14:00,                           !- Field 11829
  0.16276715,                             !- Field 11830
  Until: 15:00,                           !- Field 11831
  0.099012901,                            !- Field 11832
  Until: 16:00,                           !- Field 11833
  0.098706599,                            !- Field 11834
  Until: 17:00,                           !- Field 11835
  0.107571883,                            !- Field 11836
  Until: 18:00,                           !- Field 11837
  0.141847884,                            !- Field 11838
  Until: 19:00,                           !- Field 11839
  0.127688603,                            !- Field 11840
  Until: 20:00,                           !- Field 11841
  0.043148507,                            !- Field 11842
  Until: 21:00,                           !- Field 11843
  0.134381454,                            !- Field 11844
  Until: 22:00,                           !- Field 11845
  0.148814469,                            !- Field 11846
  Until: 23:00,                           !- Field 11847
  0.190717868,                            !- Field 11848
  Until: 24:00,                           !- Field 11849
  0.095072928,                            !- Field 11850
  Through: 08/26,                         !- Field 11851
  For: AllDays,                           !- Field 11852
  Until: 01:00,                           !- Field 11853
  0.025659144,                            !- Field 11854
  Until: 02:00,                           !- Field 11855
  0.002706888,                            !- Field 11856
  Until: 03:00,                           !- Field 11857
  0.002733037,                            !- Field 11858
  Until: 04:00,                           !- Field 11859
  0.002725177,                            !- Field 11860
  Until: 05:00,                           !- Field 11861
  0.00271646,                             !- Field 11862
  Until: 06:00,                           !- Field 11863
  0.009979405,                            !- Field 11864
  Until: 07:00,                           !- Field 11865
  0.074462901,                            !- Field 11866
  Until: 08:00,                           !- Field 11867
  0.060497491,                            !- Field 11868
  Until: 09:00,                           !- Field 11869
  0.069105124,                            !- Field 11870
  Until: 10:00,                           !- Field 11871
  0.123974146,                            !- Field 11872
  Until: 11:00,                           !- Field 11873
  0.097987853,                            !- Field 11874
  Until: 12:00,                           !- Field 11875
  0.043014316,                            !- Field 11876
  Until: 13:00,                           !- Field 11877
  0.129555127,                            !- Field 11878
  Until: 14:00,                           !- Field 11879
  0.244648878,                            !- Field 11880
  Until: 15:00,                           !- Field 11881
  0.241324287,                            !- Field 11882
  Until: 16:00,                           !- Field 11883
  0.166135863,                            !- Field 11884
  Until: 17:00,                           !- Field 11885
  0.066786567,                            !- Field 11886
  Until: 18:00,                           !- Field 11887
  0.170515692,                            !- Field 11888
  Until: 19:00,                           !- Field 11889
  0.172924769,                            !- Field 11890
  Until: 20:00,                           !- Field 11891
  0.086101382,                            !- Field 11892
  Until: 21:00,                           !- Field 11893
  0.077291853,                            !- Field 11894
  Until: 22:00,                           !- Field 11895
  0.232284904,                            !- Field 11896
  Until: 23:00,                           !- Field 11897
  0.175047328,                            !- Field 11898
  Until: 24:00,                           !- Field 11899
  0.115268485,                            !- Field 11900
  Through: 08/27,                         !- Field 11901
  For: AllDays,                           !- Field 11902
  Until: 01:00,                           !- Field 11903
  0.11117299,                             !- Field 11904
  Until: 02:00,                           !- Field 11905
  0.069336211,                            !- Field 11906
  Until: 03:00,                           !- Field 11907
  0.003486783,                            !- Field 11908
  Until: 04:00,                           !- Field 11909
  0.001316763,                            !- Field 11910
  Until: 05:00,                           !- Field 11911
  0.001318598,                            !- Field 11912
  Until: 06:00,                           !- Field 11913
  0.001317676,                            !- Field 11914
  Until: 07:00,                           !- Field 11915
  0.006343587,                            !- Field 11916
  Until: 08:00,                           !- Field 11917
  0.057747007,                            !- Field 11918
  Until: 09:00,                           !- Field 11919
  0.100916718,                            !- Field 11920
  Until: 10:00,                           !- Field 11921
  0.216315016,                            !- Field 11922
  Until: 11:00,                           !- Field 11923
  0.24408676,                             !- Field 11924
  Until: 12:00,                           !- Field 11925
  0.333844243,                            !- Field 11926
  Until: 13:00,                           !- Field 11927
  0.233125387,                            !- Field 11928
  Until: 14:00,                           !- Field 11929
  0.129873827,                            !- Field 11930
  Until: 15:00,                           !- Field 11931
  0.082979357,                            !- Field 11932
  Until: 16:00,                           !- Field 11933
  0.192348756,                            !- Field 11934
  Until: 17:00,                           !- Field 11935
  0.103826694,                            !- Field 11936
  Until: 18:00,                           !- Field 11937
  0.149443666,                            !- Field 11938
  Until: 19:00,                           !- Field 11939
  0.357176642,                            !- Field 11940
  Until: 20:00,                           !- Field 11941
  0.141981053,                            !- Field 11942
  Until: 21:00,                           !- Field 11943
  0.166738851,                            !- Field 11944
  Until: 22:00,                           !- Field 11945
  0.157527835,                            !- Field 11946
  Until: 23:00,                           !- Field 11947
  0.128492147,                            !- Field 11948
  Until: 24:00,                           !- Field 11949
  0.050648042,                            !- Field 11950
  Through: 08/28,                         !- Field 11951
  For: AllDays,                           !- Field 11952
  Until: 01:00,                           !- Field 11953
  0.076614757,                            !- Field 11954
  Until: 02:00,                           !- Field 11955
  0.00607003,                             !- Field 11956
  Until: 03:00,                           !- Field 11957
  0.002867852,                            !- Field 11958
  Until: 04:00,                           !- Field 11959
  0.002453952,                            !- Field 11960
  Until: 05:00,                           !- Field 11961
  0.002504377,                            !- Field 11962
  Until: 06:00,                           !- Field 11963
  0.002512728,                            !- Field 11964
  Until: 07:00,                           !- Field 11965
  0.002408514,                            !- Field 11966
  Until: 08:00,                           !- Field 11967
  0.03807994,                             !- Field 11968
  Until: 09:00,                           !- Field 11969
  0.058600566,                            !- Field 11970
  Until: 10:00,                           !- Field 11971
  0.171423929,                            !- Field 11972
  Until: 11:00,                           !- Field 11973
  0.02809569,                             !- Field 11974
  Until: 12:00,                           !- Field 11975
  0.245818618,                            !- Field 11976
  Until: 13:00,                           !- Field 11977
  0.187435981,                            !- Field 11978
  Until: 14:00,                           !- Field 11979
  0.187004493,                            !- Field 11980
  Until: 15:00,                           !- Field 11981
  0.27599541,                             !- Field 11982
  Until: 16:00,                           !- Field 11983
  0.259760505,                            !- Field 11984
  Until: 17:00,                           !- Field 11985
  0.348935733,                            !- Field 11986
  Until: 18:00,                           !- Field 11987
  0.225362944,                            !- Field 11988
  Until: 19:00,                           !- Field 11989
  0.310564241,                            !- Field 11990
  Until: 20:00,                           !- Field 11991
  0.198794498,                            !- Field 11992
  Until: 21:00,                           !- Field 11993
  0.238629353,                            !- Field 11994
  Until: 22:00,                           !- Field 11995
  0.223734233,                            !- Field 11996
  Until: 23:00,                           !- Field 11997
  0.197518436,                            !- Field 11998
  Until: 24:00,                           !- Field 11999
  0.029146455,                            !- Field 12000
  Through: 08/29,                         !- Field 12001
  For: AllDays,                           !- Field 12002
  Until: 01:00,                           !- Field 12003
  0.014311022,                            !- Field 12004
  Until: 02:00,                           !- Field 12005
  0.001701215,                            !- Field 12006
  Until: 03:00,                           !- Field 12007
  0.001700116,                            !- Field 12008
  Until: 04:00,                           !- Field 12009
  0.001704032,                            !- Field 12010
  Until: 05:00,                           !- Field 12011
  0.001710022,                            !- Field 12012
  Until: 06:00,                           !- Field 12013
  0.054329255,                            !- Field 12014
  Until: 07:00,                           !- Field 12015
  0.039813088,                            !- Field 12016
  Until: 08:00,                           !- Field 12017
  0.054089212,                            !- Field 12018
  Until: 09:00,                           !- Field 12019
  0.153031571,                            !- Field 12020
  Until: 10:00,                           !- Field 12021
  0.141889705,                            !- Field 12022
  Until: 11:00,                           !- Field 12023
  0.075292292,                            !- Field 12024
  Until: 12:00,                           !- Field 12025
  0.069309938,                            !- Field 12026
  Until: 13:00,                           !- Field 12027
  0.19006975,                             !- Field 12028
  Until: 14:00,                           !- Field 12029
  0.16116202,                             !- Field 12030
  Until: 15:00,                           !- Field 12031
  0.186911738,                            !- Field 12032
  Until: 16:00,                           !- Field 12033
  0.058826055,                            !- Field 12034
  Until: 17:00,                           !- Field 12035
  0.058581751,                            !- Field 12036
  Until: 18:00,                           !- Field 12037
  0.164032529,                            !- Field 12038
  Until: 19:00,                           !- Field 12039
  0.081606231,                            !- Field 12040
  Until: 20:00,                           !- Field 12041
  0.17802213,                             !- Field 12042
  Until: 21:00,                           !- Field 12043
  0.191476418,                            !- Field 12044
  Until: 22:00,                           !- Field 12045
  0.197784033,                            !- Field 12046
  Until: 23:00,                           !- Field 12047
  0.0888642,                              !- Field 12048
  Until: 24:00,                           !- Field 12049
  0.086847889,                            !- Field 12050
  Through: 08/30,                         !- Field 12051
  For: AllDays,                           !- Field 12052
  Until: 01:00,                           !- Field 12053
  0.052818688,                            !- Field 12054
  Until: 02:00,                           !- Field 12055
  0.026673074,                            !- Field 12056
  Until: 03:00,                           !- Field 12057
  0.001771254,                            !- Field 12058
  Until: 04:00,                           !- Field 12059
  0.003905586,                            !- Field 12060
  Until: 05:00,                           !- Field 12061
  0.006170764,                            !- Field 12062
  Until: 06:00,                           !- Field 12063
  0.001757951,                            !- Field 12064
  Until: 07:00,                           !- Field 12065
  0.04726323,                             !- Field 12066
  Until: 08:00,                           !- Field 12067
  0.109195782,                            !- Field 12068
  Until: 09:00,                           !- Field 12069
  0.147104479,                            !- Field 12070
  Until: 10:00,                           !- Field 12071
  0.101231976,                            !- Field 12072
  Until: 11:00,                           !- Field 12073
  0.184819474,                            !- Field 12074
  Until: 12:00,                           !- Field 12075
  0.150371294,                            !- Field 12076
  Until: 13:00,                           !- Field 12077
  0.21533561,                             !- Field 12078
  Until: 14:00,                           !- Field 12079
  0.284898119,                            !- Field 12080
  Until: 15:00,                           !- Field 12081
  0.367764346,                            !- Field 12082
  Until: 16:00,                           !- Field 12083
  0.275645123,                            !- Field 12084
  Until: 17:00,                           !- Field 12085
  0.122502345,                            !- Field 12086
  Until: 18:00,                           !- Field 12087
  0.064677271,                            !- Field 12088
  Until: 19:00,                           !- Field 12089
  0.239084439,                            !- Field 12090
  Until: 20:00,                           !- Field 12091
  0.178364316,                            !- Field 12092
  Until: 21:00,                           !- Field 12093
  0.274425712,                            !- Field 12094
  Until: 22:00,                           !- Field 12095
  0.21096282,                             !- Field 12096
  Until: 23:00,                           !- Field 12097
  0.112157837,                            !- Field 12098
  Until: 24:00,                           !- Field 12099
  0.184120354,                            !- Field 12100
  Through: 08/31,                         !- Field 12101
  For: AllDays,                           !- Field 12102
  Until: 01:00,                           !- Field 12103
  0.108296078,                            !- Field 12104
  Until: 02:00,                           !- Field 12105
  2.25075e-05,                            !- Field 12106
  Until: 03:00,                           !- Field 12107
  2.32448e-05,                            !- Field 12108
  Until: 04:00,                           !- Field 12109
  2.04104e-05,                            !- Field 12110
  Until: 05:00,                           !- Field 12111
  1.73259e-05,                            !- Field 12112
  Until: 06:00,                           !- Field 12113
  1.63823e-05,                            !- Field 12114
  Until: 07:00,                           !- Field 12115
  0.023788716,                            !- Field 12116
  Until: 08:00,                           !- Field 12117
  0.082006422,                            !- Field 12118
  Until: 09:00,                           !- Field 12119
  0.096916264,                            !- Field 12120
  Until: 10:00,                           !- Field 12121
  0.11174704,                             !- Field 12122
  Until: 11:00,                           !- Field 12123
  0.186242607,                            !- Field 12124
  Until: 12:00,                           !- Field 12125
  0.098810118,                            !- Field 12126
  Until: 13:00,                           !- Field 12127
  0.038543195,                            !- Field 12128
  Until: 14:00,                           !- Field 12129
  0.01075827,                             !- Field 12130
  Until: 15:00,                           !- Field 12131
  0.073413402,                            !- Field 12132
  Until: 16:00,                           !- Field 12133
  0.109985499,                            !- Field 12134
  Until: 17:00,                           !- Field 12135
  0.066243116,                            !- Field 12136
  Until: 18:00,                           !- Field 12137
  0.034418896,                            !- Field 12138
  Until: 19:00,                           !- Field 12139
  0.089353452,                            !- Field 12140
  Until: 20:00,                           !- Field 12141
  0.168407651,                            !- Field 12142
  Until: 21:00,                           !- Field 12143
  0.187582671,                            !- Field 12144
  Until: 22:00,                           !- Field 12145
  0.366159163,                            !- Field 12146
  Until: 23:00,                           !- Field 12147
  0.175182963,                            !- Field 12148
  Until: 24:00,                           !- Field 12149
  0.071155086,                            !- Field 12150
  Through: 09/01,                         !- Field 12151
  For: AllDays,                           !- Field 12152
  Until: 01:00,                           !- Field 12153
  0.054032301,                            !- Field 12154
  Until: 02:00,                           !- Field 12155
  0.001666468,                            !- Field 12156
  Until: 03:00,                           !- Field 12157
  0.000860509,                            !- Field 12158
  Until: 04:00,                           !- Field 12159
  0.000887079,                            !- Field 12160
  Until: 05:00,                           !- Field 12161
  0.000858208,                            !- Field 12162
  Until: 06:00,                           !- Field 12163
  0.000872052,                            !- Field 12164
  Until: 07:00,                           !- Field 12165
  0.023642063,                            !- Field 12166
  Until: 08:00,                           !- Field 12167
  0.057035387,                            !- Field 12168
  Until: 09:00,                           !- Field 12169
  0.14923161,                             !- Field 12170
  Until: 10:00,                           !- Field 12171
  0.086845241,                            !- Field 12172
  Until: 11:00,                           !- Field 12173
  0.118182497,                            !- Field 12174
  Until: 12:00,                           !- Field 12175
  0.038323043,                            !- Field 12176
  Until: 13:00,                           !- Field 12177
  4.35731e-07,                            !- Field 12178
  Until: 14:00,                           !- Field 12179
  0.06577419,                             !- Field 12180
  Until: 15:00,                           !- Field 12181
  0.102144307,                            !- Field 12182
  Until: 16:00,                           !- Field 12183
  0.02420794,                             !- Field 12184
  Until: 17:00,                           !- Field 12185
  0.087110263,                            !- Field 12186
  Until: 18:00,                           !- Field 12187
  0.149013765,                            !- Field 12188
  Until: 19:00,                           !- Field 12189
  0.035562477,                            !- Field 12190
  Until: 20:00,                           !- Field 12191
  0.144215128,                            !- Field 12192
  Until: 21:00,                           !- Field 12193
  0.237693172,                            !- Field 12194
  Until: 22:00,                           !- Field 12195
  0.184571441,                            !- Field 12196
  Until: 23:00,                           !- Field 12197
  0.059924461,                            !- Field 12198
  Until: 24:00,                           !- Field 12199
  0.11263814,                             !- Field 12200
  Through: 09/02,                         !- Field 12201
  For: AllDays,                           !- Field 12202
  Until: 01:00,                           !- Field 12203
  0.048844948,                            !- Field 12204
  Until: 02:00,                           !- Field 12205
  0.000703051,                            !- Field 12206
  Until: 03:00,                           !- Field 12207
  0.000636939,                            !- Field 12208
  Until: 04:00,                           !- Field 12209
  0.000676178,                            !- Field 12210
  Until: 05:00,                           !- Field 12211
  0.00069481,                             !- Field 12212
  Until: 06:00,                           !- Field 12213
  0.000623619,                            !- Field 12214
  Until: 07:00,                           !- Field 12215
  0.050005712,                            !- Field 12216
  Until: 08:00,                           !- Field 12217
  0.051503243,                            !- Field 12218
  Until: 09:00,                           !- Field 12219
  0.148928713,                            !- Field 12220
  Until: 10:00,                           !- Field 12221
  0.15646175,                             !- Field 12222
  Until: 11:00,                           !- Field 12223
  0.169379874,                            !- Field 12224
  Until: 12:00,                           !- Field 12225
  0.314204021,                            !- Field 12226
  Until: 13:00,                           !- Field 12227
  0.288401084,                            !- Field 12228
  Until: 14:00,                           !- Field 12229
  0.220278832,                            !- Field 12230
  Until: 15:00,                           !- Field 12231
  0.28719556,                             !- Field 12232
  Until: 16:00,                           !- Field 12233
  0.118003058,                            !- Field 12234
  Until: 17:00,                           !- Field 12235
  0.149231328,                            !- Field 12236
  Until: 18:00,                           !- Field 12237
  0.126024332,                            !- Field 12238
  Until: 19:00,                           !- Field 12239
  0.091522211,                            !- Field 12240
  Until: 20:00,                           !- Field 12241
  0.030466417,                            !- Field 12242
  Until: 21:00,                           !- Field 12243
  0.051328916,                            !- Field 12244
  Until: 22:00,                           !- Field 12245
  0.158332582,                            !- Field 12246
  Until: 23:00,                           !- Field 12247
  0.208204369,                            !- Field 12248
  Until: 24:00,                           !- Field 12249
  0.244018159,                            !- Field 12250
  Through: 09/03,                         !- Field 12251
  For: AllDays,                           !- Field 12252
  Until: 01:00,                           !- Field 12253
  0.015612747,                            !- Field 12254
  Until: 02:00,                           !- Field 12255
  0.002084616,                            !- Field 12256
  Until: 03:00,                           !- Field 12257
  0.002086956,                            !- Field 12258
  Until: 04:00,                           !- Field 12259
  0.002081047,                            !- Field 12260
  Until: 05:00,                           !- Field 12261
  0.002054092,                            !- Field 12262
  Until: 06:00,                           !- Field 12263
  0.002118704,                            !- Field 12264
  Until: 07:00,                           !- Field 12265
  0.002044707,                            !- Field 12266
  Until: 08:00,                           !- Field 12267
  0.011261549,                            !- Field 12268
  Until: 09:00,                           !- Field 12269
  0.179841944,                            !- Field 12270
  Until: 10:00,                           !- Field 12271
  0.117854067,                            !- Field 12272
  Until: 11:00,                           !- Field 12273
  0.153415551,                            !- Field 12274
  Until: 12:00,                           !- Field 12275
  0.133022259,                            !- Field 12276
  Until: 13:00,                           !- Field 12277
  0.048192455,                            !- Field 12278
  Until: 14:00,                           !- Field 12279
  0.126046939,                            !- Field 12280
  Until: 15:00,                           !- Field 12281
  0.196551466,                            !- Field 12282
  Until: 16:00,                           !- Field 12283
  0.164386106,                            !- Field 12284
  Until: 17:00,                           !- Field 12285
  0.060247454,                            !- Field 12286
  Until: 18:00,                           !- Field 12287
  0.098660679,                            !- Field 12288
  Until: 19:00,                           !- Field 12289
  0.150292155,                            !- Field 12290
  Until: 20:00,                           !- Field 12291
  0.070568587,                            !- Field 12292
  Until: 21:00,                           !- Field 12293
  0.345722808,                            !- Field 12294
  Until: 22:00,                           !- Field 12295
  0.273376435,                            !- Field 12296
  Until: 23:00,                           !- Field 12297
  0.087905376,                            !- Field 12298
  Until: 24:00,                           !- Field 12299
  0.083421146,                            !- Field 12300
  Through: 09/04,                         !- Field 12301
  For: AllDays,                           !- Field 12302
  Until: 01:00,                           !- Field 12303
  0.044001869,                            !- Field 12304
  Until: 02:00,                           !- Field 12305
  0.049017841,                            !- Field 12306
  Until: 03:00,                           !- Field 12307
  0.022595389,                            !- Field 12308
  Until: 04:00,                           !- Field 12309
  0.001401604,                            !- Field 12310
  Until: 05:00,                           !- Field 12311
  0.001398649,                            !- Field 12312
  Until: 06:00,                           !- Field 12313
  0.001368536,                            !- Field 12314
  Until: 07:00,                           !- Field 12315
  0.001391614,                            !- Field 12316
  Until: 08:00,                           !- Field 12317
  0.103568933,                            !- Field 12318
  Until: 09:00,                           !- Field 12319
  0.319798779,                            !- Field 12320
  Until: 10:00,                           !- Field 12321
  0.240281874,                            !- Field 12322
  Until: 11:00,                           !- Field 12323
  0.332229453,                            !- Field 12324
  Until: 12:00,                           !- Field 12325
  0.154415536,                            !- Field 12326
  Until: 13:00,                           !- Field 12327
  0.297221458,                            !- Field 12328
  Until: 14:00,                           !- Field 12329
  0.518901037,                            !- Field 12330
  Until: 15:00,                           !- Field 12331
  0.564304749,                            !- Field 12332
  Until: 16:00,                           !- Field 12333
  0.492978624,                            !- Field 12334
  Until: 17:00,                           !- Field 12335
  0.306391367,                            !- Field 12336
  Until: 18:00,                           !- Field 12337
  0.291810954,                            !- Field 12338
  Until: 19:00,                           !- Field 12339
  0.382540726,                            !- Field 12340
  Until: 20:00,                           !- Field 12341
  0.224473508,                            !- Field 12342
  Until: 21:00,                           !- Field 12343
  0.054100413,                            !- Field 12344
  Until: 22:00,                           !- Field 12345
  0.06638712,                             !- Field 12346
  Until: 23:00,                           !- Field 12347
  0.197259161,                            !- Field 12348
  Until: 24:00,                           !- Field 12349
  0.12880479,                             !- Field 12350
  Through: 09/05,                         !- Field 12351
  For: AllDays,                           !- Field 12352
  Until: 01:00,                           !- Field 12353
  0.009141423,                            !- Field 12354
  Until: 02:00,                           !- Field 12355
  0.000827181,                            !- Field 12356
  Until: 03:00,                           !- Field 12357
  0.000838121,                            !- Field 12358
  Until: 04:00,                           !- Field 12359
  0.042836024,                            !- Field 12360
  Until: 05:00,                           !- Field 12361
  0.052483019,                            !- Field 12362
  Until: 06:00,                           !- Field 12363
  0.02741835,                             !- Field 12364
  Until: 07:00,                           !- Field 12365
  0.092309732,                            !- Field 12366
  Until: 08:00,                           !- Field 12367
  0.111636169,                            !- Field 12368
  Until: 09:00,                           !- Field 12369
  0.014747467,                            !- Field 12370
  Until: 10:00,                           !- Field 12371
  0.060559283,                            !- Field 12372
  Until: 11:00,                           !- Field 12373
  0.182978688,                            !- Field 12374
  Until: 12:00,                           !- Field 12375
  0.086626248,                            !- Field 12376
  Until: 13:00,                           !- Field 12377
  0.072604392,                            !- Field 12378
  Until: 14:00,                           !- Field 12379
  0.273356556,                            !- Field 12380
  Until: 15:00,                           !- Field 12381
  0.224531506,                            !- Field 12382
  Until: 16:00,                           !- Field 12383
  0.182955379,                            !- Field 12384
  Until: 17:00,                           !- Field 12385
  0.132455655,                            !- Field 12386
  Until: 18:00,                           !- Field 12387
  0.170713503,                            !- Field 12388
  Until: 19:00,                           !- Field 12389
  0.112758088,                            !- Field 12390
  Until: 20:00,                           !- Field 12391
  0.126545094,                            !- Field 12392
  Until: 21:00,                           !- Field 12393
  0.184938235,                            !- Field 12394
  Until: 22:00,                           !- Field 12395
  0.103866755,                            !- Field 12396
  Until: 23:00,                           !- Field 12397
  0.029032782,                            !- Field 12398
  Until: 24:00,                           !- Field 12399
  0.08181725,                             !- Field 12400
  Through: 09/06,                         !- Field 12401
  For: AllDays,                           !- Field 12402
  Until: 01:00,                           !- Field 12403
  0.078329021,                            !- Field 12404
  Until: 02:00,                           !- Field 12405
  0.011258146,                            !- Field 12406
  Until: 03:00,                           !- Field 12407
  0.000875577,                            !- Field 12408
  Until: 04:00,                           !- Field 12409
  0.00084634,                             !- Field 12410
  Until: 05:00,                           !- Field 12411
  0.000880381,                            !- Field 12412
  Until: 06:00,                           !- Field 12413
  0.010725361,                            !- Field 12414
  Until: 07:00,                           !- Field 12415
  0.130339952,                            !- Field 12416
  Until: 08:00,                           !- Field 12417
  0.089283886,                            !- Field 12418
  Until: 09:00,                           !- Field 12419
  0.099754644,                            !- Field 12420
  Until: 10:00,                           !- Field 12421
  0.11843747,                             !- Field 12422
  Until: 11:00,                           !- Field 12423
  0.131488233,                            !- Field 12424
  Until: 12:00,                           !- Field 12425
  0.155891734,                            !- Field 12426
  Until: 13:00,                           !- Field 12427
  0.201178344,                            !- Field 12428
  Until: 14:00,                           !- Field 12429
  0.233308629,                            !- Field 12430
  Until: 15:00,                           !- Field 12431
  0.312179857,                            !- Field 12432
  Until: 16:00,                           !- Field 12433
  0.121624895,                            !- Field 12434
  Until: 17:00,                           !- Field 12435
  0.145859015,                            !- Field 12436
  Until: 18:00,                           !- Field 12437
  0.083505042,                            !- Field 12438
  Until: 19:00,                           !- Field 12439
  0.052514647,                            !- Field 12440
  Until: 20:00,                           !- Field 12441
  0.019477699,                            !- Field 12442
  Until: 21:00,                           !- Field 12443
  0.075636713,                            !- Field 12444
  Until: 22:00,                           !- Field 12445
  0.100007109,                            !- Field 12446
  Until: 23:00,                           !- Field 12447
  0.068078021,                            !- Field 12448
  Until: 24:00,                           !- Field 12449
  0.121531726,                            !- Field 12450
  Through: 09/07,                         !- Field 12451
  For: AllDays,                           !- Field 12452
  Until: 01:00,                           !- Field 12453
  0.000977848,                            !- Field 12454
  Until: 02:00,                           !- Field 12455
  4.33957e-06,                            !- Field 12456
  Until: 03:00,                           !- Field 12457
  3.88525e-06,                            !- Field 12458
  Until: 04:00,                           !- Field 12459
  3.01266e-06,                            !- Field 12460
  Until: 05:00,                           !- Field 12461
  1.60235e-06,                            !- Field 12462
  Until: 06:00,                           !- Field 12463
  2.86899e-06,                            !- Field 12464
  Until: 07:00,                           !- Field 12465
  0.135346381,                            !- Field 12466
  Until: 08:00,                           !- Field 12467
  0.072974745,                            !- Field 12468
  Until: 09:00,                           !- Field 12469
  0.09894987,                             !- Field 12470
  Until: 10:00,                           !- Field 12471
  0.033202605,                            !- Field 12472
  Until: 11:00,                           !- Field 12473
  0.060624375,                            !- Field 12474
  Until: 12:00,                           !- Field 12475
  0.174450035,                            !- Field 12476
  Until: 13:00,                           !- Field 12477
  0.005638735,                            !- Field 12478
  Until: 14:00,                           !- Field 12479
  0.130300755,                            !- Field 12480
  Until: 15:00,                           !- Field 12481
  0.090281377,                            !- Field 12482
  Until: 16:00,                           !- Field 12483
  0.120862715,                            !- Field 12484
  Until: 17:00,                           !- Field 12485
  0.105234135,                            !- Field 12486
  Until: 18:00,                           !- Field 12487
  0.071929581,                            !- Field 12488
  Until: 19:00,                           !- Field 12489
  0.040794617,                            !- Field 12490
  Until: 20:00,                           !- Field 12491
  0.059335446,                            !- Field 12492
  Until: 21:00,                           !- Field 12493
  0.201224786,                            !- Field 12494
  Until: 22:00,                           !- Field 12495
  0.168524675,                            !- Field 12496
  Until: 23:00,                           !- Field 12497
  0.1156199,                              !- Field 12498
  Until: 24:00,                           !- Field 12499
  0.042040343,                            !- Field 12500
  Through: 09/08,                         !- Field 12501
  For: AllDays,                           !- Field 12502
  Until: 01:00,                           !- Field 12503
  0.054032301,                            !- Field 12504
  Until: 02:00,                           !- Field 12505
  0.001666468,                            !- Field 12506
  Until: 03:00,                           !- Field 12507
  0.000860509,                            !- Field 12508
  Until: 04:00,                           !- Field 12509
  0.000887079,                            !- Field 12510
  Until: 05:00,                           !- Field 12511
  0.000858208,                            !- Field 12512
  Until: 06:00,                           !- Field 12513
  0.000872052,                            !- Field 12514
  Until: 07:00,                           !- Field 12515
  0.023642063,                            !- Field 12516
  Until: 08:00,                           !- Field 12517
  0.057035387,                            !- Field 12518
  Until: 09:00,                           !- Field 12519
  0.14923161,                             !- Field 12520
  Until: 10:00,                           !- Field 12521
  0.086845241,                            !- Field 12522
  Until: 11:00,                           !- Field 12523
  0.118182497,                            !- Field 12524
  Until: 12:00,                           !- Field 12525
  0.038323043,                            !- Field 12526
  Until: 13:00,                           !- Field 12527
  4.35731e-07,                            !- Field 12528
  Until: 14:00,                           !- Field 12529
  0.06577419,                             !- Field 12530
  Until: 15:00,                           !- Field 12531
  0.102144307,                            !- Field 12532
  Until: 16:00,                           !- Field 12533
  0.02420794,                             !- Field 12534
  Until: 17:00,                           !- Field 12535
  0.087110263,                            !- Field 12536
  Until: 18:00,                           !- Field 12537
  0.149013765,                            !- Field 12538
  Until: 19:00,                           !- Field 12539
  0.035562477,                            !- Field 12540
  Until: 20:00,                           !- Field 12541
  0.144215128,                            !- Field 12542
  Until: 21:00,                           !- Field 12543
  0.237693172,                            !- Field 12544
  Until: 22:00,                           !- Field 12545
  0.184571441,                            !- Field 12546
  Until: 23:00,                           !- Field 12547
  0.059924461,                            !- Field 12548
  Until: 24:00,                           !- Field 12549
  0.11263814,                             !- Field 12550
  Through: 09/09,                         !- Field 12551
  For: AllDays,                           !- Field 12552
  Until: 01:00,                           !- Field 12553
  0.048844948,                            !- Field 12554
  Until: 02:00,                           !- Field 12555
  0.000703051,                            !- Field 12556
  Until: 03:00,                           !- Field 12557
  0.000636939,                            !- Field 12558
  Until: 04:00,                           !- Field 12559
  0.000676178,                            !- Field 12560
  Until: 05:00,                           !- Field 12561
  0.00069481,                             !- Field 12562
  Until: 06:00,                           !- Field 12563
  0.000623619,                            !- Field 12564
  Until: 07:00,                           !- Field 12565
  0.050005712,                            !- Field 12566
  Until: 08:00,                           !- Field 12567
  0.051503243,                            !- Field 12568
  Until: 09:00,                           !- Field 12569
  0.148928713,                            !- Field 12570
  Until: 10:00,                           !- Field 12571
  0.15646175,                             !- Field 12572
  Until: 11:00,                           !- Field 12573
  0.169379874,                            !- Field 12574
  Until: 12:00,                           !- Field 12575
  0.314204021,                            !- Field 12576
  Until: 13:00,                           !- Field 12577
  0.288401084,                            !- Field 12578
  Until: 14:00,                           !- Field 12579
  0.220278832,                            !- Field 12580
  Until: 15:00,                           !- Field 12581
  0.28719556,                             !- Field 12582
  Until: 16:00,                           !- Field 12583
  0.118003058,                            !- Field 12584
  Until: 17:00,                           !- Field 12585
  0.149231328,                            !- Field 12586
  Until: 18:00,                           !- Field 12587
  0.126024332,                            !- Field 12588
  Until: 19:00,                           !- Field 12589
  0.091522211,                            !- Field 12590
  Until: 20:00,                           !- Field 12591
  0.030466417,                            !- Field 12592
  Until: 21:00,                           !- Field 12593
  0.051328916,                            !- Field 12594
  Until: 22:00,                           !- Field 12595
  0.158332582,                            !- Field 12596
  Until: 23:00,                           !- Field 12597
  0.208204369,                            !- Field 12598
  Until: 24:00,                           !- Field 12599
  0.244018159,                            !- Field 12600
  Through: 09/10,                         !- Field 12601
  For: AllDays,                           !- Field 12602
  Until: 01:00,                           !- Field 12603
  0.015612747,                            !- Field 12604
  Until: 02:00,                           !- Field 12605
  0.002084616,                            !- Field 12606
  Until: 03:00,                           !- Field 12607
  0.002086956,                            !- Field 12608
  Until: 04:00,                           !- Field 12609
  0.002081047,                            !- Field 12610
  Until: 05:00,                           !- Field 12611
  0.002054092,                            !- Field 12612
  Until: 06:00,                           !- Field 12613
  0.002118704,                            !- Field 12614
  Until: 07:00,                           !- Field 12615
  0.002044707,                            !- Field 12616
  Until: 08:00,                           !- Field 12617
  0.011261549,                            !- Field 12618
  Until: 09:00,                           !- Field 12619
  0.179841944,                            !- Field 12620
  Until: 10:00,                           !- Field 12621
  0.117854067,                            !- Field 12622
  Until: 11:00,                           !- Field 12623
  0.153415551,                            !- Field 12624
  Until: 12:00,                           !- Field 12625
  0.133022259,                            !- Field 12626
  Until: 13:00,                           !- Field 12627
  0.048192455,                            !- Field 12628
  Until: 14:00,                           !- Field 12629
  0.126046939,                            !- Field 12630
  Until: 15:00,                           !- Field 12631
  0.196551466,                            !- Field 12632
  Until: 16:00,                           !- Field 12633
  0.164386106,                            !- Field 12634
  Until: 17:00,                           !- Field 12635
  0.060247454,                            !- Field 12636
  Until: 18:00,                           !- Field 12637
  0.098660679,                            !- Field 12638
  Until: 19:00,                           !- Field 12639
  0.150292155,                            !- Field 12640
  Until: 20:00,                           !- Field 12641
  0.070568587,                            !- Field 12642
  Until: 21:00,                           !- Field 12643
  0.345722808,                            !- Field 12644
  Until: 22:00,                           !- Field 12645
  0.273376435,                            !- Field 12646
  Until: 23:00,                           !- Field 12647
  0.087905376,                            !- Field 12648
  Until: 24:00,                           !- Field 12649
  0.083421146,                            !- Field 12650
  Through: 09/11,                         !- Field 12651
  For: AllDays,                           !- Field 12652
  Until: 01:00,                           !- Field 12653
  0.044001869,                            !- Field 12654
  Until: 02:00,                           !- Field 12655
  0.049017841,                            !- Field 12656
  Until: 03:00,                           !- Field 12657
  0.022595389,                            !- Field 12658
  Until: 04:00,                           !- Field 12659
  0.001401604,                            !- Field 12660
  Until: 05:00,                           !- Field 12661
  0.001398649,                            !- Field 12662
  Until: 06:00,                           !- Field 12663
  0.001368536,                            !- Field 12664
  Until: 07:00,                           !- Field 12665
  0.001391614,                            !- Field 12666
  Until: 08:00,                           !- Field 12667
  0.103568933,                            !- Field 12668
  Until: 09:00,                           !- Field 12669
  0.319798779,                            !- Field 12670
  Until: 10:00,                           !- Field 12671
  0.240281874,                            !- Field 12672
  Until: 11:00,                           !- Field 12673
  0.332229453,                            !- Field 12674
  Until: 12:00,                           !- Field 12675
  0.154415536,                            !- Field 12676
  Until: 13:00,                           !- Field 12677
  0.297221458,                            !- Field 12678
  Until: 14:00,                           !- Field 12679
  0.518901037,                            !- Field 12680
  Until: 15:00,                           !- Field 12681
  0.564304749,                            !- Field 12682
  Until: 16:00,                           !- Field 12683
  0.492978624,                            !- Field 12684
  Until: 17:00,                           !- Field 12685
  0.306391367,                            !- Field 12686
  Until: 18:00,                           !- Field 12687
  0.291810954,                            !- Field 12688
  Until: 19:00,                           !- Field 12689
  0.382540726,                            !- Field 12690
  Until: 20:00,                           !- Field 12691
  0.224473508,                            !- Field 12692
  Until: 21:00,                           !- Field 12693
  0.054100413,                            !- Field 12694
  Until: 22:00,                           !- Field 12695
  0.06638712,                             !- Field 12696
  Until: 23:00,                           !- Field 12697
  0.197259161,                            !- Field 12698
  Until: 24:00,                           !- Field 12699
  0.12880479,                             !- Field 12700
  Through: 09/12,                         !- Field 12701
  For: AllDays,                           !- Field 12702
  Until: 01:00,                           !- Field 12703
  0.009141423,                            !- Field 12704
  Until: 02:00,                           !- Field 12705
  0.000827181,                            !- Field 12706
  Until: 03:00,                           !- Field 12707
  0.000838121,                            !- Field 12708
  Until: 04:00,                           !- Field 12709
  0.042836024,                            !- Field 12710
  Until: 05:00,                           !- Field 12711
  0.052483019,                            !- Field 12712
  Until: 06:00,                           !- Field 12713
  0.02741835,                             !- Field 12714
  Until: 07:00,                           !- Field 12715
  0.092309732,                            !- Field 12716
  Until: 08:00,                           !- Field 12717
  0.111636169,                            !- Field 12718
  Until: 09:00,                           !- Field 12719
  0.014747467,                            !- Field 12720
  Until: 10:00,                           !- Field 12721
  0.060559283,                            !- Field 12722
  Until: 11:00,                           !- Field 12723
  0.182978688,                            !- Field 12724
  Until: 12:00,                           !- Field 12725
  0.086626248,                            !- Field 12726
  Until: 13:00,                           !- Field 12727
  0.072604392,                            !- Field 12728
  Until: 14:00,                           !- Field 12729
  0.273356556,                            !- Field 12730
  Until: 15:00,                           !- Field 12731
  0.224531506,                            !- Field 12732
  Until: 16:00,                           !- Field 12733
  0.182955379,                            !- Field 12734
  Until: 17:00,                           !- Field 12735
  0.132455655,                            !- Field 12736
  Until: 18:00,                           !- Field 12737
  0.170713503,                            !- Field 12738
  Until: 19:00,                           !- Field 12739
  0.112758088,                            !- Field 12740
  Until: 20:00,                           !- Field 12741
  0.126545094,                            !- Field 12742
  Until: 21:00,                           !- Field 12743
  0.184938235,                            !- Field 12744
  Until: 22:00,                           !- Field 12745
  0.103866755,                            !- Field 12746
  Until: 23:00,                           !- Field 12747
  0.029032782,                            !- Field 12748
  Until: 24:00,                           !- Field 12749
  0.08181725,                             !- Field 12750
  Through: 09/13,                         !- Field 12751
  For: AllDays,                           !- Field 12752
  Until: 01:00,                           !- Field 12753
  0.078329021,                            !- Field 12754
  Until: 02:00,                           !- Field 12755
  0.011258146,                            !- Field 12756
  Until: 03:00,                           !- Field 12757
  0.000875577,                            !- Field 12758
  Until: 04:00,                           !- Field 12759
  0.00084634,                             !- Field 12760
  Until: 05:00,                           !- Field 12761
  0.000880381,                            !- Field 12762
  Until: 06:00,                           !- Field 12763
  0.010725361,                            !- Field 12764
  Until: 07:00,                           !- Field 12765
  0.130339952,                            !- Field 12766
  Until: 08:00,                           !- Field 12767
  0.089283886,                            !- Field 12768
  Until: 09:00,                           !- Field 12769
  0.099754644,                            !- Field 12770
  Until: 10:00,                           !- Field 12771
  0.11843747,                             !- Field 12772
  Until: 11:00,                           !- Field 12773
  0.131488233,                            !- Field 12774
  Until: 12:00,                           !- Field 12775
  0.155891734,                            !- Field 12776
  Until: 13:00,                           !- Field 12777
  0.201178344,                            !- Field 12778
  Until: 14:00,                           !- Field 12779
  0.233308629,                            !- Field 12780
  Until: 15:00,                           !- Field 12781
  0.312179857,                            !- Field 12782
  Until: 16:00,                           !- Field 12783
  0.121624895,                            !- Field 12784
  Until: 17:00,                           !- Field 12785
  0.145859015,                            !- Field 12786
  Until: 18:00,                           !- Field 12787
  0.083505042,                            !- Field 12788
  Until: 19:00,                           !- Field 12789
  0.052514647,                            !- Field 12790
  Until: 20:00,                           !- Field 12791
  0.019477699,                            !- Field 12792
  Until: 21:00,                           !- Field 12793
  0.075636713,                            !- Field 12794
  Until: 22:00,                           !- Field 12795
  0.100007109,                            !- Field 12796
  Until: 23:00,                           !- Field 12797
  0.068078021,                            !- Field 12798
  Until: 24:00,                           !- Field 12799
  0.121531726,                            !- Field 12800
  Through: 09/14,                         !- Field 12801
  For: AllDays,                           !- Field 12802
  Until: 01:00,                           !- Field 12803
  0.000977848,                            !- Field 12804
  Until: 02:00,                           !- Field 12805
  4.33957e-06,                            !- Field 12806
  Until: 03:00,                           !- Field 12807
  3.88525e-06,                            !- Field 12808
  Until: 04:00,                           !- Field 12809
  3.01266e-06,                            !- Field 12810
  Until: 05:00,                           !- Field 12811
  1.60235e-06,                            !- Field 12812
  Until: 06:00,                           !- Field 12813
  2.86899e-06,                            !- Field 12814
  Until: 07:00,                           !- Field 12815
  0.135346381,                            !- Field 12816
  Until: 08:00,                           !- Field 12817
  0.072974745,                            !- Field 12818
  Until: 09:00,                           !- Field 12819
  0.09894987,                             !- Field 12820
  Until: 10:00,                           !- Field 12821
  0.033202605,                            !- Field 12822
  Until: 11:00,                           !- Field 12823
  0.060624375,                            !- Field 12824
  Until: 12:00,                           !- Field 12825
  0.174450035,                            !- Field 12826
  Until: 13:00,                           !- Field 12827
  0.005638735,                            !- Field 12828
  Until: 14:00,                           !- Field 12829
  0.130300755,                            !- Field 12830
  Until: 15:00,                           !- Field 12831
  0.090281377,                            !- Field 12832
  Until: 16:00,                           !- Field 12833
  0.120862715,                            !- Field 12834
  Until: 17:00,                           !- Field 12835
  0.105234135,                            !- Field 12836
  Until: 18:00,                           !- Field 12837
  0.071929581,                            !- Field 12838
  Until: 19:00,                           !- Field 12839
  0.040794617,                            !- Field 12840
  Until: 20:00,                           !- Field 12841
  0.059335446,                            !- Field 12842
  Until: 21:00,                           !- Field 12843
  0.201224786,                            !- Field 12844
  Until: 22:00,                           !- Field 12845
  0.168524675,                            !- Field 12846
  Until: 23:00,                           !- Field 12847
  0.1156199,                              !- Field 12848
  Until: 24:00,                           !- Field 12849
  0.042040343,                            !- Field 12850
  Through: 09/15,                         !- Field 12851
  For: AllDays,                           !- Field 12852
  Until: 01:00,                           !- Field 12853
  0.054032301,                            !- Field 12854
  Until: 02:00,                           !- Field 12855
  0.001666468,                            !- Field 12856
  Until: 03:00,                           !- Field 12857
  0.000860509,                            !- Field 12858
  Until: 04:00,                           !- Field 12859
  0.000887079,                            !- Field 12860
  Until: 05:00,                           !- Field 12861
  0.000858208,                            !- Field 12862
  Until: 06:00,                           !- Field 12863
  0.000872052,                            !- Field 12864
  Until: 07:00,                           !- Field 12865
  0.023642063,                            !- Field 12866
  Until: 08:00,                           !- Field 12867
  0.057035387,                            !- Field 12868
  Until: 09:00,                           !- Field 12869
  0.14923161,                             !- Field 12870
  Until: 10:00,                           !- Field 12871
  0.086845241,                            !- Field 12872
  Until: 11:00,                           !- Field 12873
  0.118182497,                            !- Field 12874
  Until: 12:00,                           !- Field 12875
  0.038323043,                            !- Field 12876
  Until: 13:00,                           !- Field 12877
  4.35731e-07,                            !- Field 12878
  Until: 14:00,                           !- Field 12879
  0.06577419,                             !- Field 12880
  Until: 15:00,                           !- Field 12881
  0.102144307,                            !- Field 12882
  Until: 16:00,                           !- Field 12883
  0.02420794,                             !- Field 12884
  Until: 17:00,                           !- Field 12885
  0.087110263,                            !- Field 12886
  Until: 18:00,                           !- Field 12887
  0.149013765,                            !- Field 12888
  Until: 19:00,                           !- Field 12889
  0.035562477,                            !- Field 12890
  Until: 20:00,                           !- Field 12891
  0.144215128,                            !- Field 12892
  Until: 21:00,                           !- Field 12893
  0.237693172,                            !- Field 12894
  Until: 22:00,                           !- Field 12895
  0.184571441,                            !- Field 12896
  Until: 23:00,                           !- Field 12897
  0.059924461,                            !- Field 12898
  Until: 24:00,                           !- Field 12899
  0.11263814,                             !- Field 12900
  Through: 09/16,                         !- Field 12901
  For: AllDays,                           !- Field 12902
  Until: 01:00,                           !- Field 12903
  0.048844948,                            !- Field 12904
  Until: 02:00,                           !- Field 12905
  0.000703051,                            !- Field 12906
  Until: 03:00,                           !- Field 12907
  0.000636939,                            !- Field 12908
  Until: 04:00,                           !- Field 12909
  0.000676178,                            !- Field 12910
  Until: 05:00,                           !- Field 12911
  0.00069481,                             !- Field 12912
  Until: 06:00,                           !- Field 12913
  0.000623619,                            !- Field 12914
  Until: 07:00,                           !- Field 12915
  0.050005712,                            !- Field 12916
  Until: 08:00,                           !- Field 12917
  0.051503243,                            !- Field 12918
  Until: 09:00,                           !- Field 12919
  0.148928713,                            !- Field 12920
  Until: 10:00,                           !- Field 12921
  0.15646175,                             !- Field 12922
  Until: 11:00,                           !- Field 12923
  0.169379874,                            !- Field 12924
  Until: 12:00,                           !- Field 12925
  0.314204021,                            !- Field 12926
  Until: 13:00,                           !- Field 12927
  0.288401084,                            !- Field 12928
  Until: 14:00,                           !- Field 12929
  0.220278832,                            !- Field 12930
  Until: 15:00,                           !- Field 12931
  0.28719556,                             !- Field 12932
  Until: 16:00,                           !- Field 12933
  0.118003058,                            !- Field 12934
  Until: 17:00,                           !- Field 12935
  0.149231328,                            !- Field 12936
  Until: 18:00,                           !- Field 12937
  0.126024332,                            !- Field 12938
  Until: 19:00,                           !- Field 12939
  0.091522211,                            !- Field 12940
  Until: 20:00,                           !- Field 12941
  0.030466417,                            !- Field 12942
  Until: 21:00,                           !- Field 12943
  0.051328916,                            !- Field 12944
  Until: 22:00,                           !- Field 12945
  0.158332582,                            !- Field 12946
  Until: 23:00,                           !- Field 12947
  0.208204369,                            !- Field 12948
  Until: 24:00,                           !- Field 12949
  0.244018159,                            !- Field 12950
  Through: 09/17,                         !- Field 12951
  For: AllDays,                           !- Field 12952
  Until: 01:00,                           !- Field 12953
  0.015612747,                            !- Field 12954
  Until: 02:00,                           !- Field 12955
  0.002084616,                            !- Field 12956
  Until: 03:00,                           !- Field 12957
  0.002086956,                            !- Field 12958
  Until: 04:00,                           !- Field 12959
  0.002081047,                            !- Field 12960
  Until: 05:00,                           !- Field 12961
  0.002054092,                            !- Field 12962
  Until: 06:00,                           !- Field 12963
  0.002118704,                            !- Field 12964
  Until: 07:00,                           !- Field 12965
  0.002044707,                            !- Field 12966
  Until: 08:00,                           !- Field 12967
  0.011261549,                            !- Field 12968
  Until: 09:00,                           !- Field 12969
  0.179841944,                            !- Field 12970
  Until: 10:00,                           !- Field 12971
  0.117854067,                            !- Field 12972
  Until: 11:00,                           !- Field 12973
  0.153415551,                            !- Field 12974
  Until: 12:00,                           !- Field 12975
  0.133022259,                            !- Field 12976
  Until: 13:00,                           !- Field 12977
  0.048192455,                            !- Field 12978
  Until: 14:00,                           !- Field 12979
  0.126046939,                            !- Field 12980
  Until: 15:00,                           !- Field 12981
  0.196551466,                            !- Field 12982
  Until: 16:00,                           !- Field 12983
  0.164386106,                            !- Field 12984
  Until: 17:00,                           !- Field 12985
  0.060247454,                            !- Field 12986
  Until: 18:00,                           !- Field 12987
  0.098660679,                            !- Field 12988
  Until: 19:00,                           !- Field 12989
  0.150292155,                            !- Field 12990
  Until: 20:00,                           !- Field 12991
  0.070568587,                            !- Field 12992
  Until: 21:00,                           !- Field 12993
  0.345722808,                            !- Field 12994
  Until: 22:00,                           !- Field 12995
  0.273376435,                            !- Field 12996
  Until: 23:00,                           !- Field 12997
  0.087905376,                            !- Field 12998
  Until: 24:00,                           !- Field 12999
  0.083421146,                            !- Field 13000
  Through: 09/18,                         !- Field 13001
  For: AllDays,                           !- Field 13002
  Until: 01:00,                           !- Field 13003
  0.044001869,                            !- Field 13004
  Until: 02:00,                           !- Field 13005
  0.049017841,                            !- Field 13006
  Until: 03:00,                           !- Field 13007
  0.022595389,                            !- Field 13008
  Until: 04:00,                           !- Field 13009
  0.001401604,                            !- Field 13010
  Until: 05:00,                           !- Field 13011
  0.001398649,                            !- Field 13012
  Until: 06:00,                           !- Field 13013
  0.001368536,                            !- Field 13014
  Until: 07:00,                           !- Field 13015
  0.001391614,                            !- Field 13016
  Until: 08:00,                           !- Field 13017
  0.103568933,                            !- Field 13018
  Until: 09:00,                           !- Field 13019
  0.319798779,                            !- Field 13020
  Until: 10:00,                           !- Field 13021
  0.240281874,                            !- Field 13022
  Until: 11:00,                           !- Field 13023
  0.332229453,                            !- Field 13024
  Until: 12:00,                           !- Field 13025
  0.154415536,                            !- Field 13026
  Until: 13:00,                           !- Field 13027
  0.297221458,                            !- Field 13028
  Until: 14:00,                           !- Field 13029
  0.518901037,                            !- Field 13030
  Until: 15:00,                           !- Field 13031
  0.564304749,                            !- Field 13032
  Until: 16:00,                           !- Field 13033
  0.492978624,                            !- Field 13034
  Until: 17:00,                           !- Field 13035
  0.306391367,                            !- Field 13036
  Until: 18:00,                           !- Field 13037
  0.291810954,                            !- Field 13038
  Until: 19:00,                           !- Field 13039
  0.382540726,                            !- Field 13040
  Until: 20:00,                           !- Field 13041
  0.224473508,                            !- Field 13042
  Until: 21:00,                           !- Field 13043
  0.054100413,                            !- Field 13044
  Until: 22:00,                           !- Field 13045
  0.06638712,                             !- Field 13046
  Until: 23:00,                           !- Field 13047
  0.197259161,                            !- Field 13048
  Until: 24:00,                           !- Field 13049
  0.12880479,                             !- Field 13050
  Through: 09/19,                         !- Field 13051
  For: AllDays,                           !- Field 13052
  Until: 01:00,                           !- Field 13053
  0.009141423,                            !- Field 13054
  Until: 02:00,                           !- Field 13055
  0.000827181,                            !- Field 13056
  Until: 03:00,                           !- Field 13057
  0.000838121,                            !- Field 13058
  Until: 04:00,                           !- Field 13059
  0.042836024,                            !- Field 13060
  Until: 05:00,                           !- Field 13061
  0.052483019,                            !- Field 13062
  Until: 06:00,                           !- Field 13063
  0.02741835,                             !- Field 13064
  Until: 07:00,                           !- Field 13065
  0.092309732,                            !- Field 13066
  Until: 08:00,                           !- Field 13067
  0.111636169,                            !- Field 13068
  Until: 09:00,                           !- Field 13069
  0.014747467,                            !- Field 13070
  Until: 10:00,                           !- Field 13071
  0.060559283,                            !- Field 13072
  Until: 11:00,                           !- Field 13073
  0.182978688,                            !- Field 13074
  Until: 12:00,                           !- Field 13075
  0.086626248,                            !- Field 13076
  Until: 13:00,                           !- Field 13077
  0.072604392,                            !- Field 13078
  Until: 14:00,                           !- Field 13079
  0.273356556,                            !- Field 13080
  Until: 15:00,                           !- Field 13081
  0.224531506,                            !- Field 13082
  Until: 16:00,                           !- Field 13083
  0.182955379,                            !- Field 13084
  Until: 17:00,                           !- Field 13085
  0.132455655,                            !- Field 13086
  Until: 18:00,                           !- Field 13087
  0.170713503,                            !- Field 13088
  Until: 19:00,                           !- Field 13089
  0.112758088,                            !- Field 13090
  Until: 20:00,                           !- Field 13091
  0.126545094,                            !- Field 13092
  Until: 21:00,                           !- Field 13093
  0.184938235,                            !- Field 13094
  Until: 22:00,                           !- Field 13095
  0.103866755,                            !- Field 13096
  Until: 23:00,                           !- Field 13097
  0.029032782,                            !- Field 13098
  Until: 24:00,                           !- Field 13099
  0.08181725,                             !- Field 13100
  Through: 09/20,                         !- Field 13101
  For: AllDays,                           !- Field 13102
  Until: 01:00,                           !- Field 13103
  0.078329021,                            !- Field 13104
  Until: 02:00,                           !- Field 13105
  0.011258146,                            !- Field 13106
  Until: 03:00,                           !- Field 13107
  0.000875577,                            !- Field 13108
  Until: 04:00,                           !- Field 13109
  0.00084634,                             !- Field 13110
  Until: 05:00,                           !- Field 13111
  0.000880381,                            !- Field 13112
  Until: 06:00,                           !- Field 13113
  0.010725361,                            !- Field 13114
  Until: 07:00,                           !- Field 13115
  0.130339952,                            !- Field 13116
  Until: 08:00,                           !- Field 13117
  0.089283886,                            !- Field 13118
  Until: 09:00,                           !- Field 13119
  0.099754644,                            !- Field 13120
  Until: 10:00,                           !- Field 13121
  0.11843747,                             !- Field 13122
  Until: 11:00,                           !- Field 13123
  0.131488233,                            !- Field 13124
  Until: 12:00,                           !- Field 13125
  0.155891734,                            !- Field 13126
  Until: 13:00,                           !- Field 13127
  0.201178344,                            !- Field 13128
  Until: 14:00,                           !- Field 13129
  0.233308629,                            !- Field 13130
  Until: 15:00,                           !- Field 13131
  0.312179857,                            !- Field 13132
  Until: 16:00,                           !- Field 13133
  0.121624895,                            !- Field 13134
  Until: 17:00,                           !- Field 13135
  0.145859015,                            !- Field 13136
  Until: 18:00,                           !- Field 13137
  0.083505042,                            !- Field 13138
  Until: 19:00,                           !- Field 13139
  0.052514647,                            !- Field 13140
  Until: 20:00,                           !- Field 13141
  0.019477699,                            !- Field 13142
  Until: 21:00,                           !- Field 13143
  0.075636713,                            !- Field 13144
  Until: 22:00,                           !- Field 13145
  0.100007109,                            !- Field 13146
  Until: 23:00,                           !- Field 13147
  0.068078021,                            !- Field 13148
  Until: 24:00,                           !- Field 13149
  0.121531726,                            !- Field 13150
  Through: 09/21,                         !- Field 13151
  For: AllDays,                           !- Field 13152
  Until: 01:00,                           !- Field 13153
  0.000977848,                            !- Field 13154
  Until: 02:00,                           !- Field 13155
  4.33957e-06,                            !- Field 13156
  Until: 03:00,                           !- Field 13157
  3.88525e-06,                            !- Field 13158
  Until: 04:00,                           !- Field 13159
  3.01266e-06,                            !- Field 13160
  Until: 05:00,                           !- Field 13161
  1.60235e-06,                            !- Field 13162
  Until: 06:00,                           !- Field 13163
  2.86899e-06,                            !- Field 13164
  Until: 07:00,                           !- Field 13165
  0.135346381,                            !- Field 13166
  Until: 08:00,                           !- Field 13167
  0.072974745,                            !- Field 13168
  Until: 09:00,                           !- Field 13169
  0.09894987,                             !- Field 13170
  Until: 10:00,                           !- Field 13171
  0.033202605,                            !- Field 13172
  Until: 11:00,                           !- Field 13173
  0.060624375,                            !- Field 13174
  Until: 12:00,                           !- Field 13175
  0.174450035,                            !- Field 13176
  Until: 13:00,                           !- Field 13177
  0.005638735,                            !- Field 13178
  Until: 14:00,                           !- Field 13179
  0.130300755,                            !- Field 13180
  Until: 15:00,                           !- Field 13181
  0.090281377,                            !- Field 13182
  Until: 16:00,                           !- Field 13183
  0.120862715,                            !- Field 13184
  Until: 17:00,                           !- Field 13185
  0.105234135,                            !- Field 13186
  Until: 18:00,                           !- Field 13187
  0.071929581,                            !- Field 13188
  Until: 19:00,                           !- Field 13189
  0.040794617,                            !- Field 13190
  Until: 20:00,                           !- Field 13191
  0.059335446,                            !- Field 13192
  Until: 21:00,                           !- Field 13193
  0.201224786,                            !- Field 13194
  Until: 22:00,                           !- Field 13195
  0.168524675,                            !- Field 13196
  Until: 23:00,                           !- Field 13197
  0.1156199,                              !- Field 13198
  Until: 24:00,                           !- Field 13199
  0.042040343,                            !- Field 13200
  Through: 09/22,                         !- Field 13201
  For: AllDays,                           !- Field 13202
  Until: 01:00,                           !- Field 13203
  0.054032301,                            !- Field 13204
  Until: 02:00,                           !- Field 13205
  0.001666468,                            !- Field 13206
  Until: 03:00,                           !- Field 13207
  0.000860509,                            !- Field 13208
  Until: 04:00,                           !- Field 13209
  0.000887079,                            !- Field 13210
  Until: 05:00,                           !- Field 13211
  0.000858208,                            !- Field 13212
  Until: 06:00,                           !- Field 13213
  0.000872052,                            !- Field 13214
  Until: 07:00,                           !- Field 13215
  0.023642063,                            !- Field 13216
  Until: 08:00,                           !- Field 13217
  0.057035387,                            !- Field 13218
  Until: 09:00,                           !- Field 13219
  0.14923161,                             !- Field 13220
  Until: 10:00,                           !- Field 13221
  0.086845241,                            !- Field 13222
  Until: 11:00,                           !- Field 13223
  0.118182497,                            !- Field 13224
  Until: 12:00,                           !- Field 13225
  0.038323043,                            !- Field 13226
  Until: 13:00,                           !- Field 13227
  4.35731e-07,                            !- Field 13228
  Until: 14:00,                           !- Field 13229
  0.06577419,                             !- Field 13230
  Until: 15:00,                           !- Field 13231
  0.102144307,                            !- Field 13232
  Until: 16:00,                           !- Field 13233
  0.02420794,                             !- Field 13234
  Until: 17:00,                           !- Field 13235
  0.087110263,                            !- Field 13236
  Until: 18:00,                           !- Field 13237
  0.149013765,                            !- Field 13238
  Until: 19:00,                           !- Field 13239
  0.035562477,                            !- Field 13240
  Until: 20:00,                           !- Field 13241
  0.144215128,                            !- Field 13242
  Until: 21:00,                           !- Field 13243
  0.237693172,                            !- Field 13244
  Until: 22:00,                           !- Field 13245
  0.184571441,                            !- Field 13246
  Until: 23:00,                           !- Field 13247
  0.059924461,                            !- Field 13248
  Until: 24:00,                           !- Field 13249
  0.11263814,                             !- Field 13250
  Through: 09/23,                         !- Field 13251
  For: AllDays,                           !- Field 13252
  Until: 01:00,                           !- Field 13253
  0.048844948,                            !- Field 13254
  Until: 02:00,                           !- Field 13255
  0.000703051,                            !- Field 13256
  Until: 03:00,                           !- Field 13257
  0.000636939,                            !- Field 13258
  Until: 04:00,                           !- Field 13259
  0.000676178,                            !- Field 13260
  Until: 05:00,                           !- Field 13261
  0.00069481,                             !- Field 13262
  Until: 06:00,                           !- Field 13263
  0.000623619,                            !- Field 13264
  Until: 07:00,                           !- Field 13265
  0.050005712,                            !- Field 13266
  Until: 08:00,                           !- Field 13267
  0.051503243,                            !- Field 13268
  Until: 09:00,                           !- Field 13269
  0.148928713,                            !- Field 13270
  Until: 10:00,                           !- Field 13271
  0.15646175,                             !- Field 13272
  Until: 11:00,                           !- Field 13273
  0.169379874,                            !- Field 13274
  Until: 12:00,                           !- Field 13275
  0.314204021,                            !- Field 13276
  Until: 13:00,                           !- Field 13277
  0.288401084,                            !- Field 13278
  Until: 14:00,                           !- Field 13279
  0.220278832,                            !- Field 13280
  Until: 15:00,                           !- Field 13281
  0.28719556,                             !- Field 13282
  Until: 16:00,                           !- Field 13283
  0.118003058,                            !- Field 13284
  Until: 17:00,                           !- Field 13285
  0.149231328,                            !- Field 13286
  Until: 18:00,                           !- Field 13287
  0.126024332,                            !- Field 13288
  Until: 19:00,                           !- Field 13289
  0.091522211,                            !- Field 13290
  Until: 20:00,                           !- Field 13291
  0.030466417,                            !- Field 13292
  Until: 21:00,                           !- Field 13293
  0.051328916,                            !- Field 13294
  Until: 22:00,                           !- Field 13295
  0.158332582,                            !- Field 13296
  Until: 23:00,                           !- Field 13297
  0.208204369,                            !- Field 13298
  Until: 24:00,                           !- Field 13299
  0.244018159,                            !- Field 13300
  Through: 09/24,                         !- Field 13301
  For: AllDays,                           !- Field 13302
  Until: 01:00,                           !- Field 13303
  0.015612747,                            !- Field 13304
  Until: 02:00,                           !- Field 13305
  0.002084616,                            !- Field 13306
  Until: 03:00,                           !- Field 13307
  0.002086956,                            !- Field 13308
  Until: 04:00,                           !- Field 13309
  0.002081047,                            !- Field 13310
  Until: 05:00,                           !- Field 13311
  0.002054092,                            !- Field 13312
  Until: 06:00,                           !- Field 13313
  0.002118704,                            !- Field 13314
  Until: 07:00,                           !- Field 13315
  0.002044707,                            !- Field 13316
  Until: 08:00,                           !- Field 13317
  0.011261549,                            !- Field 13318
  Until: 09:00,                           !- Field 13319
  0.179841944,                            !- Field 13320
  Until: 10:00,                           !- Field 13321
  0.117854067,                            !- Field 13322
  Until: 11:00,                           !- Field 13323
  0.153415551,                            !- Field 13324
  Until: 12:00,                           !- Field 13325
  0.133022259,                            !- Field 13326
  Until: 13:00,                           !- Field 13327
  0.048192455,                            !- Field 13328
  Until: 14:00,                           !- Field 13329
  0.126046939,                            !- Field 13330
  Until: 15:00,                           !- Field 13331
  0.196551466,                            !- Field 13332
  Until: 16:00,                           !- Field 13333
  0.164386106,                            !- Field 13334
  Until: 17:00,                           !- Field 13335
  0.060247454,                            !- Field 13336
  Until: 18:00,                           !- Field 13337
  0.098660679,                            !- Field 13338
  Until: 19:00,                           !- Field 13339
  0.150292155,                            !- Field 13340
  Until: 20:00,                           !- Field 13341
  0.070568587,                            !- Field 13342
  Until: 21:00,                           !- Field 13343
  0.345722808,                            !- Field 13344
  Until: 22:00,                           !- Field 13345
  0.273376435,                            !- Field 13346
  Until: 23:00,                           !- Field 13347
  0.087905376,                            !- Field 13348
  Until: 24:00,                           !- Field 13349
  0.083421146,                            !- Field 13350
  Through: 09/25,                         !- Field 13351
  For: AllDays,                           !- Field 13352
  Until: 01:00,                           !- Field 13353
  0.044001869,                            !- Field 13354
  Until: 02:00,                           !- Field 13355
  0.049017841,                            !- Field 13356
  Until: 03:00,                           !- Field 13357
  0.022595389,                            !- Field 13358
  Until: 04:00,                           !- Field 13359
  0.001401604,                            !- Field 13360
  Until: 05:00,                           !- Field 13361
  0.001398649,                            !- Field 13362
  Until: 06:00,                           !- Field 13363
  0.001368536,                            !- Field 13364
  Until: 07:00,                           !- Field 13365
  0.001391614,                            !- Field 13366
  Until: 08:00,                           !- Field 13367
  0.103568933,                            !- Field 13368
  Until: 09:00,                           !- Field 13369
  0.319798779,                            !- Field 13370
  Until: 10:00,                           !- Field 13371
  0.240281874,                            !- Field 13372
  Until: 11:00,                           !- Field 13373
  0.332229453,                            !- Field 13374
  Until: 12:00,                           !- Field 13375
  0.154415536,                            !- Field 13376
  Until: 13:00,                           !- Field 13377
  0.297221458,                            !- Field 13378
  Until: 14:00,                           !- Field 13379
  0.518901037,                            !- Field 13380
  Until: 15:00,                           !- Field 13381
  0.564304749,                            !- Field 13382
  Until: 16:00,                           !- Field 13383
  0.492978624,                            !- Field 13384
  Until: 17:00,                           !- Field 13385
  0.306391367,                            !- Field 13386
  Until: 18:00,                           !- Field 13387
  0.291810954,                            !- Field 13388
  Until: 19:00,                           !- Field 13389
  0.382540726,                            !- Field 13390
  Until: 20:00,                           !- Field 13391
  0.224473508,                            !- Field 13392
  Until: 21:00,                           !- Field 13393
  0.054100413,                            !- Field 13394
  Until: 22:00,                           !- Field 13395
  0.06638712,                             !- Field 13396
  Until: 23:00,                           !- Field 13397
  0.197259161,                            !- Field 13398
  Until: 24:00,                           !- Field 13399
  0.12880479,                             !- Field 13400
  Through: 09/26,                         !- Field 13401
  For: AllDays,                           !- Field 13402
  Until: 01:00,                           !- Field 13403
  0.009141423,                            !- Field 13404
  Until: 02:00,                           !- Field 13405
  0.000827181,                            !- Field 13406
  Until: 03:00,                           !- Field 13407
  0.000838121,                            !- Field 13408
  Until: 04:00,                           !- Field 13409
  0.042836024,                            !- Field 13410
  Until: 05:00,                           !- Field 13411
  0.052483019,                            !- Field 13412
  Until: 06:00,                           !- Field 13413
  0.02741835,                             !- Field 13414
  Until: 07:00,                           !- Field 13415
  0.092309732,                            !- Field 13416
  Until: 08:00,                           !- Field 13417
  0.111636169,                            !- Field 13418
  Until: 09:00,                           !- Field 13419
  0.014747467,                            !- Field 13420
  Until: 10:00,                           !- Field 13421
  0.060559283,                            !- Field 13422
  Until: 11:00,                           !- Field 13423
  0.182978688,                            !- Field 13424
  Until: 12:00,                           !- Field 13425
  0.086626248,                            !- Field 13426
  Until: 13:00,                           !- Field 13427
  0.072604392,                            !- Field 13428
  Until: 14:00,                           !- Field 13429
  0.273356556,                            !- Field 13430
  Until: 15:00,                           !- Field 13431
  0.224531506,                            !- Field 13432
  Until: 16:00,                           !- Field 13433
  0.182955379,                            !- Field 13434
  Until: 17:00,                           !- Field 13435
  0.132455655,                            !- Field 13436
  Until: 18:00,                           !- Field 13437
  0.170713503,                            !- Field 13438
  Until: 19:00,                           !- Field 13439
  0.112758088,                            !- Field 13440
  Until: 20:00,                           !- Field 13441
  0.126545094,                            !- Field 13442
  Until: 21:00,                           !- Field 13443
  0.184938235,                            !- Field 13444
  Until: 22:00,                           !- Field 13445
  0.103866755,                            !- Field 13446
  Until: 23:00,                           !- Field 13447
  0.029032782,                            !- Field 13448
  Until: 24:00,                           !- Field 13449
  0.08181725,                             !- Field 13450
  Through: 09/27,                         !- Field 13451
  For: AllDays,                           !- Field 13452
  Until: 01:00,                           !- Field 13453
  0.078329021,                            !- Field 13454
  Until: 02:00,                           !- Field 13455
  0.011258146,                            !- Field 13456
  Until: 03:00,                           !- Field 13457
  0.000875577,                            !- Field 13458
  Until: 04:00,                           !- Field 13459
  0.00084634,                             !- Field 13460
  Until: 05:00,                           !- Field 13461
  0.000880381,                            !- Field 13462
  Until: 06:00,                           !- Field 13463
  0.010725361,                            !- Field 13464
  Until: 07:00,                           !- Field 13465
  0.130339952,                            !- Field 13466
  Until: 08:00,                           !- Field 13467
  0.089283886,                            !- Field 13468
  Until: 09:00,                           !- Field 13469
  0.099754644,                            !- Field 13470
  Until: 10:00,                           !- Field 13471
  0.11843747,                             !- Field 13472
  Until: 11:00,                           !- Field 13473
  0.131488233,                            !- Field 13474
  Until: 12:00,                           !- Field 13475
  0.155891734,                            !- Field 13476
  Until: 13:00,                           !- Field 13477
  0.201178344,                            !- Field 13478
  Until: 14:00,                           !- Field 13479
  0.233308629,                            !- Field 13480
  Until: 15:00,                           !- Field 13481
  0.312179857,                            !- Field 13482
  Until: 16:00,                           !- Field 13483
  0.121624895,                            !- Field 13484
  Until: 17:00,                           !- Field 13485
  0.145859015,                            !- Field 13486
  Until: 18:00,                           !- Field 13487
  0.083505042,                            !- Field 13488
  Until: 19:00,                           !- Field 13489
  0.052514647,                            !- Field 13490
  Until: 20:00,                           !- Field 13491
  0.019477699,                            !- Field 13492
  Until: 21:00,                           !- Field 13493
  0.075636713,                            !- Field 13494
  Until: 22:00,                           !- Field 13495
  0.100007109,                            !- Field 13496
  Until: 23:00,                           !- Field 13497
  0.068078021,                            !- Field 13498
  Until: 24:00,                           !- Field 13499
  0.121531726,                            !- Field 13500
  Through: 09/28,                         !- Field 13501
  For: AllDays,                           !- Field 13502
  Until: 01:00,                           !- Field 13503
  0.000977848,                            !- Field 13504
  Until: 02:00,                           !- Field 13505
  4.33957e-06,                            !- Field 13506
  Until: 03:00,                           !- Field 13507
  3.88525e-06,                            !- Field 13508
  Until: 04:00,                           !- Field 13509
  3.01266e-06,                            !- Field 13510
  Until: 05:00,                           !- Field 13511
  1.60235e-06,                            !- Field 13512
  Until: 06:00,                           !- Field 13513
  2.86899e-06,                            !- Field 13514
  Until: 07:00,                           !- Field 13515
  0.135346381,                            !- Field 13516
  Until: 08:00,                           !- Field 13517
  0.072974745,                            !- Field 13518
  Until: 09:00,                           !- Field 13519
  0.09894987,                             !- Field 13520
  Until: 10:00,                           !- Field 13521
  0.033202605,                            !- Field 13522
  Until: 11:00,                           !- Field 13523
  0.060624375,                            !- Field 13524
  Until: 12:00,                           !- Field 13525
  0.174450035,                            !- Field 13526
  Until: 13:00,                           !- Field 13527
  0.005638735,                            !- Field 13528
  Until: 14:00,                           !- Field 13529
  0.130300755,                            !- Field 13530
  Until: 15:00,                           !- Field 13531
  0.090281377,                            !- Field 13532
  Until: 16:00,                           !- Field 13533
  0.120862715,                            !- Field 13534
  Until: 17:00,                           !- Field 13535
  0.105234135,                            !- Field 13536
  Until: 18:00,                           !- Field 13537
  0.071929581,                            !- Field 13538
  Until: 19:00,                           !- Field 13539
  0.040794617,                            !- Field 13540
  Until: 20:00,                           !- Field 13541
  0.059335446,                            !- Field 13542
  Until: 21:00,                           !- Field 13543
  0.201224786,                            !- Field 13544
  Until: 22:00,                           !- Field 13545
  0.168524675,                            !- Field 13546
  Until: 23:00,                           !- Field 13547
  0.1156199,                              !- Field 13548
  Until: 24:00,                           !- Field 13549
  0.042040343,                            !- Field 13550
  Through: 09/29,                         !- Field 13551
  For: AllDays,                           !- Field 13552
  Until: 01:00,                           !- Field 13553
  0.054032301,                            !- Field 13554
  Until: 02:00,                           !- Field 13555
  0.001666468,                            !- Field 13556
  Until: 03:00,                           !- Field 13557
  0.000860509,                            !- Field 13558
  Until: 04:00,                           !- Field 13559
  0.000887079,                            !- Field 13560
  Until: 05:00,                           !- Field 13561
  0.000858208,                            !- Field 13562
  Until: 06:00,                           !- Field 13563
  0.000872052,                            !- Field 13564
  Until: 07:00,                           !- Field 13565
  0.023642063,                            !- Field 13566
  Until: 08:00,                           !- Field 13567
  0.057035387,                            !- Field 13568
  Until: 09:00,                           !- Field 13569
  0.14923161,                             !- Field 13570
  Until: 10:00,                           !- Field 13571
  0.086845241,                            !- Field 13572
  Until: 11:00,                           !- Field 13573
  0.118182497,                            !- Field 13574
  Until: 12:00,                           !- Field 13575
  0.038323043,                            !- Field 13576
  Until: 13:00,                           !- Field 13577
  4.35731e-07,                            !- Field 13578
  Until: 14:00,                           !- Field 13579
  0.06577419,                             !- Field 13580
  Until: 15:00,                           !- Field 13581
  0.102144307,                            !- Field 13582
  Until: 16:00,                           !- Field 13583
  0.02420794,                             !- Field 13584
  Until: 17:00,                           !- Field 13585
  0.087110263,                            !- Field 13586
  Until: 18:00,                           !- Field 13587
  0.149013765,                            !- Field 13588
  Until: 19:00,                           !- Field 13589
  0.035562477,                            !- Field 13590
  Until: 20:00,                           !- Field 13591
  0.144215128,                            !- Field 13592
  Until: 21:00,                           !- Field 13593
  0.237693172,                            !- Field 13594
  Until: 22:00,                           !- Field 13595
  0.184571441,                            !- Field 13596
  Until: 23:00,                           !- Field 13597
  0.059924461,                            !- Field 13598
  Until: 24:00,                           !- Field 13599
  0.11263814,                             !- Field 13600
  Through: 09/30,                         !- Field 13601
  For: AllDays,                           !- Field 13602
  Until: 01:00,                           !- Field 13603
  0.048844948,                            !- Field 13604
  Until: 02:00,                           !- Field 13605
  0.000703051,                            !- Field 13606
  Until: 03:00,                           !- Field 13607
  0.000636939,                            !- Field 13608
  Until: 04:00,                           !- Field 13609
  0.000676178,                            !- Field 13610
  Until: 05:00,                           !- Field 13611
  0.00069481,                             !- Field 13612
  Until: 06:00,                           !- Field 13613
  0.000623619,                            !- Field 13614
  Until: 07:00,                           !- Field 13615
  0.050005712,                            !- Field 13616
  Until: 08:00,                           !- Field 13617
  0.051503243,                            !- Field 13618
  Until: 09:00,                           !- Field 13619
  0.148928713,                            !- Field 13620
  Until: 10:00,                           !- Field 13621
  0.15646175,                             !- Field 13622
  Until: 11:00,                           !- Field 13623
  0.169379874,                            !- Field 13624
  Until: 12:00,                           !- Field 13625
  0.314204021,                            !- Field 13626
  Until: 13:00,                           !- Field 13627
  0.288401084,                            !- Field 13628
  Until: 14:00,                           !- Field 13629
  0.220278832,                            !- Field 13630
  Until: 15:00,                           !- Field 13631
  0.28719556,                             !- Field 13632
  Until: 16:00,                           !- Field 13633
  0.118003058,                            !- Field 13634
  Until: 17:00,                           !- Field 13635
  0.149231328,                            !- Field 13636
  Until: 18:00,                           !- Field 13637
  0.126024332,                            !- Field 13638
  Until: 19:00,                           !- Field 13639
  0.091522211,                            !- Field 13640
  Until: 20:00,                           !- Field 13641
  0.030466417,                            !- Field 13642
  Until: 21:00,                           !- Field 13643
  0.051328916,                            !- Field 13644
  Until: 22:00,                           !- Field 13645
  0.158332582,                            !- Field 13646
  Until: 23:00,                           !- Field 13647
  0.208204369,                            !- Field 13648
  Until: 24:00,                           !- Field 13649
  0.244018159,                            !- Field 13650
  Through: 10/01,                         !- Field 13651
  For: AllDays,                           !- Field 13652
  Until: 01:00,                           !- Field 13653
  0.04204894,                             !- Field 13654
  Until: 02:00,                           !- Field 13655
  0.002530464,                            !- Field 13656
  Until: 03:00,                           !- Field 13657
  0.001649949,                            !- Field 13658
  Until: 04:00,                           !- Field 13659
  0.001519542,                            !- Field 13660
  Until: 05:00,                           !- Field 13661
  0.001614509,                            !- Field 13662
  Until: 06:00,                           !- Field 13663
  0.01779921,                             !- Field 13664
  Until: 07:00,                           !- Field 13665
  0.038750599,                            !- Field 13666
  Until: 08:00,                           !- Field 13667
  0.001567044,                            !- Field 13668
  Until: 09:00,                           !- Field 13669
  0.014238478,                            !- Field 13670
  Until: 10:00,                           !- Field 13671
  0.07957168,                             !- Field 13672
  Until: 11:00,                           !- Field 13673
  0.209907508,                            !- Field 13674
  Until: 12:00,                           !- Field 13675
  0.195658853,                            !- Field 13676
  Until: 13:00,                           !- Field 13677
  0.371649478,                            !- Field 13678
  Until: 14:00,                           !- Field 13679
  0.375339149,                            !- Field 13680
  Until: 15:00,                           !- Field 13681
  0.314520834,                            !- Field 13682
  Until: 16:00,                           !- Field 13683
  0.173689367,                            !- Field 13684
  Until: 17:00,                           !- Field 13685
  0.268615406,                            !- Field 13686
  Until: 18:00,                           !- Field 13687
  0.212325949,                            !- Field 13688
  Until: 19:00,                           !- Field 13689
  0.086344873,                            !- Field 13690
  Until: 20:00,                           !- Field 13691
  0.136356405,                            !- Field 13692
  Until: 21:00,                           !- Field 13693
  0.044475676,                            !- Field 13694
  Until: 22:00,                           !- Field 13695
  0.146207878,                            !- Field 13696
  Until: 23:00,                           !- Field 13697
  0.113031487,                            !- Field 13698
  Until: 24:00,                           !- Field 13699
  0.024444358,                            !- Field 13700
  Through: 10/02,                         !- Field 13701
  For: AllDays,                           !- Field 13702
  Until: 01:00,                           !- Field 13703
  0.001955528,                            !- Field 13704
  Until: 02:00,                           !- Field 13705
  0.017883938,                            !- Field 13706
  Until: 03:00,                           !- Field 13707
  0.021442734,                            !- Field 13708
  Until: 04:00,                           !- Field 13709
  0.001341991,                            !- Field 13710
  Until: 05:00,                           !- Field 13711
  0.014369439,                            !- Field 13712
  Until: 06:00,                           !- Field 13713
  0.022379005,                            !- Field 13714
  Until: 07:00,                           !- Field 13715
  0.005972004,                            !- Field 13716
  Until: 08:00,                           !- Field 13717
  0.150721028,                            !- Field 13718
  Until: 09:00,                           !- Field 13719
  0.113283112,                            !- Field 13720
  Until: 10:00,                           !- Field 13721
  0.097603689,                            !- Field 13722
  Until: 11:00,                           !- Field 13723
  0.138977624,                            !- Field 13724
  Until: 12:00,                           !- Field 13725
  0.335109718,                            !- Field 13726
  Until: 13:00,                           !- Field 13727
  0.571637476,                            !- Field 13728
  Until: 14:00,                           !- Field 13729
  0.578318004,                            !- Field 13730
  Until: 15:00,                           !- Field 13731
  0.524839798,                            !- Field 13732
  Until: 16:00,                           !- Field 13733
  0.566239748,                            !- Field 13734
  Until: 17:00,                           !- Field 13735
  0.431788976,                            !- Field 13736
  Until: 18:00,                           !- Field 13737
  0.556604683,                            !- Field 13738
  Until: 19:00,                           !- Field 13739
  0.35776506,                             !- Field 13740
  Until: 20:00,                           !- Field 13741
  0.474525555,                            !- Field 13742
  Until: 21:00,                           !- Field 13743
  0.326204863,                            !- Field 13744
  Until: 22:00,                           !- Field 13745
  0.071300307,                            !- Field 13746
  Until: 23:00,                           !- Field 13747
  0.174909528,                            !- Field 13748
  Until: 24:00,                           !- Field 13749
  0.178981005,                            !- Field 13750
  Through: 10/03,                         !- Field 13751
  For: AllDays,                           !- Field 13752
  Until: 01:00,                           !- Field 13753
  0.009251481,                            !- Field 13754
  Until: 02:00,                           !- Field 13755
  0.005299791,                            !- Field 13756
  Until: 03:00,                           !- Field 13757
  0.029736626,                            !- Field 13758
  Until: 04:00,                           !- Field 13759
  6.38019e-07,                            !- Field 13760
  Until: 05:00,                           !- Field 13761
  4.42073e-07,                            !- Field 13762
  Until: 06:00,                           !- Field 13763
  0.032434178,                            !- Field 13764
  Until: 07:00,                           !- Field 13765
  0.027861228,                            !- Field 13766
  Until: 08:00,                           !- Field 13767
  0.034387919,                            !- Field 13768
  Until: 09:00,                           !- Field 13769
  0.106226988,                            !- Field 13770
  Until: 10:00,                           !- Field 13771
  0.143776288,                            !- Field 13772
  Until: 11:00,                           !- Field 13773
  0.332917458,                            !- Field 13774
  Until: 12:00,                           !- Field 13775
  0.506710641,                            !- Field 13776
  Until: 13:00,                           !- Field 13777
  0.352410578,                            !- Field 13778
  Until: 14:00,                           !- Field 13779
  0.306481508,                            !- Field 13780
  Until: 15:00,                           !- Field 13781
  0.235370504,                            !- Field 13782
  Until: 16:00,                           !- Field 13783
  0.134320898,                            !- Field 13784
  Until: 17:00,                           !- Field 13785
  0.208488395,                            !- Field 13786
  Until: 18:00,                           !- Field 13787
  0.28350378,                             !- Field 13788
  Until: 19:00,                           !- Field 13789
  0.170439643,                            !- Field 13790
  Until: 20:00,                           !- Field 13791
  0.23236772,                             !- Field 13792
  Until: 21:00,                           !- Field 13793
  0.248629497,                            !- Field 13794
  Until: 22:00,                           !- Field 13795
  0.156810566,                            !- Field 13796
  Until: 23:00,                           !- Field 13797
  0.132058226,                            !- Field 13798
  Until: 24:00,                           !- Field 13799
  0.056653628,                            !- Field 13800
  Through: 10/04,                         !- Field 13801
  For: AllDays,                           !- Field 13802
  Until: 01:00,                           !- Field 13803
  0.004865673,                            !- Field 13804
  Until: 02:00,                           !- Field 13805
  0.001354515,                            !- Field 13806
  Until: 03:00,                           !- Field 13807
  0.001288566,                            !- Field 13808
  Until: 04:00,                           !- Field 13809
  0.001201284,                            !- Field 13810
  Until: 05:00,                           !- Field 13811
  0.00127262,                             !- Field 13812
  Until: 06:00,                           !- Field 13813
  0.05494247,                             !- Field 13814
  Until: 07:00,                           !- Field 13815
  0.019794529,                            !- Field 13816
  Until: 08:00,                           !- Field 13817
  0.037882729,                            !- Field 13818
  Until: 09:00,                           !- Field 13819
  0.142654594,                            !- Field 13820
  Until: 10:00,                           !- Field 13821
  0.032295462,                            !- Field 13822
  Until: 11:00,                           !- Field 13823
  0.107956836,                            !- Field 13824
  Until: 12:00,                           !- Field 13825
  0.155966253,                            !- Field 13826
  Until: 13:00,                           !- Field 13827
  0.259319205,                            !- Field 13828
  Until: 14:00,                           !- Field 13829
  0.293419222,                            !- Field 13830
  Until: 15:00,                           !- Field 13831
  0.289161803,                            !- Field 13832
  Until: 16:00,                           !- Field 13833
  0.121713615,                            !- Field 13834
  Until: 17:00,                           !- Field 13835
  0.163233444,                            !- Field 13836
  Until: 18:00,                           !- Field 13837
  0.174916011,                            !- Field 13838
  Until: 19:00,                           !- Field 13839
  0.115005564,                            !- Field 13840
  Until: 20:00,                           !- Field 13841
  0.118957058,                            !- Field 13842
  Until: 21:00,                           !- Field 13843
  0.129599211,                            !- Field 13844
  Until: 22:00,                           !- Field 13845
  0.122044928,                            !- Field 13846
  Until: 23:00,                           !- Field 13847
  0.177764784,                            !- Field 13848
  Until: 24:00,                           !- Field 13849
  0.089947181,                            !- Field 13850
  Through: 10/05,                         !- Field 13851
  For: AllDays,                           !- Field 13852
  Until: 01:00,                           !- Field 13853
  0.003655868,                            !- Field 13854
  Until: 02:00,                           !- Field 13855
  0.000727215,                            !- Field 13856
  Until: 03:00,                           !- Field 13857
  0.00080833,                             !- Field 13858
  Until: 04:00,                           !- Field 13859
  0.000790031,                            !- Field 13860
  Until: 05:00,                           !- Field 13861
  0.000779992,                            !- Field 13862
  Until: 06:00,                           !- Field 13863
  0.016455526,                            !- Field 13864
  Until: 07:00,                           !- Field 13865
  0.000759534,                            !- Field 13866
  Until: 08:00,                           !- Field 13867
  0.031254971,                            !- Field 13868
  Until: 09:00,                           !- Field 13869
  0.133094407,                            !- Field 13870
  Until: 10:00,                           !- Field 13871
  0.054206731,                            !- Field 13872
  Until: 11:00,                           !- Field 13873
  0.001739722,                            !- Field 13874
  Until: 12:00,                           !- Field 13875
  0.030210386,                            !- Field 13876
  Until: 13:00,                           !- Field 13877
  0.119109737,                            !- Field 13878
  Until: 14:00,                           !- Field 13879
  0.198260069,                            !- Field 13880
  Until: 15:00,                           !- Field 13881
  0.043248125,                            !- Field 13882
  Until: 16:00,                           !- Field 13883
  0.00512821,                             !- Field 13884
  Until: 17:00,                           !- Field 13885
  0.294187912,                            !- Field 13886
  Until: 18:00,                           !- Field 13887
  0.226401525,                            !- Field 13888
  Until: 19:00,                           !- Field 13889
  0.141957879,                            !- Field 13890
  Until: 20:00,                           !- Field 13891
  0.267658509,                            !- Field 13892
  Until: 21:00,                           !- Field 13893
  0.115065934,                            !- Field 13894
  Until: 22:00,                           !- Field 13895
  0.160195568,                            !- Field 13896
  Until: 23:00,                           !- Field 13897
  0.152456296,                            !- Field 13898
  Until: 24:00,                           !- Field 13899
  0.080745669,                            !- Field 13900
  Through: 10/06,                         !- Field 13901
  For: AllDays,                           !- Field 13902
  Until: 01:00,                           !- Field 13903
  0.009901802,                            !- Field 13904
  Until: 02:00,                           !- Field 13905
  0.00160341,                             !- Field 13906
  Until: 03:00,                           !- Field 13907
  0.001500193,                            !- Field 13908
  Until: 04:00,                           !- Field 13909
  0.001548998,                            !- Field 13910
  Until: 05:00,                           !- Field 13911
  0.001593501,                            !- Field 13912
  Until: 06:00,                           !- Field 13913
  0.043106847,                            !- Field 13914
  Until: 07:00,                           !- Field 13915
  0.083684798,                            !- Field 13916
  Until: 08:00,                           !- Field 13917
  0.111795929,                            !- Field 13918
  Until: 09:00,                           !- Field 13919
  0.058780616,                            !- Field 13920
  Until: 10:00,                           !- Field 13921
  0.064762919,                            !- Field 13922
  Until: 11:00,                           !- Field 13923
  0.066065331,                            !- Field 13924
  Until: 12:00,                           !- Field 13925
  0.208110115,                            !- Field 13926
  Until: 13:00,                           !- Field 13927
  0.063089878,                            !- Field 13928
  Until: 14:00,                           !- Field 13929
  0.078517905,                            !- Field 13930
  Until: 15:00,                           !- Field 13931
  0.060875196,                            !- Field 13932
  Until: 16:00,                           !- Field 13933
  0.083264047,                            !- Field 13934
  Until: 17:00,                           !- Field 13935
  0.131163033,                            !- Field 13936
  Until: 18:00,                           !- Field 13937
  0.165600546,                            !- Field 13938
  Until: 19:00,                           !- Field 13939
  0.062941093,                            !- Field 13940
  Until: 20:00,                           !- Field 13941
  0.151339807,                            !- Field 13942
  Until: 21:00,                           !- Field 13943
  0.159952566,                            !- Field 13944
  Until: 22:00,                           !- Field 13945
  0.049980265,                            !- Field 13946
  Until: 23:00,                           !- Field 13947
  0.004230919,                            !- Field 13948
  Until: 24:00,                           !- Field 13949
  0.003355391,                            !- Field 13950
  Through: 10/07,                         !- Field 13951
  For: AllDays,                           !- Field 13952
