  Until: 22:00,                           !- Field 5795
  0.460358232,                            !- Field 5796
  Until: 23:00,                           !- Field 5797
  0.376028963,                            !- Field 5798
  Until: 24:00,                           !- Field 5799
  0.237164634,                            !- Field 5800
  Through: 04/27,                         !- Field 5801
  For: AllDays,                           !- Field 5802
  Until: 01:00,                           !- Field 5803
  0.168216463,                            !- Field 5804
  Until: 02:00,                           !- Field 5805
  0.157545732,                            !- Field 5806
  Until: 03:00,                           !- Field 5807
  0.124512195,                            !- Field 5808
  Until: 04:00,                           !- Field 5809
  0.132339939,                            !- Field 5810
  Until: 05:00,                           !- Field 5811
  0.101219512,                            !- Field 5812
  Until: 06:00,                           !- Field 5813
  0.185754573,                            !- Field 5814
  Until: 07:00,                           !- Field 5815
  0.388235337,                            !- Field 5816
  Until: 08:00,                           !- Field 5817
  0.430654036,                            !- Field 5818
  Until: 09:00,                           !- Field 5819
  0.468384146,                            !- Field 5820
  Until: 10:00,                           !- Field 5821
  0.413643293,                            !- Field 5822
  Until: 11:00,                           !- Field 5823
  0.381501524,                            !- Field 5824
  Until: 12:00,                           !- Field 5825
  0.347805248,                            !- Field 5826
  Until: 13:00,                           !- Field 5827
  0.339053817,                            !- Field 5828
  Until: 14:00,                           !- Field 5829
  0.293852715,                            !- Field 5830
  Until: 15:00,                           !- Field 5831
  0.250571646,                            !- Field 5832
  Until: 16:00,                           !- Field 5833
  0.295524405,                            !- Field 5834
  Until: 17:00,                           !- Field 5835
  0.386402439,                            !- Field 5836
  Until: 18:00,                           !- Field 5837
  0.519710366,                            !- Field 5838
  Until: 19:00,                           !- Field 5839
  0.622400915,                            !- Field 5840
  Until: 20:00,                           !- Field 5841
  0.670853659,                            !- Field 5842
  Until: 21:00,                           !- Field 5843
  0.526875,                               !- Field 5844
  Until: 22:00,                           !- Field 5845
  0.455181489,                            !- Field 5846
  Until: 23:00,                           !- Field 5847
  0.377568741,                            !- Field 5848
  Until: 24:00,                           !- Field 5849
  0.242599085,                            !- Field 5850
  Through: 04/28,                         !- Field 5851
  For: AllDays,                           !- Field 5852
  Until: 01:00,                           !- Field 5853
  0.148650915,                            !- Field 5854
  Until: 02:00,                           !- Field 5855
  0.149801829,                            !- Field 5856
  Until: 03:00,                           !- Field 5857
  0.115190549,                            !- Field 5858
  Until: 04:00,                           !- Field 5859
  0.126592988,                            !- Field 5860
  Until: 05:00,                           !- Field 5861
  0.101737805,                            !- Field 5862
  Until: 06:00,                           !- Field 5863
  0.192606707,                            !- Field 5864
  Until: 07:00,                           !- Field 5865
  0.395335366,                            !- Field 5866
  Until: 08:00,                           !- Field 5867
  0.427942073,                            !- Field 5868
  Until: 09:00,                           !- Field 5869
  0.411204628,                            !- Field 5870
  Until: 10:00,                           !- Field 5871
  0.369964047,                            !- Field 5872
  Until: 11:00,                           !- Field 5873
  0.358512713,                            !- Field 5874
  Until: 12:00,                           !- Field 5875
  0.315428024,                            !- Field 5876
  Until: 13:00,                           !- Field 5877
  0.348029267,                            !- Field 5878
  Until: 14:00,                           !- Field 5879
  0.348351789,                            !- Field 5880
  Until: 15:00,                           !- Field 5881
  0.26301405,                             !- Field 5882
  Until: 16:00,                           !- Field 5883
  0.29495122,                             !- Field 5884
  Until: 17:00,                           !- Field 5885
  0.365603659,                            !- Field 5886
  Until: 18:00,                           !- Field 5887
  0.508710366,                            !- Field 5888
  Until: 19:00,                           !- Field 5889
  0.545840586,                            !- Field 5890
  Until: 20:00,                           !- Field 5891
  0.556452773,                            !- Field 5892
  Until: 21:00,                           !- Field 5893
  0.553798635,                            !- Field 5894
  Until: 22:00,                           !- Field 5895
  0.423285061,                            !- Field 5896
  Until: 23:00,                           !- Field 5897
  0.40746189,                             !- Field 5898
  Until: 24:00,                           !- Field 5899
  0.244969512,                            !- Field 5900
  Through: 04/29,                         !- Field 5901
  For: AllDays,                           !- Field 5902
  Until: 01:00,                           !- Field 5903
  0.174463415,                            !- Field 5904
  Until: 02:00,                           !- Field 5905
  0.135865854,                            !- Field 5906
  Until: 03:00,                           !- Field 5907
  0.12879878,                             !- Field 5908
  Until: 04:00,                           !- Field 5909
  0.122865854,                            !- Field 5910
  Until: 05:00,                           !- Field 5911
  0.108707317,                            !- Field 5912
  Until: 06:00,                           !- Field 5913
  0.152121951,                            !- Field 5914
  Until: 07:00,                           !- Field 5915
  0.347597561,                            !- Field 5916
  Until: 08:00,                           !- Field 5917
  0.423000518,                            !- Field 5918
  Until: 09:00,                           !- Field 5919
  0.463330016,                            !- Field 5920
  Until: 10:00,                           !- Field 5921
  0.438714335,                            !- Field 5922
  Until: 11:00,                           !- Field 5923
  0.469090946,                            !- Field 5924
  Until: 12:00,                           !- Field 5925
  0.409550276,                            !- Field 5926
  Until: 13:00,                           !- Field 5927
  0.422246751,                            !- Field 5928
  Until: 14:00,                           !- Field 5929
  0.35335176,                             !- Field 5930
  Until: 15:00,                           !- Field 5931
  0.338314945,                            !- Field 5932
  Until: 16:00,                           !- Field 5933
  0.340412391,                            !- Field 5934
  Until: 17:00,                           !- Field 5935
  0.378371549,                            !- Field 5936
  Until: 18:00,                           !- Field 5937
  0.464321297,                            !- Field 5938
  Until: 19:00,                           !- Field 5939
  0.524317271,                            !- Field 5940
  Until: 20:00,                           !- Field 5941
  0.536318351,                            !- Field 5942
  Until: 21:00,                           !- Field 5943
  0.497430304,                            !- Field 5944
  Until: 22:00,                           !- Field 5945
  0.432228151,                            !- Field 5946
  Until: 23:00,                           !- Field 5947
  0.405973036,                            !- Field 5948
  Until: 24:00,                           !- Field 5949
  0.256979825,                            !- Field 5950
  Through: 04/30,                         !- Field 5951
  For: AllDays,                           !- Field 5952
  Until: 01:00,                           !- Field 5953
  0.197102787,                            !- Field 5954
  Until: 02:00,                           !- Field 5955
  0.141464576,                            !- Field 5956
  Until: 03:00,                           !- Field 5957
  0.13115331,                             !- Field 5958
  Until: 04:00,                           !- Field 5959
  0.129074913,                            !- Field 5960
  Until: 05:00,                           !- Field 5961
  0.10382288,                             !- Field 5962
  Until: 06:00,                           !- Field 5963
  0.118520906,                            !- Field 5964
  Until: 07:00,                           !- Field 5965
  0.188839598,                            !- Field 5966
  Until: 08:00,                           !- Field 5967
  0.326882985,                            !- Field 5968
  Until: 09:00,                           !- Field 5969
  0.459366144,                            !- Field 5970
  Until: 10:00,                           !- Field 5971
  0.547019454,                            !- Field 5972
  Until: 11:00,                           !- Field 5973
  0.530116725,                            !- Field 5974
  Until: 12:00,                           !- Field 5975
  0.47972973,                             !- Field 5976
  Until: 13:00,                           !- Field 5977
  0.498093553,                            !- Field 5978
  Until: 14:00,                           !- Field 5979
  0.430669396,                            !- Field 5980
  Until: 15:00,                           !- Field 5981
  0.394680194,                            !- Field 5982
  Until: 16:00,                           !- Field 5983
  0.381706025,                            !- Field 5984
  Until: 17:00,                           !- Field 5985
  0.437876307,                            !- Field 5986
  Until: 18:00,                           !- Field 5987
  0.479461092,                            !- Field 5988
  Until: 19:00,                           !- Field 5989
  0.556115854,                            !- Field 5990
  Until: 20:00,                           !- Field 5991
  0.506121951,                            !- Field 5992
  Until: 21:00,                           !- Field 5993
  0.478152439,                            !- Field 5994
  Until: 22:00,                           !- Field 5995
  0.382506098,                            !- Field 5996
  Until: 23:00,                           !- Field 5997
  0.354573171,                            !- Field 5998
  Until: 24:00,                           !- Field 5999
  0.247658537,                            !- Field 6000
  Through: 05/01,                         !- Field 6001
  For: AllDays,                           !- Field 6002
  Until: 01:00,                           !- Field 6003
  0.171413516,                            !- Field 6004
  Until: 02:00,                           !- Field 6005
  0.137800539,                            !- Field 6006
  Until: 03:00,                           !- Field 6007
  0.099174191,                            !- Field 6008
  Until: 04:00,                           !- Field 6009
  0.112632283,                            !- Field 6010
  Until: 05:00,                           !- Field 6011
  0.104326864,                            !- Field 6012
  Until: 06:00,                           !- Field 6013
  0.109233004,                            !- Field 6014
  Until: 07:00,                           !- Field 6015
  0.181056428,                            !- Field 6016
  Until: 08:00,                           !- Field 6017
  0.285562689,                            !- Field 6018
  Until: 09:00,                           !- Field 6019
  0.393611776,                            !- Field 6020
  Until: 10:00,                           !- Field 6021
  0.45161871,                             !- Field 6022
  Until: 11:00,                           !- Field 6023
  0.464642704,                            !- Field 6024
  Until: 12:00,                           !- Field 6025
  0.418450065,                            !- Field 6026
  Until: 13:00,                           !- Field 6027
  0.405724854,                            !- Field 6028
  Until: 14:00,                           !- Field 6029
  0.363567247,                            !- Field 6030
  Until: 15:00,                           !- Field 6031
  0.326458935,                            !- Field 6032
  Until: 16:00,                           !- Field 6033
  0.326919778,                            !- Field 6034
  Until: 17:00,                           !- Field 6035
  0.385477388,                            !- Field 6036
  Until: 18:00,                           !- Field 6037
  0.443662718,                            !- Field 6038
  Until: 19:00,                           !- Field 6039
  0.544704786,                            !- Field 6040
  Until: 20:00,                           !- Field 6041
  0.58102283,                             !- Field 6042
  Until: 21:00,                           !- Field 6043
  0.456111654,                            !- Field 6044
  Until: 22:00,                           !- Field 6045
  0.465769443,                            !- Field 6046
  Until: 23:00,                           !- Field 6047
  0.368347561,                            !- Field 6048
  Until: 24:00,                           !- Field 6049
  0.203097561,                            !- Field 6050
  Through: 05/02,                         !- Field 6051
  For: AllDays,                           !- Field 6052
  Until: 01:00,                           !- Field 6053
  0.17054878,                             !- Field 6054
  Until: 02:00,                           !- Field 6055
  0.112998044,                            !- Field 6056
  Until: 03:00,                           !- Field 6057
  0.120369593,                            !- Field 6058
  Until: 04:00,                           !- Field 6059
  0.090353659,                            !- Field 6060
  Until: 05:00,                           !- Field 6061
  0.087243902,                            !- Field 6062
  Until: 06:00,                           !- Field 6063
  0.158487805,                            !- Field 6064
  Until: 07:00,                           !- Field 6065
  0.324036585,                            !- Field 6066
  Until: 08:00,                           !- Field 6067
  0.389068525,                            !- Field 6068
  Until: 09:00,                           !- Field 6069
  0.409523558,                            !- Field 6070
  Until: 10:00,                           !- Field 6071
  0.378049964,                            !- Field 6072
  Until: 11:00,                           !- Field 6073
  0.334787456,                            !- Field 6074
  Until: 12:00,                           !- Field 6075
  0.335052439,                            !- Field 6076
  Until: 13:00,                           !- Field 6077
  0.36437944,                             !- Field 6078
  Until: 14:00,                           !- Field 6079
  0.279691517,                            !- Field 6080
  Until: 15:00,                           !- Field 6081
  0.244951096,                            !- Field 6082
  Until: 16:00,                           !- Field 6083
  0.22815331,                             !- Field 6084
  Until: 17:00,                           !- Field 6085
  0.348516219,                            !- Field 6086
  Until: 18:00,                           !- Field 6087
  0.460225695,                            !- Field 6088
  Until: 19:00,                           !- Field 6089
  0.561958703,                            !- Field 6090
  Until: 20:00,                           !- Field 6091
  0.586606625,                            !- Field 6092
  Until: 21:00,                           !- Field 6093
  0.533035054,                            !- Field 6094
  Until: 22:00,                           !- Field 6095
  0.403070859,                            !- Field 6096
  Until: 23:00,                           !- Field 6097
  0.354948343,                            !- Field 6098
  Until: 24:00,                           !- Field 6099
  0.215963415,                            !- Field 6100
  Through: 05/03,                         !- Field 6101
  For: AllDays,                           !- Field 6102
  Until: 01:00,                           !- Field 6103
  0.152414634,                            !- Field 6104
  Until: 02:00,                           !- Field 6105
  0.116341463,                            !- Field 6106
  Until: 03:00,                           !- Field 6107
  0.100329268,                            !- Field 6108
  Until: 04:00,                           !- Field 6109
  0.106243902,                            !- Field 6110
  Until: 05:00,                           !- Field 6111
  0.103477393,                            !- Field 6112
  Until: 06:00,                           !- Field 6113
  0.183218879,                            !- Field 6114
  Until: 07:00,                           !- Field 6115
  0.351310746,                            !- Field 6116
  Until: 08:00,                           !- Field 6117
  0.369274908,                            !- Field 6118
  Until: 09:00,                           !- Field 6119
  0.396552174,                            !- Field 6120
  Until: 10:00,                           !- Field 6121
  0.354512195,                            !- Field 6122
  Until: 11:00,                           !- Field 6123
  0.271646341,                            !- Field 6124
  Until: 12:00,                           !- Field 6125
  0.291926829,                            !- Field 6126
  Until: 13:00,                           !- Field 6127
  0.296908537,                            !- Field 6128
  Until: 14:00,                           !- Field 6129
  0.260024103,                            !- Field 6130
  Until: 15:00,                           !- Field 6131
  0.236378049,                            !- Field 6132
  Until: 16:00,                           !- Field 6133
  0.226914347,                            !- Field 6134
  Until: 17:00,                           !- Field 6135
  0.317969512,                            !- Field 6136
  Until: 18:00,                           !- Field 6137
  0.442894561,                            !- Field 6138
  Until: 19:00,                           !- Field 6139
  0.481320557,                            !- Field 6140
  Until: 20:00,                           !- Field 6141
  0.600802439,                            !- Field 6142
  Until: 21:00,                           !- Field 6143
  0.557872342,                            !- Field 6144
  Until: 22:00,                           !- Field 6145
  0.463017637,                            !- Field 6146
  Until: 23:00,                           !- Field 6147
  0.35157852,                             !- Field 6148
  Until: 24:00,                           !- Field 6149
  0.218076392,                            !- Field 6150
  Through: 05/04,                         !- Field 6151
  For: AllDays,                           !- Field 6152
  Until: 01:00,                           !- Field 6153
  0.151892113,                            !- Field 6154
  Until: 02:00,                           !- Field 6155
  0.129841665,                            !- Field 6156
  Until: 03:00,                           !- Field 6157
  0.120338745,                            !- Field 6158
  Until: 04:00,                           !- Field 6159
  0.099554547,                            !- Field 6160
  Until: 05:00,                           !- Field 6161
  0.103269314,                            !- Field 6162
  Until: 06:00,                           !- Field 6163
  0.183086531,                            !- Field 6164
  Until: 07:00,                           !- Field 6165
  0.386709187,                            !- Field 6166
  Until: 08:00,                           !- Field 6167
  0.407466205,                            !- Field 6168
  Until: 09:00,                           !- Field 6169
  0.410563162,                            !- Field 6170
  Until: 10:00,                           !- Field 6171
  0.313908191,                            !- Field 6172
  Until: 11:00,                           !- Field 6173
  0.31308725,                             !- Field 6174
  Until: 12:00,                           !- Field 6175
  0.318361063,                            !- Field 6176
  Until: 13:00,                           !- Field 6177
  0.307592595,                            !- Field 6178
  Until: 14:00,                           !- Field 6179
  0.261047603,                            !- Field 6180
  Until: 15:00,                           !- Field 6181
  0.233350351,                            !- Field 6182
  Until: 16:00,                           !- Field 6183
  0.219790396,                            !- Field 6184
  Until: 17:00,                           !- Field 6185
  0.317108332,                            !- Field 6186
  Until: 18:00,                           !- Field 6187
  0.45217995,                             !- Field 6188
  Until: 19:00,                           !- Field 6189
  0.495342988,                            !- Field 6190
  Until: 20:00,                           !- Field 6191
  0.583132622,                            !- Field 6192
  Until: 21:00,                           !- Field 6193
  0.506981707,                            !- Field 6194
  Until: 22:00,                           !- Field 6195
  0.467568598,                            !- Field 6196
  Until: 23:00,                           !- Field 6197
  0.376120427,                            !- Field 6198
  Until: 24:00,                           !- Field 6199
  0.233353659,                            !- Field 6200
  Through: 05/05,                         !- Field 6201
  For: AllDays,                           !- Field 6202
  Until: 01:00,                           !- Field 6203
  0.149511916,                            !- Field 6204
  Until: 02:00,                           !- Field 6205
  0.134939887,                            !- Field 6206
  Until: 03:00,                           !- Field 6207
  0.10179878,                             !- Field 6208
  Until: 04:00,                           !- Field 6209
  0.10757622,                             !- Field 6210
  Until: 05:00,                           !- Field 6211
  0.103643293,                            !- Field 6212
  Until: 06:00,                           !- Field 6213
  0.200914634,                            !- Field 6214
  Until: 07:00,                           !- Field 6215
  0.397378049,                            !- Field 6216
  Until: 08:00,                           !- Field 6217
  0.382439024,                            !- Field 6218
  Until: 09:00,                           !- Field 6219
  0.376976171,                            !- Field 6220
  Until: 10:00,                           !- Field 6221
  0.353875115,                            !- Field 6222
  Until: 11:00,                           !- Field 6223
  0.303647319,                            !- Field 6224
  Until: 12:00,                           !- Field 6225
  0.328699882,                            !- Field 6226
  Until: 13:00,                           !- Field 6227
  0.325244621,                            !- Field 6228
  Until: 14:00,                           !- Field 6229
  0.265806417,                            !- Field 6230
  Until: 15:00,                           !- Field 6231
  0.221128049,                            !- Field 6232
  Until: 16:00,                           !- Field 6233
  0.217317073,                            !- Field 6234
  Until: 17:00,                           !- Field 6235
  0.302980183,                            !- Field 6236
  Until: 18:00,                           !- Field 6237
  0.415121951,                            !- Field 6238
  Until: 19:00,                           !- Field 6239
  0.438490854,                            !- Field 6240
  Until: 20:00,                           !- Field 6241
  0.503689024,                            !- Field 6242
  Until: 21:00,                           !- Field 6243
  0.48492378,                             !- Field 6244
  Until: 22:00,                           !- Field 6245
  0.415846037,                            !- Field 6246
  Until: 23:00,                           !- Field 6247
  0.341493902,                            !- Field 6248
  Until: 24:00,                           !- Field 6249
  0.236257622,                            !- Field 6250
  Through: 05/06,                         !- Field 6251
  For: AllDays,                           !- Field 6252
  Until: 01:00,                           !- Field 6253
  0.149314024,                            !- Field 6254
  Until: 02:00,                           !- Field 6255
  0.134817073,                            !- Field 6256
  Until: 03:00,                           !- Field 6257
  0.105427045,                            !- Field 6258
  Until: 04:00,                           !- Field 6259
  0.091970202,                            !- Field 6260
  Until: 05:00,                           !- Field 6261
  0.111103098,                            !- Field 6262
  Until: 06:00,                           !- Field 6263
  0.168021744,                            !- Field 6264
  Until: 07:00,                           !- Field 6265
  0.321648283,                            !- Field 6266
  Until: 08:00,                           !- Field 6267
  0.378145709,                            !- Field 6268
  Until: 09:00,                           !- Field 6269
  0.41503926,                             !- Field 6270
  Until: 10:00,                           !- Field 6271
  0.342057927,                            !- Field 6272
  Until: 11:00,                           !- Field 6273
  0.344188694,                            !- Field 6274
  Until: 12:00,                           !- Field 6275
  0.308025137,                            !- Field 6276
  Until: 13:00,                           !- Field 6277
  0.304205459,                            !- Field 6278
  Until: 14:00,                           !- Field 6279
  0.316716673,                            !- Field 6280
  Until: 15:00,                           !- Field 6281
  0.278187854,                            !- Field 6282
  Until: 16:00,                           !- Field 6283
  0.27465116,                             !- Field 6284
  Until: 17:00,                           !- Field 6285
  0.330689335,                            !- Field 6286
  Until: 18:00,                           !- Field 6287
  0.404765453,                            !- Field 6288
  Until: 19:00,                           !- Field 6289
  0.458083567,                            !- Field 6290
  Until: 20:00,                           !- Field 6291
  0.482156581,                            !- Field 6292
  Until: 21:00,                           !- Field 6293
  0.448026706,                            !- Field 6294
  Until: 22:00,                           !- Field 6295
  0.377702845,                            !- Field 6296
  Until: 23:00,                           !- Field 6297
  0.353682121,                            !- Field 6298
  Until: 24:00,                           !- Field 6299
  0.254819877,                            !- Field 6300
  Through: 05/07,                         !- Field 6301
  For: AllDays,                           !- Field 6302
  Until: 01:00,                           !- Field 6303
  0.173036269,                            !- Field 6304
  Until: 02:00,                           !- Field 6305
  0.125069392,                            !- Field 6306
  Until: 03:00,                           !- Field 6307
  0.110999234,                            !- Field 6308
  Until: 04:00,                           !- Field 6309
  0.088637441,                            !- Field 6310
  Until: 05:00,                           !- Field 6311
  0.107519035,                            !- Field 6312
  Until: 06:00,                           !- Field 6313
  0.102885252,                            !- Field 6314
  Until: 07:00,                           !- Field 6315
  0.179304173,                            !- Field 6316
  Until: 08:00,                           !- Field 6317
  0.307338789,                            !- Field 6318
  Until: 09:00,                           !- Field 6319
  0.407529409,                            !- Field 6320
  Until: 10:00,                           !- Field 6321
  0.450859627,                            !- Field 6322
  Until: 11:00,                           !- Field 6323
  0.457679619,                            !- Field 6324
  Until: 12:00,                           !- Field 6325
  0.421821143,                            !- Field 6326
  Until: 13:00,                           !- Field 6327
  0.430324724,                            !- Field 6328
  Until: 14:00,                           !- Field 6329
  0.388776677,                            !- Field 6330
  Until: 15:00,                           !- Field 6331
  0.341133442,                            !- Field 6332
  Until: 16:00,                           !- Field 6333
  0.304357958,                            !- Field 6334
  Until: 17:00,                           !- Field 6335
  0.381642982,                            !- Field 6336
  Until: 18:00,                           !- Field 6337
  0.385927395,                            !- Field 6338
  Until: 19:00,                           !- Field 6339
  0.435531074,                            !- Field 6340
  Until: 20:00,                           !- Field 6341
  0.402283413,                            !- Field 6342
  Until: 21:00,                           !- Field 6343
  0.403050918,                            !- Field 6344
  Until: 22:00,                           !- Field 6345
  0.400794181,                            !- Field 6346
  Until: 23:00,                           !- Field 6347
  0.310087864,                            !- Field 6348
  Until: 24:00,                           !- Field 6349
  0.219695928,                            !- Field 6350
  Through: 05/08,                         !- Field 6351
  For: AllDays,                           !- Field 6352
  Until: 01:00,                           !- Field 6353
  0.171413516,                            !- Field 6354
  Until: 02:00,                           !- Field 6355
  0.137800539,                            !- Field 6356
  Until: 03:00,                           !- Field 6357
  0.099174191,                            !- Field 6358
  Until: 04:00,                           !- Field 6359
  0.112632283,                            !- Field 6360
  Until: 05:00,                           !- Field 6361
  0.104326864,                            !- Field 6362
  Until: 06:00,                           !- Field 6363
  0.109233004,                            !- Field 6364
  Until: 07:00,                           !- Field 6365
  0.181056428,                            !- Field 6366
  Until: 08:00,                           !- Field 6367
  0.285562689,                            !- Field 6368
  Until: 09:00,                           !- Field 6369
  0.393611776,                            !- Field 6370
  Until: 10:00,                           !- Field 6371
  0.45161871,                             !- Field 6372
  Until: 11:00,                           !- Field 6373
  0.464642704,                            !- Field 6374
  Until: 12:00,                           !- Field 6375
  0.418450065,                            !- Field 6376
  Until: 13:00,                           !- Field 6377
  0.405724854,                            !- Field 6378
  Until: 14:00,                           !- Field 6379
  0.363567247,                            !- Field 6380
  Until: 15:00,                           !- Field 6381
  0.326458935,                            !- Field 6382
  Until: 16:00,                           !- Field 6383
  0.326919778,                            !- Field 6384
  Until: 17:00,                           !- Field 6385
  0.385477388,                            !- Field 6386
  Until: 18:00,                           !- Field 6387
  0.443662718,                            !- Field 6388
  Until: 19:00,                           !- Field 6389
  0.544704786,                            !- Field 6390
  Until: 20:00,                           !- Field 6391
  0.58102283,                             !- Field 6392
  Until: 21:00,                           !- Field 6393
  0.456111654,                            !- Field 6394
  Until: 22:00,                           !- Field 6395
  0.465769443,                            !- Field 6396
  Until: 23:00,                           !- Field 6397
  0.368347561,                            !- Field 6398
  Until: 24:00,                           !- Field 6399
  0.203097561,                            !- Field 6400
  Through: 05/09,                         !- Field 6401
  For: AllDays,                           !- Field 6402
  Until: 01:00,                           !- Field 6403
  0.17054878,                             !- Field 6404
  Until: 02:00,                           !- Field 6405
  0.112998044,                            !- Field 6406
  Until: 03:00,                           !- Field 6407
  0.120369593,                            !- Field 6408
  Until: 04:00,                           !- Field 6409
  0.090353659,                            !- Field 6410
  Until: 05:00,                           !- Field 6411
  0.087243902,                            !- Field 6412
  Until: 06:00,                           !- Field 6413
  0.158487805,                            !- Field 6414
  Until: 07:00,                           !- Field 6415
  0.324036585,                            !- Field 6416
  Until: 08:00,                           !- Field 6417
  0.389068525,                            !- Field 6418
  Until: 09:00,                           !- Field 6419
  0.409523558,                            !- Field 6420
  Until: 10:00,                           !- Field 6421
  0.378049964,                            !- Field 6422
  Until: 11:00,                           !- Field 6423
  0.334787456,                            !- Field 6424
  Until: 12:00,                           !- Field 6425
  0.335052439,                            !- Field 6426
  Until: 13:00,                           !- Field 6427
  0.36437944,                             !- Field 6428
  Until: 14:00,                           !- Field 6429
  0.279691517,                            !- Field 6430
  Until: 15:00,                           !- Field 6431
  0.244951096,                            !- Field 6432
  Until: 16:00,                           !- Field 6433
  0.22815331,                             !- Field 6434
  Until: 17:00,                           !- Field 6435
  0.348516219,                            !- Field 6436
  Until: 18:00,                           !- Field 6437
  0.460225695,                            !- Field 6438
  Until: 19:00,                           !- Field 6439
  0.561958703,                            !- Field 6440
  Until: 20:00,                           !- Field 6441
  0.586606625,                            !- Field 6442
  Until: 21:00,                           !- Field 6443
  0.533035054,                            !- Field 6444
  Until: 22:00,                           !- Field 6445
  0.403070859,                            !- Field 6446
  Until: 23:00,                           !- Field 6447
  0.354948343,                            !- Field 6448
  Until: 24:00,                           !- Field 6449
  0.215963415,                            !- Field 6450
  Through: 05/10,                         !- Field 6451
  For: AllDays,                           !- Field 6452
  Until: 01:00,                           !- Field 6453
  0.152414634,                            !- Field 6454
  Until: 02:00,                           !- Field 6455
  0.116341463,                            !- Field 6456
  Until: 03:00,                           !- Field 6457
  0.100329268,                            !- Field 6458
  Until: 04:00,                           !- Field 6459
  0.106243902,                            !- Field 6460
  Until: 05:00,                           !- Field 6461
  0.103477393,                            !- Field 6462
  Until: 06:00,                           !- Field 6463
  0.183218879,                            !- Field 6464
  Until: 07:00,                           !- Field 6465
  0.351310746,                            !- Field 6466
  Until: 08:00,                           !- Field 6467
  0.369274908,                            !- Field 6468
  Until: 09:00,                           !- Field 6469
  0.396552174,                            !- Field 6470
  Until: 10:00,                           !- Field 6471
  0.354512195,                            !- Field 6472
  Until: 11:00,                           !- Field 6473
  0.271646341,                            !- Field 6474
  Until: 12:00,                           !- Field 6475
  0.291926829,                            !- Field 6476
  Until: 13:00,                           !- Field 6477
  0.296908537,                            !- Field 6478
  Until: 14:00,                           !- Field 6479
  0.260024103,                            !- Field 6480
  Until: 15:00,                           !- Field 6481
  0.236378049,                            !- Field 6482
  Until: 16:00,                           !- Field 6483
  0.226914347,                            !- Field 6484
  Until: 17:00,                           !- Field 6485
  0.317969512,                            !- Field 6486
  Until: 18:00,                           !- Field 6487
  0.442894561,                            !- Field 6488
  Until: 19:00,                           !- Field 6489
  0.481320557,                            !- Field 6490
  Until: 20:00,                           !- Field 6491
  0.600802439,                            !- Field 6492
  Until: 21:00,                           !- Field 6493
  0.557872342,                            !- Field 6494
  Until: 22:00,                           !- Field 6495
  0.463017637,                            !- Field 6496
  Until: 23:00,                           !- Field 6497
  0.35157852,                             !- Field 6498
  Until: 24:00,                           !- Field 6499
  0.218076392,                            !- Field 6500
  Through: 05/11,                         !- Field 6501
  For: AllDays,                           !- Field 6502
  Until: 01:00,                           !- Field 6503
  0.151892113,                            !- Field 6504
  Until: 02:00,                           !- Field 6505
  0.129841665,                            !- Field 6506
  Until: 03:00,                           !- Field 6507
  0.120338745,                            !- Field 6508
  Until: 04:00,                           !- Field 6509
  0.099554547,                            !- Field 6510
  Until: 05:00,                           !- Field 6511
  0.103269314,                            !- Field 6512
  Until: 06:00,                           !- Field 6513
  0.183086531,                            !- Field 6514
  Until: 07:00,                           !- Field 6515
  0.386709187,                            !- Field 6516
  Until: 08:00,                           !- Field 6517
  0.407466205,                            !- Field 6518
  Until: 09:00,                           !- Field 6519
  0.410563162,                            !- Field 6520
  Until: 10:00,                           !- Field 6521
  0.313908191,                            !- Field 6522
  Until: 11:00,                           !- Field 6523
  0.31308725,                             !- Field 6524
  Until: 12:00,                           !- Field 6525
  0.318361063,                            !- Field 6526
  Until: 13:00,                           !- Field 6527
  0.307592595,                            !- Field 6528
  Until: 14:00,                           !- Field 6529
  0.261047603,                            !- Field 6530
  Until: 15:00,                           !- Field 6531
  0.233350351,                            !- Field 6532
  Until: 16:00,                           !- Field 6533
  0.219790396,                            !- Field 6534
  Until: 17:00,                           !- Field 6535
  0.317108332,                            !- Field 6536
  Until: 18:00,                           !- Field 6537
  0.45217995,                             !- Field 6538
  Until: 19:00,                           !- Field 6539
  0.495342988,                            !- Field 6540
  Until: 20:00,                           !- Field 6541
  0.583132622,                            !- Field 6542
  Until: 21:00,                           !- Field 6543
  0.506981707,                            !- Field 6544
  Until: 22:00,                           !- Field 6545
  0.467568598,                            !- Field 6546
  Until: 23:00,                           !- Field 6547
  0.376120427,                            !- Field 6548
  Until: 24:00,                           !- Field 6549
  0.233353659,                            !- Field 6550
  Through: 05/12,                         !- Field 6551
  For: AllDays,                           !- Field 6552
  Until: 01:00,                           !- Field 6553
  0.149511916,                            !- Field 6554
  Until: 02:00,                           !- Field 6555
  0.134939887,                            !- Field 6556
  Until: 03:00,                           !- Field 6557
  0.10179878,                             !- Field 6558
  Until: 04:00,                           !- Field 6559
  0.10757622,                             !- Field 6560
  Until: 05:00,                           !- Field 6561
  0.103643293,                            !- Field 6562
  Until: 06:00,                           !- Field 6563
  0.200914634,                            !- Field 6564
  Until: 07:00,                           !- Field 6565
  0.397378049,                            !- Field 6566
  Until: 08:00,                           !- Field 6567
  0.382439024,                            !- Field 6568
  Until: 09:00,                           !- Field 6569
  0.376976171,                            !- Field 6570
  Until: 10:00,                           !- Field 6571
  0.353875115,                            !- Field 6572
  Until: 11:00,                           !- Field 6573
  0.303647319,                            !- Field 6574
  Until: 12:00,                           !- Field 6575
  0.328699882,                            !- Field 6576
  Until: 13:00,                           !- Field 6577
  0.325244621,                            !- Field 6578
  Until: 14:00,                           !- Field 6579
  0.265806417,                            !- Field 6580
  Until: 15:00,                           !- Field 6581
  0.221128049,                            !- Field 6582
  Until: 16:00,                           !- Field 6583
  0.217317073,                            !- Field 6584
  Until: 17:00,                           !- Field 6585
  0.302980183,                            !- Field 6586
  Until: 18:00,                           !- Field 6587
  0.415121951,                            !- Field 6588
  Until: 19:00,                           !- Field 6589
  0.438490854,                            !- Field 6590
  Until: 20:00,                           !- Field 6591
  0.503689024,                            !- Field 6592
  Until: 21:00,                           !- Field 6593
  0.48492378,                             !- Field 6594
  Until: 22:00,                           !- Field 6595
  0.415846037,                            !- Field 6596
  Until: 23:00,                           !- Field 6597
  0.341493902,                            !- Field 6598
  Until: 24:00,                           !- Field 6599
  0.236257622,                            !- Field 6600
  Through: 05/13,                         !- Field 6601
  For: AllDays,                           !- Field 6602
  Until: 01:00,                           !- Field 6603
  0.149314024,                            !- Field 6604
  Until: 02:00,                           !- Field 6605
  0.134817073,                            !- Field 6606
  Until: 03:00,                           !- Field 6607
  0.105427045,                            !- Field 6608
  Until: 04:00,                           !- Field 6609
  0.091970202,                            !- Field 6610
  Until: 05:00,                           !- Field 6611
  0.111103098,                            !- Field 6612
  Until: 06:00,                           !- Field 6613
  0.168021744,                            !- Field 6614
  Until: 07:00,                           !- Field 6615
  0.321648283,                            !- Field 6616
  Until: 08:00,                           !- Field 6617
  0.378145709,                            !- Field 6618
  Until: 09:00,                           !- Field 6619
  0.41503926,                             !- Field 6620
  Until: 10:00,                           !- Field 6621
  0.342057927,                            !- Field 6622
  Until: 11:00,                           !- Field 6623
  0.344188694,                            !- Field 6624
  Until: 12:00,                           !- Field 6625
  0.308025137,                            !- Field 6626
  Until: 13:00,                           !- Field 6627
  0.304205459,                            !- Field 6628
  Until: 14:00,                           !- Field 6629
  0.316716673,                            !- Field 6630
  Until: 15:00,                           !- Field 6631
  0.278187854,                            !- Field 6632
  Until: 16:00,                           !- Field 6633
  0.27465116,                             !- Field 6634
  Until: 17:00,                           !- Field 6635
  0.330689335,                            !- Field 6636
  Until: 18:00,                           !- Field 6637
  0.404765453,                            !- Field 6638
  Until: 19:00,                           !- Field 6639
  0.458083567,                            !- Field 6640
  Until: 20:00,                           !- Field 6641
  0.482156581,                            !- Field 6642
  Until: 21:00,                           !- Field 6643
  0.448026706,                            !- Field 6644
  Until: 22:00,                           !- Field 6645
  0.377702845,                            !- Field 6646
  Until: 23:00,                           !- Field 6647
  0.353682121,                            !- Field 6648
  Until: 24:00,                           !- Field 6649
  0.254819877,                            !- Field 6650
  Through: 05/14,                         !- Field 6651
  For: AllDays,                           !- Field 6652
  Until: 01:00,                           !- Field 6653
  0.173036269,                            !- Field 6654
  Until: 02:00,                           !- Field 6655
  0.125069392,                            !- Field 6656
  Until: 03:00,                           !- Field 6657
  0.110999234,                            !- Field 6658
  Until: 04:00,                           !- Field 6659
  0.088637441,                            !- Field 6660
  Until: 05:00,                           !- Field 6661
  0.107519035,                            !- Field 6662
  Until: 06:00,                           !- Field 6663
  0.102885252,                            !- Field 6664
  Until: 07:00,                           !- Field 6665
  0.179304173,                            !- Field 6666
  Until: 08:00,                           !- Field 6667
  0.307338789,                            !- Field 6668
  Until: 09:00,                           !- Field 6669
  0.407529409,                            !- Field 6670
  Until: 10:00,                           !- Field 6671
  0.450859627,                            !- Field 6672
  Until: 11:00,                           !- Field 6673
  0.457679619,                            !- Field 6674
  Until: 12:00,                           !- Field 6675
  0.421821143,                            !- Field 6676
  Until: 13:00,                           !- Field 6677
  0.430324724,                            !- Field 6678
  Until: 14:00,                           !- Field 6679
  0.388776677,                            !- Field 6680
  Until: 15:00,                           !- Field 6681
  0.341133442,                            !- Field 6682
  Until: 16:00,                           !- Field 6683
  0.304357958,                            !- Field 6684
  Until: 17:00,                           !- Field 6685
  0.381642982,                            !- Field 6686
  Until: 18:00,                           !- Field 6687
  0.385927395,                            !- Field 6688
  Until: 19:00,                           !- Field 6689
  0.435531074,                            !- Field 6690
  Until: 20:00,                           !- Field 6691
  0.402283413,                            !- Field 6692
  Until: 21:00,                           !- Field 6693
  0.403050918,                            !- Field 6694
  Until: 22:00,                           !- Field 6695
  0.400794181,                            !- Field 6696
  Until: 23:00,                           !- Field 6697
  0.310087864,                            !- Field 6698
  Until: 24:00,                           !- Field 6699
  0.219695928,                            !- Field 6700
  Through: 05/15,                         !- Field 6701
  For: AllDays,                           !- Field 6702
  Until: 01:00,                           !- Field 6703
  0.171413516,                            !- Field 6704
  Until: 02:00,                           !- Field 6705
  0.137800539,                            !- Field 6706
  Until: 03:00,                           !- Field 6707
  0.099174191,                            !- Field 6708
  Until: 04:00,                           !- Field 6709
  0.112632283,                            !- Field 6710
  Until: 05:00,                           !- Field 6711
  0.104326864,                            !- Field 6712
  Until: 06:00,                           !- Field 6713
  0.109233004,                            !- Field 6714
  Until: 07:00,                           !- Field 6715
  0.181056428,                            !- Field 6716
  Until: 08:00,                           !- Field 6717
  0.285562689,                            !- Field 6718
  Until: 09:00,                           !- Field 6719
  0.393611776,                            !- Field 6720
  Until: 10:00,                           !- Field 6721
  0.45161871,                             !- Field 6722
  Until: 11:00,                           !- Field 6723
  0.464642704,                            !- Field 6724
  Until: 12:00,                           !- Field 6725
  0.418450065,                            !- Field 6726
  Until: 13:00,                           !- Field 6727
  0.405724854,                            !- Field 6728
  Until: 14:00,                           !- Field 6729
  0.363567247,                            !- Field 6730
  Until: 15:00,                           !- Field 6731
  0.326458935,                            !- Field 6732
  Until: 16:00,                           !- Field 6733
  0.326919778,                            !- Field 6734
  Until: 17:00,                           !- Field 6735
  0.385477388,                            !- Field 6736
  Until: 18:00,                           !- Field 6737
  0.443662718,                            !- Field 6738
  Until: 19:00,                           !- Field 6739
  0.544704786,                            !- Field 6740
  Until: 20:00,                           !- Field 6741
  0.58102283,                             !- Field 6742
  Until: 21:00,                           !- Field 6743
  0.456111654,                            !- Field 6744
  Until: 22:00,                           !- Field 6745
  0.465769443,                            !- Field 6746
  Until: 23:00,                           !- Field 6747
  0.368347561,                            !- Field 6748
  Until: 24:00,                           !- Field 6749
  0.203097561,                            !- Field 6750
  Through: 05/16,                         !- Field 6751
  For: AllDays,                           !- Field 6752
  Until: 01:00,                           !- Field 6753
  0.17054878,                             !- Field 6754
  Until: 02:00,                           !- Field 6755
  0.112998044,                            !- Field 6756
  Until: 03:00,                           !- Field 6757
  0.120369593,                            !- Field 6758
  Until: 04:00,                           !- Field 6759
  0.090353659,                            !- Field 6760
  Until: 05:00,                           !- Field 6761
  0.087243902,                            !- Field 6762
  Until: 06:00,                           !- Field 6763
  0.158487805,                            !- Field 6764
  Until: 07:00,                           !- Field 6765
  0.324036585,                            !- Field 6766
  Until: 08:00,                           !- Field 6767
  0.389068525,                            !- Field 6768
  Until: 09:00,                           !- Field 6769
  0.409523558,                            !- Field 6770
  Until: 10:00,                           !- Field 6771
  0.378049964,                            !- Field 6772
  Until: 11:00,                           !- Field 6773
  0.334787456,                            !- Field 6774
  Until: 12:00,                           !- Field 6775
  0.335052439,                            !- Field 6776
  Until: 13:00,                           !- Field 6777
  0.36437944,                             !- Field 6778
  Until: 14:00,                           !- Field 6779
  0.279691517,                            !- Field 6780
  Until: 15:00,                           !- Field 6781
  0.244951096,                            !- Field 6782
  Until: 16:00,                           !- Field 6783
  0.22815331,                             !- Field 6784
  Until: 17:00,                           !- Field 6785
  0.348516219,                            !- Field 6786
  Until: 18:00,                           !- Field 6787
  0.460225695,                            !- Field 6788
  Until: 19:00,                           !- Field 6789
  0.561958703,                            !- Field 6790
  Until: 20:00,                           !- Field 6791
  0.586606625,                            !- Field 6792
  Until: 21:00,                           !- Field 6793
  0.533035054,                            !- Field 6794
  Until: 22:00,                           !- Field 6795
  0.403070859,                            !- Field 6796
  Until: 23:00,                           !- Field 6797
  0.354948343,                            !- Field 6798
  Until: 24:00,                           !- Field 6799
  0.215963415,                            !- Field 6800
  Through: 05/17,                         !- Field 6801
  For: AllDays,                           !- Field 6802
  Until: 01:00,                           !- Field 6803
  0.152414634,                            !- Field 6804
  Until: 02:00,                           !- Field 6805
  0.116341463,                            !- Field 6806
  Until: 03:00,                           !- Field 6807
  0.100329268,                            !- Field 6808
  Until: 04:00,                           !- Field 6809
  0.106243902,                            !- Field 6810
  Until: 05:00,                           !- Field 6811
  0.103477393,                            !- Field 6812
  Until: 06:00,                           !- Field 6813
  0.183218879,                            !- Field 6814
  Until: 07:00,                           !- Field 6815
  0.351310746,                            !- Field 6816
  Until: 08:00,                           !- Field 6817
  0.369274908,                            !- Field 6818
  Until: 09:00,                           !- Field 6819
  0.396552174,                            !- Field 6820
  Until: 10:00,                           !- Field 6821
  0.354512195,                            !- Field 6822
  Until: 11:00,                           !- Field 6823
  0.271646341,                            !- Field 6824
  Until: 12:00,                           !- Field 6825
  0.291926829,                            !- Field 6826
  Until: 13:00,                           !- Field 6827
  0.296908537,                            !- Field 6828
  Until: 14:00,                           !- Field 6829
  0.260024103,                            !- Field 6830
  Until: 15:00,                           !- Field 6831
  0.236378049,                            !- Field 6832
  Until: 16:00,                           !- Field 6833
  0.226914347,                            !- Field 6834
  Until: 17:00,                           !- Field 6835
  0.317969512,                            !- Field 6836
  Until: 18:00,                           !- Field 6837
  0.442894561,                            !- Field 6838
  Until: 19:00,                           !- Field 6839
  0.481320557,                            !- Field 6840
  Until: 20:00,                           !- Field 6841
  0.600802439,                            !- Field 6842
  Until: 21:00,                           !- Field 6843
  0.557872342,                            !- Field 6844
  Until: 22:00,                           !- Field 6845
  0.463017637,                            !- Field 6846
  Until: 23:00,                           !- Field 6847
  0.35157852,                             !- Field 6848
  Until: 24:00,                           !- Field 6849
  0.218076392,                            !- Field 6850
  Through: 05/18,                         !- Field 6851
  For: AllDays,                           !- Field 6852
  Until: 01:00,                           !- Field 6853
  0.151892113,                            !- Field 6854
  Until: 02:00,                           !- Field 6855
  0.129841665,                            !- Field 6856
  Until: 03:00,                           !- Field 6857
  0.120338745,                            !- Field 6858
  Until: 04:00,                           !- Field 6859
  0.099554547,                            !- Field 6860
  Until: 05:00,                           !- Field 6861
  0.103269314,                            !- Field 6862
  Until: 06:00,                           !- Field 6863
  0.183086531,                            !- Field 6864
  Until: 07:00,                           !- Field 6865
  0.386709187,                            !- Field 6866
  Until: 08:00,                           !- Field 6867
  0.407466205,                            !- Field 6868
  Until: 09:00,                           !- Field 6869
  0.410563162,                            !- Field 6870
  Until: 10:00,                           !- Field 6871
  0.313908191,                            !- Field 6872
  Until: 11:00,                           !- Field 6873
  0.31308725,                             !- Field 6874
  Until: 12:00,                           !- Field 6875
  0.318361063,                            !- Field 6876
  Until: 13:00,                           !- Field 6877
  0.307592595,                            !- Field 6878
  Until: 14:00,                           !- Field 6879
  0.261047603,                            !- Field 6880
  Until: 15:00,                           !- Field 6881
  0.233350351,                            !- Field 6882
  Until: 16:00,                           !- Field 6883
  0.219790396,                            !- Field 6884
  Until: 17:00,                           !- Field 6885
  0.317108332,                            !- Field 6886
  Until: 18:00,                           !- Field 6887
  0.45217995,                             !- Field 6888
  Until: 19:00,                           !- Field 6889
  0.495342988,                            !- Field 6890
  Until: 20:00,                           !- Field 6891
  0.583132622,                            !- Field 6892
  Until: 21:00,                           !- Field 6893
  0.506981707,                            !- Field 6894
  Until: 22:00,                           !- Field 6895
  0.467568598,                            !- Field 6896
  Until: 23:00,                           !- Field 6897
  0.376120427,                            !- Field 6898
  Until: 24:00,                           !- Field 6899
  0.233353659,                            !- Field 6900
  Through: 05/19,                         !- Field 6901
  For: AllDays,                           !- Field 6902
  Until: 01:00,                           !- Field 6903
  0.149511916,                            !- Field 6904
  Until: 02:00,                           !- Field 6905
  0.134939887,                            !- Field 6906
  Until: 03:00,                           !- Field 6907
  0.10179878,                             !- Field 6908
  Until: 04:00,                           !- Field 6909
  0.10757622,                             !- Field 6910
  Until: 05:00,                           !- Field 6911
  0.103643293,                            !- Field 6912
  Until: 06:00,                           !- Field 6913
  0.200914634,                            !- Field 6914
  Until: 07:00,                           !- Field 6915
  0.397378049,                            !- Field 6916
  Until: 08:00,                           !- Field 6917
  0.382439024,                            !- Field 6918
  Until: 09:00,                           !- Field 6919
  0.376976171,                            !- Field 6920
  Until: 10:00,                           !- Field 6921
  0.353875115,                            !- Field 6922
  Until: 11:00,                           !- Field 6923
  0.303647319,                            !- Field 6924
  Until: 12:00,                           !- Field 6925
  0.328699882,                            !- Field 6926
  Until: 13:00,                           !- Field 6927
  0.325244621,                            !- Field 6928
  Until: 14:00,                           !- Field 6929
  0.265806417,                            !- Field 6930
  Until: 15:00,                           !- Field 6931
  0.221128049,                            !- Field 6932
  Until: 16:00,                           !- Field 6933
  0.217317073,                            !- Field 6934
  Until: 17:00,                           !- Field 6935
  0.302980183,                            !- Field 6936
  Until: 18:00,                           !- Field 6937
  0.415121951,                            !- Field 6938
  Until: 19:00,                           !- Field 6939
  0.438490854,                            !- Field 6940
  Until: 20:00,                           !- Field 6941
  0.503689024,                            !- Field 6942
  Until: 21:00,                           !- Field 6943
  0.48492378,                             !- Field 6944
  Until: 22:00,                           !- Field 6945
  0.415846037,                            !- Field 6946
  Until: 23:00,                           !- Field 6947
  0.341493902,                            !- Field 6948
  Until: 24:00,                           !- Field 6949
  0.236257622,                            !- Field 6950
  Through: 05/20,                         !- Field 6951
  For: AllDays,                           !- Field 6952
  Until: 01:00,                           !- Field 6953
  0.149314024,                            !- Field 6954
  Until: 02:00,                           !- Field 6955
  0.134817073,                            !- Field 6956
  Until: 03:00,                           !- Field 6957
  0.105427045,                            !- Field 6958
  Until: 04:00,                           !- Field 6959
  0.091970202,                            !- Field 6960
  Until: 05:00,                           !- Field 6961
  0.111103098,                            !- Field 6962
  Until: 06:00,                           !- Field 6963
  0.168021744,                            !- Field 6964
  Until: 07:00,                           !- Field 6965
  0.321648283,                            !- Field 6966
  Until: 08:00,                           !- Field 6967
  0.378145709,                            !- Field 6968
  Until: 09:00,                           !- Field 6969
  0.41503926,                             !- Field 6970
  Until: 10:00,                           !- Field 6971
  0.342057927,                            !- Field 6972
  Until: 11:00,                           !- Field 6973
  0.344188694,                            !- Field 6974
  Until: 12:00,                           !- Field 6975
  0.308025137,                            !- Field 6976
  Until: 13:00,                           !- Field 6977
  0.304205459,                            !- Field 6978
  Until: 14:00,                           !- Field 6979
  0.316716673,                            !- Field 6980
  Until: 15:00,                           !- Field 6981
  0.278187854,                            !- Field 6982
  Until: 16:00,                           !- Field 6983
  0.27465116,                             !- Field 6984
  Until: 17:00,                           !- Field 6985
  0.330689335,                            !- Field 6986
  Until: 18:00,                           !- Field 6987
  0.404765453,                            !- Field 6988
  Until: 19:00,                           !- Field 6989
  0.458083567,                            !- Field 6990
  Until: 20:00,                           !- Field 6991
  0.482156581,                            !- Field 6992
  Until: 21:00,                           !- Field 6993
  0.448026706,                            !- Field 6994
  Until: 22:00,                           !- Field 6995
  0.377702845,                            !- Field 6996
  Until: 23:00,                           !- Field 6997
  0.353682121,                            !- Field 6998
  Until: 24:00,                           !- Field 6999
  0.254819877,                            !- Field 7000
  Through: 05/21,                         !- Field 7001
  For: AllDays,                           !- Field 7002
  Until: 01:00,                           !- Field 7003
  0.173036269,                            !- Field 7004
  Until: 02:00,                           !- Field 7005
  0.125069392,                            !- Field 7006
  Until: 03:00,                           !- Field 7007
  0.110999234,                            !- Field 7008
  Until: 04:00,                           !- Field 7009
  0.088637441,                            !- Field 7010
  Until: 05:00,                           !- Field 7011
  0.107519035,                            !- Field 7012
  Until: 06:00,                           !- Field 7013
  0.102885252,                            !- Field 7014
  Until: 07:00,                           !- Field 7015
  0.179304173,                            !- Field 7016
  Until: 08:00,                           !- Field 7017
  0.307338789,                            !- Field 7018
  Until: 09:00,                           !- Field 7019
  0.407529409,                            !- Field 7020
  Until: 10:00,                           !- Field 7021
  0.450859627,                            !- Field 7022
  Until: 11:00,                           !- Field 7023
  0.457679619,                            !- Field 7024
  Until: 12:00,                           !- Field 7025
  0.421821143,                            !- Field 7026
  Until: 13:00,                           !- Field 7027
  0.430324724,                            !- Field 7028
  Until: 14:00,                           !- Field 7029
  0.388776677,                            !- Field 7030
  Until: 15:00,                           !- Field 7031
  0.341133442,                            !- Field 7032
  Until: 16:00,                           !- Field 7033
  0.304357958,                            !- Field 7034
  Until: 17:00,                           !- Field 7035
  0.381642982,                            !- Field 7036
  Until: 18:00,                           !- Field 7037
  0.385927395,                            !- Field 7038
  Until: 19:00,                           !- Field 7039
  0.435531074,                            !- Field 7040
  Until: 20:00,                           !- Field 7041
  0.402283413,                            !- Field 7042
  Until: 21:00,                           !- Field 7043
  0.403050918,                            !- Field 7044
  Until: 22:00,                           !- Field 7045
  0.400794181,                            !- Field 7046
  Until: 23:00,                           !- Field 7047
  0.310087864,                            !- Field 7048
  Until: 24:00,                           !- Field 7049
  0.219695928,                            !- Field 7050
  Through: 05/22,                         !- Field 7051
  For: AllDays,                           !- Field 7052
  Until: 01:00,                           !- Field 7053
  0.171413516,                            !- Field 7054
  Until: 02:00,                           !- Field 7055
  0.137800539,                            !- Field 7056
  Until: 03:00,                           !- Field 7057
  0.099174191,                            !- Field 7058
  Until: 04:00,                           !- Field 7059
  0.112632283,                            !- Field 7060
  Until: 05:00,                           !- Field 7061
  0.104326864,                            !- Field 7062
  Until: 06:00,                           !- Field 7063
  0.109233004,                            !- Field 7064
  Until: 07:00,                           !- Field 7065
  0.181056428,                            !- Field 7066
  Until: 08:00,                           !- Field 7067
  0.285562689,                            !- Field 7068
  Until: 09:00,                           !- Field 7069
  0.393611776,                            !- Field 7070
  Until: 10:00,                           !- Field 7071
  0.45161871,                             !- Field 7072
  Until: 11:00,                           !- Field 7073
  0.464642704,                            !- Field 7074
  Until: 12:00,                           !- Field 7075
  0.418450065,                            !- Field 7076
  Until: 13:00,                           !- Field 7077
  0.405724854,                            !- Field 7078
  Until: 14:00,                           !- Field 7079
  0.363567247,                            !- Field 7080
  Until: 15:00,                           !- Field 7081
  0.326458935,                            !- Field 7082
  Until: 16:00,                           !- Field 7083
  0.326919778,                            !- Field 7084
  Until: 17:00,                           !- Field 7085
  0.385477388,                            !- Field 7086
  Until: 18:00,                           !- Field 7087
  0.443662718,                            !- Field 7088
  Until: 19:00,                           !- Field 7089
  0.544704786,                            !- Field 7090
  Until: 20:00,                           !- Field 7091
  0.58102283,                             !- Field 7092
  Until: 21:00,                           !- Field 7093
  0.456111654,                            !- Field 7094
  Until: 22:00,                           !- Field 7095
  0.465769443,                            !- Field 7096
  Until: 23:00,                           !- Field 7097
  0.368347561,                            !- Field 7098
  Until: 24:00,                           !- Field 7099
  0.203097561,                            !- Field 7100
  Through: 05/23,                         !- Field 7101
  For: AllDays,                           !- Field 7102
  Until: 01:00,                           !- Field 7103
  0.17054878,                             !- Field 7104
  Until: 02:00,                           !- Field 7105
  0.112998044,                            !- Field 7106
  Until: 03:00,                           !- Field 7107
  0.120369593,                            !- Field 7108
  Until: 04:00,                           !- Field 7109
  0.090353659,                            !- Field 7110
  Until: 05:00,                           !- Field 7111
  0.087243902,                            !- Field 7112
  Until: 06:00,                           !- Field 7113
  0.158487805,                            !- Field 7114
  Until: 07:00,                           !- Field 7115
  0.324036585,                            !- Field 7116
  Until: 08:00,                           !- Field 7117
  0.389068525,                            !- Field 7118
  Until: 09:00,                           !- Field 7119
  0.409523558,                            !- Field 7120
  Until: 10:00,                           !- Field 7121
  0.378049964,                            !- Field 7122
  Until: 11:00,                           !- Field 7123
  0.334787456,                            !- Field 7124
  Until: 12:00,                           !- Field 7125
  0.335052439,                            !- Field 7126
  Until: 13:00,                           !- Field 7127
  0.36437944,                             !- Field 7128
  Until: 14:00,                           !- Field 7129
  0.279691517,                            !- Field 7130
  Until: 15:00,                           !- Field 7131
  0.244951096,                            !- Field 7132
  Until: 16:00,                           !- Field 7133
  0.22815331,                             !- Field 7134
  Until: 17:00,                           !- Field 7135
  0.348516219,                            !- Field 7136
  Until: 18:00,                           !- Field 7137
  0.460225695,                            !- Field 7138
  Until: 19:00,                           !- Field 7139
  0.561958703,                            !- Field 7140
  Until: 20:00,                           !- Field 7141
  0.586606625,                            !- Field 7142
  Until: 21:00,                           !- Field 7143
  0.533035054,                            !- Field 7144
  Until: 22:00,                           !- Field 7145
  0.403070859,                            !- Field 7146
  Until: 23:00,                           !- Field 7147
  0.354948343,                            !- Field 7148
  Until: 24:00,                           !- Field 7149
  0.215963415,                            !- Field 7150
  Through: 05/24,                         !- Field 7151
  For: AllDays,                           !- Field 7152
  Until: 01:00,                           !- Field 7153
  0.152414634,                            !- Field 7154
  Until: 02:00,                           !- Field 7155
  0.116341463,                            !- Field 7156
  Until: 03:00,                           !- Field 7157
  0.100329268,                            !- Field 7158
  Until: 04:00,                           !- Field 7159
  0.106243902,                            !- Field 7160
  Until: 05:00,                           !- Field 7161
  0.103477393,                            !- Field 7162
  Until: 06:00,                           !- Field 7163
  0.183218879,                            !- Field 7164
  Until: 07:00,                           !- Field 7165
  0.351310746,                            !- Field 7166
  Until: 08:00,                           !- Field 7167
  0.369274908,                            !- Field 7168
  Until: 09:00,                           !- Field 7169
  0.396552174,                            !- Field 7170
  Until: 10:00,                           !- Field 7171
  0.354512195,                            !- Field 7172
  Until: 11:00,                           !- Field 7173
  0.271646341,                            !- Field 7174
  Until: 12:00,                           !- Field 7175
  0.291926829,                            !- Field 7176
  Until: 13:00,                           !- Field 7177
  0.296908537,                            !- Field 7178
  Until: 14:00,                           !- Field 7179
  0.260024103,                            !- Field 7180
  Until: 15:00,                           !- Field 7181
  0.236378049,                            !- Field 7182
  Until: 16:00,                           !- Field 7183
  0.226914347,                            !- Field 7184
  Until: 17:00,                           !- Field 7185
  0.317969512,                            !- Field 7186
  Until: 18:00,                           !- Field 7187
  0.442894561,                            !- Field 7188
  Until: 19:00,                           !- Field 7189
  0.481320557,                            !- Field 7190
  Until: 20:00,                           !- Field 7191
  0.600802439,                            !- Field 7192
  Until: 21:00,                           !- Field 7193
  0.557872342,                            !- Field 7194
  Until: 22:00,                           !- Field 7195
  0.463017637,                            !- Field 7196
  Until: 23:00,                           !- Field 7197
  0.35157852,                             !- Field 7198
  Until: 24:00,                           !- Field 7199
  0.218076392,                            !- Field 7200
  Through: 05/25,                         !- Field 7201
  For: AllDays,                           !- Field 7202
  Until: 01:00,                           !- Field 7203
  0.151892113,                            !- Field 7204
  Until: 02:00,                           !- Field 7205
  0.129841665,                            !- Field 7206
  Until: 03:00,                           !- Field 7207
  0.120338745,                            !- Field 7208
  Until: 04:00,                           !- Field 7209
  0.099554547,                            !- Field 7210
  Until: 05:00,                           !- Field 7211
  0.103269314,                            !- Field 7212
  Until: 06:00,                           !- Field 7213
  0.183086531,                            !- Field 7214
  Until: 07:00,                           !- Field 7215
  0.386709187,                            !- Field 7216
  Until: 08:00,                           !- Field 7217
  0.407466205,                            !- Field 7218
  Until: 09:00,                           !- Field 7219
  0.410563162,                            !- Field 7220
  Until: 10:00,                           !- Field 7221
  0.313908191,                            !- Field 7222
  Until: 11:00,                           !- Field 7223
  0.31308725,                             !- Field 7224
  Until: 12:00,                           !- Field 7225
  0.318361063,                            !- Field 7226
  Until: 13:00,                           !- Field 7227
  0.307592595,                            !- Field 7228
  Until: 14:00,                           !- Field 7229
  0.261047603,                            !- Field 7230
  Until: 15:00,                           !- Field 7231
  0.233350351,                            !- Field 7232
  Until: 16:00,                           !- Field 7233
  0.219790396,                            !- Field 7234
  Until: 17:00,                           !- Field 7235
  0.317108332,                            !- Field 7236
  Until: 18:00,                           !- Field 7237
  0.45217995,                             !- Field 7238
  Until: 19:00,                           !- Field 7239
  0.495342988,                            !- Field 7240
  Until: 20:00,                           !- Field 7241
  0.583132622,                            !- Field 7242
  Until: 21:00,                           !- Field 7243
  0.506981707,                            !- Field 7244
  Until: 22:00,                           !- Field 7245
  0.467568598,                            !- Field 7246
  Until: 23:00,                           !- Field 7247
  0.376120427,                            !- Field 7248
  Until: 24:00,                           !- Field 7249
  0.233353659,                            !- Field 7250
  Through: 05/26,                         !- Field 7251
  For: AllDays,                           !- Field 7252
  Until: 01:00,                           !- Field 7253
  0.149511916,                            !- Field 7254
  Until: 02:00,                           !- Field 7255
  0.134939887,                            !- Field 7256
  Until: 03:00,                           !- Field 7257
  0.10179878,                             !- Field 7258
  Until: 04:00,                           !- Field 7259
  0.10757622,                             !- Field 7260
  Until: 05:00,                           !- Field 7261
  0.103643293,                            !- Field 7262
  Until: 06:00,                           !- Field 7263
  0.200914634,                            !- Field 7264
  Until: 07:00,                           !- Field 7265
  0.397378049,                            !- Field 7266
  Until: 08:00,                           !- Field 7267
  0.382439024,                            !- Field 7268
  Until: 09:00,                           !- Field 7269
  0.376976171,                            !- Field 7270
  Until: 10:00,                           !- Field 7271
  0.353875115,                            !- Field 7272
  Until: 11:00,                           !- Field 7273
  0.303647319,                            !- Field 7274
  Until: 12:00,                           !- Field 7275
  0.328699882,                            !- Field 7276
  Until: 13:00,                           !- Field 7277
  0.325244621,                            !- Field 7278
  Until: 14:00,                           !- Field 7279
  0.265806417,                            !- Field 7280
  Until: 15:00,                           !- Field 7281
  0.221128049,                            !- Field 7282
  Until: 16:00,                           !- Field 7283
  0.217317073,                            !- Field 7284
  Until: 17:00,                           !- Field 7285
  0.302980183,                            !- Field 7286
  Until: 18:00,                           !- Field 7287
  0.415121951,                            !- Field 7288
  Until: 19:00,                           !- Field 7289
  0.438490854,                            !- Field 7290
  Until: 20:00,                           !- Field 7291
  0.503689024,                            !- Field 7292
  Until: 21:00,                           !- Field 7293
  0.48492378,                             !- Field 7294
  Until: 22:00,                           !- Field 7295
  0.415846037,                            !- Field 7296
  Until: 23:00,                           !- Field 7297
  0.341493902,                            !- Field 7298
  Until: 24:00,                           !- Field 7299
  0.236257622,                            !- Field 7300
  Through: 05/27,                         !- Field 7301
  For: AllDays,                           !- Field 7302
  Until: 01:00,                           !- Field 7303
  0.149314024,                            !- Field 7304
  Until: 02:00,                           !- Field 7305
  0.134817073,                            !- Field 7306
  Until: 03:00,                           !- Field 7307
  0.105427045,                            !- Field 7308
  Until: 04:00,                           !- Field 7309
  0.091970202,                            !- Field 7310
  Until: 05:00,                           !- Field 7311
  0.111103098,                            !- Field 7312
  Until: 06:00,                           !- Field 7313
  0.168021744,                            !- Field 7314
  Until: 07:00,                           !- Field 7315
  0.321648283,                            !- Field 7316
  Until: 08:00,                           !- Field 7317
  0.378145709,                            !- Field 7318
  Until: 09:00,                           !- Field 7319
  0.41503926,                             !- Field 7320
  Until: 10:00,                           !- Field 7321
  0.342057927,                            !- Field 7322
  Until: 11:00,                           !- Field 7323
  0.344188694,                            !- Field 7324
  Until: 12:00,                           !- Field 7325
  0.308025137,                            !- Field 7326
  Until: 13:00,                           !- Field 7327
  0.304205459,                            !- Field 7328
  Until: 14:00,                           !- Field 7329
  0.316716673,                            !- Field 7330
  Until: 15:00,                           !- Field 7331
  0.278187854,                            !- Field 7332
  Until: 16:00,                           !- Field 7333
  0.27465116,                             !- Field 7334
  Until: 17:00,                           !- Field 7335
  0.330689335,                            !- Field 7336
  Until: 18:00,                           !- Field 7337
  0.404765453,                            !- Field 7338
  Until: 19:00,                           !- Field 7339
  0.458083567,                            !- Field 7340
  Until: 20:00,                           !- Field 7341
  0.482156581,                            !- Field 7342
  Until: 21:00,                           !- Field 7343
  0.448026706,                            !- Field 7344
  Until: 22:00,                           !- Field 7345
  0.377702845,                            !- Field 7346
  Until: 23:00,                           !- Field 7347
  0.353682121,                            !- Field 7348
  Until: 24:00,                           !- Field 7349
  0.254819877,                            !- Field 7350
  Through: 05/28,                         !- Field 7351
  For: AllDays,                           !- Field 7352
  Until: 01:00,                           !- Field 7353
  0.173036269,                            !- Field 7354
  Until: 02:00,                           !- Field 7355
  0.125069392,                            !- Field 7356
  Until: 03:00,                           !- Field 7357
  0.110999234,                            !- Field 7358
  Until: 04:00,                           !- Field 7359
  0.088637441,                            !- Field 7360
  Until: 05:00,                           !- Field 7361
  0.107519035,                            !- Field 7362
  Until: 06:00,                           !- Field 7363
  0.102885252,                            !- Field 7364
  Until: 07:00,                           !- Field 7365
  0.179304173,                            !- Field 7366
  Until: 08:00,                           !- Field 7367
  0.307338789,                            !- Field 7368
  Until: 09:00,                           !- Field 7369
  0.407529409,                            !- Field 7370
  Until: 10:00,                           !- Field 7371
  0.450859627,                            !- Field 7372
  Until: 11:00,                           !- Field 7373
  0.457679619,                            !- Field 7374
  Until: 12:00,                           !- Field 7375
  0.421821143,                            !- Field 7376
  Until: 13:00,                           !- Field 7377
  0.430324724,                            !- Field 7378
  Until: 14:00,                           !- Field 7379
  0.388776677,                            !- Field 7380
  Until: 15:00,                           !- Field 7381
  0.341133442,                            !- Field 7382
  Until: 16:00,                           !- Field 7383
  0.304357958,                            !- Field 7384
  Until: 17:00,                           !- Field 7385
  0.381642982,                            !- Field 7386
  Until: 18:00,                           !- Field 7387
  0.385927395,                            !- Field 7388
  Until: 19:00,                           !- Field 7389
  0.435531074,                            !- Field 7390
  Until: 20:00,                           !- Field 7391
  0.402283413,                            !- Field 7392
  Until: 21:00,                           !- Field 7393
  0.403050918,                            !- Field 7394
  Until: 22:00,                           !- Field 7395
  0.400794181,                            !- Field 7396
  Until: 23:00,                           !- Field 7397
  0.310087864,                            !- Field 7398
  Until: 24:00,                           !- Field 7399
  0.219695928,                            !- Field 7400
  Through: 05/29,                         !- Field 7401
  For: AllDays,                           !- Field 7402
  Until: 01:00,                           !- Field 7403
  0.171413516,                            !- Field 7404
  Until: 02:00,                           !- Field 7405
  0.137800539,                            !- Field 7406
  Until: 03:00,                           !- Field 7407
  0.099174191,                            !- Field 7408
  Until: 04:00,                           !- Field 7409
  0.112632283,                            !- Field 7410
  Until: 05:00,                           !- Field 7411
  0.104326864,                            !- Field 7412
  Until: 06:00,                           !- Field 7413
  0.109233004,                            !- Field 7414
  Until: 07:00,                           !- Field 7415
  0.181056428,                            !- Field 7416
  Until: 08:00,                           !- Field 7417
  0.285562689,                            !- Field 7418
  Until: 09:00,                           !- Field 7419
  0.393611776,                            !- Field 7420
  Until: 10:00,                           !- Field 7421
  0.45161871,                             !- Field 7422
  Until: 11:00,                           !- Field 7423
  0.464642704,                            !- Field 7424
  Until: 12:00,                           !- Field 7425
  0.418450065,                            !- Field 7426
  Until: 13:00,                           !- Field 7427
  0.405724854,                            !- Field 7428
  Until: 14:00,                           !- Field 7429
  0.363567247,                            !- Field 7430
  Until: 15:00,                           !- Field 7431
  0.326458935,                            !- Field 7432
  Until: 16:00,                           !- Field 7433
  0.326919778,                            !- Field 7434
  Until: 17:00,                           !- Field 7435
  0.385477388,                            !- Field 7436
  Until: 18:00,                           !- Field 7437
  0.443662718,                            !- Field 7438
  Until: 19:00,                           !- Field 7439
  0.544704786,                            !- Field 7440
  Until: 20:00,                           !- Field 7441
  0.58102283,                             !- Field 7442
  Until: 21:00,                           !- Field 7443
  0.456111654,                            !- Field 7444
  Until: 22:00,                           !- Field 7445
  0.465769443,                            !- Field 7446
  Until: 23:00,                           !- Field 7447
  0.368347561,                            !- Field 7448
  Until: 24:00,                           !- Field 7449
  0.203097561,                            !- Field 7450
  Through: 05/30,                         !- Field 7451
  For: AllDays,                           !- Field 7452
  Until: 01:00,                           !- Field 7453
  0.17054878,                             !- Field 7454
  Until: 02:00,                           !- Field 7455
  0.112998044,                            !- Field 7456
  Until: 03:00,                           !- Field 7457
  0.120369593,                            !- Field 7458
  Until: 04:00,                           !- Field 7459
  0.090353659,                            !- Field 7460
  Until: 05:00,                           !- Field 7461
  0.087243902,                            !- Field 7462
  Until: 06:00,                           !- Field 7463
  0.158487805,                            !- Field 7464
  Until: 07:00,                           !- Field 7465
  0.324036585,                            !- Field 7466
  Until: 08:00,                           !- Field 7467
  0.389068525,                            !- Field 7468
  Until: 09:00,                           !- Field 7469
  0.409523558,                            !- Field 7470
  Until: 10:00,                           !- Field 7471
  0.378049964,                            !- Field 7472
  Until: 11:00,                           !- Field 7473
  0.334787456,                            !- Field 7474
  Until: 12:00,                           !- Field 7475
  0.335052439,                            !- Field 7476
  Until: 13:00,                           !- Field 7477
  0.36437944,                             !- Field 7478
  Until: 14:00,                           !- Field 7479
  0.279691517,                            !- Field 7480
  Until: 15:00,                           !- Field 7481
  0.244951096,                            !- Field 7482
  Until: 16:00,                           !- Field 7483
  0.22815331,                             !- Field 7484
  Until: 17:00,                           !- Field 7485
  0.348516219,                            !- Field 7486
  Until: 18:00,                           !- Field 7487
  0.460225695,                            !- Field 7488
  Until: 19:00,                           !- Field 7489
  0.561958703,                            !- Field 7490
  Until: 20:00,                           !- Field 7491
  0.586606625,                            !- Field 7492
  Until: 21:00,                           !- Field 7493
  0.533035054,                            !- Field 7494
  Until: 22:00,                           !- Field 7495
  0.403070859,                            !- Field 7496
  Until: 23:00,                           !- Field 7497
  0.354948343,                            !- Field 7498
  Until: 24:00,                           !- Field 7499
  0.215963415,                            !- Field 7500
  Through: 05/31,                         !- Field 7501
  For: AllDays,                           !- Field 7502
  Until: 01:00,                           !- Field 7503
  0.152414634,                            !- Field 7504
  Until: 02:00,                           !- Field 7505
  0.116341463,                            !- Field 7506
  Until: 03:00,                           !- Field 7507
  0.100329268,                            !- Field 7508
  Until: 04:00,                           !- Field 7509
  0.106243902,                            !- Field 7510
  Until: 05:00,                           !- Field 7511
  0.103477393,                            !- Field 7512
  Until: 06:00,                           !- Field 7513
  0.183218879,                            !- Field 7514
  Until: 07:00,                           !- Field 7515
  0.351310746,                            !- Field 7516
  Until: 08:00,                           !- Field 7517
  0.369274908,                            !- Field 7518
  Until: 09:00,                           !- Field 7519
  0.396552174,                            !- Field 7520
  Until: 10:00,                           !- Field 7521
  0.354512195,                            !- Field 7522
  Until: 11:00,                           !- Field 7523
  0.271646341,                            !- Field 7524
  Until: 12:00,                           !- Field 7525
  0.291926829,                            !- Field 7526
  Until: 13:00,                           !- Field 7527
  0.296908537,                            !- Field 7528
  Until: 14:00,                           !- Field 7529
  0.260024103,                            !- Field 7530
  Until: 15:00,                           !- Field 7531
  0.236378049,                            !- Field 7532
  Until: 16:00,                           !- Field 7533
  0.226914347,                            !- Field 7534
  Until: 17:00,                           !- Field 7535
  0.317969512,                            !- Field 7536
  Until: 18:00,                           !- Field 7537
  0.442894561,                            !- Field 7538
  Until: 19:00,                           !- Field 7539
  0.481320557,                            !- Field 7540
  Until: 20:00,                           !- Field 7541
  0.600802439,                            !- Field 7542
  Until: 21:00,                           !- Field 7543
  0.557872342,                            !- Field 7544
  Until: 22:00,                           !- Field 7545
  0.463017637,                            !- Field 7546
  Until: 23:00,                           !- Field 7547
  0.35157852,                             !- Field 7548
  Until: 24:00,                           !- Field 7549
  0.218076392,                            !- Field 7550
  Through: 06/01,                         !- Field 7551
  For: AllDays,                           !- Field 7552
  Until: 01:00,                           !- Field 7553
  0.129954268,                            !- Field 7554
  Until: 02:00,                           !- Field 7555
  0.114323516,                            !- Field 7556
  Until: 03:00,                           !- Field 7557
  0.093557524,                            !- Field 7558
  Until: 04:00,                           !- Field 7559
  0.084437126,                            !- Field 7560
  Until: 05:00,                           !- Field 7561
  0.0786315,                              !- Field 7562
  Until: 06:00,                           !- Field 7563
  0.164178336,                            !- Field 7564
  Until: 07:00,                           !- Field 7565
  0.33410427,                             !- Field 7566
  Until: 08:00,                           !- Field 7567
  0.338490066,                            !- Field 7568
  Until: 09:00,                           !- Field 7569
  0.346712732,                            !- Field 7570
  Until: 10:00,                           !- Field 7571
  0.295020002,                            !- Field 7572
  Until: 11:00,                           !- Field 7573
  0.267527853,                            !- Field 7574
  Until: 12:00,                           !- Field 7575
  0.253145721,                            !- Field 7576
  Until: 13:00,                           !- Field 7577
  0.282283783,                            !- Field 7578
  Until: 14:00,                           !- Field 7579
  0.227276001,                            !- Field 7580
  Until: 15:00,                           !- Field 7581
  0.230829498,                            !- Field 7582
  Until: 16:00,                           !- Field 7583
  0.262710021,                            !- Field 7584
  Until: 17:00,                           !- Field 7585
  0.290301484,                            !- Field 7586
  Until: 18:00,                           !- Field 7587
  0.433984258,                            !- Field 7588
  Until: 19:00,                           !- Field 7589
  0.456436701,                            !- Field 7590
  Until: 20:00,                           !- Field 7591
  0.474305168,                            !- Field 7592
  Until: 21:00,                           !- Field 7593
  0.406501559,                            !- Field 7594
  Until: 22:00,                           !- Field 7595
  0.322627008,                            !- Field 7596
  Until: 23:00,                           !- Field 7597
  0.29997524,                             !- Field 7598
  Until: 24:00,                           !- Field 7599
  0.217906794,                            !- Field 7600
  Through: 06/02,                         !- Field 7601
  For: AllDays,                           !- Field 7602
  Until: 01:00,                           !- Field 7603
  0.130189846,                            !- Field 7604
  Until: 02:00,                           !- Field 7605
  0.129957572,                            !- Field 7606
  Until: 03:00,                           !- Field 7607
  0.11011269,                             !- Field 7608
  Until: 04:00,                           !- Field 7609
  0.089036585,                            !- Field 7610
  Until: 05:00,                           !- Field 7611
  0.082585481,                            !- Field 7612
  Until: 06:00,                           !- Field 7613
  0.150011332,                            !- Field 7614
  Until: 07:00,                           !- Field 7615
  0.29888173,                             !- Field 7616
  Until: 08:00,                           !- Field 7617
  0.344329268,                            !- Field 7618
  Until: 09:00,                           !- Field 7619
  0.338768293,                            !- Field 7620
  Until: 10:00,                           !- Field 7621
  0.312086459,                            !- Field 7622
  Until: 11:00,                           !- Field 7623
  0.270112862,                            !- Field 7624
  Until: 12:00,                           !- Field 7625
  0.272973539,                            !- Field 7626
  Until: 13:00,                           !- Field 7627
  0.264224689,                            !- Field 7628
  Until: 14:00,                           !- Field 7629
  0.253922918,                            !- Field 7630
  Until: 15:00,                           !- Field 7631
  0.219104556,                            !- Field 7632
  Until: 16:00,                           !- Field 7633
  0.226601358,                            !- Field 7634
  Until: 17:00,                           !- Field 7635
  0.288702124,                            !- Field 7636
  Until: 18:00,                           !- Field 7637
  0.404860636,                            !- Field 7638
  Until: 19:00,                           !- Field 7639
  0.449079888,                            !- Field 7640
  Until: 20:00,                           !- Field 7641
  0.449351318,                            !- Field 7642
  Until: 21:00,                           !- Field 7643
  0.364649268,                            !- Field 7644
  Until: 22:00,                           !- Field 7645
  0.335159457,                            !- Field 7646
  Until: 23:00,                           !- Field 7647
  0.296207547,                            !- Field 7648
  Until: 24:00,                           !- Field 7649
  0.19702928,                             !- Field 7650
  Through: 06/03,                         !- Field 7651
  For: AllDays,                           !- Field 7652
  Until: 01:00,                           !- Field 7653
  0.126696316,                            !- Field 7654
  Until: 02:00,                           !- Field 7655
  0.1311013,                              !- Field 7656
  Until: 03:00,                           !- Field 7657
  0.102744765,                            !- Field 7658
  Until: 04:00,                           !- Field 7659
  0.082468886,                            !- Field 7660
  Until: 05:00,                           !- Field 7661
  0.08443842,                             !- Field 7662
  Until: 06:00,                           !- Field 7663
  0.128153618,                            !- Field 7664
  Until: 07:00,                           !- Field 7665
  0.237807682,                            !- Field 7666
  Until: 08:00,                           !- Field 7667
  0.302484756,                            !- Field 7668
  Until: 09:00,                           !- Field 7669
  0.359061637,                            !- Field 7670
  Until: 10:00,                           !- Field 7671
  0.344508168,                            !- Field 7672
  Until: 11:00,                           !- Field 7673
  0.325065146,                            !- Field 7674
  Until: 12:00,                           !- Field 7675
  0.393392703,                            !- Field 7676
  Until: 13:00,                           !- Field 7677
  0.339150152,                            !- Field 7678
  Until: 14:00,                           !- Field 7679
  0.295578118,                            !- Field 7680
  Until: 15:00,                           !- Field 7681
  0.234008283,                            !- Field 7682
  Until: 16:00,                           !- Field 7683
  0.278018293,                            !- Field 7684
  Until: 17:00,                           !- Field 7685
  0.277990178,                            !- Field 7686
  Until: 18:00,                           !- Field 7687
  0.352165641,                            !- Field 7688
  Until: 19:00,                           !- Field 7689
  0.361625201,                            !- Field 7690
  Until: 20:00,                           !- Field 7691
  0.394073481,                            !- Field 7692
  Until: 21:00,                           !- Field 7693
  0.34098178,                             !- Field 7694
  Until: 22:00,                           !- Field 7695
  0.373578688,                            !- Field 7696
  Until: 23:00,                           !- Field 7697
  0.305448467,                            !- Field 7698
  Until: 24:00,                           !- Field 7699
  0.224743586,                            !- Field 7700
  Through: 06/04,                         !- Field 7701
  For: AllDays,                           !- Field 7702
  Until: 01:00,                           !- Field 7703
  0.149079685,                            !- Field 7704
  Until: 02:00,                           !- Field 7705
  0.108359842,                            !- Field 7706
  Until: 03:00,                           !- Field 7707
  0.104343218,                            !- Field 7708
  Until: 04:00,                           !- Field 7709
  0.081737805,                            !- Field 7710
  Until: 05:00,                           !- Field 7711
  0.073597561,                            !- Field 7712
  Until: 06:00,                           !- Field 7713
  0.100640244,                            !- Field 7714
  Until: 07:00,                           !- Field 7715
  0.161623476,                            !- Field 7716
  Until: 08:00,                           !- Field 7717
  0.261553728,                            !- Field 7718
  Until: 09:00,                           !- Field 7719
  0.379301801,                            !- Field 7720
  Until: 10:00,                           !- Field 7721
  0.353329498,                            !- Field 7722
  Until: 11:00,                           !- Field 7723
  0.415152439,                            !- Field 7724
  Until: 12:00,                           !- Field 7725
  0.400495427,                            !- Field 7726
  Until: 13:00,                           !- Field 7727
  0.34632622,                             !- Field 7728
  Until: 14:00,                           !- Field 7729
  0.308876266,                            !- Field 7730
  Until: 15:00,                           !- Field 7731
  0.292264654,                            !- Field 7732
  Until: 16:00,                           !- Field 7733
  0.284688579,                            !- Field 7734
  Until: 17:00,                           !- Field 7735
  0.264012023,                            !- Field 7736
  Until: 18:00,                           !- Field 7737
  0.337287376,                            !- Field 7738
  Until: 19:00,                           !- Field 7739
  0.336388777,                            !- Field 7740
  Until: 20:00,                           !- Field 7741
  0.345849272,                            !- Field 7742
  Until: 21:00,                           !- Field 7743
  0.31695122,                             !- Field 7744
  Until: 22:00,                           !- Field 7745
  0.341661585,                            !- Field 7746
  Until: 23:00,                           !- Field 7747
  0.295426829,                            !- Field 7748
  Until: 24:00,                           !- Field 7749
  0.236471037,                            !- Field 7750
  Through: 06/05,                         !- Field 7751
  For: AllDays,                           !- Field 7752
  Until: 01:00,                           !- Field 7753
  0.145030488,                            !- Field 7754
  Until: 02:00,                           !- Field 7755
  0.101234756,                            !- Field 7756
  Until: 03:00,                           !- Field 7757
  0.114908537,                            !- Field 7758
  Until: 04:00,                           !- Field 7759
  0.097957317,                            !- Field 7760
  Until: 05:00,                           !- Field 7761
  0.086285234,                            !- Field 7762
  Until: 06:00,                           !- Field 7763
  0.096610892,                            !- Field 7764
  Until: 07:00,                           !- Field 7765
  0.130622627,                            !- Field 7766
  Until: 08:00,                           !- Field 7767
  0.233323171,                            !- Field 7768
  Until: 09:00,                           !- Field 7769
  0.356867378,                            !- Field 7770
  Until: 10:00,                           !- Field 7771
  0.446448171,                            !- Field 7772
  Until: 11:00,                           !- Field 7773
  0.363643293,                            !- Field 7774
  Until: 12:00,                           !- Field 7775
  0.366323631,                            !- Field 7776
  Until: 13:00,                           !- Field 7777
  0.313384146,                            !- Field 7778
  Until: 14:00,                           !- Field 7779
  0.299092988,                            !- Field 7780
  Until: 15:00,                           !- Field 7781
  0.261219512,                            !- Field 7782
  Until: 16:00,                           !- Field 7783
  0.311509146,                            !- Field 7784
  Until: 17:00,                           !- Field 7785
  0.307621951,                            !- Field 7786
  Until: 18:00,                           !- Field 7787
  0.405487805,                            !- Field 7788
  Until: 19:00,                           !- Field 7789
  0.485266768,                            !- Field 7790
  Until: 20:00,                           !- Field 7791
  0.498239329,                            !- Field 7792
  Until: 21:00,                           !- Field 7793
  0.482400915,                            !- Field 7794
  Until: 22:00,                           !- Field 7795
  0.39617378,                             !- Field 7796
  Until: 23:00,                           !- Field 7797
  0.3176789,                              !- Field 7798
  Until: 24:00,                           !- Field 7799
  0.21867378,                             !- Field 7800
  Through: 06/06,                         !- Field 7801
  For: AllDays,                           !- Field 7802
  Until: 01:00,                           !- Field 7803
  0.144579355,                            !- Field 7804
  Until: 02:00,                           !- Field 7805
  0.111435947,                            !- Field 7806
  Until: 03:00,                           !- Field 7807
  0.097704211,                            !- Field 7808
  Until: 04:00,                           !- Field 7809
  0.086733203,                            !- Field 7810
  Until: 05:00,                           !- Field 7811
  0.078939614,                            !- Field 7812
  Until: 06:00,                           !- Field 7813
  0.157736784,                            !- Field 7814
  Until: 07:00,                           !- Field 7815
  0.273857858,                            !- Field 7816
  Until: 08:00,                           !- Field 7817
  0.325906796,                            !- Field 7818
  Until: 09:00,                           !- Field 7819
  0.341050823,                            !- Field 7820
  Until: 10:00,                           !- Field 7821
  0.321314787,                            !- Field 7822
  Until: 11:00,                           !- Field 7823
  0.296642459,                            !- Field 7824
  Until: 12:00,                           !- Field 7825
  0.267422342,                            !- Field 7826
  Until: 13:00,                           !- Field 7827
  0.273080922,                            !- Field 7828
  Until: 14:00,                           !- Field 7829
  0.251142286,                            !- Field 7830
  Until: 15:00,                           !- Field 7831
  0.221229076,                            !- Field 7832
  Until: 16:00,                           !- Field 7833
  0.227783378,                            !- Field 7834
  Until: 17:00,                           !- Field 7835
  0.259761131,                            !- Field 7836
  Until: 18:00,                           !- Field 7837
  0.423938392,                            !- Field 7838
  Until: 19:00,                           !- Field 7839
  0.449971022,                            !- Field 7840
  Until: 20:00,                           !- Field 7841
  0.495396341,                            !- Field 7842
  Until: 21:00,                           !- Field 7843
  0.422485619,                            !- Field 7844
  Until: 22:00,                           !- Field 7845
  0.353365307,                            !- Field 7846
  Until: 23:00,                           !- Field 7847
  0.351504401,                            !- Field 7848
  Until: 24:00,                           !- Field 7849
  0.220650167,                            !- Field 7850
  Through: 06/07,                         !- Field 7851
  For: AllDays,                           !- Field 7852
  Until: 01:00,                           !- Field 7853
  0.139038987,                            !- Field 7854
  Until: 02:00,                           !- Field 7855
  0.115110015,                            !- Field 7856
  Until: 03:00,                           !- Field 7857
  0.097682927,                            !- Field 7858
  Until: 04:00,                           !- Field 7859
  0.097822998,                            !- Field 7860
  Until: 05:00,                           !- Field 7861
  0.084711301,                            !- Field 7862
  Until: 06:00,                           !- Field 7863
  0.156896068,                            !- Field 7864
  Until: 07:00,                           !- Field 7865
  0.308543201,                            !- Field 7866
  Until: 08:00,                           !- Field 7867
  0.338709661,                            !- Field 7868
  Until: 09:00,                           !- Field 7869
  0.340884146,                            !- Field 7870
  Until: 10:00,                           !- Field 7871
  0.272210366,                            !- Field 7872
  Until: 11:00,                           !- Field 7873
  0.224916159,                            !- Field 7874
  Until: 12:00,                           !- Field 7875
  0.282332317,                            !- Field 7876
  Until: 13:00,                           !- Field 7877
  0.267994995,                            !- Field 7878
  Until: 14:00,                           !- Field 7879
  0.24411535,                             !- Field 7880
  Until: 15:00,                           !- Field 7881
  0.226850408,                            !- Field 7882
  Until: 16:00,                           !- Field 7883
  0.183517315,                            !- Field 7884
  Until: 17:00,                           !- Field 7885
  0.268643293,                            !- Field 7886
  Until: 18:00,                           !- Field 7887
  0.373231707,                            !- Field 7888
  Until: 19:00,                           !- Field 7889
  0.455022866,                            !- Field 7890
  Until: 20:00,                           !- Field 7891
  0.504242766,                            !- Field 7892
  Until: 21:00,                           !- Field 7893
  0.404069691,                            !- Field 7894
  Until: 22:00,                           !- Field 7895
  0.368596123,                            !- Field 7896
  Until: 23:00,                           !- Field 7897
  0.307855571,                            !- Field 7898
  Until: 24:00,                           !- Field 7899
  0.179314168,                            !- Field 7900
  Through: 06/08,                         !- Field 7901
  For: AllDays,                           !- Field 7902
  Until: 01:00,                           !- Field 7903
  0.129954268,                            !- Field 7904
  Until: 02:00,                           !- Field 7905
  0.114323516,                            !- Field 7906
  Until: 03:00,                           !- Field 7907
  0.093557524,                            !- Field 7908
  Until: 04:00,                           !- Field 7909
  0.084437126,                            !- Field 7910
  Until: 05:00,                           !- Field 7911
  0.0786315,                              !- Field 7912
  Until: 06:00,                           !- Field 7913
  0.164178336,                            !- Field 7914
  Until: 07:00,                           !- Field 7915
  0.33410427,                             !- Field 7916
  Until: 08:00,                           !- Field 7917
  0.338490066,                            !- Field 7918
  Until: 09:00,                           !- Field 7919
  0.346712732,                            !- Field 7920
  Until: 10:00,                           !- Field 7921
  0.295020002,                            !- Field 7922
  Until: 11:00,                           !- Field 7923
  0.267527853,                            !- Field 7924
  Until: 12:00,                           !- Field 7925
  0.253145721,                            !- Field 7926
  Until: 13:00,                           !- Field 7927
  0.282283783,                            !- Field 7928
  Until: 14:00,                           !- Field 7929
  0.227276001,                            !- Field 7930
  Until: 15:00,                           !- Field 7931
  0.230829498,                            !- Field 7932
  Until: 16:00,                           !- Field 7933
  0.262710021,                            !- Field 7934
  Until: 17:00,                           !- Field 7935
  0.290301484,                            !- Field 7936
  Until: 18:00,                           !- Field 7937
  0.433984258,                            !- Field 7938
  Until: 19:00,                           !- Field 7939
  0.456436701,                            !- Field 7940
  Until: 20:00,                           !- Field 7941
  0.474305168,                            !- Field 7942
  Until: 21:00,                           !- Field 7943
  0.406501559,                            !- Field 7944
  Until: 22:00,                           !- Field 7945
  0.322627008,                            !- Field 7946
  Until: 23:00,                           !- Field 7947
  0.29997524,                             !- Field 7948
  Until: 24:00,                           !- Field 7949
  0.217906794,                            !- Field 7950
  Through: 06/09,                         !- Field 7951
  For: AllDays,                           !- Field 7952
  Until: 01:00,                           !- Field 7953
  0.130189846,                            !- Field 7954
  Until: 02:00,                           !- Field 7955
  0.129957572,                            !- Field 7956
  Until: 03:00,                           !- Field 7957
  0.11011269,                             !- Field 7958
  Until: 04:00,                           !- Field 7959
  0.089036585,                            !- Field 7960
  Until: 05:00,                           !- Field 7961
  0.082585481,                            !- Field 7962
  Until: 06:00,                           !- Field 7963
  0.150011332,                            !- Field 7964
  Until: 07:00,                           !- Field 7965
  0.29888173,                             !- Field 7966
  Until: 08:00,                           !- Field 7967
  0.344329268,                            !- Field 7968
  Until: 09:00,                           !- Field 7969
  0.338768293,                            !- Field 7970
  Until: 10:00,                           !- Field 7971
  0.312086459,                            !- Field 7972
  Until: 11:00,                           !- Field 7973
  0.270112862,                            !- Field 7974
  Until: 12:00,                           !- Field 7975
  0.272973539,                            !- Field 7976
  Until: 13:00,                           !- Field 7977
  0.264224689,                            !- Field 7978
  Until: 14:00,                           !- Field 7979
  0.253922918,                            !- Field 7980
  Until: 15:00,                           !- Field 7981
  0.219104556,                            !- Field 7982
  Until: 16:00,                           !- Field 7983
  0.226601358,                            !- Field 7984
  Until: 17:00,                           !- Field 7985
  0.288702124,                            !- Field 7986
  Until: 18:00,                           !- Field 7987
  0.404860636,                            !- Field 7988
  Until: 19:00,                           !- Field 7989
  0.449079888,                            !- Field 7990
  Until: 20:00,                           !- Field 7991
  0.449351318,                            !- Field 7992
  Until: 21:00,                           !- Field 7993
  0.364649268,                            !- Field 7994
  Until: 22:00,                           !- Field 7995
  0.335159457,                            !- Field 7996
  Until: 23:00,                           !- Field 7997
  0.296207547,                            !- Field 7998
  Until: 24:00,                           !- Field 7999
  0.19702928,                             !- Field 8000
  Through: 06/10,                         !- Field 8001
  For: AllDays,                           !- Field 8002
  Until: 01:00,                           !- Field 8003
  0.126696316,                            !- Field 8004
  Until: 02:00,                           !- Field 8005
  0.1311013,                              !- Field 8006
  Until: 03:00,                           !- Field 8007
  0.102744765,                            !- Field 8008
  Until: 04:00,                           !- Field 8009
  0.082468886,                            !- Field 8010
  Until: 05:00,                           !- Field 8011
  0.08443842,                             !- Field 8012
  Until: 06:00,                           !- Field 8013
  0.128153618,                            !- Field 8014
  Until: 07:00,                           !- Field 8015
  0.237807682,                            !- Field 8016
  Until: 08:00,                           !- Field 8017
  0.302484756,                            !- Field 8018
  Until: 09:00,                           !- Field 8019
  0.359061637,                            !- Field 8020
  Until: 10:00,                           !- Field 8021
  0.344508168,                            !- Field 8022
  Until: 11:00,                           !- Field 8023
  0.325065146,                            !- Field 8024
  Until: 12:00,                           !- Field 8025
  0.393392703,                            !- Field 8026
  Until: 13:00,                           !- Field 8027
  0.339150152,                            !- Field 8028
  Until: 14:00,                           !- Field 8029
  0.295578118,                            !- Field 8030
  Until: 15:00,                           !- Field 8031
  0.234008283,                            !- Field 8032
  Until: 16:00,                           !- Field 8033
  0.278018293,                            !- Field 8034
  Until: 17:00,                           !- Field 8035
  0.277990178,                            !- Field 8036
  Until: 18:00,                           !- Field 8037
  0.352165641,                            !- Field 8038
  Until: 19:00,                           !- Field 8039
  0.361625201,                            !- Field 8040
  Until: 20:00,                           !- Field 8041
  0.394073481,                            !- Field 8042
  Until: 21:00,                           !- Field 8043
  0.34098178,                             !- Field 8044
  Until: 22:00,                           !- Field 8045
  0.373578688,                            !- Field 8046
  Until: 23:00,                           !- Field 8047
  0.305448467,                            !- Field 8048
  Until: 24:00,                           !- Field 8049
  0.224743586,                            !- Field 8050
  Through: 06/11,                         !- Field 8051
  For: AllDays,                           !- Field 8052
  Until: 01:00,                           !- Field 8053
  0.149079685,                            !- Field 8054
  Until: 02:00,                           !- Field 8055
  0.108359842,                            !- Field 8056
  Until: 03:00,                           !- Field 8057
  0.104343218,                            !- Field 8058
  Until: 04:00,                           !- Field 8059
  0.081737805,                            !- Field 8060
  Until: 05:00,                           !- Field 8061
  0.073597561,                            !- Field 8062
  Until: 06:00,                           !- Field 8063
  0.100640244,                            !- Field 8064
  Until: 07:00,                           !- Field 8065
  0.161623476,                            !- Field 8066
  Until: 08:00,                           !- Field 8067
  0.261553728,                            !- Field 8068
  Until: 09:00,                           !- Field 8069
  0.379301801,                            !- Field 8070
  Until: 10:00,                           !- Field 8071
  0.353329498,                            !- Field 8072
  Until: 11:00,                           !- Field 8073
  0.415152439,                            !- Field 8074
  Until: 12:00,                           !- Field 8075
  0.400495427,                            !- Field 8076
  Until: 13:00,                           !- Field 8077
  0.34632622,                             !- Field 8078
  Until: 14:00,                           !- Field 8079
  0.308876266,                            !- Field 8080
  Until: 15:00,                           !- Field 8081
  0.292264654,                            !- Field 8082
  Until: 16:00,                           !- Field 8083
  0.284688579,                            !- Field 8084
  Until: 17:00,                           !- Field 8085
  0.264012023,                            !- Field 8086
  Until: 18:00,                           !- Field 8087
  0.337287376,                            !- Field 8088
  Until: 19:00,                           !- Field 8089
  0.336388777,                            !- Field 8090
  Until: 20:00,                           !- Field 8091
  0.345849272,                            !- Field 8092
  Until: 21:00,                           !- Field 8093
  0.31695122,                             !- Field 8094
  Until: 22:00,                           !- Field 8095
  0.341661585,                            !- Field 8096
  Until: 23:00,                           !- Field 8097
  0.295426829,                            !- Field 8098
  Until: 24:00,                           !- Field 8099
  0.236471037,                            !- Field 8100
  Through: 06/12,                         !- Field 8101
  For: AllDays,                           !- Field 8102
  Until: 01:00,                           !- Field 8103
  0.145030488,                            !- Field 8104
  Until: 02:00,                           !- Field 8105
  0.101234756,                            !- Field 8106
  Until: 03:00,                           !- Field 8107
  0.114908537,                            !- Field 8108
  Until: 04:00,                           !- Field 8109
  0.097957317,                            !- Field 8110
  Until: 05:00,                           !- Field 8111
  0.086285234,                            !- Field 8112
  Until: 06:00,                           !- Field 8113
  0.096610892,                            !- Field 8114
  Until: 07:00,                           !- Field 8115
  0.130622627,                            !- Field 8116
  Until: 08:00,                           !- Field 8117
  0.233323171,                            !- Field 8118
  Until: 09:00,                           !- Field 8119
  0.356867378,                            !- Field 8120
  Until: 10:00,                           !- Field 8121
  0.446448171,                            !- Field 8122
  Until: 11:00,                           !- Field 8123
  0.363643293,                            !- Field 8124
  Until: 12:00,                           !- Field 8125
  0.366323631,                            !- Field 8126
  Until: 13:00,                           !- Field 8127
  0.313384146,                            !- Field 8128
  Until: 14:00,                           !- Field 8129
  0.299092988,                            !- Field 8130
  Until: 15:00,                           !- Field 8131
  0.261219512,                            !- Field 8132
  Until: 16:00,                           !- Field 8133
  0.311509146,                            !- Field 8134
  Until: 17:00,                           !- Field 8135
  0.307621951,                            !- Field 8136
  Until: 18:00,                           !- Field 8137
  0.405487805,                            !- Field 8138
  Until: 19:00,                           !- Field 8139
  0.485266768,                            !- Field 8140
  Until: 20:00,                           !- Field 8141
  0.498239329,                            !- Field 8142
  Until: 21:00,                           !- Field 8143
  0.482400915,                            !- Field 8144
  Until: 22:00,                           !- Field 8145
  0.39617378,                             !- Field 8146
  Until: 23:00,                           !- Field 8147
  0.3176789,                              !- Field 8148
  Until: 24:00,                           !- Field 8149
  0.21867378,                             !- Field 8150
  Through: 06/13,                         !- Field 8151
  For: AllDays,                           !- Field 8152
  Until: 01:00,                           !- Field 8153
  0.144579355,                            !- Field 8154
  Until: 02:00,                           !- Field 8155
  0.111435947,                            !- Field 8156
  Until: 03:00,                           !- Field 8157
  0.097704211,                            !- Field 8158
  Until: 04:00,                           !- Field 8159
  0.086733203,                            !- Field 8160
  Until: 05:00,                           !- Field 8161
  0.078939614,                            !- Field 8162
  Until: 06:00,                           !- Field 8163
  0.157736784,                            !- Field 8164
  Until: 07:00,                           !- Field 8165
  0.273857858,                            !- Field 8166
  Until: 08:00,                           !- Field 8167
  0.325906796,                            !- Field 8168
  Until: 09:00,                           !- Field 8169
  0.341050823,                            !- Field 8170
  Until: 10:00,                           !- Field 8171
  0.321314787,                            !- Field 8172
  Until: 11:00,                           !- Field 8173
  0.296642459,                            !- Field 8174
  Until: 12:00,                           !- Field 8175
  0.267422342,                            !- Field 8176
  Until: 13:00,                           !- Field 8177
  0.273080922,                            !- Field 8178
  Until: 14:00,                           !- Field 8179
  0.251142286,                            !- Field 8180
  Until: 15:00,                           !- Field 8181
  0.221229076,                            !- Field 8182
  Until: 16:00,                           !- Field 8183
  0.227783378,                            !- Field 8184
  Until: 17:00,                           !- Field 8185
  0.259761131,                            !- Field 8186
  Until: 18:00,                           !- Field 8187
  0.423938392,                            !- Field 8188
  Until: 19:00,                           !- Field 8189
  0.449971022,                            !- Field 8190
  Until: 20:00,                           !- Field 8191
  0.495396341,                            !- Field 8192
  Until: 21:00,                           !- Field 8193
  0.422485619,                            !- Field 8194
  Until: 22:00,                           !- Field 8195
  0.353365307,                            !- Field 8196
  Until: 23:00,                           !- Field 8197
  0.351504401,                            !- Field 8198
  Until: 24:00,                           !- Field 8199
  0.220650167,                            !- Field 8200
  Through: 06/14,                         !- Field 8201
  For: AllDays,                           !- Field 8202
  Until: 01:00,                           !- Field 8203
  0.139038987,                            !- Field 8204
  Until: 02:00,                           !- Field 8205
  0.115110015,                            !- Field 8206
  Until: 03:00,                           !- Field 8207
  0.097682927,                            !- Field 8208
  Until: 04:00,                           !- Field 8209
  0.097822998,                            !- Field 8210
  Until: 05:00,                           !- Field 8211
  0.084711301,                            !- Field 8212
  Until: 06:00,                           !- Field 8213
  0.156896068,                            !- Field 8214
  Until: 07:00,                           !- Field 8215
  0.308543201,                            !- Field 8216
  Until: 08:00,                           !- Field 8217
  0.338709661,                            !- Field 8218
  Until: 09:00,                           !- Field 8219
  0.340884146,                            !- Field 8220
  Until: 10:00,                           !- Field 8221
  0.272210366,                            !- Field 8222
  Until: 11:00,                           !- Field 8223
  0.224916159,                            !- Field 8224
  Until: 12:00,                           !- Field 8225
  0.282332317,                            !- Field 8226
  Until: 13:00,                           !- Field 8227
  0.267994995,                            !- Field 8228
  Until: 14:00,                           !- Field 8229
  0.24411535,                             !- Field 8230
  Until: 15:00,                           !- Field 8231
  0.226850408,                            !- Field 8232
  Until: 16:00,                           !- Field 8233
  0.183517315,                            !- Field 8234
  Until: 17:00,                           !- Field 8235
  0.268643293,                            !- Field 8236
  Until: 18:00,                           !- Field 8237
  0.373231707,                            !- Field 8238
  Until: 19:00,                           !- Field 8239
  0.455022866,                            !- Field 8240
  Until: 20:00,                           !- Field 8241
  0.504242766,                            !- Field 8242
  Until: 21:00,                           !- Field 8243
  0.404069691,                            !- Field 8244
  Until: 22:00,                           !- Field 8245
  0.368596123,                            !- Field 8246
  Until: 23:00,                           !- Field 8247
  0.307855571,                            !- Field 8248
  Until: 24:00,                           !- Field 8249
  0.179314168,                            !- Field 8250
  Through: 06/15,                         !- Field 8251
  For: AllDays,                           !- Field 8252
  Until: 01:00,                           !- Field 8253
  0.129954268,                            !- Field 8254
  Until: 02:00,                           !- Field 8255
  0.114323516,                            !- Field 8256
  Until: 03:00,                           !- Field 8257
  0.093557524,                            !- Field 8258
  Until: 04:00,                           !- Field 8259
  0.084437126,                            !- Field 8260
  Until: 05:00,                           !- Field 8261
  0.0786315,                              !- Field 8262
  Until: 06:00,                           !- Field 8263
  0.164178336,                            !- Field 8264
  Until: 07:00,                           !- Field 8265
  0.33410427,                             !- Field 8266
  Until: 08:00,                           !- Field 8267
  0.338490066,                            !- Field 8268
  Until: 09:00,                           !- Field 8269
  0.346712732,                            !- Field 8270
  Until: 10:00,                           !- Field 8271
  0.295020002,                            !- Field 8272
  Until: 11:00,                           !- Field 8273
  0.267527853,                            !- Field 8274
  Until: 12:00,                           !- Field 8275
  0.253145721,                            !- Field 8276
  Until: 13:00,                           !- Field 8277
  0.282283783,                            !- Field 8278
  Until: 14:00,                           !- Field 8279
  0.227276001,                            !- Field 8280
  Until: 15:00,                           !- Field 8281
  0.230829498,                            !- Field 8282
  Until: 16:00,                           !- Field 8283
  0.262710021,                            !- Field 8284
  Until: 17:00,                           !- Field 8285
  0.290301484,                            !- Field 8286
  Until: 18:00,                           !- Field 8287
  0.433984258,                            !- Field 8288
  Until: 19:00,                           !- Field 8289
  0.456436701,                            !- Field 8290
  Until: 20:00,                           !- Field 8291
  0.474305168,                            !- Field 8292
  Until: 21:00,                           !- Field 8293
  0.406501559,                            !- Field 8294
  Until: 22:00,                           !- Field 8295
  0.322627008,                            !- Field 8296
  Until: 23:00,                           !- Field 8297
  0.29997524,                             !- Field 8298
  Until: 24:00,                           !- Field 8299
  0.217906794,                            !- Field 8300
  Through: 06/16,                         !- Field 8301
  For: AllDays,                           !- Field 8302
  Until: 01:00,                           !- Field 8303
  0.130189846,                            !- Field 8304
  Until: 02:00,                           !- Field 8305
  0.129957572,                            !- Field 8306
  Until: 03:00,                           !- Field 8307
  0.11011269,                             !- Field 8308
  Until: 04:00,                           !- Field 8309
  0.089036585,                            !- Field 8310
  Until: 05:00,                           !- Field 8311
  0.082585481,                            !- Field 8312
  Until: 06:00,                           !- Field 8313
  0.150011332,                            !- Field 8314
  Until: 07:00,                           !- Field 8315
  0.29888173,                             !- Field 8316
  Until: 08:00,                           !- Field 8317
  0.344329268,                            !- Field 8318
  Until: 09:00,                           !- Field 8319
  0.338768293,                            !- Field 8320
  Until: 10:00,                           !- Field 8321
  0.312086459,                            !- Field 8322
  Until: 11:00,                           !- Field 8323
  0.270112862,                            !- Field 8324
  Until: 12:00,                           !- Field 8325
  0.272973539,                            !- Field 8326
  Until: 13:00,                           !- Field 8327
  0.264224689,                            !- Field 8328
  Until: 14:00,                           !- Field 8329
  0.253922918,                            !- Field 8330
  Until: 15:00,                           !- Field 8331
  0.219104556,                            !- Field 8332
  Until: 16:00,                           !- Field 8333
  0.226601358,                            !- Field 8334
  Until: 17:00,                           !- Field 8335
  0.288702124,                            !- Field 8336
  Until: 18:00,                           !- Field 8337
  0.404860636,                            !- Field 8338
  Until: 19:00,                           !- Field 8339
  0.449079888,                            !- Field 8340
  Until: 20:00,                           !- Field 8341
  0.449351318,                            !- Field 8342
  Until: 21:00,                           !- Field 8343
  0.364649268,                            !- Field 8344
  Until: 22:00,                           !- Field 8345
  0.335159457,                            !- Field 8346
  Until: 23:00,                           !- Field 8347
  0.296207547,                            !- Field 8348
  Until: 24:00,                           !- Field 8349
  0.19702928,                             !- Field 8350
  Through: 06/17,                         !- Field 8351
  For: AllDays,                           !- Field 8352
  Until: 01:00,                           !- Field 8353
  0.126696316,                            !- Field 8354
  Until: 02:00,                           !- Field 8355
  0.1311013,                              !- Field 8356
  Until: 03:00,                           !- Field 8357
  0.102744765,                            !- Field 8358
  Until: 04:00,                           !- Field 8359
  0.082468886,                            !- Field 8360
  Until: 05:00,                           !- Field 8361
  0.08443842,                             !- Field 8362
  Until: 06:00,                           !- Field 8363
  0.128153618,                            !- Field 8364
  Until: 07:00,                           !- Field 8365
  0.237807682,                            !- Field 8366
  Until: 08:00,                           !- Field 8367
  0.302484756,                            !- Field 8368
  Until: 09:00,                           !- Field 8369
  0.359061637,                            !- Field 8370
  Until: 10:00,                           !- Field 8371
  0.344508168,                            !- Field 8372
  Until: 11:00,                           !- Field 8373
  0.325065146,                            !- Field 8374
  Until: 12:00,                           !- Field 8375
  0.393392703,                            !- Field 8376
  Until: 13:00,                           !- Field 8377
  0.339150152,                            !- Field 8378
  Until: 14:00,                           !- Field 8379
  0.295578118,                            !- Field 8380
  Until: 15:00,                           !- Field 8381
  0.234008283,                            !- Field 8382
  Until: 16:00,                           !- Field 8383
  0.278018293,                            !- Field 8384
  Until: 17:00,                           !- Field 8385
  0.277990178,                            !- Field 8386
  Until: 18:00,                           !- Field 8387
  0.352165641,                            !- Field 8388
  Until: 19:00,                           !- Field 8389
  0.361625201,                            !- Field 8390
  Until: 20:00,                           !- Field 8391
  0.394073481,                            !- Field 8392
  Until: 21:00,                           !- Field 8393
  0.34098178,                             !- Field 8394
  Until: 22:00,                           !- Field 8395
  0.373578688,                            !- Field 8396
  Until: 23:00,                           !- Field 8397
  0.305448467,                            !- Field 8398
  Until: 24:00,                           !- Field 8399
  0.224743586,                            !- Field 8400
  Through: 06/18,                         !- Field 8401
  For: AllDays,                           !- Field 8402
  Until: 01:00,                           !- Field 8403
  0.149079685,                            !- Field 8404
  Until: 02:00,                           !- Field 8405
  0.108359842,                            !- Field 8406
  Until: 03:00,                           !- Field 8407
  0.104343218,                            !- Field 8408
  Until: 04:00,                           !- Field 8409
  0.081737805,                            !- Field 8410
  Until: 05:00,                           !- Field 8411
  0.073597561,                            !- Field 8412
  Until: 06:00,                           !- Field 8413
  0.100640244,                            !- Field 8414
  Until: 07:00,                           !- Field 8415
  0.161623476,                            !- Field 8416
  Until: 08:00,                           !- Field 8417
  0.261553728,                            !- Field 8418
  Until: 09:00,                           !- Field 8419
  0.379301801,                            !- Field 8420
  Until: 10:00,                           !- Field 8421
  0.353329498,                            !- Field 8422
  Until: 11:00,                           !- Field 8423
  0.415152439,                            !- Field 8424
  Until: 12:00,                           !- Field 8425
  0.400495427,                            !- Field 8426
  Until: 13:00,                           !- Field 8427
  0.34632622,                             !- Field 8428
  Until: 14:00,                           !- Field 8429
  0.308876266,                            !- Field 8430
  Until: 15:00,                           !- Field 8431
  0.292264654,                            !- Field 8432
  Until: 16:00,                           !- Field 8433
  0.284688579,                            !- Field 8434
  Until: 17:00,                           !- Field 8435
  0.264012023,                            !- Field 8436
  Until: 18:00,                           !- Field 8437
  0.337287376,                            !- Field 8438
  Until: 19:00,                           !- Field 8439
  0.336388777,                            !- Field 8440
  Until: 20:00,                           !- Field 8441
  0.345849272,                            !- Field 8442
  Until: 21:00,                           !- Field 8443
  0.31695122,                             !- Field 8444
  Until: 22:00,                           !- Field 8445
  0.341661585,                            !- Field 8446
  Until: 23:00,                           !- Field 8447
  0.295426829,                            !- Field 8448
  Until: 24:00,                           !- Field 8449
  0.236471037,                            !- Field 8450
  Through: 06/19,                         !- Field 8451
  For: AllDays,                           !- Field 8452
  Until: 01:00,                           !- Field 8453
  0.145030488,                            !- Field 8454
  Until: 02:00,                           !- Field 8455
  0.101234756,                            !- Field 8456
  Until: 03:00,                           !- Field 8457
  0.114908537,                            !- Field 8458
  Until: 04:00,                           !- Field 8459
  0.097957317,                            !- Field 8460
  Until: 05:00,                           !- Field 8461
  0.086285234,                            !- Field 8462
  Until: 06:00,                           !- Field 8463
  0.096610892,                            !- Field 8464
  Until: 07:00,                           !- Field 8465
  0.130622627,                            !- Field 8466
  Until: 08:00,                           !- Field 8467
  0.233323171,                            !- Field 8468
  Until: 09:00,                           !- Field 8469
  0.356867378,                            !- Field 8470
  Until: 10:00,                           !- Field 8471
  0.446448171,                            !- Field 8472
  Until: 11:00,                           !- Field 8473
  0.363643293,                            !- Field 8474
  Until: 12:00,                           !- Field 8475
  0.366323631,                            !- Field 8476
  Until: 13:00,                           !- Field 8477
  0.313384146,                            !- Field 8478
  Until: 14:00,                           !- Field 8479
  0.299092988,                            !- Field 8480
  Until: 15:00,                           !- Field 8481
  0.261219512,                            !- Field 8482
  Until: 16:00,                           !- Field 8483
  0.311509146,                            !- Field 8484
  Until: 17:00,                           !- Field 8485
  0.307621951,                            !- Field 8486
  Until: 18:00,                           !- Field 8487
  0.405487805,                            !- Field 8488
  Until: 19:00,                           !- Field 8489
  0.485266768,                            !- Field 8490
  Until: 20:00,                           !- Field 8491
  0.498239329,                            !- Field 8492
  Until: 21:00,                           !- Field 8493
  0.482400915,                            !- Field 8494
  Until: 22:00,                           !- Field 8495
  0.39617378,                             !- Field 8496
  Until: 23:00,                           !- Field 8497
  0.3176789,                              !- Field 8498
  Until: 24:00,                           !- Field 8499
  0.21867378,                             !- Field 8500
  Through: 06/20,                         !- Field 8501
  For: AllDays,                           !- Field 8502
  Until: 01:00,                           !- Field 8503
  0.144579355,                            !- Field 8504
  Until: 02:00,                           !- Field 8505
  0.111435947,                            !- Field 8506
  Until: 03:00,                           !- Field 8507
  0.097704211,                            !- Field 8508
  Until: 04:00,                           !- Field 8509
  0.086733203,                            !- Field 8510
  Until: 05:00,                           !- Field 8511
  0.078939614,                            !- Field 8512
  Until: 06:00,                           !- Field 8513
  0.157736784,                            !- Field 8514
  Until: 07:00,                           !- Field 8515
  0.273857858,                            !- Field 8516
  Until: 08:00,                           !- Field 8517
  0.325906796,                            !- Field 8518
  Until: 09:00,                           !- Field 8519
  0.341050823,                            !- Field 8520
  Until: 10:00,                           !- Field 8521
  0.321314787,                            !- Field 8522
  Until: 11:00,                           !- Field 8523
  0.296642459,                            !- Field 8524
  Until: 12:00,                           !- Field 8525
  0.267422342,                            !- Field 8526
  Until: 13:00,                           !- Field 8527
  0.273080922,                            !- Field 8528
  Until: 14:00,                           !- Field 8529
  0.251142286,                            !- Field 8530
  Until: 15:00,                           !- Field 8531
  0.221229076,                            !- Field 8532
  Until: 16:00,                           !- Field 8533
  0.227783378,                            !- Field 8534
  Until: 17:00,                           !- Field 8535
  0.259761131,                            !- Field 8536
  Until: 18:00,                           !- Field 8537
  0.423938392,                            !- Field 8538
  Until: 19:00,                           !- Field 8539
  0.449971022,                            !- Field 8540
  Until: 20:00,                           !- Field 8541
  0.495396341,                            !- Field 8542
  Until: 21:00,                           !- Field 8543
  0.422485619,                            !- Field 8544
  Until: 22:00,                           !- Field 8545
  0.353365307,                            !- Field 8546
  Until: 23:00,                           !- Field 8547
  0.351504401,                            !- Field 8548
  Until: 24:00,                           !- Field 8549
  0.220650167,                            !- Field 8550
  Through: 06/21,                         !- Field 8551
  For: AllDays,                           !- Field 8552
  Until: 01:00,                           !- Field 8553
  0.139038987,                            !- Field 8554
  Until: 02:00,                           !- Field 8555
  0.115110015,                            !- Field 8556
  Until: 03:00,                           !- Field 8557
  0.097682927,                            !- Field 8558
  Until: 04:00,                           !- Field 8559
  0.097822998,                            !- Field 8560
  Until: 05:00,                           !- Field 8561
  0.084711301,                            !- Field 8562
  Until: 06:00,                           !- Field 8563
  0.156896068,                            !- Field 8564
  Until: 07:00,                           !- Field 8565
  0.308543201,                            !- Field 8566
  Until: 08:00,                           !- Field 8567
  0.338709661,                            !- Field 8568
  Until: 09:00,                           !- Field 8569
  0.340884146,                            !- Field 8570
  Until: 10:00,                           !- Field 8571
  0.272210366,                            !- Field 8572
  Until: 11:00,                           !- Field 8573
  0.224916159,                            !- Field 8574
  Until: 12:00,                           !- Field 8575
  0.282332317,                            !- Field 8576
  Until: 13:00,                           !- Field 8577
  0.267994995,                            !- Field 8578
  Until: 14:00,                           !- Field 8579
  0.24411535,                             !- Field 8580
  Until: 15:00,                           !- Field 8581
  0.226850408,                            !- Field 8582
  Until: 16:00,                           !- Field 8583
  0.183517315,                            !- Field 8584
  Until: 17:00,                           !- Field 8585
  0.268643293,                            !- Field 8586
  Until: 18:00,                           !- Field 8587
  0.373231707,                            !- Field 8588
  Until: 19:00,                           !- Field 8589
  0.455022866,                            !- Field 8590
  Until: 20:00,                           !- Field 8591
  0.504242766,                            !- Field 8592
  Until: 21:00,                           !- Field 8593
  0.404069691,                            !- Field 8594
  Until: 22:00,                           !- Field 8595
  0.368596123,                            !- Field 8596
  Until: 23:00,                           !- Field 8597
  0.307855571,                            !- Field 8598
  Until: 24:00,                           !- Field 8599
  0.179314168,                            !- Field 8600
  Through: 06/22,                         !- Field 8601
  For: AllDays,                           !- Field 8602
  Until: 01:00,                           !- Field 8603
  0.129954268,                            !- Field 8604
  Until: 02:00,                           !- Field 8605
  0.114323516,                            !- Field 8606
  Until: 03:00,                           !- Field 8607
  0.093557524,                            !- Field 8608
  Until: 04:00,                           !- Field 8609
  0.084437126,                            !- Field 8610
  Until: 05:00,                           !- Field 8611
  0.0786315,                              !- Field 8612
  Until: 06:00,                           !- Field 8613
  0.164178336,                            !- Field 8614
  Until: 07:00,                           !- Field 8615
  0.33410427,                             !- Field 8616
  Until: 08:00,                           !- Field 8617
  0.338490066,                            !- Field 8618
  Until: 09:00,                           !- Field 8619
  0.346712732,                            !- Field 8620
  Until: 10:00,                           !- Field 8621
  0.295020002,                            !- Field 8622
  Until: 11:00,                           !- Field 8623
  0.267527853,                            !- Field 8624
  Until: 12:00,                           !- Field 8625
  0.253145721,                            !- Field 8626
  Until: 13:00,                           !- Field 8627
  0.282283783,                            !- Field 8628
  Until: 14:00,                           !- Field 8629
  0.227276001,                            !- Field 8630
  Until: 15:00,                           !- Field 8631
  0.230829498,                            !- Field 8632
  Until: 16:00,                           !- Field 8633
  0.262710021,                            !- Field 8634
  Until: 17:00,                           !- Field 8635
  0.290301484,                            !- Field 8636
  Until: 18:00,                           !- Field 8637
  0.433984258,                            !- Field 8638
  Until: 19:00,                           !- Field 8639
  0.456436701,                            !- Field 8640
  Until: 20:00,                           !- Field 8641
  0.474305168,                            !- Field 8642
  Until: 21:00,                           !- Field 8643
  0.406501559,                            !- Field 8644
  Until: 22:00,                           !- Field 8645
  0.322627008,                            !- Field 8646
  Until: 23:00,                           !- Field 8647
  0.29997524,                             !- Field 8648
  Until: 24:00,                           !- Field 8649
  0.217906794,                            !- Field 8650
  Through: 06/23,                         !- Field 8651
  For: AllDays,                           !- Field 8652
  Until: 01:00,                           !- Field 8653
  0.130189846,                            !- Field 8654
  Until: 02:00,                           !- Field 8655
  0.129957572,                            !- Field 8656
  Until: 03:00,                           !- Field 8657
  0.11011269,                             !- Field 8658
  Until: 04:00,                           !- Field 8659
  0.089036585,                            !- Field 8660
  Until: 05:00,                           !- Field 8661
  0.082585481,                            !- Field 8662
  Until: 06:00,                           !- Field 8663
  0.150011332,                            !- Field 8664
  Until: 07:00,                           !- Field 8665
  0.29888173,                             !- Field 8666
  Until: 08:00,                           !- Field 8667
  0.344329268,                            !- Field 8668
  Until: 09:00,                           !- Field 8669
  0.338768293,                            !- Field 8670
  Until: 10:00,                           !- Field 8671
  0.312086459,                            !- Field 8672
  Until: 11:00,                           !- Field 8673
  0.270112862,                            !- Field 8674
  Until: 12:00,                           !- Field 8675
  0.272973539,                            !- Field 8676
  Until: 13:00,                           !- Field 8677
  0.264224689,                            !- Field 8678
  Until: 14:00,                           !- Field 8679
  0.253922918,                            !- Field 8680
  Until: 15:00,                           !- Field 8681
  0.219104556,                            !- Field 8682
  Until: 16:00,                           !- Field 8683
  0.226601358,                            !- Field 8684
  Until: 17:00,                           !- Field 8685
  0.288702124,                            !- Field 8686
  Until: 18:00,                           !- Field 8687
  0.404860636,                            !- Field 8688
  Until: 19:00,                           !- Field 8689
  0.449079888,                            !- Field 8690
  Until: 20:00,                           !- Field 8691
  0.449351318,                            !- Field 8692
  Until: 21:00,                           !- Field 8693
  0.364649268,                            !- Field 8694
  Until: 22:00,                           !- Field 8695
  0.335159457,                            !- Field 8696
  Until: 23:00,                           !- Field 8697
  0.296207547,                            !- Field 8698
  Until: 24:00,                           !- Field 8699
  0.19702928,                             !- Field 8700
  Through: 06/24,                         !- Field 8701
  For: AllDays,                           !- Field 8702
  Until: 01:00,                           !- Field 8703
  0.126696316,                            !- Field 8704
  Until: 02:00,                           !- Field 8705
  0.1311013,                              !- Field 8706
  Until: 03:00,                           !- Field 8707
  0.102744765,                            !- Field 8708
  Until: 04:00,                           !- Field 8709
  0.082468886,                            !- Field 8710
  Until: 05:00,                           !- Field 8711
  0.08443842,                             !- Field 8712
  Until: 06:00,                           !- Field 8713
  0.128153618,                            !- Field 8714
  Until: 07:00,                           !- Field 8715
  0.237807682,                            !- Field 8716
  Until: 08:00,                           !- Field 8717
  0.302484756,                            !- Field 8718
  Until: 09:00,                           !- Field 8719
  0.359061637,                            !- Field 8720
  Until: 10:00,                           !- Field 8721
  0.344508168,                            !- Field 8722
  Until: 11:00,                           !- Field 8723
  0.325065146,                            !- Field 8724
  Until: 12:00,                           !- Field 8725
  0.393392703,                            !- Field 8726
  Until: 13:00,                           !- Field 8727
  0.339150152,                            !- Field 8728
  Until: 14:00,                           !- Field 8729
  0.295578118,                            !- Field 8730
  Until: 15:00,                           !- Field 8731
  0.234008283,                            !- Field 8732
  Until: 16:00,                           !- Field 8733
  0.278018293,                            !- Field 8734
  Until: 17:00,                           !- Field 8735
  0.277990178,                            !- Field 8736
  Until: 18:00,                           !- Field 8737
  0.352165641,                            !- Field 8738
  Until: 19:00,                           !- Field 8739
  0.361625201,                            !- Field 8740
  Until: 20:00,                           !- Field 8741
  0.394073481,                            !- Field 8742
  Until: 21:00,                           !- Field 8743
  0.34098178,                             !- Field 8744
  Until: 22:00,                           !- Field 8745
  0.373578688,                            !- Field 8746
  Until: 23:00,                           !- Field 8747
  0.305448467,                            !- Field 8748
  Until: 24:00,                           !- Field 8749
  0.224743586,                            !- Field 8750
  Through: 06/25,                         !- Field 8751
  For: AllDays,                           !- Field 8752
  Until: 01:00,                           !- Field 8753
  0.149079685,                            !- Field 8754
  Until: 02:00,                           !- Field 8755
  0.108359842,                            !- Field 8756
  Until: 03:00,                           !- Field 8757
  0.104343218,                            !- Field 8758
  Until: 04:00,                           !- Field 8759
  0.081737805,                            !- Field 8760
  Until: 05:00,                           !- Field 8761
  0.073597561,                            !- Field 8762
  Until: 06:00,                           !- Field 8763
  0.100640244,                            !- Field 8764
  Until: 07:00,                           !- Field 8765
  0.161623476,                            !- Field 8766
  Until: 08:00,                           !- Field 8767
  0.261553728,                            !- Field 8768
  Until: 09:00,                           !- Field 8769
  0.379301801,                            !- Field 8770
  Until: 10:00,                           !- Field 8771
  0.353329498,                            !- Field 8772
  Until: 11:00,                           !- Field 8773
  0.415152439,                            !- Field 8774
  Until: 12:00,                           !- Field 8775
  0.400495427,                            !- Field 8776
  Until: 13:00,                           !- Field 8777
  0.34632622,                             !- Field 8778
  Until: 14:00,                           !- Field 8779
  0.308876266,                            !- Field 8780
  Until: 15:00,                           !- Field 8781
  0.292264654,                            !- Field 8782
  Until: 16:00,                           !- Field 8783
  0.284688579,                            !- Field 8784
  Until: 17:00,                           !- Field 8785
  0.264012023,                            !- Field 8786
  Until: 18:00,                           !- Field 8787
  0.337287376,                            !- Field 8788
  Until: 19:00,                           !- Field 8789
  0.336388777,                            !- Field 8790
  Until: 20:00,                           !- Field 8791
  0.345849272,                            !- Field 8792
  Until: 21:00,                           !- Field 8793
  0.31695122,                             !- Field 8794
  Until: 22:00,                           !- Field 8795
  0.341661585,                            !- Field 8796
  Until: 23:00,                           !- Field 8797
  0.295426829,                            !- Field 8798
  Until: 24:00,                           !- Field 8799
  0.236471037,                            !- Field 8800
  Through: 06/26,                         !- Field 8801
  For: AllDays,                           !- Field 8802
  Until: 01:00,                           !- Field 8803
  0.145030488,                            !- Field 8804
  Until: 02:00,                           !- Field 8805
  0.101234756,                            !- Field 8806
  Until: 03:00,                           !- Field 8807
  0.114908537,                            !- Field 8808
  Until: 04:00,                           !- Field 8809
  0.097957317,                            !- Field 8810
  Until: 05:00,                           !- Field 8811
  0.086285234,                            !- Field 8812
  Until: 06:00,                           !- Field 8813
  0.096610892,                            !- Field 8814
  Until: 07:00,                           !- Field 8815
  0.130622627,                            !- Field 8816
  Until: 08:00,                           !- Field 8817
  0.233323171,                            !- Field 8818
  Until: 09:00,                           !- Field 8819
  0.356867378,                            !- Field 8820
  Until: 10:00,                           !- Field 8821
  0.446448171,                            !- Field 8822
  Until: 11:00,                           !- Field 8823
  0.363643293,                            !- Field 8824
  Until: 12:00,                           !- Field 8825
  0.366323631,                            !- Field 8826
  Until: 13:00,                           !- Field 8827
  0.313384146,                            !- Field 8828
  Until: 14:00,                           !- Field 8829
  0.299092988,                            !- Field 8830
  Until: 15:00,                           !- Field 8831
  0.261219512,                            !- Field 8832
  Until: 16:00,                           !- Field 8833
  0.311509146,                            !- Field 8834
  Until: 17:00,                           !- Field 8835
  0.307621951,                            !- Field 8836
  Until: 18:00,                           !- Field 8837
  0.405487805,                            !- Field 8838
  Until: 19:00,                           !- Field 8839
  0.485266768,                            !- Field 8840
  Until: 20:00,                           !- Field 8841
  0.498239329,                            !- Field 8842
  Until: 21:00,                           !- Field 8843
  0.482400915,                            !- Field 8844
  Until: 22:00,                           !- Field 8845
  0.39617378,                             !- Field 8846
  Until: 23:00,                           !- Field 8847
  0.3176789,                              !- Field 8848
  Until: 24:00,                           !- Field 8849
  0.21867378,                             !- Field 8850
  Through: 06/27,                         !- Field 8851
  For: AllDays,                           !- Field 8852
  Until: 01:00,                           !- Field 8853
  0.144579355,                            !- Field 8854
  Until: 02:00,                           !- Field 8855
  0.111435947,                            !- Field 8856
  Until: 03:00,                           !- Field 8857
  0.097704211,                            !- Field 8858
  Until: 04:00,                           !- Field 8859
  0.086733203,                            !- Field 8860
  Until: 05:00,                           !- Field 8861
  0.078939614,                            !- Field 8862
  Until: 06:00,                           !- Field 8863
  0.157736784,                            !- Field 8864
  Until: 07:00,                           !- Field 8865
  0.273857858,                            !- Field 8866
  Until: 08:00,                           !- Field 8867
  0.325906796,                            !- Field 8868
  Until: 09:00,                           !- Field 8869
  0.341050823,                            !- Field 8870
  Until: 10:00,                           !- Field 8871
  0.321314787,                            !- Field 8872
  Until: 11:00,                           !- Field 8873
  0.296642459,                            !- Field 8874
  Until: 12:00,                           !- Field 8875
  0.267422342,                            !- Field 8876
  Until: 13:00,                           !- Field 8877
  0.273080922,                            !- Field 8878
  Until: 14:00,                           !- Field 8879
  0.251142286,                            !- Field 8880
  Until: 15:00,                           !- Field 8881
  0.221229076,                            !- Field 8882
  Until: 16:00,                           !- Field 8883
  0.227783378,                            !- Field 8884
  Until: 17:00,                           !- Field 8885
  0.259761131,                            !- Field 8886
  Until: 18:00,                           !- Field 8887
  0.423938392,                            !- Field 8888
  Until: 19:00,                           !- Field 8889
  0.449971022,                            !- Field 8890
  Until: 20:00,                           !- Field 8891
  0.495396341,                            !- Field 8892
  Until: 21:00,                           !- Field 8893
  0.422485619,                            !- Field 8894
  Until: 22:00,                           !- Field 8895
  0.353365307,                            !- Field 8896
  Until: 23:00,                           !- Field 8897
  0.351504401,                            !- Field 8898
  Until: 24:00,                           !- Field 8899
  0.220650167,                            !- Field 8900
  Through: 06/28,                         !- Field 8901
  For: AllDays,                           !- Field 8902
  Until: 01:00,                           !- Field 8903
  0.139038987,                            !- Field 8904
  Until: 02:00,                           !- Field 8905
  0.115110015,                            !- Field 8906
  Until: 03:00,                           !- Field 8907
  0.097682927,                            !- Field 8908
  Until: 04:00,                           !- Field 8909
  0.097822998,                            !- Field 8910
  Until: 05:00,                           !- Field 8911
  0.084711301,                            !- Field 8912
  Until: 06:00,                           !- Field 8913
  0.156896068,                            !- Field 8914
  Until: 07:00,                           !- Field 8915
  0.308543201,                            !- Field 8916
  Until: 08:00,                           !- Field 8917
  0.338709661,                            !- Field 8918
  Until: 09:00,                           !- Field 8919
  0.340884146,                            !- Field 8920
  Until: 10:00,                           !- Field 8921
  0.272210366,                            !- Field 8922
  Until: 11:00,                           !- Field 8923
  0.224916159,                            !- Field 8924
  Until: 12:00,                           !- Field 8925
  0.282332317,                            !- Field 8926
  Until: 13:00,                           !- Field 8927
  0.267994995,                            !- Field 8928
  Until: 14:00,                           !- Field 8929
  0.24411535,                             !- Field 8930
  Until: 15:00,                           !- Field 8931
  0.226850408,                            !- Field 8932
  Until: 16:00,                           !- Field 8933
  0.183517315,                            !- Field 8934
  Until: 17:00,                           !- Field 8935
  0.268643293,                            !- Field 8936
  Until: 18:00,                           !- Field 8937
  0.373231707,                            !- Field 8938
  Until: 19:00,                           !- Field 8939
  0.455022866,                            !- Field 8940
  Until: 20:00,                           !- Field 8941
  0.504242766,                            !- Field 8942
  Until: 21:00,                           !- Field 8943
  0.404069691,                            !- Field 8944
  Until: 22:00,                           !- Field 8945
  0.368596123,                            !- Field 8946
  Until: 23:00,                           !- Field 8947
  0.307855571,                            !- Field 8948
  Until: 24:00,                           !- Field 8949
  0.179314168,                            !- Field 8950
  Through: 06/29,                         !- Field 8951
  For: AllDays,                           !- Field 8952
  Until: 01:00,                           !- Field 8953
  0.129954268,                            !- Field 8954
  Until: 02:00,                           !- Field 8955
  0.114323516,                            !- Field 8956
  Until: 03:00,                           !- Field 8957
  0.093557524,                            !- Field 8958
  Until: 04:00,                           !- Field 8959
  0.084437126,                            !- Field 8960
  Until: 05:00,                           !- Field 8961
  0.0786315,                              !- Field 8962
  Until: 06:00,                           !- Field 8963
  0.164178336,                            !- Field 8964
  Until: 07:00,                           !- Field 8965
  0.33410427,                             !- Field 8966
  Until: 08:00,                           !- Field 8967
  0.338490066,                            !- Field 8968
  Until: 09:00,                           !- Field 8969
  0.346712732,                            !- Field 8970
  Until: 10:00,                           !- Field 8971
  0.295020002,                            !- Field 8972
  Until: 11:00,                           !- Field 8973
  0.267527853,                            !- Field 8974
  Until: 12:00,                           !- Field 8975
  0.253145721,                            !- Field 8976
  Until: 13:00,                           !- Field 8977
  0.282283783,                            !- Field 8978
  Until: 14:00,                           !- Field 8979
  0.227276001,                            !- Field 8980
  Until: 15:00,                           !- Field 8981
  0.230829498,                            !- Field 8982
  Until: 16:00,                           !- Field 8983
  0.262710021,                            !- Field 8984
  Until: 17:00,                           !- Field 8985
  0.290301484,                            !- Field 8986
  Until: 18:00,                           !- Field 8987
  0.433984258,                            !- Field 8988
  Until: 19:00,                           !- Field 8989
  0.456436701,                            !- Field 8990
  Until: 20:00,                           !- Field 8991
  0.474305168,                            !- Field 8992
  Until: 21:00,                           !- Field 8993
  0.406501559,                            !- Field 8994
  Until: 22:00,                           !- Field 8995
  0.322627008,                            !- Field 8996
  Until: 23:00,                           !- Field 8997
  0.29997524,                             !- Field 8998
  Until: 24:00,                           !- Field 8999
  0.217906794,                            !- Field 9000
  Through: 06/30,                         !- Field 9001
  For: AllDays,                           !- Field 9002
  Until: 01:00,                           !- Field 9003
  0.130189846,                            !- Field 9004
  Until: 02:00,                           !- Field 9005
  0.129957572,                            !- Field 9006
  Until: 03:00,                           !- Field 9007
  0.11011269,                             !- Field 9008
  Until: 04:00,                           !- Field 9009
  0.089036585,                            !- Field 9010
  Until: 05:00,                           !- Field 9011
  0.082585481,                            !- Field 9012
  Until: 06:00,                           !- Field 9013
  0.150011332,                            !- Field 9014
  Until: 07:00,                           !- Field 9015
  0.29888173,                             !- Field 9016
  Until: 08:00,                           !- Field 9017
  0.344329268,                            !- Field 9018
  Until: 09:00,                           !- Field 9019
  0.338768293,                            !- Field 9020
  Until: 10:00,                           !- Field 9021
  0.312086459,                            !- Field 9022
  Until: 11:00,                           !- Field 9023
  0.270112862,                            !- Field 9024
  Until: 12:00,                           !- Field 9025
  0.272973539,                            !- Field 9026
  Until: 13:00,                           !- Field 9027
  0.264224689,                            !- Field 9028
  Until: 14:00,                           !- Field 9029
  0.253922918,                            !- Field 9030
  Until: 15:00,                           !- Field 9031
  0.219104556,                            !- Field 9032
  Until: 16:00,                           !- Field 9033
  0.226601358,                            !- Field 9034
  Until: 17:00,                           !- Field 9035
  0.288702124,                            !- Field 9036
  Until: 18:00,                           !- Field 9037
  0.404860636,                            !- Field 9038
  Until: 19:00,                           !- Field 9039
  0.449079888,                            !- Field 9040
  Until: 20:00,                           !- Field 9041
  0.449351318,                            !- Field 9042
  Until: 21:00,                           !- Field 9043
  0.364649268,                            !- Field 9044
  Until: 22:00,                           !- Field 9045
  0.335159457,                            !- Field 9046
  Until: 23:00,                           !- Field 9047
  0.296207547,                            !- Field 9048
  Until: 24:00,                           !- Field 9049
  0.19702928,                             !- Field 9050
  Through: 07/01,                         !- Field 9051
  For: AllDays,                           !- Field 9052
  Until: 01:00,                           !- Field 9053
  0.117170732,                            !- Field 9054
  Until: 02:00,                           !- Field 9055
  0.097711574,                            !- Field 9056
  Until: 03:00,                           !- Field 9057
  0.080699149,                            !- Field 9058
  Until: 04:00,                           !- Field 9059
  0.077640704,                            !- Field 9060
  Until: 05:00,                           !- Field 9061
  0.071244075,                            !- Field 9062
  Until: 06:00,                           !- Field 9063
  0.131111137,                            !- Field 9064
  Until: 07:00,                           !- Field 9065
  0.197382075,                            !- Field 9066
  Until: 08:00,                           !- Field 9067
  0.315837724,                            !- Field 9068
  Until: 09:00,                           !- Field 9069
  0.320543258,                            !- Field 9070
  Until: 10:00,                           !- Field 9071
  0.322382881,                            !- Field 9072
  Until: 11:00,                           !- Field 9073
  0.300711516,                            !- Field 9074
  Until: 12:00,                           !- Field 9075
  0.296323056,                            !- Field 9076
  Until: 13:00,                           !- Field 9077
  0.32217217,                             !- Field 9078
  Until: 14:00,                           !- Field 9079
  0.265016624,                            !- Field 9080
  Until: 15:00,                           !- Field 9081
  0.226719512,                            !- Field 9082
  Until: 16:00,                           !- Field 9083
  0.239097561,                            !- Field 9084
  Until: 17:00,                           !- Field 9085
  0.256585366,                            !- Field 9086
  Until: 18:00,                           !- Field 9087
  0.306103601,                            !- Field 9088
  Until: 19:00,                           !- Field 9089
  0.292591463,                            !- Field 9090
  Until: 20:00,                           !- Field 9091
  0.321689024,                            !- Field 9092
  Until: 21:00,                           !- Field 9093
  0.298682179,                            !- Field 9094
  Until: 22:00,                           !- Field 9095
  0.289406121,                            !- Field 9096
  Until: 23:00,                           !- Field 9097
  0.265709388,                            !- Field 9098
  Until: 24:00,                           !- Field 9099
  0.175194144,                            !- Field 9100
  Through: 07/02,                         !- Field 9101
  For: AllDays,                           !- Field 9102
  Until: 01:00,                           !- Field 9103
  0.137628509,                            !- Field 9104
  Until: 02:00,                           !- Field 9105
  0.113563852,                            !- Field 9106
  Until: 03:00,                           !- Field 9107
  0.093511095,                            !- Field 9108
  Until: 04:00,                           !- Field 9109
  0.08719177,                             !- Field 9110
  Until: 05:00,                           !- Field 9111
  0.084211114,                            !- Field 9112
  Until: 06:00,                           !- Field 9113
  0.095151174,                            !- Field 9114
  Until: 07:00,                           !- Field 9115
  0.146131615,                            !- Field 9116
  Until: 08:00,                           !- Field 9117
  0.228741822,                            !- Field 9118
  Until: 09:00,                           !- Field 9119
  0.331518695,                            !- Field 9120
  Until: 10:00,                           !- Field 9121
  0.333804878,                            !- Field 9122
  Until: 11:00,                           !- Field 9123
  0.331585366,                            !- Field 9124
  Until: 12:00,                           !- Field 9125
  0.323707317,                            !- Field 9126
  Until: 13:00,                           !- Field 9127
  0.319163196,                            !- Field 9128
  Until: 14:00,                           !- Field 9129
  0.287661643,                            !- Field 9130
  Until: 15:00,                           !- Field 9131
  0.258395939,                            !- Field 9132
  Until: 16:00,                           !- Field 9133
  0.225409975,                            !- Field 9134
  Until: 17:00,                           !- Field 9135
  0.229695122,                            !- Field 9136
  Until: 18:00,                           !- Field 9137
  0.305012195,                            !- Field 9138
  Until: 19:00,                           !- Field 9139
  0.302432927,                            !- Field 9140
  Until: 20:00,                           !- Field 9141
  0.295982976,                            !- Field 9142
  Until: 21:00,                           !- Field 9143
  0.293372551,                            !- Field 9144
  Until: 22:00,                           !- Field 9145
  0.295404367,                            !- Field 9146
  Until: 23:00,                           !- Field 9147
  0.23019478,                             !- Field 9148
  Until: 24:00,                           !- Field 9149
  0.184030817,                            !- Field 9150
  Through: 07/03,                         !- Field 9151
  For: AllDays,                           !- Field 9152
  Until: 01:00,                           !- Field 9153
  0.117840587,                            !- Field 9154
  Until: 02:00,                           !- Field 9155
  0.106588256,                            !- Field 9156
  Until: 03:00,                           !- Field 9157
  0.103208185,                            !- Field 9158
  Until: 04:00,                           !- Field 9159
  0.093293464,                            !- Field 9160
  Until: 05:00,                           !- Field 9161
  0.077158224,                            !- Field 9162
  Until: 06:00,                           !- Field 9163
  0.078275056,                            !- Field 9164
  Until: 07:00,                           !- Field 9165
  0.159107041,                            !- Field 9166
  Until: 08:00,                           !- Field 9167
  0.197041899,                            !- Field 9168
  Until: 09:00,                           !- Field 9169
  0.292040061,                            !- Field 9170
  Until: 10:00,                           !- Field 9171
  0.372176024,                            !- Field 9172
  Until: 11:00,                           !- Field 9173
  0.321006213,                            !- Field 9174
  Until: 12:00,                           !- Field 9175
  0.316993615,                            !- Field 9176
  Until: 13:00,                           !- Field 9177
  0.293669639,                            !- Field 9178
  Until: 14:00,                           !- Field 9179
  0.241438392,                            !- Field 9180
  Until: 15:00,                           !- Field 9181
  0.209520651,                            !- Field 9182
  Until: 16:00,                           !- Field 9183
  0.235480787,                            !- Field 9184
  Until: 17:00,                           !- Field 9185
  0.275031671,                            !- Field 9186
  Until: 18:00,                           !- Field 9187
  0.298266202,                            !- Field 9188
  Until: 19:00,                           !- Field 9189
  0.387127875,                            !- Field 9190
  Until: 20:00,                           !- Field 9191
  0.403046046,                            !- Field 9192
  Until: 21:00,                           !- Field 9193
  0.344842671,                            !- Field 9194
  Until: 22:00,                           !- Field 9195
  0.336324321,                            !- Field 9196
  Until: 23:00,                           !- Field 9197
  0.297348769,                            !- Field 9198
  Until: 24:00,                           !- Field 9199
  0.166002186,                            !- Field 9200
  Through: 07/04,                         !- Field 9201
  For: AllDays,                           !- Field 9202
  Until: 01:00,                           !- Field 9203
  0.135724085,                            !- Field 9204
  Until: 02:00,                           !- Field 9205
  0.087723769,                            !- Field 9206
  Until: 03:00,                           !- Field 9207
  0.085020277,                            !- Field 9208
  Until: 04:00,                           !- Field 9209
  0.071428756,                            !- Field 9210
  Until: 05:00,                           !- Field 9211
  0.065501107,                            !- Field 9212
  Until: 06:00,                           !- Field 9213
  0.126978543,                            !- Field 9214
  Until: 07:00,                           !- Field 9215
  0.224571301,                            !- Field 9216
  Until: 08:00,                           !- Field 9217
  0.320091463,                            !- Field 9218
  Until: 09:00,                           !- Field 9219
  0.292617127,                            !- Field 9220
  Until: 10:00,                           !- Field 9221
  0.313210789,                            !- Field 9222
  Until: 11:00,                           !- Field 9223
  0.260208226,                            !- Field 9224
  Until: 12:00,                           !- Field 9225
  0.235332849,                            !- Field 9226
  Until: 13:00,                           !- Field 9227
  0.25902439,                             !- Field 9228
  Until: 14:00,                           !- Field 9229
  0.217940984,                            !- Field 9230
  Until: 15:00,                           !- Field 9231
  0.180526921,                            !- Field 9232
  Until: 16:00,                           !- Field 9233
  0.184802201,                            !- Field 9234
  Until: 17:00,                           !- Field 9235
  0.262173257,                            !- Field 9236
  Until: 18:00,                           !- Field 9237
  0.355618242,                            !- Field 9238
  Until: 19:00,                           !- Field 9239
  0.406499655,                            !- Field 9240
  Until: 20:00,                           !- Field 9241
  0.39377754,                             !- Field 9242
  Until: 21:00,                           !- Field 9243
  0.356715514,                            !- Field 9244
  Until: 22:00,                           !- Field 9245
  0.347101501,                            !- Field 9246
  Until: 23:00,                           !- Field 9247
  0.271164634,                            !- Field 9248
  Until: 24:00,                           !- Field 9249
  0.155084561,                            !- Field 9250
  Through: 07/05,                         !- Field 9251
  For: AllDays,                           !- Field 9252
  Until: 01:00,                           !- Field 9253
  0.142295238,                            !- Field 9254
  Until: 02:00,                           !- Field 9255
  0.09882622,                             !- Field 9256
  Until: 03:00,                           !- Field 9257
  0.074054303,                            !- Field 9258
  Until: 04:00,                           !- Field 9259
  0.076084762,                            !- Field 9260
  Until: 05:00,                           !- Field 9261
  0.079839867,                            !- Field 9262
  Until: 06:00,                           !- Field 9263
  0.141445438,                            !- Field 9264
  Until: 07:00,                           !- Field 9265
  0.234332006,                            !- Field 9266
  Until: 08:00,                           !- Field 9267
  0.270759567,                            !- Field 9268
  Until: 09:00,                           !- Field 9269
  0.286821322,                            !- Field 9270
  Until: 10:00,                           !- Field 9271
  0.260046448,                            !- Field 9272
  Until: 11:00,                           !- Field 9273
  0.226778863,                            !- Field 9274
  Until: 12:00,                           !- Field 9275
  0.248486108,                            !- Field 9276
  Until: 13:00,                           !- Field 9277
  0.260034534,                            !- Field 9278
  Until: 14:00,                           !- Field 9279
  0.208689964,                            !- Field 9280
  Until: 15:00,                           !- Field 9281
  0.227316929,                            !- Field 9282
  Until: 16:00,                           !- Field 9283
  0.227732761,                            !- Field 9284
  Until: 17:00,                           !- Field 9285
  0.240148094,                            !- Field 9286
  Until: 18:00,                           !- Field 9287
  0.369877847,                            !- Field 9288
  Until: 19:00,                           !- Field 9289
  0.408439251,                            !- Field 9290
  Until: 20:00,                           !- Field 9291
  0.444845255,                            !- Field 9292
  Until: 21:00,                           !- Field 9293
  0.344081511,                            !- Field 9294
  Until: 22:00,                           !- Field 9295
  0.322900571,                            !- Field 9296
  Until: 23:00,                           !- Field 9297
  0.27062201,                             !- Field 9298
  Until: 24:00,                           !- Field 9299
  0.162765114,                            !- Field 9300
  Through: 07/06,                         !- Field 9301
  For: AllDays,                           !- Field 9302
  Until: 01:00,                           !- Field 9303
  0.126464421,                            !- Field 9304
  Until: 02:00,                           !- Field 9305
  0.115808071,                            !- Field 9306
  Until: 03:00,                           !- Field 9307
  0.100244909,                            !- Field 9308
  Until: 04:00,                           !- Field 9309
  0.100685113,                            !- Field 9310
  Until: 05:00,                           !- Field 9311
  0.07371491,                             !- Field 9312
  Until: 06:00,                           !- Field 9313
  0.133316484,                            !- Field 9314
  Until: 07:00,                           !- Field 9315
  0.225181633,                            !- Field 9316
  Until: 08:00,                           !- Field 9317
  0.296753049,                            !- Field 9318
  Until: 09:00,                           !- Field 9319
  0.304911584,                            !- Field 9320
  Until: 10:00,                           !- Field 9321
  0.259715447,                            !- Field 9322
  Until: 11:00,                           !- Field 9323
  0.215655553,                            !- Field 9324
  Until: 12:00,                           !- Field 9325
  0.230589232,                            !- Field 9326
  Until: 13:00,                           !- Field 9327
  0.249725791,                            !- Field 9328
  Until: 14:00,                           !- Field 9329
  0.225253113,                            !- Field 9330
  Until: 15:00,                           !- Field 9331
  0.196768868,                            !- Field 9332
  Until: 16:00,                           !- Field 9333
  0.187543934,                            !- Field 9334
  Until: 17:00,                           !- Field 9335
  0.229162089,                            !- Field 9336
  Until: 18:00,                           !- Field 9337
  0.340675334,                            !- Field 9338
  Until: 19:00,                           !- Field 9339
  0.345960366,                            !- Field 9340
  Until: 20:00,                           !- Field 9341
  0.37847561,                             !- Field 9342
  Until: 21:00,                           !- Field 9343
  0.348631572,                            !- Field 9344
  Until: 22:00,                           !- Field 9345
  0.302122354,                            !- Field 9346
  Until: 23:00,                           !- Field 9347
  0.277468793,                            !- Field 9348
  Until: 24:00,                           !- Field 9349
  0.23021097,                             !- Field 9350
  Through: 07/07,                         !- Field 9351
  For: AllDays,                           !- Field 9352
  Until: 01:00,                           !- Field 9353
  0.153083583,                            !- Field 9354
  Until: 02:00,                           !- Field 9355
  0.106517775,                            !- Field 9356
  Until: 03:00,                           !- Field 9357
  0.092173694,                            !- Field 9358
  Until: 04:00,                           !- Field 9359
  0.102260556,                            !- Field 9360
  Until: 05:00,                           !- Field 9361
  0.077270119,                            !- Field 9362
  Until: 06:00,                           !- Field 9363
  0.119453233,                            !- Field 9364
  Until: 07:00,                           !- Field 9365
  0.209827715,                            !- Field 9366
  Until: 08:00,                           !- Field 9367
  0.326178598,                            !- Field 9368
  Until: 09:00,                           !- Field 9369
  0.303964206,                            !- Field 9370
  Until: 10:00,                           !- Field 9371
  0.245800233,                            !- Field 9372
  Until: 11:00,                           !- Field 9373
  0.280708516,                            !- Field 9374
  Until: 12:00,                           !- Field 9375
  0.264476578,                            !- Field 9376
  Until: 13:00,                           !- Field 9377
  0.245216557,                            !- Field 9378
  Until: 14:00,                           !- Field 9379
  0.23906854,                             !- Field 9380
  Until: 15:00,                           !- Field 9381
  0.200795343,                            !- Field 9382
  Until: 16:00,                           !- Field 9383
  0.189923996,                            !- Field 9384
  Until: 17:00,                           !- Field 9385
  0.259626093,                            !- Field 9386
  Until: 18:00,                           !- Field 9387
  0.326651799,                            !- Field 9388
  Until: 19:00,                           !- Field 9389
  0.360970566,                            !- Field 9390
  Until: 20:00,                           !- Field 9391
  0.358566693,                            !- Field 9392
  Until: 21:00,                           !- Field 9393
  0.373317659,                            !- Field 9394
  Until: 22:00,                           !- Field 9395
  0.295377644,                            !- Field 9396
  Until: 23:00,                           !- Field 9397
  0.264678325,                            !- Field 9398
  Until: 24:00,                           !- Field 9399
  0.169112826,                            !- Field 9400
  Through: 07/08,                         !- Field 9401
  For: AllDays,                           !- Field 9402
  Until: 01:00,                           !- Field 9403
  0.117170732,                            !- Field 9404
  Until: 02:00,                           !- Field 9405
  0.097711574,                            !- Field 9406
  Until: 03:00,                           !- Field 9407
  0.080699149,                            !- Field 9408
  Until: 04:00,                           !- Field 9409
  0.077640704,                            !- Field 9410
  Until: 05:00,                           !- Field 9411
  0.071244075,                            !- Field 9412
  Until: 06:00,                           !- Field 9413
  0.131111137,                            !- Field 9414
  Until: 07:00,                           !- Field 9415
  0.197382075,                            !- Field 9416
  Until: 08:00,                           !- Field 9417
  0.315837724,                            !- Field 9418
  Until: 09:00,                           !- Field 9419
  0.320543258,                            !- Field 9420
  Until: 10:00,                           !- Field 9421
  0.322382881,                            !- Field 9422
  Until: 11:00,                           !- Field 9423
  0.300711516,                            !- Field 9424
  Until: 12:00,                           !- Field 9425
  0.296323056,                            !- Field 9426
  Until: 13:00,                           !- Field 9427
  0.32217217,                             !- Field 9428
  Until: 14:00,                           !- Field 9429
  0.265016624,                            !- Field 9430
  Until: 15:00,                           !- Field 9431
  0.226719512,                            !- Field 9432
  Until: 16:00,                           !- Field 9433
  0.239097561,                            !- Field 9434
  Until: 17:00,                           !- Field 9435
  0.256585366,                            !- Field 9436
  Until: 18:00,                           !- Field 9437
  0.306103601,                            !- Field 9438
  Until: 19:00,                           !- Field 9439
  0.292591463,                            !- Field 9440
  Until: 20:00,                           !- Field 9441
  0.321689024,                            !- Field 9442
  Until: 21:00,                           !- Field 9443
  0.298682179,                            !- Field 9444
  Until: 22:00,                           !- Field 9445
  0.289406121,                            !- Field 9446
  Until: 23:00,                           !- Field 9447
  0.265709388,                            !- Field 9448
  Until: 24:00,                           !- Field 9449
  0.175194144,                            !- Field 9450
  Through: 07/09,                         !- Field 9451
  For: AllDays,                           !- Field 9452
  Until: 01:00,                           !- Field 9453
  0.137628509,                            !- Field 9454
  Until: 02:00,                           !- Field 9455
  0.113563852,                            !- Field 9456
  Until: 03:00,                           !- Field 9457
  0.093511095,                            !- Field 9458
  Until: 04:00,                           !- Field 9459
  0.08719177,                             !- Field 9460
  Until: 05:00,                           !- Field 9461
  0.084211114,                            !- Field 9462
  Until: 06:00,                           !- Field 9463
  0.095151174,                            !- Field 9464
  Until: 07:00,                           !- Field 9465
  0.146131615,                            !- Field 9466
  Until: 08:00,                           !- Field 9467
  0.228741822,                            !- Field 9468
  Until: 09:00,                           !- Field 9469
  0.331518695,                            !- Field 9470
  Until: 10:00,                           !- Field 9471
  0.333804878,                            !- Field 9472
  Until: 11:00,                           !- Field 9473
  0.331585366,                            !- Field 9474
  Until: 12:00,                           !- Field 9475
  0.323707317,                            !- Field 9476
  Until: 13:00,                           !- Field 9477
  0.319163196,                            !- Field 9478
  Until: 14:00,                           !- Field 9479
  0.287661643,                            !- Field 9480
  Until: 15:00,                           !- Field 9481
  0.258395939,                            !- Field 9482
  Until: 16:00,                           !- Field 9483
  0.225409975,                            !- Field 9484
  Until: 17:00,                           !- Field 9485
  0.229695122,                            !- Field 9486
  Until: 18:00,                           !- Field 9487
  0.305012195,                            !- Field 9488
  Until: 19:00,                           !- Field 9489
  0.302432927,                            !- Field 9490
  Until: 20:00,                           !- Field 9491
  0.295982976,                            !- Field 9492
  Until: 21:00,                           !- Field 9493
  0.293372551,                            !- Field 9494
  Until: 22:00,                           !- Field 9495
  0.295404367,                            !- Field 9496
  Until: 23:00,                           !- Field 9497
  0.23019478,                             !- Field 9498
  Until: 24:00,                           !- Field 9499
  0.184030817,                            !- Field 9500
  Through: 07/10,                         !- Field 9501
  For: AllDays,                           !- Field 9502
  Until: 01:00,                           !- Field 9503
  0.117840587,                            !- Field 9504
  Until: 02:00,                           !- Field 9505
  0.106588256,                            !- Field 9506
  Until: 03:00,                           !- Field 9507
  0.103208185,                            !- Field 9508
  Until: 04:00,                           !- Field 9509
  0.093293464,                            !- Field 9510
  Until: 05:00,                           !- Field 9511
  0.077158224,                            !- Field 9512
  Until: 06:00,                           !- Field 9513
  0.078275056,                            !- Field 9514
  Until: 07:00,                           !- Field 9515
  0.159107041,                            !- Field 9516
  Until: 08:00,                           !- Field 9517
  0.197041899,                            !- Field 9518
  Until: 09:00,                           !- Field 9519
  0.292040061,                            !- Field 9520
  Until: 10:00,                           !- Field 9521
  0.372176024,                            !- Field 9522
  Until: 11:00,                           !- Field 9523
  0.321006213,                            !- Field 9524
  Until: 12:00,                           !- Field 9525
  0.316993615,                            !- Field 9526
  Until: 13:00,                           !- Field 9527
  0.293669639,                            !- Field 9528
  Until: 14:00,                           !- Field 9529
  0.241438392,                            !- Field 9530
  Until: 15:00,                           !- Field 9531
  0.209520651,                            !- Field 9532
  Until: 16:00,                           !- Field 9533
  0.235480787,                            !- Field 9534
  Until: 17:00,                           !- Field 9535
  0.275031671,                            !- Field 9536
  Until: 18:00,                           !- Field 9537
  0.298266202,                            !- Field 9538
  Until: 19:00,                           !- Field 9539
  0.387127875,                            !- Field 9540
  Until: 20:00,                           !- Field 9541
  0.403046046,                            !- Field 9542
  Until: 21:00,                           !- Field 9543
  0.344842671,                            !- Field 9544
  Until: 22:00,                           !- Field 9545
  0.336324321,                            !- Field 9546
  Until: 23:00,                           !- Field 9547
  0.297348769,                            !- Field 9548
  Until: 24:00,                           !- Field 9549
  0.166002186,                            !- Field 9550
  Through: 07/11,                         !- Field 9551
  For: AllDays,                           !- Field 9552
  Until: 01:00,                           !- Field 9553
  0.135724085,                            !- Field 9554
  Until: 02:00,                           !- Field 9555
  0.087723769,                            !- Field 9556
  Until: 03:00,                           !- Field 9557
  0.085020277,                            !- Field 9558
  Until: 04:00,                           !- Field 9559
  0.071428756,                            !- Field 9560
  Until: 05:00,                           !- Field 9561
  0.065501107,                            !- Field 9562
  Until: 06:00,                           !- Field 9563
  0.126978543,                            !- Field 9564
  Until: 07:00,                           !- Field 9565
  0.224571301,                            !- Field 9566
  Until: 08:00,                           !- Field 9567
  0.320091463,                            !- Field 9568
  Until: 09:00,                           !- Field 9569
  0.292617127,                            !- Field 9570
  Until: 10:00,                           !- Field 9571
  0.313210789,                            !- Field 9572
  Until: 11:00,                           !- Field 9573
  0.260208226,                            !- Field 9574
  Until: 12:00,                           !- Field 9575
  0.235332849,                            !- Field 9576
  Until: 13:00,                           !- Field 9577
  0.25902439,                             !- Field 9578
  Until: 14:00,                           !- Field 9579
  0.217940984,                            !- Field 9580
  Until: 15:00,                           !- Field 9581
  0.180526921,                            !- Field 9582
  Until: 16:00,                           !- Field 9583
  0.184802201,                            !- Field 9584
  Until: 17:00,                           !- Field 9585
  0.262173257,                            !- Field 9586
  Until: 18:00,                           !- Field 9587
  0.355618242,                            !- Field 9588
  Until: 19:00,                           !- Field 9589
  0.406499655,                            !- Field 9590
  Until: 20:00,                           !- Field 9591
  0.39377754,                             !- Field 9592
  Until: 21:00,                           !- Field 9593
  0.356715514,                            !- Field 9594
  Until: 22:00,                           !- Field 9595
  0.347101501,                            !- Field 9596
  Until: 23:00,                           !- Field 9597
  0.271164634,                            !- Field 9598
  Until: 24:00,                           !- Field 9599
  0.155084561,                            !- Field 9600
  Through: 07/12,                         !- Field 9601
  For: AllDays,                           !- Field 9602
  Until: 01:00,                           !- Field 9603
  0.142295238,                            !- Field 9604
  Until: 02:00,                           !- Field 9605
  0.09882622,                             !- Field 9606
  Until: 03:00,                           !- Field 9607
  0.074054303,                            !- Field 9608
  Until: 04:00,                           !- Field 9609
  0.076084762,                            !- Field 9610
  Until: 05:00,                           !- Field 9611
  0.079839867,                            !- Field 9612
  Until: 06:00,                           !- Field 9613
  0.141445438,                            !- Field 9614
  Until: 07:00,                           !- Field 9615
  0.234332006,                            !- Field 9616
  Until: 08:00,                           !- Field 9617
  0.270759567,                            !- Field 9618
  Until: 09:00,                           !- Field 9619
  0.286821322,                            !- Field 9620
  Until: 10:00,                           !- Field 9621
  0.260046448,                            !- Field 9622
  Until: 11:00,                           !- Field 9623
  0.226778863,                            !- Field 9624
  Until: 12:00,                           !- Field 9625
  0.248486108,                            !- Field 9626
  Until: 13:00,                           !- Field 9627
  0.260034534,                            !- Field 9628
  Until: 14:00,                           !- Field 9629
  0.208689964,                            !- Field 9630
  Until: 15:00,                           !- Field 9631
  0.227316929,                            !- Field 9632
  Until: 16:00,                           !- Field 9633
  0.227732761,                            !- Field 9634
  Until: 17:00,                           !- Field 9635
  0.240148094,                            !- Field 9636
  Until: 18:00,                           !- Field 9637
  0.369877847,                            !- Field 9638
  Until: 19:00,                           !- Field 9639
  0.408439251,                            !- Field 9640
  Until: 20:00,                           !- Field 9641
  0.444845255,                            !- Field 9642
  Until: 21:00,                           !- Field 9643
  0.344081511,                            !- Field 9644
  Until: 22:00,                           !- Field 9645
  0.322900571,                            !- Field 9646
  Until: 23:00,                           !- Field 9647
  0.27062201,                             !- Field 9648
  Until: 24:00,                           !- Field 9649
  0.162765114,                            !- Field 9650
  Through: 07/13,                         !- Field 9651
  For: AllDays,                           !- Field 9652
  Until: 01:00,                           !- Field 9653
  0.126464421,                            !- Field 9654
  Until: 02:00,                           !- Field 9655
  0.115808071,                            !- Field 9656
  Until: 03:00,                           !- Field 9657
  0.100244909,                            !- Field 9658
  Until: 04:00,                           !- Field 9659
  0.100685113,                            !- Field 9660
  Until: 05:00,                           !- Field 9661
  0.07371491,                             !- Field 9662
  Until: 06:00,                           !- Field 9663
  0.133316484,                            !- Field 9664
  Until: 07:00,                           !- Field 9665
  0.225181633,                            !- Field 9666
  Until: 08:00,                           !- Field 9667
  0.296753049,                            !- Field 9668
  Until: 09:00,                           !- Field 9669
  0.304911584,                            !- Field 9670
  Until: 10:00,                           !- Field 9671
  0.259715447,                            !- Field 9672
  Until: 11:00,                           !- Field 9673
  0.215655553,                            !- Field 9674
  Until: 12:00,                           !- Field 9675
  0.230589232,                            !- Field 9676
  Until: 13:00,                           !- Field 9677
  0.249725791,                            !- Field 9678
  Until: 14:00,                           !- Field 9679
  0.225253113,                            !- Field 9680
  Until: 15:00,                           !- Field 9681
  0.196768868,                            !- Field 9682
  Until: 16:00,                           !- Field 9683
  0.187543934,                            !- Field 9684
  Until: 17:00,                           !- Field 9685
  0.229162089,                            !- Field 9686
  Until: 18:00,                           !- Field 9687
  0.340675334,                            !- Field 9688
  Until: 19:00,                           !- Field 9689
  0.345960366,                            !- Field 9690
  Until: 20:00,                           !- Field 9691
  0.37847561,                             !- Field 9692
  Until: 21:00,                           !- Field 9693
  0.348631572,                            !- Field 9694
  Until: 22:00,                           !- Field 9695
  0.302122354,                            !- Field 9696
  Until: 23:00,                           !- Field 9697
  0.277468793,                            !- Field 9698
  Until: 24:00,                           !- Field 9699
  0.23021097,                             !- Field 9700
  Through: 07/14,                         !- Field 9701
  For: AllDays,                           !- Field 9702
  Until: 01:00,                           !- Field 9703
  0.153083583,                            !- Field 9704
  Until: 02:00,                           !- Field 9705
  0.106517775,                            !- Field 9706
  Until: 03:00,                           !- Field 9707
  0.092173694,                            !- Field 9708
  Until: 04:00,                           !- Field 9709
  0.102260556,                            !- Field 9710
  Until: 05:00,                           !- Field 9711
  0.077270119,                            !- Field 9712
  Until: 06:00,                           !- Field 9713
  0.119453233,                            !- Field 9714
  Until: 07:00,                           !- Field 9715
  0.209827715,                            !- Field 9716
  Until: 08:00,                           !- Field 9717
  0.326178598,                            !- Field 9718
  Until: 09:00,                           !- Field 9719
  0.303964206,                            !- Field 9720
  Until: 10:00,                           !- Field 9721
  0.245800233,                            !- Field 9722
  Until: 11:00,                           !- Field 9723
  0.280708516,                            !- Field 9724
  Until: 12:00,                           !- Field 9725
  0.264476578,                            !- Field 9726
  Until: 13:00,                           !- Field 9727
  0.245216557,                            !- Field 9728
  Until: 14:00,                           !- Field 9729
  0.23906854,                             !- Field 9730
  Until: 15:00,                           !- Field 9731
  0.200795343,                            !- Field 9732
  Until: 16:00,                           !- Field 9733
  0.189923996,                            !- Field 9734
  Until: 17:00,                           !- Field 9735
  0.259626093,                            !- Field 9736
  Until: 18:00,                           !- Field 9737
  0.326651799,                            !- Field 9738
  Until: 19:00,                           !- Field 9739
  0.360970566,                            !- Field 9740
  Until: 20:00,                           !- Field 9741
  0.358566693,                            !- Field 9742
  Until: 21:00,                           !- Field 9743
  0.373317659,                            !- Field 9744
  Until: 22:00,                           !- Field 9745
  0.295377644,                            !- Field 9746
  Until: 23:00,                           !- Field 9747
  0.264678325,                            !- Field 9748
  Until: 24:00,                           !- Field 9749
  0.169112826,                            !- Field 9750
  Through: 07/15,                         !- Field 9751
  For: AllDays,                           !- Field 9752
  Until: 01:00,                           !- Field 9753
  0.117170732,                            !- Field 9754
  Until: 02:00,                           !- Field 9755
  0.097711574,                            !- Field 9756
  Until: 03:00,                           !- Field 9757
  0.080699149,                            !- Field 9758
  Until: 04:00,                           !- Field 9759
  0.077640704,                            !- Field 9760
  Until: 05:00,                           !- Field 9761
  0.071244075,                            !- Field 9762
  Until: 06:00,                           !- Field 9763
  0.131111137,                            !- Field 9764
  Until: 07:00,                           !- Field 9765
  0.197382075,                            !- Field 9766
  Until: 08:00,                           !- Field 9767
  0.315837724,                            !- Field 9768
  Until: 09:00,                           !- Field 9769
  0.320543258,                            !- Field 9770
  Until: 10:00,                           !- Field 9771
  0.322382881,                            !- Field 9772
  Until: 11:00,                           !- Field 9773
  0.300711516,                            !- Field 9774
  Until: 12:00,                           !- Field 9775
  0.296323056,                            !- Field 9776
  Until: 13:00,                           !- Field 9777
  0.32217217,                             !- Field 9778
  Until: 14:00,                           !- Field 9779
  0.265016624,                            !- Field 9780
  Until: 15:00,                           !- Field 9781
  0.226719512,                            !- Field 9782
  Until: 16:00,                           !- Field 9783
  0.239097561,                            !- Field 9784
  Until: 17:00,                           !- Field 9785
  0.256585366,                            !- Field 9786
  Until: 18:00,                           !- Field 9787
  0.306103601,                            !- Field 9788
  Until: 19:00,                           !- Field 9789
  0.292591463,                            !- Field 9790
  Until: 20:00,                           !- Field 9791
  0.321689024,                            !- Field 9792
  Until: 21:00,                           !- Field 9793
  0.298682179,                            !- Field 9794
  Until: 22:00,                           !- Field 9795
  0.289406121,                            !- Field 9796
  Until: 23:00,                           !- Field 9797
  0.265709388,                            !- Field 9798
  Until: 24:00,                           !- Field 9799
  0.175194144,                            !- Field 9800
  Through: 07/16,                         !- Field 9801
  For: AllDays,                           !- Field 9802
  Until: 01:00,                           !- Field 9803
  0.137628509,                            !- Field 9804
  Until: 02:00,                           !- Field 9805
  0.113563852,                            !- Field 9806
  Until: 03:00,                           !- Field 9807
  0.093511095,                            !- Field 9808
  Until: 04:00,                           !- Field 9809
  0.08719177,                             !- Field 9810
  Until: 05:00,                           !- Field 9811
  0.084211114,                            !- Field 9812
  Until: 06:00,                           !- Field 9813
  0.095151174,                            !- Field 9814
  Until: 07:00,                           !- Field 9815
  0.146131615,                            !- Field 9816
  Until: 08:00,                           !- Field 9817
  0.228741822,                            !- Field 9818
  Until: 09:00,                           !- Field 9819
  0.331518695,                            !- Field 9820
  Until: 10:00,                           !- Field 9821
  0.333804878,                            !- Field 9822
  Until: 11:00,                           !- Field 9823
  0.331585366,                            !- Field 9824
  Until: 12:00,                           !- Field 9825
  0.323707317,                            !- Field 9826
  Until: 13:00,                           !- Field 9827
  0.319163196,                            !- Field 9828
  Until: 14:00,                           !- Field 9829
  0.287661643,                            !- Field 9830
  Until: 15:00,                           !- Field 9831
  0.258395939,                            !- Field 9832
  Until: 16:00,                           !- Field 9833
  0.225409975,                            !- Field 9834
  Until: 17:00,                           !- Field 9835
  0.229695122,                            !- Field 9836
  Until: 18:00,                           !- Field 9837
  0.305012195,                            !- Field 9838
  Until: 19:00,                           !- Field 9839
  0.302432927,                            !- Field 9840
  Until: 20:00,                           !- Field 9841
  0.295982976,                            !- Field 9842
  Until: 21:00,                           !- Field 9843
  0.293372551,                            !- Field 9844
  Until: 22:00,                           !- Field 9845
  0.295404367,                            !- Field 9846
  Until: 23:00,                           !- Field 9847
  0.23019478,                             !- Field 9848
  Until: 24:00,                           !- Field 9849
  0.184030817,                            !- Field 9850
  Through: 07/17,                         !- Field 9851
  For: AllDays,                           !- Field 9852
  Until: 01:00,                           !- Field 9853
  0.117840587,                            !- Field 9854
  Until: 02:00,                           !- Field 9855
  0.106588256,                            !- Field 9856
  Until: 03:00,                           !- Field 9857
  0.103208185,                            !- Field 9858
  Until: 04:00,                           !- Field 9859
  0.093293464,                            !- Field 9860
  Until: 05:00,                           !- Field 9861
  0.077158224,                            !- Field 9862
  Until: 06:00,                           !- Field 9863
  0.078275056,                            !- Field 9864
  Until: 07:00,                           !- Field 9865
  0.159107041,                            !- Field 9866
  Until: 08:00,                           !- Field 9867
  0.197041899,                            !- Field 9868
  Until: 09:00,                           !- Field 9869
  0.292040061,                            !- Field 9870
  Until: 10:00,                           !- Field 9871
  0.372176024,                            !- Field 9872
  Until: 11:00,                           !- Field 9873
  0.321006213,                            !- Field 9874
  Until: 12:00,                           !- Field 9875
  0.316993615,                            !- Field 9876
  Until: 13:00,                           !- Field 9877
  0.293669639,                            !- Field 9878
  Until: 14:00,                           !- Field 9879
  0.241438392,                            !- Field 9880
  Until: 15:00,                           !- Field 9881
  0.209520651,                            !- Field 9882
  Until: 16:00,                           !- Field 9883
  0.235480787,                            !- Field 9884
  Until: 17:00,                           !- Field 9885
  0.275031671,                            !- Field 9886
  Until: 18:00,                           !- Field 9887
  0.298266202,                            !- Field 9888
  Until: 19:00,                           !- Field 9889
  0.387127875,                            !- Field 9890
  Until: 20:00,                           !- Field 9891
  0.403046046,                            !- Field 9892
  Until: 21:00,                           !- Field 9893
  0.344842671,                            !- Field 9894
  Until: 22:00,                           !- Field 9895
  0.336324321,                            !- Field 9896
  Until: 23:00,                           !- Field 9897
  0.297348769,                            !- Field 9898
  Until: 24:00,                           !- Field 9899
  0.166002186,                            !- Field 9900
  Through: 07/18,                         !- Field 9901
  For: AllDays,                           !- Field 9902
  Until: 01:00,                           !- Field 9903
  0.135724085,                            !- Field 9904
  Until: 02:00,                           !- Field 9905
  0.087723769,                            !- Field 9906
  Until: 03:00,                           !- Field 9907
  0.085020277,                            !- Field 9908
  Until: 04:00,                           !- Field 9909
  0.071428756,                            !- Field 9910
  Until: 05:00,                           !- Field 9911
  0.065501107,                            !- Field 9912
  Until: 06:00,                           !- Field 9913
  0.126978543,                            !- Field 9914
  Until: 07:00,                           !- Field 9915
  0.224571301,                            !- Field 9916
  Until: 08:00,                           !- Field 9917
  0.320091463,                            !- Field 9918
  Until: 09:00,                           !- Field 9919
  0.292617127,                            !- Field 9920
  Until: 10:00,                           !- Field 9921
  0.313210789,                            !- Field 9922
  Until: 11:00,                           !- Field 9923
  0.260208226,                            !- Field 9924
  Until: 12:00,                           !- Field 9925
  0.235332849,                            !- Field 9926
  Until: 13:00,                           !- Field 9927
  0.25902439,                             !- Field 9928
  Until: 14:00,                           !- Field 9929
  0.217940984,                            !- Field 9930
  Until: 15:00,                           !- Field 9931
  0.180526921,                            !- Field 9932
  Until: 16:00,                           !- Field 9933
  0.184802201,                            !- Field 9934
  Until: 17:00,                           !- Field 9935
  0.262173257,                            !- Field 9936
  Until: 18:00,                           !- Field 9937
  0.355618242,                            !- Field 9938
  Until: 19:00,                           !- Field 9939
  0.406499655,                            !- Field 9940
  Until: 20:00,                           !- Field 9941
  0.39377754,                             !- Field 9942
  Until: 21:00,                           !- Field 9943
  0.356715514,                            !- Field 9944
  Until: 22:00,                           !- Field 9945
  0.347101501,                            !- Field 9946
  Until: 23:00,                           !- Field 9947
  0.271164634,                            !- Field 9948
  Until: 24:00,                           !- Field 9949
  0.155084561,                            !- Field 9950
  Through: 07/19,                         !- Field 9951
  For: AllDays,                           !- Field 9952
  Until: 01:00,                           !- Field 9953
  0.142295238,                            !- Field 9954
  Until: 02:00,                           !- Field 9955
  0.09882622,                             !- Field 9956
  Until: 03:00,                           !- Field 9957
  0.074054303,                            !- Field 9958
  Until: 04:00,                           !- Field 9959
  0.076084762,                            !- Field 9960
  Until: 05:00,                           !- Field 9961
  0.079839867,                            !- Field 9962
  Until: 06:00,                           !- Field 9963
  0.141445438,                            !- Field 9964
  Until: 07:00,                           !- Field 9965
  0.234332006,                            !- Field 9966
  Until: 08:00,                           !- Field 9967
  0.270759567,                            !- Field 9968
  Until: 09:00,                           !- Field 9969
  0.286821322,                            !- Field 9970
  Until: 10:00,                           !- Field 9971
  0.260046448,                            !- Field 9972
  Until: 11:00,                           !- Field 9973
  0.226778863,                            !- Field 9974
  Until: 12:00,                           !- Field 9975
  0.248486108,                            !- Field 9976
  Until: 13:00,                           !- Field 9977
  0.260034534,                            !- Field 9978
  Until: 14:00,                           !- Field 9979
  0.208689964,                            !- Field 9980
  Until: 15:00,                           !- Field 9981
  0.227316929,                            !- Field 9982
  Until: 16:00,                           !- Field 9983
  0.227732761,                            !- Field 9984
  Until: 17:00,                           !- Field 9985
  0.240148094,                            !- Field 9986
  Until: 18:00,                           !- Field 9987
  0.369877847,                            !- Field 9988
  Until: 19:00,                           !- Field 9989
  0.408439251,                            !- Field 9990
  Until: 20:00,                           !- Field 9991
  0.444845255,                            !- Field 9992
  Until: 21:00,                           !- Field 9993
  0.344081511,                            !- Field 9994
  Until: 22:00,                           !- Field 9995
  0.322900571,                            !- Field 9996
  Until: 23:00,                           !- Field 9997
  0.27062201,                             !- Field 9998
  Until: 24:00,                           !- Field 9999
  0.162765114,                            !- Field 10000
  Through: 07/20,                         !- Field 10001
  For: AllDays,                           !- Field 10002
  Until: 01:00,                           !- Field 10003
  0.126464421,                            !- Field 10004
  Until: 02:00,                           !- Field 10005
  0.115808071,                            !- Field 10006
  Until: 03:00,                           !- Field 10007
  0.100244909,                            !- Field 10008
  Until: 04:00,                           !- Field 10009
  0.100685113,                            !- Field 10010
  Until: 05:00,                           !- Field 10011
  0.07371491,                             !- Field 10012
  Until: 06:00,                           !- Field 10013
  0.133316484,                            !- Field 10014
  Until: 07:00,                           !- Field 10015
  0.225181633,                            !- Field 10016
  Until: 08:00,                           !- Field 10017
  0.296753049,                            !- Field 10018
  Until: 09:00,                           !- Field 10019
  0.304911584,                            !- Field 10020
  Until: 10:00,                           !- Field 10021
  0.259715447,                            !- Field 10022
  Until: 11:00,                           !- Field 10023
  0.215655553,                            !- Field 10024
  Until: 12:00,                           !- Field 10025
  0.230589232,                            !- Field 10026
  Until: 13:00,                           !- Field 10027
  0.249725791,                            !- Field 10028
  Until: 14:00,                           !- Field 10029
  0.225253113,                            !- Field 10030
  Until: 15:00,                           !- Field 10031
  0.196768868,                            !- Field 10032
  Until: 16:00,                           !- Field 10033
  0.187543934,                            !- Field 10034
  Until: 17:00,                           !- Field 10035
  0.229162089,                            !- Field 10036
  Until: 18:00,                           !- Field 10037
  0.340675334,                            !- Field 10038
  Until: 19:00,                           !- Field 10039
  0.345960366,                            !- Field 10040
  Until: 20:00,                           !- Field 10041
  0.37847561,                             !- Field 10042
  Until: 21:00,                           !- Field 10043
  0.348631572,                            !- Field 10044
  Until: 22:00,                           !- Field 10045
  0.302122354,                            !- Field 10046
  Until: 23:00,                           !- Field 10047
  0.277468793,                            !- Field 10048
  Until: 24:00,                           !- Field 10049
  0.23021097,                             !- Field 10050
  Through: 07/21,                         !- Field 10051
  For: AllDays,                           !- Field 10052
  Until: 01:00,                           !- Field 10053
  0.153083583,                            !- Field 10054
  Until: 02:00,                           !- Field 10055
  0.106517775,                            !- Field 10056
  Until: 03:00,                           !- Field 10057
  0.092173694,                            !- Field 10058
  Until: 04:00,                           !- Field 10059
  0.102260556,                            !- Field 10060
  Until: 05:00,                           !- Field 10061
  0.077270119,                            !- Field 10062
  Until: 06:00,                           !- Field 10063
  0.119453233,                            !- Field 10064
  Until: 07:00,                           !- Field 10065
  0.209827715,                            !- Field 10066
  Until: 08:00,                           !- Field 10067
  0.326178598,                            !- Field 10068
  Until: 09:00,                           !- Field 10069
  0.303964206,                            !- Field 10070
  Until: 10:00,                           !- Field 10071
  0.245800233,                            !- Field 10072
  Until: 11:00,                           !- Field 10073
  0.280708516,                            !- Field 10074
  Until: 12:00,                           !- Field 10075
  0.264476578,                            !- Field 10076
  Until: 13:00,                           !- Field 10077
  0.245216557,                            !- Field 10078
  Until: 14:00,                           !- Field 10079
  0.23906854,                             !- Field 10080
  Until: 15:00,                           !- Field 10081
  0.200795343,                            !- Field 10082
  Until: 16:00,                           !- Field 10083
  0.189923996,                            !- Field 10084
  Until: 17:00,                           !- Field 10085
  0.259626093,                            !- Field 10086
  Until: 18:00,                           !- Field 10087
  0.326651799,                            !- Field 10088
  Until: 19:00,                           !- Field 10089
  0.360970566,                            !- Field 10090
  Until: 20:00,                           !- Field 10091
  0.358566693,                            !- Field 10092
  Until: 21:00,                           !- Field 10093
  0.373317659,                            !- Field 10094
  Until: 22:00,                           !- Field 10095
  0.295377644,                            !- Field 10096
  Until: 23:00,                           !- Field 10097
  0.264678325,                            !- Field 10098
  Until: 24:00,                           !- Field 10099
  0.169112826,                            !- Field 10100
  Through: 07/22,                         !- Field 10101
  For: AllDays,                           !- Field 10102
  Until: 01:00,                           !- Field 10103
  0.117170732,                            !- Field 10104
  Until: 02:00,                           !- Field 10105
  0.097711574,                            !- Field 10106
  Until: 03:00,                           !- Field 10107
  0.080699149,                            !- Field 10108
  Until: 04:00,                           !- Field 10109
  0.077640704,                            !- Field 10110
  Until: 05:00,                           !- Field 10111
  0.071244075,                            !- Field 10112
  Until: 06:00,                           !- Field 10113
  0.131111137,                            !- Field 10114
  Until: 07:00,                           !- Field 10115
  0.197382075,                            !- Field 10116
  Until: 08:00,                           !- Field 10117
  0.315837724,                            !- Field 10118
  Until: 09:00,                           !- Field 10119
  0.320543258,                            !- Field 10120
  Until: 10:00,                           !- Field 10121
  0.322382881,                            !- Field 10122
  Until: 11:00,                           !- Field 10123
  0.300711516,                            !- Field 10124
  Until: 12:00,                           !- Field 10125
  0.296323056,                            !- Field 10126
  Until: 13:00,                           !- Field 10127
  0.32217217,                             !- Field 10128
  Until: 14:00,                           !- Field 10129
  0.265016624,                            !- Field 10130
  Until: 15:00,                           !- Field 10131
  0.226719512,                            !- Field 10132
  Until: 16:00,                           !- Field 10133
  0.239097561,                            !- Field 10134
  Until: 17:00,                           !- Field 10135
  0.256585366,                            !- Field 10136
  Until: 18:00,                           !- Field 10137
  0.306103601,                            !- Field 10138
  Until: 19:00,                           !- Field 10139
  0.292591463,                            !- Field 10140
  Until: 20:00,                           !- Field 10141
  0.321689024,                            !- Field 10142
  Until: 21:00,                           !- Field 10143
  0.298682179,                            !- Field 10144
  Until: 22:00,                           !- Field 10145
  0.289406121,                            !- Field 10146
  Until: 23:00,                           !- Field 10147
  0.265709388,                            !- Field 10148
  Until: 24:00,                           !- Field 10149
  0.175194144,                            !- Field 10150
  Through: 07/23,                         !- Field 10151
  For: AllDays,                           !- Field 10152
  Until: 01:00,                           !- Field 10153
  0.137628509,                            !- Field 10154
  Until: 02:00,                           !- Field 10155
  0.113563852,                            !- Field 10156
  Until: 03:00,                           !- Field 10157
  0.093511095,                            !- Field 10158
  Until: 04:00,                           !- Field 10159
  0.08719177,                             !- Field 10160
  Until: 05:00,                           !- Field 10161
  0.084211114,                            !- Field 10162
  Until: 06:00,                           !- Field 10163
  0.095151174,                            !- Field 10164
  Until: 07:00,                           !- Field 10165
  0.146131615,                            !- Field 10166
  Until: 08:00,                           !- Field 10167
  0.228741822,                            !- Field 10168
  Until: 09:00,                           !- Field 10169
  0.331518695,                            !- Field 10170
  Until: 10:00,                           !- Field 10171
  0.333804878,                            !- Field 10172
  Until: 11:00,                           !- Field 10173
  0.331585366,                            !- Field 10174
  Until: 12:00,                           !- Field 10175
  0.323707317,                            !- Field 10176
  Until: 13:00,                           !- Field 10177
  0.319163196,                            !- Field 10178
  Until: 14:00,                           !- Field 10179
  0.287661643,                            !- Field 10180
  Until: 15:00,                           !- Field 10181
  0.258395939,                            !- Field 10182
  Until: 16:00,                           !- Field 10183
  0.225409975,                            !- Field 10184
  Until: 17:00,                           !- Field 10185
  0.229695122,                            !- Field 10186
  Until: 18:00,                           !- Field 10187
  0.305012195,                            !- Field 10188
  Until: 19:00,                           !- Field 10189
  0.302432927,                            !- Field 10190
  Until: 20:00,                           !- Field 10191
  0.295982976,                            !- Field 10192
  Until: 21:00,                           !- Field 10193
  0.293372551,                            !- Field 10194
  Until: 22:00,                           !- Field 10195
  0.295404367,                            !- Field 10196
  Until: 23:00,                           !- Field 10197
  0.23019478,                             !- Field 10198
  Until: 24:00,                           !- Field 10199
  0.184030817,                            !- Field 10200
  Through: 07/24,                         !- Field 10201
  For: AllDays,                           !- Field 10202
  Until: 01:00,                           !- Field 10203
  0.117840587,                            !- Field 10204
  Until: 02:00,                           !- Field 10205
  0.106588256,                            !- Field 10206
  Until: 03:00,                           !- Field 10207
  0.103208185,                            !- Field 10208
  Until: 04:00,                           !- Field 10209
  0.093293464,                            !- Field 10210
  Until: 05:00,                           !- Field 10211
  0.077158224,                            !- Field 10212
  Until: 06:00,                           !- Field 10213
  0.078275056,                            !- Field 10214
  Until: 07:00,                           !- Field 10215
  0.159107041,                            !- Field 10216
  Until: 08:00,                           !- Field 10217
  0.197041899,                            !- Field 10218
  Until: 09:00,                           !- Field 10219
  0.292040061,                            !- Field 10220
  Until: 10:00,                           !- Field 10221
  0.372176024,                            !- Field 10222
  Until: 11:00,                           !- Field 10223
  0.321006213,                            !- Field 10224
  Until: 12:00,                           !- Field 10225
  0.316993615,                            !- Field 10226
  Until: 13:00,                           !- Field 10227
  0.293669639,                            !- Field 10228
  Until: 14:00,                           !- Field 10229
  0.241438392,                            !- Field 10230
  Until: 15:00,                           !- Field 10231
  0.209520651,                            !- Field 10232
  Until: 16:00,                           !- Field 10233
  0.235480787,                            !- Field 10234
  Until: 17:00,                           !- Field 10235
  0.275031671,                            !- Field 10236
  Until: 18:00,                           !- Field 10237
  0.298266202,                            !- Field 10238
  Until: 19:00,                           !- Field 10239
  0.387127875,                            !- Field 10240
  Until: 20:00,                           !- Field 10241
  0.403046046,                            !- Field 10242
  Until: 21:00,                           !- Field 10243
  0.344842671,                            !- Field 10244
  Until: 22:00,                           !- Field 10245
  0.336324321,                            !- Field 10246
  Until: 23:00,                           !- Field 10247
  0.297348769,                            !- Field 10248
  Until: 24:00,                           !- Field 10249
  0.166002186,                            !- Field 10250
  Through: 07/25,                         !- Field 10251
  For: AllDays,                           !- Field 10252
  Until: 01:00,                           !- Field 10253
  0.135724085,                            !- Field 10254
  Until: 02:00,                           !- Field 10255
  0.087723769,                            !- Field 10256
  Until: 03:00,                           !- Field 10257
  0.085020277,                            !- Field 10258
  Until: 04:00,                           !- Field 10259
  0.071428756,                            !- Field 10260
  Until: 05:00,                           !- Field 10261
  0.065501107,                            !- Field 10262
  Until: 06:00,                           !- Field 10263
  0.126978543,                            !- Field 10264
  Until: 07:00,                           !- Field 10265
  0.224571301,                            !- Field 10266
  Until: 08:00,                           !- Field 10267
  0.320091463,                            !- Field 10268
  Until: 09:00,                           !- Field 10269
  0.292617127,                            !- Field 10270
  Until: 10:00,                           !- Field 10271
  0.313210789,                            !- Field 10272
  Until: 11:00,                           !- Field 10273
  0.260208226,                            !- Field 10274
  Until: 12:00,                           !- Field 10275
  0.235332849,                            !- Field 10276
  Until: 13:00,                           !- Field 10277
  0.25902439,                             !- Field 10278
  Until: 14:00,                           !- Field 10279
  0.217940984,                            !- Field 10280
  Until: 15:00,                           !- Field 10281
  0.180526921,                            !- Field 10282
  Until: 16:00,                           !- Field 10283
  0.184802201,                            !- Field 10284
  Until: 17:00,                           !- Field 10285
  0.262173257,                            !- Field 10286
  Until: 18:00,                           !- Field 10287
  0.355618242,                            !- Field 10288
  Until: 19:00,                           !- Field 10289
  0.406499655,                            !- Field 10290
  Until: 20:00,                           !- Field 10291
  0.39377754,                             !- Field 10292
  Until: 21:00,                           !- Field 10293
  0.356715514,                            !- Field 10294
  Until: 22:00,                           !- Field 10295
  0.347101501,                            !- Field 10296
  Until: 23:00,                           !- Field 10297
  0.271164634,                            !- Field 10298
  Until: 24:00,                           !- Field 10299
  0.155084561,                            !- Field 10300
  Through: 07/26,                         !- Field 10301
  For: AllDays,                           !- Field 10302
  Until: 01:00,                           !- Field 10303
  0.142295238,                            !- Field 10304
  Until: 02:00,                           !- Field 10305
  0.09882622,                             !- Field 10306
  Until: 03:00,                           !- Field 10307
  0.074054303,                            !- Field 10308
  Until: 04:00,                           !- Field 10309
  0.076084762,                            !- Field 10310
  Until: 05:00,                           !- Field 10311
  0.079839867,                            !- Field 10312
  Until: 06:00,                           !- Field 10313
  0.141445438,                            !- Field 10314
  Until: 07:00,                           !- Field 10315
  0.234332006,                            !- Field 10316
  Until: 08:00,                           !- Field 10317
  0.270759567,                            !- Field 10318
  Until: 09:00,                           !- Field 10319
  0.286821322,                            !- Field 10320
  Until: 10:00,                           !- Field 10321
  0.260046448,                            !- Field 10322
  Until: 11:00,                           !- Field 10323
  0.226778863,                            !- Field 10324
  Until: 12:00,                           !- Field 10325
  0.248486108,                            !- Field 10326
  Until: 13:00,                           !- Field 10327
  0.260034534,                            !- Field 10328
  Until: 14:00,                           !- Field 10329
  0.208689964,                            !- Field 10330
  Until: 15:00,                           !- Field 10331
  0.227316929,                            !- Field 10332
  Until: 16:00,                           !- Field 10333
  0.227732761,                            !- Field 10334
  Until: 17:00,                           !- Field 10335
  0.240148094,                            !- Field 10336
  Until: 18:00,                           !- Field 10337
  0.369877847,                            !- Field 10338
  Until: 19:00,                           !- Field 10339
  0.408439251,                            !- Field 10340
  Until: 20:00,                           !- Field 10341
  0.444845255,                            !- Field 10342
  Until: 21:00,                           !- Field 10343
  0.344081511,                            !- Field 10344
  Until: 22:00,                           !- Field 10345
  0.322900571,                            !- Field 10346
  Until: 23:00,                           !- Field 10347
  0.27062201,                             !- Field 10348
  Until: 24:00,                           !- Field 10349
  0.162765114,                            !- Field 10350
  Through: 07/27,                         !- Field 10351
  For: AllDays,                           !- Field 10352
  Until: 01:00,                           !- Field 10353
  0.126464421,                            !- Field 10354
  Until: 02:00,                           !- Field 10355
  0.115808071,                            !- Field 10356
  Until: 03:00,                           !- Field 10357
  0.100244909,                            !- Field 10358
  Until: 04:00,                           !- Field 10359
  0.100685113,                            !- Field 10360
  Until: 05:00,                           !- Field 10361
  0.07371491,                             !- Field 10362
  Until: 06:00,                           !- Field 10363
  0.133316484,                            !- Field 10364
  Until: 07:00,                           !- Field 10365
  0.225181633,                            !- Field 10366
  Until: 08:00,                           !- Field 10367
  0.296753049,                            !- Field 10368
  Until: 09:00,                           !- Field 10369
  0.304911584,                            !- Field 10370
  Until: 10:00,                           !- Field 10371
  0.259715447,                            !- Field 10372
  Until: 11:00,                           !- Field 10373
  0.215655553,                            !- Field 10374
  Until: 12:00,                           !- Field 10375
  0.230589232,                            !- Field 10376
  Until: 13:00,                           !- Field 10377
  0.249725791,                            !- Field 10378
  Until: 14:00,                           !- Field 10379
  0.225253113,                            !- Field 10380
  Until: 15:00,                           !- Field 10381
  0.196768868,                            !- Field 10382
  Until: 16:00,                           !- Field 10383
  0.187543934,                            !- Field 10384
  Until: 17:00,                           !- Field 10385
  0.229162089,                            !- Field 10386
  Until: 18:00,                           !- Field 10387
  0.340675334,                            !- Field 10388
  Until: 19:00,                           !- Field 10389
  0.345960366,                            !- Field 10390
  Until: 20:00,                           !- Field 10391
  0.37847561,                             !- Field 10392
  Until: 21:00,                           !- Field 10393
  0.348631572,                            !- Field 10394
  Until: 22:00,                           !- Field 10395
  0.302122354,                            !- Field 10396
  Until: 23:00,                           !- Field 10397
  0.277468793,                            !- Field 10398
  Until: 24:00,                           !- Field 10399
  0.23021097,                             !- Field 10400
  Through: 07/28,                         !- Field 10401
  For: AllDays,                           !- Field 10402
  Until: 01:00,                           !- Field 10403
  0.153083583,                            !- Field 10404
  Until: 02:00,                           !- Field 10405
  0.106517775,                            !- Field 10406
  Until: 03:00,                           !- Field 10407
  0.092173694,                            !- Field 10408
  Until: 04:00,                           !- Field 10409
  0.102260556,                            !- Field 10410
  Until: 05:00,                           !- Field 10411
  0.077270119,                            !- Field 10412
  Until: 06:00,                           !- Field 10413
  0.119453233,                            !- Field 10414
  Until: 07:00,                           !- Field 10415
  0.209827715,                            !- Field 10416
  Until: 08:00,                           !- Field 10417
  0.326178598,                            !- Field 10418
  Until: 09:00,                           !- Field 10419
  0.303964206,                            !- Field 10420
  Until: 10:00,                           !- Field 10421
  0.245800233,                            !- Field 10422
  Until: 11:00,                           !- Field 10423
  0.280708516,                            !- Field 10424
  Until: 12:00,                           !- Field 10425
  0.264476578,                            !- Field 10426
  Until: 13:00,                           !- Field 10427
  0.245216557,                            !- Field 10428
  Until: 14:00,                           !- Field 10429
  0.23906854,                             !- Field 10430
  Until: 15:00,                           !- Field 10431
  0.200795343,                            !- Field 10432
  Until: 16:00,                           !- Field 10433
  0.189923996,                            !- Field 10434
  Until: 17:00,                           !- Field 10435
  0.259626093,                            !- Field 10436
  Until: 18:00,                           !- Field 10437
  0.326651799,                            !- Field 10438
  Until: 19:00,                           !- Field 10439
  0.360970566,                            !- Field 10440
  Until: 20:00,                           !- Field 10441
  0.358566693,                            !- Field 10442
  Until: 21:00,                           !- Field 10443
  0.373317659,                            !- Field 10444
  Until: 22:00,                           !- Field 10445
  0.295377644,                            !- Field 10446
  Until: 23:00,                           !- Field 10447
  0.264678325,                            !- Field 10448
  Until: 24:00,                           !- Field 10449
  0.169112826,                            !- Field 10450
  Through: 07/29,                         !- Field 10451
  For: AllDays,                           !- Field 10452
  Until: 01:00,                           !- Field 10453
  0.117170732,                            !- Field 10454
  Until: 02:00,                           !- Field 10455
  0.097711574,                            !- Field 10456
  Until: 03:00,                           !- Field 10457
  0.080699149,                            !- Field 10458
  Until: 04:00,                           !- Field 10459
  0.077640704,                            !- Field 10460
  Until: 05:00,                           !- Field 10461
  0.071244075,                            !- Field 10462
  Until: 06:00,                           !- Field 10463
  0.131111137,                            !- Field 10464
  Until: 07:00,                           !- Field 10465
  0.197382075,                            !- Field 10466
  Until: 08:00,                           !- Field 10467
  0.315837724,                            !- Field 10468
  Until: 09:00,                           !- Field 10469
  0.320543258,                            !- Field 10470
  Until: 10:00,                           !- Field 10471
  0.322382881,                            !- Field 10472
  Until: 11:00,                           !- Field 10473
  0.300711516,                            !- Field 10474
  Until: 12:00,                           !- Field 10475
  0.296323056,                            !- Field 10476
  Until: 13:00,                           !- Field 10477
  0.32217217,                             !- Field 10478
  Until: 14:00,                           !- Field 10479
  0.265016624,                            !- Field 10480
  Until: 15:00,                           !- Field 10481
  0.226719512,                            !- Field 10482
  Until: 16:00,                           !- Field 10483
  0.239097561,                            !- Field 10484
  Until: 17:00,                           !- Field 10485
  0.256585366,                            !- Field 10486
  Until: 18:00,                           !- Field 10487
  0.306103601,                            !- Field 10488
  Until: 19:00,                           !- Field 10489
  0.292591463,                            !- Field 10490
  Until: 20:00,                           !- Field 10491
  0.321689024,                            !- Field 10492
  Until: 21:00,                           !- Field 10493
  0.298682179,                            !- Field 10494
  Until: 22:00,                           !- Field 10495
  0.289406121,                            !- Field 10496
  Until: 23:00,                           !- Field 10497
  0.265709388,                            !- Field 10498
  Until: 24:00,                           !- Field 10499
  0.175194144,                            !- Field 10500
  Through: 07/30,                         !- Field 10501
  For: AllDays,                           !- Field 10502
  Until: 01:00,                           !- Field 10503
  0.137628509,                            !- Field 10504
  Until: 02:00,                           !- Field 10505
  0.113563852,                            !- Field 10506
  Until: 03:00,                           !- Field 10507
  0.093511095,                            !- Field 10508
  Until: 04:00,                           !- Field 10509
  0.08719177,                             !- Field 10510
  Until: 05:00,                           !- Field 10511
  0.084211114,                            !- Field 10512
  Until: 06:00,                           !- Field 10513
  0.095151174,                            !- Field 10514
  Until: 07:00,                           !- Field 10515
  0.146131615,                            !- Field 10516
  Until: 08:00,                           !- Field 10517
  0.228741822,                            !- Field 10518
  Until: 09:00,                           !- Field 10519
  0.331518695,                            !- Field 10520
  Until: 10:00,                           !- Field 10521
  0.333804878,                            !- Field 10522
  Until: 11:00,                           !- Field 10523
  0.331585366,                            !- Field 10524
  Until: 12:00,                           !- Field 10525
  0.323707317,                            !- Field 10526
  Until: 13:00,                           !- Field 10527
  0.319163196,                            !- Field 10528
  Until: 14:00,                           !- Field 10529
  0.287661643,                            !- Field 10530
  Until: 15:00,                           !- Field 10531
  0.258395939,                            !- Field 10532
  Until: 16:00,                           !- Field 10533
  0.225409975,                            !- Field 10534
  Until: 17:00,                           !- Field 10535
  0.229695122,                            !- Field 10536
  Until: 18:00,                           !- Field 10537
  0.305012195,                            !- Field 10538
  Until: 19:00,                           !- Field 10539
  0.302432927,                            !- Field 10540
  Until: 20:00,                           !- Field 10541
  0.295982976,                            !- Field 10542
  Until: 21:00,                           !- Field 10543
  0.293372551,                            !- Field 10544
  Until: 22:00,                           !- Field 10545
  0.295404367,                            !- Field 10546
  Until: 23:00,                           !- Field 10547
  0.23019478,                             !- Field 10548
  Until: 24:00,                           !- Field 10549
  0.184030817,                            !- Field 10550
  Through: 07/31,                         !- Field 10551
  For: AllDays,                           !- Field 10552
  Until: 01:00,                           !- Field 10553
  0.117840587,                            !- Field 10554
  Until: 02:00,                           !- Field 10555
  0.106588256,                            !- Field 10556
  Until: 03:00,                           !- Field 10557
  0.103208185,                            !- Field 10558
  Until: 04:00,                           !- Field 10559
  0.093293464,                            !- Field 10560
  Until: 05:00,                           !- Field 10561
  0.077158224,                            !- Field 10562
  Until: 06:00,                           !- Field 10563
  0.078275056,                            !- Field 10564
  Until: 07:00,                           !- Field 10565
  0.159107041,                            !- Field 10566
  Until: 08:00,                           !- Field 10567
  0.197041899,                            !- Field 10568
  Until: 09:00,                           !- Field 10569
  0.292040061,                            !- Field 10570
  Until: 10:00,                           !- Field 10571
  0.372176024,                            !- Field 10572
  Until: 11:00,                           !- Field 10573
  0.321006213,                            !- Field 10574
  Until: 12:00,                           !- Field 10575
  0.316993615,                            !- Field 10576
  Until: 13:00,                           !- Field 10577
  0.293669639,                            !- Field 10578
  Until: 14:00,                           !- Field 10579
  0.241438392,                            !- Field 10580
  Until: 15:00,                           !- Field 10581
  0.209520651,                            !- Field 10582
  Until: 16:00,                           !- Field 10583
  0.235480787,                            !- Field 10584
  Until: 17:00,                           !- Field 10585
  0.275031671,                            !- Field 10586
  Until: 18:00,                           !- Field 10587
  0.298266202,                            !- Field 10588
  Until: 19:00,                           !- Field 10589
  0.387127875,                            !- Field 10590
  Until: 20:00,                           !- Field 10591
  0.403046046,                            !- Field 10592
  Until: 21:00,                           !- Field 10593
  0.344842671,                            !- Field 10594
  Until: 22:00,                           !- Field 10595
  0.336324321,                            !- Field 10596
  Until: 23:00,                           !- Field 10597
  0.297348769,                            !- Field 10598
  Until: 24:00,                           !- Field 10599
  0.166002186,                            !- Field 10600
  Through: 08/01,                         !- Field 10601
  For: AllDays,                           !- Field 10602
  Until: 01:00,                           !- Field 10603
  0.137796019,                            !- Field 10604
  Until: 02:00,                           !- Field 10605
  0.095923148,                            !- Field 10606
  Until: 03:00,                           !- Field 10607
  0.073347273,                            !- Field 10608
  Until: 04:00,                           !- Field 10609
  0.08595122,                             !- Field 10610
  Until: 05:00,                           !- Field 10611
  0.068036585,                            !- Field 10612
  Until: 06:00,                           !- Field 10613
  0.100206052,                            !- Field 10614
  Until: 07:00,                           !- Field 10615
  0.185219512,                            !- Field 10616
  Until: 08:00,                           !- Field 10617
  0.259492741,                            !- Field 10618
  Until: 09:00,                           !- Field 10619
  0.278733433,                            !- Field 10620
  Until: 10:00,                           !- Field 10621
  0.290276576,                            !- Field 10622
  Until: 11:00,                           !- Field 10623
  0.189111309,                            !- Field 10624
  Until: 12:00,                           !- Field 10625
  0.251845202,                            !- Field 10626
  Until: 13:00,                           !- Field 10627
  0.272820295,                            !- Field 10628
  Until: 14:00,                           !- Field 10629
  0.215999206,                            !- Field 10630
  Until: 15:00,                           !- Field 10631
  0.182721049,                            !- Field 10632
  Until: 16:00,                           !- Field 10633
  0.240815405,                            !- Field 10634
  Until: 17:00,                           !- Field 10635
  0.229967803,                            !- Field 10636
  Until: 18:00,                           !- Field 10637
  0.329593182,                            !- Field 10638
  Until: 19:00,                           !- Field 10639
  0.390190151,                            !- Field 10640
  Until: 20:00,                           !- Field 10641
  0.416875109,                            !- Field 10642
  Until: 21:00,                           !- Field 10643
  0.344146974,                            !- Field 10644
  Until: 22:00,                           !- Field 10645
  0.281647934,                            !- Field 10646
  Until: 23:00,                           !- Field 10647
  0.233533833,                            !- Field 10648
  Until: 24:00,                           !- Field 10649
  0.186712736,                            !- Field 10650
  Through: 08/02,                         !- Field 10651
  For: AllDays,                           !- Field 10652
  Until: 01:00,                           !- Field 10653
  0.128193729,                            !- Field 10654
  Until: 02:00,                           !- Field 10655
  0.104008661,                            !- Field 10656
  Until: 03:00,                           !- Field 10657
  0.08052562,                             !- Field 10658
  Until: 04:00,                           !- Field 10659
  0.091278165,                            !- Field 10660
  Until: 05:00,                           !- Field 10661
  0.060084078,                            !- Field 10662
  Until: 06:00,                           !- Field 10663
  0.132002942,                            !- Field 10664
  Until: 07:00,                           !- Field 10665
  0.205365563,                            !- Field 10666
  Until: 08:00,                           !- Field 10667
  0.287985192,                            !- Field 10668
  Until: 09:00,                           !- Field 10669
  0.286372918,                            !- Field 10670
  Until: 10:00,                           !- Field 10671
  0.255346886,                            !- Field 10672
  Until: 11:00,                           !- Field 10673
  0.260869765,                            !- Field 10674
  Until: 12:00,                           !- Field 10675
  0.252643638,                            !- Field 10676
  Until: 13:00,                           !- Field 10677
  0.226387023,                            !- Field 10678
  Until: 14:00,                           !- Field 10679
  0.202792223,                            !- Field 10680
  Until: 15:00,                           !- Field 10681
  0.18365566,                             !- Field 10682
  Until: 16:00,                           !- Field 10683
  0.180791072,                            !- Field 10684
  Until: 17:00,                           !- Field 10685
  0.209303613,                            !- Field 10686
  Until: 18:00,                           !- Field 10687
  0.327140301,                            !- Field 10688
  Until: 19:00,                           !- Field 10689
  0.369022492,                            !- Field 10690
  Until: 20:00,                           !- Field 10691
  0.434645306,                            !- Field 10692
  Until: 21:00,                           !- Field 10693
  0.38920887,                             !- Field 10694
  Until: 22:00,                           !- Field 10695
  0.273053037,                            !- Field 10696
  Until: 23:00,                           !- Field 10697
  0.237324609,                            !- Field 10698
  Until: 24:00,                           !- Field 10699
  0.153143853,                            !- Field 10700
  Through: 08/03,                         !- Field 10701
  For: AllDays,                           !- Field 10702
  Until: 01:00,                           !- Field 10703
  0.114660435,                            !- Field 10704
  Until: 02:00,                           !- Field 10705
  0.102153705,                            !- Field 10706
  Until: 03:00,                           !- Field 10707
  0.071085366,                            !- Field 10708
  Until: 04:00,                           !- Field 10709
  0.083343304,                            !- Field 10710
  Until: 05:00,                           !- Field 10711
  0.067757478,                            !- Field 10712
  Until: 06:00,                           !- Field 10713
  0.127314772,                            !- Field 10714
  Until: 07:00,                           !- Field 10715
  0.199861137,                            !- Field 10716
  Until: 08:00,                           !- Field 10717
  0.292682006,                            !- Field 10718
  Until: 09:00,                           !- Field 10719
  0.292499425,                            !- Field 10720
  Until: 10:00,                           !- Field 10721
  0.241385469,                            !- Field 10722
  Until: 11:00,                           !- Field 10723
  0.247831802,                            !- Field 10724
  Until: 12:00,                           !- Field 10725
  0.272576608,                            !- Field 10726
  Until: 13:00,                           !- Field 10727
  0.277037456,                            !- Field 10728
  Until: 14:00,                           !- Field 10729
  0.197090592,                            !- Field 10730
  Until: 15:00,                           !- Field 10731
  0.176256098,                            !- Field 10732
  Until: 16:00,                           !- Field 10733
  0.184987805,                            !- Field 10734
  Until: 17:00,                           !- Field 10735
  0.21727439,                             !- Field 10736
  Until: 18:00,                           !- Field 10737
  0.327652439,                            !- Field 10738
  Until: 19:00,                           !- Field 10739
  0.377060976,                            !- Field 10740
  Until: 20:00,                           !- Field 10741
  0.423347561,                            !- Field 10742
  Until: 21:00,                           !- Field 10743
  0.342573171,                            !- Field 10744
  Until: 22:00,                           !- Field 10745
  0.296560976,                            !- Field 10746
  Until: 23:00,                           !- Field 10747
  0.236487805,                            !- Field 10748
  Until: 24:00,                           !- Field 10749
  0.145384146,                            !- Field 10750
  Through: 08/04,                         !- Field 10751
  For: AllDays,                           !- Field 10752
  Until: 01:00,                           !- Field 10753
  0.113003049,                            !- Field 10754
  Until: 02:00,                           !- Field 10755
  0.08535061,                             !- Field 10756
  Until: 03:00,                           !- Field 10757
  0.087698171,                            !- Field 10758
  Until: 04:00,                           !- Field 10759
  0.07945122,                             !- Field 10760
  Until: 05:00,                           !- Field 10761
  0.076554878,                            !- Field 10762
  Until: 06:00,                           !- Field 10763
  0.121814024,                            !- Field 10764
  Until: 07:00,                           !- Field 10765
  0.195411585,                            !- Field 10766
  Until: 08:00,                           !- Field 10767
  0.261402439,                            !- Field 10768
  Until: 09:00,                           !- Field 10769
  0.269322365,                            !- Field 10770
  Until: 10:00,                           !- Field 10771
  0.23699767,                             !- Field 10772
  Until: 11:00,                           !- Field 10773
  0.259726616,                            !- Field 10774
  Until: 12:00,                           !- Field 10775
  0.244527439,                            !- Field 10776
  Until: 13:00,                           !- Field 10777
  0.247340514,                            !- Field 10778
  Until: 14:00,                           !- Field 10779
  0.183033537,                            !- Field 10780
  Until: 15:00,                           !- Field 10781
  0.197728659,                            !- Field 10782
  Until: 16:00,                           !- Field 10783
  0.186783537,                            !- Field 10784
  Until: 17:00,                           !- Field 10785
  0.241722561,                            !- Field 10786
  Until: 18:00,                           !- Field 10787
  0.305304878,                            !- Field 10788
  Until: 19:00,                           !- Field 10789
  0.378452744,                            !- Field 10790
  Until: 20:00,                           !- Field 10791
  0.366532012,                            !- Field 10792
  Until: 21:00,                           !- Field 10793
  0.352865854,                            !- Field 10794
  Until: 22:00,                           !- Field 10795
  0.274138719,                            !- Field 10796
  Until: 23:00,                           !- Field 10797
  0.231310976,                            !- Field 10798
  Until: 24:00,                           !- Field 10799
  0.156844512,                            !- Field 10800
  Through: 08/05,                         !- Field 10801
  For: AllDays,                           !- Field 10802
  Until: 01:00,                           !- Field 10803
  0.120182927,                            !- Field 10804
  Until: 02:00,                           !- Field 10805
  0.125640244,                            !- Field 10806
  Until: 03:00,                           !- Field 10807
  0.091112805,                            !- Field 10808
  Until: 04:00,                           !- Field 10809
  0.080960366,                            !- Field 10810
  Until: 05:00,                           !- Field 10811
  0.084695122,                            !- Field 10812
  Until: 06:00,                           !- Field 10813
  0.096692073,                            !- Field 10814
  Until: 07:00,                           !- Field 10815
  0.19297968,                             !- Field 10816
  Until: 08:00,                           !- Field 10817
  0.297027439,                            !- Field 10818
  Until: 09:00,                           !- Field 10819
  0.301943598,                            !- Field 10820
  Until: 10:00,                           !- Field 10821
  0.320457317,                            !- Field 10822
  Until: 11:00,                           !- Field 10823
  0.265167683,                            !- Field 10824
  Until: 12:00,                           !- Field 10825
  0.279939024,                            !- Field 10826
  Until: 13:00,                           !- Field 10827
  0.280594512,                            !- Field 10828
  Until: 14:00,                           !- Field 10829
  0.218833841,                            !- Field 10830
  Until: 15:00,                           !- Field 10831
  0.176036585,                            !- Field 10832
  Until: 16:00,                           !- Field 10833
  0.235838415,                            !- Field 10834
  Until: 17:00,                           !- Field 10835
  0.217324695,                            !- Field 10836
  Until: 18:00,                           !- Field 10837
  0.280809077,                            !- Field 10838
  Until: 19:00,                           !- Field 10839
  0.314260671,                            !- Field 10840
  Until: 20:00,                           !- Field 10841
  0.327949695,                            !- Field 10842
  Until: 21:00,                           !- Field 10843
  0.305121951,                            !- Field 10844
  Until: 22:00,                           !- Field 10845
  0.278490854,                            !- Field 10846
  Until: 23:00,                           !- Field 10847
  0.229847561,                            !- Field 10848
  Until: 24:00,                           !- Field 10849
  0.156303354,                            !- Field 10850
  Through: 08/06,                         !- Field 10851
  For: AllDays,                           !- Field 10852
  Until: 01:00,                           !- Field 10853
  0.13243809,                             !- Field 10854
  Until: 02:00,                           !- Field 10855
  0.104290008,                            !- Field 10856
  Until: 03:00,                           !- Field 10857
  0.088427361,                            !- Field 10858
  Until: 04:00,                           !- Field 10859
  0.07003962,                             !- Field 10860
  Until: 05:00,                           !- Field 10861
  0.065318756,                            !- Field 10862
  Until: 06:00,                           !- Field 10863
  0.087684012,                            !- Field 10864
  Until: 07:00,                           !- Field 10865
  0.130602134,                            !- Field 10866
  Until: 08:00,                           !- Field 10867
  0.263826219,                            !- Field 10868
  Until: 09:00,                           !- Field 10869
  0.333045976,                            !- Field 10870
  Until: 10:00,                           !- Field 10871
  0.355456742,                            !- Field 10872
  Until: 11:00,                           !- Field 10873
  0.269618902,                            !- Field 10874
  Until: 12:00,                           !- Field 10875
  0.312286585,                            !- Field 10876
  Until: 13:00,                           !- Field 10877
  0.322865854,                            !- Field 10878
  Until: 14:00,                           !- Field 10879
  0.270182927,                            !- Field 10880
  Until: 15:00,                           !- Field 10881
  0.20339939,                             !- Field 10882
  Until: 16:00,                           !- Field 10883
  0.206783537,                            !- Field 10884
  Until: 17:00,                           !- Field 10885
  0.215533537,                            !- Field 10886
  Until: 18:00,                           !- Field 10887
  0.258057409,                            !- Field 10888
  Until: 19:00,                           !- Field 10889
  0.285205793,                            !- Field 10890
  Until: 20:00,                           !- Field 10891
  0.277439024,                            !- Field 10892
  Until: 21:00,                           !- Field 10893
  0.254527439,                            !- Field 10894
  Until: 22:00,                           !- Field 10895
  0.236722561,                            !- Field 10896
  Until: 23:00,                           !- Field 10897
  0.262606707,                            !- Field 10898
  Until: 24:00,                           !- Field 10899
  0.175328966,                            !- Field 10900
  Through: 08/07,                         !- Field 10901
  For: AllDays,                           !- Field 10902
  Until: 01:00,                           !- Field 10903
  0.115304375,                            !- Field 10904
  Until: 02:00,                           !- Field 10905
  0.092634463,                            !- Field 10906
  Until: 03:00,                           !- Field 10907
  0.084431517,                            !- Field 10908
  Until: 04:00,                           !- Field 10909
  0.081868672,                            !- Field 10910
  Until: 05:00,                           !- Field 10911
  0.086864502,                            !- Field 10912
  Until: 06:00,                           !- Field 10913
  0.08632622,                             !- Field 10914
  Until: 07:00,                           !- Field 10915
  0.117713415,                            !- Field 10916
  Until: 08:00,                           !- Field 10917
  0.202991975,                            !- Field 10918
  Until: 09:00,                           !- Field 10919
  0.290268134,                            !- Field 10920
  Until: 10:00,                           !- Field 10921
  0.307506759,                            !- Field 10922
  Until: 11:00,                           !- Field 10923
  0.28746189,                             !- Field 10924
  Until: 12:00,                           !- Field 10925
  0.321807553,                            !- Field 10926
  Until: 13:00,                           !- Field 10927
  0.301466219,                            !- Field 10928
  Until: 14:00,                           !- Field 10929
  0.274871649,                            !- Field 10930
  Until: 15:00,                           !- Field 10931
  0.244307625,                            !- Field 10932
  Until: 16:00,                           !- Field 10933
  0.222931065,                            !- Field 10934
  Until: 17:00,                           !- Field 10935
  0.260866064,                            !- Field 10936
  Until: 18:00,                           !- Field 10937
  0.345484282,                            !- Field 10938
  Until: 19:00,                           !- Field 10939
  0.329673001,                            !- Field 10940
  Until: 20:00,                           !- Field 10941
  0.428629356,                            !- Field 10942
  Until: 21:00,                           !- Field 10943
  0.35446408,                             !- Field 10944
  Until: 22:00,                           !- Field 10945
  0.312496994,                            !- Field 10946
  Until: 23:00,                           !- Field 10947
  0.258435322,                            !- Field 10948
  Until: 24:00,                           !- Field 10949
  0.175182927,                            !- Field 10950
  Through: 08/08,                         !- Field 10951
  For: AllDays,                           !- Field 10952
  Until: 01:00,                           !- Field 10953
  0.137796019,                            !- Field 10954
  Until: 02:00,                           !- Field 10955
  0.095923148,                            !- Field 10956
  Until: 03:00,                           !- Field 10957
  0.073347273,                            !- Field 10958
  Until: 04:00,                           !- Field 10959
  0.08595122,                             !- Field 10960
  Until: 05:00,                           !- Field 10961
  0.068036585,                            !- Field 10962
  Until: 06:00,                           !- Field 10963
  0.100206052,                            !- Field 10964
  Until: 07:00,                           !- Field 10965
  0.185219512,                            !- Field 10966
  Until: 08:00,                           !- Field 10967
  0.259492741,                            !- Field 10968
  Until: 09:00,                           !- Field 10969
  0.278733433,                            !- Field 10970
  Until: 10:00,                           !- Field 10971
  0.290276576,                            !- Field 10972
  Until: 11:00,                           !- Field 10973
  0.189111309,                            !- Field 10974
  Until: 12:00,                           !- Field 10975
  0.251845202,                            !- Field 10976
  Until: 13:00,                           !- Field 10977
  0.272820295,                            !- Field 10978
  Until: 14:00,                           !- Field 10979
  0.215999206,                            !- Field 10980
  Until: 15:00,                           !- Field 10981
  0.182721049,                            !- Field 10982
  Until: 16:00,                           !- Field 10983
  0.240815405,                            !- Field 10984
  Until: 17:00,                           !- Field 10985
  0.229967803,                            !- Field 10986
  Until: 18:00,                           !- Field 10987
  0.329593182,                            !- Field 10988
  Until: 19:00,                           !- Field 10989
  0.390190151,                            !- Field 10990
  Until: 20:00,                           !- Field 10991
  0.416875109,                            !- Field 10992
  Until: 21:00,                           !- Field 10993
  0.344146974,                            !- Field 10994
  Until: 22:00,                           !- Field 10995
  0.281647934,                            !- Field 10996
  Until: 23:00,                           !- Field 10997
  0.233533833,                            !- Field 10998
  Until: 24:00,                           !- Field 10999
  0.186712736,                            !- Field 11000
  Through: 08/09,                         !- Field 11001
  For: AllDays,                           !- Field 11002
  Until: 01:00,                           !- Field 11003
  0.128193729,                            !- Field 11004
  Until: 02:00,                           !- Field 11005
  0.104008661,                            !- Field 11006
  Until: 03:00,                           !- Field 11007
  0.08052562,                             !- Field 11008
  Until: 04:00,                           !- Field 11009
  0.091278165,                            !- Field 11010
  Until: 05:00,                           !- Field 11011
  0.060084078,                            !- Field 11012
  Until: 06:00,                           !- Field 11013
  0.132002942,                            !- Field 11014
  Until: 07:00,                           !- Field 11015
  0.205365563,                            !- Field 11016
  Until: 08:00,                           !- Field 11017
  0.287985192,                            !- Field 11018
  Until: 09:00,                           !- Field 11019
  0.286372918,                            !- Field 11020
  Until: 10:00,                           !- Field 11021
  0.255346886,                            !- Field 11022
  Until: 11:00,                           !- Field 11023
  0.260869765,                            !- Field 11024
  Until: 12:00,                           !- Field 11025
  0.252643638,                            !- Field 11026
  Until: 13:00,                           !- Field 11027
  0.226387023,                            !- Field 11028
  Until: 14:00,                           !- Field 11029
  0.202792223,                            !- Field 11030
  Until: 15:00,                           !- Field 11031
  0.18365566,                             !- Field 11032
  Until: 16:00,                           !- Field 11033
  0.180791072,                            !- Field 11034
  Until: 17:00,                           !- Field 11035
  0.209303613,                            !- Field 11036
  Until: 18:00,                           !- Field 11037
  0.327140301,                            !- Field 11038
  Until: 19:00,                           !- Field 11039
  0.369022492,                            !- Field 11040
  Until: 20:00,                           !- Field 11041
  0.434645306,                            !- Field 11042
  Until: 21:00,                           !- Field 11043
  0.38920887,                             !- Field 11044
  Until: 22:00,                           !- Field 11045
  0.273053037,                            !- Field 11046
  Until: 23:00,                           !- Field 11047
  0.237324609,                            !- Field 11048
  Until: 24:00,                           !- Field 11049
  0.153143853,                            !- Field 11050
  Through: 08/10,                         !- Field 11051
  For: AllDays,                           !- Field 11052
  Until: 01:00,                           !- Field 11053
  0.114660435,                            !- Field 11054
  Until: 02:00,                           !- Field 11055
  0.102153705,                            !- Field 11056
  Until: 03:00,                           !- Field 11057
  0.071085366,                            !- Field 11058
  Until: 04:00,                           !- Field 11059
  0.083343304,                            !- Field 11060
  Until: 05:00,                           !- Field 11061
  0.067757478,                            !- Field 11062
  Until: 06:00,                           !- Field 11063
  0.127314772,                            !- Field 11064
  Until: 07:00,                           !- Field 11065
  0.199861137,                            !- Field 11066
  Until: 08:00,                           !- Field 11067
  0.292682006,                            !- Field 11068
  Until: 09:00,                           !- Field 11069
  0.292499425,                            !- Field 11070
  Until: 10:00,                           !- Field 11071
  0.241385469,                            !- Field 11072
  Until: 11:00,                           !- Field 11073
  0.247831802,                            !- Field 11074
  Until: 12:00,                           !- Field 11075
  0.272576608,                            !- Field 11076
  Until: 13:00,                           !- Field 11077
  0.277037456,                            !- Field 11078
  Until: 14:00,                           !- Field 11079
  0.197090592,                            !- Field 11080
  Until: 15:00,                           !- Field 11081
  0.176256098,                            !- Field 11082
  Until: 16:00,                           !- Field 11083
  0.184987805,                            !- Field 11084
  Until: 17:00,                           !- Field 11085
  0.21727439,                             !- Field 11086
  Until: 18:00,                           !- Field 11087
  0.327652439,                            !- Field 11088
  Until: 19:00,                           !- Field 11089
  0.377060976,                            !- Field 11090
  Until: 20:00,                           !- Field 11091
  0.423347561,                            !- Field 11092
  Until: 21:00,                           !- Field 11093
  0.342573171,                            !- Field 11094
  Until: 22:00,                           !- Field 11095
  0.296560976,                            !- Field 11096
  Until: 23:00,                           !- Field 11097
  0.236487805,                            !- Field 11098
  Until: 24:00,                           !- Field 11099
  0.145384146,                            !- Field 11100
  Through: 08/11,                         !- Field 11101
  For: AllDays,                           !- Field 11102
  Until: 01:00,                           !- Field 11103
  0.113003049,                            !- Field 11104
  Until: 02:00,                           !- Field 11105
  0.08535061,                             !- Field 11106
  Until: 03:00,                           !- Field 11107
  0.087698171,                            !- Field 11108
  Until: 04:00,                           !- Field 11109
  0.07945122,                             !- Field 11110
  Until: 05:00,                           !- Field 11111
  0.076554878,                            !- Field 11112
  Until: 06:00,                           !- Field 11113
  0.121814024,                            !- Field 11114
  Until: 07:00,                           !- Field 11115
  0.195411585,                            !- Field 11116
  Until: 08:00,                           !- Field 11117
  0.261402439,                            !- Field 11118
  Until: 09:00,                           !- Field 11119
  0.269322365,                            !- Field 11120
  Until: 10:00,                           !- Field 11121
  0.23699767,                             !- Field 11122
  Until: 11:00,                           !- Field 11123
  0.259726616,                            !- Field 11124
  Until: 12:00,                           !- Field 11125
  0.244527439,                            !- Field 11126
  Until: 13:00,                           !- Field 11127
  0.247340514,                            !- Field 11128
  Until: 14:00,                           !- Field 11129
  0.183033537,                            !- Field 11130
  Until: 15:00,                           !- Field 11131
  0.197728659,                            !- Field 11132
  Until: 16:00,                           !- Field 11133
  0.186783537,                            !- Field 11134
  Until: 17:00,                           !- Field 11135
  0.241722561,                            !- Field 11136
  Until: 18:00,                           !- Field 11137
  0.305304878,                            !- Field 11138
  Until: 19:00,                           !- Field 11139
  0.378452744,                            !- Field 11140
  Until: 20:00,                           !- Field 11141
  0.366532012,                            !- Field 11142
  Until: 21:00,                           !- Field 11143
  0.352865854,                            !- Field 11144
  Until: 22:00,                           !- Field 11145
  0.274138719,                            !- Field 11146
  Until: 23:00,                           !- Field 11147
  0.231310976,                            !- Field 11148
  Until: 24:00,                           !- Field 11149
  0.156844512,                            !- Field 11150
  Through: 08/12,                         !- Field 11151
  For: AllDays,                           !- Field 11152
  Until: 01:00,                           !- Field 11153
  0.120182927,                            !- Field 11154
  Until: 02:00,                           !- Field 11155
  0.125640244,                            !- Field 11156
  Until: 03:00,                           !- Field 11157
  0.091112805,                            !- Field 11158
  Until: 04:00,                           !- Field 11159
  0.080960366,                            !- Field 11160
  Until: 05:00,                           !- Field 11161
  0.084695122,                            !- Field 11162
  Until: 06:00,                           !- Field 11163
  0.096692073,                            !- Field 11164
  Until: 07:00,                           !- Field 11165
  0.19297968,                             !- Field 11166
  Until: 08:00,                           !- Field 11167
  0.297027439,                            !- Field 11168
  Until: 09:00,                           !- Field 11169
  0.301943598,                            !- Field 11170
  Until: 10:00,                           !- Field 11171
  0.320457317,                            !- Field 11172
  Until: 11:00,                           !- Field 11173
  0.265167683,                            !- Field 11174
  Until: 12:00,                           !- Field 11175
  0.279939024,                            !- Field 11176
  Until: 13:00,                           !- Field 11177
  0.280594512,                            !- Field 11178
  Until: 14:00,                           !- Field 11179
  0.218833841,                            !- Field 11180
  Until: 15:00,                           !- Field 11181
  0.176036585,                            !- Field 11182
  Until: 16:00,                           !- Field 11183
  0.235838415,                            !- Field 11184
  Until: 17:00,                           !- Field 11185
  0.217324695,                            !- Field 11186
  Until: 18:00,                           !- Field 11187
  0.280809077,                            !- Field 11188
  Until: 19:00,                           !- Field 11189
  0.314260671,                            !- Field 11190
  Until: 20:00,                           !- Field 11191
  0.327949695,                            !- Field 11192
  Until: 21:00,                           !- Field 11193
  0.305121951,                            !- Field 11194
  Until: 22:00,                           !- Field 11195
  0.278490854,                            !- Field 11196
  Until: 23:00,                           !- Field 11197
  0.229847561,                            !- Field 11198
  Until: 24:00,                           !- Field 11199
  0.156303354,                            !- Field 11200
  Through: 08/13,                         !- Field 11201
  For: AllDays,                           !- Field 11202
  Until: 01:00,                           !- Field 11203
  0.13243809,                             !- Field 11204
  Until: 02:00,                           !- Field 11205
  0.104290008,                            !- Field 11206
  Until: 03:00,                           !- Field 11207
  0.088427361,                            !- Field 11208
  Until: 04:00,                           !- Field 11209
  0.07003962,                             !- Field 11210
  Until: 05:00,                           !- Field 11211
  0.065318756,                            !- Field 11212
  Until: 06:00,                           !- Field 11213
  0.087684012,                            !- Field 11214
  Until: 07:00,                           !- Field 11215
  0.130602134,                            !- Field 11216
  Until: 08:00,                           !- Field 11217
  0.263826219,                            !- Field 11218
  Until: 09:00,                           !- Field 11219
  0.333045976,                            !- Field 11220
  Until: 10:00,                           !- Field 11221
  0.355456742,                            !- Field 11222
  Until: 11:00,                           !- Field 11223
  0.269618902,                            !- Field 11224
  Until: 12:00,                           !- Field 11225
  0.312286585,                            !- Field 11226
  Until: 13:00,                           !- Field 11227
  0.322865854,                            !- Field 11228
  Until: 14:00,                           !- Field 11229
  0.270182927,                            !- Field 11230
  Until: 15:00,                           !- Field 11231
  0.20339939,                             !- Field 11232
  Until: 16:00,                           !- Field 11233
  0.206783537,                            !- Field 11234
  Until: 17:00,                           !- Field 11235
  0.215533537,                            !- Field 11236
  Until: 18:00,                           !- Field 11237
  0.258057409,                            !- Field 11238
  Until: 19:00,                           !- Field 11239
  0.285205793,                            !- Field 11240
  Until: 20:00,                           !- Field 11241
  0.277439024,                            !- Field 11242
  Until: 21:00,                           !- Field 11243
  0.254527439,                            !- Field 11244
  Until: 22:00,                           !- Field 11245
  0.236722561,                            !- Field 11246
  Until: 23:00,                           !- Field 11247
  0.262606707,                            !- Field 11248
  Until: 24:00,                           !- Field 11249
  0.175328966,                            !- Field 11250
  Through: 08/14,                         !- Field 11251
  For: AllDays,                           !- Field 11252
  Until: 01:00,                           !- Field 11253
  0.115304375,                            !- Field 11254
  Until: 02:00,                           !- Field 11255
  0.092634463,                            !- Field 11256
  Until: 03:00,                           !- Field 11257
  0.084431517,                            !- Field 11258
  Until: 04:00,                           !- Field 11259
  0.081868672,                            !- Field 11260
  Until: 05:00,                           !- Field 11261
  0.086864502,                            !- Field 11262
  Until: 06:00,                           !- Field 11263
  0.08632622,                             !- Field 11264
  Until: 07:00,                           !- Field 11265
  0.117713415,                            !- Field 11266
  Until: 08:00,                           !- Field 11267
  0.202991975,                            !- Field 11268
  Until: 09:00,                           !- Field 11269
  0.290268134,                            !- Field 11270
  Until: 10:00,                           !- Field 11271
  0.307506759,                            !- Field 11272
  Until: 11:00,                           !- Field 11273
  0.28746189,                             !- Field 11274
  Until: 12:00,                           !- Field 11275
  0.321807553,                            !- Field 11276
  Until: 13:00,                           !- Field 11277
  0.301466219,                            !- Field 11278
  Until: 14:00,                           !- Field 11279
  0.274871649,                            !- Field 11280
  Until: 15:00,                           !- Field 11281
  0.244307625,                            !- Field 11282
  Until: 16:00,                           !- Field 11283
  0.222931065,                            !- Field 11284
  Until: 17:00,                           !- Field 11285
  0.260866064,                            !- Field 11286
  Until: 18:00,                           !- Field 11287
  0.345484282,                            !- Field 11288
  Until: 19:00,                           !- Field 11289
  0.329673001,                            !- Field 11290
  Until: 20:00,                           !- Field 11291
  0.428629356,                            !- Field 11292
  Until: 21:00,                           !- Field 11293
  0.35446408,                             !- Field 11294
  Until: 22:00,                           !- Field 11295
  0.312496994,                            !- Field 11296
  Until: 23:00,                           !- Field 11297
  0.258435322,                            !- Field 11298
  Until: 24:00,                           !- Field 11299
  0.175182927,                            !- Field 11300
  Through: 08/15,                         !- Field 11301
  For: AllDays,                           !- Field 11302
  Until: 01:00,                           !- Field 11303
  0.137796019,                            !- Field 11304
  Until: 02:00,                           !- Field 11305
  0.095923148,                            !- Field 11306
  Until: 03:00,                           !- Field 11307
  0.073347273,                            !- Field 11308
  Until: 04:00,                           !- Field 11309
  0.08595122,                             !- Field 11310
  Until: 05:00,                           !- Field 11311
  0.068036585,                            !- Field 11312
  Until: 06:00,                           !- Field 11313
  0.100206052,                            !- Field 11314
  Until: 07:00,                           !- Field 11315
  0.185219512,                            !- Field 11316
  Until: 08:00,                           !- Field 11317
  0.259492741,                            !- Field 11318
  Until: 09:00,                           !- Field 11319
  0.278733433,                            !- Field 11320
  Until: 10:00,                           !- Field 11321
  0.290276576,                            !- Field 11322
  Until: 11:00,                           !- Field 11323
  0.189111309,                            !- Field 11324
  Until: 12:00,                           !- Field 11325
  0.251845202,                            !- Field 11326
  Until: 13:00,                           !- Field 11327
  0.272820295,                            !- Field 11328
  Until: 14:00,                           !- Field 11329
  0.215999206,                            !- Field 11330
  Until: 15:00,                           !- Field 11331
  0.182721049,                            !- Field 11332
  Until: 16:00,                           !- Field 11333
  0.240815405,                            !- Field 11334
  Until: 17:00,                           !- Field 11335
  0.229967803,                            !- Field 11336
  Until: 18:00,                           !- Field 11337
  0.329593182,                            !- Field 11338
  Until: 19:00,                           !- Field 11339
  0.390190151,                            !- Field 11340
  Until: 20:00,                           !- Field 11341
  0.416875109,                            !- Field 11342
  Until: 21:00,                           !- Field 11343
  0.344146974,                            !- Field 11344
  Until: 22:00,                           !- Field 11345
  0.281647934,                            !- Field 11346
  Until: 23:00,                           !- Field 11347
  0.233533833,                            !- Field 11348
  Until: 24:00,                           !- Field 11349
  0.186712736,                            !- Field 11350
  Through: 08/16,                         !- Field 11351
  For: AllDays,                           !- Field 11352
  Until: 01:00,                           !- Field 11353
  0.128193729,                            !- Field 11354
  Until: 02:00,                           !- Field 11355
  0.104008661,                            !- Field 11356
  Until: 03:00,                           !- Field 11357
  0.08052562,                             !- Field 11358
  Until: 04:00,                           !- Field 11359
  0.091278165,                            !- Field 11360
  Until: 05:00,                           !- Field 11361
  0.060084078,                            !- Field 11362
  Until: 06:00,                           !- Field 11363
  0.132002942,                            !- Field 11364
  Until: 07:00,                           !- Field 11365
  0.205365563,                            !- Field 11366
  Until: 08:00,                           !- Field 11367
  0.287985192,                            !- Field 11368
  Until: 09:00,                           !- Field 11369
  0.286372918,                            !- Field 11370
  Until: 10:00,                           !- Field 11371
  0.255346886,                            !- Field 11372
  Until: 11:00,                           !- Field 11373
  0.260869765,                            !- Field 11374
  Until: 12:00,                           !- Field 11375
  0.252643638,                            !- Field 11376
  Until: 13:00,                           !- Field 11377
  0.226387023,                            !- Field 11378
  Until: 14:00,                           !- Field 11379
  0.202792223,                            !- Field 11380
  Until: 15:00,                           !- Field 11381
  0.18365566,                             !- Field 11382
  Until: 16:00,                           !- Field 11383
  0.180791072,                            !- Field 11384
  Until: 17:00,                           !- Field 11385
  0.209303613,                            !- Field 11386
  Until: 18:00,                           !- Field 11387
  0.327140301,                            !- Field 11388
  Until: 19:00,                           !- Field 11389
  0.369022492,                            !- Field 11390
  Until: 20:00,                           !- Field 11391
  0.434645306,                            !- Field 11392
  Until: 21:00,                           !- Field 11393
  0.38920887,                             !- Field 11394
  Until: 22:00,                           !- Field 11395
  0.273053037,                            !- Field 11396
  Until: 23:00,                           !- Field 11397
  0.237324609,                            !- Field 11398
  Until: 24:00,                           !- Field 11399
  0.153143853,                            !- Field 11400
  Through: 08/17,                         !- Field 11401
  For: AllDays,                           !- Field 11402
  Until: 01:00,                           !- Field 11403
  0.114660435,                            !- Field 11404
  Until: 02:00,                           !- Field 11405
  0.102153705,                            !- Field 11406
  Until: 03:00,                           !- Field 11407
  0.071085366,                            !- Field 11408
  Until: 04:00,                           !- Field 11409
  0.083343304,                            !- Field 11410
  Until: 05:00,                           !- Field 11411
  0.067757478,                            !- Field 11412
  Until: 06:00,                           !- Field 11413
  0.127314772,                            !- Field 11414
  Until: 07:00,                           !- Field 11415
  0.199861137,                            !- Field 11416
  Until: 08:00,                           !- Field 11417
  0.292682006,                            !- Field 11418
  Until: 09:00,                           !- Field 11419
  0.292499425,                            !- Field 11420
  Until: 10:00,                           !- Field 11421
  0.241385469,                            !- Field 11422
  Until: 11:00,                           !- Field 11423
  0.247831802,                            !- Field 11424
  Until: 12:00,                           !- Field 11425
  0.272576608,                            !- Field 11426
  Until: 13:00,                           !- Field 11427
  0.277037456,                            !- Field 11428
  Until: 14:00,                           !- Field 11429
  0.197090592,                            !- Field 11430
  Until: 15:00,                           !- Field 11431
  0.176256098,                            !- Field 11432
  Until: 16:00,                           !- Field 11433
  0.184987805,                            !- Field 11434
  Until: 17:00,                           !- Field 11435
  0.21727439,                             !- Field 11436
  Until: 18:00,                           !- Field 11437
  0.327652439,                            !- Field 11438
  Until: 19:00,                           !- Field 11439
  0.377060976,                            !- Field 11440
  Until: 20:00,                           !- Field 11441
  0.423347561,                            !- Field 11442
  Until: 21:00,                           !- Field 11443
  0.342573171,                            !- Field 11444
  Until: 22:00,                           !- Field 11445
  0.296560976,                            !- Field 11446
  Until: 23:00,                           !- Field 11447
  0.236487805,                            !- Field 11448
  Until: 24:00,                           !- Field 11449
  0.145384146,                            !- Field 11450
  Through: 08/18,                         !- Field 11451
  For: AllDays,                           !- Field 11452
  Until: 01:00,                           !- Field 11453
  0.113003049,                            !- Field 11454
  Until: 02:00,                           !- Field 11455
  0.08535061,                             !- Field 11456
  Until: 03:00,                           !- Field 11457
  0.087698171,                            !- Field 11458
  Until: 04:00,                           !- Field 11459
  0.07945122,                             !- Field 11460
  Until: 05:00,                           !- Field 11461
  0.076554878,                            !- Field 11462
  Until: 06:00,                           !- Field 11463
  0.121814024,                            !- Field 11464
  Until: 07:00,                           !- Field 11465
  0.195411585,                            !- Field 11466
  Until: 08:00,                           !- Field 11467
  0.261402439,                            !- Field 11468
  Until: 09:00,                           !- Field 11469
  0.269322365,                            !- Field 11470
  Until: 10:00,                           !- Field 11471
  0.23699767,                             !- Field 11472
  Until: 11:00,                           !- Field 11473
  0.259726616,                            !- Field 11474
  Until: 12:00,                           !- Field 11475
  0.244527439,                            !- Field 11476
  Until: 13:00,                           !- Field 11477
  0.247340514,                            !- Field 11478
  Until: 14:00,                           !- Field 11479
  0.183033537,                            !- Field 11480
  Until: 15:00,                           !- Field 11481
  0.197728659,                            !- Field 11482
  Until: 16:00,                           !- Field 11483
  0.186783537,                            !- Field 11484
  Until: 17:00,                           !- Field 11485
  0.241722561,                            !- Field 11486
  Until: 18:00,                           !- Field 11487
  0.305304878,                            !- Field 11488
  Until: 19:00,                           !- Field 11489
  0.378452744,                            !- Field 11490
  Until: 20:00,                           !- Field 11491
  0.366532012,                            !- Field 11492
  Until: 21:00,                           !- Field 11493
  0.352865854,                            !- Field 11494
  Until: 22:00,                           !- Field 11495
  0.274138719,                            !- Field 11496
  Until: 23:00,                           !- Field 11497
  0.231310976,                            !- Field 11498
  Until: 24:00,                           !- Field 11499
  0.156844512,                            !- Field 11500
  Through: 08/19,                         !- Field 11501
  For: AllDays,                           !- Field 11502
  Until: 01:00,                           !- Field 11503
  0.120182927,                            !- Field 11504
  Until: 02:00,                           !- Field 11505
  0.125640244,                            !- Field 11506
  Until: 03:00,                           !- Field 11507
  0.091112805,                            !- Field 11508
  Until: 04:00,                           !- Field 11509
  0.080960366,                            !- Field 11510
  Until: 05:00,                           !- Field 11511
  0.084695122,                            !- Field 11512
  Until: 06:00,                           !- Field 11513
  0.096692073,                            !- Field 11514
  Until: 07:00,                           !- Field 11515
  0.19297968,                             !- Field 11516
  Until: 08:00,                           !- Field 11517
  0.297027439,                            !- Field 11518
  Until: 09:00,                           !- Field 11519
  0.301943598,                            !- Field 11520
  Until: 10:00,                           !- Field 11521
  0.320457317,                            !- Field 11522
  Until: 11:00,                           !- Field 11523
  0.265167683,                            !- Field 11524
  Until: 12:00,                           !- Field 11525
  0.279939024,                            !- Field 11526
  Until: 13:00,                           !- Field 11527
  0.280594512,                            !- Field 11528
  Until: 14:00,                           !- Field 11529
  0.218833841,                            !- Field 11530
  Until: 15:00,                           !- Field 11531
  0.176036585,                            !- Field 11532
  Until: 16:00,                           !- Field 11533
  0.235838415,                            !- Field 11534
  Until: 17:00,                           !- Field 11535
  0.217324695,                            !- Field 11536
  Until: 18:00,                           !- Field 11537
  0.280809077,                            !- Field 11538
  Until: 19:00,                           !- Field 11539
  0.314260671,                            !- Field 11540
  Until: 20:00,                           !- Field 11541
  0.327949695,                            !- Field 11542
  Until: 21:00,                           !- Field 11543
  0.305121951,                            !- Field 11544
  Until: 22:00,                           !- Field 11545
  0.278490854,                            !- Field 11546
  Until: 23:00,                           !- Field 11547
  0.229847561,                            !- Field 11548
  Until: 24:00,                           !- Field 11549
  0.156303354,                            !- Field 11550
  Through: 08/20,                         !- Field 11551
  For: AllDays,                           !- Field 11552
  Until: 01:00,                           !- Field 11553
  0.13243809,                             !- Field 11554
  Until: 02:00,                           !- Field 11555
  0.104290008,                            !- Field 11556
  Until: 03:00,                           !- Field 11557
  0.088427361,                            !- Field 11558
  Until: 04:00,                           !- Field 11559
  0.07003962,                             !- Field 11560
  Until: 05:00,                           !- Field 11561
  0.065318756,                            !- Field 11562
  Until: 06:00,                           !- Field 11563
  0.087684012,                            !- Field 11564
  Until: 07:00,                           !- Field 11565
  0.130602134,                            !- Field 11566
  Until: 08:00,                           !- Field 11567
  0.263826219,                            !- Field 11568
  Until: 09:00,                           !- Field 11569
  0.333045976,                            !- Field 11570
  Until: 10:00,                           !- Field 11571
  0.355456742,                            !- Field 11572
  Until: 11:00,                           !- Field 11573
  0.269618902,                            !- Field 11574
  Until: 12:00,                           !- Field 11575
  0.312286585,                            !- Field 11576
  Until: 13:00,                           !- Field 11577
  0.322865854,                            !- Field 11578
  Until: 14:00,                           !- Field 11579
  0.270182927,                            !- Field 11580
  Until: 15:00,                           !- Field 11581
  0.20339939,                             !- Field 11582
  Until: 16:00,                           !- Field 11583
  0.206783537,                            !- Field 11584
  Until: 17:00,                           !- Field 11585
  0.215533537,                            !- Field 11586
  Until: 18:00,                           !- Field 11587
  0.258057409,                            !- Field 11588
  Until: 19:00,                           !- Field 11589
  0.285205793,                            !- Field 11590
  Until: 20:00,                           !- Field 11591
  0.277439024,                            !- Field 11592
  Until: 21:00,                           !- Field 11593
  0.254527439,                            !- Field 11594
  Until: 22:00,                           !- Field 11595
  0.236722561,                            !- Field 11596
  Until: 23:00,                           !- Field 11597
  0.262606707,                            !- Field 11598
  Until: 24:00,                           !- Field 11599
  0.175328966,                            !- Field 11600
  Through: 08/21,                         !- Field 11601
  For: AllDays,                           !- Field 11602
  Until: 01:00,                           !- Field 11603
  0.115304375,                            !- Field 11604
  Until: 02:00,                           !- Field 11605
  0.092634463,                            !- Field 11606
  Until: 03:00,                           !- Field 11607
  0.084431517,                            !- Field 11608
  Until: 04:00,                           !- Field 11609
  0.081868672,                            !- Field 11610
  Until: 05:00,                           !- Field 11611
  0.086864502,                            !- Field 11612
  Until: 06:00,                           !- Field 11613
  0.08632622,                             !- Field 11614
  Until: 07:00,                           !- Field 11615
  0.117713415,                            !- Field 11616
  Until: 08:00,                           !- Field 11617
  0.202991975,                            !- Field 11618
  Until: 09:00,                           !- Field 11619
  0.290268134,                            !- Field 11620
  Until: 10:00,                           !- Field 11621
  0.307506759,                            !- Field 11622
  Until: 11:00,                           !- Field 11623
  0.28746189,                             !- Field 11624
  Until: 12:00,                           !- Field 11625
  0.321807553,                            !- Field 11626
  Until: 13:00,                           !- Field 11627
  0.301466219,                            !- Field 11628
  Until: 14:00,                           !- Field 11629
  0.274871649,                            !- Field 11630
  Until: 15:00,                           !- Field 11631
  0.244307625,                            !- Field 11632
  Until: 16:00,                           !- Field 11633
  0.222931065,                            !- Field 11634
  Until: 17:00,                           !- Field 11635
  0.260866064,                            !- Field 11636
  Until: 18:00,                           !- Field 11637
  0.345484282,                            !- Field 11638
  Until: 19:00,                           !- Field 11639
  0.329673001,                            !- Field 11640
  Until: 20:00,                           !- Field 11641
  0.428629356,                            !- Field 11642
  Until: 21:00,                           !- Field 11643
  0.35446408,                             !- Field 11644
  Until: 22:00,                           !- Field 11645
  0.312496994,                            !- Field 11646
  Until: 23:00,                           !- Field 11647
  0.258435322,                            !- Field 11648
  Until: 24:00,                           !- Field 11649
  0.175182927,                            !- Field 11650
  Through: 08/22,                         !- Field 11651
  For: AllDays,                           !- Field 11652
  Until: 01:00,                           !- Field 11653
  0.137796019,                            !- Field 11654
  Until: 02:00,                           !- Field 11655
  0.095923148,                            !- Field 11656
  Until: 03:00,                           !- Field 11657
  0.073347273,                            !- Field 11658
  Until: 04:00,                           !- Field 11659
  0.08595122,                             !- Field 11660
  Until: 05:00,                           !- Field 11661
  0.068036585,                            !- Field 11662
  Until: 06:00,                           !- Field 11663
  0.100206052,                            !- Field 11664
  Until: 07:00,                           !- Field 11665
  0.185219512,                            !- Field 11666
  Until: 08:00,                           !- Field 11667
  0.259492741,                            !- Field 11668
  Until: 09:00,                           !- Field 11669
  0.278733433,                            !- Field 11670
  Until: 10:00,                           !- Field 11671
  0.290276576,                            !- Field 11672
  Until: 11:00,                           !- Field 11673
  0.189111309,                            !- Field 11674
  Until: 12:00,                           !- Field 11675
  0.251845202,                            !- Field 11676
  Until: 13:00,                           !- Field 11677
  0.272820295,                            !- Field 11678
  Until: 14:00,                           !- Field 11679
  0.215999206,                            !- Field 11680
  Until: 15:00,                           !- Field 11681
  0.182721049,                            !- Field 11682
  Until: 16:00,                           !- Field 11683
  0.240815405,                            !- Field 11684
  Until: 17:00,                           !- Field 11685
  0.229967803,                            !- Field 11686
  Until: 18:00,                           !- Field 11687
  0.329593182,                            !- Field 11688
  Until: 19:00,                           !- Field 11689
  0.390190151,                            !- Field 11690
  Until: 20:00,                           !- Field 11691
  0.416875109,                            !- Field 11692
  Until: 21:00,                           !- Field 11693
  0.344146974,                            !- Field 11694
  Until: 22:00,                           !- Field 11695
  0.281647934,                            !- Field 11696
  Until: 23:00,                           !- Field 11697
  0.233533833,                            !- Field 11698
  Until: 24:00,                           !- Field 11699
  0.186712736,                            !- Field 11700
  Through: 08/23,                         !- Field 11701
  For: AllDays,                           !- Field 11702
  Until: 01:00,                           !- Field 11703
  0.128193729,                            !- Field 11704
  Until: 02:00,                           !- Field 11705
  0.104008661,                            !- Field 11706
  Until: 03:00,                           !- Field 11707
  0.08052562,                             !- Field 11708
  Until: 04:00,                           !- Field 11709
  0.091278165,                            !- Field 11710
  Until: 05:00,                           !- Field 11711
  0.060084078,                            !- Field 11712
  Until: 06:00,                           !- Field 11713
  0.132002942,                            !- Field 11714
  Until: 07:00,                           !- Field 11715
  0.205365563,                            !- Field 11716
  Until: 08:00,                           !- Field 11717
  0.287985192,                            !- Field 11718
  Until: 09:00,                           !- Field 11719
  0.286372918,                            !- Field 11720
  Until: 10:00,                           !- Field 11721
  0.255346886,                            !- Field 11722
  Until: 11:00,                           !- Field 11723
  0.260869765,                            !- Field 11724
  Until: 12:00,                           !- Field 11725
  0.252643638,                            !- Field 11726
  Until: 13:00,                           !- Field 11727
  0.226387023,                            !- Field 11728
  Until: 14:00,                           !- Field 11729
  0.202792223,                            !- Field 11730
  Until: 15:00,                           !- Field 11731
  0.18365566,                             !- Field 11732
  Until: 16:00,                           !- Field 11733
  0.180791072,                            !- Field 11734
  Until: 17:00,                           !- Field 11735
  0.209303613,                            !- Field 11736
  Until: 18:00,                           !- Field 11737
  0.327140301,                            !- Field 11738
  Until: 19:00,                           !- Field 11739
  0.369022492,                            !- Field 11740
  Until: 20:00,                           !- Field 11741
  0.434645306,                            !- Field 11742
  Until: 21:00,                           !- Field 11743
  0.38920887,                             !- Field 11744
  Until: 22:00,                           !- Field 11745
  0.273053037,                            !- Field 11746
  Until: 23:00,                           !- Field 11747
  0.237324609,                            !- Field 11748
  Until: 24:00,                           !- Field 11749
  0.153143853,                            !- Field 11750
  Through: 08/24,                         !- Field 11751
  For: AllDays,                           !- Field 11752
  Until: 01:00,                           !- Field 11753
  0.114660435,                            !- Field 11754
  Until: 02:00,                           !- Field 11755
  0.102153705,                            !- Field 11756
  Until: 03:00,                           !- Field 11757
  0.071085366,                            !- Field 11758
  Until: 04:00,                           !- Field 11759
  0.083343304,                            !- Field 11760
  Until: 05:00,                           !- Field 11761
  0.067757478,                            !- Field 11762
  Until: 06:00,                           !- Field 11763
  0.127314772,                            !- Field 11764
  Until: 07:00,                           !- Field 11765
  0.199861137,                            !- Field 11766
  Until: 08:00,                           !- Field 11767
  0.292682006,                            !- Field 11768
  Until: 09:00,                           !- Field 11769
  0.292499425,                            !- Field 11770
  Until: 10:00,                           !- Field 11771
  0.241385469,                            !- Field 11772
  Until: 11:00,                           !- Field 11773
  0.247831802,                            !- Field 11774
  Until: 12:00,                           !- Field 11775
  0.272576608,                            !- Field 11776
  Until: 13:00,                           !- Field 11777
  0.277037456,                            !- Field 11778
  Until: 14:00,                           !- Field 11779
  0.197090592,                            !- Field 11780
  Until: 15:00,                           !- Field 11781
  0.176256098,                            !- Field 11782
  Until: 16:00,                           !- Field 11783
  0.184987805,                            !- Field 11784
  Until: 17:00,                           !- Field 11785
  0.21727439,                             !- Field 11786
  Until: 18:00,                           !- Field 11787
  0.327652439,                            !- Field 11788
  Until: 19:00,                           !- Field 11789
  0.377060976,                            !- Field 11790
  Until: 20:00,                           !- Field 11791
  0.423347561,                            !- Field 11792
  Until: 21:00,                           !- Field 11793
  0.342573171,                            !- Field 11794
  Until: 22:00,                           !- Field 11795
  0.296560976,                            !- Field 11796
  Until: 23:00,                           !- Field 11797
  0.236487805,                            !- Field 11798
  Until: 24:00,                           !- Field 11799
  0.145384146,                            !- Field 11800
  Through: 08/25,                         !- Field 11801
  For: AllDays,                           !- Field 11802
  Until: 01:00,                           !- Field 11803
  0.113003049,                            !- Field 11804
  Until: 02:00,                           !- Field 11805
  0.08535061,                             !- Field 11806
  Until: 03:00,                           !- Field 11807
  0.087698171,                            !- Field 11808
  Until: 04:00,                           !- Field 11809
  0.07945122,                             !- Field 11810
  Until: 05:00,                           !- Field 11811
  0.076554878,                            !- Field 11812
  Until: 06:00,                           !- Field 11813
  0.121814024,                            !- Field 11814
  Until: 07:00,                           !- Field 11815
  0.195411585,                            !- Field 11816
  Until: 08:00,                           !- Field 11817
  0.261402439,                            !- Field 11818
  Until: 09:00,                           !- Field 11819
  0.269322365,                            !- Field 11820
  Until: 10:00,                           !- Field 11821
  0.23699767,                             !- Field 11822
  Until: 11:00,                           !- Field 11823
  0.259726616,                            !- Field 11824
  Until: 12:00,                           !- Field 11825
  0.244527439,                            !- Field 11826
  Until: 13:00,                           !- Field 11827
  0.247340514,                            !- Field 11828
  Until: 14:00,                           !- Field 11829
  0.183033537,                            !- Field 11830
  Until: 15:00,                           !- Field 11831
  0.197728659,                            !- Field 11832
  Until: 16:00,                           !- Field 11833
  0.186783537,                            !- Field 11834
  Until: 17:00,                           !- Field 11835
  0.241722561,                            !- Field 11836
  Until: 18:00,                           !- Field 11837
  0.305304878,                            !- Field 11838
  Until: 19:00,                           !- Field 11839
  0.378452744,                            !- Field 11840
  Until: 20:00,                           !- Field 11841
  0.366532012,                            !- Field 11842
  Until: 21:00,                           !- Field 11843
  0.352865854,                            !- Field 11844
  Until: 22:00,                           !- Field 11845
  0.274138719,                            !- Field 11846
  Until: 23:00,                           !- Field 11847
  0.231310976,                            !- Field 11848
  Until: 24:00,                           !- Field 11849
  0.156844512,                            !- Field 11850
  Through: 08/26,                         !- Field 11851
  For: AllDays,                           !- Field 11852
  Until: 01:00,                           !- Field 11853
  0.120182927,                            !- Field 11854
  Until: 02:00,                           !- Field 11855
  0.125640244,                            !- Field 11856
  Until: 03:00,                           !- Field 11857
  0.091112805,                            !- Field 11858
  Until: 04:00,                           !- Field 11859
  0.080960366,                            !- Field 11860
  Until: 05:00,                           !- Field 11861
  0.084695122,                            !- Field 11862
  Until: 06:00,                           !- Field 11863
  0.096692073,                            !- Field 11864
  Until: 07:00,                           !- Field 11865
  0.19297968,                             !- Field 11866
  Until: 08:00,                           !- Field 11867
  0.297027439,                            !- Field 11868
  Until: 09:00,                           !- Field 11869
  0.301943598,                            !- Field 11870
  Until: 10:00,                           !- Field 11871
  0.320457317,                            !- Field 11872
  Until: 11:00,                           !- Field 11873
  0.265167683,                            !- Field 11874
  Until: 12:00,                           !- Field 11875
  0.279939024,                            !- Field 11876
  Until: 13:00,                           !- Field 11877
  0.280594512,                            !- Field 11878
  Until: 14:00,                           !- Field 11879
  0.218833841,                            !- Field 11880
  Until: 15:00,                           !- Field 11881
  0.176036585,                            !- Field 11882
  Until: 16:00,                           !- Field 11883
  0.235838415,                            !- Field 11884
  Until: 17:00,                           !- Field 11885
  0.217324695,                            !- Field 11886
  Until: 18:00,                           !- Field 11887
  0.280809077,                            !- Field 11888
  Until: 19:00,                           !- Field 11889
  0.314260671,                            !- Field 11890
  Until: 20:00,                           !- Field 11891
  0.327949695,                            !- Field 11892
  Until: 21:00,                           !- Field 11893
  0.305121951,                            !- Field 11894
  Until: 22:00,                           !- Field 11895
  0.278490854,                            !- Field 11896
  Until: 23:00,                           !- Field 11897
  0.229847561,                            !- Field 11898
  Until: 24:00,                           !- Field 11899
  0.156303354,                            !- Field 11900
  Through: 08/27,                         !- Field 11901
  For: AllDays,                           !- Field 11902
  Until: 01:00,                           !- Field 11903
  0.13243809,                             !- Field 11904
  Until: 02:00,                           !- Field 11905
  0.104290008,                            !- Field 11906
  Until: 03:00,                           !- Field 11907
  0.088427361,                            !- Field 11908
  Until: 04:00,                           !- Field 11909
  0.07003962,                             !- Field 11910
  Until: 05:00,                           !- Field 11911
  0.065318756,                            !- Field 11912
  Until: 06:00,                           !- Field 11913
  0.087684012,                            !- Field 11914
  Until: 07:00,                           !- Field 11915
  0.130602134,                            !- Field 11916
  Until: 08:00,                           !- Field 11917
  0.263826219,                            !- Field 11918
  Until: 09:00,                           !- Field 11919
  0.333045976,                            !- Field 11920
  Until: 10:00,                           !- Field 11921
  0.355456742,                            !- Field 11922
  Until: 11:00,                           !- Field 11923
  0.269618902,                            !- Field 11924
  Until: 12:00,                           !- Field 11925
  0.312286585,                            !- Field 11926
  Until: 13:00,                           !- Field 11927
  0.322865854,                            !- Field 11928
  Until: 14:00,                           !- Field 11929
  0.270182927,                            !- Field 11930
  Until: 15:00,                           !- Field 11931
  0.20339939,                             !- Field 11932
  Until: 16:00,                           !- Field 11933
  0.206783537,                            !- Field 11934
  Until: 17:00,                           !- Field 11935
  0.215533537,                            !- Field 11936
  Until: 18:00,                           !- Field 11937
  0.258057409,                            !- Field 11938
  Until: 19:00,                           !- Field 11939
  0.285205793,                            !- Field 11940
  Until: 20:00,                           !- Field 11941
  0.277439024,                            !- Field 11942
  Until: 21:00,                           !- Field 11943
  0.254527439,                            !- Field 11944
  Until: 22:00,                           !- Field 11945
  0.236722561,                            !- Field 11946
  Until: 23:00,                           !- Field 11947
  0.262606707,                            !- Field 11948
  Until: 24:00,                           !- Field 11949
  0.175328966,                            !- Field 11950
  Through: 08/28,                         !- Field 11951
  For: AllDays,                           !- Field 11952
  Until: 01:00,                           !- Field 11953
  0.115304375,                            !- Field 11954
  Until: 02:00,                           !- Field 11955
  0.092634463,                            !- Field 11956
  Until: 03:00,                           !- Field 11957
  0.084431517,                            !- Field 11958
  Until: 04:00,                           !- Field 11959
  0.081868672,                            !- Field 11960
  Until: 05:00,                           !- Field 11961
  0.086864502,                            !- Field 11962
  Until: 06:00,                           !- Field 11963
  0.08632622,                             !- Field 11964
  Until: 07:00,                           !- Field 11965
  0.117713415,                            !- Field 11966
  Until: 08:00,                           !- Field 11967
  0.202991975,                            !- Field 11968
  Until: 09:00,                           !- Field 11969
  0.290268134,                            !- Field 11970
  Until: 10:00,                           !- Field 11971
  0.307506759,                            !- Field 11972
  Until: 11:00,                           !- Field 11973
  0.28746189,                             !- Field 11974
  Until: 12:00,                           !- Field 11975
  0.321807553,                            !- Field 11976
  Until: 13:00,                           !- Field 11977
  0.301466219,                            !- Field 11978
  Until: 14:00,                           !- Field 11979
  0.274871649,                            !- Field 11980
  Until: 15:00,                           !- Field 11981
  0.244307625,                            !- Field 11982
  Until: 16:00,                           !- Field 11983
  0.222931065,                            !- Field 11984
  Until: 17:00,                           !- Field 11985
  0.260866064,                            !- Field 11986
  Until: 18:00,                           !- Field 11987
  0.345484282,                            !- Field 11988
  Until: 19:00,                           !- Field 11989
  0.329673001,                            !- Field 11990
  Until: 20:00,                           !- Field 11991
  0.428629356,                            !- Field 11992
  Until: 21:00,                           !- Field 11993
  0.35446408,                             !- Field 11994
  Until: 22:00,                           !- Field 11995
  0.312496994,                            !- Field 11996
  Until: 23:00,                           !- Field 11997
  0.258435322,                            !- Field 11998
  Until: 24:00,                           !- Field 11999
  0.175182927,                            !- Field 12000
  Through: 08/29,                         !- Field 12001
  For: AllDays,                           !- Field 12002
  Until: 01:00,                           !- Field 12003
  0.137796019,                            !- Field 12004
  Until: 02:00,                           !- Field 12005
  0.095923148,                            !- Field 12006
  Until: 03:00,                           !- Field 12007
  0.073347273,                            !- Field 12008
  Until: 04:00,                           !- Field 12009
  0.08595122,                             !- Field 12010
  Until: 05:00,                           !- Field 12011
  0.068036585,                            !- Field 12012
  Until: 06:00,                           !- Field 12013
  0.100206052,                            !- Field 12014
  Until: 07:00,                           !- Field 12015
  0.185219512,                            !- Field 12016
  Until: 08:00,                           !- Field 12017
  0.259492741,                            !- Field 12018
  Until: 09:00,                           !- Field 12019
  0.278733433,                            !- Field 12020
  Until: 10:00,                           !- Field 12021
  0.290276576,                            !- Field 12022
  Until: 11:00,                           !- Field 12023
  0.189111309,                            !- Field 12024
  Until: 12:00,                           !- Field 12025
  0.251845202,                            !- Field 12026
  Until: 13:00,                           !- Field 12027
  0.272820295,                            !- Field 12028
  Until: 14:00,                           !- Field 12029
  0.215999206,                            !- Field 12030
  Until: 15:00,                           !- Field 12031
  0.182721049,                            !- Field 12032
  Until: 16:00,                           !- Field 12033
  0.240815405,                            !- Field 12034
  Until: 17:00,                           !- Field 12035
  0.229967803,                            !- Field 12036
  Until: 18:00,                           !- Field 12037
  0.329593182,                            !- Field 12038
  Until: 19:00,                           !- Field 12039
  0.390190151,                            !- Field 12040
  Until: 20:00,                           !- Field 12041
  0.416875109,                            !- Field 12042
  Until: 21:00,                           !- Field 12043
  0.344146974,                            !- Field 12044
  Until: 22:00,                           !- Field 12045
  0.281647934,                            !- Field 12046
  Until: 23:00,                           !- Field 12047
  0.233533833,                            !- Field 12048
  Until: 24:00,                           !- Field 12049
  0.186712736,                            !- Field 12050
  Through: 08/30,                         !- Field 12051
  For: AllDays,                           !- Field 12052
  Until: 01:00,                           !- Field 12053
  0.128193729,                            !- Field 12054
  Until: 02:00,                           !- Field 12055
  0.104008661,                            !- Field 12056
  Until: 03:00,                           !- Field 12057
  0.08052562,                             !- Field 12058
  Until: 04:00,                           !- Field 12059
  0.091278165,                            !- Field 12060
  Until: 05:00,                           !- Field 12061
  0.060084078,                            !- Field 12062
  Until: 06:00,                           !- Field 12063
  0.132002942,                            !- Field 12064
  Until: 07:00,                           !- Field 12065
  0.205365563,                            !- Field 12066
  Until: 08:00,                           !- Field 12067
  0.287985192,                            !- Field 12068
  Until: 09:00,                           !- Field 12069
  0.286372918,                            !- Field 12070
  Until: 10:00,                           !- Field 12071
  0.255346886,                            !- Field 12072
  Until: 11:00,                           !- Field 12073
  0.260869765,                            !- Field 12074
  Until: 12:00,                           !- Field 12075
  0.252643638,                            !- Field 12076
  Until: 13:00,                           !- Field 12077
  0.226387023,                            !- Field 12078
  Until: 14:00,                           !- Field 12079
  0.202792223,                            !- Field 12080
  Until: 15:00,                           !- Field 12081
  0.18365566,                             !- Field 12082
  Until: 16:00,                           !- Field 12083
  0.180791072,                            !- Field 12084
  Until: 17:00,                           !- Field 12085
  0.209303613,                            !- Field 12086
  Until: 18:00,                           !- Field 12087
  0.327140301,                            !- Field 12088
  Until: 19:00,                           !- Field 12089
  0.369022492,                            !- Field 12090
  Until: 20:00,                           !- Field 12091
  0.434645306,                            !- Field 12092
  Until: 21:00,                           !- Field 12093
  0.38920887,                             !- Field 12094
  Until: 22:00,                           !- Field 12095
  0.273053037,                            !- Field 12096
  Until: 23:00,                           !- Field 12097
  0.237324609,                            !- Field 12098
  Until: 24:00,                           !- Field 12099
  0.153143853,                            !- Field 12100
  Through: 08/31,                         !- Field 12101
  For: AllDays,                           !- Field 12102
  Until: 01:00,                           !- Field 12103
  0.114660435,                            !- Field 12104
  Until: 02:00,                           !- Field 12105
  0.102153705,                            !- Field 12106
  Until: 03:00,                           !- Field 12107
  0.071085366,                            !- Field 12108
  Until: 04:00,                           !- Field 12109
  0.083343304,                            !- Field 12110
  Until: 05:00,                           !- Field 12111
  0.067757478,                            !- Field 12112
  Until: 06:00,                           !- Field 12113
  0.127314772,                            !- Field 12114
  Until: 07:00,                           !- Field 12115
  0.199861137,                            !- Field 12116
  Until: 08:00,                           !- Field 12117
  0.292682006,                            !- Field 12118
  Until: 09:00,                           !- Field 12119
  0.292499425,                            !- Field 12120
  Until: 10:00,                           !- Field 12121
  0.241385469,                            !- Field 12122
  Until: 11:00,                           !- Field 12123
  0.247831802,                            !- Field 12124
  Until: 12:00,                           !- Field 12125
  0.272576608,                            !- Field 12126
  Until: 13:00,                           !- Field 12127
  0.277037456,                            !- Field 12128
  Until: 14:00,                           !- Field 12129
  0.197090592,                            !- Field 12130
  Until: 15:00,                           !- Field 12131
  0.176256098,                            !- Field 12132
  Until: 16:00,                           !- Field 12133
  0.184987805,                            !- Field 12134
  Until: 17:00,                           !- Field 12135
  0.21727439,                             !- Field 12136
  Until: 18:00,                           !- Field 12137
  0.327652439,                            !- Field 12138
  Until: 19:00,                           !- Field 12139
  0.377060976,                            !- Field 12140
  Until: 20:00,                           !- Field 12141
  0.423347561,                            !- Field 12142
  Until: 21:00,                           !- Field 12143
  0.342573171,                            !- Field 12144
  Until: 22:00,                           !- Field 12145
  0.296560976,                            !- Field 12146
  Until: 23:00,                           !- Field 12147
  0.236487805,                            !- Field 12148
  Until: 24:00,                           !- Field 12149
  0.145384146,                            !- Field 12150
  Through: 09/01,                         !- Field 12151
  For: AllDays,                           !- Field 12152
  Until: 01:00,                           !- Field 12153
  0.123060976,                            !- Field 12154
  Until: 02:00,                           !- Field 12155
  0.100810976,                            !- Field 12156
  Until: 03:00,                           !- Field 12157
  0.103263899,                            !- Field 12158
  Until: 04:00,                           !- Field 12159
  0.071518868,                            !- Field 12160
  Until: 05:00,                           !- Field 12161
  0.081560976,                            !- Field 12162
  Until: 06:00,                           !- Field 12163
  0.132219512,                            !- Field 12164
  Until: 07:00,                           !- Field 12165
  0.268568051,                            !- Field 12166
  Until: 08:00,                           !- Field 12167
  0.338195122,                            !- Field 12168
  Until: 09:00,                           !- Field 12169
  0.30061384,                             !- Field 12170
  Until: 10:00,                           !- Field 12171
  0.270383341,                            !- Field 12172
  Until: 11:00,                           !- Field 12173
  0.234274103,                            !- Field 12174
  Until: 12:00,                           !- Field 12175
  0.239567648,                            !- Field 12176
  Until: 13:00,                           !- Field 12177
  0.226362517,                            !- Field 12178
  Until: 14:00,                           !- Field 12179
  0.218770479,                            !- Field 12180
  Until: 15:00,                           !- Field 12181
  0.198779395,                            !- Field 12182
  Until: 16:00,                           !- Field 12183
  0.155884146,                            !- Field 12184
  Until: 17:00,                           !- Field 12185
  0.260408249,                            !- Field 12186
  Until: 18:00,                           !- Field 12187
  0.364159284,                            !- Field 12188
  Until: 19:00,                           !- Field 12189
  0.389889956,                            !- Field 12190
  Until: 20:00,                           !- Field 12191
  0.425409745,                            !- Field 12192
  Until: 21:00,                           !- Field 12193
  0.344988553,                            !- Field 12194
  Until: 22:00,                           !- Field 12195
  0.330867241,                            !- Field 12196
  Until: 23:00,                           !- Field 12197
  0.288801352,                            !- Field 12198
  Until: 24:00,                           !- Field 12199
  0.184267079,                            !- Field 12200
  Through: 09/02,                         !- Field 12201
  For: AllDays,                           !- Field 12202
  Until: 01:00,                           !- Field 12203
  0.112136747,                            !- Field 12204
  Until: 02:00,                           !- Field 12205
  0.108325916,                            !- Field 12206
  Until: 03:00,                           !- Field 12207
  0.083236273,                            !- Field 12208
  Until: 04:00,                           !- Field 12209
  0.084049931,                            !- Field 12210
  Until: 05:00,                           !- Field 12211
  0.074820122,                            !- Field 12212
  Until: 06:00,                           !- Field 12213
  0.127846238,                            !- Field 12214
  Until: 07:00,                           !- Field 12215
  0.239373907,                            !- Field 12216
  Until: 08:00,                           !- Field 12217
  0.308963645,                            !- Field 12218
  Until: 09:00,                           !- Field 12219
  0.323998316,                            !- Field 12220
  Until: 10:00,                           !- Field 12221
  0.302321387,                            !- Field 12222
  Until: 11:00,                           !- Field 12223
  0.28085153,                             !- Field 12224
  Until: 12:00,                           !- Field 12225
  0.231645594,                            !- Field 12226
  Until: 13:00,                           !- Field 12227
  0.256137483,                            !- Field 12228
  Until: 14:00,                           !- Field 12229
  0.22901185,                             !- Field 12230
  Until: 15:00,                           !- Field 12231
  0.21997118,                             !- Field 12232
  Until: 16:00,                           !- Field 12233
  0.20445352,                             !- Field 12234
  Until: 17:00,                           !- Field 12235
  0.236560861,                            !- Field 12236
  Until: 18:00,                           !- Field 12237
  0.337444834,                            !- Field 12238
  Until: 19:00,                           !- Field 12239
  0.355678613,                            !- Field 12240
  Until: 20:00,                           !- Field 12241
  0.357781351,                            !- Field 12242
  Until: 21:00,                           !- Field 12243
  0.334965773,                            !- Field 12244
  Until: 22:00,                           !- Field 12245
  0.238318051,                            !- Field 12246
  Until: 23:00,                           !- Field 12247
  0.251317073,                            !- Field 12248
  Until: 24:00,                           !- Field 12249
  0.205317073,                            !- Field 12250
  Through: 09/03,                         !- Field 12251
  For: AllDays,                           !- Field 12252
  Until: 01:00,                           !- Field 12253
  0.108887195,                            !- Field 12254
  Until: 02:00,                           !- Field 12255
  0.094603659,                            !- Field 12256
  Until: 03:00,                           !- Field 12257
  0.101875,                               !- Field 12258
  Until: 04:00,                           !- Field 12259
  0.072332317,                            !- Field 12260
  Until: 05:00,                           !- Field 12261
  0.072606707,                            !- Field 12262
  Until: 06:00,                           !- Field 12263
  0.077591463,                            !- Field 12264
  Until: 07:00,                           !- Field 12265
  0.142804878,                            !- Field 12266
  Until: 08:00,                           !- Field 12267
  0.248582317,                            !- Field 12268
  Until: 09:00,                           !- Field 12269
  0.314588415,                            !- Field 12270
  Until: 10:00,                           !- Field 12271
  0.381920732,                            !- Field 12272
  Until: 11:00,                           !- Field 12273
  0.340304878,                            !- Field 12274
  Until: 12:00,                           !- Field 12275
  0.354405488,                            !- Field 12276
  Until: 13:00,                           !- Field 12277
  0.310571646,                            !- Field 12278
  Until: 14:00,                           !- Field 12279
  0.278231707,                            !- Field 12280
  Until: 15:00,                           !- Field 12281
  0.264733232,                            !- Field 12282
  Until: 16:00,                           !- Field 12283
  0.273765244,                            !- Field 12284
  Until: 17:00,                           !- Field 12285
  0.252073171,                            !- Field 12286
  Until: 18:00,                           !- Field 12287
  0.325503049,                            !- Field 12288
  Until: 19:00,                           !- Field 12289
  0.347248476,                            !- Field 12290
  Until: 20:00,                           !- Field 12291
  0.32152439,                             !- Field 12292
  Until: 21:00,                           !- Field 12293
  0.308346037,                            !- Field 12294
  Until: 22:00,                           !- Field 12295
  0.253948171,                            !- Field 12296
  Until: 23:00,                           !- Field 12297
  0.242515244,                            !- Field 12298
  Until: 24:00,                           !- Field 12299
  0.174085366,                            !- Field 12300
  Through: 09/04,                         !- Field 12301
  For: AllDays,                           !- Field 12302
  Until: 01:00,                           !- Field 12303
  0.130691512,                            !- Field 12304
  Until: 02:00,                           !- Field 12305
  0.098327126,                            !- Field 12306
  Until: 03:00,                           !- Field 12307
  0.087652439,                            !- Field 12308
  Until: 04:00,                           !- Field 12309
  0.085487805,                            !- Field 12310
  Until: 05:00,                           !- Field 12311
  0.079390244,                            !- Field 12312
  Until: 06:00,                           !- Field 12313
  0.066272866,                            !- Field 12314
  Until: 07:00,                           !- Field 12315
  0.12132622,                             !- Field 12316
  Until: 08:00,                           !- Field 12317
  0.185807927,                            !- Field 12318
  Until: 09:00,                           !- Field 12319
  0.346857167,                            !- Field 12320
  Until: 10:00,                           !- Field 12321
  0.354604953,                            !- Field 12322
  Until: 11:00,                           !- Field 12323
  0.31067936,                             !- Field 12324
  Until: 12:00,                           !- Field 12325
  0.329054878,                            !- Field 12326
  Until: 13:00,                           !- Field 12327
  0.324070122,                            !- Field 12328
  Until: 14:00,                           !- Field 12329
  0.33,                                   !- Field 12330
  Until: 15:00,                           !- Field 12331
  0.277926829,                            !- Field 12332
  Until: 16:00,                           !- Field 12333
  0.239664634,                            !- Field 12334
  Until: 17:00,                           !- Field 12335
  0.291310976,                            !- Field 12336
  Until: 18:00,                           !- Field 12337
  0.398980384,                            !- Field 12338
  Until: 19:00,                           !- Field 12339
  0.411730183,                            !- Field 12340
  Until: 20:00,                           !- Field 12341
  0.426463415,                            !- Field 12342
  Until: 21:00,                           !- Field 12343
  0.355472561,                            !- Field 12344
  Until: 22:00,                           !- Field 12345
  0.297454268,                            !- Field 12346
  Until: 23:00,                           !- Field 12347
  0.255457317,                            !- Field 12348
  Until: 24:00,                           !- Field 12349
  0.174695122,                            !- Field 12350
  Through: 09/05,                         !- Field 12351
  For: AllDays,                           !- Field 12352
  Until: 01:00,                           !- Field 12353
  0.112987805,                            !- Field 12354
  Until: 02:00,                           !- Field 12355
  0.104070122,                            !- Field 12356
  Until: 03:00,                           !- Field 12357
  0.081417683,                            !- Field 12358
  Until: 04:00,                           !- Field 12359
  0.078460366,                            !- Field 12360
  Until: 05:00,                           !- Field 12361
  0.066417683,                            !- Field 12362
  Until: 06:00,                           !- Field 12363
  0.118460366,                            !- Field 12364
  Until: 07:00,                           !- Field 12365
  0.19117378,                             !- Field 12366
  Until: 08:00,                           !- Field 12367
  0.266737805,                            !- Field 12368
  Until: 09:00,                           !- Field 12369
  0.311158537,                            !- Field 12370
  Until: 10:00,                           !- Field 12371
  0.293765244,                            !- Field 12372
  Until: 11:00,                           !- Field 12373
  0.241008542,                            !- Field 12374
  Until: 12:00,                           !- Field 12375
  0.264314024,                            !- Field 12376
  Until: 13:00,                           !- Field 12377
  0.34382622,                             !- Field 12378
  Until: 14:00,                           !- Field 12379
  0.228292683,                            !- Field 12380
  Until: 15:00,                           !- Field 12381
  0.194001524,                            !- Field 12382
  Until: 16:00,                           !- Field 12383
  0.229824695,                            !- Field 12384
  Until: 17:00,                           !- Field 12385
  0.290213415,                            !- Field 12386
  Until: 18:00,                           !- Field 12387
  0.413765244,                            !- Field 12388
  Until: 19:00,                           !- Field 12389
  0.50976372,                             !- Field 12390
  Until: 20:00,                           !- Field 12391
  0.464092988,                            !- Field 12392
  Until: 21:00,                           !- Field 12393
  0.389819602,                            !- Field 12394
  Until: 22:00,                           !- Field 12395
  0.331076429,                            !- Field 12396
  Until: 23:00,                           !- Field 12397
  0.245689732,                            !- Field 12398
  Until: 24:00,                           !- Field 12399
  0.170838415,                            !- Field 12400
  Through: 09/06,                         !- Field 12401
  For: AllDays,                           !- Field 12402
  Until: 01:00,                           !- Field 12403
  0.124405488,                            !- Field 12404
  Until: 02:00,                           !- Field 12405
  0.089050492,                            !- Field 12406
  Until: 03:00,                           !- Field 12407
  0.105956411,                            !- Field 12408
  Until: 04:00,                           !- Field 12409
  0.089557927,                            !- Field 12410
  Until: 05:00,                           !- Field 12411
  0.062088415,                            !- Field 12412
  Until: 06:00,                           !- Field 12413
  0.155945122,                            !- Field 12414
  Until: 07:00,                           !- Field 12415
  0.277009103,                            !- Field 12416
  Until: 08:00,                           !- Field 12417
  0.295302289,                            !- Field 12418
  Until: 09:00,                           !- Field 12419
  0.300838415,                            !- Field 12420
  Until: 10:00,                           !- Field 12421
  0.218643293,                            !- Field 12422
  Until: 11:00,                           !- Field 12423
  0.220960366,                            !- Field 12424
  Until: 12:00,                           !- Field 12425
  0.231349085,                            !- Field 12426
  Until: 13:00,                           !- Field 12427
  0.241829268,                            !- Field 12428
  Until: 14:00,                           !- Field 12429
  0.229315822,                            !- Field 12430
  Until: 15:00,                           !- Field 12431
  0.200198171,                            !- Field 12432
  Until: 16:00,                           !- Field 12433
  0.202606707,                            !- Field 12434
  Until: 17:00,                           !- Field 12435
  0.28527439,                             !- Field 12436
  Until: 18:00,                           !- Field 12437
  0.369893293,                            !- Field 12438
  Until: 19:00,                           !- Field 12439
  0.42095572,                             !- Field 12440
  Until: 20:00,                           !- Field 12441
  0.444797474,                            !- Field 12442
  Until: 21:00,                           !- Field 12443
  0.395335366,                            !- Field 12444
  Until: 22:00,                           !- Field 12445
  0.295807927,                            !- Field 12446
  Until: 23:00,                           !- Field 12447
  0.214222561,                            !- Field 12448
  Until: 24:00,                           !- Field 12449
  0.199420732,                            !- Field 12450
  Through: 09/07,                         !- Field 12451
  For: AllDays,                           !- Field 12452
  Until: 01:00,                           !- Field 12453
  0.099920732,                            !- Field 12454
  Until: 02:00,                           !- Field 12455
  0.090243902,                            !- Field 12456
  Until: 03:00,                           !- Field 12457
  0.068902439,                            !- Field 12458
  Until: 04:00,                           !- Field 12459
  0.07566311,                             !- Field 12460
  Until: 05:00,                           !- Field 12461
  0.082835366,                            !- Field 12462
  Until: 06:00,                           !- Field 12463
  0.13503358,                             !- Field 12464
  Until: 07:00,                           !- Field 12465
  0.232423055,                            !- Field 12466
  Until: 08:00,                           !- Field 12467
  0.296103341,                            !- Field 12468
  Until: 09:00,                           !- Field 12469
  0.295353876,                            !- Field 12470
  Until: 10:00,                           !- Field 12471
  0.303765244,                            !- Field 12472
  Until: 11:00,                           !- Field 12473
  0.248932564,                            !- Field 12474
  Until: 12:00,                           !- Field 12475
  0.246661222,                            !- Field 12476
  Until: 13:00,                           !- Field 12477
  0.230243902,                            !- Field 12478
  Until: 14:00,                           !- Field 12479
  0.207835366,                            !- Field 12480
  Until: 15:00,                           !- Field 12481
  0.177328722,                            !- Field 12482
  Until: 16:00,                           !- Field 12483
  0.17974186,                             !- Field 12484
  Until: 17:00,                           !- Field 12485
  0.261545243,                            !- Field 12486
  Until: 18:00,                           !- Field 12487
  0.363079268,                            !- Field 12488
  Until: 19:00,                           !- Field 12489
  0.445884146,                            !- Field 12490
  Until: 20:00,                           !- Field 12491
  0.471189024,                            !- Field 12492
  Until: 21:00,                           !- Field 12493
  0.385198171,                            !- Field 12494
  Until: 22:00,                           !- Field 12495
  0.286646341,                            !- Field 12496
  Until: 23:00,                           !- Field 12497
  0.224054878,                            !- Field 12498
  Until: 24:00,                           !- Field 12499
  0.182881098,                            !- Field 12500
  Through: 09/08,                         !- Field 12501
  For: AllDays,                           !- Field 12502
  Until: 01:00,                           !- Field 12503
  0.123060976,                            !- Field 12504
  Until: 02:00,                           !- Field 12505
  0.100810976,                            !- Field 12506
  Until: 03:00,                           !- Field 12507
  0.103263899,                            !- Field 12508
  Until: 04:00,                           !- Field 12509
  0.071518868,                            !- Field 12510
  Until: 05:00,                           !- Field 12511
  0.081560976,                            !- Field 12512
  Until: 06:00,                           !- Field 12513
  0.132219512,                            !- Field 12514
  Until: 07:00,                           !- Field 12515
  0.268568051,                            !- Field 12516
  Until: 08:00,                           !- Field 12517
  0.338195122,                            !- Field 12518
  Until: 09:00,                           !- Field 12519
  0.30061384,                             !- Field 12520
  Until: 10:00,                           !- Field 12521
  0.270383341,                            !- Field 12522
  Until: 11:00,                           !- Field 12523
  0.234274103,                            !- Field 12524
  Until: 12:00,                           !- Field 12525
  0.239567648,                            !- Field 12526
  Until: 13:00,                           !- Field 12527
  0.226362517,                            !- Field 12528
  Until: 14:00,                           !- Field 12529
  0.218770479,                            !- Field 12530
  Until: 15:00,                           !- Field 12531
  0.198779395,                            !- Field 12532
  Until: 16:00,                           !- Field 12533
  0.155884146,                            !- Field 12534
  Until: 17:00,                           !- Field 12535
  0.260408249,                            !- Field 12536
  Until: 18:00,                           !- Field 12537
  0.364159284,                            !- Field 12538
  Until: 19:00,                           !- Field 12539
  0.389889956,                            !- Field 12540
  Until: 20:00,                           !- Field 12541
  0.425409745,                            !- Field 12542
  Until: 21:00,                           !- Field 12543
  0.344988553,                            !- Field 12544
  Until: 22:00,                           !- Field 12545
  0.330867241,                            !- Field 12546
  Until: 23:00,                           !- Field 12547
  0.288801352,                            !- Field 12548
  Until: 24:00,                           !- Field 12549
  0.184267079,                            !- Field 12550
  Through: 09/09,                         !- Field 12551
  For: AllDays,                           !- Field 12552
  Until: 01:00,                           !- Field 12553
  0.112136747,                            !- Field 12554
  Until: 02:00,                           !- Field 12555
  0.108325916,                            !- Field 12556
  Until: 03:00,                           !- Field 12557
  0.083236273,                            !- Field 12558
  Until: 04:00,                           !- Field 12559
  0.084049931,                            !- Field 12560
  Until: 05:00,                           !- Field 12561
  0.074820122,                            !- Field 12562
  Until: 06:00,                           !- Field 12563
  0.127846238,                            !- Field 12564
  Until: 07:00,                           !- Field 12565
  0.239373907,                            !- Field 12566
  Until: 08:00,                           !- Field 12567
  0.308963645,                            !- Field 12568
  Until: 09:00,                           !- Field 12569
  0.323998316,                            !- Field 12570
  Until: 10:00,                           !- Field 12571
  0.302321387,                            !- Field 12572
  Until: 11:00,                           !- Field 12573
  0.28085153,                             !- Field 12574
  Until: 12:00,                           !- Field 12575
  0.231645594,                            !- Field 12576
  Until: 13:00,                           !- Field 12577
  0.256137483,                            !- Field 12578
  Until: 14:00,                           !- Field 12579
  0.22901185,                             !- Field 12580
  Until: 15:00,                           !- Field 12581
  0.21997118,                             !- Field 12582
  Until: 16:00,                           !- Field 12583
  0.20445352,                             !- Field 12584
  Until: 17:00,                           !- Field 12585
  0.236560861,                            !- Field 12586
  Until: 18:00,                           !- Field 12587
  0.337444834,                            !- Field 12588
  Until: 19:00,                           !- Field 12589
  0.355678613,                            !- Field 12590
  Until: 20:00,                           !- Field 12591
  0.357781351,                            !- Field 12592
  Until: 21:00,                           !- Field 12593
  0.334965773,                            !- Field 12594
  Until: 22:00,                           !- Field 12595
  0.238318051,                            !- Field 12596
  Until: 23:00,                           !- Field 12597
  0.251317073,                            !- Field 12598
  Until: 24:00,                           !- Field 12599
  0.205317073,                            !- Field 12600
  Through: 09/10,                         !- Field 12601
  For: AllDays,                           !- Field 12602
  Until: 01:00,                           !- Field 12603
  0.108887195,                            !- Field 12604
  Until: 02:00,                           !- Field 12605
  0.094603659,                            !- Field 12606
  Until: 03:00,                           !- Field 12607
  0.101875,                               !- Field 12608
  Until: 04:00,                           !- Field 12609
  0.072332317,                            !- Field 12610
  Until: 05:00,                           !- Field 12611
  0.072606707,                            !- Field 12612
  Until: 06:00,                           !- Field 12613
  0.077591463,                            !- Field 12614
  Until: 07:00,                           !- Field 12615
  0.142804878,                            !- Field 12616
  Until: 08:00,                           !- Field 12617
  0.248582317,                            !- Field 12618
  Until: 09:00,                           !- Field 12619
  0.314588415,                            !- Field 12620
  Until: 10:00,                           !- Field 12621
  0.381920732,                            !- Field 12622
  Until: 11:00,                           !- Field 12623
  0.340304878,                            !- Field 12624
  Until: 12:00,                           !- Field 12625
  0.354405488,                            !- Field 12626
  Until: 13:00,                           !- Field 12627
  0.310571646,                            !- Field 12628
  Until: 14:00,                           !- Field 12629
  0.278231707,                            !- Field 12630
  Until: 15:00,                           !- Field 12631
  0.264733232,                            !- Field 12632
  Until: 16:00,                           !- Field 12633
  0.273765244,                            !- Field 12634
  Until: 17:00,                           !- Field 12635
  0.252073171,                            !- Field 12636
  Until: 18:00,                           !- Field 12637
  0.325503049,                            !- Field 12638
  Until: 19:00,                           !- Field 12639
  0.347248476,                            !- Field 12640
  Until: 20:00,                           !- Field 12641
  0.32152439,                             !- Field 12642
  Until: 21:00,                           !- Field 12643
  0.308346037,                            !- Field 12644
  Until: 22:00,                           !- Field 12645
  0.253948171,                            !- Field 12646
  Until: 23:00,                           !- Field 12647
  0.242515244,                            !- Field 12648
  Until: 24:00,                           !- Field 12649
  0.174085366,                            !- Field 12650
  Through: 09/11,                         !- Field 12651
  For: AllDays,                           !- Field 12652
  Until: 01:00,                           !- Field 12653
  0.130691512,                            !- Field 12654
  Until: 02:00,                           !- Field 12655
  0.098327126,                            !- Field 12656
  Until: 03:00,                           !- Field 12657
  0.087652439,                            !- Field 12658
  Until: 04:00,                           !- Field 12659
  0.085487805,                            !- Field 12660
  Until: 05:00,                           !- Field 12661
  0.079390244,                            !- Field 12662
  Until: 06:00,                           !- Field 12663
  0.066272866,                            !- Field 12664
  Until: 07:00,                           !- Field 12665
  0.12132622,                             !- Field 12666
  Until: 08:00,                           !- Field 12667
  0.185807927,                            !- Field 12668
  Until: 09:00,                           !- Field 12669
  0.346857167,                            !- Field 12670
  Until: 10:00,                           !- Field 12671
  0.354604953,                            !- Field 12672
  Until: 11:00,                           !- Field 12673
  0.31067936,                             !- Field 12674
  Until: 12:00,                           !- Field 12675
  0.329054878,                            !- Field 12676
  Until: 13:00,                           !- Field 12677
  0.324070122,                            !- Field 12678
  Until: 14:00,                           !- Field 12679
  0.33,                                   !- Field 12680
  Until: 15:00,                           !- Field 12681
  0.277926829,                            !- Field 12682
  Until: 16:00,                           !- Field 12683
  0.239664634,                            !- Field 12684
  Until: 17:00,                           !- Field 12685
  0.291310976,                            !- Field 12686
  Until: 18:00,                           !- Field 12687
  0.398980384,                            !- Field 12688
  Until: 19:00,                           !- Field 12689
  0.411730183,                            !- Field 12690
  Until: 20:00,                           !- Field 12691
  0.426463415,                            !- Field 12692
  Until: 21:00,                           !- Field 12693
  0.355472561,                            !- Field 12694
  Until: 22:00,                           !- Field 12695
  0.297454268,                            !- Field 12696
  Until: 23:00,                           !- Field 12697
  0.255457317,                            !- Field 12698
  Until: 24:00,                           !- Field 12699
  0.174695122,                            !- Field 12700
  Through: 09/12,                         !- Field 12701
  For: AllDays,                           !- Field 12702
  Until: 01:00,                           !- Field 12703
  0.112987805,                            !- Field 12704
  Until: 02:00,                           !- Field 12705
  0.104070122,                            !- Field 12706
  Until: 03:00,                           !- Field 12707
  0.081417683,                            !- Field 12708
  Until: 04:00,                           !- Field 12709
  0.078460366,                            !- Field 12710
  Until: 05:00,                           !- Field 12711
  0.066417683,                            !- Field 12712
  Until: 06:00,                           !- Field 12713
  0.118460366,                            !- Field 12714
  Until: 07:00,                           !- Field 12715
  0.19117378,                             !- Field 12716
  Until: 08:00,                           !- Field 12717
  0.266737805,                            !- Field 12718
  Until: 09:00,                           !- Field 12719
  0.311158537,                            !- Field 12720
  Until: 10:00,                           !- Field 12721
  0.293765244,                            !- Field 12722
  Until: 11:00,                           !- Field 12723
  0.241008542,                            !- Field 12724
  Until: 12:00,                           !- Field 12725
  0.264314024,                            !- Field 12726
  Until: 13:00,                           !- Field 12727
  0.34382622,                             !- Field 12728
  Until: 14:00,                           !- Field 12729
  0.228292683,                            !- Field 12730
  Until: 15:00,                           !- Field 12731
  0.194001524,                            !- Field 12732
  Until: 16:00,                           !- Field 12733
  0.229824695,                            !- Field 12734
  Until: 17:00,                           !- Field 12735
  0.290213415,                            !- Field 12736
  Until: 18:00,                           !- Field 12737
  0.413765244,                            !- Field 12738
  Until: 19:00,                           !- Field 12739
  0.50976372,                             !- Field 12740
  Until: 20:00,                           !- Field 12741
  0.464092988,                            !- Field 12742
  Until: 21:00,                           !- Field 12743
  0.389819602,                            !- Field 12744
  Until: 22:00,                           !- Field 12745
  0.331076429,                            !- Field 12746
  Until: 23:00,                           !- Field 12747
  0.245689732,                            !- Field 12748
  Until: 24:00,                           !- Field 12749
  0.170838415,                            !- Field 12750
  Through: 09/13,                         !- Field 12751
  For: AllDays,                           !- Field 12752
  Until: 01:00,                           !- Field 12753
  0.124405488,                            !- Field 12754
  Until: 02:00,                           !- Field 12755
  0.089050492,                            !- Field 12756
  Until: 03:00,                           !- Field 12757
  0.105956411,                            !- Field 12758
  Until: 04:00,                           !- Field 12759
  0.089557927,                            !- Field 12760
  Until: 05:00,                           !- Field 12761
  0.062088415,                            !- Field 12762
  Until: 06:00,                           !- Field 12763
  0.155945122,                            !- Field 12764
  Until: 07:00,                           !- Field 12765
  0.277009103,                            !- Field 12766
  Until: 08:00,                           !- Field 12767
  0.295302289,                            !- Field 12768
  Until: 09:00,                           !- Field 12769
  0.300838415,                            !- Field 12770
  Until: 10:00,                           !- Field 12771
  0.218643293,                            !- Field 12772
  Until: 11:00,                           !- Field 12773
  0.220960366,                            !- Field 12774
  Until: 12:00,                           !- Field 12775
  0.231349085,                            !- Field 12776
  Until: 13:00,                           !- Field 12777
  0.241829268,                            !- Field 12778
  Until: 14:00,                           !- Field 12779
  0.229315822,                            !- Field 12780
  Until: 15:00,                           !- Field 12781
  0.200198171,                            !- Field 12782
  Until: 16:00,                           !- Field 12783
  0.202606707,                            !- Field 12784
  Until: 17:00,                           !- Field 12785
  0.28527439,                             !- Field 12786
  Until: 18:00,                           !- Field 12787
  0.369893293,                            !- Field 12788
  Until: 19:00,                           !- Field 12789
  0.42095572,                             !- Field 12790
  Until: 20:00,                           !- Field 12791
  0.444797474,                            !- Field 12792
  Until: 21:00,                           !- Field 12793
  0.395335366,                            !- Field 12794
  Until: 22:00,                           !- Field 12795
  0.295807927,                            !- Field 12796
  Until: 23:00,                           !- Field 12797
  0.214222561,                            !- Field 12798
  Until: 24:00,                           !- Field 12799
  0.199420732,                            !- Field 12800
  Through: 09/14,                         !- Field 12801
  For: AllDays,                           !- Field 12802
  Until: 01:00,                           !- Field 12803
  0.099920732,                            !- Field 12804
  Until: 02:00,                           !- Field 12805
  0.090243902,                            !- Field 12806
  Until: 03:00,                           !- Field 12807
  0.068902439,                            !- Field 12808
  Until: 04:00,                           !- Field 12809
  0.07566311,                             !- Field 12810
  Until: 05:00,                           !- Field 12811
  0.082835366,                            !- Field 12812
  Until: 06:00,                           !- Field 12813
  0.13503358,                             !- Field 12814
  Until: 07:00,                           !- Field 12815
  0.232423055,                            !- Field 12816
  Until: 08:00,                           !- Field 12817
  0.296103341,                            !- Field 12818
  Until: 09:00,                           !- Field 12819
  0.295353876,                            !- Field 12820
  Until: 10:00,                           !- Field 12821
  0.303765244,                            !- Field 12822
  Until: 11:00,                           !- Field 12823
  0.248932564,                            !- Field 12824
  Until: 12:00,                           !- Field 12825
  0.246661222,                            !- Field 12826
  Until: 13:00,                           !- Field 12827
  0.230243902,                            !- Field 12828
  Until: 14:00,                           !- Field 12829
  0.207835366,                            !- Field 12830
  Until: 15:00,                           !- Field 12831
  0.177328722,                            !- Field 12832
  Until: 16:00,                           !- Field 12833
  0.17974186,                             !- Field 12834
  Until: 17:00,                           !- Field 12835
  0.261545243,                            !- Field 12836
  Until: 18:00,                           !- Field 12837
  0.363079268,                            !- Field 12838
  Until: 19:00,                           !- Field 12839
  0.445884146,                            !- Field 12840
  Until: 20:00,                           !- Field 12841
  0.471189024,                            !- Field 12842
  Until: 21:00,                           !- Field 12843
  0.385198171,                            !- Field 12844
  Until: 22:00,                           !- Field 12845
  0.286646341,                            !- Field 12846
  Until: 23:00,                           !- Field 12847
  0.224054878,                            !- Field 12848
  Until: 24:00,                           !- Field 12849
  0.182881098,                            !- Field 12850
  Through: 09/15,                         !- Field 12851
  For: AllDays,                           !- Field 12852
  Until: 01:00,                           !- Field 12853
  0.123060976,                            !- Field 12854
  Until: 02:00,                           !- Field 12855
  0.100810976,                            !- Field 12856
  Until: 03:00,                           !- Field 12857
  0.103263899,                            !- Field 12858
  Until: 04:00,                           !- Field 12859
  0.071518868,                            !- Field 12860
  Until: 05:00,                           !- Field 12861
  0.081560976,                            !- Field 12862
  Until: 06:00,                           !- Field 12863
  0.132219512,                            !- Field 12864
  Until: 07:00,                           !- Field 12865
  0.268568051,                            !- Field 12866
  Until: 08:00,                           !- Field 12867
  0.338195122,                            !- Field 12868
  Until: 09:00,                           !- Field 12869
  0.30061384,                             !- Field 12870
  Until: 10:00,                           !- Field 12871
  0.270383341,                            !- Field 12872
  Until: 11:00,                           !- Field 12873
  0.234274103,                            !- Field 12874
  Until: 12:00,                           !- Field 12875
  0.239567648,                            !- Field 12876
  Until: 13:00,                           !- Field 12877
  0.226362517,                            !- Field 12878
  Until: 14:00,                           !- Field 12879
  0.218770479,                            !- Field 12880
  Until: 15:00,                           !- Field 12881
  0.198779395,                            !- Field 12882
  Until: 16:00,                           !- Field 12883
  0.155884146,                            !- Field 12884
  Until: 17:00,                           !- Field 12885
