  Until: 06:00,                           !- Field 1363
  0.172705146,                            !- Field 1364
  Until: 07:00,                           !- Field 1365
  0.288091348,                            !- Field 1366
  Until: 08:00,                           !- Field 1367
  0.38008584,                             !- Field 1368
  Until: 09:00,                           !- Field 1369
  0.437867436,                            !- Field 1370
  Until: 10:00,                           !- Field 1371
  0.427639712,                            !- Field 1372
  Until: 11:00,                           !- Field 1373
  0.419349474,                            !- Field 1374
  Until: 12:00,                           !- Field 1375
  0.436765129,                            !- Field 1376
  Until: 13:00,                           !- Field 1377
  0.430545473,                            !- Field 1378
  Until: 14:00,                           !- Field 1379
  0.37216032,                             !- Field 1380
  Until: 15:00,                           !- Field 1381
  0.315939801,                            !- Field 1382
  Until: 16:00,                           !- Field 1383
  0.325525915,                            !- Field 1384
  Until: 17:00,                           !- Field 1385
  0.381806402,                            !- Field 1386
  Until: 18:00,                           !- Field 1387
  0.514031616,                            !- Field 1388
  Until: 19:00,                           !- Field 1389
  0.580564024,                            !- Field 1390
  Until: 20:00,                           !- Field 1391
  0.569946646,                            !- Field 1392
  Until: 21:00,                           !- Field 1393
  0.453033537,                            !- Field 1394
  Until: 22:00,                           !- Field 1395
  0.429824695,                            !- Field 1396
  Until: 23:00,                           !- Field 1397
  0.344824695,                            !- Field 1398
  Until: 24:00,                           !- Field 1399
  0.251570122,                            !- Field 1400
  Through: 01/29,                         !- Field 1401
  For: AllDays,                           !- Field 1402
  Until: 01:00,                           !- Field 1403
  0.196856535,                            !- Field 1404
  Until: 02:00,                           !- Field 1405
  0.147698401,                            !- Field 1406
  Until: 03:00,                           !- Field 1407
  0.122383111,                            !- Field 1408
  Until: 04:00,                           !- Field 1409
  0.111809538,                            !- Field 1410
  Until: 05:00,                           !- Field 1411
  0.107992062,                            !- Field 1412
  Until: 06:00,                           !- Field 1413
  0.116070582,                            !- Field 1414
  Until: 07:00,                           !- Field 1415
  0.120918661,                            !- Field 1416
  Until: 08:00,                           !- Field 1417
  0.231018063,                            !- Field 1418
  Until: 09:00,                           !- Field 1419
  0.408263173,                            !- Field 1420
  Until: 10:00,                           !- Field 1421
  0.492709676,                            !- Field 1422
  Until: 11:00,                           !- Field 1423
  0.550917247,                            !- Field 1424
  Until: 12:00,                           !- Field 1425
  0.552217959,                            !- Field 1426
  Until: 13:00,                           !- Field 1427
  0.569300621,                            !- Field 1428
  Until: 14:00,                           !- Field 1429
  0.508775828,                            !- Field 1430
  Until: 15:00,                           !- Field 1431
  0.467723309,                            !- Field 1432
  Until: 16:00,                           !- Field 1433
  0.352069652,                            !- Field 1434
  Until: 17:00,                           !- Field 1435
  0.360783446,                            !- Field 1436
  Until: 18:00,                           !- Field 1437
  0.415564027,                            !- Field 1438
  Until: 19:00,                           !- Field 1439
  0.561327034,                            !- Field 1440
  Until: 20:00,                           !- Field 1441
  0.495795627,                            !- Field 1442
  Until: 21:00,                           !- Field 1443
  0.465942821,                            !- Field 1444
  Until: 22:00,                           !- Field 1445
  0.40573142,                             !- Field 1446
  Until: 23:00,                           !- Field 1447
  0.356662448,                            !- Field 1448
  Until: 24:00,                           !- Field 1449
  0.26440405,                             !- Field 1450
  Through: 01/30,                         !- Field 1451
  For: AllDays,                           !- Field 1452
  Until: 01:00,                           !- Field 1453
  0.183554384,                            !- Field 1454
  Until: 02:00,                           !- Field 1455
  0.142910508,                            !- Field 1456
  Until: 03:00,                           !- Field 1457
  0.134831742,                            !- Field 1458
  Until: 04:00,                           !- Field 1459
  0.104963817,                            !- Field 1460
  Until: 05:00,                           !- Field 1461
  0.12204251,                             !- Field 1462
  Until: 06:00,                           !- Field 1463
  0.110441498,                            !- Field 1464
  Until: 07:00,                           !- Field 1465
  0.13886873,                             !- Field 1466
  Until: 08:00,                           !- Field 1467
  0.20696537,                             !- Field 1468
  Until: 09:00,                           !- Field 1469
  0.405067016,                            !- Field 1470
  Until: 10:00,                           !- Field 1471
  0.479396572,                            !- Field 1472
  Until: 11:00,                           !- Field 1473
  0.564172227,                            !- Field 1474
  Until: 12:00,                           !- Field 1475
  0.545012598,                            !- Field 1476
  Until: 13:00,                           !- Field 1477
  0.601286988,                            !- Field 1478
  Until: 14:00,                           !- Field 1479
  0.530530545,                            !- Field 1480
  Until: 15:00,                           !- Field 1481
  0.430723309,                            !- Field 1482
  Until: 16:00,                           !- Field 1483
  0.440764036,                            !- Field 1484
  Until: 17:00,                           !- Field 1485
  0.473919048,                            !- Field 1486
  Until: 18:00,                           !- Field 1487
  0.64158547,                             !- Field 1488
  Until: 19:00,                           !- Field 1489
  0.694221986,                            !- Field 1490
  Until: 20:00,                           !- Field 1491
  0.645627128,                            !- Field 1492
  Until: 21:00,                           !- Field 1493
  0.585819892,                            !- Field 1494
  Until: 22:00,                           !- Field 1495
  0.45626162,                             !- Field 1496
  Until: 23:00,                           !- Field 1497
  0.361222849,                            !- Field 1498
  Until: 24:00,                           !- Field 1499
  0.218923263,                            !- Field 1500
  Through: 01/31,                         !- Field 1501
  For: AllDays,                           !- Field 1502
  Until: 01:00,                           !- Field 1503
  0.171439485,                            !- Field 1504
  Until: 02:00,                           !- Field 1505
  0.167540267,                            !- Field 1506
  Until: 03:00,                           !- Field 1507
  0.125969972,                            !- Field 1508
  Until: 04:00,                           !- Field 1509
  0.138930971,                            !- Field 1510
  Until: 05:00,                           !- Field 1511
  0.101187759,                            !- Field 1512
  Until: 06:00,                           !- Field 1513
  0.181434135,                            !- Field 1514
  Until: 07:00,                           !- Field 1515
  0.278895479,                            !- Field 1516
  Until: 08:00,                           !- Field 1517
  0.38530275,                             !- Field 1518
  Until: 09:00,                           !- Field 1519
  0.439162736,                            !- Field 1520
  Until: 10:00,                           !- Field 1521
  0.431178037,                            !- Field 1522
  Until: 11:00,                           !- Field 1523
  0.428378049,                            !- Field 1524
  Until: 12:00,                           !- Field 1525
  0.417106305,                            !- Field 1526
  Until: 13:00,                           !- Field 1527
  0.469331569,                            !- Field 1528
  Until: 14:00,                           !- Field 1529
  0.372820007,                            !- Field 1530
  Until: 15:00,                           !- Field 1531
  0.33158318,                             !- Field 1532
  Until: 16:00,                           !- Field 1533
  0.351085711,                            !- Field 1534
  Until: 17:00,                           !- Field 1535
  0.41945818,                             !- Field 1536
  Until: 18:00,                           !- Field 1537
  0.538118734,                            !- Field 1538
  Until: 19:00,                           !- Field 1539
  0.737579153,                            !- Field 1540
  Until: 20:00,                           !- Field 1541
  0.676211977,                            !- Field 1542
  Until: 21:00,                           !- Field 1543
  0.549641912,                            !- Field 1544
  Until: 22:00,                           !- Field 1545
  0.456368615,                            !- Field 1546
  Until: 23:00,                           !- Field 1547
  0.394505465,                            !- Field 1548
  Until: 24:00,                           !- Field 1549
  0.255445755,                            !- Field 1550
  Through: 02/01,                         !- Field 1551
  For: AllDays,                           !- Field 1552
  Until: 01:00,                           !- Field 1553
  0.16777439,                             !- Field 1554
  Until: 02:00,                           !- Field 1555
  0.165625,                               !- Field 1556
  Until: 03:00,                           !- Field 1557
  0.117942073,                            !- Field 1558
  Until: 04:00,                           !- Field 1559
  0.120670732,                            !- Field 1560
  Until: 05:00,                           !- Field 1561
  0.109893293,                            !- Field 1562
  Until: 06:00,                           !- Field 1563
  0.20655948,                             !- Field 1564
  Until: 07:00,                           !- Field 1565
  0.341177016,                            !- Field 1566
  Until: 08:00,                           !- Field 1567
  0.468211502,                            !- Field 1568
  Until: 09:00,                           !- Field 1569
  0.467284528,                            !- Field 1570
  Until: 10:00,                           !- Field 1571
  0.426737365,                            !- Field 1572
  Until: 11:00,                           !- Field 1573
  0.382730639,                            !- Field 1574
  Until: 12:00,                           !- Field 1575
  0.372405827,                            !- Field 1576
  Until: 13:00,                           !- Field 1577
  0.374421006,                            !- Field 1578
  Until: 14:00,                           !- Field 1579
  0.311924111,                            !- Field 1580
  Until: 15:00,                           !- Field 1581
  0.286615854,                            !- Field 1582
  Until: 16:00,                           !- Field 1583
  0.278689528,                            !- Field 1584
  Until: 17:00,                           !- Field 1585
  0.403307927,                            !- Field 1586
  Until: 18:00,                           !- Field 1587
  0.562306321,                            !- Field 1588
  Until: 19:00,                           !- Field 1589
  0.710213415,                            !- Field 1590
  Until: 20:00,                           !- Field 1591
  0.705442073,                            !- Field 1592
  Until: 21:00,                           !- Field 1593
  0.544939024,                            !- Field 1594
  Until: 22:00,                           !- Field 1595
  0.426962581,                            !- Field 1596
  Until: 23:00,                           !- Field 1597
  0.404855183,                            !- Field 1598
  Until: 24:00,                           !- Field 1599
  0.263117378,                            !- Field 1600
  Through: 02/02,                         !- Field 1601
  For: AllDays,                           !- Field 1602
  Until: 01:00,                           !- Field 1603
  0.149176829,                            !- Field 1604
  Until: 02:00,                           !- Field 1605
  0.152225754,                            !- Field 1606
  Until: 03:00,                           !- Field 1607
  0.123489156,                            !- Field 1608
  Until: 04:00,                           !- Field 1609
  0.112312594,                            !- Field 1610
  Until: 05:00,                           !- Field 1611
  0.104568713,                            !- Field 1612
  Until: 06:00,                           !- Field 1613
  0.173589939,                            !- Field 1614
  Until: 07:00,                           !- Field 1615
  0.315868902,                            !- Field 1616
  Until: 08:00,                           !- Field 1617
  0.543140244,                            !- Field 1618
  Until: 09:00,                           !- Field 1619
  0.507980183,                            !- Field 1620
  Until: 10:00,                           !- Field 1621
  0.405464939,                            !- Field 1622
  Until: 11:00,                           !- Field 1623
  0.407141768,                            !- Field 1624
  Until: 12:00,                           !- Field 1625
  0.336394817,                            !- Field 1626
  Until: 13:00,                           !- Field 1627
  0.383906897,                            !- Field 1628
  Until: 14:00,                           !- Field 1629
  0.294283537,                            !- Field 1630
  Until: 15:00,                           !- Field 1631
  0.318871951,                            !- Field 1632
  Until: 16:00,                           !- Field 1633
  0.310326809,                            !- Field 1634
  Until: 17:00,                           !- Field 1635
  0.392317073,                            !- Field 1636
  Until: 18:00,                           !- Field 1637
  0.518119548,                            !- Field 1638
  Until: 19:00,                           !- Field 1639
  0.642542038,                            !- Field 1640
  Until: 20:00,                           !- Field 1641
  0.697347561,                            !- Field 1642
  Until: 21:00,                           !- Field 1643
  0.587728659,                            !- Field 1644
  Until: 22:00,                           !- Field 1645
  0.43882622,                             !- Field 1646
  Until: 23:00,                           !- Field 1647
  0.398064024,                            !- Field 1648
  Until: 24:00,                           !- Field 1649
  0.266158537,                            !- Field 1650
  Through: 02/03,                         !- Field 1651
  For: AllDays,                           !- Field 1652
  Until: 01:00,                           !- Field 1653
  0.175561449,                            !- Field 1654
  Until: 02:00,                           !- Field 1655
  0.126554878,                            !- Field 1656
  Until: 03:00,                           !- Field 1657
  0.128003049,                            !- Field 1658
  Until: 04:00,                           !- Field 1659
  0.108399027,                            !- Field 1660
  Until: 05:00,                           !- Field 1661
  0.119367378,                            !- Field 1662
  Until: 06:00,                           !- Field 1663
  0.203306345,                            !- Field 1664
  Until: 07:00,                           !- Field 1665
  0.363852777,                            !- Field 1666
  Until: 08:00,                           !- Field 1667
  0.485361611,                            !- Field 1668
  Until: 09:00,                           !- Field 1669
  0.429732943,                            !- Field 1670
  Until: 10:00,                           !- Field 1671
  0.38912779,                             !- Field 1672
  Until: 11:00,                           !- Field 1673
  0.408932244,                            !- Field 1674
  Until: 12:00,                           !- Field 1675
  0.346910305,                            !- Field 1676
  Until: 13:00,                           !- Field 1677
  0.374809451,                            !- Field 1678
  Until: 14:00,                           !- Field 1679
  0.338236956,                            !- Field 1680
  Until: 15:00,                           !- Field 1681
  0.332366616,                            !- Field 1682
  Until: 16:00,                           !- Field 1683
  0.300525915,                            !- Field 1684
  Until: 17:00,                           !- Field 1685
  0.388993902,                            !- Field 1686
  Until: 18:00,                           !- Field 1687
  0.439245388,                            !- Field 1688
  Until: 19:00,                           !- Field 1689
  0.649478615,                            !- Field 1690
  Until: 20:00,                           !- Field 1691
  0.657286585,                            !- Field 1692
  Until: 21:00,                           !- Field 1693
  0.52125,                                !- Field 1694
  Until: 22:00,                           !- Field 1695
  0.390541159,                            !- Field 1696
  Until: 23:00,                           !- Field 1697
  0.368064024,                            !- Field 1698
  Until: 24:00,                           !- Field 1699
  0.267308362,                            !- Field 1700
  Through: 02/04,                         !- Field 1701
  For: AllDays,                           !- Field 1702
  Until: 01:00,                           !- Field 1703
  0.153506098,                            !- Field 1704
  Until: 02:00,                           !- Field 1705
  0.141814024,                            !- Field 1706
  Until: 03:00,                           !- Field 1707
  0.106737805,                            !- Field 1708
  Until: 04:00,                           !- Field 1709
  0.100137195,                            !- Field 1710
  Until: 05:00,                           !- Field 1711
  0.121051829,                            !- Field 1712
  Until: 06:00,                           !- Field 1713
  0.182896341,                            !- Field 1714
  Until: 07:00,                           !- Field 1715
  0.309029855,                            !- Field 1716
  Until: 08:00,                           !- Field 1717
  0.425365854,                            !- Field 1718
  Until: 09:00,                           !- Field 1719
  0.453185976,                            !- Field 1720
  Until: 10:00,                           !- Field 1721
  0.398612805,                            !- Field 1722
  Until: 11:00,                           !- Field 1723
  0.421692073,                            !- Field 1724
  Until: 12:00,                           !- Field 1725
  0.384535061,                            !- Field 1726
  Until: 13:00,                           !- Field 1727
  0.409641768,                            !- Field 1728
  Until: 14:00,                           !- Field 1729
  0.385823171,                            !- Field 1730
  Until: 15:00,                           !- Field 1731
  0.3171875,                              !- Field 1732
  Until: 16:00,                           !- Field 1733
  0.372378049,                            !- Field 1734
  Until: 17:00,                           !- Field 1735
  0.412019817,                            !- Field 1736
  Until: 18:00,                           !- Field 1737
  0.49952281,                             !- Field 1738
  Until: 19:00,                           !- Field 1739
  0.501049543,                            !- Field 1740
  Until: 20:00,                           !- Field 1741
  0.505550311,                            !- Field 1742
  Until: 21:00,                           !- Field 1743
  0.460152439,                            !- Field 1744
  Until: 22:00,                           !- Field 1745
  0.408346037,                            !- Field 1746
  Until: 23:00,                           !- Field 1747
  0.416677263,                            !- Field 1748
  Until: 24:00,                           !- Field 1749
  0.291386689,                            !- Field 1750
  Through: 02/05,                         !- Field 1751
  For: AllDays,                           !- Field 1752
  Until: 01:00,                           !- Field 1753
  0.184590401,                            !- Field 1754
  Until: 02:00,                           !- Field 1755
  0.13216868,                             !- Field 1756
  Until: 03:00,                           !- Field 1757
  0.131017838,                            !- Field 1758
  Until: 04:00,                           !- Field 1759
  0.111302884,                            !- Field 1760
  Until: 05:00,                           !- Field 1761
  0.104290472,                            !- Field 1762
  Until: 06:00,                           !- Field 1763
  0.109844382,                            !- Field 1764
  Until: 07:00,                           !- Field 1765
  0.154019261,                            !- Field 1766
  Until: 08:00,                           !- Field 1767
  0.30195122,                             !- Field 1768
  Until: 09:00,                           !- Field 1769
  0.44777439,                             !- Field 1770
  Until: 10:00,                           !- Field 1771
  0.482583841,                            !- Field 1772
  Until: 11:00,                           !- Field 1773
  0.567873476,                            !- Field 1774
  Until: 12:00,                           !- Field 1775
  0.518727134,                            !- Field 1776
  Until: 13:00,                           !- Field 1777
  0.578203752,                            !- Field 1778
  Until: 14:00,                           !- Field 1779
  0.532385671,                            !- Field 1780
  Until: 15:00,                           !- Field 1781
  0.451364329,                            !- Field 1782
  Until: 16:00,                           !- Field 1783
  0.46410061,                             !- Field 1784
  Until: 17:00,                           !- Field 1785
  0.45494868,                             !- Field 1786
  Until: 18:00,                           !- Field 1787
  0.395301118,                            !- Field 1788
  Until: 19:00,                           !- Field 1789
  0.462464048,                            !- Field 1790
  Until: 20:00,                           !- Field 1791
  0.500335271,                            !- Field 1792
  Until: 21:00,                           !- Field 1793
  0.420625,                               !- Field 1794
  Until: 22:00,                           !- Field 1795
  0.39492378,                             !- Field 1796
  Until: 23:00,                           !- Field 1797
  0.33277439,                             !- Field 1798
  Until: 24:00,                           !- Field 1799
  0.294832317,                            !- Field 1800
  Through: 02/06,                         !- Field 1801
  For: AllDays,                           !- Field 1802
  Until: 01:00,                           !- Field 1803
  0.167278963,                            !- Field 1804
  Until: 02:00,                           !- Field 1805
  0.15933689,                             !- Field 1806
  Until: 03:00,                           !- Field 1807
  0.119740854,                            !- Field 1808
  Until: 04:00,                           !- Field 1809
  0.131275311,                            !- Field 1810
  Until: 05:00,                           !- Field 1811
  0.089909615,                            !- Field 1812
  Until: 06:00,                           !- Field 1813
  0.094339766,                            !- Field 1814
  Until: 07:00,                           !- Field 1815
  0.152784673,                            !- Field 1816
  Until: 08:00,                           !- Field 1817
  0.295057452,                            !- Field 1818
  Until: 09:00,                           !- Field 1819
  0.440099085,                            !- Field 1820
  Until: 10:00,                           !- Field 1821
  0.523117378,                            !- Field 1822
  Until: 11:00,                           !- Field 1823
  0.578315549,                            !- Field 1824
  Until: 12:00,                           !- Field 1825
  0.52273628,                             !- Field 1826
  Until: 13:00,                           !- Field 1827
  0.559626524,                            !- Field 1828
  Until: 14:00,                           !- Field 1829
  0.528498476,                            !- Field 1830
  Until: 15:00,                           !- Field 1831
  0.443917683,                            !- Field 1832
  Until: 16:00,                           !- Field 1833
  0.458155488,                            !- Field 1834
  Until: 17:00,                           !- Field 1835
  0.494935714,                            !- Field 1836
  Until: 18:00,                           !- Field 1837
  0.621774798,                            !- Field 1838
  Until: 19:00,                           !- Field 1839
  0.665285061,                            !- Field 1840
  Until: 20:00,                           !- Field 1841
  0.660583841,                            !- Field 1842
  Until: 21:00,                           !- Field 1843
  0.539109756,                            !- Field 1844
  Until: 22:00,                           !- Field 1845
  0.463353659,                            !- Field 1846
  Until: 23:00,                           !- Field 1847
  0.398018293,                            !- Field 1848
  Until: 24:00,                           !- Field 1849
  0.257728659,                            !- Field 1850
  Through: 02/07,                         !- Field 1851
  For: AllDays,                           !- Field 1852
  Until: 01:00,                           !- Field 1853
  0.174977134,                            !- Field 1854
  Until: 02:00,                           !- Field 1855
  0.154352134,                            !- Field 1856
  Until: 03:00,                           !- Field 1857
  0.108536585,                            !- Field 1858
  Until: 04:00,                           !- Field 1859
  0.122599085,                            !- Field 1860
  Until: 05:00,                           !- Field 1861
  0.121097561,                            !- Field 1862
  Until: 06:00,                           !- Field 1863
  0.190594512,                            !- Field 1864
  Until: 07:00,                           !- Field 1865
  0.308376981,                            !- Field 1866
  Until: 08:00,                           !- Field 1867
  0.470205793,                            !- Field 1868
  Until: 09:00,                           !- Field 1869
  0.443993902,                            !- Field 1870
  Until: 10:00,                           !- Field 1871
  0.414481707,                            !- Field 1872
  Until: 11:00,                           !- Field 1873
  0.412728659,                            !- Field 1874
  Until: 12:00,                           !- Field 1875
  0.408330793,                            !- Field 1876
  Until: 13:00,                           !- Field 1877
  0.401991486,                            !- Field 1878
  Until: 14:00,                           !- Field 1879
  0.328353659,                            !- Field 1880
  Until: 15:00,                           !- Field 1881
  0.295625,                               !- Field 1882
  Until: 16:00,                           !- Field 1883
  0.272103659,                            !- Field 1884
  Until: 17:00,                           !- Field 1885
  0.405716463,                            !- Field 1886
  Until: 18:00,                           !- Field 1887
  0.54512337,                             !- Field 1888
  Until: 19:00,                           !- Field 1889
  0.75,                                   !- Field 1890
  Until: 20:00,                           !- Field 1891
  0.725320122,                            !- Field 1892
  Until: 21:00,                           !- Field 1893
  0.564550305,                            !- Field 1894
  Until: 22:00,                           !- Field 1895
  0.429375,                               !- Field 1896
  Until: 23:00,                           !- Field 1897
  0.381067073,                            !- Field 1898
  Until: 24:00,                           !- Field 1899
  0.253003049,                            !- Field 1900
  Through: 02/08,                         !- Field 1901
  For: AllDays,                           !- Field 1902
  Until: 01:00,                           !- Field 1903
  0.16777439,                             !- Field 1904
  Until: 02:00,                           !- Field 1905
  0.165625,                               !- Field 1906
  Until: 03:00,                           !- Field 1907
  0.117942073,                            !- Field 1908
  Until: 04:00,                           !- Field 1909
  0.120670732,                            !- Field 1910
  Until: 05:00,                           !- Field 1911
  0.109893293,                            !- Field 1912
  Until: 06:00,                           !- Field 1913
  0.20655948,                             !- Field 1914
  Until: 07:00,                           !- Field 1915
  0.341177016,                            !- Field 1916
  Until: 08:00,                           !- Field 1917
  0.468211502,                            !- Field 1918
  Until: 09:00,                           !- Field 1919
  0.467284528,                            !- Field 1920
  Until: 10:00,                           !- Field 1921
  0.426737365,                            !- Field 1922
  Until: 11:00,                           !- Field 1923
  0.382730639,                            !- Field 1924
  Until: 12:00,                           !- Field 1925
  0.372405827,                            !- Field 1926
  Until: 13:00,                           !- Field 1927
  0.374421006,                            !- Field 1928
  Until: 14:00,                           !- Field 1929
  0.311924111,                            !- Field 1930
  Until: 15:00,                           !- Field 1931
  0.286615854,                            !- Field 1932
  Until: 16:00,                           !- Field 1933
  0.278689528,                            !- Field 1934
  Until: 17:00,                           !- Field 1935
  0.403307927,                            !- Field 1936
  Until: 18:00,                           !- Field 1937
  0.562306321,                            !- Field 1938
  Until: 19:00,                           !- Field 1939
  0.710213415,                            !- Field 1940
  Until: 20:00,                           !- Field 1941
  0.705442073,                            !- Field 1942
  Until: 21:00,                           !- Field 1943
  0.544939024,                            !- Field 1944
  Until: 22:00,                           !- Field 1945
  0.426962581,                            !- Field 1946
  Until: 23:00,                           !- Field 1947
  0.404855183,                            !- Field 1948
  Until: 24:00,                           !- Field 1949
  0.263117378,                            !- Field 1950
  Through: 02/09,                         !- Field 1951
  For: AllDays,                           !- Field 1952
  Until: 01:00,                           !- Field 1953
  0.149176829,                            !- Field 1954
  Until: 02:00,                           !- Field 1955
  0.152225754,                            !- Field 1956
  Until: 03:00,                           !- Field 1957
  0.123489156,                            !- Field 1958
  Until: 04:00,                           !- Field 1959
  0.112312594,                            !- Field 1960
  Until: 05:00,                           !- Field 1961
  0.104568713,                            !- Field 1962
  Until: 06:00,                           !- Field 1963
  0.173589939,                            !- Field 1964
  Until: 07:00,                           !- Field 1965
  0.315868902,                            !- Field 1966
  Until: 08:00,                           !- Field 1967
  0.543140244,                            !- Field 1968
  Until: 09:00,                           !- Field 1969
  0.507980183,                            !- Field 1970
  Until: 10:00,                           !- Field 1971
  0.405464939,                            !- Field 1972
  Until: 11:00,                           !- Field 1973
  0.407141768,                            !- Field 1974
  Until: 12:00,                           !- Field 1975
  0.336394817,                            !- Field 1976
  Until: 13:00,                           !- Field 1977
  0.383906897,                            !- Field 1978
  Until: 14:00,                           !- Field 1979
  0.294283537,                            !- Field 1980
  Until: 15:00,                           !- Field 1981
  0.318871951,                            !- Field 1982
  Until: 16:00,                           !- Field 1983
  0.310326809,                            !- Field 1984
  Until: 17:00,                           !- Field 1985
  0.392317073,                            !- Field 1986
  Until: 18:00,                           !- Field 1987
  0.518119548,                            !- Field 1988
  Until: 19:00,                           !- Field 1989
  0.642542038,                            !- Field 1990
  Until: 20:00,                           !- Field 1991
  0.697347561,                            !- Field 1992
  Until: 21:00,                           !- Field 1993
  0.587728659,                            !- Field 1994
  Until: 22:00,                           !- Field 1995
  0.43882622,                             !- Field 1996
  Until: 23:00,                           !- Field 1997
  0.398064024,                            !- Field 1998
  Until: 24:00,                           !- Field 1999
  0.266158537,                            !- Field 2000
  Through: 02/10,                         !- Field 2001
  For: AllDays,                           !- Field 2002
  Until: 01:00,                           !- Field 2003
  0.175561449,                            !- Field 2004
  Until: 02:00,                           !- Field 2005
  0.126554878,                            !- Field 2006
  Until: 03:00,                           !- Field 2007
  0.128003049,                            !- Field 2008
  Until: 04:00,                           !- Field 2009
  0.108399027,                            !- Field 2010
  Until: 05:00,                           !- Field 2011
  0.119367378,                            !- Field 2012
  Until: 06:00,                           !- Field 2013
  0.203306345,                            !- Field 2014
  Until: 07:00,                           !- Field 2015
  0.363852777,                            !- Field 2016
  Until: 08:00,                           !- Field 2017
  0.485361611,                            !- Field 2018
  Until: 09:00,                           !- Field 2019
  0.429732943,                            !- Field 2020
  Until: 10:00,                           !- Field 2021
  0.38912779,                             !- Field 2022
  Until: 11:00,                           !- Field 2023
  0.408932244,                            !- Field 2024
  Until: 12:00,                           !- Field 2025
  0.346910305,                            !- Field 2026
  Until: 13:00,                           !- Field 2027
  0.374809451,                            !- Field 2028
  Until: 14:00,                           !- Field 2029
  0.338236956,                            !- Field 2030
  Until: 15:00,                           !- Field 2031
  0.332366616,                            !- Field 2032
  Until: 16:00,                           !- Field 2033
  0.300525915,                            !- Field 2034
  Until: 17:00,                           !- Field 2035
  0.388993902,                            !- Field 2036
  Until: 18:00,                           !- Field 2037
  0.439245388,                            !- Field 2038
  Until: 19:00,                           !- Field 2039
  0.649478615,                            !- Field 2040
  Until: 20:00,                           !- Field 2041
  0.657286585,                            !- Field 2042
  Until: 21:00,                           !- Field 2043
  0.52125,                                !- Field 2044
  Until: 22:00,                           !- Field 2045
  0.390541159,                            !- Field 2046
  Until: 23:00,                           !- Field 2047
  0.368064024,                            !- Field 2048
  Until: 24:00,                           !- Field 2049
  0.267308362,                            !- Field 2050
  Through: 02/11,                         !- Field 2051
  For: AllDays,                           !- Field 2052
  Until: 01:00,                           !- Field 2053
  0.153506098,                            !- Field 2054
  Until: 02:00,                           !- Field 2055
  0.141814024,                            !- Field 2056
  Until: 03:00,                           !- Field 2057
  0.106737805,                            !- Field 2058
  Until: 04:00,                           !- Field 2059
  0.100137195,                            !- Field 2060
  Until: 05:00,                           !- Field 2061
  0.121051829,                            !- Field 2062
  Until: 06:00,                           !- Field 2063
  0.182896341,                            !- Field 2064
  Until: 07:00,                           !- Field 2065
  0.309029855,                            !- Field 2066
  Until: 08:00,                           !- Field 2067
  0.425365854,                            !- Field 2068
  Until: 09:00,                           !- Field 2069
  0.453185976,                            !- Field 2070
  Until: 10:00,                           !- Field 2071
  0.398612805,                            !- Field 2072
  Until: 11:00,                           !- Field 2073
  0.421692073,                            !- Field 2074
  Until: 12:00,                           !- Field 2075
  0.384535061,                            !- Field 2076
  Until: 13:00,                           !- Field 2077
  0.409641768,                            !- Field 2078
  Until: 14:00,                           !- Field 2079
  0.385823171,                            !- Field 2080
  Until: 15:00,                           !- Field 2081
  0.3171875,                              !- Field 2082
  Until: 16:00,                           !- Field 2083
  0.372378049,                            !- Field 2084
  Until: 17:00,                           !- Field 2085
  0.412019817,                            !- Field 2086
  Until: 18:00,                           !- Field 2087
  0.49952281,                             !- Field 2088
  Until: 19:00,                           !- Field 2089
  0.501049543,                            !- Field 2090
  Until: 20:00,                           !- Field 2091
  0.505550311,                            !- Field 2092
  Until: 21:00,                           !- Field 2093
  0.460152439,                            !- Field 2094
  Until: 22:00,                           !- Field 2095
  0.408346037,                            !- Field 2096
  Until: 23:00,                           !- Field 2097
  0.416677263,                            !- Field 2098
  Until: 24:00,                           !- Field 2099
  0.291386689,                            !- Field 2100
  Through: 02/12,                         !- Field 2101
  For: AllDays,                           !- Field 2102
  Until: 01:00,                           !- Field 2103
  0.184590401,                            !- Field 2104
  Until: 02:00,                           !- Field 2105
  0.13216868,                             !- Field 2106
  Until: 03:00,                           !- Field 2107
  0.131017838,                            !- Field 2108
  Until: 04:00,                           !- Field 2109
  0.111302884,                            !- Field 2110
  Until: 05:00,                           !- Field 2111
  0.104290472,                            !- Field 2112
  Until: 06:00,                           !- Field 2113
  0.109844382,                            !- Field 2114
  Until: 07:00,                           !- Field 2115
  0.154019261,                            !- Field 2116
  Until: 08:00,                           !- Field 2117
  0.30195122,                             !- Field 2118
  Until: 09:00,                           !- Field 2119
  0.44777439,                             !- Field 2120
  Until: 10:00,                           !- Field 2121
  0.482583841,                            !- Field 2122
  Until: 11:00,                           !- Field 2123
  0.567873476,                            !- Field 2124
  Until: 12:00,                           !- Field 2125
  0.518727134,                            !- Field 2126
  Until: 13:00,                           !- Field 2127
  0.578203752,                            !- Field 2128
  Until: 14:00,                           !- Field 2129
  0.532385671,                            !- Field 2130
  Until: 15:00,                           !- Field 2131
  0.451364329,                            !- Field 2132
  Until: 16:00,                           !- Field 2133
  0.46410061,                             !- Field 2134
  Until: 17:00,                           !- Field 2135
  0.45494868,                             !- Field 2136
  Until: 18:00,                           !- Field 2137
  0.395301118,                            !- Field 2138
  Until: 19:00,                           !- Field 2139
  0.462464048,                            !- Field 2140
  Until: 20:00,                           !- Field 2141
  0.500335271,                            !- Field 2142
  Until: 21:00,                           !- Field 2143
  0.420625,                               !- Field 2144
  Until: 22:00,                           !- Field 2145
  0.39492378,                             !- Field 2146
  Until: 23:00,                           !- Field 2147
  0.33277439,                             !- Field 2148
  Until: 24:00,                           !- Field 2149
  0.294832317,                            !- Field 2150
  Through: 02/13,                         !- Field 2151
  For: AllDays,                           !- Field 2152
  Until: 01:00,                           !- Field 2153
  0.167278963,                            !- Field 2154
  Until: 02:00,                           !- Field 2155
  0.15933689,                             !- Field 2156
  Until: 03:00,                           !- Field 2157
  0.119740854,                            !- Field 2158
  Until: 04:00,                           !- Field 2159
  0.131275311,                            !- Field 2160
  Until: 05:00,                           !- Field 2161
  0.089909615,                            !- Field 2162
  Until: 06:00,                           !- Field 2163
  0.094339766,                            !- Field 2164
  Until: 07:00,                           !- Field 2165
  0.152784673,                            !- Field 2166
  Until: 08:00,                           !- Field 2167
  0.295057452,                            !- Field 2168
  Until: 09:00,                           !- Field 2169
  0.440099085,                            !- Field 2170
  Until: 10:00,                           !- Field 2171
  0.523117378,                            !- Field 2172
  Until: 11:00,                           !- Field 2173
  0.578315549,                            !- Field 2174
  Until: 12:00,                           !- Field 2175
  0.52273628,                             !- Field 2176
  Until: 13:00,                           !- Field 2177
  0.559626524,                            !- Field 2178
  Until: 14:00,                           !- Field 2179
  0.528498476,                            !- Field 2180
  Until: 15:00,                           !- Field 2181
  0.443917683,                            !- Field 2182
  Until: 16:00,                           !- Field 2183
  0.458155488,                            !- Field 2184
  Until: 17:00,                           !- Field 2185
  0.494935714,                            !- Field 2186
  Until: 18:00,                           !- Field 2187
  0.621774798,                            !- Field 2188
  Until: 19:00,                           !- Field 2189
  0.665285061,                            !- Field 2190
  Until: 20:00,                           !- Field 2191
  0.660583841,                            !- Field 2192
  Until: 21:00,                           !- Field 2193
  0.539109756,                            !- Field 2194
  Until: 22:00,                           !- Field 2195
  0.463353659,                            !- Field 2196
  Until: 23:00,                           !- Field 2197
  0.398018293,                            !- Field 2198
  Until: 24:00,                           !- Field 2199
  0.257728659,                            !- Field 2200
  Through: 02/14,                         !- Field 2201
  For: AllDays,                           !- Field 2202
  Until: 01:00,                           !- Field 2203
  0.174977134,                            !- Field 2204
  Until: 02:00,                           !- Field 2205
  0.154352134,                            !- Field 2206
  Until: 03:00,                           !- Field 2207
  0.108536585,                            !- Field 2208
  Until: 04:00,                           !- Field 2209
  0.122599085,                            !- Field 2210
  Until: 05:00,                           !- Field 2211
  0.121097561,                            !- Field 2212
  Until: 06:00,                           !- Field 2213
  0.190594512,                            !- Field 2214
  Until: 07:00,                           !- Field 2215
  0.308376981,                            !- Field 2216
  Until: 08:00,                           !- Field 2217
  0.470205793,                            !- Field 2218
  Until: 09:00,                           !- Field 2219
  0.443993902,                            !- Field 2220
  Until: 10:00,                           !- Field 2221
  0.414481707,                            !- Field 2222
  Until: 11:00,                           !- Field 2223
  0.412728659,                            !- Field 2224
  Until: 12:00,                           !- Field 2225
  0.408330793,                            !- Field 2226
  Until: 13:00,                           !- Field 2227
  0.401991486,                            !- Field 2228
  Until: 14:00,                           !- Field 2229
  0.328353659,                            !- Field 2230
  Until: 15:00,                           !- Field 2231
  0.295625,                               !- Field 2232
  Until: 16:00,                           !- Field 2233
  0.272103659,                            !- Field 2234
  Until: 17:00,                           !- Field 2235
  0.405716463,                            !- Field 2236
  Until: 18:00,                           !- Field 2237
  0.54512337,                             !- Field 2238
  Until: 19:00,                           !- Field 2239
  0.75,                                   !- Field 2240
  Until: 20:00,                           !- Field 2241
  0.725320122,                            !- Field 2242
  Until: 21:00,                           !- Field 2243
  0.564550305,                            !- Field 2244
  Until: 22:00,                           !- Field 2245
  0.429375,                               !- Field 2246
  Until: 23:00,                           !- Field 2247
  0.381067073,                            !- Field 2248
  Until: 24:00,                           !- Field 2249
  0.253003049,                            !- Field 2250
  Through: 02/15,                         !- Field 2251
  For: AllDays,                           !- Field 2252
  Until: 01:00,                           !- Field 2253
  0.16777439,                             !- Field 2254
  Until: 02:00,                           !- Field 2255
  0.165625,                               !- Field 2256
  Until: 03:00,                           !- Field 2257
  0.117942073,                            !- Field 2258
  Until: 04:00,                           !- Field 2259
  0.120670732,                            !- Field 2260
  Until: 05:00,                           !- Field 2261
  0.109893293,                            !- Field 2262
  Until: 06:00,                           !- Field 2263
  0.20655948,                             !- Field 2264
  Until: 07:00,                           !- Field 2265
  0.341177016,                            !- Field 2266
  Until: 08:00,                           !- Field 2267
  0.468211502,                            !- Field 2268
  Until: 09:00,                           !- Field 2269
  0.467284528,                            !- Field 2270
  Until: 10:00,                           !- Field 2271
  0.426737365,                            !- Field 2272
  Until: 11:00,                           !- Field 2273
  0.382730639,                            !- Field 2274
  Until: 12:00,                           !- Field 2275
  0.372405827,                            !- Field 2276
  Until: 13:00,                           !- Field 2277
  0.374421006,                            !- Field 2278
  Until: 14:00,                           !- Field 2279
  0.311924111,                            !- Field 2280
  Until: 15:00,                           !- Field 2281
  0.286615854,                            !- Field 2282
  Until: 16:00,                           !- Field 2283
  0.278689528,                            !- Field 2284
  Until: 17:00,                           !- Field 2285
  0.403307927,                            !- Field 2286
  Until: 18:00,                           !- Field 2287
  0.562306321,                            !- Field 2288
  Until: 19:00,                           !- Field 2289
  0.710213415,                            !- Field 2290
  Until: 20:00,                           !- Field 2291
  0.705442073,                            !- Field 2292
  Until: 21:00,                           !- Field 2293
  0.544939024,                            !- Field 2294
  Until: 22:00,                           !- Field 2295
  0.426962581,                            !- Field 2296
  Until: 23:00,                           !- Field 2297
  0.404855183,                            !- Field 2298
  Until: 24:00,                           !- Field 2299
  0.263117378,                            !- Field 2300
  Through: 02/16,                         !- Field 2301
  For: AllDays,                           !- Field 2302
  Until: 01:00,                           !- Field 2303
  0.149176829,                            !- Field 2304
  Until: 02:00,                           !- Field 2305
  0.152225754,                            !- Field 2306
  Until: 03:00,                           !- Field 2307
  0.123489156,                            !- Field 2308
  Until: 04:00,                           !- Field 2309
  0.112312594,                            !- Field 2310
  Until: 05:00,                           !- Field 2311
  0.104568713,                            !- Field 2312
  Until: 06:00,                           !- Field 2313
  0.173589939,                            !- Field 2314
  Until: 07:00,                           !- Field 2315
  0.315868902,                            !- Field 2316
  Until: 08:00,                           !- Field 2317
  0.543140244,                            !- Field 2318
  Until: 09:00,                           !- Field 2319
  0.507980183,                            !- Field 2320
  Until: 10:00,                           !- Field 2321
  0.405464939,                            !- Field 2322
  Until: 11:00,                           !- Field 2323
  0.407141768,                            !- Field 2324
  Until: 12:00,                           !- Field 2325
  0.336394817,                            !- Field 2326
  Until: 13:00,                           !- Field 2327
  0.383906897,                            !- Field 2328
  Until: 14:00,                           !- Field 2329
  0.294283537,                            !- Field 2330
  Until: 15:00,                           !- Field 2331
  0.318871951,                            !- Field 2332
  Until: 16:00,                           !- Field 2333
  0.310326809,                            !- Field 2334
  Until: 17:00,                           !- Field 2335
  0.392317073,                            !- Field 2336
  Until: 18:00,                           !- Field 2337
  0.518119548,                            !- Field 2338
  Until: 19:00,                           !- Field 2339
  0.642542038,                            !- Field 2340
  Until: 20:00,                           !- Field 2341
  0.697347561,                            !- Field 2342
  Until: 21:00,                           !- Field 2343
  0.587728659,                            !- Field 2344
  Until: 22:00,                           !- Field 2345
  0.43882622,                             !- Field 2346
  Until: 23:00,                           !- Field 2347
  0.398064024,                            !- Field 2348
  Until: 24:00,                           !- Field 2349
  0.266158537,                            !- Field 2350
  Through: 02/17,                         !- Field 2351
  For: AllDays,                           !- Field 2352
  Until: 01:00,                           !- Field 2353
  0.175561449,                            !- Field 2354
  Until: 02:00,                           !- Field 2355
  0.126554878,                            !- Field 2356
  Until: 03:00,                           !- Field 2357
  0.128003049,                            !- Field 2358
  Until: 04:00,                           !- Field 2359
  0.108399027,                            !- Field 2360
  Until: 05:00,                           !- Field 2361
  0.119367378,                            !- Field 2362
  Until: 06:00,                           !- Field 2363
  0.203306345,                            !- Field 2364
  Until: 07:00,                           !- Field 2365
  0.363852777,                            !- Field 2366
  Until: 08:00,                           !- Field 2367
  0.485361611,                            !- Field 2368
  Until: 09:00,                           !- Field 2369
  0.429732943,                            !- Field 2370
  Until: 10:00,                           !- Field 2371
  0.38912779,                             !- Field 2372
  Until: 11:00,                           !- Field 2373
  0.408932244,                            !- Field 2374
  Until: 12:00,                           !- Field 2375
  0.346910305,                            !- Field 2376
  Until: 13:00,                           !- Field 2377
  0.374809451,                            !- Field 2378
  Until: 14:00,                           !- Field 2379
  0.338236956,                            !- Field 2380
  Until: 15:00,                           !- Field 2381
  0.332366616,                            !- Field 2382
  Until: 16:00,                           !- Field 2383
  0.300525915,                            !- Field 2384
  Until: 17:00,                           !- Field 2385
  0.388993902,                            !- Field 2386
  Until: 18:00,                           !- Field 2387
  0.439245388,                            !- Field 2388
  Until: 19:00,                           !- Field 2389
  0.649478615,                            !- Field 2390
  Until: 20:00,                           !- Field 2391
  0.657286585,                            !- Field 2392
  Until: 21:00,                           !- Field 2393
  0.52125,                                !- Field 2394
  Until: 22:00,                           !- Field 2395
  0.390541159,                            !- Field 2396
  Until: 23:00,                           !- Field 2397
  0.368064024,                            !- Field 2398
  Until: 24:00,                           !- Field 2399
  0.267308362,                            !- Field 2400
  Through: 02/18,                         !- Field 2401
  For: AllDays,                           !- Field 2402
  Until: 01:00,                           !- Field 2403
  0.153506098,                            !- Field 2404
  Until: 02:00,                           !- Field 2405
  0.141814024,                            !- Field 2406
  Until: 03:00,                           !- Field 2407
  0.106737805,                            !- Field 2408
  Until: 04:00,                           !- Field 2409
  0.100137195,                            !- Field 2410
  Until: 05:00,                           !- Field 2411
  0.121051829,                            !- Field 2412
  Until: 06:00,                           !- Field 2413
  0.182896341,                            !- Field 2414
  Until: 07:00,                           !- Field 2415
  0.309029855,                            !- Field 2416
  Until: 08:00,                           !- Field 2417
  0.425365854,                            !- Field 2418
  Until: 09:00,                           !- Field 2419
  0.453185976,                            !- Field 2420
  Until: 10:00,                           !- Field 2421
  0.398612805,                            !- Field 2422
  Until: 11:00,                           !- Field 2423
  0.421692073,                            !- Field 2424
  Until: 12:00,                           !- Field 2425
  0.384535061,                            !- Field 2426
  Until: 13:00,                           !- Field 2427
  0.409641768,                            !- Field 2428
  Until: 14:00,                           !- Field 2429
  0.385823171,                            !- Field 2430
  Until: 15:00,                           !- Field 2431
  0.3171875,                              !- Field 2432
  Until: 16:00,                           !- Field 2433
  0.372378049,                            !- Field 2434
  Until: 17:00,                           !- Field 2435
  0.412019817,                            !- Field 2436
  Until: 18:00,                           !- Field 2437
  0.49952281,                             !- Field 2438
  Until: 19:00,                           !- Field 2439
  0.501049543,                            !- Field 2440
  Until: 20:00,                           !- Field 2441
  0.505550311,                            !- Field 2442
  Until: 21:00,                           !- Field 2443
  0.460152439,                            !- Field 2444
  Until: 22:00,                           !- Field 2445
  0.408346037,                            !- Field 2446
  Until: 23:00,                           !- Field 2447
  0.416677263,                            !- Field 2448
  Until: 24:00,                           !- Field 2449
  0.291386689,                            !- Field 2450
  Through: 02/19,                         !- Field 2451
  For: AllDays,                           !- Field 2452
  Until: 01:00,                           !- Field 2453
  0.184590401,                            !- Field 2454
  Until: 02:00,                           !- Field 2455
  0.13216868,                             !- Field 2456
  Until: 03:00,                           !- Field 2457
  0.131017838,                            !- Field 2458
  Until: 04:00,                           !- Field 2459
  0.111302884,                            !- Field 2460
  Until: 05:00,                           !- Field 2461
  0.104290472,                            !- Field 2462
  Until: 06:00,                           !- Field 2463
  0.109844382,                            !- Field 2464
  Until: 07:00,                           !- Field 2465
  0.154019261,                            !- Field 2466
  Until: 08:00,                           !- Field 2467
  0.30195122,                             !- Field 2468
  Until: 09:00,                           !- Field 2469
  0.44777439,                             !- Field 2470
  Until: 10:00,                           !- Field 2471
  0.482583841,                            !- Field 2472
  Until: 11:00,                           !- Field 2473
  0.567873476,                            !- Field 2474
  Until: 12:00,                           !- Field 2475
  0.518727134,                            !- Field 2476
  Until: 13:00,                           !- Field 2477
  0.578203752,                            !- Field 2478
  Until: 14:00,                           !- Field 2479
  0.532385671,                            !- Field 2480
  Until: 15:00,                           !- Field 2481
  0.451364329,                            !- Field 2482
  Until: 16:00,                           !- Field 2483
  0.46410061,                             !- Field 2484
  Until: 17:00,                           !- Field 2485
  0.45494868,                             !- Field 2486
  Until: 18:00,                           !- Field 2487
  0.395301118,                            !- Field 2488
  Until: 19:00,                           !- Field 2489
  0.462464048,                            !- Field 2490
  Until: 20:00,                           !- Field 2491
  0.500335271,                            !- Field 2492
  Until: 21:00,                           !- Field 2493
  0.420625,                               !- Field 2494
  Until: 22:00,                           !- Field 2495
  0.39492378,                             !- Field 2496
  Until: 23:00,                           !- Field 2497
  0.33277439,                             !- Field 2498
  Until: 24:00,                           !- Field 2499
  0.294832317,                            !- Field 2500
  Through: 02/20,                         !- Field 2501
  For: AllDays,                           !- Field 2502
  Until: 01:00,                           !- Field 2503
  0.167278963,                            !- Field 2504
  Until: 02:00,                           !- Field 2505
  0.15933689,                             !- Field 2506
  Until: 03:00,                           !- Field 2507
  0.119740854,                            !- Field 2508
  Until: 04:00,                           !- Field 2509
  0.131275311,                            !- Field 2510
  Until: 05:00,                           !- Field 2511
  0.089909615,                            !- Field 2512
  Until: 06:00,                           !- Field 2513
  0.094339766,                            !- Field 2514
  Until: 07:00,                           !- Field 2515
  0.152784673,                            !- Field 2516
  Until: 08:00,                           !- Field 2517
  0.295057452,                            !- Field 2518
  Until: 09:00,                           !- Field 2519
  0.440099085,                            !- Field 2520
  Until: 10:00,                           !- Field 2521
  0.523117378,                            !- Field 2522
  Until: 11:00,                           !- Field 2523
  0.578315549,                            !- Field 2524
  Until: 12:00,                           !- Field 2525
  0.52273628,                             !- Field 2526
  Until: 13:00,                           !- Field 2527
  0.559626524,                            !- Field 2528
  Until: 14:00,                           !- Field 2529
  0.528498476,                            !- Field 2530
  Until: 15:00,                           !- Field 2531
  0.443917683,                            !- Field 2532
  Until: 16:00,                           !- Field 2533
  0.458155488,                            !- Field 2534
  Until: 17:00,                           !- Field 2535
  0.494935714,                            !- Field 2536
  Until: 18:00,                           !- Field 2537
  0.621774798,                            !- Field 2538
  Until: 19:00,                           !- Field 2539
  0.665285061,                            !- Field 2540
  Until: 20:00,                           !- Field 2541
  0.660583841,                            !- Field 2542
  Until: 21:00,                           !- Field 2543
  0.539109756,                            !- Field 2544
  Until: 22:00,                           !- Field 2545
  0.463353659,                            !- Field 2546
  Until: 23:00,                           !- Field 2547
  0.398018293,                            !- Field 2548
  Until: 24:00,                           !- Field 2549
  0.257728659,                            !- Field 2550
  Through: 02/21,                         !- Field 2551
  For: AllDays,                           !- Field 2552
  Until: 01:00,                           !- Field 2553
  0.174977134,                            !- Field 2554
  Until: 02:00,                           !- Field 2555
  0.154352134,                            !- Field 2556
  Until: 03:00,                           !- Field 2557
  0.108536585,                            !- Field 2558
  Until: 04:00,                           !- Field 2559
  0.122599085,                            !- Field 2560
  Until: 05:00,                           !- Field 2561
  0.121097561,                            !- Field 2562
  Until: 06:00,                           !- Field 2563
  0.190594512,                            !- Field 2564
  Until: 07:00,                           !- Field 2565
  0.308376981,                            !- Field 2566
  Until: 08:00,                           !- Field 2567
  0.470205793,                            !- Field 2568
  Until: 09:00,                           !- Field 2569
  0.443993902,                            !- Field 2570
  Until: 10:00,                           !- Field 2571
  0.414481707,                            !- Field 2572
  Until: 11:00,                           !- Field 2573
  0.412728659,                            !- Field 2574
  Until: 12:00,                           !- Field 2575
  0.408330793,                            !- Field 2576
  Until: 13:00,                           !- Field 2577
  0.401991486,                            !- Field 2578
  Until: 14:00,                           !- Field 2579
  0.328353659,                            !- Field 2580
  Until: 15:00,                           !- Field 2581
  0.295625,                               !- Field 2582
  Until: 16:00,                           !- Field 2583
  0.272103659,                            !- Field 2584
  Until: 17:00,                           !- Field 2585
  0.405716463,                            !- Field 2586
  Until: 18:00,                           !- Field 2587
  0.54512337,                             !- Field 2588
  Until: 19:00,                           !- Field 2589
  0.75,                                   !- Field 2590
  Until: 20:00,                           !- Field 2591
  0.725320122,                            !- Field 2592
  Until: 21:00,                           !- Field 2593
  0.564550305,                            !- Field 2594
  Until: 22:00,                           !- Field 2595
  0.429375,                               !- Field 2596
  Until: 23:00,                           !- Field 2597
  0.381067073,                            !- Field 2598
  Until: 24:00,                           !- Field 2599
  0.253003049,                            !- Field 2600
  Through: 02/22,                         !- Field 2601
  For: AllDays,                           !- Field 2602
  Until: 01:00,                           !- Field 2603
  0.16777439,                             !- Field 2604
  Until: 02:00,                           !- Field 2605
  0.165625,                               !- Field 2606
  Until: 03:00,                           !- Field 2607
  0.117942073,                            !- Field 2608
  Until: 04:00,                           !- Field 2609
  0.120670732,                            !- Field 2610
  Until: 05:00,                           !- Field 2611
  0.109893293,                            !- Field 2612
  Until: 06:00,                           !- Field 2613
  0.20655948,                             !- Field 2614
  Until: 07:00,                           !- Field 2615
  0.341177016,                            !- Field 2616
  Until: 08:00,                           !- Field 2617
  0.468211502,                            !- Field 2618
  Until: 09:00,                           !- Field 2619
  0.467284528,                            !- Field 2620
  Until: 10:00,                           !- Field 2621
  0.426737365,                            !- Field 2622
  Until: 11:00,                           !- Field 2623
  0.382730639,                            !- Field 2624
  Until: 12:00,                           !- Field 2625
  0.372405827,                            !- Field 2626
  Until: 13:00,                           !- Field 2627
  0.374421006,                            !- Field 2628
  Until: 14:00,                           !- Field 2629
  0.311924111,                            !- Field 2630
  Until: 15:00,                           !- Field 2631
  0.286615854,                            !- Field 2632
  Until: 16:00,                           !- Field 2633
  0.278689528,                            !- Field 2634
  Until: 17:00,                           !- Field 2635
  0.403307927,                            !- Field 2636
  Until: 18:00,                           !- Field 2637
  0.562306321,                            !- Field 2638
  Until: 19:00,                           !- Field 2639
  0.710213415,                            !- Field 2640
  Until: 20:00,                           !- Field 2641
  0.705442073,                            !- Field 2642
  Until: 21:00,                           !- Field 2643
  0.544939024,                            !- Field 2644
  Until: 22:00,                           !- Field 2645
  0.426962581,                            !- Field 2646
  Until: 23:00,                           !- Field 2647
  0.404855183,                            !- Field 2648
  Until: 24:00,                           !- Field 2649
  0.263117378,                            !- Field 2650
  Through: 02/23,                         !- Field 2651
  For: AllDays,                           !- Field 2652
  Until: 01:00,                           !- Field 2653
  0.149176829,                            !- Field 2654
  Until: 02:00,                           !- Field 2655
  0.152225754,                            !- Field 2656
  Until: 03:00,                           !- Field 2657
  0.123489156,                            !- Field 2658
  Until: 04:00,                           !- Field 2659
  0.112312594,                            !- Field 2660
  Until: 05:00,                           !- Field 2661
  0.104568713,                            !- Field 2662
  Until: 06:00,                           !- Field 2663
  0.173589939,                            !- Field 2664
  Until: 07:00,                           !- Field 2665
  0.315868902,                            !- Field 2666
  Until: 08:00,                           !- Field 2667
  0.543140244,                            !- Field 2668
  Until: 09:00,                           !- Field 2669
  0.507980183,                            !- Field 2670
  Until: 10:00,                           !- Field 2671
  0.405464939,                            !- Field 2672
  Until: 11:00,                           !- Field 2673
  0.407141768,                            !- Field 2674
  Until: 12:00,                           !- Field 2675
  0.336394817,                            !- Field 2676
  Until: 13:00,                           !- Field 2677
  0.383906897,                            !- Field 2678
  Until: 14:00,                           !- Field 2679
  0.294283537,                            !- Field 2680
  Until: 15:00,                           !- Field 2681
  0.318871951,                            !- Field 2682
  Until: 16:00,                           !- Field 2683
  0.310326809,                            !- Field 2684
  Until: 17:00,                           !- Field 2685
  0.392317073,                            !- Field 2686
  Until: 18:00,                           !- Field 2687
  0.518119548,                            !- Field 2688
  Until: 19:00,                           !- Field 2689
  0.642542038,                            !- Field 2690
  Until: 20:00,                           !- Field 2691
  0.697347561,                            !- Field 2692
  Until: 21:00,                           !- Field 2693
  0.587728659,                            !- Field 2694
  Until: 22:00,                           !- Field 2695
  0.43882622,                             !- Field 2696
  Until: 23:00,                           !- Field 2697
  0.398064024,                            !- Field 2698
  Until: 24:00,                           !- Field 2699
  0.266158537,                            !- Field 2700
  Through: 02/24,                         !- Field 2701
  For: AllDays,                           !- Field 2702
  Until: 01:00,                           !- Field 2703
  0.175561449,                            !- Field 2704
  Until: 02:00,                           !- Field 2705
  0.126554878,                            !- Field 2706
  Until: 03:00,                           !- Field 2707
  0.128003049,                            !- Field 2708
  Until: 04:00,                           !- Field 2709
  0.108399027,                            !- Field 2710
  Until: 05:00,                           !- Field 2711
  0.119367378,                            !- Field 2712
  Until: 06:00,                           !- Field 2713
  0.203306345,                            !- Field 2714
  Until: 07:00,                           !- Field 2715
  0.363852777,                            !- Field 2716
  Until: 08:00,                           !- Field 2717
  0.485361611,                            !- Field 2718
  Until: 09:00,                           !- Field 2719
  0.429732943,                            !- Field 2720
  Until: 10:00,                           !- Field 2721
  0.38912779,                             !- Field 2722
  Until: 11:00,                           !- Field 2723
  0.408932244,                            !- Field 2724
  Until: 12:00,                           !- Field 2725
  0.346910305,                            !- Field 2726
  Until: 13:00,                           !- Field 2727
  0.374809451,                            !- Field 2728
  Until: 14:00,                           !- Field 2729
  0.338236956,                            !- Field 2730
  Until: 15:00,                           !- Field 2731
  0.332366616,                            !- Field 2732
  Until: 16:00,                           !- Field 2733
  0.300525915,                            !- Field 2734
  Until: 17:00,                           !- Field 2735
  0.388993902,                            !- Field 2736
  Until: 18:00,                           !- Field 2737
  0.439245388,                            !- Field 2738
  Until: 19:00,                           !- Field 2739
  0.649478615,                            !- Field 2740
  Until: 20:00,                           !- Field 2741
  0.657286585,                            !- Field 2742
  Until: 21:00,                           !- Field 2743
  0.52125,                                !- Field 2744
  Until: 22:00,                           !- Field 2745
  0.390541159,                            !- Field 2746
  Until: 23:00,                           !- Field 2747
  0.368064024,                            !- Field 2748
  Until: 24:00,                           !- Field 2749
  0.267308362,                            !- Field 2750
  Through: 02/25,                         !- Field 2751
  For: AllDays,                           !- Field 2752
  Until: 01:00,                           !- Field 2753
  0.153506098,                            !- Field 2754
  Until: 02:00,                           !- Field 2755
  0.141814024,                            !- Field 2756
  Until: 03:00,                           !- Field 2757
  0.106737805,                            !- Field 2758
  Until: 04:00,                           !- Field 2759
  0.100137195,                            !- Field 2760
  Until: 05:00,                           !- Field 2761
  0.121051829,                            !- Field 2762
  Until: 06:00,                           !- Field 2763
  0.182896341,                            !- Field 2764
  Until: 07:00,                           !- Field 2765
  0.309029855,                            !- Field 2766
  Until: 08:00,                           !- Field 2767
  0.425365854,                            !- Field 2768
  Until: 09:00,                           !- Field 2769
  0.453185976,                            !- Field 2770
  Until: 10:00,                           !- Field 2771
  0.398612805,                            !- Field 2772
  Until: 11:00,                           !- Field 2773
  0.421692073,                            !- Field 2774
  Until: 12:00,                           !- Field 2775
  0.384535061,                            !- Field 2776
  Until: 13:00,                           !- Field 2777
  0.409641768,                            !- Field 2778
  Until: 14:00,                           !- Field 2779
  0.385823171,                            !- Field 2780
  Until: 15:00,                           !- Field 2781
  0.3171875,                              !- Field 2782
  Until: 16:00,                           !- Field 2783
  0.372378049,                            !- Field 2784
  Until: 17:00,                           !- Field 2785
  0.412019817,                            !- Field 2786
  Until: 18:00,                           !- Field 2787
  0.49952281,                             !- Field 2788
  Until: 19:00,                           !- Field 2789
  0.501049543,                            !- Field 2790
  Until: 20:00,                           !- Field 2791
  0.505550311,                            !- Field 2792
  Until: 21:00,                           !- Field 2793
  0.460152439,                            !- Field 2794
  Until: 22:00,                           !- Field 2795
  0.408346037,                            !- Field 2796
  Until: 23:00,                           !- Field 2797
  0.416677263,                            !- Field 2798
  Until: 24:00,                           !- Field 2799
  0.291386689,                            !- Field 2800
  Through: 02/26,                         !- Field 2801
  For: AllDays,                           !- Field 2802
  Until: 01:00,                           !- Field 2803
  0.184590401,                            !- Field 2804
  Until: 02:00,                           !- Field 2805
  0.13216868,                             !- Field 2806
  Until: 03:00,                           !- Field 2807
  0.131017838,                            !- Field 2808
  Until: 04:00,                           !- Field 2809
  0.111302884,                            !- Field 2810
  Until: 05:00,                           !- Field 2811
  0.104290472,                            !- Field 2812
  Until: 06:00,                           !- Field 2813
  0.109844382,                            !- Field 2814
  Until: 07:00,                           !- Field 2815
  0.154019261,                            !- Field 2816
  Until: 08:00,                           !- Field 2817
  0.30195122,                             !- Field 2818
  Until: 09:00,                           !- Field 2819
  0.44777439,                             !- Field 2820
  Until: 10:00,                           !- Field 2821
  0.482583841,                            !- Field 2822
  Until: 11:00,                           !- Field 2823
  0.567873476,                            !- Field 2824
  Until: 12:00,                           !- Field 2825
  0.518727134,                            !- Field 2826
  Until: 13:00,                           !- Field 2827
  0.578203752,                            !- Field 2828
  Until: 14:00,                           !- Field 2829
  0.532385671,                            !- Field 2830
  Until: 15:00,                           !- Field 2831
  0.451364329,                            !- Field 2832
  Until: 16:00,                           !- Field 2833
  0.46410061,                             !- Field 2834
  Until: 17:00,                           !- Field 2835
  0.45494868,                             !- Field 2836
  Until: 18:00,                           !- Field 2837
  0.395301118,                            !- Field 2838
  Until: 19:00,                           !- Field 2839
  0.462464048,                            !- Field 2840
  Until: 20:00,                           !- Field 2841
  0.500335271,                            !- Field 2842
  Until: 21:00,                           !- Field 2843
  0.420625,                               !- Field 2844
  Until: 22:00,                           !- Field 2845
  0.39492378,                             !- Field 2846
  Until: 23:00,                           !- Field 2847
  0.33277439,                             !- Field 2848
  Until: 24:00,                           !- Field 2849
  0.294832317,                            !- Field 2850
  Through: 02/27,                         !- Field 2851
  For: AllDays,                           !- Field 2852
  Until: 01:00,                           !- Field 2853
  0.167278963,                            !- Field 2854
  Until: 02:00,                           !- Field 2855
  0.15933689,                             !- Field 2856
  Until: 03:00,                           !- Field 2857
  0.119740854,                            !- Field 2858
  Until: 04:00,                           !- Field 2859
  0.131275311,                            !- Field 2860
  Until: 05:00,                           !- Field 2861
  0.089909615,                            !- Field 2862
  Until: 06:00,                           !- Field 2863
  0.094339766,                            !- Field 2864
  Until: 07:00,                           !- Field 2865
  0.152784673,                            !- Field 2866
  Until: 08:00,                           !- Field 2867
  0.295057452,                            !- Field 2868
  Until: 09:00,                           !- Field 2869
  0.440099085,                            !- Field 2870
  Until: 10:00,                           !- Field 2871
  0.523117378,                            !- Field 2872
  Until: 11:00,                           !- Field 2873
  0.578315549,                            !- Field 2874
  Until: 12:00,                           !- Field 2875
  0.52273628,                             !- Field 2876
  Until: 13:00,                           !- Field 2877
  0.559626524,                            !- Field 2878
  Until: 14:00,                           !- Field 2879
  0.528498476,                            !- Field 2880
  Until: 15:00,                           !- Field 2881
  0.443917683,                            !- Field 2882
  Until: 16:00,                           !- Field 2883
  0.458155488,                            !- Field 2884
  Until: 17:00,                           !- Field 2885
  0.494935714,                            !- Field 2886
  Until: 18:00,                           !- Field 2887
  0.621774798,                            !- Field 2888
  Until: 19:00,                           !- Field 2889
  0.665285061,                            !- Field 2890
  Until: 20:00,                           !- Field 2891
  0.660583841,                            !- Field 2892
  Until: 21:00,                           !- Field 2893
  0.539109756,                            !- Field 2894
  Until: 22:00,                           !- Field 2895
  0.463353659,                            !- Field 2896
  Until: 23:00,                           !- Field 2897
  0.398018293,                            !- Field 2898
  Until: 24:00,                           !- Field 2899
  0.257728659,                            !- Field 2900
  Through: 02/28,                         !- Field 2901
  For: AllDays,                           !- Field 2902
  Until: 01:00,                           !- Field 2903
  0.174977134,                            !- Field 2904
  Until: 02:00,                           !- Field 2905
  0.154352134,                            !- Field 2906
  Until: 03:00,                           !- Field 2907
  0.108536585,                            !- Field 2908
  Until: 04:00,                           !- Field 2909
  0.122599085,                            !- Field 2910
  Until: 05:00,                           !- Field 2911
  0.121097561,                            !- Field 2912
  Until: 06:00,                           !- Field 2913
  0.190594512,                            !- Field 2914
  Until: 07:00,                           !- Field 2915
  0.308376981,                            !- Field 2916
  Until: 08:00,                           !- Field 2917
  0.470205793,                            !- Field 2918
  Until: 09:00,                           !- Field 2919
  0.443993902,                            !- Field 2920
  Until: 10:00,                           !- Field 2921
  0.414481707,                            !- Field 2922
  Until: 11:00,                           !- Field 2923
  0.412728659,                            !- Field 2924
  Until: 12:00,                           !- Field 2925
  0.408330793,                            !- Field 2926
  Until: 13:00,                           !- Field 2927
  0.401991486,                            !- Field 2928
  Until: 14:00,                           !- Field 2929
  0.328353659,                            !- Field 2930
  Until: 15:00,                           !- Field 2931
  0.295625,                               !- Field 2932
  Until: 16:00,                           !- Field 2933
  0.272103659,                            !- Field 2934
  Until: 17:00,                           !- Field 2935
  0.405716463,                            !- Field 2936
  Until: 18:00,                           !- Field 2937
  0.54512337,                             !- Field 2938
  Until: 19:00,                           !- Field 2939
  0.75,                                   !- Field 2940
  Until: 20:00,                           !- Field 2941
  0.725320122,                            !- Field 2942
  Until: 21:00,                           !- Field 2943
  0.564550305,                            !- Field 2944
  Until: 22:00,                           !- Field 2945
  0.429375,                               !- Field 2946
  Until: 23:00,                           !- Field 2947
  0.381067073,                            !- Field 2948
  Until: 24:00,                           !- Field 2949
  0.253003049,                            !- Field 2950
  Through: 03/01,                         !- Field 2951
  For: AllDays,                           !- Field 2952
  Until: 01:00,                           !- Field 2953
  0.183835366,                            !- Field 2954
  Until: 02:00,                           !- Field 2955
  0.13227439,                             !- Field 2956
  Until: 03:00,                           !- Field 2957
  0.120719512,                            !- Field 2958
  Until: 04:00,                           !- Field 2959
  0.137164634,                            !- Field 2960
  Until: 05:00,                           !- Field 2961
  0.107231707,                            !- Field 2962
  Until: 06:00,                           !- Field 2963
  0.193085366,                            !- Field 2964
  Until: 07:00,                           !- Field 2965
  0.333,                                  !- Field 2966
  Until: 08:00,                           !- Field 2967
  0.444426829,                            !- Field 2968
  Until: 09:00,                           !- Field 2969
  0.452054878,                            !- Field 2970
  Until: 10:00,                           !- Field 2971
  0.413665215,                            !- Field 2972
  Until: 11:00,                           !- Field 2973
  0.355356852,                            !- Field 2974
  Until: 12:00,                           !- Field 2975
  0.375227352,                            !- Field 2976
  Until: 13:00,                           !- Field 2977
  0.387255226,                            !- Field 2978
  Until: 14:00,                           !- Field 2979
  0.288429152,                            !- Field 2980
  Until: 15:00,                           !- Field 2981
  0.242537747,                            !- Field 2982
  Until: 16:00,                           !- Field 2983
  0.2745,                                 !- Field 2984
  Until: 17:00,                           !- Field 2985
  0.407780488,                            !- Field 2986
  Until: 18:00,                           !- Field 2987
  0.550804878,                            !- Field 2988
  Until: 19:00,                           !- Field 2989
  0.608344616,                            !- Field 2990
  Until: 20:00,                           !- Field 2991
  0.66425,                                !- Field 2992
  Until: 21:00,                           !- Field 2993
  0.561609756,                            !- Field 2994
  Until: 22:00,                           !- Field 2995
  0.431512195,                            !- Field 2996
  Until: 23:00,                           !- Field 2997
  0.392012195,                            !- Field 2998
  Until: 24:00,                           !- Field 2999
  0.278317073,                            !- Field 3000
  Through: 03/02,                         !- Field 3001
  For: AllDays,                           !- Field 3002
  Until: 01:00,                           !- Field 3003
  0.146682927,                            !- Field 3004
  Until: 02:00,                           !- Field 3005
  0.130902439,                            !- Field 3006
  Until: 03:00,                           !- Field 3007
  0.119158537,                            !- Field 3008
  Until: 04:00,                           !- Field 3009
  0.133164634,                            !- Field 3010
  Until: 05:00,                           !- Field 3011
  0.115804878,                            !- Field 3012
  Until: 06:00,                           !- Field 3013
  0.191067073,                            !- Field 3014
  Until: 07:00,                           !- Field 3015
  0.379042381,                            !- Field 3016
  Until: 08:00,                           !- Field 3017
  0.462463415,                            !- Field 3018
  Until: 09:00,                           !- Field 3019
  0.429693739,                            !- Field 3020
  Until: 10:00,                           !- Field 3021
  0.379713338,                            !- Field 3022
  Until: 11:00,                           !- Field 3023
  0.364018665,                            !- Field 3024
  Until: 12:00,                           !- Field 3025
  0.350780723,                            !- Field 3026
  Until: 13:00,                           !- Field 3027
  0.38461384,                             !- Field 3028
  Until: 14:00,                           !- Field 3029
  0.316847561,                            !- Field 3030
  Until: 15:00,                           !- Field 3031
  0.311463415,                            !- Field 3032
  Until: 16:00,                           !- Field 3033
  0.305420732,                            !- Field 3034
  Until: 17:00,                           !- Field 3035
  0.38679878,                             !- Field 3036
  Until: 18:00,                           !- Field 3037
  0.533799125,                            !- Field 3038
  Until: 19:00,                           !- Field 3039
  0.550818484,                            !- Field 3040
  Until: 20:00,                           !- Field 3041
  0.651707317,                            !- Field 3042
  Until: 21:00,                           !- Field 3043
  0.565573171,                            !- Field 3044
  Until: 22:00,                           !- Field 3045
  0.526457317,                            !- Field 3046
  Until: 23:00,                           !- Field 3047
  0.392085366,                            !- Field 3048
  Until: 24:00,                           !- Field 3049
  0.258006098,                            !- Field 3050
  Through: 03/03,                         !- Field 3051
  For: AllDays,                           !- Field 3052
  Until: 01:00,                           !- Field 3053
  0.190743902,                            !- Field 3054
  Until: 02:00,                           !- Field 3055
  0.131182927,                            !- Field 3056
  Until: 03:00,                           !- Field 3057
  0.121439024,                            !- Field 3058
  Until: 04:00,                           !- Field 3059
  0.134353659,                            !- Field 3060
  Until: 05:00,                           !- Field 3061
  0.119390244,                            !- Field 3062
  Until: 06:00,                           !- Field 3063
  0.201451219,                            !- Field 3064
  Until: 07:00,                           !- Field 3065
  0.34914522,                             !- Field 3066
  Until: 08:00,                           !- Field 3067
  0.429756098,                            !- Field 3068
  Until: 09:00,                           !- Field 3069
  0.443607685,                            !- Field 3070
  Until: 10:00,                           !- Field 3071
  0.428981707,                            !- Field 3072
  Until: 11:00,                           !- Field 3073
  0.399085366,                            !- Field 3074
  Until: 12:00,                           !- Field 3075
  0.354689024,                            !- Field 3076
  Until: 13:00,                           !- Field 3077
  0.373926829,                            !- Field 3078
  Until: 14:00,                           !- Field 3079
  0.316195122,                            !- Field 3080
  Until: 15:00,                           !- Field 3081
  0.224036585,                            !- Field 3082
  Until: 16:00,                           !- Field 3083
  0.284579268,                            !- Field 3084
  Until: 17:00,                           !- Field 3085
  0.351457317,                            !- Field 3086
  Until: 18:00,                           !- Field 3087
  0.504390244,                            !- Field 3088
  Until: 19:00,                           !- Field 3089
  0.49535417,                             !- Field 3090
  Until: 20:00,                           !- Field 3091
  0.609292683,                            !- Field 3092
  Until: 21:00,                           !- Field 3093
  0.500116314,                            !- Field 3094
  Until: 22:00,                           !- Field 3095
  0.448728083,                            !- Field 3096
  Until: 23:00,                           !- Field 3097
  0.412533939,                            !- Field 3098
  Until: 24:00,                           !- Field 3099
  0.263036585,                            !- Field 3100
  Through: 03/04,                         !- Field 3101
  For: AllDays,                           !- Field 3102
  Until: 01:00,                           !- Field 3103
  0.166806402,                            !- Field 3104
  Until: 02:00,                           !- Field 3105
  0.128330793,                            !- Field 3106
  Until: 03:00,                           !- Field 3107
  0.116585366,                            !- Field 3108
  Until: 04:00,                           !- Field 3109
  0.106219512,                            !- Field 3110
  Until: 05:00,                           !- Field 3111
  0.11882622,                             !- Field 3112
  Until: 06:00,                           !- Field 3113
  0.185411585,                            !- Field 3114
  Until: 07:00,                           !- Field 3115
  0.294125297,                            !- Field 3116
  Until: 08:00,                           !- Field 3117
  0.443544207,                            !- Field 3118
  Until: 09:00,                           !- Field 3119
  0.4824547,                              !- Field 3120
  Until: 10:00,                           !- Field 3121
  0.434511692,                            !- Field 3122
  Until: 11:00,                           !- Field 3123
  0.391146169,                            !- Field 3124
  Until: 12:00,                           !- Field 3125
  0.376509146,                            !- Field 3126
  Until: 13:00,                           !- Field 3127
  0.395449695,                            !- Field 3128
  Until: 14:00,                           !- Field 3129
  0.360807927,                            !- Field 3130
  Until: 15:00,                           !- Field 3131
  0.337515244,                            !- Field 3132
  Until: 16:00,                           !- Field 3133
  0.377842988,                            !- Field 3134
  Until: 17:00,                           !- Field 3135
  0.403193598,                            !- Field 3136
  Until: 18:00,                           !- Field 3137
  0.454657012,                            !- Field 3138
  Until: 19:00,                           !- Field 3139
  0.431319398,                            !- Field 3140
  Until: 20:00,                           !- Field 3141
  0.463850404,                            !- Field 3142
  Until: 21:00,                           !- Field 3143
  0.414512195,                            !- Field 3144
  Until: 22:00,                           !- Field 3145
  0.394740854,                            !- Field 3146
  Until: 23:00,                           !- Field 3147
  0.401135671,                            !- Field 3148
  Until: 24:00,                           !- Field 3149
  0.258689024,                            !- Field 3150
  Through: 03/05,                         !- Field 3151
  For: AllDays,                           !- Field 3152
  Until: 01:00,                           !- Field 3153
  0.184329268,                            !- Field 3154
  Until: 02:00,                           !- Field 3155
  0.12839939,                             !- Field 3156
  Until: 03:00,                           !- Field 3157
  0.111539634,                            !- Field 3158
  Until: 04:00,                           !- Field 3159
  0.098772363,                            !- Field 3160
  Until: 05:00,                           !- Field 3161
  0.100068598,                            !- Field 3162
  Until: 06:00,                           !- Field 3163
  0.115411585,                            !- Field 3164
  Until: 07:00,                           !- Field 3165
  0.171440549,                            !- Field 3166
  Until: 08:00,                           !- Field 3167
  0.336310976,                            !- Field 3168
  Until: 09:00,                           !- Field 3169
  0.451875,                               !- Field 3170
  Until: 10:00,                           !- Field 3171
  0.518003049,                            !- Field 3172
  Until: 11:00,                           !- Field 3173
  0.556006098,                            !- Field 3174
  Until: 12:00,                           !- Field 3175
  0.507652439,                            !- Field 3176
  Until: 13:00,                           !- Field 3177
  0.598650915,                            !- Field 3178
  Until: 14:00,                           !- Field 3179
  0.486128049,                            !- Field 3180
  Until: 15:00,                           !- Field 3181
  0.452637195,                            !- Field 3182
  Until: 16:00,                           !- Field 3183
  0.413668379,                            !- Field 3184
  Until: 17:00,                           !- Field 3185
  0.444651475,                            !- Field 3186
  Until: 18:00,                           !- Field 3187
  0.448632344,                            !- Field 3188
  Until: 19:00,                           !- Field 3189
  0.446507108,                            !- Field 3190
  Until: 20:00,                           !- Field 3191
  0.492817092,                            !- Field 3192
  Until: 21:00,                           !- Field 3193
  0.461478659,                            !- Field 3194
  Until: 22:00,                           !- Field 3195
  0.403068195,                            !- Field 3196
  Until: 23:00,                           !- Field 3197
  0.346844944,                            !- Field 3198
  Until: 24:00,                           !- Field 3199
  0.29433689,                             !- Field 3200
  Through: 03/06,                         !- Field 3201
  For: AllDays,                           !- Field 3202
  Until: 01:00,                           !- Field 3203
  0.197647546,                            !- Field 3204
  Until: 02:00,                           !- Field 3205
  0.141172534,                            !- Field 3206
  Until: 03:00,                           !- Field 3207
  0.081704081,                            !- Field 3208
  Until: 04:00,                           !- Field 3209
  0.128088429,                            !- Field 3210
  Until: 05:00,                           !- Field 3211
  0.111387399,                            !- Field 3212
  Until: 06:00,                           !- Field 3213
  0.137938853,                            !- Field 3214
  Until: 07:00,                           !- Field 3215
  0.178914618,                            !- Field 3216
  Until: 08:00,                           !- Field 3217
  0.265413925,                            !- Field 3218
  Until: 09:00,                           !- Field 3219
  0.413093084,                            !- Field 3220
  Until: 10:00,                           !- Field 3221
  0.527226699,                            !- Field 3222
  Until: 11:00,                           !- Field 3223
  0.551760671,                            !- Field 3224
  Until: 12:00,                           !- Field 3225
  0.583940549,                            !- Field 3226
  Until: 13:00,                           !- Field 3227
  0.594550305,                            !- Field 3228
  Until: 14:00,                           !- Field 3229
  0.471454922,                            !- Field 3230
  Until: 15:00,                           !- Field 3231
  0.475206664,                            !- Field 3232
  Until: 16:00,                           !- Field 3233
  0.40503223,                             !- Field 3234
  Until: 17:00,                           !- Field 3235
  0.438781947,                            !- Field 3236
  Until: 18:00,                           !- Field 3237
  0.545612369,                            !- Field 3238
  Until: 19:00,                           !- Field 3239
  0.653066378,                            !- Field 3240
  Until: 20:00,                           !- Field 3241
  0.651328524,                            !- Field 3242
  Until: 21:00,                           !- Field 3243
  0.513492154,                            !- Field 3244
  Until: 22:00,                           !- Field 3245
  0.503705139,                            !- Field 3246
  Until: 23:00,                           !- Field 3247
  0.376661243,                            !- Field 3248
  Until: 24:00,                           !- Field 3249
  0.253723539,                            !- Field 3250
  Through: 03/07,                         !- Field 3251
  For: AllDays,                           !- Field 3252
  Until: 01:00,                           !- Field 3253
  0.183992392,                            !- Field 3254
  Until: 02:00,                           !- Field 3255
  0.145451565,                            !- Field 3256
  Until: 03:00,                           !- Field 3257
  0.105246491,                            !- Field 3258
  Until: 04:00,                           !- Field 3259
  0.114230111,                            !- Field 3260
  Until: 05:00,                           !- Field 3261
  0.115402525,                            !- Field 3262
  Until: 06:00,                           !- Field 3263
  0.182339076,                            !- Field 3264
  Until: 07:00,                           !- Field 3265
  0.296931526,                            !- Field 3266
  Until: 08:00,                           !- Field 3267
  0.459748476,                            !- Field 3268
  Until: 09:00,                           !- Field 3269
  0.481360806,                            !- Field 3270
  Until: 10:00,                           !- Field 3271
  0.425647866,                            !- Field 3272
  Until: 11:00,                           !- Field 3273
  0.381570122,                            !- Field 3274
  Until: 12:00,                           !- Field 3275
  0.35570122,                             !- Field 3276
  Until: 13:00,                           !- Field 3277
  0.387469512,                            !- Field 3278
  Until: 14:00,                           !- Field 3279
  0.342282487,                            !- Field 3280
  Until: 15:00,                           !- Field 3281
  0.302463832,                            !- Field 3282
  Until: 16:00,                           !- Field 3283
  0.30876999,                             !- Field 3284
  Until: 17:00,                           !- Field 3285
  0.411585366,                            !- Field 3286
  Until: 18:00,                           !- Field 3287
  0.52867378,                             !- Field 3288
  Until: 19:00,                           !- Field 3289
  0.642274788,                            !- Field 3290
  Until: 20:00,                           !- Field 3291
  0.641730183,                            !- Field 3292
  Until: 21:00,                           !- Field 3293
  0.572469512,                            !- Field 3294
  Until: 22:00,                           !- Field 3295
  0.450160061,                            !- Field 3296
  Until: 23:00,                           !- Field 3297
  0.4059375,                              !- Field 3298
  Until: 24:00,                           !- Field 3299
  0.294504573,                            !- Field 3300
  Through: 03/08,                         !- Field 3301
  For: AllDays,                           !- Field 3302
  Until: 01:00,                           !- Field 3303
  0.183835366,                            !- Field 3304
  Until: 02:00,                           !- Field 3305
  0.13227439,                             !- Field 3306
  Until: 03:00,                           !- Field 3307
  0.120719512,                            !- Field 3308
  Until: 04:00,                           !- Field 3309
  0.137164634,                            !- Field 3310
  Until: 05:00,                           !- Field 3311
  0.107231707,                            !- Field 3312
  Until: 06:00,                           !- Field 3313
  0.193085366,                            !- Field 3314
  Until: 07:00,                           !- Field 3315
  0.333,                                  !- Field 3316
  Until: 08:00,                           !- Field 3317
  0.444426829,                            !- Field 3318
  Until: 09:00,                           !- Field 3319
  0.452054878,                            !- Field 3320
  Until: 10:00,                           !- Field 3321
  0.413665215,                            !- Field 3322
  Until: 11:00,                           !- Field 3323
  0.355356852,                            !- Field 3324
  Until: 12:00,                           !- Field 3325
  0.375227352,                            !- Field 3326
  Until: 13:00,                           !- Field 3327
  0.387255226,                            !- Field 3328
  Until: 14:00,                           !- Field 3329
  0.288429152,                            !- Field 3330
  Until: 15:00,                           !- Field 3331
  0.242537747,                            !- Field 3332
  Until: 16:00,                           !- Field 3333
  0.2745,                                 !- Field 3334
  Until: 17:00,                           !- Field 3335
  0.407780488,                            !- Field 3336
  Until: 18:00,                           !- Field 3337
  0.550804878,                            !- Field 3338
  Until: 19:00,                           !- Field 3339
  0.608344616,                            !- Field 3340
  Until: 20:00,                           !- Field 3341
  0.66425,                                !- Field 3342
  Until: 21:00,                           !- Field 3343
  0.561609756,                            !- Field 3344
  Until: 22:00,                           !- Field 3345
  0.431512195,                            !- Field 3346
  Until: 23:00,                           !- Field 3347
  0.392012195,                            !- Field 3348
  Until: 24:00,                           !- Field 3349
  0.278317073,                            !- Field 3350
  Through: 03/09,                         !- Field 3351
  For: AllDays,                           !- Field 3352
  Until: 01:00,                           !- Field 3353
  0.146682927,                            !- Field 3354
  Until: 02:00,                           !- Field 3355
  0.130902439,                            !- Field 3356
  Until: 03:00,                           !- Field 3357
  0.119158537,                            !- Field 3358
  Until: 04:00,                           !- Field 3359
  0.133164634,                            !- Field 3360
  Until: 05:00,                           !- Field 3361
  0.115804878,                            !- Field 3362
  Until: 06:00,                           !- Field 3363
  0.191067073,                            !- Field 3364
  Until: 07:00,                           !- Field 3365
  0.379042381,                            !- Field 3366
  Until: 08:00,                           !- Field 3367
  0.462463415,                            !- Field 3368
  Until: 09:00,                           !- Field 3369
  0.429693739,                            !- Field 3370
  Until: 10:00,                           !- Field 3371
  0.379713338,                            !- Field 3372
  Until: 11:00,                           !- Field 3373
  0.364018665,                            !- Field 3374
  Until: 12:00,                           !- Field 3375
  0.350780723,                            !- Field 3376
  Until: 13:00,                           !- Field 3377
  0.38461384,                             !- Field 3378
  Until: 14:00,                           !- Field 3379
  0.316847561,                            !- Field 3380
  Until: 15:00,                           !- Field 3381
  0.311463415,                            !- Field 3382
  Until: 16:00,                           !- Field 3383
  0.305420732,                            !- Field 3384
  Until: 17:00,                           !- Field 3385
  0.38679878,                             !- Field 3386
  Until: 18:00,                           !- Field 3387
  0.533799125,                            !- Field 3388
  Until: 19:00,                           !- Field 3389
  0.550818484,                            !- Field 3390
  Until: 20:00,                           !- Field 3391
  0.651707317,                            !- Field 3392
  Until: 21:00,                           !- Field 3393
  0.565573171,                            !- Field 3394
  Until: 22:00,                           !- Field 3395
  0.526457317,                            !- Field 3396
  Until: 23:00,                           !- Field 3397
  0.392085366,                            !- Field 3398
  Until: 24:00,                           !- Field 3399
  0.258006098,                            !- Field 3400
  Through: 03/10,                         !- Field 3401
  For: AllDays,                           !- Field 3402
  Until: 01:00,                           !- Field 3403
  0.190743902,                            !- Field 3404
  Until: 02:00,                           !- Field 3405
  0.131182927,                            !- Field 3406
  Until: 03:00,                           !- Field 3407
  0.121439024,                            !- Field 3408
  Until: 04:00,                           !- Field 3409
  0.134353659,                            !- Field 3410
  Until: 05:00,                           !- Field 3411
  0.119390244,                            !- Field 3412
  Until: 06:00,                           !- Field 3413
  0.201451219,                            !- Field 3414
  Until: 07:00,                           !- Field 3415
  0.34914522,                             !- Field 3416
  Until: 08:00,                           !- Field 3417
  0.429756098,                            !- Field 3418
  Until: 09:00,                           !- Field 3419
  0.443607685,                            !- Field 3420
  Until: 10:00,                           !- Field 3421
  0.428981707,                            !- Field 3422
  Until: 11:00,                           !- Field 3423
  0.399085366,                            !- Field 3424
  Until: 12:00,                           !- Field 3425
  0.354689024,                            !- Field 3426
  Until: 13:00,                           !- Field 3427
  0.373926829,                            !- Field 3428
  Until: 14:00,                           !- Field 3429
  0.316195122,                            !- Field 3430
  Until: 15:00,                           !- Field 3431
  0.224036585,                            !- Field 3432
  Until: 16:00,                           !- Field 3433
  0.284579268,                            !- Field 3434
  Until: 17:00,                           !- Field 3435
  0.351457317,                            !- Field 3436
  Until: 18:00,                           !- Field 3437
  0.504390244,                            !- Field 3438
  Until: 19:00,                           !- Field 3439
  0.49535417,                             !- Field 3440
  Until: 20:00,                           !- Field 3441
  0.609292683,                            !- Field 3442
  Until: 21:00,                           !- Field 3443
  0.500116314,                            !- Field 3444
  Until: 22:00,                           !- Field 3445
  0.448728083,                            !- Field 3446
  Until: 23:00,                           !- Field 3447
  0.412533939,                            !- Field 3448
  Until: 24:00,                           !- Field 3449
  0.263036585,                            !- Field 3450
  Through: 03/11,                         !- Field 3451
  For: AllDays,                           !- Field 3452
  Until: 01:00,                           !- Field 3453
  0.166806402,                            !- Field 3454
  Until: 02:00,                           !- Field 3455
  0.128330793,                            !- Field 3456
  Until: 03:00,                           !- Field 3457
  0.116585366,                            !- Field 3458
  Until: 04:00,                           !- Field 3459
  0.106219512,                            !- Field 3460
  Until: 05:00,                           !- Field 3461
  0.11882622,                             !- Field 3462
  Until: 06:00,                           !- Field 3463
  0.185411585,                            !- Field 3464
  Until: 07:00,                           !- Field 3465
  0.294125297,                            !- Field 3466
  Until: 08:00,                           !- Field 3467
  0.443544207,                            !- Field 3468
  Until: 09:00,                           !- Field 3469
  0.4824547,                              !- Field 3470
  Until: 10:00,                           !- Field 3471
  0.434511692,                            !- Field 3472
  Until: 11:00,                           !- Field 3473
  0.391146169,                            !- Field 3474
  Until: 12:00,                           !- Field 3475
  0.376509146,                            !- Field 3476
  Until: 13:00,                           !- Field 3477
  0.395449695,                            !- Field 3478
  Until: 14:00,                           !- Field 3479
  0.360807927,                            !- Field 3480
  Until: 15:00,                           !- Field 3481
  0.337515244,                            !- Field 3482
  Until: 16:00,                           !- Field 3483
  0.377842988,                            !- Field 3484
  Until: 17:00,                           !- Field 3485
  0.403193598,                            !- Field 3486
  Until: 18:00,                           !- Field 3487
  0.454657012,                            !- Field 3488
  Until: 19:00,                           !- Field 3489
  0.431319398,                            !- Field 3490
  Until: 20:00,                           !- Field 3491
  0.463850404,                            !- Field 3492
  Until: 21:00,                           !- Field 3493
  0.414512195,                            !- Field 3494
  Until: 22:00,                           !- Field 3495
  0.394740854,                            !- Field 3496
  Until: 23:00,                           !- Field 3497
  0.401135671,                            !- Field 3498
  Until: 24:00,                           !- Field 3499
  0.258689024,                            !- Field 3500
  Through: 03/12,                         !- Field 3501
  For: AllDays,                           !- Field 3502
  Until: 01:00,                           !- Field 3503
  0.184329268,                            !- Field 3504
  Until: 02:00,                           !- Field 3505
  0.12839939,                             !- Field 3506
  Until: 03:00,                           !- Field 3507
  0.111539634,                            !- Field 3508
  Until: 04:00,                           !- Field 3509
  0.098772363,                            !- Field 3510
  Until: 05:00,                           !- Field 3511
  0.100068598,                            !- Field 3512
  Until: 06:00,                           !- Field 3513
  0.115411585,                            !- Field 3514
  Until: 07:00,                           !- Field 3515
  0.171440549,                            !- Field 3516
  Until: 08:00,                           !- Field 3517
  0.336310976,                            !- Field 3518
  Until: 09:00,                           !- Field 3519
  0.451875,                               !- Field 3520
  Until: 10:00,                           !- Field 3521
  0.518003049,                            !- Field 3522
  Until: 11:00,                           !- Field 3523
  0.556006098,                            !- Field 3524
  Until: 12:00,                           !- Field 3525
  0.507652439,                            !- Field 3526
  Until: 13:00,                           !- Field 3527
  0.598650915,                            !- Field 3528
  Until: 14:00,                           !- Field 3529
  0.486128049,                            !- Field 3530
  Until: 15:00,                           !- Field 3531
  0.452637195,                            !- Field 3532
  Until: 16:00,                           !- Field 3533
  0.413668379,                            !- Field 3534
  Until: 17:00,                           !- Field 3535
  0.444651475,                            !- Field 3536
  Until: 18:00,                           !- Field 3537
  0.448632344,                            !- Field 3538
  Until: 19:00,                           !- Field 3539
  0.446507108,                            !- Field 3540
  Until: 20:00,                           !- Field 3541
  0.492817092,                            !- Field 3542
  Until: 21:00,                           !- Field 3543
  0.461478659,                            !- Field 3544
  Until: 22:00,                           !- Field 3545
  0.403068195,                            !- Field 3546
  Until: 23:00,                           !- Field 3547
  0.346844944,                            !- Field 3548
  Until: 24:00,                           !- Field 3549
  0.29433689,                             !- Field 3550
  Through: 03/13,                         !- Field 3551
  For: AllDays,                           !- Field 3552
  Until: 01:00,                           !- Field 3553
  0.197647546,                            !- Field 3554
  Until: 02:00,                           !- Field 3555
  0.141172534,                            !- Field 3556
  Until: 03:00,                           !- Field 3557
  0.081704081,                            !- Field 3558
  Until: 04:00,                           !- Field 3559
  0.128088429,                            !- Field 3560
  Until: 05:00,                           !- Field 3561
  0.111387399,                            !- Field 3562
  Until: 06:00,                           !- Field 3563
  0.137938853,                            !- Field 3564
  Until: 07:00,                           !- Field 3565
  0.178914618,                            !- Field 3566
  Until: 08:00,                           !- Field 3567
  0.265413925,                            !- Field 3568
  Until: 09:00,                           !- Field 3569
  0.413093084,                            !- Field 3570
  Until: 10:00,                           !- Field 3571
  0.527226699,                            !- Field 3572
  Until: 11:00,                           !- Field 3573
  0.551760671,                            !- Field 3574
  Until: 12:00,                           !- Field 3575
  0.583940549,                            !- Field 3576
  Until: 13:00,                           !- Field 3577
  0.594550305,                            !- Field 3578
  Until: 14:00,                           !- Field 3579
  0.471454922,                            !- Field 3580
  Until: 15:00,                           !- Field 3581
  0.475206664,                            !- Field 3582
  Until: 16:00,                           !- Field 3583
  0.40503223,                             !- Field 3584
  Until: 17:00,                           !- Field 3585
  0.438781947,                            !- Field 3586
  Until: 18:00,                           !- Field 3587
  0.545612369,                            !- Field 3588
  Until: 19:00,                           !- Field 3589
  0.653066378,                            !- Field 3590
  Until: 20:00,                           !- Field 3591
  0.651328524,                            !- Field 3592
  Until: 21:00,                           !- Field 3593
  0.513492154,                            !- Field 3594
  Until: 22:00,                           !- Field 3595
  0.503705139,                            !- Field 3596
  Until: 23:00,                           !- Field 3597
  0.376661243,                            !- Field 3598
  Until: 24:00,                           !- Field 3599
  0.253723539,                            !- Field 3600
  Through: 03/14,                         !- Field 3601
  For: AllDays,                           !- Field 3602
  Until: 01:00,                           !- Field 3603
  0.183992392,                            !- Field 3604
  Until: 02:00,                           !- Field 3605
  0.145451565,                            !- Field 3606
  Until: 03:00,                           !- Field 3607
  0.105246491,                            !- Field 3608
  Until: 04:00,                           !- Field 3609
  0.114230111,                            !- Field 3610
  Until: 05:00,                           !- Field 3611
  0.115402525,                            !- Field 3612
  Until: 06:00,                           !- Field 3613
  0.182339076,                            !- Field 3614
  Until: 07:00,                           !- Field 3615
  0.296931526,                            !- Field 3616
  Until: 08:00,                           !- Field 3617
  0.459748476,                            !- Field 3618
  Until: 09:00,                           !- Field 3619
  0.481360806,                            !- Field 3620
  Until: 10:00,                           !- Field 3621
  0.425647866,                            !- Field 3622
  Until: 11:00,                           !- Field 3623
  0.381570122,                            !- Field 3624
  Until: 12:00,                           !- Field 3625
  0.35570122,                             !- Field 3626
  Until: 13:00,                           !- Field 3627
  0.387469512,                            !- Field 3628
  Until: 14:00,                           !- Field 3629
  0.342282487,                            !- Field 3630
  Until: 15:00,                           !- Field 3631
  0.302463832,                            !- Field 3632
  Until: 16:00,                           !- Field 3633
  0.30876999,                             !- Field 3634
  Until: 17:00,                           !- Field 3635
  0.411585366,                            !- Field 3636
  Until: 18:00,                           !- Field 3637
  0.52867378,                             !- Field 3638
  Until: 19:00,                           !- Field 3639
  0.642274788,                            !- Field 3640
  Until: 20:00,                           !- Field 3641
  0.641730183,                            !- Field 3642
  Until: 21:00,                           !- Field 3643
  0.572469512,                            !- Field 3644
  Until: 22:00,                           !- Field 3645
  0.450160061,                            !- Field 3646
  Until: 23:00,                           !- Field 3647
  0.4059375,                              !- Field 3648
  Until: 24:00,                           !- Field 3649
  0.294504573,                            !- Field 3650
  Through: 03/15,                         !- Field 3651
  For: AllDays,                           !- Field 3652
  Until: 01:00,                           !- Field 3653
  0.183835366,                            !- Field 3654
  Until: 02:00,                           !- Field 3655
  0.13227439,                             !- Field 3656
  Until: 03:00,                           !- Field 3657
  0.120719512,                            !- Field 3658
  Until: 04:00,                           !- Field 3659
  0.137164634,                            !- Field 3660
  Until: 05:00,                           !- Field 3661
  0.107231707,                            !- Field 3662
  Until: 06:00,                           !- Field 3663
  0.193085366,                            !- Field 3664
  Until: 07:00,                           !- Field 3665
  0.333,                                  !- Field 3666
  Until: 08:00,                           !- Field 3667
  0.444426829,                            !- Field 3668
  Until: 09:00,                           !- Field 3669
  0.452054878,                            !- Field 3670
  Until: 10:00,                           !- Field 3671
  0.413665215,                            !- Field 3672
  Until: 11:00,                           !- Field 3673
  0.355356852,                            !- Field 3674
  Until: 12:00,                           !- Field 3675
  0.375227352,                            !- Field 3676
  Until: 13:00,                           !- Field 3677
  0.387255226,                            !- Field 3678
  Until: 14:00,                           !- Field 3679
  0.288429152,                            !- Field 3680
  Until: 15:00,                           !- Field 3681
  0.242537747,                            !- Field 3682
  Until: 16:00,                           !- Field 3683
  0.2745,                                 !- Field 3684
  Until: 17:00,                           !- Field 3685
  0.407780488,                            !- Field 3686
  Until: 18:00,                           !- Field 3687
  0.550804878,                            !- Field 3688
  Until: 19:00,                           !- Field 3689
  0.608344616,                            !- Field 3690
  Until: 20:00,                           !- Field 3691
  0.66425,                                !- Field 3692
  Until: 21:00,                           !- Field 3693
  0.561609756,                            !- Field 3694
  Until: 22:00,                           !- Field 3695
  0.431512195,                            !- Field 3696
  Until: 23:00,                           !- Field 3697
  0.392012195,                            !- Field 3698
  Until: 24:00,                           !- Field 3699
  0.278317073,                            !- Field 3700
  Through: 03/16,                         !- Field 3701
  For: AllDays,                           !- Field 3702
  Until: 01:00,                           !- Field 3703
  0.146682927,                            !- Field 3704
  Until: 02:00,                           !- Field 3705
  0.130902439,                            !- Field 3706
  Until: 03:00,                           !- Field 3707
  0.119158537,                            !- Field 3708
  Until: 04:00,                           !- Field 3709
  0.133164634,                            !- Field 3710
  Until: 05:00,                           !- Field 3711
  0.115804878,                            !- Field 3712
  Until: 06:00,                           !- Field 3713
  0.191067073,                            !- Field 3714
  Until: 07:00,                           !- Field 3715
  0.379042381,                            !- Field 3716
  Until: 08:00,                           !- Field 3717
  0.462463415,                            !- Field 3718
  Until: 09:00,                           !- Field 3719
  0.429693739,                            !- Field 3720
  Until: 10:00,                           !- Field 3721
  0.379713338,                            !- Field 3722
  Until: 11:00,                           !- Field 3723
  0.364018665,                            !- Field 3724
  Until: 12:00,                           !- Field 3725
  0.350780723,                            !- Field 3726
  Until: 13:00,                           !- Field 3727
  0.38461384,                             !- Field 3728
  Until: 14:00,                           !- Field 3729
  0.316847561,                            !- Field 3730
  Until: 15:00,                           !- Field 3731
  0.311463415,                            !- Field 3732
  Until: 16:00,                           !- Field 3733
  0.305420732,                            !- Field 3734
  Until: 17:00,                           !- Field 3735
  0.38679878,                             !- Field 3736
  Until: 18:00,                           !- Field 3737
  0.533799125,                            !- Field 3738
  Until: 19:00,                           !- Field 3739
  0.550818484,                            !- Field 3740
  Until: 20:00,                           !- Field 3741
  0.651707317,                            !- Field 3742
  Until: 21:00,                           !- Field 3743
  0.565573171,                            !- Field 3744
  Until: 22:00,                           !- Field 3745
  0.526457317,                            !- Field 3746
  Until: 23:00,                           !- Field 3747
  0.392085366,                            !- Field 3748
  Until: 24:00,                           !- Field 3749
  0.258006098,                            !- Field 3750
  Through: 03/17,                         !- Field 3751
  For: AllDays,                           !- Field 3752
  Until: 01:00,                           !- Field 3753
  0.190743902,                            !- Field 3754
  Until: 02:00,                           !- Field 3755
  0.131182927,                            !- Field 3756
  Until: 03:00,                           !- Field 3757
  0.121439024,                            !- Field 3758
  Until: 04:00,                           !- Field 3759
  0.134353659,                            !- Field 3760
  Until: 05:00,                           !- Field 3761
  0.119390244,                            !- Field 3762
  Until: 06:00,                           !- Field 3763
  0.201451219,                            !- Field 3764
  Until: 07:00,                           !- Field 3765
  0.34914522,                             !- Field 3766
  Until: 08:00,                           !- Field 3767
  0.429756098,                            !- Field 3768
  Until: 09:00,                           !- Field 3769
  0.443607685,                            !- Field 3770
  Until: 10:00,                           !- Field 3771
  0.428981707,                            !- Field 3772
  Until: 11:00,                           !- Field 3773
  0.399085366,                            !- Field 3774
  Until: 12:00,                           !- Field 3775
  0.354689024,                            !- Field 3776
  Until: 13:00,                           !- Field 3777
  0.373926829,                            !- Field 3778
  Until: 14:00,                           !- Field 3779
  0.316195122,                            !- Field 3780
  Until: 15:00,                           !- Field 3781
  0.224036585,                            !- Field 3782
  Until: 16:00,                           !- Field 3783
  0.284579268,                            !- Field 3784
  Until: 17:00,                           !- Field 3785
  0.351457317,                            !- Field 3786
  Until: 18:00,                           !- Field 3787
  0.504390244,                            !- Field 3788
  Until: 19:00,                           !- Field 3789
  0.49535417,                             !- Field 3790
  Until: 20:00,                           !- Field 3791
  0.609292683,                            !- Field 3792
  Until: 21:00,                           !- Field 3793
  0.500116314,                            !- Field 3794
  Until: 22:00,                           !- Field 3795
  0.448728083,                            !- Field 3796
  Until: 23:00,                           !- Field 3797
  0.412533939,                            !- Field 3798
  Until: 24:00,                           !- Field 3799
  0.263036585,                            !- Field 3800
  Through: 03/18,                         !- Field 3801
  For: AllDays,                           !- Field 3802
  Until: 01:00,                           !- Field 3803
  0.166806402,                            !- Field 3804
  Until: 02:00,                           !- Field 3805
  0.128330793,                            !- Field 3806
  Until: 03:00,                           !- Field 3807
  0.116585366,                            !- Field 3808
  Until: 04:00,                           !- Field 3809
  0.106219512,                            !- Field 3810
  Until: 05:00,                           !- Field 3811
  0.11882622,                             !- Field 3812
  Until: 06:00,                           !- Field 3813
  0.185411585,                            !- Field 3814
  Until: 07:00,                           !- Field 3815
  0.294125297,                            !- Field 3816
  Until: 08:00,                           !- Field 3817
  0.443544207,                            !- Field 3818
  Until: 09:00,                           !- Field 3819
  0.4824547,                              !- Field 3820
  Until: 10:00,                           !- Field 3821
  0.434511692,                            !- Field 3822
  Until: 11:00,                           !- Field 3823
  0.391146169,                            !- Field 3824
  Until: 12:00,                           !- Field 3825
  0.376509146,                            !- Field 3826
  Until: 13:00,                           !- Field 3827
  0.395449695,                            !- Field 3828
  Until: 14:00,                           !- Field 3829
  0.360807927,                            !- Field 3830
  Until: 15:00,                           !- Field 3831
  0.337515244,                            !- Field 3832
  Until: 16:00,                           !- Field 3833
  0.377842988,                            !- Field 3834
  Until: 17:00,                           !- Field 3835
  0.403193598,                            !- Field 3836
  Until: 18:00,                           !- Field 3837
  0.454657012,                            !- Field 3838
  Until: 19:00,                           !- Field 3839
  0.431319398,                            !- Field 3840
  Until: 20:00,                           !- Field 3841
  0.463850404,                            !- Field 3842
  Until: 21:00,                           !- Field 3843
  0.414512195,                            !- Field 3844
  Until: 22:00,                           !- Field 3845
  0.394740854,                            !- Field 3846
  Until: 23:00,                           !- Field 3847
  0.401135671,                            !- Field 3848
  Until: 24:00,                           !- Field 3849
  0.258689024,                            !- Field 3850
  Through: 03/19,                         !- Field 3851
  For: AllDays,                           !- Field 3852
  Until: 01:00,                           !- Field 3853
  0.184329268,                            !- Field 3854
  Until: 02:00,                           !- Field 3855
  0.12839939,                             !- Field 3856
  Until: 03:00,                           !- Field 3857
  0.111539634,                            !- Field 3858
  Until: 04:00,                           !- Field 3859
  0.098772363,                            !- Field 3860
  Until: 05:00,                           !- Field 3861
  0.100068598,                            !- Field 3862
  Until: 06:00,                           !- Field 3863
  0.115411585,                            !- Field 3864
  Until: 07:00,                           !- Field 3865
  0.171440549,                            !- Field 3866
  Until: 08:00,                           !- Field 3867
  0.336310976,                            !- Field 3868
  Until: 09:00,                           !- Field 3869
  0.451875,                               !- Field 3870
  Until: 10:00,                           !- Field 3871
  0.518003049,                            !- Field 3872
  Until: 11:00,                           !- Field 3873
  0.556006098,                            !- Field 3874
  Until: 12:00,                           !- Field 3875
  0.507652439,                            !- Field 3876
  Until: 13:00,                           !- Field 3877
  0.598650915,                            !- Field 3878
  Until: 14:00,                           !- Field 3879
  0.486128049,                            !- Field 3880
  Until: 15:00,                           !- Field 3881
  0.452637195,                            !- Field 3882
  Until: 16:00,                           !- Field 3883
  0.413668379,                            !- Field 3884
  Until: 17:00,                           !- Field 3885
  0.444651475,                            !- Field 3886
  Until: 18:00,                           !- Field 3887
  0.448632344,                            !- Field 3888
  Until: 19:00,                           !- Field 3889
  0.446507108,                            !- Field 3890
  Until: 20:00,                           !- Field 3891
  0.492817092,                            !- Field 3892
  Until: 21:00,                           !- Field 3893
  0.461478659,                            !- Field 3894
  Until: 22:00,                           !- Field 3895
  0.403068195,                            !- Field 3896
  Until: 23:00,                           !- Field 3897
  0.346844944,                            !- Field 3898
  Until: 24:00,                           !- Field 3899
  0.29433689,                             !- Field 3900
  Through: 03/20,                         !- Field 3901
  For: AllDays,                           !- Field 3902
  Until: 01:00,                           !- Field 3903
  0.197647546,                            !- Field 3904
  Until: 02:00,                           !- Field 3905
  0.141172534,                            !- Field 3906
  Until: 03:00,                           !- Field 3907
  0.081704081,                            !- Field 3908
  Until: 04:00,                           !- Field 3909
  0.128088429,                            !- Field 3910
  Until: 05:00,                           !- Field 3911
  0.111387399,                            !- Field 3912
  Until: 06:00,                           !- Field 3913
  0.137938853,                            !- Field 3914
  Until: 07:00,                           !- Field 3915
  0.178914618,                            !- Field 3916
  Until: 08:00,                           !- Field 3917
  0.265413925,                            !- Field 3918
  Until: 09:00,                           !- Field 3919
  0.413093084,                            !- Field 3920
  Until: 10:00,                           !- Field 3921
  0.527226699,                            !- Field 3922
  Until: 11:00,                           !- Field 3923
  0.551760671,                            !- Field 3924
  Until: 12:00,                           !- Field 3925
  0.583940549,                            !- Field 3926
  Until: 13:00,                           !- Field 3927
  0.594550305,                            !- Field 3928
  Until: 14:00,                           !- Field 3929
  0.471454922,                            !- Field 3930
  Until: 15:00,                           !- Field 3931
  0.475206664,                            !- Field 3932
  Until: 16:00,                           !- Field 3933
  0.40503223,                             !- Field 3934
  Until: 17:00,                           !- Field 3935
  0.438781947,                            !- Field 3936
  Until: 18:00,                           !- Field 3937
  0.545612369,                            !- Field 3938
  Until: 19:00,                           !- Field 3939
  0.653066378,                            !- Field 3940
  Until: 20:00,                           !- Field 3941
  0.651328524,                            !- Field 3942
  Until: 21:00,                           !- Field 3943
  0.513492154,                            !- Field 3944
  Until: 22:00,                           !- Field 3945
  0.503705139,                            !- Field 3946
  Until: 23:00,                           !- Field 3947
  0.376661243,                            !- Field 3948
  Until: 24:00,                           !- Field 3949
  0.253723539,                            !- Field 3950
  Through: 03/21,                         !- Field 3951
  For: AllDays,                           !- Field 3952
  Until: 01:00,                           !- Field 3953
  0.183992392,                            !- Field 3954
  Until: 02:00,                           !- Field 3955
  0.145451565,                            !- Field 3956
  Until: 03:00,                           !- Field 3957
  0.105246491,                            !- Field 3958
  Until: 04:00,                           !- Field 3959
  0.114230111,                            !- Field 3960
  Until: 05:00,                           !- Field 3961
  0.115402525,                            !- Field 3962
  Until: 06:00,                           !- Field 3963
  0.182339076,                            !- Field 3964
  Until: 07:00,                           !- Field 3965
  0.296931526,                            !- Field 3966
  Until: 08:00,                           !- Field 3967
  0.459748476,                            !- Field 3968
  Until: 09:00,                           !- Field 3969
  0.481360806,                            !- Field 3970
  Until: 10:00,                           !- Field 3971
  0.425647866,                            !- Field 3972
  Until: 11:00,                           !- Field 3973
  0.381570122,                            !- Field 3974
  Until: 12:00,                           !- Field 3975
  0.35570122,                             !- Field 3976
  Until: 13:00,                           !- Field 3977
  0.387469512,                            !- Field 3978
  Until: 14:00,                           !- Field 3979
  0.342282487,                            !- Field 3980
  Until: 15:00,                           !- Field 3981
  0.302463832,                            !- Field 3982
  Until: 16:00,                           !- Field 3983
  0.30876999,                             !- Field 3984
  Until: 17:00,                           !- Field 3985
  0.411585366,                            !- Field 3986
  Until: 18:00,                           !- Field 3987
  0.52867378,                             !- Field 3988
  Until: 19:00,                           !- Field 3989
  0.642274788,                            !- Field 3990
  Until: 20:00,                           !- Field 3991
  0.641730183,                            !- Field 3992
  Until: 21:00,                           !- Field 3993
  0.572469512,                            !- Field 3994
  Until: 22:00,                           !- Field 3995
  0.450160061,                            !- Field 3996
  Until: 23:00,                           !- Field 3997
  0.4059375,                              !- Field 3998
  Until: 24:00,                           !- Field 3999
  0.294504573,                            !- Field 4000
  Through: 03/22,                         !- Field 4001
  For: AllDays,                           !- Field 4002
  Until: 01:00,                           !- Field 4003
  0.183835366,                            !- Field 4004
  Until: 02:00,                           !- Field 4005
  0.13227439,                             !- Field 4006
  Until: 03:00,                           !- Field 4007
  0.120719512,                            !- Field 4008
  Until: 04:00,                           !- Field 4009
  0.137164634,                            !- Field 4010
  Until: 05:00,                           !- Field 4011
  0.107231707,                            !- Field 4012
  Until: 06:00,                           !- Field 4013
  0.193085366,                            !- Field 4014
  Until: 07:00,                           !- Field 4015
  0.333,                                  !- Field 4016
  Until: 08:00,                           !- Field 4017
  0.444426829,                            !- Field 4018
  Until: 09:00,                           !- Field 4019
  0.452054878,                            !- Field 4020
  Until: 10:00,                           !- Field 4021
  0.413665215,                            !- Field 4022
  Until: 11:00,                           !- Field 4023
  0.355356852,                            !- Field 4024
  Until: 12:00,                           !- Field 4025
  0.375227352,                            !- Field 4026
  Until: 13:00,                           !- Field 4027
  0.387255226,                            !- Field 4028
  Until: 14:00,                           !- Field 4029
  0.288429152,                            !- Field 4030
  Until: 15:00,                           !- Field 4031
  0.242537747,                            !- Field 4032
  Until: 16:00,                           !- Field 4033
  0.2745,                                 !- Field 4034
  Until: 17:00,                           !- Field 4035
  0.407780488,                            !- Field 4036
  Until: 18:00,                           !- Field 4037
  0.550804878,                            !- Field 4038
  Until: 19:00,                           !- Field 4039
  0.608344616,                            !- Field 4040
  Until: 20:00,                           !- Field 4041
  0.66425,                                !- Field 4042
  Until: 21:00,                           !- Field 4043
  0.561609756,                            !- Field 4044
  Until: 22:00,                           !- Field 4045
  0.431512195,                            !- Field 4046
  Until: 23:00,                           !- Field 4047
  0.392012195,                            !- Field 4048
  Until: 24:00,                           !- Field 4049
  0.278317073,                            !- Field 4050
  Through: 03/23,                         !- Field 4051
  For: AllDays,                           !- Field 4052
  Until: 01:00,                           !- Field 4053
  0.146682927,                            !- Field 4054
  Until: 02:00,                           !- Field 4055
  0.130902439,                            !- Field 4056
  Until: 03:00,                           !- Field 4057
  0.119158537,                            !- Field 4058
  Until: 04:00,                           !- Field 4059
  0.133164634,                            !- Field 4060
  Until: 05:00,                           !- Field 4061
  0.115804878,                            !- Field 4062
  Until: 06:00,                           !- Field 4063
  0.191067073,                            !- Field 4064
  Until: 07:00,                           !- Field 4065
  0.379042381,                            !- Field 4066
  Until: 08:00,                           !- Field 4067
  0.462463415,                            !- Field 4068
  Until: 09:00,                           !- Field 4069
  0.429693739,                            !- Field 4070
  Until: 10:00,                           !- Field 4071
  0.379713338,                            !- Field 4072
  Until: 11:00,                           !- Field 4073
  0.364018665,                            !- Field 4074
  Until: 12:00,                           !- Field 4075
  0.350780723,                            !- Field 4076
  Until: 13:00,                           !- Field 4077
  0.38461384,                             !- Field 4078
  Until: 14:00,                           !- Field 4079
  0.316847561,                            !- Field 4080
  Until: 15:00,                           !- Field 4081
  0.311463415,                            !- Field 4082
  Until: 16:00,                           !- Field 4083
  0.305420732,                            !- Field 4084
  Until: 17:00,                           !- Field 4085
  0.38679878,                             !- Field 4086
  Until: 18:00,                           !- Field 4087
  0.533799125,                            !- Field 4088
  Until: 19:00,                           !- Field 4089
  0.550818484,                            !- Field 4090
  Until: 20:00,                           !- Field 4091
  0.651707317,                            !- Field 4092
  Until: 21:00,                           !- Field 4093
  0.565573171,                            !- Field 4094
  Until: 22:00,                           !- Field 4095
  0.526457317,                            !- Field 4096
  Until: 23:00,                           !- Field 4097
  0.392085366,                            !- Field 4098
  Until: 24:00,                           !- Field 4099
  0.258006098,                            !- Field 4100
  Through: 03/24,                         !- Field 4101
  For: AllDays,                           !- Field 4102
  Until: 01:00,                           !- Field 4103
  0.190743902,                            !- Field 4104
  Until: 02:00,                           !- Field 4105
  0.131182927,                            !- Field 4106
  Until: 03:00,                           !- Field 4107
  0.121439024,                            !- Field 4108
  Until: 04:00,                           !- Field 4109
  0.134353659,                            !- Field 4110
  Until: 05:00,                           !- Field 4111
  0.119390244,                            !- Field 4112
  Until: 06:00,                           !- Field 4113
  0.201451219,                            !- Field 4114
  Until: 07:00,                           !- Field 4115
  0.34914522,                             !- Field 4116
  Until: 08:00,                           !- Field 4117
  0.429756098,                            !- Field 4118
  Until: 09:00,                           !- Field 4119
  0.443607685,                            !- Field 4120
  Until: 10:00,                           !- Field 4121
  0.428981707,                            !- Field 4122
  Until: 11:00,                           !- Field 4123
  0.399085366,                            !- Field 4124
  Until: 12:00,                           !- Field 4125
  0.354689024,                            !- Field 4126
  Until: 13:00,                           !- Field 4127
  0.373926829,                            !- Field 4128
  Until: 14:00,                           !- Field 4129
  0.316195122,                            !- Field 4130
  Until: 15:00,                           !- Field 4131
  0.224036585,                            !- Field 4132
  Until: 16:00,                           !- Field 4133
  0.284579268,                            !- Field 4134
  Until: 17:00,                           !- Field 4135
  0.351457317,                            !- Field 4136
  Until: 18:00,                           !- Field 4137
  0.504390244,                            !- Field 4138
  Until: 19:00,                           !- Field 4139
  0.49535417,                             !- Field 4140
  Until: 20:00,                           !- Field 4141
  0.609292683,                            !- Field 4142
  Until: 21:00,                           !- Field 4143
  0.500116314,                            !- Field 4144
  Until: 22:00,                           !- Field 4145
  0.448728083,                            !- Field 4146
  Until: 23:00,                           !- Field 4147
  0.412533939,                            !- Field 4148
  Until: 24:00,                           !- Field 4149
  0.263036585,                            !- Field 4150
  Through: 03/25,                         !- Field 4151
  For: AllDays,                           !- Field 4152
  Until: 01:00,                           !- Field 4153
  0.166806402,                            !- Field 4154
  Until: 02:00,                           !- Field 4155
  0.128330793,                            !- Field 4156
  Until: 03:00,                           !- Field 4157
  0.116585366,                            !- Field 4158
  Until: 04:00,                           !- Field 4159
  0.106219512,                            !- Field 4160
  Until: 05:00,                           !- Field 4161
  0.11882622,                             !- Field 4162
  Until: 06:00,                           !- Field 4163
  0.185411585,                            !- Field 4164
  Until: 07:00,                           !- Field 4165
  0.294125297,                            !- Field 4166
  Until: 08:00,                           !- Field 4167
  0.443544207,                            !- Field 4168
  Until: 09:00,                           !- Field 4169
  0.4824547,                              !- Field 4170
  Until: 10:00,                           !- Field 4171
  0.434511692,                            !- Field 4172
  Until: 11:00,                           !- Field 4173
  0.391146169,                            !- Field 4174
  Until: 12:00,                           !- Field 4175
  0.376509146,                            !- Field 4176
  Until: 13:00,                           !- Field 4177
  0.395449695,                            !- Field 4178
  Until: 14:00,                           !- Field 4179
  0.360807927,                            !- Field 4180
  Until: 15:00,                           !- Field 4181
  0.337515244,                            !- Field 4182
  Until: 16:00,                           !- Field 4183
  0.377842988,                            !- Field 4184
  Until: 17:00,                           !- Field 4185
  0.403193598,                            !- Field 4186
  Until: 18:00,                           !- Field 4187
  0.454657012,                            !- Field 4188
  Until: 19:00,                           !- Field 4189
  0.431319398,                            !- Field 4190
  Until: 20:00,                           !- Field 4191
  0.463850404,                            !- Field 4192
  Until: 21:00,                           !- Field 4193
  0.414512195,                            !- Field 4194
  Until: 22:00,                           !- Field 4195
  0.394740854,                            !- Field 4196
  Until: 23:00,                           !- Field 4197
  0.401135671,                            !- Field 4198
  Until: 24:00,                           !- Field 4199
  0.258689024,                            !- Field 4200
  Through: 03/26,                         !- Field 4201
  For: AllDays,                           !- Field 4202
  Until: 01:00,                           !- Field 4203
  0.184329268,                            !- Field 4204
  Until: 02:00,                           !- Field 4205
  0.12839939,                             !- Field 4206
  Until: 03:00,                           !- Field 4207
  0.111539634,                            !- Field 4208
  Until: 04:00,                           !- Field 4209
  0.098772363,                            !- Field 4210
  Until: 05:00,                           !- Field 4211
  0.100068598,                            !- Field 4212
  Until: 06:00,                           !- Field 4213
  0.115411585,                            !- Field 4214
  Until: 07:00,                           !- Field 4215
  0.171440549,                            !- Field 4216
  Until: 08:00,                           !- Field 4217
  0.336310976,                            !- Field 4218
  Until: 09:00,                           !- Field 4219
  0.451875,                               !- Field 4220
  Until: 10:00,                           !- Field 4221
  0.518003049,                            !- Field 4222
  Until: 11:00,                           !- Field 4223
  0.556006098,                            !- Field 4224
  Until: 12:00,                           !- Field 4225
  0.507652439,                            !- Field 4226
  Until: 13:00,                           !- Field 4227
  0.598650915,                            !- Field 4228
  Until: 14:00,                           !- Field 4229
  0.486128049,                            !- Field 4230
  Until: 15:00,                           !- Field 4231
  0.452637195,                            !- Field 4232
  Until: 16:00,                           !- Field 4233
  0.413668379,                            !- Field 4234
  Until: 17:00,                           !- Field 4235
  0.444651475,                            !- Field 4236
  Until: 18:00,                           !- Field 4237
  0.448632344,                            !- Field 4238
  Until: 19:00,                           !- Field 4239
  0.446507108,                            !- Field 4240
  Until: 20:00,                           !- Field 4241
  0.492817092,                            !- Field 4242
  Until: 21:00,                           !- Field 4243
  0.461478659,                            !- Field 4244
  Until: 22:00,                           !- Field 4245
  0.403068195,                            !- Field 4246
  Until: 23:00,                           !- Field 4247
  0.346844944,                            !- Field 4248
  Until: 24:00,                           !- Field 4249
  0.29433689,                             !- Field 4250
  Through: 03/27,                         !- Field 4251
  For: AllDays,                           !- Field 4252
  Until: 01:00,                           !- Field 4253
  0.197647546,                            !- Field 4254
  Until: 02:00,                           !- Field 4255
  0.141172534,                            !- Field 4256
  Until: 03:00,                           !- Field 4257
  0.081704081,                            !- Field 4258
  Until: 04:00,                           !- Field 4259
  0.128088429,                            !- Field 4260
  Until: 05:00,                           !- Field 4261
  0.111387399,                            !- Field 4262
  Until: 06:00,                           !- Field 4263
  0.137938853,                            !- Field 4264
  Until: 07:00,                           !- Field 4265
  0.178914618,                            !- Field 4266
  Until: 08:00,                           !- Field 4267
  0.265413925,                            !- Field 4268
  Until: 09:00,                           !- Field 4269
  0.413093084,                            !- Field 4270
  Until: 10:00,                           !- Field 4271
  0.527226699,                            !- Field 4272
  Until: 11:00,                           !- Field 4273
  0.551760671,                            !- Field 4274
  Until: 12:00,                           !- Field 4275
  0.583940549,                            !- Field 4276
  Until: 13:00,                           !- Field 4277
  0.594550305,                            !- Field 4278
  Until: 14:00,                           !- Field 4279
  0.471454922,                            !- Field 4280
  Until: 15:00,                           !- Field 4281
  0.475206664,                            !- Field 4282
  Until: 16:00,                           !- Field 4283
  0.40503223,                             !- Field 4284
  Until: 17:00,                           !- Field 4285
  0.438781947,                            !- Field 4286
  Until: 18:00,                           !- Field 4287
  0.545612369,                            !- Field 4288
  Until: 19:00,                           !- Field 4289
  0.653066378,                            !- Field 4290
  Until: 20:00,                           !- Field 4291
  0.651328524,                            !- Field 4292
  Until: 21:00,                           !- Field 4293
  0.513492154,                            !- Field 4294
  Until: 22:00,                           !- Field 4295
  0.503705139,                            !- Field 4296
  Until: 23:00,                           !- Field 4297
  0.376661243,                            !- Field 4298
  Until: 24:00,                           !- Field 4299
  0.253723539,                            !- Field 4300
  Through: 03/28,                         !- Field 4301
  For: AllDays,                           !- Field 4302
  Until: 01:00,                           !- Field 4303
  0.183992392,                            !- Field 4304
  Until: 02:00,                           !- Field 4305
  0.145451565,                            !- Field 4306
  Until: 03:00,                           !- Field 4307
  0.105246491,                            !- Field 4308
  Until: 04:00,                           !- Field 4309
  0.114230111,                            !- Field 4310
  Until: 05:00,                           !- Field 4311
  0.115402525,                            !- Field 4312
  Until: 06:00,                           !- Field 4313
  0.182339076,                            !- Field 4314
  Until: 07:00,                           !- Field 4315
  0.296931526,                            !- Field 4316
  Until: 08:00,                           !- Field 4317
  0.459748476,                            !- Field 4318
  Until: 09:00,                           !- Field 4319
  0.481360806,                            !- Field 4320
  Until: 10:00,                           !- Field 4321
  0.425647866,                            !- Field 4322
  Until: 11:00,                           !- Field 4323
  0.381570122,                            !- Field 4324
  Until: 12:00,                           !- Field 4325
  0.35570122,                             !- Field 4326
  Until: 13:00,                           !- Field 4327
  0.387469512,                            !- Field 4328
  Until: 14:00,                           !- Field 4329
  0.342282487,                            !- Field 4330
  Until: 15:00,                           !- Field 4331
  0.302463832,                            !- Field 4332
  Until: 16:00,                           !- Field 4333
  0.30876999,                             !- Field 4334
  Until: 17:00,                           !- Field 4335
  0.411585366,                            !- Field 4336
  Until: 18:00,                           !- Field 4337
  0.52867378,                             !- Field 4338
  Until: 19:00,                           !- Field 4339
  0.642274788,                            !- Field 4340
  Until: 20:00,                           !- Field 4341
  0.641730183,                            !- Field 4342
  Until: 21:00,                           !- Field 4343
  0.572469512,                            !- Field 4344
  Until: 22:00,                           !- Field 4345
  0.450160061,                            !- Field 4346
  Until: 23:00,                           !- Field 4347
  0.4059375,                              !- Field 4348
  Until: 24:00,                           !- Field 4349
  0.294504573,                            !- Field 4350
  Through: 03/29,                         !- Field 4351
  For: AllDays,                           !- Field 4352
  Until: 01:00,                           !- Field 4353
  0.183835366,                            !- Field 4354
  Until: 02:00,                           !- Field 4355
  0.13227439,                             !- Field 4356
  Until: 03:00,                           !- Field 4357
  0.120719512,                            !- Field 4358
  Until: 04:00,                           !- Field 4359
  0.137164634,                            !- Field 4360
  Until: 05:00,                           !- Field 4361
  0.107231707,                            !- Field 4362
  Until: 06:00,                           !- Field 4363
  0.193085366,                            !- Field 4364
  Until: 07:00,                           !- Field 4365
  0.333,                                  !- Field 4366
  Until: 08:00,                           !- Field 4367
  0.444426829,                            !- Field 4368
  Until: 09:00,                           !- Field 4369
  0.452054878,                            !- Field 4370
  Until: 10:00,                           !- Field 4371
  0.413665215,                            !- Field 4372
  Until: 11:00,                           !- Field 4373
  0.355356852,                            !- Field 4374
  Until: 12:00,                           !- Field 4375
  0.375227352,                            !- Field 4376
  Until: 13:00,                           !- Field 4377
  0.387255226,                            !- Field 4378
  Until: 14:00,                           !- Field 4379
  0.288429152,                            !- Field 4380
  Until: 15:00,                           !- Field 4381
  0.242537747,                            !- Field 4382
  Until: 16:00,                           !- Field 4383
  0.2745,                                 !- Field 4384
  Until: 17:00,                           !- Field 4385
  0.407780488,                            !- Field 4386
  Until: 18:00,                           !- Field 4387
  0.550804878,                            !- Field 4388
  Until: 19:00,                           !- Field 4389
  0.608344616,                            !- Field 4390
  Until: 20:00,                           !- Field 4391
  0.66425,                                !- Field 4392
  Until: 21:00,                           !- Field 4393
  0.561609756,                            !- Field 4394
  Until: 22:00,                           !- Field 4395
  0.431512195,                            !- Field 4396
  Until: 23:00,                           !- Field 4397
  0.392012195,                            !- Field 4398
  Until: 24:00,                           !- Field 4399
  0.278317073,                            !- Field 4400
  Through: 03/30,                         !- Field 4401
  For: AllDays,                           !- Field 4402
  Until: 01:00,                           !- Field 4403
  0.146682927,                            !- Field 4404
  Until: 02:00,                           !- Field 4405
  0.130902439,                            !- Field 4406
  Until: 03:00,                           !- Field 4407
  0.119158537,                            !- Field 4408
  Until: 04:00,                           !- Field 4409
  0.133164634,                            !- Field 4410
  Until: 05:00,                           !- Field 4411
  0.115804878,                            !- Field 4412
  Until: 06:00,                           !- Field 4413
  0.191067073,                            !- Field 4414
  Until: 07:00,                           !- Field 4415
  0.379042381,                            !- Field 4416
  Until: 08:00,                           !- Field 4417
  0.462463415,                            !- Field 4418
  Until: 09:00,                           !- Field 4419
  0.429693739,                            !- Field 4420
  Until: 10:00,                           !- Field 4421
  0.379713338,                            !- Field 4422
  Until: 11:00,                           !- Field 4423
  0.364018665,                            !- Field 4424
  Until: 12:00,                           !- Field 4425
  0.350780723,                            !- Field 4426
  Until: 13:00,                           !- Field 4427
  0.38461384,                             !- Field 4428
  Until: 14:00,                           !- Field 4429
  0.316847561,                            !- Field 4430
  Until: 15:00,                           !- Field 4431
  0.311463415,                            !- Field 4432
  Until: 16:00,                           !- Field 4433
  0.305420732,                            !- Field 4434
  Until: 17:00,                           !- Field 4435
  0.38679878,                             !- Field 4436
  Until: 18:00,                           !- Field 4437
  0.533799125,                            !- Field 4438
  Until: 19:00,                           !- Field 4439
  0.550818484,                            !- Field 4440
  Until: 20:00,                           !- Field 4441
  0.651707317,                            !- Field 4442
  Until: 21:00,                           !- Field 4443
  0.565573171,                            !- Field 4444
  Until: 22:00,                           !- Field 4445
  0.526457317,                            !- Field 4446
  Until: 23:00,                           !- Field 4447
  0.392085366,                            !- Field 4448
  Until: 24:00,                           !- Field 4449
  0.258006098,                            !- Field 4450
  Through: 03/31,                         !- Field 4451
  For: AllDays,                           !- Field 4452
  Until: 01:00,                           !- Field 4453
  0.190743902,                            !- Field 4454
  Until: 02:00,                           !- Field 4455
  0.131182927,                            !- Field 4456
  Until: 03:00,                           !- Field 4457
  0.121439024,                            !- Field 4458
  Until: 04:00,                           !- Field 4459
  0.134353659,                            !- Field 4460
  Until: 05:00,                           !- Field 4461
  0.119390244,                            !- Field 4462
  Until: 06:00,                           !- Field 4463
  0.201451219,                            !- Field 4464
  Until: 07:00,                           !- Field 4465
  0.34914522,                             !- Field 4466
  Until: 08:00,                           !- Field 4467
  0.429756098,                            !- Field 4468
  Until: 09:00,                           !- Field 4469
  0.443607685,                            !- Field 4470
  Until: 10:00,                           !- Field 4471
  0.428981707,                            !- Field 4472
  Until: 11:00,                           !- Field 4473
  0.399085366,                            !- Field 4474
  Until: 12:00,                           !- Field 4475
  0.354689024,                            !- Field 4476
  Until: 13:00,                           !- Field 4477
  0.373926829,                            !- Field 4478
  Until: 14:00,                           !- Field 4479
  0.316195122,                            !- Field 4480
  Until: 15:00,                           !- Field 4481
  0.224036585,                            !- Field 4482
  Until: 16:00,                           !- Field 4483
  0.284579268,                            !- Field 4484
  Until: 17:00,                           !- Field 4485
  0.351457317,                            !- Field 4486
  Until: 18:00,                           !- Field 4487
  0.504390244,                            !- Field 4488
  Until: 19:00,                           !- Field 4489
  0.49535417,                             !- Field 4490
  Until: 20:00,                           !- Field 4491
  0.609292683,                            !- Field 4492
  Until: 21:00,                           !- Field 4493
  0.500116314,                            !- Field 4494
  Until: 22:00,                           !- Field 4495
  0.448728083,                            !- Field 4496
  Until: 23:00,                           !- Field 4497
  0.412533939,                            !- Field 4498
  Until: 24:00,                           !- Field 4499
  0.263036585,                            !- Field 4500
  Through: 04/01,                         !- Field 4501
  For: AllDays,                           !- Field 4502
  Until: 01:00,                           !- Field 4503
  0.174463415,                            !- Field 4504
  Until: 02:00,                           !- Field 4505
  0.135865854,                            !- Field 4506
  Until: 03:00,                           !- Field 4507
  0.12879878,                             !- Field 4508
  Until: 04:00,                           !- Field 4509
  0.122865854,                            !- Field 4510
  Until: 05:00,                           !- Field 4511
  0.108707317,                            !- Field 4512
  Until: 06:00,                           !- Field 4513
  0.152121951,                            !- Field 4514
  Until: 07:00,                           !- Field 4515
  0.347597561,                            !- Field 4516
  Until: 08:00,                           !- Field 4517
  0.423000518,                            !- Field 4518
  Until: 09:00,                           !- Field 4519
  0.463330016,                            !- Field 4520
  Until: 10:00,                           !- Field 4521
  0.438714335,                            !- Field 4522
  Until: 11:00,                           !- Field 4523
  0.469090946,                            !- Field 4524
  Until: 12:00,                           !- Field 4525
  0.409550276,                            !- Field 4526
  Until: 13:00,                           !- Field 4527
  0.422246751,                            !- Field 4528
  Until: 14:00,                           !- Field 4529
  0.35335176,                             !- Field 4530
  Until: 15:00,                           !- Field 4531
  0.338314945,                            !- Field 4532
  Until: 16:00,                           !- Field 4533
  0.340412391,                            !- Field 4534
  Until: 17:00,                           !- Field 4535
  0.378371549,                            !- Field 4536
  Until: 18:00,                           !- Field 4537
  0.464321297,                            !- Field 4538
  Until: 19:00,                           !- Field 4539
  0.487028194,                            !- Field 4540
  Until: 20:00,                           !- Field 4541
  0.43591506,                             !- Field 4542
  Until: 21:00,                           !- Field 4543
  0.460511335,                            !- Field 4544
  Until: 22:00,                           !- Field 4545
  0.432228151,                            !- Field 4546
  Until: 23:00,                           !- Field 4547
  0.405973036,                            !- Field 4548
  Until: 24:00,                           !- Field 4549
  0.256979825,                            !- Field 4550
  Through: 04/02,                         !- Field 4551
  For: AllDays,                           !- Field 4552
  Until: 01:00,                           !- Field 4553
  0.197102787,                            !- Field 4554
  Until: 02:00,                           !- Field 4555
  0.141464576,                            !- Field 4556
  Until: 03:00,                           !- Field 4557
  0.13115331,                             !- Field 4558
  Until: 04:00,                           !- Field 4559
  0.129074913,                            !- Field 4560
  Until: 05:00,                           !- Field 4561
  0.10382288,                             !- Field 4562
  Until: 06:00,                           !- Field 4563
  0.118520906,                            !- Field 4564
  Until: 07:00,                           !- Field 4565
  0.188839598,                            !- Field 4566
  Until: 08:00,                           !- Field 4567
  0.326882985,                            !- Field 4568
  Until: 09:00,                           !- Field 4569
  0.459366144,                            !- Field 4570
  Until: 10:00,                           !- Field 4571
  0.547019454,                            !- Field 4572
  Until: 11:00,                           !- Field 4573
  0.530116725,                            !- Field 4574
  Until: 12:00,                           !- Field 4575
  0.47972973,                             !- Field 4576
  Until: 13:00,                           !- Field 4577
  0.498093553,                            !- Field 4578
  Until: 14:00,                           !- Field 4579
  0.430669396,                            !- Field 4580
  Until: 15:00,                           !- Field 4581
  0.394680194,                            !- Field 4582
  Until: 16:00,                           !- Field 4583
  0.381706025,                            !- Field 4584
  Until: 17:00,                           !- Field 4585
  0.437876307,                            !- Field 4586
  Until: 18:00,                           !- Field 4587
  0.468720305,                            !- Field 4588
  Until: 19:00,                           !- Field 4589
  0.508857953,                            !- Field 4590
  Until: 20:00,                           !- Field 4591
  0.405795984,                            !- Field 4592
  Until: 21:00,                           !- Field 4593
  0.425284563,                            !- Field 4594
  Until: 22:00,                           !- Field 4595
  0.382506098,                            !- Field 4596
  Until: 23:00,                           !- Field 4597
  0.354573171,                            !- Field 4598
  Until: 24:00,                           !- Field 4599
  0.247658537,                            !- Field 4600
  Through: 04/03,                         !- Field 4601
  For: AllDays,                           !- Field 4602
  Until: 01:00,                           !- Field 4603
  0.167362805,                            !- Field 4604
  Until: 02:00,                           !- Field 4605
  0.15007622,                             !- Field 4606
  Until: 03:00,                           !- Field 4607
  0.121011059,                            !- Field 4608
  Until: 04:00,                           !- Field 4609
  0.097492378,                            !- Field 4610
  Until: 05:00,                           !- Field 4611
  0.100212798,                            !- Field 4612
  Until: 06:00,                           !- Field 4613
  0.121153815,                            !- Field 4614
  Until: 07:00,                           !- Field 4615
  0.157615295,                            !- Field 4616
  Until: 08:00,                           !- Field 4617
  0.287952489,                            !- Field 4618
  Until: 09:00,                           !- Field 4619
  0.444938,                               !- Field 4620
  Until: 10:00,                           !- Field 4621
  0.533569412,                            !- Field 4622
  Until: 11:00,                           !- Field 4623
  0.522178084,                            !- Field 4624
  Until: 12:00,                           !- Field 4625
  0.546451105,                            !- Field 4626
  Until: 13:00,                           !- Field 4627
  0.51734703,                             !- Field 4628
  Until: 14:00,                           !- Field 4629
  0.450283666,                            !- Field 4630
  Until: 15:00,                           !- Field 4631
  0.443678982,                            !- Field 4632
  Until: 16:00,                           !- Field 4633
  0.404286772,                            !- Field 4634
  Until: 17:00,                           !- Field 4635
  0.449162376,                            !- Field 4636
  Until: 18:00,                           !- Field 4637
  0.57131492,                             !- Field 4638
  Until: 19:00,                           !- Field 4639
  0.612152266,                            !- Field 4640
  Until: 20:00,                           !- Field 4641
  0.540917762,                            !- Field 4642
  Until: 21:00,                           !- Field 4643
  0.468221809,                            !- Field 4644
  Until: 22:00,                           !- Field 4645
  0.436732126,                            !- Field 4646
  Until: 23:00,                           !- Field 4647
  0.416655923,                            !- Field 4648
  Until: 24:00,                           !- Field 4649
  0.240233327,                            !- Field 4650
  Through: 04/04,                         !- Field 4651
  For: AllDays,                           !- Field 4652
  Until: 01:00,                           !- Field 4653
  0.195190549,                            !- Field 4654
  Until: 02:00,                           !- Field 4655
  0.152248476,                            !- Field 4656
  Until: 03:00,                           !- Field 4657
  0.1134375,                              !- Field 4658
  Until: 04:00,                           !- Field 4659
  0.113551829,                            !- Field 4660
  Until: 05:00,                           !- Field 4661
  0.11464939,                             !- Field 4662
  Until: 06:00,                           !- Field 4663
  0.17746189,                             !- Field 4664
  Until: 07:00,                           !- Field 4665
  0.314853817,                            !- Field 4666
  Until: 08:00,                           !- Field 4667
  0.417667683,                            !- Field 4668
  Until: 09:00,                           !- Field 4669
  0.396196646,                            !- Field 4670
  Until: 10:00,                           !- Field 4671
  0.414032875,                            !- Field 4672
  Until: 11:00,                           !- Field 4673
  0.373514151,                            !- Field 4674
  Until: 12:00,                           !- Field 4675
  0.355174298,                            !- Field 4676
  Until: 13:00,                           !- Field 4677
  0.394220116,                            !- Field 4678
  Until: 14:00,                           !- Field 4679
  0.322400411,                            !- Field 4680
  Until: 15:00,                           !- Field 4681
  0.255488236,                            !- Field 4682
  Until: 16:00,                           !- Field 4683
  0.288643293,                            !- Field 4684
  Until: 17:00,                           !- Field 4685
  0.353232211,                            !- Field 4686
  Until: 18:00,                           !- Field 4687
  0.522530488,                            !- Field 4688
  Until: 19:00,                           !- Field 4689
  0.601669207,                            !- Field 4690
  Until: 20:00,                           !- Field 4691
  0.622294207,                            !- Field 4692
  Until: 21:00,                           !- Field 4693
  0.591958841,                            !- Field 4694
  Until: 22:00,                           !- Field 4695
  0.451265244,                            !- Field 4696
  Until: 23:00,                           !- Field 4697
  0.342827744,                            !- Field 4698
  Until: 24:00,                           !- Field 4699
  0.270391668,                            !- Field 4700
  Through: 04/05,                         !- Field 4701
  For: AllDays,                           !- Field 4702
  Until: 01:00,                           !- Field 4703
  0.171690419,                            !- Field 4704
  Until: 02:00,                           !- Field 4705
  0.149618902,                            !- Field 4706
  Until: 03:00,                           !- Field 4707
  0.123521341,                            !- Field 4708
  Until: 04:00,                           !- Field 4709
  0.117073171,                            !- Field 4710
  Until: 05:00,                           !- Field 4711
  0.108940549,                            !- Field 4712
  Until: 06:00,                           !- Field 4713
  0.22554878,                             !- Field 4714
  Until: 07:00,                           !- Field 4715
  0.329009146,                            !- Field 4716
  Until: 08:00,                           !- Field 4717
  0.391166159,                            !- Field 4718
  Until: 09:00,                           !- Field 4719
  0.388733174,                            !- Field 4720
  Until: 10:00,                           !- Field 4721
  0.396942519,                            !- Field 4722
  Until: 11:00,                           !- Field 4723
  0.314201663,                            !- Field 4724
  Until: 12:00,                           !- Field 4725
  0.344576134,                            !- Field 4726
  Until: 13:00,                           !- Field 4727
  0.328377798,                            !- Field 4728
  Until: 14:00,                           !- Field 4729
  0.270297141,                            !- Field 4730
  Until: 15:00,                           !- Field 4731
  0.263243291,                            !- Field 4732
  Until: 16:00,                           !- Field 4733
  0.26281639,                             !- Field 4734
  Until: 17:00,                           !- Field 4735
  0.377043114,                            !- Field 4736
  Until: 18:00,                           !- Field 4737
  0.507515193,                            !- Field 4738
  Until: 19:00,                           !- Field 4739
  0.633690476,                            !- Field 4740
  Until: 20:00,                           !- Field 4741
  0.631635699,                            !- Field 4742
  Until: 21:00,                           !- Field 4743
  0.566806402,                            !- Field 4744
  Until: 22:00,                           !- Field 4745
  0.460358232,                            !- Field 4746
  Until: 23:00,                           !- Field 4747
  0.376028963,                            !- Field 4748
  Until: 24:00,                           !- Field 4749
  0.237164634,                            !- Field 4750
  Through: 04/06,                         !- Field 4751
  For: AllDays,                           !- Field 4752
  Until: 01:00,                           !- Field 4753
  0.168216463,                            !- Field 4754
  Until: 02:00,                           !- Field 4755
  0.157545732,                            !- Field 4756
  Until: 03:00,                           !- Field 4757
  0.124512195,                            !- Field 4758
  Until: 04:00,                           !- Field 4759
  0.132339939,                            !- Field 4760
  Until: 05:00,                           !- Field 4761
  0.101219512,                            !- Field 4762
  Until: 06:00,                           !- Field 4763
  0.185754573,                            !- Field 4764
  Until: 07:00,                           !- Field 4765
  0.388235337,                            !- Field 4766
  Until: 08:00,                           !- Field 4767
  0.430654036,                            !- Field 4768
  Until: 09:00,                           !- Field 4769
  0.468384146,                            !- Field 4770
  Until: 10:00,                           !- Field 4771
  0.413643293,                            !- Field 4772
  Until: 11:00,                           !- Field 4773
  0.381501524,                            !- Field 4774
  Until: 12:00,                           !- Field 4775
  0.347805248,                            !- Field 4776
  Until: 13:00,                           !- Field 4777
  0.339053817,                            !- Field 4778
  Until: 14:00,                           !- Field 4779
  0.293852715,                            !- Field 4780
  Until: 15:00,                           !- Field 4781
  0.250571646,                            !- Field 4782
  Until: 16:00,                           !- Field 4783
  0.295524405,                            !- Field 4784
  Until: 17:00,                           !- Field 4785
  0.386402439,                            !- Field 4786
  Until: 18:00,                           !- Field 4787
  0.519710366,                            !- Field 4788
  Until: 19:00,                           !- Field 4789
  0.60596909,                             !- Field 4790
  Until: 20:00,                           !- Field 4791
  0.657367048,                            !- Field 4792
  Until: 21:00,                           !- Field 4793
  0.526875,                               !- Field 4794
  Until: 22:00,                           !- Field 4795
  0.455181489,                            !- Field 4796
  Until: 23:00,                           !- Field 4797
  0.377568741,                            !- Field 4798
  Until: 24:00,                           !- Field 4799
  0.242599085,                            !- Field 4800
  Through: 04/07,                         !- Field 4801
  For: AllDays,                           !- Field 4802
  Until: 01:00,                           !- Field 4803
  0.148650915,                            !- Field 4804
  Until: 02:00,                           !- Field 4805
  0.149801829,                            !- Field 4806
  Until: 03:00,                           !- Field 4807
  0.115190549,                            !- Field 4808
  Until: 04:00,                           !- Field 4809
  0.126592988,                            !- Field 4810
  Until: 05:00,                           !- Field 4811
  0.101737805,                            !- Field 4812
  Until: 06:00,                           !- Field 4813
  0.192606707,                            !- Field 4814
  Until: 07:00,                           !- Field 4815
  0.395335366,                            !- Field 4816
  Until: 08:00,                           !- Field 4817
  0.427942073,                            !- Field 4818
  Until: 09:00,                           !- Field 4819
  0.411204628,                            !- Field 4820
  Until: 10:00,                           !- Field 4821
  0.369964047,                            !- Field 4822
  Until: 11:00,                           !- Field 4823
  0.358512713,                            !- Field 4824
  Until: 12:00,                           !- Field 4825
  0.315428024,                            !- Field 4826
  Until: 13:00,                           !- Field 4827
  0.348029267,                            !- Field 4828
  Until: 14:00,                           !- Field 4829
  0.348351789,                            !- Field 4830
  Until: 15:00,                           !- Field 4831
  0.26301405,                             !- Field 4832
  Until: 16:00,                           !- Field 4833
  0.29495122,                             !- Field 4834
  Until: 17:00,                           !- Field 4835
  0.365603659,                            !- Field 4836
  Until: 18:00,                           !- Field 4837
  0.456337114,                            !- Field 4838
  Until: 19:00,                           !- Field 4839
  0.516057446,                            !- Field 4840
  Until: 20:00,                           !- Field 4841
  0.556452773,                            !- Field 4842
  Until: 21:00,                           !- Field 4843
  0.553798635,                            !- Field 4844
  Until: 22:00,                           !- Field 4845
  0.423285061,                            !- Field 4846
  Until: 23:00,                           !- Field 4847
  0.40746189,                             !- Field 4848
  Until: 24:00,                           !- Field 4849
  0.244969512,                            !- Field 4850
  Through: 04/08,                         !- Field 4851
  For: AllDays,                           !- Field 4852
  Until: 01:00,                           !- Field 4853
  0.174463415,                            !- Field 4854
  Until: 02:00,                           !- Field 4855
  0.135865854,                            !- Field 4856
  Until: 03:00,                           !- Field 4857
  0.12879878,                             !- Field 4858
  Until: 04:00,                           !- Field 4859
  0.122865854,                            !- Field 4860
  Until: 05:00,                           !- Field 4861
  0.108707317,                            !- Field 4862
  Until: 06:00,                           !- Field 4863
  0.152121951,                            !- Field 4864
  Until: 07:00,                           !- Field 4865
  0.347597561,                            !- Field 4866
  Until: 08:00,                           !- Field 4867
  0.423000518,                            !- Field 4868
  Until: 09:00,                           !- Field 4869
  0.463330016,                            !- Field 4870
  Until: 10:00,                           !- Field 4871
  0.438714335,                            !- Field 4872
  Until: 11:00,                           !- Field 4873
  0.469090946,                            !- Field 4874
  Until: 12:00,                           !- Field 4875
  0.409550276,                            !- Field 4876
  Until: 13:00,                           !- Field 4877
  0.422246751,                            !- Field 4878
  Until: 14:00,                           !- Field 4879
  0.35335176,                             !- Field 4880
  Until: 15:00,                           !- Field 4881
  0.338314945,                            !- Field 4882
  Until: 16:00,                           !- Field 4883
  0.340412391,                            !- Field 4884
  Until: 17:00,                           !- Field 4885
  0.378371549,                            !- Field 4886
  Until: 18:00,                           !- Field 4887
  0.464321297,                            !- Field 4888
  Until: 19:00,                           !- Field 4889
  0.487028194,                            !- Field 4890
  Until: 20:00,                           !- Field 4891
  0.43591506,                             !- Field 4892
  Until: 21:00,                           !- Field 4893
  0.460511335,                            !- Field 4894
  Until: 22:00,                           !- Field 4895
  0.432228151,                            !- Field 4896
  Until: 23:00,                           !- Field 4897
  0.405973036,                            !- Field 4898
  Until: 24:00,                           !- Field 4899
  0.256979825,                            !- Field 4900
  Through: 04/09,                         !- Field 4901
  For: AllDays,                           !- Field 4902
  Until: 01:00,                           !- Field 4903
  0.197102787,                            !- Field 4904
  Until: 02:00,                           !- Field 4905
  0.141464576,                            !- Field 4906
  Until: 03:00,                           !- Field 4907
  0.13115331,                             !- Field 4908
  Until: 04:00,                           !- Field 4909
  0.129074913,                            !- Field 4910
  Until: 05:00,                           !- Field 4911
  0.10382288,                             !- Field 4912
  Until: 06:00,                           !- Field 4913
  0.118520906,                            !- Field 4914
  Until: 07:00,                           !- Field 4915
  0.188839598,                            !- Field 4916
  Until: 08:00,                           !- Field 4917
  0.326882985,                            !- Field 4918
  Until: 09:00,                           !- Field 4919
  0.459366144,                            !- Field 4920
  Until: 10:00,                           !- Field 4921
  0.547019454,                            !- Field 4922
  Until: 11:00,                           !- Field 4923
  0.530116725,                            !- Field 4924
  Until: 12:00,                           !- Field 4925
  0.47972973,                             !- Field 4926
  Until: 13:00,                           !- Field 4927
  0.498093553,                            !- Field 4928
  Until: 14:00,                           !- Field 4929
  0.430669396,                            !- Field 4930
  Until: 15:00,                           !- Field 4931
  0.394680194,                            !- Field 4932
  Until: 16:00,                           !- Field 4933
  0.381706025,                            !- Field 4934
  Until: 17:00,                           !- Field 4935
  0.437876307,                            !- Field 4936
  Until: 18:00,                           !- Field 4937
  0.468720305,                            !- Field 4938
  Until: 19:00,                           !- Field 4939
  0.508857953,                            !- Field 4940
  Until: 20:00,                           !- Field 4941
  0.405795984,                            !- Field 4942
  Until: 21:00,                           !- Field 4943
  0.425284563,                            !- Field 4944
  Until: 22:00,                           !- Field 4945
  0.382506098,                            !- Field 4946
  Until: 23:00,                           !- Field 4947
  0.354573171,                            !- Field 4948
  Until: 24:00,                           !- Field 4949
  0.247658537,                            !- Field 4950
  Through: 04/10,                         !- Field 4951
  For: AllDays,                           !- Field 4952
  Until: 01:00,                           !- Field 4953
  0.167362805,                            !- Field 4954
  Until: 02:00,                           !- Field 4955
  0.15007622,                             !- Field 4956
  Until: 03:00,                           !- Field 4957
  0.121011059,                            !- Field 4958
  Until: 04:00,                           !- Field 4959
  0.097492378,                            !- Field 4960
  Until: 05:00,                           !- Field 4961
  0.100212798,                            !- Field 4962
  Until: 06:00,                           !- Field 4963
  0.121153815,                            !- Field 4964
  Until: 07:00,                           !- Field 4965
  0.157615295,                            !- Field 4966
  Until: 08:00,                           !- Field 4967
  0.287952489,                            !- Field 4968
  Until: 09:00,                           !- Field 4969
  0.444938,                               !- Field 4970
  Until: 10:00,                           !- Field 4971
  0.533569412,                            !- Field 4972
  Until: 11:00,                           !- Field 4973
  0.522178084,                            !- Field 4974
  Until: 12:00,                           !- Field 4975
  0.546451105,                            !- Field 4976
  Until: 13:00,                           !- Field 4977
  0.51734703,                             !- Field 4978
  Until: 14:00,                           !- Field 4979
  0.450283666,                            !- Field 4980
  Until: 15:00,                           !- Field 4981
  0.443678982,                            !- Field 4982
  Until: 16:00,                           !- Field 4983
  0.404286772,                            !- Field 4984
  Until: 17:00,                           !- Field 4985
  0.449162376,                            !- Field 4986
  Until: 18:00,                           !- Field 4987
  0.57131492,                             !- Field 4988
  Until: 19:00,                           !- Field 4989
  0.612152266,                            !- Field 4990
  Until: 20:00,                           !- Field 4991
  0.540917762,                            !- Field 4992
  Until: 21:00,                           !- Field 4993
  0.468221809,                            !- Field 4994
  Until: 22:00,                           !- Field 4995
  0.436732126,                            !- Field 4996
  Until: 23:00,                           !- Field 4997
  0.416655923,                            !- Field 4998
  Until: 24:00,                           !- Field 4999
  0.240233327,                            !- Field 5000
  Through: 04/11,                         !- Field 5001
  For: AllDays,                           !- Field 5002
  Until: 01:00,                           !- Field 5003
  0.195190549,                            !- Field 5004
  Until: 02:00,                           !- Field 5005
  0.152248476,                            !- Field 5006
  Until: 03:00,                           !- Field 5007
  0.1134375,                              !- Field 5008
  Until: 04:00,                           !- Field 5009
  0.113551829,                            !- Field 5010
  Until: 05:00,                           !- Field 5011
  0.11464939,                             !- Field 5012
  Until: 06:00,                           !- Field 5013
  0.17746189,                             !- Field 5014
  Until: 07:00,                           !- Field 5015
  0.314853817,                            !- Field 5016
  Until: 08:00,                           !- Field 5017
  0.417667683,                            !- Field 5018
  Until: 09:00,                           !- Field 5019
  0.396196646,                            !- Field 5020
  Until: 10:00,                           !- Field 5021
  0.414032875,                            !- Field 5022
  Until: 11:00,                           !- Field 5023
  0.373514151,                            !- Field 5024
  Until: 12:00,                           !- Field 5025
  0.355174298,                            !- Field 5026
  Until: 13:00,                           !- Field 5027
  0.394220116,                            !- Field 5028
  Until: 14:00,                           !- Field 5029
  0.322400411,                            !- Field 5030
  Until: 15:00,                           !- Field 5031
  0.255488236,                            !- Field 5032
  Until: 16:00,                           !- Field 5033
  0.288643293,                            !- Field 5034
  Until: 17:00,                           !- Field 5035
  0.353232211,                            !- Field 5036
  Until: 18:00,                           !- Field 5037
  0.522530488,                            !- Field 5038
  Until: 19:00,                           !- Field 5039
  0.601669207,                            !- Field 5040
  Until: 20:00,                           !- Field 5041
  0.622294207,                            !- Field 5042
  Until: 21:00,                           !- Field 5043
  0.591958841,                            !- Field 5044
  Until: 22:00,                           !- Field 5045
  0.451265244,                            !- Field 5046
  Until: 23:00,                           !- Field 5047
  0.342827744,                            !- Field 5048
  Until: 24:00,                           !- Field 5049
  0.270391668,                            !- Field 5050
  Through: 04/12,                         !- Field 5051
  For: AllDays,                           !- Field 5052
  Until: 01:00,                           !- Field 5053
  0.171690419,                            !- Field 5054
  Until: 02:00,                           !- Field 5055
  0.149618902,                            !- Field 5056
  Until: 03:00,                           !- Field 5057
  0.123521341,                            !- Field 5058
  Until: 04:00,                           !- Field 5059
  0.117073171,                            !- Field 5060
  Until: 05:00,                           !- Field 5061
  0.108940549,                            !- Field 5062
  Until: 06:00,                           !- Field 5063
  0.22554878,                             !- Field 5064
  Until: 07:00,                           !- Field 5065
  0.329009146,                            !- Field 5066
  Until: 08:00,                           !- Field 5067
  0.391166159,                            !- Field 5068
  Until: 09:00,                           !- Field 5069
  0.388733174,                            !- Field 5070
  Until: 10:00,                           !- Field 5071
  0.396942519,                            !- Field 5072
  Until: 11:00,                           !- Field 5073
  0.314201663,                            !- Field 5074
  Until: 12:00,                           !- Field 5075
  0.344576134,                            !- Field 5076
  Until: 13:00,                           !- Field 5077
  0.328377798,                            !- Field 5078
  Until: 14:00,                           !- Field 5079
  0.270297141,                            !- Field 5080
  Until: 15:00,                           !- Field 5081
  0.263243291,                            !- Field 5082
  Until: 16:00,                           !- Field 5083
  0.26281639,                             !- Field 5084
  Until: 17:00,                           !- Field 5085
  0.377043114,                            !- Field 5086
  Until: 18:00,                           !- Field 5087
  0.507515193,                            !- Field 5088
  Until: 19:00,                           !- Field 5089
  0.633690476,                            !- Field 5090
  Until: 20:00,                           !- Field 5091
  0.631635699,                            !- Field 5092
  Until: 21:00,                           !- Field 5093
  0.566806402,                            !- Field 5094
  Until: 22:00,                           !- Field 5095
  0.460358232,                            !- Field 5096
  Until: 23:00,                           !- Field 5097
  0.376028963,                            !- Field 5098
  Until: 24:00,                           !- Field 5099
  0.237164634,                            !- Field 5100
  Through: 04/13,                         !- Field 5101
  For: AllDays,                           !- Field 5102
  Until: 01:00,                           !- Field 5103
  0.168216463,                            !- Field 5104
  Until: 02:00,                           !- Field 5105
  0.157545732,                            !- Field 5106
  Until: 03:00,                           !- Field 5107
  0.124512195,                            !- Field 5108
  Until: 04:00,                           !- Field 5109
  0.132339939,                            !- Field 5110
  Until: 05:00,                           !- Field 5111
  0.101219512,                            !- Field 5112
  Until: 06:00,                           !- Field 5113
  0.185754573,                            !- Field 5114
  Until: 07:00,                           !- Field 5115
  0.388235337,                            !- Field 5116
  Until: 08:00,                           !- Field 5117
  0.430654036,                            !- Field 5118
  Until: 09:00,                           !- Field 5119
  0.468384146,                            !- Field 5120
  Until: 10:00,                           !- Field 5121
  0.413643293,                            !- Field 5122
  Until: 11:00,                           !- Field 5123
  0.381501524,                            !- Field 5124
  Until: 12:00,                           !- Field 5125
  0.347805248,                            !- Field 5126
  Until: 13:00,                           !- Field 5127
  0.339053817,                            !- Field 5128
  Until: 14:00,                           !- Field 5129
  0.293852715,                            !- Field 5130
  Until: 15:00,                           !- Field 5131
  0.250571646,                            !- Field 5132
  Until: 16:00,                           !- Field 5133
  0.295524405,                            !- Field 5134
  Until: 17:00,                           !- Field 5135
  0.386402439,                            !- Field 5136
  Until: 18:00,                           !- Field 5137
  0.519710366,                            !- Field 5138
  Until: 19:00,                           !- Field 5139
  0.60596909,                             !- Field 5140
  Until: 20:00,                           !- Field 5141
  0.657367048,                            !- Field 5142
  Until: 21:00,                           !- Field 5143
  0.526875,                               !- Field 5144
  Until: 22:00,                           !- Field 5145
  0.455181489,                            !- Field 5146
  Until: 23:00,                           !- Field 5147
  0.377568741,                            !- Field 5148
  Until: 24:00,                           !- Field 5149
  0.242599085,                            !- Field 5150
  Through: 04/14,                         !- Field 5151
  For: AllDays,                           !- Field 5152
  Until: 01:00,                           !- Field 5153
  0.148650915,                            !- Field 5154
  Until: 02:00,                           !- Field 5155
  0.149801829,                            !- Field 5156
  Until: 03:00,                           !- Field 5157
  0.115190549,                            !- Field 5158
  Until: 04:00,                           !- Field 5159
  0.126592988,                            !- Field 5160
  Until: 05:00,                           !- Field 5161
  0.101737805,                            !- Field 5162
  Until: 06:00,                           !- Field 5163
  0.192606707,                            !- Field 5164
  Until: 07:00,                           !- Field 5165
  0.395335366,                            !- Field 5166
  Until: 08:00,                           !- Field 5167
  0.427942073,                            !- Field 5168
  Until: 09:00,                           !- Field 5169
  0.411204628,                            !- Field 5170
  Until: 10:00,                           !- Field 5171
  0.369964047,                            !- Field 5172
  Until: 11:00,                           !- Field 5173
  0.358512713,                            !- Field 5174
  Until: 12:00,                           !- Field 5175
  0.315428024,                            !- Field 5176
  Until: 13:00,                           !- Field 5177
  0.348029267,                            !- Field 5178
  Until: 14:00,                           !- Field 5179
  0.348351789,                            !- Field 5180
  Until: 15:00,                           !- Field 5181
  0.26301405,                             !- Field 5182
  Until: 16:00,                           !- Field 5183
  0.29495122,                             !- Field 5184
  Until: 17:00,                           !- Field 5185
  0.365603659,                            !- Field 5186
  Until: 18:00,                           !- Field 5187
  0.456337114,                            !- Field 5188
  Until: 19:00,                           !- Field 5189
  0.516057446,                            !- Field 5190
  Until: 20:00,                           !- Field 5191
  0.556452773,                            !- Field 5192
  Until: 21:00,                           !- Field 5193
  0.553798635,                            !- Field 5194
  Until: 22:00,                           !- Field 5195
  0.423285061,                            !- Field 5196
  Until: 23:00,                           !- Field 5197
  0.40746189,                             !- Field 5198
  Until: 24:00,                           !- Field 5199
  0.244969512,                            !- Field 5200
  Through: 04/15,                         !- Field 5201
  For: AllDays,                           !- Field 5202
  Until: 01:00,                           !- Field 5203
  0.174463415,                            !- Field 5204
  Until: 02:00,                           !- Field 5205
  0.135865854,                            !- Field 5206
  Until: 03:00,                           !- Field 5207
  0.12879878,                             !- Field 5208
  Until: 04:00,                           !- Field 5209
  0.122865854,                            !- Field 5210
  Until: 05:00,                           !- Field 5211
  0.108707317,                            !- Field 5212
  Until: 06:00,                           !- Field 5213
  0.152121951,                            !- Field 5214
  Until: 07:00,                           !- Field 5215
  0.347597561,                            !- Field 5216
  Until: 08:00,                           !- Field 5217
  0.423000518,                            !- Field 5218
  Until: 09:00,                           !- Field 5219
  0.463330016,                            !- Field 5220
  Until: 10:00,                           !- Field 5221
  0.438714335,                            !- Field 5222
  Until: 11:00,                           !- Field 5223
  0.469090946,                            !- Field 5224
  Until: 12:00,                           !- Field 5225
  0.409550276,                            !- Field 5226
  Until: 13:00,                           !- Field 5227
  0.422246751,                            !- Field 5228
  Until: 14:00,                           !- Field 5229
  0.35335176,                             !- Field 5230
  Until: 15:00,                           !- Field 5231
  0.338314945,                            !- Field 5232
  Until: 16:00,                           !- Field 5233
  0.340412391,                            !- Field 5234
  Until: 17:00,                           !- Field 5235
  0.378371549,                            !- Field 5236
  Until: 18:00,                           !- Field 5237
  0.464321297,                            !- Field 5238
  Until: 19:00,                           !- Field 5239
  0.487028194,                            !- Field 5240
  Until: 20:00,                           !- Field 5241
  0.43591506,                             !- Field 5242
  Until: 21:00,                           !- Field 5243
  0.460511335,                            !- Field 5244
  Until: 22:00,                           !- Field 5245
  0.432228151,                            !- Field 5246
  Until: 23:00,                           !- Field 5247
  0.405973036,                            !- Field 5248
  Until: 24:00,                           !- Field 5249
  0.256979825,                            !- Field 5250
  Through: 04/16,                         !- Field 5251
  For: AllDays,                           !- Field 5252
  Until: 01:00,                           !- Field 5253
  0.197102787,                            !- Field 5254
  Until: 02:00,                           !- Field 5255
  0.141464576,                            !- Field 5256
  Until: 03:00,                           !- Field 5257
  0.13115331,                             !- Field 5258
  Until: 04:00,                           !- Field 5259
  0.129074913,                            !- Field 5260
  Until: 05:00,                           !- Field 5261
  0.10382288,                             !- Field 5262
  Until: 06:00,                           !- Field 5263
  0.118520906,                            !- Field 5264
  Until: 07:00,                           !- Field 5265
  0.188839598,                            !- Field 5266
  Until: 08:00,                           !- Field 5267
  0.326882985,                            !- Field 5268
  Until: 09:00,                           !- Field 5269
  0.459366144,                            !- Field 5270
  Until: 10:00,                           !- Field 5271
  0.547019454,                            !- Field 5272
  Until: 11:00,                           !- Field 5273
  0.530116725,                            !- Field 5274
  Until: 12:00,                           !- Field 5275
  0.47972973,                             !- Field 5276
  Until: 13:00,                           !- Field 5277
  0.498093553,                            !- Field 5278
  Until: 14:00,                           !- Field 5279
  0.430669396,                            !- Field 5280
  Until: 15:00,                           !- Field 5281
  0.394680194,                            !- Field 5282
  Until: 16:00,                           !- Field 5283
  0.381706025,                            !- Field 5284
  Until: 17:00,                           !- Field 5285
  0.437876307,                            !- Field 5286
  Until: 18:00,                           !- Field 5287
  0.468720305,                            !- Field 5288
  Until: 19:00,                           !- Field 5289
  0.508857953,                            !- Field 5290
  Until: 20:00,                           !- Field 5291
  0.405795984,                            !- Field 5292
  Until: 21:00,                           !- Field 5293
  0.425284563,                            !- Field 5294
  Until: 22:00,                           !- Field 5295
  0.382506098,                            !- Field 5296
  Until: 23:00,                           !- Field 5297
  0.354573171,                            !- Field 5298
  Until: 24:00,                           !- Field 5299
  0.247658537,                            !- Field 5300
  Through: 04/17,                         !- Field 5301
  For: AllDays,                           !- Field 5302
  Until: 01:00,                           !- Field 5303
  0.167362805,                            !- Field 5304
  Until: 02:00,                           !- Field 5305
  0.15007622,                             !- Field 5306
  Until: 03:00,                           !- Field 5307
  0.121011059,                            !- Field 5308
  Until: 04:00,                           !- Field 5309
  0.097492378,                            !- Field 5310
  Until: 05:00,                           !- Field 5311
  0.100212798,                            !- Field 5312
  Until: 06:00,                           !- Field 5313
  0.121153815,                            !- Field 5314
  Until: 07:00,                           !- Field 5315
  0.157615295,                            !- Field 5316
  Until: 08:00,                           !- Field 5317
  0.287952489,                            !- Field 5318
  Until: 09:00,                           !- Field 5319
  0.444938,                               !- Field 5320
  Until: 10:00,                           !- Field 5321
  0.533569412,                            !- Field 5322
  Until: 11:00,                           !- Field 5323
  0.522178084,                            !- Field 5324
  Until: 12:00,                           !- Field 5325
  0.546451105,                            !- Field 5326
  Until: 13:00,                           !- Field 5327
  0.51734703,                             !- Field 5328
  Until: 14:00,                           !- Field 5329
  0.450283666,                            !- Field 5330
  Until: 15:00,                           !- Field 5331
  0.443678982,                            !- Field 5332
  Until: 16:00,                           !- Field 5333
  0.404286772,                            !- Field 5334
  Until: 17:00,                           !- Field 5335
  0.449162376,                            !- Field 5336
  Until: 18:00,                           !- Field 5337
  0.57131492,                             !- Field 5338
  Until: 19:00,                           !- Field 5339
  0.612152266,                            !- Field 5340
  Until: 20:00,                           !- Field 5341
  0.540917762,                            !- Field 5342
  Until: 21:00,                           !- Field 5343
  0.468221809,                            !- Field 5344
  Until: 22:00,                           !- Field 5345
  0.436732126,                            !- Field 5346
  Until: 23:00,                           !- Field 5347
  0.416655923,                            !- Field 5348
  Until: 24:00,                           !- Field 5349
  0.240233327,                            !- Field 5350
  Through: 04/18,                         !- Field 5351
  For: AllDays,                           !- Field 5352
  Until: 01:00,                           !- Field 5353
  0.195190549,                            !- Field 5354
  Until: 02:00,                           !- Field 5355
  0.152248476,                            !- Field 5356
  Until: 03:00,                           !- Field 5357
  0.1134375,                              !- Field 5358
  Until: 04:00,                           !- Field 5359
  0.113551829,                            !- Field 5360
  Until: 05:00,                           !- Field 5361
  0.11464939,                             !- Field 5362
  Until: 06:00,                           !- Field 5363
  0.17746189,                             !- Field 5364
  Until: 07:00,                           !- Field 5365
  0.314853817,                            !- Field 5366
  Until: 08:00,                           !- Field 5367
  0.417667683,                            !- Field 5368
  Until: 09:00,                           !- Field 5369
  0.396196646,                            !- Field 5370
  Until: 10:00,                           !- Field 5371
  0.414032875,                            !- Field 5372
  Until: 11:00,                           !- Field 5373
  0.373514151,                            !- Field 5374
  Until: 12:00,                           !- Field 5375
  0.355174298,                            !- Field 5376
  Until: 13:00,                           !- Field 5377
  0.394220116,                            !- Field 5378
  Until: 14:00,                           !- Field 5379
  0.322400411,                            !- Field 5380
  Until: 15:00,                           !- Field 5381
  0.255488236,                            !- Field 5382
  Until: 16:00,                           !- Field 5383
  0.288643293,                            !- Field 5384
  Until: 17:00,                           !- Field 5385
  0.353232211,                            !- Field 5386
  Until: 18:00,                           !- Field 5387
  0.522530488,                            !- Field 5388
  Until: 19:00,                           !- Field 5389
  0.601669207,                            !- Field 5390
  Until: 20:00,                           !- Field 5391
  0.622294207,                            !- Field 5392
  Until: 21:00,                           !- Field 5393
  0.591958841,                            !- Field 5394
  Until: 22:00,                           !- Field 5395
  0.451265244,                            !- Field 5396
  Until: 23:00,                           !- Field 5397
  0.342827744,                            !- Field 5398
  Until: 24:00,                           !- Field 5399
  0.270391668,                            !- Field 5400
  Through: 04/19,                         !- Field 5401
  For: AllDays,                           !- Field 5402
  Until: 01:00,                           !- Field 5403
  0.171690419,                            !- Field 5404
  Until: 02:00,                           !- Field 5405
  0.149618902,                            !- Field 5406
  Until: 03:00,                           !- Field 5407
  0.123521341,                            !- Field 5408
  Until: 04:00,                           !- Field 5409
  0.117073171,                            !- Field 5410
  Until: 05:00,                           !- Field 5411
  0.108940549,                            !- Field 5412
  Until: 06:00,                           !- Field 5413
  0.22554878,                             !- Field 5414
  Until: 07:00,                           !- Field 5415
  0.329009146,                            !- Field 5416
  Until: 08:00,                           !- Field 5417
  0.391166159,                            !- Field 5418
  Until: 09:00,                           !- Field 5419
  0.388733174,                            !- Field 5420
  Until: 10:00,                           !- Field 5421
  0.396942519,                            !- Field 5422
  Until: 11:00,                           !- Field 5423
  0.314201663,                            !- Field 5424
  Until: 12:00,                           !- Field 5425
  0.344576134,                            !- Field 5426
  Until: 13:00,                           !- Field 5427
  0.328377798,                            !- Field 5428
  Until: 14:00,                           !- Field 5429
  0.270297141,                            !- Field 5430
  Until: 15:00,                           !- Field 5431
  0.263243291,                            !- Field 5432
  Until: 16:00,                           !- Field 5433
  0.26281639,                             !- Field 5434
  Until: 17:00,                           !- Field 5435
  0.377043114,                            !- Field 5436
  Until: 18:00,                           !- Field 5437
  0.507515193,                            !- Field 5438
  Until: 19:00,                           !- Field 5439
  0.633690476,                            !- Field 5440
  Until: 20:00,                           !- Field 5441
  0.631635699,                            !- Field 5442
  Until: 21:00,                           !- Field 5443
  0.566806402,                            !- Field 5444
  Until: 22:00,                           !- Field 5445
  0.460358232,                            !- Field 5446
  Until: 23:00,                           !- Field 5447
  0.376028963,                            !- Field 5448
  Until: 24:00,                           !- Field 5449
  0.237164634,                            !- Field 5450
  Through: 04/20,                         !- Field 5451
  For: AllDays,                           !- Field 5452
  Until: 01:00,                           !- Field 5453
  0.168216463,                            !- Field 5454
  Until: 02:00,                           !- Field 5455
  0.157545732,                            !- Field 5456
  Until: 03:00,                           !- Field 5457
  0.124512195,                            !- Field 5458
  Until: 04:00,                           !- Field 5459
  0.132339939,                            !- Field 5460
  Until: 05:00,                           !- Field 5461
  0.101219512,                            !- Field 5462
  Until: 06:00,                           !- Field 5463
  0.185754573,                            !- Field 5464
  Until: 07:00,                           !- Field 5465
  0.388235337,                            !- Field 5466
  Until: 08:00,                           !- Field 5467
  0.430654036,                            !- Field 5468
  Until: 09:00,                           !- Field 5469
  0.468384146,                            !- Field 5470
  Until: 10:00,                           !- Field 5471
  0.413643293,                            !- Field 5472
  Until: 11:00,                           !- Field 5473
  0.381501524,                            !- Field 5474
  Until: 12:00,                           !- Field 5475
  0.347805248,                            !- Field 5476
  Until: 13:00,                           !- Field 5477
  0.339053817,                            !- Field 5478
  Until: 14:00,                           !- Field 5479
  0.293852715,                            !- Field 5480
  Until: 15:00,                           !- Field 5481
  0.250571646,                            !- Field 5482
  Until: 16:00,                           !- Field 5483
  0.295524405,                            !- Field 5484
  Until: 17:00,                           !- Field 5485
  0.386402439,                            !- Field 5486
  Until: 18:00,                           !- Field 5487
  0.519710366,                            !- Field 5488
  Until: 19:00,                           !- Field 5489
  0.60596909,                             !- Field 5490
  Until: 20:00,                           !- Field 5491
  0.657367048,                            !- Field 5492
  Until: 21:00,                           !- Field 5493
  0.526875,                               !- Field 5494
  Until: 22:00,                           !- Field 5495
  0.455181489,                            !- Field 5496
  Until: 23:00,                           !- Field 5497
  0.377568741,                            !- Field 5498
  Until: 24:00,                           !- Field 5499
  0.242599085,                            !- Field 5500
  Through: 04/21,                         !- Field 5501
  For: AllDays,                           !- Field 5502
  Until: 01:00,                           !- Field 5503
  0.148650915,                            !- Field 5504
  Until: 02:00,                           !- Field 5505
  0.149801829,                            !- Field 5506
  Until: 03:00,                           !- Field 5507
  0.115190549,                            !- Field 5508
  Until: 04:00,                           !- Field 5509
  0.126592988,                            !- Field 5510
  Until: 05:00,                           !- Field 5511
  0.101737805,                            !- Field 5512
  Until: 06:00,                           !- Field 5513
  0.192606707,                            !- Field 5514
  Until: 07:00,                           !- Field 5515
  0.395335366,                            !- Field 5516
  Until: 08:00,                           !- Field 5517
  0.427942073,                            !- Field 5518
  Until: 09:00,                           !- Field 5519
  0.411204628,                            !- Field 5520
  Until: 10:00,                           !- Field 5521
  0.369964047,                            !- Field 5522
  Until: 11:00,                           !- Field 5523
  0.358512713,                            !- Field 5524
  Until: 12:00,                           !- Field 5525
  0.315428024,                            !- Field 5526
  Until: 13:00,                           !- Field 5527
  0.348029267,                            !- Field 5528
  Until: 14:00,                           !- Field 5529
  0.348351789,                            !- Field 5530
  Until: 15:00,                           !- Field 5531
  0.26301405,                             !- Field 5532
  Until: 16:00,                           !- Field 5533
  0.29495122,                             !- Field 5534
  Until: 17:00,                           !- Field 5535
  0.365603659,                            !- Field 5536
  Until: 18:00,                           !- Field 5537
  0.456337114,                            !- Field 5538
  Until: 19:00,                           !- Field 5539
  0.516057446,                            !- Field 5540
  Until: 20:00,                           !- Field 5541
  0.556452773,                            !- Field 5542
  Until: 21:00,                           !- Field 5543
  0.553798635,                            !- Field 5544
  Until: 22:00,                           !- Field 5545
  0.423285061,                            !- Field 5546
  Until: 23:00,                           !- Field 5547
  0.40746189,                             !- Field 5548
  Until: 24:00,                           !- Field 5549
  0.244969512,                            !- Field 5550
  Through: 04/22,                         !- Field 5551
  For: AllDays,                           !- Field 5552
  Until: 01:00,                           !- Field 5553
  0.174463415,                            !- Field 5554
  Until: 02:00,                           !- Field 5555
  0.135865854,                            !- Field 5556
  Until: 03:00,                           !- Field 5557
  0.12879878,                             !- Field 5558
  Until: 04:00,                           !- Field 5559
  0.122865854,                            !- Field 5560
  Until: 05:00,                           !- Field 5561
  0.108707317,                            !- Field 5562
  Until: 06:00,                           !- Field 5563
  0.152121951,                            !- Field 5564
  Until: 07:00,                           !- Field 5565
  0.347597561,                            !- Field 5566
  Until: 08:00,                           !- Field 5567
  0.423000518,                            !- Field 5568
  Until: 09:00,                           !- Field 5569
  0.463330016,                            !- Field 5570
  Until: 10:00,                           !- Field 5571
  0.438714335,                            !- Field 5572
  Until: 11:00,                           !- Field 5573
  0.469090946,                            !- Field 5574
  Until: 12:00,                           !- Field 5575
  0.409550276,                            !- Field 5576
  Until: 13:00,                           !- Field 5577
  0.422246751,                            !- Field 5578
  Until: 14:00,                           !- Field 5579
  0.35335176,                             !- Field 5580
  Until: 15:00,                           !- Field 5581
  0.338314945,                            !- Field 5582
  Until: 16:00,                           !- Field 5583
  0.340412391,                            !- Field 5584
  Until: 17:00,                           !- Field 5585
  0.378371549,                            !- Field 5586
  Until: 18:00,                           !- Field 5587
  0.464321297,                            !- Field 5588
  Until: 19:00,                           !- Field 5589
  0.487028194,                            !- Field 5590
  Until: 20:00,                           !- Field 5591
  0.43591506,                             !- Field 5592
  Until: 21:00,                           !- Field 5593
  0.460511335,                            !- Field 5594
  Until: 22:00,                           !- Field 5595
  0.432228151,                            !- Field 5596
  Until: 23:00,                           !- Field 5597
  0.405973036,                            !- Field 5598
  Until: 24:00,                           !- Field 5599
  0.256979825,                            !- Field 5600
  Through: 04/23,                         !- Field 5601
  For: AllDays,                           !- Field 5602
  Until: 01:00,                           !- Field 5603
  0.197102787,                            !- Field 5604
  Until: 02:00,                           !- Field 5605
  0.141464576,                            !- Field 5606
  Until: 03:00,                           !- Field 5607
  0.13115331,                             !- Field 5608
  Until: 04:00,                           !- Field 5609
  0.129074913,                            !- Field 5610
  Until: 05:00,                           !- Field 5611
  0.10382288,                             !- Field 5612
  Until: 06:00,                           !- Field 5613
  0.118520906,                            !- Field 5614
  Until: 07:00,                           !- Field 5615
  0.188839598,                            !- Field 5616
  Until: 08:00,                           !- Field 5617
  0.326882985,                            !- Field 5618
  Until: 09:00,                           !- Field 5619
  0.459366144,                            !- Field 5620
  Until: 10:00,                           !- Field 5621
  0.547019454,                            !- Field 5622
  Until: 11:00,                           !- Field 5623
  0.530116725,                            !- Field 5624
  Until: 12:00,                           !- Field 5625
  0.47972973,                             !- Field 5626
  Until: 13:00,                           !- Field 5627
  0.498093553,                            !- Field 5628
  Until: 14:00,                           !- Field 5629
  0.430669396,                            !- Field 5630
  Until: 15:00,                           !- Field 5631
  0.394680194,                            !- Field 5632
  Until: 16:00,                           !- Field 5633
  0.381706025,                            !- Field 5634
  Until: 17:00,                           !- Field 5635
  0.437876307,                            !- Field 5636
  Until: 18:00,                           !- Field 5637
  0.468720305,                            !- Field 5638
  Until: 19:00,                           !- Field 5639
  0.508857953,                            !- Field 5640
  Until: 20:00,                           !- Field 5641
  0.405795984,                            !- Field 5642
  Until: 21:00,                           !- Field 5643
  0.425284563,                            !- Field 5644
  Until: 22:00,                           !- Field 5645
  0.382506098,                            !- Field 5646
  Until: 23:00,                           !- Field 5647
  0.354573171,                            !- Field 5648
  Until: 24:00,                           !- Field 5649
  0.247658537,                            !- Field 5650
  Through: 04/24,                         !- Field 5651
  For: AllDays,                           !- Field 5652
  Until: 01:00,                           !- Field 5653
  0.167362805,                            !- Field 5654
  Until: 02:00,                           !- Field 5655
  0.15007622,                             !- Field 5656
  Until: 03:00,                           !- Field 5657
  0.121011059,                            !- Field 5658
  Until: 04:00,                           !- Field 5659
  0.097492378,                            !- Field 5660
  Until: 05:00,                           !- Field 5661
  0.100212798,                            !- Field 5662
  Until: 06:00,                           !- Field 5663
  0.121153815,                            !- Field 5664
  Until: 07:00,                           !- Field 5665
  0.157615295,                            !- Field 5666
  Until: 08:00,                           !- Field 5667
  0.287952489,                            !- Field 5668
  Until: 09:00,                           !- Field 5669
  0.444938,                               !- Field 5670
  Until: 10:00,                           !- Field 5671
  0.533569412,                            !- Field 5672
  Until: 11:00,                           !- Field 5673
  0.522178084,                            !- Field 5674
  Until: 12:00,                           !- Field 5675
  0.546451105,                            !- Field 5676
  Until: 13:00,                           !- Field 5677
  0.51734703,                             !- Field 5678
  Until: 14:00,                           !- Field 5679
  0.450283666,                            !- Field 5680
  Until: 15:00,                           !- Field 5681
  0.443678982,                            !- Field 5682
  Until: 16:00,                           !- Field 5683
  0.404286772,                            !- Field 5684
  Until: 17:00,                           !- Field 5685
  0.449162376,                            !- Field 5686
  Until: 18:00,                           !- Field 5687
  0.57131492,                             !- Field 5688
  Until: 19:00,                           !- Field 5689
  0.612152266,                            !- Field 5690
  Until: 20:00,                           !- Field 5691
  0.540917762,                            !- Field 5692
  Until: 21:00,                           !- Field 5693
  0.468221809,                            !- Field 5694
  Until: 22:00,                           !- Field 5695
  0.436732126,                            !- Field 5696
  Until: 23:00,                           !- Field 5697
  0.416655923,                            !- Field 5698
  Until: 24:00,                           !- Field 5699
  0.240233327,                            !- Field 5700
  Through: 04/25,                         !- Field 5701
  For: AllDays,                           !- Field 5702
  Until: 01:00,                           !- Field 5703
  0.195190549,                            !- Field 5704
  Until: 02:00,                           !- Field 5705
  0.152248476,                            !- Field 5706
  Until: 03:00,                           !- Field 5707
  0.1134375,                              !- Field 5708
  Until: 04:00,                           !- Field 5709
  0.113551829,                            !- Field 5710
  Until: 05:00,                           !- Field 5711
  0.11464939,                             !- Field 5712
  Until: 06:00,                           !- Field 5713
  0.17746189,                             !- Field 5714
  Until: 07:00,                           !- Field 5715
  0.314853817,                            !- Field 5716
  Until: 08:00,                           !- Field 5717
  0.417667683,                            !- Field 5718
  Until: 09:00,                           !- Field 5719
  0.396196646,                            !- Field 5720
  Until: 10:00,                           !- Field 5721
  0.414032875,                            !- Field 5722
  Until: 11:00,                           !- Field 5723
  0.373514151,                            !- Field 5724
  Until: 12:00,                           !- Field 5725
  0.355174298,                            !- Field 5726
  Until: 13:00,                           !- Field 5727
  0.394220116,                            !- Field 5728
  Until: 14:00,                           !- Field 5729
  0.322400411,                            !- Field 5730
  Until: 15:00,                           !- Field 5731
  0.255488236,                            !- Field 5732
  Until: 16:00,                           !- Field 5733
  0.288643293,                            !- Field 5734
  Until: 17:00,                           !- Field 5735
  0.353232211,                            !- Field 5736
  Until: 18:00,                           !- Field 5737
  0.522530488,                            !- Field 5738
  Until: 19:00,                           !- Field 5739
  0.601669207,                            !- Field 5740
  Until: 20:00,                           !- Field 5741
  0.622294207,                            !- Field 5742
  Until: 21:00,                           !- Field 5743
  0.591958841,                            !- Field 5744
  Until: 22:00,                           !- Field 5745
  0.451265244,                            !- Field 5746
  Until: 23:00,                           !- Field 5747
  0.342827744,                            !- Field 5748
  Until: 24:00,                           !- Field 5749
  0.270391668,                            !- Field 5750
  Through: 04/26,                         !- Field 5751
  For: AllDays,                           !- Field 5752
  Until: 01:00,                           !- Field 5753
  0.171690419,                            !- Field 5754
  Until: 02:00,                           !- Field 5755
  0.149618902,                            !- Field 5756
  Until: 03:00,                           !- Field 5757
  0.123521341,                            !- Field 5758
  Until: 04:00,                           !- Field 5759
  0.117073171,                            !- Field 5760
  Until: 05:00,                           !- Field 5761
  0.108940549,                            !- Field 5762
  Until: 06:00,                           !- Field 5763
  0.22554878,                             !- Field 5764
  Until: 07:00,                           !- Field 5765
  0.329009146,                            !- Field 5766
  Until: 08:00,                           !- Field 5767
  0.391166159,                            !- Field 5768
  Until: 09:00,                           !- Field 5769
  0.388733174,                            !- Field 5770
  Until: 10:00,                           !- Field 5771
  0.396942519,                            !- Field 5772
  Until: 11:00,                           !- Field 5773
  0.314201663,                            !- Field 5774
  Until: 12:00,                           !- Field 5775
  0.344576134,                            !- Field 5776
  Until: 13:00,                           !- Field 5777
  0.328377798,                            !- Field 5778
  Until: 14:00,                           !- Field 5779
  0.270297141,                            !- Field 5780
  Until: 15:00,                           !- Field 5781
  0.263243291,                            !- Field 5782
  Until: 16:00,                           !- Field 5783
  0.26281639,                             !- Field 5784
  Until: 17:00,                           !- Field 5785
  0.377043114,                            !- Field 5786
  Until: 18:00,                           !- Field 5787
  0.507515193,                            !- Field 5788
  Until: 19:00,                           !- Field 5789
  0.633690476,                            !- Field 5790
  Until: 20:00,                           !- Field 5791
  0.631635699,                            !- Field 5792
  Until: 21:00,                           !- Field 5793
  0.566806402,                            !- Field 5794
  Until: 22:00,                           !- Field 5795
  0.460358232,                            !- Field 5796
  Until: 23:00,                           !- Field 5797
  0.376028963,                            !- Field 5798
  Until: 24:00,                           !- Field 5799
  0.237164634,                            !- Field 5800
  Through: 04/27,                         !- Field 5801
  For: AllDays,                           !- Field 5802
  Until: 01:00,                           !- Field 5803
  0.168216463,                            !- Field 5804
  Until: 02:00,                           !- Field 5805
  0.157545732,                            !- Field 5806
  Until: 03:00,                           !- Field 5807
  0.124512195,                            !- Field 5808
  Until: 04:00,                           !- Field 5809
  0.132339939,                            !- Field 5810
  Until: 05:00,                           !- Field 5811
  0.101219512,                            !- Field 5812
  Until: 06:00,                           !- Field 5813
  0.185754573,                            !- Field 5814
  Until: 07:00,                           !- Field 5815
  0.388235337,                            !- Field 5816
  Until: 08:00,                           !- Field 5817
  0.430654036,                            !- Field 5818
  Until: 09:00,                           !- Field 5819
  0.468384146,                            !- Field 5820
  Until: 10:00,                           !- Field 5821
  0.413643293,                            !- Field 5822
  Until: 11:00,                           !- Field 5823
  0.381501524,                            !- Field 5824
  Until: 12:00,                           !- Field 5825
  0.347805248,                            !- Field 5826
  Until: 13:00,                           !- Field 5827
  0.339053817,                            !- Field 5828
  Until: 14:00,                           !- Field 5829
  0.293852715,                            !- Field 5830
  Until: 15:00,                           !- Field 5831
  0.250571646,                            !- Field 5832
  Until: 16:00,                           !- Field 5833
  0.295524405,                            !- Field 5834
  Until: 17:00,                           !- Field 5835
  0.386402439,                            !- Field 5836
  Until: 18:00,                           !- Field 5837
  0.519710366,                            !- Field 5838
  Until: 19:00,                           !- Field 5839
  0.60596909,                             !- Field 5840
  Until: 20:00,                           !- Field 5841
  0.657367048,                            !- Field 5842
  Until: 21:00,                           !- Field 5843
  0.526875,                               !- Field 5844
  Until: 22:00,                           !- Field 5845
  0.455181489,                            !- Field 5846
  Until: 23:00,                           !- Field 5847
  0.377568741,                            !- Field 5848
  Until: 24:00,                           !- Field 5849
  0.242599085,                            !- Field 5850
  Through: 04/28,                         !- Field 5851
  For: AllDays,                           !- Field 5852
  Until: 01:00,                           !- Field 5853
  0.148650915,                            !- Field 5854
  Until: 02:00,                           !- Field 5855
  0.149801829,                            !- Field 5856
  Until: 03:00,                           !- Field 5857
  0.115190549,                            !- Field 5858
  Until: 04:00,                           !- Field 5859
  0.126592988,                            !- Field 5860
  Until: 05:00,                           !- Field 5861
  0.101737805,                            !- Field 5862
  Until: 06:00,                           !- Field 5863
  0.192606707,                            !- Field 5864
  Until: 07:00,                           !- Field 5865
  0.395335366,                            !- Field 5866
  Until: 08:00,                           !- Field 5867
  0.427942073,                            !- Field 5868
  Until: 09:00,                           !- Field 5869
  0.411204628,                            !- Field 5870
  Until: 10:00,                           !- Field 5871
  0.369964047,                            !- Field 5872
  Until: 11:00,                           !- Field 5873
  0.358512713,                            !- Field 5874
  Until: 12:00,                           !- Field 5875
  0.315428024,                            !- Field 5876
  Until: 13:00,                           !- Field 5877
  0.348029267,                            !- Field 5878
  Until: 14:00,                           !- Field 5879
  0.348351789,                            !- Field 5880
  Until: 15:00,                           !- Field 5881
  0.26301405,                             !- Field 5882
  Until: 16:00,                           !- Field 5883
  0.29495122,                             !- Field 5884
  Until: 17:00,                           !- Field 5885
  0.365603659,                            !- Field 5886
  Until: 18:00,                           !- Field 5887
  0.456337114,                            !- Field 5888
  Until: 19:00,                           !- Field 5889
  0.516057446,                            !- Field 5890
  Until: 20:00,                           !- Field 5891
  0.556452773,                            !- Field 5892
  Until: 21:00,                           !- Field 5893
  0.553798635,                            !- Field 5894
  Until: 22:00,                           !- Field 5895
  0.423285061,                            !- Field 5896
  Until: 23:00,                           !- Field 5897
  0.40746189,                             !- Field 5898
  Until: 24:00,                           !- Field 5899
  0.244969512,                            !- Field 5900
  Through: 04/29,                         !- Field 5901
  For: AllDays,                           !- Field 5902
  Until: 01:00,                           !- Field 5903
  0.174463415,                            !- Field 5904
  Until: 02:00,                           !- Field 5905
  0.135865854,                            !- Field 5906
  Until: 03:00,                           !- Field 5907
  0.12879878,                             !- Field 5908
  Until: 04:00,                           !- Field 5909
  0.122865854,                            !- Field 5910
  Until: 05:00,                           !- Field 5911
  0.108707317,                            !- Field 5912
  Until: 06:00,                           !- Field 5913
  0.152121951,                            !- Field 5914
  Until: 07:00,                           !- Field 5915
  0.347597561,                            !- Field 5916
  Until: 08:00,                           !- Field 5917
  0.423000518,                            !- Field 5918
  Until: 09:00,                           !- Field 5919
  0.463330016,                            !- Field 5920
  Until: 10:00,                           !- Field 5921
  0.438714335,                            !- Field 5922
  Until: 11:00,                           !- Field 5923
  0.469090946,                            !- Field 5924
  Until: 12:00,                           !- Field 5925
  0.409550276,                            !- Field 5926
  Until: 13:00,                           !- Field 5927
  0.422246751,                            !- Field 5928
  Until: 14:00,                           !- Field 5929
  0.35335176,                             !- Field 5930
  Until: 15:00,                           !- Field 5931
  0.338314945,                            !- Field 5932
  Until: 16:00,                           !- Field 5933
  0.340412391,                            !- Field 5934
  Until: 17:00,                           !- Field 5935
  0.378371549,                            !- Field 5936
  Until: 18:00,                           !- Field 5937
  0.464321297,                            !- Field 5938
  Until: 19:00,                           !- Field 5939
  0.487028194,                            !- Field 5940
  Until: 20:00,                           !- Field 5941
  0.43591506,                             !- Field 5942
  Until: 21:00,                           !- Field 5943
  0.460511335,                            !- Field 5944
  Until: 22:00,                           !- Field 5945
  0.432228151,                            !- Field 5946
  Until: 23:00,                           !- Field 5947
  0.405973036,                            !- Field 5948
  Until: 24:00,                           !- Field 5949
  0.256979825,                            !- Field 5950
  Through: 04/30,                         !- Field 5951
  For: AllDays,                           !- Field 5952
  Until: 01:00,                           !- Field 5953
  0.197102787,                            !- Field 5954
  Until: 02:00,                           !- Field 5955
  0.141464576,                            !- Field 5956
  Until: 03:00,                           !- Field 5957
  0.13115331,                             !- Field 5958
  Until: 04:00,                           !- Field 5959
  0.129074913,                            !- Field 5960
  Until: 05:00,                           !- Field 5961
  0.10382288,                             !- Field 5962
  Until: 06:00,                           !- Field 5963
  0.118520906,                            !- Field 5964
  Until: 07:00,                           !- Field 5965
  0.188839598,                            !- Field 5966
  Until: 08:00,                           !- Field 5967
  0.326882985,                            !- Field 5968
  Until: 09:00,                           !- Field 5969
  0.459366144,                            !- Field 5970
  Until: 10:00,                           !- Field 5971
  0.547019454,                            !- Field 5972
  Until: 11:00,                           !- Field 5973
  0.530116725,                            !- Field 5974
  Until: 12:00,                           !- Field 5975
  0.47972973,                             !- Field 5976
  Until: 13:00,                           !- Field 5977
  0.498093553,                            !- Field 5978
  Until: 14:00,                           !- Field 5979
  0.430669396,                            !- Field 5980
  Until: 15:00,                           !- Field 5981
  0.394680194,                            !- Field 5982
  Until: 16:00,                           !- Field 5983
  0.381706025,                            !- Field 5984
  Until: 17:00,                           !- Field 5985
  0.437876307,                            !- Field 5986
  Until: 18:00,                           !- Field 5987
  0.468720305,                            !- Field 5988
  Until: 19:00,                           !- Field 5989
  0.508857953,                            !- Field 5990
  Until: 20:00,                           !- Field 5991
  0.405795984,                            !- Field 5992
  Until: 21:00,                           !- Field 5993
  0.425284563,                            !- Field 5994
  Until: 22:00,                           !- Field 5995
  0.382506098,                            !- Field 5996
  Until: 23:00,                           !- Field 5997
  0.354573171,                            !- Field 5998
  Until: 24:00,                           !- Field 5999
  0.247658537,                            !- Field 6000
  Through: 05/01,                         !- Field 6001
  For: AllDays,                           !- Field 6002
  Until: 01:00,                           !- Field 6003
  0.171413516,                            !- Field 6004
  Until: 02:00,                           !- Field 6005
  0.137800539,                            !- Field 6006
  Until: 03:00,                           !- Field 6007
  0.099174191,                            !- Field 6008
  Until: 04:00,                           !- Field 6009
  0.112632283,                            !- Field 6010
  Until: 05:00,                           !- Field 6011
  0.104326864,                            !- Field 6012
  Until: 06:00,                           !- Field 6013
  0.109233004,                            !- Field 6014
  Until: 07:00,                           !- Field 6015
  0.181056428,                            !- Field 6016
  Until: 08:00,                           !- Field 6017
  0.234539182,                            !- Field 6018
  Until: 09:00,                           !- Field 6019
  0.315397417,                            !- Field 6020
  Until: 10:00,                           !- Field 6021
  0.410122772,                            !- Field 6022
  Until: 11:00,                           !- Field 6023
  0.444725186,                            !- Field 6024
  Until: 12:00,                           !- Field 6025
  0.418450065,                            !- Field 6026
  Until: 13:00,                           !- Field 6027
  0.405724854,                            !- Field 6028
  Until: 14:00,                           !- Field 6029
  0.363567247,                            !- Field 6030
  Until: 15:00,                           !- Field 6031
  0.326458935,                            !- Field 6032
  Until: 16:00,                           !- Field 6033
  0.326919778,                            !- Field 6034
  Until: 17:00,                           !- Field 6035
  0.385477388,                            !- Field 6036
  Until: 18:00,                           !- Field 6037
  0.439066297,                            !- Field 6038
  Until: 19:00,                           !- Field 6039
  0.502053419,                            !- Field 6040
  Until: 20:00,                           !- Field 6041
  0.521853488,                            !- Field 6042
  Until: 21:00,                           !- Field 6043
  0.456111654,                            !- Field 6044
  Until: 22:00,                           !- Field 6045
  0.424788962,                            !- Field 6046
  Until: 23:00,                           !- Field 6047
  0.368347561,                            !- Field 6048
  Until: 24:00,                           !- Field 6049
  0.203097561,                            !- Field 6050
  Through: 05/02,                         !- Field 6051
  For: AllDays,                           !- Field 6052
  Until: 01:00,                           !- Field 6053
  0.17054878,                             !- Field 6054
  Until: 02:00,                           !- Field 6055
  0.112998044,                            !- Field 6056
  Until: 03:00,                           !- Field 6057
  0.120369593,                            !- Field 6058
  Until: 04:00,                           !- Field 6059
  0.090353659,                            !- Field 6060
  Until: 05:00,                           !- Field 6061
  0.087243902,                            !- Field 6062
  Until: 06:00,                           !- Field 6063
  0.158487805,                            !- Field 6064
  Until: 07:00,                           !- Field 6065
  0.293270936,                            !- Field 6066
  Until: 08:00,                           !- Field 6067
  0.389068525,                            !- Field 6068
  Until: 09:00,                           !- Field 6069
  0.409523558,                            !- Field 6070
  Until: 10:00,                           !- Field 6071
  0.378049964,                            !- Field 6072
  Until: 11:00,                           !- Field 6073
  0.334787456,                            !- Field 6074
  Until: 12:00,                           !- Field 6075
  0.335052439,                            !- Field 6076
  Until: 13:00,                           !- Field 6077
  0.36437944,                             !- Field 6078
  Until: 14:00,                           !- Field 6079
  0.279691517,                            !- Field 6080
  Until: 15:00,                           !- Field 6081
  0.244951096,                            !- Field 6082
  Until: 16:00,                           !- Field 6083
  0.22815331,                             !- Field 6084
  Until: 17:00,                           !- Field 6085
  0.348516219,                            !- Field 6086
  Until: 18:00,                           !- Field 6087
  0.460225695,                            !- Field 6088
  Until: 19:00,                           !- Field 6089
  0.561958703,                            !- Field 6090
  Until: 20:00,                           !- Field 6091
  0.554700522,                            !- Field 6092
  Until: 21:00,                           !- Field 6093
  0.533035054,                            !- Field 6094
  Until: 22:00,                           !- Field 6095
  0.403070859,                            !- Field 6096
  Until: 23:00,                           !- Field 6097
  0.354948343,                            !- Field 6098
  Until: 24:00,                           !- Field 6099
  0.215963415,                            !- Field 6100
  Through: 05/03,                         !- Field 6101
  For: AllDays,                           !- Field 6102
  Until: 01:00,                           !- Field 6103
  0.152414634,                            !- Field 6104
  Until: 02:00,                           !- Field 6105
  0.116341463,                            !- Field 6106
  Until: 03:00,                           !- Field 6107
  0.100329268,                            !- Field 6108
  Until: 04:00,                           !- Field 6109
  0.106243902,                            !- Field 6110
  Until: 05:00,                           !- Field 6111
  0.103477393,                            !- Field 6112
  Until: 06:00,                           !- Field 6113
  0.183218879,                            !- Field 6114
  Until: 07:00,                           !- Field 6115
  0.345793787,                            !- Field 6116
  Until: 08:00,                           !- Field 6117
  0.369274908,                            !- Field 6118
  Until: 09:00,                           !- Field 6119
  0.396552174,                            !- Field 6120
  Until: 10:00,                           !- Field 6121
  0.354512195,                            !- Field 6122
  Until: 11:00,                           !- Field 6123
  0.271646341,                            !- Field 6124
  Until: 12:00,                           !- Field 6125
  0.291926829,                            !- Field 6126
  Until: 13:00,                           !- Field 6127
  0.296908537,                            !- Field 6128
  Until: 14:00,                           !- Field 6129
  0.260024103,                            !- Field 6130
  Until: 15:00,                           !- Field 6131
  0.236378049,                            !- Field 6132
  Until: 16:00,                           !- Field 6133
  0.226914347,                            !- Field 6134
  Until: 17:00,                           !- Field 6135
  0.317969512,                            !- Field 6136
  Until: 18:00,                           !- Field 6137
  0.426526834,                            !- Field 6138
  Until: 19:00,                           !- Field 6139
  0.481320557,                            !- Field 6140
  Until: 20:00,                           !- Field 6141
  0.590487003,                            !- Field 6142
  Until: 21:00,                           !- Field 6143
  0.521132195,                            !- Field 6144
  Until: 22:00,                           !- Field 6145
  0.460919627,                            !- Field 6146
  Until: 23:00,                           !- Field 6147
  0.342484545,                            !- Field 6148
  Until: 24:00,                           !- Field 6149
  0.218076392,                            !- Field 6150
  Through: 05/04,                         !- Field 6151
  For: AllDays,                           !- Field 6152
  Until: 01:00,                           !- Field 6153
  0.151892113,                            !- Field 6154
  Until: 02:00,                           !- Field 6155
  0.129841665,                            !- Field 6156
  Until: 03:00,                           !- Field 6157
  0.120338745,                            !- Field 6158
  Until: 04:00,                           !- Field 6159
  0.099554547,                            !- Field 6160
  Until: 05:00,                           !- Field 6161
  0.103269314,                            !- Field 6162
  Until: 06:00,                           !- Field 6163
  0.183086531,                            !- Field 6164
  Until: 07:00,                           !- Field 6165
  0.382248779,                            !- Field 6166
  Until: 08:00,                           !- Field 6167
  0.407466205,                            !- Field 6168
  Until: 09:00,                           !- Field 6169
  0.410563162,                            !- Field 6170
  Until: 10:00,                           !- Field 6171
  0.313908191,                            !- Field 6172
  Until: 11:00,                           !- Field 6173
  0.31308725,                             !- Field 6174
  Until: 12:00,                           !- Field 6175
  0.318361063,                            !- Field 6176
  Until: 13:00,                           !- Field 6177
  0.307592595,                            !- Field 6178
  Until: 14:00,                           !- Field 6179
  0.261047603,                            !- Field 6180
  Until: 15:00,                           !- Field 6181
  0.233350351,                            !- Field 6182
  Until: 16:00,                           !- Field 6183
  0.219790396,                            !- Field 6184
  Until: 17:00,                           !- Field 6185
  0.317108332,                            !- Field 6186
  Until: 18:00,                           !- Field 6187
  0.404713024,                            !- Field 6188
  Until: 19:00,                           !- Field 6189
  0.455037208,                            !- Field 6190
  Until: 20:00,                           !- Field 6191
  0.529202636,                            !- Field 6192
  Until: 21:00,                           !- Field 6193
  0.4977359,                              !- Field 6194
  Until: 22:00,                           !- Field 6195
  0.467568598,                            !- Field 6196
  Until: 23:00,                           !- Field 6197
  0.376120427,                            !- Field 6198
  Until: 24:00,                           !- Field 6199
  0.233353659,                            !- Field 6200
  Through: 05/05,                         !- Field 6201
  For: AllDays,                           !- Field 6202
  Until: 01:00,                           !- Field 6203
  0.149511916,                            !- Field 6204
  Until: 02:00,                           !- Field 6205
  0.134939887,                            !- Field 6206
  Until: 03:00,                           !- Field 6207
  0.10179878,                             !- Field 6208
  Until: 04:00,                           !- Field 6209
  0.10757622,                             !- Field 6210
  Until: 05:00,                           !- Field 6211
  0.103643293,                            !- Field 6212
  Until: 06:00,                           !- Field 6213
  0.200914634,                            !- Field 6214
  Until: 07:00,                           !- Field 6215
  0.36938912,                             !- Field 6216
  Until: 08:00,                           !- Field 6217
  0.382439024,                            !- Field 6218
  Until: 09:00,                           !- Field 6219
  0.376976171,                            !- Field 6220
  Until: 10:00,                           !- Field 6221
  0.353875115,                            !- Field 6222
  Until: 11:00,                           !- Field 6223
  0.303647319,                            !- Field 6224
  Until: 12:00,                           !- Field 6225
  0.328699882,                            !- Field 6226
  Until: 13:00,                           !- Field 6227
  0.325244621,                            !- Field 6228
  Until: 14:00,                           !- Field 6229
  0.265806417,                            !- Field 6230
  Until: 15:00,                           !- Field 6231
  0.221128049,                            !- Field 6232
  Until: 16:00,                           !- Field 6233
  0.217317073,                            !- Field 6234
  Until: 17:00,                           !- Field 6235
  0.302980183,                            !- Field 6236
  Until: 18:00,                           !- Field 6237
  0.415121951,                            !- Field 6238
  Until: 19:00,                           !- Field 6239
  0.438490854,                            !- Field 6240
  Until: 20:00,                           !- Field 6241
  0.484216415,                            !- Field 6242
  Until: 21:00,                           !- Field 6243
  0.48492378,                             !- Field 6244
  Until: 22:00,                           !- Field 6245
  0.415846037,                            !- Field 6246
  Until: 23:00,                           !- Field 6247
  0.341493902,                            !- Field 6248
  Until: 24:00,                           !- Field 6249
  0.236257622,                            !- Field 6250
  Through: 05/06,                         !- Field 6251
  For: AllDays,                           !- Field 6252
  Until: 01:00,                           !- Field 6253
  0.149314024,                            !- Field 6254
  Until: 02:00,                           !- Field 6255
  0.134817073,                            !- Field 6256
  Until: 03:00,                           !- Field 6257
  0.105427045,                            !- Field 6258
  Until: 04:00,                           !- Field 6259
  0.091970202,                            !- Field 6260
  Until: 05:00,                           !- Field 6261
  0.111103098,                            !- Field 6262
  Until: 06:00,                           !- Field 6263
  0.168021744,                            !- Field 6264
  Until: 07:00,                           !- Field 6265
  0.321648283,                            !- Field 6266
  Until: 08:00,                           !- Field 6267
  0.378145709,                            !- Field 6268
  Until: 09:00,                           !- Field 6269
  0.41503926,                             !- Field 6270
  Until: 10:00,                           !- Field 6271
  0.341369214,                            !- Field 6272
  Until: 11:00,                           !- Field 6273
  0.328340615,                            !- Field 6274
  Until: 12:00,                           !- Field 6275
  0.308025137,                            !- Field 6276
  Until: 13:00,                           !- Field 6277
  0.304205459,                            !- Field 6278
  Until: 14:00,                           !- Field 6279
  0.316716673,                            !- Field 6280
  Until: 15:00,                           !- Field 6281
  0.278187854,                            !- Field 6282
  Until: 16:00,                           !- Field 6283
  0.27465116,                             !- Field 6284
  Until: 17:00,                           !- Field 6285
  0.330689335,                            !- Field 6286
  Until: 18:00,                           !- Field 6287
  0.366099906,                            !- Field 6288
  Until: 19:00,                           !- Field 6289
  0.408718202,                            !- Field 6290
  Until: 20:00,                           !- Field 6291
  0.381216604,                            !- Field 6292
  Until: 21:00,                           !- Field 6293
  0.397544909,                            !- Field 6294
  Until: 22:00,                           !- Field 6295
  0.377702845,                            !- Field 6296
  Until: 23:00,                           !- Field 6297
  0.353682121,                            !- Field 6298
  Until: 24:00,                           !- Field 6299
  0.254819877,                            !- Field 6300
  Through: 05/07,                         !- Field 6301
  For: AllDays,                           !- Field 6302
  Until: 01:00,                           !- Field 6303
  0.173036269,                            !- Field 6304
  Until: 02:00,                           !- Field 6305
  0.125069392,                            !- Field 6306
  Until: 03:00,                           !- Field 6307
  0.110999234,                            !- Field 6308
  Until: 04:00,                           !- Field 6309
  0.088637441,                            !- Field 6310
  Until: 05:00,                           !- Field 6311
  0.107519035,                            !- Field 6312
  Until: 06:00,                           !- Field 6313
  0.102885252,                            !- Field 6314
  Until: 07:00,                           !- Field 6315
  0.179304173,                            !- Field 6316
  Until: 08:00,                           !- Field 6317
  0.307338789,                            !- Field 6318
  Until: 09:00,                           !- Field 6319
  0.407529409,                            !- Field 6320
  Until: 10:00,                           !- Field 6321
  0.450859627,                            !- Field 6322
  Until: 11:00,                           !- Field 6323
  0.457679619,                            !- Field 6324
  Until: 12:00,                           !- Field 6325
  0.421821143,                            !- Field 6326
  Until: 13:00,                           !- Field 6327
  0.430324724,                            !- Field 6328
  Until: 14:00,                           !- Field 6329
  0.388776677,                            !- Field 6330
  Until: 15:00,                           !- Field 6331
  0.341133442,                            !- Field 6332
  Until: 16:00,                           !- Field 6333
  0.304357958,                            !- Field 6334
  Until: 17:00,                           !- Field 6335
  0.381642982,                            !- Field 6336
  Until: 18:00,                           !- Field 6337
  0.359891975,                            !- Field 6338
  Until: 19:00,                           !- Field 6339
  0.435531074,                            !- Field 6340
  Until: 20:00,                           !- Field 6341
  0.336163169,                            !- Field 6342
  Until: 21:00,                           !- Field 6343
  0.341743738,                            !- Field 6344
  Until: 22:00,                           !- Field 6345
  0.34646727,                             !- Field 6346
  Until: 23:00,                           !- Field 6347
  0.310087864,                            !- Field 6348
  Until: 24:00,                           !- Field 6349
  0.219695928,                            !- Field 6350
  Through: 05/08,                         !- Field 6351
  For: AllDays,                           !- Field 6352
  Until: 01:00,                           !- Field 6353
  0.171413516,                            !- Field 6354
  Until: 02:00,                           !- Field 6355
  0.137800539,                            !- Field 6356
  Until: 03:00,                           !- Field 6357
  0.099174191,                            !- Field 6358
  Until: 04:00,                           !- Field 6359
  0.112632283,                            !- Field 6360
  Until: 05:00,                           !- Field 6361
  0.104326864,                            !- Field 6362
  Until: 06:00,                           !- Field 6363
  0.109233004,                            !- Field 6364
  Until: 07:00,                           !- Field 6365
  0.181056428,                            !- Field 6366
  Until: 08:00,                           !- Field 6367
  0.234539182,                            !- Field 6368
  Until: 09:00,                           !- Field 6369
  0.315397417,                            !- Field 6370
  Until: 10:00,                           !- Field 6371
  0.410122772,                            !- Field 6372
  Until: 11:00,                           !- Field 6373
  0.444725186,                            !- Field 6374
  Until: 12:00,                           !- Field 6375
  0.418450065,                            !- Field 6376
  Until: 13:00,                           !- Field 6377
  0.405724854,                            !- Field 6378
  Until: 14:00,                           !- Field 6379
  0.363567247,                            !- Field 6380
  Until: 15:00,                           !- Field 6381
  0.326458935,                            !- Field 6382
  Until: 16:00,                           !- Field 6383
  0.326919778,                            !- Field 6384
  Until: 17:00,                           !- Field 6385
  0.385477388,                            !- Field 6386
  Until: 18:00,                           !- Field 6387
  0.439066297,                            !- Field 6388
  Until: 19:00,                           !- Field 6389
  0.502053419,                            !- Field 6390
  Until: 20:00,                           !- Field 6391
  0.521853488,                            !- Field 6392
  Until: 21:00,                           !- Field 6393
  0.456111654,                            !- Field 6394
  Until: 22:00,                           !- Field 6395
  0.424788962,                            !- Field 6396
  Until: 23:00,                           !- Field 6397
  0.368347561,                            !- Field 6398
  Until: 24:00,                           !- Field 6399
  0.203097561,                            !- Field 6400
  Through: 05/09,                         !- Field 6401
  For: AllDays,                           !- Field 6402
  Until: 01:00,                           !- Field 6403
  0.17054878,                             !- Field 6404
  Until: 02:00,                           !- Field 6405
  0.112998044,                            !- Field 6406
  Until: 03:00,                           !- Field 6407
  0.120369593,                            !- Field 6408
  Until: 04:00,                           !- Field 6409
  0.090353659,                            !- Field 6410
  Until: 05:00,                           !- Field 6411
  0.087243902,                            !- Field 6412
  Until: 06:00,                           !- Field 6413
  0.158487805,                            !- Field 6414
  Until: 07:00,                           !- Field 6415
  0.293270936,                            !- Field 6416
  Until: 08:00,                           !- Field 6417
  0.389068525,                            !- Field 6418
  Until: 09:00,                           !- Field 6419
  0.409523558,                            !- Field 6420
  Until: 10:00,                           !- Field 6421
  0.378049964,                            !- Field 6422
  Until: 11:00,                           !- Field 6423
  0.334787456,                            !- Field 6424
  Until: 12:00,                           !- Field 6425
  0.335052439,                            !- Field 6426
  Until: 13:00,                           !- Field 6427
  0.36437944,                             !- Field 6428
  Until: 14:00,                           !- Field 6429
  0.279691517,                            !- Field 6430
  Until: 15:00,                           !- Field 6431
  0.244951096,                            !- Field 6432
  Until: 16:00,                           !- Field 6433
  0.22815331,                             !- Field 6434
  Until: 17:00,                           !- Field 6435
  0.348516219,                            !- Field 6436
  Until: 18:00,                           !- Field 6437
  0.460225695,                            !- Field 6438
  Until: 19:00,                           !- Field 6439
  0.561958703,                            !- Field 6440
  Until: 20:00,                           !- Field 6441
  0.554700522,                            !- Field 6442
  Until: 21:00,                           !- Field 6443
  0.533035054,                            !- Field 6444
  Until: 22:00,                           !- Field 6445
  0.403070859,                            !- Field 6446
  Until: 23:00,                           !- Field 6447
  0.354948343,                            !- Field 6448
  Until: 24:00,                           !- Field 6449
  0.215963415,                            !- Field 6450
  Through: 05/10,                         !- Field 6451
  For: AllDays,                           !- Field 6452
  Until: 01:00,                           !- Field 6453
  0.152414634,                            !- Field 6454
  Until: 02:00,                           !- Field 6455
  0.116341463,                            !- Field 6456
  Until: 03:00,                           !- Field 6457
  0.100329268,                            !- Field 6458
  Until: 04:00,                           !- Field 6459
  0.106243902,                            !- Field 6460
  Until: 05:00,                           !- Field 6461
  0.103477393,                            !- Field 6462
  Until: 06:00,                           !- Field 6463
  0.183218879,                            !- Field 6464
  Until: 07:00,                           !- Field 6465
  0.345793787,                            !- Field 6466
  Until: 08:00,                           !- Field 6467
  0.369274908,                            !- Field 6468
  Until: 09:00,                           !- Field 6469
  0.396552174,                            !- Field 6470
  Until: 10:00,                           !- Field 6471
  0.354512195,                            !- Field 6472
  Until: 11:00,                           !- Field 6473
  0.271646341,                            !- Field 6474
  Until: 12:00,                           !- Field 6475
  0.291926829,                            !- Field 6476
  Until: 13:00,                           !- Field 6477
  0.296908537,                            !- Field 6478
  Until: 14:00,                           !- Field 6479
  0.260024103,                            !- Field 6480
  Until: 15:00,                           !- Field 6481
  0.236378049,                            !- Field 6482
  Until: 16:00,                           !- Field 6483
  0.226914347,                            !- Field 6484
  Until: 17:00,                           !- Field 6485
  0.317969512,                            !- Field 6486
  Until: 18:00,                           !- Field 6487
  0.426526834,                            !- Field 6488
  Until: 19:00,                           !- Field 6489
  0.481320557,                            !- Field 6490
  Until: 20:00,                           !- Field 6491
  0.590487003,                            !- Field 6492
  Until: 21:00,                           !- Field 6493
  0.521132195,                            !- Field 6494
  Until: 22:00,                           !- Field 6495
  0.460919627,                            !- Field 6496
  Until: 23:00,                           !- Field 6497
  0.342484545,                            !- Field 6498
  Until: 24:00,                           !- Field 6499
  0.218076392,                            !- Field 6500
  Through: 05/11,                         !- Field 6501
  For: AllDays,                           !- Field 6502
  Until: 01:00,                           !- Field 6503
  0.151892113,                            !- Field 6504
  Until: 02:00,                           !- Field 6505
  0.129841665,                            !- Field 6506
  Until: 03:00,                           !- Field 6507
  0.120338745,                            !- Field 6508
  Until: 04:00,                           !- Field 6509
  0.099554547,                            !- Field 6510
  Until: 05:00,                           !- Field 6511
  0.103269314,                            !- Field 6512
  Until: 06:00,                           !- Field 6513
  0.183086531,                            !- Field 6514
  Until: 07:00,                           !- Field 6515
  0.382248779,                            !- Field 6516
  Until: 08:00,                           !- Field 6517
  0.407466205,                            !- Field 6518
  Until: 09:00,                           !- Field 6519
  0.410563162,                            !- Field 6520
  Until: 10:00,                           !- Field 6521
  0.313908191,                            !- Field 6522
  Until: 11:00,                           !- Field 6523
  0.31308725,                             !- Field 6524
  Until: 12:00,                           !- Field 6525
  0.318361063,                            !- Field 6526
  Until: 13:00,                           !- Field 6527
  0.307592595,                            !- Field 6528
  Until: 14:00,                           !- Field 6529
  0.261047603,                            !- Field 6530
  Until: 15:00,                           !- Field 6531
  0.233350351,                            !- Field 6532
  Until: 16:00,                           !- Field 6533
  0.219790396,                            !- Field 6534
  Until: 17:00,                           !- Field 6535
  0.317108332,                            !- Field 6536
  Until: 18:00,                           !- Field 6537
  0.404713024,                            !- Field 6538
  Until: 19:00,                           !- Field 6539
  0.455037208,                            !- Field 6540
  Until: 20:00,                           !- Field 6541
  0.529202636,                            !- Field 6542
  Until: 21:00,                           !- Field 6543
  0.4977359,                              !- Field 6544
  Until: 22:00,                           !- Field 6545
  0.467568598,                            !- Field 6546
  Until: 23:00,                           !- Field 6547
  0.376120427,                            !- Field 6548
  Until: 24:00,                           !- Field 6549
  0.233353659,                            !- Field 6550
  Through: 05/12,                         !- Field 6551
  For: AllDays,                           !- Field 6552
  Until: 01:00,                           !- Field 6553
  0.149511916,                            !- Field 6554
  Until: 02:00,                           !- Field 6555
  0.134939887,                            !- Field 6556
  Until: 03:00,                           !- Field 6557
  0.10179878,                             !- Field 6558
  Until: 04:00,                           !- Field 6559
  0.10757622,                             !- Field 6560
  Until: 05:00,                           !- Field 6561
  0.103643293,                            !- Field 6562
  Until: 06:00,                           !- Field 6563
  0.200914634,                            !- Field 6564
  Until: 07:00,                           !- Field 6565
  0.36938912,                             !- Field 6566
  Until: 08:00,                           !- Field 6567
  0.382439024,                            !- Field 6568
  Until: 09:00,                           !- Field 6569
  0.376976171,                            !- Field 6570
  Until: 10:00,                           !- Field 6571
  0.353875115,                            !- Field 6572
  Until: 11:00,                           !- Field 6573
  0.303647319,                            !- Field 6574
  Until: 12:00,                           !- Field 6575
  0.328699882,                            !- Field 6576
  Until: 13:00,                           !- Field 6577
  0.325244621,                            !- Field 6578
  Until: 14:00,                           !- Field 6579
  0.265806417,                            !- Field 6580
  Until: 15:00,                           !- Field 6581
  0.221128049,                            !- Field 6582
  Until: 16:00,                           !- Field 6583
  0.217317073,                            !- Field 6584
  Until: 17:00,                           !- Field 6585
  0.302980183,                            !- Field 6586
  Until: 18:00,                           !- Field 6587
  0.415121951,                            !- Field 6588
  Until: 19:00,                           !- Field 6589
  0.438490854,                            !- Field 6590
  Until: 20:00,                           !- Field 6591
  0.484216415,                            !- Field 6592
  Until: 21:00,                           !- Field 6593
  0.48492378,                             !- Field 6594
  Until: 22:00,                           !- Field 6595
  0.415846037,                            !- Field 6596
  Until: 23:00,                           !- Field 6597
  0.341493902,                            !- Field 6598
  Until: 24:00,                           !- Field 6599
  0.236257622,                            !- Field 6600
  Through: 05/13,                         !- Field 6601
  For: AllDays,                           !- Field 6602
  Until: 01:00,                           !- Field 6603
  0.149314024,                            !- Field 6604
  Until: 02:00,                           !- Field 6605
  0.134817073,                            !- Field 6606
  Until: 03:00,                           !- Field 6607
  0.105427045,                            !- Field 6608
  Until: 04:00,                           !- Field 6609
  0.091970202,                            !- Field 6610
  Until: 05:00,                           !- Field 6611
  0.111103098,                            !- Field 6612
  Until: 06:00,                           !- Field 6613
  0.168021744,                            !- Field 6614
  Until: 07:00,                           !- Field 6615
  0.321648283,                            !- Field 6616
  Until: 08:00,                           !- Field 6617
  0.378145709,                            !- Field 6618
  Until: 09:00,                           !- Field 6619
  0.41503926,                             !- Field 6620
  Until: 10:00,                           !- Field 6621
  0.341369214,                            !- Field 6622
  Until: 11:00,                           !- Field 6623
  0.328340615,                            !- Field 6624
  Until: 12:00,                           !- Field 6625
  0.308025137,                            !- Field 6626
  Until: 13:00,                           !- Field 6627
  0.304205459,                            !- Field 6628
  Until: 14:00,                           !- Field 6629
  0.316716673,                            !- Field 6630
  Until: 15:00,                           !- Field 6631
  0.278187854,                            !- Field 6632
  Until: 16:00,                           !- Field 6633
  0.27465116,                             !- Field 6634
  Until: 17:00,                           !- Field 6635
  0.330689335,                            !- Field 6636
  Until: 18:00,                           !- Field 6637
  0.366099906,                            !- Field 6638
  Until: 19:00,                           !- Field 6639
  0.408718202,                            !- Field 6640
  Until: 20:00,                           !- Field 6641
  0.381216604,                            !- Field 6642
  Until: 21:00,                           !- Field 6643
  0.397544909,                            !- Field 6644
  Until: 22:00,                           !- Field 6645
  0.377702845,                            !- Field 6646
  Until: 23:00,                           !- Field 6647
  0.353682121,                            !- Field 6648
  Until: 24:00,                           !- Field 6649
  0.254819877,                            !- Field 6650
  Through: 05/14,                         !- Field 6651
  For: AllDays,                           !- Field 6652
  Until: 01:00,                           !- Field 6653
  0.173036269,                            !- Field 6654
  Until: 02:00,                           !- Field 6655
  0.125069392,                            !- Field 6656
  Until: 03:00,                           !- Field 6657
  0.110999234,                            !- Field 6658
  Until: 04:00,                           !- Field 6659
  0.088637441,                            !- Field 6660
  Until: 05:00,                           !- Field 6661
  0.107519035,                            !- Field 6662
  Until: 06:00,                           !- Field 6663
  0.102885252,                            !- Field 6664
  Until: 07:00,                           !- Field 6665
  0.179304173,                            !- Field 6666
  Until: 08:00,                           !- Field 6667
  0.307338789,                            !- Field 6668
  Until: 09:00,                           !- Field 6669
  0.407529409,                            !- Field 6670
  Until: 10:00,                           !- Field 6671
  0.450859627,                            !- Field 6672
  Until: 11:00,                           !- Field 6673
  0.457679619,                            !- Field 6674
  Until: 12:00,                           !- Field 6675
  0.421821143,                            !- Field 6676
  Until: 13:00,                           !- Field 6677
  0.430324724,                            !- Field 6678
  Until: 14:00,                           !- Field 6679
  0.388776677,                            !- Field 6680
  Until: 15:00,                           !- Field 6681
  0.341133442,                            !- Field 6682
  Until: 16:00,                           !- Field 6683
  0.304357958,                            !- Field 6684
  Until: 17:00,                           !- Field 6685
  0.381642982,                            !- Field 6686
  Until: 18:00,                           !- Field 6687
  0.359891975,                            !- Field 6688
  Until: 19:00,                           !- Field 6689
  0.435531074,                            !- Field 6690
  Until: 20:00,                           !- Field 6691
  0.336163169,                            !- Field 6692
  Until: 21:00,                           !- Field 6693
  0.341743738,                            !- Field 6694
  Until: 22:00,                           !- Field 6695
  0.34646727,                             !- Field 6696
  Until: 23:00,                           !- Field 6697
  0.310087864,                            !- Field 6698
  Until: 24:00,                           !- Field 6699
  0.219695928,                            !- Field 6700
  Through: 05/15,                         !- Field 6701
  For: AllDays,                           !- Field 6702
  Until: 01:00,                           !- Field 6703
  0.171413516,                            !- Field 6704
  Until: 02:00,                           !- Field 6705
  0.137800539,                            !- Field 6706
  Until: 03:00,                           !- Field 6707
  0.099174191,                            !- Field 6708
  Until: 04:00,                           !- Field 6709
  0.112632283,                            !- Field 6710
  Until: 05:00,                           !- Field 6711
  0.104326864,                            !- Field 6712
  Until: 06:00,                           !- Field 6713
  0.109233004,                            !- Field 6714
  Until: 07:00,                           !- Field 6715
  0.181056428,                            !- Field 6716
  Until: 08:00,                           !- Field 6717
  0.234539182,                            !- Field 6718
  Until: 09:00,                           !- Field 6719
  0.315397417,                            !- Field 6720
  Until: 10:00,                           !- Field 6721
  0.410122772,                            !- Field 6722
  Until: 11:00,                           !- Field 6723
  0.444725186,                            !- Field 6724
  Until: 12:00,                           !- Field 6725
  0.418450065,                            !- Field 6726
  Until: 13:00,                           !- Field 6727
  0.405724854,                            !- Field 6728
  Until: 14:00,                           !- Field 6729
  0.363567247,                            !- Field 6730
  Until: 15:00,                           !- Field 6731
  0.326458935,                            !- Field 6732
  Until: 16:00,                           !- Field 6733
  0.326919778,                            !- Field 6734
  Until: 17:00,                           !- Field 6735
  0.385477388,                            !- Field 6736
  Until: 18:00,                           !- Field 6737
  0.439066297,                            !- Field 6738
  Until: 19:00,                           !- Field 6739
  0.502053419,                            !- Field 6740
  Until: 20:00,                           !- Field 6741
  0.521853488,                            !- Field 6742
  Until: 21:00,                           !- Field 6743
  0.456111654,                            !- Field 6744
  Until: 22:00,                           !- Field 6745
  0.424788962,                            !- Field 6746
  Until: 23:00,                           !- Field 6747
  0.368347561,                            !- Field 6748
  Until: 24:00,                           !- Field 6749
  0.203097561,                            !- Field 6750
  Through: 05/16,                         !- Field 6751
  For: AllDays,                           !- Field 6752
  Until: 01:00,                           !- Field 6753
  0.17054878,                             !- Field 6754
  Until: 02:00,                           !- Field 6755
  0.112998044,                            !- Field 6756
  Until: 03:00,                           !- Field 6757
  0.120369593,                            !- Field 6758
  Until: 04:00,                           !- Field 6759
  0.090353659,                            !- Field 6760
  Until: 05:00,                           !- Field 6761
  0.087243902,                            !- Field 6762
  Until: 06:00,                           !- Field 6763
  0.158487805,                            !- Field 6764
  Until: 07:00,                           !- Field 6765
  0.293270936,                            !- Field 6766
  Until: 08:00,                           !- Field 6767
  0.389068525,                            !- Field 6768
  Until: 09:00,                           !- Field 6769
  0.409523558,                            !- Field 6770
  Until: 10:00,                           !- Field 6771
  0.378049964,                            !- Field 6772
  Until: 11:00,                           !- Field 6773
  0.334787456,                            !- Field 6774
  Until: 12:00,                           !- Field 6775
  0.335052439,                            !- Field 6776
  Until: 13:00,                           !- Field 6777
  0.36437944,                             !- Field 6778
  Until: 14:00,                           !- Field 6779
  0.279691517,                            !- Field 6780
  Until: 15:00,                           !- Field 6781
  0.244951096,                            !- Field 6782
  Until: 16:00,                           !- Field 6783
  0.22815331,                             !- Field 6784
  Until: 17:00,                           !- Field 6785
  0.348516219,                            !- Field 6786
  Until: 18:00,                           !- Field 6787
  0.460225695,                            !- Field 6788
  Until: 19:00,                           !- Field 6789
  0.561958703,                            !- Field 6790
  Until: 20:00,                           !- Field 6791
  0.554700522,                            !- Field 6792
  Until: 21:00,                           !- Field 6793
  0.533035054,                            !- Field 6794
  Until: 22:00,                           !- Field 6795
  0.403070859,                            !- Field 6796
  Until: 23:00,                           !- Field 6797
  0.354948343,                            !- Field 6798
  Until: 24:00,                           !- Field 6799
  0.215963415,                            !- Field 6800
  Through: 05/17,                         !- Field 6801
  For: AllDays,                           !- Field 6802
  Until: 01:00,                           !- Field 6803
  0.152414634,                            !- Field 6804
  Until: 02:00,                           !- Field 6805
  0.116341463,                            !- Field 6806
  Until: 03:00,                           !- Field 6807
  0.100329268,                            !- Field 6808
  Until: 04:00,                           !- Field 6809
  0.106243902,                            !- Field 6810
  Until: 05:00,                           !- Field 6811
  0.103477393,                            !- Field 6812
  Until: 06:00,                           !- Field 6813
  0.183218879,                            !- Field 6814
  Until: 07:00,                           !- Field 6815
  0.345793787,                            !- Field 6816
  Until: 08:00,                           !- Field 6817
  0.369274908,                            !- Field 6818
  Until: 09:00,                           !- Field 6819
  0.396552174,                            !- Field 6820
  Until: 10:00,                           !- Field 6821
  0.354512195,                            !- Field 6822
  Until: 11:00,                           !- Field 6823
  0.271646341,                            !- Field 6824
  Until: 12:00,                           !- Field 6825
  0.291926829,                            !- Field 6826
  Until: 13:00,                           !- Field 6827
  0.296908537,                            !- Field 6828
  Until: 14:00,                           !- Field 6829
  0.260024103,                            !- Field 6830
  Until: 15:00,                           !- Field 6831
  0.236378049,                            !- Field 6832
  Until: 16:00,                           !- Field 6833
  0.226914347,                            !- Field 6834
  Until: 17:00,                           !- Field 6835
  0.317969512,                            !- Field 6836
  Until: 18:00,                           !- Field 6837
  0.426526834,                            !- Field 6838
  Until: 19:00,                           !- Field 6839
  0.481320557,                            !- Field 6840
  Until: 20:00,                           !- Field 6841
  0.590487003,                            !- Field 6842
  Until: 21:00,                           !- Field 6843
  0.521132195,                            !- Field 6844
  Until: 22:00,                           !- Field 6845
  0.460919627,                            !- Field 6846
  Until: 23:00,                           !- Field 6847
  0.342484545,                            !- Field 6848
  Until: 24:00,                           !- Field 6849
  0.218076392,                            !- Field 6850
  Through: 05/18,                         !- Field 6851
  For: AllDays,                           !- Field 6852
  Until: 01:00,                           !- Field 6853
  0.151892113,                            !- Field 6854
  Until: 02:00,                           !- Field 6855
  0.129841665,                            !- Field 6856
  Until: 03:00,                           !- Field 6857
  0.120338745,                            !- Field 6858
  Until: 04:00,                           !- Field 6859
  0.099554547,                            !- Field 6860
  Until: 05:00,                           !- Field 6861
  0.103269314,                            !- Field 6862
  Until: 06:00,                           !- Field 6863
  0.183086531,                            !- Field 6864
  Until: 07:00,                           !- Field 6865
  0.382248779,                            !- Field 6866
  Until: 08:00,                           !- Field 6867
  0.407466205,                            !- Field 6868
  Until: 09:00,                           !- Field 6869
  0.410563162,                            !- Field 6870
  Until: 10:00,                           !- Field 6871
  0.313908191,                            !- Field 6872
  Until: 11:00,                           !- Field 6873
  0.31308725,                             !- Field 6874
  Until: 12:00,                           !- Field 6875
  0.318361063,                            !- Field 6876
  Until: 13:00,                           !- Field 6877
  0.307592595,                            !- Field 6878
  Until: 14:00,                           !- Field 6879
  0.261047603,                            !- Field 6880
  Until: 15:00,                           !- Field 6881
  0.233350351,                            !- Field 6882
  Until: 16:00,                           !- Field 6883
  0.219790396,                            !- Field 6884
  Until: 17:00,                           !- Field 6885
  0.317108332,                            !- Field 6886
  Until: 18:00,                           !- Field 6887
  0.404713024,                            !- Field 6888
  Until: 19:00,                           !- Field 6889
  0.455037208,                            !- Field 6890
  Until: 20:00,                           !- Field 6891
  0.529202636,                            !- Field 6892
  Until: 21:00,                           !- Field 6893
  0.4977359,                              !- Field 6894
  Until: 22:00,                           !- Field 6895
  0.467568598,                            !- Field 6896
  Until: 23:00,                           !- Field 6897
  0.376120427,                            !- Field 6898
  Until: 24:00,                           !- Field 6899
  0.233353659,                            !- Field 6900
  Through: 05/19,                         !- Field 6901
  For: AllDays,                           !- Field 6902
  Until: 01:00,                           !- Field 6903
  0.149511916,                            !- Field 6904
  Until: 02:00,                           !- Field 6905
  0.134939887,                            !- Field 6906
  Until: 03:00,                           !- Field 6907
  0.10179878,                             !- Field 6908
  Until: 04:00,                           !- Field 6909
  0.10757622,                             !- Field 6910
  Until: 05:00,                           !- Field 6911
  0.103643293,                            !- Field 6912
  Until: 06:00,                           !- Field 6913
  0.200914634,                            !- Field 6914
  Until: 07:00,                           !- Field 6915
  0.36938912,                             !- Field 6916
  Until: 08:00,                           !- Field 6917
  0.382439024,                            !- Field 6918
  Until: 09:00,                           !- Field 6919
  0.376976171,                            !- Field 6920
  Until: 10:00,                           !- Field 6921
  0.353875115,                            !- Field 6922
  Until: 11:00,                           !- Field 6923
  0.303647319,                            !- Field 6924
  Until: 12:00,                           !- Field 6925
  0.328699882,                            !- Field 6926
  Until: 13:00,                           !- Field 6927
  0.325244621,                            !- Field 6928
  Until: 14:00,                           !- Field 6929
  0.265806417,                            !- Field 6930
  Until: 15:00,                           !- Field 6931
  0.221128049,                            !- Field 6932
  Until: 16:00,                           !- Field 6933
  0.217317073,                            !- Field 6934
  Until: 17:00,                           !- Field 6935
  0.302980183,                            !- Field 6936
  Until: 18:00,                           !- Field 6937
  0.415121951,                            !- Field 6938
  Until: 19:00,                           !- Field 6939
  0.438490854,                            !- Field 6940
  Until: 20:00,                           !- Field 6941
  0.484216415,                            !- Field 6942
  Until: 21:00,                           !- Field 6943
  0.48492378,                             !- Field 6944
  Until: 22:00,                           !- Field 6945
  0.415846037,                            !- Field 6946
  Until: 23:00,                           !- Field 6947
  0.341493902,                            !- Field 6948
  Until: 24:00,                           !- Field 6949
  0.236257622,                            !- Field 6950
  Through: 05/20,                         !- Field 6951
  For: AllDays,                           !- Field 6952
  Until: 01:00,                           !- Field 6953
  0.149314024,                            !- Field 6954
  Until: 02:00,                           !- Field 6955
  0.134817073,                            !- Field 6956
  Until: 03:00,                           !- Field 6957
  0.105427045,                            !- Field 6958
  Until: 04:00,                           !- Field 6959
  0.091970202,                            !- Field 6960
  Until: 05:00,                           !- Field 6961
  0.111103098,                            !- Field 6962
  Until: 06:00,                           !- Field 6963
  0.168021744,                            !- Field 6964
  Until: 07:00,                           !- Field 6965
  0.321648283,                            !- Field 6966
  Until: 08:00,                           !- Field 6967
  0.378145709,                            !- Field 6968
  Until: 09:00,                           !- Field 6969
  0.41503926,                             !- Field 6970
  Until: 10:00,                           !- Field 6971
  0.341369214,                            !- Field 6972
  Until: 11:00,                           !- Field 6973
  0.328340615,                            !- Field 6974
  Until: 12:00,                           !- Field 6975
  0.308025137,                            !- Field 6976
  Until: 13:00,                           !- Field 6977
  0.304205459,                            !- Field 6978
  Until: 14:00,                           !- Field 6979
  0.316716673,                            !- Field 6980
  Until: 15:00,                           !- Field 6981
  0.278187854,                            !- Field 6982
  Until: 16:00,                           !- Field 6983
  0.27465116,                             !- Field 6984
  Until: 17:00,                           !- Field 6985
  0.330689335,                            !- Field 6986
  Until: 18:00,                           !- Field 6987
  0.366099906,                            !- Field 6988
  Until: 19:00,                           !- Field 6989
  0.408718202,                            !- Field 6990
  Until: 20:00,                           !- Field 6991
  0.381216604,                            !- Field 6992
  Until: 21:00,                           !- Field 6993
  0.397544909,                            !- Field 6994
  Until: 22:00,                           !- Field 6995
  0.377702845,                            !- Field 6996
  Until: 23:00,                           !- Field 6997
  0.353682121,                            !- Field 6998
  Until: 24:00,                           !- Field 6999
  0.254819877,                            !- Field 7000
  Through: 05/21,                         !- Field 7001
  For: AllDays,                           !- Field 7002
  Until: 01:00,                           !- Field 7003
  0.173036269,                            !- Field 7004
  Until: 02:00,                           !- Field 7005
  0.125069392,                            !- Field 7006
  Until: 03:00,                           !- Field 7007
  0.110999234,                            !- Field 7008
  Until: 04:00,                           !- Field 7009
  0.088637441,                            !- Field 7010
  Until: 05:00,                           !- Field 7011
  0.107519035,                            !- Field 7012
  Until: 06:00,                           !- Field 7013
  0.102885252,                            !- Field 7014
  Until: 07:00,                           !- Field 7015
  0.179304173,                            !- Field 7016
  Until: 08:00,                           !- Field 7017
  0.307338789,                            !- Field 7018
  Until: 09:00,                           !- Field 7019
  0.407529409,                            !- Field 7020
  Until: 10:00,                           !- Field 7021
  0.450859627,                            !- Field 7022
  Until: 11:00,                           !- Field 7023
  0.457679619,                            !- Field 7024
  Until: 12:00,                           !- Field 7025
  0.421821143,                            !- Field 7026
  Until: 13:00,                           !- Field 7027
  0.430324724,                            !- Field 7028
  Until: 14:00,                           !- Field 7029
  0.388776677,                            !- Field 7030
  Until: 15:00,                           !- Field 7031
  0.341133442,                            !- Field 7032
  Until: 16:00,                           !- Field 7033
  0.304357958,                            !- Field 7034
  Until: 17:00,                           !- Field 7035
  0.381642982,                            !- Field 7036
  Until: 18:00,                           !- Field 7037
  0.359891975,                            !- Field 7038
  Until: 19:00,                           !- Field 7039
  0.435531074,                            !- Field 7040
  Until: 20:00,                           !- Field 7041
  0.336163169,                            !- Field 7042
  Until: 21:00,                           !- Field 7043
  0.341743738,                            !- Field 7044
  Until: 22:00,                           !- Field 7045
  0.34646727,                             !- Field 7046
  Until: 23:00,                           !- Field 7047
  0.310087864,                            !- Field 7048
  Until: 24:00,                           !- Field 7049
  0.219695928,                            !- Field 7050
  Through: 05/22,                         !- Field 7051
  For: AllDays,                           !- Field 7052
  Until: 01:00,                           !- Field 7053
  0.171413516,                            !- Field 7054
  Until: 02:00,                           !- Field 7055
  0.137800539,                            !- Field 7056
  Until: 03:00,                           !- Field 7057
  0.099174191,                            !- Field 7058
  Until: 04:00,                           !- Field 7059
  0.112632283,                            !- Field 7060
  Until: 05:00,                           !- Field 7061
  0.104326864,                            !- Field 7062
  Until: 06:00,                           !- Field 7063
  0.109233004,                            !- Field 7064
  Until: 07:00,                           !- Field 7065
  0.181056428,                            !- Field 7066
  Until: 08:00,                           !- Field 7067
  0.234539182,                            !- Field 7068
  Until: 09:00,                           !- Field 7069
  0.315397417,                            !- Field 7070
  Until: 10:00,                           !- Field 7071
  0.410122772,                            !- Field 7072
  Until: 11:00,                           !- Field 7073
  0.444725186,                            !- Field 7074
  Until: 12:00,                           !- Field 7075
  0.418450065,                            !- Field 7076
  Until: 13:00,                           !- Field 7077
  0.405724854,                            !- Field 7078
  Until: 14:00,                           !- Field 7079
  0.363567247,                            !- Field 7080
  Until: 15:00,                           !- Field 7081
  0.326458935,                            !- Field 7082
  Until: 16:00,                           !- Field 7083
  0.326919778,                            !- Field 7084
  Until: 17:00,                           !- Field 7085
  0.385477388,                            !- Field 7086
  Until: 18:00,                           !- Field 7087
  0.439066297,                            !- Field 7088
  Until: 19:00,                           !- Field 7089
  0.502053419,                            !- Field 7090
  Until: 20:00,                           !- Field 7091
  0.521853488,                            !- Field 7092
  Until: 21:00,                           !- Field 7093
  0.456111654,                            !- Field 7094
  Until: 22:00,                           !- Field 7095
  0.424788962,                            !- Field 7096
  Until: 23:00,                           !- Field 7097
  0.368347561,                            !- Field 7098
  Until: 24:00,                           !- Field 7099
  0.203097561,                            !- Field 7100
  Through: 05/23,                         !- Field 7101
  For: AllDays,                           !- Field 7102
  Until: 01:00,                           !- Field 7103
  0.17054878,                             !- Field 7104
  Until: 02:00,                           !- Field 7105
  0.112998044,                            !- Field 7106
  Until: 03:00,                           !- Field 7107
  0.120369593,                            !- Field 7108
  Until: 04:00,                           !- Field 7109
  0.090353659,                            !- Field 7110
  Until: 05:00,                           !- Field 7111
  0.087243902,                            !- Field 7112
  Until: 06:00,                           !- Field 7113
  0.158487805,                            !- Field 7114
  Until: 07:00,                           !- Field 7115
  0.293270936,                            !- Field 7116
  Until: 08:00,                           !- Field 7117
  0.389068525,                            !- Field 7118
  Until: 09:00,                           !- Field 7119
  0.409523558,                            !- Field 7120
  Until: 10:00,                           !- Field 7121
  0.378049964,                            !- Field 7122
  Until: 11:00,                           !- Field 7123
  0.334787456,                            !- Field 7124
  Until: 12:00,                           !- Field 7125
  0.335052439,                            !- Field 7126
  Until: 13:00,                           !- Field 7127
  0.36437944,                             !- Field 7128
  Until: 14:00,                           !- Field 7129
  0.279691517,                            !- Field 7130
  Until: 15:00,                           !- Field 7131
  0.244951096,                            !- Field 7132
  Until: 16:00,                           !- Field 7133
  0.22815331,                             !- Field 7134
  Until: 17:00,                           !- Field 7135
  0.348516219,                            !- Field 7136
  Until: 18:00,                           !- Field 7137
  0.460225695,                            !- Field 7138
  Until: 19:00,                           !- Field 7139
  0.561958703,                            !- Field 7140
  Until: 20:00,                           !- Field 7141
  0.554700522,                            !- Field 7142
  Until: 21:00,                           !- Field 7143
  0.533035054,                            !- Field 7144
  Until: 22:00,                           !- Field 7145
  0.403070859,                            !- Field 7146
  Until: 23:00,                           !- Field 7147
  0.354948343,                            !- Field 7148
  Until: 24:00,                           !- Field 7149
  0.215963415,                            !- Field 7150
  Through: 05/24,                         !- Field 7151
  For: AllDays,                           !- Field 7152
  Until: 01:00,                           !- Field 7153
  0.152414634,                            !- Field 7154
  Until: 02:00,                           !- Field 7155
  0.116341463,                            !- Field 7156
  Until: 03:00,                           !- Field 7157
  0.100329268,                            !- Field 7158
  Until: 04:00,                           !- Field 7159
  0.106243902,                            !- Field 7160
  Until: 05:00,                           !- Field 7161
  0.103477393,                            !- Field 7162
  Until: 06:00,                           !- Field 7163
  0.183218879,                            !- Field 7164
  Until: 07:00,                           !- Field 7165
  0.345793787,                            !- Field 7166
  Until: 08:00,                           !- Field 7167
  0.369274908,                            !- Field 7168
  Until: 09:00,                           !- Field 7169
  0.396552174,                            !- Field 7170
  Until: 10:00,                           !- Field 7171
  0.354512195,                            !- Field 7172
  Until: 11:00,                           !- Field 7173
  0.271646341,                            !- Field 7174
  Until: 12:00,                           !- Field 7175
  0.291926829,                            !- Field 7176
  Until: 13:00,                           !- Field 7177
  0.296908537,                            !- Field 7178
  Until: 14:00,                           !- Field 7179
  0.260024103,                            !- Field 7180
  Until: 15:00,                           !- Field 7181
  0.236378049,                            !- Field 7182
  Until: 16:00,                           !- Field 7183
  0.226914347,                            !- Field 7184
  Until: 17:00,                           !- Field 7185
  0.317969512,                            !- Field 7186
  Until: 18:00,                           !- Field 7187
  0.426526834,                            !- Field 7188
  Until: 19:00,                           !- Field 7189
  0.481320557,                            !- Field 7190
  Until: 20:00,                           !- Field 7191
  0.590487003,                            !- Field 7192
  Until: 21:00,                           !- Field 7193
  0.521132195,                            !- Field 7194
  Until: 22:00,                           !- Field 7195
  0.460919627,                            !- Field 7196
  Until: 23:00,                           !- Field 7197
  0.342484545,                            !- Field 7198
  Until: 24:00,                           !- Field 7199
  0.218076392,                            !- Field 7200
  Through: 05/25,                         !- Field 7201
  For: AllDays,                           !- Field 7202
  Until: 01:00,                           !- Field 7203
  0.151892113,                            !- Field 7204
  Until: 02:00,                           !- Field 7205
  0.129841665,                            !- Field 7206
  Until: 03:00,                           !- Field 7207
  0.120338745,                            !- Field 7208
  Until: 04:00,                           !- Field 7209
  0.099554547,                            !- Field 7210
  Until: 05:00,                           !- Field 7211
  0.103269314,                            !- Field 7212
  Until: 06:00,                           !- Field 7213
  0.183086531,                            !- Field 7214
  Until: 07:00,                           !- Field 7215
  0.382248779,                            !- Field 7216
  Until: 08:00,                           !- Field 7217
  0.407466205,                            !- Field 7218
  Until: 09:00,                           !- Field 7219
  0.410563162,                            !- Field 7220
  Until: 10:00,                           !- Field 7221
  0.313908191,                            !- Field 7222
  Until: 11:00,                           !- Field 7223
  0.31308725,                             !- Field 7224
  Until: 12:00,                           !- Field 7225
  0.318361063,                            !- Field 7226
  Until: 13:00,                           !- Field 7227
  0.307592595,                            !- Field 7228
  Until: 14:00,                           !- Field 7229
  0.261047603,                            !- Field 7230
  Until: 15:00,                           !- Field 7231
  0.233350351,                            !- Field 7232
  Until: 16:00,                           !- Field 7233
  0.219790396,                            !- Field 7234
  Until: 17:00,                           !- Field 7235
  0.317108332,                            !- Field 7236
  Until: 18:00,                           !- Field 7237
  0.404713024,                            !- Field 7238
  Until: 19:00,                           !- Field 7239
  0.455037208,                            !- Field 7240
  Until: 20:00,                           !- Field 7241
  0.529202636,                            !- Field 7242
  Until: 21:00,                           !- Field 7243
  0.4977359,                              !- Field 7244
  Until: 22:00,                           !- Field 7245
  0.467568598,                            !- Field 7246
  Until: 23:00,                           !- Field 7247
  0.376120427,                            !- Field 7248
  Until: 24:00,                           !- Field 7249
  0.233353659,                            !- Field 7250
  Through: 05/26,                         !- Field 7251
  For: AllDays,                           !- Field 7252
  Until: 01:00,                           !- Field 7253
  0.149511916,                            !- Field 7254
  Until: 02:00,                           !- Field 7255
  0.134939887,                            !- Field 7256
  Until: 03:00,                           !- Field 7257
  0.10179878,                             !- Field 7258
  Until: 04:00,                           !- Field 7259
  0.10757622,                             !- Field 7260
  Until: 05:00,                           !- Field 7261
  0.103643293,                            !- Field 7262
  Until: 06:00,                           !- Field 7263
  0.200914634,                            !- Field 7264
  Until: 07:00,                           !- Field 7265
  0.36938912,                             !- Field 7266
  Until: 08:00,                           !- Field 7267
  0.382439024,                            !- Field 7268
  Until: 09:00,                           !- Field 7269
  0.376976171,                            !- Field 7270
  Until: 10:00,                           !- Field 7271
  0.353875115,                            !- Field 7272
  Until: 11:00,                           !- Field 7273
  0.303647319,                            !- Field 7274
  Until: 12:00,                           !- Field 7275
  0.328699882,                            !- Field 7276
  Until: 13:00,                           !- Field 7277
  0.325244621,                            !- Field 7278
  Until: 14:00,                           !- Field 7279
  0.265806417,                            !- Field 7280
  Until: 15:00,                           !- Field 7281
  0.221128049,                            !- Field 7282
  Until: 16:00,                           !- Field 7283
  0.217317073,                            !- Field 7284
  Until: 17:00,                           !- Field 7285
  0.302980183,                            !- Field 7286
  Until: 18:00,                           !- Field 7287
  0.415121951,                            !- Field 7288
  Until: 19:00,                           !- Field 7289
  0.438490854,                            !- Field 7290
  Until: 20:00,                           !- Field 7291
  0.484216415,                            !- Field 7292
  Until: 21:00,                           !- Field 7293
  0.48492378,                             !- Field 7294
  Until: 22:00,                           !- Field 7295
  0.415846037,                            !- Field 7296
  Until: 23:00,                           !- Field 7297
  0.341493902,                            !- Field 7298
  Until: 24:00,                           !- Field 7299
  0.236257622,                            !- Field 7300
  Through: 05/27,                         !- Field 7301
  For: AllDays,                           !- Field 7302
  Until: 01:00,                           !- Field 7303
  0.149314024,                            !- Field 7304
  Until: 02:00,                           !- Field 7305
  0.134817073,                            !- Field 7306
  Until: 03:00,                           !- Field 7307
  0.105427045,                            !- Field 7308
  Until: 04:00,                           !- Field 7309
  0.091970202,                            !- Field 7310
  Until: 05:00,                           !- Field 7311
  0.111103098,                            !- Field 7312
  Until: 06:00,                           !- Field 7313
  0.168021744,                            !- Field 7314
  Until: 07:00,                           !- Field 7315
  0.321648283,                            !- Field 7316
  Until: 08:00,                           !- Field 7317
  0.378145709,                            !- Field 7318
  Until: 09:00,                           !- Field 7319
  0.41503926,                             !- Field 7320
  Until: 10:00,                           !- Field 7321
  0.341369214,                            !- Field 7322
  Until: 11:00,                           !- Field 7323
  0.328340615,                            !- Field 7324
  Until: 12:00,                           !- Field 7325
  0.308025137,                            !- Field 7326
  Until: 13:00,                           !- Field 7327
  0.304205459,                            !- Field 7328
  Until: 14:00,                           !- Field 7329
  0.316716673,                            !- Field 7330
  Until: 15:00,                           !- Field 7331
  0.278187854,                            !- Field 7332
  Until: 16:00,                           !- Field 7333
  0.27465116,                             !- Field 7334
  Until: 17:00,                           !- Field 7335
  0.330689335,                            !- Field 7336
  Until: 18:00,                           !- Field 7337
  0.366099906,                            !- Field 7338
  Until: 19:00,                           !- Field 7339
  0.408718202,                            !- Field 7340
  Until: 20:00,                           !- Field 7341
  0.381216604,                            !- Field 7342
  Until: 21:00,                           !- Field 7343
  0.397544909,                            !- Field 7344
  Until: 22:00,                           !- Field 7345
  0.377702845,                            !- Field 7346
  Until: 23:00,                           !- Field 7347
  0.353682121,                            !- Field 7348
  Until: 24:00,                           !- Field 7349
  0.254819877,                            !- Field 7350
  Through: 05/28,                         !- Field 7351
  For: AllDays,                           !- Field 7352
  Until: 01:00,                           !- Field 7353
  0.173036269,                            !- Field 7354
  Until: 02:00,                           !- Field 7355
  0.125069392,                            !- Field 7356
  Until: 03:00,                           !- Field 7357
  0.110999234,                            !- Field 7358
  Until: 04:00,                           !- Field 7359
  0.088637441,                            !- Field 7360
  Until: 05:00,                           !- Field 7361
  0.107519035,                            !- Field 7362
  Until: 06:00,                           !- Field 7363
  0.102885252,                            !- Field 7364
  Until: 07:00,                           !- Field 7365
  0.179304173,                            !- Field 7366
  Until: 08:00,                           !- Field 7367
  0.307338789,                            !- Field 7368
  Until: 09:00,                           !- Field 7369
  0.407529409,                            !- Field 7370
  Until: 10:00,                           !- Field 7371
  0.450859627,                            !- Field 7372
  Until: 11:00,                           !- Field 7373
  0.457679619,                            !- Field 7374
  Until: 12:00,                           !- Field 7375
  0.421821143,                            !- Field 7376
  Until: 13:00,                           !- Field 7377
  0.430324724,                            !- Field 7378
  Until: 14:00,                           !- Field 7379
  0.388776677,                            !- Field 7380
  Until: 15:00,                           !- Field 7381
  0.341133442,                            !- Field 7382
  Until: 16:00,                           !- Field 7383
  0.304357958,                            !- Field 7384
  Until: 17:00,                           !- Field 7385
  0.381642982,                            !- Field 7386
  Until: 18:00,                           !- Field 7387
  0.359891975,                            !- Field 7388
  Until: 19:00,                           !- Field 7389
  0.435531074,                            !- Field 7390
  Until: 20:00,                           !- Field 7391
  0.336163169,                            !- Field 7392
  Until: 21:00,                           !- Field 7393
  0.341743738,                            !- Field 7394
  Until: 22:00,                           !- Field 7395
  0.34646727,                             !- Field 7396
  Until: 23:00,                           !- Field 7397
  0.310087864,                            !- Field 7398
  Until: 24:00,                           !- Field 7399
  0.219695928,                            !- Field 7400
  Through: 05/29,                         !- Field 7401
  For: AllDays,                           !- Field 7402
  Until: 01:00,                           !- Field 7403
  0.171413516,                            !- Field 7404
  Until: 02:00,                           !- Field 7405
  0.137800539,                            !- Field 7406
  Until: 03:00,                           !- Field 7407
  0.099174191,                            !- Field 7408
  Until: 04:00,                           !- Field 7409
  0.112632283,                            !- Field 7410
  Until: 05:00,                           !- Field 7411
  0.104326864,                            !- Field 7412
  Until: 06:00,                           !- Field 7413
  0.109233004,                            !- Field 7414
  Until: 07:00,                           !- Field 7415
  0.181056428,                            !- Field 7416
  Until: 08:00,                           !- Field 7417
  0.234539182,                            !- Field 7418
  Until: 09:00,                           !- Field 7419
  0.315397417,                            !- Field 7420
  Until: 10:00,                           !- Field 7421
  0.410122772,                            !- Field 7422
  Until: 11:00,                           !- Field 7423
  0.444725186,                            !- Field 7424
  Until: 12:00,                           !- Field 7425
  0.418450065,                            !- Field 7426
  Until: 13:00,                           !- Field 7427
  0.405724854,                            !- Field 7428
  Until: 14:00,                           !- Field 7429
  0.363567247,                            !- Field 7430
  Until: 15:00,                           !- Field 7431
  0.326458935,                            !- Field 7432
  Until: 16:00,                           !- Field 7433
  0.326919778,                            !- Field 7434
  Until: 17:00,                           !- Field 7435
  0.385477388,                            !- Field 7436
  Until: 18:00,                           !- Field 7437
  0.439066297,                            !- Field 7438
  Until: 19:00,                           !- Field 7439
  0.502053419,                            !- Field 7440
  Until: 20:00,                           !- Field 7441
  0.521853488,                            !- Field 7442
  Until: 21:00,                           !- Field 7443
  0.456111654,                            !- Field 7444
  Until: 22:00,                           !- Field 7445
  0.424788962,                            !- Field 7446
  Until: 23:00,                           !- Field 7447
  0.368347561,                            !- Field 7448
  Until: 24:00,                           !- Field 7449
  0.203097561,                            !- Field 7450
  Through: 05/30,                         !- Field 7451
  For: AllDays,                           !- Field 7452
  Until: 01:00,                           !- Field 7453
  0.17054878,                             !- Field 7454
  Until: 02:00,                           !- Field 7455
  0.112998044,                            !- Field 7456
  Until: 03:00,                           !- Field 7457
  0.120369593,                            !- Field 7458
  Until: 04:00,                           !- Field 7459
  0.090353659,                            !- Field 7460
  Until: 05:00,                           !- Field 7461
  0.087243902,                            !- Field 7462
  Until: 06:00,                           !- Field 7463
  0.158487805,                            !- Field 7464
  Until: 07:00,                           !- Field 7465
  0.293270936,                            !- Field 7466
  Until: 08:00,                           !- Field 7467
  0.389068525,                            !- Field 7468
  Until: 09:00,                           !- Field 7469
  0.409523558,                            !- Field 7470
  Until: 10:00,                           !- Field 7471
  0.378049964,                            !- Field 7472
  Until: 11:00,                           !- Field 7473
  0.334787456,                            !- Field 7474
  Until: 12:00,                           !- Field 7475
  0.335052439,                            !- Field 7476
  Until: 13:00,                           !- Field 7477
  0.36437944,                             !- Field 7478
  Until: 14:00,                           !- Field 7479
  0.279691517,                            !- Field 7480
  Until: 15:00,                           !- Field 7481
  0.244951096,                            !- Field 7482
  Until: 16:00,                           !- Field 7483
  0.22815331,                             !- Field 7484
  Until: 17:00,                           !- Field 7485
  0.348516219,                            !- Field 7486
  Until: 18:00,                           !- Field 7487
  0.460225695,                            !- Field 7488
  Until: 19:00,                           !- Field 7489
  0.561958703,                            !- Field 7490
  Until: 20:00,                           !- Field 7491
  0.554700522,                            !- Field 7492
  Until: 21:00,                           !- Field 7493
  0.533035054,                            !- Field 7494
  Until: 22:00,                           !- Field 7495
  0.403070859,                            !- Field 7496
  Until: 23:00,                           !- Field 7497
  0.354948343,                            !- Field 7498
  Until: 24:00,                           !- Field 7499
  0.215963415,                            !- Field 7500
  Through: 05/31,                         !- Field 7501
  For: AllDays,                           !- Field 7502
  Until: 01:00,                           !- Field 7503
  0.152414634,                            !- Field 7504
  Until: 02:00,                           !- Field 7505
  0.116341463,                            !- Field 7506
  Until: 03:00,                           !- Field 7507
  0.100329268,                            !- Field 7508
  Until: 04:00,                           !- Field 7509
  0.106243902,                            !- Field 7510
  Until: 05:00,                           !- Field 7511
  0.103477393,                            !- Field 7512
  Until: 06:00,                           !- Field 7513
  0.183218879,                            !- Field 7514
  Until: 07:00,                           !- Field 7515
  0.345793787,                            !- Field 7516
  Until: 08:00,                           !- Field 7517
  0.369274908,                            !- Field 7518
  Until: 09:00,                           !- Field 7519
  0.396552174,                            !- Field 7520
  Until: 10:00,                           !- Field 7521
  0.354512195,                            !- Field 7522
  Until: 11:00,                           !- Field 7523
  0.271646341,                            !- Field 7524
  Until: 12:00,                           !- Field 7525
  0.291926829,                            !- Field 7526
  Until: 13:00,                           !- Field 7527
  0.296908537,                            !- Field 7528
  Until: 14:00,                           !- Field 7529
  0.260024103,                            !- Field 7530
  Until: 15:00,                           !- Field 7531
  0.236378049,                            !- Field 7532
  Until: 16:00,                           !- Field 7533
  0.226914347,                            !- Field 7534
  Until: 17:00,                           !- Field 7535
  0.317969512,                            !- Field 7536
  Until: 18:00,                           !- Field 7537
  0.426526834,                            !- Field 7538
  Until: 19:00,                           !- Field 7539
  0.481320557,                            !- Field 7540
  Until: 20:00,                           !- Field 7541
  0.590487003,                            !- Field 7542
  Until: 21:00,                           !- Field 7543
  0.521132195,                            !- Field 7544
  Until: 22:00,                           !- Field 7545
  0.460919627,                            !- Field 7546
  Until: 23:00,                           !- Field 7547
  0.342484545,                            !- Field 7548
  Until: 24:00,                           !- Field 7549
  0.218076392,                            !- Field 7550
  Through: 06/01,                         !- Field 7551
  For: AllDays,                           !- Field 7552
  Until: 01:00,                           !- Field 7553
  0.129954268,                            !- Field 7554
  Until: 02:00,                           !- Field 7555
  0.114323516,                            !- Field 7556
  Until: 03:00,                           !- Field 7557
  0.093557524,                            !- Field 7558
  Until: 04:00,                           !- Field 7559
  0.084437126,                            !- Field 7560
  Until: 05:00,                           !- Field 7561
  0.0786315,                              !- Field 7562
  Until: 06:00,                           !- Field 7563
  0.164178336,                            !- Field 7564
  Until: 07:00,                           !- Field 7565
  0.33410427,                             !- Field 7566
  Until: 08:00,                           !- Field 7567
  0.338490066,                            !- Field 7568
  Until: 09:00,                           !- Field 7569
  0.346712732,                            !- Field 7570
  Until: 10:00,                           !- Field 7571
  0.295020002,                            !- Field 7572
  Until: 11:00,                           !- Field 7573
  0.267527853,                            !- Field 7574
  Until: 12:00,                           !- Field 7575
  0.253145721,                            !- Field 7576
  Until: 13:00,                           !- Field 7577
  0.282283783,                            !- Field 7578
  Until: 14:00,                           !- Field 7579
  0.227276001,                            !- Field 7580
  Until: 15:00,                           !- Field 7581
  0.230829498,                            !- Field 7582
  Until: 16:00,                           !- Field 7583
  0.262710021,                            !- Field 7584
  Until: 17:00,                           !- Field 7585
  0.290301484,                            !- Field 7586
  Until: 18:00,                           !- Field 7587
  0.420118487,                            !- Field 7588
  Until: 19:00,                           !- Field 7589
  0.456436701,                            !- Field 7590
  Until: 20:00,                           !- Field 7591
  0.474305168,                            !- Field 7592
  Until: 21:00,                           !- Field 7593
  0.402570324,                            !- Field 7594
  Until: 22:00,                           !- Field 7595
  0.322627008,                            !- Field 7596
  Until: 23:00,                           !- Field 7597
  0.29997524,                             !- Field 7598
  Until: 24:00,                           !- Field 7599
  0.217906794,                            !- Field 7600
  Through: 06/02,                         !- Field 7601
  For: AllDays,                           !- Field 7602
  Until: 01:00,                           !- Field 7603
  0.130189846,                            !- Field 7604
  Until: 02:00,                           !- Field 7605
  0.129957572,                            !- Field 7606
  Until: 03:00,                           !- Field 7607
  0.11011269,                             !- Field 7608
  Until: 04:00,                           !- Field 7609
  0.089036585,                            !- Field 7610
  Until: 05:00,                           !- Field 7611
  0.082585481,                            !- Field 7612
  Until: 06:00,                           !- Field 7613
  0.150011332,                            !- Field 7614
  Until: 07:00,                           !- Field 7615
  0.29888173,                             !- Field 7616
  Until: 08:00,                           !- Field 7617
  0.344329268,                            !- Field 7618
  Until: 09:00,                           !- Field 7619
  0.338768293,                            !- Field 7620
  Until: 10:00,                           !- Field 7621
  0.312086459,                            !- Field 7622
  Until: 11:00,                           !- Field 7623
  0.270112862,                            !- Field 7624
  Until: 12:00,                           !- Field 7625
  0.272973539,                            !- Field 7626
  Until: 13:00,                           !- Field 7627
  0.264224689,                            !- Field 7628
  Until: 14:00,                           !- Field 7629
  0.253922918,                            !- Field 7630
  Until: 15:00,                           !- Field 7631
  0.219104556,                            !- Field 7632
  Until: 16:00,                           !- Field 7633
  0.226601358,                            !- Field 7634
  Until: 17:00,                           !- Field 7635
  0.288702124,                            !- Field 7636
  Until: 18:00,                           !- Field 7637
  0.371516262,                            !- Field 7638
  Until: 19:00,                           !- Field 7639
  0.449079888,                            !- Field 7640
  Until: 20:00,                           !- Field 7641
  0.449351318,                            !- Field 7642
  Until: 21:00,                           !- Field 7643
  0.364649268,                            !- Field 7644
  Until: 22:00,                           !- Field 7645
  0.335159457,                            !- Field 7646
  Until: 23:00,                           !- Field 7647
  0.296207547,                            !- Field 7648
  Until: 24:00,                           !- Field 7649
  0.19702928,                             !- Field 7650
  Through: 06/03,                         !- Field 7651
  For: AllDays,                           !- Field 7652
  Until: 01:00,                           !- Field 7653
  0.126696316,                            !- Field 7654
  Until: 02:00,                           !- Field 7655
  0.1311013,                              !- Field 7656
  Until: 03:00,                           !- Field 7657
  0.102744765,                            !- Field 7658
  Until: 04:00,                           !- Field 7659
  0.082468886,                            !- Field 7660
  Until: 05:00,                           !- Field 7661
  0.08443842,                             !- Field 7662
  Until: 06:00,                           !- Field 7663
  0.128153618,                            !- Field 7664
  Until: 07:00,                           !- Field 7665
  0.237807682,                            !- Field 7666
  Until: 08:00,                           !- Field 7667
  0.302484756,                            !- Field 7668
  Until: 09:00,                           !- Field 7669
  0.359061637,                            !- Field 7670
  Until: 10:00,                           !- Field 7671
  0.344508168,                            !- Field 7672
  Until: 11:00,                           !- Field 7673
  0.325065146,                            !- Field 7674
  Until: 12:00,                           !- Field 7675
  0.36333813,                             !- Field 7676
  Until: 13:00,                           !- Field 7677
  0.339150152,                            !- Field 7678
  Until: 14:00,                           !- Field 7679
  0.295578118,                            !- Field 7680
  Until: 15:00,                           !- Field 7681
  0.234008283,                            !- Field 7682
  Until: 16:00,                           !- Field 7683
  0.278018293,                            !- Field 7684
  Until: 17:00,                           !- Field 7685
  0.277990178,                            !- Field 7686
  Until: 18:00,                           !- Field 7687
  0.352165641,                            !- Field 7688
  Until: 19:00,                           !- Field 7689
  0.351843649,                            !- Field 7690
  Until: 20:00,                           !- Field 7691
  0.391687548,                            !- Field 7692
  Until: 21:00,                           !- Field 7693
  0.338729617,                            !- Field 7694
  Until: 22:00,                           !- Field 7695
  0.363237957,                            !- Field 7696
  Until: 23:00,                           !- Field 7697
  0.305448467,                            !- Field 7698
  Until: 24:00,                           !- Field 7699
  0.224743586,                            !- Field 7700
  Through: 06/04,                         !- Field 7701
  For: AllDays,                           !- Field 7702
  Until: 01:00,                           !- Field 7703
  0.149079685,                            !- Field 7704
  Until: 02:00,                           !- Field 7705
  0.108359842,                            !- Field 7706
  Until: 03:00,                           !- Field 7707
  0.104343218,                            !- Field 7708
  Until: 04:00,                           !- Field 7709
  0.081737805,                            !- Field 7710
  Until: 05:00,                           !- Field 7711
  0.073597561,                            !- Field 7712
  Until: 06:00,                           !- Field 7713
  0.100640244,                            !- Field 7714
  Until: 07:00,                           !- Field 7715
  0.161623476,                            !- Field 7716
  Until: 08:00,                           !- Field 7717
  0.261553728,                            !- Field 7718
  Until: 09:00,                           !- Field 7719
  0.379301801,                            !- Field 7720
  Until: 10:00,                           !- Field 7721
  0.353329498,                            !- Field 7722
  Until: 11:00,                           !- Field 7723
  0.415152439,                            !- Field 7724
  Until: 12:00,                           !- Field 7725
  0.400495427,                            !- Field 7726
  Until: 13:00,                           !- Field 7727
  0.34632622,                             !- Field 7728
  Until: 14:00,                           !- Field 7729
  0.308876266,                            !- Field 7730
  Until: 15:00,                           !- Field 7731
  0.292264654,                            !- Field 7732
  Until: 16:00,                           !- Field 7733
  0.284688579,                            !- Field 7734
  Until: 17:00,                           !- Field 7735
  0.264012023,                            !- Field 7736
  Until: 18:00,                           !- Field 7737
  0.337287376,                            !- Field 7738
  Until: 19:00,                           !- Field 7739
  0.336388777,                            !- Field 7740
  Until: 20:00,                           !- Field 7741
  0.345849272,                            !- Field 7742
  Until: 21:00,                           !- Field 7743
  0.287642732,                            !- Field 7744
  Until: 22:00,                           !- Field 7745
  0.295166439,                            !- Field 7746
  Until: 23:00,                           !- Field 7747
  0.295426829,                            !- Field 7748
  Until: 24:00,                           !- Field 7749
  0.236471037,                            !- Field 7750
  Through: 06/05,                         !- Field 7751
  For: AllDays,                           !- Field 7752
  Until: 01:00,                           !- Field 7753
  0.145030488,                            !- Field 7754
  Until: 02:00,                           !- Field 7755
  0.101234756,                            !- Field 7756
  Until: 03:00,                           !- Field 7757
  0.114908537,                            !- Field 7758
  Until: 04:00,                           !- Field 7759
  0.097957317,                            !- Field 7760
  Until: 05:00,                           !- Field 7761
  0.086285234,                            !- Field 7762
  Until: 06:00,                           !- Field 7763
  0.096610892,                            !- Field 7764
  Until: 07:00,                           !- Field 7765
  0.130622627,                            !- Field 7766
  Until: 08:00,                           !- Field 7767
  0.233323171,                            !- Field 7768
  Until: 09:00,                           !- Field 7769
  0.282908991,                            !- Field 7770
  Until: 10:00,                           !- Field 7771
  0.405173837,                            !- Field 7772
  Until: 11:00,                           !- Field 7773
  0.363643293,                            !- Field 7774
  Until: 12:00,                           !- Field 7775
  0.366323631,                            !- Field 7776
  Until: 13:00,                           !- Field 7777
  0.313384146,                            !- Field 7778
  Until: 14:00,                           !- Field 7779
  0.299092988,                            !- Field 7780
  Until: 15:00,                           !- Field 7781
  0.261219512,                            !- Field 7782
  Until: 16:00,                           !- Field 7783
  0.311509146,                            !- Field 7784
  Until: 17:00,                           !- Field 7785
  0.307621951,                            !- Field 7786
  Until: 18:00,                           !- Field 7787
  0.405487805,                            !- Field 7788
  Until: 19:00,                           !- Field 7789
  0.485266768,                            !- Field 7790
  Until: 20:00,                           !- Field 7791
  0.498239329,                            !- Field 7792
  Until: 21:00,                           !- Field 7793
  0.445416545,                            !- Field 7794
  Until: 22:00,                           !- Field 7795
  0.39617378,                             !- Field 7796
  Until: 23:00,                           !- Field 7797
  0.3176789,                              !- Field 7798
  Until: 24:00,                           !- Field 7799
  0.21867378,                             !- Field 7800
  Through: 06/06,                         !- Field 7801
  For: AllDays,                           !- Field 7802
  Until: 01:00,                           !- Field 7803
  0.144579355,                            !- Field 7804
  Until: 02:00,                           !- Field 7805
  0.111435947,                            !- Field 7806
  Until: 03:00,                           !- Field 7807
  0.097704211,                            !- Field 7808
  Until: 04:00,                           !- Field 7809
  0.086733203,                            !- Field 7810
  Until: 05:00,                           !- Field 7811
  0.078939614,                            !- Field 7812
  Until: 06:00,                           !- Field 7813
  0.157736784,                            !- Field 7814
  Until: 07:00,                           !- Field 7815
  0.273857858,                            !- Field 7816
  Until: 08:00,                           !- Field 7817
  0.325906796,                            !- Field 7818
  Until: 09:00,                           !- Field 7819
  0.341050823,                            !- Field 7820
  Until: 10:00,                           !- Field 7821
  0.321314787,                            !- Field 7822
  Until: 11:00,                           !- Field 7823
  0.296642459,                            !- Field 7824
  Until: 12:00,                           !- Field 7825
  0.267422342,                            !- Field 7826
  Until: 13:00,                           !- Field 7827
  0.273080922,                            !- Field 7828
  Until: 14:00,                           !- Field 7829
  0.251142286,                            !- Field 7830
  Until: 15:00,                           !- Field 7831
  0.221229076,                            !- Field 7832
  Until: 16:00,                           !- Field 7833
  0.227783378,                            !- Field 7834
  Until: 17:00,                           !- Field 7835
  0.259761131,                            !- Field 7836
  Until: 18:00,                           !- Field 7837
  0.423938392,                            !- Field 7838
  Until: 19:00,                           !- Field 7839
  0.449971022,                            !- Field 7840
  Until: 20:00,                           !- Field 7841
  0.495396341,                            !- Field 7842
  Until: 21:00,                           !- Field 7843
  0.422485619,                            !- Field 7844
  Until: 22:00,                           !- Field 7845
  0.351138405,                            !- Field 7846
  Until: 23:00,                           !- Field 7847
  0.351504401,                            !- Field 7848
  Until: 24:00,                           !- Field 7849
  0.220650167,                            !- Field 7850
  Through: 06/07,                         !- Field 7851
  For: AllDays,                           !- Field 7852
  Until: 01:00,                           !- Field 7853
  0.139038987,                            !- Field 7854
  Until: 02:00,                           !- Field 7855
  0.115110015,                            !- Field 7856
  Until: 03:00,                           !- Field 7857
  0.097682927,                            !- Field 7858
  Until: 04:00,                           !- Field 7859
  0.097822998,                            !- Field 7860
  Until: 05:00,                           !- Field 7861
  0.084711301,                            !- Field 7862
  Until: 06:00,                           !- Field 7863
  0.156896068,                            !- Field 7864
  Until: 07:00,                           !- Field 7865
  0.308543201,                            !- Field 7866
  Until: 08:00,                           !- Field 7867
  0.338709661,                            !- Field 7868
  Until: 09:00,                           !- Field 7869
  0.340884146,                            !- Field 7870
  Until: 10:00,                           !- Field 7871
  0.272210366,                            !- Field 7872
  Until: 11:00,                           !- Field 7873
  0.224916159,                            !- Field 7874
  Until: 12:00,                           !- Field 7875
  0.282332317,                            !- Field 7876
  Until: 13:00,                           !- Field 7877
  0.267994995,                            !- Field 7878
  Until: 14:00,                           !- Field 7879
  0.24411535,                             !- Field 7880
  Until: 15:00,                           !- Field 7881
  0.225934896,                            !- Field 7882
  Until: 16:00,                           !- Field 7883
  0.183517315,                            !- Field 7884
  Until: 17:00,                           !- Field 7885
  0.268643293,                            !- Field 7886
  Until: 18:00,                           !- Field 7887
  0.373231707,                            !- Field 7888
  Until: 19:00,                           !- Field 7889
  0.455022866,                            !- Field 7890
  Until: 20:00,                           !- Field 7891
  0.504242766,                            !- Field 7892
  Until: 21:00,                           !- Field 7893
  0.404069691,                            !- Field 7894
  Until: 22:00,                           !- Field 7895
  0.368596123,                            !- Field 7896
  Until: 23:00,                           !- Field 7897
  0.307855571,                            !- Field 7898
  Until: 24:00,                           !- Field 7899
  0.179314168,                            !- Field 7900
  Through: 06/08,                         !- Field 7901
  For: AllDays,                           !- Field 7902
  Until: 01:00,                           !- Field 7903
  0.129954268,                            !- Field 7904
  Until: 02:00,                           !- Field 7905
  0.114323516,                            !- Field 7906
  Until: 03:00,                           !- Field 7907
  0.093557524,                            !- Field 7908
  Until: 04:00,                           !- Field 7909
  0.084437126,                            !- Field 7910
  Until: 05:00,                           !- Field 7911
  0.0786315,                              !- Field 7912
  Until: 06:00,                           !- Field 7913
  0.164178336,                            !- Field 7914
  Until: 07:00,                           !- Field 7915
  0.33410427,                             !- Field 7916
  Until: 08:00,                           !- Field 7917
  0.338490066,                            !- Field 7918
  Until: 09:00,                           !- Field 7919
  0.346712732,                            !- Field 7920
  Until: 10:00,                           !- Field 7921
  0.295020002,                            !- Field 7922
  Until: 11:00,                           !- Field 7923
  0.267527853,                            !- Field 7924
  Until: 12:00,                           !- Field 7925
  0.253145721,                            !- Field 7926
  Until: 13:00,                           !- Field 7927
  0.282283783,                            !- Field 7928
  Until: 14:00,                           !- Field 7929
  0.227276001,                            !- Field 7930
  Until: 15:00,                           !- Field 7931
  0.230829498,                            !- Field 7932
  Until: 16:00,                           !- Field 7933
  0.262710021,                            !- Field 7934
  Until: 17:00,                           !- Field 7935
  0.290301484,                            !- Field 7936
  Until: 18:00,                           !- Field 7937
  0.420118487,                            !- Field 7938
  Until: 19:00,                           !- Field 7939
  0.456436701,                            !- Field 7940
  Until: 20:00,                           !- Field 7941
  0.474305168,                            !- Field 7942
  Until: 21:00,                           !- Field 7943
  0.402570324,                            !- Field 7944
  Until: 22:00,                           !- Field 7945
  0.322627008,                            !- Field 7946
  Until: 23:00,                           !- Field 7947
  0.29997524,                             !- Field 7948
  Until: 24:00,                           !- Field 7949
  0.217906794,                            !- Field 7950
  Through: 06/09,                         !- Field 7951
  For: AllDays,                           !- Field 7952
  Until: 01:00,                           !- Field 7953
  0.130189846,                            !- Field 7954
  Until: 02:00,                           !- Field 7955
  0.129957572,                            !- Field 7956
  Until: 03:00,                           !- Field 7957
  0.11011269,                             !- Field 7958
  Until: 04:00,                           !- Field 7959
  0.089036585,                            !- Field 7960
  Until: 05:00,                           !- Field 7961
  0.082585481,                            !- Field 7962
  Until: 06:00,                           !- Field 7963
  0.150011332,                            !- Field 7964
  Until: 07:00,                           !- Field 7965
  0.29888173,                             !- Field 7966
  Until: 08:00,                           !- Field 7967
  0.344329268,                            !- Field 7968
  Until: 09:00,                           !- Field 7969
  0.338768293,                            !- Field 7970
  Until: 10:00,                           !- Field 7971
  0.312086459,                            !- Field 7972
  Until: 11:00,                           !- Field 7973
  0.270112862,                            !- Field 7974
  Until: 12:00,                           !- Field 7975
  0.272973539,                            !- Field 7976
  Until: 13:00,                           !- Field 7977
  0.264224689,                            !- Field 7978
  Until: 14:00,                           !- Field 7979
  0.253922918,                            !- Field 7980
  Until: 15:00,                           !- Field 7981
  0.219104556,                            !- Field 7982
  Until: 16:00,                           !- Field 7983
  0.226601358,                            !- Field 7984
  Until: 17:00,                           !- Field 7985
  0.288702124,                            !- Field 7986
  Until: 18:00,                           !- Field 7987
  0.371516262,                            !- Field 7988
  Until: 19:00,                           !- Field 7989
  0.449079888,                            !- Field 7990
  Until: 20:00,                           !- Field 7991
  0.449351318,                            !- Field 7992
  Until: 21:00,                           !- Field 7993
  0.364649268,                            !- Field 7994
  Until: 22:00,                           !- Field 7995
  0.335159457,                            !- Field 7996
  Until: 23:00,                           !- Field 7997
  0.296207547,                            !- Field 7998
  Until: 24:00,                           !- Field 7999
  0.19702928,                             !- Field 8000
  Through: 06/10,                         !- Field 8001
  For: AllDays,                           !- Field 8002
  Until: 01:00,                           !- Field 8003
  0.126696316,                            !- Field 8004
  Until: 02:00,                           !- Field 8005
  0.1311013,                              !- Field 8006
  Until: 03:00,                           !- Field 8007
  0.102744765,                            !- Field 8008
  Until: 04:00,                           !- Field 8009
  0.082468886,                            !- Field 8010
  Until: 05:00,                           !- Field 8011
  0.08443842,                             !- Field 8012
  Until: 06:00,                           !- Field 8013
  0.128153618,                            !- Field 8014
  Until: 07:00,                           !- Field 8015
  0.237807682,                            !- Field 8016
  Until: 08:00,                           !- Field 8017
  0.302484756,                            !- Field 8018
  Until: 09:00,                           !- Field 8019
  0.359061637,                            !- Field 8020
  Until: 10:00,                           !- Field 8021
  0.344508168,                            !- Field 8022
  Until: 11:00,                           !- Field 8023
  0.325065146,                            !- Field 8024
  Until: 12:00,                           !- Field 8025
  0.36333813,                             !- Field 8026
  Until: 13:00,                           !- Field 8027
  0.339150152,                            !- Field 8028
  Until: 14:00,                           !- Field 8029
  0.295578118,                            !- Field 8030
  Until: 15:00,                           !- Field 8031
  0.234008283,                            !- Field 8032
  Until: 16:00,                           !- Field 8033
  0.278018293,                            !- Field 8034
  Until: 17:00,                           !- Field 8035
  0.277990178,                            !- Field 8036
  Until: 18:00,                           !- Field 8037
  0.352165641,                            !- Field 8038
  Until: 19:00,                           !- Field 8039
  0.351843649,                            !- Field 8040
  Until: 20:00,                           !- Field 8041
  0.391687548,                            !- Field 8042
  Until: 21:00,                           !- Field 8043
  0.338729617,                            !- Field 8044
  Until: 22:00,                           !- Field 8045
  0.363237957,                            !- Field 8046
  Until: 23:00,                           !- Field 8047
  0.305448467,                            !- Field 8048
  Until: 24:00,                           !- Field 8049
  0.224743586,                            !- Field 8050
  Through: 06/11,                         !- Field 8051
  For: AllDays,                           !- Field 8052
  Until: 01:00,                           !- Field 8053
  0.149079685,                            !- Field 8054
  Until: 02:00,                           !- Field 8055
  0.108359842,                            !- Field 8056
  Until: 03:00,                           !- Field 8057
  0.104343218,                            !- Field 8058
  Until: 04:00,                           !- Field 8059
  0.081737805,                            !- Field 8060
  Until: 05:00,                           !- Field 8061
  0.073597561,                            !- Field 8062
  Until: 06:00,                           !- Field 8063
  0.100640244,                            !- Field 8064
  Until: 07:00,                           !- Field 8065
  0.161623476,                            !- Field 8066
  Until: 08:00,                           !- Field 8067
  0.261553728,                            !- Field 8068
  Until: 09:00,                           !- Field 8069
  0.379301801,                            !- Field 8070
  Until: 10:00,                           !- Field 8071
  0.353329498,                            !- Field 8072
  Until: 11:00,                           !- Field 8073
  0.415152439,                            !- Field 8074
  Until: 12:00,                           !- Field 8075
  0.400495427,                            !- Field 8076
  Until: 13:00,                           !- Field 8077
  0.34632622,                             !- Field 8078
  Until: 14:00,                           !- Field 8079
  0.308876266,                            !- Field 8080
  Until: 15:00,                           !- Field 8081
  0.292264654,                            !- Field 8082
  Until: 16:00,                           !- Field 8083
  0.284688579,                            !- Field 8084
  Until: 17:00,                           !- Field 8085
  0.264012023,                            !- Field 8086
  Until: 18:00,                           !- Field 8087
  0.337287376,                            !- Field 8088
  Until: 19:00,                           !- Field 8089
  0.336388777,                            !- Field 8090
  Until: 20:00,                           !- Field 8091
  0.345849272,                            !- Field 8092
  Until: 21:00,                           !- Field 8093
  0.287642732,                            !- Field 8094
  Until: 22:00,                           !- Field 8095
  0.295166439,                            !- Field 8096
  Until: 23:00,                           !- Field 8097
  0.295426829,                            !- Field 8098
  Until: 24:00,                           !- Field 8099
  0.236471037,                            !- Field 8100
  Through: 06/12,                         !- Field 8101
  For: AllDays,                           !- Field 8102
  Until: 01:00,                           !- Field 8103
  0.145030488,                            !- Field 8104
  Until: 02:00,                           !- Field 8105
  0.101234756,                            !- Field 8106
  Until: 03:00,                           !- Field 8107
  0.114908537,                            !- Field 8108
  Until: 04:00,                           !- Field 8109
  0.097957317,                            !- Field 8110
  Until: 05:00,                           !- Field 8111
  0.086285234,                            !- Field 8112
  Until: 06:00,                           !- Field 8113
  0.096610892,                            !- Field 8114
  Until: 07:00,                           !- Field 8115
  0.130622627,                            !- Field 8116
  Until: 08:00,                           !- Field 8117
  0.233323171,                            !- Field 8118
  Until: 09:00,                           !- Field 8119
  0.282908991,                            !- Field 8120
  Until: 10:00,                           !- Field 8121
  0.405173837,                            !- Field 8122
  Until: 11:00,                           !- Field 8123
  0.363643293,                            !- Field 8124
  Until: 12:00,                           !- Field 8125
  0.366323631,                            !- Field 8126
  Until: 13:00,                           !- Field 8127
  0.313384146,                            !- Field 8128
  Until: 14:00,                           !- Field 8129
  0.299092988,                            !- Field 8130
  Until: 15:00,                           !- Field 8131
  0.261219512,                            !- Field 8132
  Until: 16:00,                           !- Field 8133
  0.311509146,                            !- Field 8134
  Until: 17:00,                           !- Field 8135
  0.307621951,                            !- Field 8136
  Until: 18:00,                           !- Field 8137
  0.405487805,                            !- Field 8138
  Until: 19:00,                           !- Field 8139
  0.485266768,                            !- Field 8140
  Until: 20:00,                           !- Field 8141
  0.498239329,                            !- Field 8142
  Until: 21:00,                           !- Field 8143
  0.445416545,                            !- Field 8144
  Until: 22:00,                           !- Field 8145
  0.39617378,                             !- Field 8146
  Until: 23:00,                           !- Field 8147
  0.3176789,                              !- Field 8148
  Until: 24:00,                           !- Field 8149
  0.21867378,                             !- Field 8150
  Through: 06/13,                         !- Field 8151
  For: AllDays,                           !- Field 8152
  Until: 01:00,                           !- Field 8153
  0.144579355,                            !- Field 8154
  Until: 02:00,                           !- Field 8155
  0.111435947,                            !- Field 8156
  Until: 03:00,                           !- Field 8157
  0.097704211,                            !- Field 8158
  Until: 04:00,                           !- Field 8159
  0.086733203,                            !- Field 8160
  Until: 05:00,                           !- Field 8161
  0.078939614,                            !- Field 8162
  Until: 06:00,                           !- Field 8163
  0.157736784,                            !- Field 8164
  Until: 07:00,                           !- Field 8165
  0.273857858,                            !- Field 8166
  Until: 08:00,                           !- Field 8167
  0.325906796,                            !- Field 8168
  Until: 09:00,                           !- Field 8169
  0.341050823,                            !- Field 8170
  Until: 10:00,                           !- Field 8171
  0.321314787,                            !- Field 8172
  Until: 11:00,                           !- Field 8173
  0.296642459,                            !- Field 8174
  Until: 12:00,                           !- Field 8175
  0.267422342,                            !- Field 8176
  Until: 13:00,                           !- Field 8177
  0.273080922,                            !- Field 8178
  Until: 14:00,                           !- Field 8179
  0.251142286,                            !- Field 8180
  Until: 15:00,                           !- Field 8181
  0.221229076,                            !- Field 8182
  Until: 16:00,                           !- Field 8183
  0.227783378,                            !- Field 8184
  Until: 17:00,                           !- Field 8185
  0.259761131,                            !- Field 8186
  Until: 18:00,                           !- Field 8187
  0.423938392,                            !- Field 8188
  Until: 19:00,                           !- Field 8189
  0.449971022,                            !- Field 8190
  Until: 20:00,                           !- Field 8191
  0.495396341,                            !- Field 8192
  Until: 21:00,                           !- Field 8193
  0.422485619,                            !- Field 8194
  Until: 22:00,                           !- Field 8195
  0.351138405,                            !- Field 8196
  Until: 23:00,                           !- Field 8197
  0.351504401,                            !- Field 8198
  Until: 24:00,                           !- Field 8199
  0.220650167,                            !- Field 8200
  Through: 06/14,                         !- Field 8201
  For: AllDays,                           !- Field 8202
  Until: 01:00,                           !- Field 8203
  0.139038987,                            !- Field 8204
  Until: 02:00,                           !- Field 8205
  0.115110015,                            !- Field 8206
  Until: 03:00,                           !- Field 8207
  0.097682927,                            !- Field 8208
  Until: 04:00,                           !- Field 8209
  0.097822998,                            !- Field 8210
  Until: 05:00,                           !- Field 8211
  0.084711301,                            !- Field 8212
  Until: 06:00,                           !- Field 8213
  0.156896068,                            !- Field 8214
  Until: 07:00,                           !- Field 8215
  0.308543201,                            !- Field 8216
  Until: 08:00,                           !- Field 8217
  0.338709661,                            !- Field 8218
  Until: 09:00,                           !- Field 8219
  0.340884146,                            !- Field 8220
  Until: 10:00,                           !- Field 8221
  0.272210366,                            !- Field 8222
  Until: 11:00,                           !- Field 8223
  0.224916159,                            !- Field 8224
  Until: 12:00,                           !- Field 8225
  0.282332317,                            !- Field 8226
  Until: 13:00,                           !- Field 8227
  0.267994995,                            !- Field 8228
  Until: 14:00,                           !- Field 8229
  0.24411535,                             !- Field 8230
  Until: 15:00,                           !- Field 8231
  0.225934896,                            !- Field 8232
  Until: 16:00,                           !- Field 8233
  0.183517315,                            !- Field 8234
  Until: 17:00,                           !- Field 8235
  0.268643293,                            !- Field 8236
  Until: 18:00,                           !- Field 8237
  0.373231707,                            !- Field 8238
  Until: 19:00,                           !- Field 8239
  0.455022866,                            !- Field 8240
  Until: 20:00,                           !- Field 8241
  0.504242766,                            !- Field 8242
  Until: 21:00,                           !- Field 8243
  0.404069691,                            !- Field 8244
  Until: 22:00,                           !- Field 8245
  0.368596123,                            !- Field 8246
  Until: 23:00,                           !- Field 8247
  0.307855571,                            !- Field 8248
  Until: 24:00,                           !- Field 8249
  0.179314168,                            !- Field 8250
  Through: 06/15,                         !- Field 8251
  For: AllDays,                           !- Field 8252
  Until: 01:00,                           !- Field 8253
  0.129954268,                            !- Field 8254
  Until: 02:00,                           !- Field 8255
  0.114323516,                            !- Field 8256
  Until: 03:00,                           !- Field 8257
  0.093557524,                            !- Field 8258
  Until: 04:00,                           !- Field 8259
  0.084437126,                            !- Field 8260
  Until: 05:00,                           !- Field 8261
  0.0786315,                              !- Field 8262
  Until: 06:00,                           !- Field 8263
  0.164178336,                            !- Field 8264
  Until: 07:00,                           !- Field 8265
  0.33410427,                             !- Field 8266
  Until: 08:00,                           !- Field 8267
  0.338490066,                            !- Field 8268
  Until: 09:00,                           !- Field 8269
  0.346712732,                            !- Field 8270
  Until: 10:00,                           !- Field 8271
  0.295020002,                            !- Field 8272
  Until: 11:00,                           !- Field 8273
  0.267527853,                            !- Field 8274
  Until: 12:00,                           !- Field 8275
  0.253145721,                            !- Field 8276
  Until: 13:00,                           !- Field 8277
  0.282283783,                            !- Field 8278
  Until: 14:00,                           !- Field 8279
  0.227276001,                            !- Field 8280
  Until: 15:00,                           !- Field 8281
  0.230829498,                            !- Field 8282
  Until: 16:00,                           !- Field 8283
  0.262710021,                            !- Field 8284
  Until: 17:00,                           !- Field 8285
  0.290301484,                            !- Field 8286
  Until: 18:00,                           !- Field 8287
  0.420118487,                            !- Field 8288
  Until: 19:00,                           !- Field 8289
  0.456436701,                            !- Field 8290
  Until: 20:00,                           !- Field 8291
  0.474305168,                            !- Field 8292
  Until: 21:00,                           !- Field 8293
  0.402570324,                            !- Field 8294
  Until: 22:00,                           !- Field 8295
  0.322627008,                            !- Field 8296
  Until: 23:00,                           !- Field 8297
  0.29997524,                             !- Field 8298
  Until: 24:00,                           !- Field 8299
  0.217906794,                            !- Field 8300
  Through: 06/16,                         !- Field 8301
  For: AllDays,                           !- Field 8302
  Until: 01:00,                           !- Field 8303
  0.130189846,                            !- Field 8304
  Until: 02:00,                           !- Field 8305
  0.129957572,                            !- Field 8306
  Until: 03:00,                           !- Field 8307
  0.11011269,                             !- Field 8308
  Until: 04:00,                           !- Field 8309
  0.089036585,                            !- Field 8310
  Until: 05:00,                           !- Field 8311
  0.082585481,                            !- Field 8312
  Until: 06:00,                           !- Field 8313
  0.150011332,                            !- Field 8314
  Until: 07:00,                           !- Field 8315
  0.29888173,                             !- Field 8316
  Until: 08:00,                           !- Field 8317
  0.344329268,                            !- Field 8318
  Until: 09:00,                           !- Field 8319
  0.338768293,                            !- Field 8320
  Until: 10:00,                           !- Field 8321
  0.312086459,                            !- Field 8322
  Until: 11:00,                           !- Field 8323
  0.270112862,                            !- Field 8324
  Until: 12:00,                           !- Field 8325
  0.272973539,                            !- Field 8326
  Until: 13:00,                           !- Field 8327
  0.264224689,                            !- Field 8328
  Until: 14:00,                           !- Field 8329
  0.253922918,                            !- Field 8330
  Until: 15:00,                           !- Field 8331
  0.219104556,                            !- Field 8332
  Until: 16:00,                           !- Field 8333
  0.226601358,                            !- Field 8334
  Until: 17:00,                           !- Field 8335
  0.288702124,                            !- Field 8336
  Until: 18:00,                           !- Field 8337
  0.371516262,                            !- Field 8338
  Until: 19:00,                           !- Field 8339
  0.449079888,                            !- Field 8340
  Until: 20:00,                           !- Field 8341
  0.449351318,                            !- Field 8342
  Until: 21:00,                           !- Field 8343
  0.364649268,                            !- Field 8344
  Until: 22:00,                           !- Field 8345
  0.335159457,                            !- Field 8346
  Until: 23:00,                           !- Field 8347
  0.296207547,                            !- Field 8348
  Until: 24:00,                           !- Field 8349
  0.19702928,                             !- Field 8350
  Through: 06/17,                         !- Field 8351
  For: AllDays,                           !- Field 8352
  Until: 01:00,                           !- Field 8353
  0.126696316,                            !- Field 8354
  Until: 02:00,                           !- Field 8355
  0.1311013,                              !- Field 8356
  Until: 03:00,                           !- Field 8357
  0.102744765,                            !- Field 8358
  Until: 04:00,                           !- Field 8359
  0.082468886,                            !- Field 8360
  Until: 05:00,                           !- Field 8361
  0.08443842,                             !- Field 8362
  Until: 06:00,                           !- Field 8363
  0.128153618,                            !- Field 8364
  Until: 07:00,                           !- Field 8365
  0.237807682,                            !- Field 8366
  Until: 08:00,                           !- Field 8367
  0.302484756,                            !- Field 8368
  Until: 09:00,                           !- Field 8369
  0.359061637,                            !- Field 8370
  Until: 10:00,                           !- Field 8371
  0.344508168,                            !- Field 8372
  Until: 11:00,                           !- Field 8373
  0.325065146,                            !- Field 8374
  Until: 12:00,                           !- Field 8375
  0.36333813,                             !- Field 8376
  Until: 13:00,                           !- Field 8377
  0.339150152,                            !- Field 8378
  Until: 14:00,                           !- Field 8379
  0.295578118,                            !- Field 8380
  Until: 15:00,                           !- Field 8381
  0.234008283,                            !- Field 8382
  Until: 16:00,                           !- Field 8383
  0.278018293,                            !- Field 8384
  Until: 17:00,                           !- Field 8385
  0.277990178,                            !- Field 8386
  Until: 18:00,                           !- Field 8387
  0.352165641,                            !- Field 8388
  Until: 19:00,                           !- Field 8389
  0.351843649,                            !- Field 8390
  Until: 20:00,                           !- Field 8391
  0.391687548,                            !- Field 8392
  Until: 21:00,                           !- Field 8393
  0.338729617,                            !- Field 8394
  Until: 22:00,                           !- Field 8395
  0.363237957,                            !- Field 8396
  Until: 23:00,                           !- Field 8397
  0.305448467,                            !- Field 8398
  Until: 24:00,                           !- Field 8399
  0.224743586,                            !- Field 8400
  Through: 06/18,                         !- Field 8401
  For: AllDays,                           !- Field 8402
  Until: 01:00,                           !- Field 8403
  0.149079685,                            !- Field 8404
  Until: 02:00,                           !- Field 8405
  0.108359842,                            !- Field 8406
  Until: 03:00,                           !- Field 8407
  0.104343218,                            !- Field 8408
  Until: 04:00,                           !- Field 8409
  0.081737805,                            !- Field 8410
  Until: 05:00,                           !- Field 8411
  0.073597561,                            !- Field 8412
  Until: 06:00,                           !- Field 8413
  0.100640244,                            !- Field 8414
  Until: 07:00,                           !- Field 8415
  0.161623476,                            !- Field 8416
  Until: 08:00,                           !- Field 8417
  0.261553728,                            !- Field 8418
  Until: 09:00,                           !- Field 8419
  0.379301801,                            !- Field 8420
  Until: 10:00,                           !- Field 8421
  0.353329498,                            !- Field 8422
  Until: 11:00,                           !- Field 8423
  0.415152439,                            !- Field 8424
  Until: 12:00,                           !- Field 8425
  0.400495427,                            !- Field 8426
  Until: 13:00,                           !- Field 8427
  0.34632622,                             !- Field 8428
  Until: 14:00,                           !- Field 8429
  0.308876266,                            !- Field 8430
  Until: 15:00,                           !- Field 8431
  0.292264654,                            !- Field 8432
  Until: 16:00,                           !- Field 8433
  0.284688579,                            !- Field 8434
  Until: 17:00,                           !- Field 8435
  0.264012023,                            !- Field 8436
  Until: 18:00,                           !- Field 8437
  0.337287376,                            !- Field 8438
  Until: 19:00,                           !- Field 8439
  0.336388777,                            !- Field 8440
  Until: 20:00,                           !- Field 8441
  0.345849272,                            !- Field 8442
  Until: 21:00,                           !- Field 8443
  0.287642732,                            !- Field 8444
  Until: 22:00,                           !- Field 8445
  0.295166439,                            !- Field 8446
  Until: 23:00,                           !- Field 8447
  0.295426829,                            !- Field 8448
  Until: 24:00,                           !- Field 8449
  0.236471037,                            !- Field 8450
  Through: 06/19,                         !- Field 8451
  For: AllDays,                           !- Field 8452
  Until: 01:00,                           !- Field 8453
  0.145030488,                            !- Field 8454
  Until: 02:00,                           !- Field 8455
  0.101234756,                            !- Field 8456
  Until: 03:00,                           !- Field 8457
  0.114908537,                            !- Field 8458
  Until: 04:00,                           !- Field 8459
  0.097957317,                            !- Field 8460
  Until: 05:00,                           !- Field 8461
  0.086285234,                            !- Field 8462
  Until: 06:00,                           !- Field 8463
  0.096610892,                            !- Field 8464
  Until: 07:00,                           !- Field 8465
  0.130622627,                            !- Field 8466
  Until: 08:00,                           !- Field 8467
  0.233323171,                            !- Field 8468
  Until: 09:00,                           !- Field 8469
  0.282908991,                            !- Field 8470
  Until: 10:00,                           !- Field 8471
  0.405173837,                            !- Field 8472
  Until: 11:00,                           !- Field 8473
  0.363643293,                            !- Field 8474
  Until: 12:00,                           !- Field 8475
  0.366323631,                            !- Field 8476
  Until: 13:00,                           !- Field 8477
  0.313384146,                            !- Field 8478
  Until: 14:00,                           !- Field 8479
  0.299092988,                            !- Field 8480
  Until: 15:00,                           !- Field 8481
  0.261219512,                            !- Field 8482
  Until: 16:00,                           !- Field 8483
  0.311509146,                            !- Field 8484
  Until: 17:00,                           !- Field 8485
  0.307621951,                            !- Field 8486
  Until: 18:00,                           !- Field 8487
  0.405487805,                            !- Field 8488
  Until: 19:00,                           !- Field 8489
  0.485266768,                            !- Field 8490
  Until: 20:00,                           !- Field 8491
  0.498239329,                            !- Field 8492
  Until: 21:00,                           !- Field 8493
  0.445416545,                            !- Field 8494
  Until: 22:00,                           !- Field 8495
  0.39617378,                             !- Field 8496
  Until: 23:00,                           !- Field 8497
  0.3176789,                              !- Field 8498
  Until: 24:00,                           !- Field 8499
  0.21867378,                             !- Field 8500
  Through: 06/20,                         !- Field 8501
  For: AllDays,                           !- Field 8502
  Until: 01:00,                           !- Field 8503
  0.144579355,                            !- Field 8504
