  0.143318212,                            !- Field 14246
  Until: 23:00,                           !- Field 14247
  0.046928505,                            !- Field 14248
  Until: 24:00,                           !- Field 14249
  0.03424961,                             !- Field 14250
  Through: 10/13,                         !- Field 14251
  For: AllDays,                           !- Field 14252
  Until: 01:00,                           !- Field 14253
  0.007333101,                            !- Field 14254
  Until: 02:00,                           !- Field 14255
  0.007382032,                            !- Field 14256
  Until: 03:00,                           !- Field 14257
  0.007378481,                            !- Field 14258
  Until: 04:00,                           !- Field 14259
  0.007357561,                            !- Field 14260
  Until: 05:00,                           !- Field 14261
  0.007338179,                            !- Field 14262
  Until: 06:00,                           !- Field 14263
  0.046565385,                            !- Field 14264
  Until: 07:00,                           !- Field 14265
  0.020157973,                            !- Field 14266
  Until: 08:00,                           !- Field 14267
  0.170276846,                            !- Field 14268
  Until: 09:00,                           !- Field 14269
  0.13761698,                             !- Field 14270
  Until: 10:00,                           !- Field 14271
  0.062648051,                            !- Field 14272
  Until: 11:00,                           !- Field 14273
  0.115578125,                            !- Field 14274
  Until: 12:00,                           !- Field 14275
  0.046253514,                            !- Field 14276
  Until: 13:00,                           !- Field 14277
  0.067413544,                            !- Field 14278
  Until: 14:00,                           !- Field 14279
  0.007133032,                            !- Field 14280
  Until: 15:00,                           !- Field 14281
  0.007139847,                            !- Field 14282
  Until: 16:00,                           !- Field 14283
  0.007204941,                            !- Field 14284
  Until: 17:00,                           !- Field 14285
  0.142239509,                            !- Field 14286
  Until: 18:00,                           !- Field 14287
  0.157087887,                            !- Field 14288
  Until: 19:00,                           !- Field 14289
  0.031625817,                            !- Field 14290
  Until: 20:00,                           !- Field 14291
  0.050209276,                            !- Field 14292
  Until: 21:00,                           !- Field 14293
  0.012272315,                            !- Field 14294
  Until: 22:00,                           !- Field 14295
  0.075149773,                            !- Field 14296
  Until: 23:00,                           !- Field 14297
  0.040122963,                            !- Field 14298
  Until: 24:00,                           !- Field 14299
  0.016138286,                            !- Field 14300
  Through: 10/14,                         !- Field 14301
  For: AllDays,                           !- Field 14302
  Until: 01:00,                           !- Field 14303
  0.007353049,                            !- Field 14304
  Until: 02:00,                           !- Field 14305
  0.007363216,                            !- Field 14306
  Until: 03:00,                           !- Field 14307
  0.007371845,                            !- Field 14308
  Until: 04:00,                           !- Field 14309
  0.007378004,                            !- Field 14310
  Until: 05:00,                           !- Field 14311
  0.007362264,                            !- Field 14312
  Until: 06:00,                           !- Field 14313
  0.007334232,                            !- Field 14314
  Until: 07:00,                           !- Field 14315
  0.103058242,                            !- Field 14316
  Until: 08:00,                           !- Field 14317
  0.173800191,                            !- Field 14318
  Until: 09:00,                           !- Field 14319
  0.470626127,                            !- Field 14320
  Until: 10:00,                           !- Field 14321
  0.238519858,                            !- Field 14322
  Until: 11:00,                           !- Field 14323
  0.034755058,                            !- Field 14324
  Until: 12:00,                           !- Field 14325
  0.122628127,                            !- Field 14326
  Until: 13:00,                           !- Field 14327
  0.084964923,                            !- Field 14328
  Until: 14:00,                           !- Field 14329
  0.175652271,                            !- Field 14330
  Until: 15:00,                           !- Field 14331
  0.164207693,                            !- Field 14332
  Until: 16:00,                           !- Field 14333
  0.052397519,                            !- Field 14334
  Until: 17:00,                           !- Field 14335
  0.04692868,                             !- Field 14336
  Until: 18:00,                           !- Field 14337
  0.08863779,                             !- Field 14338
  Until: 19:00,                           !- Field 14339
  0.053641426,                            !- Field 14340
  Until: 20:00,                           !- Field 14341
  0.005959589,                            !- Field 14342
  Until: 21:00,                           !- Field 14343
  0.047409407,                            !- Field 14344
  Until: 22:00,                           !- Field 14345
  0.064229928,                            !- Field 14346
  Until: 23:00,                           !- Field 14347
  0.027691732,                            !- Field 14348
  Until: 24:00,                           !- Field 14349
  0.007333317,                            !- Field 14350
  Through: 10/15,                         !- Field 14351
  For: AllDays,                           !- Field 14352
  Until: 01:00,                           !- Field 14353
  0.007349068,                            !- Field 14354
  Until: 02:00,                           !- Field 14355
  0.007378574,                            !- Field 14356
  Until: 03:00,                           !- Field 14357
  0.007358652,                            !- Field 14358
  Until: 04:00,                           !- Field 14359
  0.007358132,                            !- Field 14360
  Until: 05:00,                           !- Field 14361
  0.008296143,                            !- Field 14362
  Until: 06:00,                           !- Field 14363
  0.048527323,                            !- Field 14364
  Until: 07:00,                           !- Field 14365
  0.00596393,                             !- Field 14366
  Until: 08:00,                           !- Field 14367
  0.007271949,                            !- Field 14368
  Until: 09:00,                           !- Field 14369
  0.101794875,                            !- Field 14370
  Until: 10:00,                           !- Field 14371
  0.244059018,                            !- Field 14372
  Until: 11:00,                           !- Field 14373
  0.356527922,                            !- Field 14374
  Until: 12:00,                           !- Field 14375
  0.199627678,                            !- Field 14376
  Until: 13:00,                           !- Field 14377
  0.19259469,                             !- Field 14378
  Until: 14:00,                           !- Field 14379
  0.268670716,                            !- Field 14380
  Until: 15:00,                           !- Field 14381
  0.03849524,                             !- Field 14382
  Until: 16:00,                           !- Field 14383
  0.125629561,                            !- Field 14384
  Until: 17:00,                           !- Field 14385
  0.087381579,                            !- Field 14386
  Until: 18:00,                           !- Field 14387
  0.056470832,                            !- Field 14388
  Until: 19:00,                           !- Field 14389
  0.03055968,                             !- Field 14390
  Until: 20:00,                           !- Field 14391
  0.015287762,                            !- Field 14392
  Until: 21:00,                           !- Field 14393
  0.104649031,                            !- Field 14394
  Until: 22:00,                           !- Field 14395
  0.023752501,                            !- Field 14396
  Until: 23:00,                           !- Field 14397
  0.030143958,                            !- Field 14398
  Until: 24:00,                           !- Field 14399
  0.019575212,                            !- Field 14400
  Through: 10/16,                         !- Field 14401
  For: AllDays,                           !- Field 14402
  Until: 01:00,                           !- Field 14403
  0.027080541,                            !- Field 14404
  Until: 02:00,                           !- Field 14405
  0.008820815,                            !- Field 14406
  Until: 03:00,                           !- Field 14407
  0.007316471,                            !- Field 14408
  Until: 04:00,                           !- Field 14409
  0.007325702,                            !- Field 14410
  Until: 05:00,                           !- Field 14411
  0.007317103,                            !- Field 14412
  Until: 06:00,                           !- Field 14413
  0.035830728,                            !- Field 14414
  Until: 07:00,                           !- Field 14415
  0.034311729,                            !- Field 14416
  Until: 08:00,                           !- Field 14417
  0.055869238,                            !- Field 14418
  Until: 09:00,                           !- Field 14419
  0.06118043,                             !- Field 14420
  Until: 10:00,                           !- Field 14421
  0.354583863,                            !- Field 14422
  Until: 11:00,                           !- Field 14423
  0.421477483,                            !- Field 14424
  Until: 12:00,                           !- Field 14425
  0.266743686,                            !- Field 14426
  Until: 13:00,                           !- Field 14427
  0.440197221,                            !- Field 14428
  Until: 14:00,                           !- Field 14429
  0.334573856,                            !- Field 14430
  Until: 15:00,                           !- Field 14431
  0.31884148,                             !- Field 14432
  Until: 16:00,                           !- Field 14433
  0.259925939,                            !- Field 14434
  Until: 17:00,                           !- Field 14435
  0.312092924,                            !- Field 14436
  Until: 18:00,                           !- Field 14437
  0.157944584,                            !- Field 14438
  Until: 19:00,                           !- Field 14439
  0.227024077,                            !- Field 14440
  Until: 20:00,                           !- Field 14441
  0.140089533,                            !- Field 14442
  Until: 21:00,                           !- Field 14443
  0.064162422,                            !- Field 14444
  Until: 22:00,                           !- Field 14445
  0.065523721,                            !- Field 14446
  Until: 23:00,                           !- Field 14447
  0.16480393,                             !- Field 14448
  Until: 24:00,                           !- Field 14449
  0.1059483,                              !- Field 14450
  Through: 10/17,                         !- Field 14451
  For: AllDays,                           !- Field 14452
  Until: 01:00,                           !- Field 14453
  0.007408884,                            !- Field 14454
  Until: 02:00,                           !- Field 14455
  0.007404675,                            !- Field 14456
  Until: 03:00,                           !- Field 14457
  0.007399431,                            !- Field 14458
  Until: 04:00,                           !- Field 14459
  0.00738819,                             !- Field 14460
  Until: 05:00,                           !- Field 14461
  0.007374041,                            !- Field 14462
  Until: 06:00,                           !- Field 14463
  0.007355211,                            !- Field 14464
  Until: 07:00,                           !- Field 14465
  0.014879188,                            !- Field 14466
  Until: 08:00,                           !- Field 14467
  0.244420812,                            !- Field 14468
  Until: 09:00,                           !- Field 14469
  0.176724499,                            !- Field 14470
  Until: 10:00,                           !- Field 14471
  0.278000936,                            !- Field 14472
  Until: 11:00,                           !- Field 14473
  0.41279876,                             !- Field 14474
  Until: 12:00,                           !- Field 14475
  0.161644174,                            !- Field 14476
  Until: 13:00,                           !- Field 14477
  0.086842694,                            !- Field 14478
  Until: 14:00,                           !- Field 14479
  0.243026512,                            !- Field 14480
  Until: 15:00,                           !- Field 14481
  0.105661533,                            !- Field 14482
  Until: 16:00,                           !- Field 14483
  0.130097611,                            !- Field 14484
  Until: 17:00,                           !- Field 14485
  0.046466264,                            !- Field 14486
  Until: 18:00,                           !- Field 14487
  0.167254711,                            !- Field 14488
  Until: 19:00,                           !- Field 14489
  0.124883557,                            !- Field 14490
  Until: 20:00,                           !- Field 14491
  0.13506573,                             !- Field 14492
  Until: 21:00,                           !- Field 14493
  0.034218712,                            !- Field 14494
  Until: 22:00,                           !- Field 14495
  0.050092932,                            !- Field 14496
  Until: 23:00,                           !- Field 14497
  0.013830629,                            !- Field 14498
  Until: 24:00,                           !- Field 14499
  0.053821853,                            !- Field 14500
  Through: 10/18,                         !- Field 14501
  For: AllDays,                           !- Field 14502
  Until: 01:00,                           !- Field 14503
  0.007330884,                            !- Field 14504
  Until: 02:00,                           !- Field 14505
  0.007334666,                            !- Field 14506
  Until: 03:00,                           !- Field 14507
  0.007328027,                            !- Field 14508
  Until: 04:00,                           !- Field 14509
  0.007294025,                            !- Field 14510
  Until: 05:00,                           !- Field 14511
  0.007289355,                            !- Field 14512
  Until: 06:00,                           !- Field 14513
  0.007258309,                            !- Field 14514
  Until: 07:00,                           !- Field 14515
  0.013658269,                            !- Field 14516
  Until: 08:00,                           !- Field 14517
  0.156302428,                            !- Field 14518
  Until: 09:00,                           !- Field 14519
  0.139243661,                            !- Field 14520
  Until: 10:00,                           !- Field 14521
  0.199248372,                            !- Field 14522
  Until: 11:00,                           !- Field 14523
  0.233341872,                            !- Field 14524
  Until: 12:00,                           !- Field 14525
  0.109275305,                            !- Field 14526
  Until: 13:00,                           !- Field 14527
  0.109944592,                            !- Field 14528
  Until: 14:00,                           !- Field 14529
  0.100222167,                            !- Field 14530
  Until: 15:00,                           !- Field 14531
  0.104746669,                            !- Field 14532
  Until: 16:00,                           !- Field 14533
  0.062565447,                            !- Field 14534
  Until: 17:00,                           !- Field 14535
  0.007064888,                            !- Field 14536
  Until: 18:00,                           !- Field 14537
  0.034969527,                            !- Field 14538
  Until: 19:00,                           !- Field 14539
  0.13061403,                             !- Field 14540
  Until: 20:00,                           !- Field 14541
  0.081213928,                            !- Field 14542
  Until: 21:00,                           !- Field 14543
  0.174309374,                            !- Field 14544
  Until: 22:00,                           !- Field 14545
  0.011730659,                            !- Field 14546
  Until: 23:00,                           !- Field 14547
  0.043807931,                            !- Field 14548
  Until: 24:00,                           !- Field 14549
  0.015181713,                            !- Field 14550
  Through: 10/19,                         !- Field 14551
  For: AllDays,                           !- Field 14552
  Until: 01:00,                           !- Field 14553
  0.007265827,                            !- Field 14554
  Until: 02:00,                           !- Field 14555
  0.007267886,                            !- Field 14556
  Until: 03:00,                           !- Field 14557
  0.007250562,                            !- Field 14558
  Until: 04:00,                           !- Field 14559
  0.007251097,                            !- Field 14560
  Until: 05:00,                           !- Field 14561
  0.007243621,                            !- Field 14562
  Until: 06:00,                           !- Field 14563
  0.007221094,                            !- Field 14564
  Until: 07:00,                           !- Field 14565
  0.006210672,                            !- Field 14566
  Until: 08:00,                           !- Field 14567
  0.115274888,                            !- Field 14568
  Until: 09:00,                           !- Field 14569
  0.112197522,                            !- Field 14570
  Until: 10:00,                           !- Field 14571
  0.079504765,                            !- Field 14572
  Until: 11:00,                           !- Field 14573
  0.030313546,                            !- Field 14574
  Until: 12:00,                           !- Field 14575
  0.110657847,                            !- Field 14576
  Until: 13:00,                           !- Field 14577
  0.064727577,                            !- Field 14578
  Until: 14:00,                           !- Field 14579
  0.095592497,                            !- Field 14580
  Until: 15:00,                           !- Field 14581
  0.058417139,                            !- Field 14582
  Until: 16:00,                           !- Field 14583
  0.046078989,                            !- Field 14584
  Until: 17:00,                           !- Field 14585
  0.082686541,                            !- Field 14586
  Until: 18:00,                           !- Field 14587
  0.179079923,                            !- Field 14588
  Until: 19:00,                           !- Field 14589
  0.136583747,                            !- Field 14590
  Until: 20:00,                           !- Field 14591
  0.116393267,                            !- Field 14592
  Until: 21:00,                           !- Field 14593
  0.09484929,                             !- Field 14594
  Until: 22:00,                           !- Field 14595
  0.143318212,                            !- Field 14596
  Until: 23:00,                           !- Field 14597
  0.046928505,                            !- Field 14598
  Until: 24:00,                           !- Field 14599
  0.03424961,                             !- Field 14600
  Through: 10/20,                         !- Field 14601
  For: AllDays,                           !- Field 14602
  Until: 01:00,                           !- Field 14603
  0.007333101,                            !- Field 14604
  Until: 02:00,                           !- Field 14605
  0.007382032,                            !- Field 14606
  Until: 03:00,                           !- Field 14607
  0.007378481,                            !- Field 14608
  Until: 04:00,                           !- Field 14609
  0.007357561,                            !- Field 14610
  Until: 05:00,                           !- Field 14611
  0.007338179,                            !- Field 14612
  Until: 06:00,                           !- Field 14613
  0.046565385,                            !- Field 14614
  Until: 07:00,                           !- Field 14615
  0.020157973,                            !- Field 14616
  Until: 08:00,                           !- Field 14617
  0.170276846,                            !- Field 14618
  Until: 09:00,                           !- Field 14619
  0.13761698,                             !- Field 14620
  Until: 10:00,                           !- Field 14621
  0.062648051,                            !- Field 14622
  Until: 11:00,                           !- Field 14623
  0.115578125,                            !- Field 14624
  Until: 12:00,                           !- Field 14625
  0.046253514,                            !- Field 14626
  Until: 13:00,                           !- Field 14627
  0.067413544,                            !- Field 14628
  Until: 14:00,                           !- Field 14629
  0.007133032,                            !- Field 14630
  Until: 15:00,                           !- Field 14631
  0.007139847,                            !- Field 14632
  Until: 16:00,                           !- Field 14633
  0.007204941,                            !- Field 14634
  Until: 17:00,                           !- Field 14635
  0.142239509,                            !- Field 14636
  Until: 18:00,                           !- Field 14637
  0.157087887,                            !- Field 14638
  Until: 19:00,                           !- Field 14639
  0.031625817,                            !- Field 14640
  Until: 20:00,                           !- Field 14641
  0.050209276,                            !- Field 14642
  Until: 21:00,                           !- Field 14643
  0.012272315,                            !- Field 14644
  Until: 22:00,                           !- Field 14645
  0.075149773,                            !- Field 14646
  Until: 23:00,                           !- Field 14647
  0.040122963,                            !- Field 14648
  Until: 24:00,                           !- Field 14649
  0.016138286,                            !- Field 14650
  Through: 10/21,                         !- Field 14651
  For: AllDays,                           !- Field 14652
  Until: 01:00,                           !- Field 14653
  0.007353049,                            !- Field 14654
  Until: 02:00,                           !- Field 14655
  0.007363216,                            !- Field 14656
  Until: 03:00,                           !- Field 14657
  0.007371845,                            !- Field 14658
  Until: 04:00,                           !- Field 14659
  0.007378004,                            !- Field 14660
  Until: 05:00,                           !- Field 14661
  0.007362264,                            !- Field 14662
  Until: 06:00,                           !- Field 14663
  0.007334232,                            !- Field 14664
  Until: 07:00,                           !- Field 14665
  0.103058242,                            !- Field 14666
  Until: 08:00,                           !- Field 14667
  0.173800191,                            !- Field 14668
  Until: 09:00,                           !- Field 14669
  0.470626127,                            !- Field 14670
  Until: 10:00,                           !- Field 14671
  0.238519858,                            !- Field 14672
  Until: 11:00,                           !- Field 14673
  0.034755058,                            !- Field 14674
  Until: 12:00,                           !- Field 14675
  0.122628127,                            !- Field 14676
  Until: 13:00,                           !- Field 14677
  0.084964923,                            !- Field 14678
  Until: 14:00,                           !- Field 14679
  0.175652271,                            !- Field 14680
  Until: 15:00,                           !- Field 14681
  0.164207693,                            !- Field 14682
  Until: 16:00,                           !- Field 14683
  0.052397519,                            !- Field 14684
  Until: 17:00,                           !- Field 14685
  0.04692868,                             !- Field 14686
  Until: 18:00,                           !- Field 14687
  0.08863779,                             !- Field 14688
  Until: 19:00,                           !- Field 14689
  0.053641426,                            !- Field 14690
  Until: 20:00,                           !- Field 14691
  0.005959589,                            !- Field 14692
  Until: 21:00,                           !- Field 14693
  0.047409407,                            !- Field 14694
  Until: 22:00,                           !- Field 14695
  0.064229928,                            !- Field 14696
  Until: 23:00,                           !- Field 14697
  0.027691732,                            !- Field 14698
  Until: 24:00,                           !- Field 14699
  0.007333317,                            !- Field 14700
  Through: 10/22,                         !- Field 14701
  For: AllDays,                           !- Field 14702
  Until: 01:00,                           !- Field 14703
  0.007349068,                            !- Field 14704
  Until: 02:00,                           !- Field 14705
  0.007378574,                            !- Field 14706
  Until: 03:00,                           !- Field 14707
  0.007358652,                            !- Field 14708
  Until: 04:00,                           !- Field 14709
  0.007358132,                            !- Field 14710
  Until: 05:00,                           !- Field 14711
  0.008296143,                            !- Field 14712
  Until: 06:00,                           !- Field 14713
  0.048527323,                            !- Field 14714
  Until: 07:00,                           !- Field 14715
  0.00596393,                             !- Field 14716
  Until: 08:00,                           !- Field 14717
  0.007271949,                            !- Field 14718
  Until: 09:00,                           !- Field 14719
  0.101794875,                            !- Field 14720
  Until: 10:00,                           !- Field 14721
  0.244059018,                            !- Field 14722
  Until: 11:00,                           !- Field 14723
  0.356527922,                            !- Field 14724
  Until: 12:00,                           !- Field 14725
  0.199627678,                            !- Field 14726
  Until: 13:00,                           !- Field 14727
  0.19259469,                             !- Field 14728
  Until: 14:00,                           !- Field 14729
  0.268670716,                            !- Field 14730
  Until: 15:00,                           !- Field 14731
  0.03849524,                             !- Field 14732
  Until: 16:00,                           !- Field 14733
  0.125629561,                            !- Field 14734
  Until: 17:00,                           !- Field 14735
  0.087381579,                            !- Field 14736
  Until: 18:00,                           !- Field 14737
  0.056470832,                            !- Field 14738
  Until: 19:00,                           !- Field 14739
  0.03055968,                             !- Field 14740
  Until: 20:00,                           !- Field 14741
  0.015287762,                            !- Field 14742
  Until: 21:00,                           !- Field 14743
  0.104649031,                            !- Field 14744
  Until: 22:00,                           !- Field 14745
  0.023752501,                            !- Field 14746
  Until: 23:00,                           !- Field 14747
  0.030143958,                            !- Field 14748
  Until: 24:00,                           !- Field 14749
  0.019575212,                            !- Field 14750
  Through: 10/23,                         !- Field 14751
  For: AllDays,                           !- Field 14752
  Until: 01:00,                           !- Field 14753
  0.027080541,                            !- Field 14754
  Until: 02:00,                           !- Field 14755
  0.008820815,                            !- Field 14756
  Until: 03:00,                           !- Field 14757
  0.007316471,                            !- Field 14758
  Until: 04:00,                           !- Field 14759
  0.007325702,                            !- Field 14760
  Until: 05:00,                           !- Field 14761
  0.007317103,                            !- Field 14762
  Until: 06:00,                           !- Field 14763
  0.035830728,                            !- Field 14764
  Until: 07:00,                           !- Field 14765
  0.034311729,                            !- Field 14766
  Until: 08:00,                           !- Field 14767
  0.055869238,                            !- Field 14768
  Until: 09:00,                           !- Field 14769
  0.06118043,                             !- Field 14770
  Until: 10:00,                           !- Field 14771
  0.354583863,                            !- Field 14772
  Until: 11:00,                           !- Field 14773
  0.421477483,                            !- Field 14774
  Until: 12:00,                           !- Field 14775
  0.266743686,                            !- Field 14776
  Until: 13:00,                           !- Field 14777
  0.440197221,                            !- Field 14778
  Until: 14:00,                           !- Field 14779
  0.334573856,                            !- Field 14780
  Until: 15:00,                           !- Field 14781
  0.31884148,                             !- Field 14782
  Until: 16:00,                           !- Field 14783
  0.259925939,                            !- Field 14784
  Until: 17:00,                           !- Field 14785
  0.312092924,                            !- Field 14786
  Until: 18:00,                           !- Field 14787
  0.157944584,                            !- Field 14788
  Until: 19:00,                           !- Field 14789
  0.227024077,                            !- Field 14790
  Until: 20:00,                           !- Field 14791
  0.140089533,                            !- Field 14792
  Until: 21:00,                           !- Field 14793
  0.064162422,                            !- Field 14794
  Until: 22:00,                           !- Field 14795
  0.065523721,                            !- Field 14796
  Until: 23:00,                           !- Field 14797
  0.16480393,                             !- Field 14798
  Until: 24:00,                           !- Field 14799
  0.1059483,                              !- Field 14800
  Through: 10/24,                         !- Field 14801
  For: AllDays,                           !- Field 14802
  Until: 01:00,                           !- Field 14803
  0.007408884,                            !- Field 14804
  Until: 02:00,                           !- Field 14805
  0.007404675,                            !- Field 14806
  Until: 03:00,                           !- Field 14807
  0.007399431,                            !- Field 14808
  Until: 04:00,                           !- Field 14809
  0.00738819,                             !- Field 14810
  Until: 05:00,                           !- Field 14811
  0.007374041,                            !- Field 14812
  Until: 06:00,                           !- Field 14813
  0.007355211,                            !- Field 14814
  Until: 07:00,                           !- Field 14815
  0.014879188,                            !- Field 14816
  Until: 08:00,                           !- Field 14817
  0.244420812,                            !- Field 14818
  Until: 09:00,                           !- Field 14819
  0.176724499,                            !- Field 14820
  Until: 10:00,                           !- Field 14821
  0.278000936,                            !- Field 14822
  Until: 11:00,                           !- Field 14823
  0.41279876,                             !- Field 14824
  Until: 12:00,                           !- Field 14825
  0.161644174,                            !- Field 14826
  Until: 13:00,                           !- Field 14827
  0.086842694,                            !- Field 14828
  Until: 14:00,                           !- Field 14829
  0.243026512,                            !- Field 14830
  Until: 15:00,                           !- Field 14831
  0.105661533,                            !- Field 14832
  Until: 16:00,                           !- Field 14833
  0.130097611,                            !- Field 14834
  Until: 17:00,                           !- Field 14835
  0.046466264,                            !- Field 14836
  Until: 18:00,                           !- Field 14837
  0.167254711,                            !- Field 14838
  Until: 19:00,                           !- Field 14839
  0.124883557,                            !- Field 14840
  Until: 20:00,                           !- Field 14841
  0.13506573,                             !- Field 14842
  Until: 21:00,                           !- Field 14843
  0.034218712,                            !- Field 14844
  Until: 22:00,                           !- Field 14845
  0.050092932,                            !- Field 14846
  Until: 23:00,                           !- Field 14847
  0.013830629,                            !- Field 14848
  Until: 24:00,                           !- Field 14849
  0.053821853,                            !- Field 14850
  Through: 10/25,                         !- Field 14851
  For: AllDays,                           !- Field 14852
  Until: 01:00,                           !- Field 14853
  0.007330884,                            !- Field 14854
  Until: 02:00,                           !- Field 14855
  0.007334666,                            !- Field 14856
  Until: 03:00,                           !- Field 14857
  0.007328027,                            !- Field 14858
  Until: 04:00,                           !- Field 14859
  0.007294025,                            !- Field 14860
  Until: 05:00,                           !- Field 14861
  0.007289355,                            !- Field 14862
  Until: 06:00,                           !- Field 14863
  0.007258309,                            !- Field 14864
  Until: 07:00,                           !- Field 14865
  0.013658269,                            !- Field 14866
  Until: 08:00,                           !- Field 14867
  0.156302428,                            !- Field 14868
  Until: 09:00,                           !- Field 14869
  0.139243661,                            !- Field 14870
  Until: 10:00,                           !- Field 14871
  0.199248372,                            !- Field 14872
  Until: 11:00,                           !- Field 14873
  0.233341872,                            !- Field 14874
  Until: 12:00,                           !- Field 14875
  0.109275305,                            !- Field 14876
  Until: 13:00,                           !- Field 14877
  0.109944592,                            !- Field 14878
  Until: 14:00,                           !- Field 14879
  0.100222167,                            !- Field 14880
  Until: 15:00,                           !- Field 14881
  0.104746669,                            !- Field 14882
  Until: 16:00,                           !- Field 14883
  0.062565447,                            !- Field 14884
  Until: 17:00,                           !- Field 14885
  0.007064888,                            !- Field 14886
  Until: 18:00,                           !- Field 14887
  0.034969527,                            !- Field 14888
  Until: 19:00,                           !- Field 14889
  0.13061403,                             !- Field 14890
  Until: 20:00,                           !- Field 14891
  0.081213928,                            !- Field 14892
  Until: 21:00,                           !- Field 14893
  0.174309374,                            !- Field 14894
  Until: 22:00,                           !- Field 14895
  0.011730659,                            !- Field 14896
  Until: 23:00,                           !- Field 14897
  0.043807931,                            !- Field 14898
  Until: 24:00,                           !- Field 14899
  0.015181713,                            !- Field 14900
  Through: 10/26,                         !- Field 14901
  For: AllDays,                           !- Field 14902
  Until: 01:00,                           !- Field 14903
  0.007265827,                            !- Field 14904
  Until: 02:00,                           !- Field 14905
  0.007267886,                            !- Field 14906
  Until: 03:00,                           !- Field 14907
  0.007250562,                            !- Field 14908
  Until: 04:00,                           !- Field 14909
  0.007251097,                            !- Field 14910
  Until: 05:00,                           !- Field 14911
  0.007243621,                            !- Field 14912
  Until: 06:00,                           !- Field 14913
  0.007221094,                            !- Field 14914
  Until: 07:00,                           !- Field 14915
  0.006210672,                            !- Field 14916
  Until: 08:00,                           !- Field 14917
  0.115274888,                            !- Field 14918
  Until: 09:00,                           !- Field 14919
  0.112197522,                            !- Field 14920
  Until: 10:00,                           !- Field 14921
  0.079504765,                            !- Field 14922
  Until: 11:00,                           !- Field 14923
  0.030313546,                            !- Field 14924
  Until: 12:00,                           !- Field 14925
  0.110657847,                            !- Field 14926
  Until: 13:00,                           !- Field 14927
  0.064727577,                            !- Field 14928
  Until: 14:00,                           !- Field 14929
  0.095592497,                            !- Field 14930
  Until: 15:00,                           !- Field 14931
  0.058417139,                            !- Field 14932
  Until: 16:00,                           !- Field 14933
  0.046078989,                            !- Field 14934
  Until: 17:00,                           !- Field 14935
  0.082686541,                            !- Field 14936
  Until: 18:00,                           !- Field 14937
  0.179079923,                            !- Field 14938
  Until: 19:00,                           !- Field 14939
  0.136583747,                            !- Field 14940
  Until: 20:00,                           !- Field 14941
  0.116393267,                            !- Field 14942
  Until: 21:00,                           !- Field 14943
  0.09484929,                             !- Field 14944
  Until: 22:00,                           !- Field 14945
  0.143318212,                            !- Field 14946
  Until: 23:00,                           !- Field 14947
  0.046928505,                            !- Field 14948
  Until: 24:00,                           !- Field 14949
  0.03424961,                             !- Field 14950
  Through: 10/27,                         !- Field 14951
  For: AllDays,                           !- Field 14952
  Until: 01:00,                           !- Field 14953
  0.007333101,                            !- Field 14954
  Until: 02:00,                           !- Field 14955
  0.007382032,                            !- Field 14956
  Until: 03:00,                           !- Field 14957
  0.007378481,                            !- Field 14958
  Until: 04:00,                           !- Field 14959
  0.007357561,                            !- Field 14960
  Until: 05:00,                           !- Field 14961
  0.007338179,                            !- Field 14962
  Until: 06:00,                           !- Field 14963
  0.046565385,                            !- Field 14964
  Until: 07:00,                           !- Field 14965
  0.020157973,                            !- Field 14966
  Until: 08:00,                           !- Field 14967
  0.170276846,                            !- Field 14968
  Until: 09:00,                           !- Field 14969
  0.13761698,                             !- Field 14970
  Until: 10:00,                           !- Field 14971
  0.062648051,                            !- Field 14972
  Until: 11:00,                           !- Field 14973
  0.115578125,                            !- Field 14974
  Until: 12:00,                           !- Field 14975
  0.046253514,                            !- Field 14976
  Until: 13:00,                           !- Field 14977
  0.067413544,                            !- Field 14978
  Until: 14:00,                           !- Field 14979
  0.007133032,                            !- Field 14980
  Until: 15:00,                           !- Field 14981
  0.007139847,                            !- Field 14982
  Until: 16:00,                           !- Field 14983
  0.007204941,                            !- Field 14984
  Until: 17:00,                           !- Field 14985
  0.142239509,                            !- Field 14986
  Until: 18:00,                           !- Field 14987
  0.157087887,                            !- Field 14988
  Until: 19:00,                           !- Field 14989
  0.031625817,                            !- Field 14990
  Until: 20:00,                           !- Field 14991
  0.050209276,                            !- Field 14992
  Until: 21:00,                           !- Field 14993
  0.012272315,                            !- Field 14994
  Until: 22:00,                           !- Field 14995
  0.075149773,                            !- Field 14996
  Until: 23:00,                           !- Field 14997
  0.040122963,                            !- Field 14998
  Until: 24:00,                           !- Field 14999
  0.016138286,                            !- Field 15000
  Through: 10/28,                         !- Field 15001
  For: AllDays,                           !- Field 15002
  Until: 01:00,                           !- Field 15003
  0.007353049,                            !- Field 15004
  Until: 02:00,                           !- Field 15005
  0.007363216,                            !- Field 15006
  Until: 03:00,                           !- Field 15007
  0.007371845,                            !- Field 15008
  Until: 04:00,                           !- Field 15009
  0.007378004,                            !- Field 15010
  Until: 05:00,                           !- Field 15011
  0.007362264,                            !- Field 15012
  Until: 06:00,                           !- Field 15013
  0.007334232,                            !- Field 15014
  Until: 07:00,                           !- Field 15015
  0.103058242,                            !- Field 15016
  Until: 08:00,                           !- Field 15017
  0.173800191,                            !- Field 15018
  Until: 09:00,                           !- Field 15019
  0.470626127,                            !- Field 15020
  Until: 10:00,                           !- Field 15021
  0.238519858,                            !- Field 15022
  Until: 11:00,                           !- Field 15023
  0.034755058,                            !- Field 15024
  Until: 12:00,                           !- Field 15025
  0.122628127,                            !- Field 15026
  Until: 13:00,                           !- Field 15027
  0.084964923,                            !- Field 15028
  Until: 14:00,                           !- Field 15029
  0.175652271,                            !- Field 15030
  Until: 15:00,                           !- Field 15031
  0.164207693,                            !- Field 15032
  Until: 16:00,                           !- Field 15033
  0.052397519,                            !- Field 15034
  Until: 17:00,                           !- Field 15035
  0.04692868,                             !- Field 15036
  Until: 18:00,                           !- Field 15037
  0.08863779,                             !- Field 15038
  Until: 19:00,                           !- Field 15039
  0.053641426,                            !- Field 15040
  Until: 20:00,                           !- Field 15041
  0.005959589,                            !- Field 15042
  Until: 21:00,                           !- Field 15043
  0.047409407,                            !- Field 15044
  Until: 22:00,                           !- Field 15045
  0.064229928,                            !- Field 15046
  Until: 23:00,                           !- Field 15047
  0.027691732,                            !- Field 15048
  Until: 24:00,                           !- Field 15049
  0.007333317,                            !- Field 15050
  Through: 10/29,                         !- Field 15051
  For: AllDays,                           !- Field 15052
  Until: 01:00,                           !- Field 15053
  0.007349068,                            !- Field 15054
  Until: 02:00,                           !- Field 15055
  0.007378574,                            !- Field 15056
  Until: 03:00,                           !- Field 15057
  0.007358652,                            !- Field 15058
  Until: 04:00,                           !- Field 15059
  0.007358132,                            !- Field 15060
  Until: 05:00,                           !- Field 15061
  0.008296143,                            !- Field 15062
  Until: 06:00,                           !- Field 15063
  0.048527323,                            !- Field 15064
  Until: 07:00,                           !- Field 15065
  0.00596393,                             !- Field 15066
  Until: 08:00,                           !- Field 15067
  0.007271949,                            !- Field 15068
  Until: 09:00,                           !- Field 15069
  0.101794875,                            !- Field 15070
  Until: 10:00,                           !- Field 15071
  0.244059018,                            !- Field 15072
  Until: 11:00,                           !- Field 15073
  0.356527922,                            !- Field 15074
  Until: 12:00,                           !- Field 15075
  0.199627678,                            !- Field 15076
  Until: 13:00,                           !- Field 15077
  0.19259469,                             !- Field 15078
  Until: 14:00,                           !- Field 15079
  0.268670716,                            !- Field 15080
  Until: 15:00,                           !- Field 15081
  0.03849524,                             !- Field 15082
  Until: 16:00,                           !- Field 15083
  0.125629561,                            !- Field 15084
  Until: 17:00,                           !- Field 15085
  0.087381579,                            !- Field 15086
  Until: 18:00,                           !- Field 15087
  0.056470832,                            !- Field 15088
  Until: 19:00,                           !- Field 15089
  0.03055968,                             !- Field 15090
  Until: 20:00,                           !- Field 15091
  0.015287762,                            !- Field 15092
  Until: 21:00,                           !- Field 15093
  0.104649031,                            !- Field 15094
  Until: 22:00,                           !- Field 15095
  0.023752501,                            !- Field 15096
  Until: 23:00,                           !- Field 15097
  0.030143958,                            !- Field 15098
  Until: 24:00,                           !- Field 15099
  0.019575212,                            !- Field 15100
  Through: 10/30,                         !- Field 15101
  For: AllDays,                           !- Field 15102
  Until: 01:00,                           !- Field 15103
  0.027080541,                            !- Field 15104
  Until: 02:00,                           !- Field 15105
  0.008820815,                            !- Field 15106
  Until: 03:00,                           !- Field 15107
  0.007316471,                            !- Field 15108
  Until: 04:00,                           !- Field 15109
  0.007325702,                            !- Field 15110
  Until: 05:00,                           !- Field 15111
  0.007317103,                            !- Field 15112
  Until: 06:00,                           !- Field 15113
  0.035830728,                            !- Field 15114
  Until: 07:00,                           !- Field 15115
  0.034311729,                            !- Field 15116
  Until: 08:00,                           !- Field 15117
  0.055869238,                            !- Field 15118
  Until: 09:00,                           !- Field 15119
  0.06118043,                             !- Field 15120
  Until: 10:00,                           !- Field 15121
  0.354583863,                            !- Field 15122
  Until: 11:00,                           !- Field 15123
  0.421477483,                            !- Field 15124
  Until: 12:00,                           !- Field 15125
  0.266743686,                            !- Field 15126
  Until: 13:00,                           !- Field 15127
  0.440197221,                            !- Field 15128
  Until: 14:00,                           !- Field 15129
  0.334573856,                            !- Field 15130
  Until: 15:00,                           !- Field 15131
  0.31884148,                             !- Field 15132
  Until: 16:00,                           !- Field 15133
  0.259925939,                            !- Field 15134
  Until: 17:00,                           !- Field 15135
  0.312092924,                            !- Field 15136
  Until: 18:00,                           !- Field 15137
  0.157944584,                            !- Field 15138
  Until: 19:00,                           !- Field 15139
  0.227024077,                            !- Field 15140
  Until: 20:00,                           !- Field 15141
  0.140089533,                            !- Field 15142
  Until: 21:00,                           !- Field 15143
  0.064162422,                            !- Field 15144
  Until: 22:00,                           !- Field 15145
  0.065523721,                            !- Field 15146
  Until: 23:00,                           !- Field 15147
  0.16480393,                             !- Field 15148
  Until: 24:00,                           !- Field 15149
  0.1059483,                              !- Field 15150
  Through: 10/31,                         !- Field 15151
  For: AllDays,                           !- Field 15152
  Until: 01:00,                           !- Field 15153
  0.007408884,                            !- Field 15154
  Until: 02:00,                           !- Field 15155
  0.007404675,                            !- Field 15156
  Until: 03:00,                           !- Field 15157
  0.007399431,                            !- Field 15158
  Until: 04:00,                           !- Field 15159
  0.00738819,                             !- Field 15160
  Until: 05:00,                           !- Field 15161
  0.007374041,                            !- Field 15162
  Until: 06:00,                           !- Field 15163
  0.007355211,                            !- Field 15164
  Until: 07:00,                           !- Field 15165
  0.014879188,                            !- Field 15166
  Until: 08:00,                           !- Field 15167
  0.244420812,                            !- Field 15168
  Until: 09:00,                           !- Field 15169
  0.176724499,                            !- Field 15170
  Until: 10:00,                           !- Field 15171
  0.278000936,                            !- Field 15172
  Until: 11:00,                           !- Field 15173
  0.41279876,                             !- Field 15174
  Until: 12:00,                           !- Field 15175
  0.161644174,                            !- Field 15176
  Until: 13:00,                           !- Field 15177
  0.086842694,                            !- Field 15178
  Until: 14:00,                           !- Field 15179
  0.243026512,                            !- Field 15180
  Until: 15:00,                           !- Field 15181
  0.105661533,                            !- Field 15182
  Until: 16:00,                           !- Field 15183
  0.130097611,                            !- Field 15184
  Until: 17:00,                           !- Field 15185
  0.046466264,                            !- Field 15186
  Until: 18:00,                           !- Field 15187
  0.167254711,                            !- Field 15188
  Until: 19:00,                           !- Field 15189
  0.124883557,                            !- Field 15190
  Until: 20:00,                           !- Field 15191
  0.13506573,                             !- Field 15192
  Until: 21:00,                           !- Field 15193
  0.034218712,                            !- Field 15194
  Until: 22:00,                           !- Field 15195
  0.050092932,                            !- Field 15196
  Until: 23:00,                           !- Field 15197
  0.013830629,                            !- Field 15198
  Until: 24:00,                           !- Field 15199
  0.053821853,                            !- Field 15200
  Through: 11/01,                         !- Field 15201
  For: AllDays,                           !- Field 15202
  Until: 01:00,                           !- Field 15203
  0.004262746,                            !- Field 15204
  Until: 02:00,                           !- Field 15205
  0.004270706,                            !- Field 15206
  Until: 03:00,                           !- Field 15207
  0.004270211,                            !- Field 15208
  Until: 04:00,                           !- Field 15209
  0.004261768,                            !- Field 15210
  Until: 05:00,                           !- Field 15211
  0.004252362,                            !- Field 15212
  Until: 06:00,                           !- Field 15213
  0.004319073,                            !- Field 15214
  Until: 07:00,                           !- Field 15215
  0.076194619,                            !- Field 15216
  Until: 08:00,                           !- Field 15217
  0.065811729,                            !- Field 15218
  Until: 09:00,                           !- Field 15219
  0.350697556,                            !- Field 15220
  Until: 10:00,                           !- Field 15221
  0.042482126,                            !- Field 15222
  Until: 11:00,                           !- Field 15223
  0.098942086,                            !- Field 15224
  Until: 12:00,                           !- Field 15225
  0.04625804,                             !- Field 15226
  Until: 13:00,                           !- Field 15227
  0.109770123,                            !- Field 15228
  Until: 14:00,                           !- Field 15229
  0.183888283,                            !- Field 15230
  Until: 15:00,                           !- Field 15231
  0.027712543,                            !- Field 15232
  Until: 16:00,                           !- Field 15233
  0.078357117,                            !- Field 15234
  Until: 17:00,                           !- Field 15235
  0.076103071,                            !- Field 15236
  Until: 18:00,                           !- Field 15237
  0.110908129,                            !- Field 15238
  Until: 19:00,                           !- Field 15239
  0.060102801,                            !- Field 15240
  Until: 20:00,                           !- Field 15241
  0.00353198,                             !- Field 15242
  Until: 21:00,                           !- Field 15243
  0.070473576,                            !- Field 15244
  Until: 22:00,                           !- Field 15245
  0.288745337,                            !- Field 15246
  Until: 23:00,                           !- Field 15247
  0.174283594,                            !- Field 15248
  Until: 24:00,                           !- Field 15249
  0.003553554,                            !- Field 15250
  Through: 11/02,                         !- Field 15251
  For: AllDays,                           !- Field 15252
  Until: 01:00,                           !- Field 15253
  0.004289807,                            !- Field 15254
  Until: 02:00,                           !- Field 15255
  0.004308017,                            !- Field 15256
  Until: 03:00,                           !- Field 15257
  0.004297315,                            !- Field 15258
  Until: 04:00,                           !- Field 15259
  0.004289343,                            !- Field 15260
  Until: 05:00,                           !- Field 15261
  0.004269069,                            !- Field 15262
  Until: 06:00,                           !- Field 15263
  0.006883409,                            !- Field 15264
  Until: 07:00,                           !- Field 15265
  0.098571411,                            !- Field 15266
  Until: 08:00,                           !- Field 15267
  0.086574981,                            !- Field 15268
  Until: 09:00,                           !- Field 15269
  0.084411868,                            !- Field 15270
  Until: 10:00,                           !- Field 15271
  0.107539234,                            !- Field 15272
  Until: 11:00,                           !- Field 15273
  0.013056664,                            !- Field 15274
  Until: 12:00,                           !- Field 15275
  0.119714396,                            !- Field 15276
  Until: 13:00,                           !- Field 15277
  0.20600096,                             !- Field 15278
  Until: 14:00,                           !- Field 15279
  0.132463009,                            !- Field 15280
  Until: 15:00,                           !- Field 15281
  0.045854483,                            !- Field 15282
  Until: 16:00,                           !- Field 15283
  0.004389616,                            !- Field 15284
  Until: 17:00,                           !- Field 15285
  0.035002637,                            !- Field 15286
  Until: 18:00,                           !- Field 15287
  0.082319664,                            !- Field 15288
  Until: 19:00,                           !- Field 15289
  0.049265519,                            !- Field 15290
  Until: 20:00,                           !- Field 15291
  0.13375812,                             !- Field 15292
  Until: 21:00,                           !- Field 15293
  0.10768845,                             !- Field 15294
  Until: 22:00,                           !- Field 15295
  0.032083448,                            !- Field 15296
  Until: 23:00,                           !- Field 15297
  0.020843137,                            !- Field 15298
  Until: 24:00,                           !- Field 15299
  0.008725633,                            !- Field 15300
  Through: 11/03,                         !- Field 15301
  For: AllDays,                           !- Field 15302
  Until: 01:00,                           !- Field 15303
  0.005288607,                            !- Field 15304
  Until: 02:00,                           !- Field 15305
  0.055954082,                            !- Field 15306
  Until: 03:00,                           !- Field 15307
  0.004825002,                            !- Field 15308
  Until: 04:00,                           !- Field 15309
  0.004805838,                            !- Field 15310
  Until: 05:00,                           !- Field 15311
  0.004769078,                            !- Field 15312
  Until: 06:00,                           !- Field 15313
  0.004763655,                            !- Field 15314
  Until: 07:00,                           !- Field 15315
  0.014613334,                            !- Field 15316
  Until: 08:00,                           !- Field 15317
  0.086575667,                            !- Field 15318
  Until: 09:00,                           !- Field 15319
  0.112518338,                            !- Field 15320
  Until: 10:00,                           !- Field 15321
  0.116902016,                            !- Field 15322
  Until: 11:00,                           !- Field 15323
  0.06459065,                             !- Field 15324
  Until: 12:00,                           !- Field 15325
  0.026200108,                            !- Field 15326
  Until: 13:00,                           !- Field 15327
  0.019729701,                            !- Field 15328
  Until: 14:00,                           !- Field 15329
  0.059680768,                            !- Field 15330
  Until: 15:00,                           !- Field 15331
  0.007720592,                            !- Field 15332
  Until: 16:00,                           !- Field 15333
  0.005137461,                            !- Field 15334
  Until: 17:00,                           !- Field 15335
  0.065545359,                            !- Field 15336
  Until: 18:00,                           !- Field 15337
  0.074566705,                            !- Field 15338
  Until: 19:00,                           !- Field 15339
  0.057518805,                            !- Field 15340
  Until: 20:00,                           !- Field 15341
  0.00419678,                             !- Field 15342
  Until: 21:00,                           !- Field 15343
  0.025202873,                            !- Field 15344
  Until: 22:00,                           !- Field 15345
  0.017247812,                            !- Field 15346
  Until: 23:00,                           !- Field 15347
  0.040097899,                            !- Field 15348
  Until: 24:00,                           !- Field 15349
  0.004277765,                            !- Field 15350
  Through: 11/04,                         !- Field 15351
  For: AllDays,                           !- Field 15352
  Until: 01:00,                           !- Field 15353
  0.004469234,                            !- Field 15354
  Until: 02:00,                           !- Field 15355
  0.004456468,                            !- Field 15356
  Until: 03:00,                           !- Field 15357
  0.004446352,                            !- Field 15358
  Until: 04:00,                           !- Field 15359
  0.004440717,                            !- Field 15360
  Until: 05:00,                           !- Field 15361
  0.004443839,                            !- Field 15362
  Until: 06:00,                           !- Field 15363
  0.00538253,                             !- Field 15364
  Until: 07:00,                           !- Field 15365
  0.064184121,                            !- Field 15366
  Until: 08:00,                           !- Field 15367
  0.073268713,                            !- Field 15368
  Until: 09:00,                           !- Field 15369
  0.261168959,                            !- Field 15370
  Until: 10:00,                           !- Field 15371
  0.237162042,                            !- Field 15372
  Until: 11:00,                           !- Field 15373
  0.09042255,                             !- Field 15374
  Until: 12:00,                           !- Field 15375
  0.149139576,                            !- Field 15376
  Until: 13:00,                           !- Field 15377
  0.194438316,                            !- Field 15378
  Until: 14:00,                           !- Field 15379
  0.437077003,                            !- Field 15380
  Until: 15:00,                           !- Field 15381
  0.118902508,                            !- Field 15382
  Until: 16:00,                           !- Field 15383
  0.028423565,                            !- Field 15384
  Until: 17:00,                           !- Field 15385
  0.004249154,                            !- Field 15386
  Until: 18:00,                           !- Field 15387
  0.124141066,                            !- Field 15388
  Until: 19:00,                           !- Field 15389
  0.075625807,                            !- Field 15390
  Until: 20:00,                           !- Field 15391
  0.046454939,                            !- Field 15392
  Until: 21:00,                           !- Field 15393
  0.055746068,                            !- Field 15394
  Until: 22:00,                           !- Field 15395
  0.097717715,                            !- Field 15396
  Until: 23:00,                           !- Field 15397
  0.087010094,                            !- Field 15398
  Until: 24:00,                           !- Field 15399
  0.106101724,                            !- Field 15400
  Through: 11/05,                         !- Field 15401
  For: AllDays,                           !- Field 15402
  Until: 01:00,                           !- Field 15403
  0.004440007,                            !- Field 15404
  Until: 02:00,                           !- Field 15405
  0.004432275,                            !- Field 15406
  Until: 03:00,                           !- Field 15407
  0.004435365,                            !- Field 15408
  Until: 04:00,                           !- Field 15409
  0.00441594,                             !- Field 15410
  Until: 05:00,                           !- Field 15411
  0.004423073,                            !- Field 15412
  Until: 06:00,                           !- Field 15413
  0.004420889,                            !- Field 15414
  Until: 07:00,                           !- Field 15415
  0.004040007,                            !- Field 15416
  Until: 08:00,                           !- Field 15417
  0.045408191,                            !- Field 15418
  Until: 09:00,                           !- Field 15419
  0.169428032,                            !- Field 15420
  Until: 10:00,                           !- Field 15421
  0.159986945,                            !- Field 15422
  Until: 11:00,                           !- Field 15423
  0.306292693,                            !- Field 15424
  Until: 12:00,                           !- Field 15425
  0.461719411,                            !- Field 15426
  Until: 13:00,                           !- Field 15427
  0.495039674,                            !- Field 15428
  Until: 14:00,                           !- Field 15429
  0.337795031,                            !- Field 15430
  Until: 15:00,                           !- Field 15431
  0.412646313,                            !- Field 15432
  Until: 16:00,                           !- Field 15433
  0.352577586,                            !- Field 15434
  Until: 17:00,                           !- Field 15435
  0.123404737,                            !- Field 15436
  Until: 18:00,                           !- Field 15437
  0.154458019,                            !- Field 15438
  Until: 19:00,                           !- Field 15439
  0.087736037,                            !- Field 15440
  Until: 20:00,                           !- Field 15441
  0.22083653,                             !- Field 15442
  Until: 21:00,                           !- Field 15443
  0.099727955,                            !- Field 15444
  Until: 22:00,                           !- Field 15445
  0.185273863,                            !- Field 15446
  Until: 23:00,                           !- Field 15447
  0.029070764,                            !- Field 15448
  Until: 24:00,                           !- Field 15449
  0.049319765,                            !- Field 15450
  Through: 11/06,                         !- Field 15451
  For: AllDays,                           !- Field 15452
  Until: 01:00,                           !- Field 15453
  0.05433453,                             !- Field 15454
  Until: 02:00,                           !- Field 15455
  0.026813177,                            !- Field 15456
  Until: 03:00,                           !- Field 15457
  0.00524894,                             !- Field 15458
  Until: 04:00,                           !- Field 15459
  0.005338063,                            !- Field 15460
  Until: 05:00,                           !- Field 15461
  0.010666188,                            !- Field 15462
  Until: 06:00,                           !- Field 15463
  0.039618153,                            !- Field 15464
  Until: 07:00,                           !- Field 15465
  0.029494192,                            !- Field 15466
  Until: 08:00,                           !- Field 15467
  0.040790478,                            !- Field 15468
  Until: 09:00,                           !- Field 15469
  0.161411776,                            !- Field 15470
  Until: 10:00,                           !- Field 15471
  0.421382118,                            !- Field 15472
  Until: 11:00,                           !- Field 15473
  0.36717832,                             !- Field 15474
  Until: 12:00,                           !- Field 15475
  0.420148236,                            !- Field 15476
  Until: 13:00,                           !- Field 15477
  0.288105808,                            !- Field 15478
  Until: 14:00,                           !- Field 15479
  0.251713414,                            !- Field 15480
  Until: 15:00,                           !- Field 15481
  0.234586381,                            !- Field 15482
  Until: 16:00,                           !- Field 15483
  0.600777106,                            !- Field 15484
  Until: 17:00,                           !- Field 15485
  0.312112927,                            !- Field 15486
  Until: 18:00,                           !- Field 15487
  0.446548335,                            !- Field 15488
  Until: 19:00,                           !- Field 15489
  0.218548732,                            !- Field 15490
  Until: 20:00,                           !- Field 15491
  0.126432637,                            !- Field 15492
  Until: 21:00,                           !- Field 15493
  0.107861445,                            !- Field 15494
  Until: 22:00,                           !- Field 15495
  0.017601438,                            !- Field 15496
  Until: 23:00,                           !- Field 15497
  0.111830137,                            !- Field 15498
  Until: 24:00,                           !- Field 15499
  0.004703385,                            !- Field 15500
  Through: 11/07,                         !- Field 15501
  For: AllDays,                           !- Field 15502
  Until: 01:00,                           !- Field 15503
  0.004676371,                            !- Field 15504
  Until: 02:00,                           !- Field 15505
  0.004658065,                            !- Field 15506
  Until: 03:00,                           !- Field 15507
  0.004655458,                            !- Field 15508
  Until: 04:00,                           !- Field 15509
  0.004642168,                            !- Field 15510
  Until: 05:00,                           !- Field 15511
  0.004638238,                            !- Field 15512
  Until: 06:00,                           !- Field 15513
  0.039585523,                            !- Field 15514
  Until: 07:00,                           !- Field 15515
  0.004594323,                            !- Field 15516
  Until: 08:00,                           !- Field 15517
  0.236218318,                            !- Field 15518
  Until: 09:00,                           !- Field 15519
  0.198357648,                            !- Field 15520
  Until: 10:00,                           !- Field 15521
  0.200008206,                            !- Field 15522
  Until: 11:00,                           !- Field 15523
  0.089292127,                            !- Field 15524
  Until: 12:00,                           !- Field 15525
  0.083076314,                            !- Field 15526
  Until: 13:00,                           !- Field 15527
  0.177790956,                            !- Field 15528
  Until: 14:00,                           !- Field 15529
  0.088607242,                            !- Field 15530
  Until: 15:00,                           !- Field 15531
  0.045873044,                            !- Field 15532
  Until: 16:00,                           !- Field 15533
  0.043465049,                            !- Field 15534
  Until: 17:00,                           !- Field 15535
  0.111728974,                            !- Field 15536
  Until: 18:00,                           !- Field 15537
  0.02841324,                             !- Field 15538
  Until: 19:00,                           !- Field 15539
  0.07543037,                             !- Field 15540
  Until: 20:00,                           !- Field 15541
  0.127914519,                            !- Field 15542
  Until: 21:00,                           !- Field 15543
  0.067210959,                            !- Field 15544
  Until: 22:00,                           !- Field 15545
  0.025689058,                            !- Field 15546
  Until: 23:00,                           !- Field 15547
  0.065849967,                            !- Field 15548
  Until: 24:00,                           !- Field 15549
  0.028134799,                            !- Field 15550
  Through: 11/08,                         !- Field 15551
  For: AllDays,                           !- Field 15552
  Until: 01:00,                           !- Field 15553
  0.004262746,                            !- Field 15554
  Until: 02:00,                           !- Field 15555
  0.004270706,                            !- Field 15556
  Until: 03:00,                           !- Field 15557
  0.004270211,                            !- Field 15558
  Until: 04:00,                           !- Field 15559
  0.004261768,                            !- Field 15560
  Until: 05:00,                           !- Field 15561
  0.004252362,                            !- Field 15562
  Until: 06:00,                           !- Field 15563
  0.004319073,                            !- Field 15564
  Until: 07:00,                           !- Field 15565
  0.076194619,                            !- Field 15566
  Until: 08:00,                           !- Field 15567
  0.065811729,                            !- Field 15568
  Until: 09:00,                           !- Field 15569
  0.350697556,                            !- Field 15570
  Until: 10:00,                           !- Field 15571
  0.042482126,                            !- Field 15572
  Until: 11:00,                           !- Field 15573
  0.098942086,                            !- Field 15574
  Until: 12:00,                           !- Field 15575
  0.04625804,                             !- Field 15576
  Until: 13:00,                           !- Field 15577
  0.109770123,                            !- Field 15578
  Until: 14:00,                           !- Field 15579
  0.183888283,                            !- Field 15580
  Until: 15:00,                           !- Field 15581
  0.027712543,                            !- Field 15582
  Until: 16:00,                           !- Field 15583
  0.078357117,                            !- Field 15584
  Until: 17:00,                           !- Field 15585
  0.076103071,                            !- Field 15586
  Until: 18:00,                           !- Field 15587
  0.110908129,                            !- Field 15588
  Until: 19:00,                           !- Field 15589
  0.060102801,                            !- Field 15590
  Until: 20:00,                           !- Field 15591
  0.00353198,                             !- Field 15592
  Until: 21:00,                           !- Field 15593
  0.070473576,                            !- Field 15594
  Until: 22:00,                           !- Field 15595
  0.288745337,                            !- Field 15596
  Until: 23:00,                           !- Field 15597
  0.174283594,                            !- Field 15598
  Until: 24:00,                           !- Field 15599
  0.003553554,                            !- Field 15600
  Through: 11/09,                         !- Field 15601
  For: AllDays,                           !- Field 15602
  Until: 01:00,                           !- Field 15603
  0.004289807,                            !- Field 15604
  Until: 02:00,                           !- Field 15605
  0.004308017,                            !- Field 15606
  Until: 03:00,                           !- Field 15607
  0.004297315,                            !- Field 15608
  Until: 04:00,                           !- Field 15609
  0.004289343,                            !- Field 15610
  Until: 05:00,                           !- Field 15611
  0.004269069,                            !- Field 15612
  Until: 06:00,                           !- Field 15613
  0.006883409,                            !- Field 15614
  Until: 07:00,                           !- Field 15615
  0.098571411,                            !- Field 15616
  Until: 08:00,                           !- Field 15617
  0.086574981,                            !- Field 15618
  Until: 09:00,                           !- Field 15619
  0.084411868,                            !- Field 15620
  Until: 10:00,                           !- Field 15621
  0.107539234,                            !- Field 15622
  Until: 11:00,                           !- Field 15623
  0.013056664,                            !- Field 15624
  Until: 12:00,                           !- Field 15625
  0.119714396,                            !- Field 15626
  Until: 13:00,                           !- Field 15627
  0.20600096,                             !- Field 15628
  Until: 14:00,                           !- Field 15629
  0.132463009,                            !- Field 15630
  Until: 15:00,                           !- Field 15631
  0.045854483,                            !- Field 15632
  Until: 16:00,                           !- Field 15633
  0.004389616,                            !- Field 15634
  Until: 17:00,                           !- Field 15635
  0.035002637,                            !- Field 15636
  Until: 18:00,                           !- Field 15637
  0.082319664,                            !- Field 15638
  Until: 19:00,                           !- Field 15639
  0.049265519,                            !- Field 15640
  Until: 20:00,                           !- Field 15641
  0.13375812,                             !- Field 15642
  Until: 21:00,                           !- Field 15643
  0.10768845,                             !- Field 15644
  Until: 22:00,                           !- Field 15645
  0.032083448,                            !- Field 15646
  Until: 23:00,                           !- Field 15647
  0.020843137,                            !- Field 15648
  Until: 24:00,                           !- Field 15649
  0.008725633,                            !- Field 15650
  Through: 11/10,                         !- Field 15651
  For: AllDays,                           !- Field 15652
  Until: 01:00,                           !- Field 15653
  0.005288607,                            !- Field 15654
  Until: 02:00,                           !- Field 15655
  0.055954082,                            !- Field 15656
  Until: 03:00,                           !- Field 15657
  0.004825002,                            !- Field 15658
  Until: 04:00,                           !- Field 15659
  0.004805838,                            !- Field 15660
  Until: 05:00,                           !- Field 15661
  0.004769078,                            !- Field 15662
  Until: 06:00,                           !- Field 15663
  0.004763655,                            !- Field 15664
  Until: 07:00,                           !- Field 15665
  0.014613334,                            !- Field 15666
  Until: 08:00,                           !- Field 15667
  0.086575667,                            !- Field 15668
  Until: 09:00,                           !- Field 15669
  0.112518338,                            !- Field 15670
  Until: 10:00,                           !- Field 15671
  0.116902016,                            !- Field 15672
  Until: 11:00,                           !- Field 15673
  0.06459065,                             !- Field 15674
  Until: 12:00,                           !- Field 15675
  0.026200108,                            !- Field 15676
  Until: 13:00,                           !- Field 15677
  0.019729701,                            !- Field 15678
  Until: 14:00,                           !- Field 15679
  0.059680768,                            !- Field 15680
  Until: 15:00,                           !- Field 15681
  0.007720592,                            !- Field 15682
  Until: 16:00,                           !- Field 15683
  0.005137461,                            !- Field 15684
  Until: 17:00,                           !- Field 15685
  0.065545359,                            !- Field 15686
  Until: 18:00,                           !- Field 15687
  0.074566705,                            !- Field 15688
  Until: 19:00,                           !- Field 15689
  0.057518805,                            !- Field 15690
  Until: 20:00,                           !- Field 15691
  0.00419678,                             !- Field 15692
  Until: 21:00,                           !- Field 15693
  0.025202873,                            !- Field 15694
  Until: 22:00,                           !- Field 15695
  0.017247812,                            !- Field 15696
  Until: 23:00,                           !- Field 15697
  0.040097899,                            !- Field 15698
  Until: 24:00,                           !- Field 15699
  0.004277765,                            !- Field 15700
  Through: 11/11,                         !- Field 15701
  For: AllDays,                           !- Field 15702
  Until: 01:00,                           !- Field 15703
  0.004469234,                            !- Field 15704
  Until: 02:00,                           !- Field 15705
  0.004456468,                            !- Field 15706
  Until: 03:00,                           !- Field 15707
  0.004446352,                            !- Field 15708
  Until: 04:00,                           !- Field 15709
  0.004440717,                            !- Field 15710
  Until: 05:00,                           !- Field 15711
  0.004443839,                            !- Field 15712
  Until: 06:00,                           !- Field 15713
  0.00538253,                             !- Field 15714
  Until: 07:00,                           !- Field 15715
  0.064184121,                            !- Field 15716
  Until: 08:00,                           !- Field 15717
  0.073268713,                            !- Field 15718
  Until: 09:00,                           !- Field 15719
  0.261168959,                            !- Field 15720
  Until: 10:00,                           !- Field 15721
  0.237162042,                            !- Field 15722
  Until: 11:00,                           !- Field 15723
  0.09042255,                             !- Field 15724
  Until: 12:00,                           !- Field 15725
  0.149139576,                            !- Field 15726
  Until: 13:00,                           !- Field 15727
  0.194438316,                            !- Field 15728
  Until: 14:00,                           !- Field 15729
  0.437077003,                            !- Field 15730
  Until: 15:00,                           !- Field 15731
  0.118902508,                            !- Field 15732
  Until: 16:00,                           !- Field 15733
  0.028423565,                            !- Field 15734
  Until: 17:00,                           !- Field 15735
  0.004249154,                            !- Field 15736
  Until: 18:00,                           !- Field 15737
  0.124141066,                            !- Field 15738
  Until: 19:00,                           !- Field 15739
  0.075625807,                            !- Field 15740
  Until: 20:00,                           !- Field 15741
  0.046454939,                            !- Field 15742
  Until: 21:00,                           !- Field 15743
  0.055746068,                            !- Field 15744
  Until: 22:00,                           !- Field 15745
  0.097717715,                            !- Field 15746
  Until: 23:00,                           !- Field 15747
  0.087010094,                            !- Field 15748
  Until: 24:00,                           !- Field 15749
  0.106101724,                            !- Field 15750
  Through: 11/12,                         !- Field 15751
  For: AllDays,                           !- Field 15752
  Until: 01:00,                           !- Field 15753
  0.004440007,                            !- Field 15754
  Until: 02:00,                           !- Field 15755
  0.004432275,                            !- Field 15756
  Until: 03:00,                           !- Field 15757
  0.004435365,                            !- Field 15758
  Until: 04:00,                           !- Field 15759
  0.00441594,                             !- Field 15760
  Until: 05:00,                           !- Field 15761
  0.004423073,                            !- Field 15762
  Until: 06:00,                           !- Field 15763
  0.004420889,                            !- Field 15764
  Until: 07:00,                           !- Field 15765
  0.004040007,                            !- Field 15766
  Until: 08:00,                           !- Field 15767
  0.045408191,                            !- Field 15768
  Until: 09:00,                           !- Field 15769
  0.169428032,                            !- Field 15770
  Until: 10:00,                           !- Field 15771
  0.159986945,                            !- Field 15772
  Until: 11:00,                           !- Field 15773
  0.306292693,                            !- Field 15774
  Until: 12:00,                           !- Field 15775
  0.461719411,                            !- Field 15776
  Until: 13:00,                           !- Field 15777
  0.495039674,                            !- Field 15778
  Until: 14:00,                           !- Field 15779
  0.337795031,                            !- Field 15780
  Until: 15:00,                           !- Field 15781
  0.412646313,                            !- Field 15782
  Until: 16:00,                           !- Field 15783
  0.352577586,                            !- Field 15784
  Until: 17:00,                           !- Field 15785
  0.123404737,                            !- Field 15786
  Until: 18:00,                           !- Field 15787
  0.154458019,                            !- Field 15788
  Until: 19:00,                           !- Field 15789
  0.087736037,                            !- Field 15790
  Until: 20:00,                           !- Field 15791
  0.22083653,                             !- Field 15792
  Until: 21:00,                           !- Field 15793
  0.099727955,                            !- Field 15794
  Until: 22:00,                           !- Field 15795
  0.185273863,                            !- Field 15796
  Until: 23:00,                           !- Field 15797
  0.029070764,                            !- Field 15798
  Until: 24:00,                           !- Field 15799
  0.049319765,                            !- Field 15800
  Through: 11/13,                         !- Field 15801
  For: AllDays,                           !- Field 15802
  Until: 01:00,                           !- Field 15803
  0.05433453,                             !- Field 15804
  Until: 02:00,                           !- Field 15805
  0.026813177,                            !- Field 15806
  Until: 03:00,                           !- Field 15807
  0.00524894,                             !- Field 15808
  Until: 04:00,                           !- Field 15809
  0.005338063,                            !- Field 15810
  Until: 05:00,                           !- Field 15811
  0.010666188,                            !- Field 15812
  Until: 06:00,                           !- Field 15813
  0.039618153,                            !- Field 15814
  Until: 07:00,                           !- Field 15815
  0.029494192,                            !- Field 15816
  Until: 08:00,                           !- Field 15817
  0.040790478,                            !- Field 15818
  Until: 09:00,                           !- Field 15819
  0.161411776,                            !- Field 15820
  Until: 10:00,                           !- Field 15821
  0.421382118,                            !- Field 15822
  Until: 11:00,                           !- Field 15823
  0.36717832,                             !- Field 15824
  Until: 12:00,                           !- Field 15825
  0.420148236,                            !- Field 15826
  Until: 13:00,                           !- Field 15827
  0.288105808,                            !- Field 15828
  Until: 14:00,                           !- Field 15829
  0.251713414,                            !- Field 15830
  Until: 15:00,                           !- Field 15831
  0.234586381,                            !- Field 15832
  Until: 16:00,                           !- Field 15833
  0.600777106,                            !- Field 15834
  Until: 17:00,                           !- Field 15835
  0.312112927,                            !- Field 15836
  Until: 18:00,                           !- Field 15837
  0.446548335,                            !- Field 15838
  Until: 19:00,                           !- Field 15839
  0.218548732,                            !- Field 15840
  Until: 20:00,                           !- Field 15841
  0.126432637,                            !- Field 15842
  Until: 21:00,                           !- Field 15843
  0.107861445,                            !- Field 15844
  Until: 22:00,                           !- Field 15845
  0.017601438,                            !- Field 15846
  Until: 23:00,                           !- Field 15847
  0.111830137,                            !- Field 15848
  Until: 24:00,                           !- Field 15849
  0.004703385,                            !- Field 15850
  Through: 11/14,                         !- Field 15851
  For: AllDays,                           !- Field 15852
  Until: 01:00,                           !- Field 15853
  0.004676371,                            !- Field 15854
  Until: 02:00,                           !- Field 15855
  0.004658065,                            !- Field 15856
  Until: 03:00,                           !- Field 15857
  0.004655458,                            !- Field 15858
  Until: 04:00,                           !- Field 15859
  0.004642168,                            !- Field 15860
  Until: 05:00,                           !- Field 15861
  0.004638238,                            !- Field 15862
  Until: 06:00,                           !- Field 15863
  0.039585523,                            !- Field 15864
  Until: 07:00,                           !- Field 15865
  0.004594323,                            !- Field 15866
  Until: 08:00,                           !- Field 15867
  0.236218318,                            !- Field 15868
  Until: 09:00,                           !- Field 15869
  0.198357648,                            !- Field 15870
  Until: 10:00,                           !- Field 15871
  0.200008206,                            !- Field 15872
  Until: 11:00,                           !- Field 15873
  0.089292127,                            !- Field 15874
  Until: 12:00,                           !- Field 15875
  0.083076314,                            !- Field 15876
  Until: 13:00,                           !- Field 15877
  0.177790956,                            !- Field 15878
  Until: 14:00,                           !- Field 15879
  0.088607242,                            !- Field 15880
  Until: 15:00,                           !- Field 15881
  0.045873044,                            !- Field 15882
  Until: 16:00,                           !- Field 15883
  0.043465049,                            !- Field 15884
  Until: 17:00,                           !- Field 15885
  0.111728974,                            !- Field 15886
  Until: 18:00,                           !- Field 15887
  0.02841324,                             !- Field 15888
  Until: 19:00,                           !- Field 15889
  0.07543037,                             !- Field 15890
  Until: 20:00,                           !- Field 15891
  0.127914519,                            !- Field 15892
  Until: 21:00,                           !- Field 15893
  0.067210959,                            !- Field 15894
  Until: 22:00,                           !- Field 15895
  0.025689058,                            !- Field 15896
  Until: 23:00,                           !- Field 15897
  0.065849967,                            !- Field 15898
  Until: 24:00,                           !- Field 15899
  0.028134799,                            !- Field 15900
  Through: 11/15,                         !- Field 15901
  For: AllDays,                           !- Field 15902
  Until: 01:00,                           !- Field 15903
  0.004262746,                            !- Field 15904
  Until: 02:00,                           !- Field 15905
  0.004270706,                            !- Field 15906
  Until: 03:00,                           !- Field 15907
  0.004270211,                            !- Field 15908
  Until: 04:00,                           !- Field 15909
  0.004261768,                            !- Field 15910
  Until: 05:00,                           !- Field 15911
  0.004252362,                            !- Field 15912
  Until: 06:00,                           !- Field 15913
  0.004319073,                            !- Field 15914
  Until: 07:00,                           !- Field 15915
  0.076194619,                            !- Field 15916
  Until: 08:00,                           !- Field 15917
  0.065811729,                            !- Field 15918
  Until: 09:00,                           !- Field 15919
  0.350697556,                            !- Field 15920
  Until: 10:00,                           !- Field 15921
  0.042482126,                            !- Field 15922
  Until: 11:00,                           !- Field 15923
  0.098942086,                            !- Field 15924
  Until: 12:00,                           !- Field 15925
  0.04625804,                             !- Field 15926
  Until: 13:00,                           !- Field 15927
  0.109770123,                            !- Field 15928
  Until: 14:00,                           !- Field 15929
  0.183888283,                            !- Field 15930
  Until: 15:00,                           !- Field 15931
  0.027712543,                            !- Field 15932
  Until: 16:00,                           !- Field 15933
  0.078357117,                            !- Field 15934
  Until: 17:00,                           !- Field 15935
  0.076103071,                            !- Field 15936
  Until: 18:00,                           !- Field 15937
  0.110908129,                            !- Field 15938
  Until: 19:00,                           !- Field 15939
  0.060102801,                            !- Field 15940
  Until: 20:00,                           !- Field 15941
  0.00353198,                             !- Field 15942
  Until: 21:00,                           !- Field 15943
  0.070473576,                            !- Field 15944
  Until: 22:00,                           !- Field 15945
  0.288745337,                            !- Field 15946
  Until: 23:00,                           !- Field 15947
  0.174283594,                            !- Field 15948
  Until: 24:00,                           !- Field 15949
  0.003553554,                            !- Field 15950
  Through: 11/16,                         !- Field 15951
  For: AllDays,                           !- Field 15952
  Until: 01:00,                           !- Field 15953
  0.004289807,                            !- Field 15954
  Until: 02:00,                           !- Field 15955
  0.004308017,                            !- Field 15956
  Until: 03:00,                           !- Field 15957
  0.004297315,                            !- Field 15958
  Until: 04:00,                           !- Field 15959
  0.004289343,                            !- Field 15960
  Until: 05:00,                           !- Field 15961
  0.004269069,                            !- Field 15962
  Until: 06:00,                           !- Field 15963
  0.006883409,                            !- Field 15964
  Until: 07:00,                           !- Field 15965
  0.098571411,                            !- Field 15966
  Until: 08:00,                           !- Field 15967
  0.086574981,                            !- Field 15968
  Until: 09:00,                           !- Field 15969
  0.084411868,                            !- Field 15970
  Until: 10:00,                           !- Field 15971
  0.107539234,                            !- Field 15972
  Until: 11:00,                           !- Field 15973
  0.013056664,                            !- Field 15974
  Until: 12:00,                           !- Field 15975
  0.119714396,                            !- Field 15976
  Until: 13:00,                           !- Field 15977
  0.20600096,                             !- Field 15978
  Until: 14:00,                           !- Field 15979
  0.132463009,                            !- Field 15980
  Until: 15:00,                           !- Field 15981
  0.045854483,                            !- Field 15982
  Until: 16:00,                           !- Field 15983
  0.004389616,                            !- Field 15984
  Until: 17:00,                           !- Field 15985
  0.035002637,                            !- Field 15986
  Until: 18:00,                           !- Field 15987
  0.082319664,                            !- Field 15988
  Until: 19:00,                           !- Field 15989
  0.049265519,                            !- Field 15990
  Until: 20:00,                           !- Field 15991
  0.13375812,                             !- Field 15992
  Until: 21:00,                           !- Field 15993
  0.10768845,                             !- Field 15994
  Until: 22:00,                           !- Field 15995
  0.032083448,                            !- Field 15996
  Until: 23:00,                           !- Field 15997
  0.020843137,                            !- Field 15998
  Until: 24:00,                           !- Field 15999
  0.008725633,                            !- Field 16000
  Through: 11/17,                         !- Field 16001
  For: AllDays,                           !- Field 16002
  Until: 01:00,                           !- Field 16003
  0.005288607,                            !- Field 16004
  Until: 02:00,                           !- Field 16005
  0.055954082,                            !- Field 16006
  Until: 03:00,                           !- Field 16007
  0.004825002,                            !- Field 16008
  Until: 04:00,                           !- Field 16009
  0.004805838,                            !- Field 16010
  Until: 05:00,                           !- Field 16011
  0.004769078,                            !- Field 16012
  Until: 06:00,                           !- Field 16013
  0.004763655,                            !- Field 16014
  Until: 07:00,                           !- Field 16015
  0.014613334,                            !- Field 16016
  Until: 08:00,                           !- Field 16017
  0.086575667,                            !- Field 16018
  Until: 09:00,                           !- Field 16019
  0.112518338,                            !- Field 16020
  Until: 10:00,                           !- Field 16021
  0.116902016,                            !- Field 16022
  Until: 11:00,                           !- Field 16023
  0.06459065,                             !- Field 16024
  Until: 12:00,                           !- Field 16025
  0.026200108,                            !- Field 16026
  Until: 13:00,                           !- Field 16027
  0.019729701,                            !- Field 16028
  Until: 14:00,                           !- Field 16029
  0.059680768,                            !- Field 16030
  Until: 15:00,                           !- Field 16031
  0.007720592,                            !- Field 16032
  Until: 16:00,                           !- Field 16033
  0.005137461,                            !- Field 16034
  Until: 17:00,                           !- Field 16035
  0.065545359,                            !- Field 16036
  Until: 18:00,                           !- Field 16037
  0.074566705,                            !- Field 16038
  Until: 19:00,                           !- Field 16039
  0.057518805,                            !- Field 16040
  Until: 20:00,                           !- Field 16041
  0.00419678,                             !- Field 16042
  Until: 21:00,                           !- Field 16043
  0.025202873,                            !- Field 16044
  Until: 22:00,                           !- Field 16045
  0.017247812,                            !- Field 16046
  Until: 23:00,                           !- Field 16047
  0.040097899,                            !- Field 16048
  Until: 24:00,                           !- Field 16049
  0.004277765,                            !- Field 16050
  Through: 11/18,                         !- Field 16051
  For: AllDays,                           !- Field 16052
  Until: 01:00,                           !- Field 16053
  0.004469234,                            !- Field 16054
  Until: 02:00,                           !- Field 16055
  0.004456468,                            !- Field 16056
  Until: 03:00,                           !- Field 16057
  0.004446352,                            !- Field 16058
  Until: 04:00,                           !- Field 16059
  0.004440717,                            !- Field 16060
  Until: 05:00,                           !- Field 16061
  0.004443839,                            !- Field 16062
  Until: 06:00,                           !- Field 16063
  0.00538253,                             !- Field 16064
  Until: 07:00,                           !- Field 16065
  0.064184121,                            !- Field 16066
  Until: 08:00,                           !- Field 16067
  0.073268713,                            !- Field 16068
  Until: 09:00,                           !- Field 16069
  0.261168959,                            !- Field 16070
  Until: 10:00,                           !- Field 16071
  0.237162042,                            !- Field 16072
  Until: 11:00,                           !- Field 16073
  0.09042255,                             !- Field 16074
  Until: 12:00,                           !- Field 16075
  0.149139576,                            !- Field 16076
  Until: 13:00,                           !- Field 16077
  0.194438316,                            !- Field 16078
  Until: 14:00,                           !- Field 16079
  0.437077003,                            !- Field 16080
  Until: 15:00,                           !- Field 16081
  0.118902508,                            !- Field 16082
  Until: 16:00,                           !- Field 16083
  0.028423565,                            !- Field 16084
  Until: 17:00,                           !- Field 16085
  0.004249154,                            !- Field 16086
  Until: 18:00,                           !- Field 16087
  0.124141066,                            !- Field 16088
  Until: 19:00,                           !- Field 16089
  0.075625807,                            !- Field 16090
  Until: 20:00,                           !- Field 16091
  0.046454939,                            !- Field 16092
  Until: 21:00,                           !- Field 16093
  0.055746068,                            !- Field 16094
  Until: 22:00,                           !- Field 16095
  0.097717715,                            !- Field 16096
  Until: 23:00,                           !- Field 16097
  0.087010094,                            !- Field 16098
  Until: 24:00,                           !- Field 16099
  0.106101724,                            !- Field 16100
  Through: 11/19,                         !- Field 16101
  For: AllDays,                           !- Field 16102
  Until: 01:00,                           !- Field 16103
  0.004440007,                            !- Field 16104
  Until: 02:00,                           !- Field 16105
  0.004432275,                            !- Field 16106
  Until: 03:00,                           !- Field 16107
  0.004435365,                            !- Field 16108
  Until: 04:00,                           !- Field 16109
  0.00441594,                             !- Field 16110
  Until: 05:00,                           !- Field 16111
  0.004423073,                            !- Field 16112
  Until: 06:00,                           !- Field 16113
  0.004420889,                            !- Field 16114
  Until: 07:00,                           !- Field 16115
  0.004040007,                            !- Field 16116
  Until: 08:00,                           !- Field 16117
  0.045408191,                            !- Field 16118
  Until: 09:00,                           !- Field 16119
  0.169428032,                            !- Field 16120
  Until: 10:00,                           !- Field 16121
  0.159986945,                            !- Field 16122
  Until: 11:00,                           !- Field 16123
  0.306292693,                            !- Field 16124
  Until: 12:00,                           !- Field 16125
  0.461719411,                            !- Field 16126
  Until: 13:00,                           !- Field 16127
  0.495039674,                            !- Field 16128
  Until: 14:00,                           !- Field 16129
  0.337795031,                            !- Field 16130
  Until: 15:00,                           !- Field 16131
  0.412646313,                            !- Field 16132
  Until: 16:00,                           !- Field 16133
  0.352577586,                            !- Field 16134
  Until: 17:00,                           !- Field 16135
  0.123404737,                            !- Field 16136
  Until: 18:00,                           !- Field 16137
  0.154458019,                            !- Field 16138
  Until: 19:00,                           !- Field 16139
  0.087736037,                            !- Field 16140
  Until: 20:00,                           !- Field 16141
  0.22083653,                             !- Field 16142
  Until: 21:00,                           !- Field 16143
  0.099727955,                            !- Field 16144
  Until: 22:00,                           !- Field 16145
  0.185273863,                            !- Field 16146
  Until: 23:00,                           !- Field 16147
  0.029070764,                            !- Field 16148
  Until: 24:00,                           !- Field 16149
  0.049319765,                            !- Field 16150
  Through: 11/20,                         !- Field 16151
  For: AllDays,                           !- Field 16152
  Until: 01:00,                           !- Field 16153
  0.05433453,                             !- Field 16154
  Until: 02:00,                           !- Field 16155
  0.026813177,                            !- Field 16156
  Until: 03:00,                           !- Field 16157
  0.00524894,                             !- Field 16158
  Until: 04:00,                           !- Field 16159
  0.005338063,                            !- Field 16160
  Until: 05:00,                           !- Field 16161
  0.010666188,                            !- Field 16162
  Until: 06:00,                           !- Field 16163
  0.039618153,                            !- Field 16164
  Until: 07:00,                           !- Field 16165
  0.029494192,                            !- Field 16166
  Until: 08:00,                           !- Field 16167
  0.040790478,                            !- Field 16168
  Until: 09:00,                           !- Field 16169
  0.161411776,                            !- Field 16170
  Until: 10:00,                           !- Field 16171
  0.421382118,                            !- Field 16172
  Until: 11:00,                           !- Field 16173
  0.36717832,                             !- Field 16174
  Until: 12:00,                           !- Field 16175
  0.420148236,                            !- Field 16176
  Until: 13:00,                           !- Field 16177
  0.288105808,                            !- Field 16178
  Until: 14:00,                           !- Field 16179
  0.251713414,                            !- Field 16180
  Until: 15:00,                           !- Field 16181
  0.234586381,                            !- Field 16182
  Until: 16:00,                           !- Field 16183
  0.600777106,                            !- Field 16184
  Until: 17:00,                           !- Field 16185
  0.312112927,                            !- Field 16186
  Until: 18:00,                           !- Field 16187
  0.446548335,                            !- Field 16188
  Until: 19:00,                           !- Field 16189
  0.218548732,                            !- Field 16190
  Until: 20:00,                           !- Field 16191
  0.126432637,                            !- Field 16192
  Until: 21:00,                           !- Field 16193
  0.107861445,                            !- Field 16194
  Until: 22:00,                           !- Field 16195
  0.017601438,                            !- Field 16196
  Until: 23:00,                           !- Field 16197
  0.111830137,                            !- Field 16198
  Until: 24:00,                           !- Field 16199
  0.004703385,                            !- Field 16200
  Through: 11/21,                         !- Field 16201
  For: AllDays,                           !- Field 16202
  Until: 01:00,                           !- Field 16203
  0.004676371,                            !- Field 16204
  Until: 02:00,                           !- Field 16205
  0.004658065,                            !- Field 16206
  Until: 03:00,                           !- Field 16207
  0.004655458,                            !- Field 16208
  Until: 04:00,                           !- Field 16209
  0.004642168,                            !- Field 16210
  Until: 05:00,                           !- Field 16211
  0.004638238,                            !- Field 16212
  Until: 06:00,                           !- Field 16213
  0.039585523,                            !- Field 16214
  Until: 07:00,                           !- Field 16215
  0.004594323,                            !- Field 16216
  Until: 08:00,                           !- Field 16217
  0.236218318,                            !- Field 16218
  Until: 09:00,                           !- Field 16219
  0.198357648,                            !- Field 16220
  Until: 10:00,                           !- Field 16221
  0.200008206,                            !- Field 16222
  Until: 11:00,                           !- Field 16223
  0.089292127,                            !- Field 16224
  Until: 12:00,                           !- Field 16225
  0.083076314,                            !- Field 16226
  Until: 13:00,                           !- Field 16227
  0.177790956,                            !- Field 16228
  Until: 14:00,                           !- Field 16229
  0.088607242,                            !- Field 16230
  Until: 15:00,                           !- Field 16231
  0.045873044,                            !- Field 16232
  Until: 16:00,                           !- Field 16233
  0.043465049,                            !- Field 16234
  Until: 17:00,                           !- Field 16235
  0.111728974,                            !- Field 16236
  Until: 18:00,                           !- Field 16237
  0.02841324,                             !- Field 16238
  Until: 19:00,                           !- Field 16239
  0.07543037,                             !- Field 16240
  Until: 20:00,                           !- Field 16241
  0.127914519,                            !- Field 16242
  Until: 21:00,                           !- Field 16243
  0.067210959,                            !- Field 16244
  Until: 22:00,                           !- Field 16245
  0.025689058,                            !- Field 16246
  Until: 23:00,                           !- Field 16247
  0.065849967,                            !- Field 16248
  Until: 24:00,                           !- Field 16249
  0.028134799,                            !- Field 16250
  Through: 11/22,                         !- Field 16251
  For: AllDays,                           !- Field 16252
  Until: 01:00,                           !- Field 16253
  0.004262746,                            !- Field 16254
  Until: 02:00,                           !- Field 16255
  0.004270706,                            !- Field 16256
  Until: 03:00,                           !- Field 16257
  0.004270211,                            !- Field 16258
  Until: 04:00,                           !- Field 16259
  0.004261768,                            !- Field 16260
  Until: 05:00,                           !- Field 16261
  0.004252362,                            !- Field 16262
  Until: 06:00,                           !- Field 16263
  0.004319073,                            !- Field 16264
  Until: 07:00,                           !- Field 16265
  0.076194619,                            !- Field 16266
  Until: 08:00,                           !- Field 16267
  0.065811729,                            !- Field 16268
  Until: 09:00,                           !- Field 16269
  0.350697556,                            !- Field 16270
  Until: 10:00,                           !- Field 16271
  0.042482126,                            !- Field 16272
  Until: 11:00,                           !- Field 16273
  0.098942086,                            !- Field 16274
  Until: 12:00,                           !- Field 16275
  0.04625804,                             !- Field 16276
  Until: 13:00,                           !- Field 16277
  0.109770123,                            !- Field 16278
  Until: 14:00,                           !- Field 16279
  0.183888283,                            !- Field 16280
  Until: 15:00,                           !- Field 16281
  0.027712543,                            !- Field 16282
  Until: 16:00,                           !- Field 16283
  0.078357117,                            !- Field 16284
  Until: 17:00,                           !- Field 16285
  0.076103071,                            !- Field 16286
  Until: 18:00,                           !- Field 16287
  0.110908129,                            !- Field 16288
  Until: 19:00,                           !- Field 16289
  0.060102801,                            !- Field 16290
  Until: 20:00,                           !- Field 16291
  0.00353198,                             !- Field 16292
  Until: 21:00,                           !- Field 16293
  0.070473576,                            !- Field 16294
  Until: 22:00,                           !- Field 16295
  0.288745337,                            !- Field 16296
  Until: 23:00,                           !- Field 16297
  0.174283594,                            !- Field 16298
  Until: 24:00,                           !- Field 16299
  0.003553554,                            !- Field 16300
  Through: 11/23,                         !- Field 16301
  For: AllDays,                           !- Field 16302
  Until: 01:00,                           !- Field 16303
  0.004289807,                            !- Field 16304
  Until: 02:00,                           !- Field 16305
  0.004308017,                            !- Field 16306
  Until: 03:00,                           !- Field 16307
  0.004297315,                            !- Field 16308
  Until: 04:00,                           !- Field 16309
  0.004289343,                            !- Field 16310
  Until: 05:00,                           !- Field 16311
  0.004269069,                            !- Field 16312
  Until: 06:00,                           !- Field 16313
  0.006883409,                            !- Field 16314
  Until: 07:00,                           !- Field 16315
  0.098571411,                            !- Field 16316
  Until: 08:00,                           !- Field 16317
  0.086574981,                            !- Field 16318
  Until: 09:00,                           !- Field 16319
  0.084411868,                            !- Field 16320
  Until: 10:00,                           !- Field 16321
  0.107539234,                            !- Field 16322
  Until: 11:00,                           !- Field 16323
  0.013056664,                            !- Field 16324
  Until: 12:00,                           !- Field 16325
  0.119714396,                            !- Field 16326
  Until: 13:00,                           !- Field 16327
  0.20600096,                             !- Field 16328
  Until: 14:00,                           !- Field 16329
  0.132463009,                            !- Field 16330
  Until: 15:00,                           !- Field 16331
  0.045854483,                            !- Field 16332
  Until: 16:00,                           !- Field 16333
  0.004389616,                            !- Field 16334
  Until: 17:00,                           !- Field 16335
  0.035002637,                            !- Field 16336
  Until: 18:00,                           !- Field 16337
  0.082319664,                            !- Field 16338
  Until: 19:00,                           !- Field 16339
  0.049265519,                            !- Field 16340
  Until: 20:00,                           !- Field 16341
  0.13375812,                             !- Field 16342
  Until: 21:00,                           !- Field 16343
  0.10768845,                             !- Field 16344
  Until: 22:00,                           !- Field 16345
  0.032083448,                            !- Field 16346
  Until: 23:00,                           !- Field 16347
  0.020843137,                            !- Field 16348
  Until: 24:00,                           !- Field 16349
  0.008725633,                            !- Field 16350
  Through: 11/24,                         !- Field 16351
  For: AllDays,                           !- Field 16352
  Until: 01:00,                           !- Field 16353
  0.005288607,                            !- Field 16354
  Until: 02:00,                           !- Field 16355
  0.055954082,                            !- Field 16356
  Until: 03:00,                           !- Field 16357
  0.004825002,                            !- Field 16358
  Until: 04:00,                           !- Field 16359
  0.004805838,                            !- Field 16360
  Until: 05:00,                           !- Field 16361
  0.004769078,                            !- Field 16362
  Until: 06:00,                           !- Field 16363
  0.004763655,                            !- Field 16364
  Until: 07:00,                           !- Field 16365
  0.014613334,                            !- Field 16366
  Until: 08:00,                           !- Field 16367
  0.086575667,                            !- Field 16368
  Until: 09:00,                           !- Field 16369
  0.112518338,                            !- Field 16370
  Until: 10:00,                           !- Field 16371
  0.116902016,                            !- Field 16372
  Until: 11:00,                           !- Field 16373
  0.06459065,                             !- Field 16374
  Until: 12:00,                           !- Field 16375
  0.026200108,                            !- Field 16376
  Until: 13:00,                           !- Field 16377
  0.019729701,                            !- Field 16378
  Until: 14:00,                           !- Field 16379
  0.059680768,                            !- Field 16380
  Until: 15:00,                           !- Field 16381
  0.007720592,                            !- Field 16382
  Until: 16:00,                           !- Field 16383
  0.005137461,                            !- Field 16384
  Until: 17:00,                           !- Field 16385
  0.065545359,                            !- Field 16386
  Until: 18:00,                           !- Field 16387
  0.074566705,                            !- Field 16388
  Until: 19:00,                           !- Field 16389
  0.057518805,                            !- Field 16390
  Until: 20:00,                           !- Field 16391
  0.00419678,                             !- Field 16392
  Until: 21:00,                           !- Field 16393
  0.025202873,                            !- Field 16394
  Until: 22:00,                           !- Field 16395
  0.017247812,                            !- Field 16396
  Until: 23:00,                           !- Field 16397
  0.040097899,                            !- Field 16398
  Until: 24:00,                           !- Field 16399
  0.004277765,                            !- Field 16400
  Through: 11/25,                         !- Field 16401
  For: AllDays,                           !- Field 16402
  Until: 01:00,                           !- Field 16403
  0.004469234,                            !- Field 16404
  Until: 02:00,                           !- Field 16405
  0.004456468,                            !- Field 16406
  Until: 03:00,                           !- Field 16407
  0.004446352,                            !- Field 16408
  Until: 04:00,                           !- Field 16409
  0.004440717,                            !- Field 16410
  Until: 05:00,                           !- Field 16411
  0.004443839,                            !- Field 16412
  Until: 06:00,                           !- Field 16413
  0.00538253,                             !- Field 16414
  Until: 07:00,                           !- Field 16415
  0.064184121,                            !- Field 16416
  Until: 08:00,                           !- Field 16417
  0.073268713,                            !- Field 16418
  Until: 09:00,                           !- Field 16419
  0.261168959,                            !- Field 16420
  Until: 10:00,                           !- Field 16421
  0.237162042,                            !- Field 16422
  Until: 11:00,                           !- Field 16423
  0.09042255,                             !- Field 16424
  Until: 12:00,                           !- Field 16425
  0.149139576,                            !- Field 16426
  Until: 13:00,                           !- Field 16427
  0.194438316,                            !- Field 16428
  Until: 14:00,                           !- Field 16429
  0.437077003,                            !- Field 16430
  Until: 15:00,                           !- Field 16431
  0.118902508,                            !- Field 16432
  Until: 16:00,                           !- Field 16433
  0.028423565,                            !- Field 16434
  Until: 17:00,                           !- Field 16435
  0.004249154,                            !- Field 16436
  Until: 18:00,                           !- Field 16437
  0.124141066,                            !- Field 16438
  Until: 19:00,                           !- Field 16439
  0.075625807,                            !- Field 16440
  Until: 20:00,                           !- Field 16441
  0.046454939,                            !- Field 16442
  Until: 21:00,                           !- Field 16443
  0.055746068,                            !- Field 16444
  Until: 22:00,                           !- Field 16445
  0.097717715,                            !- Field 16446
  Until: 23:00,                           !- Field 16447
  0.087010094,                            !- Field 16448
  Until: 24:00,                           !- Field 16449
  0.106101724,                            !- Field 16450
  Through: 11/26,                         !- Field 16451
  For: AllDays,                           !- Field 16452
  Until: 01:00,                           !- Field 16453
  0.004440007,                            !- Field 16454
  Until: 02:00,                           !- Field 16455
  0.004432275,                            !- Field 16456
  Until: 03:00,                           !- Field 16457
  0.004435365,                            !- Field 16458
  Until: 04:00,                           !- Field 16459
  0.00441594,                             !- Field 16460
  Until: 05:00,                           !- Field 16461
  0.004423073,                            !- Field 16462
  Until: 06:00,                           !- Field 16463
  0.004420889,                            !- Field 16464
  Until: 07:00,                           !- Field 16465
  0.004040007,                            !- Field 16466
  Until: 08:00,                           !- Field 16467
  0.045408191,                            !- Field 16468
  Until: 09:00,                           !- Field 16469
  0.169428032,                            !- Field 16470
  Until: 10:00,                           !- Field 16471
  0.159986945,                            !- Field 16472
  Until: 11:00,                           !- Field 16473
  0.306292693,                            !- Field 16474
  Until: 12:00,                           !- Field 16475
  0.461719411,                            !- Field 16476
  Until: 13:00,                           !- Field 16477
  0.495039674,                            !- Field 16478
  Until: 14:00,                           !- Field 16479
  0.337795031,                            !- Field 16480
  Until: 15:00,                           !- Field 16481
  0.412646313,                            !- Field 16482
  Until: 16:00,                           !- Field 16483
  0.352577586,                            !- Field 16484
  Until: 17:00,                           !- Field 16485
  0.123404737,                            !- Field 16486
  Until: 18:00,                           !- Field 16487
  0.154458019,                            !- Field 16488
  Until: 19:00,                           !- Field 16489
  0.087736037,                            !- Field 16490
  Until: 20:00,                           !- Field 16491
  0.22083653,                             !- Field 16492
  Until: 21:00,                           !- Field 16493
  0.099727955,                            !- Field 16494
  Until: 22:00,                           !- Field 16495
  0.185273863,                            !- Field 16496
  Until: 23:00,                           !- Field 16497
  0.029070764,                            !- Field 16498
  Until: 24:00,                           !- Field 16499
  0.049319765,                            !- Field 16500
  Through: 11/27,                         !- Field 16501
  For: AllDays,                           !- Field 16502
  Until: 01:00,                           !- Field 16503
  0.05433453,                             !- Field 16504
  Until: 02:00,                           !- Field 16505
  0.026813177,                            !- Field 16506
  Until: 03:00,                           !- Field 16507
  0.00524894,                             !- Field 16508
  Until: 04:00,                           !- Field 16509
  0.005338063,                            !- Field 16510
  Until: 05:00,                           !- Field 16511
  0.010666188,                            !- Field 16512
  Until: 06:00,                           !- Field 16513
  0.039618153,                            !- Field 16514
  Until: 07:00,                           !- Field 16515
  0.029494192,                            !- Field 16516
  Until: 08:00,                           !- Field 16517
  0.040790478,                            !- Field 16518
  Until: 09:00,                           !- Field 16519
  0.161411776,                            !- Field 16520
  Until: 10:00,                           !- Field 16521
  0.421382118,                            !- Field 16522
  Until: 11:00,                           !- Field 16523
  0.36717832,                             !- Field 16524
  Until: 12:00,                           !- Field 16525
  0.420148236,                            !- Field 16526
  Until: 13:00,                           !- Field 16527
  0.288105808,                            !- Field 16528
  Until: 14:00,                           !- Field 16529
  0.251713414,                            !- Field 16530
  Until: 15:00,                           !- Field 16531
  0.234586381,                            !- Field 16532
  Until: 16:00,                           !- Field 16533
  0.600777106,                            !- Field 16534
  Until: 17:00,                           !- Field 16535
  0.312112927,                            !- Field 16536
  Until: 18:00,                           !- Field 16537
  0.446548335,                            !- Field 16538
  Until: 19:00,                           !- Field 16539
  0.218548732,                            !- Field 16540
  Until: 20:00,                           !- Field 16541
  0.126432637,                            !- Field 16542
  Until: 21:00,                           !- Field 16543
  0.107861445,                            !- Field 16544
  Until: 22:00,                           !- Field 16545
  0.017601438,                            !- Field 16546
  Until: 23:00,                           !- Field 16547
  0.111830137,                            !- Field 16548
  Until: 24:00,                           !- Field 16549
  0.004703385,                            !- Field 16550
  Through: 11/28,                         !- Field 16551
  For: AllDays,                           !- Field 16552
  Until: 01:00,                           !- Field 16553
  0.004676371,                            !- Field 16554
  Until: 02:00,                           !- Field 16555
  0.004658065,                            !- Field 16556
  Until: 03:00,                           !- Field 16557
  0.004655458,                            !- Field 16558
  Until: 04:00,                           !- Field 16559
  0.004642168,                            !- Field 16560
  Until: 05:00,                           !- Field 16561
  0.004638238,                            !- Field 16562
  Until: 06:00,                           !- Field 16563
  0.039585523,                            !- Field 16564
  Until: 07:00,                           !- Field 16565
  0.004594323,                            !- Field 16566
  Until: 08:00,                           !- Field 16567
  0.236218318,                            !- Field 16568
  Until: 09:00,                           !- Field 16569
  0.198357648,                            !- Field 16570
  Until: 10:00,                           !- Field 16571
  0.200008206,                            !- Field 16572
  Until: 11:00,                           !- Field 16573
  0.089292127,                            !- Field 16574
  Until: 12:00,                           !- Field 16575
  0.083076314,                            !- Field 16576
  Until: 13:00,                           !- Field 16577
  0.177790956,                            !- Field 16578
  Until: 14:00,                           !- Field 16579
  0.088607242,                            !- Field 16580
  Until: 15:00,                           !- Field 16581
  0.045873044,                            !- Field 16582
  Until: 16:00,                           !- Field 16583
  0.043465049,                            !- Field 16584
  Until: 17:00,                           !- Field 16585
  0.111728974,                            !- Field 16586
  Until: 18:00,                           !- Field 16587
  0.02841324,                             !- Field 16588
  Until: 19:00,                           !- Field 16589
  0.07543037,                             !- Field 16590
  Until: 20:00,                           !- Field 16591
  0.127914519,                            !- Field 16592
  Until: 21:00,                           !- Field 16593
  0.067210959,                            !- Field 16594
  Until: 22:00,                           !- Field 16595
  0.025689058,                            !- Field 16596
  Until: 23:00,                           !- Field 16597
  0.065849967,                            !- Field 16598
  Until: 24:00,                           !- Field 16599
  0.028134799,                            !- Field 16600
  Through: 11/29,                         !- Field 16601
  For: AllDays,                           !- Field 16602
  Until: 01:00,                           !- Field 16603
  0.004262746,                            !- Field 16604
  Until: 02:00,                           !- Field 16605
  0.004270706,                            !- Field 16606
  Until: 03:00,                           !- Field 16607
  0.004270211,                            !- Field 16608
  Until: 04:00,                           !- Field 16609
  0.004261768,                            !- Field 16610
  Until: 05:00,                           !- Field 16611
  0.004252362,                            !- Field 16612
  Until: 06:00,                           !- Field 16613
  0.004319073,                            !- Field 16614
  Until: 07:00,                           !- Field 16615
  0.076194619,                            !- Field 16616
  Until: 08:00,                           !- Field 16617
  0.065811729,                            !- Field 16618
  Until: 09:00,                           !- Field 16619
  0.350697556,                            !- Field 16620
  Until: 10:00,                           !- Field 16621
  0.042482126,                            !- Field 16622
  Until: 11:00,                           !- Field 16623
  0.098942086,                            !- Field 16624
  Until: 12:00,                           !- Field 16625
  0.04625804,                             !- Field 16626
  Until: 13:00,                           !- Field 16627
  0.109770123,                            !- Field 16628
  Until: 14:00,                           !- Field 16629
  0.183888283,                            !- Field 16630
  Until: 15:00,                           !- Field 16631
  0.027712543,                            !- Field 16632
  Until: 16:00,                           !- Field 16633
  0.078357117,                            !- Field 16634
  Until: 17:00,                           !- Field 16635
  0.076103071,                            !- Field 16636
  Until: 18:00,                           !- Field 16637
  0.110908129,                            !- Field 16638
  Until: 19:00,                           !- Field 16639
  0.060102801,                            !- Field 16640
  Until: 20:00,                           !- Field 16641
  0.00353198,                             !- Field 16642
  Until: 21:00,                           !- Field 16643
  0.070473576,                            !- Field 16644
  Until: 22:00,                           !- Field 16645
  0.288745337,                            !- Field 16646
  Until: 23:00,                           !- Field 16647
  0.174283594,                            !- Field 16648
  Until: 24:00,                           !- Field 16649
  0.003553554,                            !- Field 16650
  Through: 11/30,                         !- Field 16651
  For: AllDays,                           !- Field 16652
  Until: 01:00,                           !- Field 16653
  0.004289807,                            !- Field 16654
  Until: 02:00,                           !- Field 16655
  0.004308017,                            !- Field 16656
  Until: 03:00,                           !- Field 16657
  0.004297315,                            !- Field 16658
  Until: 04:00,                           !- Field 16659
  0.004289343,                            !- Field 16660
  Until: 05:00,                           !- Field 16661
  0.004269069,                            !- Field 16662
  Until: 06:00,                           !- Field 16663
  0.006883409,                            !- Field 16664
  Until: 07:00,                           !- Field 16665
  0.098571411,                            !- Field 16666
  Until: 08:00,                           !- Field 16667
  0.086574981,                            !- Field 16668
  Until: 09:00,                           !- Field 16669
  0.084411868,                            !- Field 16670
  Until: 10:00,                           !- Field 16671
  0.107539234,                            !- Field 16672
  Until: 11:00,                           !- Field 16673
  0.013056664,                            !- Field 16674
  Until: 12:00,                           !- Field 16675
  0.119714396,                            !- Field 16676
  Until: 13:00,                           !- Field 16677
  0.20600096,                             !- Field 16678
  Until: 14:00,                           !- Field 16679
  0.132463009,                            !- Field 16680
  Until: 15:00,                           !- Field 16681
  0.045854483,                            !- Field 16682
  Until: 16:00,                           !- Field 16683
  0.004389616,                            !- Field 16684
  Until: 17:00,                           !- Field 16685
  0.035002637,                            !- Field 16686
  Until: 18:00,                           !- Field 16687
  0.082319664,                            !- Field 16688
  Until: 19:00,                           !- Field 16689
  0.049265519,                            !- Field 16690
  Until: 20:00,                           !- Field 16691
  0.13375812,                             !- Field 16692
  Until: 21:00,                           !- Field 16693
  0.10768845,                             !- Field 16694
  Until: 22:00,                           !- Field 16695
  0.032083448,                            !- Field 16696
  Until: 23:00,                           !- Field 16697
  0.020843137,                            !- Field 16698
  Until: 24:00,                           !- Field 16699
  0.008725633,                            !- Field 16700
  Through: 12/01,                         !- Field 16701
  For: AllDays,                           !- Field 16702
  Until: 01:00,                           !- Field 16703
  0.00355618,                             !- Field 16704
  Until: 02:00,                           !- Field 16705
  0.003549581,                            !- Field 16706
  Until: 03:00,                           !- Field 16707
  0.003547607,                            !- Field 16708
  Until: 04:00,                           !- Field 16709
  0.003550492,                            !- Field 16710
  Until: 05:00,                           !- Field 16711
  0.003535625,                            !- Field 16712
  Until: 06:00,                           !- Field 16713
  0.00353459,                             !- Field 16714
  Until: 07:00,                           !- Field 16715
  0.003524033,                            !- Field 16716
  Until: 08:00,                           !- Field 16717
  0.01054992,                             !- Field 16718
  Until: 09:00,                           !- Field 16719
  0.166068138,                            !- Field 16720
  Until: 10:00,                           !- Field 16721
  0.086159371,                            !- Field 16722
  Until: 11:00,                           !- Field 16723
  0.092356616,                            !- Field 16724
  Until: 12:00,                           !- Field 16725
  0.148482346,                            !- Field 16726
  Until: 13:00,                           !- Field 16727
  0.11840854,                             !- Field 16728
  Until: 14:00,                           !- Field 16729
  0.014848005,                            !- Field 16730
  Until: 15:00,                           !- Field 16731
  0.080576757,                            !- Field 16732
  Until: 16:00,                           !- Field 16733
  0.123126782,                            !- Field 16734
  Until: 17:00,                           !- Field 16735
  0.126204462,                            !- Field 16736
  Until: 18:00,                           !- Field 16737
  0.16292532,                             !- Field 16738
  Until: 19:00,                           !- Field 16739
  0.006198927,                            !- Field 16740
  Until: 20:00,                           !- Field 16741
  0.006040456,                            !- Field 16742
  Until: 21:00,                           !- Field 16743
  0.083818987,                            !- Field 16744
  Until: 22:00,                           !- Field 16745
  0.026076004,                            !- Field 16746
  Until: 23:00,                           !- Field 16747
  0.024044034,                            !- Field 16748
  Until: 24:00,                           !- Field 16749
  0.050157891,                            !- Field 16750
  Through: 12/02,                         !- Field 16751
  For: AllDays,                           !- Field 16752
  Until: 01:00,                           !- Field 16753
  0.003510633,                            !- Field 16754
  Until: 02:00,                           !- Field 16755
  0.003499038,                            !- Field 16756
  Until: 03:00,                           !- Field 16757
  0.003487684,                            !- Field 16758
  Until: 04:00,                           !- Field 16759
  0.003483565,                            !- Field 16760
  Until: 05:00,                           !- Field 16761
  0.003475774,                            !- Field 16762
  Until: 06:00,                           !- Field 16763
  0.003475622,                            !- Field 16764
  Until: 07:00,                           !- Field 16765
  0.003453021,                            !- Field 16766
  Until: 08:00,                           !- Field 16767
  0.05924389,                             !- Field 16768
  Until: 09:00,                           !- Field 16769
  0.270781388,                            !- Field 16770
  Until: 10:00,                           !- Field 16771
  0.095585417,                            !- Field 16772
  Until: 11:00,                           !- Field 16773
  0.287586187,                            !- Field 16774
  Until: 12:00,                           !- Field 16775
  0.083216833,                            !- Field 16776
  Until: 13:00,                           !- Field 16777
  0.103553154,                            !- Field 16778
  Until: 14:00,                           !- Field 16779
  0.113602327,                            !- Field 16780
  Until: 15:00,                           !- Field 16781
  0.050779451,                            !- Field 16782
  Until: 16:00,                           !- Field 16783
  0.062668858,                            !- Field 16784
  Until: 17:00,                           !- Field 16785
  0.011692535,                            !- Field 16786
  Until: 18:00,                           !- Field 16787
  0.147886884,                            !- Field 16788
  Until: 19:00,                           !- Field 16789
  0.116281527,                            !- Field 16790
  Until: 20:00,                           !- Field 16791
  0.015115545,                            !- Field 16792
  Until: 21:00,                           !- Field 16793
  0.045327079,                            !- Field 16794
  Until: 22:00,                           !- Field 16795
  0.108832564,                            !- Field 16796
  Until: 23:00,                           !- Field 16797
  0.047980965,                            !- Field 16798
  Until: 24:00,                           !- Field 16799
  0.003480047,                            !- Field 16800
  Through: 12/03,                         !- Field 16801
  For: AllDays,                           !- Field 16802
  Until: 01:00,                           !- Field 16803
  0.076294605,                            !- Field 16804
  Until: 02:00,                           !- Field 16805
  0.032436439,                            !- Field 16806
  Until: 03:00,                           !- Field 16807
  0.003493822,                            !- Field 16808
  Until: 04:00,                           !- Field 16809
  0.003484472,                            !- Field 16810
  Until: 05:00,                           !- Field 16811
  0.00348413,                             !- Field 16812
  Until: 06:00,                           !- Field 16813
  0.003498985,                            !- Field 16814
  Until: 07:00,                           !- Field 16815
  0.003482921,                            !- Field 16816
  Until: 08:00,                           !- Field 16817
  0.050849573,                            !- Field 16818
  Until: 09:00,                           !- Field 16819
  0.20179255,                             !- Field 16820
  Until: 10:00,                           !- Field 16821
  0.204734058,                            !- Field 16822
  Until: 11:00,                           !- Field 16823
  0.314925732,                            !- Field 16824
  Until: 12:00,                           !- Field 16825
  0.378097342,                            !- Field 16826
  Until: 13:00,                           !- Field 16827
  0.280880176,                            !- Field 16828
  Until: 14:00,                           !- Field 16829
  0.316798063,                            !- Field 16830
  Until: 15:00,                           !- Field 16831
  0.260571479,                            !- Field 16832
  Until: 16:00,                           !- Field 16833
  0.103973687,                            !- Field 16834
  Until: 17:00,                           !- Field 16835
  0.153271193,                            !- Field 16836
  Until: 18:00,                           !- Field 16837
  0.122057017,                            !- Field 16838
  Until: 19:00,                           !- Field 16839
  0.094754999,                            !- Field 16840
  Until: 20:00,                           !- Field 16841
  0.095534456,                            !- Field 16842
  Until: 21:00,                           !- Field 16843
  0.106608277,                            !- Field 16844
  Until: 22:00,                           !- Field 16845
  0.08389662,                             !- Field 16846
  Until: 23:00,                           !- Field 16847
  0.023626986,                            !- Field 16848
  Until: 24:00,                           !- Field 16849
  0.050924067,                            !- Field 16850
  Through: 12/04,                         !- Field 16851
  For: AllDays,                           !- Field 16852
  Until: 01:00,                           !- Field 16853
  0.003506585,                            !- Field 16854
  Until: 02:00,                           !- Field 16855
  0.003506889,                            !- Field 16856
  Until: 03:00,                           !- Field 16857
  0.003506185,                            !- Field 16858
  Until: 04:00,                           !- Field 16859
  0.003500636,                            !- Field 16860
  Until: 05:00,                           !- Field 16861
  0.003494803,                            !- Field 16862
  Until: 06:00,                           !- Field 16863
  0.003503377,                            !- Field 16864
  Until: 07:00,                           !- Field 16865
  0.003486096,                            !- Field 16866
  Until: 08:00,                           !- Field 16867
  0.00348578,                             !- Field 16868
  Until: 09:00,                           !- Field 16869
  0.074652733,                            !- Field 16870
  Until: 10:00,                           !- Field 16871
  0.281429156,                            !- Field 16872
  Until: 11:00,                           !- Field 16873
  0.556339874,                            !- Field 16874
  Until: 12:00,                           !- Field 16875
  0.363588529,                            !- Field 16876
  Until: 13:00,                           !- Field 16877
  0.259520594,                            !- Field 16878
  Until: 14:00,                           !- Field 16879
  0.305066939,                            !- Field 16880
  Until: 15:00,                           !- Field 16881
  0.333274226,                            !- Field 16882
  Until: 16:00,                           !- Field 16883
  0.169953578,                            !- Field 16884
  Until: 17:00,                           !- Field 16885
  0.187962216,                            !- Field 16886
  Until: 18:00,                           !- Field 16887
  0.134342278,                            !- Field 16888
  Until: 19:00,                           !- Field 16889
  0.102324072,                            !- Field 16890
  Until: 20:00,                           !- Field 16891
  0.183367733,                            !- Field 16892
  Until: 21:00,                           !- Field 16893
  0.118694607,                            !- Field 16894
  Until: 22:00,                           !- Field 16895
  0.020182585,                            !- Field 16896
  Until: 23:00,                           !- Field 16897
  0.058604028,                            !- Field 16898
  Until: 24:00,                           !- Field 16899
  0.003513849,                            !- Field 16900
  Through: 12/05,                         !- Field 16901
  For: AllDays,                           !- Field 16902
  Until: 01:00,                           !- Field 16903
  0.003504883,                            !- Field 16904
  Until: 02:00,                           !- Field 16905
  0.003523521,                            !- Field 16906
  Until: 03:00,                           !- Field 16907
  0.00350505,                             !- Field 16908
  Until: 04:00,                           !- Field 16909
  0.003497317,                            !- Field 16910
  Until: 05:00,                           !- Field 16911
  0.003488762,                            !- Field 16912
  Until: 06:00,                           !- Field 16913
  0.003809622,                            !- Field 16914
  Until: 07:00,                           !- Field 16915
  0.078638035,                            !- Field 16916
  Until: 08:00,                           !- Field 16917
  0.003600097,                            !- Field 16918
  Until: 09:00,                           !- Field 16919
  0.209187551,                            !- Field 16920
  Until: 10:00,                           !- Field 16921
  0.032799838,                            !- Field 16922
  Until: 11:00,                           !- Field 16923
  0.0996775,                              !- Field 16924
  Until: 12:00,                           !- Field 16925
  0.011149818,                            !- Field 16926
  Until: 13:00,                           !- Field 16927
  0.197541952,                            !- Field 16928
  Until: 14:00,                           !- Field 16929
  0.263048046,                            !- Field 16930
  Until: 15:00,                           !- Field 16931
  0.122170439,                            !- Field 16932
  Until: 16:00,                           !- Field 16933
  0.245045928,                            !- Field 16934
  Until: 17:00,                           !- Field 16935
  0.23447527,                             !- Field 16936
  Until: 18:00,                           !- Field 16937
  0.130758434,                            !- Field 16938
  Until: 19:00,                           !- Field 16939
  0.089696543,                            !- Field 16940
  Until: 20:00,                           !- Field 16941
  0.056706723,                            !- Field 16942
  Until: 21:00,                           !- Field 16943
  0.123893609,                            !- Field 16944
  Until: 22:00,                           !- Field 16945
  0.151362886,                            !- Field 16946
  Until: 23:00,                           !- Field 16947
  0.004183123,                            !- Field 16948
  Until: 24:00,                           !- Field 16949
  0.108747362,                            !- Field 16950
  Through: 12/06,                         !- Field 16951
  For: AllDays,                           !- Field 16952
  Until: 01:00,                           !- Field 16953
  0.00352142,                             !- Field 16954
  Until: 02:00,                           !- Field 16955
  0.003513766,                            !- Field 16956
  Until: 03:00,                           !- Field 16957
  0.003507632,                            !- Field 16958
  Until: 04:00,                           !- Field 16959
  0.003499789,                            !- Field 16960
  Until: 05:00,                           !- Field 16961
  0.003493757,                            !- Field 16962
  Until: 06:00,                           !- Field 16963
  0.003473731,                            !- Field 16964
  Until: 07:00,                           !- Field 16965
  0.062011087,                            !- Field 16966
  Until: 08:00,                           !- Field 16967
  0.141622414,                            !- Field 16968
  Until: 09:00,                           !- Field 16969
  0.264287989,                            !- Field 16970
  Until: 10:00,                           !- Field 16971
  0.107348915,                            !- Field 16972
  Until: 11:00,                           !- Field 16973
  0.077013857,                            !- Field 16974
  Until: 12:00,                           !- Field 16975
  0.229840797,                            !- Field 16976
  Until: 13:00,                           !- Field 16977
  0.156047705,                            !- Field 16978
  Until: 14:00,                           !- Field 16979
  0.147028383,                            !- Field 16980
  Until: 15:00,                           !- Field 16981
  0.036598608,                            !- Field 16982
  Until: 16:00,                           !- Field 16983
  0.012988469,                            !- Field 16984
  Until: 17:00,                           !- Field 16985
  0.096702496,                            !- Field 16986
  Until: 18:00,                           !- Field 16987
  0.063353892,                            !- Field 16988
  Until: 19:00,                           !- Field 16989
  0.054473676,                            !- Field 16990
  Until: 20:00,                           !- Field 16991
  0.067248392,                            !- Field 16992
  Until: 21:00,                           !- Field 16993
  0.003465207,                            !- Field 16994
  Until: 22:00,                           !- Field 16995
  0.008181376,                            !- Field 16996
  Until: 23:00,                           !- Field 16997
  0.1152268,                              !- Field 16998
  Until: 24:00,                           !- Field 16999
  0.012697374,                            !- Field 17000
  Through: 12/07,                         !- Field 17001
  For: AllDays,                           !- Field 17002
  Until: 01:00,                           !- Field 17003
  0.003518234,                            !- Field 17004
  Until: 02:00,                           !- Field 17005
  0.003527513,                            !- Field 17006
  Until: 03:00,                           !- Field 17007
  0.003517126,                            !- Field 17008
  Until: 04:00,                           !- Field 17009
  0.003518496,                            !- Field 17010
  Until: 05:00,                           !- Field 17011
  0.003503197,                            !- Field 17012
  Until: 06:00,                           !- Field 17013
  0.003505951,                            !- Field 17014
  Until: 07:00,                           !- Field 17015
  0.004256403,                            !- Field 17016
  Until: 08:00,                           !- Field 17017
  0.120731864,                            !- Field 17018
  Until: 09:00,                           !- Field 17019
  0.109245418,                            !- Field 17020
  Until: 10:00,                           !- Field 17021
  0.124759293,                            !- Field 17022
  Until: 11:00,                           !- Field 17023
  0.171724264,                            !- Field 17024
  Until: 12:00,                           !- Field 17025
  0.143808224,                            !- Field 17026
  Until: 13:00,                           !- Field 17027
  0.125233465,                            !- Field 17028
  Until: 14:00,                           !- Field 17029
  0.004090816,                            !- Field 17030
  Until: 15:00,                           !- Field 17031
  0.075418826,                            !- Field 17032
  Until: 16:00,                           !- Field 17033
  0.04301039,                             !- Field 17034
  Until: 17:00,                           !- Field 17035
  0.207740823,                            !- Field 17036
  Until: 18:00,                           !- Field 17037
  0.048214262,                            !- Field 17038
  Until: 19:00,                           !- Field 17039
  0.045241432,                            !- Field 17040
  Until: 20:00,                           !- Field 17041
  0.085784335,                            !- Field 17042
  Until: 21:00,                           !- Field 17043
  0.043731218,                            !- Field 17044
  Until: 22:00,                           !- Field 17045
  0.098733229,                            !- Field 17046
  Until: 23:00,                           !- Field 17047
  0.0036154,                              !- Field 17048
  Until: 24:00,                           !- Field 17049
  0.003546581,                            !- Field 17050
  Through: 12/08,                         !- Field 17051
  For: AllDays,                           !- Field 17052
  Until: 01:00,                           !- Field 17053
  0.00355618,                             !- Field 17054
  Until: 02:00,                           !- Field 17055
  0.003549581,                            !- Field 17056
  Until: 03:00,                           !- Field 17057
  0.003547607,                            !- Field 17058
  Until: 04:00,                           !- Field 17059
  0.003550492,                            !- Field 17060
  Until: 05:00,                           !- Field 17061
  0.003535625,                            !- Field 17062
  Until: 06:00,                           !- Field 17063
  0.00353459,                             !- Field 17064
  Until: 07:00,                           !- Field 17065
  0.003524033,                            !- Field 17066
  Until: 08:00,                           !- Field 17067
  0.01054992,                             !- Field 17068
  Until: 09:00,                           !- Field 17069
  0.166068138,                            !- Field 17070
  Until: 10:00,                           !- Field 17071
  0.086159371,                            !- Field 17072
  Until: 11:00,                           !- Field 17073
  0.092356616,                            !- Field 17074
  Until: 12:00,                           !- Field 17075
  0.148482346,                            !- Field 17076
  Until: 13:00,                           !- Field 17077
  0.11840854,                             !- Field 17078
  Until: 14:00,                           !- Field 17079
  0.014848005,                            !- Field 17080
  Until: 15:00,                           !- Field 17081
  0.080576757,                            !- Field 17082
  Until: 16:00,                           !- Field 17083
  0.123126782,                            !- Field 17084
  Until: 17:00,                           !- Field 17085
  0.126204462,                            !- Field 17086
  Until: 18:00,                           !- Field 17087
  0.16292532,                             !- Field 17088
  Until: 19:00,                           !- Field 17089
  0.006198927,                            !- Field 17090
  Until: 20:00,                           !- Field 17091
  0.006040456,                            !- Field 17092
  Until: 21:00,                           !- Field 17093
  0.083818987,                            !- Field 17094
  Until: 22:00,                           !- Field 17095
  0.026076004,                            !- Field 17096
  Until: 23:00,                           !- Field 17097
  0.024044034,                            !- Field 17098
  Until: 24:00,                           !- Field 17099
  0.050157891,                            !- Field 17100
  Through: 12/09,                         !- Field 17101
  For: AllDays,                           !- Field 17102
  Until: 01:00,                           !- Field 17103
  0.003510633,                            !- Field 17104
  Until: 02:00,                           !- Field 17105
  0.003499038,                            !- Field 17106
  Until: 03:00,                           !- Field 17107
  0.003487684,                            !- Field 17108
  Until: 04:00,                           !- Field 17109
  0.003483565,                            !- Field 17110
  Until: 05:00,                           !- Field 17111
  0.003475774,                            !- Field 17112
  Until: 06:00,                           !- Field 17113
  0.003475622,                            !- Field 17114
  Until: 07:00,                           !- Field 17115
  0.003453021,                            !- Field 17116
  Until: 08:00,                           !- Field 17117
  0.05924389,                             !- Field 17118
  Until: 09:00,                           !- Field 17119
  0.270781388,                            !- Field 17120
  Until: 10:00,                           !- Field 17121
  0.095585417,                            !- Field 17122
  Until: 11:00,                           !- Field 17123
  0.287586187,                            !- Field 17124
  Until: 12:00,                           !- Field 17125
  0.083216833,                            !- Field 17126
  Until: 13:00,                           !- Field 17127
  0.103553154,                            !- Field 17128
  Until: 14:00,                           !- Field 17129
  0.113602327,                            !- Field 17130
  Until: 15:00,                           !- Field 17131
  0.050779451,                            !- Field 17132
  Until: 16:00,                           !- Field 17133
  0.062668858,                            !- Field 17134
  Until: 17:00,                           !- Field 17135
  0.011692535,                            !- Field 17136
  Until: 18:00,                           !- Field 17137
  0.147886884,                            !- Field 17138
  Until: 19:00,                           !- Field 17139
  0.116281527,                            !- Field 17140
  Until: 20:00,                           !- Field 17141
  0.015115545,                            !- Field 17142
  Until: 21:00,                           !- Field 17143
  0.045327079,                            !- Field 17144
  Until: 22:00,                           !- Field 17145
  0.108832564,                            !- Field 17146
  Until: 23:00,                           !- Field 17147
  0.047980965,                            !- Field 17148
  Until: 24:00,                           !- Field 17149
  0.003480047,                            !- Field 17150
  Through: 12/10,                         !- Field 17151
  For: AllDays,                           !- Field 17152
  Until: 01:00,                           !- Field 17153
  0.076294605,                            !- Field 17154
  Until: 02:00,                           !- Field 17155
  0.032436439,                            !- Field 17156
  Until: 03:00,                           !- Field 17157
  0.003493822,                            !- Field 17158
  Until: 04:00,                           !- Field 17159
  0.003484472,                            !- Field 17160
  Until: 05:00,                           !- Field 17161
  0.00348413,                             !- Field 17162
  Until: 06:00,                           !- Field 17163
  0.003498985,                            !- Field 17164
  Until: 07:00,                           !- Field 17165
  0.003482921,                            !- Field 17166
  Until: 08:00,                           !- Field 17167
  0.050849573,                            !- Field 17168
  Until: 09:00,                           !- Field 17169
  0.20179255,                             !- Field 17170
  Until: 10:00,                           !- Field 17171
  0.204734058,                            !- Field 17172
  Until: 11:00,                           !- Field 17173
  0.314925732,                            !- Field 17174
  Until: 12:00,                           !- Field 17175
  0.378097342,                            !- Field 17176
  Until: 13:00,                           !- Field 17177
  0.280880176,                            !- Field 17178
  Until: 14:00,                           !- Field 17179
  0.316798063,                            !- Field 17180
  Until: 15:00,                           !- Field 17181
  0.260571479,                            !- Field 17182
  Until: 16:00,                           !- Field 17183
  0.103973687,                            !- Field 17184
  Until: 17:00,                           !- Field 17185
  0.153271193,                            !- Field 17186
  Until: 18:00,                           !- Field 17187
  0.122057017,                            !- Field 17188
  Until: 19:00,                           !- Field 17189
  0.094754999,                            !- Field 17190
  Until: 20:00,                           !- Field 17191
  0.095534456,                            !- Field 17192
  Until: 21:00,                           !- Field 17193
  0.106608277,                            !- Field 17194
  Until: 22:00,                           !- Field 17195
  0.08389662,                             !- Field 17196
  Until: 23:00,                           !- Field 17197
  0.023626986,                            !- Field 17198
  Until: 24:00,                           !- Field 17199
  0.050924067,                            !- Field 17200
  Through: 12/11,                         !- Field 17201
  For: AllDays,                           !- Field 17202
  Until: 01:00,                           !- Field 17203
  0.003506585,                            !- Field 17204
  Until: 02:00,                           !- Field 17205
  0.003506889,                            !- Field 17206
  Until: 03:00,                           !- Field 17207
  0.003506185,                            !- Field 17208
  Until: 04:00,                           !- Field 17209
  0.003500636,                            !- Field 17210
  Until: 05:00,                           !- Field 17211
  0.003494803,                            !- Field 17212
  Until: 06:00,                           !- Field 17213
  0.003503377,                            !- Field 17214
  Until: 07:00,                           !- Field 17215
  0.003486096,                            !- Field 17216
  Until: 08:00,                           !- Field 17217
  0.00348578,                             !- Field 17218
  Until: 09:00,                           !- Field 17219
  0.074652733,                            !- Field 17220
  Until: 10:00,                           !- Field 17221
  0.281429156,                            !- Field 17222
  Until: 11:00,                           !- Field 17223
  0.556339874,                            !- Field 17224
  Until: 12:00,                           !- Field 17225
  0.363588529,                            !- Field 17226
  Until: 13:00,                           !- Field 17227
  0.259520594,                            !- Field 17228
  Until: 14:00,                           !- Field 17229
  0.305066939,                            !- Field 17230
  Until: 15:00,                           !- Field 17231
  0.333274226,                            !- Field 17232
  Until: 16:00,                           !- Field 17233
  0.169953578,                            !- Field 17234
  Until: 17:00,                           !- Field 17235
  0.187962216,                            !- Field 17236
  Until: 18:00,                           !- Field 17237
  0.134342278,                            !- Field 17238
  Until: 19:00,                           !- Field 17239
  0.102324072,                            !- Field 17240
  Until: 20:00,                           !- Field 17241
  0.183367733,                            !- Field 17242
  Until: 21:00,                           !- Field 17243
  0.118694607,                            !- Field 17244
  Until: 22:00,                           !- Field 17245
  0.020182585,                            !- Field 17246
  Until: 23:00,                           !- Field 17247
  0.058604028,                            !- Field 17248
  Until: 24:00,                           !- Field 17249
  0.003513849,                            !- Field 17250
  Through: 12/12,                         !- Field 17251
  For: AllDays,                           !- Field 17252
  Until: 01:00,                           !- Field 17253
  0.003504883,                            !- Field 17254
  Until: 02:00,                           !- Field 17255
  0.003523521,                            !- Field 17256
  Until: 03:00,                           !- Field 17257
  0.00350505,                             !- Field 17258
  Until: 04:00,                           !- Field 17259
  0.003497317,                            !- Field 17260
  Until: 05:00,                           !- Field 17261
  0.003488762,                            !- Field 17262
  Until: 06:00,                           !- Field 17263
  0.003809622,                            !- Field 17264
  Until: 07:00,                           !- Field 17265
  0.078638035,                            !- Field 17266
  Until: 08:00,                           !- Field 17267
  0.003600097,                            !- Field 17268
  Until: 09:00,                           !- Field 17269
  0.209187551,                            !- Field 17270
  Until: 10:00,                           !- Field 17271
  0.032799838,                            !- Field 17272
  Until: 11:00,                           !- Field 17273
  0.0996775,                              !- Field 17274
  Until: 12:00,                           !- Field 17275
  0.011149818,                            !- Field 17276
  Until: 13:00,                           !- Field 17277
  0.197541952,                            !- Field 17278
  Until: 14:00,                           !- Field 17279
  0.263048046,                            !- Field 17280
  Until: 15:00,                           !- Field 17281
  0.122170439,                            !- Field 17282
  Until: 16:00,                           !- Field 17283
  0.245045928,                            !- Field 17284
  Until: 17:00,                           !- Field 17285
  0.23447527,                             !- Field 17286
  Until: 18:00,                           !- Field 17287
  0.130758434,                            !- Field 17288
  Until: 19:00,                           !- Field 17289
  0.089696543,                            !- Field 17290
  Until: 20:00,                           !- Field 17291
  0.056706723,                            !- Field 17292
  Until: 21:00,                           !- Field 17293
  0.123893609,                            !- Field 17294
  Until: 22:00,                           !- Field 17295
  0.151362886,                            !- Field 17296
  Until: 23:00,                           !- Field 17297
  0.004183123,                            !- Field 17298
  Until: 24:00,                           !- Field 17299
  0.108747362,                            !- Field 17300
  Through: 12/13,                         !- Field 17301
  For: AllDays,                           !- Field 17302
  Until: 01:00,                           !- Field 17303
  0.00352142,                             !- Field 17304
  Until: 02:00,                           !- Field 17305
  0.003513766,                            !- Field 17306
  Until: 03:00,                           !- Field 17307
  0.003507632,                            !- Field 17308
  Until: 04:00,                           !- Field 17309
  0.003499789,                            !- Field 17310
  Until: 05:00,                           !- Field 17311
  0.003493757,                            !- Field 17312
  Until: 06:00,                           !- Field 17313
  0.003473731,                            !- Field 17314
  Until: 07:00,                           !- Field 17315
  0.062011087,                            !- Field 17316
  Until: 08:00,                           !- Field 17317
  0.141622414,                            !- Field 17318
  Until: 09:00,                           !- Field 17319
  0.264287989,                            !- Field 17320
  Until: 10:00,                           !- Field 17321
  0.107348915,                            !- Field 17322
  Until: 11:00,                           !- Field 17323
  0.077013857,                            !- Field 17324
  Until: 12:00,                           !- Field 17325
  0.229840797,                            !- Field 17326
  Until: 13:00,                           !- Field 17327
  0.156047705,                            !- Field 17328
  Until: 14:00,                           !- Field 17329
  0.147028383,                            !- Field 17330
  Until: 15:00,                           !- Field 17331
  0.036598608,                            !- Field 17332
  Until: 16:00,                           !- Field 17333
  0.012988469,                            !- Field 17334
  Until: 17:00,                           !- Field 17335
  0.096702496,                            !- Field 17336
  Until: 18:00,                           !- Field 17337
  0.063353892,                            !- Field 17338
  Until: 19:00,                           !- Field 17339
  0.054473676,                            !- Field 17340
  Until: 20:00,                           !- Field 17341
  0.067248392,                            !- Field 17342
  Until: 21:00,                           !- Field 17343
  0.003465207,                            !- Field 17344
  Until: 22:00,                           !- Field 17345
  0.008181376,                            !- Field 17346
  Until: 23:00,                           !- Field 17347
  0.1152268,                              !- Field 17348
  Until: 24:00,                           !- Field 17349
  0.012697374,                            !- Field 17350
  Through: 12/14,                         !- Field 17351
  For: AllDays,                           !- Field 17352
  Until: 01:00,                           !- Field 17353
  0.003518234,                            !- Field 17354
  Until: 02:00,                           !- Field 17355
  0.003527513,                            !- Field 17356
  Until: 03:00,                           !- Field 17357
  0.003517126,                            !- Field 17358
  Until: 04:00,                           !- Field 17359
  0.003518496,                            !- Field 17360
  Until: 05:00,                           !- Field 17361
  0.003503197,                            !- Field 17362
  Until: 06:00,                           !- Field 17363
  0.003505951,                            !- Field 17364
  Until: 07:00,                           !- Field 17365
  0.004256403,                            !- Field 17366
  Until: 08:00,                           !- Field 17367
  0.120731864,                            !- Field 17368
  Until: 09:00,                           !- Field 17369
  0.109245418,                            !- Field 17370
  Until: 10:00,                           !- Field 17371
  0.124759293,                            !- Field 17372
  Until: 11:00,                           !- Field 17373
  0.171724264,                            !- Field 17374
  Until: 12:00,                           !- Field 17375
  0.143808224,                            !- Field 17376
  Until: 13:00,                           !- Field 17377
  0.125233465,                            !- Field 17378
  Until: 14:00,                           !- Field 17379
  0.004090816,                            !- Field 17380
  Until: 15:00,                           !- Field 17381
  0.075418826,                            !- Field 17382
  Until: 16:00,                           !- Field 17383
  0.04301039,                             !- Field 17384
  Until: 17:00,                           !- Field 17385
  0.207740823,                            !- Field 17386
  Until: 18:00,                           !- Field 17387
  0.048214262,                            !- Field 17388
  Until: 19:00,                           !- Field 17389
  0.045241432,                            !- Field 17390
  Until: 20:00,                           !- Field 17391
  0.085784335,                            !- Field 17392
  Until: 21:00,                           !- Field 17393
  0.043731218,                            !- Field 17394
  Until: 22:00,                           !- Field 17395
  0.098733229,                            !- Field 17396
  Until: 23:00,                           !- Field 17397
  0.0036154,                              !- Field 17398
  Until: 24:00,                           !- Field 17399
  0.003546581,                            !- Field 17400
  Through: 12/15,                         !- Field 17401
  For: AllDays,                           !- Field 17402
  Until: 01:00,                           !- Field 17403
  0.00355618,                             !- Field 17404
  Until: 02:00,                           !- Field 17405
  0.003549581,                            !- Field 17406
  Until: 03:00,                           !- Field 17407
  0.003547607,                            !- Field 17408
  Until: 04:00,                           !- Field 17409
  0.003550492,                            !- Field 17410
  Until: 05:00,                           !- Field 17411
  0.003535625,                            !- Field 17412
  Until: 06:00,                           !- Field 17413
  0.00353459,                             !- Field 17414
  Until: 07:00,                           !- Field 17415
  0.003524033,                            !- Field 17416
  Until: 08:00,                           !- Field 17417
  0.01054992,                             !- Field 17418
  Until: 09:00,                           !- Field 17419
  0.166068138,                            !- Field 17420
  Until: 10:00,                           !- Field 17421
  0.086159371,                            !- Field 17422
  Until: 11:00,                           !- Field 17423
  0.092356616,                            !- Field 17424
  Until: 12:00,                           !- Field 17425
  0.148482346,                            !- Field 17426
  Until: 13:00,                           !- Field 17427
  0.11840854,                             !- Field 17428
  Until: 14:00,                           !- Field 17429
  0.014848005,                            !- Field 17430
  Until: 15:00,                           !- Field 17431
  0.080576757,                            !- Field 17432
  Until: 16:00,                           !- Field 17433
  0.123126782,                            !- Field 17434
  Until: 17:00,                           !- Field 17435
  0.126204462,                            !- Field 17436
  Until: 18:00,                           !- Field 17437
  0.16292532,                             !- Field 17438
  Until: 19:00,                           !- Field 17439
  0.006198927,                            !- Field 17440
  Until: 20:00,                           !- Field 17441
  0.006040456,                            !- Field 17442
  Until: 21:00,                           !- Field 17443
  0.083818987,                            !- Field 17444
  Until: 22:00,                           !- Field 17445
  0.026076004,                            !- Field 17446
  Until: 23:00,                           !- Field 17447
  0.024044034,                            !- Field 17448
  Until: 24:00,                           !- Field 17449
  0.050157891,                            !- Field 17450
  Through: 12/16,                         !- Field 17451
  For: AllDays,                           !- Field 17452
  Until: 01:00,                           !- Field 17453
  0.003510633,                            !- Field 17454
  Until: 02:00,                           !- Field 17455
  0.003499038,                            !- Field 17456
  Until: 03:00,                           !- Field 17457
  0.003487684,                            !- Field 17458
  Until: 04:00,                           !- Field 17459
  0.003483565,                            !- Field 17460
  Until: 05:00,                           !- Field 17461
  0.003475774,                            !- Field 17462
  Until: 06:00,                           !- Field 17463
  0.003475622,                            !- Field 17464
  Until: 07:00,                           !- Field 17465
  0.003453021,                            !- Field 17466
  Until: 08:00,                           !- Field 17467
  0.05924389,                             !- Field 17468
  Until: 09:00,                           !- Field 17469
  0.270781388,                            !- Field 17470
  Until: 10:00,                           !- Field 17471
  0.095585417,                            !- Field 17472
  Until: 11:00,                           !- Field 17473
  0.287586187,                            !- Field 17474
  Until: 12:00,                           !- Field 17475
  0.083216833,                            !- Field 17476
  Until: 13:00,                           !- Field 17477
  0.103553154,                            !- Field 17478
  Until: 14:00,                           !- Field 17479
  0.113602327,                            !- Field 17480
  Until: 15:00,                           !- Field 17481
  0.050779451,                            !- Field 17482
  Until: 16:00,                           !- Field 17483
  0.062668858,                            !- Field 17484
  Until: 17:00,                           !- Field 17485
  0.011692535,                            !- Field 17486
  Until: 18:00,                           !- Field 17487
  0.147886884,                            !- Field 17488
  Until: 19:00,                           !- Field 17489
  0.116281527,                            !- Field 17490
  Until: 20:00,                           !- Field 17491
  0.015115545,                            !- Field 17492
  Until: 21:00,                           !- Field 17493
  0.045327079,                            !- Field 17494
  Until: 22:00,                           !- Field 17495
  0.108832564,                            !- Field 17496
  Until: 23:00,                           !- Field 17497
  0.047980965,                            !- Field 17498
  Until: 24:00,                           !- Field 17499
  0.003480047,                            !- Field 17500
  Through: 12/17,                         !- Field 17501
  For: AllDays,                           !- Field 17502
  Until: 01:00,                           !- Field 17503
  0.076294605,                            !- Field 17504
  Until: 02:00,                           !- Field 17505
  0.032436439,                            !- Field 17506
  Until: 03:00,                           !- Field 17507
  0.003493822,                            !- Field 17508
  Until: 04:00,                           !- Field 17509
  0.003484472,                            !- Field 17510
  Until: 05:00,                           !- Field 17511
  0.00348413,                             !- Field 17512
  Until: 06:00,                           !- Field 17513
  0.003498985,                            !- Field 17514
  Until: 07:00,                           !- Field 17515
  0.003482921,                            !- Field 17516
  Until: 08:00,                           !- Field 17517
  0.050849573,                            !- Field 17518
  Until: 09:00,                           !- Field 17519
  0.20179255,                             !- Field 17520
  Until: 10:00,                           !- Field 17521
  0.204734058,                            !- Field 17522
  Until: 11:00,                           !- Field 17523
  0.314925732,                            !- Field 17524
  Until: 12:00,                           !- Field 17525
  0.378097342,                            !- Field 17526
  Until: 13:00,                           !- Field 17527
  0.280880176,                            !- Field 17528
  Until: 14:00,                           !- Field 17529
  0.316798063,                            !- Field 17530
  Until: 15:00,                           !- Field 17531
  0.260571479,                            !- Field 17532
  Until: 16:00,                           !- Field 17533
  0.103973687,                            !- Field 17534
  Until: 17:00,                           !- Field 17535
  0.153271193,                            !- Field 17536
  Until: 18:00,                           !- Field 17537
  0.122057017,                            !- Field 17538
  Until: 19:00,                           !- Field 17539
  0.094754999,                            !- Field 17540
  Until: 20:00,                           !- Field 17541
  0.095534456,                            !- Field 17542
  Until: 21:00,                           !- Field 17543
  0.106608277,                            !- Field 17544
  Until: 22:00,                           !- Field 17545
  0.08389662,                             !- Field 17546
  Until: 23:00,                           !- Field 17547
  0.023626986,                            !- Field 17548
  Until: 24:00,                           !- Field 17549
  0.050924067,                            !- Field 17550
  Through: 12/18,                         !- Field 17551
  For: AllDays,                           !- Field 17552
  Until: 01:00,                           !- Field 17553
  0.003506585,                            !- Field 17554
  Until: 02:00,                           !- Field 17555
  0.003506889,                            !- Field 17556
  Until: 03:00,                           !- Field 17557
  0.003506185,                            !- Field 17558
  Until: 04:00,                           !- Field 17559
  0.003500636,                            !- Field 17560
  Until: 05:00,                           !- Field 17561
  0.003494803,                            !- Field 17562
  Until: 06:00,                           !- Field 17563
  0.003503377,                            !- Field 17564
  Until: 07:00,                           !- Field 17565
  0.003486096,                            !- Field 17566
  Until: 08:00,                           !- Field 17567
  0.00348578,                             !- Field 17568
  Until: 09:00,                           !- Field 17569
  0.074652733,                            !- Field 17570
  Until: 10:00,                           !- Field 17571
  0.281429156,                            !- Field 17572
  Until: 11:00,                           !- Field 17573
  0.556339874,                            !- Field 17574
  Until: 12:00,                           !- Field 17575
  0.363588529,                            !- Field 17576
  Until: 13:00,                           !- Field 17577
  0.259520594,                            !- Field 17578
  Until: 14:00,                           !- Field 17579
  0.305066939,                            !- Field 17580
  Until: 15:00,                           !- Field 17581
  0.333274226,                            !- Field 17582
  Until: 16:00,                           !- Field 17583
  0.169953578,                            !- Field 17584
  Until: 17:00,                           !- Field 17585
  0.187962216,                            !- Field 17586
  Until: 18:00,                           !- Field 17587
  0.134342278,                            !- Field 17588
  Until: 19:00,                           !- Field 17589
  0.102324072,                            !- Field 17590
  Until: 20:00,                           !- Field 17591
  0.183367733,                            !- Field 17592
  Until: 21:00,                           !- Field 17593
  0.118694607,                            !- Field 17594
  Until: 22:00,                           !- Field 17595
  0.020182585,                            !- Field 17596
  Until: 23:00,                           !- Field 17597
  0.058604028,                            !- Field 17598
  Until: 24:00,                           !- Field 17599
  0.003513849,                            !- Field 17600
  Through: 12/19,                         !- Field 17601
  For: AllDays,                           !- Field 17602
  Until: 01:00,                           !- Field 17603
  0.003504883,                            !- Field 17604
  Until: 02:00,                           !- Field 17605
  0.003523521,                            !- Field 17606
  Until: 03:00,                           !- Field 17607
  0.00350505,                             !- Field 17608
  Until: 04:00,                           !- Field 17609
  0.003497317,                            !- Field 17610
  Until: 05:00,                           !- Field 17611
  0.003488762,                            !- Field 17612
  Until: 06:00,                           !- Field 17613
  0.003809622,                            !- Field 17614
  Until: 07:00,                           !- Field 17615
  0.078638035,                            !- Field 17616
  Until: 08:00,                           !- Field 17617
  0.003600097,                            !- Field 17618
  Until: 09:00,                           !- Field 17619
  0.209187551,                            !- Field 17620
  Until: 10:00,                           !- Field 17621
  0.032799838,                            !- Field 17622
  Until: 11:00,                           !- Field 17623
  0.0996775,                              !- Field 17624
  Until: 12:00,                           !- Field 17625
  0.011149818,                            !- Field 17626
  Until: 13:00,                           !- Field 17627
  0.197541952,                            !- Field 17628
  Until: 14:00,                           !- Field 17629
  0.263048046,                            !- Field 17630
  Until: 15:00,                           !- Field 17631
  0.122170439,                            !- Field 17632
  Until: 16:00,                           !- Field 17633
  0.245045928,                            !- Field 17634
  Until: 17:00,                           !- Field 17635
  0.23447527,                             !- Field 17636
  Until: 18:00,                           !- Field 17637
  0.130758434,                            !- Field 17638
  Until: 19:00,                           !- Field 17639
  0.089696543,                            !- Field 17640
  Until: 20:00,                           !- Field 17641
  0.056706723,                            !- Field 17642
  Until: 21:00,                           !- Field 17643
  0.123893609,                            !- Field 17644
  Until: 22:00,                           !- Field 17645
  0.151362886,                            !- Field 17646
  Until: 23:00,                           !- Field 17647
  0.004183123,                            !- Field 17648
  Until: 24:00,                           !- Field 17649
  0.108747362,                            !- Field 17650
  Through: 12/20,                         !- Field 17651
  For: AllDays,                           !- Field 17652
  Until: 01:00,                           !- Field 17653
  0.00352142,                             !- Field 17654
  Until: 02:00,                           !- Field 17655
  0.003513766,                            !- Field 17656
  Until: 03:00,                           !- Field 17657
  0.003507632,                            !- Field 17658
  Until: 04:00,                           !- Field 17659
  0.003499789,                            !- Field 17660
  Until: 05:00,                           !- Field 17661
  0.003493757,                            !- Field 17662
  Until: 06:00,                           !- Field 17663
  0.003473731,                            !- Field 17664
  Until: 07:00,                           !- Field 17665
  0.062011087,                            !- Field 17666
  Until: 08:00,                           !- Field 17667
  0.141622414,                            !- Field 17668
  Until: 09:00,                           !- Field 17669
  0.264287989,                            !- Field 17670
  Until: 10:00,                           !- Field 17671
  0.107348915,                            !- Field 17672
  Until: 11:00,                           !- Field 17673
  0.077013857,                            !- Field 17674
  Until: 12:00,                           !- Field 17675
  0.229840797,                            !- Field 17676
  Until: 13:00,                           !- Field 17677
  0.156047705,                            !- Field 17678
  Until: 14:00,                           !- Field 17679
  0.147028383,                            !- Field 17680
  Until: 15:00,                           !- Field 17681
  0.036598608,                            !- Field 17682
  Until: 16:00,                           !- Field 17683
  0.012988469,                            !- Field 17684
  Until: 17:00,                           !- Field 17685
  0.096702496,                            !- Field 17686
  Until: 18:00,                           !- Field 17687
  0.063353892,                            !- Field 17688
  Until: 19:00,                           !- Field 17689
  0.054473676,                            !- Field 17690
  Until: 20:00,                           !- Field 17691
  0.067248392,                            !- Field 17692
  Until: 21:00,                           !- Field 17693
  0.003465207,                            !- Field 17694
  Until: 22:00,                           !- Field 17695
  0.008181376,                            !- Field 17696
  Until: 23:00,                           !- Field 17697
  0.1152268,                              !- Field 17698
  Until: 24:00,                           !- Field 17699
  0.012697374,                            !- Field 17700
  Through: 12/21,                         !- Field 17701
  For: AllDays,                           !- Field 17702
  Until: 01:00,                           !- Field 17703
  0.003518234,                            !- Field 17704
  Until: 02:00,                           !- Field 17705
  0.003527513,                            !- Field 17706
  Until: 03:00,                           !- Field 17707
  0.003517126,                            !- Field 17708
  Until: 04:00,                           !- Field 17709
  0.003518496,                            !- Field 17710
  Until: 05:00,                           !- Field 17711
  0.003503197,                            !- Field 17712
  Until: 06:00,                           !- Field 17713
  0.003505951,                            !- Field 17714
  Until: 07:00,                           !- Field 17715
  0.004256403,                            !- Field 17716
  Until: 08:00,                           !- Field 17717
  0.120731864,                            !- Field 17718
  Until: 09:00,                           !- Field 17719
  0.109245418,                            !- Field 17720
  Until: 10:00,                           !- Field 17721
  0.124759293,                            !- Field 17722
  Until: 11:00,                           !- Field 17723
  0.171724264,                            !- Field 17724
  Until: 12:00,                           !- Field 17725
  0.143808224,                            !- Field 17726
  Until: 13:00,                           !- Field 17727
  0.125233465,                            !- Field 17728
  Until: 14:00,                           !- Field 17729
  0.004090816,                            !- Field 17730
  Until: 15:00,                           !- Field 17731
  0.075418826,                            !- Field 17732
  Until: 16:00,                           !- Field 17733
  0.04301039,                             !- Field 17734
  Until: 17:00,                           !- Field 17735
  0.207740823,                            !- Field 17736
  Until: 18:00,                           !- Field 17737
  0.048214262,                            !- Field 17738
  Until: 19:00,                           !- Field 17739
  0.045241432,                            !- Field 17740
  Until: 20:00,                           !- Field 17741
  0.085784335,                            !- Field 17742
  Until: 21:00,                           !- Field 17743
  0.043731218,                            !- Field 17744
  Until: 22:00,                           !- Field 17745
  0.098733229,                            !- Field 17746
  Until: 23:00,                           !- Field 17747
  0.0036154,                              !- Field 17748
  Until: 24:00,                           !- Field 17749
  0.003546581,                            !- Field 17750
  Through: 12/22,                         !- Field 17751
  For: AllDays,                           !- Field 17752
  Until: 01:00,                           !- Field 17753
  0.00355618,                             !- Field 17754
  Until: 02:00,                           !- Field 17755
  0.003549581,                            !- Field 17756
  Until: 03:00,                           !- Field 17757
  0.003547607,                            !- Field 17758
  Until: 04:00,                           !- Field 17759
  0.003550492,                            !- Field 17760
  Until: 05:00,                           !- Field 17761
  0.003535625,                            !- Field 17762
  Until: 06:00,                           !- Field 17763
  0.00353459,                             !- Field 17764
  Until: 07:00,                           !- Field 17765
  0.003524033,                            !- Field 17766
  Until: 08:00,                           !- Field 17767
  0.01054992,                             !- Field 17768
  Until: 09:00,                           !- Field 17769
  0.166068138,                            !- Field 17770
  Until: 10:00,                           !- Field 17771
  0.086159371,                            !- Field 17772
  Until: 11:00,                           !- Field 17773
  0.092356616,                            !- Field 17774
  Until: 12:00,                           !- Field 17775
  0.148482346,                            !- Field 17776
  Until: 13:00,                           !- Field 17777
  0.11840854,                             !- Field 17778
  Until: 14:00,                           !- Field 17779
  0.014848005,                            !- Field 17780
  Until: 15:00,                           !- Field 17781
  0.080576757,                            !- Field 17782
  Until: 16:00,                           !- Field 17783
  0.123126782,                            !- Field 17784
  Until: 17:00,                           !- Field 17785
  0.126204462,                            !- Field 17786
  Until: 18:00,                           !- Field 17787
  0.16292532,                             !- Field 17788
  Until: 19:00,                           !- Field 17789
  0.006198927,                            !- Field 17790
  Until: 20:00,                           !- Field 17791
  0.006040456,                            !- Field 17792
  Until: 21:00,                           !- Field 17793
  0.083818987,                            !- Field 17794
  Until: 22:00,                           !- Field 17795
  0.026076004,                            !- Field 17796
  Until: 23:00,                           !- Field 17797
  0.024044034,                            !- Field 17798
  Until: 24:00,                           !- Field 17799
  0.050157891,                            !- Field 17800
  Through: 12/23,                         !- Field 17801
  For: AllDays,                           !- Field 17802
  Until: 01:00,                           !- Field 17803
  0.003510633,                            !- Field 17804
  Until: 02:00,                           !- Field 17805
  0.003499038,                            !- Field 17806
  Until: 03:00,                           !- Field 17807
  0.003487684,                            !- Field 17808
  Until: 04:00,                           !- Field 17809
  0.003483565,                            !- Field 17810
  Until: 05:00,                           !- Field 17811
  0.003475774,                            !- Field 17812
  Until: 06:00,                           !- Field 17813
  0.003475622,                            !- Field 17814
  Until: 07:00,                           !- Field 17815
  0.003453021,                            !- Field 17816
  Until: 08:00,                           !- Field 17817
  0.05924389,                             !- Field 17818
  Until: 09:00,                           !- Field 17819
  0.270781388,                            !- Field 17820
  Until: 10:00,                           !- Field 17821
  0.095585417,                            !- Field 17822
  Until: 11:00,                           !- Field 17823
  0.287586187,                            !- Field 17824
  Until: 12:00,                           !- Field 17825
  0.083216833,                            !- Field 17826
  Until: 13:00,                           !- Field 17827
  0.103553154,                            !- Field 17828
  Until: 14:00,                           !- Field 17829
  0.113602327,                            !- Field 17830
  Until: 15:00,                           !- Field 17831
  0.050779451,                            !- Field 17832
  Until: 16:00,                           !- Field 17833
  0.062668858,                            !- Field 17834
  Until: 17:00,                           !- Field 17835
  0.011692535,                            !- Field 17836
  Until: 18:00,                           !- Field 17837
  0.147886884,                            !- Field 17838
  Until: 19:00,                           !- Field 17839
  0.116281527,                            !- Field 17840
  Until: 20:00,                           !- Field 17841
  0.015115545,                            !- Field 17842
  Until: 21:00,                           !- Field 17843
  0.045327079,                            !- Field 17844
  Until: 22:00,                           !- Field 17845
  0.108832564,                            !- Field 17846
  Until: 23:00,                           !- Field 17847
  0.047980965,                            !- Field 17848
  Until: 24:00,                           !- Field 17849
  0.003480047,                            !- Field 17850
  Through: 12/24,                         !- Field 17851
  For: AllDays,                           !- Field 17852
  Until: 01:00,                           !- Field 17853
  0.076294605,                            !- Field 17854
  Until: 02:00,                           !- Field 17855
  0.032436439,                            !- Field 17856
  Until: 03:00,                           !- Field 17857
  0.003493822,                            !- Field 17858
  Until: 04:00,                           !- Field 17859
  0.003484472,                            !- Field 17860
  Until: 05:00,                           !- Field 17861
  0.00348413,                             !- Field 17862
  Until: 06:00,                           !- Field 17863
  0.003498985,                            !- Field 17864
  Until: 07:00,                           !- Field 17865
  0.003482921,                            !- Field 17866
  Until: 08:00,                           !- Field 17867
  0.050849573,                            !- Field 17868
  Until: 09:00,                           !- Field 17869
  0.20179255,                             !- Field 17870
  Until: 10:00,                           !- Field 17871
  0.204734058,                            !- Field 17872
  Until: 11:00,                           !- Field 17873
  0.314925732,                            !- Field 17874
  Until: 12:00,                           !- Field 17875
  0.378097342,                            !- Field 17876
  Until: 13:00,                           !- Field 17877
  0.280880176,                            !- Field 17878
  Until: 14:00,                           !- Field 17879
  0.316798063,                            !- Field 17880
  Until: 15:00,                           !- Field 17881
  0.260571479,                            !- Field 17882
  Until: 16:00,                           !- Field 17883
  0.103973687,                            !- Field 17884
  Until: 17:00,                           !- Field 17885
  0.153271193,                            !- Field 17886
  Until: 18:00,                           !- Field 17887
  0.122057017,                            !- Field 17888
  Until: 19:00,                           !- Field 17889
  0.094754999,                            !- Field 17890
  Until: 20:00,                           !- Field 17891
  0.095534456,                            !- Field 17892
  Until: 21:00,                           !- Field 17893
  0.106608277,                            !- Field 17894
  Until: 22:00,                           !- Field 17895
  0.08389662,                             !- Field 17896
  Until: 23:00,                           !- Field 17897
  0.023626986,                            !- Field 17898
  Until: 24:00,                           !- Field 17899
  0.050924067,                            !- Field 17900
  Through: 12/25,                         !- Field 17901
  For: AllDays,                           !- Field 17902
  Until: 01:00,                           !- Field 17903
  0.003506585,                            !- Field 17904
  Until: 02:00,                           !- Field 17905
  0.003506889,                            !- Field 17906
  Until: 03:00,                           !- Field 17907
  0.003506185,                            !- Field 17908
  Until: 04:00,                           !- Field 17909
  0.003500636,                            !- Field 17910
  Until: 05:00,                           !- Field 17911
  0.003494803,                            !- Field 17912
  Until: 06:00,                           !- Field 17913
  0.003503377,                            !- Field 17914
  Until: 07:00,                           !- Field 17915
  0.003486096,                            !- Field 17916
  Until: 08:00,                           !- Field 17917
  0.00348578,                             !- Field 17918
  Until: 09:00,                           !- Field 17919
  0.074652733,                            !- Field 17920
  Until: 10:00,                           !- Field 17921
  0.281429156,                            !- Field 17922
  Until: 11:00,                           !- Field 17923
  0.556339874,                            !- Field 17924
  Until: 12:00,                           !- Field 17925
  0.363588529,                            !- Field 17926
  Until: 13:00,                           !- Field 17927
  0.259520594,                            !- Field 17928
  Until: 14:00,                           !- Field 17929
  0.305066939,                            !- Field 17930
  Until: 15:00,                           !- Field 17931
  0.333274226,                            !- Field 17932
  Until: 16:00,                           !- Field 17933
  0.169953578,                            !- Field 17934
  Until: 17:00,                           !- Field 17935
  0.187962216,                            !- Field 17936
  Until: 18:00,                           !- Field 17937
  0.134342278,                            !- Field 17938
  Until: 19:00,                           !- Field 17939
  0.102324072,                            !- Field 17940
  Until: 20:00,                           !- Field 17941
  0.183367733,                            !- Field 17942
  Until: 21:00,                           !- Field 17943
  0.118694607,                            !- Field 17944
  Until: 22:00,                           !- Field 17945
  0.020182585,                            !- Field 17946
  Until: 23:00,                           !- Field 17947
  0.058604028,                            !- Field 17948
  Until: 24:00,                           !- Field 17949
  0.003513849,                            !- Field 17950
  Through: 12/26,                         !- Field 17951
  For: AllDays,                           !- Field 17952
  Until: 01:00,                           !- Field 17953
  0.003504883,                            !- Field 17954
  Until: 02:00,                           !- Field 17955
  0.003523521,                            !- Field 17956
  Until: 03:00,                           !- Field 17957
  0.00350505,                             !- Field 17958
  Until: 04:00,                           !- Field 17959
  0.003497317,                            !- Field 17960
  Until: 05:00,                           !- Field 17961
  0.003488762,                            !- Field 17962
  Until: 06:00,                           !- Field 17963
  0.003809622,                            !- Field 17964
  Until: 07:00,                           !- Field 17965
  0.078638035,                            !- Field 17966
  Until: 08:00,                           !- Field 17967
  0.003600097,                            !- Field 17968
  Until: 09:00,                           !- Field 17969
  0.209187551,                            !- Field 17970
  Until: 10:00,                           !- Field 17971
  0.032799838,                            !- Field 17972
  Until: 11:00,                           !- Field 17973
  0.0996775,                              !- Field 17974
  Until: 12:00,                           !- Field 17975
  0.011149818,                            !- Field 17976
  Until: 13:00,                           !- Field 17977
  0.197541952,                            !- Field 17978
  Until: 14:00,                           !- Field 17979
  0.263048046,                            !- Field 17980
  Until: 15:00,                           !- Field 17981
  0.122170439,                            !- Field 17982
  Until: 16:00,                           !- Field 17983
  0.245045928,                            !- Field 17984
  Until: 17:00,                           !- Field 17985
  0.23447527,                             !- Field 17986
  Until: 18:00,                           !- Field 17987
  0.130758434,                            !- Field 17988
  Until: 19:00,                           !- Field 17989
  0.089696543,                            !- Field 17990
  Until: 20:00,                           !- Field 17991
  0.056706723,                            !- Field 17992
  Until: 21:00,                           !- Field 17993
  0.123893609,                            !- Field 17994
  Until: 22:00,                           !- Field 17995
  0.151362886,                            !- Field 17996
  Until: 23:00,                           !- Field 17997
  0.004183123,                            !- Field 17998
  Until: 24:00,                           !- Field 17999
  0.108747362,                            !- Field 18000
  Through: 12/27,                         !- Field 18001
  For: AllDays,                           !- Field 18002
  Until: 01:00,                           !- Field 18003
  0.00352142,                             !- Field 18004
  Until: 02:00,                           !- Field 18005
  0.003513766,                            !- Field 18006
  Until: 03:00,                           !- Field 18007
  0.003507632,                            !- Field 18008
  Until: 04:00,                           !- Field 18009
  0.003499789,                            !- Field 18010
  Until: 05:00,                           !- Field 18011
  0.003493757,                            !- Field 18012
  Until: 06:00,                           !- Field 18013
  0.003473731,                            !- Field 18014
  Until: 07:00,                           !- Field 18015
  0.062011087,                            !- Field 18016
  Until: 08:00,                           !- Field 18017
  0.141622414,                            !- Field 18018
  Until: 09:00,                           !- Field 18019
  0.264287989,                            !- Field 18020
  Until: 10:00,                           !- Field 18021
  0.107348915,                            !- Field 18022
  Until: 11:00,                           !- Field 18023
  0.077013857,                            !- Field 18024
  Until: 12:00,                           !- Field 18025
  0.229840797,                            !- Field 18026
  Until: 13:00,                           !- Field 18027
  0.156047705,                            !- Field 18028
  Until: 14:00,                           !- Field 18029
  0.147028383,                            !- Field 18030
  Until: 15:00,                           !- Field 18031
  0.036598608,                            !- Field 18032
  Until: 16:00,                           !- Field 18033
  0.012988469,                            !- Field 18034
  Until: 17:00,                           !- Field 18035
  0.096702496,                            !- Field 18036
  Until: 18:00,                           !- Field 18037
  0.063353892,                            !- Field 18038
  Until: 19:00,                           !- Field 18039
  0.054473676,                            !- Field 18040
  Until: 20:00,                           !- Field 18041
  0.067248392,                            !- Field 18042
  Until: 21:00,                           !- Field 18043
  0.003465207,                            !- Field 18044
  Until: 22:00,                           !- Field 18045
  0.008181376,                            !- Field 18046
  Until: 23:00,                           !- Field 18047
  0.1152268,                              !- Field 18048
  Until: 24:00,                           !- Field 18049
  0.012697374,                            !- Field 18050
  Through: 12/28,                         !- Field 18051
  For: AllDays,                           !- Field 18052
  Until: 01:00,                           !- Field 18053
  0.003518234,                            !- Field 18054
  Until: 02:00,                           !- Field 18055
  0.003527513,                            !- Field 18056
  Until: 03:00,                           !- Field 18057
  0.003517126,                            !- Field 18058
  Until: 04:00,                           !- Field 18059
  0.003518496,                            !- Field 18060
  Until: 05:00,                           !- Field 18061
  0.003503197,                            !- Field 18062
  Until: 06:00,                           !- Field 18063
  0.003505951,                            !- Field 18064
  Until: 07:00,                           !- Field 18065
  0.004256403,                            !- Field 18066
  Until: 08:00,                           !- Field 18067
  0.120731864,                            !- Field 18068
  Until: 09:00,                           !- Field 18069
  0.109245418,                            !- Field 18070
  Until: 10:00,                           !- Field 18071
  0.124759293,                            !- Field 18072
  Until: 11:00,                           !- Field 18073
  0.171724264,                            !- Field 18074
  Until: 12:00,                           !- Field 18075
  0.143808224,                            !- Field 18076
  Until: 13:00,                           !- Field 18077
  0.125233465,                            !- Field 18078
  Until: 14:00,                           !- Field 18079
  0.004090816,                            !- Field 18080
  Until: 15:00,                           !- Field 18081
  0.075418826,                            !- Field 18082
  Until: 16:00,                           !- Field 18083
  0.04301039,                             !- Field 18084
  Until: 17:00,                           !- Field 18085
  0.207740823,                            !- Field 18086
  Until: 18:00,                           !- Field 18087
  0.048214262,                            !- Field 18088
  Until: 19:00,                           !- Field 18089
  0.045241432,                            !- Field 18090
  Until: 20:00,                           !- Field 18091
  0.085784335,                            !- Field 18092
  Until: 21:00,                           !- Field 18093
  0.043731218,                            !- Field 18094
  Until: 22:00,                           !- Field 18095
  0.098733229,                            !- Field 18096
  Until: 23:00,                           !- Field 18097
  0.0036154,                              !- Field 18098
  Until: 24:00,                           !- Field 18099
  0.003546581,                            !- Field 18100
  Through: 12/29,                         !- Field 18101
  For: AllDays,                           !- Field 18102
  Until: 01:00,                           !- Field 18103
  0.00355618,                             !- Field 18104
  Until: 02:00,                           !- Field 18105
  0.003549581,                            !- Field 18106
  Until: 03:00,                           !- Field 18107
  0.003547607,                            !- Field 18108
  Until: 04:00,                           !- Field 18109
  0.003550492,                            !- Field 18110
  Until: 05:00,                           !- Field 18111
  0.003535625,                            !- Field 18112
  Until: 06:00,                           !- Field 18113
  0.00353459,                             !- Field 18114
  Until: 07:00,                           !- Field 18115
  0.003524033,                            !- Field 18116
  Until: 08:00,                           !- Field 18117
  0.01054992,                             !- Field 18118
  Until: 09:00,                           !- Field 18119
  0.166068138,                            !- Field 18120
  Until: 10:00,                           !- Field 18121
  0.086159371,                            !- Field 18122
  Until: 11:00,                           !- Field 18123
  0.092356616,                            !- Field 18124
  Until: 12:00,                           !- Field 18125
  0.148482346,                            !- Field 18126
  Until: 13:00,                           !- Field 18127
  0.11840854,                             !- Field 18128
  Until: 14:00,                           !- Field 18129
  0.014848005,                            !- Field 18130
  Until: 15:00,                           !- Field 18131
  0.080576757,                            !- Field 18132
  Until: 16:00,                           !- Field 18133
  0.123126782,                            !- Field 18134
  Until: 17:00,                           !- Field 18135
  0.126204462,                            !- Field 18136
  Until: 18:00,                           !- Field 18137
  0.16292532,                             !- Field 18138
  Until: 19:00,                           !- Field 18139
  0.006198927,                            !- Field 18140
  Until: 20:00,                           !- Field 18141
  0.006040456,                            !- Field 18142
  Until: 21:00,                           !- Field 18143
  0.083818987,                            !- Field 18144
  Until: 22:00,                           !- Field 18145
  0.026076004,                            !- Field 18146
  Until: 23:00,                           !- Field 18147
  0.024044034,                            !- Field 18148
  Until: 24:00,                           !- Field 18149
  0.050157891,                            !- Field 18150
  Through: 12/30,                         !- Field 18151
  For: AllDays,                           !- Field 18152
  Until: 01:00,                           !- Field 18153
  0.003510633,                            !- Field 18154
  Until: 02:00,                           !- Field 18155
  0.003499038,                            !- Field 18156
  Until: 03:00,                           !- Field 18157
  0.003487684,                            !- Field 18158
  Until: 04:00,                           !- Field 18159
  0.003483565,                            !- Field 18160
  Until: 05:00,                           !- Field 18161
  0.003475774,                            !- Field 18162
  Until: 06:00,                           !- Field 18163
  0.003475622,                            !- Field 18164
  Until: 07:00,                           !- Field 18165
  0.003453021,                            !- Field 18166
  Until: 08:00,                           !- Field 18167
  0.05924389,                             !- Field 18168
  Until: 09:00,                           !- Field 18169
  0.270781388,                            !- Field 18170
  Until: 10:00,                           !- Field 18171
  0.095585417,                            !- Field 18172
  Until: 11:00,                           !- Field 18173
  0.287586187,                            !- Field 18174
  Until: 12:00,                           !- Field 18175
  0.083216833,                            !- Field 18176
  Until: 13:00,                           !- Field 18177
  0.103553154,                            !- Field 18178
  Until: 14:00,                           !- Field 18179
  0.113602327,                            !- Field 18180
  Until: 15:00,                           !- Field 18181
  0.050779451,                            !- Field 18182
  Until: 16:00,                           !- Field 18183
  0.062668858,                            !- Field 18184
  Until: 17:00,                           !- Field 18185
  0.011692535,                            !- Field 18186
  Until: 18:00,                           !- Field 18187
  0.147886884,                            !- Field 18188
  Until: 19:00,                           !- Field 18189
  0.116281527,                            !- Field 18190
  Until: 20:00,                           !- Field 18191
  0.015115545,                            !- Field 18192
  Until: 21:00,                           !- Field 18193
  0.045327079,                            !- Field 18194
  Until: 22:00,                           !- Field 18195
  0.108832564,                            !- Field 18196
  Until: 23:00,                           !- Field 18197
  0.047980965,                            !- Field 18198
  Until: 24:00,                           !- Field 18199
  0.003480047,                            !- Field 18200
  Through: 12/31,                         !- Field 18201
  For: AllDays,                           !- Field 18202
  Until: 01:00,                           !- Field 18203
  0.076294605,                            !- Field 18204
  Until: 02:00,                           !- Field 18205
  0.032436439,                            !- Field 18206
  Until: 03:00,                           !- Field 18207
  0.003493822,                            !- Field 18208
  Until: 04:00,                           !- Field 18209
  0.003484472,                            !- Field 18210
  Until: 05:00,                           !- Field 18211
  0.00348413,                             !- Field 18212
  Until: 06:00,                           !- Field 18213
  0.003498985,                            !- Field 18214
  Until: 07:00,                           !- Field 18215
  0.003482921,                            !- Field 18216
  Until: 08:00,                           !- Field 18217
  0.050849573,                            !- Field 18218
  Until: 09:00,                           !- Field 18219
  0.20179255,                             !- Field 18220
  Until: 10:00,                           !- Field 18221
  0.204734058,                            !- Field 18222
  Until: 11:00,                           !- Field 18223
  0.314925732,                            !- Field 18224
  Until: 12:00,                           !- Field 18225
  0.378097342,                            !- Field 18226
  Until: 13:00,                           !- Field 18227
  0.280880176,                            !- Field 18228
  Until: 14:00,                           !- Field 18229
  0.316798063,                            !- Field 18230
  Until: 15:00,                           !- Field 18231
  0.260571479,                            !- Field 18232
  Until: 16:00,                           !- Field 18233
  0.103973687,                            !- Field 18234
  Until: 17:00,                           !- Field 18235
  0.153271193,                            !- Field 18236
  Until: 18:00,                           !- Field 18237
  0.122057017,                            !- Field 18238
  Until: 19:00,                           !- Field 18239
  0.094754999,                            !- Field 18240
  Until: 20:00,                           !- Field 18241
  0.095534456,                            !- Field 18242
  Until: 21:00,                           !- Field 18243
  0.106608277,                            !- Field 18244
  Until: 22:00,                           !- Field 18245
  0.08389662,                             !- Field 18246
  Until: 23:00,                           !- Field 18247
  0.023626986,                            !- Field 18248
  Until: 24:00,                           !- Field 18249
  0.050924067;                            !- Field 18250

ScheduleTypeLimits,
  Fractional 8,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ZoneInfiltration:DesignFlowRate,
  Air exhaust-intake compensation,        !- Name
  Triplex_MainFloors_SpaceType,           !- Zone or ZoneList or Space or SpaceList Name
  ,                                       !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.000666666666666667,                   !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

BuildingSurface:Detailed,
  Room_35_7fe6edf0..Face0 3,              !- Name
  Floor,                                  !- Surface Type
  DupTrip_IntFloor 8,                     !- Construction Name
  Thermal Zone: floor 1,                  !- Zone Name
  floor 1,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_35_7fe6edf0..Face1 2,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.55584086148925e-06, 14.4717961139203, 0, !- X,Y,Z Vertex 1 {m}
  7.51931451453962, 14.471794767413, 0,   !- X,Y,Z Vertex 2 {m}
  7.51931295963009, 2.5996648440305e-07, 0, !- X,Y,Z Vertex 3 {m}
  6.93863342539951e-17, 7.45960110049055e-24, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_35_7fe6edf0..Face1 3,              !- Name
  Ceiling,                                !- Surface Type
  DupTrip_IntCeiling 8,                   !- Construction Name
  Thermal Zone: floor 1,                  !- Zone Name
  floor 1,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_35_7fe6edf0..Face0 1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.93863342539951e-17, 7.45960110049055e-24, 2.99666666666667, !- X,Y,Z Vertex 1 {m}
  7.51931295963009, 2.5996648440305e-07, 2.99666666666667, !- X,Y,Z Vertex 2 {m}
  7.51931451453962, 14.471794767413, 2.99666666666667, !- X,Y,Z Vertex 3 {m}
  1.5558408617668e-06, 14.4717961139203, 2.99666666666667; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_35_7fe6edf0..Face2 3,              !- Name
  Wall,                                   !- Surface Type
  Room_35_7fe6edf0..Face2 3 c tbd,        !- Construction Name
  Thermal Zone: floor 1,                  !- Zone Name
  floor 1,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.55584086169741e-06, 14.4717961139203, 2.99666666666667, !- X,Y,Z Vertex 1 {m}
  1.55584086155864e-06, 14.4717961139203, 0, !- X,Y,Z Vertex 2 {m}
  0, 1.49192207093027e-23, 0,             !- X,Y,Z Vertex 3 {m}
  1.38772496390895e-16, -4.27364489426477e-33, 2.99666666666667; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_35_7fe6edf0..Face3 3,              !- Name
  Wall,                                   !- Surface Type
  Room_35_7fe6edf0..Face3 3 c tbd,        !- Construction Name
  Thermal Zone: floor 1,                  !- Zone Name
  floor 1,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.93863342539951e-17, 7.45960110049055e-24, 2.99666666666667, !- X,Y,Z Vertex 1 {m}
  6.93863342539951e-17, 7.45960110049055e-24, 0, !- X,Y,Z Vertex 2 {m}
  7.51931295963009, 2.5996648440305e-07, 0, !- X,Y,Z Vertex 3 {m}
  7.51931295963009, 2.5996648440305e-07, 2.99666666666667; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_35_7fe6edf0..Face3_Glz0 3,         !- Name
  Window,                                 !- Surface Type
  DupTrip_Window_old-construction 3,      !- Construction Name
  Room_35_7fe6edf0..Face3 3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.12004198262196, 3.87234017481801e-08, 2.2, !- X,Y,Z Vertex 1 {m}
  1.12004198262196, 3.87234017481801e-08, 1, !- X,Y,Z Vertex 2 {m}
  1.96972900392138, 6.80997754881788e-08, 1, !- X,Y,Z Vertex 3 {m}
  1.96972900392138, 6.80997754881788e-08, 2.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_35_7fe6edf0..Face3_Glz1 3,         !- Name
  Window,                                 !- Surface Type
  DupTrip_Window_old-construction 3,      !- Construction Name
  Room_35_7fe6edf0..Face3 3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.35981296916531, 1.16159384578754e-07, 2.2, !- X,Y,Z Vertex 1 {m}
  3.35981296916531, 1.16159384578754e-07, 1, !- X,Y,Z Vertex 2 {m}
  4.20949999046472, 1.45535758318752e-07, 1, !- X,Y,Z Vertex 3 {m}
  4.20949999046472, 1.45535758318752e-07, 2.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 43,                         !- Name
  Door,                                   !- Surface Type
  DupTrip_Door_old-construction 3,        !- Construction Name
  Room_35_7fe6edf0..Face3 3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.54958395570871, 1.91866708914871e-07, 2.2, !- X,Y,Z Vertex 1 {m}
  5.54958395570871, 1.91866708914871e-07, 0, !- X,Y,Z Vertex 2 {m}
  6.39927097700813, 2.2124308265487e-07, 0, !- X,Y,Z Vertex 3 {m}
  6.39927097700813, 2.2124308265487e-07, 2.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_35_7fe6edf0..Face4 3,              !- Name
  Wall,                                   !- Surface Type
  Room_35_7fe6edf0..Face4 3 c tbd,        !- Construction Name
  Thermal Zone: floor 1,                  !- Zone Name
  floor 1,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.51931295963009, 2.5996648440305e-07, 2.99666666666667, !- X,Y,Z Vertex 1 {m}
  7.51931295963009, 2.5996648440305e-07, 0, !- X,Y,Z Vertex 2 {m}
  7.51931451453962, 14.471794767413, 0,   !- X,Y,Z Vertex 3 {m}
  7.51931451453962, 14.471794767413, 2.99666666666667; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_35_7fe6edf0..Face5 3,              !- Name
  Wall,                                   !- Surface Type
  Room_35_7fe6edf0..Face5 3 c tbd,        !- Construction Name
  Thermal Zone: floor 1,                  !- Zone Name
  floor 1,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.51931451453962, 14.471794767413, 2.99666666666667, !- X,Y,Z Vertex 1 {m}
  7.51931451453962, 14.471794767413, 0,   !- X,Y,Z Vertex 2 {m}
  1.55584086148925e-06, 14.4717961139203, 0, !- X,Y,Z Vertex 3 {m}
  1.5558408617668e-06, 14.4717961139203, 2.99666666666667; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 44,                         !- Name
  Window,                                 !- Surface Type
  DupTrip_Window_old-construction 3,      !- Construction Name
  Room_35_7fe6edf0..Face5 3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.96973055956434, 14.4717957611947, 2.2, !- X,Y,Z Vertex 1 {m}
  1.96973055956434, 14.4717957611947, 1,  !- X,Y,Z Vertex 2 {m}
  1.12004353835029, 14.4717959133508, 1,  !- X,Y,Z Vertex 3 {m}
  1.12004353835029, 14.4717959133508, 2.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 45,                         !- Name
  Window,                                 !- Surface Type
  DupTrip_Window_old-construction 3,      !- Construction Name
  Room_35_7fe6edf0..Face5 3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.20950154579728, 14.4717953601117, 2.2, !- X,Y,Z Vertex 1 {m}
  4.20950154579728, 14.4717953601117, 1,  !- X,Y,Z Vertex 2 {m}
  3.35981452458323, 14.4717955122679, 1,  !- X,Y,Z Vertex 3 {m}
  3.35981452458323, 14.4717955122679, 2.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 46,                         !- Name
  Window,                                 !- Surface Type
  DupTrip_Window_old-construction 3,      !- Construction Name
  Room_35_7fe6edf0..Face5 3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.3992725320302, 14.4717949679825, 2.2, !- X,Y,Z Vertex 1 {m}
  6.39927253203021, 14.4717949679825, 1,  !- X,Y,Z Vertex 2 {m}
  5.54958551081616, 14.4717951201386, 1,  !- X,Y,Z Vertex 3 {m}
  5.54958551081616, 14.4717951201386, 2.2; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:EffectiveLeakageArea,
  DupTrip_ELA_pre1945 3,                  !- Name
  floor 1,                                !- Zone or Space Name
  ,                                       !- Schedule Name
  413.2,                                  !- Effective Air Leakage Area {cm2}
  0.000145,                               !- Stack Coefficient
  0.000174;                               !- Wind Coefficient

ZoneControl:Thermostat,
  Thermal Zone: floor 1 Thermostat,       !- Name
  Thermal Zone: floor 1,                  !- Zone or ZoneList Name
  Thermal Zone: floor 1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 4,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone: floor 1 Thermostat Schedule, !- Name
  Thermal Zone: floor 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: floor 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  Residential HtgSetpoint,                !- Heating Setpoint Temperature Schedule Name
  Residential ClgSetpoint;                !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18;                                     !- Value Until Time 3

Schedule:Week:Daily,
  Residential HtgSetpoint Week Rule - Jan1-Dec31, !- Name
  Schedule Day 25,                        !- Sunday Schedule:Day Name
  Schedule Day 25,                        !- Monday Schedule:Day Name
  Schedule Day 25,                        !- Tuesday Schedule:Day Name
  Schedule Day 25,                        !- Wednesday Schedule:Day Name
  Schedule Day 25,                        !- Thursday Schedule:Day Name
  Schedule Day 25,                        !- Friday Schedule:Day Name
  Schedule Day 25,                        !- Saturday Schedule:Day Name
  Schedule Day 25,                        !- Holiday Schedule:Day Name
  Schedule Day 25,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 25,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 25,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 25;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Residential HtgSetpoint,                !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  Residential HtgSetpoint Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 26,                        !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Residential ClgSetpoint Week Rule - Jan1-Dec31, !- Name
  Schedule Day 26,                        !- Sunday Schedule:Day Name
  Schedule Day 26,                        !- Monday Schedule:Day Name
  Schedule Day 26,                        !- Tuesday Schedule:Day Name
  Schedule Day 26,                        !- Wednesday Schedule:Day Name
  Schedule Day 26,                        !- Thursday Schedule:Day Name
  Schedule Day 26,                        !- Friday Schedule:Day Name
  Schedule Day 26,                        !- Saturday Schedule:Day Name
  Schedule Day 26,                        !- Holiday Schedule:Day Name
  Schedule Day 26,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 26,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 26,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 26;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Residential ClgSetpoint,                !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  Residential ClgSetpoint Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  Thermal Zone: floor 1,                  !- Zone Name
  Thermal Zone: floor 1 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone: floor 1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: floor 1 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 4;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone: floor 1 Inlet Node List,  !- Name
  Node 6;                                 !- Node Name 1

NodeList,
  Thermal Zone: floor 1 Exhaust Node List, !- Name
  Node 5;                                 !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 1,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 1,         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 5,                                 !- Air Inlet Node Name
  Node 6,                                 !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 1 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan,                  !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 1,           !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 1,  !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 1 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 1 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 1 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 1 Relief Air Node, !- Relief Air Stream Node Name
  Node 5;                                 !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 1 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan,                  !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 1 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 6,                                 !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 1,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 1 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 1 Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 35,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 36,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 37,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 1,  !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  2.5,                                    !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 1 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 1 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ScheduleTypeLimits,
  Any Number;                             !- Name

Schedule:Day:Interval,
  Cycling PTAC Fan Mode Sch Default,      !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Cycling PTAC Fan Mode Always Zero Week Rule - Jan1-Dec31, !- Name
  Cycling PTAC Fan Mode Sch Default,      !- Sunday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Monday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Tuesday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Wednesday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Thursday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Friday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Saturday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Holiday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- SummerDesignDay Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- WinterDesignDay Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- CustomDay1 Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Cycling PTAC Fan Mode Always Zero,      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Cycling PTAC Fan Mode Always Zero Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Thermal Zone: floor 1 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 1,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 1,         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone: floor 1,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: floor 1 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

DesignSpecification:OutdoorAir,
  Thermal Zone: floor 1 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: Floor 2,                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  -1.3877620777919e-16,                   !- X Origin {m}
  8.52984096438258e-17,                   !- Y Origin {m}
  3.99666666666667,                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Floor 2,                                !- Name
  Thermal Zone: Floor 2,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Triplex_MainFloors_SpaceType;           !- Space Type

BuildingSurface:Detailed,
  Room_35_7fe6edf0..Face0 1,              !- Name
  Floor,                                  !- Surface Type
  DupTrip_IntFloor 8,                     !- Construction Name
  Thermal Zone: Floor 2,                  !- Zone Name
  Floor 2,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_35_7fe6edf0..Face1 3,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.51931451453962, 14.471794767413, 0,   !- X,Y,Z Vertex 1 {m}
  7.51931295963009, 2.5996648440305e-07, 0, !- X,Y,Z Vertex 2 {m}
  1.3877620777919e-16, 1.49196197179411e-23, 0, !- X,Y,Z Vertex 3 {m}
  1.55584086141986e-06, 14.4717961139203, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_35_7fe6edf0..Face1 1,              !- Name
  Ceiling,                                !- Surface Type
  DupTrip_IntCeiling 8,                   !- Construction Name
  Thermal Zone: Floor 2,                  !- Zone Name
  Floor 2,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_35_7fe6edf0..Face0,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.51931295963009, 2.5996648440305e-07, 2.99666666666667, !- X,Y,Z Vertex 1 {m}
  7.51931451453962, 14.471794767413, 2.99666666666667, !- X,Y,Z Vertex 2 {m}
  1.55584086197497e-06, 14.4717961139203, 2.99666666666667, !- X,Y,Z Vertex 3 {m}
  1.3877620777919e-16, 1.49196197179411e-23, 2.99666666666667; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_35_7fe6edf0..Face2 1,              !- Name
  Wall,                                   !- Surface Type
  Room_35_7fe6edf0..Face2 1 c tbd,        !- Construction Name
  Thermal Zone: Floor 2,                  !- Zone Name
  Floor 2,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.55584086183619e-06, 14.4717961139203, 2.99666666666667, !- X,Y,Z Vertex 1 {m}
  1.55584086155864e-06, 14.4717961139203, 0, !- X,Y,Z Vertex 2 {m}
  0, 2.98392394372467e-23, 0,             !- X,Y,Z Vertex 3 {m}
  2.7755241555838e-16, -1.36446976139636e-33, 2.99666666666667; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_35_7fe6edf0..Face3 1,              !- Name
  Wall,                                   !- Surface Type
  Room_35_7fe6edf0..Face3 1 c tbd,        !- Construction Name
  Thermal Zone: Floor 2,                  !- Zone Name
  Floor 2,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.3877620777919e-16, 1.49196197179411e-23, 2.99666666666667, !- X,Y,Z Vertex 1 {m}
  1.3877620777919e-16, 1.49196197179411e-23, 0, !- X,Y,Z Vertex 2 {m}
  7.51931295963009, 2.5996648440305e-07, 0, !- X,Y,Z Vertex 3 {m}
  7.51931295963009, 2.5996648440305e-07, 2.99666666666667; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_35_7fe6edf0..Face3_Glz0 1,         !- Name
  Window,                                 !- Surface Type
  DupTrip_Window_old-construction 3,      !- Construction Name
  Room_35_7fe6edf0..Face3 1,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.12004198262196, 3.87234017481801e-08, 2.2, !- X,Y,Z Vertex 1 {m}
  1.12004198262196, 3.87234017481801e-08, 1, !- X,Y,Z Vertex 2 {m}
  1.96972900392138, 6.80997754881788e-08, 1, !- X,Y,Z Vertex 3 {m}
  1.96972900392138, 6.80997754881788e-08, 2.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_35_7fe6edf0..Face3_Glz1 1,         !- Name
  Window,                                 !- Surface Type
  DupTrip_Window_old-construction 3,      !- Construction Name
  Room_35_7fe6edf0..Face3 1,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.35981296916531, 1.16159384578754e-07, 2.2, !- X,Y,Z Vertex 1 {m}
  3.35981296916531, 1.16159384578754e-07, 1, !- X,Y,Z Vertex 2 {m}
  4.20949999046472, 1.45535758318752e-07, 1, !- X,Y,Z Vertex 3 {m}
  4.20949999046472, 1.45535758318752e-07, 2.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 30,                         !- Name
  Door,                                   !- Surface Type
  DupTrip_Door_old-construction 3,        !- Construction Name
  Room_35_7fe6edf0..Face3 1,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.54958395570871, 1.91866708914871e-07, 2.2, !- X,Y,Z Vertex 1 {m}
  5.54958395570871, 1.91866708914871e-07, 0, !- X,Y,Z Vertex 2 {m}
  6.39927097700813, 2.2124308265487e-07, 0, !- X,Y,Z Vertex 3 {m}
  6.39927097700813, 2.2124308265487e-07, 2.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_35_7fe6edf0..Face4 1,              !- Name
  Wall,                                   !- Surface Type
  Room_35_7fe6edf0..Face4 1 c tbd,        !- Construction Name
  Thermal Zone: Floor 2,                  !- Zone Name
  Floor 2,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.51931295963009, 2.5996648440305e-07, 2.99666666666667, !- X,Y,Z Vertex 1 {m}
  7.51931295963009, 2.5996648440305e-07, 0, !- X,Y,Z Vertex 2 {m}
  7.51931451453962, 14.471794767413, 0,   !- X,Y,Z Vertex 3 {m}
  7.51931451453962, 14.471794767413, 2.99666666666667; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_35_7fe6edf0..Face5 1,              !- Name
  Wall,                                   !- Surface Type
  Room_35_7fe6edf0..Face5 1 c tbd,        !- Construction Name
  Thermal Zone: Floor 2,                  !- Zone Name
  Floor 2,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.51931451453962, 14.471794767413, 2.99666666666667, !- X,Y,Z Vertex 1 {m}
  7.51931451453962, 14.471794767413, 0,   !- X,Y,Z Vertex 2 {m}
  1.55584086141986e-06, 14.4717961139203, 0, !- X,Y,Z Vertex 3 {m}
  1.55584086197497e-06, 14.4717961139203, 2.99666666666667; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 27,                         !- Name
  Window,                                 !- Surface Type
  DupTrip_Window_old-construction 3,      !- Construction Name
  Room_35_7fe6edf0..Face5 1,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.3992725320302, 14.4717949679825, 2.2, !- X,Y,Z Vertex 1 {m}
  6.39927253203021, 14.4717949679825, 1,  !- X,Y,Z Vertex 2 {m}
  5.54958551081616, 14.4717951201386, 1,  !- X,Y,Z Vertex 3 {m}
  5.54958551081616, 14.4717951201386, 2.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 28,                         !- Name
  Window,                                 !- Surface Type
  DupTrip_Window_old-construction 3,      !- Construction Name
  Room_35_7fe6edf0..Face5 1,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.20950154579728, 14.4717953601117, 2.2, !- X,Y,Z Vertex 1 {m}
  4.20950154579728, 14.4717953601117, 1,  !- X,Y,Z Vertex 2 {m}
  3.35981452458323, 14.4717955122679, 1,  !- X,Y,Z Vertex 3 {m}
  3.35981452458323, 14.4717955122679, 2.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 29,                         !- Name
  Window,                                 !- Surface Type
  DupTrip_Window_old-construction 3,      !- Construction Name
  Room_35_7fe6edf0..Face5 1,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.96973055956434, 14.4717957611947, 2.2, !- X,Y,Z Vertex 1 {m}
  1.96973055956434, 14.4717957611947, 1,  !- X,Y,Z Vertex 2 {m}
  1.12004353835029, 14.4717959133508, 1,  !- X,Y,Z Vertex 3 {m}
  1.12004353835029, 14.4717959133508, 2.2; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:EffectiveLeakageArea,
  DupTrip_ELA_pre1945 2,                  !- Name
  Floor 2,                                !- Zone or Space Name
  ,                                       !- Schedule Name
  413.2,                                  !- Effective Air Leakage Area {cm2}
  0.000145,                               !- Stack Coefficient
  0.000174;                               !- Wind Coefficient

ZoneControl:Thermostat,
  Thermal Zone: Floor 2 Thermostat,       !- Name
  Thermal Zone: Floor 2,                  !- Zone or ZoneList Name
  Thermal Zone: Floor 2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 5,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone: Floor 2 Thermostat Schedule, !- Name
  Thermal Zone: Floor 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Floor 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  Residential HtgSetpoint,                !- Heating Setpoint Temperature Schedule Name
  Residential ClgSetpoint;                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Floor 2,                  !- Zone Name
  Thermal Zone: Floor 2 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone: Floor 2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: Floor 2 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 3;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone: Floor 2 Inlet Node List,  !- Name
  Node 8;                                 !- Node Name 1

NodeList,
  Thermal Zone: Floor 2 Exhaust Node List, !- Name
  Node 7;                                 !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 2,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 2,         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 7,                                 !- Air Inlet Node Name
  Node 8,                                 !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 2 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 1,                !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 2,           !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 2,  !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 2 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 2 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 2 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 2 Relief Air Node, !- Relief Air Stream Node Name
  Node 7;                                 !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 2 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 1,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 2 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 8,                                 !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 2,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 2 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 2 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 2,  !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  2.5,                                    !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 2 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 2 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone: Floor 2 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 2,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 2,         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone: Floor 2,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: Floor 2 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

DesignSpecification:OutdoorAir,
  Thermal Zone: Floor 2 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: Floor 3,                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  -1.3877620777919e-16,                   !- X Origin {m}
  -2.67057943090898e-08,                  !- Y Origin {m}
  6.99333333333334,                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Floor 3,                                !- Name
  Thermal Zone: Floor 3,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Triplex_MainFloors_SpaceType;           !- Space Type

BuildingSurface:Detailed,
  Room_35_7fe6edf0..Face0,                !- Name
  Floor,                                  !- Surface Type
  DupTrip_IntFloor 8,                     !- Construction Name
  Thermal Zone: Floor 3,                  !- Zone Name
  Floor 3,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_35_7fe6edf0..Face1 1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.51931451453962, 14.471794767413, 0,   !- X,Y,Z Vertex 1 {m}
  7.51931295963009, 2.5996648440305e-07, 0, !- X,Y,Z Vertex 2 {m}
  1.3877620777919e-16, 1.65436122510606e-23, 0, !- X,Y,Z Vertex 3 {m}
  1.55584086141986e-06, 14.4717961139203, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_35_7fe6edf0..Face1,                !- Name
  Roof,                                   !- Surface Type
  Room_35_7fe6edf0..Face1 c tbd,          !- Construction Name
  Thermal Zone: Floor 3,                  !- Zone Name
  Floor 3,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.3877620777919e-16, 1.65436122510606e-23, 2.99666666666667, !- X,Y,Z Vertex 1 {m}
  7.51931295963009, 2.5996648440305e-07, 2.99666666666667, !- X,Y,Z Vertex 2 {m}
  7.51931451453962, 14.471794767413, 2.99666666666667, !- X,Y,Z Vertex 3 {m}
  1.55584086197497e-06, 14.4717961139203, 2.99666666666667; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_35_7fe6edf0..Face2,                !- Name
  Wall,                                   !- Surface Type
  Room_35_7fe6edf0..Face2 c tbd,          !- Construction Name
  Thermal Zone: Floor 3,                  !- Zone Name
  Floor 3,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.55584086183619e-06, 14.4717961139203, 2.99666666666667, !- X,Y,Z Vertex 1 {m}
  1.55584086155864e-06, 14.4717961139203, 0, !- X,Y,Z Vertex 2 {m}
  0, 3.14632319703662e-23, 0,             !- X,Y,Z Vertex 3 {m}
  2.7755241555838e-16, 1.62399253175495e-24, 2.99666666666667; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_35_7fe6edf0..Face3,                !- Name
  Wall,                                   !- Surface Type
  Room_35_7fe6edf0..Face3 c tbd,          !- Construction Name
  Thermal Zone: Floor 3,                  !- Zone Name
  Floor 3,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.3877620777919e-16, 1.65436122510606e-23, 2.99666666666667, !- X,Y,Z Vertex 1 {m}
  1.3877620777919e-16, 1.65436122510606e-23, 0, !- X,Y,Z Vertex 2 {m}
  7.51931295963009, 2.5996648440305e-07, 0, !- X,Y,Z Vertex 3 {m}
  7.51931295963009, 2.5996648440305e-07, 2.99666666666667; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_35_7fe6edf0..Face3_Glz0,           !- Name
  Window,                                 !- Surface Type
  DupTrip_Window_old-construction 3,      !- Construction Name
  Room_35_7fe6edf0..Face3,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.12004198262196, 3.87234017481801e-08, 2.2, !- X,Y,Z Vertex 1 {m}
  1.12004198262196, 3.87234017481801e-08, 1, !- X,Y,Z Vertex 2 {m}
  1.96972900392138, 6.80997754881788e-08, 1, !- X,Y,Z Vertex 3 {m}
  1.96972900392138, 6.80997754881788e-08, 2.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_35_7fe6edf0..Face3_Glz1,           !- Name
  Window,                                 !- Surface Type
  DupTrip_Window_old-construction 3,      !- Construction Name
  Room_35_7fe6edf0..Face3,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.35981296916531, 1.16159384578754e-07, 2.2, !- X,Y,Z Vertex 1 {m}
  3.35981296916531, 1.16159384578754e-07, 1, !- X,Y,Z Vertex 2 {m}
  4.20949999046472, 1.45535758318752e-07, 1, !- X,Y,Z Vertex 3 {m}
  4.20949999046472, 1.45535758318752e-07, 2.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Door,                                   !- Surface Type
  DupTrip_Door_old-construction 3,        !- Construction Name
  Room_35_7fe6edf0..Face3,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.54958395570871, 1.91866708914871e-07, 2.2, !- X,Y,Z Vertex 1 {m}
  5.54958395570871, 1.91866708914871e-07, 0, !- X,Y,Z Vertex 2 {m}
  6.39927097700813, 2.2124308265487e-07, 0, !- X,Y,Z Vertex 3 {m}
  6.39927097700813, 2.2124308265487e-07, 2.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_35_7fe6edf0..Face4,                !- Name
  Wall,                                   !- Surface Type
  Room_35_7fe6edf0..Face4 c tbd,          !- Construction Name
  Thermal Zone: Floor 3,                  !- Zone Name
  Floor 3,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.51931295963009, 2.5996648440305e-07, 2.99666666666667, !- X,Y,Z Vertex 1 {m}
  7.51931295963009, 2.5996648440305e-07, 0, !- X,Y,Z Vertex 2 {m}
  7.51931451453962, 14.471794767413, 0,   !- X,Y,Z Vertex 3 {m}
  7.51931451453962, 14.471794767413, 2.99666666666667; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_35_7fe6edf0..Face5,                !- Name
  Wall,                                   !- Surface Type
  Room_35_7fe6edf0..Face5 c tbd,          !- Construction Name
  Thermal Zone: Floor 3,                  !- Zone Name
  Floor 3,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.51931451453962, 14.471794767413, 2.99666666666667, !- X,Y,Z Vertex 1 {m}
  7.51931451453962, 14.471794767413, 0,   !- X,Y,Z Vertex 2 {m}
  1.55584086141986e-06, 14.4717961139203, 0, !- X,Y,Z Vertex 3 {m}
  1.55584086197497e-06, 14.4717961139203, 2.99666666666667; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  DupTrip_Window_old-construction 3,      !- Construction Name
  Room_35_7fe6edf0..Face5,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.3992725320302, 14.4717949679825, 2.2, !- X,Y,Z Vertex 1 {m}
  6.39927253203021, 14.4717949679825, 1,  !- X,Y,Z Vertex 2 {m}
  5.54958551081616, 14.4717951201386, 1,  !- X,Y,Z Vertex 3 {m}
  5.54958551081616, 14.4717951201386, 2.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  DupTrip_Window_old-construction 3,      !- Construction Name
  Room_35_7fe6edf0..Face5,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.20950154579728, 14.4717953601117, 2.2, !- X,Y,Z Vertex 1 {m}
  4.20950154579728, 14.4717953601117, 1,  !- X,Y,Z Vertex 2 {m}
  3.35981452458323, 14.4717955122679, 1,  !- X,Y,Z Vertex 3 {m}
  3.35981452458323, 14.4717955122679, 2.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  DupTrip_Window_old-construction 3,      !- Construction Name
  Room_35_7fe6edf0..Face5,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.96973055956434, 14.4717957611947, 2.2, !- X,Y,Z Vertex 1 {m}
  1.96973055956434, 14.4717957611947, 1,  !- X,Y,Z Vertex 2 {m}
  1.12004353835029, 14.4717959133508, 1,  !- X,Y,Z Vertex 3 {m}
  1.12004353835029, 14.4717959133508, 2.2; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:EffectiveLeakageArea,
  DupTrip_ELA_pre1945 1,                  !- Name
  Floor 3,                                !- Zone or Space Name
  ,                                       !- Schedule Name
  413.2,                                  !- Effective Air Leakage Area {cm2}
  0.000145,                               !- Stack Coefficient
  0.000174;                               !- Wind Coefficient

ZoneControl:Thermostat,
  Thermal Zone: Floor 3 Thermostat,       !- Name
  Thermal Zone: Floor 3,                  !- Zone or ZoneList Name
  Thermal Zone: Floor 3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 6,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone: Floor 3 Thermostat Schedule, !- Name
  Thermal Zone: Floor 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Floor 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  Residential HtgSetpoint,                !- Heating Setpoint Temperature Schedule Name
  Residential ClgSetpoint;                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Floor 3,                  !- Zone Name
  Thermal Zone: Floor 3 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone: Floor 3 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: Floor 3 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 1;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone: Floor 3 Inlet Node List,  !- Name
  Node 10;                                !- Node Name 1

NodeList,
  Thermal Zone: Floor 3 Exhaust Node List, !- Name
  Node 9;                                 !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 3,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 3,         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 9,                                 !- Air Inlet Node Name
  Node 10,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 3 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 2,                !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 3,           !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 3,  !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 3 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 3 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 3 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 3 Relief Air Node, !- Relief Air Stream Node Name
  Node 9;                                 !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 3 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 2,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 3 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 10,                                !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 3,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 3 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 3 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 3,  !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  2.5,                                    !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 3 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 3 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone: Floor 3 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 3,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 3,         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone: Floor 3,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: Floor 3 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

DesignSpecification:OutdoorAir,
  Thermal Zone: Floor 3 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Output:Meter:MeterFileOnly,
  Cooling:Electricity,                    !- Key Name
  timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:Electricity,             !- Key Name
  timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:Electricity,                    !- Key Name
  timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:Electricity,          !- Key Name
  timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:Electricity,             !- Key Name
  timestep;                               !- Reporting Frequency

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  9,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2021,                                   !- Begin Year
  8,                                      !- End Month
  31,                                     !- End Day of Month
  2022,                                   !- End Year
  Wednesday,                              !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference,           !- Algorithm
  No,                                     !- Do Space Heat Balance for Sizing
  No;                                     !- Do Space Heat Balance for Simulation

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  Brick 6,                                !- Name
  Smooth,                                 !- Roughness
  0.1016,                                 !- Thickness {m}
  0.89,                                   !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Brick 7,                                !- Name
  Smooth,                                 !- Roughness
  0.1016,                                 !- Thickness {m}
  0.89,                                   !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Bulk insulation-cellulose 67 mm,        !- Name
  Smooth,                                 !- Roughness
  0.067,                                  !- Thickness {m}
  0.046,                                  !- Conductivity {W/m-K}
  20,                                     !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Gypsum Board,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Gypsum Board 6,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Gypsum Board 7,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Heavy Concrete 150 mm,                  !- Name
  Smooth,                                 !- Roughness
  0.1524,                                 !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Heavy Concrete 200 mm,                  !- Name
  Smooth,                                 !- Roughness
  0.2032,                                 !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Insulation 50 mm,                       !- Name
  Smooth,                                 !- Roughness
  0.0499,                                 !- Thickness {m}
  0.046,                                  !- Conductivity {W/m-K}
  19,                                     !- Density {kg/m3}
  960,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Insulation panel 45 mm,                 !- Name
  Smooth,                                 !- Roughness
  0.0431,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Plaster,                                !- Name
  Smooth,                                 !- Roughness
  0.005,                                  !- Thickness {m}
  0.071,                                  !- Conductivity {W/m-K}
  1860,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Plywood 1,                              !- Name
  Smooth,                                 !- Roughness
  0.0159,                                 !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  544,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_35_7fe6edf0..Face1 m tbd,          !- Name
  Smooth,                                 !- Roughness
  0.0657575260399321,                     !- Thickness {m}
  0.046,                                  !- Conductivity {W/m-K}
  20,                                     !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_35_7fe6edf0..Face2 1 m tbd,        !- Name
  Smooth,                                 !- Roughness
  0.0412164386082216,                     !- Thickness {m}
  0.046,                                  !- Conductivity {W/m-K}
  19,                                     !- Density {kg/m3}
  960,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_35_7fe6edf0..Face2 2 m tbd,        !- Name
  Smooth,                                 !- Roughness
  0.0291923177999149,                     !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_35_7fe6edf0..Face2 3 m tbd,        !- Name
  Smooth,                                 !- Roughness
  0.0417230708262568,                     !- Thickness {m}
  0.046,                                  !- Conductivity {W/m-K}
  19,                                     !- Density {kg/m3}
  960,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_35_7fe6edf0..Face2 m tbd,          !- Name
  Smooth,                                 !- Roughness
  0.0447937673946219,                     !- Thickness {m}
  0.046,                                  !- Conductivity {W/m-K}
  19,                                     !- Density {kg/m3}
  960,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_35_7fe6edf0..Face3 1 m tbd,        !- Name
  Smooth,                                 !- Roughness
  0.0361841472405716,                     !- Thickness {m}
  0.046,                                  !- Conductivity {W/m-K}
  19,                                     !- Density {kg/m3}
  960,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_35_7fe6edf0..Face3 2 m tbd,        !- Name
  Smooth,                                 !- Roughness
  0.0183929766753864,                     !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_35_7fe6edf0..Face3 3 m tbd,        !- Name
  Smooth,                                 !- Roughness
  0.0366028823034415,                     !- Thickness {m}
  0.046,                                  !- Conductivity {W/m-K}
  19,                                     !- Density {kg/m3}
  960,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_35_7fe6edf0..Face3 m tbd,          !- Name
  Smooth,                                 !- Roughness
  0.0399943478039235,                     !- Thickness {m}
  0.046,                                  !- Conductivity {W/m-K}
  19,                                     !- Density {kg/m3}
  960,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_35_7fe6edf0..Face4 1 m tbd,        !- Name
  Smooth,                                 !- Roughness
  0.0412164386082213,                     !- Thickness {m}
  0.046,                                  !- Conductivity {W/m-K}
  19,                                     !- Density {kg/m3}
  960,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_35_7fe6edf0..Face4 2 m tbd,        !- Name
  Smooth,                                 !- Roughness
  0.0291923178422185,                     !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_35_7fe6edf0..Face4 3 m tbd,        !- Name
  Smooth,                                 !- Roughness
  0.0417230708262565,                     !- Thickness {m}
  0.046,                                  !- Conductivity {W/m-K}
  19,                                     !- Density {kg/m3}
  960,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_35_7fe6edf0..Face4 m tbd,          !- Name
  Smooth,                                 !- Roughness
  0.0447937673946215,                     !- Thickness {m}
  0.046,                                  !- Conductivity {W/m-K}
  19,                                     !- Density {kg/m3}
  960,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_35_7fe6edf0..Face5 1 m tbd,        !- Name
  Smooth,                                 !- Roughness
  0.0350941464072859,                     !- Thickness {m}
  0.046,                                  !- Conductivity {W/m-K}
  19,                                     !- Density {kg/m3}
  960,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_35_7fe6edf0..Face5 2 m tbd,        !- Name
  Smooth,                                 !- Roughness
  0.0189177568958698,                     !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_35_7fe6edf0..Face5 3 m tbd,        !- Name
  Smooth,                                 !- Roughness
  0.035519062975024,                      !- Thickness {m}
  0.046,                                  !- Conductivity {W/m-K}
  19,                                     !- Density {kg/m3}
  960,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Room_35_7fe6edf0..Face5 m tbd,          !- Name
  Smooth,                                 !- Roughness
  0.0380911778132307,                     !- Thickness {m}
  0.046,                                  !- Conductivity {W/m-K}
  19,                                     !- Density {kg/m3}
  960,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Shingles asphalt 4,                     !- Name
  Smooth,                                 !- Roughness
  0.0032,                                 !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1260,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wood - 3 inch 1,                        !- Name
  Smooth,                                 !- Roughness
  0.064,                                  !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood Flooring 8,                        !- Name
  Smooth,                                 !- Roughness
  0.019,                                  !- Thickness {m}
  0.17,                                   !- Conductivity {W/m-K}
  700,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

Material,
  Wood Flooring 9,                        !- Name
  Smooth,                                 !- Roughness
  0.019,                                  !- Thickness {m}
  0.17,                                   !- Conductivity {W/m-K}
  700,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

Material,
  Wood frame roof 2x10 uninsulated,       !- Name
  Smooth,                                 !- Roughness
  0.235,                                  !- Thickness {m}
  1.1557,                                 !- Conductivity {W/m-K}
  80.994,                                 !- Density {kg/m3}
  1621.88,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood frame wall 2x4 uninsulated,        !- Name
  Smooth,                                 !- Roughness
  0.089,                                  !- Thickness {m}
  0.409,                                  !- Conductivity {W/m-K}
  154.65,                                 !- Density {kg/m3}
  1626.3,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood Furnishing,                        !- Name
  Smooth,                                 !- Roughness
  0.075,                                  !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  XPS 25mm,                               !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  28,                                     !- Density {kg/m3}
  1450,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:AirGap,
  Air Layer,                              !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Air Layer 1,                            !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Air Layer 2,                            !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
  SFD_Door_old-construction,              !- Name
  Smooth,                                 !- Roughness
  0.8,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  SFD_Window_old-construction,            !- Name
  2.94,                                   !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.8;                                    !- Visible Transmittance

Construction,
  DupTrip_BasementFloor,                  !- Name
  Heavy Concrete 150 mm;                  !- Layer 1

Construction,
  DupTrip_Door_old-construction 3,        !- Name
  SFD_Door_old-construction;              !- Layer 1

Construction,
  DupTrip_Door_old-construction 4,        !- Name
  SFD_Door_old-construction;              !- Layer 1

Construction,
  DupTrip_IntCeiling 8,                   !- Name
  Gypsum Board 6,                         !- Layer 1
  Wood frame roof 2x10 uninsulated,       !- Layer 2
  Plywood 1,                              !- Layer 3
  Wood Flooring 8;                        !- Layer 4

Construction,
  DupTrip_IntCeiling 9,                   !- Name
  Gypsum Board 7,                         !- Layer 1
  Wood frame roof 2x10 uninsulated,       !- Layer 2
  Plywood 1,                              !- Layer 3
  Wood Flooring 9;                        !- Layer 4

Construction,
  DupTrip_IntFloor 8,                     !- Name
  Wood Flooring 8,                        !- Layer 1
  Plywood 1,                              !- Layer 2
  Wood frame roof 2x10 uninsulated,       !- Layer 3
  Gypsum Board 6;                         !- Layer 4

Construction,
  DupTrip_IntFloor 9,                     !- Name
  Wood Flooring 9,                        !- Layer 1
  Plywood 1,                              !- Layer 2
  Wood frame roof 2x10 uninsulated,       !- Layer 3
  Gypsum Board 7;                         !- Layer 4

Construction,
  DupTrip_IntWall,                        !- Name
  Gypsum Board,                           !- Layer 1
  Air Layer 2,                            !- Layer 2
  Wood frame wall 2x4 uninsulated,        !- Layer 3
  Air Layer 2,                            !- Layer 4
  Gypsum Board;                           !- Layer 5

Construction,
  DupTrip_IntWall 8,                      !- Name
  Gypsum Board 6,                         !- Layer 1
  Air Layer,                              !- Layer 2
  Wood frame wall 2x4 uninsulated,        !- Layer 3
  Air Layer,                              !- Layer 4
  Gypsum Board 6;                         !- Layer 5

Construction,
  DupTrip_IntWall 9,                      !- Name
  Gypsum Board 7,                         !- Layer 1
  Air Layer,                              !- Layer 2
  Wood frame wall 2x4 uninsulated,        !- Layer 3
  Air Layer,                              !- Layer 4
  Gypsum Board 7;                         !- Layer 5

Construction,
  DupTrip_pre1945_BasementWall 2,         !- Name
  Heavy Concrete 200 mm,                  !- Layer 1
  Insulation panel 45 mm,                 !- Layer 2
  Air Layer,                              !- Layer 3
  Gypsum Board 6;                         !- Layer 4

Construction,
  DupTrip_pre1945_BasementWall 3,         !- Name
  Heavy Concrete 200 mm,                  !- Layer 1
  Insulation panel 45 mm,                 !- Layer 2
  Gypsum Board 7;                         !- Layer 3

Construction,
  DupTrip_pre1945_BasementWallAboveGround 2, !- Name
  Plaster,                                !- Layer 1
  Heavy Concrete 200 mm,                  !- Layer 2
  Insulation panel 45 mm,                 !- Layer 3
  Air Layer,                              !- Layer 4
  Gypsum Board 7;                         !- Layer 5

Construction,
  DupTrip_pre1945_ExtWall 2,              !- Name
  Brick 6,                                !- Layer 1
  Air Layer,                              !- Layer 2
  Wood - 3 inch 1,                        !- Layer 3
  Insulation 50 mm,                       !- Layer 4
  Air Layer,                              !- Layer 5
  Gypsum Board 6;                         !- Layer 6

Construction,
  DupTrip_pre1945_ExtWall 3,              !- Name
  Brick 7,                                !- Layer 1
  Air Layer,                              !- Layer 2
  Wood - 3 inch 1,                        !- Layer 3
  Insulation 50 mm,                       !- Layer 4
  Air Layer,                              !- Layer 5
  Gypsum Board 7;                         !- Layer 6

Construction,
  DupTrip_pre1945_Roof 1,                 !- Name
  Shingles asphalt 4,                     !- Layer 1
  Plywood 1,                              !- Layer 2
  Air Layer,                              !- Layer 3
  Bulk insulation-cellulose 67 mm,        !- Layer 4
  Wood frame roof 2x10 uninsulated,       !- Layer 5
  Gypsum Board 6;                         !- Layer 6

Construction,
  DupTrip_Window_old-construction 3,      !- Name
  SFD_Window_old-construction;            !- Layer 1

Construction,
  DupTrip_Window_old-construction 4,      !- Name
  SFD_Window_old-construction;            !- Layer 1

Construction,
  Room_35_7fe6edf0..Face1 c tbd,          !- Name
  Shingles asphalt 4,                     !- Layer 1
  Plywood 1,                              !- Layer 2
  Air Layer,                              !- Layer 3
  Room_35_7fe6edf0..Face1 m tbd,          !- Layer 4
  Wood frame roof 2x10 uninsulated,       !- Layer 5
  Gypsum Board 6;                         !- Layer 6

Construction,
  Room_35_7fe6edf0..Face2 1 c tbd,        !- Name
  Brick 6,                                !- Layer 1
  Air Layer,                              !- Layer 2
  Wood - 3 inch 1,                        !- Layer 3
  Room_35_7fe6edf0..Face2 1 m tbd,        !- Layer 4
  Air Layer,                              !- Layer 5
  Gypsum Board 6;                         !- Layer 6

Construction,
  Room_35_7fe6edf0..Face2 2 c tbd,        !- Name
  Plaster,                                !- Layer 1
  Heavy Concrete 200 mm,                  !- Layer 2
  Room_35_7fe6edf0..Face2 2 m tbd,        !- Layer 3
  Air Layer,                              !- Layer 4
  Gypsum Board 7;                         !- Layer 5

Construction,
  Room_35_7fe6edf0..Face2 3 c tbd,        !- Name
  Brick 6,                                !- Layer 1
  Air Layer,                              !- Layer 2
  Wood - 3 inch 1,                        !- Layer 3
  Room_35_7fe6edf0..Face2 3 m tbd,        !- Layer 4
  Air Layer,                              !- Layer 5
  Gypsum Board 6;                         !- Layer 6

Construction,
  Room_35_7fe6edf0..Face2 c tbd,          !- Name
  Brick 6,                                !- Layer 1
  Air Layer,                              !- Layer 2
  Wood - 3 inch 1,                        !- Layer 3
  Room_35_7fe6edf0..Face2 m tbd,          !- Layer 4
  Air Layer,                              !- Layer 5
  Gypsum Board 6;                         !- Layer 6

Construction,
  Room_35_7fe6edf0..Face3 1 c tbd,        !- Name
  Brick 6,                                !- Layer 1
  Air Layer,                              !- Layer 2
  Wood - 3 inch 1,                        !- Layer 3
  Room_35_7fe6edf0..Face3 1 m tbd,        !- Layer 4
  Air Layer,                              !- Layer 5
  Gypsum Board 6;                         !- Layer 6

Construction,
  Room_35_7fe6edf0..Face3 2 c tbd,        !- Name
  Plaster,                                !- Layer 1
  Heavy Concrete 200 mm,                  !- Layer 2
  Room_35_7fe6edf0..Face3 2 m tbd,        !- Layer 3
  Air Layer,                              !- Layer 4
  Gypsum Board 7;                         !- Layer 5

Construction,
  Room_35_7fe6edf0..Face3 3 c tbd,        !- Name
  Brick 6,                                !- Layer 1
  Air Layer,                              !- Layer 2
  Wood - 3 inch 1,                        !- Layer 3
  Room_35_7fe6edf0..Face3 3 m tbd,        !- Layer 4
  Air Layer,                              !- Layer 5
  Gypsum Board 6;                         !- Layer 6

Construction,
  Room_35_7fe6edf0..Face3 c tbd,          !- Name
  Brick 6,                                !- Layer 1
  Air Layer,                              !- Layer 2
  Wood - 3 inch 1,                        !- Layer 3
  Room_35_7fe6edf0..Face3 m tbd,          !- Layer 4
  Air Layer,                              !- Layer 5
  Gypsum Board 6;                         !- Layer 6

Construction,
  Room_35_7fe6edf0..Face4 1 c tbd,        !- Name
  Brick 6,                                !- Layer 1
  Air Layer,                              !- Layer 2
  Wood - 3 inch 1,                        !- Layer 3
  Room_35_7fe6edf0..Face4 1 m tbd,        !- Layer 4
  Air Layer,                              !- Layer 5
  Gypsum Board 6;                         !- Layer 6

Construction,
  Room_35_7fe6edf0..Face4 2 c tbd,        !- Name
  Plaster,                                !- Layer 1
  Heavy Concrete 200 mm,                  !- Layer 2
  Room_35_7fe6edf0..Face4 2 m tbd,        !- Layer 3
  Air Layer,                              !- Layer 4
  Gypsum Board 7;                         !- Layer 5

Construction,
  Room_35_7fe6edf0..Face4 3 c tbd,        !- Name
  Brick 6,                                !- Layer 1
  Air Layer,                              !- Layer 2
  Wood - 3 inch 1,                        !- Layer 3
  Room_35_7fe6edf0..Face4 3 m tbd,        !- Layer 4
  Air Layer,                              !- Layer 5
  Gypsum Board 6;                         !- Layer 6

Construction,
  Room_35_7fe6edf0..Face4 c tbd,          !- Name
  Brick 6,                                !- Layer 1
  Air Layer,                              !- Layer 2
  Wood - 3 inch 1,                        !- Layer 3
  Room_35_7fe6edf0..Face4 m tbd,          !- Layer 4
  Air Layer,                              !- Layer 5
  Gypsum Board 6;                         !- Layer 6

Construction,
  Room_35_7fe6edf0..Face5 1 c tbd,        !- Name
  Brick 6,                                !- Layer 1
  Air Layer,                              !- Layer 2
  Wood - 3 inch 1,                        !- Layer 3
  Room_35_7fe6edf0..Face5 1 m tbd,        !- Layer 4
  Air Layer,                              !- Layer 5
  Gypsum Board 6;                         !- Layer 6

Construction,
  Room_35_7fe6edf0..Face5 2 c tbd,        !- Name
  Plaster,                                !- Layer 1
  Heavy Concrete 200 mm,                  !- Layer 2
  Room_35_7fe6edf0..Face5 2 m tbd,        !- Layer 3
  Air Layer,                              !- Layer 4
  Gypsum Board 7;                         !- Layer 5

Construction,
  Room_35_7fe6edf0..Face5 3 c tbd,        !- Name
  Brick 6,                                !- Layer 1
  Air Layer,                              !- Layer 2
  Wood - 3 inch 1,                        !- Layer 3
  Room_35_7fe6edf0..Face5 3 m tbd,        !- Layer 4
  Air Layer,                              !- Layer 5
  Gypsum Board 6;                         !- Layer 6

Construction,
  Room_35_7fe6edf0..Face5 c tbd,          !- Name
  Brick 6,                                !- Layer 1
  Air Layer,                              !- Layer 2
  Wood - 3 inch 1,                        !- Layer 3
  Room_35_7fe6edf0..Face5 m tbd,          !- Layer 4
  Air Layer,                              !- Layer 5
  Gypsum Board 6;                         !- Layer 6

Construction,
  SFD_Furnishing,                         !- Name
  Wood Furnishing;                        !- Layer 1

Construction,
  SFD_IntWall,                            !- Name
  Gypsum Board,                           !- Layer 1
  Air Layer 1,                            !- Layer 2
  Wood frame wall 2x4 uninsulated,        !- Layer 3
  Air Layer 1,                            !- Layer 4
  Gypsum Board;                           !- Layer 5

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 2,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional 21,                          !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ScheduleTypeLimits,
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Fractional 11,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 12,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 13,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 14,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 15,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 16,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 17,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 18,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 19,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 20,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 21,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 2,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature,                            !- Name
  -273.15,                                !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  MidriseApartment Building_Electric Equipment Schedule_Hol, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.403846499625,                         !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.368936579625,                         !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.351481619625,                         !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.342754139625,                         !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.347709089625,                         !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.401256389625,                         !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.517078469625,                         !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.622990649625,                         !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.631718129625,                         !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.625580759625,                         !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.623215919625,                         !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.631943399625,                         !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.623215919625,                         !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.597033479625,                         !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.588305999625,                         !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.614488439625,                         !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.739037999625,                         !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.928452449625,                         !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.857450189625,                         !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.822540269625,                         !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.777720449625,                         !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.645625829625,                         !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.522258689625;                         !- Value Until Time 23

Schedule:Day:Interval,
  MidriseApartment Building_Electric Equipment Schedule_Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.403846499625,                         !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.368936579625,                         !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.351481619625,                         !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.342754139625,                         !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.347709089625,                         !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.401256389625,                         !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.517078469625,                         !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.62616138125,                          !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.65162581975,                          !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.64548844975,                          !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.64312360975,                          !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.65185108975,                          !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.641559851365,                         !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.61694116975,                          !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.60821368975,                          !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.63439612975,                          !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.75894568975,                          !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.93162318125,                          !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.928452449625,                         !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.857450189625,                         !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.822540269625,                         !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.777720449625,                         !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.645625829625,                         !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.522258689625;                         !- Value Until Time 24

Schedule:Day:Interval,
  MidriseApartment Building_Electric Equipment Schedule_SmrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.448441049625,                         !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.413531129625,                         !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.396076169625,                         !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.387348689625,                         !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.430986089625,                         !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.526988369625,                         !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.622990649625,                         !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.631718129625,                         !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.640445609625,                         !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.657900569625,                         !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.666628049625,                         !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.657900569625,                         !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.631718129625,                         !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.622990649625,                         !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.649173089625,                         !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.753902849625,                         !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.928452449625,                         !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.867360089625,                         !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.832450169625,                         !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.797540249625,                         !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.675355529625,                         !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.561898289625;                         !- Value Until Time 22

Schedule:Day:Interval,
  MidriseApartment Building_Electric Equipment Schedule_WntrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.403846499625,                         !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.368936579625,                         !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.351481619625,                         !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.342754139625,                         !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.386391539625,                         !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.482393819625,                         !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.578396099625,                         !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.587123579625,                         !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.595851059625,                         !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.613306019625,                         !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.622033499625,                         !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.613306019625,                         !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.587123579625,                         !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.578396099625,                         !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.604578539625,                         !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.709308299625,                         !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.883857899625,                         !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.822765539625,                         !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.787855619625,                         !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.752945699625,                         !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.630760979625,                         !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.517303739625;                         !- Value Until Time 22

Schedule:Day:Interval,
  MidriseApartment Building_Infiltration Schedule_Hol, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Building_Infiltration Schedule_SmrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Building_Infiltration Schedule_WntrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Building_Lighting Schedule_Hol, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.067608755983188,                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.087360841956816,                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.1219269935016,                        !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.12686501477682,                       !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.1219269935016,                        !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.087360841956816,                      !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.077484798533628,                      !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.092298864104784,                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.12686501477682,                       !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.156493144173636,                      !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.19105929571842,                       !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.215749403840016,                      !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.166369187596824,                      !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.116988971353632,                      !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.082422820681596;                      !- Value Until Time 15

Schedule:Day:Interval,
  MidriseApartment Building_Lighting Schedule_Monday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.067608755983188,                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.087360841956816,                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.1219269935016,                        !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.12686501477682,                       !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.1219269935016,                        !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.103951967916816,                      !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.094075924493628,                      !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.091669406053628,                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.094075924493628,                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.108889990064784,                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.14345614073682,                       !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.156493144173636,                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.19105929571842,                       !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.215749403840016,                      !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.166369187596824,                      !- Value Until Time 15
  23:00,                                  !- Time 16 {hh:mm}
  0.116988971353632,                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0.082422820681596;                      !- Value Until Time 17

Schedule:Day:Interval,
  MidriseApartment Building_Lighting Schedule_SmrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.090694215983188,                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.110446301956816,                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.1450124535016,                        !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.14995047477682,                       !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.1450124535016,                        !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.110446301956816,                      !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.100570258533628,                      !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.115384324104784,                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.14995047477682,                       !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.179578604173636,                      !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.21414475571842,                       !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.238834863840016,                      !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.189454647596824,                      !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.140074431353632,                      !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.105508280681596;                      !- Value Until Time 15

Schedule:Day:Interval,
  MidriseApartment Building_Lighting Schedule_WntrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.062541215983188,                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.082293301956816,                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.1168594535016,                        !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.12179747477682,                       !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.1168594535016,                        !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.082293301956816,                      !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.072417258533628,                      !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.087231324104784,                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.12179747477682,                       !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.151425604173636,                      !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.18599175571842,                       !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.210681863840016,                      !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.161301647596824,                      !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.111921431353632,                      !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.077355280681596;                      !- Value Until Time 15

Schedule:Day:Interval,
  MidriseApartment Building_People_Act Schedule_Hol, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  95;                                     !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Building_People_Act Schedule_SmrDsn, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  95;                                     !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Building_People_Act Schedule_WntrDsn, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  95;                                     !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Building_People_Occ Schedule_Hol, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.968750173437481,                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.823437647421859,                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.377812567640618,                      !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.24218754335937,                       !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.290625052031244,                      !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.50375009018749,                       !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.842812650890608,                      !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.968750173437481;                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Building_People_Occ Schedule_Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.968750173437481,                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.823437647421859,                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.409062394203137,                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.273437369921889,                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.25781245664063,                       !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.273437369921889,                      !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.321874878593763,                      !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.50375009018749,                       !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.842812650890608,                      !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.968750173437481;                      !- Value Until Time 10

Schedule:Day:Interval,
  MidriseApartment Building_People_Occ Schedule_SmrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.968750173437481,                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.823437647421859,                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.377812567640618,                      !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.24218754335937,                       !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.290625052031244,                      !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.50375009018749,                       !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.842812650890608,                      !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.968750173437481;                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Building_People_Occ Schedule_WntrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.968750173437481,                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.823437647421859,                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.377812567640618,                      !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.24218754335937,                       !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.290625052031244,                      !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.50375009018749,                       !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.842812650890608,                      !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.968750173437481;                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Building_Service Hot Water Schedule_Hol, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.08,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.01,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.27,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.94,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.96,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.84,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.76,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.61,                                   !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.53,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.47,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.41,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.47,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.55,                                   !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.73,                                   !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.86,                                   !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.82,                                   !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.75,                                   !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.61,                                   !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.53,                                   !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.29;                                   !- Value Until Time 23

Schedule:Day:Interval,
  MidriseApartment Building_Service Hot Water Schedule_SmrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.08,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.01,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.27,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.94,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.96,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.84,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.76,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.61,                                   !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.53,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.47,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.41,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.47,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.55,                                   !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.73,                                   !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.86,                                   !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.82,                                   !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.75,                                   !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.61,                                   !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.53,                                   !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.29;                                   !- Value Until Time 23

Schedule:Day:Interval,
  MidriseApartment Building_Service Hot Water Schedule_WntrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.08,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
