  04:00,                                  !- Time 3 {hh:mm}
  0.01,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.27,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.94,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.96,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.84,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.76,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.61,                                   !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.53,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.47,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.41,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.47,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.55,                                   !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.73,                                   !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.86,                                   !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.82,                                   !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.75,                                   !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.61,                                   !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.53,                                   !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.29;                                   !- Value Until Time 23

Schedule:Day:Interval,
  MidriseApartment Building_Setpoint_ClgSetp Schedule_Hol, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.540765;                              !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Building_Setpoint_ClgSetp Schedule_Monday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  24.540765,                              !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  24.3859235,                             !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  24.4647519,                             !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  24.540765;                              !- Value Until Time 4

Schedule:Day:Interval,
  MidriseApartment Building_Setpoint_ClgSetp Schedule_SmrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  24.540765,                              !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  24.4647519,                             !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  24.3859235,                             !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  24.4647519,                             !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  24.540765;                              !- Value Until Time 5

Schedule:Day:Interval,
  MidriseApartment Building_Setpoint_ClgSetp Schedule_WntrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.540765;                              !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Building_Setpoint_HtgSetp Schedule_Hol, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.5282667;                             !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Building_Setpoint_HtgSetp Schedule_Monday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  21.5282667,                             !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  21.6831082,                             !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  21.6042798,                             !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  21.5282667;                             !- Value Until Time 4

Schedule:Day:Interval,
  MidriseApartment Building_Setpoint_HtgSetp Schedule_SmrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.5282667;                             !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Building_Setpoint_HtgSetp Schedule_WntrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  21.5282667,                             !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  21.6042798,                             !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  21.6831082,                             !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  21.6042798,                             !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  21.5282667;                             !- Value Until Time 5

Schedule:Compact,
  Triplex_ExteriorLighting,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Through: 01/01,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 07:00,                           !- Field 5
  0.75,                                   !- Field 6
  Until: 17:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 18:00,                           !- Field 9
  0.580837142,                            !- Field 10
  Until: 19:00,                           !- Field 11
  0.683315904,                            !- Field 12
  Until: 20:00,                           !- Field 13
  0.710052069,                            !- Field 14
  Until: 24:00,                           !- Field 15
  0.75,                                   !- Field 16
  Through: 01/02,                         !- Field 17
  For: AllDays,                           !- Field 18
  Until: 07:00,                           !- Field 19
  0.75,                                   !- Field 20
  Until: 17:00,                           !- Field 21
  0,                                      !- Field 22
  Until: 18:00,                           !- Field 23
  0.738525983,                            !- Field 24
  Until: 24:00,                           !- Field 25
  0.75,                                   !- Field 26
  Through: 01/03,                         !- Field 27
  For: AllDays,                           !- Field 28
  Until: 07:00,                           !- Field 29
  0.75,                                   !- Field 30
  Until: 17:00,                           !- Field 31
  0,                                      !- Field 32
  Until: 18:00,                           !- Field 33
  0.692626574,                            !- Field 34
  Until: 24:00,                           !- Field 35
  0.75,                                   !- Field 36
  Through: 01/04,                         !- Field 37
  For: AllDays,                           !- Field 38
  Until: 07:00,                           !- Field 39
  0.75,                                   !- Field 40
  Until: 17:00,                           !- Field 41
  0,                                      !- Field 42
  Until: 24:00,                           !- Field 43
  0.75,                                   !- Field 44
  Through: 01/05,                         !- Field 45
  For: AllDays,                           !- Field 46
  Until: 07:00,                           !- Field 47
  0.75,                                   !- Field 48
  Until: 17:00,                           !- Field 49
  0,                                      !- Field 50
  Until: 18:00,                           !- Field 51
  0.696650402,                            !- Field 52
  Until: 19:00,                           !- Field 53
  0.647515903,                            !- Field 54
  Until: 24:00,                           !- Field 55
  0.75,                                   !- Field 56
  Through: 01/06,                         !- Field 57
  For: AllDays,                           !- Field 58
  Until: 07:00,                           !- Field 59
  0.75,                                   !- Field 60
  Until: 17:00,                           !- Field 61
  0,                                      !- Field 62
  Until: 18:00,                           !- Field 63
  0.698889877,                            !- Field 64
  Until: 19:00,                           !- Field 65
  0.689233831,                            !- Field 66
  Until: 24:00,                           !- Field 67
  0.75,                                   !- Field 68
  Through: 01/07,                         !- Field 69
  For: AllDays,                           !- Field 70
  Until: 07:00,                           !- Field 71
  0.75,                                   !- Field 72
  Until: 17:00,                           !- Field 73
  0,                                      !- Field 74
  Until: 18:00,                           !- Field 75
  0.720861815,                            !- Field 76
  Until: 24:00,                           !- Field 77
  0.75,                                   !- Field 78
  Through: 01/08,                         !- Field 79
  For: AllDays,                           !- Field 80
  Until: 07:00,                           !- Field 81
  0.75,                                   !- Field 82
  Until: 17:00,                           !- Field 83
  0,                                      !- Field 84
  Until: 18:00,                           !- Field 85
  0.580837142,                            !- Field 86
  Until: 19:00,                           !- Field 87
  0.683315904,                            !- Field 88
  Until: 20:00,                           !- Field 89
  0.710052069,                            !- Field 90
  Until: 24:00,                           !- Field 91
  0.75,                                   !- Field 92
  Through: 01/09,                         !- Field 93
  For: AllDays,                           !- Field 94
  Until: 07:00,                           !- Field 95
  0.75,                                   !- Field 96
  Until: 17:00,                           !- Field 97
  0,                                      !- Field 98
  Until: 18:00,                           !- Field 99
  0.738525983,                            !- Field 100
  Until: 24:00,                           !- Field 101
  0.75,                                   !- Field 102
  Through: 01/10,                         !- Field 103
  For: AllDays,                           !- Field 104
  Until: 07:00,                           !- Field 105
  0.75,                                   !- Field 106
  Until: 17:00,                           !- Field 107
  0,                                      !- Field 108
  Until: 18:00,                           !- Field 109
  0.692626574,                            !- Field 110
  Until: 24:00,                           !- Field 111
  0.75,                                   !- Field 112
  Through: 01/11,                         !- Field 113
  For: AllDays,                           !- Field 114
  Until: 07:00,                           !- Field 115
  0.75,                                   !- Field 116
  Until: 17:00,                           !- Field 117
  0,                                      !- Field 118
  Until: 24:00,                           !- Field 119
  0.75,                                   !- Field 120
  Through: 01/12,                         !- Field 121
  For: AllDays,                           !- Field 122
  Until: 07:00,                           !- Field 123
  0.75,                                   !- Field 124
  Until: 17:00,                           !- Field 125
  0,                                      !- Field 126
  Until: 18:00,                           !- Field 127
  0.696650402,                            !- Field 128
  Until: 19:00,                           !- Field 129
  0.647515903,                            !- Field 130
  Until: 24:00,                           !- Field 131
  0.75,                                   !- Field 132
  Through: 01/13,                         !- Field 133
  For: AllDays,                           !- Field 134
  Until: 07:00,                           !- Field 135
  0.75,                                   !- Field 136
  Until: 17:00,                           !- Field 137
  0,                                      !- Field 138
  Until: 18:00,                           !- Field 139
  0.698889877,                            !- Field 140
  Until: 19:00,                           !- Field 141
  0.689233831,                            !- Field 142
  Until: 24:00,                           !- Field 143
  0.75,                                   !- Field 144
  Through: 01/14,                         !- Field 145
  For: AllDays,                           !- Field 146
  Until: 07:00,                           !- Field 147
  0.75,                                   !- Field 148
  Until: 17:00,                           !- Field 149
  0,                                      !- Field 150
  Until: 18:00,                           !- Field 151
  0.720861815,                            !- Field 152
  Until: 24:00,                           !- Field 153
  0.75,                                   !- Field 154
  Through: 01/15,                         !- Field 155
  For: AllDays,                           !- Field 156
  Until: 07:00,                           !- Field 157
  0.75,                                   !- Field 158
  Until: 17:00,                           !- Field 159
  0,                                      !- Field 160
  Until: 18:00,                           !- Field 161
  0.580837142,                            !- Field 162
  Until: 19:00,                           !- Field 163
  0.683315904,                            !- Field 164
  Until: 20:00,                           !- Field 165
  0.710052069,                            !- Field 166
  Until: 24:00,                           !- Field 167
  0.75,                                   !- Field 168
  Through: 01/16,                         !- Field 169
  For: AllDays,                           !- Field 170
  Until: 07:00,                           !- Field 171
  0.75,                                   !- Field 172
  Until: 17:00,                           !- Field 173
  0,                                      !- Field 174
  Until: 18:00,                           !- Field 175
  0.738525983,                            !- Field 176
  Until: 24:00,                           !- Field 177
  0.75,                                   !- Field 178
  Through: 01/17,                         !- Field 179
  For: AllDays,                           !- Field 180
  Until: 07:00,                           !- Field 181
  0.75,                                   !- Field 182
  Until: 17:00,                           !- Field 183
  0,                                      !- Field 184
  Until: 18:00,                           !- Field 185
  0.692626574,                            !- Field 186
  Until: 24:00,                           !- Field 187
  0.75,                                   !- Field 188
  Through: 01/18,                         !- Field 189
  For: AllDays,                           !- Field 190
  Until: 07:00,                           !- Field 191
  0.75,                                   !- Field 192
  Until: 17:00,                           !- Field 193
  0,                                      !- Field 194
  Until: 24:00,                           !- Field 195
  0.75,                                   !- Field 196
  Through: 01/19,                         !- Field 197
  For: AllDays,                           !- Field 198
  Until: 07:00,                           !- Field 199
  0.75,                                   !- Field 200
  Until: 17:00,                           !- Field 201
  0,                                      !- Field 202
  Until: 18:00,                           !- Field 203
  0.696650402,                            !- Field 204
  Until: 19:00,                           !- Field 205
  0.647515903,                            !- Field 206
  Until: 24:00,                           !- Field 207
  0.75,                                   !- Field 208
  Through: 01/20,                         !- Field 209
  For: AllDays,                           !- Field 210
  Until: 07:00,                           !- Field 211
  0.75,                                   !- Field 212
  Until: 17:00,                           !- Field 213
  0,                                      !- Field 214
  Until: 18:00,                           !- Field 215
  0.698889877,                            !- Field 216
  Until: 19:00,                           !- Field 217
  0.689233831,                            !- Field 218
  Until: 24:00,                           !- Field 219
  0.75,                                   !- Field 220
  Through: 01/21,                         !- Field 221
  For: AllDays,                           !- Field 222
  Until: 07:00,                           !- Field 223
  0.75,                                   !- Field 224
  Until: 17:00,                           !- Field 225
  0,                                      !- Field 226
  Until: 18:00,                           !- Field 227
  0.720861815,                            !- Field 228
  Until: 24:00,                           !- Field 229
  0.75,                                   !- Field 230
  Through: 01/22,                         !- Field 231
  For: AllDays,                           !- Field 232
  Until: 07:00,                           !- Field 233
  0.75,                                   !- Field 234
  Until: 17:00,                           !- Field 235
  0,                                      !- Field 236
  Until: 18:00,                           !- Field 237
  0.580837142,                            !- Field 238
  Until: 19:00,                           !- Field 239
  0.683315904,                            !- Field 240
  Until: 20:00,                           !- Field 241
  0.710052069,                            !- Field 242
  Until: 24:00,                           !- Field 243
  0.75,                                   !- Field 244
  Through: 01/23,                         !- Field 245
  For: AllDays,                           !- Field 246
  Until: 07:00,                           !- Field 247
  0.75,                                   !- Field 248
  Until: 17:00,                           !- Field 249
  0,                                      !- Field 250
  Until: 18:00,                           !- Field 251
  0.738525983,                            !- Field 252
  Until: 24:00,                           !- Field 253
  0.75,                                   !- Field 254
  Through: 01/24,                         !- Field 255
  For: AllDays,                           !- Field 256
  Until: 07:00,                           !- Field 257
  0.75,                                   !- Field 258
  Until: 17:00,                           !- Field 259
  0,                                      !- Field 260
  Until: 18:00,                           !- Field 261
  0.692626574,                            !- Field 262
  Until: 24:00,                           !- Field 263
  0.75,                                   !- Field 264
  Through: 01/25,                         !- Field 265
  For: AllDays,                           !- Field 266
  Until: 07:00,                           !- Field 267
  0.75,                                   !- Field 268
  Until: 17:00,                           !- Field 269
  0,                                      !- Field 270
  Until: 24:00,                           !- Field 271
  0.75,                                   !- Field 272
  Through: 01/26,                         !- Field 273
  For: AllDays,                           !- Field 274
  Until: 07:00,                           !- Field 275
  0.75,                                   !- Field 276
  Until: 17:00,                           !- Field 277
  0,                                      !- Field 278
  Until: 18:00,                           !- Field 279
  0.696650402,                            !- Field 280
  Until: 19:00,                           !- Field 281
  0.647515903,                            !- Field 282
  Until: 24:00,                           !- Field 283
  0.75,                                   !- Field 284
  Through: 01/27,                         !- Field 285
  For: AllDays,                           !- Field 286
  Until: 07:00,                           !- Field 287
  0.75,                                   !- Field 288
  Until: 17:00,                           !- Field 289
  0,                                      !- Field 290
  Until: 18:00,                           !- Field 291
  0.698889877,                            !- Field 292
  Until: 19:00,                           !- Field 293
  0.689233831,                            !- Field 294
  Until: 24:00,                           !- Field 295
  0.75,                                   !- Field 296
  Through: 01/28,                         !- Field 297
  For: AllDays,                           !- Field 298
  Until: 07:00,                           !- Field 299
  0.75,                                   !- Field 300
  Until: 17:00,                           !- Field 301
  0,                                      !- Field 302
  Until: 18:00,                           !- Field 303
  0.720861815,                            !- Field 304
  Until: 24:00,                           !- Field 305
  0.75,                                   !- Field 306
  Through: 01/29,                         !- Field 307
  For: AllDays,                           !- Field 308
  Until: 07:00,                           !- Field 309
  0.75,                                   !- Field 310
  Until: 17:00,                           !- Field 311
  0,                                      !- Field 312
  Until: 18:00,                           !- Field 313
  0.580837142,                            !- Field 314
  Until: 19:00,                           !- Field 315
  0.683315904,                            !- Field 316
  Until: 20:00,                           !- Field 317
  0.710052069,                            !- Field 318
  Until: 24:00,                           !- Field 319
  0.75,                                   !- Field 320
  Through: 01/30,                         !- Field 321
  For: AllDays,                           !- Field 322
  Until: 07:00,                           !- Field 323
  0.75,                                   !- Field 324
  Until: 17:00,                           !- Field 325
  0,                                      !- Field 326
  Until: 18:00,                           !- Field 327
  0.738525983,                            !- Field 328
  Until: 24:00,                           !- Field 329
  0.75,                                   !- Field 330
  Through: 01/31,                         !- Field 331
  For: AllDays,                           !- Field 332
  Until: 07:00,                           !- Field 333
  0.75,                                   !- Field 334
  Until: 17:00,                           !- Field 335
  0,                                      !- Field 336
  Until: 18:00,                           !- Field 337
  0.692626574,                            !- Field 338
  Until: 24:00,                           !- Field 339
  0.75,                                   !- Field 340
  Through: 02/01,                         !- Field 341
  For: AllDays,                           !- Field 342
  Until: 07:00,                           !- Field 343
  0.75,                                   !- Field 344
  Until: 17:00,                           !- Field 345
  0,                                      !- Field 346
  Until: 18:00,                           !- Field 347
  0.70520312,                             !- Field 348
  Until: 24:00,                           !- Field 349
  0.75,                                   !- Field 350
  Through: 02/02,                         !- Field 351
  For: AllDays,                           !- Field 352
  Until: 07:00,                           !- Field 353
  0.75,                                   !- Field 354
  Until: 17:00,                           !- Field 355
  0,                                      !- Field 356
  Until: 18:00,                           !- Field 357
  0.694411032,                            !- Field 358
  Until: 19:00,                           !- Field 359
  0.68149972,                             !- Field 360
  Until: 24:00,                           !- Field 361
  0.75,                                   !- Field 362
  Through: 02/03,                         !- Field 363
  For: AllDays,                           !- Field 364
  Until: 06:00,                           !- Field 365
  0.75,                                   !- Field 366
  Until: 07:00,                           !- Field 367
  0.708130403,                            !- Field 368
  Until: 17:00,                           !- Field 369
  0,                                      !- Field 370
  Until: 18:00,                           !- Field 371
  0.604855246,                            !- Field 372
  Until: 19:00,                           !- Field 373
  0.730101398,                            !- Field 374
  Until: 24:00,                           !- Field 375
  0.75,                                   !- Field 376
  Through: 02/04,                         !- Field 377
  For: AllDays,                           !- Field 378
  Until: 06:00,                           !- Field 379
  0.75,                                   !- Field 380
  Until: 07:00,                           !- Field 381
  0.702908804,                            !- Field 382
  Until: 17:00,                           !- Field 383
  0,                                      !- Field 384
  Until: 18:00,                           !- Field 385
  0.70430934,                             !- Field 386
  Until: 19:00,                           !- Field 387
  0.701426591,                            !- Field 388
  Until: 20:00,                           !- Field 389
  0.668684983,                            !- Field 390
  Until: 24:00,                           !- Field 391
  0.75,                                   !- Field 392
  Through: 02/05,                         !- Field 393
  For: AllDays,                           !- Field 394
  Until: 07:00,                           !- Field 395
  0.75,                                   !- Field 396
  Until: 17:00,                           !- Field 397
  0,                                      !- Field 398
  Until: 18:00,                           !- Field 399
  0.547992872,                            !- Field 400
  Until: 19:00,                           !- Field 401
  0.56902994,                             !- Field 402
  Until: 20:00,                           !- Field 403
  0.655731686,                            !- Field 404
  Until: 24:00,                           !- Field 405
  0.75,                                   !- Field 406
  Through: 02/06,                         !- Field 407
  For: AllDays,                           !- Field 408
  Until: 07:00,                           !- Field 409
  0.75,                                   !- Field 410
  Until: 17:00,                           !- Field 411
  0,                                      !- Field 412
  Until: 18:00,                           !- Field 413
  0.697799485,                            !- Field 414
  Until: 24:00,                           !- Field 415
  0.75,                                   !- Field 416
  Through: 02/07,                         !- Field 417
  For: AllDays,                           !- Field 418
  Until: 06:00,                           !- Field 419
  0.75,                                   !- Field 420
  Until: 07:00,                           !- Field 421
  0.71605576,                             !- Field 422
  Until: 17:00,                           !- Field 423
  0,                                      !- Field 424
  Until: 18:00,                           !- Field 425
  0.716060864,                            !- Field 426
  Until: 24:00,                           !- Field 427
  0.75,                                   !- Field 428
  Through: 02/08,                         !- Field 429
  For: AllDays,                           !- Field 430
  Until: 07:00,                           !- Field 431
  0.75,                                   !- Field 432
  Until: 17:00,                           !- Field 433
  0,                                      !- Field 434
  Until: 18:00,                           !- Field 435
  0.70520312,                             !- Field 436
  Until: 24:00,                           !- Field 437
  0.75,                                   !- Field 438
  Through: 02/09,                         !- Field 439
  For: AllDays,                           !- Field 440
  Until: 07:00,                           !- Field 441
  0.75,                                   !- Field 442
  Until: 17:00,                           !- Field 443
  0,                                      !- Field 444
  Until: 18:00,                           !- Field 445
  0.694411032,                            !- Field 446
  Until: 19:00,                           !- Field 447
  0.68149972,                             !- Field 448
  Until: 24:00,                           !- Field 449
  0.75,                                   !- Field 450
  Through: 02/10,                         !- Field 451
  For: AllDays,                           !- Field 452
  Until: 06:00,                           !- Field 453
  0.75,                                   !- Field 454
  Until: 07:00,                           !- Field 455
  0.708130403,                            !- Field 456
  Until: 17:00,                           !- Field 457
  0,                                      !- Field 458
  Until: 18:00,                           !- Field 459
  0.604855246,                            !- Field 460
  Until: 19:00,                           !- Field 461
  0.730101398,                            !- Field 462
  Until: 24:00,                           !- Field 463
  0.75,                                   !- Field 464
  Through: 02/11,                         !- Field 465
  For: AllDays,                           !- Field 466
  Until: 06:00,                           !- Field 467
  0.75,                                   !- Field 468
  Until: 07:00,                           !- Field 469
  0.702908804,                            !- Field 470
  Until: 17:00,                           !- Field 471
  0,                                      !- Field 472
  Until: 18:00,                           !- Field 473
  0.70430934,                             !- Field 474
  Until: 19:00,                           !- Field 475
  0.701426591,                            !- Field 476
  Until: 20:00,                           !- Field 477
  0.668684983,                            !- Field 478
  Until: 24:00,                           !- Field 479
  0.75,                                   !- Field 480
  Through: 02/12,                         !- Field 481
  For: AllDays,                           !- Field 482
  Until: 07:00,                           !- Field 483
  0.75,                                   !- Field 484
  Until: 17:00,                           !- Field 485
  0,                                      !- Field 486
  Until: 18:00,                           !- Field 487
  0.547992872,                            !- Field 488
  Until: 19:00,                           !- Field 489
  0.56902994,                             !- Field 490
  Until: 20:00,                           !- Field 491
  0.655731686,                            !- Field 492
  Until: 24:00,                           !- Field 493
  0.75,                                   !- Field 494
  Through: 02/13,                         !- Field 495
  For: AllDays,                           !- Field 496
  Until: 07:00,                           !- Field 497
  0.75,                                   !- Field 498
  Until: 17:00,                           !- Field 499
  0,                                      !- Field 500
  Until: 18:00,                           !- Field 501
  0.697799485,                            !- Field 502
  Until: 24:00,                           !- Field 503
  0.75,                                   !- Field 504
  Through: 02/14,                         !- Field 505
  For: AllDays,                           !- Field 506
  Until: 06:00,                           !- Field 507
  0.75,                                   !- Field 508
  Until: 07:00,                           !- Field 509
  0.71605576,                             !- Field 510
  Until: 17:00,                           !- Field 511
  0,                                      !- Field 512
  Until: 18:00,                           !- Field 513
  0.716060864,                            !- Field 514
  Until: 24:00,                           !- Field 515
  0.75,                                   !- Field 516
  Through: 02/15,                         !- Field 517
  For: AllDays,                           !- Field 518
  Until: 07:00,                           !- Field 519
  0.75,                                   !- Field 520
  Until: 17:00,                           !- Field 521
  0,                                      !- Field 522
  Until: 18:00,                           !- Field 523
  0.70520312,                             !- Field 524
  Until: 24:00,                           !- Field 525
  0.75,                                   !- Field 526
  Through: 02/16,                         !- Field 527
  For: AllDays,                           !- Field 528
  Until: 07:00,                           !- Field 529
  0.75,                                   !- Field 530
  Until: 17:00,                           !- Field 531
  0,                                      !- Field 532
  Until: 18:00,                           !- Field 533
  0.694411032,                            !- Field 534
  Until: 19:00,                           !- Field 535
  0.68149972,                             !- Field 536
  Until: 24:00,                           !- Field 537
  0.75,                                   !- Field 538
  Through: 02/17,                         !- Field 539
  For: AllDays,                           !- Field 540
  Until: 06:00,                           !- Field 541
  0.75,                                   !- Field 542
  Until: 07:00,                           !- Field 543
  0.708130403,                            !- Field 544
  Until: 17:00,                           !- Field 545
  0,                                      !- Field 546
  Until: 18:00,                           !- Field 547
  0.604855246,                            !- Field 548
  Until: 19:00,                           !- Field 549
  0.730101398,                            !- Field 550
  Until: 24:00,                           !- Field 551
  0.75,                                   !- Field 552
  Through: 02/18,                         !- Field 553
  For: AllDays,                           !- Field 554
  Until: 06:00,                           !- Field 555
  0.75,                                   !- Field 556
  Until: 07:00,                           !- Field 557
  0.702908804,                            !- Field 558
  Until: 17:00,                           !- Field 559
  0,                                      !- Field 560
  Until: 18:00,                           !- Field 561
  0.70430934,                             !- Field 562
  Until: 19:00,                           !- Field 563
  0.701426591,                            !- Field 564
  Until: 20:00,                           !- Field 565
  0.668684983,                            !- Field 566
  Until: 24:00,                           !- Field 567
  0.75,                                   !- Field 568
  Through: 02/19,                         !- Field 569
  For: AllDays,                           !- Field 570
  Until: 07:00,                           !- Field 571
  0.75,                                   !- Field 572
  Until: 17:00,                           !- Field 573
  0,                                      !- Field 574
  Until: 18:00,                           !- Field 575
  0.547992872,                            !- Field 576
  Until: 19:00,                           !- Field 577
  0.56902994,                             !- Field 578
  Until: 20:00,                           !- Field 579
  0.655731686,                            !- Field 580
  Until: 24:00,                           !- Field 581
  0.75,                                   !- Field 582
  Through: 02/20,                         !- Field 583
  For: AllDays,                           !- Field 584
  Until: 07:00,                           !- Field 585
  0.75,                                   !- Field 586
  Until: 17:00,                           !- Field 587
  0,                                      !- Field 588
  Until: 18:00,                           !- Field 589
  0.697799485,                            !- Field 590
  Until: 24:00,                           !- Field 591
  0.75,                                   !- Field 592
  Through: 02/21,                         !- Field 593
  For: AllDays,                           !- Field 594
  Until: 06:00,                           !- Field 595
  0.75,                                   !- Field 596
  Until: 07:00,                           !- Field 597
  0.71605576,                             !- Field 598
  Until: 17:00,                           !- Field 599
  0,                                      !- Field 600
  Until: 18:00,                           !- Field 601
  0.716060864,                            !- Field 602
  Until: 24:00,                           !- Field 603
  0.75,                                   !- Field 604
  Through: 02/22,                         !- Field 605
  For: AllDays,                           !- Field 606
  Until: 07:00,                           !- Field 607
  0.75,                                   !- Field 608
  Until: 17:00,                           !- Field 609
  0,                                      !- Field 610
  Until: 18:00,                           !- Field 611
  0.70520312,                             !- Field 612
  Until: 24:00,                           !- Field 613
  0.75,                                   !- Field 614
  Through: 02/23,                         !- Field 615
  For: AllDays,                           !- Field 616
  Until: 07:00,                           !- Field 617
  0.75,                                   !- Field 618
  Until: 17:00,                           !- Field 619
  0,                                      !- Field 620
  Until: 18:00,                           !- Field 621
  0.694411032,                            !- Field 622
  Until: 19:00,                           !- Field 623
  0.68149972,                             !- Field 624
  Until: 24:00,                           !- Field 625
  0.75,                                   !- Field 626
  Through: 02/24,                         !- Field 627
  For: AllDays,                           !- Field 628
  Until: 06:00,                           !- Field 629
  0.75,                                   !- Field 630
  Until: 07:00,                           !- Field 631
  0.708130403,                            !- Field 632
  Until: 17:00,                           !- Field 633
  0,                                      !- Field 634
  Until: 18:00,                           !- Field 635
  0.604855246,                            !- Field 636
  Until: 19:00,                           !- Field 637
  0.730101398,                            !- Field 638
  Until: 24:00,                           !- Field 639
  0.75,                                   !- Field 640
  Through: 02/25,                         !- Field 641
  For: AllDays,                           !- Field 642
  Until: 06:00,                           !- Field 643
  0.75,                                   !- Field 644
  Until: 07:00,                           !- Field 645
  0.702908804,                            !- Field 646
  Until: 17:00,                           !- Field 647
  0,                                      !- Field 648
  Until: 18:00,                           !- Field 649
  0.70430934,                             !- Field 650
  Until: 19:00,                           !- Field 651
  0.701426591,                            !- Field 652
  Until: 20:00,                           !- Field 653
  0.668684983,                            !- Field 654
  Until: 24:00,                           !- Field 655
  0.75,                                   !- Field 656
  Through: 02/26,                         !- Field 657
  For: AllDays,                           !- Field 658
  Until: 07:00,                           !- Field 659
  0.75,                                   !- Field 660
  Until: 17:00,                           !- Field 661
  0,                                      !- Field 662
  Until: 18:00,                           !- Field 663
  0.547992872,                            !- Field 664
  Until: 19:00,                           !- Field 665
  0.56902994,                             !- Field 666
  Until: 20:00,                           !- Field 667
  0.655731686,                            !- Field 668
  Until: 24:00,                           !- Field 669
  0.75,                                   !- Field 670
  Through: 02/27,                         !- Field 671
  For: AllDays,                           !- Field 672
  Until: 07:00,                           !- Field 673
  0.75,                                   !- Field 674
  Until: 17:00,                           !- Field 675
  0,                                      !- Field 676
  Until: 18:00,                           !- Field 677
  0.697799485,                            !- Field 678
  Until: 24:00,                           !- Field 679
  0.75,                                   !- Field 680
  Through: 02/28,                         !- Field 681
  For: AllDays,                           !- Field 682
  Until: 06:00,                           !- Field 683
  0.75,                                   !- Field 684
  Until: 07:00,                           !- Field 685
  0.71605576,                             !- Field 686
  Until: 17:00,                           !- Field 687
  0,                                      !- Field 688
  Until: 18:00,                           !- Field 689
  0.716060864,                            !- Field 690
  Until: 24:00,                           !- Field 691
  0.75,                                   !- Field 692
  Through: 03/01,                         !- Field 693
  For: AllDays,                           !- Field 694
  Until: 06:00,                           !- Field 695
  0.75,                                   !- Field 696
  Until: 18:00,                           !- Field 697
  0,                                      !- Field 698
  Until: 19:00,                           !- Field 699
  0.658856984,                            !- Field 700
  Until: 24:00,                           !- Field 701
  0.75,                                   !- Field 702
  Through: 03/02,                         !- Field 703
  For: AllDays,                           !- Field 704
  Until: 06:00,                           !- Field 705
  0.75,                                   !- Field 706
  Until: 18:00,                           !- Field 707
  0,                                      !- Field 708
  Until: 19:00,                           !- Field 709
  0.624906345,                            !- Field 710
  Until: 24:00,                           !- Field 711
  0.75,                                   !- Field 712
  Through: 03/03,                         !- Field 713
  For: AllDays,                           !- Field 714
  Until: 06:00,                           !- Field 715
  0.75,                                   !- Field 716
  Until: 18:00,                           !- Field 717
  0,                                      !- Field 718
  Until: 19:00,                           !- Field 719
  0.633654238,                            !- Field 720
  Until: 24:00,                           !- Field 721
  0.75,                                   !- Field 722
  Through: 03/04,                         !- Field 723
  For: AllDays,                           !- Field 724
  Until: 06:00,                           !- Field 725
  0.75,                                   !- Field 726
  Until: 18:00,                           !- Field 727
  0,                                      !- Field 728
  Until: 19:00,                           !- Field 729
  0.619272325,                            !- Field 730
  Until: 20:00,                           !- Field 731
  0.701647627,                            !- Field 732
  Until: 24:00,                           !- Field 733
  0.75,                                   !- Field 734
  Through: 03/05,                         !- Field 735
  For: AllDays,                           !- Field 736
  Until: 06:00,                           !- Field 737
  0.75,                                   !- Field 738
  Until: 18:00,                           !- Field 739
  0,                                      !- Field 740
  Until: 19:00,                           !- Field 741
  0.603606404,                            !- Field 742
  Until: 20:00,                           !- Field 743
  0.643333623,                            !- Field 744
  Until: 24:00,                           !- Field 745
  0.75,                                   !- Field 746
  Through: 03/06,                         !- Field 747
  For: AllDays,                           !- Field 748
  Until: 06:00,                           !- Field 749
  0.75,                                   !- Field 750
  Until: 18:00,                           !- Field 751
  0,                                      !- Field 752
  Until: 19:00,                           !- Field 753
  0.678932648,                            !- Field 754
  Until: 24:00,                           !- Field 755
  0.75,                                   !- Field 756
  Through: 03/07,                         !- Field 757
  For: AllDays,                           !- Field 758
  Until: 06:00,                           !- Field 759
  0.75,                                   !- Field 760
  Until: 18:00,                           !- Field 761
  0,                                      !- Field 762
  Until: 19:00,                           !- Field 763
  0.714558478,                            !- Field 764
  Until: 24:00,                           !- Field 765
  0.75,                                   !- Field 766
  Through: 03/08,                         !- Field 767
  For: AllDays,                           !- Field 768
  Until: 06:00,                           !- Field 769
  0.75,                                   !- Field 770
  Until: 18:00,                           !- Field 771
  0,                                      !- Field 772
  Until: 19:00,                           !- Field 773
  0.658856984,                            !- Field 774
  Until: 24:00,                           !- Field 775
  0.75,                                   !- Field 776
  Through: 03/09,                         !- Field 777
  For: AllDays,                           !- Field 778
  Until: 06:00,                           !- Field 779
  0.75,                                   !- Field 780
  Until: 18:00,                           !- Field 781
  0,                                      !- Field 782
  Until: 19:00,                           !- Field 783
  0.624906345,                            !- Field 784
  Until: 24:00,                           !- Field 785
  0.75,                                   !- Field 786
  Through: 03/10,                         !- Field 787
  For: AllDays,                           !- Field 788
  Until: 06:00,                           !- Field 789
  0.75,                                   !- Field 790
  Until: 18:00,                           !- Field 791
  0,                                      !- Field 792
  Until: 19:00,                           !- Field 793
  0.633654238,                            !- Field 794
  Until: 24:00,                           !- Field 795
  0.75,                                   !- Field 796
  Through: 03/11,                         !- Field 797
  For: AllDays,                           !- Field 798
  Until: 06:00,                           !- Field 799
  0.75,                                   !- Field 800
  Until: 18:00,                           !- Field 801
  0,                                      !- Field 802
  Until: 19:00,                           !- Field 803
  0.619272325,                            !- Field 804
  Until: 20:00,                           !- Field 805
  0.701647627,                            !- Field 806
  Until: 24:00,                           !- Field 807
  0.75,                                   !- Field 808
  Through: 03/12,                         !- Field 809
  For: AllDays,                           !- Field 810
  Until: 06:00,                           !- Field 811
  0.75,                                   !- Field 812
  Until: 18:00,                           !- Field 813
  0,                                      !- Field 814
  Until: 19:00,                           !- Field 815
  0.603606404,                            !- Field 816
  Until: 20:00,                           !- Field 817
  0.643333623,                            !- Field 818
  Until: 24:00,                           !- Field 819
  0.75,                                   !- Field 820
  Through: 03/13,                         !- Field 821
  For: AllDays,                           !- Field 822
  Until: 06:00,                           !- Field 823
  0.75,                                   !- Field 824
  Until: 18:00,                           !- Field 825
  0,                                      !- Field 826
  Until: 19:00,                           !- Field 827
  0.678932648,                            !- Field 828
  Until: 24:00,                           !- Field 829
  0.75,                                   !- Field 830
  Through: 03/14,                         !- Field 831
  For: AllDays,                           !- Field 832
  Until: 06:00,                           !- Field 833
  0.75,                                   !- Field 834
  Until: 18:00,                           !- Field 835
  0,                                      !- Field 836
  Until: 19:00,                           !- Field 837
  0.714558478,                            !- Field 838
  Until: 24:00,                           !- Field 839
  0.75,                                   !- Field 840
  Through: 03/15,                         !- Field 841
  For: AllDays,                           !- Field 842
  Until: 06:00,                           !- Field 843
  0.75,                                   !- Field 844
  Until: 18:00,                           !- Field 845
  0,                                      !- Field 846
  Until: 19:00,                           !- Field 847
  0.658856984,                            !- Field 848
  Until: 24:00,                           !- Field 849
  0.75,                                   !- Field 850
  Through: 03/16,                         !- Field 851
  For: AllDays,                           !- Field 852
  Until: 06:00,                           !- Field 853
  0.75,                                   !- Field 854
  Until: 18:00,                           !- Field 855
  0,                                      !- Field 856
  Until: 19:00,                           !- Field 857
  0.624906345,                            !- Field 858
  Until: 24:00,                           !- Field 859
  0.75,                                   !- Field 860
  Through: 03/17,                         !- Field 861
  For: AllDays,                           !- Field 862
  Until: 06:00,                           !- Field 863
  0.75,                                   !- Field 864
  Until: 18:00,                           !- Field 865
  0,                                      !- Field 866
  Until: 19:00,                           !- Field 867
  0.633654238,                            !- Field 868
  Until: 24:00,                           !- Field 869
  0.75,                                   !- Field 870
  Through: 03/18,                         !- Field 871
  For: AllDays,                           !- Field 872
  Until: 06:00,                           !- Field 873
  0.75,                                   !- Field 874
  Until: 18:00,                           !- Field 875
  0,                                      !- Field 876
  Until: 19:00,                           !- Field 877
  0.619272325,                            !- Field 878
  Until: 20:00,                           !- Field 879
  0.701647627,                            !- Field 880
  Until: 24:00,                           !- Field 881
  0.75,                                   !- Field 882
  Through: 03/19,                         !- Field 883
  For: AllDays,                           !- Field 884
  Until: 06:00,                           !- Field 885
  0.75,                                   !- Field 886
  Until: 18:00,                           !- Field 887
  0,                                      !- Field 888
  Until: 19:00,                           !- Field 889
  0.603606404,                            !- Field 890
  Until: 20:00,                           !- Field 891
  0.643333623,                            !- Field 892
  Until: 24:00,                           !- Field 893
  0.75,                                   !- Field 894
  Through: 03/20,                         !- Field 895
  For: AllDays,                           !- Field 896
  Until: 06:00,                           !- Field 897
  0.75,                                   !- Field 898
  Until: 18:00,                           !- Field 899
  0,                                      !- Field 900
  Until: 19:00,                           !- Field 901
  0.678932648,                            !- Field 902
  Until: 24:00,                           !- Field 903
  0.75,                                   !- Field 904
  Through: 03/21,                         !- Field 905
  For: AllDays,                           !- Field 906
  Until: 06:00,                           !- Field 907
  0.75,                                   !- Field 908
  Until: 18:00,                           !- Field 909
  0,                                      !- Field 910
  Until: 19:00,                           !- Field 911
  0.714558478,                            !- Field 912
  Until: 24:00,                           !- Field 913
  0.75,                                   !- Field 914
  Through: 03/22,                         !- Field 915
  For: AllDays,                           !- Field 916
  Until: 06:00,                           !- Field 917
  0.75,                                   !- Field 918
  Until: 18:00,                           !- Field 919
  0,                                      !- Field 920
  Until: 19:00,                           !- Field 921
  0.658856984,                            !- Field 922
  Until: 24:00,                           !- Field 923
  0.75,                                   !- Field 924
  Through: 03/23,                         !- Field 925
  For: AllDays,                           !- Field 926
  Until: 06:00,                           !- Field 927
  0.75,                                   !- Field 928
  Until: 18:00,                           !- Field 929
  0,                                      !- Field 930
  Until: 19:00,                           !- Field 931
  0.624906345,                            !- Field 932
  Until: 24:00,                           !- Field 933
  0.75,                                   !- Field 934
  Through: 03/24,                         !- Field 935
  For: AllDays,                           !- Field 936
  Until: 06:00,                           !- Field 937
  0.75,                                   !- Field 938
  Until: 18:00,                           !- Field 939
  0,                                      !- Field 940
  Until: 19:00,                           !- Field 941
  0.633654238,                            !- Field 942
  Until: 24:00,                           !- Field 943
  0.75,                                   !- Field 944
  Through: 03/25,                         !- Field 945
  For: AllDays,                           !- Field 946
  Until: 06:00,                           !- Field 947
  0.75,                                   !- Field 948
  Until: 18:00,                           !- Field 949
  0,                                      !- Field 950
  Until: 19:00,                           !- Field 951
  0.619272325,                            !- Field 952
  Until: 20:00,                           !- Field 953
  0.701647627,                            !- Field 954
  Until: 24:00,                           !- Field 955
  0.75,                                   !- Field 956
  Through: 03/26,                         !- Field 957
  For: AllDays,                           !- Field 958
  Until: 06:00,                           !- Field 959
  0.75,                                   !- Field 960
  Until: 18:00,                           !- Field 961
  0,                                      !- Field 962
  Until: 19:00,                           !- Field 963
  0.603606404,                            !- Field 964
  Until: 20:00,                           !- Field 965
  0.643333623,                            !- Field 966
  Until: 24:00,                           !- Field 967
  0.75,                                   !- Field 968
  Through: 03/27,                         !- Field 969
  For: AllDays,                           !- Field 970
  Until: 06:00,                           !- Field 971
  0.75,                                   !- Field 972
  Until: 18:00,                           !- Field 973
  0,                                      !- Field 974
  Until: 19:00,                           !- Field 975
  0.678932648,                            !- Field 976
  Until: 24:00,                           !- Field 977
  0.75,                                   !- Field 978
  Through: 03/28,                         !- Field 979
  For: AllDays,                           !- Field 980
  Until: 06:00,                           !- Field 981
  0.75,                                   !- Field 982
  Until: 18:00,                           !- Field 983
  0,                                      !- Field 984
  Until: 19:00,                           !- Field 985
  0.714558478,                            !- Field 986
  Until: 24:00,                           !- Field 987
  0.75,                                   !- Field 988
  Through: 03/29,                         !- Field 989
  For: AllDays,                           !- Field 990
  Until: 06:00,                           !- Field 991
  0.75,                                   !- Field 992
  Until: 18:00,                           !- Field 993
  0,                                      !- Field 994
  Until: 19:00,                           !- Field 995
  0.658856984,                            !- Field 996
  Until: 24:00,                           !- Field 997
  0.75,                                   !- Field 998
  Through: 03/30,                         !- Field 999
  For: AllDays,                           !- Field 1000
  Until: 06:00,                           !- Field 1001
  0.75,                                   !- Field 1002
  Until: 18:00,                           !- Field 1003
  0,                                      !- Field 1004
  Until: 19:00,                           !- Field 1005
  0.624906345,                            !- Field 1006
  Until: 24:00,                           !- Field 1007
  0.75,                                   !- Field 1008
  Through: 03/31,                         !- Field 1009
  For: AllDays,                           !- Field 1010
  Until: 06:00,                           !- Field 1011
  0.75,                                   !- Field 1012
  Until: 18:00,                           !- Field 1013
  0,                                      !- Field 1014
  Until: 19:00,                           !- Field 1015
  0.633654238,                            !- Field 1016
  Until: 24:00,                           !- Field 1017
  0.75,                                   !- Field 1018
  Through: 04/01,                         !- Field 1019
  For: AllDays,                           !- Field 1020
  Until: 06:00,                           !- Field 1021
  0.75,                                   !- Field 1022
  Until: 18:00,                           !- Field 1023
  0,                                      !- Field 1024
  Until: 19:00,                           !- Field 1025
  0.696660525,                            !- Field 1026
  Until: 20:00,                           !- Field 1027
  0.609593713,                            !- Field 1028
  Until: 21:00,                           !- Field 1029
  0.694335464,                            !- Field 1030
  Until: 24:00,                           !- Field 1031
  0.75,                                   !- Field 1032
  Through: 04/02,                         !- Field 1033
  For: AllDays,                           !- Field 1034
  Until: 06:00,                           !- Field 1035
  0.75,                                   !- Field 1036
  Until: 18:00,                           !- Field 1037
  0,                                      !- Field 1038
  Until: 19:00,                           !- Field 1039
  0.686266111,                            !- Field 1040
  Until: 20:00,                           !- Field 1041
  0.601331334,                            !- Field 1042
  Until: 21:00,                           !- Field 1043
  0.667074757,                            !- Field 1044
  Until: 24:00,                           !- Field 1045
  0.75,                                   !- Field 1046
  Through: 04/03,                         !- Field 1047
  For: AllDays,                           !- Field 1048
  Until: 06:00,                           !- Field 1049
  0.75,                                   !- Field 1050
  Until: 18:00,                           !- Field 1051
  0,                                      !- Field 1052
  Until: 19:00,                           !- Field 1053
  0.75,                                   !- Field 1054
  Until: 20:00,                           !- Field 1055
  0.638678554,                            !- Field 1056
  Until: 21:00,                           !- Field 1057
  0.72080148,                             !- Field 1058
  Until: 22:00,                           !- Field 1059
  0.729721066,                            !- Field 1060
  Until: 24:00,                           !- Field 1061
  0.75,                                   !- Field 1062
  Through: 04/04,                         !- Field 1063
  For: AllDays,                           !- Field 1064
  Until: 06:00,                           !- Field 1065
  0.75,                                   !- Field 1066
  Until: 18:00,                           !- Field 1067
  0,                                      !- Field 1068
  Until: 24:00,                           !- Field 1069
  0.75,                                   !- Field 1070
  Through: 04/05,                         !- Field 1071
  For: AllDays,                           !- Field 1072
  Until: 06:00,                           !- Field 1073
  0.75,                                   !- Field 1074
  Until: 18:00,                           !- Field 1075
  0,                                      !- Field 1076
  Until: 24:00,                           !- Field 1077
  0.75,                                   !- Field 1078
  Through: 04/06,                         !- Field 1079
  For: AllDays,                           !- Field 1080
  Until: 06:00,                           !- Field 1081
  0.75,                                   !- Field 1082
  Until: 18:00,                           !- Field 1083
  0,                                      !- Field 1084
  Until: 19:00,                           !- Field 1085
  0.73019947,                             !- Field 1086
  Until: 20:00,                           !- Field 1087
  0.734922259,                            !- Field 1088
  Until: 24:00,                           !- Field 1089
  0.75,                                   !- Field 1090
  Through: 04/07,                         !- Field 1091
  For: AllDays,                           !- Field 1092
  Until: 06:00,                           !- Field 1093
  0.75,                                   !- Field 1094
  Until: 18:00,                           !- Field 1095
  0,                                      !- Field 1096
  Until: 19:00,                           !- Field 1097
  0.709077146,                            !- Field 1098
  Until: 24:00,                           !- Field 1099
  0.75,                                   !- Field 1100
  Through: 04/08,                         !- Field 1101
  For: AllDays,                           !- Field 1102
  Until: 06:00,                           !- Field 1103
  0.75,                                   !- Field 1104
  Until: 18:00,                           !- Field 1105
  0,                                      !- Field 1106
  Until: 19:00,                           !- Field 1107
  0.696660525,                            !- Field 1108
  Until: 20:00,                           !- Field 1109
  0.609593713,                            !- Field 1110
  Until: 21:00,                           !- Field 1111
  0.694335464,                            !- Field 1112
  Until: 24:00,                           !- Field 1113
  0.75,                                   !- Field 1114
  Through: 04/09,                         !- Field 1115
  For: AllDays,                           !- Field 1116
  Until: 06:00,                           !- Field 1117
  0.75,                                   !- Field 1118
  Until: 18:00,                           !- Field 1119
  0,                                      !- Field 1120
  Until: 19:00,                           !- Field 1121
  0.686266111,                            !- Field 1122
  Until: 20:00,                           !- Field 1123
  0.601331334,                            !- Field 1124
  Until: 21:00,                           !- Field 1125
  0.667074757,                            !- Field 1126
  Until: 24:00,                           !- Field 1127
  0.75,                                   !- Field 1128
  Through: 04/10,                         !- Field 1129
  For: AllDays,                           !- Field 1130
  Until: 06:00,                           !- Field 1131
  0.75,                                   !- Field 1132
  Until: 18:00,                           !- Field 1133
  0,                                      !- Field 1134
  Until: 19:00,                           !- Field 1135
  0.75,                                   !- Field 1136
  Until: 20:00,                           !- Field 1137
  0.638678554,                            !- Field 1138
  Until: 21:00,                           !- Field 1139
  0.72080148,                             !- Field 1140
  Until: 22:00,                           !- Field 1141
  0.729721066,                            !- Field 1142
  Until: 24:00,                           !- Field 1143
  0.75,                                   !- Field 1144
  Through: 04/11,                         !- Field 1145
  For: AllDays,                           !- Field 1146
  Until: 06:00,                           !- Field 1147
  0.75,                                   !- Field 1148
  Until: 18:00,                           !- Field 1149
  0,                                      !- Field 1150
  Until: 24:00,                           !- Field 1151
  0.75,                                   !- Field 1152
  Through: 04/12,                         !- Field 1153
  For: AllDays,                           !- Field 1154
  Until: 06:00,                           !- Field 1155
  0.75,                                   !- Field 1156
  Until: 18:00,                           !- Field 1157
  0,                                      !- Field 1158
  Until: 24:00,                           !- Field 1159
  0.75,                                   !- Field 1160
  Through: 04/13,                         !- Field 1161
  For: AllDays,                           !- Field 1162
  Until: 06:00,                           !- Field 1163
  0.75,                                   !- Field 1164
  Until: 18:00,                           !- Field 1165
  0,                                      !- Field 1166
  Until: 19:00,                           !- Field 1167
  0.73019947,                             !- Field 1168
  Until: 20:00,                           !- Field 1169
  0.734922259,                            !- Field 1170
  Until: 24:00,                           !- Field 1171
  0.75,                                   !- Field 1172
  Through: 04/14,                         !- Field 1173
  For: AllDays,                           !- Field 1174
  Until: 06:00,                           !- Field 1175
  0.75,                                   !- Field 1176
  Until: 18:00,                           !- Field 1177
  0,                                      !- Field 1178
  Until: 19:00,                           !- Field 1179
  0.709077146,                            !- Field 1180
  Until: 24:00,                           !- Field 1181
  0.75,                                   !- Field 1182
  Through: 04/15,                         !- Field 1183
  For: AllDays,                           !- Field 1184
  Until: 06:00,                           !- Field 1185
  0.75,                                   !- Field 1186
  Until: 18:00,                           !- Field 1187
  0,                                      !- Field 1188
  Until: 19:00,                           !- Field 1189
  0.696660525,                            !- Field 1190
  Until: 20:00,                           !- Field 1191
  0.609593713,                            !- Field 1192
  Until: 21:00,                           !- Field 1193
  0.694335464,                            !- Field 1194
  Until: 24:00,                           !- Field 1195
  0.75,                                   !- Field 1196
  Through: 04/16,                         !- Field 1197
  For: AllDays,                           !- Field 1198
  Until: 06:00,                           !- Field 1199
  0.75,                                   !- Field 1200
  Until: 18:00,                           !- Field 1201
  0,                                      !- Field 1202
  Until: 19:00,                           !- Field 1203
  0.686266111,                            !- Field 1204
  Until: 20:00,                           !- Field 1205
  0.601331334,                            !- Field 1206
  Until: 21:00,                           !- Field 1207
  0.667074757,                            !- Field 1208
  Until: 24:00,                           !- Field 1209
  0.75,                                   !- Field 1210
  Through: 04/17,                         !- Field 1211
  For: AllDays,                           !- Field 1212
  Until: 06:00,                           !- Field 1213
  0.75,                                   !- Field 1214
  Until: 18:00,                           !- Field 1215
  0,                                      !- Field 1216
  Until: 19:00,                           !- Field 1217
  0.75,                                   !- Field 1218
  Until: 20:00,                           !- Field 1219
  0.638678554,                            !- Field 1220
  Until: 21:00,                           !- Field 1221
  0.72080148,                             !- Field 1222
  Until: 22:00,                           !- Field 1223
  0.729721066,                            !- Field 1224
  Until: 24:00,                           !- Field 1225
  0.75,                                   !- Field 1226
  Through: 04/18,                         !- Field 1227
  For: AllDays,                           !- Field 1228
  Until: 06:00,                           !- Field 1229
  0.75,                                   !- Field 1230
  Until: 18:00,                           !- Field 1231
  0,                                      !- Field 1232
  Until: 24:00,                           !- Field 1233
  0.75,                                   !- Field 1234
  Through: 04/19,                         !- Field 1235
  For: AllDays,                           !- Field 1236
  Until: 06:00,                           !- Field 1237
  0.75,                                   !- Field 1238
  Until: 18:00,                           !- Field 1239
  0,                                      !- Field 1240
  Until: 24:00,                           !- Field 1241
  0.75,                                   !- Field 1242
  Through: 04/20,                         !- Field 1243
  For: AllDays,                           !- Field 1244
  Until: 06:00,                           !- Field 1245
  0.75,                                   !- Field 1246
  Until: 18:00,                           !- Field 1247
  0,                                      !- Field 1248
  Until: 19:00,                           !- Field 1249
  0.73019947,                             !- Field 1250
  Until: 20:00,                           !- Field 1251
  0.734922259,                            !- Field 1252
  Until: 24:00,                           !- Field 1253
  0.75,                                   !- Field 1254
  Through: 04/21,                         !- Field 1255
  For: AllDays,                           !- Field 1256
  Until: 06:00,                           !- Field 1257
  0.75,                                   !- Field 1258
  Until: 18:00,                           !- Field 1259
  0,                                      !- Field 1260
  Until: 19:00,                           !- Field 1261
  0.709077146,                            !- Field 1262
  Until: 24:00,                           !- Field 1263
  0.75,                                   !- Field 1264
  Through: 04/22,                         !- Field 1265
  For: AllDays,                           !- Field 1266
  Until: 06:00,                           !- Field 1267
  0.75,                                   !- Field 1268
  Until: 18:00,                           !- Field 1269
  0,                                      !- Field 1270
  Until: 19:00,                           !- Field 1271
  0.696660525,                            !- Field 1272
  Until: 20:00,                           !- Field 1273
  0.609593713,                            !- Field 1274
  Until: 21:00,                           !- Field 1275
  0.694335464,                            !- Field 1276
  Until: 24:00,                           !- Field 1277
  0.75,                                   !- Field 1278
  Through: 04/23,                         !- Field 1279
  For: AllDays,                           !- Field 1280
  Until: 06:00,                           !- Field 1281
  0.75,                                   !- Field 1282
  Until: 18:00,                           !- Field 1283
  0,                                      !- Field 1284
  Until: 19:00,                           !- Field 1285
  0.686266111,                            !- Field 1286
  Until: 20:00,                           !- Field 1287
  0.601331334,                            !- Field 1288
  Until: 21:00,                           !- Field 1289
  0.667074757,                            !- Field 1290
  Until: 24:00,                           !- Field 1291
  0.75,                                   !- Field 1292
  Through: 04/24,                         !- Field 1293
  For: AllDays,                           !- Field 1294
  Until: 06:00,                           !- Field 1295
  0.75,                                   !- Field 1296
  Until: 18:00,                           !- Field 1297
  0,                                      !- Field 1298
  Until: 19:00,                           !- Field 1299
  0.75,                                   !- Field 1300
  Until: 20:00,                           !- Field 1301
  0.638678554,                            !- Field 1302
  Until: 21:00,                           !- Field 1303
  0.72080148,                             !- Field 1304
  Until: 22:00,                           !- Field 1305
  0.729721066,                            !- Field 1306
  Until: 24:00,                           !- Field 1307
  0.75,                                   !- Field 1308
  Through: 04/25,                         !- Field 1309
  For: AllDays,                           !- Field 1310
  Until: 06:00,                           !- Field 1311
  0.75,                                   !- Field 1312
  Until: 18:00,                           !- Field 1313
  0,                                      !- Field 1314
  Until: 24:00,                           !- Field 1315
  0.75,                                   !- Field 1316
  Through: 04/26,                         !- Field 1317
  For: AllDays,                           !- Field 1318
  Until: 06:00,                           !- Field 1319
  0.75,                                   !- Field 1320
  Until: 18:00,                           !- Field 1321
  0,                                      !- Field 1322
  Until: 24:00,                           !- Field 1323
  0.75,                                   !- Field 1324
  Through: 04/27,                         !- Field 1325
  For: AllDays,                           !- Field 1326
  Until: 06:00,                           !- Field 1327
  0.75,                                   !- Field 1328
  Until: 18:00,                           !- Field 1329
  0,                                      !- Field 1330
  Until: 19:00,                           !- Field 1331
  0.73019947,                             !- Field 1332
  Until: 20:00,                           !- Field 1333
  0.734922259,                            !- Field 1334
  Until: 24:00,                           !- Field 1335
  0.75,                                   !- Field 1336
  Through: 04/28,                         !- Field 1337
  For: AllDays,                           !- Field 1338
  Until: 06:00,                           !- Field 1339
  0.75,                                   !- Field 1340
  Until: 18:00,                           !- Field 1341
  0,                                      !- Field 1342
  Until: 19:00,                           !- Field 1343
  0.709077146,                            !- Field 1344
  Until: 24:00,                           !- Field 1345
  0.75,                                   !- Field 1346
  Through: 04/29,                         !- Field 1347
  For: AllDays,                           !- Field 1348
  Until: 06:00,                           !- Field 1349
  0.75,                                   !- Field 1350
  Until: 18:00,                           !- Field 1351
  0,                                      !- Field 1352
  Until: 19:00,                           !- Field 1353
  0.696660525,                            !- Field 1354
  Until: 20:00,                           !- Field 1355
  0.609593713,                            !- Field 1356
  Until: 21:00,                           !- Field 1357
  0.694335464,                            !- Field 1358
  Until: 24:00,                           !- Field 1359
  0.75,                                   !- Field 1360
  Through: 04/30,                         !- Field 1361
  For: AllDays,                           !- Field 1362
  Until: 06:00,                           !- Field 1363
  0.75,                                   !- Field 1364
  Until: 18:00,                           !- Field 1365
  0,                                      !- Field 1366
  Until: 19:00,                           !- Field 1367
  0.686266111,                            !- Field 1368
  Until: 20:00,                           !- Field 1369
  0.601331334,                            !- Field 1370
  Until: 21:00,                           !- Field 1371
  0.667074757,                            !- Field 1372
  Until: 24:00,                           !- Field 1373
  0.75,                                   !- Field 1374
  Through: 05/01,                         !- Field 1375
  For: AllDays,                           !- Field 1376
  Until: 05:00,                           !- Field 1377
  0.75,                                   !- Field 1378
  Until: 20:00,                           !- Field 1379
  0,                                      !- Field 1380
  Until: 21:00,                           !- Field 1381
  0.75,                                   !- Field 1382
  Until: 22:00,                           !- Field 1383
  0.684011642,                            !- Field 1384
  Until: 24:00,                           !- Field 1385
  0.75,                                   !- Field 1386
  Through: 05/02,                         !- Field 1387
  For: AllDays,                           !- Field 1388
  Until: 05:00,                           !- Field 1389
  0.75,                                   !- Field 1390
  Until: 20:00,                           !- Field 1391
  0,                                      !- Field 1392
  Until: 24:00,                           !- Field 1393
  0.75,                                   !- Field 1394
  Through: 05/03,                         !- Field 1395
  For: AllDays,                           !- Field 1396
  Until: 05:00,                           !- Field 1397
  0.75,                                   !- Field 1398
  Until: 20:00,                           !- Field 1399
  0,                                      !- Field 1400
  Until: 21:00,                           !- Field 1401
  0.700606782,                            !- Field 1402
  Until: 22:00,                           !- Field 1403
  0.746601626,                            !- Field 1404
  Until: 23:00,                           !- Field 1405
  0.730600403,                            !- Field 1406
  Until: 24:00,                           !- Field 1407
  0.75,                                   !- Field 1408
  Through: 05/04,                         !- Field 1409
  For: AllDays,                           !- Field 1410
  Until: 05:00,                           !- Field 1411
  0.75,                                   !- Field 1412
  Until: 20:00,                           !- Field 1413
  0,                                      !- Field 1414
  Until: 21:00,                           !- Field 1415
  0.736322276,                            !- Field 1416
  Until: 24:00,                           !- Field 1417
  0.75,                                   !- Field 1418
  Through: 05/05,                         !- Field 1419
  For: AllDays,                           !- Field 1420
  Until: 05:00,                           !- Field 1421
  0.75,                                   !- Field 1422
  Until: 20:00,                           !- Field 1423
  0,                                      !- Field 1424
  Until: 24:00,                           !- Field 1425
  0.75,                                   !- Field 1426
  Through: 05/06,                         !- Field 1427
  For: AllDays,                           !- Field 1428
  Until: 05:00,                           !- Field 1429
  0.75,                                   !- Field 1430
  Until: 20:00,                           !- Field 1431
  0,                                      !- Field 1432
  Until: 21:00,                           !- Field 1433
  0.6654931,                              !- Field 1434
  Until: 24:00,                           !- Field 1435
  0.75,                                   !- Field 1436
  Through: 05/07,                         !- Field 1437
  For: AllDays,                           !- Field 1438
  Until: 05:00,                           !- Field 1439
  0.75,                                   !- Field 1440
  Until: 20:00,                           !- Field 1441
  0,                                      !- Field 1442
  Until: 21:00,                           !- Field 1443
  0.635919166,                            !- Field 1444
  Until: 22:00,                           !- Field 1445
  0.648338885,                            !- Field 1446
  Until: 24:00,                           !- Field 1447
  0.75,                                   !- Field 1448
  Through: 05/08,                         !- Field 1449
  For: AllDays,                           !- Field 1450
  Until: 05:00,                           !- Field 1451
  0.75,                                   !- Field 1452
  Until: 20:00,                           !- Field 1453
  0,                                      !- Field 1454
  Until: 21:00,                           !- Field 1455
  0.75,                                   !- Field 1456
  Until: 22:00,                           !- Field 1457
  0.684011642,                            !- Field 1458
  Until: 24:00,                           !- Field 1459
  0.75,                                   !- Field 1460
  Through: 05/09,                         !- Field 1461
  For: AllDays,                           !- Field 1462
  Until: 05:00,                           !- Field 1463
  0.75,                                   !- Field 1464
  Until: 20:00,                           !- Field 1465
  0,                                      !- Field 1466
  Until: 24:00,                           !- Field 1467
  0.75,                                   !- Field 1468
  Through: 05/10,                         !- Field 1469
  For: AllDays,                           !- Field 1470
  Until: 05:00,                           !- Field 1471
  0.75,                                   !- Field 1472
  Until: 20:00,                           !- Field 1473
  0,                                      !- Field 1474
  Until: 21:00,                           !- Field 1475
  0.700606782,                            !- Field 1476
  Until: 22:00,                           !- Field 1477
  0.746601626,                            !- Field 1478
  Until: 23:00,                           !- Field 1479
  0.730600403,                            !- Field 1480
  Until: 24:00,                           !- Field 1481
  0.75,                                   !- Field 1482
  Through: 05/11,                         !- Field 1483
  For: AllDays,                           !- Field 1484
  Until: 05:00,                           !- Field 1485
  0.75,                                   !- Field 1486
  Until: 20:00,                           !- Field 1487
  0,                                      !- Field 1488
  Until: 21:00,                           !- Field 1489
  0.736322276,                            !- Field 1490
  Until: 24:00,                           !- Field 1491
  0.75,                                   !- Field 1492
  Through: 05/12,                         !- Field 1493
  For: AllDays,                           !- Field 1494
  Until: 05:00,                           !- Field 1495
  0.75,                                   !- Field 1496
  Until: 20:00,                           !- Field 1497
  0,                                      !- Field 1498
  Until: 24:00,                           !- Field 1499
  0.75,                                   !- Field 1500
  Through: 05/13,                         !- Field 1501
  For: AllDays,                           !- Field 1502
  Until: 05:00,                           !- Field 1503
  0.75,                                   !- Field 1504
  Until: 20:00,                           !- Field 1505
  0,                                      !- Field 1506
  Until: 21:00,                           !- Field 1507
  0.6654931,                              !- Field 1508
  Until: 24:00,                           !- Field 1509
  0.75,                                   !- Field 1510
  Through: 05/14,                         !- Field 1511
  For: AllDays,                           !- Field 1512
  Until: 05:00,                           !- Field 1513
  0.75,                                   !- Field 1514
  Until: 20:00,                           !- Field 1515
  0,                                      !- Field 1516
  Until: 21:00,                           !- Field 1517
  0.635919166,                            !- Field 1518
  Until: 22:00,                           !- Field 1519
  0.648338885,                            !- Field 1520
  Until: 24:00,                           !- Field 1521
  0.75,                                   !- Field 1522
  Through: 05/15,                         !- Field 1523
  For: AllDays,                           !- Field 1524
  Until: 05:00,                           !- Field 1525
  0.75,                                   !- Field 1526
  Until: 20:00,                           !- Field 1527
  0,                                      !- Field 1528
  Until: 21:00,                           !- Field 1529
  0.75,                                   !- Field 1530
  Until: 22:00,                           !- Field 1531
  0.684011642,                            !- Field 1532
  Until: 24:00,                           !- Field 1533
  0.75,                                   !- Field 1534
  Through: 05/16,                         !- Field 1535
  For: AllDays,                           !- Field 1536
  Until: 05:00,                           !- Field 1537
  0.75,                                   !- Field 1538
  Until: 20:00,                           !- Field 1539
  0,                                      !- Field 1540
  Until: 24:00,                           !- Field 1541
  0.75,                                   !- Field 1542
  Through: 05/17,                         !- Field 1543
  For: AllDays,                           !- Field 1544
  Until: 05:00,                           !- Field 1545
  0.75,                                   !- Field 1546
  Until: 20:00,                           !- Field 1547
  0,                                      !- Field 1548
  Until: 21:00,                           !- Field 1549
  0.700606782,                            !- Field 1550
  Until: 22:00,                           !- Field 1551
  0.746601626,                            !- Field 1552
  Until: 23:00,                           !- Field 1553
  0.730600403,                            !- Field 1554
  Until: 24:00,                           !- Field 1555
  0.75,                                   !- Field 1556
  Through: 05/18,                         !- Field 1557
  For: AllDays,                           !- Field 1558
  Until: 05:00,                           !- Field 1559
  0.75,                                   !- Field 1560
  Until: 20:00,                           !- Field 1561
  0,                                      !- Field 1562
  Until: 21:00,                           !- Field 1563
  0.736322276,                            !- Field 1564
  Until: 24:00,                           !- Field 1565
  0.75,                                   !- Field 1566
  Through: 05/19,                         !- Field 1567
  For: AllDays,                           !- Field 1568
  Until: 05:00,                           !- Field 1569
  0.75,                                   !- Field 1570
  Until: 20:00,                           !- Field 1571
  0,                                      !- Field 1572
  Until: 24:00,                           !- Field 1573
  0.75,                                   !- Field 1574
  Through: 05/20,                         !- Field 1575
  For: AllDays,                           !- Field 1576
  Until: 05:00,                           !- Field 1577
  0.75,                                   !- Field 1578
  Until: 20:00,                           !- Field 1579
  0,                                      !- Field 1580
  Until: 21:00,                           !- Field 1581
  0.6654931,                              !- Field 1582
  Until: 24:00,                           !- Field 1583
  0.75,                                   !- Field 1584
  Through: 05/21,                         !- Field 1585
  For: AllDays,                           !- Field 1586
  Until: 05:00,                           !- Field 1587
  0.75,                                   !- Field 1588
  Until: 20:00,                           !- Field 1589
  0,                                      !- Field 1590
  Until: 21:00,                           !- Field 1591
  0.635919166,                            !- Field 1592
  Until: 22:00,                           !- Field 1593
  0.648338885,                            !- Field 1594
  Until: 24:00,                           !- Field 1595
  0.75,                                   !- Field 1596
  Through: 05/22,                         !- Field 1597
  For: AllDays,                           !- Field 1598
  Until: 05:00,                           !- Field 1599
  0.75,                                   !- Field 1600
  Until: 20:00,                           !- Field 1601
  0,                                      !- Field 1602
  Until: 21:00,                           !- Field 1603
  0.75,                                   !- Field 1604
  Until: 22:00,                           !- Field 1605
  0.684011642,                            !- Field 1606
  Until: 24:00,                           !- Field 1607
  0.75,                                   !- Field 1608
  Through: 05/23,                         !- Field 1609
  For: AllDays,                           !- Field 1610
  Until: 05:00,                           !- Field 1611
  0.75,                                   !- Field 1612
  Until: 20:00,                           !- Field 1613
  0,                                      !- Field 1614
  Until: 24:00,                           !- Field 1615
  0.75,                                   !- Field 1616
  Through: 05/24,                         !- Field 1617
  For: AllDays,                           !- Field 1618
  Until: 05:00,                           !- Field 1619
  0.75,                                   !- Field 1620
  Until: 20:00,                           !- Field 1621
  0,                                      !- Field 1622
  Until: 21:00,                           !- Field 1623
  0.700606782,                            !- Field 1624
  Until: 22:00,                           !- Field 1625
  0.746601626,                            !- Field 1626
  Until: 23:00,                           !- Field 1627
  0.730600403,                            !- Field 1628
  Until: 24:00,                           !- Field 1629
  0.75,                                   !- Field 1630
  Through: 05/25,                         !- Field 1631
  For: AllDays,                           !- Field 1632
  Until: 05:00,                           !- Field 1633
  0.75,                                   !- Field 1634
  Until: 20:00,                           !- Field 1635
  0,                                      !- Field 1636
  Until: 21:00,                           !- Field 1637
  0.736322276,                            !- Field 1638
  Until: 24:00,                           !- Field 1639
  0.75,                                   !- Field 1640
  Through: 05/26,                         !- Field 1641
  For: AllDays,                           !- Field 1642
  Until: 05:00,                           !- Field 1643
  0.75,                                   !- Field 1644
  Until: 20:00,                           !- Field 1645
  0,                                      !- Field 1646
  Until: 24:00,                           !- Field 1647
  0.75,                                   !- Field 1648
  Through: 05/27,                         !- Field 1649
  For: AllDays,                           !- Field 1650
  Until: 05:00,                           !- Field 1651
  0.75,                                   !- Field 1652
  Until: 20:00,                           !- Field 1653
  0,                                      !- Field 1654
  Until: 21:00,                           !- Field 1655
  0.6654931,                              !- Field 1656
  Until: 24:00,                           !- Field 1657
  0.75,                                   !- Field 1658
  Through: 05/28,                         !- Field 1659
  For: AllDays,                           !- Field 1660
  Until: 05:00,                           !- Field 1661
  0.75,                                   !- Field 1662
  Until: 20:00,                           !- Field 1663
  0,                                      !- Field 1664
  Until: 21:00,                           !- Field 1665
  0.635919166,                            !- Field 1666
  Until: 22:00,                           !- Field 1667
  0.648338885,                            !- Field 1668
  Until: 24:00,                           !- Field 1669
  0.75,                                   !- Field 1670
  Through: 05/29,                         !- Field 1671
  For: AllDays,                           !- Field 1672
  Until: 05:00,                           !- Field 1673
  0.75,                                   !- Field 1674
  Until: 20:00,                           !- Field 1675
  0,                                      !- Field 1676
  Until: 21:00,                           !- Field 1677
  0.75,                                   !- Field 1678
  Until: 22:00,                           !- Field 1679
  0.684011642,                            !- Field 1680
  Until: 24:00,                           !- Field 1681
  0.75,                                   !- Field 1682
  Through: 05/30,                         !- Field 1683
  For: AllDays,                           !- Field 1684
  Until: 05:00,                           !- Field 1685
  0.75,                                   !- Field 1686
  Until: 20:00,                           !- Field 1687
  0,                                      !- Field 1688
  Until: 24:00,                           !- Field 1689
  0.75,                                   !- Field 1690
  Through: 05/31,                         !- Field 1691
  For: AllDays,                           !- Field 1692
  Until: 05:00,                           !- Field 1693
  0.75,                                   !- Field 1694
  Until: 20:00,                           !- Field 1695
  0,                                      !- Field 1696
  Until: 21:00,                           !- Field 1697
  0.700606782,                            !- Field 1698
  Until: 22:00,                           !- Field 1699
  0.746601626,                            !- Field 1700
  Until: 23:00,                           !- Field 1701
  0.730600403,                            !- Field 1702
  Until: 24:00,                           !- Field 1703
  0.75,                                   !- Field 1704
  Through: 06/01,                         !- Field 1705
  For: AllDays,                           !- Field 1706
  Until: 05:00,                           !- Field 1707
  0.75,                                   !- Field 1708
  Until: 20:00,                           !- Field 1709
  0,                                      !- Field 1710
  Until: 21:00,                           !- Field 1711
  0.742746828,                            !- Field 1712
  Until: 24:00,                           !- Field 1713
  0.75,                                   !- Field 1714
  Through: 06/02,                         !- Field 1715
  For: AllDays,                           !- Field 1716
  Until: 05:00,                           !- Field 1717
  0.75,                                   !- Field 1718
  Until: 20:00,                           !- Field 1719
  0,                                      !- Field 1720
  Until: 24:00,                           !- Field 1721
  0.75,                                   !- Field 1722
  Through: 06/03,                         !- Field 1723
  For: AllDays,                           !- Field 1724
  Until: 05:00,                           !- Field 1725
  0.75,                                   !- Field 1726
  Until: 20:00,                           !- Field 1727
  0,                                      !- Field 1728
  Until: 21:00,                           !- Field 1729
  0.745046297,                            !- Field 1730
  Until: 22:00,                           !- Field 1731
  0.729239855,                            !- Field 1732
  Until: 24:00,                           !- Field 1733
  0.75,                                   !- Field 1734
  Through: 06/04,                         !- Field 1735
  For: AllDays,                           !- Field 1736
  Until: 05:00,                           !- Field 1737
  0.75,                                   !- Field 1738
  Until: 20:00,                           !- Field 1739
  0,                                      !- Field 1740
  Until: 21:00,                           !- Field 1741
  0.68064748,                             !- Field 1742
  Until: 22:00,                           !- Field 1743
  0.647935966,                            !- Field 1744
  Until: 24:00,                           !- Field 1745
  0.75,                                   !- Field 1746
  Through: 06/05,                         !- Field 1747
  For: AllDays,                           !- Field 1748
  Until: 05:00,                           !- Field 1749
  0.75,                                   !- Field 1750
  Until: 20:00,                           !- Field 1751
  0,                                      !- Field 1752
  Until: 21:00,                           !- Field 1753
  0.692499535,                            !- Field 1754
  Until: 24:00,                           !- Field 1755
  0.75,                                   !- Field 1756
  Through: 06/06,                         !- Field 1757
  For: AllDays,                           !- Field 1758
  Until: 05:00,                           !- Field 1759
  0.75,                                   !- Field 1760
  Until: 20:00,                           !- Field 1761
  0,                                      !- Field 1762
  Until: 21:00,                           !- Field 1763
  0.75,                                   !- Field 1764
  Until: 22:00,                           !- Field 1765
  0.745273513,                            !- Field 1766
  Until: 24:00,                           !- Field 1767
  0.75,                                   !- Field 1768
  Through: 06/07,                         !- Field 1769
  For: AllDays,                           !- Field 1770
  Until: 05:00,                           !- Field 1771
  0.75,                                   !- Field 1772
  Until: 20:00,                           !- Field 1773
  0,                                      !- Field 1774
  Until: 24:00,                           !- Field 1775
  0.75,                                   !- Field 1776
  Through: 06/08,                         !- Field 1777
  For: AllDays,                           !- Field 1778
  Until: 05:00,                           !- Field 1779
  0.75,                                   !- Field 1780
  Until: 20:00,                           !- Field 1781
  0,                                      !- Field 1782
  Until: 21:00,                           !- Field 1783
  0.742746828,                            !- Field 1784
  Until: 24:00,                           !- Field 1785
  0.75,                                   !- Field 1786
  Through: 06/09,                         !- Field 1787
  For: AllDays,                           !- Field 1788
  Until: 05:00,                           !- Field 1789
  0.75,                                   !- Field 1790
  Until: 20:00,                           !- Field 1791
  0,                                      !- Field 1792
  Until: 24:00,                           !- Field 1793
  0.75,                                   !- Field 1794
  Through: 06/10,                         !- Field 1795
  For: AllDays,                           !- Field 1796
  Until: 05:00,                           !- Field 1797
  0.75,                                   !- Field 1798
  Until: 20:00,                           !- Field 1799
  0,                                      !- Field 1800
  Until: 21:00,                           !- Field 1801
  0.745046297,                            !- Field 1802
  Until: 22:00,                           !- Field 1803
  0.729239855,                            !- Field 1804
  Until: 24:00,                           !- Field 1805
  0.75,                                   !- Field 1806
  Through: 06/11,                         !- Field 1807
  For: AllDays,                           !- Field 1808
  Until: 05:00,                           !- Field 1809
  0.75,                                   !- Field 1810
  Until: 20:00,                           !- Field 1811
  0,                                      !- Field 1812
  Until: 21:00,                           !- Field 1813
  0.68064748,                             !- Field 1814
  Until: 22:00,                           !- Field 1815
  0.647935966,                            !- Field 1816
  Until: 24:00,                           !- Field 1817
  0.75,                                   !- Field 1818
  Through: 06/12,                         !- Field 1819
  For: AllDays,                           !- Field 1820
  Until: 05:00,                           !- Field 1821
  0.75,                                   !- Field 1822
  Until: 20:00,                           !- Field 1823
  0,                                      !- Field 1824
  Until: 21:00,                           !- Field 1825
  0.692499535,                            !- Field 1826
  Until: 24:00,                           !- Field 1827
  0.75,                                   !- Field 1828
  Through: 06/13,                         !- Field 1829
  For: AllDays,                           !- Field 1830
  Until: 05:00,                           !- Field 1831
  0.75,                                   !- Field 1832
  Until: 20:00,                           !- Field 1833
  0,                                      !- Field 1834
  Until: 21:00,                           !- Field 1835
  0.75,                                   !- Field 1836
  Until: 22:00,                           !- Field 1837
  0.745273513,                            !- Field 1838
  Until: 24:00,                           !- Field 1839
  0.75,                                   !- Field 1840
  Through: 06/14,                         !- Field 1841
  For: AllDays,                           !- Field 1842
  Until: 05:00,                           !- Field 1843
  0.75,                                   !- Field 1844
  Until: 20:00,                           !- Field 1845
  0,                                      !- Field 1846
  Until: 24:00,                           !- Field 1847
  0.75,                                   !- Field 1848
  Through: 06/15,                         !- Field 1849
  For: AllDays,                           !- Field 1850
  Until: 05:00,                           !- Field 1851
  0.75,                                   !- Field 1852
  Until: 20:00,                           !- Field 1853
  0,                                      !- Field 1854
  Until: 21:00,                           !- Field 1855
  0.742746828,                            !- Field 1856
  Until: 24:00,                           !- Field 1857
  0.75,                                   !- Field 1858
  Through: 06/16,                         !- Field 1859
  For: AllDays,                           !- Field 1860
  Until: 05:00,                           !- Field 1861
  0.75,                                   !- Field 1862
  Until: 20:00,                           !- Field 1863
  0,                                      !- Field 1864
  Until: 24:00,                           !- Field 1865
  0.75,                                   !- Field 1866
  Through: 06/17,                         !- Field 1867
  For: AllDays,                           !- Field 1868
  Until: 05:00,                           !- Field 1869
  0.75,                                   !- Field 1870
  Until: 20:00,                           !- Field 1871
  0,                                      !- Field 1872
  Until: 21:00,                           !- Field 1873
  0.745046297,                            !- Field 1874
  Until: 22:00,                           !- Field 1875
  0.729239855,                            !- Field 1876
  Until: 24:00,                           !- Field 1877
  0.75,                                   !- Field 1878
  Through: 06/18,                         !- Field 1879
  For: AllDays,                           !- Field 1880
  Until: 05:00,                           !- Field 1881
  0.75,                                   !- Field 1882
  Until: 20:00,                           !- Field 1883
  0,                                      !- Field 1884
  Until: 21:00,                           !- Field 1885
  0.68064748,                             !- Field 1886
  Until: 22:00,                           !- Field 1887
  0.647935966,                            !- Field 1888
  Until: 24:00,                           !- Field 1889
  0.75,                                   !- Field 1890
  Through: 06/19,                         !- Field 1891
  For: AllDays,                           !- Field 1892
  Until: 05:00,                           !- Field 1893
  0.75,                                   !- Field 1894
  Until: 20:00,                           !- Field 1895
  0,                                      !- Field 1896
  Until: 21:00,                           !- Field 1897
  0.692499535,                            !- Field 1898
  Until: 24:00,                           !- Field 1899
  0.75,                                   !- Field 1900
  Through: 06/20,                         !- Field 1901
  For: AllDays,                           !- Field 1902
  Until: 05:00,                           !- Field 1903
  0.75,                                   !- Field 1904
  Until: 20:00,                           !- Field 1905
  0,                                      !- Field 1906
  Until: 21:00,                           !- Field 1907
  0.75,                                   !- Field 1908
  Until: 22:00,                           !- Field 1909
  0.745273513,                            !- Field 1910
  Until: 24:00,                           !- Field 1911
  0.75,                                   !- Field 1912
  Through: 06/21,                         !- Field 1913
  For: AllDays,                           !- Field 1914
  Until: 05:00,                           !- Field 1915
  0.75,                                   !- Field 1916
  Until: 20:00,                           !- Field 1917
  0,                                      !- Field 1918
  Until: 24:00,                           !- Field 1919
  0.75,                                   !- Field 1920
  Through: 06/22,                         !- Field 1921
  For: AllDays,                           !- Field 1922
  Until: 05:00,                           !- Field 1923
  0.75,                                   !- Field 1924
  Until: 20:00,                           !- Field 1925
  0,                                      !- Field 1926
  Until: 21:00,                           !- Field 1927
  0.742746828,                            !- Field 1928
  Until: 24:00,                           !- Field 1929
  0.75,                                   !- Field 1930
  Through: 06/23,                         !- Field 1931
  For: AllDays,                           !- Field 1932
  Until: 05:00,                           !- Field 1933
  0.75,                                   !- Field 1934
  Until: 20:00,                           !- Field 1935
  0,                                      !- Field 1936
  Until: 24:00,                           !- Field 1937
  0.75,                                   !- Field 1938
  Through: 06/24,                         !- Field 1939
  For: AllDays,                           !- Field 1940
  Until: 05:00,                           !- Field 1941
  0.75,                                   !- Field 1942
  Until: 20:00,                           !- Field 1943
  0,                                      !- Field 1944
  Until: 21:00,                           !- Field 1945
  0.745046297,                            !- Field 1946
  Until: 22:00,                           !- Field 1947
  0.729239855,                            !- Field 1948
  Until: 24:00,                           !- Field 1949
  0.75,                                   !- Field 1950
  Through: 06/25,                         !- Field 1951
  For: AllDays,                           !- Field 1952
  Until: 05:00,                           !- Field 1953
  0.75,                                   !- Field 1954
  Until: 20:00,                           !- Field 1955
  0,                                      !- Field 1956
  Until: 21:00,                           !- Field 1957
  0.68064748,                             !- Field 1958
  Until: 22:00,                           !- Field 1959
  0.647935966,                            !- Field 1960
  Until: 24:00,                           !- Field 1961
  0.75,                                   !- Field 1962
  Through: 06/26,                         !- Field 1963
  For: AllDays,                           !- Field 1964
  Until: 05:00,                           !- Field 1965
  0.75,                                   !- Field 1966
  Until: 20:00,                           !- Field 1967
  0,                                      !- Field 1968
  Until: 21:00,                           !- Field 1969
  0.692499535,                            !- Field 1970
  Until: 24:00,                           !- Field 1971
  0.75,                                   !- Field 1972
  Through: 06/27,                         !- Field 1973
  For: AllDays,                           !- Field 1974
  Until: 05:00,                           !- Field 1975
  0.75,                                   !- Field 1976
  Until: 20:00,                           !- Field 1977
  0,                                      !- Field 1978
  Until: 21:00,                           !- Field 1979
  0.75,                                   !- Field 1980
  Until: 22:00,                           !- Field 1981
  0.745273513,                            !- Field 1982
  Until: 24:00,                           !- Field 1983
  0.75,                                   !- Field 1984
  Through: 06/28,                         !- Field 1985
  For: AllDays,                           !- Field 1986
  Until: 05:00,                           !- Field 1987
  0.75,                                   !- Field 1988
  Until: 20:00,                           !- Field 1989
  0,                                      !- Field 1990
  Until: 24:00,                           !- Field 1991
  0.75,                                   !- Field 1992
  Through: 06/29,                         !- Field 1993
  For: AllDays,                           !- Field 1994
  Until: 05:00,                           !- Field 1995
  0.75,                                   !- Field 1996
  Until: 20:00,                           !- Field 1997
  0,                                      !- Field 1998
  Until: 21:00,                           !- Field 1999
  0.742746828,                            !- Field 2000
  Until: 24:00,                           !- Field 2001
  0.75,                                   !- Field 2002
  Through: 06/30,                         !- Field 2003
  For: AllDays,                           !- Field 2004
  Until: 05:00,                           !- Field 2005
  0.75,                                   !- Field 2006
  Until: 20:00,                           !- Field 2007
  0,                                      !- Field 2008
  Until: 24:00,                           !- Field 2009
  0.75,                                   !- Field 2010
  Through: 07/01,                         !- Field 2011
  For: AllDays,                           !- Field 2012
  Until: 05:00,                           !- Field 2013
  0.75,                                   !- Field 2014
  Until: 20:00,                           !- Field 2015
  0,                                      !- Field 2016
  Until: 21:00,                           !- Field 2017
  0.744518737,                            !- Field 2018
  Until: 24:00,                           !- Field 2019
  0.75,                                   !- Field 2020
  Through: 07/02,                         !- Field 2021
  For: AllDays,                           !- Field 2022
  Until: 05:00,                           !- Field 2023
  0.75,                                   !- Field 2024
  Until: 20:00,                           !- Field 2025
  0,                                      !- Field 2026
  Until: 24:00,                           !- Field 2027
  0.75,                                   !- Field 2028
  Through: 07/03,                         !- Field 2029
  For: AllDays,                           !- Field 2030
  Until: 05:00,                           !- Field 2031
  0.75,                                   !- Field 2032
  Until: 20:00,                           !- Field 2033
  0,                                      !- Field 2034
  Until: 24:00,                           !- Field 2035
  0.75,                                   !- Field 2036
  Through: 07/04,                         !- Field 2037
  For: AllDays,                           !- Field 2038
  Until: 05:00,                           !- Field 2039
  0.75,                                   !- Field 2040
  Until: 20:00,                           !- Field 2041
  0,                                      !- Field 2042
  Until: 24:00,                           !- Field 2043
  0.75,                                   !- Field 2044
  Through: 07/05,                         !- Field 2045
  For: AllDays,                           !- Field 2046
  Until: 05:00,                           !- Field 2047
  0.75,                                   !- Field 2048
  Until: 20:00,                           !- Field 2049
  0,                                      !- Field 2050
  Until: 24:00,                           !- Field 2051
  0.75,                                   !- Field 2052
  Through: 07/06,                         !- Field 2053
  For: AllDays,                           !- Field 2054
  Until: 05:00,                           !- Field 2055
  0.75,                                   !- Field 2056
  Until: 20:00,                           !- Field 2057
  0,                                      !- Field 2058
  Until: 24:00,                           !- Field 2059
  0.75,                                   !- Field 2060
  Through: 07/07,                         !- Field 2061
  For: AllDays,                           !- Field 2062
  Until: 05:00,                           !- Field 2063
  0.75,                                   !- Field 2064
  Until: 20:00,                           !- Field 2065
  0,                                      !- Field 2066
  Until: 24:00,                           !- Field 2067
  0.75,                                   !- Field 2068
  Through: 07/08,                         !- Field 2069
  For: AllDays,                           !- Field 2070
  Until: 05:00,                           !- Field 2071
  0.75,                                   !- Field 2072
  Until: 20:00,                           !- Field 2073
  0,                                      !- Field 2074
  Until: 21:00,                           !- Field 2075
  0.744518737,                            !- Field 2076
  Until: 24:00,                           !- Field 2077
  0.75,                                   !- Field 2078
  Through: 07/09,                         !- Field 2079
  For: AllDays,                           !- Field 2080
  Until: 05:00,                           !- Field 2081
  0.75,                                   !- Field 2082
  Until: 20:00,                           !- Field 2083
  0,                                      !- Field 2084
  Until: 24:00,                           !- Field 2085
  0.75,                                   !- Field 2086
  Through: 07/10,                         !- Field 2087
  For: AllDays,                           !- Field 2088
  Until: 05:00,                           !- Field 2089
  0.75,                                   !- Field 2090
  Until: 20:00,                           !- Field 2091
  0,                                      !- Field 2092
  Until: 24:00,                           !- Field 2093
  0.75,                                   !- Field 2094
  Through: 07/11,                         !- Field 2095
  For: AllDays,                           !- Field 2096
  Until: 05:00,                           !- Field 2097
  0.75,                                   !- Field 2098
  Until: 20:00,                           !- Field 2099
  0,                                      !- Field 2100
  Until: 24:00,                           !- Field 2101
  0.75,                                   !- Field 2102
  Through: 07/12,                         !- Field 2103
  For: AllDays,                           !- Field 2104
  Until: 05:00,                           !- Field 2105
  0.75,                                   !- Field 2106
  Until: 20:00,                           !- Field 2107
  0,                                      !- Field 2108
  Until: 24:00,                           !- Field 2109
  0.75,                                   !- Field 2110
  Through: 07/13,                         !- Field 2111
  For: AllDays,                           !- Field 2112
  Until: 05:00,                           !- Field 2113
  0.75,                                   !- Field 2114
  Until: 20:00,                           !- Field 2115
  0,                                      !- Field 2116
  Until: 24:00,                           !- Field 2117
  0.75,                                   !- Field 2118
  Through: 07/14,                         !- Field 2119
  For: AllDays,                           !- Field 2120
  Until: 05:00,                           !- Field 2121
  0.75,                                   !- Field 2122
  Until: 20:00,                           !- Field 2123
  0,                                      !- Field 2124
  Until: 24:00,                           !- Field 2125
  0.75,                                   !- Field 2126
  Through: 07/15,                         !- Field 2127
  For: AllDays,                           !- Field 2128
  Until: 05:00,                           !- Field 2129
  0.75,                                   !- Field 2130
  Until: 20:00,                           !- Field 2131
  0,                                      !- Field 2132
  Until: 21:00,                           !- Field 2133
  0.744518737,                            !- Field 2134
  Until: 24:00,                           !- Field 2135
  0.75,                                   !- Field 2136
  Through: 07/16,                         !- Field 2137
  For: AllDays,                           !- Field 2138
  Until: 05:00,                           !- Field 2139
  0.75,                                   !- Field 2140
  Until: 20:00,                           !- Field 2141
  0,                                      !- Field 2142
  Until: 24:00,                           !- Field 2143
  0.75,                                   !- Field 2144
  Through: 07/17,                         !- Field 2145
  For: AllDays,                           !- Field 2146
  Until: 05:00,                           !- Field 2147
  0.75,                                   !- Field 2148
  Until: 20:00,                           !- Field 2149
  0,                                      !- Field 2150
  Until: 24:00,                           !- Field 2151
  0.75,                                   !- Field 2152
  Through: 07/18,                         !- Field 2153
  For: AllDays,                           !- Field 2154
  Until: 05:00,                           !- Field 2155
  0.75,                                   !- Field 2156
  Until: 20:00,                           !- Field 2157
  0,                                      !- Field 2158
  Until: 24:00,                           !- Field 2159
  0.75,                                   !- Field 2160
  Through: 07/19,                         !- Field 2161
  For: AllDays,                           !- Field 2162
  Until: 05:00,                           !- Field 2163
  0.75,                                   !- Field 2164
  Until: 20:00,                           !- Field 2165
  0,                                      !- Field 2166
  Until: 24:00,                           !- Field 2167
  0.75,                                   !- Field 2168
  Through: 07/20,                         !- Field 2169
  For: AllDays,                           !- Field 2170
  Until: 05:00,                           !- Field 2171
  0.75,                                   !- Field 2172
  Until: 20:00,                           !- Field 2173
  0,                                      !- Field 2174
  Until: 24:00,                           !- Field 2175
  0.75,                                   !- Field 2176
  Through: 07/21,                         !- Field 2177
  For: AllDays,                           !- Field 2178
  Until: 05:00,                           !- Field 2179
  0.75,                                   !- Field 2180
  Until: 20:00,                           !- Field 2181
  0,                                      !- Field 2182
  Until: 24:00,                           !- Field 2183
  0.75,                                   !- Field 2184
  Through: 07/22,                         !- Field 2185
  For: AllDays,                           !- Field 2186
  Until: 05:00,                           !- Field 2187
  0.75,                                   !- Field 2188
  Until: 20:00,                           !- Field 2189
  0,                                      !- Field 2190
  Until: 21:00,                           !- Field 2191
  0.744518737,                            !- Field 2192
  Until: 24:00,                           !- Field 2193
  0.75,                                   !- Field 2194
  Through: 07/23,                         !- Field 2195
  For: AllDays,                           !- Field 2196
  Until: 05:00,                           !- Field 2197
  0.75,                                   !- Field 2198
  Until: 20:00,                           !- Field 2199
  0,                                      !- Field 2200
  Until: 24:00,                           !- Field 2201
  0.75,                                   !- Field 2202
  Through: 07/24,                         !- Field 2203
  For: AllDays,                           !- Field 2204
  Until: 05:00,                           !- Field 2205
  0.75,                                   !- Field 2206
  Until: 20:00,                           !- Field 2207
  0,                                      !- Field 2208
  Until: 24:00,                           !- Field 2209
  0.75,                                   !- Field 2210
  Through: 07/25,                         !- Field 2211
  For: AllDays,                           !- Field 2212
  Until: 05:00,                           !- Field 2213
  0.75,                                   !- Field 2214
  Until: 20:00,                           !- Field 2215
  0,                                      !- Field 2216
  Until: 24:00,                           !- Field 2217
  0.75,                                   !- Field 2218
  Through: 07/26,                         !- Field 2219
  For: AllDays,                           !- Field 2220
  Until: 05:00,                           !- Field 2221
  0.75,                                   !- Field 2222
  Until: 20:00,                           !- Field 2223
  0,                                      !- Field 2224
  Until: 24:00,                           !- Field 2225
  0.75,                                   !- Field 2226
  Through: 07/27,                         !- Field 2227
  For: AllDays,                           !- Field 2228
  Until: 05:00,                           !- Field 2229
  0.75,                                   !- Field 2230
  Until: 20:00,                           !- Field 2231
  0,                                      !- Field 2232
  Until: 24:00,                           !- Field 2233
  0.75,                                   !- Field 2234
  Through: 07/28,                         !- Field 2235
  For: AllDays,                           !- Field 2236
  Until: 05:00,                           !- Field 2237
  0.75,                                   !- Field 2238
  Until: 20:00,                           !- Field 2239
  0,                                      !- Field 2240
  Until: 24:00,                           !- Field 2241
  0.75,                                   !- Field 2242
  Through: 07/29,                         !- Field 2243
  For: AllDays,                           !- Field 2244
  Until: 05:00,                           !- Field 2245
  0.75,                                   !- Field 2246
  Until: 20:00,                           !- Field 2247
  0,                                      !- Field 2248
  Until: 21:00,                           !- Field 2249
  0.744518737,                            !- Field 2250
  Until: 24:00,                           !- Field 2251
  0.75,                                   !- Field 2252
  Through: 07/30,                         !- Field 2253
  For: AllDays,                           !- Field 2254
  Until: 05:00,                           !- Field 2255
  0.75,                                   !- Field 2256
  Until: 20:00,                           !- Field 2257
  0,                                      !- Field 2258
  Until: 24:00,                           !- Field 2259
  0.75,                                   !- Field 2260
  Through: 07/31,                         !- Field 2261
  For: AllDays,                           !- Field 2262
  Until: 05:00,                           !- Field 2263
  0.75,                                   !- Field 2264
  Until: 20:00,                           !- Field 2265
  0,                                      !- Field 2266
  Until: 24:00,                           !- Field 2267
  0.75,                                   !- Field 2268
  Through: 08/01,                         !- Field 2269
  For: AllDays,                           !- Field 2270
  Until: 05:00,                           !- Field 2271
  0.75,                                   !- Field 2272
  Until: 20:00,                           !- Field 2273
  0,                                      !- Field 2274
  Until: 24:00,                           !- Field 2275
  0.75,                                   !- Field 2276
  Through: 08/02,                         !- Field 2277
  For: AllDays,                           !- Field 2278
  Until: 05:00,                           !- Field 2279
  0.75,                                   !- Field 2280
  Until: 20:00,                           !- Field 2281
  0,                                      !- Field 2282
  Until: 24:00,                           !- Field 2283
  0.75,                                   !- Field 2284
  Through: 08/03,                         !- Field 2285
  For: AllDays,                           !- Field 2286
  Until: 05:00,                           !- Field 2287
  0.75,                                   !- Field 2288
  Until: 20:00,                           !- Field 2289
  0,                                      !- Field 2290
  Until: 24:00,                           !- Field 2291
  0.75,                                   !- Field 2292
  Through: 08/04,                         !- Field 2293
  For: AllDays,                           !- Field 2294
  Until: 05:00,                           !- Field 2295
  0.75,                                   !- Field 2296
  Until: 20:00,                           !- Field 2297
  0,                                      !- Field 2298
  Until: 24:00,                           !- Field 2299
  0.75,                                   !- Field 2300
  Through: 08/05,                         !- Field 2301
  For: AllDays,                           !- Field 2302
  Until: 05:00,                           !- Field 2303
  0.75,                                   !- Field 2304
  Until: 20:00,                           !- Field 2305
  0,                                      !- Field 2306
  Until: 21:00,                           !- Field 2307
  0.75,                                   !- Field 2308
  Until: 22:00,                           !- Field 2309
  0.745886518,                            !- Field 2310
  Until: 24:00,                           !- Field 2311
  0.75,                                   !- Field 2312
  Through: 08/06,                         !- Field 2313
  For: AllDays,                           !- Field 2314
  Until: 05:00,                           !- Field 2315
  0.75,                                   !- Field 2316
  Until: 20:00,                           !- Field 2317
  0,                                      !- Field 2318
  Until: 24:00,                           !- Field 2319
  0.75,                                   !- Field 2320
  Through: 08/07,                         !- Field 2321
  For: AllDays,                           !- Field 2322
  Until: 05:00,                           !- Field 2323
  0.75,                                   !- Field 2324
  Until: 20:00,                           !- Field 2325
  0,                                      !- Field 2326
  Until: 24:00,                           !- Field 2327
  0.75,                                   !- Field 2328
  Through: 08/08,                         !- Field 2329
  For: AllDays,                           !- Field 2330
  Until: 05:00,                           !- Field 2331
  0.75,                                   !- Field 2332
  Until: 20:00,                           !- Field 2333
  0,                                      !- Field 2334
  Until: 24:00,                           !- Field 2335
  0.75,                                   !- Field 2336
  Through: 08/09,                         !- Field 2337
  For: AllDays,                           !- Field 2338
  Until: 05:00,                           !- Field 2339
  0.75,                                   !- Field 2340
  Until: 20:00,                           !- Field 2341
  0,                                      !- Field 2342
  Until: 24:00,                           !- Field 2343
  0.75,                                   !- Field 2344
  Through: 08/10,                         !- Field 2345
  For: AllDays,                           !- Field 2346
  Until: 05:00,                           !- Field 2347
  0.75,                                   !- Field 2348
  Until: 20:00,                           !- Field 2349
  0,                                      !- Field 2350
  Until: 24:00,                           !- Field 2351
  0.75,                                   !- Field 2352
  Through: 08/11,                         !- Field 2353
  For: AllDays,                           !- Field 2354
  Until: 05:00,                           !- Field 2355
  0.75,                                   !- Field 2356
  Until: 20:00,                           !- Field 2357
  0,                                      !- Field 2358
  Until: 24:00,                           !- Field 2359
  0.75,                                   !- Field 2360
  Through: 08/12,                         !- Field 2361
  For: AllDays,                           !- Field 2362
  Until: 05:00,                           !- Field 2363
  0.75,                                   !- Field 2364
  Until: 20:00,                           !- Field 2365
  0,                                      !- Field 2366
  Until: 21:00,                           !- Field 2367
  0.75,                                   !- Field 2368
  Until: 22:00,                           !- Field 2369
  0.745886518,                            !- Field 2370
  Until: 24:00,                           !- Field 2371
  0.75,                                   !- Field 2372
  Through: 08/13,                         !- Field 2373
  For: AllDays,                           !- Field 2374
  Until: 05:00,                           !- Field 2375
  0.75,                                   !- Field 2376
  Until: 20:00,                           !- Field 2377
  0,                                      !- Field 2378
  Until: 24:00,                           !- Field 2379
  0.75,                                   !- Field 2380
  Through: 08/14,                         !- Field 2381
  For: AllDays,                           !- Field 2382
  Until: 05:00,                           !- Field 2383
  0.75,                                   !- Field 2384
  Until: 20:00,                           !- Field 2385
  0,                                      !- Field 2386
  Until: 24:00,                           !- Field 2387
  0.75,                                   !- Field 2388
  Through: 08/15,                         !- Field 2389
  For: AllDays,                           !- Field 2390
  Until: 05:00,                           !- Field 2391
  0.75,                                   !- Field 2392
  Until: 20:00,                           !- Field 2393
  0,                                      !- Field 2394
  Until: 24:00,                           !- Field 2395
  0.75,                                   !- Field 2396
  Through: 08/16,                         !- Field 2397
  For: AllDays,                           !- Field 2398
  Until: 05:00,                           !- Field 2399
  0.75,                                   !- Field 2400
  Until: 20:00,                           !- Field 2401
  0,                                      !- Field 2402
  Until: 24:00,                           !- Field 2403
  0.75,                                   !- Field 2404
  Through: 08/17,                         !- Field 2405
  For: AllDays,                           !- Field 2406
  Until: 05:00,                           !- Field 2407
  0.75,                                   !- Field 2408
  Until: 20:00,                           !- Field 2409
  0,                                      !- Field 2410
  Until: 24:00,                           !- Field 2411
  0.75,                                   !- Field 2412
  Through: 08/18,                         !- Field 2413
  For: AllDays,                           !- Field 2414
  Until: 05:00,                           !- Field 2415
  0.75,                                   !- Field 2416
  Until: 20:00,                           !- Field 2417
  0,                                      !- Field 2418
  Until: 24:00,                           !- Field 2419
  0.75,                                   !- Field 2420
  Through: 08/19,                         !- Field 2421
  For: AllDays,                           !- Field 2422
  Until: 05:00,                           !- Field 2423
  0.75,                                   !- Field 2424
  Until: 20:00,                           !- Field 2425
  0,                                      !- Field 2426
  Until: 21:00,                           !- Field 2427
  0.75,                                   !- Field 2428
  Until: 22:00,                           !- Field 2429
  0.745886518,                            !- Field 2430
  Until: 24:00,                           !- Field 2431
  0.75,                                   !- Field 2432
  Through: 08/20,                         !- Field 2433
  For: AllDays,                           !- Field 2434
  Until: 05:00,                           !- Field 2435
  0.75,                                   !- Field 2436
  Until: 20:00,                           !- Field 2437
  0,                                      !- Field 2438
  Until: 24:00,                           !- Field 2439
  0.75,                                   !- Field 2440
  Through: 08/21,                         !- Field 2441
  For: AllDays,                           !- Field 2442
  Until: 05:00,                           !- Field 2443
  0.75,                                   !- Field 2444
  Until: 20:00,                           !- Field 2445
  0,                                      !- Field 2446
  Until: 24:00,                           !- Field 2447
  0.75,                                   !- Field 2448
  Through: 08/22,                         !- Field 2449
  For: AllDays,                           !- Field 2450
  Until: 05:00,                           !- Field 2451
  0.75,                                   !- Field 2452
  Until: 20:00,                           !- Field 2453
  0,                                      !- Field 2454
  Until: 24:00,                           !- Field 2455
  0.75,                                   !- Field 2456
  Through: 08/23,                         !- Field 2457
  For: AllDays,                           !- Field 2458
  Until: 05:00,                           !- Field 2459
  0.75,                                   !- Field 2460
  Until: 20:00,                           !- Field 2461
  0,                                      !- Field 2462
  Until: 24:00,                           !- Field 2463
  0.75,                                   !- Field 2464
  Through: 08/24,                         !- Field 2465
  For: AllDays,                           !- Field 2466
  Until: 05:00,                           !- Field 2467
  0.75,                                   !- Field 2468
  Until: 20:00,                           !- Field 2469
  0,                                      !- Field 2470
  Until: 24:00,                           !- Field 2471
  0.75,                                   !- Field 2472
  Through: 08/25,                         !- Field 2473
  For: AllDays,                           !- Field 2474
  Until: 05:00,                           !- Field 2475
  0.75,                                   !- Field 2476
  Until: 20:00,                           !- Field 2477
  0,                                      !- Field 2478
  Until: 24:00,                           !- Field 2479
  0.75,                                   !- Field 2480
  Through: 08/26,                         !- Field 2481
  For: AllDays,                           !- Field 2482
  Until: 05:00,                           !- Field 2483
  0.75,                                   !- Field 2484
  Until: 20:00,                           !- Field 2485
  0,                                      !- Field 2486
  Until: 21:00,                           !- Field 2487
  0.75,                                   !- Field 2488
  Until: 22:00,                           !- Field 2489
  0.745886518,                            !- Field 2490
  Until: 24:00,                           !- Field 2491
  0.75,                                   !- Field 2492
  Through: 08/27,                         !- Field 2493
  For: AllDays,                           !- Field 2494
  Until: 05:00,                           !- Field 2495
  0.75,                                   !- Field 2496
  Until: 20:00,                           !- Field 2497
  0,                                      !- Field 2498
  Until: 24:00,                           !- Field 2499
  0.75,                                   !- Field 2500
  Through: 08/28,                         !- Field 2501
  For: AllDays,                           !- Field 2502
  Until: 05:00,                           !- Field 2503
  0.75,                                   !- Field 2504
  Until: 20:00,                           !- Field 2505
  0,                                      !- Field 2506
  Until: 24:00,                           !- Field 2507
  0.75,                                   !- Field 2508
  Through: 08/29,                         !- Field 2509
  For: AllDays,                           !- Field 2510
  Until: 05:00,                           !- Field 2511
  0.75,                                   !- Field 2512
  Until: 20:00,                           !- Field 2513
  0,                                      !- Field 2514
  Until: 24:00,                           !- Field 2515
  0.75,                                   !- Field 2516
  Through: 08/30,                         !- Field 2517
  For: AllDays,                           !- Field 2518
  Until: 05:00,                           !- Field 2519
  0.75,                                   !- Field 2520
  Until: 20:00,                           !- Field 2521
  0,                                      !- Field 2522
  Until: 24:00,                           !- Field 2523
  0.75,                                   !- Field 2524
  Through: 08/31,                         !- Field 2525
  For: AllDays,                           !- Field 2526
  Until: 05:00,                           !- Field 2527
  0.75,                                   !- Field 2528
  Until: 20:00,                           !- Field 2529
  0,                                      !- Field 2530
  Until: 24:00,                           !- Field 2531
  0.75,                                   !- Field 2532
  Through: 09/01,                         !- Field 2533
  For: AllDays,                           !- Field 2534
  Until: 06:00,                           !- Field 2535
  0.75,                                   !- Field 2536
  Until: 18:00,                           !- Field 2537
  0,                                      !- Field 2538
  Until: 19:00,                           !- Field 2539
  0.75,                                   !- Field 2540
  Until: 20:00,                           !- Field 2541
  0.703306525,                            !- Field 2542
  Until: 21:00,                           !- Field 2543
  0.735785476,                            !- Field 2544
  Until: 24:00,                           !- Field 2545
  0.75,                                   !- Field 2546
  Through: 09/02,                         !- Field 2547
  For: AllDays,                           !- Field 2548
  Until: 06:00,                           !- Field 2549
  0.75,                                   !- Field 2550
  Until: 18:00,                           !- Field 2551
  0,                                      !- Field 2552
  Until: 19:00,                           !- Field 2553
  0.75,                                   !- Field 2554
  Until: 20:00,                           !- Field 2555
  0.66909616,                             !- Field 2556
  Until: 21:00,                           !- Field 2557
  0.73865049,                             !- Field 2558
  Until: 24:00,                           !- Field 2559
  0.75,                                   !- Field 2560
  Through: 09/03,                         !- Field 2561
  For: AllDays,                           !- Field 2562
  Until: 06:00,                           !- Field 2563
  0.75,                                   !- Field 2564
  Until: 18:00,                           !- Field 2565
  0,                                      !- Field 2566
  Until: 19:00,                           !- Field 2567
  0.75,                                   !- Field 2568
  Until: 20:00,                           !- Field 2569
  0.740984809,                            !- Field 2570
  Until: 21:00,                           !- Field 2571
  0.648659779,                            !- Field 2572
  Until: 22:00,                           !- Field 2573
  0.711847245,                            !- Field 2574
  Until: 24:00,                           !- Field 2575
  0.75,                                   !- Field 2576
  Through: 09/04,                         !- Field 2577
  For: AllDays,                           !- Field 2578
  Until: 06:00,                           !- Field 2579
  0.75,                                   !- Field 2580
  Until: 18:00,                           !- Field 2581
  0,                                      !- Field 2582
  Until: 24:00,                           !- Field 2583
  0.75,                                   !- Field 2584
  Through: 09/05,                         !- Field 2585
  For: AllDays,                           !- Field 2586
  Until: 06:00,                           !- Field 2587
  0.75,                                   !- Field 2588
  Until: 18:00,                           !- Field 2589
  0,                                      !- Field 2590
  Until: 24:00,                           !- Field 2591
  0.75,                                   !- Field 2592
  Through: 09/06,                         !- Field 2593
  For: AllDays,                           !- Field 2594
  Until: 05:00,                           !- Field 2595
  0.75,                                   !- Field 2596
  Until: 06:00,                           !- Field 2597
  0.733849726,                            !- Field 2598
  Until: 18:00,                           !- Field 2599
  0,                                      !- Field 2600
  Until: 24:00,                           !- Field 2601
  0.75,                                   !- Field 2602
  Through: 09/07,                         !- Field 2603
  For: AllDays,                           !- Field 2604
  Until: 06:00,                           !- Field 2605
  0.75,                                   !- Field 2606
  Until: 18:00,                           !- Field 2607
  0,                                      !- Field 2608
  Until: 19:00,                           !- Field 2609
  0.75,                                   !- Field 2610
  Until: 20:00,                           !- Field 2611
  0.744105632,                            !- Field 2612
  Until: 24:00,                           !- Field 2613
  0.75,                                   !- Field 2614
  Through: 09/08,                         !- Field 2615
  For: AllDays,                           !- Field 2616
  Until: 06:00,                           !- Field 2617
  0.75,                                   !- Field 2618
  Until: 18:00,                           !- Field 2619
  0,                                      !- Field 2620
  Until: 19:00,                           !- Field 2621
  0.75,                                   !- Field 2622
  Until: 20:00,                           !- Field 2623
  0.703306525,                            !- Field 2624
  Until: 21:00,                           !- Field 2625
  0.735785476,                            !- Field 2626
  Until: 24:00,                           !- Field 2627
  0.75,                                   !- Field 2628
  Through: 09/09,                         !- Field 2629
  For: AllDays,                           !- Field 2630
  Until: 06:00,                           !- Field 2631
  0.75,                                   !- Field 2632
  Until: 18:00,                           !- Field 2633
  0,                                      !- Field 2634
  Until: 19:00,                           !- Field 2635
  0.75,                                   !- Field 2636
  Until: 20:00,                           !- Field 2637
  0.66909616,                             !- Field 2638
  Until: 21:00,                           !- Field 2639
  0.73865049,                             !- Field 2640
  Until: 24:00,                           !- Field 2641
  0.75,                                   !- Field 2642
  Through: 09/10,                         !- Field 2643
  For: AllDays,                           !- Field 2644
  Until: 06:00,                           !- Field 2645
  0.75,                                   !- Field 2646
  Until: 18:00,                           !- Field 2647
  0,                                      !- Field 2648
  Until: 19:00,                           !- Field 2649
  0.75,                                   !- Field 2650
  Until: 20:00,                           !- Field 2651
  0.740984809,                            !- Field 2652
  Until: 21:00,                           !- Field 2653
  0.648659779,                            !- Field 2654
  Until: 22:00,                           !- Field 2655
  0.711847245,                            !- Field 2656
  Until: 24:00,                           !- Field 2657
  0.75,                                   !- Field 2658
  Through: 09/11,                         !- Field 2659
  For: AllDays,                           !- Field 2660
  Until: 06:00,                           !- Field 2661
  0.75,                                   !- Field 2662
  Until: 18:00,                           !- Field 2663
  0,                                      !- Field 2664
  Until: 24:00,                           !- Field 2665
  0.75,                                   !- Field 2666
  Through: 09/12,                         !- Field 2667
  For: AllDays,                           !- Field 2668
  Until: 06:00,                           !- Field 2669
  0.75,                                   !- Field 2670
  Until: 18:00,                           !- Field 2671
  0,                                      !- Field 2672
  Until: 24:00,                           !- Field 2673
  0.75,                                   !- Field 2674
  Through: 09/13,                         !- Field 2675
  For: AllDays,                           !- Field 2676
  Until: 05:00,                           !- Field 2677
  0.75,                                   !- Field 2678
  Until: 06:00,                           !- Field 2679
  0.733849726,                            !- Field 2680
  Until: 18:00,                           !- Field 2681
  0,                                      !- Field 2682
  Until: 24:00,                           !- Field 2683
  0.75,                                   !- Field 2684
  Through: 09/14,                         !- Field 2685
  For: AllDays,                           !- Field 2686
  Until: 06:00,                           !- Field 2687
  0.75,                                   !- Field 2688
  Until: 18:00,                           !- Field 2689
  0,                                      !- Field 2690
  Until: 19:00,                           !- Field 2691
  0.75,                                   !- Field 2692
  Until: 20:00,                           !- Field 2693
  0.744105632,                            !- Field 2694
  Until: 24:00,                           !- Field 2695
  0.75,                                   !- Field 2696
  Through: 09/15,                         !- Field 2697
  For: AllDays,                           !- Field 2698
  Until: 06:00,                           !- Field 2699
  0.75,                                   !- Field 2700
  Until: 18:00,                           !- Field 2701
  0,                                      !- Field 2702
  Until: 19:00,                           !- Field 2703
  0.75,                                   !- Field 2704
  Until: 20:00,                           !- Field 2705
  0.703306525,                            !- Field 2706
  Until: 21:00,                           !- Field 2707
  0.735785476,                            !- Field 2708
  Until: 24:00,                           !- Field 2709
  0.75,                                   !- Field 2710
  Through: 09/16,                         !- Field 2711
  For: AllDays,                           !- Field 2712
  Until: 06:00,                           !- Field 2713
  0.75,                                   !- Field 2714
  Until: 18:00,                           !- Field 2715
  0,                                      !- Field 2716
  Until: 19:00,                           !- Field 2717
  0.75,                                   !- Field 2718
  Until: 20:00,                           !- Field 2719
  0.66909616,                             !- Field 2720
  Until: 21:00,                           !- Field 2721
  0.73865049,                             !- Field 2722
  Until: 24:00,                           !- Field 2723
  0.75,                                   !- Field 2724
  Through: 09/17,                         !- Field 2725
  For: AllDays,                           !- Field 2726
  Until: 06:00,                           !- Field 2727
  0.75,                                   !- Field 2728
  Until: 18:00,                           !- Field 2729
  0,                                      !- Field 2730
  Until: 19:00,                           !- Field 2731
  0.75,                                   !- Field 2732
  Until: 20:00,                           !- Field 2733
  0.740984809,                            !- Field 2734
  Until: 21:00,                           !- Field 2735
  0.648659779,                            !- Field 2736
  Until: 22:00,                           !- Field 2737
  0.711847245,                            !- Field 2738
  Until: 24:00,                           !- Field 2739
  0.75,                                   !- Field 2740
  Through: 09/18,                         !- Field 2741
  For: AllDays,                           !- Field 2742
  Until: 06:00,                           !- Field 2743
  0.75,                                   !- Field 2744
  Until: 18:00,                           !- Field 2745
  0,                                      !- Field 2746
  Until: 24:00,                           !- Field 2747
  0.75,                                   !- Field 2748
  Through: 09/19,                         !- Field 2749
  For: AllDays,                           !- Field 2750
  Until: 06:00,                           !- Field 2751
  0.75,                                   !- Field 2752
  Until: 18:00,                           !- Field 2753
  0,                                      !- Field 2754
  Until: 24:00,                           !- Field 2755
  0.75,                                   !- Field 2756
  Through: 09/20,                         !- Field 2757
  For: AllDays,                           !- Field 2758
  Until: 05:00,                           !- Field 2759
  0.75,                                   !- Field 2760
  Until: 06:00,                           !- Field 2761
  0.733849726,                            !- Field 2762
  Until: 18:00,                           !- Field 2763
  0,                                      !- Field 2764
  Until: 24:00,                           !- Field 2765
  0.75,                                   !- Field 2766
  Through: 09/21,                         !- Field 2767
  For: AllDays,                           !- Field 2768
  Until: 06:00,                           !- Field 2769
  0.75,                                   !- Field 2770
  Until: 18:00,                           !- Field 2771
  0,                                      !- Field 2772
  Until: 19:00,                           !- Field 2773
  0.75,                                   !- Field 2774
  Until: 20:00,                           !- Field 2775
  0.744105632,                            !- Field 2776
  Until: 24:00,                           !- Field 2777
  0.75,                                   !- Field 2778
  Through: 09/22,                         !- Field 2779
  For: AllDays,                           !- Field 2780
  Until: 06:00,                           !- Field 2781
  0.75,                                   !- Field 2782
  Until: 18:00,                           !- Field 2783
  0,                                      !- Field 2784
  Until: 19:00,                           !- Field 2785
  0.75,                                   !- Field 2786
  Until: 20:00,                           !- Field 2787
  0.703306525,                            !- Field 2788
  Until: 21:00,                           !- Field 2789
  0.735785476,                            !- Field 2790
  Until: 24:00,                           !- Field 2791
  0.75,                                   !- Field 2792
  Through: 09/23,                         !- Field 2793
  For: AllDays,                           !- Field 2794
  Until: 06:00,                           !- Field 2795
  0.75,                                   !- Field 2796
  Until: 18:00,                           !- Field 2797
  0,                                      !- Field 2798
  Until: 19:00,                           !- Field 2799
  0.75,                                   !- Field 2800
  Until: 20:00,                           !- Field 2801
  0.66909616,                             !- Field 2802
  Until: 21:00,                           !- Field 2803
  0.73865049,                             !- Field 2804
  Until: 24:00,                           !- Field 2805
  0.75,                                   !- Field 2806
  Through: 09/24,                         !- Field 2807
  For: AllDays,                           !- Field 2808
  Until: 06:00,                           !- Field 2809
  0.75,                                   !- Field 2810
  Until: 18:00,                           !- Field 2811
  0,                                      !- Field 2812
  Until: 19:00,                           !- Field 2813
  0.75,                                   !- Field 2814
  Until: 20:00,                           !- Field 2815
  0.740984809,                            !- Field 2816
  Until: 21:00,                           !- Field 2817
  0.648659779,                            !- Field 2818
  Until: 22:00,                           !- Field 2819
  0.711847245,                            !- Field 2820
  Until: 24:00,                           !- Field 2821
  0.75,                                   !- Field 2822
  Through: 09/25,                         !- Field 2823
  For: AllDays,                           !- Field 2824
  Until: 06:00,                           !- Field 2825
  0.75,                                   !- Field 2826
  Until: 18:00,                           !- Field 2827
  0,                                      !- Field 2828
  Until: 24:00,                           !- Field 2829
  0.75,                                   !- Field 2830
  Through: 09/26,                         !- Field 2831
  For: AllDays,                           !- Field 2832
  Until: 06:00,                           !- Field 2833
  0.75,                                   !- Field 2834
  Until: 18:00,                           !- Field 2835
  0,                                      !- Field 2836
  Until: 24:00,                           !- Field 2837
  0.75,                                   !- Field 2838
  Through: 09/27,                         !- Field 2839
  For: AllDays,                           !- Field 2840
  Until: 05:00,                           !- Field 2841
  0.75,                                   !- Field 2842
  Until: 06:00,                           !- Field 2843
  0.733849726,                            !- Field 2844
  Until: 18:00,                           !- Field 2845
  0,                                      !- Field 2846
  Until: 24:00,                           !- Field 2847
  0.75,                                   !- Field 2848
  Through: 09/28,                         !- Field 2849
  For: AllDays,                           !- Field 2850
  Until: 06:00,                           !- Field 2851
  0.75,                                   !- Field 2852
  Until: 18:00,                           !- Field 2853
  0,                                      !- Field 2854
  Until: 19:00,                           !- Field 2855
  0.75,                                   !- Field 2856
  Until: 20:00,                           !- Field 2857
  0.744105632,                            !- Field 2858
  Until: 24:00,                           !- Field 2859
  0.75,                                   !- Field 2860
  Through: 09/29,                         !- Field 2861
  For: AllDays,                           !- Field 2862
  Until: 06:00,                           !- Field 2863
  0.75,                                   !- Field 2864
  Until: 18:00,                           !- Field 2865
  0,                                      !- Field 2866
  Until: 19:00,                           !- Field 2867
  0.75,                                   !- Field 2868
  Until: 20:00,                           !- Field 2869
  0.703306525,                            !- Field 2870
  Until: 21:00,                           !- Field 2871
  0.735785476,                            !- Field 2872
  Until: 24:00,                           !- Field 2873
  0.75,                                   !- Field 2874
  Through: 09/30,                         !- Field 2875
  For: AllDays,                           !- Field 2876
  Until: 06:00,                           !- Field 2877
  0.75,                                   !- Field 2878
  Until: 18:00,                           !- Field 2879
  0,                                      !- Field 2880
  Until: 19:00,                           !- Field 2881
  0.75,                                   !- Field 2882
  Until: 20:00,                           !- Field 2883
  0.66909616,                             !- Field 2884
  Until: 21:00,                           !- Field 2885
  0.73865049,                             !- Field 2886
  Until: 24:00,                           !- Field 2887
  0.75,                                   !- Field 2888
  Through: 10/01,                         !- Field 2889
  For: AllDays,                           !- Field 2890
  Until: 06:00,                           !- Field 2891
  0.75,                                   !- Field 2892
  Until: 18:00,                           !- Field 2893
  0,                                      !- Field 2894
  Until: 19:00,                           !- Field 2895
  0.596652496,                            !- Field 2896
  Until: 20:00,                           !- Field 2897
  0.657018705,                            !- Field 2898
  Until: 21:00,                           !- Field 2899
  0.724585497,                            !- Field 2900
  Until: 24:00,                           !- Field 2901
  0.75,                                   !- Field 2902
  Through: 10/02,                         !- Field 2903
  For: AllDays,                           !- Field 2904
  Until: 06:00,                           !- Field 2905
  0.75,                                   !- Field 2906
  Until: 18:00,                           !- Field 2907
  0,                                      !- Field 2908
  Until: 19:00,                           !- Field 2909
  0.666712668,                            !- Field 2910
  Until: 20:00,                           !- Field 2911
  0.685180365,                            !- Field 2912
  Until: 24:00,                           !- Field 2913
  0.75,                                   !- Field 2914
  Through: 10/03,                         !- Field 2915
  For: AllDays,                           !- Field 2916
  Until: 06:00,                           !- Field 2917
  0.75,                                   !- Field 2918
  Until: 18:00,                           !- Field 2919
  0,                                      !- Field 2920
  Until: 19:00,                           !- Field 2921
  0.747601506,                            !- Field 2922
  Until: 24:00,                           !- Field 2923
  0.75,                                   !- Field 2924
  Through: 10/04,                         !- Field 2925
  For: AllDays,                           !- Field 2926
  Until: 06:00,                           !- Field 2927
  0.75,                                   !- Field 2928
  Until: 18:00,                           !- Field 2929
  0,                                      !- Field 2930
  Until: 19:00,                           !- Field 2931
  0.658007853,                            !- Field 2932
  Until: 24:00,                           !- Field 2933
  0.75,                                   !- Field 2934
  Through: 10/05,                         !- Field 2935
  For: AllDays,                           !- Field 2936
  Until: 06:00,                           !- Field 2937
  0.75,                                   !- Field 2938
  Until: 18:00,                           !- Field 2939
  0,                                      !- Field 2940
  Until: 19:00,                           !- Field 2941
  0.649339839,                            !- Field 2942
  Until: 20:00,                           !- Field 2943
  0.6959019,                              !- Field 2944
  Until: 24:00,                           !- Field 2945
  0.75,                                   !- Field 2946
  Through: 10/06,                         !- Field 2947
  For: AllDays,                           !- Field 2948
  Until: 06:00,                           !- Field 2949
  0.75,                                   !- Field 2950
  Until: 18:00,                           !- Field 2951
  0,                                      !- Field 2952
  Until: 19:00,                           !- Field 2953
  0.605961669,                            !- Field 2954
  Until: 20:00,                           !- Field 2955
  0.675770626,                            !- Field 2956
  Until: 24:00,                           !- Field 2957
  0.75,                                   !- Field 2958
  Through: 10/07,                         !- Field 2959
  For: AllDays,                           !- Field 2960
  Until: 06:00,                           !- Field 2961
  0.75,                                   !- Field 2962
  Until: 18:00,                           !- Field 2963
  0,                                      !- Field 2964
  Until: 19:00,                           !- Field 2965
  0.618027172,                            !- Field 2966
  Until: 20:00,                           !- Field 2967
  0.621296462,                            !- Field 2968
  Until: 24:00,                           !- Field 2969
  0.75,                                   !- Field 2970
  Through: 10/08,                         !- Field 2971
  For: AllDays,                           !- Field 2972
  Until: 06:00,                           !- Field 2973
  0.75,                                   !- Field 2974
  Until: 18:00,                           !- Field 2975
  0,                                      !- Field 2976
  Until: 19:00,                           !- Field 2977
  0.596652496,                            !- Field 2978
  Until: 20:00,                           !- Field 2979
  0.657018705,                            !- Field 2980
  Until: 21:00,                           !- Field 2981
  0.724585497,                            !- Field 2982
  Until: 24:00,                           !- Field 2983
  0.75,                                   !- Field 2984
  Through: 10/09,                         !- Field 2985
  For: AllDays,                           !- Field 2986
  Until: 06:00,                           !- Field 2987
  0.75,                                   !- Field 2988
  Until: 18:00,                           !- Field 2989
  0,                                      !- Field 2990
  Until: 19:00,                           !- Field 2991
  0.666712668,                            !- Field 2992
  Until: 20:00,                           !- Field 2993
  0.685180365,                            !- Field 2994
  Until: 24:00,                           !- Field 2995
  0.75,                                   !- Field 2996
  Through: 10/10,                         !- Field 2997
  For: AllDays,                           !- Field 2998
  Until: 06:00,                           !- Field 2999
  0.75,                                   !- Field 3000
  Until: 18:00,                           !- Field 3001
  0,                                      !- Field 3002
  Until: 19:00,                           !- Field 3003
  0.747601506,                            !- Field 3004
  Until: 24:00,                           !- Field 3005
  0.75,                                   !- Field 3006
  Through: 10/11,                         !- Field 3007
  For: AllDays,                           !- Field 3008
  Until: 06:00,                           !- Field 3009
  0.75,                                   !- Field 3010
  Until: 18:00,                           !- Field 3011
  0,                                      !- Field 3012
  Until: 19:00,                           !- Field 3013
  0.658007853,                            !- Field 3014
  Until: 24:00,                           !- Field 3015
  0.75,                                   !- Field 3016
  Through: 10/12,                         !- Field 3017
  For: AllDays,                           !- Field 3018
  Until: 06:00,                           !- Field 3019
  0.75,                                   !- Field 3020
  Until: 18:00,                           !- Field 3021
  0,                                      !- Field 3022
  Until: 19:00,                           !- Field 3023
  0.649339839,                            !- Field 3024
  Until: 20:00,                           !- Field 3025
  0.6959019,                              !- Field 3026
  Until: 24:00,                           !- Field 3027
  0.75,                                   !- Field 3028
  Through: 10/13,                         !- Field 3029
  For: AllDays,                           !- Field 3030
  Until: 06:00,                           !- Field 3031
  0.75,                                   !- Field 3032
  Until: 18:00,                           !- Field 3033
  0,                                      !- Field 3034
  Until: 19:00,                           !- Field 3035
  0.605961669,                            !- Field 3036
  Until: 20:00,                           !- Field 3037
  0.675770626,                            !- Field 3038
  Until: 24:00,                           !- Field 3039
  0.75,                                   !- Field 3040
  Through: 10/14,                         !- Field 3041
  For: AllDays,                           !- Field 3042
  Until: 06:00,                           !- Field 3043
  0.75,                                   !- Field 3044
  Until: 18:00,                           !- Field 3045
  0,                                      !- Field 3046
  Until: 19:00,                           !- Field 3047
  0.618027172,                            !- Field 3048
  Until: 20:00,                           !- Field 3049
  0.621296462,                            !- Field 3050
  Until: 24:00,                           !- Field 3051
  0.75,                                   !- Field 3052
  Through: 10/15,                         !- Field 3053
  For: AllDays,                           !- Field 3054
  Until: 06:00,                           !- Field 3055
  0.75,                                   !- Field 3056
  Until: 18:00,                           !- Field 3057
  0,                                      !- Field 3058
  Until: 19:00,                           !- Field 3059
  0.596652496,                            !- Field 3060
  Until: 20:00,                           !- Field 3061
  0.657018705,                            !- Field 3062
  Until: 21:00,                           !- Field 3063
  0.724585497,                            !- Field 3064
  Until: 24:00,                           !- Field 3065
  0.75,                                   !- Field 3066
  Through: 10/16,                         !- Field 3067
  For: AllDays,                           !- Field 3068
  Until: 06:00,                           !- Field 3069
  0.75,                                   !- Field 3070
  Until: 18:00,                           !- Field 3071
  0,                                      !- Field 3072
  Until: 19:00,                           !- Field 3073
  0.666712668,                            !- Field 3074
  Until: 20:00,                           !- Field 3075
  0.685180365,                            !- Field 3076
  Until: 24:00,                           !- Field 3077
  0.75,                                   !- Field 3078
  Through: 10/17,                         !- Field 3079
  For: AllDays,                           !- Field 3080
  Until: 06:00,                           !- Field 3081
  0.75,                                   !- Field 3082
  Until: 18:00,                           !- Field 3083
  0,                                      !- Field 3084
  Until: 19:00,                           !- Field 3085
  0.747601506,                            !- Field 3086
  Until: 24:00,                           !- Field 3087
  0.75,                                   !- Field 3088
  Through: 10/18,                         !- Field 3089
  For: AllDays,                           !- Field 3090
  Until: 06:00,                           !- Field 3091
  0.75,                                   !- Field 3092
  Until: 18:00,                           !- Field 3093
  0,                                      !- Field 3094
  Until: 19:00,                           !- Field 3095
  0.658007853,                            !- Field 3096
  Until: 24:00,                           !- Field 3097
  0.75,                                   !- Field 3098
  Through: 10/19,                         !- Field 3099
  For: AllDays,                           !- Field 3100
  Until: 06:00,                           !- Field 3101
  0.75,                                   !- Field 3102
  Until: 18:00,                           !- Field 3103
  0,                                      !- Field 3104
  Until: 19:00,                           !- Field 3105
  0.649339839,                            !- Field 3106
  Until: 20:00,                           !- Field 3107
  0.6959019,                              !- Field 3108
  Until: 24:00,                           !- Field 3109
  0.75,                                   !- Field 3110
  Through: 10/20,                         !- Field 3111
  For: AllDays,                           !- Field 3112
  Until: 06:00,                           !- Field 3113
  0.75,                                   !- Field 3114
  Until: 18:00,                           !- Field 3115
  0,                                      !- Field 3116
  Until: 19:00,                           !- Field 3117
  0.605961669,                            !- Field 3118
  Until: 20:00,                           !- Field 3119
  0.675770626,                            !- Field 3120
  Until: 24:00,                           !- Field 3121
  0.75,                                   !- Field 3122
  Through: 10/21,                         !- Field 3123
  For: AllDays,                           !- Field 3124
  Until: 06:00,                           !- Field 3125
  0.75,                                   !- Field 3126
  Until: 18:00,                           !- Field 3127
  0,                                      !- Field 3128
  Until: 19:00,                           !- Field 3129
  0.618027172,                            !- Field 3130
  Until: 20:00,                           !- Field 3131
  0.621296462,                            !- Field 3132
  Until: 24:00,                           !- Field 3133
  0.75,                                   !- Field 3134
  Through: 10/22,                         !- Field 3135
  For: AllDays,                           !- Field 3136
  Until: 06:00,                           !- Field 3137
  0.75,                                   !- Field 3138
  Until: 18:00,                           !- Field 3139
  0,                                      !- Field 3140
  Until: 19:00,                           !- Field 3141
  0.596652496,                            !- Field 3142
  Until: 20:00,                           !- Field 3143
  0.657018705,                            !- Field 3144
  Until: 21:00,                           !- Field 3145
  0.724585497,                            !- Field 3146
  Until: 24:00,                           !- Field 3147
  0.75,                                   !- Field 3148
  Through: 10/23,                         !- Field 3149
  For: AllDays,                           !- Field 3150
  Until: 06:00,                           !- Field 3151
  0.75,                                   !- Field 3152
  Until: 18:00,                           !- Field 3153
  0,                                      !- Field 3154
  Until: 19:00,                           !- Field 3155
  0.666712668,                            !- Field 3156
  Until: 20:00,                           !- Field 3157
  0.685180365,                            !- Field 3158
  Until: 24:00,                           !- Field 3159
  0.75,                                   !- Field 3160
  Through: 10/24,                         !- Field 3161
  For: AllDays,                           !- Field 3162
  Until: 06:00,                           !- Field 3163
  0.75,                                   !- Field 3164
  Until: 18:00,                           !- Field 3165
  0,                                      !- Field 3166
  Until: 19:00,                           !- Field 3167
  0.747601506,                            !- Field 3168
  Until: 24:00,                           !- Field 3169
  0.75,                                   !- Field 3170
  Through: 10/25,                         !- Field 3171
  For: AllDays,                           !- Field 3172
  Until: 06:00,                           !- Field 3173
  0.75,                                   !- Field 3174
  Until: 18:00,                           !- Field 3175
  0,                                      !- Field 3176
  Until: 19:00,                           !- Field 3177
  0.658007853,                            !- Field 3178
  Until: 24:00,                           !- Field 3179
  0.75,                                   !- Field 3180
  Through: 10/26,                         !- Field 3181
  For: AllDays,                           !- Field 3182
  Until: 06:00,                           !- Field 3183
  0.75,                                   !- Field 3184
  Until: 18:00,                           !- Field 3185
  0,                                      !- Field 3186
  Until: 19:00,                           !- Field 3187
  0.649339839,                            !- Field 3188
  Until: 20:00,                           !- Field 3189
  0.6959019,                              !- Field 3190
  Until: 24:00,                           !- Field 3191
  0.75,                                   !- Field 3192
  Through: 10/27,                         !- Field 3193
  For: AllDays,                           !- Field 3194
  Until: 06:00,                           !- Field 3195
  0.75,                                   !- Field 3196
  Until: 18:00,                           !- Field 3197
  0,                                      !- Field 3198
  Until: 19:00,                           !- Field 3199
  0.605961669,                            !- Field 3200
  Until: 20:00,                           !- Field 3201
  0.675770626,                            !- Field 3202
  Until: 24:00,                           !- Field 3203
  0.75,                                   !- Field 3204
  Through: 10/28,                         !- Field 3205
  For: AllDays,                           !- Field 3206
  Until: 06:00,                           !- Field 3207
  0.75,                                   !- Field 3208
  Until: 18:00,                           !- Field 3209
  0,                                      !- Field 3210
  Until: 19:00,                           !- Field 3211
  0.618027172,                            !- Field 3212
  Until: 20:00,                           !- Field 3213
  0.621296462,                            !- Field 3214
  Until: 24:00,                           !- Field 3215
  0.75,                                   !- Field 3216
  Through: 10/29,                         !- Field 3217
  For: AllDays,                           !- Field 3218
  Until: 06:00,                           !- Field 3219
  0.75,                                   !- Field 3220
  Until: 18:00,                           !- Field 3221
  0,                                      !- Field 3222
  Until: 19:00,                           !- Field 3223
  0.596652496,                            !- Field 3224
  Until: 20:00,                           !- Field 3225
  0.657018705,                            !- Field 3226
  Until: 21:00,                           !- Field 3227
  0.724585497,                            !- Field 3228
  Until: 24:00,                           !- Field 3229
  0.75,                                   !- Field 3230
  Through: 10/30,                         !- Field 3231
  For: AllDays,                           !- Field 3232
  Until: 06:00,                           !- Field 3233
  0.75,                                   !- Field 3234
  Until: 18:00,                           !- Field 3235
  0,                                      !- Field 3236
  Until: 19:00,                           !- Field 3237
  0.666712668,                            !- Field 3238
  Until: 20:00,                           !- Field 3239
  0.685180365,                            !- Field 3240
  Until: 24:00,                           !- Field 3241
  0.75,                                   !- Field 3242
  Through: 10/31,                         !- Field 3243
  For: AllDays,                           !- Field 3244
  Until: 06:00,                           !- Field 3245
  0.75,                                   !- Field 3246
  Until: 18:00,                           !- Field 3247
  0,                                      !- Field 3248
  Until: 19:00,                           !- Field 3249
  0.747601506,                            !- Field 3250
  Until: 24:00,                           !- Field 3251
  0.75,                                   !- Field 3252
  Through: 11/01,                         !- Field 3253
  For: AllDays,                           !- Field 3254
  Until: 06:00,                           !- Field 3255
  0.75,                                   !- Field 3256
  Until: 07:00,                           !- Field 3257
  0.675109174,                            !- Field 3258
  Until: 17:00,                           !- Field 3259
  0,                                      !- Field 3260
  Until: 18:00,                           !- Field 3261
  0.70843086,                             !- Field 3262
  Until: 19:00,                           !- Field 3263
  0.715106731,                            !- Field 3264
  Until: 24:00,                           !- Field 3265
  0.75,                                   !- Field 3266
  Through: 11/02,                         !- Field 3267
  For: AllDays,                           !- Field 3268
  Until: 06:00,                           !- Field 3269
  0.75,                                   !- Field 3270
  Until: 07:00,                           !- Field 3271
  0.689859146,                            !- Field 3272
  Until: 17:00,                           !- Field 3273
  0,                                      !- Field 3274
  Until: 18:00,                           !- Field 3275
  0.572754226,                            !- Field 3276
  Until: 19:00,                           !- Field 3277
  0.619758064,                            !- Field 3278
  Until: 24:00,                           !- Field 3279
  0.75,                                   !- Field 3280
  Through: 11/03,                         !- Field 3281
  For: AllDays,                           !- Field 3282
  Until: 06:00,                           !- Field 3283
  0.75,                                   !- Field 3284
  Until: 07:00,                           !- Field 3285
  0.612375091,                            !- Field 3286
  Until: 17:00,                           !- Field 3287
  0,                                      !- Field 3288
  Until: 18:00,                           !- Field 3289
  0.654173226,                            !- Field 3290
  Until: 24:00,                           !- Field 3291
  0.75,                                   !- Field 3292
  Through: 11/04,                         !- Field 3293
  For: AllDays,                           !- Field 3294
  Until: 06:00,                           !- Field 3295
  0.75,                                   !- Field 3296
  Until: 07:00,                           !- Field 3297
  0.657517773,                            !- Field 3298
  Until: 17:00,                           !- Field 3299
  0,                                      !- Field 3300
  Until: 18:00,                           !- Field 3301
  0.616992323,                            !- Field 3302
  Until: 19:00,                           !- Field 3303
  0.66479067,                             !- Field 3304
  Until: 20:00,                           !- Field 3305
  0.728902548,                            !- Field 3306
  Until: 24:00,                           !- Field 3307
  0.75,                                   !- Field 3308
  Through: 11/05,                         !- Field 3309
  For: AllDays,                           !- Field 3310
  Until: 06:00,                           !- Field 3311
  0.75,                                   !- Field 3312
  Until: 07:00,                           !- Field 3313
  0.683084205,                            !- Field 3314
  Until: 17:00,                           !- Field 3315
  0,                                      !- Field 3316
  Until: 18:00,                           !- Field 3317
  0.561031992,                            !- Field 3318
  Until: 19:00,                           !- Field 3319
  0.531407761,                            !- Field 3320
  Until: 20:00,                           !- Field 3321
  0.713955989,                            !- Field 3322
  Until: 24:00,                           !- Field 3323
  0.75,                                   !- Field 3324
  Through: 11/06,                         !- Field 3325
  For: AllDays,                           !- Field 3326
  Until: 06:00,                           !- Field 3327
  0.75,                                   !- Field 3328
  Until: 07:00,                           !- Field 3329
  0.558852315,                            !- Field 3330
  Until: 17:00,                           !- Field 3331
  0,                                      !- Field 3332
  Until: 18:00,                           !- Field 3333
  0.615820643,                            !- Field 3334
  Until: 19:00,                           !- Field 3335
  0.626117645,                            !- Field 3336
  Until: 20:00,                           !- Field 3337
  0.705136472,                            !- Field 3338
  Until: 24:00,                           !- Field 3339
  0.75,                                   !- Field 3340
  Through: 11/07,                         !- Field 3341
  For: AllDays,                           !- Field 3342
  Until: 06:00,                           !- Field 3343
  0.75,                                   !- Field 3344
  Until: 07:00,                           !- Field 3345
  0.625988191,                            !- Field 3346
  Until: 17:00,                           !- Field 3347
  0,                                      !- Field 3348
  Until: 18:00,                           !- Field 3349
  0.595971068,                            !- Field 3350
  Until: 24:00,                           !- Field 3351
  0.75,                                   !- Field 3352
  Through: 11/08,                         !- Field 3353
  For: AllDays,                           !- Field 3354
  Until: 06:00,                           !- Field 3355
  0.75,                                   !- Field 3356
  Until: 07:00,                           !- Field 3357
  0.675109174,                            !- Field 3358
  Until: 17:00,                           !- Field 3359
  0,                                      !- Field 3360
  Until: 18:00,                           !- Field 3361
  0.70843086,                             !- Field 3362
  Until: 19:00,                           !- Field 3363
  0.715106731,                            !- Field 3364
  Until: 24:00,                           !- Field 3365
  0.75,                                   !- Field 3366
  Through: 11/09,                         !- Field 3367
  For: AllDays,                           !- Field 3368
  Until: 06:00,                           !- Field 3369
  0.75,                                   !- Field 3370
  Until: 07:00,                           !- Field 3371
  0.689859146,                            !- Field 3372
  Until: 17:00,                           !- Field 3373
  0,                                      !- Field 3374
  Until: 18:00,                           !- Field 3375
  0.572754226,                            !- Field 3376
  Until: 19:00,                           !- Field 3377
  0.619758064,                            !- Field 3378
  Until: 24:00,                           !- Field 3379
  0.75,                                   !- Field 3380
  Through: 11/10,                         !- Field 3381
  For: AllDays,                           !- Field 3382
  Until: 06:00,                           !- Field 3383
  0.75,                                   !- Field 3384
  Until: 07:00,                           !- Field 3385
  0.612375091,                            !- Field 3386
  Until: 17:00,                           !- Field 3387
  0,                                      !- Field 3388
  Until: 18:00,                           !- Field 3389
  0.654173226,                            !- Field 3390
  Until: 24:00,                           !- Field 3391
  0.75,                                   !- Field 3392
  Through: 11/11,                         !- Field 3393
  For: AllDays,                           !- Field 3394
  Until: 06:00,                           !- Field 3395
  0.75,                                   !- Field 3396
  Until: 07:00,                           !- Field 3397
  0.657517773,                            !- Field 3398
  Until: 17:00,                           !- Field 3399
  0,                                      !- Field 3400
  Until: 18:00,                           !- Field 3401
  0.616992323,                            !- Field 3402
  Until: 19:00,                           !- Field 3403
  0.66479067,                             !- Field 3404
  Until: 20:00,                           !- Field 3405
  0.728902548,                            !- Field 3406
  Until: 24:00,                           !- Field 3407
  0.75,                                   !- Field 3408
  Through: 11/12,                         !- Field 3409
  For: AllDays,                           !- Field 3410
  Until: 06:00,                           !- Field 3411
  0.75,                                   !- Field 3412
  Until: 07:00,                           !- Field 3413
  0.683084205,                            !- Field 3414
  Until: 17:00,                           !- Field 3415
  0,                                      !- Field 3416
  Until: 18:00,                           !- Field 3417
  0.561031992,                            !- Field 3418
  Until: 19:00,                           !- Field 3419
  0.531407761,                            !- Field 3420
  Until: 20:00,                           !- Field 3421
  0.713955989,                            !- Field 3422
  Until: 24:00,                           !- Field 3423
  0.75,                                   !- Field 3424
  Through: 11/13,                         !- Field 3425
  For: AllDays,                           !- Field 3426
  Until: 06:00,                           !- Field 3427
  0.75,                                   !- Field 3428
  Until: 07:00,                           !- Field 3429
  0.558852315,                            !- Field 3430
  Until: 17:00,                           !- Field 3431
  0,                                      !- Field 3432
  Until: 18:00,                           !- Field 3433
  0.615820643,                            !- Field 3434
  Until: 19:00,                           !- Field 3435
  0.626117645,                            !- Field 3436
  Until: 20:00,                           !- Field 3437
  0.705136472,                            !- Field 3438
  Until: 24:00,                           !- Field 3439
  0.75,                                   !- Field 3440
  Through: 11/14,                         !- Field 3441
  For: AllDays,                           !- Field 3442
  Until: 06:00,                           !- Field 3443
  0.75,                                   !- Field 3444
  Until: 07:00,                           !- Field 3445
  0.625988191,                            !- Field 3446
  Until: 17:00,                           !- Field 3447
  0,                                      !- Field 3448
  Until: 18:00,                           !- Field 3449
  0.595971068,                            !- Field 3450
  Until: 24:00,                           !- Field 3451
  0.75,                                   !- Field 3452
  Through: 11/15,                         !- Field 3453
  For: AllDays,                           !- Field 3454
  Until: 06:00,                           !- Field 3455
  0.75,                                   !- Field 3456
  Until: 07:00,                           !- Field 3457
  0.675109174,                            !- Field 3458
  Until: 17:00,                           !- Field 3459
  0,                                      !- Field 3460
  Until: 18:00,                           !- Field 3461
  0.70843086,                             !- Field 3462
  Until: 19:00,                           !- Field 3463
  0.715106731,                            !- Field 3464
  Until: 24:00,                           !- Field 3465
  0.75,                                   !- Field 3466
  Through: 11/16,                         !- Field 3467
  For: AllDays,                           !- Field 3468
  Until: 06:00,                           !- Field 3469
  0.75,                                   !- Field 3470
  Until: 07:00,                           !- Field 3471
  0.689859146,                            !- Field 3472
  Until: 17:00,                           !- Field 3473
  0,                                      !- Field 3474
  Until: 18:00,                           !- Field 3475
  0.572754226,                            !- Field 3476
  Until: 19:00,                           !- Field 3477
  0.619758064,                            !- Field 3478
  Until: 24:00,                           !- Field 3479
  0.75,                                   !- Field 3480
  Through: 11/17,                         !- Field 3481
  For: AllDays,                           !- Field 3482
  Until: 06:00,                           !- Field 3483
  0.75,                                   !- Field 3484
  Until: 07:00,                           !- Field 3485
  0.612375091,                            !- Field 3486
  Until: 17:00,                           !- Field 3487
  0,                                      !- Field 3488
  Until: 18:00,                           !- Field 3489
  0.654173226,                            !- Field 3490
  Until: 24:00,                           !- Field 3491
  0.75,                                   !- Field 3492
  Through: 11/18,                         !- Field 3493
  For: AllDays,                           !- Field 3494
  Until: 06:00,                           !- Field 3495
  0.75,                                   !- Field 3496
  Until: 07:00,                           !- Field 3497
  0.657517773,                            !- Field 3498
  Until: 17:00,                           !- Field 3499
  0,                                      !- Field 3500
  Until: 18:00,                           !- Field 3501
  0.616992323,                            !- Field 3502
  Until: 19:00,                           !- Field 3503
  0.66479067,                             !- Field 3504
  Until: 20:00,                           !- Field 3505
  0.728902548,                            !- Field 3506
  Until: 24:00,                           !- Field 3507
  0.75,                                   !- Field 3508
  Through: 11/19,                         !- Field 3509
  For: AllDays,                           !- Field 3510
  Until: 06:00,                           !- Field 3511
  0.75,                                   !- Field 3512
  Until: 07:00,                           !- Field 3513
  0.683084205,                            !- Field 3514
  Until: 17:00,                           !- Field 3515
  0,                                      !- Field 3516
  Until: 18:00,                           !- Field 3517
  0.561031992,                            !- Field 3518
  Until: 19:00,                           !- Field 3519
  0.531407761,                            !- Field 3520
  Until: 20:00,                           !- Field 3521
  0.713955989,                            !- Field 3522
  Until: 24:00,                           !- Field 3523
  0.75,                                   !- Field 3524
  Through: 11/20,                         !- Field 3525
  For: AllDays,                           !- Field 3526
  Until: 06:00,                           !- Field 3527
  0.75,                                   !- Field 3528
  Until: 07:00,                           !- Field 3529
  0.558852315,                            !- Field 3530
  Until: 17:00,                           !- Field 3531
  0,                                      !- Field 3532
  Until: 18:00,                           !- Field 3533
  0.615820643,                            !- Field 3534
  Until: 19:00,                           !- Field 3535
  0.626117645,                            !- Field 3536
  Until: 20:00,                           !- Field 3537
  0.705136472,                            !- Field 3538
  Until: 24:00,                           !- Field 3539
  0.75,                                   !- Field 3540
  Through: 11/21,                         !- Field 3541
  For: AllDays,                           !- Field 3542
  Until: 06:00,                           !- Field 3543
  0.75,                                   !- Field 3544
  Until: 07:00,                           !- Field 3545
  0.625988191,                            !- Field 3546
  Until: 17:00,                           !- Field 3547
  0,                                      !- Field 3548
  Until: 18:00,                           !- Field 3549
  0.595971068,                            !- Field 3550
  Until: 24:00,                           !- Field 3551
  0.75,                                   !- Field 3552
  Through: 11/22,                         !- Field 3553
  For: AllDays,                           !- Field 3554
  Until: 06:00,                           !- Field 3555
  0.75,                                   !- Field 3556
  Until: 07:00,                           !- Field 3557
  0.675109174,                            !- Field 3558
  Until: 17:00,                           !- Field 3559
  0,                                      !- Field 3560
  Until: 18:00,                           !- Field 3561
  0.70843086,                             !- Field 3562
  Until: 19:00,                           !- Field 3563
  0.715106731,                            !- Field 3564
  Until: 24:00,                           !- Field 3565
  0.75,                                   !- Field 3566
  Through: 11/23,                         !- Field 3567
  For: AllDays,                           !- Field 3568
  Until: 06:00,                           !- Field 3569
  0.75,                                   !- Field 3570
  Until: 07:00,                           !- Field 3571
  0.689859146,                            !- Field 3572
  Until: 17:00,                           !- Field 3573
  0,                                      !- Field 3574
  Until: 18:00,                           !- Field 3575
  0.572754226,                            !- Field 3576
  Until: 19:00,                           !- Field 3577
  0.619758064,                            !- Field 3578
  Until: 24:00,                           !- Field 3579
  0.75,                                   !- Field 3580
  Through: 11/24,                         !- Field 3581
  For: AllDays,                           !- Field 3582
  Until: 06:00,                           !- Field 3583
  0.75,                                   !- Field 3584
  Until: 07:00,                           !- Field 3585
  0.612375091,                            !- Field 3586
  Until: 17:00,                           !- Field 3587
  0,                                      !- Field 3588
  Until: 18:00,                           !- Field 3589
  0.654173226,                            !- Field 3590
  Until: 24:00,                           !- Field 3591
  0.75,                                   !- Field 3592
  Through: 11/25,                         !- Field 3593
  For: AllDays,                           !- Field 3594
  Until: 06:00,                           !- Field 3595
  0.75,                                   !- Field 3596
  Until: 07:00,                           !- Field 3597
  0.657517773,                            !- Field 3598
  Until: 17:00,                           !- Field 3599
  0,                                      !- Field 3600
  Until: 18:00,                           !- Field 3601
  0.616992323,                            !- Field 3602
  Until: 19:00,                           !- Field 3603
  0.66479067,                             !- Field 3604
  Until: 20:00,                           !- Field 3605
  0.728902548,                            !- Field 3606
  Until: 24:00,                           !- Field 3607
  0.75,                                   !- Field 3608
  Through: 11/26,                         !- Field 3609
  For: AllDays,                           !- Field 3610
  Until: 06:00,                           !- Field 3611
  0.75,                                   !- Field 3612
  Until: 07:00,                           !- Field 3613
  0.683084205,                            !- Field 3614
  Until: 17:00,                           !- Field 3615
  0,                                      !- Field 3616
  Until: 18:00,                           !- Field 3617
  0.561031992,                            !- Field 3618
  Until: 19:00,                           !- Field 3619
  0.531407761,                            !- Field 3620
  Until: 20:00,                           !- Field 3621
  0.713955989,                            !- Field 3622
  Until: 24:00,                           !- Field 3623
  0.75,                                   !- Field 3624
  Through: 11/27,                         !- Field 3625
  For: AllDays,                           !- Field 3626
  Until: 06:00,                           !- Field 3627
  0.75,                                   !- Field 3628
  Until: 07:00,                           !- Field 3629
  0.558852315,                            !- Field 3630
  Until: 17:00,                           !- Field 3631
  0,                                      !- Field 3632
  Until: 18:00,                           !- Field 3633
  0.615820643,                            !- Field 3634
  Until: 19:00,                           !- Field 3635
  0.626117645,                            !- Field 3636
  Until: 20:00,                           !- Field 3637
  0.705136472,                            !- Field 3638
  Until: 24:00,                           !- Field 3639
  0.75,                                   !- Field 3640
  Through: 11/28,                         !- Field 3641
  For: AllDays,                           !- Field 3642
  Until: 06:00,                           !- Field 3643
  0.75,                                   !- Field 3644
  Until: 07:00,                           !- Field 3645
  0.625988191,                            !- Field 3646
  Until: 17:00,                           !- Field 3647
  0,                                      !- Field 3648
  Until: 18:00,                           !- Field 3649
  0.595971068,                            !- Field 3650
  Until: 24:00,                           !- Field 3651
  0.75,                                   !- Field 3652
  Through: 11/29,                         !- Field 3653
  For: AllDays,                           !- Field 3654
  Until: 06:00,                           !- Field 3655
  0.75,                                   !- Field 3656
  Until: 07:00,                           !- Field 3657
  0.675109174,                            !- Field 3658
  Until: 17:00,                           !- Field 3659
  0,                                      !- Field 3660
  Until: 18:00,                           !- Field 3661
  0.70843086,                             !- Field 3662
  Until: 19:00,                           !- Field 3663
  0.715106731,                            !- Field 3664
  Until: 24:00,                           !- Field 3665
  0.75,                                   !- Field 3666
  Through: 11/30,                         !- Field 3667
  For: AllDays,                           !- Field 3668
  Until: 06:00,                           !- Field 3669
  0.75,                                   !- Field 3670
  Until: 07:00,                           !- Field 3671
  0.689859146,                            !- Field 3672
  Until: 17:00,                           !- Field 3673
  0,                                      !- Field 3674
  Until: 18:00,                           !- Field 3675
  0.572754226,                            !- Field 3676
  Until: 19:00,                           !- Field 3677
  0.619758064,                            !- Field 3678
  Until: 24:00,                           !- Field 3679
  0.75,                                   !- Field 3680
  Through: 12/01,                         !- Field 3681
  For: AllDays,                           !- Field 3682
  Until: 07:00,                           !- Field 3683
  0.75,                                   !- Field 3684
  Until: 17:00,                           !- Field 3685
  0,                                      !- Field 3686
  Until: 18:00,                           !- Field 3687
  0.715181506,                            !- Field 3688
  Until: 19:00,                           !- Field 3689
  0.733424142,                            !- Field 3690
  Until: 24:00,                           !- Field 3691
  0.75,                                   !- Field 3692
  Through: 12/02,                         !- Field 3693
  For: AllDays,                           !- Field 3694
  Until: 07:00,                           !- Field 3695
  0.75,                                   !- Field 3696
  Until: 17:00,                           !- Field 3697
  0,                                      !- Field 3698
  Until: 18:00,                           !- Field 3699
  0.75,                                   !- Field 3700
  Until: 19:00,                           !- Field 3701
  0.740705564,                            !- Field 3702
  Until: 24:00,                           !- Field 3703
  0.75,                                   !- Field 3704
  Through: 12/03,                         !- Field 3705
  For: AllDays,                           !- Field 3706
  Until: 07:00,                           !- Field 3707
  0.75,                                   !- Field 3708
  Until: 17:00,                           !- Field 3709
  0,                                      !- Field 3710
  Until: 18:00,                           !- Field 3711
  0.586820284,                            !- Field 3712
  Until: 19:00,                           !- Field 3713
  0.66528828,                             !- Field 3714
  Until: 24:00,                           !- Field 3715
  0.75,                                   !- Field 3716
  Through: 12/04,                         !- Field 3717
  For: AllDays,                           !- Field 3718
  Until: 07:00,                           !- Field 3719
  0.75,                                   !- Field 3720
  Until: 17:00,                           !- Field 3721
  0,                                      !- Field 3722
  Until: 24:00,                           !- Field 3723
  0.75,                                   !- Field 3724
  Through: 12/05,                         !- Field 3725
  For: AllDays,                           !- Field 3726
  Until: 07:00,                           !- Field 3727
  0.75,                                   !- Field 3728
  Until: 17:00,                           !- Field 3729
  0,                                      !- Field 3730
  Until: 18:00,                           !- Field 3731
  0.734782729,                            !- Field 3732
  Until: 24:00,                           !- Field 3733
  0.75,                                   !- Field 3734
  Through: 12/06,                         !- Field 3735
  For: AllDays,                           !- Field 3736
  Until: 07:00,                           !- Field 3737
  0.75,                                   !- Field 3738
  Until: 17:00,                           !- Field 3739
  0,                                      !- Field 3740
  Until: 24:00,                           !- Field 3741
  0.75,                                   !- Field 3742
  Through: 12/07,                         !- Field 3743
  For: AllDays,                           !- Field 3744
  Until: 07:00,                           !- Field 3745
  0.75,                                   !- Field 3746
  Until: 17:00,                           !- Field 3747
  0,                                      !- Field 3748
  Until: 18:00,                           !- Field 3749
  0.676210144,                            !- Field 3750
  Until: 24:00,                           !- Field 3751
  0.75,                                   !- Field 3752
  Through: 12/08,                         !- Field 3753
  For: AllDays,                           !- Field 3754
  Until: 07:00,                           !- Field 3755
  0.75,                                   !- Field 3756
  Until: 17:00,                           !- Field 3757
  0,                                      !- Field 3758
  Until: 18:00,                           !- Field 3759
  0.715181506,                            !- Field 3760
  Until: 19:00,                           !- Field 3761
  0.733424142,                            !- Field 3762
  Until: 24:00,                           !- Field 3763
  0.75,                                   !- Field 3764
  Through: 12/09,                         !- Field 3765
  For: AllDays,                           !- Field 3766
  Until: 07:00,                           !- Field 3767
  0.75,                                   !- Field 3768
  Until: 17:00,                           !- Field 3769
  0,                                      !- Field 3770
  Until: 18:00,                           !- Field 3771
  0.75,                                   !- Field 3772
  Until: 19:00,                           !- Field 3773
  0.740705564,                            !- Field 3774
  Until: 24:00,                           !- Field 3775
  0.75,                                   !- Field 3776
  Through: 12/10,                         !- Field 3777
  For: AllDays,                           !- Field 3778
  Until: 07:00,                           !- Field 3779
  0.75,                                   !- Field 3780
  Until: 17:00,                           !- Field 3781
  0,                                      !- Field 3782
  Until: 18:00,                           !- Field 3783
  0.586820284,                            !- Field 3784
  Until: 19:00,                           !- Field 3785
  0.66528828,                             !- Field 3786
  Until: 24:00,                           !- Field 3787
  0.75,                                   !- Field 3788
  Through: 12/11,                         !- Field 3789
  For: AllDays,                           !- Field 3790
  Until: 07:00,                           !- Field 3791
  0.75,                                   !- Field 3792
  Until: 17:00,                           !- Field 3793
  0,                                      !- Field 3794
  Until: 24:00,                           !- Field 3795
  0.75,                                   !- Field 3796
  Through: 12/12,                         !- Field 3797
  For: AllDays,                           !- Field 3798
  Until: 07:00,                           !- Field 3799
  0.75,                                   !- Field 3800
  Until: 17:00,                           !- Field 3801
  0,                                      !- Field 3802
  Until: 18:00,                           !- Field 3803
  0.734782729,                            !- Field 3804
  Until: 24:00,                           !- Field 3805
  0.75,                                   !- Field 3806
  Through: 12/13,                         !- Field 3807
  For: AllDays,                           !- Field 3808
  Until: 07:00,                           !- Field 3809
  0.75,                                   !- Field 3810
  Until: 17:00,                           !- Field 3811
  0,                                      !- Field 3812
  Until: 24:00,                           !- Field 3813
  0.75,                                   !- Field 3814
  Through: 12/14,                         !- Field 3815
  For: AllDays,                           !- Field 3816
  Until: 07:00,                           !- Field 3817
  0.75,                                   !- Field 3818
  Until: 17:00,                           !- Field 3819
  0,                                      !- Field 3820
  Until: 18:00,                           !- Field 3821
  0.676210144,                            !- Field 3822
  Until: 24:00,                           !- Field 3823
  0.75,                                   !- Field 3824
  Through: 12/15,                         !- Field 3825
  For: AllDays,                           !- Field 3826
  Until: 07:00,                           !- Field 3827
  0.75,                                   !- Field 3828
  Until: 17:00,                           !- Field 3829
  0,                                      !- Field 3830
  Until: 18:00,                           !- Field 3831
  0.715181506,                            !- Field 3832
  Until: 19:00,                           !- Field 3833
  0.733424142,                            !- Field 3834
  Until: 24:00,                           !- Field 3835
  0.75,                                   !- Field 3836
  Through: 12/16,                         !- Field 3837
  For: AllDays,                           !- Field 3838
  Until: 07:00,                           !- Field 3839
  0.75,                                   !- Field 3840
  Until: 17:00,                           !- Field 3841
  0,                                      !- Field 3842
  Until: 18:00,                           !- Field 3843
  0.75,                                   !- Field 3844
  Until: 19:00,                           !- Field 3845
  0.740705564,                            !- Field 3846
  Until: 24:00,                           !- Field 3847
  0.75,                                   !- Field 3848
  Through: 12/17,                         !- Field 3849
  For: AllDays,                           !- Field 3850
  Until: 07:00,                           !- Field 3851
  0.75,                                   !- Field 3852
  Until: 17:00,                           !- Field 3853
  0,                                      !- Field 3854
  Until: 18:00,                           !- Field 3855
  0.586820284,                            !- Field 3856
  Until: 19:00,                           !- Field 3857
  0.66528828,                             !- Field 3858
  Until: 24:00,                           !- Field 3859
  0.75,                                   !- Field 3860
  Through: 12/18,                         !- Field 3861
  For: AllDays,                           !- Field 3862
  Until: 07:00,                           !- Field 3863
  0.75,                                   !- Field 3864
  Until: 17:00,                           !- Field 3865
  0,                                      !- Field 3866
  Until: 24:00,                           !- Field 3867
  0.75,                                   !- Field 3868
  Through: 12/19,                         !- Field 3869
  For: AllDays,                           !- Field 3870
  Until: 07:00,                           !- Field 3871
  0.75,                                   !- Field 3872
  Until: 17:00,                           !- Field 3873
  0,                                      !- Field 3874
  Until: 18:00,                           !- Field 3875
  0.734782729,                            !- Field 3876
  Until: 24:00,                           !- Field 3877
  0.75,                                   !- Field 3878
  Through: 12/20,                         !- Field 3879
  For: AllDays,                           !- Field 3880
  Until: 07:00,                           !- Field 3881
  0.75,                                   !- Field 3882
  Until: 17:00,                           !- Field 3883
  0,                                      !- Field 3884
  Until: 24:00,                           !- Field 3885
  0.75,                                   !- Field 3886
  Through: 12/21,                         !- Field 3887
  For: AllDays,                           !- Field 3888
  Until: 07:00,                           !- Field 3889
  0.75,                                   !- Field 3890
  Until: 17:00,                           !- Field 3891
  0,                                      !- Field 3892
  Until: 18:00,                           !- Field 3893
  0.676210144,                            !- Field 3894
  Until: 24:00,                           !- Field 3895
  0.75,                                   !- Field 3896
  Through: 12/22,                         !- Field 3897
  For: AllDays,                           !- Field 3898
  Until: 07:00,                           !- Field 3899
  0.75,                                   !- Field 3900
  Until: 17:00,                           !- Field 3901
  0,                                      !- Field 3902
  Until: 18:00,                           !- Field 3903
  0.715181506,                            !- Field 3904
  Until: 19:00,                           !- Field 3905
  0.733424142,                            !- Field 3906
  Until: 24:00,                           !- Field 3907
  0.75,                                   !- Field 3908
  Through: 12/23,                         !- Field 3909
  For: AllDays,                           !- Field 3910
  Until: 07:00,                           !- Field 3911
  0.75,                                   !- Field 3912
  Until: 17:00,                           !- Field 3913
  0,                                      !- Field 3914
  Until: 18:00,                           !- Field 3915
  0.75,                                   !- Field 3916
  Until: 19:00,                           !- Field 3917
  0.740705564,                            !- Field 3918
  Until: 24:00,                           !- Field 3919
  0.75,                                   !- Field 3920
  Through: 12/24,                         !- Field 3921
  For: AllDays,                           !- Field 3922
  Until: 07:00,                           !- Field 3923
  0.75,                                   !- Field 3924
  Until: 17:00,                           !- Field 3925
  0,                                      !- Field 3926
  Until: 18:00,                           !- Field 3927
  0.586820284,                            !- Field 3928
  Until: 19:00,                           !- Field 3929
  0.66528828,                             !- Field 3930
  Until: 24:00,                           !- Field 3931
  0.75,                                   !- Field 3932
  Through: 12/25,                         !- Field 3933
  For: AllDays,                           !- Field 3934
  Until: 07:00,                           !- Field 3935
  0.75,                                   !- Field 3936
  Until: 17:00,                           !- Field 3937
  0,                                      !- Field 3938
  Until: 24:00,                           !- Field 3939
  0.75,                                   !- Field 3940
  Through: 12/26,                         !- Field 3941
  For: AllDays,                           !- Field 3942
  Until: 07:00,                           !- Field 3943
  0.75,                                   !- Field 3944
  Until: 17:00,                           !- Field 3945
  0,                                      !- Field 3946
  Until: 18:00,                           !- Field 3947
  0.734782729,                            !- Field 3948
  Until: 24:00,                           !- Field 3949
  0.75,                                   !- Field 3950
  Through: 12/27,                         !- Field 3951
  For: AllDays,                           !- Field 3952
  Until: 07:00,                           !- Field 3953
  0.75,                                   !- Field 3954
  Until: 17:00,                           !- Field 3955
  0,                                      !- Field 3956
  Until: 24:00,                           !- Field 3957
  0.75,                                   !- Field 3958
  Through: 12/28,                         !- Field 3959
  For: AllDays,                           !- Field 3960
  Until: 07:00,                           !- Field 3961
  0.75,                                   !- Field 3962
  Until: 17:00,                           !- Field 3963
  0,                                      !- Field 3964
  Until: 18:00,                           !- Field 3965
  0.676210144,                            !- Field 3966
  Until: 24:00,                           !- Field 3967
  0.75,                                   !- Field 3968
  Through: 12/29,                         !- Field 3969
  For: AllDays,                           !- Field 3970
  Until: 07:00,                           !- Field 3971
  0.75,                                   !- Field 3972
  Until: 17:00,                           !- Field 3973
  0,                                      !- Field 3974
  Until: 18:00,                           !- Field 3975
  0.715181506,                            !- Field 3976
  Until: 19:00,                           !- Field 3977
  0.733424142,                            !- Field 3978
  Until: 24:00,                           !- Field 3979
  0.75,                                   !- Field 3980
  Through: 12/30,                         !- Field 3981
  For: AllDays,                           !- Field 3982
  Until: 07:00,                           !- Field 3983
  0.75,                                   !- Field 3984
  Until: 17:00,                           !- Field 3985
  0,                                      !- Field 3986
  Until: 18:00,                           !- Field 3987
  0.75,                                   !- Field 3988
  Until: 19:00,                           !- Field 3989
  0.740705564,                            !- Field 3990
  Until: 24:00,                           !- Field 3991
  0.75,                                   !- Field 3992
  Through: 12/31,                         !- Field 3993
  For: AllDays,                           !- Field 3994
  Until: 07:00,                           !- Field 3995
  0.75,                                   !- Field 3996
  Until: 17:00,                           !- Field 3997
  0,                                      !- Field 3998
  Until: 18:00,                           !- Field 3999
  0.586820284,                            !- Field 4000
  Until: 19:00,                           !- Field 4001
  0.66528828,                             !- Field 4002
  Until: 24:00,                           !- Field 4003
  0.75;                                   !- Field 4004

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

OutputControl:ReportingTolerances,
  1.11,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1.11;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Site:Location,
  QC_MONTREAL-IAP,                        !- Name
  45.47,                                  !- Latitude {deg}
  -73.73,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36;                                     !- Elevation {m}

Site:WaterMainsTemperature,
  CorrelationFromWeatherFile,             !- Calculation Method
  ,                                       !- Temperature Schedule Name
  ,                                       !- Annual Average Outdoor Air Temperature {C}
  ,                                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}
  1,                                      !- Temperature Multiplier {dimensionless}
  0;                                      !- Temperature Offset {deltaC}

SizingPeriod:DesignDay,
  Montreal Int'l Cooling Design Day 0.4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  29.4,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101099,                                 !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  228,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Heating Design Day 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -22.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -22.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101099,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  294,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Foundation:Kiva,
  KIVA Foundation Floor Room_35_7fe6edf0..Face0 2, !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  XPS 25mm,                               !- Interior Horizontal Insulation Material Name
  0,                                      !- Interior Horizontal Insulation Depth {m}
  0.6,                                    !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.2,                                    !- Wall Height Above Grade {m}
  0;                                      !- Wall Depth Below Slab {m}

Foundation:Kiva:Settings,
  1.9,                                    !- Soil Conductivity {W/m-K}
  1920,                                   !- Soil Density {kg/m3}
  1425,                                   !- Soil Specific Heat {J/kg-K}
  0.4,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  GroundWater,                            !- Deep-Ground Boundary Condition
  10,                                     !- Deep-Ground Depth {m}
  0.02,                                   !- Minimum Cell Dimension {m}
  1.5,                                    !- Maximum Cell Growth Coefficient {dimensionless}
  Hourly;                                 !- Simulation Timestep

Exterior:Lights,
  Exterior Lights 1,                      !- Name
  Triplex_ExteriorLighting,               !- Schedule Name
  28.8,                                   !- Design Level {W}
  ,                                       !- Control Option
  General;                                !- End-Use Subcategory

Output:Meter:MeterFileOnly,
  Electricity:Zone:Thermal Zone: Basement 1, !- Key Name
  timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Zone:Thermal Zone: floor 1, !- Key Name
  timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Zone:Thermal Zone: Floor 2, !- Key Name
  timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Zone:Thermal Zone: Floor 3, !- Key Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Baseboard Electricity Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  District Cooling Chilled Water Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  District Heating Hot Water Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Evaporative Cooler Electricity Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Fan Electricity Energy,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Heating Coil NaturalGas Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Heating Coil Total Heating Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Hot_Water_Loop_Central_Air_Source_Heat_Pump Electricity Consumption, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Humidifier Electricity Energy,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Pump Electricity Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Boiler Electricity Energy,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  VRF Heat Pump Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  VRF Heat Pump Crankcase Heater Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  VRF Heat Pump Defrost Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  VRF Heat Pump Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Water Heater Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Water Heater NaturalGas Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Water Use Equipment Heating Energy,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Electric Equipment Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Gas Equipment NaturalGas Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Boiler NaturalGas Energy,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Lights Electricity Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Other Equipment Lost Heat Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Other Equipment Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone VRF Air Terminal Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone VRF Air Terminal Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ventilation Fan Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Wind Speed,                        !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Electricity Energy,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Wind Speed,                        !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Floor 3 MainFloors_HWElectricConsumption, !- Key Value
  Electric Equipment Electricity Energy,  !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Floor 2 MainFloors_HWElectricConsumption, !- Key Value
  Electric Equipment Electricity Energy,  !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  floor 1 MainFloors_HWElectricConsumption, !- Key Value
  Electric Equipment Electricity Energy,  !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Heater System Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Heater System Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Cooling Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Cooling Coil Water Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Cooling Tower Fan Electricity Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,                     !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,                     !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,                !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating Water, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeatingWater,              !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeatingWater,             !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeatingWater,           !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeatingWater,           !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeatingWater,     !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeatingWater,        !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeatingWater,      !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeatingWater,      !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeatingWater,      !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,              !- Variable or Meter Name 15
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 15

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  NaturalGas:Facility,                    !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:NaturalGas,                     !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:NaturalGas,                     !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:NaturalGas,                !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:NaturalGas,                !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Water Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeatingWater:Facility,          !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeatingWater,              !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeatingWater,             !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeatingWater,           !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeatingWater,           !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeatingWater,     !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeatingWater,        !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeatingWater,      !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeatingWater,      !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeatingWater,      !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeatingWater:Facility,          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

