  Until: 19:00,                           !- Field 389
  0.050247283,                            !- Field 390
  Until: 20:00,                           !- Field 391
  0.069537238,                            !- Field 392
  Until: 21:00,                           !- Field 393
  0.076066883,                            !- Field 394
  Until: 22:00,                           !- Field 395
  0.008952312,                            !- Field 396
  Until: 23:00,                           !- Field 397
  0.068122823,                            !- Field 398
  Until: 24:00,                           !- Field 399
  0.003981462,                            !- Field 400
  Through: 01/09,                         !- Field 401
  For: AllDays,                           !- Field 402
  Until: 01:00,                           !- Field 403
  0.003616125,                            !- Field 404
  Until: 02:00,                           !- Field 405
  0.00361282,                             !- Field 406
  Until: 03:00,                           !- Field 407
  0.003532894,                            !- Field 408
  Until: 04:00,                           !- Field 409
  0.003525649,                            !- Field 410
  Until: 05:00,                           !- Field 411
  0.003520687,                            !- Field 412
  Until: 06:00,                           !- Field 413
  0.003505992,                            !- Field 414
  Until: 07:00,                           !- Field 415
  0.003578346,                            !- Field 416
  Until: 08:00,                           !- Field 417
  0.003773337,                            !- Field 418
  Until: 09:00,                           !- Field 419
  0.112851576,                            !- Field 420
  Until: 10:00,                           !- Field 421
  0.161763632,                            !- Field 422
  Until: 11:00,                           !- Field 423
  0.341219592,                            !- Field 424
  Until: 12:00,                           !- Field 425
  0.191754645,                            !- Field 426
  Until: 13:00,                           !- Field 427
  0.296117805,                            !- Field 428
  Until: 14:00,                           !- Field 429
  0.279079528,                            !- Field 430
  Until: 15:00,                           !- Field 431
  0.174979704,                            !- Field 432
  Until: 16:00,                           !- Field 433
  0.419362139,                            !- Field 434
  Until: 17:00,                           !- Field 435
  0.179356506,                            !- Field 436
  Until: 18:00,                           !- Field 437
  0.325863064,                            !- Field 438
  Until: 19:00,                           !- Field 439
  0.371658569,                            !- Field 440
  Until: 20:00,                           !- Field 441
  0.163609861,                            !- Field 442
  Until: 21:00,                           !- Field 443
  0.074609166,                            !- Field 444
  Until: 22:00,                           !- Field 445
  0.138734411,                            !- Field 446
  Until: 23:00,                           !- Field 447
  0.034652391,                            !- Field 448
  Until: 24:00,                           !- Field 449
  0.055531964,                            !- Field 450
  Through: 01/10,                         !- Field 451
  For: AllDays,                           !- Field 452
  Until: 01:00,                           !- Field 453
  0.00350767,                             !- Field 454
  Until: 02:00,                           !- Field 455
  0.003514719,                            !- Field 456
  Until: 03:00,                           !- Field 457
  0.003501289,                            !- Field 458
  Until: 04:00,                           !- Field 459
  0.003623185,                            !- Field 460
  Until: 05:00,                           !- Field 461
  0.003494513,                            !- Field 462
  Until: 06:00,                           !- Field 463
  0.003548083,                            !- Field 464
  Until: 07:00,                           !- Field 465
  0.003466969,                            !- Field 466
  Until: 08:00,                           !- Field 467
  0.174879264,                            !- Field 468
  Until: 09:00,                           !- Field 469
  0.280170554,                            !- Field 470
  Until: 10:00,                           !- Field 471
  0.06618745,                             !- Field 472
  Until: 11:00,                           !- Field 473
  0.279597736,                            !- Field 474
  Until: 12:00,                           !- Field 475
  0.099496844,                            !- Field 476
  Until: 13:00,                           !- Field 477
  0.096514652,                            !- Field 478
  Until: 14:00,                           !- Field 479
  0.136637653,                            !- Field 480
  Until: 15:00,                           !- Field 481
  0.048912883,                            !- Field 482
  Until: 16:00,                           !- Field 483
  0.056776354,                            !- Field 484
  Until: 17:00,                           !- Field 485
  0.008593956,                            !- Field 486
  Until: 18:00,                           !- Field 487
  0.104132145,                            !- Field 488
  Until: 19:00,                           !- Field 489
  0.093799511,                            !- Field 490
  Until: 20:00,                           !- Field 491
  0.139558403,                            !- Field 492
  Until: 21:00,                           !- Field 493
  0.141732887,                            !- Field 494
  Until: 22:00,                           !- Field 495
  0.060491867,                            !- Field 496
  Until: 23:00,                           !- Field 497
  0.072190677,                            !- Field 498
  Until: 24:00,                           !- Field 499
  0.04985447,                             !- Field 500
  Through: 01/11,                         !- Field 501
  For: AllDays,                           !- Field 502
  Until: 01:00,                           !- Field 503
  0.045519472,                            !- Field 504
  Until: 02:00,                           !- Field 505
  0.041404526,                            !- Field 506
  Until: 03:00,                           !- Field 507
  0.003676501,                            !- Field 508
  Until: 04:00,                           !- Field 509
  0.003486978,                            !- Field 510
  Until: 05:00,                           !- Field 511
  0.003488814,                            !- Field 512
  Until: 06:00,                           !- Field 513
  0.003514633,                            !- Field 514
  Until: 07:00,                           !- Field 515
  0.034329711,                            !- Field 516
  Until: 08:00,                           !- Field 517
  0.134968254,                            !- Field 518
  Until: 09:00,                           !- Field 519
  0.085702173,                            !- Field 520
  Until: 10:00,                           !- Field 521
  0.147628498,                            !- Field 522
  Until: 11:00,                           !- Field 523
  0.169585558,                            !- Field 524
  Until: 12:00,                           !- Field 525
  0.187286467,                            !- Field 526
  Until: 13:00,                           !- Field 527
  0.23724732,                             !- Field 528
  Until: 14:00,                           !- Field 529
  0.227023942,                            !- Field 530
  Until: 15:00,                           !- Field 531
  0.048770122,                            !- Field 532
  Until: 16:00,                           !- Field 533
  0.003599249,                            !- Field 534
  Until: 17:00,                           !- Field 535
  0.092080661,                            !- Field 536
  Until: 18:00,                           !- Field 537
  0.003528659,                            !- Field 538
  Until: 19:00,                           !- Field 539
  0.003755551,                            !- Field 540
  Until: 20:00,                           !- Field 541
  0.003460408,                            !- Field 542
  Until: 21:00,                           !- Field 543
  0.057538232,                            !- Field 544
  Until: 22:00,                           !- Field 545
  0.016517358,                            !- Field 546
  Until: 23:00,                           !- Field 547
  0.026621002,                            !- Field 548
  Until: 24:00,                           !- Field 549
  0.017959585,                            !- Field 550
  Through: 01/12,                         !- Field 551
  For: AllDays,                           !- Field 552
  Until: 01:00,                           !- Field 553
  0.00367411,                             !- Field 554
  Until: 02:00,                           !- Field 555
  0.003598904,                            !- Field 556
  Until: 03:00,                           !- Field 557
  0.003482029,                            !- Field 558
  Until: 04:00,                           !- Field 559
  0.003472555,                            !- Field 560
  Until: 05:00,                           !- Field 561
  0.003601349,                            !- Field 562
  Until: 06:00,                           !- Field 563
  0.0035276,                              !- Field 564
  Until: 07:00,                           !- Field 565
  0.050382546,                            !- Field 566
  Until: 08:00,                           !- Field 567
  0.181563499,                            !- Field 568
  Until: 09:00,                           !- Field 569
  0.098353945,                            !- Field 570
  Until: 10:00,                           !- Field 571
  0.028583953,                            !- Field 572
  Until: 11:00,                           !- Field 573
  0.062458843,                            !- Field 574
  Until: 12:00,                           !- Field 575
  0.003675883,                            !- Field 576
  Until: 13:00,                           !- Field 577
  0.059899086,                            !- Field 578
  Until: 14:00,                           !- Field 579
  0.055397429,                            !- Field 580
  Until: 15:00,                           !- Field 581
  0.059483336,                            !- Field 582
  Until: 16:00,                           !- Field 583
  0.16115505,                             !- Field 584
  Until: 17:00,                           !- Field 585
  0.134571988,                            !- Field 586
  Until: 18:00,                           !- Field 587
  0.107997844,                            !- Field 588
  Until: 19:00,                           !- Field 589
  0.120292825,                            !- Field 590
  Until: 20:00,                           !- Field 591
  0.249845895,                            !- Field 592
  Until: 21:00,                           !- Field 593
  0.130859187,                            !- Field 594
  Until: 22:00,                           !- Field 595
  0.087689013,                            !- Field 596
  Until: 23:00,                           !- Field 597
  0.106097319,                            !- Field 598
  Until: 24:00,                           !- Field 599
  0.011608497,                            !- Field 600
  Through: 01/13,                         !- Field 601
  For: AllDays,                           !- Field 602
  Until: 01:00,                           !- Field 603
  0.003593308,                            !- Field 604
  Until: 02:00,                           !- Field 605
  0.003592694,                            !- Field 606
  Until: 03:00,                           !- Field 607
  0.003597834,                            !- Field 608
  Until: 04:00,                           !- Field 609
  0.003494815,                            !- Field 610
  Until: 05:00,                           !- Field 611
  0.003569187,                            !- Field 612
  Until: 06:00,                           !- Field 613
  0.003638461,                            !- Field 614
  Until: 07:00,                           !- Field 615
  0.003820924,                            !- Field 616
  Until: 08:00,                           !- Field 617
  0.109870321,                            !- Field 618
  Until: 09:00,                           !- Field 619
  0.062558441,                            !- Field 620
  Until: 10:00,                           !- Field 621
  0.051140416,                            !- Field 622
  Until: 11:00,                           !- Field 623
  0.143383444,                            !- Field 624
  Until: 12:00,                           !- Field 625
  0.19787109,                             !- Field 626
  Until: 13:00,                           !- Field 627
  0.02522522,                             !- Field 628
  Until: 14:00,                           !- Field 629
  0.146194636,                            !- Field 630
  Until: 15:00,                           !- Field 631
  0.062946742,                            !- Field 632
  Until: 16:00,                           !- Field 633
  0.06235713,                             !- Field 634
  Until: 17:00,                           !- Field 635
  0.05958351,                             !- Field 636
  Until: 18:00,                           !- Field 637
  0.014962901,                            !- Field 638
  Until: 19:00,                           !- Field 639
  0.004293341,                            !- Field 640
  Until: 20:00,                           !- Field 641
  0.035989308,                            !- Field 642
  Until: 21:00,                           !- Field 643
  0.030753214,                            !- Field 644
  Until: 22:00,                           !- Field 645
  0.013887613,                            !- Field 646
  Until: 23:00,                           !- Field 647
  0.123505233,                            !- Field 648
  Until: 24:00,                           !- Field 649
  0.003670201,                            !- Field 650
  Through: 01/14,                         !- Field 651
  For: AllDays,                           !- Field 652
  Until: 01:00,                           !- Field 653
  0.003872091,                            !- Field 654
  Until: 02:00,                           !- Field 655
  0.003641267,                            !- Field 656
  Until: 03:00,                           !- Field 657
  0.00348129,                             !- Field 658
  Until: 04:00,                           !- Field 659
  0.003783723,                            !- Field 660
  Until: 05:00,                           !- Field 661
  0.003622599,                            !- Field 662
  Until: 06:00,                           !- Field 663
  0.003558988,                            !- Field 664
  Until: 07:00,                           !- Field 665
  0.00346415,                             !- Field 666
  Until: 08:00,                           !- Field 667
  0.064890626,                            !- Field 668
  Until: 09:00,                           !- Field 669
  0.170481012,                            !- Field 670
  Until: 10:00,                           !- Field 671
  0.194129976,                            !- Field 672
  Until: 11:00,                           !- Field 673
  0.105082647,                            !- Field 674
  Until: 12:00,                           !- Field 675
  0.150604882,                            !- Field 676
  Until: 13:00,                           !- Field 677
  0.131863255,                            !- Field 678
  Until: 14:00,                           !- Field 679
  0.061234223,                            !- Field 680
  Until: 15:00,                           !- Field 681
  0.025499123,                            !- Field 682
  Until: 16:00,                           !- Field 683
  0.003654757,                            !- Field 684
  Until: 17:00,                           !- Field 685
  0.041859792,                            !- Field 686
  Until: 18:00,                           !- Field 687
  0.060761817,                            !- Field 688
  Until: 19:00,                           !- Field 689
  0.029436116,                            !- Field 690
  Until: 20:00,                           !- Field 691
  0.106355828,                            !- Field 692
  Until: 21:00,                           !- Field 693
  0.106862734,                            !- Field 694
  Until: 22:00,                           !- Field 695
  0.01359105,                             !- Field 696
  Until: 23:00,                           !- Field 697
  0.00462714,                             !- Field 698
  Until: 24:00,                           !- Field 699
  0.004166735,                            !- Field 700
  Through: 01/15,                         !- Field 701
  For: AllDays,                           !- Field 702
  Until: 01:00,                           !- Field 703
  0.043732751,                            !- Field 704
  Until: 02:00,                           !- Field 705
  0.063575651,                            !- Field 706
  Until: 03:00,                           !- Field 707
  0.003581989,                            !- Field 708
  Until: 04:00,                           !- Field 709
  0.003585306,                            !- Field 710
  Until: 05:00,                           !- Field 711
  0.003612754,                            !- Field 712
  Until: 06:00,                           !- Field 713
  0.00365523,                             !- Field 714
  Until: 07:00,                           !- Field 715
  0.0037005,                              !- Field 716
  Until: 08:00,                           !- Field 717
  0.020572627,                            !- Field 718
  Until: 09:00,                           !- Field 719
  0.148048625,                            !- Field 720
  Until: 10:00,                           !- Field 721
  0.269851376,                            !- Field 722
  Until: 11:00,                           !- Field 723
  0.293848792,                            !- Field 724
  Until: 12:00,                           !- Field 725
  0.414890324,                            !- Field 726
  Until: 13:00,                           !- Field 727
  0.149377296,                            !- Field 728
  Until: 14:00,                           !- Field 729
  0.259825789,                            !- Field 730
  Until: 15:00,                           !- Field 731
  0.333379993,                            !- Field 732
  Until: 16:00,                           !- Field 733
  0.517498528,                            !- Field 734
  Until: 17:00,                           !- Field 735
  0.079802528,                            !- Field 736
  Until: 18:00,                           !- Field 737
  0.107986274,                            !- Field 738
  Until: 19:00,                           !- Field 739
  0.050247283,                            !- Field 740
  Until: 20:00,                           !- Field 741
  0.069537238,                            !- Field 742
  Until: 21:00,                           !- Field 743
  0.076066883,                            !- Field 744
  Until: 22:00,                           !- Field 745
  0.008952312,                            !- Field 746
  Until: 23:00,                           !- Field 747
  0.068122823,                            !- Field 748
  Until: 24:00,                           !- Field 749
  0.003981462,                            !- Field 750
  Through: 01/16,                         !- Field 751
  For: AllDays,                           !- Field 752
  Until: 01:00,                           !- Field 753
  0.003616125,                            !- Field 754
  Until: 02:00,                           !- Field 755
  0.00361282,                             !- Field 756
  Until: 03:00,                           !- Field 757
  0.003532894,                            !- Field 758
  Until: 04:00,                           !- Field 759
  0.003525649,                            !- Field 760
  Until: 05:00,                           !- Field 761
  0.003520687,                            !- Field 762
  Until: 06:00,                           !- Field 763
  0.003505992,                            !- Field 764
  Until: 07:00,                           !- Field 765
  0.003578346,                            !- Field 766
  Until: 08:00,                           !- Field 767
  0.003773337,                            !- Field 768
  Until: 09:00,                           !- Field 769
  0.112851576,                            !- Field 770
  Until: 10:00,                           !- Field 771
  0.161763632,                            !- Field 772
  Until: 11:00,                           !- Field 773
  0.341219592,                            !- Field 774
  Until: 12:00,                           !- Field 775
  0.191754645,                            !- Field 776
  Until: 13:00,                           !- Field 777
  0.296117805,                            !- Field 778
  Until: 14:00,                           !- Field 779
  0.279079528,                            !- Field 780
  Until: 15:00,                           !- Field 781
  0.174979704,                            !- Field 782
  Until: 16:00,                           !- Field 783
  0.419362139,                            !- Field 784
  Until: 17:00,                           !- Field 785
  0.179356506,                            !- Field 786
  Until: 18:00,                           !- Field 787
  0.325863064,                            !- Field 788
  Until: 19:00,                           !- Field 789
  0.371658569,                            !- Field 790
  Until: 20:00,                           !- Field 791
  0.163609861,                            !- Field 792
  Until: 21:00,                           !- Field 793
  0.074609166,                            !- Field 794
  Until: 22:00,                           !- Field 795
  0.138734411,                            !- Field 796
  Until: 23:00,                           !- Field 797
  0.034652391,                            !- Field 798
  Until: 24:00,                           !- Field 799
  0.055531964,                            !- Field 800
  Through: 01/17,                         !- Field 801
  For: AllDays,                           !- Field 802
  Until: 01:00,                           !- Field 803
  0.00350767,                             !- Field 804
  Until: 02:00,                           !- Field 805
  0.003514719,                            !- Field 806
  Until: 03:00,                           !- Field 807
  0.003501289,                            !- Field 808
  Until: 04:00,                           !- Field 809
  0.003623185,                            !- Field 810
  Until: 05:00,                           !- Field 811
  0.003494513,                            !- Field 812
  Until: 06:00,                           !- Field 813
  0.003548083,                            !- Field 814
  Until: 07:00,                           !- Field 815
  0.003466969,                            !- Field 816
  Until: 08:00,                           !- Field 817
  0.174879264,                            !- Field 818
  Until: 09:00,                           !- Field 819
  0.280170554,                            !- Field 820
  Until: 10:00,                           !- Field 821
  0.06618745,                             !- Field 822
  Until: 11:00,                           !- Field 823
  0.279597736,                            !- Field 824
  Until: 12:00,                           !- Field 825
  0.099496844,                            !- Field 826
  Until: 13:00,                           !- Field 827
  0.096514652,                            !- Field 828
  Until: 14:00,                           !- Field 829
  0.136637653,                            !- Field 830
  Until: 15:00,                           !- Field 831
  0.048912883,                            !- Field 832
  Until: 16:00,                           !- Field 833
  0.056776354,                            !- Field 834
  Until: 17:00,                           !- Field 835
  0.008593956,                            !- Field 836
  Until: 18:00,                           !- Field 837
  0.104132145,                            !- Field 838
  Until: 19:00,                           !- Field 839
  0.093799511,                            !- Field 840
  Until: 20:00,                           !- Field 841
  0.139558403,                            !- Field 842
  Until: 21:00,                           !- Field 843
  0.141732887,                            !- Field 844
  Until: 22:00,                           !- Field 845
  0.060491867,                            !- Field 846
  Until: 23:00,                           !- Field 847
  0.072190677,                            !- Field 848
  Until: 24:00,                           !- Field 849
  0.04985447,                             !- Field 850
  Through: 01/18,                         !- Field 851
  For: AllDays,                           !- Field 852
  Until: 01:00,                           !- Field 853
  0.045519472,                            !- Field 854
  Until: 02:00,                           !- Field 855
  0.041404526,                            !- Field 856
  Until: 03:00,                           !- Field 857
  0.003676501,                            !- Field 858
  Until: 04:00,                           !- Field 859
  0.003486978,                            !- Field 860
  Until: 05:00,                           !- Field 861
  0.003488814,                            !- Field 862
  Until: 06:00,                           !- Field 863
  0.003514633,                            !- Field 864
  Until: 07:00,                           !- Field 865
  0.034329711,                            !- Field 866
  Until: 08:00,                           !- Field 867
  0.134968254,                            !- Field 868
  Until: 09:00,                           !- Field 869
  0.085702173,                            !- Field 870
  Until: 10:00,                           !- Field 871
  0.147628498,                            !- Field 872
  Until: 11:00,                           !- Field 873
  0.169585558,                            !- Field 874
  Until: 12:00,                           !- Field 875
  0.187286467,                            !- Field 876
  Until: 13:00,                           !- Field 877
  0.23724732,                             !- Field 878
  Until: 14:00,                           !- Field 879
  0.227023942,                            !- Field 880
  Until: 15:00,                           !- Field 881
  0.048770122,                            !- Field 882
  Until: 16:00,                           !- Field 883
  0.003599249,                            !- Field 884
  Until: 17:00,                           !- Field 885
  0.092080661,                            !- Field 886
  Until: 18:00,                           !- Field 887
  0.003528659,                            !- Field 888
  Until: 19:00,                           !- Field 889
  0.003755551,                            !- Field 890
  Until: 20:00,                           !- Field 891
  0.003460408,                            !- Field 892
  Until: 21:00,                           !- Field 893
  0.057538232,                            !- Field 894
  Until: 22:00,                           !- Field 895
  0.016517358,                            !- Field 896
  Until: 23:00,                           !- Field 897
  0.026621002,                            !- Field 898
  Until: 24:00,                           !- Field 899
  0.017959585,                            !- Field 900
  Through: 01/19,                         !- Field 901
  For: AllDays,                           !- Field 902
  Until: 01:00,                           !- Field 903
  0.00367411,                             !- Field 904
  Until: 02:00,                           !- Field 905
  0.003598904,                            !- Field 906
  Until: 03:00,                           !- Field 907
  0.003482029,                            !- Field 908
  Until: 04:00,                           !- Field 909
  0.003472555,                            !- Field 910
  Until: 05:00,                           !- Field 911
  0.003601349,                            !- Field 912
  Until: 06:00,                           !- Field 913
  0.0035276,                              !- Field 914
  Until: 07:00,                           !- Field 915
  0.050382546,                            !- Field 916
  Until: 08:00,                           !- Field 917
  0.181563499,                            !- Field 918
  Until: 09:00,                           !- Field 919
  0.098353945,                            !- Field 920
  Until: 10:00,                           !- Field 921
  0.028583953,                            !- Field 922
  Until: 11:00,                           !- Field 923
  0.062458843,                            !- Field 924
  Until: 12:00,                           !- Field 925
  0.003675883,                            !- Field 926
  Until: 13:00,                           !- Field 927
  0.059899086,                            !- Field 928
  Until: 14:00,                           !- Field 929
  0.055397429,                            !- Field 930
  Until: 15:00,                           !- Field 931
  0.059483336,                            !- Field 932
  Until: 16:00,                           !- Field 933
  0.16115505,                             !- Field 934
  Until: 17:00,                           !- Field 935
  0.134571988,                            !- Field 936
  Until: 18:00,                           !- Field 937
  0.107997844,                            !- Field 938
  Until: 19:00,                           !- Field 939
  0.120292825,                            !- Field 940
  Until: 20:00,                           !- Field 941
  0.249845895,                            !- Field 942
  Until: 21:00,                           !- Field 943
  0.130859187,                            !- Field 944
  Until: 22:00,                           !- Field 945
  0.087689013,                            !- Field 946
  Until: 23:00,                           !- Field 947
  0.106097319,                            !- Field 948
  Until: 24:00,                           !- Field 949
  0.011608497,                            !- Field 950
  Through: 01/20,                         !- Field 951
  For: AllDays,                           !- Field 952
  Until: 01:00,                           !- Field 953
  0.003593308,                            !- Field 954
  Until: 02:00,                           !- Field 955
  0.003592694,                            !- Field 956
  Until: 03:00,                           !- Field 957
  0.003597834,                            !- Field 958
  Until: 04:00,                           !- Field 959
  0.003494815,                            !- Field 960
  Until: 05:00,                           !- Field 961
  0.003569187,                            !- Field 962
  Until: 06:00,                           !- Field 963
  0.003638461,                            !- Field 964
  Until: 07:00,                           !- Field 965
  0.003820924,                            !- Field 966
  Until: 08:00,                           !- Field 967
  0.109870321,                            !- Field 968
  Until: 09:00,                           !- Field 969
  0.062558441,                            !- Field 970
  Until: 10:00,                           !- Field 971
  0.051140416,                            !- Field 972
  Until: 11:00,                           !- Field 973
  0.143383444,                            !- Field 974
  Until: 12:00,                           !- Field 975
  0.19787109,                             !- Field 976
  Until: 13:00,                           !- Field 977
  0.02522522,                             !- Field 978
  Until: 14:00,                           !- Field 979
  0.146194636,                            !- Field 980
  Until: 15:00,                           !- Field 981
  0.062946742,                            !- Field 982
  Until: 16:00,                           !- Field 983
  0.06235713,                             !- Field 984
  Until: 17:00,                           !- Field 985
  0.05958351,                             !- Field 986
  Until: 18:00,                           !- Field 987
  0.014962901,                            !- Field 988
  Until: 19:00,                           !- Field 989
  0.004293341,                            !- Field 990
  Until: 20:00,                           !- Field 991
  0.035989308,                            !- Field 992
  Until: 21:00,                           !- Field 993
  0.030753214,                            !- Field 994
  Until: 22:00,                           !- Field 995
  0.013887613,                            !- Field 996
  Until: 23:00,                           !- Field 997
  0.123505233,                            !- Field 998
  Until: 24:00,                           !- Field 999
  0.003670201,                            !- Field 1000
  Through: 01/21,                         !- Field 1001
  For: AllDays,                           !- Field 1002
  Until: 01:00,                           !- Field 1003
  0.003872091,                            !- Field 1004
  Until: 02:00,                           !- Field 1005
  0.003641267,                            !- Field 1006
  Until: 03:00,                           !- Field 1007
  0.00348129,                             !- Field 1008
  Until: 04:00,                           !- Field 1009
  0.003783723,                            !- Field 1010
  Until: 05:00,                           !- Field 1011
  0.003622599,                            !- Field 1012
  Until: 06:00,                           !- Field 1013
  0.003558988,                            !- Field 1014
  Until: 07:00,                           !- Field 1015
  0.00346415,                             !- Field 1016
  Until: 08:00,                           !- Field 1017
  0.064890626,                            !- Field 1018
  Until: 09:00,                           !- Field 1019
  0.170481012,                            !- Field 1020
  Until: 10:00,                           !- Field 1021
  0.194129976,                            !- Field 1022
  Until: 11:00,                           !- Field 1023
  0.105082647,                            !- Field 1024
  Until: 12:00,                           !- Field 1025
  0.150604882,                            !- Field 1026
  Until: 13:00,                           !- Field 1027
  0.131863255,                            !- Field 1028
  Until: 14:00,                           !- Field 1029
  0.061234223,                            !- Field 1030
  Until: 15:00,                           !- Field 1031
  0.025499123,                            !- Field 1032
  Until: 16:00,                           !- Field 1033
  0.003654757,                            !- Field 1034
  Until: 17:00,                           !- Field 1035
  0.041859792,                            !- Field 1036
  Until: 18:00,                           !- Field 1037
  0.060761817,                            !- Field 1038
  Until: 19:00,                           !- Field 1039
  0.029436116,                            !- Field 1040
  Until: 20:00,                           !- Field 1041
  0.106355828,                            !- Field 1042
  Until: 21:00,                           !- Field 1043
  0.106862734,                            !- Field 1044
  Until: 22:00,                           !- Field 1045
  0.01359105,                             !- Field 1046
  Until: 23:00,                           !- Field 1047
  0.00462714,                             !- Field 1048
  Until: 24:00,                           !- Field 1049
  0.004166735,                            !- Field 1050
  Through: 01/22,                         !- Field 1051
  For: AllDays,                           !- Field 1052
  Until: 01:00,                           !- Field 1053
  0.043732751,                            !- Field 1054
  Until: 02:00,                           !- Field 1055
  0.063575651,                            !- Field 1056
  Until: 03:00,                           !- Field 1057
  0.003581989,                            !- Field 1058
  Until: 04:00,                           !- Field 1059
  0.003585306,                            !- Field 1060
  Until: 05:00,                           !- Field 1061
  0.003612754,                            !- Field 1062
  Until: 06:00,                           !- Field 1063
  0.00365523,                             !- Field 1064
  Until: 07:00,                           !- Field 1065
  0.0037005,                              !- Field 1066
  Until: 08:00,                           !- Field 1067
  0.020572627,                            !- Field 1068
  Until: 09:00,                           !- Field 1069
  0.148048625,                            !- Field 1070
  Until: 10:00,                           !- Field 1071
  0.269851376,                            !- Field 1072
  Until: 11:00,                           !- Field 1073
  0.293848792,                            !- Field 1074
  Until: 12:00,                           !- Field 1075
  0.414890324,                            !- Field 1076
  Until: 13:00,                           !- Field 1077
  0.149377296,                            !- Field 1078
  Until: 14:00,                           !- Field 1079
  0.259825789,                            !- Field 1080
  Until: 15:00,                           !- Field 1081
  0.333379993,                            !- Field 1082
  Until: 16:00,                           !- Field 1083
  0.517498528,                            !- Field 1084
  Until: 17:00,                           !- Field 1085
  0.079802528,                            !- Field 1086
  Until: 18:00,                           !- Field 1087
  0.107986274,                            !- Field 1088
  Until: 19:00,                           !- Field 1089
  0.050247283,                            !- Field 1090
  Until: 20:00,                           !- Field 1091
  0.069537238,                            !- Field 1092
  Until: 21:00,                           !- Field 1093
  0.076066883,                            !- Field 1094
  Until: 22:00,                           !- Field 1095
  0.008952312,                            !- Field 1096
  Until: 23:00,                           !- Field 1097
  0.068122823,                            !- Field 1098
  Until: 24:00,                           !- Field 1099
  0.003981462,                            !- Field 1100
  Through: 01/23,                         !- Field 1101
  For: AllDays,                           !- Field 1102
  Until: 01:00,                           !- Field 1103
  0.003616125,                            !- Field 1104
  Until: 02:00,                           !- Field 1105
  0.00361282,                             !- Field 1106
  Until: 03:00,                           !- Field 1107
  0.003532894,                            !- Field 1108
  Until: 04:00,                           !- Field 1109
  0.003525649,                            !- Field 1110
  Until: 05:00,                           !- Field 1111
  0.003520687,                            !- Field 1112
  Until: 06:00,                           !- Field 1113
  0.003505992,                            !- Field 1114
  Until: 07:00,                           !- Field 1115
  0.003578346,                            !- Field 1116
  Until: 08:00,                           !- Field 1117
  0.003773337,                            !- Field 1118
  Until: 09:00,                           !- Field 1119
  0.112851576,                            !- Field 1120
  Until: 10:00,                           !- Field 1121
  0.161763632,                            !- Field 1122
  Until: 11:00,                           !- Field 1123
  0.341219592,                            !- Field 1124
  Until: 12:00,                           !- Field 1125
  0.191754645,                            !- Field 1126
  Until: 13:00,                           !- Field 1127
  0.296117805,                            !- Field 1128
  Until: 14:00,                           !- Field 1129
  0.279079528,                            !- Field 1130
  Until: 15:00,                           !- Field 1131
  0.174979704,                            !- Field 1132
  Until: 16:00,                           !- Field 1133
  0.419362139,                            !- Field 1134
  Until: 17:00,                           !- Field 1135
  0.179356506,                            !- Field 1136
  Until: 18:00,                           !- Field 1137
  0.325863064,                            !- Field 1138
  Until: 19:00,                           !- Field 1139
  0.371658569,                            !- Field 1140
  Until: 20:00,                           !- Field 1141
  0.163609861,                            !- Field 1142
  Until: 21:00,                           !- Field 1143
  0.074609166,                            !- Field 1144
  Until: 22:00,                           !- Field 1145
  0.138734411,                            !- Field 1146
  Until: 23:00,                           !- Field 1147
  0.034652391,                            !- Field 1148
  Until: 24:00,                           !- Field 1149
  0.055531964,                            !- Field 1150
  Through: 01/24,                         !- Field 1151
  For: AllDays,                           !- Field 1152
  Until: 01:00,                           !- Field 1153
  0.00350767,                             !- Field 1154
  Until: 02:00,                           !- Field 1155
  0.003514719,                            !- Field 1156
  Until: 03:00,                           !- Field 1157
  0.003501289,                            !- Field 1158
  Until: 04:00,                           !- Field 1159
  0.003623185,                            !- Field 1160
  Until: 05:00,                           !- Field 1161
  0.003494513,                            !- Field 1162
  Until: 06:00,                           !- Field 1163
  0.003548083,                            !- Field 1164
  Until: 07:00,                           !- Field 1165
  0.003466969,                            !- Field 1166
  Until: 08:00,                           !- Field 1167
  0.174879264,                            !- Field 1168
  Until: 09:00,                           !- Field 1169
  0.280170554,                            !- Field 1170
  Until: 10:00,                           !- Field 1171
  0.06618745,                             !- Field 1172
  Until: 11:00,                           !- Field 1173
  0.279597736,                            !- Field 1174
  Until: 12:00,                           !- Field 1175
  0.099496844,                            !- Field 1176
  Until: 13:00,                           !- Field 1177
  0.096514652,                            !- Field 1178
  Until: 14:00,                           !- Field 1179
  0.136637653,                            !- Field 1180
  Until: 15:00,                           !- Field 1181
  0.048912883,                            !- Field 1182
  Until: 16:00,                           !- Field 1183
  0.056776354,                            !- Field 1184
  Until: 17:00,                           !- Field 1185
  0.008593956,                            !- Field 1186
  Until: 18:00,                           !- Field 1187
  0.104132145,                            !- Field 1188
  Until: 19:00,                           !- Field 1189
  0.093799511,                            !- Field 1190
  Until: 20:00,                           !- Field 1191
  0.139558403,                            !- Field 1192
  Until: 21:00,                           !- Field 1193
  0.141732887,                            !- Field 1194
  Until: 22:00,                           !- Field 1195
  0.060491867,                            !- Field 1196
  Until: 23:00,                           !- Field 1197
  0.072190677,                            !- Field 1198
  Until: 24:00,                           !- Field 1199
  0.04985447,                             !- Field 1200
  Through: 01/25,                         !- Field 1201
  For: AllDays,                           !- Field 1202
  Until: 01:00,                           !- Field 1203
  0.045519472,                            !- Field 1204
  Until: 02:00,                           !- Field 1205
  0.041404526,                            !- Field 1206
  Until: 03:00,                           !- Field 1207
  0.003676501,                            !- Field 1208
  Until: 04:00,                           !- Field 1209
  0.003486978,                            !- Field 1210
  Until: 05:00,                           !- Field 1211
  0.003488814,                            !- Field 1212
  Until: 06:00,                           !- Field 1213
  0.003514633,                            !- Field 1214
  Until: 07:00,                           !- Field 1215
  0.034329711,                            !- Field 1216
  Until: 08:00,                           !- Field 1217
  0.134968254,                            !- Field 1218
  Until: 09:00,                           !- Field 1219
  0.085702173,                            !- Field 1220
  Until: 10:00,                           !- Field 1221
  0.147628498,                            !- Field 1222
  Until: 11:00,                           !- Field 1223
  0.169585558,                            !- Field 1224
  Until: 12:00,                           !- Field 1225
  0.187286467,                            !- Field 1226
  Until: 13:00,                           !- Field 1227
  0.23724732,                             !- Field 1228
  Until: 14:00,                           !- Field 1229
  0.227023942,                            !- Field 1230
  Until: 15:00,                           !- Field 1231
  0.048770122,                            !- Field 1232
  Until: 16:00,                           !- Field 1233
  0.003599249,                            !- Field 1234
  Until: 17:00,                           !- Field 1235
  0.092080661,                            !- Field 1236
  Until: 18:00,                           !- Field 1237
  0.003528659,                            !- Field 1238
  Until: 19:00,                           !- Field 1239
  0.003755551,                            !- Field 1240
  Until: 20:00,                           !- Field 1241
  0.003460408,                            !- Field 1242
  Until: 21:00,                           !- Field 1243
  0.057538232,                            !- Field 1244
  Until: 22:00,                           !- Field 1245
  0.016517358,                            !- Field 1246
  Until: 23:00,                           !- Field 1247
  0.026621002,                            !- Field 1248
  Until: 24:00,                           !- Field 1249
  0.017959585,                            !- Field 1250
  Through: 01/26,                         !- Field 1251
  For: AllDays,                           !- Field 1252
  Until: 01:00,                           !- Field 1253
  0.00367411,                             !- Field 1254
  Until: 02:00,                           !- Field 1255
  0.003598904,                            !- Field 1256
  Until: 03:00,                           !- Field 1257
  0.003482029,                            !- Field 1258
  Until: 04:00,                           !- Field 1259
  0.003472555,                            !- Field 1260
  Until: 05:00,                           !- Field 1261
  0.003601349,                            !- Field 1262
  Until: 06:00,                           !- Field 1263
  0.0035276,                              !- Field 1264
  Until: 07:00,                           !- Field 1265
  0.050382546,                            !- Field 1266
  Until: 08:00,                           !- Field 1267
  0.181563499,                            !- Field 1268
  Until: 09:00,                           !- Field 1269
  0.098353945,                            !- Field 1270
  Until: 10:00,                           !- Field 1271
  0.028583953,                            !- Field 1272
  Until: 11:00,                           !- Field 1273
  0.062458843,                            !- Field 1274
  Until: 12:00,                           !- Field 1275
  0.003675883,                            !- Field 1276
  Until: 13:00,                           !- Field 1277
  0.059899086,                            !- Field 1278
  Until: 14:00,                           !- Field 1279
  0.055397429,                            !- Field 1280
  Until: 15:00,                           !- Field 1281
  0.059483336,                            !- Field 1282
  Until: 16:00,                           !- Field 1283
  0.16115505,                             !- Field 1284
  Until: 17:00,                           !- Field 1285
  0.134571988,                            !- Field 1286
  Until: 18:00,                           !- Field 1287
  0.107997844,                            !- Field 1288
  Until: 19:00,                           !- Field 1289
  0.120292825,                            !- Field 1290
  Until: 20:00,                           !- Field 1291
  0.249845895,                            !- Field 1292
  Until: 21:00,                           !- Field 1293
  0.130859187,                            !- Field 1294
  Until: 22:00,                           !- Field 1295
  0.087689013,                            !- Field 1296
  Until: 23:00,                           !- Field 1297
  0.106097319,                            !- Field 1298
  Until: 24:00,                           !- Field 1299
  0.011608497,                            !- Field 1300
  Through: 01/27,                         !- Field 1301
  For: AllDays,                           !- Field 1302
  Until: 01:00,                           !- Field 1303
  0.003593308,                            !- Field 1304
  Until: 02:00,                           !- Field 1305
  0.003592694,                            !- Field 1306
  Until: 03:00,                           !- Field 1307
  0.003597834,                            !- Field 1308
  Until: 04:00,                           !- Field 1309
  0.003494815,                            !- Field 1310
  Until: 05:00,                           !- Field 1311
  0.003569187,                            !- Field 1312
  Until: 06:00,                           !- Field 1313
  0.003638461,                            !- Field 1314
  Until: 07:00,                           !- Field 1315
  0.003820924,                            !- Field 1316
  Until: 08:00,                           !- Field 1317
  0.109870321,                            !- Field 1318
  Until: 09:00,                           !- Field 1319
  0.062558441,                            !- Field 1320
  Until: 10:00,                           !- Field 1321
  0.051140416,                            !- Field 1322
  Until: 11:00,                           !- Field 1323
  0.143383444,                            !- Field 1324
  Until: 12:00,                           !- Field 1325
  0.19787109,                             !- Field 1326
  Until: 13:00,                           !- Field 1327
  0.02522522,                             !- Field 1328
  Until: 14:00,                           !- Field 1329
  0.146194636,                            !- Field 1330
  Until: 15:00,                           !- Field 1331
  0.062946742,                            !- Field 1332
  Until: 16:00,                           !- Field 1333
  0.06235713,                             !- Field 1334
  Until: 17:00,                           !- Field 1335
  0.05958351,                             !- Field 1336
  Until: 18:00,                           !- Field 1337
  0.014962901,                            !- Field 1338
  Until: 19:00,                           !- Field 1339
  0.004293341,                            !- Field 1340
  Until: 20:00,                           !- Field 1341
  0.035989308,                            !- Field 1342
  Until: 21:00,                           !- Field 1343
  0.030753214,                            !- Field 1344
  Until: 22:00,                           !- Field 1345
  0.013887613,                            !- Field 1346
  Until: 23:00,                           !- Field 1347
  0.123505233,                            !- Field 1348
  Until: 24:00,                           !- Field 1349
  0.003670201,                            !- Field 1350
  Through: 01/28,                         !- Field 1351
  For: AllDays,                           !- Field 1352
  Until: 01:00,                           !- Field 1353
  0.003872091,                            !- Field 1354
  Until: 02:00,                           !- Field 1355
  0.003641267,                            !- Field 1356
  Until: 03:00,                           !- Field 1357
  0.00348129,                             !- Field 1358
  Until: 04:00,                           !- Field 1359
  0.003783723,                            !- Field 1360
  Until: 05:00,                           !- Field 1361
  0.003622599,                            !- Field 1362
  Until: 06:00,                           !- Field 1363
  0.003558988,                            !- Field 1364
  Until: 07:00,                           !- Field 1365
  0.00346415,                             !- Field 1366
  Until: 08:00,                           !- Field 1367
  0.064890626,                            !- Field 1368
  Until: 09:00,                           !- Field 1369
  0.170481012,                            !- Field 1370
  Until: 10:00,                           !- Field 1371
  0.194129976,                            !- Field 1372
  Until: 11:00,                           !- Field 1373
  0.105082647,                            !- Field 1374
  Until: 12:00,                           !- Field 1375
  0.150604882,                            !- Field 1376
  Until: 13:00,                           !- Field 1377
  0.131863255,                            !- Field 1378
  Until: 14:00,                           !- Field 1379
  0.061234223,                            !- Field 1380
  Until: 15:00,                           !- Field 1381
  0.025499123,                            !- Field 1382
  Until: 16:00,                           !- Field 1383
  0.003654757,                            !- Field 1384
  Until: 17:00,                           !- Field 1385
  0.041859792,                            !- Field 1386
  Until: 18:00,                           !- Field 1387
  0.060761817,                            !- Field 1388
  Until: 19:00,                           !- Field 1389
  0.029436116,                            !- Field 1390
  Until: 20:00,                           !- Field 1391
  0.106355828,                            !- Field 1392
  Until: 21:00,                           !- Field 1393
  0.106862734,                            !- Field 1394
  Until: 22:00,                           !- Field 1395
  0.01359105,                             !- Field 1396
  Until: 23:00,                           !- Field 1397
  0.00462714,                             !- Field 1398
  Until: 24:00,                           !- Field 1399
  0.004166735,                            !- Field 1400
  Through: 01/29,                         !- Field 1401
  For: AllDays,                           !- Field 1402
  Until: 01:00,                           !- Field 1403
  0.043732751,                            !- Field 1404
  Until: 02:00,                           !- Field 1405
  0.063575651,                            !- Field 1406
  Until: 03:00,                           !- Field 1407
  0.003581989,                            !- Field 1408
  Until: 04:00,                           !- Field 1409
  0.003585306,                            !- Field 1410
  Until: 05:00,                           !- Field 1411
  0.003612754,                            !- Field 1412
  Until: 06:00,                           !- Field 1413
  0.00365523,                             !- Field 1414
  Until: 07:00,                           !- Field 1415
  0.0037005,                              !- Field 1416
  Until: 08:00,                           !- Field 1417
  0.020572627,                            !- Field 1418
  Until: 09:00,                           !- Field 1419
  0.148048625,                            !- Field 1420
  Until: 10:00,                           !- Field 1421
  0.269851376,                            !- Field 1422
  Until: 11:00,                           !- Field 1423
  0.293848792,                            !- Field 1424
  Until: 12:00,                           !- Field 1425
  0.414890324,                            !- Field 1426
  Until: 13:00,                           !- Field 1427
  0.149377296,                            !- Field 1428
  Until: 14:00,                           !- Field 1429
  0.259825789,                            !- Field 1430
  Until: 15:00,                           !- Field 1431
  0.333379993,                            !- Field 1432
  Until: 16:00,                           !- Field 1433
  0.517498528,                            !- Field 1434
  Until: 17:00,                           !- Field 1435
  0.079802528,                            !- Field 1436
  Until: 18:00,                           !- Field 1437
  0.107986274,                            !- Field 1438
  Until: 19:00,                           !- Field 1439
  0.050247283,                            !- Field 1440
  Until: 20:00,                           !- Field 1441
  0.069537238,                            !- Field 1442
  Until: 21:00,                           !- Field 1443
  0.076066883,                            !- Field 1444
  Until: 22:00,                           !- Field 1445
  0.008952312,                            !- Field 1446
  Until: 23:00,                           !- Field 1447
  0.068122823,                            !- Field 1448
  Until: 24:00,                           !- Field 1449
  0.003981462,                            !- Field 1450
  Through: 01/30,                         !- Field 1451
  For: AllDays,                           !- Field 1452
  Until: 01:00,                           !- Field 1453
  0.003616125,                            !- Field 1454
  Until: 02:00,                           !- Field 1455
  0.00361282,                             !- Field 1456
  Until: 03:00,                           !- Field 1457
  0.003532894,                            !- Field 1458
  Until: 04:00,                           !- Field 1459
  0.003525649,                            !- Field 1460
  Until: 05:00,                           !- Field 1461
  0.003520687,                            !- Field 1462
  Until: 06:00,                           !- Field 1463
  0.003505992,                            !- Field 1464
  Until: 07:00,                           !- Field 1465
  0.003578346,                            !- Field 1466
  Until: 08:00,                           !- Field 1467
  0.003773337,                            !- Field 1468
  Until: 09:00,                           !- Field 1469
  0.112851576,                            !- Field 1470
  Until: 10:00,                           !- Field 1471
  0.161763632,                            !- Field 1472
  Until: 11:00,                           !- Field 1473
  0.341219592,                            !- Field 1474
  Until: 12:00,                           !- Field 1475
  0.191754645,                            !- Field 1476
  Until: 13:00,                           !- Field 1477
  0.296117805,                            !- Field 1478
  Until: 14:00,                           !- Field 1479
  0.279079528,                            !- Field 1480
  Until: 15:00,                           !- Field 1481
  0.174979704,                            !- Field 1482
  Until: 16:00,                           !- Field 1483
  0.419362139,                            !- Field 1484
  Until: 17:00,                           !- Field 1485
  0.179356506,                            !- Field 1486
  Until: 18:00,                           !- Field 1487
  0.325863064,                            !- Field 1488
  Until: 19:00,                           !- Field 1489
  0.371658569,                            !- Field 1490
  Until: 20:00,                           !- Field 1491
  0.163609861,                            !- Field 1492
  Until: 21:00,                           !- Field 1493
  0.074609166,                            !- Field 1494
  Until: 22:00,                           !- Field 1495
  0.138734411,                            !- Field 1496
  Until: 23:00,                           !- Field 1497
  0.034652391,                            !- Field 1498
  Until: 24:00,                           !- Field 1499
  0.055531964,                            !- Field 1500
  Through: 01/31,                         !- Field 1501
  For: AllDays,                           !- Field 1502
  Until: 01:00,                           !- Field 1503
  0.00350767,                             !- Field 1504
  Until: 02:00,                           !- Field 1505
  0.003514719,                            !- Field 1506
  Until: 03:00,                           !- Field 1507
  0.003501289,                            !- Field 1508
  Until: 04:00,                           !- Field 1509
  0.003623185,                            !- Field 1510
  Until: 05:00,                           !- Field 1511
  0.003494513,                            !- Field 1512
  Until: 06:00,                           !- Field 1513
  0.003548083,                            !- Field 1514
  Until: 07:00,                           !- Field 1515
  0.003466969,                            !- Field 1516
  Until: 08:00,                           !- Field 1517
  0.174879264,                            !- Field 1518
  Until: 09:00,                           !- Field 1519
  0.280170554,                            !- Field 1520
  Until: 10:00,                           !- Field 1521
  0.06618745,                             !- Field 1522
  Until: 11:00,                           !- Field 1523
  0.279597736,                            !- Field 1524
  Until: 12:00,                           !- Field 1525
  0.099496844,                            !- Field 1526
  Until: 13:00,                           !- Field 1527
  0.096514652,                            !- Field 1528
  Until: 14:00,                           !- Field 1529
  0.136637653,                            !- Field 1530
  Until: 15:00,                           !- Field 1531
  0.048912883,                            !- Field 1532
  Until: 16:00,                           !- Field 1533
  0.056776354,                            !- Field 1534
  Until: 17:00,                           !- Field 1535
  0.008593956,                            !- Field 1536
  Until: 18:00,                           !- Field 1537
  0.104132145,                            !- Field 1538
  Until: 19:00,                           !- Field 1539
  0.093799511,                            !- Field 1540
  Until: 20:00,                           !- Field 1541
  0.139558403,                            !- Field 1542
  Until: 21:00,                           !- Field 1543
  0.141732887,                            !- Field 1544
  Until: 22:00,                           !- Field 1545
  0.060491867,                            !- Field 1546
  Until: 23:00,                           !- Field 1547
  0.072190677,                            !- Field 1548
  Until: 24:00,                           !- Field 1549
  0.04985447,                             !- Field 1550
  Through: 02/01,                         !- Field 1551
  For: AllDays,                           !- Field 1552
  Until: 01:00,                           !- Field 1553
  0.003494752,                            !- Field 1554
  Until: 02:00,                           !- Field 1555
  0.003498683,                            !- Field 1556
  Until: 03:00,                           !- Field 1557
  0.003498197,                            !- Field 1558
  Until: 04:00,                           !- Field 1559
  0.003497748,                            !- Field 1560
  Until: 05:00,                           !- Field 1561
  0.003483414,                            !- Field 1562
  Until: 06:00,                           !- Field 1563
  0.003499578,                            !- Field 1564
  Until: 07:00,                           !- Field 1565
  0.109229707,                            !- Field 1566
  Until: 08:00,                           !- Field 1567
  0.177396695,                            !- Field 1568
  Until: 09:00,                           !- Field 1569
  0.037531421,                            !- Field 1570
  Until: 10:00,                           !- Field 1571
  0.096529688,                            !- Field 1572
  Until: 11:00,                           !- Field 1573
  0.14971732,                             !- Field 1574
  Until: 12:00,                           !- Field 1575
  0.131489733,                            !- Field 1576
  Until: 13:00,                           !- Field 1577
  0.258038358,                            !- Field 1578
  Until: 14:00,                           !- Field 1579
  0.086926649,                            !- Field 1580
  Until: 15:00,                           !- Field 1581
  0.10242388,                             !- Field 1582
  Until: 16:00,                           !- Field 1583
  0.038489796,                            !- Field 1584
  Until: 17:00,                           !- Field 1585
  0.028234146,                            !- Field 1586
  Until: 18:00,                           !- Field 1587
  0.003449861,                            !- Field 1588
  Until: 19:00,                           !- Field 1589
  0.082747118,                            !- Field 1590
  Until: 20:00,                           !- Field 1591
  0.193048582,                            !- Field 1592
  Until: 21:00,                           !- Field 1593
  0.105309269,                            !- Field 1594
  Until: 22:00,                           !- Field 1595
  0.061993332,                            !- Field 1596
  Until: 23:00,                           !- Field 1597
  0.128756933,                            !- Field 1598
  Until: 24:00,                           !- Field 1599
  0.070495926,                            !- Field 1600
  Through: 02/02,                         !- Field 1601
  For: AllDays,                           !- Field 1602
  Until: 01:00,                           !- Field 1603
  0.003547522,                            !- Field 1604
  Until: 02:00,                           !- Field 1605
  0.025534941,                            !- Field 1606
  Until: 03:00,                           !- Field 1607
  0.058813352,                            !- Field 1608
  Until: 04:00,                           !- Field 1609
  0.00355116,                             !- Field 1610
  Until: 05:00,                           !- Field 1611
  0.003559954,                            !- Field 1612
  Until: 06:00,                           !- Field 1613
  0.088322521,                            !- Field 1614
  Until: 07:00,                           !- Field 1615
  0.093001569,                            !- Field 1616
  Until: 08:00,                           !- Field 1617
  0.120954416,                            !- Field 1618
  Until: 09:00,                           !- Field 1619
  0.023739411,                            !- Field 1620
  Until: 10:00,                           !- Field 1621
  0.158571359,                            !- Field 1622
  Until: 11:00,                           !- Field 1623
  0.022312001,                            !- Field 1624
  Until: 12:00,                           !- Field 1625
  0.003510279,                            !- Field 1626
  Until: 13:00,                           !- Field 1627
  0.08874115,                             !- Field 1628
  Until: 14:00,                           !- Field 1629
  0.003503415,                            !- Field 1630
  Until: 15:00,                           !- Field 1631
  0.041406851,                            !- Field 1632
  Until: 16:00,                           !- Field 1633
  0.031567592,                            !- Field 1634
  Until: 17:00,                           !- Field 1635
  0.010115569,                            !- Field 1636
  Until: 18:00,                           !- Field 1637
  0.061564043,                            !- Field 1638
  Until: 19:00,                           !- Field 1639
  0.050452367,                            !- Field 1640
  Until: 20:00,                           !- Field 1641
  0.064037008,                            !- Field 1642
  Until: 21:00,                           !- Field 1643
  0.085158953,                            !- Field 1644
  Until: 22:00,                           !- Field 1645
  0.013821574,                            !- Field 1646
  Until: 23:00,                           !- Field 1647
  0.236097427,                            !- Field 1648
  Until: 24:00,                           !- Field 1649
  0.021924734,                            !- Field 1650
  Through: 02/03,                         !- Field 1651
  For: AllDays,                           !- Field 1652
  Until: 01:00,                           !- Field 1653
  0.003405429,                            !- Field 1654
  Until: 02:00,                           !- Field 1655
  0.003377181,                            !- Field 1656
  Until: 03:00,                           !- Field 1657
  0.003365363,                            !- Field 1658
  Until: 04:00,                           !- Field 1659
  0.003362849,                            !- Field 1660
  Until: 05:00,                           !- Field 1661
  0.003368668,                            !- Field 1662
  Until: 06:00,                           !- Field 1663
  0.003454054,                            !- Field 1664
  Until: 07:00,                           !- Field 1665
  0.006272259,                            !- Field 1666
  Until: 08:00,                           !- Field 1667
  0.163818455,                            !- Field 1668
  Until: 09:00,                           !- Field 1669
  0.032080365,                            !- Field 1670
  Until: 10:00,                           !- Field 1671
  0.02582378,                             !- Field 1672
  Until: 11:00,                           !- Field 1673
  0.00354952,                             !- Field 1674
  Until: 12:00,                           !- Field 1675
  0.045534907,                            !- Field 1676
  Until: 13:00,                           !- Field 1677
  0.003611562,                            !- Field 1678
  Until: 14:00,                           !- Field 1679
  0.018012343,                            !- Field 1680
  Until: 15:00,                           !- Field 1681
  0.057931888,                            !- Field 1682
  Until: 16:00,                           !- Field 1683
  0.060405824,                            !- Field 1684
  Until: 17:00,                           !- Field 1685
  0.003574225,                            !- Field 1686
  Until: 18:00,                           !- Field 1687
  0.003535372,                            !- Field 1688
  Until: 19:00,                           !- Field 1689
  0.017367459,                            !- Field 1690
  Until: 20:00,                           !- Field 1691
  0.068486229,                            !- Field 1692
  Until: 21:00,                           !- Field 1693
  0.06101396,                             !- Field 1694
  Until: 22:00,                           !- Field 1695
  0.066345214,                            !- Field 1696
  Until: 23:00,                           !- Field 1697
  0.177755831,                            !- Field 1698
  Until: 24:00,                           !- Field 1699
  0.024744784,                            !- Field 1700
  Through: 02/04,                         !- Field 1701
  For: AllDays,                           !- Field 1702
  Until: 01:00,                           !- Field 1703
  0.003704265,                            !- Field 1704
  Until: 02:00,                           !- Field 1705
  0.00370393,                             !- Field 1706
  Until: 03:00,                           !- Field 1707
  0.003687458,                            !- Field 1708
  Until: 04:00,                           !- Field 1709
  0.003690339,                            !- Field 1710
  Until: 05:00,                           !- Field 1711
  0.003700386,                            !- Field 1712
  Until: 06:00,                           !- Field 1713
  0.003678925,                            !- Field 1714
  Until: 07:00,                           !- Field 1715
  0.00364838,                             !- Field 1716
  Until: 08:00,                           !- Field 1717
  0.075021631,                            !- Field 1718
  Until: 09:00,                           !- Field 1719
  0.10710811,                             !- Field 1720
  Until: 10:00,                           !- Field 1721
  0.097448116,                            !- Field 1722
  Until: 11:00,                           !- Field 1723
  0.159106291,                            !- Field 1724
  Until: 12:00,                           !- Field 1725
  0.110492217,                            !- Field 1726
  Until: 13:00,                           !- Field 1727
  0.180060837,                            !- Field 1728
  Until: 14:00,                           !- Field 1729
  0.028552791,                            !- Field 1730
  Until: 15:00,                           !- Field 1731
  0.119251471,                            !- Field 1732
  Until: 16:00,                           !- Field 1733
  0.003657798,                            !- Field 1734
  Until: 17:00,                           !- Field 1735
  0.114891983,                            !- Field 1736
  Until: 18:00,                           !- Field 1737
  0.217242116,                            !- Field 1738
  Until: 19:00,                           !- Field 1739
  0.200603155,                            !- Field 1740
  Until: 20:00,                           !- Field 1741
  0.047594655,                            !- Field 1742
  Until: 21:00,                           !- Field 1743
  0.077354379,                            !- Field 1744
  Until: 22:00,                           !- Field 1745
  0.072717793,                            !- Field 1746
  Until: 23:00,                           !- Field 1747
  0.042004034,                            !- Field 1748
  Until: 24:00,                           !- Field 1749
  0.003624086,                            !- Field 1750
  Through: 02/05,                         !- Field 1751
  For: AllDays,                           !- Field 1752
  Until: 01:00,                           !- Field 1753
  0.003627866,                            !- Field 1754
  Until: 02:00,                           !- Field 1755
  0.003626526,                            !- Field 1756
  Until: 03:00,                           !- Field 1757
  0.003615457,                            !- Field 1758
  Until: 04:00,                           !- Field 1759
  0.003625821,                            !- Field 1760
  Until: 05:00,                           !- Field 1761
  0.003630555,                            !- Field 1762
  Until: 06:00,                           !- Field 1763
  0.003613301,                            !- Field 1764
  Until: 07:00,                           !- Field 1765
  0.003603898,                            !- Field 1766
  Until: 08:00,                           !- Field 1767
  0.003638515,                            !- Field 1768
  Until: 09:00,                           !- Field 1769
  0.110667461,                            !- Field 1770
  Until: 10:00,                           !- Field 1771
  0.579200902,                            !- Field 1772
  Until: 11:00,                           !- Field 1773
  0.412134519,                            !- Field 1774
  Until: 12:00,                           !- Field 1775
  0.417493952,                            !- Field 1776
  Until: 13:00,                           !- Field 1777
  0.330308384,                            !- Field 1778
  Until: 14:00,                           !- Field 1779
  0.030124222,                            !- Field 1780
  Until: 15:00,                           !- Field 1781
  0.108725542,                            !- Field 1782
  Until: 16:00,                           !- Field 1783
  0.093438739,                            !- Field 1784
  Until: 17:00,                           !- Field 1785
  0.143428964,                            !- Field 1786
  Until: 18:00,                           !- Field 1787
  0.188435033,                            !- Field 1788
  Until: 19:00,                           !- Field 1789
  0.299503404,                            !- Field 1790
  Until: 20:00,                           !- Field 1791
  0.081291202,                            !- Field 1792
  Until: 21:00,                           !- Field 1793
  0.088757281,                            !- Field 1794
  Until: 22:00,                           !- Field 1795
  0.073654148,                            !- Field 1796
  Until: 23:00,                           !- Field 1797
  0.145256282,                            !- Field 1798
  Until: 24:00,                           !- Field 1799
  0.036285497,                            !- Field 1800
  Through: 02/06,                         !- Field 1801
  For: AllDays,                           !- Field 1802
  Until: 01:00,                           !- Field 1803
  0.003539108,                            !- Field 1804
  Until: 02:00,                           !- Field 1805
  0.015803158,                            !- Field 1806
  Until: 03:00,                           !- Field 1807
  0.025662733,                            !- Field 1808
  Until: 04:00,                           !- Field 1809
  0.003513889,                            !- Field 1810
  Until: 05:00,                           !- Field 1811
  0.003511195,                            !- Field 1812
  Until: 06:00,                           !- Field 1813
  0.003506153,                            !- Field 1814
  Until: 07:00,                           !- Field 1815
  0.003493856,                            !- Field 1816
  Until: 08:00,                           !- Field 1817
  0.047893436,                            !- Field 1818
  Until: 09:00,                           !- Field 1819
  0.16573412,                             !- Field 1820
  Until: 10:00,                           !- Field 1821
  0.093006941,                            !- Field 1822
  Until: 11:00,                           !- Field 1823
  0.157351228,                            !- Field 1824
  Until: 12:00,                           !- Field 1825
  0.293883227,                            !- Field 1826
  Until: 13:00,                           !- Field 1827
  0.39816046,                             !- Field 1828
  Until: 14:00,                           !- Field 1829
  0.457065716,                            !- Field 1830
  Until: 15:00,                           !- Field 1831
  0.335953059,                            !- Field 1832
  Until: 16:00,                           !- Field 1833
  0.220280218,                            !- Field 1834
  Until: 17:00,                           !- Field 1835
  0.245964647,                            !- Field 1836
  Until: 18:00,                           !- Field 1837
  0.15617477,                             !- Field 1838
  Until: 19:00,                           !- Field 1839
  0.518230054,                            !- Field 1840
  Until: 20:00,                           !- Field 1841
  0.219505738,                            !- Field 1842
  Until: 21:00,                           !- Field 1843
  0.194081986,                            !- Field 1844
  Until: 22:00,                           !- Field 1845
  0.085840124,                            !- Field 1846
  Until: 23:00,                           !- Field 1847
  0.003517328,                            !- Field 1848
  Until: 24:00,                           !- Field 1849
  0.025558968,                            !- Field 1850
  Through: 02/07,                         !- Field 1851
  For: AllDays,                           !- Field 1852
  Until: 01:00,                           !- Field 1853
  0.003524841,                            !- Field 1854
  Until: 02:00,                           !- Field 1855
  0.003526411,                            !- Field 1856
  Until: 03:00,                           !- Field 1857
  0.003519082,                            !- Field 1858
  Until: 04:00,                           !- Field 1859
  0.003516791,                            !- Field 1860
  Until: 05:00,                           !- Field 1861
  0.003516266,                            !- Field 1862
  Until: 06:00,                           !- Field 1863
  0.003511643,                            !- Field 1864
  Until: 07:00,                           !- Field 1865
  0.02996426,                             !- Field 1866
  Until: 08:00,                           !- Field 1867
  0.146703767,                            !- Field 1868
  Until: 09:00,                           !- Field 1869
  0.115878384,                            !- Field 1870
  Until: 10:00,                           !- Field 1871
  0.092065619,                            !- Field 1872
  Until: 11:00,                           !- Field 1873
  0.13202989,                             !- Field 1874
  Until: 12:00,                           !- Field 1875
  0.078381372,                            !- Field 1876
  Until: 13:00,                           !- Field 1877
  0.033722659,                            !- Field 1878
  Until: 14:00,                           !- Field 1879
  0.015367232,                            !- Field 1880
  Until: 15:00,                           !- Field 1881
  0.00356576,                             !- Field 1882
  Until: 16:00,                           !- Field 1883
  0.075181029,                            !- Field 1884
  Until: 17:00,                           !- Field 1885
  0.003788566,                            !- Field 1886
  Until: 18:00,                           !- Field 1887
  0.09618314,                             !- Field 1888
  Until: 19:00,                           !- Field 1889
  0.180180508,                            !- Field 1890
  Until: 20:00,                           !- Field 1891
  0.110454467,                            !- Field 1892
  Until: 21:00,                           !- Field 1893
  0.084761163,                            !- Field 1894
  Until: 22:00,                           !- Field 1895
  0.024604353,                            !- Field 1896
  Until: 23:00,                           !- Field 1897
  0.089807782,                            !- Field 1898
  Until: 24:00,                           !- Field 1899
  0.01227612,                             !- Field 1900
  Through: 02/08,                         !- Field 1901
  For: AllDays,                           !- Field 1902
  Until: 01:00,                           !- Field 1903
  0.003494752,                            !- Field 1904
  Until: 02:00,                           !- Field 1905
  0.003498683,                            !- Field 1906
  Until: 03:00,                           !- Field 1907
  0.003498197,                            !- Field 1908
  Until: 04:00,                           !- Field 1909
  0.003497748,                            !- Field 1910
  Until: 05:00,                           !- Field 1911
  0.003483414,                            !- Field 1912
  Until: 06:00,                           !- Field 1913
  0.003499578,                            !- Field 1914
  Until: 07:00,                           !- Field 1915
  0.109229707,                            !- Field 1916
  Until: 08:00,                           !- Field 1917
  0.177396695,                            !- Field 1918
  Until: 09:00,                           !- Field 1919
  0.037531421,                            !- Field 1920
  Until: 10:00,                           !- Field 1921
  0.096529688,                            !- Field 1922
  Until: 11:00,                           !- Field 1923
  0.14971732,                             !- Field 1924
  Until: 12:00,                           !- Field 1925
  0.131489733,                            !- Field 1926
  Until: 13:00,                           !- Field 1927
  0.258038358,                            !- Field 1928
  Until: 14:00,                           !- Field 1929
  0.086926649,                            !- Field 1930
  Until: 15:00,                           !- Field 1931
  0.10242388,                             !- Field 1932
  Until: 16:00,                           !- Field 1933
  0.038489796,                            !- Field 1934
  Until: 17:00,                           !- Field 1935
  0.028234146,                            !- Field 1936
  Until: 18:00,                           !- Field 1937
  0.003449861,                            !- Field 1938
  Until: 19:00,                           !- Field 1939
  0.082747118,                            !- Field 1940
  Until: 20:00,                           !- Field 1941
  0.193048582,                            !- Field 1942
  Until: 21:00,                           !- Field 1943
  0.105309269,                            !- Field 1944
  Until: 22:00,                           !- Field 1945
  0.061993332,                            !- Field 1946
  Until: 23:00,                           !- Field 1947
  0.128756933,                            !- Field 1948
  Until: 24:00,                           !- Field 1949
  0.070495926,                            !- Field 1950
  Through: 02/09,                         !- Field 1951
  For: AllDays,                           !- Field 1952
  Until: 01:00,                           !- Field 1953
  0.003547522,                            !- Field 1954
  Until: 02:00,                           !- Field 1955
  0.025534941,                            !- Field 1956
  Until: 03:00,                           !- Field 1957
  0.058813352,                            !- Field 1958
  Until: 04:00,                           !- Field 1959
  0.00355116,                             !- Field 1960
  Until: 05:00,                           !- Field 1961
  0.003559954,                            !- Field 1962
  Until: 06:00,                           !- Field 1963
  0.088322521,                            !- Field 1964
  Until: 07:00,                           !- Field 1965
  0.093001569,                            !- Field 1966
  Until: 08:00,                           !- Field 1967
  0.120954416,                            !- Field 1968
  Until: 09:00,                           !- Field 1969
  0.023739411,                            !- Field 1970
  Until: 10:00,                           !- Field 1971
  0.158571359,                            !- Field 1972
  Until: 11:00,                           !- Field 1973
  0.022312001,                            !- Field 1974
  Until: 12:00,                           !- Field 1975
  0.003510279,                            !- Field 1976
  Until: 13:00,                           !- Field 1977
  0.08874115,                             !- Field 1978
  Until: 14:00,                           !- Field 1979
  0.003503415,                            !- Field 1980
  Until: 15:00,                           !- Field 1981
  0.041406851,                            !- Field 1982
  Until: 16:00,                           !- Field 1983
  0.031567592,                            !- Field 1984
  Until: 17:00,                           !- Field 1985
  0.010115569,                            !- Field 1986
  Until: 18:00,                           !- Field 1987
  0.061564043,                            !- Field 1988
  Until: 19:00,                           !- Field 1989
  0.050452367,                            !- Field 1990
  Until: 20:00,                           !- Field 1991
  0.064037008,                            !- Field 1992
  Until: 21:00,                           !- Field 1993
  0.085158953,                            !- Field 1994
  Until: 22:00,                           !- Field 1995
  0.013821574,                            !- Field 1996
  Until: 23:00,                           !- Field 1997
  0.236097427,                            !- Field 1998
  Until: 24:00,                           !- Field 1999
  0.021924734,                            !- Field 2000
  Through: 02/10,                         !- Field 2001
  For: AllDays,                           !- Field 2002
  Until: 01:00,                           !- Field 2003
  0.003405429,                            !- Field 2004
  Until: 02:00,                           !- Field 2005
  0.003377181,                            !- Field 2006
  Until: 03:00,                           !- Field 2007
  0.003365363,                            !- Field 2008
  Until: 04:00,                           !- Field 2009
  0.003362849,                            !- Field 2010
  Until: 05:00,                           !- Field 2011
  0.003368668,                            !- Field 2012
  Until: 06:00,                           !- Field 2013
  0.003454054,                            !- Field 2014
  Until: 07:00,                           !- Field 2015
  0.006272259,                            !- Field 2016
  Until: 08:00,                           !- Field 2017
  0.163818455,                            !- Field 2018
  Until: 09:00,                           !- Field 2019
  0.032080365,                            !- Field 2020
  Until: 10:00,                           !- Field 2021
  0.02582378,                             !- Field 2022
  Until: 11:00,                           !- Field 2023
  0.00354952,                             !- Field 2024
  Until: 12:00,                           !- Field 2025
  0.045534907,                            !- Field 2026
  Until: 13:00,                           !- Field 2027
  0.003611562,                            !- Field 2028
  Until: 14:00,                           !- Field 2029
  0.018012343,                            !- Field 2030
  Until: 15:00,                           !- Field 2031
  0.057931888,                            !- Field 2032
  Until: 16:00,                           !- Field 2033
  0.060405824,                            !- Field 2034
  Until: 17:00,                           !- Field 2035
  0.003574225,                            !- Field 2036
  Until: 18:00,                           !- Field 2037
  0.003535372,                            !- Field 2038
  Until: 19:00,                           !- Field 2039
  0.017367459,                            !- Field 2040
  Until: 20:00,                           !- Field 2041
  0.068486229,                            !- Field 2042
  Until: 21:00,                           !- Field 2043
  0.06101396,                             !- Field 2044
  Until: 22:00,                           !- Field 2045
  0.066345214,                            !- Field 2046
  Until: 23:00,                           !- Field 2047
  0.177755831,                            !- Field 2048
  Until: 24:00,                           !- Field 2049
  0.024744784,                            !- Field 2050
  Through: 02/11,                         !- Field 2051
  For: AllDays,                           !- Field 2052
  Until: 01:00,                           !- Field 2053
  0.003704265,                            !- Field 2054
  Until: 02:00,                           !- Field 2055
  0.00370393,                             !- Field 2056
  Until: 03:00,                           !- Field 2057
  0.003687458,                            !- Field 2058
  Until: 04:00,                           !- Field 2059
  0.003690339,                            !- Field 2060
  Until: 05:00,                           !- Field 2061
  0.003700386,                            !- Field 2062
  Until: 06:00,                           !- Field 2063
  0.003678925,                            !- Field 2064
  Until: 07:00,                           !- Field 2065
  0.00364838,                             !- Field 2066
  Until: 08:00,                           !- Field 2067
  0.075021631,                            !- Field 2068
  Until: 09:00,                           !- Field 2069
  0.10710811,                             !- Field 2070
  Until: 10:00,                           !- Field 2071
  0.097448116,                            !- Field 2072
  Until: 11:00,                           !- Field 2073
  0.159106291,                            !- Field 2074
  Until: 12:00,                           !- Field 2075
  0.110492217,                            !- Field 2076
  Until: 13:00,                           !- Field 2077
  0.180060837,                            !- Field 2078
  Until: 14:00,                           !- Field 2079
  0.028552791,                            !- Field 2080
  Until: 15:00,                           !- Field 2081
  0.119251471,                            !- Field 2082
  Until: 16:00,                           !- Field 2083
  0.003657798,                            !- Field 2084
  Until: 17:00,                           !- Field 2085
  0.114891983,                            !- Field 2086
  Until: 18:00,                           !- Field 2087
  0.217242116,                            !- Field 2088
  Until: 19:00,                           !- Field 2089
  0.200603155,                            !- Field 2090
  Until: 20:00,                           !- Field 2091
  0.047594655,                            !- Field 2092
  Until: 21:00,                           !- Field 2093
  0.077354379,                            !- Field 2094
  Until: 22:00,                           !- Field 2095
  0.072717793,                            !- Field 2096
  Until: 23:00,                           !- Field 2097
  0.042004034,                            !- Field 2098
  Until: 24:00,                           !- Field 2099
  0.003624086,                            !- Field 2100
  Through: 02/12,                         !- Field 2101
  For: AllDays,                           !- Field 2102
  Until: 01:00,                           !- Field 2103
  0.003627866,                            !- Field 2104
  Until: 02:00,                           !- Field 2105
  0.003626526,                            !- Field 2106
  Until: 03:00,                           !- Field 2107
  0.003615457,                            !- Field 2108
  Until: 04:00,                           !- Field 2109
  0.003625821,                            !- Field 2110
  Until: 05:00,                           !- Field 2111
  0.003630555,                            !- Field 2112
  Until: 06:00,                           !- Field 2113
  0.003613301,                            !- Field 2114
  Until: 07:00,                           !- Field 2115
  0.003603898,                            !- Field 2116
  Until: 08:00,                           !- Field 2117
  0.003638515,                            !- Field 2118
  Until: 09:00,                           !- Field 2119
  0.110667461,                            !- Field 2120
  Until: 10:00,                           !- Field 2121
  0.579200902,                            !- Field 2122
  Until: 11:00,                           !- Field 2123
  0.412134519,                            !- Field 2124
  Until: 12:00,                           !- Field 2125
  0.417493952,                            !- Field 2126
  Until: 13:00,                           !- Field 2127
  0.330308384,                            !- Field 2128
  Until: 14:00,                           !- Field 2129
  0.030124222,                            !- Field 2130
  Until: 15:00,                           !- Field 2131
  0.108725542,                            !- Field 2132
  Until: 16:00,                           !- Field 2133
  0.093438739,                            !- Field 2134
  Until: 17:00,                           !- Field 2135
  0.143428964,                            !- Field 2136
  Until: 18:00,                           !- Field 2137
  0.188435033,                            !- Field 2138
  Until: 19:00,                           !- Field 2139
  0.299503404,                            !- Field 2140
  Until: 20:00,                           !- Field 2141
  0.081291202,                            !- Field 2142
  Until: 21:00,                           !- Field 2143
  0.088757281,                            !- Field 2144
  Until: 22:00,                           !- Field 2145
  0.073654148,                            !- Field 2146
  Until: 23:00,                           !- Field 2147
  0.145256282,                            !- Field 2148
  Until: 24:00,                           !- Field 2149
  0.036285497,                            !- Field 2150
  Through: 02/13,                         !- Field 2151
  For: AllDays,                           !- Field 2152
  Until: 01:00,                           !- Field 2153
  0.003539108,                            !- Field 2154
  Until: 02:00,                           !- Field 2155
  0.015803158,                            !- Field 2156
  Until: 03:00,                           !- Field 2157
  0.025662733,                            !- Field 2158
  Until: 04:00,                           !- Field 2159
  0.003513889,                            !- Field 2160
  Until: 05:00,                           !- Field 2161
  0.003511195,                            !- Field 2162
  Until: 06:00,                           !- Field 2163
  0.003506153,                            !- Field 2164
  Until: 07:00,                           !- Field 2165
  0.003493856,                            !- Field 2166
  Until: 08:00,                           !- Field 2167
  0.047893436,                            !- Field 2168
  Until: 09:00,                           !- Field 2169
  0.16573412,                             !- Field 2170
  Until: 10:00,                           !- Field 2171
  0.093006941,                            !- Field 2172
  Until: 11:00,                           !- Field 2173
  0.157351228,                            !- Field 2174
  Until: 12:00,                           !- Field 2175
  0.293883227,                            !- Field 2176
  Until: 13:00,                           !- Field 2177
  0.39816046,                             !- Field 2178
  Until: 14:00,                           !- Field 2179
  0.457065716,                            !- Field 2180
  Until: 15:00,                           !- Field 2181
  0.335953059,                            !- Field 2182
  Until: 16:00,                           !- Field 2183
  0.220280218,                            !- Field 2184
  Until: 17:00,                           !- Field 2185
  0.245964647,                            !- Field 2186
  Until: 18:00,                           !- Field 2187
  0.15617477,                             !- Field 2188
  Until: 19:00,                           !- Field 2189
  0.518230054,                            !- Field 2190
  Until: 20:00,                           !- Field 2191
  0.219505738,                            !- Field 2192
  Until: 21:00,                           !- Field 2193
  0.194081986,                            !- Field 2194
  Until: 22:00,                           !- Field 2195
  0.085840124,                            !- Field 2196
  Until: 23:00,                           !- Field 2197
  0.003517328,                            !- Field 2198
  Until: 24:00,                           !- Field 2199
  0.025558968,                            !- Field 2200
  Through: 02/14,                         !- Field 2201
  For: AllDays,                           !- Field 2202
  Until: 01:00,                           !- Field 2203
  0.003524841,                            !- Field 2204
  Until: 02:00,                           !- Field 2205
  0.003526411,                            !- Field 2206
  Until: 03:00,                           !- Field 2207
  0.003519082,                            !- Field 2208
  Until: 04:00,                           !- Field 2209
  0.003516791,                            !- Field 2210
  Until: 05:00,                           !- Field 2211
  0.003516266,                            !- Field 2212
  Until: 06:00,                           !- Field 2213
  0.003511643,                            !- Field 2214
  Until: 07:00,                           !- Field 2215
  0.02996426,                             !- Field 2216
  Until: 08:00,                           !- Field 2217
  0.146703767,                            !- Field 2218
  Until: 09:00,                           !- Field 2219
  0.115878384,                            !- Field 2220
  Until: 10:00,                           !- Field 2221
  0.092065619,                            !- Field 2222
  Until: 11:00,                           !- Field 2223
  0.13202989,                             !- Field 2224
  Until: 12:00,                           !- Field 2225
  0.078381372,                            !- Field 2226
  Until: 13:00,                           !- Field 2227
  0.033722659,                            !- Field 2228
  Until: 14:00,                           !- Field 2229
  0.015367232,                            !- Field 2230
  Until: 15:00,                           !- Field 2231
  0.00356576,                             !- Field 2232
  Until: 16:00,                           !- Field 2233
  0.075181029,                            !- Field 2234
  Until: 17:00,                           !- Field 2235
  0.003788566,                            !- Field 2236
  Until: 18:00,                           !- Field 2237
  0.09618314,                             !- Field 2238
  Until: 19:00,                           !- Field 2239
  0.180180508,                            !- Field 2240
  Until: 20:00,                           !- Field 2241
  0.110454467,                            !- Field 2242
  Until: 21:00,                           !- Field 2243
  0.084761163,                            !- Field 2244
  Until: 22:00,                           !- Field 2245
  0.024604353,                            !- Field 2246
  Until: 23:00,                           !- Field 2247
  0.089807782,                            !- Field 2248
  Until: 24:00,                           !- Field 2249
  0.01227612,                             !- Field 2250
  Through: 02/15,                         !- Field 2251
  For: AllDays,                           !- Field 2252
  Until: 01:00,                           !- Field 2253
  0.003494752,                            !- Field 2254
  Until: 02:00,                           !- Field 2255
  0.003498683,                            !- Field 2256
  Until: 03:00,                           !- Field 2257
  0.003498197,                            !- Field 2258
  Until: 04:00,                           !- Field 2259
  0.003497748,                            !- Field 2260
  Until: 05:00,                           !- Field 2261
  0.003483414,                            !- Field 2262
  Until: 06:00,                           !- Field 2263
  0.003499578,                            !- Field 2264
  Until: 07:00,                           !- Field 2265
  0.109229707,                            !- Field 2266
  Until: 08:00,                           !- Field 2267
  0.177396695,                            !- Field 2268
  Until: 09:00,                           !- Field 2269
  0.037531421,                            !- Field 2270
  Until: 10:00,                           !- Field 2271
  0.096529688,                            !- Field 2272
  Until: 11:00,                           !- Field 2273
  0.14971732,                             !- Field 2274
  Until: 12:00,                           !- Field 2275
  0.131489733,                            !- Field 2276
  Until: 13:00,                           !- Field 2277
  0.258038358,                            !- Field 2278
  Until: 14:00,                           !- Field 2279
  0.086926649,                            !- Field 2280
  Until: 15:00,                           !- Field 2281
  0.10242388,                             !- Field 2282
  Until: 16:00,                           !- Field 2283
  0.038489796,                            !- Field 2284
  Until: 17:00,                           !- Field 2285
  0.028234146,                            !- Field 2286
  Until: 18:00,                           !- Field 2287
  0.003449861,                            !- Field 2288
  Until: 19:00,                           !- Field 2289
  0.082747118,                            !- Field 2290
  Until: 20:00,                           !- Field 2291
  0.193048582,                            !- Field 2292
  Until: 21:00,                           !- Field 2293
  0.105309269,                            !- Field 2294
  Until: 22:00,                           !- Field 2295
  0.061993332,                            !- Field 2296
  Until: 23:00,                           !- Field 2297
  0.128756933,                            !- Field 2298
  Until: 24:00,                           !- Field 2299
  0.070495926,                            !- Field 2300
  Through: 02/16,                         !- Field 2301
  For: AllDays,                           !- Field 2302
  Until: 01:00,                           !- Field 2303
  0.003547522,                            !- Field 2304
  Until: 02:00,                           !- Field 2305
  0.025534941,                            !- Field 2306
  Until: 03:00,                           !- Field 2307
  0.058813352,                            !- Field 2308
  Until: 04:00,                           !- Field 2309
  0.00355116,                             !- Field 2310
  Until: 05:00,                           !- Field 2311
  0.003559954,                            !- Field 2312
  Until: 06:00,                           !- Field 2313
  0.088322521,                            !- Field 2314
  Until: 07:00,                           !- Field 2315
  0.093001569,                            !- Field 2316
  Until: 08:00,                           !- Field 2317
  0.120954416,                            !- Field 2318
  Until: 09:00,                           !- Field 2319
  0.023739411,                            !- Field 2320
  Until: 10:00,                           !- Field 2321
  0.158571359,                            !- Field 2322
  Until: 11:00,                           !- Field 2323
  0.022312001,                            !- Field 2324
  Until: 12:00,                           !- Field 2325
  0.003510279,                            !- Field 2326
  Until: 13:00,                           !- Field 2327
  0.08874115,                             !- Field 2328
  Until: 14:00,                           !- Field 2329
  0.003503415,                            !- Field 2330
  Until: 15:00,                           !- Field 2331
  0.041406851,                            !- Field 2332
  Until: 16:00,                           !- Field 2333
  0.031567592,                            !- Field 2334
  Until: 17:00,                           !- Field 2335
  0.010115569,                            !- Field 2336
  Until: 18:00,                           !- Field 2337
  0.061564043,                            !- Field 2338
  Until: 19:00,                           !- Field 2339
  0.050452367,                            !- Field 2340
  Until: 20:00,                           !- Field 2341
  0.064037008,                            !- Field 2342
  Until: 21:00,                           !- Field 2343
  0.085158953,                            !- Field 2344
  Until: 22:00,                           !- Field 2345
  0.013821574,                            !- Field 2346
  Until: 23:00,                           !- Field 2347
  0.236097427,                            !- Field 2348
  Until: 24:00,                           !- Field 2349
  0.021924734,                            !- Field 2350
  Through: 02/17,                         !- Field 2351
  For: AllDays,                           !- Field 2352
  Until: 01:00,                           !- Field 2353
  0.003405429,                            !- Field 2354
  Until: 02:00,                           !- Field 2355
  0.003377181,                            !- Field 2356
  Until: 03:00,                           !- Field 2357
  0.003365363,                            !- Field 2358
  Until: 04:00,                           !- Field 2359
  0.003362849,                            !- Field 2360
  Until: 05:00,                           !- Field 2361
  0.003368668,                            !- Field 2362
  Until: 06:00,                           !- Field 2363
  0.003454054,                            !- Field 2364
  Until: 07:00,                           !- Field 2365
  0.006272259,                            !- Field 2366
  Until: 08:00,                           !- Field 2367
  0.163818455,                            !- Field 2368
  Until: 09:00,                           !- Field 2369
  0.032080365,                            !- Field 2370
  Until: 10:00,                           !- Field 2371
  0.02582378,                             !- Field 2372
  Until: 11:00,                           !- Field 2373
  0.00354952,                             !- Field 2374
  Until: 12:00,                           !- Field 2375
  0.045534907,                            !- Field 2376
  Until: 13:00,                           !- Field 2377
  0.003611562,                            !- Field 2378
  Until: 14:00,                           !- Field 2379
  0.018012343,                            !- Field 2380
  Until: 15:00,                           !- Field 2381
  0.057931888,                            !- Field 2382
  Until: 16:00,                           !- Field 2383
  0.060405824,                            !- Field 2384
  Until: 17:00,                           !- Field 2385
  0.003574225,                            !- Field 2386
  Until: 18:00,                           !- Field 2387
  0.003535372,                            !- Field 2388
  Until: 19:00,                           !- Field 2389
  0.017367459,                            !- Field 2390
  Until: 20:00,                           !- Field 2391
  0.068486229,                            !- Field 2392
  Until: 21:00,                           !- Field 2393
  0.06101396,                             !- Field 2394
  Until: 22:00,                           !- Field 2395
  0.066345214,                            !- Field 2396
  Until: 23:00,                           !- Field 2397
  0.177755831,                            !- Field 2398
  Until: 24:00,                           !- Field 2399
  0.024744784,                            !- Field 2400
  Through: 02/18,                         !- Field 2401
  For: AllDays,                           !- Field 2402
  Until: 01:00,                           !- Field 2403
  0.003704265,                            !- Field 2404
  Until: 02:00,                           !- Field 2405
  0.00370393,                             !- Field 2406
  Until: 03:00,                           !- Field 2407
  0.003687458,                            !- Field 2408
  Until: 04:00,                           !- Field 2409
  0.003690339,                            !- Field 2410
  Until: 05:00,                           !- Field 2411
  0.003700386,                            !- Field 2412
  Until: 06:00,                           !- Field 2413
  0.003678925,                            !- Field 2414
  Until: 07:00,                           !- Field 2415
  0.00364838,                             !- Field 2416
  Until: 08:00,                           !- Field 2417
  0.075021631,                            !- Field 2418
  Until: 09:00,                           !- Field 2419
  0.10710811,                             !- Field 2420
  Until: 10:00,                           !- Field 2421
  0.097448116,                            !- Field 2422
  Until: 11:00,                           !- Field 2423
  0.159106291,                            !- Field 2424
  Until: 12:00,                           !- Field 2425
  0.110492217,                            !- Field 2426
  Until: 13:00,                           !- Field 2427
  0.180060837,                            !- Field 2428
  Until: 14:00,                           !- Field 2429
  0.028552791,                            !- Field 2430
  Until: 15:00,                           !- Field 2431
  0.119251471,                            !- Field 2432
  Until: 16:00,                           !- Field 2433
  0.003657798,                            !- Field 2434
  Until: 17:00,                           !- Field 2435
  0.114891983,                            !- Field 2436
  Until: 18:00,                           !- Field 2437
  0.217242116,                            !- Field 2438
  Until: 19:00,                           !- Field 2439
  0.200603155,                            !- Field 2440
  Until: 20:00,                           !- Field 2441
  0.047594655,                            !- Field 2442
  Until: 21:00,                           !- Field 2443
  0.077354379,                            !- Field 2444
  Until: 22:00,                           !- Field 2445
  0.072717793,                            !- Field 2446
  Until: 23:00,                           !- Field 2447
  0.042004034,                            !- Field 2448
  Until: 24:00,                           !- Field 2449
  0.003624086,                            !- Field 2450
  Through: 02/19,                         !- Field 2451
  For: AllDays,                           !- Field 2452
  Until: 01:00,                           !- Field 2453
  0.003627866,                            !- Field 2454
  Until: 02:00,                           !- Field 2455
  0.003626526,                            !- Field 2456
  Until: 03:00,                           !- Field 2457
  0.003615457,                            !- Field 2458
  Until: 04:00,                           !- Field 2459
  0.003625821,                            !- Field 2460
  Until: 05:00,                           !- Field 2461
  0.003630555,                            !- Field 2462
  Until: 06:00,                           !- Field 2463
  0.003613301,                            !- Field 2464
  Until: 07:00,                           !- Field 2465
  0.003603898,                            !- Field 2466
  Until: 08:00,                           !- Field 2467
  0.003638515,                            !- Field 2468
  Until: 09:00,                           !- Field 2469
  0.110667461,                            !- Field 2470
  Until: 10:00,                           !- Field 2471
  0.579200902,                            !- Field 2472
  Until: 11:00,                           !- Field 2473
  0.412134519,                            !- Field 2474
  Until: 12:00,                           !- Field 2475
  0.417493952,                            !- Field 2476
  Until: 13:00,                           !- Field 2477
  0.330308384,                            !- Field 2478
  Until: 14:00,                           !- Field 2479
  0.030124222,                            !- Field 2480
  Until: 15:00,                           !- Field 2481
  0.108725542,                            !- Field 2482
  Until: 16:00,                           !- Field 2483
  0.093438739,                            !- Field 2484
  Until: 17:00,                           !- Field 2485
  0.143428964,                            !- Field 2486
  Until: 18:00,                           !- Field 2487
  0.188435033,                            !- Field 2488
  Until: 19:00,                           !- Field 2489
  0.299503404,                            !- Field 2490
  Until: 20:00,                           !- Field 2491
  0.081291202,                            !- Field 2492
  Until: 21:00,                           !- Field 2493
  0.088757281,                            !- Field 2494
  Until: 22:00,                           !- Field 2495
  0.073654148,                            !- Field 2496
  Until: 23:00,                           !- Field 2497
  0.145256282,                            !- Field 2498
  Until: 24:00,                           !- Field 2499
  0.036285497,                            !- Field 2500
  Through: 02/20,                         !- Field 2501
  For: AllDays,                           !- Field 2502
  Until: 01:00,                           !- Field 2503
  0.003539108,                            !- Field 2504
  Until: 02:00,                           !- Field 2505
  0.015803158,                            !- Field 2506
  Until: 03:00,                           !- Field 2507
  0.025662733,                            !- Field 2508
  Until: 04:00,                           !- Field 2509
  0.003513889,                            !- Field 2510
  Until: 05:00,                           !- Field 2511
  0.003511195,                            !- Field 2512
  Until: 06:00,                           !- Field 2513
  0.003506153,                            !- Field 2514
  Until: 07:00,                           !- Field 2515
  0.003493856,                            !- Field 2516
  Until: 08:00,                           !- Field 2517
  0.047893436,                            !- Field 2518
  Until: 09:00,                           !- Field 2519
  0.16573412,                             !- Field 2520
  Until: 10:00,                           !- Field 2521
  0.093006941,                            !- Field 2522
  Until: 11:00,                           !- Field 2523
  0.157351228,                            !- Field 2524
  Until: 12:00,                           !- Field 2525
  0.293883227,                            !- Field 2526
  Until: 13:00,                           !- Field 2527
  0.39816046,                             !- Field 2528
  Until: 14:00,                           !- Field 2529
  0.457065716,                            !- Field 2530
  Until: 15:00,                           !- Field 2531
  0.335953059,                            !- Field 2532
  Until: 16:00,                           !- Field 2533
  0.220280218,                            !- Field 2534
  Until: 17:00,                           !- Field 2535
  0.245964647,                            !- Field 2536
  Until: 18:00,                           !- Field 2537
  0.15617477,                             !- Field 2538
  Until: 19:00,                           !- Field 2539
  0.518230054,                            !- Field 2540
  Until: 20:00,                           !- Field 2541
  0.219505738,                            !- Field 2542
  Until: 21:00,                           !- Field 2543
  0.194081986,                            !- Field 2544
  Until: 22:00,                           !- Field 2545
  0.085840124,                            !- Field 2546
  Until: 23:00,                           !- Field 2547
  0.003517328,                            !- Field 2548
  Until: 24:00,                           !- Field 2549
  0.025558968,                            !- Field 2550
  Through: 02/21,                         !- Field 2551
  For: AllDays,                           !- Field 2552
  Until: 01:00,                           !- Field 2553
  0.003524841,                            !- Field 2554
  Until: 02:00,                           !- Field 2555
  0.003526411,                            !- Field 2556
  Until: 03:00,                           !- Field 2557
  0.003519082,                            !- Field 2558
  Until: 04:00,                           !- Field 2559
  0.003516791,                            !- Field 2560
  Until: 05:00,                           !- Field 2561
  0.003516266,                            !- Field 2562
  Until: 06:00,                           !- Field 2563
  0.003511643,                            !- Field 2564
  Until: 07:00,                           !- Field 2565
  0.02996426,                             !- Field 2566
  Until: 08:00,                           !- Field 2567
  0.146703767,                            !- Field 2568
  Until: 09:00,                           !- Field 2569
  0.115878384,                            !- Field 2570
  Until: 10:00,                           !- Field 2571
  0.092065619,                            !- Field 2572
  Until: 11:00,                           !- Field 2573
  0.13202989,                             !- Field 2574
  Until: 12:00,                           !- Field 2575
  0.078381372,                            !- Field 2576
  Until: 13:00,                           !- Field 2577
  0.033722659,                            !- Field 2578
  Until: 14:00,                           !- Field 2579
  0.015367232,                            !- Field 2580
  Until: 15:00,                           !- Field 2581
  0.00356576,                             !- Field 2582
  Until: 16:00,                           !- Field 2583
  0.075181029,                            !- Field 2584
  Until: 17:00,                           !- Field 2585
  0.003788566,                            !- Field 2586
  Until: 18:00,                           !- Field 2587
  0.09618314,                             !- Field 2588
  Until: 19:00,                           !- Field 2589
  0.180180508,                            !- Field 2590
  Until: 20:00,                           !- Field 2591
  0.110454467,                            !- Field 2592
  Until: 21:00,                           !- Field 2593
  0.084761163,                            !- Field 2594
  Until: 22:00,                           !- Field 2595
  0.024604353,                            !- Field 2596
  Until: 23:00,                           !- Field 2597
  0.089807782,                            !- Field 2598
  Until: 24:00,                           !- Field 2599
  0.01227612,                             !- Field 2600
  Through: 02/22,                         !- Field 2601
  For: AllDays,                           !- Field 2602
  Until: 01:00,                           !- Field 2603
  0.003494752,                            !- Field 2604
  Until: 02:00,                           !- Field 2605
  0.003498683,                            !- Field 2606
  Until: 03:00,                           !- Field 2607
  0.003498197,                            !- Field 2608
  Until: 04:00,                           !- Field 2609
  0.003497748,                            !- Field 2610
  Until: 05:00,                           !- Field 2611
  0.003483414,                            !- Field 2612
  Until: 06:00,                           !- Field 2613
  0.003499578,                            !- Field 2614
  Until: 07:00,                           !- Field 2615
  0.109229707,                            !- Field 2616
  Until: 08:00,                           !- Field 2617
  0.177396695,                            !- Field 2618
  Until: 09:00,                           !- Field 2619
  0.037531421,                            !- Field 2620
  Until: 10:00,                           !- Field 2621
  0.096529688,                            !- Field 2622
  Until: 11:00,                           !- Field 2623
  0.14971732,                             !- Field 2624
  Until: 12:00,                           !- Field 2625
  0.131489733,                            !- Field 2626
  Until: 13:00,                           !- Field 2627
  0.258038358,                            !- Field 2628
  Until: 14:00,                           !- Field 2629
  0.086926649,                            !- Field 2630
  Until: 15:00,                           !- Field 2631
  0.10242388,                             !- Field 2632
  Until: 16:00,                           !- Field 2633
  0.038489796,                            !- Field 2634
  Until: 17:00,                           !- Field 2635
  0.028234146,                            !- Field 2636
  Until: 18:00,                           !- Field 2637
  0.003449861,                            !- Field 2638
  Until: 19:00,                           !- Field 2639
  0.082747118,                            !- Field 2640
  Until: 20:00,                           !- Field 2641
  0.193048582,                            !- Field 2642
  Until: 21:00,                           !- Field 2643
  0.105309269,                            !- Field 2644
  Until: 22:00,                           !- Field 2645
  0.061993332,                            !- Field 2646
  Until: 23:00,                           !- Field 2647
  0.128756933,                            !- Field 2648
  Until: 24:00,                           !- Field 2649
  0.070495926,                            !- Field 2650
  Through: 02/23,                         !- Field 2651
  For: AllDays,                           !- Field 2652
  Until: 01:00,                           !- Field 2653
  0.003547522,                            !- Field 2654
  Until: 02:00,                           !- Field 2655
  0.025534941,                            !- Field 2656
  Until: 03:00,                           !- Field 2657
  0.058813352,                            !- Field 2658
  Until: 04:00,                           !- Field 2659
  0.00355116,                             !- Field 2660
  Until: 05:00,                           !- Field 2661
  0.003559954,                            !- Field 2662
  Until: 06:00,                           !- Field 2663
  0.088322521,                            !- Field 2664
  Until: 07:00,                           !- Field 2665
  0.093001569,                            !- Field 2666
  Until: 08:00,                           !- Field 2667
  0.120954416,                            !- Field 2668
  Until: 09:00,                           !- Field 2669
  0.023739411,                            !- Field 2670
  Until: 10:00,                           !- Field 2671
  0.158571359,                            !- Field 2672
  Until: 11:00,                           !- Field 2673
  0.022312001,                            !- Field 2674
  Until: 12:00,                           !- Field 2675
  0.003510279,                            !- Field 2676
  Until: 13:00,                           !- Field 2677
  0.08874115,                             !- Field 2678
  Until: 14:00,                           !- Field 2679
  0.003503415,                            !- Field 2680
  Until: 15:00,                           !- Field 2681
  0.041406851,                            !- Field 2682
  Until: 16:00,                           !- Field 2683
  0.031567592,                            !- Field 2684
  Until: 17:00,                           !- Field 2685
  0.010115569,                            !- Field 2686
  Until: 18:00,                           !- Field 2687
  0.061564043,                            !- Field 2688
  Until: 19:00,                           !- Field 2689
  0.050452367,                            !- Field 2690
  Until: 20:00,                           !- Field 2691
  0.064037008,                            !- Field 2692
  Until: 21:00,                           !- Field 2693
  0.085158953,                            !- Field 2694
  Until: 22:00,                           !- Field 2695
  0.013821574,                            !- Field 2696
  Until: 23:00,                           !- Field 2697
  0.236097427,                            !- Field 2698
  Until: 24:00,                           !- Field 2699
  0.021924734,                            !- Field 2700
  Through: 02/24,                         !- Field 2701
  For: AllDays,                           !- Field 2702
  Until: 01:00,                           !- Field 2703
  0.003405429,                            !- Field 2704
  Until: 02:00,                           !- Field 2705
  0.003377181,                            !- Field 2706
  Until: 03:00,                           !- Field 2707
  0.003365363,                            !- Field 2708
  Until: 04:00,                           !- Field 2709
  0.003362849,                            !- Field 2710
  Until: 05:00,                           !- Field 2711
  0.003368668,                            !- Field 2712
  Until: 06:00,                           !- Field 2713
  0.003454054,                            !- Field 2714
  Until: 07:00,                           !- Field 2715
  0.006272259,                            !- Field 2716
  Until: 08:00,                           !- Field 2717
  0.163818455,                            !- Field 2718
  Until: 09:00,                           !- Field 2719
  0.032080365,                            !- Field 2720
  Until: 10:00,                           !- Field 2721
  0.02582378,                             !- Field 2722
  Until: 11:00,                           !- Field 2723
  0.00354952,                             !- Field 2724
  Until: 12:00,                           !- Field 2725
  0.045534907,                            !- Field 2726
  Until: 13:00,                           !- Field 2727
  0.003611562,                            !- Field 2728
  Until: 14:00,                           !- Field 2729
  0.018012343,                            !- Field 2730
  Until: 15:00,                           !- Field 2731
  0.057931888,                            !- Field 2732
  Until: 16:00,                           !- Field 2733
  0.060405824,                            !- Field 2734
  Until: 17:00,                           !- Field 2735
  0.003574225,                            !- Field 2736
  Until: 18:00,                           !- Field 2737
  0.003535372,                            !- Field 2738
  Until: 19:00,                           !- Field 2739
  0.017367459,                            !- Field 2740
  Until: 20:00,                           !- Field 2741
  0.068486229,                            !- Field 2742
  Until: 21:00,                           !- Field 2743
  0.06101396,                             !- Field 2744
  Until: 22:00,                           !- Field 2745
  0.066345214,                            !- Field 2746
  Until: 23:00,                           !- Field 2747
  0.177755831,                            !- Field 2748
  Until: 24:00,                           !- Field 2749
  0.024744784,                            !- Field 2750
  Through: 02/25,                         !- Field 2751
  For: AllDays,                           !- Field 2752
  Until: 01:00,                           !- Field 2753
  0.003704265,                            !- Field 2754
  Until: 02:00,                           !- Field 2755
  0.00370393,                             !- Field 2756
  Until: 03:00,                           !- Field 2757
  0.003687458,                            !- Field 2758
  Until: 04:00,                           !- Field 2759
  0.003690339,                            !- Field 2760
  Until: 05:00,                           !- Field 2761
  0.003700386,                            !- Field 2762
  Until: 06:00,                           !- Field 2763
  0.003678925,                            !- Field 2764
  Until: 07:00,                           !- Field 2765
  0.00364838,                             !- Field 2766
  Until: 08:00,                           !- Field 2767
  0.075021631,                            !- Field 2768
  Until: 09:00,                           !- Field 2769
  0.10710811,                             !- Field 2770
  Until: 10:00,                           !- Field 2771
  0.097448116,                            !- Field 2772
  Until: 11:00,                           !- Field 2773
  0.159106291,                            !- Field 2774
  Until: 12:00,                           !- Field 2775
  0.110492217,                            !- Field 2776
  Until: 13:00,                           !- Field 2777
  0.180060837,                            !- Field 2778
  Until: 14:00,                           !- Field 2779
  0.028552791,                            !- Field 2780
  Until: 15:00,                           !- Field 2781
  0.119251471,                            !- Field 2782
  Until: 16:00,                           !- Field 2783
  0.003657798,                            !- Field 2784
  Until: 17:00,                           !- Field 2785
  0.114891983,                            !- Field 2786
  Until: 18:00,                           !- Field 2787
  0.217242116,                            !- Field 2788
  Until: 19:00,                           !- Field 2789
  0.200603155,                            !- Field 2790
  Until: 20:00,                           !- Field 2791
  0.047594655,                            !- Field 2792
  Until: 21:00,                           !- Field 2793
  0.077354379,                            !- Field 2794
  Until: 22:00,                           !- Field 2795
  0.072717793,                            !- Field 2796
  Until: 23:00,                           !- Field 2797
  0.042004034,                            !- Field 2798
  Until: 24:00,                           !- Field 2799
  0.003624086,                            !- Field 2800
  Through: 02/26,                         !- Field 2801
  For: AllDays,                           !- Field 2802
  Until: 01:00,                           !- Field 2803
  0.003627866,                            !- Field 2804
  Until: 02:00,                           !- Field 2805
  0.003626526,                            !- Field 2806
  Until: 03:00,                           !- Field 2807
  0.003615457,                            !- Field 2808
  Until: 04:00,                           !- Field 2809
  0.003625821,                            !- Field 2810
  Until: 05:00,                           !- Field 2811
  0.003630555,                            !- Field 2812
  Until: 06:00,                           !- Field 2813
  0.003613301,                            !- Field 2814
  Until: 07:00,                           !- Field 2815
  0.003603898,                            !- Field 2816
  Until: 08:00,                           !- Field 2817
  0.003638515,                            !- Field 2818
  Until: 09:00,                           !- Field 2819
  0.110667461,                            !- Field 2820
  Until: 10:00,                           !- Field 2821
  0.579200902,                            !- Field 2822
  Until: 11:00,                           !- Field 2823
  0.412134519,                            !- Field 2824
  Until: 12:00,                           !- Field 2825
  0.417493952,                            !- Field 2826
  Until: 13:00,                           !- Field 2827
  0.330308384,                            !- Field 2828
  Until: 14:00,                           !- Field 2829
  0.030124222,                            !- Field 2830
  Until: 15:00,                           !- Field 2831
  0.108725542,                            !- Field 2832
  Until: 16:00,                           !- Field 2833
  0.093438739,                            !- Field 2834
  Until: 17:00,                           !- Field 2835
  0.143428964,                            !- Field 2836
  Until: 18:00,                           !- Field 2837
  0.188435033,                            !- Field 2838
  Until: 19:00,                           !- Field 2839
  0.299503404,                            !- Field 2840
  Until: 20:00,                           !- Field 2841
  0.081291202,                            !- Field 2842
  Until: 21:00,                           !- Field 2843
  0.088757281,                            !- Field 2844
  Until: 22:00,                           !- Field 2845
  0.073654148,                            !- Field 2846
  Until: 23:00,                           !- Field 2847
  0.145256282,                            !- Field 2848
  Until: 24:00,                           !- Field 2849
  0.036285497,                            !- Field 2850
  Through: 02/27,                         !- Field 2851
  For: AllDays,                           !- Field 2852
  Until: 01:00,                           !- Field 2853
  0.003539108,                            !- Field 2854
  Until: 02:00,                           !- Field 2855
  0.015803158,                            !- Field 2856
  Until: 03:00,                           !- Field 2857
  0.025662733,                            !- Field 2858
  Until: 04:00,                           !- Field 2859
  0.003513889,                            !- Field 2860
  Until: 05:00,                           !- Field 2861
  0.003511195,                            !- Field 2862
  Until: 06:00,                           !- Field 2863
  0.003506153,                            !- Field 2864
  Until: 07:00,                           !- Field 2865
  0.003493856,                            !- Field 2866
  Until: 08:00,                           !- Field 2867
  0.047893436,                            !- Field 2868
  Until: 09:00,                           !- Field 2869
  0.16573412,                             !- Field 2870
  Until: 10:00,                           !- Field 2871
  0.093006941,                            !- Field 2872
  Until: 11:00,                           !- Field 2873
  0.157351228,                            !- Field 2874
  Until: 12:00,                           !- Field 2875
  0.293883227,                            !- Field 2876
  Until: 13:00,                           !- Field 2877
  0.39816046,                             !- Field 2878
  Until: 14:00,                           !- Field 2879
  0.457065716,                            !- Field 2880
  Until: 15:00,                           !- Field 2881
  0.335953059,                            !- Field 2882
  Until: 16:00,                           !- Field 2883
  0.220280218,                            !- Field 2884
  Until: 17:00,                           !- Field 2885
  0.245964647,                            !- Field 2886
  Until: 18:00,                           !- Field 2887
  0.15617477,                             !- Field 2888
  Until: 19:00,                           !- Field 2889
  0.518230054,                            !- Field 2890
  Until: 20:00,                           !- Field 2891
  0.219505738,                            !- Field 2892
  Until: 21:00,                           !- Field 2893
  0.194081986,                            !- Field 2894
  Until: 22:00,                           !- Field 2895
  0.085840124,                            !- Field 2896
  Until: 23:00,                           !- Field 2897
  0.003517328,                            !- Field 2898
  Until: 24:00,                           !- Field 2899
  0.025558968,                            !- Field 2900
  Through: 02/28,                         !- Field 2901
  For: AllDays,                           !- Field 2902
  Until: 01:00,                           !- Field 2903
  0.003524841,                            !- Field 2904
  Until: 02:00,                           !- Field 2905
  0.003526411,                            !- Field 2906
  Until: 03:00,                           !- Field 2907
  0.003519082,                            !- Field 2908
  Until: 04:00,                           !- Field 2909
  0.003516791,                            !- Field 2910
  Until: 05:00,                           !- Field 2911
  0.003516266,                            !- Field 2912
  Until: 06:00,                           !- Field 2913
  0.003511643,                            !- Field 2914
  Until: 07:00,                           !- Field 2915
  0.02996426,                             !- Field 2916
  Until: 08:00,                           !- Field 2917
  0.146703767,                            !- Field 2918
  Until: 09:00,                           !- Field 2919
  0.115878384,                            !- Field 2920
  Until: 10:00,                           !- Field 2921
  0.092065619,                            !- Field 2922
  Until: 11:00,                           !- Field 2923
  0.13202989,                             !- Field 2924
  Until: 12:00,                           !- Field 2925
  0.078381372,                            !- Field 2926
  Until: 13:00,                           !- Field 2927
  0.033722659,                            !- Field 2928
  Until: 14:00,                           !- Field 2929
  0.015367232,                            !- Field 2930
  Until: 15:00,                           !- Field 2931
  0.00356576,                             !- Field 2932
  Until: 16:00,                           !- Field 2933
  0.075181029,                            !- Field 2934
  Until: 17:00,                           !- Field 2935
  0.003788566,                            !- Field 2936
  Until: 18:00,                           !- Field 2937
  0.09618314,                             !- Field 2938
  Until: 19:00,                           !- Field 2939
  0.180180508,                            !- Field 2940
  Until: 20:00,                           !- Field 2941
  0.110454467,                            !- Field 2942
  Until: 21:00,                           !- Field 2943
  0.084761163,                            !- Field 2944
  Until: 22:00,                           !- Field 2945
  0.024604353,                            !- Field 2946
  Until: 23:00,                           !- Field 2947
  0.089807782,                            !- Field 2948
  Until: 24:00,                           !- Field 2949
  0.01227612,                             !- Field 2950
  Through: 03/01,                         !- Field 2951
  For: AllDays,                           !- Field 2952
  Until: 01:00,                           !- Field 2953
  0.003536587,                            !- Field 2954
  Until: 02:00,                           !- Field 2955
  0.0035405,                              !- Field 2956
  Until: 03:00,                           !- Field 2957
  0.003543681,                            !- Field 2958
  Until: 04:00,                           !- Field 2959
  0.003528122,                            !- Field 2960
  Until: 05:00,                           !- Field 2961
  0.003519209,                            !- Field 2962
  Until: 06:00,                           !- Field 2963
  0.003511914,                            !- Field 2964
  Until: 07:00,                           !- Field 2965
  0.003515137,                            !- Field 2966
  Until: 08:00,                           !- Field 2967
  0.071257913,                            !- Field 2968
  Until: 09:00,                           !- Field 2969
  0.204151285,                            !- Field 2970
  Until: 10:00,                           !- Field 2971
  0.087060713,                            !- Field 2972
  Until: 11:00,                           !- Field 2973
  0.055352783,                            !- Field 2974
  Until: 12:00,                           !- Field 2975
  0.030863531,                            !- Field 2976
  Until: 13:00,                           !- Field 2977
  0.17290295,                             !- Field 2978
  Until: 14:00,                           !- Field 2979
  0.116209776,                            !- Field 2980
  Until: 15:00,                           !- Field 2981
  0.03714903,                             !- Field 2982
  Until: 16:00,                           !- Field 2983
  0.003544897,                            !- Field 2984
  Until: 17:00,                           !- Field 2985
  0.059934359,                            !- Field 2986
  Until: 18:00,                           !- Field 2987
  0.019325513,                            !- Field 2988
  Until: 19:00,                           !- Field 2989
  0.14864697,                             !- Field 2990
  Until: 20:00,                           !- Field 2991
  0.147672904,                            !- Field 2992
  Until: 21:00,                           !- Field 2993
  0.192125192,                            !- Field 2994
  Until: 22:00,                           !- Field 2995
  0.0091608,                              !- Field 2996
  Until: 23:00,                           !- Field 2997
  0.136776286,                            !- Field 2998
  Until: 24:00,                           !- Field 2999
  0.030199079,                            !- Field 3000
  Through: 03/02,                         !- Field 3001
  For: AllDays,                           !- Field 3002
  Until: 01:00,                           !- Field 3003
  0.00350012,                             !- Field 3004
  Until: 02:00,                           !- Field 3005
  0.003511565,                            !- Field 3006
  Until: 03:00,                           !- Field 3007
  0.003506582,                            !- Field 3008
  Until: 04:00,                           !- Field 3009
  0.003493735,                            !- Field 3010
  Until: 05:00,                           !- Field 3011
  0.003504848,                            !- Field 3012
  Until: 06:00,                           !- Field 3013
  0.003499691,                            !- Field 3014
  Until: 07:00,                           !- Field 3015
  0.003838655,                            !- Field 3016
  Until: 08:00,                           !- Field 3017
  0.125269969,                            !- Field 3018
  Until: 09:00,                           !- Field 3019
  0.057044505,                            !- Field 3020
  Until: 10:00,                           !- Field 3021
  0.030486471,                            !- Field 3022
  Until: 11:00,                           !- Field 3023
  0.05314252,                             !- Field 3024
  Until: 12:00,                           !- Field 3025
  0.24569472,                             !- Field 3026
  Until: 13:00,                           !- Field 3027
  0.059456245,                            !- Field 3028
  Until: 14:00,                           !- Field 3029
  0.063533782,                            !- Field 3030
  Until: 15:00,                           !- Field 3031
  0.116949714,                            !- Field 3032
  Until: 16:00,                           !- Field 3033
  0.043469332,                            !- Field 3034
  Until: 17:00,                           !- Field 3035
  0.0284294,                              !- Field 3036
  Until: 18:00,                           !- Field 3037
  0.210735366,                            !- Field 3038
  Until: 19:00,                           !- Field 3039
  0.130153917,                            !- Field 3040
  Until: 20:00,                           !- Field 3041
  0.026179023,                            !- Field 3042
  Until: 21:00,                           !- Field 3043
  0.003553994,                            !- Field 3044
  Until: 22:00,                           !- Field 3045
  0.003555473,                            !- Field 3046
  Until: 23:00,                           !- Field 3047
  0.003563153,                            !- Field 3048
  Until: 24:00,                           !- Field 3049
  0.003575419,                            !- Field 3050
  Through: 03/03,                         !- Field 3051
  For: AllDays,                           !- Field 3052
  Until: 01:00,                           !- Field 3053
  0.003565027,                            !- Field 3054
  Until: 02:00,                           !- Field 3055
  0.003573337,                            !- Field 3056
  Until: 03:00,                           !- Field 3057
  0.003565981,                            !- Field 3058
  Until: 04:00,                           !- Field 3059
  0.003550476,                            !- Field 3060
  Until: 05:00,                           !- Field 3061
  0.003551294,                            !- Field 3062
  Until: 06:00,                           !- Field 3063
  0.003550149,                            !- Field 3064
  Until: 07:00,                           !- Field 3065
  0.003666924,                            !- Field 3066
  Until: 08:00,                           !- Field 3067
  0.126322585,                            !- Field 3068
  Until: 09:00,                           !- Field 3069
  0.048279382,                            !- Field 3070
  Until: 10:00,                           !- Field 3071
  0.062723724,                            !- Field 3072
  Until: 11:00,                           !- Field 3073
  0.022163571,                            !- Field 3074
  Until: 12:00,                           !- Field 3075
  0.007500897,                            !- Field 3076
  Until: 13:00,                           !- Field 3077
  0.025643158,                            !- Field 3078
  Until: 14:00,                           !- Field 3079
  0.032239682,                            !- Field 3080
  Until: 15:00,                           !- Field 3081
  0.009341951,                            !- Field 3082
  Until: 16:00,                           !- Field 3083
  0.109888241,                            !- Field 3084
  Until: 17:00,                           !- Field 3085
  0.03418249,                             !- Field 3086
  Until: 18:00,                           !- Field 3087
  0.076980968,                            !- Field 3088
  Until: 19:00,                           !- Field 3089
  0.045497972,                            !- Field 3090
  Until: 20:00,                           !- Field 3091
  0.068083006,                            !- Field 3092
  Until: 21:00,                           !- Field 3093
  0.073799657,                            !- Field 3094
  Until: 22:00,                           !- Field 3095
  0.04828527,                             !- Field 3096
  Until: 23:00,                           !- Field 3097
  0.017664754,                            !- Field 3098
  Until: 24:00,                           !- Field 3099
  0.04761051,                             !- Field 3100
  Through: 03/04,                         !- Field 3101
  For: AllDays,                           !- Field 3102
  Until: 01:00,                           !- Field 3103
  0.00353026,                             !- Field 3104
  Until: 02:00,                           !- Field 3105
  0.015988433,                            !- Field 3106
  Until: 03:00,                           !- Field 3107
  0.015896951,                            !- Field 3108
  Until: 04:00,                           !- Field 3109
  0.003543849,                            !- Field 3110
  Until: 05:00,                           !- Field 3111
  0.003524022,                            !- Field 3112
  Until: 06:00,                           !- Field 3113
  0.003529312,                            !- Field 3114
  Until: 07:00,                           !- Field 3115
  0.00350563,                             !- Field 3116
  Until: 08:00,                           !- Field 3117
  0.056491935,                            !- Field 3118
  Until: 09:00,                           !- Field 3119
  0.097282338,                            !- Field 3120
  Until: 10:00,                           !- Field 3121
  0.170305987,                            !- Field 3122
  Until: 11:00,                           !- Field 3123
  0.273481809,                            !- Field 3124
  Until: 12:00,                           !- Field 3125
  0.237174252,                            !- Field 3126
  Until: 13:00,                           !- Field 3127
  0.363476682,                            !- Field 3128
  Until: 14:00,                           !- Field 3129
  0.232174379,                            !- Field 3130
  Until: 15:00,                           !- Field 3131
  0.162589739,                            !- Field 3132
  Until: 16:00,                           !- Field 3133
  0.241357736,                            !- Field 3134
  Until: 17:00,                           !- Field 3135
  0.119199465,                            !- Field 3136
  Until: 18:00,                           !- Field 3137
  0.169664916,                            !- Field 3138
  Until: 19:00,                           !- Field 3139
  0.111679858,                            !- Field 3140
  Until: 20:00,                           !- Field 3141
  0.106703683,                            !- Field 3142
  Until: 21:00,                           !- Field 3143
  0.015998623,                            !- Field 3144
  Until: 22:00,                           !- Field 3145
  0.051784543,                            !- Field 3146
  Until: 23:00,                           !- Field 3147
  0.13418352,                             !- Field 3148
  Until: 24:00,                           !- Field 3149
  0.065946813,                            !- Field 3150
  Through: 03/05,                         !- Field 3151
  For: AllDays,                           !- Field 3152
  Until: 01:00,                           !- Field 3153
  0.024845089,                            !- Field 3154
  Until: 02:00,                           !- Field 3155
  0.064376433,                            !- Field 3156
  Until: 03:00,                           !- Field 3157
  0.003524371,                            !- Field 3158
  Until: 04:00,                           !- Field 3159
  0.003510659,                            !- Field 3160
  Until: 05:00,                           !- Field 3161
  0.00350623,                             !- Field 3162
  Until: 06:00,                           !- Field 3163
  0.003494942,                            !- Field 3164
  Until: 07:00,                           !- Field 3165
  0.042480185,                            !- Field 3166
  Until: 08:00,                           !- Field 3167
  0.027100574,                            !- Field 3168
  Until: 09:00,                           !- Field 3169
  0.189936187,                            !- Field 3170
  Until: 10:00,                           !- Field 3171
  0.435855599,                            !- Field 3172
  Until: 11:00,                           !- Field 3173
  0.50093037,                             !- Field 3174
  Until: 12:00,                           !- Field 3175
  0.236664882,                            !- Field 3176
  Until: 13:00,                           !- Field 3177
  0.406354979,                            !- Field 3178
  Until: 14:00,                           !- Field 3179
  0.372717735,                            !- Field 3180
  Until: 15:00,                           !- Field 3181
  0.183187421,                            !- Field 3182
  Until: 16:00,                           !- Field 3183
  0.105032073,                            !- Field 3184
  Until: 17:00,                           !- Field 3185
  0.127976154,                            !- Field 3186
  Until: 18:00,                           !- Field 3187
  0.120428873,                            !- Field 3188
  Until: 19:00,                           !- Field 3189
  0.118100612,                            !- Field 3190
  Until: 20:00,                           !- Field 3191
  0.072249855,                            !- Field 3192
  Until: 21:00,                           !- Field 3193
  0.135735682,                            !- Field 3194
  Until: 22:00,                           !- Field 3195
  0.029528765,                            !- Field 3196
  Until: 23:00,                           !- Field 3197
  0.077127805,                            !- Field 3198
  Until: 24:00,                           !- Field 3199
  0.003506779,                            !- Field 3200
  Through: 03/06,                         !- Field 3201
  For: AllDays,                           !- Field 3202
  Until: 01:00,                           !- Field 3203
  0.003501501,                            !- Field 3204
  Until: 02:00,                           !- Field 3205
  0.003488735,                            !- Field 3206
  Until: 03:00,                           !- Field 3207
  0.00345782,                             !- Field 3208
  Until: 04:00,                           !- Field 3209
  0.003467462,                            !- Field 3210
  Until: 05:00,                           !- Field 3211
  0.003471107,                            !- Field 3212
  Until: 06:00,                           !- Field 3213
  0.003483592,                            !- Field 3214
  Until: 07:00,                           !- Field 3215
  0.003381558,                            !- Field 3216
  Until: 08:00,                           !- Field 3217
  0.008043182,                            !- Field 3218
  Until: 09:00,                           !- Field 3219
  0.086214146,                            !- Field 3220
  Until: 10:00,                           !- Field 3221
  0.221104941,                            !- Field 3222
  Until: 11:00,                           !- Field 3223
  0.053262046,                            !- Field 3224
  Until: 12:00,                           !- Field 3225
  0.102205323,                            !- Field 3226
  Until: 13:00,                           !- Field 3227
  0.091263665,                            !- Field 3228
  Until: 14:00,                           !- Field 3229
  0.206908881,                            !- Field 3230
  Until: 15:00,                           !- Field 3231
  0.161126883,                            !- Field 3232
  Until: 16:00,                           !- Field 3233
  0.247292464,                            !- Field 3234
  Until: 17:00,                           !- Field 3235
  0.184449154,                            !- Field 3236
  Until: 18:00,                           !- Field 3237
  0.311358895,                            !- Field 3238
  Until: 19:00,                           !- Field 3239
  0.304533804,                            !- Field 3240
  Until: 20:00,                           !- Field 3241
  0.236089208,                            !- Field 3242
  Until: 21:00,                           !- Field 3243
  0.121808069,                            !- Field 3244
  Until: 22:00,                           !- Field 3245
  0.047125523,                            !- Field 3246
  Until: 23:00,                           !- Field 3247
  0.051222193,                            !- Field 3248
  Until: 24:00,                           !- Field 3249
  0.025932818,                            !- Field 3250
  Through: 03/07,                         !- Field 3251
  For: AllDays,                           !- Field 3252
  Until: 01:00,                           !- Field 3253
  0.003518853,                            !- Field 3254
  Until: 02:00,                           !- Field 3255
  0.00348981,                             !- Field 3256
  Until: 03:00,                           !- Field 3257
  0.003493157,                            !- Field 3258
  Until: 04:00,                           !- Field 3259
  0.003468183,                            !- Field 3260
  Until: 05:00,                           !- Field 3261
  0.003471627,                            !- Field 3262
  Until: 06:00,                           !- Field 3263
  0.00348936,                             !- Field 3264
  Until: 07:00,                           !- Field 3265
  0.073695594,                            !- Field 3266
  Until: 08:00,                           !- Field 3267
  0.038634077,                            !- Field 3268
  Until: 09:00,                           !- Field 3269
  0.260009064,                            !- Field 3270
  Until: 10:00,                           !- Field 3271
  0.046369175,                            !- Field 3272
  Until: 11:00,                           !- Field 3273
  0.00966941,                             !- Field 3274
  Until: 12:00,                           !- Field 3275
  0.101723941,                            !- Field 3276
  Until: 13:00,                           !- Field 3277
  0.012085435,                            !- Field 3278
  Until: 14:00,                           !- Field 3279
  0.083980019,                            !- Field 3280
  Until: 15:00,                           !- Field 3281
  0.074694488,                            !- Field 3282
  Until: 16:00,                           !- Field 3283
  0.099727115,                            !- Field 3284
  Until: 17:00,                           !- Field 3285
  0.096213365,                            !- Field 3286
  Until: 18:00,                           !- Field 3287
  0.192833497,                            !- Field 3288
  Until: 19:00,                           !- Field 3289
  0.145331066,                            !- Field 3290
  Until: 20:00,                           !- Field 3291
  0.193336829,                            !- Field 3292
  Until: 21:00,                           !- Field 3293
  0.068669005,                            !- Field 3294
  Until: 22:00,                           !- Field 3295
  0.038431141,                            !- Field 3296
  Until: 23:00,                           !- Field 3297
  0.091778341,                            !- Field 3298
  Until: 24:00,                           !- Field 3299
  0.005430247,                            !- Field 3300
  Through: 03/08,                         !- Field 3301
  For: AllDays,                           !- Field 3302
  Until: 01:00,                           !- Field 3303
  0.003536587,                            !- Field 3304
  Until: 02:00,                           !- Field 3305
  0.0035405,                              !- Field 3306
  Until: 03:00,                           !- Field 3307
  0.003543681,                            !- Field 3308
  Until: 04:00,                           !- Field 3309
  0.003528122,                            !- Field 3310
  Until: 05:00,                           !- Field 3311
  0.003519209,                            !- Field 3312
  Until: 06:00,                           !- Field 3313
  0.003511914,                            !- Field 3314
  Until: 07:00,                           !- Field 3315
  0.003515137,                            !- Field 3316
  Until: 08:00,                           !- Field 3317
  0.071257913,                            !- Field 3318
  Until: 09:00,                           !- Field 3319
  0.204151285,                            !- Field 3320
  Until: 10:00,                           !- Field 3321
  0.087060713,                            !- Field 3322
  Until: 11:00,                           !- Field 3323
  0.055352783,                            !- Field 3324
  Until: 12:00,                           !- Field 3325
  0.030863531,                            !- Field 3326
  Until: 13:00,                           !- Field 3327
  0.17290295,                             !- Field 3328
  Until: 14:00,                           !- Field 3329
  0.116209776,                            !- Field 3330
  Until: 15:00,                           !- Field 3331
  0.03714903,                             !- Field 3332
  Until: 16:00,                           !- Field 3333
  0.003544897,                            !- Field 3334
  Until: 17:00,                           !- Field 3335
  0.059934359,                            !- Field 3336
  Until: 18:00,                           !- Field 3337
  0.019325513,                            !- Field 3338
  Until: 19:00,                           !- Field 3339
  0.14864697,                             !- Field 3340
  Until: 20:00,                           !- Field 3341
  0.147672904,                            !- Field 3342
  Until: 21:00,                           !- Field 3343
  0.192125192,                            !- Field 3344
  Until: 22:00,                           !- Field 3345
  0.0091608,                              !- Field 3346
  Until: 23:00,                           !- Field 3347
  0.136776286,                            !- Field 3348
  Until: 24:00,                           !- Field 3349
  0.030199079,                            !- Field 3350
  Through: 03/09,                         !- Field 3351
  For: AllDays,                           !- Field 3352
  Until: 01:00,                           !- Field 3353
  0.00350012,                             !- Field 3354
  Until: 02:00,                           !- Field 3355
  0.003511565,                            !- Field 3356
  Until: 03:00,                           !- Field 3357
  0.003506582,                            !- Field 3358
  Until: 04:00,                           !- Field 3359
  0.003493735,                            !- Field 3360
  Until: 05:00,                           !- Field 3361
  0.003504848,                            !- Field 3362
  Until: 06:00,                           !- Field 3363
  0.003499691,                            !- Field 3364
  Until: 07:00,                           !- Field 3365
  0.003838655,                            !- Field 3366
  Until: 08:00,                           !- Field 3367
  0.125269969,                            !- Field 3368
  Until: 09:00,                           !- Field 3369
  0.057044505,                            !- Field 3370
  Until: 10:00,                           !- Field 3371
  0.030486471,                            !- Field 3372
  Until: 11:00,                           !- Field 3373
  0.05314252,                             !- Field 3374
  Until: 12:00,                           !- Field 3375
  0.24569472,                             !- Field 3376
  Until: 13:00,                           !- Field 3377
  0.059456245,                            !- Field 3378
  Until: 14:00,                           !- Field 3379
  0.063533782,                            !- Field 3380
  Until: 15:00,                           !- Field 3381
  0.116949714,                            !- Field 3382
  Until: 16:00,                           !- Field 3383
  0.043469332,                            !- Field 3384
  Until: 17:00,                           !- Field 3385
  0.0284294,                              !- Field 3386
  Until: 18:00,                           !- Field 3387
  0.210735366,                            !- Field 3388
  Until: 19:00,                           !- Field 3389
  0.130153917,                            !- Field 3390
  Until: 20:00,                           !- Field 3391
  0.026179023,                            !- Field 3392
  Until: 21:00,                           !- Field 3393
  0.003553994,                            !- Field 3394
  Until: 22:00,                           !- Field 3395
  0.003555473,                            !- Field 3396
  Until: 23:00,                           !- Field 3397
  0.003563153,                            !- Field 3398
  Until: 24:00,                           !- Field 3399
  0.003575419,                            !- Field 3400
  Through: 03/10,                         !- Field 3401
  For: AllDays,                           !- Field 3402
  Until: 01:00,                           !- Field 3403
  0.003565027,                            !- Field 3404
  Until: 02:00,                           !- Field 3405
  0.003573337,                            !- Field 3406
  Until: 03:00,                           !- Field 3407
  0.003565981,                            !- Field 3408
  Until: 04:00,                           !- Field 3409
  0.003550476,                            !- Field 3410
  Until: 05:00,                           !- Field 3411
  0.003551294,                            !- Field 3412
  Until: 06:00,                           !- Field 3413
  0.003550149,                            !- Field 3414
  Until: 07:00,                           !- Field 3415
  0.003666924,                            !- Field 3416
  Until: 08:00,                           !- Field 3417
  0.126322585,                            !- Field 3418
  Until: 09:00,                           !- Field 3419
  0.048279382,                            !- Field 3420
  Until: 10:00,                           !- Field 3421
  0.062723724,                            !- Field 3422
  Until: 11:00,                           !- Field 3423
  0.022163571,                            !- Field 3424
  Until: 12:00,                           !- Field 3425
  0.007500897,                            !- Field 3426
  Until: 13:00,                           !- Field 3427
  0.025643158,                            !- Field 3428
  Until: 14:00,                           !- Field 3429
  0.032239682,                            !- Field 3430
  Until: 15:00,                           !- Field 3431
  0.009341951,                            !- Field 3432
  Until: 16:00,                           !- Field 3433
  0.109888241,                            !- Field 3434
  Until: 17:00,                           !- Field 3435
  0.03418249,                             !- Field 3436
  Until: 18:00,                           !- Field 3437
  0.076980968,                            !- Field 3438
  Until: 19:00,                           !- Field 3439
  0.045497972,                            !- Field 3440
  Until: 20:00,                           !- Field 3441
  0.068083006,                            !- Field 3442
  Until: 21:00,                           !- Field 3443
  0.073799657,                            !- Field 3444
  Until: 22:00,                           !- Field 3445
  0.04828527,                             !- Field 3446
  Until: 23:00,                           !- Field 3447
  0.017664754,                            !- Field 3448
  Until: 24:00,                           !- Field 3449
  0.04761051,                             !- Field 3450
  Through: 03/11,                         !- Field 3451
  For: AllDays,                           !- Field 3452
  Until: 01:00,                           !- Field 3453
  0.00353026,                             !- Field 3454
  Until: 02:00,                           !- Field 3455
  0.015988433,                            !- Field 3456
  Until: 03:00,                           !- Field 3457
  0.015896951,                            !- Field 3458
  Until: 04:00,                           !- Field 3459
  0.003543849,                            !- Field 3460
  Until: 05:00,                           !- Field 3461
  0.003524022,                            !- Field 3462
  Until: 06:00,                           !- Field 3463
  0.003529312,                            !- Field 3464
  Until: 07:00,                           !- Field 3465
  0.00350563,                             !- Field 3466
  Until: 08:00,                           !- Field 3467
  0.056491935,                            !- Field 3468
  Until: 09:00,                           !- Field 3469
  0.097282338,                            !- Field 3470
  Until: 10:00,                           !- Field 3471
  0.170305987,                            !- Field 3472
  Until: 11:00,                           !- Field 3473
  0.273481809,                            !- Field 3474
  Until: 12:00,                           !- Field 3475
  0.237174252,                            !- Field 3476
  Until: 13:00,                           !- Field 3477
  0.363476682,                            !- Field 3478
  Until: 14:00,                           !- Field 3479
  0.232174379,                            !- Field 3480
  Until: 15:00,                           !- Field 3481
  0.162589739,                            !- Field 3482
  Until: 16:00,                           !- Field 3483
  0.241357736,                            !- Field 3484
  Until: 17:00,                           !- Field 3485
  0.119199465,                            !- Field 3486
  Until: 18:00,                           !- Field 3487
  0.169664916,                            !- Field 3488
  Until: 19:00,                           !- Field 3489
  0.111679858,                            !- Field 3490
  Until: 20:00,                           !- Field 3491
  0.106703683,                            !- Field 3492
  Until: 21:00,                           !- Field 3493
  0.015998623,                            !- Field 3494
  Until: 22:00,                           !- Field 3495
  0.051784543,                            !- Field 3496
  Until: 23:00,                           !- Field 3497
  0.13418352,                             !- Field 3498
  Until: 24:00,                           !- Field 3499
  0.065946813,                            !- Field 3500
  Through: 03/12,                         !- Field 3501
  For: AllDays,                           !- Field 3502
  Until: 01:00,                           !- Field 3503
  0.024845089,                            !- Field 3504
  Until: 02:00,                           !- Field 3505
  0.064376433,                            !- Field 3506
  Until: 03:00,                           !- Field 3507
  0.003524371,                            !- Field 3508
  Until: 04:00,                           !- Field 3509
  0.003510659,                            !- Field 3510
  Until: 05:00,                           !- Field 3511
  0.00350623,                             !- Field 3512
  Until: 06:00,                           !- Field 3513
  0.003494942,                            !- Field 3514
  Until: 07:00,                           !- Field 3515
  0.042480185,                            !- Field 3516
  Until: 08:00,                           !- Field 3517
  0.027100574,                            !- Field 3518
  Until: 09:00,                           !- Field 3519
  0.189936187,                            !- Field 3520
  Until: 10:00,                           !- Field 3521
  0.435855599,                            !- Field 3522
  Until: 11:00,                           !- Field 3523
  0.50093037,                             !- Field 3524
  Until: 12:00,                           !- Field 3525
  0.236664882,                            !- Field 3526
  Until: 13:00,                           !- Field 3527
  0.406354979,                            !- Field 3528
  Until: 14:00,                           !- Field 3529
  0.372717735,                            !- Field 3530
  Until: 15:00,                           !- Field 3531
  0.183187421,                            !- Field 3532
  Until: 16:00,                           !- Field 3533
  0.105032073,                            !- Field 3534
  Until: 17:00,                           !- Field 3535
  0.127976154,                            !- Field 3536
  Until: 18:00,                           !- Field 3537
  0.120428873,                            !- Field 3538
  Until: 19:00,                           !- Field 3539
  0.118100612,                            !- Field 3540
  Until: 20:00,                           !- Field 3541
  0.072249855,                            !- Field 3542
  Until: 21:00,                           !- Field 3543
  0.135735682,                            !- Field 3544
  Until: 22:00,                           !- Field 3545
  0.029528765,                            !- Field 3546
  Until: 23:00,                           !- Field 3547
  0.077127805,                            !- Field 3548
  Until: 24:00,                           !- Field 3549
  0.003506779,                            !- Field 3550
  Through: 03/13,                         !- Field 3551
  For: AllDays,                           !- Field 3552
  Until: 01:00,                           !- Field 3553
  0.003501501,                            !- Field 3554
  Until: 02:00,                           !- Field 3555
  0.003488735,                            !- Field 3556
  Until: 03:00,                           !- Field 3557
  0.00345782,                             !- Field 3558
  Until: 04:00,                           !- Field 3559
  0.003467462,                            !- Field 3560
  Until: 05:00,                           !- Field 3561
  0.003471107,                            !- Field 3562
  Until: 06:00,                           !- Field 3563
  0.003483592,                            !- Field 3564
  Until: 07:00,                           !- Field 3565
  0.003381558,                            !- Field 3566
  Until: 08:00,                           !- Field 3567
  0.008043182,                            !- Field 3568
  Until: 09:00,                           !- Field 3569
  0.086214146,                            !- Field 3570
  Until: 10:00,                           !- Field 3571
  0.221104941,                            !- Field 3572
  Until: 11:00,                           !- Field 3573
  0.053262046,                            !- Field 3574
  Until: 12:00,                           !- Field 3575
  0.102205323,                            !- Field 3576
  Until: 13:00,                           !- Field 3577
  0.091263665,                            !- Field 3578
  Until: 14:00,                           !- Field 3579
  0.206908881,                            !- Field 3580
  Until: 15:00,                           !- Field 3581
  0.161126883,                            !- Field 3582
  Until: 16:00,                           !- Field 3583
  0.247292464,                            !- Field 3584
  Until: 17:00,                           !- Field 3585
  0.184449154,                            !- Field 3586
  Until: 18:00,                           !- Field 3587
  0.311358895,                            !- Field 3588
  Until: 19:00,                           !- Field 3589
  0.304533804,                            !- Field 3590
  Until: 20:00,                           !- Field 3591
  0.236089208,                            !- Field 3592
  Until: 21:00,                           !- Field 3593
  0.121808069,                            !- Field 3594
  Until: 22:00,                           !- Field 3595
  0.047125523,                            !- Field 3596
  Until: 23:00,                           !- Field 3597
  0.051222193,                            !- Field 3598
  Until: 24:00,                           !- Field 3599
  0.025932818,                            !- Field 3600
  Through: 03/14,                         !- Field 3601
  For: AllDays,                           !- Field 3602
  Until: 01:00,                           !- Field 3603
  0.003518853,                            !- Field 3604
  Until: 02:00,                           !- Field 3605
  0.00348981,                             !- Field 3606
  Until: 03:00,                           !- Field 3607
  0.003493157,                            !- Field 3608
  Until: 04:00,                           !- Field 3609
  0.003468183,                            !- Field 3610
  Until: 05:00,                           !- Field 3611
  0.003471627,                            !- Field 3612
  Until: 06:00,                           !- Field 3613
  0.00348936,                             !- Field 3614
  Until: 07:00,                           !- Field 3615
  0.073695594,                            !- Field 3616
  Until: 08:00,                           !- Field 3617
  0.038634077,                            !- Field 3618
  Until: 09:00,                           !- Field 3619
  0.260009064,                            !- Field 3620
  Until: 10:00,                           !- Field 3621
  0.046369175,                            !- Field 3622
  Until: 11:00,                           !- Field 3623
  0.00966941,                             !- Field 3624
  Until: 12:00,                           !- Field 3625
  0.101723941,                            !- Field 3626
  Until: 13:00,                           !- Field 3627
  0.012085435,                            !- Field 3628
  Until: 14:00,                           !- Field 3629
  0.083980019,                            !- Field 3630
  Until: 15:00,                           !- Field 3631
  0.074694488,                            !- Field 3632
  Until: 16:00,                           !- Field 3633
  0.099727115,                            !- Field 3634
  Until: 17:00,                           !- Field 3635
  0.096213365,                            !- Field 3636
  Until: 18:00,                           !- Field 3637
  0.192833497,                            !- Field 3638
  Until: 19:00,                           !- Field 3639
  0.145331066,                            !- Field 3640
  Until: 20:00,                           !- Field 3641
  0.193336829,                            !- Field 3642
  Until: 21:00,                           !- Field 3643
  0.068669005,                            !- Field 3644
  Until: 22:00,                           !- Field 3645
  0.038431141,                            !- Field 3646
  Until: 23:00,                           !- Field 3647
  0.091778341,                            !- Field 3648
  Until: 24:00,                           !- Field 3649
  0.005430247,                            !- Field 3650
  Through: 03/15,                         !- Field 3651
  For: AllDays,                           !- Field 3652
  Until: 01:00,                           !- Field 3653
  0.003536587,                            !- Field 3654
  Until: 02:00,                           !- Field 3655
  0.0035405,                              !- Field 3656
  Until: 03:00,                           !- Field 3657
  0.003543681,                            !- Field 3658
  Until: 04:00,                           !- Field 3659
  0.003528122,                            !- Field 3660
  Until: 05:00,                           !- Field 3661
  0.003519209,                            !- Field 3662
  Until: 06:00,                           !- Field 3663
  0.003511914,                            !- Field 3664
  Until: 07:00,                           !- Field 3665
  0.003515137,                            !- Field 3666
  Until: 08:00,                           !- Field 3667
  0.071257913,                            !- Field 3668
  Until: 09:00,                           !- Field 3669
  0.204151285,                            !- Field 3670
  Until: 10:00,                           !- Field 3671
  0.087060713,                            !- Field 3672
  Until: 11:00,                           !- Field 3673
  0.055352783,                            !- Field 3674
  Until: 12:00,                           !- Field 3675
  0.030863531,                            !- Field 3676
  Until: 13:00,                           !- Field 3677
  0.17290295,                             !- Field 3678
  Until: 14:00,                           !- Field 3679
  0.116209776,                            !- Field 3680
  Until: 15:00,                           !- Field 3681
  0.03714903,                             !- Field 3682
  Until: 16:00,                           !- Field 3683
  0.003544897,                            !- Field 3684
  Until: 17:00,                           !- Field 3685
  0.059934359,                            !- Field 3686
  Until: 18:00,                           !- Field 3687
  0.019325513,                            !- Field 3688
  Until: 19:00,                           !- Field 3689
  0.14864697,                             !- Field 3690
  Until: 20:00,                           !- Field 3691
  0.147672904,                            !- Field 3692
  Until: 21:00,                           !- Field 3693
  0.192125192,                            !- Field 3694
  Until: 22:00,                           !- Field 3695
  0.0091608,                              !- Field 3696
  Until: 23:00,                           !- Field 3697
  0.136776286,                            !- Field 3698
  Until: 24:00,                           !- Field 3699
  0.030199079,                            !- Field 3700
  Through: 03/16,                         !- Field 3701
  For: AllDays,                           !- Field 3702
  Until: 01:00,                           !- Field 3703
  0.00350012,                             !- Field 3704
  Until: 02:00,                           !- Field 3705
  0.003511565,                            !- Field 3706
  Until: 03:00,                           !- Field 3707
  0.003506582,                            !- Field 3708
  Until: 04:00,                           !- Field 3709
  0.003493735,                            !- Field 3710
  Until: 05:00,                           !- Field 3711
  0.003504848,                            !- Field 3712
  Until: 06:00,                           !- Field 3713
  0.003499691,                            !- Field 3714
  Until: 07:00,                           !- Field 3715
  0.003838655,                            !- Field 3716
  Until: 08:00,                           !- Field 3717
  0.125269969,                            !- Field 3718
  Until: 09:00,                           !- Field 3719
  0.057044505,                            !- Field 3720
  Until: 10:00,                           !- Field 3721
  0.030486471,                            !- Field 3722
  Until: 11:00,                           !- Field 3723
  0.05314252,                             !- Field 3724
  Until: 12:00,                           !- Field 3725
  0.24569472,                             !- Field 3726
  Until: 13:00,                           !- Field 3727
  0.059456245,                            !- Field 3728
  Until: 14:00,                           !- Field 3729
  0.063533782,                            !- Field 3730
  Until: 15:00,                           !- Field 3731
  0.116949714,                            !- Field 3732
  Until: 16:00,                           !- Field 3733
  0.043469332,                            !- Field 3734
  Until: 17:00,                           !- Field 3735
  0.0284294,                              !- Field 3736
  Until: 18:00,                           !- Field 3737
  0.210735366,                            !- Field 3738
  Until: 19:00,                           !- Field 3739
  0.130153917,                            !- Field 3740
  Until: 20:00,                           !- Field 3741
  0.026179023,                            !- Field 3742
  Until: 21:00,                           !- Field 3743
  0.003553994,                            !- Field 3744
  Until: 22:00,                           !- Field 3745
  0.003555473,                            !- Field 3746
  Until: 23:00,                           !- Field 3747
  0.003563153,                            !- Field 3748
  Until: 24:00,                           !- Field 3749
  0.003575419,                            !- Field 3750
  Through: 03/17,                         !- Field 3751
  For: AllDays,                           !- Field 3752
  Until: 01:00,                           !- Field 3753
  0.003565027,                            !- Field 3754
  Until: 02:00,                           !- Field 3755
  0.003573337,                            !- Field 3756
  Until: 03:00,                           !- Field 3757
  0.003565981,                            !- Field 3758
  Until: 04:00,                           !- Field 3759
  0.003550476,                            !- Field 3760
  Until: 05:00,                           !- Field 3761
  0.003551294,                            !- Field 3762
  Until: 06:00,                           !- Field 3763
  0.003550149,                            !- Field 3764
  Until: 07:00,                           !- Field 3765
  0.003666924,                            !- Field 3766
  Until: 08:00,                           !- Field 3767
  0.126322585,                            !- Field 3768
  Until: 09:00,                           !- Field 3769
  0.048279382,                            !- Field 3770
  Until: 10:00,                           !- Field 3771
  0.062723724,                            !- Field 3772
  Until: 11:00,                           !- Field 3773
  0.022163571,                            !- Field 3774
  Until: 12:00,                           !- Field 3775
  0.007500897,                            !- Field 3776
  Until: 13:00,                           !- Field 3777
  0.025643158,                            !- Field 3778
  Until: 14:00,                           !- Field 3779
  0.032239682,                            !- Field 3780
  Until: 15:00,                           !- Field 3781
  0.009341951,                            !- Field 3782
  Until: 16:00,                           !- Field 3783
  0.109888241,                            !- Field 3784
  Until: 17:00,                           !- Field 3785
  0.03418249,                             !- Field 3786
  Until: 18:00,                           !- Field 3787
  0.076980968,                            !- Field 3788
  Until: 19:00,                           !- Field 3789
  0.045497972,                            !- Field 3790
  Until: 20:00,                           !- Field 3791
  0.068083006,                            !- Field 3792
  Until: 21:00,                           !- Field 3793
  0.073799657,                            !- Field 3794
  Until: 22:00,                           !- Field 3795
  0.04828527,                             !- Field 3796
  Until: 23:00,                           !- Field 3797
  0.017664754,                            !- Field 3798
  Until: 24:00,                           !- Field 3799
  0.04761051,                             !- Field 3800
  Through: 03/18,                         !- Field 3801
  For: AllDays,                           !- Field 3802
  Until: 01:00,                           !- Field 3803
  0.00353026,                             !- Field 3804
  Until: 02:00,                           !- Field 3805
  0.015988433,                            !- Field 3806
  Until: 03:00,                           !- Field 3807
  0.015896951,                            !- Field 3808
  Until: 04:00,                           !- Field 3809
  0.003543849,                            !- Field 3810
  Until: 05:00,                           !- Field 3811
  0.003524022,                            !- Field 3812
  Until: 06:00,                           !- Field 3813
  0.003529312,                            !- Field 3814
  Until: 07:00,                           !- Field 3815
  0.00350563,                             !- Field 3816
  Until: 08:00,                           !- Field 3817
  0.056491935,                            !- Field 3818
  Until: 09:00,                           !- Field 3819
  0.097282338,                            !- Field 3820
  Until: 10:00,                           !- Field 3821
  0.170305987,                            !- Field 3822
  Until: 11:00,                           !- Field 3823
  0.273481809,                            !- Field 3824
  Until: 12:00,                           !- Field 3825
  0.237174252,                            !- Field 3826
  Until: 13:00,                           !- Field 3827
  0.363476682,                            !- Field 3828
  Until: 14:00,                           !- Field 3829
  0.232174379,                            !- Field 3830
  Until: 15:00,                           !- Field 3831
  0.162589739,                            !- Field 3832
  Until: 16:00,                           !- Field 3833
  0.241357736,                            !- Field 3834
  Until: 17:00,                           !- Field 3835
  0.119199465,                            !- Field 3836
  Until: 18:00,                           !- Field 3837
  0.169664916,                            !- Field 3838
  Until: 19:00,                           !- Field 3839
  0.111679858,                            !- Field 3840
  Until: 20:00,                           !- Field 3841
  0.106703683,                            !- Field 3842
  Until: 21:00,                           !- Field 3843
  0.015998623,                            !- Field 3844
  Until: 22:00,                           !- Field 3845
  0.051784543,                            !- Field 3846
  Until: 23:00,                           !- Field 3847
  0.13418352,                             !- Field 3848
  Until: 24:00,                           !- Field 3849
  0.065946813,                            !- Field 3850
  Through: 03/19,                         !- Field 3851
  For: AllDays,                           !- Field 3852
  Until: 01:00,                           !- Field 3853
  0.024845089,                            !- Field 3854
  Until: 02:00,                           !- Field 3855
  0.064376433,                            !- Field 3856
  Until: 03:00,                           !- Field 3857
  0.003524371,                            !- Field 3858
  Until: 04:00,                           !- Field 3859
  0.003510659,                            !- Field 3860
  Until: 05:00,                           !- Field 3861
  0.00350623,                             !- Field 3862
  Until: 06:00,                           !- Field 3863
  0.003494942,                            !- Field 3864
  Until: 07:00,                           !- Field 3865
  0.042480185,                            !- Field 3866
  Until: 08:00,                           !- Field 3867
  0.027100574,                            !- Field 3868
  Until: 09:00,                           !- Field 3869
  0.189936187,                            !- Field 3870
  Until: 10:00,                           !- Field 3871
  0.435855599,                            !- Field 3872
  Until: 11:00,                           !- Field 3873
  0.50093037,                             !- Field 3874
  Until: 12:00,                           !- Field 3875
  0.236664882,                            !- Field 3876
  Until: 13:00,                           !- Field 3877
  0.406354979,                            !- Field 3878
  Until: 14:00,                           !- Field 3879
  0.372717735,                            !- Field 3880
  Until: 15:00,                           !- Field 3881
  0.183187421,                            !- Field 3882
  Until: 16:00,                           !- Field 3883
  0.105032073,                            !- Field 3884
  Until: 17:00,                           !- Field 3885
  0.127976154,                            !- Field 3886
  Until: 18:00,                           !- Field 3887
  0.120428873,                            !- Field 3888
  Until: 19:00,                           !- Field 3889
  0.118100612,                            !- Field 3890
  Until: 20:00,                           !- Field 3891
  0.072249855,                            !- Field 3892
  Until: 21:00,                           !- Field 3893
  0.135735682,                            !- Field 3894
  Until: 22:00,                           !- Field 3895
  0.029528765,                            !- Field 3896
  Until: 23:00,                           !- Field 3897
  0.077127805,                            !- Field 3898
  Until: 24:00,                           !- Field 3899
  0.003506779,                            !- Field 3900
  Through: 03/20,                         !- Field 3901
  For: AllDays,                           !- Field 3902
  Until: 01:00,                           !- Field 3903
  0.003501501,                            !- Field 3904
  Until: 02:00,                           !- Field 3905
  0.003488735,                            !- Field 3906
  Until: 03:00,                           !- Field 3907
  0.00345782,                             !- Field 3908
  Until: 04:00,                           !- Field 3909
  0.003467462,                            !- Field 3910
  Until: 05:00,                           !- Field 3911
  0.003471107,                            !- Field 3912
  Until: 06:00,                           !- Field 3913
  0.003483592,                            !- Field 3914
  Until: 07:00,                           !- Field 3915
  0.003381558,                            !- Field 3916
  Until: 08:00,                           !- Field 3917
  0.008043182,                            !- Field 3918
  Until: 09:00,                           !- Field 3919
  0.086214146,                            !- Field 3920
  Until: 10:00,                           !- Field 3921
  0.221104941,                            !- Field 3922
  Until: 11:00,                           !- Field 3923
  0.053262046,                            !- Field 3924
  Until: 12:00,                           !- Field 3925
  0.102205323,                            !- Field 3926
  Until: 13:00,                           !- Field 3927
  0.091263665,                            !- Field 3928
  Until: 14:00,                           !- Field 3929
  0.206908881,                            !- Field 3930
  Until: 15:00,                           !- Field 3931
  0.161126883,                            !- Field 3932
  Until: 16:00,                           !- Field 3933
  0.247292464,                            !- Field 3934
  Until: 17:00,                           !- Field 3935
  0.184449154,                            !- Field 3936
  Until: 18:00,                           !- Field 3937
  0.311358895,                            !- Field 3938
  Until: 19:00,                           !- Field 3939
  0.304533804,                            !- Field 3940
  Until: 20:00,                           !- Field 3941
  0.236089208,                            !- Field 3942
  Until: 21:00,                           !- Field 3943
  0.121808069,                            !- Field 3944
  Until: 22:00,                           !- Field 3945
  0.047125523,                            !- Field 3946
  Until: 23:00,                           !- Field 3947
  0.051222193,                            !- Field 3948
  Until: 24:00,                           !- Field 3949
  0.025932818,                            !- Field 3950
  Through: 03/21,                         !- Field 3951
  For: AllDays,                           !- Field 3952
  Until: 01:00,                           !- Field 3953
  0.003518853,                            !- Field 3954
  Until: 02:00,                           !- Field 3955
  0.00348981,                             !- Field 3956
  Until: 03:00,                           !- Field 3957
  0.003493157,                            !- Field 3958
  Until: 04:00,                           !- Field 3959
  0.003468183,                            !- Field 3960
  Until: 05:00,                           !- Field 3961
  0.003471627,                            !- Field 3962
  Until: 06:00,                           !- Field 3963
  0.00348936,                             !- Field 3964
  Until: 07:00,                           !- Field 3965
  0.073695594,                            !- Field 3966
  Until: 08:00,                           !- Field 3967
  0.038634077,                            !- Field 3968
  Until: 09:00,                           !- Field 3969
  0.260009064,                            !- Field 3970
  Until: 10:00,                           !- Field 3971
  0.046369175,                            !- Field 3972
  Until: 11:00,                           !- Field 3973
  0.00966941,                             !- Field 3974
  Until: 12:00,                           !- Field 3975
  0.101723941,                            !- Field 3976
  Until: 13:00,                           !- Field 3977
  0.012085435,                            !- Field 3978
  Until: 14:00,                           !- Field 3979
  0.083980019,                            !- Field 3980
  Until: 15:00,                           !- Field 3981
  0.074694488,                            !- Field 3982
  Until: 16:00,                           !- Field 3983
  0.099727115,                            !- Field 3984
  Until: 17:00,                           !- Field 3985
  0.096213365,                            !- Field 3986
  Until: 18:00,                           !- Field 3987
  0.192833497,                            !- Field 3988
  Until: 19:00,                           !- Field 3989
  0.145331066,                            !- Field 3990
  Until: 20:00,                           !- Field 3991
  0.193336829,                            !- Field 3992
  Until: 21:00,                           !- Field 3993
  0.068669005,                            !- Field 3994
  Until: 22:00,                           !- Field 3995
  0.038431141,                            !- Field 3996
  Until: 23:00,                           !- Field 3997
  0.091778341,                            !- Field 3998
  Until: 24:00,                           !- Field 3999
  0.005430247,                            !- Field 4000
  Through: 03/22,                         !- Field 4001
  For: AllDays,                           !- Field 4002
  Until: 01:00,                           !- Field 4003
  0.003536587,                            !- Field 4004
  Until: 02:00,                           !- Field 4005
  0.0035405,                              !- Field 4006
  Until: 03:00,                           !- Field 4007
  0.003543681,                            !- Field 4008
  Until: 04:00,                           !- Field 4009
  0.003528122,                            !- Field 4010
  Until: 05:00,                           !- Field 4011
  0.003519209,                            !- Field 4012
  Until: 06:00,                           !- Field 4013
  0.003511914,                            !- Field 4014
  Until: 07:00,                           !- Field 4015
  0.003515137,                            !- Field 4016
  Until: 08:00,                           !- Field 4017
  0.071257913,                            !- Field 4018
  Until: 09:00,                           !- Field 4019
  0.204151285,                            !- Field 4020
  Until: 10:00,                           !- Field 4021
  0.087060713,                            !- Field 4022
  Until: 11:00,                           !- Field 4023
  0.055352783,                            !- Field 4024
  Until: 12:00,                           !- Field 4025
  0.030863531,                            !- Field 4026
  Until: 13:00,                           !- Field 4027
  0.17290295,                             !- Field 4028
  Until: 14:00,                           !- Field 4029
  0.116209776,                            !- Field 4030
  Until: 15:00,                           !- Field 4031
  0.03714903,                             !- Field 4032
  Until: 16:00,                           !- Field 4033
  0.003544897,                            !- Field 4034
  Until: 17:00,                           !- Field 4035
  0.059934359,                            !- Field 4036
  Until: 18:00,                           !- Field 4037
  0.019325513,                            !- Field 4038
  Until: 19:00,                           !- Field 4039
  0.14864697,                             !- Field 4040
  Until: 20:00,                           !- Field 4041
  0.147672904,                            !- Field 4042
  Until: 21:00,                           !- Field 4043
  0.192125192,                            !- Field 4044
  Until: 22:00,                           !- Field 4045
  0.0091608,                              !- Field 4046
  Until: 23:00,                           !- Field 4047
  0.136776286,                            !- Field 4048
  Until: 24:00,                           !- Field 4049
  0.030199079,                            !- Field 4050
  Through: 03/23,                         !- Field 4051
  For: AllDays,                           !- Field 4052
  Until: 01:00,                           !- Field 4053
  0.00350012,                             !- Field 4054
  Until: 02:00,                           !- Field 4055
  0.003511565,                            !- Field 4056
  Until: 03:00,                           !- Field 4057
  0.003506582,                            !- Field 4058
  Until: 04:00,                           !- Field 4059
  0.003493735,                            !- Field 4060
  Until: 05:00,                           !- Field 4061
  0.003504848,                            !- Field 4062
  Until: 06:00,                           !- Field 4063
  0.003499691,                            !- Field 4064
  Until: 07:00,                           !- Field 4065
  0.003838655,                            !- Field 4066
  Until: 08:00,                           !- Field 4067
  0.125269969,                            !- Field 4068
  Until: 09:00,                           !- Field 4069
  0.057044505,                            !- Field 4070
  Until: 10:00,                           !- Field 4071
  0.030486471,                            !- Field 4072
  Until: 11:00,                           !- Field 4073
  0.05314252,                             !- Field 4074
  Until: 12:00,                           !- Field 4075
  0.24569472,                             !- Field 4076
  Until: 13:00,                           !- Field 4077
  0.059456245,                            !- Field 4078
  Until: 14:00,                           !- Field 4079
  0.063533782,                            !- Field 4080
  Until: 15:00,                           !- Field 4081
  0.116949714,                            !- Field 4082
  Until: 16:00,                           !- Field 4083
  0.043469332,                            !- Field 4084
  Until: 17:00,                           !- Field 4085
  0.0284294,                              !- Field 4086
  Until: 18:00,                           !- Field 4087
  0.210735366,                            !- Field 4088
  Until: 19:00,                           !- Field 4089
  0.130153917,                            !- Field 4090
  Until: 20:00,                           !- Field 4091
  0.026179023,                            !- Field 4092
  Until: 21:00,                           !- Field 4093
  0.003553994,                            !- Field 4094
  Until: 22:00,                           !- Field 4095
  0.003555473,                            !- Field 4096
  Until: 23:00,                           !- Field 4097
  0.003563153,                            !- Field 4098
  Until: 24:00,                           !- Field 4099
  0.003575419,                            !- Field 4100
  Through: 03/24,                         !- Field 4101
  For: AllDays,                           !- Field 4102
  Until: 01:00,                           !- Field 4103
  0.003565027,                            !- Field 4104
  Until: 02:00,                           !- Field 4105
  0.003573337,                            !- Field 4106
  Until: 03:00,                           !- Field 4107
  0.003565981,                            !- Field 4108
  Until: 04:00,                           !- Field 4109
  0.003550476,                            !- Field 4110
  Until: 05:00,                           !- Field 4111
  0.003551294,                            !- Field 4112
  Until: 06:00,                           !- Field 4113
  0.003550149,                            !- Field 4114
  Until: 07:00,                           !- Field 4115
  0.003666924,                            !- Field 4116
  Until: 08:00,                           !- Field 4117
  0.126322585,                            !- Field 4118
  Until: 09:00,                           !- Field 4119
  0.048279382,                            !- Field 4120
  Until: 10:00,                           !- Field 4121
  0.062723724,                            !- Field 4122
  Until: 11:00,                           !- Field 4123
  0.022163571,                            !- Field 4124
  Until: 12:00,                           !- Field 4125
  0.007500897,                            !- Field 4126
  Until: 13:00,                           !- Field 4127
  0.025643158,                            !- Field 4128
  Until: 14:00,                           !- Field 4129
  0.032239682,                            !- Field 4130
  Until: 15:00,                           !- Field 4131
  0.009341951,                            !- Field 4132
  Until: 16:00,                           !- Field 4133
  0.109888241,                            !- Field 4134
  Until: 17:00,                           !- Field 4135
  0.03418249,                             !- Field 4136
  Until: 18:00,                           !- Field 4137
  0.076980968,                            !- Field 4138
  Until: 19:00,                           !- Field 4139
  0.045497972,                            !- Field 4140
  Until: 20:00,                           !- Field 4141
  0.068083006,                            !- Field 4142
  Until: 21:00,                           !- Field 4143
  0.073799657,                            !- Field 4144
  Until: 22:00,                           !- Field 4145
  0.04828527,                             !- Field 4146
  Until: 23:00,                           !- Field 4147
  0.017664754,                            !- Field 4148
  Until: 24:00,                           !- Field 4149
  0.04761051,                             !- Field 4150
  Through: 03/25,                         !- Field 4151
  For: AllDays,                           !- Field 4152
  Until: 01:00,                           !- Field 4153
  0.00353026,                             !- Field 4154
  Until: 02:00,                           !- Field 4155
  0.015988433,                            !- Field 4156
  Until: 03:00,                           !- Field 4157
  0.015896951,                            !- Field 4158
  Until: 04:00,                           !- Field 4159
  0.003543849,                            !- Field 4160
  Until: 05:00,                           !- Field 4161
  0.003524022,                            !- Field 4162
  Until: 06:00,                           !- Field 4163
  0.003529312,                            !- Field 4164
  Until: 07:00,                           !- Field 4165
  0.00350563,                             !- Field 4166
  Until: 08:00,                           !- Field 4167
  0.056491935,                            !- Field 4168
  Until: 09:00,                           !- Field 4169
  0.097282338,                            !- Field 4170
  Until: 10:00,                           !- Field 4171
  0.170305987,                            !- Field 4172
  Until: 11:00,                           !- Field 4173
  0.273481809,                            !- Field 4174
  Until: 12:00,                           !- Field 4175
  0.237174252,                            !- Field 4176
  Until: 13:00,                           !- Field 4177
  0.363476682,                            !- Field 4178
  Until: 14:00,                           !- Field 4179
  0.232174379,                            !- Field 4180
  Until: 15:00,                           !- Field 4181
  0.162589739,                            !- Field 4182
  Until: 16:00,                           !- Field 4183
  0.241357736,                            !- Field 4184
  Until: 17:00,                           !- Field 4185
  0.119199465,                            !- Field 4186
  Until: 18:00,                           !- Field 4187
  0.169664916,                            !- Field 4188
  Until: 19:00,                           !- Field 4189
  0.111679858,                            !- Field 4190
  Until: 20:00,                           !- Field 4191
  0.106703683,                            !- Field 4192
  Until: 21:00,                           !- Field 4193
  0.015998623,                            !- Field 4194
  Until: 22:00,                           !- Field 4195
  0.051784543,                            !- Field 4196
  Until: 23:00,                           !- Field 4197
  0.13418352,                             !- Field 4198
  Until: 24:00,                           !- Field 4199
  0.065946813,                            !- Field 4200
  Through: 03/26,                         !- Field 4201
  For: AllDays,                           !- Field 4202
  Until: 01:00,                           !- Field 4203
  0.024845089,                            !- Field 4204
  Until: 02:00,                           !- Field 4205
  0.064376433,                            !- Field 4206
  Until: 03:00,                           !- Field 4207
  0.003524371,                            !- Field 4208
  Until: 04:00,                           !- Field 4209
  0.003510659,                            !- Field 4210
  Until: 05:00,                           !- Field 4211
  0.00350623,                             !- Field 4212
  Until: 06:00,                           !- Field 4213
  0.003494942,                            !- Field 4214
  Until: 07:00,                           !- Field 4215
  0.042480185,                            !- Field 4216
  Until: 08:00,                           !- Field 4217
  0.027100574,                            !- Field 4218
  Until: 09:00,                           !- Field 4219
  0.189936187,                            !- Field 4220
  Until: 10:00,                           !- Field 4221
  0.435855599,                            !- Field 4222
  Until: 11:00,                           !- Field 4223
  0.50093037,                             !- Field 4224
  Until: 12:00,                           !- Field 4225
  0.236664882,                            !- Field 4226
  Until: 13:00,                           !- Field 4227
  0.406354979,                            !- Field 4228
  Until: 14:00,                           !- Field 4229
  0.372717735,                            !- Field 4230
  Until: 15:00,                           !- Field 4231
  0.183187421,                            !- Field 4232
  Until: 16:00,                           !- Field 4233
  0.105032073,                            !- Field 4234
  Until: 17:00,                           !- Field 4235
  0.127976154,                            !- Field 4236
  Until: 18:00,                           !- Field 4237
  0.120428873,                            !- Field 4238
  Until: 19:00,                           !- Field 4239
  0.118100612,                            !- Field 4240
  Until: 20:00,                           !- Field 4241
  0.072249855,                            !- Field 4242
  Until: 21:00,                           !- Field 4243
  0.135735682,                            !- Field 4244
  Until: 22:00,                           !- Field 4245
  0.029528765,                            !- Field 4246
  Until: 23:00,                           !- Field 4247
  0.077127805,                            !- Field 4248
  Until: 24:00,                           !- Field 4249
  0.003506779,                            !- Field 4250
  Through: 03/27,                         !- Field 4251
  For: AllDays,                           !- Field 4252
  Until: 01:00,                           !- Field 4253
  0.003501501,                            !- Field 4254
  Until: 02:00,                           !- Field 4255
  0.003488735,                            !- Field 4256
  Until: 03:00,                           !- Field 4257
  0.00345782,                             !- Field 4258
  Until: 04:00,                           !- Field 4259
  0.003467462,                            !- Field 4260
  Until: 05:00,                           !- Field 4261
  0.003471107,                            !- Field 4262
  Until: 06:00,                           !- Field 4263
  0.003483592,                            !- Field 4264
  Until: 07:00,                           !- Field 4265
  0.003381558,                            !- Field 4266
  Until: 08:00,                           !- Field 4267
  0.008043182,                            !- Field 4268
  Until: 09:00,                           !- Field 4269
  0.086214146,                            !- Field 4270
  Until: 10:00,                           !- Field 4271
  0.221104941,                            !- Field 4272
  Until: 11:00,                           !- Field 4273
  0.053262046,                            !- Field 4274
  Until: 12:00,                           !- Field 4275
  0.102205323,                            !- Field 4276
  Until: 13:00,                           !- Field 4277
  0.091263665,                            !- Field 4278
  Until: 14:00,                           !- Field 4279
  0.206908881,                            !- Field 4280
  Until: 15:00,                           !- Field 4281
  0.161126883,                            !- Field 4282
  Until: 16:00,                           !- Field 4283
  0.247292464,                            !- Field 4284
  Until: 17:00,                           !- Field 4285
  0.184449154,                            !- Field 4286
  Until: 18:00,                           !- Field 4287
  0.311358895,                            !- Field 4288
  Until: 19:00,                           !- Field 4289
  0.304533804,                            !- Field 4290
  Until: 20:00,                           !- Field 4291
  0.236089208,                            !- Field 4292
  Until: 21:00,                           !- Field 4293
  0.121808069,                            !- Field 4294
  Until: 22:00,                           !- Field 4295
  0.047125523,                            !- Field 4296
  Until: 23:00,                           !- Field 4297
  0.051222193,                            !- Field 4298
  Until: 24:00,                           !- Field 4299
  0.025932818,                            !- Field 4300
  Through: 03/28,                         !- Field 4301
  For: AllDays,                           !- Field 4302
  Until: 01:00,                           !- Field 4303
  0.003518853,                            !- Field 4304
  Until: 02:00,                           !- Field 4305
  0.00348981,                             !- Field 4306
  Until: 03:00,                           !- Field 4307
  0.003493157,                            !- Field 4308
  Until: 04:00,                           !- Field 4309
  0.003468183,                            !- Field 4310
  Until: 05:00,                           !- Field 4311
  0.003471627,                            !- Field 4312
  Until: 06:00,                           !- Field 4313
  0.00348936,                             !- Field 4314
  Until: 07:00,                           !- Field 4315
  0.073695594,                            !- Field 4316
  Until: 08:00,                           !- Field 4317
  0.038634077,                            !- Field 4318
  Until: 09:00,                           !- Field 4319
  0.260009064,                            !- Field 4320
  Until: 10:00,                           !- Field 4321
  0.046369175,                            !- Field 4322
  Until: 11:00,                           !- Field 4323
  0.00966941,                             !- Field 4324
  Until: 12:00,                           !- Field 4325
  0.101723941,                            !- Field 4326
  Until: 13:00,                           !- Field 4327
  0.012085435,                            !- Field 4328
  Until: 14:00,                           !- Field 4329
  0.083980019,                            !- Field 4330
  Until: 15:00,                           !- Field 4331
  0.074694488,                            !- Field 4332
  Until: 16:00,                           !- Field 4333
  0.099727115,                            !- Field 4334
  Until: 17:00,                           !- Field 4335
  0.096213365,                            !- Field 4336
  Until: 18:00,                           !- Field 4337
  0.192833497,                            !- Field 4338
  Until: 19:00,                           !- Field 4339
  0.145331066,                            !- Field 4340
  Until: 20:00,                           !- Field 4341
  0.193336829,                            !- Field 4342
  Until: 21:00,                           !- Field 4343
  0.068669005,                            !- Field 4344
  Until: 22:00,                           !- Field 4345
  0.038431141,                            !- Field 4346
  Until: 23:00,                           !- Field 4347
  0.091778341,                            !- Field 4348
  Until: 24:00,                           !- Field 4349
  0.005430247,                            !- Field 4350
  Through: 03/29,                         !- Field 4351
  For: AllDays,                           !- Field 4352
  Until: 01:00,                           !- Field 4353
  0.003536587,                            !- Field 4354
  Until: 02:00,                           !- Field 4355
  0.0035405,                              !- Field 4356
  Until: 03:00,                           !- Field 4357
  0.003543681,                            !- Field 4358
  Until: 04:00,                           !- Field 4359
  0.003528122,                            !- Field 4360
  Until: 05:00,                           !- Field 4361
  0.003519209,                            !- Field 4362
  Until: 06:00,                           !- Field 4363
  0.003511914,                            !- Field 4364
  Until: 07:00,                           !- Field 4365
  0.003515137,                            !- Field 4366
  Until: 08:00,                           !- Field 4367
  0.071257913,                            !- Field 4368
  Until: 09:00,                           !- Field 4369
  0.204151285,                            !- Field 4370
  Until: 10:00,                           !- Field 4371
  0.087060713,                            !- Field 4372
  Until: 11:00,                           !- Field 4373
  0.055352783,                            !- Field 4374
  Until: 12:00,                           !- Field 4375
  0.030863531,                            !- Field 4376
  Until: 13:00,                           !- Field 4377
  0.17290295,                             !- Field 4378
  Until: 14:00,                           !- Field 4379
  0.116209776,                            !- Field 4380
  Until: 15:00,                           !- Field 4381
  0.03714903,                             !- Field 4382
  Until: 16:00,                           !- Field 4383
  0.003544897,                            !- Field 4384
  Until: 17:00,                           !- Field 4385
  0.059934359,                            !- Field 4386
  Until: 18:00,                           !- Field 4387
  0.019325513,                            !- Field 4388
  Until: 19:00,                           !- Field 4389
  0.14864697,                             !- Field 4390
  Until: 20:00,                           !- Field 4391
  0.147672904,                            !- Field 4392
  Until: 21:00,                           !- Field 4393
  0.192125192,                            !- Field 4394
  Until: 22:00,                           !- Field 4395
  0.0091608,                              !- Field 4396
  Until: 23:00,                           !- Field 4397
  0.136776286,                            !- Field 4398
  Until: 24:00,                           !- Field 4399
  0.030199079,                            !- Field 4400
  Through: 03/30,                         !- Field 4401
  For: AllDays,                           !- Field 4402
  Until: 01:00,                           !- Field 4403
  0.00350012,                             !- Field 4404
  Until: 02:00,                           !- Field 4405
  0.003511565,                            !- Field 4406
  Until: 03:00,                           !- Field 4407
  0.003506582,                            !- Field 4408
  Until: 04:00,                           !- Field 4409
  0.003493735,                            !- Field 4410
  Until: 05:00,                           !- Field 4411
  0.003504848,                            !- Field 4412
  Until: 06:00,                           !- Field 4413
  0.003499691,                            !- Field 4414
  Until: 07:00,                           !- Field 4415
  0.003838655,                            !- Field 4416
  Until: 08:00,                           !- Field 4417
  0.125269969,                            !- Field 4418
  Until: 09:00,                           !- Field 4419
  0.057044505,                            !- Field 4420
  Until: 10:00,                           !- Field 4421
  0.030486471,                            !- Field 4422
  Until: 11:00,                           !- Field 4423
  0.05314252,                             !- Field 4424
  Until: 12:00,                           !- Field 4425
  0.24569472,                             !- Field 4426
  Until: 13:00,                           !- Field 4427
  0.059456245,                            !- Field 4428
  Until: 14:00,                           !- Field 4429
  0.063533782,                            !- Field 4430
  Until: 15:00,                           !- Field 4431
  0.116949714,                            !- Field 4432
  Until: 16:00,                           !- Field 4433
  0.043469332,                            !- Field 4434
  Until: 17:00,                           !- Field 4435
  0.0284294,                              !- Field 4436
  Until: 18:00,                           !- Field 4437
  0.210735366,                            !- Field 4438
  Until: 19:00,                           !- Field 4439
  0.130153917,                            !- Field 4440
  Until: 20:00,                           !- Field 4441
  0.026179023,                            !- Field 4442
  Until: 21:00,                           !- Field 4443
  0.003553994,                            !- Field 4444
  Until: 22:00,                           !- Field 4445
  0.003555473,                            !- Field 4446
  Until: 23:00,                           !- Field 4447
  0.003563153,                            !- Field 4448
  Until: 24:00,                           !- Field 4449
  0.003575419,                            !- Field 4450
  Through: 03/31,                         !- Field 4451
  For: AllDays,                           !- Field 4452
  Until: 01:00,                           !- Field 4453
  0.003565027,                            !- Field 4454
  Until: 02:00,                           !- Field 4455
  0.003573337,                            !- Field 4456
  Until: 03:00,                           !- Field 4457
  0.003565981,                            !- Field 4458
  Until: 04:00,                           !- Field 4459
  0.003550476,                            !- Field 4460
  Until: 05:00,                           !- Field 4461
  0.003551294,                            !- Field 4462
  Until: 06:00,                           !- Field 4463
  0.003550149,                            !- Field 4464
  Until: 07:00,                           !- Field 4465
  0.003666924,                            !- Field 4466
  Until: 08:00,                           !- Field 4467
  0.126322585,                            !- Field 4468
  Until: 09:00,                           !- Field 4469
  0.048279382,                            !- Field 4470
  Until: 10:00,                           !- Field 4471
  0.062723724,                            !- Field 4472
  Until: 11:00,                           !- Field 4473
  0.022163571,                            !- Field 4474
  Until: 12:00,                           !- Field 4475
  0.007500897,                            !- Field 4476
  Until: 13:00,                           !- Field 4477
  0.025643158,                            !- Field 4478
  Until: 14:00,                           !- Field 4479
  0.032239682,                            !- Field 4480
  Until: 15:00,                           !- Field 4481
  0.009341951,                            !- Field 4482
  Until: 16:00,                           !- Field 4483
  0.109888241,                            !- Field 4484
  Until: 17:00,                           !- Field 4485
  0.03418249,                             !- Field 4486
  Until: 18:00,                           !- Field 4487
  0.076980968,                            !- Field 4488
  Until: 19:00,                           !- Field 4489
  0.045497972,                            !- Field 4490
  Until: 20:00,                           !- Field 4491
  0.068083006,                            !- Field 4492
  Until: 21:00,                           !- Field 4493
  0.073799657,                            !- Field 4494
  Until: 22:00,                           !- Field 4495
  0.04828527,                             !- Field 4496
  Until: 23:00,                           !- Field 4497
  0.017664754,                            !- Field 4498
  Until: 24:00,                           !- Field 4499
  0.04761051,                             !- Field 4500
  Through: 04/01,                         !- Field 4501
  For: AllDays,                           !- Field 4502
  Until: 01:00,                           !- Field 4503
  0.00354261,                             !- Field 4504
  Until: 02:00,                           !- Field 4505
  0.003534819,                            !- Field 4506
  Until: 03:00,                           !- Field 4507
  0.003526894,                            !- Field 4508
  Until: 04:00,                           !- Field 4509
  0.003528768,                            !- Field 4510
  Until: 05:00,                           !- Field 4511
  0.00351989,                             !- Field 4512
  Until: 06:00,                           !- Field 4513
  0.003495209,                            !- Field 4514
  Until: 07:00,                           !- Field 4515
  0.00347436,                             !- Field 4516
  Until: 08:00,                           !- Field 4517
  0.085816716,                            !- Field 4518
  Until: 09:00,                           !- Field 4519
  0.133539998,                            !- Field 4520
  Until: 10:00,                           !- Field 4521
  0.065700451,                            !- Field 4522
  Until: 11:00,                           !- Field 4523
  0.088765821,                            !- Field 4524
  Until: 12:00,                           !- Field 4525
  0.117106983,                            !- Field 4526
  Until: 13:00,                           !- Field 4527
  0.07344853,                             !- Field 4528
  Until: 14:00,                           !- Field 4529
  0.088922578,                            !- Field 4530
  Until: 15:00,                           !- Field 4531
  0.079156536,                            !- Field 4532
  Until: 16:00,                           !- Field 4533
  0.191723155,                            !- Field 4534
  Until: 17:00,                           !- Field 4535
  0.153692107,                            !- Field 4536
  Until: 18:00,                           !- Field 4537
  0.061107311,                            !- Field 4538
  Until: 19:00,                           !- Field 4539
  0.168257395,                            !- Field 4540
  Until: 20:00,                           !- Field 4541
  0.04765524,                             !- Field 4542
  Until: 21:00,                           !- Field 4543
  0.106652434,                            !- Field 4544
  Until: 22:00,                           !- Field 4545
  0.044081912,                            !- Field 4546
  Until: 23:00,                           !- Field 4547
  0.003496854,                            !- Field 4548
  Until: 24:00,                           !- Field 4549
  0.037306635,                            !- Field 4550
  Through: 04/02,                         !- Field 4551
  For: AllDays,                           !- Field 4552
  Until: 01:00,                           !- Field 4553
  0.014834602,                            !- Field 4554
  Until: 02:00,                           !- Field 4555
  0.020548832,                            !- Field 4556
  Until: 03:00,                           !- Field 4557
  0.011636741,                            !- Field 4558
  Until: 04:00,                           !- Field 4559
  0.003499104,                            !- Field 4560
  Until: 05:00,                           !- Field 4561
  0.003502913,                            !- Field 4562
  Until: 06:00,                           !- Field 4563
  0.003491117,                            !- Field 4564
  Until: 07:00,                           !- Field 4565
  0.017505581,                            !- Field 4566
  Until: 08:00,                           !- Field 4567
  0.228044383,                            !- Field 4568
  Until: 09:00,                           !- Field 4569
  0.125974658,                            !- Field 4570
  Until: 10:00,                           !- Field 4571
  0.242721301,                            !- Field 4572
  Until: 11:00,                           !- Field 4573
  0.451589394,                            !- Field 4574
  Until: 12:00,                           !- Field 4575
  0.157187774,                            !- Field 4576
  Until: 13:00,                           !- Field 4577
  0.031164957,                            !- Field 4578
  Until: 14:00,                           !- Field 4579
  0.086330806,                            !- Field 4580
  Until: 15:00,                           !- Field 4581
  0.129103167,                            !- Field 4582
  Until: 16:00,                           !- Field 4583
  0.172634355,                            !- Field 4584
  Until: 17:00,                           !- Field 4585
  0.113624833,                            !- Field 4586
  Until: 18:00,                           !- Field 4587
  0.081490513,                            !- Field 4588
  Until: 19:00,                           !- Field 4589
  0.14566151,                             !- Field 4590
  Until: 20:00,                           !- Field 4591
  0.202249375,                            !- Field 4592
  Until: 21:00,                           !- Field 4593
  0.143336928,                            !- Field 4594
  Until: 22:00,                           !- Field 4595
  0.061734468,                            !- Field 4596
  Until: 23:00,                           !- Field 4597
  0.00350936,                             !- Field 4598
  Until: 24:00,                           !- Field 4599
  0.003489327,                            !- Field 4600
  Through: 04/03,                         !- Field 4601
  For: AllDays,                           !- Field 4602
  Until: 01:00,                           !- Field 4603
  0.003507772,                            !- Field 4604
  Until: 02:00,                           !- Field 4605
  0.040808634,                            !- Field 4606
  Until: 03:00,                           !- Field 4607
  0.003521001,                            !- Field 4608
  Until: 04:00,                           !- Field 4609
  0.003503454,                            !- Field 4610
  Until: 05:00,                           !- Field 4611
  0.003494049,                            !- Field 4612
  Until: 06:00,                           !- Field 4613
  0.003497089,                            !- Field 4614
  Until: 07:00,                           !- Field 4615
  0.003495112,                            !- Field 4616
  Until: 08:00,                           !- Field 4617
  0.003508154,                            !- Field 4618
  Until: 09:00,                           !- Field 4619
  0.146536161,                            !- Field 4620
  Until: 10:00,                           !- Field 4621
  0.15803572,                             !- Field 4622
  Until: 11:00,                           !- Field 4623
  0.205786524,                            !- Field 4624
  Until: 12:00,                           !- Field 4625
  0.253646733,                            !- Field 4626
  Until: 13:00,                           !- Field 4627
  0.112574205,                            !- Field 4628
  Until: 14:00,                           !- Field 4629
  0.319668175,                            !- Field 4630
  Until: 15:00,                           !- Field 4631
  0.393616799,                            !- Field 4632
  Until: 16:00,                           !- Field 4633
  0.389384217,                            !- Field 4634
  Until: 17:00,                           !- Field 4635
  0.283418229,                            !- Field 4636
  Until: 18:00,                           !- Field 4637
  0.205585517,                            !- Field 4638
  Until: 19:00,                           !- Field 4639
  0.442320765,                            !- Field 4640
  Until: 20:00,                           !- Field 4641
  0.358699807,                            !- Field 4642
  Until: 21:00,                           !- Field 4643
  0.407208456,                            !- Field 4644
  Until: 22:00,                           !- Field 4645
  0.1974015,                              !- Field 4646
  Until: 23:00,                           !- Field 4647
  0.021047493,                            !- Field 4648
  Until: 24:00,                           !- Field 4649
  0.050546671,                            !- Field 4650
  Through: 04/04,                         !- Field 4651
  For: AllDays,                           !- Field 4652
  Until: 01:00,                           !- Field 4653
  0.003528954,                            !- Field 4654
  Until: 02:00,                           !- Field 4655
  0.003524577,                            !- Field 4656
  Until: 03:00,                           !- Field 4657
  0.003525213,                            !- Field 4658
  Until: 04:00,                           !- Field 4659
  0.003518808,                            !- Field 4660
  Until: 05:00,                           !- Field 4661
  0.003518686,                            !- Field 4662
  Until: 06:00,                           !- Field 4663
  0.0035191,                              !- Field 4664
  Until: 07:00,                           !- Field 4665
  0.003509269,                            !- Field 4666
  Until: 08:00,                           !- Field 4667
  0.074763152,                            !- Field 4668
  Until: 09:00,                           !- Field 4669
  0.032707804,                            !- Field 4670
  Until: 10:00,                           !- Field 4671
  0.1849003,                              !- Field 4672
  Until: 11:00,                           !- Field 4673
  0.089808619,                            !- Field 4674
  Until: 12:00,                           !- Field 4675
  0.109818717,                            !- Field 4676
  Until: 13:00,                           !- Field 4677
  0.136964426,                            !- Field 4678
  Until: 14:00,                           !- Field 4679
  0.088105583,                            !- Field 4680
  Until: 15:00,                           !- Field 4681
  0.101092711,                            !- Field 4682
  Until: 16:00,                           !- Field 4683
  0.101638291,                            !- Field 4684
  Until: 17:00,                           !- Field 4685
  0.012972658,                            !- Field 4686
  Until: 18:00,                           !- Field 4687
  0.193182096,                            !- Field 4688
  Until: 19:00,                           !- Field 4689
  0.114052127,                            !- Field 4690
  Until: 20:00,                           !- Field 4691
  0.207762496,                            !- Field 4692
  Until: 21:00,                           !- Field 4693
  0.217288018,                            !- Field 4694
  Until: 22:00,                           !- Field 4695
  0.140799003,                            !- Field 4696
  Until: 23:00,                           !- Field 4697
  0.093590414,                            !- Field 4698
  Until: 24:00,                           !- Field 4699
  0.00361263,                             !- Field 4700
  Through: 04/05,                         !- Field 4701
  For: AllDays,                           !- Field 4702
  Until: 01:00,                           !- Field 4703
  0.003626754,                            !- Field 4704
  Until: 02:00,                           !- Field 4705
  0.003602411,                            !- Field 4706
  Until: 03:00,                           !- Field 4707
  0.003596775,                            !- Field 4708
  Until: 04:00,                           !- Field 4709
  0.003593837,                            !- Field 4710
  Until: 05:00,                           !- Field 4711
  0.003613553,                            !- Field 4712
  Until: 06:00,                           !- Field 4713
  0.003582332,                            !- Field 4714
  Until: 07:00,                           !- Field 4715
  0.019208118,                            !- Field 4716
  Until: 08:00,                           !- Field 4717
  0.20511954,                             !- Field 4718
  Until: 09:00,                           !- Field 4719
  0.205675816,                            !- Field 4720
  Until: 10:00,                           !- Field 4721
  0.1373871,                              !- Field 4722
  Until: 11:00,                           !- Field 4723
  0.130897219,                            !- Field 4724
  Until: 12:00,                           !- Field 4725
  0.293059683,                            !- Field 4726
  Until: 13:00,                           !- Field 4727
  0.333161192,                            !- Field 4728
  Until: 14:00,                           !- Field 4729
  0.122544584,                            !- Field 4730
  Until: 15:00,                           !- Field 4731
  0.127099928,                            !- Field 4732
  Until: 16:00,                           !- Field 4733
  0.007067073,                            !- Field 4734
  Until: 17:00,                           !- Field 4735
  0.03573287,                             !- Field 4736
  Until: 18:00,                           !- Field 4737
  0.053367019,                            !- Field 4738
  Until: 19:00,                           !- Field 4739
  0.124015623,                            !- Field 4740
  Until: 20:00,                           !- Field 4741
  0.103870609,                            !- Field 4742
  Until: 21:00,                           !- Field 4743
  0.185429454,                            !- Field 4744
  Until: 22:00,                           !- Field 4745
  0.051575434,                            !- Field 4746
  Until: 23:00,                           !- Field 4747
  0.091684494,                            !- Field 4748
  Until: 24:00,                           !- Field 4749
  0.026162823,                            !- Field 4750
  Through: 04/06,                         !- Field 4751
  For: AllDays,                           !- Field 4752
  Until: 01:00,                           !- Field 4753
  0.003614343,                            !- Field 4754
  Until: 02:00,                           !- Field 4755
  0.003601439,                            !- Field 4756
  Until: 03:00,                           !- Field 4757
  0.003597146,                            !- Field 4758
  Until: 04:00,                           !- Field 4759
  0.003590897,                            !- Field 4760
  Until: 05:00,                           !- Field 4761
  0.003576593,                            !- Field 4762
  Until: 06:00,                           !- Field 4763
  0.00358317,                             !- Field 4764
  Until: 07:00,                           !- Field 4765
  0.003577108,                            !- Field 4766
  Until: 08:00,                           !- Field 4767
  0.054678093,                            !- Field 4768
  Until: 09:00,                           !- Field 4769
  0.282286728,                            !- Field 4770
  Until: 10:00,                           !- Field 4771
  0.111168669,                            !- Field 4772
  Until: 11:00,                           !- Field 4773
  0.057250643,                            !- Field 4774
  Until: 12:00,                           !- Field 4775
  0.066234192,                            !- Field 4776
  Until: 13:00,                           !- Field 4777
  0.101284993,                            !- Field 4778
  Until: 14:00,                           !- Field 4779
  0.040077228,                            !- Field 4780
  Until: 15:00,                           !- Field 4781
  0.015598424,                            !- Field 4782
  Until: 16:00,                           !- Field 4783
  0.005239051,                            !- Field 4784
  Until: 17:00,                           !- Field 4785
  0.084396883,                            !- Field 4786
  Until: 18:00,                           !- Field 4787
  0.011490018,                            !- Field 4788
  Until: 19:00,                           !- Field 4789
  0.090489702,                            !- Field 4790
  Until: 20:00,                           !- Field 4791
  0.053626416,                            !- Field 4792
  Until: 21:00,                           !- Field 4793
  0.078417318,                            !- Field 4794
  Until: 22:00,                           !- Field 4795
  0.080226319,                            !- Field 4796
  Until: 23:00,                           !- Field 4797
  0.04632692,                             !- Field 4798
  Until: 24:00,                           !- Field 4799
  0.033516623,                            !- Field 4800
  Through: 04/07,                         !- Field 4801
  For: AllDays,                           !- Field 4802
  Until: 01:00,                           !- Field 4803
  0.003543256,                            !- Field 4804
  Until: 02:00,                           !- Field 4805
  0.003547563,                            !- Field 4806
  Until: 03:00,                           !- Field 4807
  0.003549997,                            !- Field 4808
  Until: 04:00,                           !- Field 4809
  0.0035312,                              !- Field 4810
  Until: 05:00,                           !- Field 4811
  0.003533737,                            !- Field 4812
  Until: 06:00,                           !- Field 4813
  0.003514552,                            !- Field 4814
  Until: 07:00,                           !- Field 4815
  0.003488654,                            !- Field 4816
  Until: 08:00,                           !- Field 4817
  0.156521916,                            !- Field 4818
  Until: 09:00,                           !- Field 4819
  0.09025846,                             !- Field 4820
  Until: 10:00,                           !- Field 4821
  0.161218669,                            !- Field 4822
  Until: 11:00,                           !- Field 4823
  0.003548809,                            !- Field 4824
  Until: 12:00,                           !- Field 4825
  0.003693451,                            !- Field 4826
  Until: 13:00,                           !- Field 4827
  0.101723087,                            !- Field 4828
  Until: 14:00,                           !- Field 4829
  0.003537163,                            !- Field 4830
  Until: 15:00,                           !- Field 4831
  0.01452909,                             !- Field 4832
  Until: 16:00,                           !- Field 4833
  0.072138014,                            !- Field 4834
  Until: 17:00,                           !- Field 4835
  0.077624065,                            !- Field 4836
  Until: 18:00,                           !- Field 4837
  0.151007252,                            !- Field 4838
  Until: 19:00,                           !- Field 4839
  0.11015656,                             !- Field 4840
  Until: 20:00,                           !- Field 4841
  0.04223545,                             !- Field 4842
  Until: 21:00,                           !- Field 4843
  0.154759702,                            !- Field 4844
  Until: 22:00,                           !- Field 4845
  0.020181154,                            !- Field 4846
  Until: 23:00,                           !- Field 4847
  0.013640826,                            !- Field 4848
  Until: 24:00,                           !- Field 4849
  0.003992906,                            !- Field 4850
  Through: 04/08,                         !- Field 4851
  For: AllDays,                           !- Field 4852
  Until: 01:00,                           !- Field 4853
  0.00354261,                             !- Field 4854
  Until: 02:00,                           !- Field 4855
  0.003534819,                            !- Field 4856
  Until: 03:00,                           !- Field 4857
  0.003526894,                            !- Field 4858
  Until: 04:00,                           !- Field 4859
  0.003528768,                            !- Field 4860
  Until: 05:00,                           !- Field 4861
  0.00351989,                             !- Field 4862
  Until: 06:00,                           !- Field 4863
  0.003495209,                            !- Field 4864
  Until: 07:00,                           !- Field 4865
  0.00347436,                             !- Field 4866
  Until: 08:00,                           !- Field 4867
  0.085816716,                            !- Field 4868
  Until: 09:00,                           !- Field 4869
  0.133539998,                            !- Field 4870
  Until: 10:00,                           !- Field 4871
  0.065700451,                            !- Field 4872
  Until: 11:00,                           !- Field 4873
  0.088765821,                            !- Field 4874
  Until: 12:00,                           !- Field 4875
  0.117106983,                            !- Field 4876
  Until: 13:00,                           !- Field 4877
  0.07344853,                             !- Field 4878
  Until: 14:00,                           !- Field 4879
  0.088922578,                            !- Field 4880
  Until: 15:00,                           !- Field 4881
  0.079156536,                            !- Field 4882
  Until: 16:00,                           !- Field 4883
  0.191723155,                            !- Field 4884
  Until: 17:00,                           !- Field 4885
  0.153692107,                            !- Field 4886
  Until: 18:00,                           !- Field 4887
  0.061107311,                            !- Field 4888
  Until: 19:00,                           !- Field 4889
  0.168257395,                            !- Field 4890
  Until: 20:00,                           !- Field 4891
  0.04765524,                             !- Field 4892
  Until: 21:00,                           !- Field 4893
  0.106652434,                            !- Field 4894
  Until: 22:00,                           !- Field 4895
  0.044081912,                            !- Field 4896
  Until: 23:00,                           !- Field 4897
  0.003496854,                            !- Field 4898
  Until: 24:00,                           !- Field 4899
  0.037306635,                            !- Field 4900
  Through: 04/09,                         !- Field 4901
  For: AllDays,                           !- Field 4902
  Until: 01:00,                           !- Field 4903
  0.014834602,                            !- Field 4904
  Until: 02:00,                           !- Field 4905
  0.020548832,                            !- Field 4906
  Until: 03:00,                           !- Field 4907
  0.011636741,                            !- Field 4908
  Until: 04:00,                           !- Field 4909
  0.003499104,                            !- Field 4910
  Until: 05:00,                           !- Field 4911
  0.003502913,                            !- Field 4912
  Until: 06:00,                           !- Field 4913
  0.003491117,                            !- Field 4914
  Until: 07:00,                           !- Field 4915
  0.017505581,                            !- Field 4916
  Until: 08:00,                           !- Field 4917
  0.228044383,                            !- Field 4918
  Until: 09:00,                           !- Field 4919
  0.125974658,                            !- Field 4920
  Until: 10:00,                           !- Field 4921
  0.242721301,                            !- Field 4922
  Until: 11:00,                           !- Field 4923
  0.451589394,                            !- Field 4924
  Until: 12:00,                           !- Field 4925
  0.157187774,                            !- Field 4926
  Until: 13:00,                           !- Field 4927
  0.031164957,                            !- Field 4928
  Until: 14:00,                           !- Field 4929
  0.086330806,                            !- Field 4930
  Until: 15:00,                           !- Field 4931
  0.129103167,                            !- Field 4932
  Until: 16:00,                           !- Field 4933
  0.172634355,                            !- Field 4934
  Until: 17:00,                           !- Field 4935
  0.113624833,                            !- Field 4936
  Until: 18:00,                           !- Field 4937
  0.081490513,                            !- Field 4938
  Until: 19:00,                           !- Field 4939
  0.14566151,                             !- Field 4940
  Until: 20:00,                           !- Field 4941
  0.202249375,                            !- Field 4942
  Until: 21:00,                           !- Field 4943
  0.143336928,                            !- Field 4944
  Until: 22:00,                           !- Field 4945
  0.061734468,                            !- Field 4946
  Until: 23:00,                           !- Field 4947
  0.00350936,                             !- Field 4948
  Until: 24:00,                           !- Field 4949
  0.003489327,                            !- Field 4950
  Through: 04/10,                         !- Field 4951
  For: AllDays,                           !- Field 4952
  Until: 01:00,                           !- Field 4953
  0.003507772,                            !- Field 4954
  Until: 02:00,                           !- Field 4955
  0.040808634,                            !- Field 4956
  Until: 03:00,                           !- Field 4957
  0.003521001,                            !- Field 4958
  Until: 04:00,                           !- Field 4959
  0.003503454,                            !- Field 4960
  Until: 05:00,                           !- Field 4961
  0.003494049,                            !- Field 4962
  Until: 06:00,                           !- Field 4963
  0.003497089,                            !- Field 4964
  Until: 07:00,                           !- Field 4965
  0.003495112,                            !- Field 4966
  Until: 08:00,                           !- Field 4967
  0.003508154,                            !- Field 4968
  Until: 09:00,                           !- Field 4969
  0.146536161,                            !- Field 4970
  Until: 10:00,                           !- Field 4971
  0.15803572,                             !- Field 4972
  Until: 11:00,                           !- Field 4973
  0.205786524,                            !- Field 4974
  Until: 12:00,                           !- Field 4975
  0.253646733,                            !- Field 4976
  Until: 13:00,                           !- Field 4977
  0.112574205,                            !- Field 4978
  Until: 14:00,                           !- Field 4979
  0.319668175,                            !- Field 4980
  Until: 15:00,                           !- Field 4981
  0.393616799,                            !- Field 4982
  Until: 16:00,                           !- Field 4983
  0.389384217,                            !- Field 4984
  Until: 17:00,                           !- Field 4985
  0.283418229,                            !- Field 4986
  Until: 18:00,                           !- Field 4987
  0.205585517,                            !- Field 4988
  Until: 19:00,                           !- Field 4989
  0.442320765,                            !- Field 4990
  Until: 20:00,                           !- Field 4991
  0.358699807,                            !- Field 4992
  Until: 21:00,                           !- Field 4993
  0.407208456,                            !- Field 4994
  Until: 22:00,                           !- Field 4995
  0.1974015,                              !- Field 4996
  Until: 23:00,                           !- Field 4997
  0.021047493,                            !- Field 4998
  Until: 24:00,                           !- Field 4999
  0.050546671,                            !- Field 5000
  Through: 04/11,                         !- Field 5001
  For: AllDays,                           !- Field 5002
  Until: 01:00,                           !- Field 5003
  0.003528954,                            !- Field 5004
  Until: 02:00,                           !- Field 5005
  0.003524577,                            !- Field 5006
  Until: 03:00,                           !- Field 5007
  0.003525213,                            !- Field 5008
  Until: 04:00,                           !- Field 5009
  0.003518808,                            !- Field 5010
  Until: 05:00,                           !- Field 5011
  0.003518686,                            !- Field 5012
  Until: 06:00,                           !- Field 5013
  0.0035191,                              !- Field 5014
  Until: 07:00,                           !- Field 5015
  0.003509269,                            !- Field 5016
  Until: 08:00,                           !- Field 5017
  0.074763152,                            !- Field 5018
  Until: 09:00,                           !- Field 5019
  0.032707804,                            !- Field 5020
  Until: 10:00,                           !- Field 5021
  0.1849003,                              !- Field 5022
  Until: 11:00,                           !- Field 5023
  0.089808619,                            !- Field 5024
  Until: 12:00,                           !- Field 5025
  0.109818717,                            !- Field 5026
  Until: 13:00,                           !- Field 5027
  0.136964426,                            !- Field 5028
  Until: 14:00,                           !- Field 5029
  0.088105583,                            !- Field 5030
  Until: 15:00,                           !- Field 5031
  0.101092711,                            !- Field 5032
  Until: 16:00,                           !- Field 5033
  0.101638291,                            !- Field 5034
  Until: 17:00,                           !- Field 5035
  0.012972658,                            !- Field 5036
  Until: 18:00,                           !- Field 5037
  0.193182096,                            !- Field 5038
  Until: 19:00,                           !- Field 5039
  0.114052127,                            !- Field 5040
  Until: 20:00,                           !- Field 5041
  0.207762496,                            !- Field 5042
  Until: 21:00,                           !- Field 5043
  0.217288018,                            !- Field 5044
  Until: 22:00,                           !- Field 5045
  0.140799003,                            !- Field 5046
  Until: 23:00,                           !- Field 5047
  0.093590414,                            !- Field 5048
  Until: 24:00,                           !- Field 5049
  0.00361263,                             !- Field 5050
  Through: 04/12,                         !- Field 5051
  For: AllDays,                           !- Field 5052
  Until: 01:00,                           !- Field 5053
  0.003626754,                            !- Field 5054
  Until: 02:00,                           !- Field 5055
  0.003602411,                            !- Field 5056
  Until: 03:00,                           !- Field 5057
  0.003596775,                            !- Field 5058
  Until: 04:00,                           !- Field 5059
  0.003593837,                            !- Field 5060
  Until: 05:00,                           !- Field 5061
  0.003613553,                            !- Field 5062
  Until: 06:00,                           !- Field 5063
  0.003582332,                            !- Field 5064
  Until: 07:00,                           !- Field 5065
  0.019208118,                            !- Field 5066
  Until: 08:00,                           !- Field 5067
  0.20511954,                             !- Field 5068
  Until: 09:00,                           !- Field 5069
  0.205675816,                            !- Field 5070
  Until: 10:00,                           !- Field 5071
  0.1373871,                              !- Field 5072
  Until: 11:00,                           !- Field 5073
  0.130897219,                            !- Field 5074
  Until: 12:00,                           !- Field 5075
  0.293059683,                            !- Field 5076
  Until: 13:00,                           !- Field 5077
  0.333161192,                            !- Field 5078
  Until: 14:00,                           !- Field 5079
  0.122544584,                            !- Field 5080
  Until: 15:00,                           !- Field 5081
  0.127099928,                            !- Field 5082
  Until: 16:00,                           !- Field 5083
  0.007067073,                            !- Field 5084
  Until: 17:00,                           !- Field 5085
  0.03573287,                             !- Field 5086
  Until: 18:00,                           !- Field 5087
  0.053367019,                            !- Field 5088
  Until: 19:00,                           !- Field 5089
  0.124015623,                            !- Field 5090
  Until: 20:00,                           !- Field 5091
  0.103870609,                            !- Field 5092
  Until: 21:00,                           !- Field 5093
  0.185429454,                            !- Field 5094
  Until: 22:00,                           !- Field 5095
  0.051575434,                            !- Field 5096
  Until: 23:00,                           !- Field 5097
  0.091684494,                            !- Field 5098
  Until: 24:00,                           !- Field 5099
  0.026162823,                            !- Field 5100
  Through: 04/13,                         !- Field 5101
  For: AllDays,                           !- Field 5102
  Until: 01:00,                           !- Field 5103
  0.003614343,                            !- Field 5104
  Until: 02:00,                           !- Field 5105
  0.003601439,                            !- Field 5106
  Until: 03:00,                           !- Field 5107
  0.003597146,                            !- Field 5108
  Until: 04:00,                           !- Field 5109
  0.003590897,                            !- Field 5110
  Until: 05:00,                           !- Field 5111
  0.003576593,                            !- Field 5112
  Until: 06:00,                           !- Field 5113
  0.00358317,                             !- Field 5114
  Until: 07:00,                           !- Field 5115
  0.003577108,                            !- Field 5116
  Until: 08:00,                           !- Field 5117
  0.054678093,                            !- Field 5118
  Until: 09:00,                           !- Field 5119
  0.282286728,                            !- Field 5120
  Until: 10:00,                           !- Field 5121
  0.111168669,                            !- Field 5122
  Until: 11:00,                           !- Field 5123
  0.057250643,                            !- Field 5124
  Until: 12:00,                           !- Field 5125
  0.066234192,                            !- Field 5126
  Until: 13:00,                           !- Field 5127
  0.101284993,                            !- Field 5128
  Until: 14:00,                           !- Field 5129
  0.040077228,                            !- Field 5130
  Until: 15:00,                           !- Field 5131
  0.015598424,                            !- Field 5132
  Until: 16:00,                           !- Field 5133
  0.005239051,                            !- Field 5134
  Until: 17:00,                           !- Field 5135
  0.084396883,                            !- Field 5136
  Until: 18:00,                           !- Field 5137
  0.011490018,                            !- Field 5138
  Until: 19:00,                           !- Field 5139
  0.090489702,                            !- Field 5140
  Until: 20:00,                           !- Field 5141
  0.053626416,                            !- Field 5142
  Until: 21:00,                           !- Field 5143
  0.078417318,                            !- Field 5144
  Until: 22:00,                           !- Field 5145
  0.080226319,                            !- Field 5146
  Until: 23:00,                           !- Field 5147
  0.04632692,                             !- Field 5148
  Until: 24:00,                           !- Field 5149
  0.033516623,                            !- Field 5150
  Through: 04/14,                         !- Field 5151
  For: AllDays,                           !- Field 5152
  Until: 01:00,                           !- Field 5153
  0.003543256,                            !- Field 5154
  Until: 02:00,                           !- Field 5155
  0.003547563,                            !- Field 5156
  Until: 03:00,                           !- Field 5157
  0.003549997,                            !- Field 5158
  Until: 04:00,                           !- Field 5159
  0.0035312,                              !- Field 5160
  Until: 05:00,                           !- Field 5161
  0.003533737,                            !- Field 5162
  Until: 06:00,                           !- Field 5163
  0.003514552,                            !- Field 5164
  Until: 07:00,                           !- Field 5165
  0.003488654,                            !- Field 5166
  Until: 08:00,                           !- Field 5167
  0.156521916,                            !- Field 5168
  Until: 09:00,                           !- Field 5169
  0.09025846,                             !- Field 5170
  Until: 10:00,                           !- Field 5171
  0.161218669,                            !- Field 5172
  Until: 11:00,                           !- Field 5173
  0.003548809,                            !- Field 5174
  Until: 12:00,                           !- Field 5175
  0.003693451,                            !- Field 5176
  Until: 13:00,                           !- Field 5177
  0.101723087,                            !- Field 5178
  Until: 14:00,                           !- Field 5179
  0.003537163,                            !- Field 5180
  Until: 15:00,                           !- Field 5181
  0.01452909,                             !- Field 5182
  Until: 16:00,                           !- Field 5183
  0.072138014,                            !- Field 5184
  Until: 17:00,                           !- Field 5185
  0.077624065,                            !- Field 5186
  Until: 18:00,                           !- Field 5187
  0.151007252,                            !- Field 5188
  Until: 19:00,                           !- Field 5189
  0.11015656,                             !- Field 5190
  Until: 20:00,                           !- Field 5191
  0.04223545,                             !- Field 5192
  Until: 21:00,                           !- Field 5193
  0.154759702,                            !- Field 5194
  Until: 22:00,                           !- Field 5195
  0.020181154,                            !- Field 5196
  Until: 23:00,                           !- Field 5197
  0.013640826,                            !- Field 5198
  Until: 24:00,                           !- Field 5199
  0.003992906,                            !- Field 5200
  Through: 04/15,                         !- Field 5201
  For: AllDays,                           !- Field 5202
  Until: 01:00,                           !- Field 5203
  0.00354261,                             !- Field 5204
  Until: 02:00,                           !- Field 5205
  0.003534819,                            !- Field 5206
  Until: 03:00,                           !- Field 5207
  0.003526894,                            !- Field 5208
  Until: 04:00,                           !- Field 5209
  0.003528768,                            !- Field 5210
  Until: 05:00,                           !- Field 5211
  0.00351989,                             !- Field 5212
  Until: 06:00,                           !- Field 5213
  0.003495209,                            !- Field 5214
  Until: 07:00,                           !- Field 5215
  0.00347436,                             !- Field 5216
  Until: 08:00,                           !- Field 5217
  0.085816716,                            !- Field 5218
  Until: 09:00,                           !- Field 5219
  0.133539998,                            !- Field 5220
  Until: 10:00,                           !- Field 5221
  0.065700451,                            !- Field 5222
  Until: 11:00,                           !- Field 5223
  0.088765821,                            !- Field 5224
  Until: 12:00,                           !- Field 5225
  0.117106983,                            !- Field 5226
  Until: 13:00,                           !- Field 5227
  0.07344853,                             !- Field 5228
  Until: 14:00,                           !- Field 5229
  0.088922578,                            !- Field 5230
  Until: 15:00,                           !- Field 5231
  0.079156536,                            !- Field 5232
  Until: 16:00,                           !- Field 5233
  0.191723155,                            !- Field 5234
  Until: 17:00,                           !- Field 5235
  0.153692107,                            !- Field 5236
  Until: 18:00,                           !- Field 5237
  0.061107311,                            !- Field 5238
  Until: 19:00,                           !- Field 5239
  0.168257395,                            !- Field 5240
  Until: 20:00,                           !- Field 5241
  0.04765524,                             !- Field 5242
  Until: 21:00,                           !- Field 5243
  0.106652434,                            !- Field 5244
  Until: 22:00,                           !- Field 5245
  0.044081912,                            !- Field 5246
  Until: 23:00,                           !- Field 5247
  0.003496854,                            !- Field 5248
  Until: 24:00,                           !- Field 5249
  0.037306635,                            !- Field 5250
  Through: 04/16,                         !- Field 5251
  For: AllDays,                           !- Field 5252
  Until: 01:00,                           !- Field 5253
  0.014834602,                            !- Field 5254
  Until: 02:00,                           !- Field 5255
  0.020548832,                            !- Field 5256
  Until: 03:00,                           !- Field 5257
  0.011636741,                            !- Field 5258
  Until: 04:00,                           !- Field 5259
  0.003499104,                            !- Field 5260
  Until: 05:00,                           !- Field 5261
  0.003502913,                            !- Field 5262
  Until: 06:00,                           !- Field 5263
  0.003491117,                            !- Field 5264
  Until: 07:00,                           !- Field 5265
  0.017505581,                            !- Field 5266
  Until: 08:00,                           !- Field 5267
  0.228044383,                            !- Field 5268
  Until: 09:00,                           !- Field 5269
  0.125974658,                            !- Field 5270
  Until: 10:00,                           !- Field 5271
  0.242721301,                            !- Field 5272
  Until: 11:00,                           !- Field 5273
  0.451589394,                            !- Field 5274
  Until: 12:00,                           !- Field 5275
  0.157187774,                            !- Field 5276
  Until: 13:00,                           !- Field 5277
  0.031164957,                            !- Field 5278
  Until: 14:00,                           !- Field 5279
  0.086330806,                            !- Field 5280
  Until: 15:00,                           !- Field 5281
  0.129103167,                            !- Field 5282
  Until: 16:00,                           !- Field 5283
  0.172634355,                            !- Field 5284
  Until: 17:00,                           !- Field 5285
  0.113624833,                            !- Field 5286
  Until: 18:00,                           !- Field 5287
  0.081490513,                            !- Field 5288
  Until: 19:00,                           !- Field 5289
  0.14566151,                             !- Field 5290
  Until: 20:00,                           !- Field 5291
  0.202249375,                            !- Field 5292
  Until: 21:00,                           !- Field 5293
  0.143336928,                            !- Field 5294
  Until: 22:00,                           !- Field 5295
  0.061734468,                            !- Field 5296
  Until: 23:00,                           !- Field 5297
  0.00350936,                             !- Field 5298
  Until: 24:00,                           !- Field 5299
  0.003489327,                            !- Field 5300
  Through: 04/17,                         !- Field 5301
  For: AllDays,                           !- Field 5302
  Until: 01:00,                           !- Field 5303
  0.003507772,                            !- Field 5304
  Until: 02:00,                           !- Field 5305
  0.040808634,                            !- Field 5306
  Until: 03:00,                           !- Field 5307
  0.003521001,                            !- Field 5308
  Until: 04:00,                           !- Field 5309
  0.003503454,                            !- Field 5310
  Until: 05:00,                           !- Field 5311
  0.003494049,                            !- Field 5312
  Until: 06:00,                           !- Field 5313
  0.003497089,                            !- Field 5314
  Until: 07:00,                           !- Field 5315
  0.003495112,                            !- Field 5316
  Until: 08:00,                           !- Field 5317
  0.003508154,                            !- Field 5318
  Until: 09:00,                           !- Field 5319
  0.146536161,                            !- Field 5320
  Until: 10:00,                           !- Field 5321
  0.15803572,                             !- Field 5322
  Until: 11:00,                           !- Field 5323
  0.205786524,                            !- Field 5324
  Until: 12:00,                           !- Field 5325
  0.253646733,                            !- Field 5326
  Until: 13:00,                           !- Field 5327
  0.112574205,                            !- Field 5328
  Until: 14:00,                           !- Field 5329
  0.319668175,                            !- Field 5330
  Until: 15:00,                           !- Field 5331
  0.393616799,                            !- Field 5332
  Until: 16:00,                           !- Field 5333
  0.389384217,                            !- Field 5334
  Until: 17:00,                           !- Field 5335
  0.283418229,                            !- Field 5336
  Until: 18:00,                           !- Field 5337
  0.205585517,                            !- Field 5338
  Until: 19:00,                           !- Field 5339
  0.442320765,                            !- Field 5340
  Until: 20:00,                           !- Field 5341
  0.358699807,                            !- Field 5342
  Until: 21:00,                           !- Field 5343
  0.407208456,                            !- Field 5344
  Until: 22:00,                           !- Field 5345
  0.1974015,                              !- Field 5346
  Until: 23:00,                           !- Field 5347
  0.021047493,                            !- Field 5348
  Until: 24:00,                           !- Field 5349
  0.050546671,                            !- Field 5350
  Through: 04/18,                         !- Field 5351
  For: AllDays,                           !- Field 5352
  Until: 01:00,                           !- Field 5353
  0.003528954,                            !- Field 5354
  Until: 02:00,                           !- Field 5355
  0.003524577,                            !- Field 5356
  Until: 03:00,                           !- Field 5357
  0.003525213,                            !- Field 5358
  Until: 04:00,                           !- Field 5359
  0.003518808,                            !- Field 5360
  Until: 05:00,                           !- Field 5361
  0.003518686,                            !- Field 5362
  Until: 06:00,                           !- Field 5363
  0.0035191,                              !- Field 5364
  Until: 07:00,                           !- Field 5365
  0.003509269,                            !- Field 5366
  Until: 08:00,                           !- Field 5367
  0.074763152,                            !- Field 5368
  Until: 09:00,                           !- Field 5369
  0.032707804,                            !- Field 5370
  Until: 10:00,                           !- Field 5371
  0.1849003,                              !- Field 5372
  Until: 11:00,                           !- Field 5373
  0.089808619,                            !- Field 5374
  Until: 12:00,                           !- Field 5375
  0.109818717,                            !- Field 5376
  Until: 13:00,                           !- Field 5377
  0.136964426,                            !- Field 5378
  Until: 14:00,                           !- Field 5379
  0.088105583,                            !- Field 5380
  Until: 15:00,                           !- Field 5381
  0.101092711,                            !- Field 5382
  Until: 16:00,                           !- Field 5383
  0.101638291,                            !- Field 5384
  Until: 17:00,                           !- Field 5385
  0.012972658,                            !- Field 5386
  Until: 18:00,                           !- Field 5387
  0.193182096,                            !- Field 5388
  Until: 19:00,                           !- Field 5389
  0.114052127,                            !- Field 5390
  Until: 20:00,                           !- Field 5391
  0.207762496,                            !- Field 5392
  Until: 21:00,                           !- Field 5393
  0.217288018,                            !- Field 5394
  Until: 22:00,                           !- Field 5395
  0.140799003,                            !- Field 5396
  Until: 23:00,                           !- Field 5397
  0.093590414,                            !- Field 5398
  Until: 24:00,                           !- Field 5399
  0.00361263,                             !- Field 5400
  Through: 04/19,                         !- Field 5401
  For: AllDays,                           !- Field 5402
  Until: 01:00,                           !- Field 5403
  0.003626754,                            !- Field 5404
  Until: 02:00,                           !- Field 5405
  0.003602411,                            !- Field 5406
  Until: 03:00,                           !- Field 5407
  0.003596775,                            !- Field 5408
  Until: 04:00,                           !- Field 5409
  0.003593837,                            !- Field 5410
  Until: 05:00,                           !- Field 5411
  0.003613553,                            !- Field 5412
  Until: 06:00,                           !- Field 5413
  0.003582332,                            !- Field 5414
  Until: 07:00,                           !- Field 5415
  0.019208118,                            !- Field 5416
  Until: 08:00,                           !- Field 5417
  0.20511954,                             !- Field 5418
  Until: 09:00,                           !- Field 5419
  0.205675816,                            !- Field 5420
  Until: 10:00,                           !- Field 5421
  0.1373871,                              !- Field 5422
  Until: 11:00,                           !- Field 5423
  0.130897219,                            !- Field 5424
  Until: 12:00,                           !- Field 5425
  0.293059683,                            !- Field 5426
  Until: 13:00,                           !- Field 5427
  0.333161192,                            !- Field 5428
  Until: 14:00,                           !- Field 5429
  0.122544584,                            !- Field 5430
  Until: 15:00,                           !- Field 5431
  0.127099928,                            !- Field 5432
  Until: 16:00,                           !- Field 5433
  0.007067073,                            !- Field 5434
  Until: 17:00,                           !- Field 5435
  0.03573287,                             !- Field 5436
  Until: 18:00,                           !- Field 5437
  0.053367019,                            !- Field 5438
  Until: 19:00,                           !- Field 5439
  0.124015623,                            !- Field 5440
  Until: 20:00,                           !- Field 5441
  0.103870609,                            !- Field 5442
  Until: 21:00,                           !- Field 5443
  0.185429454,                            !- Field 5444
  Until: 22:00,                           !- Field 5445
  0.051575434,                            !- Field 5446
  Until: 23:00,                           !- Field 5447
  0.091684494,                            !- Field 5448
  Until: 24:00,                           !- Field 5449
  0.026162823,                            !- Field 5450
  Through: 04/20,                         !- Field 5451
  For: AllDays,                           !- Field 5452
  Until: 01:00,                           !- Field 5453
  0.003614343,                            !- Field 5454
  Until: 02:00,                           !- Field 5455
  0.003601439,                            !- Field 5456
  Until: 03:00,                           !- Field 5457
  0.003597146,                            !- Field 5458
  Until: 04:00,                           !- Field 5459
  0.003590897,                            !- Field 5460
  Until: 05:00,                           !- Field 5461
  0.003576593,                            !- Field 5462
  Until: 06:00,                           !- Field 5463
  0.00358317,                             !- Field 5464
  Until: 07:00,                           !- Field 5465
  0.003577108,                            !- Field 5466
  Until: 08:00,                           !- Field 5467
  0.054678093,                            !- Field 5468
  Until: 09:00,                           !- Field 5469
  0.282286728,                            !- Field 5470
  Until: 10:00,                           !- Field 5471
  0.111168669,                            !- Field 5472
  Until: 11:00,                           !- Field 5473
  0.057250643,                            !- Field 5474
  Until: 12:00,                           !- Field 5475
  0.066234192,                            !- Field 5476
  Until: 13:00,                           !- Field 5477
  0.101284993,                            !- Field 5478
  Until: 14:00,                           !- Field 5479
  0.040077228,                            !- Field 5480
  Until: 15:00,                           !- Field 5481
  0.015598424,                            !- Field 5482
  Until: 16:00,                           !- Field 5483
  0.005239051,                            !- Field 5484
  Until: 17:00,                           !- Field 5485
  0.084396883,                            !- Field 5486
  Until: 18:00,                           !- Field 5487
  0.011490018,                            !- Field 5488
  Until: 19:00,                           !- Field 5489
  0.090489702,                            !- Field 5490
  Until: 20:00,                           !- Field 5491
  0.053626416,                            !- Field 5492
  Until: 21:00,                           !- Field 5493
  0.078417318,                            !- Field 5494
  Until: 22:00,                           !- Field 5495
  0.080226319,                            !- Field 5496
  Until: 23:00,                           !- Field 5497
  0.04632692,                             !- Field 5498
  Until: 24:00,                           !- Field 5499
  0.033516623,                            !- Field 5500
  Through: 04/21,                         !- Field 5501
  For: AllDays,                           !- Field 5502
  Until: 01:00,                           !- Field 5503
  0.003543256,                            !- Field 5504
  Until: 02:00,                           !- Field 5505
  0.003547563,                            !- Field 5506
  Until: 03:00,                           !- Field 5507
  0.003549997,                            !- Field 5508
  Until: 04:00,                           !- Field 5509
  0.0035312,                              !- Field 5510
  Until: 05:00,                           !- Field 5511
  0.003533737,                            !- Field 5512
  Until: 06:00,                           !- Field 5513
  0.003514552,                            !- Field 5514
  Until: 07:00,                           !- Field 5515
  0.003488654,                            !- Field 5516
  Until: 08:00,                           !- Field 5517
  0.156521916,                            !- Field 5518
  Until: 09:00,                           !- Field 5519
  0.09025846,                             !- Field 5520
  Until: 10:00,                           !- Field 5521
  0.161218669,                            !- Field 5522
  Until: 11:00,                           !- Field 5523
  0.003548809,                            !- Field 5524
  Until: 12:00,                           !- Field 5525
  0.003693451,                            !- Field 5526
  Until: 13:00,                           !- Field 5527
  0.101723087,                            !- Field 5528
  Until: 14:00,                           !- Field 5529
  0.003537163,                            !- Field 5530
  Until: 15:00,                           !- Field 5531
  0.01452909,                             !- Field 5532
  Until: 16:00,                           !- Field 5533
  0.072138014,                            !- Field 5534
  Until: 17:00,                           !- Field 5535
  0.077624065,                            !- Field 5536
  Until: 18:00,                           !- Field 5537
  0.151007252,                            !- Field 5538
  Until: 19:00,                           !- Field 5539
  0.11015656,                             !- Field 5540
  Until: 20:00,                           !- Field 5541
  0.04223545,                             !- Field 5542
  Until: 21:00,                           !- Field 5543
  0.154759702,                            !- Field 5544
  Until: 22:00,                           !- Field 5545
  0.020181154,                            !- Field 5546
  Until: 23:00,                           !- Field 5547
  0.013640826,                            !- Field 5548
  Until: 24:00,                           !- Field 5549
  0.003992906,                            !- Field 5550
  Through: 04/22,                         !- Field 5551
  For: AllDays,                           !- Field 5552
  Until: 01:00,                           !- Field 5553
  0.00354261,                             !- Field 5554
  Until: 02:00,                           !- Field 5555
  0.003534819,                            !- Field 5556
  Until: 03:00,                           !- Field 5557
  0.003526894,                            !- Field 5558
  Until: 04:00,                           !- Field 5559
  0.003528768,                            !- Field 5560
  Until: 05:00,                           !- Field 5561
  0.00351989,                             !- Field 5562
  Until: 06:00,                           !- Field 5563
  0.003495209,                            !- Field 5564
  Until: 07:00,                           !- Field 5565
  0.00347436,                             !- Field 5566
  Until: 08:00,                           !- Field 5567
  0.085816716,                            !- Field 5568
  Until: 09:00,                           !- Field 5569
  0.133539998,                            !- Field 5570
  Until: 10:00,                           !- Field 5571
  0.065700451,                            !- Field 5572
  Until: 11:00,                           !- Field 5573
  0.088765821,                            !- Field 5574
  Until: 12:00,                           !- Field 5575
  0.117106983,                            !- Field 5576
  Until: 13:00,                           !- Field 5577
  0.07344853,                             !- Field 5578
  Until: 14:00,                           !- Field 5579
  0.088922578,                            !- Field 5580
  Until: 15:00,                           !- Field 5581
  0.079156536,                            !- Field 5582
  Until: 16:00,                           !- Field 5583
  0.191723155,                            !- Field 5584
  Until: 17:00,                           !- Field 5585
  0.153692107,                            !- Field 5586
  Until: 18:00,                           !- Field 5587
  0.061107311,                            !- Field 5588
  Until: 19:00,                           !- Field 5589
  0.168257395,                            !- Field 5590
  Until: 20:00,                           !- Field 5591
  0.04765524,                             !- Field 5592
  Until: 21:00,                           !- Field 5593
  0.106652434,                            !- Field 5594
  Until: 22:00,                           !- Field 5595
  0.044081912,                            !- Field 5596
  Until: 23:00,                           !- Field 5597
  0.003496854,                            !- Field 5598
  Until: 24:00,                           !- Field 5599
  0.037306635,                            !- Field 5600
  Through: 04/23,                         !- Field 5601
  For: AllDays,                           !- Field 5602
  Until: 01:00,                           !- Field 5603
  0.014834602,                            !- Field 5604
  Until: 02:00,                           !- Field 5605
  0.020548832,                            !- Field 5606
  Until: 03:00,                           !- Field 5607
  0.011636741,                            !- Field 5608
  Until: 04:00,                           !- Field 5609
  0.003499104,                            !- Field 5610
  Until: 05:00,                           !- Field 5611
  0.003502913,                            !- Field 5612
  Until: 06:00,                           !- Field 5613
  0.003491117,                            !- Field 5614
  Until: 07:00,                           !- Field 5615
  0.017505581,                            !- Field 5616
  Until: 08:00,                           !- Field 5617
  0.228044383,                            !- Field 5618
  Until: 09:00,                           !- Field 5619
  0.125974658,                            !- Field 5620
  Until: 10:00,                           !- Field 5621
  0.242721301,                            !- Field 5622
  Until: 11:00,                           !- Field 5623
  0.451589394,                            !- Field 5624
  Until: 12:00,                           !- Field 5625
  0.157187774,                            !- Field 5626
  Until: 13:00,                           !- Field 5627
  0.031164957,                            !- Field 5628
  Until: 14:00,                           !- Field 5629
  0.086330806,                            !- Field 5630
  Until: 15:00,                           !- Field 5631
  0.129103167,                            !- Field 5632
  Until: 16:00,                           !- Field 5633
  0.172634355,                            !- Field 5634
  Until: 17:00,                           !- Field 5635
  0.113624833,                            !- Field 5636
  Until: 18:00,                           !- Field 5637
  0.081490513,                            !- Field 5638
  Until: 19:00,                           !- Field 5639
  0.14566151,                             !- Field 5640
  Until: 20:00,                           !- Field 5641
  0.202249375,                            !- Field 5642
  Until: 21:00,                           !- Field 5643
  0.143336928,                            !- Field 5644
  Until: 22:00,                           !- Field 5645
  0.061734468,                            !- Field 5646
  Until: 23:00,                           !- Field 5647
  0.00350936,                             !- Field 5648
  Until: 24:00,                           !- Field 5649
  0.003489327,                            !- Field 5650
  Through: 04/24,                         !- Field 5651
  For: AllDays,                           !- Field 5652
  Until: 01:00,                           !- Field 5653
  0.003507772,                            !- Field 5654
  Until: 02:00,                           !- Field 5655
  0.040808634,                            !- Field 5656
  Until: 03:00,                           !- Field 5657
  0.003521001,                            !- Field 5658
  Until: 04:00,                           !- Field 5659
  0.003503454,                            !- Field 5660
  Until: 05:00,                           !- Field 5661
  0.003494049,                            !- Field 5662
  Until: 06:00,                           !- Field 5663
  0.003497089,                            !- Field 5664
  Until: 07:00,                           !- Field 5665
  0.003495112,                            !- Field 5666
  Until: 08:00,                           !- Field 5667
  0.003508154,                            !- Field 5668
  Until: 09:00,                           !- Field 5669
  0.146536161,                            !- Field 5670
  Until: 10:00,                           !- Field 5671
  0.15803572,                             !- Field 5672
  Until: 11:00,                           !- Field 5673
  0.205786524,                            !- Field 5674
  Until: 12:00,                           !- Field 5675
  0.253646733,                            !- Field 5676
  Until: 13:00,                           !- Field 5677
  0.112574205,                            !- Field 5678
  Until: 14:00,                           !- Field 5679
  0.319668175,                            !- Field 5680
  Until: 15:00,                           !- Field 5681
  0.393616799,                            !- Field 5682
  Until: 16:00,                           !- Field 5683
  0.389384217,                            !- Field 5684
  Until: 17:00,                           !- Field 5685
  0.283418229,                            !- Field 5686
  Until: 18:00,                           !- Field 5687
  0.205585517,                            !- Field 5688
  Until: 19:00,                           !- Field 5689
  0.442320765,                            !- Field 5690
  Until: 20:00,                           !- Field 5691
  0.358699807,                            !- Field 5692
  Until: 21:00,                           !- Field 5693
  0.407208456,                            !- Field 5694
  Until: 22:00,                           !- Field 5695
  0.1974015,                              !- Field 5696
  Until: 23:00,                           !- Field 5697
  0.021047493,                            !- Field 5698
  Until: 24:00,                           !- Field 5699
  0.050546671,                            !- Field 5700
  Through: 04/25,                         !- Field 5701
  For: AllDays,                           !- Field 5702
  Until: 01:00,                           !- Field 5703
  0.003528954,                            !- Field 5704
  Until: 02:00,                           !- Field 5705
  0.003524577,                            !- Field 5706
  Until: 03:00,                           !- Field 5707
  0.003525213,                            !- Field 5708
  Until: 04:00,                           !- Field 5709
  0.003518808,                            !- Field 5710
  Until: 05:00,                           !- Field 5711
  0.003518686,                            !- Field 5712
  Until: 06:00,                           !- Field 5713
  0.0035191,                              !- Field 5714
  Until: 07:00,                           !- Field 5715
  0.003509269,                            !- Field 5716
  Until: 08:00,                           !- Field 5717
  0.074763152,                            !- Field 5718
  Until: 09:00,                           !- Field 5719
  0.032707804,                            !- Field 5720
  Until: 10:00,                           !- Field 5721
  0.1849003,                              !- Field 5722
  Until: 11:00,                           !- Field 5723
  0.089808619,                            !- Field 5724
  Until: 12:00,                           !- Field 5725
  0.109818717,                            !- Field 5726
  Until: 13:00,                           !- Field 5727
  0.136964426,                            !- Field 5728
  Until: 14:00,                           !- Field 5729
  0.088105583,                            !- Field 5730
  Until: 15:00,                           !- Field 5731
  0.101092711,                            !- Field 5732
  Until: 16:00,                           !- Field 5733
  0.101638291,                            !- Field 5734
  Until: 17:00,                           !- Field 5735
  0.012972658,                            !- Field 5736
  Until: 18:00,                           !- Field 5737
  0.193182096,                            !- Field 5738
  Until: 19:00,                           !- Field 5739
  0.114052127,                            !- Field 5740
  Until: 20:00,                           !- Field 5741
  0.207762496,                            !- Field 5742
  Until: 21:00,                           !- Field 5743
  0.217288018,                            !- Field 5744
  Until: 22:00,                           !- Field 5745
  0.140799003,                            !- Field 5746
  Until: 23:00,                           !- Field 5747
  0.093590414,                            !- Field 5748
  Until: 24:00,                           !- Field 5749
  0.00361263,                             !- Field 5750
  Through: 04/26,                         !- Field 5751
  For: AllDays,                           !- Field 5752
  Until: 01:00,                           !- Field 5753
  0.003626754,                            !- Field 5754
  Until: 02:00,                           !- Field 5755
  0.003602411,                            !- Field 5756
  Until: 03:00,                           !- Field 5757
  0.003596775,                            !- Field 5758
  Until: 04:00,                           !- Field 5759
  0.003593837,                            !- Field 5760
  Until: 05:00,                           !- Field 5761
  0.003613553,                            !- Field 5762
  Until: 06:00,                           !- Field 5763
  0.003582332,                            !- Field 5764
  Until: 07:00,                           !- Field 5765
  0.019208118,                            !- Field 5766
  Until: 08:00,                           !- Field 5767
  0.20511954,                             !- Field 5768
  Until: 09:00,                           !- Field 5769
  0.205675816,                            !- Field 5770
  Until: 10:00,                           !- Field 5771
  0.1373871,                              !- Field 5772
  Until: 11:00,                           !- Field 5773
  0.130897219,                            !- Field 5774
  Until: 12:00,                           !- Field 5775
  0.293059683,                            !- Field 5776
  Until: 13:00,                           !- Field 5777
  0.333161192,                            !- Field 5778
  Until: 14:00,                           !- Field 5779
  0.122544584,                            !- Field 5780
  Until: 15:00,                           !- Field 5781
  0.127099928,                            !- Field 5782
  Until: 16:00,                           !- Field 5783
  0.007067073,                            !- Field 5784
  Until: 17:00,                           !- Field 5785
  0.03573287,                             !- Field 5786
  Until: 18:00,                           !- Field 5787
  0.053367019,                            !- Field 5788
  Until: 19:00,                           !- Field 5789
  0.124015623,                            !- Field 5790
  Until: 20:00,                           !- Field 5791
  0.103870609,                            !- Field 5792
  Until: 21:00,                           !- Field 5793
  0.185429454,                            !- Field 5794
  Until: 22:00,                           !- Field 5795
  0.051575434,                            !- Field 5796
  Until: 23:00,                           !- Field 5797
  0.091684494,                            !- Field 5798
  Until: 24:00,                           !- Field 5799
  0.026162823,                            !- Field 5800
  Through: 04/27,                         !- Field 5801
  For: AllDays,                           !- Field 5802
  Until: 01:00,                           !- Field 5803
  0.003614343,                            !- Field 5804
  Until: 02:00,                           !- Field 5805
  0.003601439,                            !- Field 5806
  Until: 03:00,                           !- Field 5807
  0.003597146,                            !- Field 5808
  Until: 04:00,                           !- Field 5809
  0.003590897,                            !- Field 5810
  Until: 05:00,                           !- Field 5811
  0.003576593,                            !- Field 5812
  Until: 06:00,                           !- Field 5813
  0.00358317,                             !- Field 5814
  Until: 07:00,                           !- Field 5815
  0.003577108,                            !- Field 5816
  Until: 08:00,                           !- Field 5817
  0.054678093,                            !- Field 5818
  Until: 09:00,                           !- Field 5819
  0.282286728,                            !- Field 5820
  Until: 10:00,                           !- Field 5821
  0.111168669,                            !- Field 5822
  Until: 11:00,                           !- Field 5823
  0.057250643,                            !- Field 5824
  Until: 12:00,                           !- Field 5825
  0.066234192,                            !- Field 5826
  Until: 13:00,                           !- Field 5827
  0.101284993,                            !- Field 5828
  Until: 14:00,                           !- Field 5829
  0.040077228,                            !- Field 5830
  Until: 15:00,                           !- Field 5831
  0.015598424,                            !- Field 5832
  Until: 16:00,                           !- Field 5833
  0.005239051,                            !- Field 5834
  Until: 17:00,                           !- Field 5835
  0.084396883,                            !- Field 5836
  Until: 18:00,                           !- Field 5837
  0.011490018,                            !- Field 5838
  Until: 19:00,                           !- Field 5839
  0.090489702,                            !- Field 5840
  Until: 20:00,                           !- Field 5841
  0.053626416,                            !- Field 5842
  Until: 21:00,                           !- Field 5843
  0.078417318,                            !- Field 5844
  Until: 22:00,                           !- Field 5845
  0.080226319,                            !- Field 5846
  Until: 23:00,                           !- Field 5847
  0.04632692,                             !- Field 5848
  Until: 24:00,                           !- Field 5849
  0.033516623,                            !- Field 5850
  Through: 04/28,                         !- Field 5851
  For: AllDays,                           !- Field 5852
  Until: 01:00,                           !- Field 5853
  0.003543256,                            !- Field 5854
  Until: 02:00,                           !- Field 5855
  0.003547563,                            !- Field 5856
  Until: 03:00,                           !- Field 5857
  0.003549997,                            !- Field 5858
  Until: 04:00,                           !- Field 5859
  0.0035312,                              !- Field 5860
  Until: 05:00,                           !- Field 5861
  0.003533737,                            !- Field 5862
  Until: 06:00,                           !- Field 5863
  0.003514552,                            !- Field 5864
  Until: 07:00,                           !- Field 5865
  0.003488654,                            !- Field 5866
  Until: 08:00,                           !- Field 5867
  0.156521916,                            !- Field 5868
  Until: 09:00,                           !- Field 5869
  0.09025846,                             !- Field 5870
  Until: 10:00,                           !- Field 5871
  0.161218669,                            !- Field 5872
  Until: 11:00,                           !- Field 5873
  0.003548809,                            !- Field 5874
  Until: 12:00,                           !- Field 5875
  0.003693451,                            !- Field 5876
  Until: 13:00,                           !- Field 5877
  0.101723087,                            !- Field 5878
  Until: 14:00,                           !- Field 5879
  0.003537163,                            !- Field 5880
  Until: 15:00,                           !- Field 5881
  0.01452909,                             !- Field 5882
  Until: 16:00,                           !- Field 5883
  0.072138014,                            !- Field 5884
  Until: 17:00,                           !- Field 5885
  0.077624065,                            !- Field 5886
  Until: 18:00,                           !- Field 5887
  0.151007252,                            !- Field 5888
  Until: 19:00,                           !- Field 5889
  0.11015656,                             !- Field 5890
  Until: 20:00,                           !- Field 5891
  0.04223545,                             !- Field 5892
  Until: 21:00,                           !- Field 5893
  0.154759702,                            !- Field 5894
  Until: 22:00,                           !- Field 5895
  0.020181154,                            !- Field 5896
  Until: 23:00,                           !- Field 5897
  0.013640826,                            !- Field 5898
  Until: 24:00,                           !- Field 5899
  0.003992906,                            !- Field 5900
  Through: 04/29,                         !- Field 5901
  For: AllDays,                           !- Field 5902
  Until: 01:00,                           !- Field 5903
  0.00354261,                             !- Field 5904
  Until: 02:00,                           !- Field 5905
  0.003534819,                            !- Field 5906
  Until: 03:00,                           !- Field 5907
  0.003526894,                            !- Field 5908
  Until: 04:00,                           !- Field 5909
  0.003528768,                            !- Field 5910
  Until: 05:00,                           !- Field 5911
  0.00351989,                             !- Field 5912
  Until: 06:00,                           !- Field 5913
  0.003495209,                            !- Field 5914
  Until: 07:00,                           !- Field 5915
  0.00347436,                             !- Field 5916
  Until: 08:00,                           !- Field 5917
  0.085816716,                            !- Field 5918
  Until: 09:00,                           !- Field 5919
  0.133539998,                            !- Field 5920
  Until: 10:00,                           !- Field 5921
  0.065700451,                            !- Field 5922
  Until: 11:00,                           !- Field 5923
  0.088765821,                            !- Field 5924
  Until: 12:00,                           !- Field 5925
  0.117106983,                            !- Field 5926
  Until: 13:00,                           !- Field 5927
  0.07344853,                             !- Field 5928
  Until: 14:00,                           !- Field 5929
  0.088922578,                            !- Field 5930
  Until: 15:00,                           !- Field 5931
  0.079156536,                            !- Field 5932
  Until: 16:00,                           !- Field 5933
  0.191723155,                            !- Field 5934
  Until: 17:00,                           !- Field 5935
  0.153692107,                            !- Field 5936
  Until: 18:00,                           !- Field 5937
  0.061107311,                            !- Field 5938
  Until: 19:00,                           !- Field 5939
  0.168257395,                            !- Field 5940
  Until: 20:00,                           !- Field 5941
  0.04765524,                             !- Field 5942
  Until: 21:00,                           !- Field 5943
  0.106652434,                            !- Field 5944
  Until: 22:00,                           !- Field 5945
  0.044081912,                            !- Field 5946
  Until: 23:00,                           !- Field 5947
  0.003496854,                            !- Field 5948
  Until: 24:00,                           !- Field 5949
  0.037306635,                            !- Field 5950
  Through: 04/30,                         !- Field 5951
  For: AllDays,                           !- Field 5952
  Until: 01:00,                           !- Field 5953
  0.014834602,                            !- Field 5954
  Until: 02:00,                           !- Field 5955
  0.020548832,                            !- Field 5956
  Until: 03:00,                           !- Field 5957
  0.011636741,                            !- Field 5958
  Until: 04:00,                           !- Field 5959
  0.003499104,                            !- Field 5960
  Until: 05:00,                           !- Field 5961
  0.003502913,                            !- Field 5962
  Until: 06:00,                           !- Field 5963
  0.003491117,                            !- Field 5964
  Until: 07:00,                           !- Field 5965
  0.017505581,                            !- Field 5966
  Until: 08:00,                           !- Field 5967
  0.228044383,                            !- Field 5968
  Until: 09:00,                           !- Field 5969
  0.125974658,                            !- Field 5970
  Until: 10:00,                           !- Field 5971
  0.242721301,                            !- Field 5972
  Until: 11:00,                           !- Field 5973
  0.451589394,                            !- Field 5974
  Until: 12:00,                           !- Field 5975
  0.157187774,                            !- Field 5976
  Until: 13:00,                           !- Field 5977
  0.031164957,                            !- Field 5978
  Until: 14:00,                           !- Field 5979
  0.086330806,                            !- Field 5980
  Until: 15:00,                           !- Field 5981
  0.129103167,                            !- Field 5982
  Until: 16:00,                           !- Field 5983
  0.172634355,                            !- Field 5984
  Until: 17:00,                           !- Field 5985
  0.113624833,                            !- Field 5986
  Until: 18:00,                           !- Field 5987
  0.081490513,                            !- Field 5988
  Until: 19:00,                           !- Field 5989
  0.14566151,                             !- Field 5990
  Until: 20:00,                           !- Field 5991
  0.202249375,                            !- Field 5992
  Until: 21:00,                           !- Field 5993
  0.143336928,                            !- Field 5994
  Until: 22:00,                           !- Field 5995
  0.061734468,                            !- Field 5996
  Until: 23:00,                           !- Field 5997
  0.00350936,                             !- Field 5998
  Until: 24:00,                           !- Field 5999
  0.003489327,                            !- Field 6000
  Through: 05/01,                         !- Field 6001
  For: AllDays,                           !- Field 6002
  Until: 01:00,                           !- Field 6003
  0.041253505,                            !- Field 6004
  Until: 02:00,                           !- Field 6005
  0.003500232,                            !- Field 6006
  Until: 03:00,                           !- Field 6007
  0.003511867,                            !- Field 6008
  Until: 04:00,                           !- Field 6009
  0.003507353,                            !- Field 6010
  Until: 05:00,                           !- Field 6011
  0.032603068,                            !- Field 6012
  Until: 06:00,                           !- Field 6013
  0.003516671,                            !- Field 6014
  Until: 07:00,                           !- Field 6015
  0.003517831,                            !- Field 6016
  Until: 08:00,                           !- Field 6017
  0.143377549,                            !- Field 6018
  Until: 09:00,                           !- Field 6019
  0.338902776,                            !- Field 6020
  Until: 10:00,                           !- Field 6021
  0.406708017,                            !- Field 6022
  Until: 11:00,                           !- Field 6023
  0.287167262,                            !- Field 6024
  Until: 12:00,                           !- Field 6025
  0.260556577,                            !- Field 6026
  Until: 13:00,                           !- Field 6027
  0.263190549,                            !- Field 6028
  Until: 14:00,                           !- Field 6029
  0.14996973,                             !- Field 6030
  Until: 15:00,                           !- Field 6031
  0.318916258,                            !- Field 6032
  Until: 16:00,                           !- Field 6033
  0.375282275,                            !- Field 6034
  Until: 17:00,                           !- Field 6035
  0.188353432,                            !- Field 6036
  Until: 18:00,                           !- Field 6037
  0.303082463,                            !- Field 6038
  Until: 19:00,                           !- Field 6039
  0.363692889,                            !- Field 6040
  Until: 20:00,                           !- Field 6041
  0.230084377,                            !- Field 6042
  Until: 21:00,                           !- Field 6043
  0.092723312,                            !- Field 6044
  Until: 22:00,                           !- Field 6045
  0.174464714,                            !- Field 6046
  Until: 23:00,                           !- Field 6047
  0.07185119,                             !- Field 6048
  Until: 24:00,                           !- Field 6049
  0.003501486,                            !- Field 6050
  Through: 05/02,                         !- Field 6051
  For: AllDays,                           !- Field 6052
  Until: 01:00,                           !- Field 6053
  0.003500718,                            !- Field 6054
  Until: 02:00,                           !- Field 6055
  0.003507045,                            !- Field 6056
  Until: 03:00,                           !- Field 6057
  0.003498657,                            !- Field 6058
  Until: 04:00,                           !- Field 6059
  0.003487435,                            !- Field 6060
  Until: 05:00,                           !- Field 6061
  0.003496442,                            !- Field 6062
  Until: 06:00,                           !- Field 6063
  0.023330886,                            !- Field 6064
  Until: 07:00,                           !- Field 6065
  0.015573796,                            !- Field 6066
  Until: 08:00,                           !- Field 6067
  0.030376854,                            !- Field 6068
  Until: 09:00,                           !- Field 6069
  0.109854465,                            !- Field 6070
  Until: 10:00,                           !- Field 6071
  0.053427501,                            !- Field 6072
  Until: 11:00,                           !- Field 6073
  0.235153905,                            !- Field 6074
  Until: 12:00,                           !- Field 6075
  0.093192482,                            !- Field 6076
  Until: 13:00,                           !- Field 6077
  0.012158985,                            !- Field 6078
  Until: 14:00,                           !- Field 6079
  0.165137581,                            !- Field 6080
  Until: 15:00,                           !- Field 6081
  0.094004686,                            !- Field 6082
  Until: 16:00,                           !- Field 6083
  0.003955571,                            !- Field 6084
  Until: 17:00,                           !- Field 6085
  0.003464587,                            !- Field 6086
  Until: 18:00,                           !- Field 6087
  0.003475479,                            !- Field 6088
  Until: 19:00,                           !- Field 6089
  0.003469575,                            !- Field 6090
  Until: 20:00,                           !- Field 6091
  0.016450519,                            !- Field 6092
  Until: 21:00,                           !- Field 6093
  0.038524806,                            !- Field 6094
  Until: 22:00,                           !- Field 6095
  0.023440898,                            !- Field 6096
  Until: 23:00,                           !- Field 6097
  0.020226978,                            !- Field 6098
  Until: 24:00,                           !- Field 6099
  0.003500792,                            !- Field 6100
  Through: 05/03,                         !- Field 6101
  For: AllDays,                           !- Field 6102
  Until: 01:00,                           !- Field 6103
  0.003508102,                            !- Field 6104
  Until: 02:00,                           !- Field 6105
  0.003512254,                            !- Field 6106
  Until: 03:00,                           !- Field 6107
  0.003505812,                            !- Field 6108
  Until: 04:00,                           !- Field 6109
  0.003508892,                            !- Field 6110
  Until: 05:00,                           !- Field 6111
  0.003498658,                            !- Field 6112
  Until: 06:00,                           !- Field 6113
  0.003810229,                            !- Field 6114
  Until: 07:00,                           !- Field 6115
  0.067542901,                            !- Field 6116
  Until: 08:00,                           !- Field 6117
  0.109484341,                            !- Field 6118
  Until: 09:00,                           !- Field 6119
  0.256613242,                            !- Field 6120
  Until: 10:00,                           !- Field 6121
  0.104052057,                            !- Field 6122
  Until: 11:00,                           !- Field 6123
  0.109367441,                            !- Field 6124
  Until: 12:00,                           !- Field 6125
  0.120673772,                            !- Field 6126
  Until: 13:00,                           !- Field 6127
  0.075192657,                            !- Field 6128
  Until: 14:00,                           !- Field 6129
  0.112105208,                            !- Field 6130
  Until: 15:00,                           !- Field 6131
  0.022779746,                            !- Field 6132
  Until: 16:00,                           !- Field 6133
  0.084268097,                            !- Field 6134
  Until: 17:00,                           !- Field 6135
  0.161573502,                            !- Field 6136
  Until: 18:00,                           !- Field 6137
  0.102768253,                            !- Field 6138
  Until: 19:00,                           !- Field 6139
  0.105956788,                            !- Field 6140
  Until: 20:00,                           !- Field 6141
  0.062097821,                            !- Field 6142
  Until: 21:00,                           !- Field 6143
  0.032187267,                            !- Field 6144
  Until: 22:00,                           !- Field 6145
  0.202292405,                            !- Field 6146
  Until: 23:00,                           !- Field 6147
  0.030241073,                            !- Field 6148
  Until: 24:00,                           !- Field 6149
  0.006123426,                            !- Field 6150
  Through: 05/04,                         !- Field 6151
  For: AllDays,                           !- Field 6152
  Until: 01:00,                           !- Field 6153
  0.005615213,                            !- Field 6154
  Until: 02:00,                           !- Field 6155
  0.005627151,                            !- Field 6156
  Until: 03:00,                           !- Field 6157
  0.005622646,                            !- Field 6158
  Until: 04:00,                           !- Field 6159
  0.005629369,                            !- Field 6160
  Until: 05:00,                           !- Field 6161
  0.005635685,                            !- Field 6162
  Until: 06:00,                           !- Field 6163
  0.005628745,                            !- Field 6164
  Until: 07:00,                           !- Field 6165
  0.07354061,                             !- Field 6166
  Until: 08:00,                           !- Field 6167
  0.165847385,                            !- Field 6168
  Until: 09:00,                           !- Field 6169
  0.049196991,                            !- Field 6170
  Until: 10:00,                           !- Field 6171
  0.059825852,                            !- Field 6172
  Until: 11:00,                           !- Field 6173
  0.122718517,                            !- Field 6174
  Until: 12:00,                           !- Field 6175
  0.014354667,                            !- Field 6176
  Until: 13:00,                           !- Field 6177
  0.031255688,                            !- Field 6178
  Until: 14:00,                           !- Field 6179
  0.029201986,                            !- Field 6180
  Until: 15:00,                           !- Field 6181
  0.003485372,                            !- Field 6182
  Until: 16:00,                           !- Field 6183
  0.003489149,                            !- Field 6184
  Until: 17:00,                           !- Field 6185
  0.003486436,                            !- Field 6186
  Until: 18:00,                           !- Field 6187
  0.063103662,                            !- Field 6188
  Until: 19:00,                           !- Field 6189
  0.055342847,                            !- Field 6190
  Until: 20:00,                           !- Field 6191
  0.072212404,                            !- Field 6192
  Until: 21:00,                           !- Field 6193
  0.122643768,                            !- Field 6194
  Until: 22:00,                           !- Field 6195
  0.00350004,                             !- Field 6196
  Until: 23:00,                           !- Field 6197
  0.003480618,                            !- Field 6198
  Until: 24:00,                           !- Field 6199
  0.003500994,                            !- Field 6200
  Through: 05/05,                         !- Field 6201
  For: AllDays,                           !- Field 6202
  Until: 01:00,                           !- Field 6203
  0.003482045,                            !- Field 6204
  Until: 02:00,                           !- Field 6205
  0.003488579,                            !- Field 6206
  Until: 03:00,                           !- Field 6207
  0.003491327,                            !- Field 6208
  Until: 04:00,                           !- Field 6209
  0.003506799,                            !- Field 6210
  Until: 05:00,                           !- Field 6211
  0.003491554,                            !- Field 6212
  Until: 06:00,                           !- Field 6213
  0.014385784,                            !- Field 6214
  Until: 07:00,                           !- Field 6215
  0.057541047,                            !- Field 6216
  Until: 08:00,                           !- Field 6217
  0.108928436,                            !- Field 6218
  Until: 09:00,                           !- Field 6219
  0.049979076,                            !- Field 6220
  Until: 10:00,                           !- Field 6221
  0.003482661,                            !- Field 6222
  Until: 11:00,                           !- Field 6223
  0.003469855,                            !- Field 6224
  Until: 12:00,                           !- Field 6225
  0.060337096,                            !- Field 6226
  Until: 13:00,                           !- Field 6227
  0.042595801,                            !- Field 6228
  Until: 14:00,                           !- Field 6229
  0.003577893,                            !- Field 6230
  Until: 15:00,                           !- Field 6231
  0.050733925,                            !- Field 6232
  Until: 16:00,                           !- Field 6233
  0.060533358,                            !- Field 6234
  Until: 17:00,                           !- Field 6235
  0.009092617,                            !- Field 6236
  Until: 18:00,                           !- Field 6237
  0.046214314,                            !- Field 6238
  Until: 19:00,                           !- Field 6239
  0.021684054,                            !- Field 6240
  Until: 20:00,                           !- Field 6241
  0.073907789,                            !- Field 6242
  Until: 21:00,                           !- Field 6243
  0.034695619,                            !- Field 6244
  Until: 22:00,                           !- Field 6245
  0.116293101,                            !- Field 6246
  Until: 23:00,                           !- Field 6247
  0.087713789,                            !- Field 6248
  Until: 24:00,                           !- Field 6249
  0.003477329,                            !- Field 6250
  Through: 05/06,                         !- Field 6251
  For: AllDays,                           !- Field 6252
  Until: 01:00,                           !- Field 6253
  0.003500138,                            !- Field 6254
  Until: 02:00,                           !- Field 6255
  0.003497043,                            !- Field 6256
  Until: 03:00,                           !- Field 6257
  0.003509447,                            !- Field 6258
  Until: 04:00,                           !- Field 6259
  0.003514278,                            !- Field 6260
  Until: 05:00,                           !- Field 6261
  0.003515144,                            !- Field 6262
  Until: 06:00,                           !- Field 6263
  0.003505185,                            !- Field 6264
  Until: 07:00,                           !- Field 6265
  0.04538345,                             !- Field 6266
  Until: 08:00,                           !- Field 6267
  0.344325338,                            !- Field 6268
  Until: 09:00,                           !- Field 6269
  0.422224047,                            !- Field 6270
  Until: 10:00,                           !- Field 6271
  0.303246836,                            !- Field 6272
  Until: 11:00,                           !- Field 6273
  0.290844952,                            !- Field 6274
  Until: 12:00,                           !- Field 6275
  0.112347397,                            !- Field 6276
  Until: 13:00,                           !- Field 6277
  0.161452472,                            !- Field 6278
  Until: 14:00,                           !- Field 6279
  0.060224692,                            !- Field 6280
  Until: 15:00,                           !- Field 6281
  0.115759775,                            !- Field 6282
  Until: 16:00,                           !- Field 6283
  0.004318729,                            !- Field 6284
  Until: 17:00,                           !- Field 6285
  0.036712854,                            !- Field 6286
  Until: 18:00,                           !- Field 6287
  0.109197587,                            !- Field 6288
  Until: 19:00,                           !- Field 6289
  0.057436613,                            !- Field 6290
  Until: 20:00,                           !- Field 6291
  0.028905832,                            !- Field 6292
  Until: 21:00,                           !- Field 6293
  0.011971869,                            !- Field 6294
  Until: 22:00,                           !- Field 6295
  0.050217863,                            !- Field 6296
  Until: 23:00,                           !- Field 6297
  0.049624347,                            !- Field 6298
  Until: 24:00,                           !- Field 6299
  0.033913727,                            !- Field 6300
  Through: 05/07,                         !- Field 6301
  For: AllDays,                           !- Field 6302
  Until: 01:00,                           !- Field 6303
  0.032867863,                            !- Field 6304
  Until: 02:00,                           !- Field 6305
  0.003511395,                            !- Field 6306
  Until: 03:00,                           !- Field 6307
  0.003519999,                            !- Field 6308
  Until: 04:00,                           !- Field 6309
  0.003523793,                            !- Field 6310
  Until: 05:00,                           !- Field 6311
  0.003521515,                            !- Field 6312
  Until: 06:00,                           !- Field 6313
  0.003510644,                            !- Field 6314
  Until: 07:00,                           !- Field 6315
  0.003507247,                            !- Field 6316
  Until: 08:00,                           !- Field 6317
  0.126506829,                            !- Field 6318
  Until: 09:00,                           !- Field 6319
  0.24823403,                             !- Field 6320
  Until: 10:00,                           !- Field 6321
  0.316495905,                            !- Field 6322
  Until: 11:00,                           !- Field 6323
  0.123607464,                            !- Field 6324
  Until: 12:00,                           !- Field 6325
  0.122870446,                            !- Field 6326
  Until: 13:00,                           !- Field 6327
  0.147993773,                            !- Field 6328
  Until: 14:00,                           !- Field 6329
  0.117411917,                            !- Field 6330
  Until: 15:00,                           !- Field 6331
  0.149311378,                            !- Field 6332
  Until: 16:00,                           !- Field 6333
  0.07236356,                             !- Field 6334
  Until: 17:00,                           !- Field 6335
  0.050948753,                            !- Field 6336
  Until: 18:00,                           !- Field 6337
  0.019920291,                            !- Field 6338
  Until: 19:00,                           !- Field 6339
  0.053444163,                            !- Field 6340
  Until: 20:00,                           !- Field 6341
  0.07711146,                             !- Field 6342
  Until: 21:00,                           !- Field 6343
  0.01985632,                             !- Field 6344
  Until: 22:00,                           !- Field 6345
  0.13480269,                             !- Field 6346
  Until: 23:00,                           !- Field 6347
  0.003482548,                            !- Field 6348
  Until: 24:00,                           !- Field 6349
  0.014741434,                            !- Field 6350
  Through: 05/08,                         !- Field 6351
  For: AllDays,                           !- Field 6352
  Until: 01:00,                           !- Field 6353
  0.041253505,                            !- Field 6354
  Until: 02:00,                           !- Field 6355
  0.003500232,                            !- Field 6356
  Until: 03:00,                           !- Field 6357
  0.003511867,                            !- Field 6358
  Until: 04:00,                           !- Field 6359
  0.003507353,                            !- Field 6360
  Until: 05:00,                           !- Field 6361
  0.032603068,                            !- Field 6362
  Until: 06:00,                           !- Field 6363
  0.003516671,                            !- Field 6364
  Until: 07:00,                           !- Field 6365
  0.003517831,                            !- Field 6366
  Until: 08:00,                           !- Field 6367
  0.143377549,                            !- Field 6368
  Until: 09:00,                           !- Field 6369
  0.338902776,                            !- Field 6370
  Until: 10:00,                           !- Field 6371
  0.406708017,                            !- Field 6372
  Until: 11:00,                           !- Field 6373
  0.287167262,                            !- Field 6374
  Until: 12:00,                           !- Field 6375
  0.260556577,                            !- Field 6376
  Until: 13:00,                           !- Field 6377
  0.263190549,                            !- Field 6378
  Until: 14:00,                           !- Field 6379
  0.14996973,                             !- Field 6380
  Until: 15:00,                           !- Field 6381
  0.318916258,                            !- Field 6382
  Until: 16:00,                           !- Field 6383
  0.375282275,                            !- Field 6384
  Until: 17:00,                           !- Field 6385
  0.188353432,                            !- Field 6386
  Until: 18:00,                           !- Field 6387
  0.303082463,                            !- Field 6388
  Until: 19:00,                           !- Field 6389
  0.363692889,                            !- Field 6390
  Until: 20:00,                           !- Field 6391
  0.230084377,                            !- Field 6392
  Until: 21:00,                           !- Field 6393
  0.092723312,                            !- Field 6394
  Until: 22:00,                           !- Field 6395
  0.174464714,                            !- Field 6396
  Until: 23:00,                           !- Field 6397
  0.07185119,                             !- Field 6398
  Until: 24:00,                           !- Field 6399
  0.003501486,                            !- Field 6400
  Through: 05/09,                         !- Field 6401
  For: AllDays,                           !- Field 6402
  Until: 01:00,                           !- Field 6403
  0.003500718,                            !- Field 6404
  Until: 02:00,                           !- Field 6405
  0.003507045,                            !- Field 6406
  Until: 03:00,                           !- Field 6407
  0.003498657,                            !- Field 6408
  Until: 04:00,                           !- Field 6409
  0.003487435,                            !- Field 6410
  Until: 05:00,                           !- Field 6411
  0.003496442,                            !- Field 6412
  Until: 06:00,                           !- Field 6413
  0.023330886,                            !- Field 6414
  Until: 07:00,                           !- Field 6415
  0.015573796,                            !- Field 6416
  Until: 08:00,                           !- Field 6417
  0.030376854,                            !- Field 6418
  Until: 09:00,                           !- Field 6419
  0.109854465,                            !- Field 6420
  Until: 10:00,                           !- Field 6421
  0.053427501,                            !- Field 6422
  Until: 11:00,                           !- Field 6423
  0.235153905,                            !- Field 6424
  Until: 12:00,                           !- Field 6425
  0.093192482,                            !- Field 6426
  Until: 13:00,                           !- Field 6427
  0.012158985,                            !- Field 6428
  Until: 14:00,                           !- Field 6429
  0.165137581,                            !- Field 6430
  Until: 15:00,                           !- Field 6431
  0.094004686,                            !- Field 6432
  Until: 16:00,                           !- Field 6433
  0.003955571,                            !- Field 6434
  Until: 17:00,                           !- Field 6435
  0.003464587,                            !- Field 6436
  Until: 18:00,                           !- Field 6437
  0.003475479,                            !- Field 6438
  Until: 19:00,                           !- Field 6439
  0.003469575,                            !- Field 6440
  Until: 20:00,                           !- Field 6441
  0.016450519,                            !- Field 6442
  Until: 21:00,                           !- Field 6443
  0.038524806,                            !- Field 6444
  Until: 22:00,                           !- Field 6445
  0.023440898,                            !- Field 6446
  Until: 23:00,                           !- Field 6447
  0.020226978,                            !- Field 6448
  Until: 24:00,                           !- Field 6449
  0.003500792,                            !- Field 6450
  Through: 05/10,                         !- Field 6451
  For: AllDays,                           !- Field 6452
  Until: 01:00,                           !- Field 6453
  0.003508102,                            !- Field 6454
  Until: 02:00,                           !- Field 6455
  0.003512254,                            !- Field 6456
  Until: 03:00,                           !- Field 6457
  0.003505812,                            !- Field 6458
  Until: 04:00,                           !- Field 6459
  0.003508892,                            !- Field 6460
  Until: 05:00,                           !- Field 6461
  0.003498658,                            !- Field 6462
  Until: 06:00,                           !- Field 6463
  0.003810229,                            !- Field 6464
  Until: 07:00,                           !- Field 6465
  0.067542901,                            !- Field 6466
  Until: 08:00,                           !- Field 6467
  0.109484341,                            !- Field 6468
  Until: 09:00,                           !- Field 6469
  0.256613242,                            !- Field 6470
  Until: 10:00,                           !- Field 6471
  0.104052057,                            !- Field 6472
  Until: 11:00,                           !- Field 6473
  0.109367441,                            !- Field 6474
  Until: 12:00,                           !- Field 6475
  0.120673772,                            !- Field 6476
  Until: 13:00,                           !- Field 6477
  0.075192657,                            !- Field 6478
  Until: 14:00,                           !- Field 6479
  0.112105208,                            !- Field 6480
  Until: 15:00,                           !- Field 6481
  0.022779746,                            !- Field 6482
  Until: 16:00,                           !- Field 6483
  0.084268097,                            !- Field 6484
  Until: 17:00,                           !- Field 6485
  0.161573502,                            !- Field 6486
  Until: 18:00,                           !- Field 6487
  0.102768253,                            !- Field 6488
  Until: 19:00,                           !- Field 6489
  0.105956788,                            !- Field 6490
  Until: 20:00,                           !- Field 6491
  0.062097821,                            !- Field 6492
  Until: 21:00,                           !- Field 6493
  0.032187267,                            !- Field 6494
  Until: 22:00,                           !- Field 6495
  0.202292405,                            !- Field 6496
  Until: 23:00,                           !- Field 6497
  0.030241073,                            !- Field 6498
  Until: 24:00,                           !- Field 6499
  0.006123426,                            !- Field 6500
  Through: 05/11,                         !- Field 6501
  For: AllDays,                           !- Field 6502
  Until: 01:00,                           !- Field 6503
  0.005615213,                            !- Field 6504
  Until: 02:00,                           !- Field 6505
  0.005627151,                            !- Field 6506
  Until: 03:00,                           !- Field 6507
  0.005622646,                            !- Field 6508
  Until: 04:00,                           !- Field 6509
  0.005629369,                            !- Field 6510
  Until: 05:00,                           !- Field 6511
  0.005635685,                            !- Field 6512
  Until: 06:00,                           !- Field 6513
  0.005628745,                            !- Field 6514
  Until: 07:00,                           !- Field 6515
  0.07354061,                             !- Field 6516
  Until: 08:00,                           !- Field 6517
  0.165847385,                            !- Field 6518
  Until: 09:00,                           !- Field 6519
  0.049196991,                            !- Field 6520
  Until: 10:00,                           !- Field 6521
  0.059825852,                            !- Field 6522
  Until: 11:00,                           !- Field 6523
  0.122718517,                            !- Field 6524
  Until: 12:00,                           !- Field 6525
  0.014354667,                            !- Field 6526
  Until: 13:00,                           !- Field 6527
  0.031255688,                            !- Field 6528
  Until: 14:00,                           !- Field 6529
  0.029201986,                            !- Field 6530
  Until: 15:00,                           !- Field 6531
  0.003485372,                            !- Field 6532
  Until: 16:00,                           !- Field 6533
  0.003489149,                            !- Field 6534
  Until: 17:00,                           !- Field 6535
  0.003486436,                            !- Field 6536
  Until: 18:00,                           !- Field 6537
  0.063103662,                            !- Field 6538
  Until: 19:00,                           !- Field 6539
  0.055342847,                            !- Field 6540
  Until: 20:00,                           !- Field 6541
  0.072212404,                            !- Field 6542
  Until: 21:00,                           !- Field 6543
  0.122643768,                            !- Field 6544
  Until: 22:00,                           !- Field 6545
  0.00350004,                             !- Field 6546
  Until: 23:00,                           !- Field 6547
  0.003480618,                            !- Field 6548
  Until: 24:00,                           !- Field 6549
  0.003500994,                            !- Field 6550
  Through: 05/12,                         !- Field 6551
  For: AllDays,                           !- Field 6552
  Until: 01:00,                           !- Field 6553
  0.003482045,                            !- Field 6554
  Until: 02:00,                           !- Field 6555
  0.003488579,                            !- Field 6556
  Until: 03:00,                           !- Field 6557
  0.003491327,                            !- Field 6558
  Until: 04:00,                           !- Field 6559
  0.003506799,                            !- Field 6560
  Until: 05:00,                           !- Field 6561
  0.003491554,                            !- Field 6562
  Until: 06:00,                           !- Field 6563
  0.014385784,                            !- Field 6564
  Until: 07:00,                           !- Field 6565
  0.057541047,                            !- Field 6566
  Until: 08:00,                           !- Field 6567
  0.108928436,                            !- Field 6568
  Until: 09:00,                           !- Field 6569
  0.049979076,                            !- Field 6570
  Until: 10:00,                           !- Field 6571
  0.003482661,                            !- Field 6572
  Until: 11:00,                           !- Field 6573
  0.003469855,                            !- Field 6574
  Until: 12:00,                           !- Field 6575
  0.060337096,                            !- Field 6576
  Until: 13:00,                           !- Field 6577
  0.042595801,                            !- Field 6578
  Until: 14:00,                           !- Field 6579
  0.003577893,                            !- Field 6580
  Until: 15:00,                           !- Field 6581
  0.050733925,                            !- Field 6582
  Until: 16:00,                           !- Field 6583
  0.060533358,                            !- Field 6584
  Until: 17:00,                           !- Field 6585
  0.009092617,                            !- Field 6586
  Until: 18:00,                           !- Field 6587
  0.046214314,                            !- Field 6588
  Until: 19:00,                           !- Field 6589
  0.021684054,                            !- Field 6590
  Until: 20:00,                           !- Field 6591
  0.073907789,                            !- Field 6592
  Until: 21:00,                           !- Field 6593
  0.034695619,                            !- Field 6594
  Until: 22:00,                           !- Field 6595
  0.116293101,                            !- Field 6596
  Until: 23:00,                           !- Field 6597
  0.087713789,                            !- Field 6598
  Until: 24:00,                           !- Field 6599
  0.003477329,                            !- Field 6600
  Through: 05/13,                         !- Field 6601
  For: AllDays,                           !- Field 6602
  Until: 01:00,                           !- Field 6603
  0.003500138,                            !- Field 6604
  Until: 02:00,                           !- Field 6605
  0.003497043,                            !- Field 6606
  Until: 03:00,                           !- Field 6607
  0.003509447,                            !- Field 6608
  Until: 04:00,                           !- Field 6609
  0.003514278,                            !- Field 6610
  Until: 05:00,                           !- Field 6611
  0.003515144,                            !- Field 6612
  Until: 06:00,                           !- Field 6613
  0.003505185,                            !- Field 6614
  Until: 07:00,                           !- Field 6615
  0.04538345,                             !- Field 6616
  Until: 08:00,                           !- Field 6617
  0.344325338,                            !- Field 6618
  Until: 09:00,                           !- Field 6619
  0.422224047,                            !- Field 6620
  Until: 10:00,                           !- Field 6621
  0.303246836,                            !- Field 6622
  Until: 11:00,                           !- Field 6623
  0.290844952,                            !- Field 6624
  Until: 12:00,                           !- Field 6625
  0.112347397,                            !- Field 6626
  Until: 13:00,                           !- Field 6627
  0.161452472,                            !- Field 6628
  Until: 14:00,                           !- Field 6629
  0.060224692,                            !- Field 6630
  Until: 15:00,                           !- Field 6631
  0.115759775,                            !- Field 6632
  Until: 16:00,                           !- Field 6633
  0.004318729,                            !- Field 6634
  Until: 17:00,                           !- Field 6635
  0.036712854,                            !- Field 6636
  Until: 18:00,                           !- Field 6637
  0.109197587,                            !- Field 6638
  Until: 19:00,                           !- Field 6639
  0.057436613,                            !- Field 6640
  Until: 20:00,                           !- Field 6641
  0.028905832,                            !- Field 6642
  Until: 21:00,                           !- Field 6643
  0.011971869,                            !- Field 6644
  Until: 22:00,                           !- Field 6645
  0.050217863,                            !- Field 6646
  Until: 23:00,                           !- Field 6647
  0.049624347,                            !- Field 6648
  Until: 24:00,                           !- Field 6649
  0.033913727,                            !- Field 6650
  Through: 05/14,                         !- Field 6651
  For: AllDays,                           !- Field 6652
  Until: 01:00,                           !- Field 6653
  0.032867863,                            !- Field 6654
  Until: 02:00,                           !- Field 6655
  0.003511395,                            !- Field 6656
  Until: 03:00,                           !- Field 6657
  0.003519999,                            !- Field 6658
  Until: 04:00,                           !- Field 6659
  0.003523793,                            !- Field 6660
  Until: 05:00,                           !- Field 6661
  0.003521515,                            !- Field 6662
  Until: 06:00,                           !- Field 6663
  0.003510644,                            !- Field 6664
  Until: 07:00,                           !- Field 6665
  0.003507247,                            !- Field 6666
  Until: 08:00,                           !- Field 6667
  0.126506829,                            !- Field 6668
  Until: 09:00,                           !- Field 6669
  0.24823403,                             !- Field 6670
  Until: 10:00,                           !- Field 6671
  0.316495905,                            !- Field 6672
  Until: 11:00,                           !- Field 6673
  0.123607464,                            !- Field 6674
  Until: 12:00,                           !- Field 6675
  0.122870446,                            !- Field 6676
  Until: 13:00,                           !- Field 6677
  0.147993773,                            !- Field 6678
  Until: 14:00,                           !- Field 6679
  0.117411917,                            !- Field 6680
  Until: 15:00,                           !- Field 6681
  0.149311378,                            !- Field 6682
  Until: 16:00,                           !- Field 6683
  0.07236356,                             !- Field 6684
  Until: 17:00,                           !- Field 6685
  0.050948753,                            !- Field 6686
  Until: 18:00,                           !- Field 6687
  0.019920291,                            !- Field 6688
  Until: 19:00,                           !- Field 6689
  0.053444163,                            !- Field 6690
  Until: 20:00,                           !- Field 6691
  0.07711146,                             !- Field 6692
  Until: 21:00,                           !- Field 6693
  0.01985632,                             !- Field 6694
  Until: 22:00,                           !- Field 6695
  0.13480269,                             !- Field 6696
  Until: 23:00,                           !- Field 6697
  0.003482548,                            !- Field 6698
  Until: 24:00,                           !- Field 6699
  0.014741434,                            !- Field 6700
  Through: 05/15,                         !- Field 6701
  For: AllDays,                           !- Field 6702
  Until: 01:00,                           !- Field 6703
  0.041253505,                            !- Field 6704
  Until: 02:00,                           !- Field 6705
  0.003500232,                            !- Field 6706
  Until: 03:00,                           !- Field 6707
  0.003511867,                            !- Field 6708
  Until: 04:00,                           !- Field 6709
  0.003507353,                            !- Field 6710
  Until: 05:00,                           !- Field 6711
  0.032603068,                            !- Field 6712
  Until: 06:00,                           !- Field 6713
  0.003516671,                            !- Field 6714
  Until: 07:00,                           !- Field 6715
  0.003517831,                            !- Field 6716
  Until: 08:00,                           !- Field 6717
  0.143377549,                            !- Field 6718
  Until: 09:00,                           !- Field 6719
  0.338902776,                            !- Field 6720
  Until: 10:00,                           !- Field 6721
  0.406708017,                            !- Field 6722
  Until: 11:00,                           !- Field 6723
  0.287167262,                            !- Field 6724
  Until: 12:00,                           !- Field 6725
  0.260556577,                            !- Field 6726
  Until: 13:00,                           !- Field 6727
  0.263190549,                            !- Field 6728
  Until: 14:00,                           !- Field 6729
  0.14996973,                             !- Field 6730
  Until: 15:00,                           !- Field 6731
  0.318916258,                            !- Field 6732
  Until: 16:00,                           !- Field 6733
  0.375282275,                            !- Field 6734
  Until: 17:00,                           !- Field 6735
  0.188353432,                            !- Field 6736
  Until: 18:00,                           !- Field 6737
  0.303082463,                            !- Field 6738
  Until: 19:00,                           !- Field 6739
  0.363692889,                            !- Field 6740
  Until: 20:00,                           !- Field 6741
  0.230084377,                            !- Field 6742
  Until: 21:00,                           !- Field 6743
  0.092723312,                            !- Field 6744
  Until: 22:00,                           !- Field 6745
  0.174464714,                            !- Field 6746
  Until: 23:00,                           !- Field 6747
  0.07185119,                             !- Field 6748
  Until: 24:00,                           !- Field 6749
  0.003501486,                            !- Field 6750
  Through: 05/16,                         !- Field 6751
  For: AllDays,                           !- Field 6752
  Until: 01:00,                           !- Field 6753
  0.003500718,                            !- Field 6754
  Until: 02:00,                           !- Field 6755
  0.003507045,                            !- Field 6756
  Until: 03:00,                           !- Field 6757
  0.003498657,                            !- Field 6758
  Until: 04:00,                           !- Field 6759
  0.003487435,                            !- Field 6760
  Until: 05:00,                           !- Field 6761
  0.003496442,                            !- Field 6762
  Until: 06:00,                           !- Field 6763
  0.023330886,                            !- Field 6764
  Until: 07:00,                           !- Field 6765
  0.015573796,                            !- Field 6766
  Until: 08:00,                           !- Field 6767
  0.030376854,                            !- Field 6768
  Until: 09:00,                           !- Field 6769
  0.109854465,                            !- Field 6770
  Until: 10:00,                           !- Field 6771
  0.053427501,                            !- Field 6772
  Until: 11:00,                           !- Field 6773
  0.235153905,                            !- Field 6774
  Until: 12:00,                           !- Field 6775
  0.093192482,                            !- Field 6776
  Until: 13:00,                           !- Field 6777
  0.012158985,                            !- Field 6778
  Until: 14:00,                           !- Field 6779
  0.165137581,                            !- Field 6780
  Until: 15:00,                           !- Field 6781
  0.094004686,                            !- Field 6782
  Until: 16:00,                           !- Field 6783
  0.003955571,                            !- Field 6784
  Until: 17:00,                           !- Field 6785
  0.003464587,                            !- Field 6786
  Until: 18:00,                           !- Field 6787
  0.003475479,                            !- Field 6788
  Until: 19:00,                           !- Field 6789
  0.003469575,                            !- Field 6790
  Until: 20:00,                           !- Field 6791
  0.016450519,                            !- Field 6792
  Until: 21:00,                           !- Field 6793
  0.038524806,                            !- Field 6794
  Until: 22:00,                           !- Field 6795
  0.023440898,                            !- Field 6796
  Until: 23:00,                           !- Field 6797
  0.020226978,                            !- Field 6798
  Until: 24:00,                           !- Field 6799
  0.003500792,                            !- Field 6800
  Through: 05/17,                         !- Field 6801
  For: AllDays,                           !- Field 6802
  Until: 01:00,                           !- Field 6803
  0.003508102,                            !- Field 6804
  Until: 02:00,                           !- Field 6805
  0.003512254,                            !- Field 6806
  Until: 03:00,                           !- Field 6807
  0.003505812,                            !- Field 6808
  Until: 04:00,                           !- Field 6809
  0.003508892,                            !- Field 6810
  Until: 05:00,                           !- Field 6811
  0.003498658,                            !- Field 6812
  Until: 06:00,                           !- Field 6813
  0.003810229,                            !- Field 6814
  Until: 07:00,                           !- Field 6815
  0.067542901,                            !- Field 6816
  Until: 08:00,                           !- Field 6817
  0.109484341,                            !- Field 6818
  Until: 09:00,                           !- Field 6819
  0.256613242,                            !- Field 6820
  Until: 10:00,                           !- Field 6821
  0.104052057,                            !- Field 6822
  Until: 11:00,                           !- Field 6823
  0.109367441,                            !- Field 6824
  Until: 12:00,                           !- Field 6825
  0.120673772,                            !- Field 6826
  Until: 13:00,                           !- Field 6827
  0.075192657,                            !- Field 6828
  Until: 14:00,                           !- Field 6829
  0.112105208,                            !- Field 6830
  Until: 15:00,                           !- Field 6831
  0.022779746,                            !- Field 6832
  Until: 16:00,                           !- Field 6833
  0.084268097,                            !- Field 6834
  Until: 17:00,                           !- Field 6835
  0.161573502,                            !- Field 6836
  Until: 18:00,                           !- Field 6837
  0.102768253,                            !- Field 6838
  Until: 19:00,                           !- Field 6839
  0.105956788,                            !- Field 6840
  Until: 20:00,                           !- Field 6841
  0.062097821,                            !- Field 6842
  Until: 21:00,                           !- Field 6843
  0.032187267,                            !- Field 6844
  Until: 22:00,                           !- Field 6845
  0.202292405,                            !- Field 6846
  Until: 23:00,                           !- Field 6847
  0.030241073,                            !- Field 6848
  Until: 24:00,                           !- Field 6849
  0.006123426,                            !- Field 6850
  Through: 05/18,                         !- Field 6851
  For: AllDays,                           !- Field 6852
  Until: 01:00,                           !- Field 6853
  0.005615213,                            !- Field 6854
  Until: 02:00,                           !- Field 6855
  0.005627151,                            !- Field 6856
  Until: 03:00,                           !- Field 6857
  0.005622646,                            !- Field 6858
  Until: 04:00,                           !- Field 6859
  0.005629369,                            !- Field 6860
  Until: 05:00,                           !- Field 6861
  0.005635685,                            !- Field 6862
  Until: 06:00,                           !- Field 6863
  0.005628745,                            !- Field 6864
  Until: 07:00,                           !- Field 6865
  0.07354061,                             !- Field 6866
  Until: 08:00,                           !- Field 6867
  0.165847385,                            !- Field 6868
  Until: 09:00,                           !- Field 6869
  0.049196991,                            !- Field 6870
  Until: 10:00,                           !- Field 6871
  0.059825852,                            !- Field 6872
  Until: 11:00,                           !- Field 6873
  0.122718517,                            !- Field 6874
  Until: 12:00,                           !- Field 6875
  0.014354667,                            !- Field 6876
  Until: 13:00,                           !- Field 6877
  0.031255688,                            !- Field 6878
  Until: 14:00,                           !- Field 6879
  0.029201986,                            !- Field 6880
  Until: 15:00,                           !- Field 6881
  0.003485372,                            !- Field 6882
  Until: 16:00,                           !- Field 6883
  0.003489149,                            !- Field 6884
  Until: 17:00,                           !- Field 6885
  0.003486436,                            !- Field 6886
  Until: 18:00,                           !- Field 6887
  0.063103662,                            !- Field 6888
  Until: 19:00,                           !- Field 6889
  0.055342847,                            !- Field 6890
  Until: 20:00,                           !- Field 6891
  0.072212404,                            !- Field 6892
  Until: 21:00,                           !- Field 6893
  0.122643768,                            !- Field 6894
  Until: 22:00,                           !- Field 6895
  0.00350004,                             !- Field 6896
  Until: 23:00,                           !- Field 6897
  0.003480618,                            !- Field 6898
  Until: 24:00,                           !- Field 6899
  0.003500994,                            !- Field 6900
  Through: 05/19,                         !- Field 6901
  For: AllDays,                           !- Field 6902
  Until: 01:00,                           !- Field 6903
  0.003482045,                            !- Field 6904
  Until: 02:00,                           !- Field 6905
  0.003488579,                            !- Field 6906
  Until: 03:00,                           !- Field 6907
  0.003491327,                            !- Field 6908
  Until: 04:00,                           !- Field 6909
  0.003506799,                            !- Field 6910
  Until: 05:00,                           !- Field 6911
  0.003491554,                            !- Field 6912
  Until: 06:00,                           !- Field 6913
  0.014385784,                            !- Field 6914
  Until: 07:00,                           !- Field 6915
  0.057541047,                            !- Field 6916
  Until: 08:00,                           !- Field 6917
  0.108928436,                            !- Field 6918
  Until: 09:00,                           !- Field 6919
  0.049979076,                            !- Field 6920
  Until: 10:00,                           !- Field 6921
  0.003482661,                            !- Field 6922
  Until: 11:00,                           !- Field 6923
  0.003469855,                            !- Field 6924
  Until: 12:00,                           !- Field 6925
  0.060337096,                            !- Field 6926
  Until: 13:00,                           !- Field 6927
  0.042595801,                            !- Field 6928
  Until: 14:00,                           !- Field 6929
  0.003577893,                            !- Field 6930
  Until: 15:00,                           !- Field 6931
  0.050733925,                            !- Field 6932
  Until: 16:00,                           !- Field 6933
  0.060533358,                            !- Field 6934
  Until: 17:00,                           !- Field 6935
  0.009092617,                            !- Field 6936
  Until: 18:00,                           !- Field 6937
  0.046214314,                            !- Field 6938
  Until: 19:00,                           !- Field 6939
  0.021684054,                            !- Field 6940
  Until: 20:00,                           !- Field 6941
  0.073907789,                            !- Field 6942
  Until: 21:00,                           !- Field 6943
  0.034695619,                            !- Field 6944
  Until: 22:00,                           !- Field 6945
  0.116293101,                            !- Field 6946
  Until: 23:00,                           !- Field 6947
  0.087713789,                            !- Field 6948
  Until: 24:00,                           !- Field 6949
  0.003477329,                            !- Field 6950
  Through: 05/20,                         !- Field 6951
  For: AllDays,                           !- Field 6952
  Until: 01:00,                           !- Field 6953
  0.003500138,                            !- Field 6954
  Until: 02:00,                           !- Field 6955
  0.003497043,                            !- Field 6956
  Until: 03:00,                           !- Field 6957
  0.003509447,                            !- Field 6958
  Until: 04:00,                           !- Field 6959
  0.003514278,                            !- Field 6960
  Until: 05:00,                           !- Field 6961
  0.003515144,                            !- Field 6962
  Until: 06:00,                           !- Field 6963
  0.003505185,                            !- Field 6964
  Until: 07:00,                           !- Field 6965
  0.04538345,                             !- Field 6966
  Until: 08:00,                           !- Field 6967
  0.344325338,                            !- Field 6968
  Until: 09:00,                           !- Field 6969
  0.422224047,                            !- Field 6970
  Until: 10:00,                           !- Field 6971
  0.303246836,                            !- Field 6972
  Until: 11:00,                           !- Field 6973
  0.290844952,                            !- Field 6974
  Until: 12:00,                           !- Field 6975
  0.112347397,                            !- Field 6976
  Until: 13:00,                           !- Field 6977
  0.161452472,                            !- Field 6978
  Until: 14:00,                           !- Field 6979
  0.060224692,                            !- Field 6980
  Until: 15:00,                           !- Field 6981
  0.115759775,                            !- Field 6982
  Until: 16:00,                           !- Field 6983
  0.004318729,                            !- Field 6984
  Until: 17:00,                           !- Field 6985
  0.036712854,                            !- Field 6986
  Until: 18:00,                           !- Field 6987
  0.109197587,                            !- Field 6988
  Until: 19:00,                           !- Field 6989
  0.057436613,                            !- Field 6990
  Until: 20:00,                           !- Field 6991
  0.028905832,                            !- Field 6992
  Until: 21:00,                           !- Field 6993
  0.011971869,                            !- Field 6994
  Until: 22:00,                           !- Field 6995
  0.050217863,                            !- Field 6996
  Until: 23:00,                           !- Field 6997
  0.049624347,                            !- Field 6998
  Until: 24:00,                           !- Field 6999
  0.033913727,                            !- Field 7000
  Through: 05/21,                         !- Field 7001
  For: AllDays,                           !- Field 7002
  Until: 01:00,                           !- Field 7003
  0.032867863,                            !- Field 7004
  Until: 02:00,                           !- Field 7005
  0.003511395,                            !- Field 7006
  Until: 03:00,                           !- Field 7007
  0.003519999,                            !- Field 7008
  Until: 04:00,                           !- Field 7009
  0.003523793,                            !- Field 7010
  Until: 05:00,                           !- Field 7011
  0.003521515,                            !- Field 7012
  Until: 06:00,                           !- Field 7013
  0.003510644,                            !- Field 7014
  Until: 07:00,                           !- Field 7015
  0.003507247,                            !- Field 7016
  Until: 08:00,                           !- Field 7017
  0.126506829,                            !- Field 7018
  Until: 09:00,                           !- Field 7019
  0.24823403,                             !- Field 7020
  Until: 10:00,                           !- Field 7021
  0.316495905,                            !- Field 7022
  Until: 11:00,                           !- Field 7023
  0.123607464,                            !- Field 7024
  Until: 12:00,                           !- Field 7025
  0.122870446,                            !- Field 7026
  Until: 13:00,                           !- Field 7027
  0.147993773,                            !- Field 7028
  Until: 14:00,                           !- Field 7029
  0.117411917,                            !- Field 7030
  Until: 15:00,                           !- Field 7031
  0.149311378,                            !- Field 7032
  Until: 16:00,                           !- Field 7033
  0.07236356,                             !- Field 7034
  Until: 17:00,                           !- Field 7035
  0.050948753,                            !- Field 7036
  Until: 18:00,                           !- Field 7037
  0.019920291,                            !- Field 7038
  Until: 19:00,                           !- Field 7039
  0.053444163,                            !- Field 7040
  Until: 20:00,                           !- Field 7041
  0.07711146,                             !- Field 7042
  Until: 21:00,                           !- Field 7043
  0.01985632,                             !- Field 7044
  Until: 22:00,                           !- Field 7045
  0.13480269,                             !- Field 7046
  Until: 23:00,                           !- Field 7047
  0.003482548,                            !- Field 7048
  Until: 24:00,                           !- Field 7049
  0.014741434,                            !- Field 7050
  Through: 05/22,                         !- Field 7051
  For: AllDays,                           !- Field 7052
  Until: 01:00,                           !- Field 7053
  0.041253505,                            !- Field 7054
  Until: 02:00,                           !- Field 7055
  0.003500232,                            !- Field 7056
  Until: 03:00,                           !- Field 7057
  0.003511867,                            !- Field 7058
  Until: 04:00,                           !- Field 7059
  0.003507353,                            !- Field 7060
  Until: 05:00,                           !- Field 7061
  0.032603068,                            !- Field 7062
  Until: 06:00,                           !- Field 7063
  0.003516671,                            !- Field 7064
  Until: 07:00,                           !- Field 7065
  0.003517831,                            !- Field 7066
  Until: 08:00,                           !- Field 7067
  0.143377549,                            !- Field 7068
  Until: 09:00,                           !- Field 7069
  0.338902776,                            !- Field 7070
  Until: 10:00,                           !- Field 7071
  0.406708017,                            !- Field 7072
  Until: 11:00,                           !- Field 7073
  0.287167262,                            !- Field 7074
  Until: 12:00,                           !- Field 7075
  0.260556577,                            !- Field 7076
  Until: 13:00,                           !- Field 7077
  0.263190549,                            !- Field 7078
  Until: 14:00,                           !- Field 7079
  0.14996973,                             !- Field 7080
  Until: 15:00,                           !- Field 7081
  0.318916258,                            !- Field 7082
  Until: 16:00,                           !- Field 7083
  0.375282275,                            !- Field 7084
  Until: 17:00,                           !- Field 7085
  0.188353432,                            !- Field 7086
  Until: 18:00,                           !- Field 7087
  0.303082463,                            !- Field 7088
  Until: 19:00,                           !- Field 7089
  0.363692889,                            !- Field 7090
  Until: 20:00,                           !- Field 7091
  0.230084377,                            !- Field 7092
  Until: 21:00,                           !- Field 7093
  0.092723312,                            !- Field 7094
  Until: 22:00,                           !- Field 7095
  0.174464714,                            !- Field 7096
  Until: 23:00,                           !- Field 7097
  0.07185119,                             !- Field 7098
  Until: 24:00,                           !- Field 7099
  0.003501486,                            !- Field 7100
  Through: 05/23,                         !- Field 7101
  For: AllDays,                           !- Field 7102
  Until: 01:00,                           !- Field 7103
  0.003500718,                            !- Field 7104
  Until: 02:00,                           !- Field 7105
  0.003507045,                            !- Field 7106
  Until: 03:00,                           !- Field 7107
  0.003498657,                            !- Field 7108
  Until: 04:00,                           !- Field 7109
  0.003487435,                            !- Field 7110
  Until: 05:00,                           !- Field 7111
  0.003496442,                            !- Field 7112
  Until: 06:00,                           !- Field 7113
  0.023330886,                            !- Field 7114
  Until: 07:00,                           !- Field 7115
  0.015573796,                            !- Field 7116
  Until: 08:00,                           !- Field 7117
  0.030376854,                            !- Field 7118
  Until: 09:00,                           !- Field 7119
  0.109854465,                            !- Field 7120
  Until: 10:00,                           !- Field 7121
  0.053427501,                            !- Field 7122
  Until: 11:00,                           !- Field 7123
  0.235153905,                            !- Field 7124
  Until: 12:00,                           !- Field 7125
  0.093192482,                            !- Field 7126
  Until: 13:00,                           !- Field 7127
  0.012158985,                            !- Field 7128
  Until: 14:00,                           !- Field 7129
  0.165137581,                            !- Field 7130
  Until: 15:00,                           !- Field 7131
  0.094004686,                            !- Field 7132
  Until: 16:00,                           !- Field 7133
  0.003955571,                            !- Field 7134
  Until: 17:00,                           !- Field 7135
  0.003464587,                            !- Field 7136
  Until: 18:00,                           !- Field 7137
  0.003475479,                            !- Field 7138
  Until: 19:00,                           !- Field 7139
  0.003469575,                            !- Field 7140
  Until: 20:00,                           !- Field 7141
  0.016450519,                            !- Field 7142
  Until: 21:00,                           !- Field 7143
  0.038524806,                            !- Field 7144
  Until: 22:00,                           !- Field 7145
  0.023440898,                            !- Field 7146
  Until: 23:00,                           !- Field 7147
  0.020226978,                            !- Field 7148
  Until: 24:00,                           !- Field 7149
  0.003500792,                            !- Field 7150
  Through: 05/24,                         !- Field 7151
  For: AllDays,                           !- Field 7152
  Until: 01:00,                           !- Field 7153
  0.003508102,                            !- Field 7154
  Until: 02:00,                           !- Field 7155
  0.003512254,                            !- Field 7156
  Until: 03:00,                           !- Field 7157
  0.003505812,                            !- Field 7158
  Until: 04:00,                           !- Field 7159
  0.003508892,                            !- Field 7160
  Until: 05:00,                           !- Field 7161
  0.003498658,                            !- Field 7162
  Until: 06:00,                           !- Field 7163
  0.003810229,                            !- Field 7164
  Until: 07:00,                           !- Field 7165
  0.067542901,                            !- Field 7166
  Until: 08:00,                           !- Field 7167
  0.109484341,                            !- Field 7168
  Until: 09:00,                           !- Field 7169
  0.256613242,                            !- Field 7170
  Until: 10:00,                           !- Field 7171
  0.104052057,                            !- Field 7172
  Until: 11:00,                           !- Field 7173
  0.109367441,                            !- Field 7174
  Until: 12:00,                           !- Field 7175
  0.120673772,                            !- Field 7176
  Until: 13:00,                           !- Field 7177
  0.075192657,                            !- Field 7178
  Until: 14:00,                           !- Field 7179
  0.112105208,                            !- Field 7180
  Until: 15:00,                           !- Field 7181
  0.022779746,                            !- Field 7182
  Until: 16:00,                           !- Field 7183
  0.084268097,                            !- Field 7184
  Until: 17:00,                           !- Field 7185
  0.161573502,                            !- Field 7186
  Until: 18:00,                           !- Field 7187
  0.102768253,                            !- Field 7188
  Until: 19:00,                           !- Field 7189
  0.105956788,                            !- Field 7190
  Until: 20:00,                           !- Field 7191
  0.062097821,                            !- Field 7192
  Until: 21:00,                           !- Field 7193
  0.032187267,                            !- Field 7194
  Until: 22:00,                           !- Field 7195
  0.202292405,                            !- Field 7196
  Until: 23:00,                           !- Field 7197
  0.030241073,                            !- Field 7198
  Until: 24:00,                           !- Field 7199
  0.006123426,                            !- Field 7200
  Through: 05/25,                         !- Field 7201
  For: AllDays,                           !- Field 7202
  Until: 01:00,                           !- Field 7203
  0.005615213,                            !- Field 7204
  Until: 02:00,                           !- Field 7205
  0.005627151,                            !- Field 7206
  Until: 03:00,                           !- Field 7207
  0.005622646,                            !- Field 7208
  Until: 04:00,                           !- Field 7209
  0.005629369,                            !- Field 7210
  Until: 05:00,                           !- Field 7211
  0.005635685,                            !- Field 7212
  Until: 06:00,                           !- Field 7213
  0.005628745,                            !- Field 7214
  Until: 07:00,                           !- Field 7215
  0.07354061,                             !- Field 7216
  Until: 08:00,                           !- Field 7217
  0.165847385,                            !- Field 7218
  Until: 09:00,                           !- Field 7219
  0.049196991,                            !- Field 7220
  Until: 10:00,                           !- Field 7221
  0.059825852,                            !- Field 7222
  Until: 11:00,                           !- Field 7223
  0.122718517,                            !- Field 7224
  Until: 12:00,                           !- Field 7225
  0.014354667,                            !- Field 7226
  Until: 13:00,                           !- Field 7227
  0.031255688,                            !- Field 7228
  Until: 14:00,                           !- Field 7229
  0.029201986,                            !- Field 7230
  Until: 15:00,                           !- Field 7231
  0.003485372,                            !- Field 7232
  Until: 16:00,                           !- Field 7233
  0.003489149,                            !- Field 7234
  Until: 17:00,                           !- Field 7235
  0.003486436,                            !- Field 7236
  Until: 18:00,                           !- Field 7237
  0.063103662,                            !- Field 7238
  Until: 19:00,                           !- Field 7239
  0.055342847,                            !- Field 7240
  Until: 20:00,                           !- Field 7241
  0.072212404,                            !- Field 7242
  Until: 21:00,                           !- Field 7243
  0.122643768,                            !- Field 7244
  Until: 22:00,                           !- Field 7245
  0.00350004,                             !- Field 7246
  Until: 23:00,                           !- Field 7247
  0.003480618,                            !- Field 7248
  Until: 24:00,                           !- Field 7249
  0.003500994,                            !- Field 7250
  Through: 05/26,                         !- Field 7251
  For: AllDays,                           !- Field 7252
  Until: 01:00,                           !- Field 7253
  0.003482045,                            !- Field 7254
  Until: 02:00,                           !- Field 7255
  0.003488579,                            !- Field 7256
  Until: 03:00,                           !- Field 7257
  0.003491327,                            !- Field 7258
  Until: 04:00,                           !- Field 7259
  0.003506799,                            !- Field 7260
  Until: 05:00,                           !- Field 7261
  0.003491554,                            !- Field 7262
  Until: 06:00,                           !- Field 7263
  0.014385784,                            !- Field 7264
  Until: 07:00,                           !- Field 7265
  0.057541047,                            !- Field 7266
  Until: 08:00,                           !- Field 7267
  0.108928436,                            !- Field 7268
  Until: 09:00,                           !- Field 7269
  0.049979076,                            !- Field 7270
  Until: 10:00,                           !- Field 7271
  0.003482661,                            !- Field 7272
  Until: 11:00,                           !- Field 7273
  0.003469855,                            !- Field 7274
  Until: 12:00,                           !- Field 7275
  0.060337096,                            !- Field 7276
  Until: 13:00,                           !- Field 7277
  0.042595801,                            !- Field 7278
  Until: 14:00,                           !- Field 7279
  0.003577893,                            !- Field 7280
  Until: 15:00,                           !- Field 7281
  0.050733925,                            !- Field 7282
  Until: 16:00,                           !- Field 7283
  0.060533358,                            !- Field 7284
  Until: 17:00,                           !- Field 7285
  0.009092617,                            !- Field 7286
  Until: 18:00,                           !- Field 7287
  0.046214314,                            !- Field 7288
  Until: 19:00,                           !- Field 7289
  0.021684054,                            !- Field 7290
  Until: 20:00,                           !- Field 7291
  0.073907789,                            !- Field 7292
  Until: 21:00,                           !- Field 7293
  0.034695619,                            !- Field 7294
  Until: 22:00,                           !- Field 7295
  0.116293101,                            !- Field 7296
  Until: 23:00,                           !- Field 7297
  0.087713789,                            !- Field 7298
  Until: 24:00,                           !- Field 7299
  0.003477329,                            !- Field 7300
  Through: 05/27,                         !- Field 7301
  For: AllDays,                           !- Field 7302
  Until: 01:00,                           !- Field 7303
  0.003500138,                            !- Field 7304
  Until: 02:00,                           !- Field 7305
  0.003497043,                            !- Field 7306
  Until: 03:00,                           !- Field 7307
  0.003509447,                            !- Field 7308
  Until: 04:00,                           !- Field 7309
  0.003514278,                            !- Field 7310
  Until: 05:00,                           !- Field 7311
  0.003515144,                            !- Field 7312
  Until: 06:00,                           !- Field 7313
  0.003505185,                            !- Field 7314
  Until: 07:00,                           !- Field 7315
  0.04538345,                             !- Field 7316
  Until: 08:00,                           !- Field 7317
  0.344325338,                            !- Field 7318
  Until: 09:00,                           !- Field 7319
  0.422224047,                            !- Field 7320
  Until: 10:00,                           !- Field 7321
  0.303246836,                            !- Field 7322
  Until: 11:00,                           !- Field 7323
  0.290844952,                            !- Field 7324
  Until: 12:00,                           !- Field 7325
  0.112347397,                            !- Field 7326
  Until: 13:00,                           !- Field 7327
  0.161452472,                            !- Field 7328
  Until: 14:00,                           !- Field 7329
  0.060224692,                            !- Field 7330
  Until: 15:00,                           !- Field 7331
  0.115759775,                            !- Field 7332
  Until: 16:00,                           !- Field 7333
  0.004318729,                            !- Field 7334
  Until: 17:00,                           !- Field 7335
  0.036712854,                            !- Field 7336
  Until: 18:00,                           !- Field 7337
  0.109197587,                            !- Field 7338
  Until: 19:00,                           !- Field 7339
  0.057436613,                            !- Field 7340
  Until: 20:00,                           !- Field 7341
  0.028905832,                            !- Field 7342
  Until: 21:00,                           !- Field 7343
  0.011971869,                            !- Field 7344
  Until: 22:00,                           !- Field 7345
  0.050217863,                            !- Field 7346
  Until: 23:00,                           !- Field 7347
  0.049624347,                            !- Field 7348
  Until: 24:00,                           !- Field 7349
  0.033913727,                            !- Field 7350
  Through: 05/28,                         !- Field 7351
  For: AllDays,                           !- Field 7352
  Until: 01:00,                           !- Field 7353
  0.032867863,                            !- Field 7354
  Until: 02:00,                           !- Field 7355
  0.003511395,                            !- Field 7356
  Until: 03:00,                           !- Field 7357
  0.003519999,                            !- Field 7358
  Until: 04:00,                           !- Field 7359
  0.003523793,                            !- Field 7360
  Until: 05:00,                           !- Field 7361
  0.003521515,                            !- Field 7362
  Until: 06:00,                           !- Field 7363
  0.003510644,                            !- Field 7364
  Until: 07:00,                           !- Field 7365
  0.003507247,                            !- Field 7366
  Until: 08:00,                           !- Field 7367
  0.126506829,                            !- Field 7368
  Until: 09:00,                           !- Field 7369
  0.24823403,                             !- Field 7370
  Until: 10:00,                           !- Field 7371
  0.316495905,                            !- Field 7372
  Until: 11:00,                           !- Field 7373
  0.123607464,                            !- Field 7374
  Until: 12:00,                           !- Field 7375
  0.122870446,                            !- Field 7376
  Until: 13:00,                           !- Field 7377
  0.147993773,                            !- Field 7378
  Until: 14:00,                           !- Field 7379
  0.117411917,                            !- Field 7380
  Until: 15:00,                           !- Field 7381
  0.149311378,                            !- Field 7382
  Until: 16:00,                           !- Field 7383
  0.07236356,                             !- Field 7384
  Until: 17:00,                           !- Field 7385
  0.050948753,                            !- Field 7386
  Until: 18:00,                           !- Field 7387
  0.019920291,                            !- Field 7388
  Until: 19:00,                           !- Field 7389
  0.053444163,                            !- Field 7390
  Until: 20:00,                           !- Field 7391
  0.07711146,                             !- Field 7392
  Until: 21:00,                           !- Field 7393
  0.01985632,                             !- Field 7394
  Until: 22:00,                           !- Field 7395
  0.13480269,                             !- Field 7396
  Until: 23:00,                           !- Field 7397
  0.003482548,                            !- Field 7398
  Until: 24:00,                           !- Field 7399
  0.014741434,                            !- Field 7400
  Through: 05/29,                         !- Field 7401
  For: AllDays,                           !- Field 7402
  Until: 01:00,                           !- Field 7403
  0.041253505,                            !- Field 7404
  Until: 02:00,                           !- Field 7405
  0.003500232,                            !- Field 7406
  Until: 03:00,                           !- Field 7407
  0.003511867,                            !- Field 7408
  Until: 04:00,                           !- Field 7409
  0.003507353,                            !- Field 7410
  Until: 05:00,                           !- Field 7411
  0.032603068,                            !- Field 7412
  Until: 06:00,                           !- Field 7413
  0.003516671,                            !- Field 7414
  Until: 07:00,                           !- Field 7415
  0.003517831,                            !- Field 7416
  Until: 08:00,                           !- Field 7417
  0.143377549,                            !- Field 7418
  Until: 09:00,                           !- Field 7419
  0.338902776,                            !- Field 7420
  Until: 10:00,                           !- Field 7421
  0.406708017,                            !- Field 7422
  Until: 11:00,                           !- Field 7423
  0.287167262,                            !- Field 7424
  Until: 12:00,                           !- Field 7425
  0.260556577,                            !- Field 7426
  Until: 13:00,                           !- Field 7427
  0.263190549,                            !- Field 7428
  Until: 14:00,                           !- Field 7429
  0.14996973,                             !- Field 7430
  Until: 15:00,                           !- Field 7431
  0.318916258,                            !- Field 7432
  Until: 16:00,                           !- Field 7433
  0.375282275,                            !- Field 7434
  Until: 17:00,                           !- Field 7435
  0.188353432,                            !- Field 7436
  Until: 18:00,                           !- Field 7437
  0.303082463,                            !- Field 7438
  Until: 19:00,                           !- Field 7439
  0.363692889,                            !- Field 7440
  Until: 20:00,                           !- Field 7441
  0.230084377,                            !- Field 7442
  Until: 21:00,                           !- Field 7443
  0.092723312,                            !- Field 7444
  Until: 22:00,                           !- Field 7445
  0.174464714,                            !- Field 7446
  Until: 23:00,                           !- Field 7447
  0.07185119,                             !- Field 7448
  Until: 24:00,                           !- Field 7449
  0.003501486,                            !- Field 7450
  Through: 05/30,                         !- Field 7451
  For: AllDays,                           !- Field 7452
  Until: 01:00,                           !- Field 7453
  0.003500718,                            !- Field 7454
  Until: 02:00,                           !- Field 7455
  0.003507045,                            !- Field 7456
  Until: 03:00,                           !- Field 7457
  0.003498657,                            !- Field 7458
  Until: 04:00,                           !- Field 7459
  0.003487435,                            !- Field 7460
  Until: 05:00,                           !- Field 7461
  0.003496442,                            !- Field 7462
  Until: 06:00,                           !- Field 7463
  0.023330886,                            !- Field 7464
  Until: 07:00,                           !- Field 7465
  0.015573796,                            !- Field 7466
  Until: 08:00,                           !- Field 7467
  0.030376854,                            !- Field 7468
  Until: 09:00,                           !- Field 7469
  0.109854465,                            !- Field 7470
  Until: 10:00,                           !- Field 7471
  0.053427501,                            !- Field 7472
  Until: 11:00,                           !- Field 7473
  0.235153905,                            !- Field 7474
  Until: 12:00,                           !- Field 7475
  0.093192482,                            !- Field 7476
  Until: 13:00,                           !- Field 7477
  0.012158985,                            !- Field 7478
  Until: 14:00,                           !- Field 7479
  0.165137581,                            !- Field 7480
  Until: 15:00,                           !- Field 7481
  0.094004686,                            !- Field 7482
  Until: 16:00,                           !- Field 7483
  0.003955571,                            !- Field 7484
  Until: 17:00,                           !- Field 7485
  0.003464587,                            !- Field 7486
  Until: 18:00,                           !- Field 7487
  0.003475479,                            !- Field 7488
  Until: 19:00,                           !- Field 7489
  0.003469575,                            !- Field 7490
  Until: 20:00,                           !- Field 7491
  0.016450519,                            !- Field 7492
  Until: 21:00,                           !- Field 7493
  0.038524806,                            !- Field 7494
  Until: 22:00,                           !- Field 7495
  0.023440898,                            !- Field 7496
  Until: 23:00,                           !- Field 7497
  0.020226978,                            !- Field 7498
  Until: 24:00,                           !- Field 7499
  0.003500792,                            !- Field 7500
  Through: 05/31,                         !- Field 7501
  For: AllDays,                           !- Field 7502
  Until: 01:00,                           !- Field 7503
  0.003508102,                            !- Field 7504
  Until: 02:00,                           !- Field 7505
  0.003512254,                            !- Field 7506
  Until: 03:00,                           !- Field 7507
  0.003505812,                            !- Field 7508
  Until: 04:00,                           !- Field 7509
  0.003508892,                            !- Field 7510
  Until: 05:00,                           !- Field 7511
  0.003498658,                            !- Field 7512
  Until: 06:00,                           !- Field 7513
  0.003810229,                            !- Field 7514
  Until: 07:00,                           !- Field 7515
  0.067542901,                            !- Field 7516
  Until: 08:00,                           !- Field 7517
  0.109484341,                            !- Field 7518
  Until: 09:00,                           !- Field 7519
  0.256613242,                            !- Field 7520
  Until: 10:00,                           !- Field 7521
  0.104052057,                            !- Field 7522
  Until: 11:00,                           !- Field 7523
  0.109367441,                            !- Field 7524
  Until: 12:00,                           !- Field 7525
  0.120673772,                            !- Field 7526
  Until: 13:00,                           !- Field 7527
  0.075192657,                            !- Field 7528
  Until: 14:00,                           !- Field 7529
  0.112105208,                            !- Field 7530
  Until: 15:00,                           !- Field 7531
  0.022779746,                            !- Field 7532
  Until: 16:00,                           !- Field 7533
  0.084268097,                            !- Field 7534
  Until: 17:00,                           !- Field 7535
  0.161573502,                            !- Field 7536
  Until: 18:00,                           !- Field 7537
  0.102768253,                            !- Field 7538
  Until: 19:00,                           !- Field 7539
  0.105956788,                            !- Field 7540
  Until: 20:00,                           !- Field 7541
