    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
    <td align="right">Type</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_TH</td>
    <td align="right">    6900.50</td>
    <td align="right">    6518.50</td>
    <td align="right">    5212.00</td>
  </tr>
  <tr>
    <td align="right">SECONDFLOOR_TH</td>
    <td align="right">    7125.50</td>
    <td align="right">    5974.50</td>
    <td align="right">    4715.25</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_TH</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC_TH</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    7488.00</td>
    <td align="right">    6523.50</td>
    <td align="right">    5222.75</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Aggregated over the RunPeriods for Weather</div>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_TH</td>
    <td align="right">      35.00</td>
    <td align="right">       0.00</td>
    <td align="right">      35.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SECONDFLOOR_TH</td>
    <td align="right">      14.50</td>
    <td align="right">       0.00</td>
    <td align="right">      14.50</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_TH</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC_TH</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      35.00</td>
    <td align="right">       0.00</td>
    <td align="right">      35.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Aggregated over the RunPeriods for Weather</div>
<br><br>
<b>Thermostat Schedules</b><br><br>
<!-- FullName:System Summary_Entire Facility_Thermostat Schedules-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Thermostat Name 1</td>
    <td align="right">Control Type Schedule</td>
    <td align="right">Control Type</td>
    <td align="right">Control Type Name</td>
    <td align="right">Heating Schedule</td>
    <td align="right">Cooling Schedule</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_TH</td>
    <td align="right">GROUNDFLOOR_TH THERMOSTAT</td>
    <td align="right">GROUNDFLOOR_TH THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMOSTAT SETPOINT DUAL SETPOINT 2</td>
    <td align="right">RESIDENTIAL HTGSETPOINT</td>
    <td align="right">RESIDENTIAL CLGSETPOINT</td>
  </tr>
  <tr>
    <td align="right">SECONDFLOOR_TH</td>
    <td align="right">SECONDFLOOR_TH THERMOSTAT</td>
    <td align="right">SECONDFLOOR_TH THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMOSTAT SETPOINT DUAL SETPOINT 1</td>
    <td align="right">RESIDENTIAL HTGSETPOINT</td>
    <td align="right">RESIDENTIAL CLGSETPOINT</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_TH</td>
    <td align="right">BASEMENT_TH THERMOSTAT</td>
    <td align="right">BASEMENT_TH THERMOSTAT SCHEDULE</td>
    <td align="right">SingleCooling</td>
    <td align="right">THERMOSTAT SETPOINT DUAL SETPOINT 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">RESIDENTIAL CLGSETPOINT</td>
  </tr>
</table>
<br><br>
<b>Fan Operation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Fan Operation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Occupied Time [hr]</td>
    <td align="right">Occupied Continuous Fan [hr]</td>
    <td align="right">Occupied Cycling Fan [hr]</td>
    <td align="right">Occupied Fan Off [hr]</td>
    <td align="right">Unoccupied Time [hr]</td>
    <td align="right">Unoccupied Continuous Fan [hr]</td>
    <td align="right">Unoccupied Cycling Fan [hr]</td>
    <td align="right">Unoccupied Fan Off [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACTopology::EntireFacility></a>
<p>Report:<b> HVAC Topology</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-04
    13:15:01</b></p>
<b>Air Loop Supply Side Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Air Loop Supply Side Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Airloop Name</td>
    <td align="right">Splitter Name</td>
    <td align="right">Supply Branch Name</td>
    <td align="right">Supply Branch Type</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Sub-Component Type</td>
    <td align="right">Sub-Component Name</td>
    <td align="right">Sub-Sub-Component Type</td>
    <td align="right">Sub-Sub-Component Name</td>
    <td align="right">Mixer Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Air Loop Demand Side Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Air Loop Demand Side Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Airloop Name</td>
    <td align="right">Supply Branch Name</td>
    <td align="right">Supply Branch Type</td>
    <td align="right">Supply Path Component Type</td>
    <td align="right">Supply Path Component Name</td>
    <td align="right">Terminal Unit Type</td>
    <td align="right">Terminal Unit Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Return Path Component Type</td>
    <td align="right">Return Path Component Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Equipment Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Zone Equipment Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Sub-Component Type</td>
    <td align="right">Sub-Component Name</td>
    <td align="right">Sub-Sub-Component Type</td>
    <td align="right">Sub-Sub-Component Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ATTIC_TH</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BASEMENT_TH</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BASEMENT_TH</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">GROUNDFLOOR_TH</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">GROUNDFLOOR_TH</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">GROUNDFLOOR_TH</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">GROUNDFLOOR_TH</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 1</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 1 OA MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">GROUNDFLOOR_TH</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 1</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">GROUNDFLOOR_TH</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 1</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">CYCLING PTAC ELEC HTG COIL 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">GROUNDFLOOR_TH</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 1</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">CYCLING ELEC PTAC FAN 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">SECONDFLOOR_TH</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">SECONDFLOOR_TH</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">SECONDFLOOR_TH</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">SECONDFLOOR_TH</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG OA MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">SECONDFLOOR_TH</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">SECONDFLOOR_TH</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">CYCLING PTAC ELEC HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">SECONDFLOOR_TH</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">CYCLING ELEC PTAC FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Plant Loop Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Loop Type</td>
    <td align="right">Loop Name</td>
    <td align="right">Side</td>
    <td align="right">Splitter Name</td>
    <td align="right">Branch Name</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Mixer Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-04
    13:15:01</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_TH</td>
    <td align="right">       1.32</td>
    <td align="right">       1.42</td>
    <td align="right">     125.40</td>
    <td align="right">      0.000</td>
    <td align="right">      0.470</td>
    <td align="right">      0.000</td>
    <td align="right">      1.108</td>
  </tr>
  <tr>
    <td align="right">SECONDFLOOR_TH</td>
    <td align="right">       1.32</td>
    <td align="right">       1.42</td>
    <td align="right">     125.40</td>
    <td align="right">      0.000</td>
    <td align="right">      0.472</td>
    <td align="right">      0.000</td>
    <td align="right">      2.238</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_TH</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     120.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers</div>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_TH</td>
    <td align="right">       1.32</td>
    <td align="right">       1.42</td>
    <td align="right">     125.40</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SECONDFLOOR_TH</td>
    <td align="right">       1.32</td>
    <td align="right">       1.42</td>
    <td align="right">     125.40</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_TH</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     120.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-04
    13:15:01</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
    <td align="right">Zone Multiplier</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_TH</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.32</td>
    <td align="right">       1.42</td>
    <td align="right">     125.40</td>
    <td align="right">      52.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.000</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">SECONDFLOOR_TH</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.32</td>
    <td align="right">       1.42</td>
    <td align="right">     125.40</td>
    <td align="right">      52.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.000</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_TH</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     120.17</td>
    <td align="right">      52.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.000</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.64</td>
    <td align="right">       2.84</td>
    <td align="right">     370.97</td>
    <td align="right">     156.75</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers. Total Facility includes multipliers.</div>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
    <td align="right">Zone Multiplier</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_TH</td>
    <td align="right">       0.00</td>
    <td align="right"> 1191651.62</td>
    <td align="right"> 1191651.62</td>
    <td align="right">  513675.67</td>
    <td align="right"> 1705327.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     788.25</td>
    <td align="right">       0.00</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">SECONDFLOOR_TH</td>
    <td align="right">       0.00</td>
    <td align="right"> 2407453.75</td>
    <td align="right"> 2407453.75</td>
    <td align="right">  515330.22</td>
    <td align="right"> 2922783.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     788.50</td>
    <td align="right">       0.00</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_TH</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.00</td>
    <td align="right"> 3599105.37</td>
    <td align="right"> 3599105.37</td>
    <td align="right"> 1029005.89</td>
    <td align="right"> 4628111.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     788.50</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers. Total Facility includes multipliers.</div>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Zone Multiplier</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_TH</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0376</td>
    <td align="right">     0.0376</td>
    <td align="right">     0.0162</td>
    <td align="right">     0.0538</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     788.25</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">SECONDFLOOR_TH</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0759</td>
    <td align="right">     0.0759</td>
    <td align="right">     0.0163</td>
    <td align="right">     0.0922</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     788.50</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1135</td>
    <td align="right">     0.1135</td>
    <td align="right">     0.0325</td>
    <td align="right">     0.1460</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     788.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers. Total Facility includes multipliers.</div>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown include multipliers.</div>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown include multipliers.</div>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown include multipliers.</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-04
    13:15:01</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          18</td>
    <td align="right">          13</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">           4</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           5</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           5</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          10</td>
    <td align="right">          10</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           2</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         296</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         234</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">         810</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">          37</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">          39</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         118</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         119</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-04
    13:15:01</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">      69.78</td>
    <td align="right">     521.75</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   10683.65</td>
    <td align="right">29-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      29.89</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    9002.99</td>
    <td align="right">29-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">      27.31</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    8925.99</td>
    <td align="right">29-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">      27.31</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    8925.99</td>
    <td align="right">29-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">      39.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    2542.01</td>
    <td align="right">04-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:GROUNDFLOOR_TH</td>
    <td align="right">      19.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    1271.00</td>
    <td align="right">04-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SFD_MAINFLOORS_SPACETYPE</td>
    <td align="right">      39.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    2542.01</td>
    <td align="right">04-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">       1.61</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">     226.27</td>
    <td align="right">21-JUL-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:GROUNDFLOOR_TH</td>
    <td align="right">       0.81</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">     113.14</td>
    <td align="right">21-JUL-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SFD_MAINFLOORS_SPACETYPE</td>
    <td align="right">       1.61</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">     226.27</td>
    <td align="right">21-JUL-20:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">       1.61</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">     226.27</td>
    <td align="right">21-JUL-20:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:GROUNDFLOOR_TH</td>
    <td align="right">       0.81</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">     113.14</td>
    <td align="right">21-JUL-20:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SFD_MAINFLOORS_SPACETYPE</td>
    <td align="right">       1.61</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">     226.27</td>
    <td align="right">21-JUL-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SECONDFLOOR_TH</td>
    <td align="right">      19.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    1271.00</td>
    <td align="right">04-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SECONDFLOOR_TH</td>
    <td align="right">       0.81</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">     113.14</td>
    <td align="right">21-JUL-20:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:SECONDFLOOR_TH</td>
    <td align="right">       0.81</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">     113.14</td>
    <td align="right">21-JUL-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      37.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    2315.73</td>
    <td align="right">04-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:GROUNDFLOOR_TH</td>
    <td align="right">      18.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    1157.87</td>
    <td align="right">04-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:SFD_MAINFLOORS_SPACETYPE</td>
    <td align="right">      37.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    2315.73</td>
    <td align="right">04-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">      37.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    2315.73</td>
    <td align="right">04-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:GROUNDFLOOR_TH</td>
    <td align="right">      18.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    1157.87</td>
    <td align="right">04-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:SFD_MAINFLOORS_SPACETYPE</td>
    <td align="right">      37.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    2315.73</td>
    <td align="right">04-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SECONDFLOOR_TH</td>
    <td align="right">      18.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    1157.87</td>
    <td align="right">04-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:SECONDFLOOR_TH</td>
    <td align="right">      18.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    1157.87</td>
    <td align="right">04-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">       0.16</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">     105.77</td>
    <td align="right">07-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:GROUNDFLOOR_TH</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:GROUNDFLOOR_TH</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:SECONDFLOOR_TH</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:SECONDFLOOR_TH</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">      69.78</td>
    <td align="right">     521.75</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   10683.65</td>
    <td align="right">29-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">      69.78</td>
    <td align="right">     521.75</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   10683.65</td>
    <td align="right">29-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">      69.78</td>
    <td align="right">     521.75</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   10683.65</td>
    <td align="right">29-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">      69.78</td>
    <td align="right">     521.75</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   10683.65</td>
    <td align="right">29-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">      69.78</td>
    <td align="right">     521.75</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   10683.65</td>
    <td align="right">29-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">      69.78</td>
    <td align="right">     521.75</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   10683.65</td>
    <td align="right">29-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">      69.78</td>
    <td align="right">     521.75</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   10683.65</td>
    <td align="right">29-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">      69.78</td>
    <td align="right">     521.75</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   10683.65</td>
    <td align="right">29-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">       0.16</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">     105.77</td>
    <td align="right">07-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">       2.41</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    1730.35</td>
    <td align="right">07-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">       2.41</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    1730.35</td>
    <td align="right">07-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">       0.44</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-05:15</td>
    <td align="right">      28.88</td>
    <td align="right">21-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">       0.44</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-05:15</td>
    <td align="right">      28.88</td>
    <td align="right">21-JUL-00:15</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">      0.000</td>
    <td align="right">21-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">      0.000</td>
    <td align="right">21-JUL-00:15</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">      66.10</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">   17884.31</td>
    <td align="right">29-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">      33.71</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    8925.99</td>
    <td align="right">29-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">      32.39</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    8958.32</td>
    <td align="right">29-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ATTIC_TH</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      27.30</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    8958.32</td>
    <td align="right">29-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ATTIC_TH</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">      27.30</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    8958.32</td>
    <td align="right">29-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ATTIC_TH</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">       5.09</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    3087.83</td>
    <td align="right">07-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ATTIC_TH</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">       5.09</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    3087.83</td>
    <td align="right">07-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ATTIC_TH</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_TH</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_TH</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_TH</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_TH</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_TH</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:GROUNDFLOOR_TH</td>
    <td align="right">      16.15</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    4380.67</td>
    <td align="right">29-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:GROUNDFLOOR_TH</td>
    <td align="right">      14.52</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    4380.67</td>
    <td align="right">29-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:GROUNDFLOOR_TH</td>
    <td align="right">      14.52</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    4380.67</td>
    <td align="right">29-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:GROUNDFLOOR_TH</td>
    <td align="right">       1.63</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    1229.69</td>
    <td align="right">07-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:GROUNDFLOOR_TH</td>
    <td align="right">       1.63</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    1229.69</td>
    <td align="right">07-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SECONDFLOOR_TH</td>
    <td align="right">      16.24</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    4631.21</td>
    <td align="right">21-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SECONDFLOOR_TH</td>
    <td align="right">      12.78</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    4631.21</td>
    <td align="right">21-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:SECONDFLOOR_TH</td>
    <td align="right">      12.78</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    4631.21</td>
    <td align="right">21-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SECONDFLOOR_TH</td>
    <td align="right">       3.46</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    1858.13</td>
    <td align="right">07-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:SECONDFLOOR_TH</td>
    <td align="right">       3.46</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    1858.13</td>
    <td align="right">07-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">Baseboard:EnergyTransfer</td>
    <td align="right">      27.31</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    8925.99</td>
    <td align="right">29-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">       6.39</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    4312.62</td>
    <td align="right">07-AUG-13:00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-04
    13:15:01</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_TH</td>
    <td align="right">     14.355</td>
    <td align="right">     -1.599</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.102</td>
    <td align="right">      0.801</td>
    <td align="right">     12.369</td>
    <td align="right">      3.818</td>
    <td align="right">      0.000</td>
    <td align="right">      0.071</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.180</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.602</td>
    <td align="right">    -18.136</td>
  </tr>
  <tr>
    <td align="right">SECONDFLOOR_TH</td>
    <td align="right">     12.552</td>
    <td align="right">     -3.419</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.072</td>
    <td align="right">      0.801</td>
    <td align="right">     12.369</td>
    <td align="right">      6.760</td>
    <td align="right">      0.000</td>
    <td align="right">      0.068</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.772</td>
    <td align="right">      0.000</td>
    <td align="right">    -12.989</td>
    <td align="right">    -13.442</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_TH</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.046</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.538</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.508</td>
  </tr>
  <tr>
    <td align="right">ATTIC_TH</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.724</td>
    <td align="right">      2.711</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.436</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     26.907</td>
    <td align="right">     -5.018</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.174</td>
    <td align="right">      1.602</td>
    <td align="right">     24.738</td>
    <td align="right">     11.624</td>
    <td align="right">      0.000</td>
    <td align="right">      0.864</td>
    <td align="right">      2.711</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.490</td>
    <td align="right">      0.000</td>
    <td align="right">    -28.027</td>
    <td align="right">    -32.086</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_TH</td>
    <td align="right">07-AUG-12:00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1229.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      88.75</td>
    <td align="right">       0.00</td>
    <td align="right">     455.11</td>
    <td align="right">     692.02</td>
    <td align="right">       0.00</td>
    <td align="right">     206.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -212.20</td>
  </tr>
  <tr>
    <td align="right">SECONDFLOOR_TH</td>
    <td align="right">07-AUG-12:00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1858.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      88.75</td>
    <td align="right">       0.00</td>
    <td align="right">     455.11</td>
    <td align="right">    1213.14</td>
    <td align="right">       0.00</td>
    <td align="right">     205.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -104.36</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_TH</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC_TH</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">07-AUG-12:00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3087.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     177.49</td>
    <td align="right">       0.00</td>
    <td align="right">     910.23</td>
    <td align="right">    2091.81</td>
    <td align="right">       0.00</td>
    <td align="right">     411.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -476.18</td>
    <td align="right">     -27.02</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_TH</td>
    <td align="right">29-JAN-08:37</td>
    <td align="right">    4423.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     106.91</td>
    <td align="right">       0.00</td>
    <td align="right">     580.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -261.87</td>
    <td align="right">       0.00</td>
    <td align="right">   -1547.81</td>
    <td align="right">   -3301.78</td>
  </tr>
  <tr>
    <td align="right">SECONDFLOOR_TH</td>
    <td align="right">23-APR-08:15</td>
    <td align="right">    5497.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     115.91</td>
    <td align="right">       0.00</td>
    <td align="right">     404.99</td>
    <td align="right">     421.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -272.31</td>
    <td align="right">   -6167.16</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_TH</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC_TH</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">29-JAN-08:15</td>
    <td align="right">    9701.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     244.08</td>
    <td align="right">       0.00</td>
    <td align="right">    1161.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -804.94</td>
    <td align="right">       0.00</td>
    <td align="right">   -2975.30</td>
    <td align="right">   -7326.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-04
    13:15:01</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-04
    13:15:01</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** MONTREAL-TRUDEAU-IAP QC CAN WhiteBox WMO#=716270</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">      209.00</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_TH</td>
    <td align="right">      52.25</td>
    <td align="right">      52.25</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">SECONDFLOOR_TH</td>
    <td align="right">      52.25</td>
    <td align="right">      52.25</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_TH</td>
    <td align="right">      52.25</td>
    <td align="right">      52.25</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC_TH</td>
    <td align="right">      52.25</td>
    <td align="right">0.00</td>
    <td align="right">      52.25</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     209.00</td>
    <td align="right">     156.75</td>
    <td align="right">      52.25</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       35.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       35.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Water Use [GJ]</td>
    <td align="right">District Heating Water Demand [W]</td>
    <td align="right">District Heating Steam Use [GJ]</td>
    <td align="right">District Heating Steam Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">      26.92</td>
    <td align="right">    8925.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">       2.37</td>
    <td align="right">    1730.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">       1.60</td>
    <td align="right">     226.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">       0.44</td>
    <td align="right">      28.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">      37.64</td>
    <td align="right">    2315.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Ventilation (simple)</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">       0.16</td>
    <td align="right">     105.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      37.64</td>
    <td align="right">      69.13</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      37.64</td>
    <td align="right">      69.13</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Process energy cost based on ratio of process to total energy.</div>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       7.67</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">     128.79</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      11.34</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       0.78</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">     180.09</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     330.79</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     330.79</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       2.32</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      38.94</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       3.43</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       0.23</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      54.44</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.64</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL CLGSETPOINT</td>
    <td align="right">THERMOSTAT SETPOINT DUAL SETPOINT 3</td>
    <td align="right">July</td>
    <td align="right">      25.00</td>
    <td align="right">         365</td>
    <td align="right">      25.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL HTGSETPOINT</td>
    <td align="right">THERMOSTAT SETPOINT DUAL SETPOINT 2</td>
    <td align="right">January</td>
    <td align="right">      21.00</td>
    <td align="right">         365</td>
    <td align="right">      18.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-04
    13:15:01</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupiedHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-04
    13:15:01</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupiedHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-06-04
    13:15:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY []</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">2.171697E+08</td>
    <td align="right"> 45010350.00</td>
    <td align="right">3.930056E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1272437.05</td>
    <td align="right">        0.00</td>
    <td align="right">7.880881E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">1.733448E+08</td>
    <td align="right"> 40748400.00</td>
    <td align="right">3.322198E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   854581.32</td>
    <td align="right">        0.00</td>
    <td align="right">5.934985E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">1.565642E+08</td>
    <td align="right"> 38669400.00</td>
    <td align="right">3.595472E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   720451.10</td>
    <td align="right">        0.00</td>
    <td align="right">3.634602E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">1.026383E+08</td>
    <td align="right"> 37422000.00</td>
    <td align="right">3.317418E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   405229.56</td>
    <td align="right">        0.00</td>
    <td align="right">1.306134E+09</td>
    <td align="right">    16976.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 95958702.00</td>
    <td align="right"> 29002050.00</td>
    <td align="right">2.901543E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 15235857.89</td>
    <td align="right">        0.00</td>
    <td align="right"> 25421187.39</td>
    <td align="right">2.257678E+08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 63538020.00</td>
    <td align="right"> 28066500.00</td>
    <td align="right">2.669109E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 16951542.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">2.517824E+08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 65655954.00</td>
    <td align="right"> 29002050.00</td>
    <td align="right">2.866913E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 52535655.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">7.962860E+08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 65655954.00</td>
    <td align="right"> 29002050.00</td>
    <td align="right">2.874490E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 52715012.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">8.039354E+08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">1.026383E+08</td>
    <td align="right"> 37422000.00</td>
    <td align="right">2.692317E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 17893892.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">2.602701E+08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">1.565642E+08</td>
    <td align="right"> 38669400.00</td>
    <td align="right">2.792607E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2368445.98</td>
    <td align="right">        0.00</td>
    <td align="right">4.471397E+08</td>
    <td align="right"> 32363099.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">1.855093E+08</td>
    <td align="right"> 43633391.85</td>
    <td align="right">2.993059E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   522665.18</td>
    <td align="right">        0.00</td>
    <td align="right">2.411899E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">2.171697E+08</td>
    <td align="right"> 45114300.00</td>
    <td align="right">3.684613E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   810914.85</td>
    <td align="right">        0.00</td>
    <td align="right">5.276812E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">1.602407E+09</td>
    <td align="right">4.417619E+08</td>
    <td align="right">3.763979E+10</td>
    <td align="right">        0.00</td>
    <td align="right">1.622867E+08</td>
    <td align="right">        0.00</td>
    <td align="right">2.691787E+10</td>
    <td align="right">2.370422E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 63538020.00</td>
    <td align="right"> 28066500.00</td>
    <td align="right">2.669109E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   405229.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">2.171697E+08</td>
    <td align="right"> 45114300.00</td>
    <td align="right">3.930056E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 52715012.51</td>
    <td align="right">        0.00</td>
    <td align="right">7.880881E+09</td>
    <td align="right">8.039354E+08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-06-04
    13:15:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY []</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    10683.65</td>
    <td align="right">29-JAN-08:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1680.66</td>
    <td align="right">        0.00</td>
    <td align="right">       77.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8925.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    10064.75</td>
    <td align="right">04-FEB-08:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1554.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8510.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     8801.52</td>
    <td align="right">01-MAR-08:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1790.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7011.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     6211.48</td>
    <td align="right">20-APR-08:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1643.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4567.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2423.60</td>
    <td align="right">07-MAY-08:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1203.62</td>
    <td align="right">        0.00</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1208.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2605.82</td>
    <td align="right">26-JUN-18:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1564.61</td>
    <td align="right">        0.00</td>
    <td align="right">       62.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      978.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2930.27</td>
    <td align="right">19-JUL-18:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1809.24</td>
    <td align="right">        0.00</td>
    <td align="right">       68.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1052.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3192.57</td>
    <td align="right">07-AUG-12:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1356.46</td>
    <td align="right">        0.00</td>
    <td align="right">      105.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1730.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2254.16</td>
    <td align="right">13-SEP-18:30</td>
    <td align="right">       90.51</td>
    <td align="right">       28.88</td>
    <td align="right">     1671.70</td>
    <td align="right">        0.00</td>
    <td align="right">       30.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      432.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4558.18</td>
    <td align="right">26-OCT-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1369.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3188.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     7427.23</td>
    <td align="right">28-NOV-08:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1440.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5987.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     8807.38</td>
    <td align="right">24-DEC-08:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1591.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7216.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2254.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1203.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    10683.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       90.51</td>
    <td align="right">       28.88</td>
    <td align="right">     1809.24</td>
    <td align="right">        0.00</td>
    <td align="right">      105.77</td>
    <td align="right">        0.00</td>
    <td align="right">     8925.99</td>
    <td align="right">     1730.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-04
    13:15:01</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">LIFE CYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOilNo1</td>
    <td align="right">FuelOilNo2</td>
    <td align="right">NaturalGas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (With Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (With Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Water</td>
    <td align="right">Energy</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (With Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (With Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Water</td>
    <td align="right">Energy</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost (Without Escalation)</td>
    <td align="right">Total Cost (With Escalation)</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
