  0,                                      !- Value 3955
  0,                                      !- Value 3956
  0.75,                                   !- Value 3957
  0.75,                                   !- Value 3958
  0.75,                                   !- Value 3959
  0.75,                                   !- Value 3960
  0.75,                                   !- Value 3961
  0.75,                                   !- Value 3962
  0.75,                                   !- Value 3963
  0.75,                                   !- Value 3964
  0.75,                                   !- Value 3965
  0,                                      !- Value 3966
  0,                                      !- Value 3967
  0,                                      !- Value 3968
  0,                                      !- Value 3969
  0,                                      !- Value 3970
  0,                                      !- Value 3971
  0,                                      !- Value 3972
  0,                                      !- Value 3973
  0,                                      !- Value 3974
  0,                                      !- Value 3975
  0,                                      !- Value 3976
  0,                                      !- Value 3977
  0,                                      !- Value 3978
  0,                                      !- Value 3979
  0,                                      !- Value 3980
  0.75,                                   !- Value 3981
  0.75,                                   !- Value 3982
  0.75,                                   !- Value 3983
  0.75,                                   !- Value 3984
  0.75,                                   !- Value 3985
  0.75,                                   !- Value 3986
  0.75,                                   !- Value 3987
  0.75,                                   !- Value 3988
  0.75,                                   !- Value 3989
  0,                                      !- Value 3990
  0,                                      !- Value 3991
  0,                                      !- Value 3992
  0,                                      !- Value 3993
  0,                                      !- Value 3994
  0,                                      !- Value 3995
  0,                                      !- Value 3996
  0,                                      !- Value 3997
  0,                                      !- Value 3998
  0,                                      !- Value 3999
  0,                                      !- Value 4000
  0,                                      !- Value 4001
  0,                                      !- Value 4002
  0,                                      !- Value 4003
  0,                                      !- Value 4004
  0.75,                                   !- Value 4005
  0.75,                                   !- Value 4006
  0.75,                                   !- Value 4007
  0.75,                                   !- Value 4008
  0.75,                                   !- Value 4009
  0.75,                                   !- Value 4010
  0.75,                                   !- Value 4011
  0.75,                                   !- Value 4012
  0.75,                                   !- Value 4013
  0,                                      !- Value 4014
  0,                                      !- Value 4015
  0,                                      !- Value 4016
  0,                                      !- Value 4017
  0,                                      !- Value 4018
  0,                                      !- Value 4019
  0,                                      !- Value 4020
  0,                                      !- Value 4021
  0,                                      !- Value 4022
  0,                                      !- Value 4023
  0,                                      !- Value 4024
  0,                                      !- Value 4025
  0,                                      !- Value 4026
  0,                                      !- Value 4027
  0,                                      !- Value 4028
  0.75,                                   !- Value 4029
  0.75,                                   !- Value 4030
  0.75,                                   !- Value 4031
  0.75,                                   !- Value 4032
  0.75,                                   !- Value 4033
  0.75,                                   !- Value 4034
  0.75,                                   !- Value 4035
  0.75,                                   !- Value 4036
  0.75,                                   !- Value 4037
  0,                                      !- Value 4038
  0,                                      !- Value 4039
  0,                                      !- Value 4040
  0,                                      !- Value 4041
  0,                                      !- Value 4042
  0,                                      !- Value 4043
  0,                                      !- Value 4044
  0,                                      !- Value 4045
  0,                                      !- Value 4046
  0,                                      !- Value 4047
  0,                                      !- Value 4048
  0,                                      !- Value 4049
  0,                                      !- Value 4050
  0,                                      !- Value 4051
  0,                                      !- Value 4052
  0.75,                                   !- Value 4053
  0.75,                                   !- Value 4054
  0.75,                                   !- Value 4055
  0.75,                                   !- Value 4056
  0.75,                                   !- Value 4057
  0.75,                                   !- Value 4058
  0.75,                                   !- Value 4059
  0.75,                                   !- Value 4060
  0.75,                                   !- Value 4061
  0,                                      !- Value 4062
  0,                                      !- Value 4063
  0,                                      !- Value 4064
  0,                                      !- Value 4065
  0,                                      !- Value 4066
  0,                                      !- Value 4067
  0,                                      !- Value 4068
  0,                                      !- Value 4069
  0,                                      !- Value 4070
  0,                                      !- Value 4071
  0,                                      !- Value 4072
  0,                                      !- Value 4073
  0,                                      !- Value 4074
  0,                                      !- Value 4075
  0,                                      !- Value 4076
  0.75,                                   !- Value 4077
  0.75,                                   !- Value 4078
  0.75,                                   !- Value 4079
  0.75,                                   !- Value 4080
  0.75,                                   !- Value 4081
  0.75,                                   !- Value 4082
  0.75,                                   !- Value 4083
  0.75,                                   !- Value 4084
  0.75,                                   !- Value 4085
  0,                                      !- Value 4086
  0,                                      !- Value 4087
  0,                                      !- Value 4088
  0,                                      !- Value 4089
  0,                                      !- Value 4090
  0,                                      !- Value 4091
  0,                                      !- Value 4092
  0,                                      !- Value 4093
  0,                                      !- Value 4094
  0,                                      !- Value 4095
  0,                                      !- Value 4096
  0,                                      !- Value 4097
  0,                                      !- Value 4098
  0,                                      !- Value 4099
  0,                                      !- Value 4100
  0.75,                                   !- Value 4101
  0.75,                                   !- Value 4102
  0.75,                                   !- Value 4103
  0.75,                                   !- Value 4104
  0.75,                                   !- Value 4105
  0.75,                                   !- Value 4106
  0.75,                                   !- Value 4107
  0.75,                                   !- Value 4108
  0.75,                                   !- Value 4109
  0,                                      !- Value 4110
  0,                                      !- Value 4111
  0,                                      !- Value 4112
  0,                                      !- Value 4113
  0,                                      !- Value 4114
  0,                                      !- Value 4115
  0,                                      !- Value 4116
  0,                                      !- Value 4117
  0,                                      !- Value 4118
  0,                                      !- Value 4119
  0,                                      !- Value 4120
  0,                                      !- Value 4121
  0,                                      !- Value 4122
  0,                                      !- Value 4123
  0,                                      !- Value 4124
  0.75,                                   !- Value 4125
  0.75,                                   !- Value 4126
  0.75,                                   !- Value 4127
  0.75,                                   !- Value 4128
  0.75,                                   !- Value 4129
  0.75,                                   !- Value 4130
  0.75,                                   !- Value 4131
  0.75,                                   !- Value 4132
  0.75,                                   !- Value 4133
  0,                                      !- Value 4134
  0,                                      !- Value 4135
  0,                                      !- Value 4136
  0,                                      !- Value 4137
  0,                                      !- Value 4138
  0,                                      !- Value 4139
  0,                                      !- Value 4140
  0,                                      !- Value 4141
  0,                                      !- Value 4142
  0,                                      !- Value 4143
  0,                                      !- Value 4144
  0,                                      !- Value 4145
  0,                                      !- Value 4146
  0,                                      !- Value 4147
  0,                                      !- Value 4148
  0.75,                                   !- Value 4149
  0.75,                                   !- Value 4150
  0.75,                                   !- Value 4151
  0.75,                                   !- Value 4152
  0.75,                                   !- Value 4153
  0.75,                                   !- Value 4154
  0.75,                                   !- Value 4155
  0.75,                                   !- Value 4156
  0.75,                                   !- Value 4157
  0,                                      !- Value 4158
  0,                                      !- Value 4159
  0,                                      !- Value 4160
  0,                                      !- Value 4161
  0,                                      !- Value 4162
  0,                                      !- Value 4163
  0,                                      !- Value 4164
  0,                                      !- Value 4165
  0,                                      !- Value 4166
  0,                                      !- Value 4167
  0,                                      !- Value 4168
  0,                                      !- Value 4169
  0,                                      !- Value 4170
  0,                                      !- Value 4171
  0,                                      !- Value 4172
  0.75,                                   !- Value 4173
  0.75,                                   !- Value 4174
  0.75,                                   !- Value 4175
  0.75,                                   !- Value 4176
  0.75,                                   !- Value 4177
  0.75,                                   !- Value 4178
  0.75,                                   !- Value 4179
  0.75,                                   !- Value 4180
  0.75,                                   !- Value 4181
  0,                                      !- Value 4182
  0,                                      !- Value 4183
  0,                                      !- Value 4184
  0,                                      !- Value 4185
  0,                                      !- Value 4186
  0,                                      !- Value 4187
  0,                                      !- Value 4188
  0,                                      !- Value 4189
  0,                                      !- Value 4190
  0,                                      !- Value 4191
  0,                                      !- Value 4192
  0,                                      !- Value 4193
  0,                                      !- Value 4194
  0,                                      !- Value 4195
  0,                                      !- Value 4196
  0.75,                                   !- Value 4197
  0.75,                                   !- Value 4198
  0.75,                                   !- Value 4199
  0.75,                                   !- Value 4200
  0.75,                                   !- Value 4201
  0.75,                                   !- Value 4202
  0.75,                                   !- Value 4203
  0.75,                                   !- Value 4204
  0.75,                                   !- Value 4205
  0,                                      !- Value 4206
  0,                                      !- Value 4207
  0,                                      !- Value 4208
  0,                                      !- Value 4209
  0,                                      !- Value 4210
  0,                                      !- Value 4211
  0,                                      !- Value 4212
  0,                                      !- Value 4213
  0,                                      !- Value 4214
  0,                                      !- Value 4215
  0,                                      !- Value 4216
  0,                                      !- Value 4217
  0,                                      !- Value 4218
  0,                                      !- Value 4219
  0,                                      !- Value 4220
  0.75,                                   !- Value 4221
  0.75,                                   !- Value 4222
  0.75,                                   !- Value 4223
  0.75,                                   !- Value 4224
  0.75,                                   !- Value 4225
  0.75,                                   !- Value 4226
  0.75,                                   !- Value 4227
  0.75,                                   !- Value 4228
  0.75,                                   !- Value 4229
  0,                                      !- Value 4230
  0,                                      !- Value 4231
  0,                                      !- Value 4232
  0,                                      !- Value 4233
  0,                                      !- Value 4234
  0,                                      !- Value 4235
  0,                                      !- Value 4236
  0,                                      !- Value 4237
  0,                                      !- Value 4238
  0,                                      !- Value 4239
  0,                                      !- Value 4240
  0,                                      !- Value 4241
  0,                                      !- Value 4242
  0,                                      !- Value 4243
  0,                                      !- Value 4244
  0.75,                                   !- Value 4245
  0.75,                                   !- Value 4246
  0.75,                                   !- Value 4247
  0.75,                                   !- Value 4248
  0.75,                                   !- Value 4249
  0.75,                                   !- Value 4250
  0.75,                                   !- Value 4251
  0.75,                                   !- Value 4252
  0.75,                                   !- Value 4253
  0,                                      !- Value 4254
  0,                                      !- Value 4255
  0,                                      !- Value 4256
  0,                                      !- Value 4257
  0,                                      !- Value 4258
  0,                                      !- Value 4259
  0,                                      !- Value 4260
  0,                                      !- Value 4261
  0,                                      !- Value 4262
  0,                                      !- Value 4263
  0,                                      !- Value 4264
  0,                                      !- Value 4265
  0,                                      !- Value 4266
  0,                                      !- Value 4267
  0,                                      !- Value 4268
  0.75,                                   !- Value 4269
  0.75,                                   !- Value 4270
  0.75,                                   !- Value 4271
  0.75,                                   !- Value 4272
  0.75,                                   !- Value 4273
  0.75,                                   !- Value 4274
  0.75,                                   !- Value 4275
  0.75,                                   !- Value 4276
  0.75,                                   !- Value 4277
  0,                                      !- Value 4278
  0,                                      !- Value 4279
  0,                                      !- Value 4280
  0,                                      !- Value 4281
  0,                                      !- Value 4282
  0,                                      !- Value 4283
  0,                                      !- Value 4284
  0,                                      !- Value 4285
  0,                                      !- Value 4286
  0,                                      !- Value 4287
  0,                                      !- Value 4288
  0,                                      !- Value 4289
  0,                                      !- Value 4290
  0,                                      !- Value 4291
  0,                                      !- Value 4292
  0.75,                                   !- Value 4293
  0.75,                                   !- Value 4294
  0.75,                                   !- Value 4295
  0.75,                                   !- Value 4296
  0.75,                                   !- Value 4297
  0.75,                                   !- Value 4298
  0.75,                                   !- Value 4299
  0.75,                                   !- Value 4300
  0.75,                                   !- Value 4301
  0,                                      !- Value 4302
  0,                                      !- Value 4303
  0,                                      !- Value 4304
  0,                                      !- Value 4305
  0,                                      !- Value 4306
  0,                                      !- Value 4307
  0,                                      !- Value 4308
  0,                                      !- Value 4309
  0,                                      !- Value 4310
  0,                                      !- Value 4311
  0,                                      !- Value 4312
  0,                                      !- Value 4313
  0,                                      !- Value 4314
  0,                                      !- Value 4315
  0,                                      !- Value 4316
  0.75,                                   !- Value 4317
  0.75,                                   !- Value 4318
  0.75,                                   !- Value 4319
  0.75,                                   !- Value 4320
  0.75,                                   !- Value 4321
  0.75,                                   !- Value 4322
  0.75,                                   !- Value 4323
  0.75,                                   !- Value 4324
  0.75,                                   !- Value 4325
  0,                                      !- Value 4326
  0,                                      !- Value 4327
  0,                                      !- Value 4328
  0,                                      !- Value 4329
  0,                                      !- Value 4330
  0,                                      !- Value 4331
  0,                                      !- Value 4332
  0,                                      !- Value 4333
  0,                                      !- Value 4334
  0,                                      !- Value 4335
  0,                                      !- Value 4336
  0,                                      !- Value 4337
  0,                                      !- Value 4338
  0,                                      !- Value 4339
  0,                                      !- Value 4340
  0.75,                                   !- Value 4341
  0.75,                                   !- Value 4342
  0.75,                                   !- Value 4343
  0.75,                                   !- Value 4344
  0.75,                                   !- Value 4345
  0.75,                                   !- Value 4346
  0.75,                                   !- Value 4347
  0.75,                                   !- Value 4348
  0.75,                                   !- Value 4349
  0,                                      !- Value 4350
  0,                                      !- Value 4351
  0,                                      !- Value 4352
  0,                                      !- Value 4353
  0,                                      !- Value 4354
  0,                                      !- Value 4355
  0,                                      !- Value 4356
  0,                                      !- Value 4357
  0,                                      !- Value 4358
  0,                                      !- Value 4359
  0,                                      !- Value 4360
  0,                                      !- Value 4361
  0,                                      !- Value 4362
  0,                                      !- Value 4363
  0,                                      !- Value 4364
  0.75,                                   !- Value 4365
  0.75,                                   !- Value 4366
  0.75,                                   !- Value 4367
  0.75,                                   !- Value 4368
  0.75,                                   !- Value 4369
  0.75,                                   !- Value 4370
  0.75,                                   !- Value 4371
  0.75,                                   !- Value 4372
  0.75,                                   !- Value 4373
  0,                                      !- Value 4374
  0,                                      !- Value 4375
  0,                                      !- Value 4376
  0,                                      !- Value 4377
  0,                                      !- Value 4378
  0,                                      !- Value 4379
  0,                                      !- Value 4380
  0,                                      !- Value 4381
  0,                                      !- Value 4382
  0,                                      !- Value 4383
  0,                                      !- Value 4384
  0,                                      !- Value 4385
  0,                                      !- Value 4386
  0,                                      !- Value 4387
  0,                                      !- Value 4388
  0.75,                                   !- Value 4389
  0.75,                                   !- Value 4390
  0.75,                                   !- Value 4391
  0.75,                                   !- Value 4392
  0.75,                                   !- Value 4393
  0.75,                                   !- Value 4394
  0.75,                                   !- Value 4395
  0.75,                                   !- Value 4396
  0.75,                                   !- Value 4397
  0,                                      !- Value 4398
  0,                                      !- Value 4399
  0,                                      !- Value 4400
  0,                                      !- Value 4401
  0,                                      !- Value 4402
  0,                                      !- Value 4403
  0,                                      !- Value 4404
  0,                                      !- Value 4405
  0,                                      !- Value 4406
  0,                                      !- Value 4407
  0,                                      !- Value 4408
  0,                                      !- Value 4409
  0,                                      !- Value 4410
  0,                                      !- Value 4411
  0,                                      !- Value 4412
  0.75,                                   !- Value 4413
  0.75,                                   !- Value 4414
  0.75,                                   !- Value 4415
  0.75,                                   !- Value 4416
  0.75,                                   !- Value 4417
  0.75,                                   !- Value 4418
  0.75,                                   !- Value 4419
  0.75,                                   !- Value 4420
  0.75,                                   !- Value 4421
  0,                                      !- Value 4422
  0,                                      !- Value 4423
  0,                                      !- Value 4424
  0,                                      !- Value 4425
  0,                                      !- Value 4426
  0,                                      !- Value 4427
  0,                                      !- Value 4428
  0,                                      !- Value 4429
  0,                                      !- Value 4430
  0,                                      !- Value 4431
  0,                                      !- Value 4432
  0,                                      !- Value 4433
  0,                                      !- Value 4434
  0,                                      !- Value 4435
  0,                                      !- Value 4436
  0.75,                                   !- Value 4437
  0.75,                                   !- Value 4438
  0.75,                                   !- Value 4439
  0.75,                                   !- Value 4440
  0.75,                                   !- Value 4441
  0.75,                                   !- Value 4442
  0.75,                                   !- Value 4443
  0.75,                                   !- Value 4444
  0.75,                                   !- Value 4445
  0,                                      !- Value 4446
  0,                                      !- Value 4447
  0,                                      !- Value 4448
  0,                                      !- Value 4449
  0,                                      !- Value 4450
  0,                                      !- Value 4451
  0,                                      !- Value 4452
  0,                                      !- Value 4453
  0,                                      !- Value 4454
  0,                                      !- Value 4455
  0,                                      !- Value 4456
  0,                                      !- Value 4457
  0,                                      !- Value 4458
  0,                                      !- Value 4459
  0,                                      !- Value 4460
  0.75,                                   !- Value 4461
  0.75,                                   !- Value 4462
  0.75,                                   !- Value 4463
  0.75,                                   !- Value 4464
  0.75,                                   !- Value 4465
  0.75,                                   !- Value 4466
  0.75,                                   !- Value 4467
  0.75,                                   !- Value 4468
  0.75,                                   !- Value 4469
  0,                                      !- Value 4470
  0,                                      !- Value 4471
  0,                                      !- Value 4472
  0,                                      !- Value 4473
  0,                                      !- Value 4474
  0,                                      !- Value 4475
  0,                                      !- Value 4476
  0,                                      !- Value 4477
  0,                                      !- Value 4478
  0,                                      !- Value 4479
  0,                                      !- Value 4480
  0,                                      !- Value 4481
  0,                                      !- Value 4482
  0,                                      !- Value 4483
  0,                                      !- Value 4484
  0.75,                                   !- Value 4485
  0.75,                                   !- Value 4486
  0.75,                                   !- Value 4487
  0.75,                                   !- Value 4488
  0.75,                                   !- Value 4489
  0.75,                                   !- Value 4490
  0.75,                                   !- Value 4491
  0.75,                                   !- Value 4492
  0.75,                                   !- Value 4493
  0,                                      !- Value 4494
  0,                                      !- Value 4495
  0,                                      !- Value 4496
  0,                                      !- Value 4497
  0,                                      !- Value 4498
  0,                                      !- Value 4499
  0,                                      !- Value 4500
  0,                                      !- Value 4501
  0,                                      !- Value 4502
  0,                                      !- Value 4503
  0,                                      !- Value 4504
  0,                                      !- Value 4505
  0,                                      !- Value 4506
  0,                                      !- Value 4507
  0,                                      !- Value 4508
  0.75,                                   !- Value 4509
  0.75,                                   !- Value 4510
  0.75,                                   !- Value 4511
  0.75,                                   !- Value 4512
  0.75,                                   !- Value 4513
  0.75,                                   !- Value 4514
  0.75,                                   !- Value 4515
  0.75,                                   !- Value 4516
  0.75,                                   !- Value 4517
  0,                                      !- Value 4518
  0,                                      !- Value 4519
  0,                                      !- Value 4520
  0,                                      !- Value 4521
  0,                                      !- Value 4522
  0,                                      !- Value 4523
  0,                                      !- Value 4524
  0,                                      !- Value 4525
  0,                                      !- Value 4526
  0,                                      !- Value 4527
  0,                                      !- Value 4528
  0,                                      !- Value 4529
  0,                                      !- Value 4530
  0,                                      !- Value 4531
  0,                                      !- Value 4532
  0.75,                                   !- Value 4533
  0.75,                                   !- Value 4534
  0.75,                                   !- Value 4535
  0.75,                                   !- Value 4536
  0.75,                                   !- Value 4537
  0.75,                                   !- Value 4538
  0.75,                                   !- Value 4539
  0.75,                                   !- Value 4540
  0.75,                                   !- Value 4541
  0,                                      !- Value 4542
  0,                                      !- Value 4543
  0,                                      !- Value 4544
  0,                                      !- Value 4545
  0,                                      !- Value 4546
  0,                                      !- Value 4547
  0,                                      !- Value 4548
  0,                                      !- Value 4549
  0,                                      !- Value 4550
  0,                                      !- Value 4551
  0,                                      !- Value 4552
  0,                                      !- Value 4553
  0,                                      !- Value 4554
  0,                                      !- Value 4555
  0,                                      !- Value 4556
  0.75,                                   !- Value 4557
  0.75,                                   !- Value 4558
  0.75,                                   !- Value 4559
  0.75,                                   !- Value 4560
  0.75,                                   !- Value 4561
  0.75,                                   !- Value 4562
  0.75,                                   !- Value 4563
  0.75,                                   !- Value 4564
  0.75,                                   !- Value 4565
  0,                                      !- Value 4566
  0,                                      !- Value 4567
  0,                                      !- Value 4568
  0,                                      !- Value 4569
  0,                                      !- Value 4570
  0,                                      !- Value 4571
  0,                                      !- Value 4572
  0,                                      !- Value 4573
  0,                                      !- Value 4574
  0,                                      !- Value 4575
  0,                                      !- Value 4576
  0,                                      !- Value 4577
  0,                                      !- Value 4578
  0,                                      !- Value 4579
  0,                                      !- Value 4580
  0.75,                                   !- Value 4581
  0.75,                                   !- Value 4582
  0.75,                                   !- Value 4583
  0.75,                                   !- Value 4584
  0.75,                                   !- Value 4585
  0.75,                                   !- Value 4586
  0.75,                                   !- Value 4587
  0.75,                                   !- Value 4588
  0.75,                                   !- Value 4589
  0,                                      !- Value 4590
  0,                                      !- Value 4591
  0,                                      !- Value 4592
  0,                                      !- Value 4593
  0,                                      !- Value 4594
  0,                                      !- Value 4595
  0,                                      !- Value 4596
  0,                                      !- Value 4597
  0,                                      !- Value 4598
  0,                                      !- Value 4599
  0,                                      !- Value 4600
  0,                                      !- Value 4601
  0,                                      !- Value 4602
  0,                                      !- Value 4603
  0,                                      !- Value 4604
  0.75,                                   !- Value 4605
  0.75,                                   !- Value 4606
  0.75,                                   !- Value 4607
  0.75,                                   !- Value 4608
  0.75,                                   !- Value 4609
  0.75,                                   !- Value 4610
  0.75,                                   !- Value 4611
  0.75,                                   !- Value 4612
  0.75,                                   !- Value 4613
  0,                                      !- Value 4614
  0,                                      !- Value 4615
  0,                                      !- Value 4616
  0,                                      !- Value 4617
  0,                                      !- Value 4618
  0,                                      !- Value 4619
  0,                                      !- Value 4620
  0,                                      !- Value 4621
  0,                                      !- Value 4622
  0,                                      !- Value 4623
  0,                                      !- Value 4624
  0,                                      !- Value 4625
  0,                                      !- Value 4626
  0,                                      !- Value 4627
  0,                                      !- Value 4628
  0.75,                                   !- Value 4629
  0.75,                                   !- Value 4630
  0.75,                                   !- Value 4631
  0.75,                                   !- Value 4632
  0.75,                                   !- Value 4633
  0.75,                                   !- Value 4634
  0.75,                                   !- Value 4635
  0.75,                                   !- Value 4636
  0.75,                                   !- Value 4637
  0,                                      !- Value 4638
  0,                                      !- Value 4639
  0,                                      !- Value 4640
  0,                                      !- Value 4641
  0,                                      !- Value 4642
  0,                                      !- Value 4643
  0,                                      !- Value 4644
  0,                                      !- Value 4645
  0,                                      !- Value 4646
  0,                                      !- Value 4647
  0,                                      !- Value 4648
  0,                                      !- Value 4649
  0,                                      !- Value 4650
  0,                                      !- Value 4651
  0,                                      !- Value 4652
  0.75,                                   !- Value 4653
  0.75,                                   !- Value 4654
  0.75,                                   !- Value 4655
  0.75,                                   !- Value 4656
  0.75,                                   !- Value 4657
  0.75,                                   !- Value 4658
  0.75,                                   !- Value 4659
  0.75,                                   !- Value 4660
  0.75,                                   !- Value 4661
  0,                                      !- Value 4662
  0,                                      !- Value 4663
  0,                                      !- Value 4664
  0,                                      !- Value 4665
  0,                                      !- Value 4666
  0,                                      !- Value 4667
  0,                                      !- Value 4668
  0,                                      !- Value 4669
  0,                                      !- Value 4670
  0,                                      !- Value 4671
  0,                                      !- Value 4672
  0,                                      !- Value 4673
  0,                                      !- Value 4674
  0,                                      !- Value 4675
  0,                                      !- Value 4676
  0.75,                                   !- Value 4677
  0.75,                                   !- Value 4678
  0.75,                                   !- Value 4679
  0.75,                                   !- Value 4680
  0.75,                                   !- Value 4681
  0.75,                                   !- Value 4682
  0.75,                                   !- Value 4683
  0.75,                                   !- Value 4684
  0.75,                                   !- Value 4685
  0,                                      !- Value 4686
  0,                                      !- Value 4687
  0,                                      !- Value 4688
  0,                                      !- Value 4689
  0,                                      !- Value 4690
  0,                                      !- Value 4691
  0,                                      !- Value 4692
  0,                                      !- Value 4693
  0,                                      !- Value 4694
  0,                                      !- Value 4695
  0,                                      !- Value 4696
  0,                                      !- Value 4697
  0,                                      !- Value 4698
  0,                                      !- Value 4699
  0,                                      !- Value 4700
  0.75,                                   !- Value 4701
  0.75,                                   !- Value 4702
  0.75,                                   !- Value 4703
  0.75,                                   !- Value 4704
  0.75,                                   !- Value 4705
  0.75,                                   !- Value 4706
  0.75,                                   !- Value 4707
  0.75,                                   !- Value 4708
  0.75,                                   !- Value 4709
  0,                                      !- Value 4710
  0,                                      !- Value 4711
  0,                                      !- Value 4712
  0,                                      !- Value 4713
  0,                                      !- Value 4714
  0,                                      !- Value 4715
  0,                                      !- Value 4716
  0,                                      !- Value 4717
  0,                                      !- Value 4718
  0,                                      !- Value 4719
  0,                                      !- Value 4720
  0,                                      !- Value 4721
  0,                                      !- Value 4722
  0,                                      !- Value 4723
  0,                                      !- Value 4724
  0.75,                                   !- Value 4725
  0.75,                                   !- Value 4726
  0.75,                                   !- Value 4727
  0.75,                                   !- Value 4728
  0.75,                                   !- Value 4729
  0.75,                                   !- Value 4730
  0.75,                                   !- Value 4731
  0.75,                                   !- Value 4732
  0.75,                                   !- Value 4733
  0,                                      !- Value 4734
  0,                                      !- Value 4735
  0,                                      !- Value 4736
  0,                                      !- Value 4737
  0,                                      !- Value 4738
  0,                                      !- Value 4739
  0,                                      !- Value 4740
  0,                                      !- Value 4741
  0,                                      !- Value 4742
  0,                                      !- Value 4743
  0,                                      !- Value 4744
  0,                                      !- Value 4745
  0,                                      !- Value 4746
  0,                                      !- Value 4747
  0,                                      !- Value 4748
  0.75,                                   !- Value 4749
  0.75,                                   !- Value 4750
  0.75,                                   !- Value 4751
  0.75,                                   !- Value 4752
  0.75,                                   !- Value 4753
  0.75,                                   !- Value 4754
  0.75,                                   !- Value 4755
  0.75,                                   !- Value 4756
  0.75,                                   !- Value 4757
  0,                                      !- Value 4758
  0,                                      !- Value 4759
  0,                                      !- Value 4760
  0,                                      !- Value 4761
  0,                                      !- Value 4762
  0,                                      !- Value 4763
  0,                                      !- Value 4764
  0,                                      !- Value 4765
  0,                                      !- Value 4766
  0,                                      !- Value 4767
  0,                                      !- Value 4768
  0,                                      !- Value 4769
  0,                                      !- Value 4770
  0,                                      !- Value 4771
  0,                                      !- Value 4772
  0.75,                                   !- Value 4773
  0.75,                                   !- Value 4774
  0.75,                                   !- Value 4775
  0.75,                                   !- Value 4776
  0.75,                                   !- Value 4777
  0.75,                                   !- Value 4778
  0.75,                                   !- Value 4779
  0.75,                                   !- Value 4780
  0.75,                                   !- Value 4781
  0,                                      !- Value 4782
  0,                                      !- Value 4783
  0,                                      !- Value 4784
  0,                                      !- Value 4785
  0,                                      !- Value 4786
  0,                                      !- Value 4787
  0,                                      !- Value 4788
  0,                                      !- Value 4789
  0,                                      !- Value 4790
  0,                                      !- Value 4791
  0,                                      !- Value 4792
  0,                                      !- Value 4793
  0,                                      !- Value 4794
  0,                                      !- Value 4795
  0,                                      !- Value 4796
  0.75,                                   !- Value 4797
  0.75,                                   !- Value 4798
  0.75,                                   !- Value 4799
  0.75,                                   !- Value 4800
  0.75,                                   !- Value 4801
  0.75,                                   !- Value 4802
  0.75,                                   !- Value 4803
  0.75,                                   !- Value 4804
  0.75,                                   !- Value 4805
  0,                                      !- Value 4806
  0,                                      !- Value 4807
  0,                                      !- Value 4808
  0,                                      !- Value 4809
  0,                                      !- Value 4810
  0,                                      !- Value 4811
  0,                                      !- Value 4812
  0,                                      !- Value 4813
  0,                                      !- Value 4814
  0,                                      !- Value 4815
  0,                                      !- Value 4816
  0,                                      !- Value 4817
  0,                                      !- Value 4818
  0,                                      !- Value 4819
  0,                                      !- Value 4820
  0.75,                                   !- Value 4821
  0.75,                                   !- Value 4822
  0.75,                                   !- Value 4823
  0.75,                                   !- Value 4824
  0.75,                                   !- Value 4825
  0.75,                                   !- Value 4826
  0.75,                                   !- Value 4827
  0.75,                                   !- Value 4828
  0.75,                                   !- Value 4829
  0,                                      !- Value 4830
  0,                                      !- Value 4831
  0,                                      !- Value 4832
  0,                                      !- Value 4833
  0,                                      !- Value 4834
  0,                                      !- Value 4835
  0,                                      !- Value 4836
  0,                                      !- Value 4837
  0,                                      !- Value 4838
  0,                                      !- Value 4839
  0,                                      !- Value 4840
  0,                                      !- Value 4841
  0,                                      !- Value 4842
  0,                                      !- Value 4843
  0,                                      !- Value 4844
  0.75,                                   !- Value 4845
  0.75,                                   !- Value 4846
  0.75,                                   !- Value 4847
  0.75,                                   !- Value 4848
  0.75,                                   !- Value 4849
  0.75,                                   !- Value 4850
  0.75,                                   !- Value 4851
  0.75,                                   !- Value 4852
  0.75,                                   !- Value 4853
  0,                                      !- Value 4854
  0,                                      !- Value 4855
  0,                                      !- Value 4856
  0,                                      !- Value 4857
  0,                                      !- Value 4858
  0,                                      !- Value 4859
  0,                                      !- Value 4860
  0,                                      !- Value 4861
  0,                                      !- Value 4862
  0,                                      !- Value 4863
  0,                                      !- Value 4864
  0,                                      !- Value 4865
  0,                                      !- Value 4866
  0,                                      !- Value 4867
  0,                                      !- Value 4868
  0.75,                                   !- Value 4869
  0.75,                                   !- Value 4870
  0.75,                                   !- Value 4871
  0.75,                                   !- Value 4872
  0.75,                                   !- Value 4873
  0.75,                                   !- Value 4874
  0.75,                                   !- Value 4875
  0.75,                                   !- Value 4876
  0.75,                                   !- Value 4877
  0,                                      !- Value 4878
  0,                                      !- Value 4879
  0,                                      !- Value 4880
  0,                                      !- Value 4881
  0,                                      !- Value 4882
  0,                                      !- Value 4883
  0,                                      !- Value 4884
  0,                                      !- Value 4885
  0,                                      !- Value 4886
  0,                                      !- Value 4887
  0,                                      !- Value 4888
  0,                                      !- Value 4889
  0,                                      !- Value 4890
  0,                                      !- Value 4891
  0,                                      !- Value 4892
  0.75,                                   !- Value 4893
  0.75,                                   !- Value 4894
  0.75,                                   !- Value 4895
  0.75,                                   !- Value 4896
  0.75,                                   !- Value 4897
  0.75,                                   !- Value 4898
  0.75,                                   !- Value 4899
  0.75,                                   !- Value 4900
  0.75,                                   !- Value 4901
  0,                                      !- Value 4902
  0,                                      !- Value 4903
  0,                                      !- Value 4904
  0,                                      !- Value 4905
  0,                                      !- Value 4906
  0,                                      !- Value 4907
  0,                                      !- Value 4908
  0,                                      !- Value 4909
  0,                                      !- Value 4910
  0,                                      !- Value 4911
  0,                                      !- Value 4912
  0,                                      !- Value 4913
  0,                                      !- Value 4914
  0,                                      !- Value 4915
  0,                                      !- Value 4916
  0.75,                                   !- Value 4917
  0.75,                                   !- Value 4918
  0.75,                                   !- Value 4919
  0.75,                                   !- Value 4920
  0.75,                                   !- Value 4921
  0.75,                                   !- Value 4922
  0.75,                                   !- Value 4923
  0.75,                                   !- Value 4924
  0.75,                                   !- Value 4925
  0,                                      !- Value 4926
  0,                                      !- Value 4927
  0,                                      !- Value 4928
  0,                                      !- Value 4929
  0,                                      !- Value 4930
  0,                                      !- Value 4931
  0,                                      !- Value 4932
  0,                                      !- Value 4933
  0,                                      !- Value 4934
  0,                                      !- Value 4935
  0,                                      !- Value 4936
  0,                                      !- Value 4937
  0,                                      !- Value 4938
  0,                                      !- Value 4939
  0,                                      !- Value 4940
  0.75,                                   !- Value 4941
  0.75,                                   !- Value 4942
  0.75,                                   !- Value 4943
  0.75,                                   !- Value 4944
  0.75,                                   !- Value 4945
  0.75,                                   !- Value 4946
  0.75,                                   !- Value 4947
  0.75,                                   !- Value 4948
  0.75,                                   !- Value 4949
  0,                                      !- Value 4950
  0,                                      !- Value 4951
  0,                                      !- Value 4952
  0,                                      !- Value 4953
  0,                                      !- Value 4954
  0,                                      !- Value 4955
  0,                                      !- Value 4956
  0,                                      !- Value 4957
  0,                                      !- Value 4958
  0,                                      !- Value 4959
  0,                                      !- Value 4960
  0,                                      !- Value 4961
  0,                                      !- Value 4962
  0,                                      !- Value 4963
  0,                                      !- Value 4964
  0.75,                                   !- Value 4965
  0.75,                                   !- Value 4966
  0.75,                                   !- Value 4967
  0.75,                                   !- Value 4968
  0.75,                                   !- Value 4969
  0.75,                                   !- Value 4970
  0.75,                                   !- Value 4971
  0.75,                                   !- Value 4972
  0.75,                                   !- Value 4973
  0,                                      !- Value 4974
  0,                                      !- Value 4975
  0,                                      !- Value 4976
  0,                                      !- Value 4977
  0,                                      !- Value 4978
  0,                                      !- Value 4979
  0,                                      !- Value 4980
  0,                                      !- Value 4981
  0,                                      !- Value 4982
  0,                                      !- Value 4983
  0,                                      !- Value 4984
  0,                                      !- Value 4985
  0,                                      !- Value 4986
  0,                                      !- Value 4987
  0,                                      !- Value 4988
  0.75,                                   !- Value 4989
  0.75,                                   !- Value 4990
  0.75,                                   !- Value 4991
  0.75,                                   !- Value 4992
  0.75,                                   !- Value 4993
  0.75,                                   !- Value 4994
  0.75,                                   !- Value 4995
  0.75,                                   !- Value 4996
  0.75,                                   !- Value 4997
  0,                                      !- Value 4998
  0,                                      !- Value 4999
  0,                                      !- Value 5000
  0,                                      !- Value 5001
  0,                                      !- Value 5002
  0,                                      !- Value 5003
  0,                                      !- Value 5004
  0,                                      !- Value 5005
  0,                                      !- Value 5006
  0,                                      !- Value 5007
  0,                                      !- Value 5008
  0,                                      !- Value 5009
  0,                                      !- Value 5010
  0,                                      !- Value 5011
  0,                                      !- Value 5012
  0.75,                                   !- Value 5013
  0.75,                                   !- Value 5014
  0.75,                                   !- Value 5015
  0.75,                                   !- Value 5016
  0.75,                                   !- Value 5017
  0.75,                                   !- Value 5018
  0.75,                                   !- Value 5019
  0.75,                                   !- Value 5020
  0.75,                                   !- Value 5021
  0,                                      !- Value 5022
  0,                                      !- Value 5023
  0,                                      !- Value 5024
  0,                                      !- Value 5025
  0,                                      !- Value 5026
  0,                                      !- Value 5027
  0,                                      !- Value 5028
  0,                                      !- Value 5029
  0,                                      !- Value 5030
  0,                                      !- Value 5031
  0,                                      !- Value 5032
  0,                                      !- Value 5033
  0,                                      !- Value 5034
  0,                                      !- Value 5035
  0,                                      !- Value 5036
  0.75,                                   !- Value 5037
  0.75,                                   !- Value 5038
  0.75,                                   !- Value 5039
  0.75,                                   !- Value 5040
  0.75,                                   !- Value 5041
  0.75,                                   !- Value 5042
  0.75,                                   !- Value 5043
  0.75,                                   !- Value 5044
  0.75,                                   !- Value 5045
  0,                                      !- Value 5046
  0,                                      !- Value 5047
  0,                                      !- Value 5048
  0,                                      !- Value 5049
  0,                                      !- Value 5050
  0,                                      !- Value 5051
  0,                                      !- Value 5052
  0,                                      !- Value 5053
  0,                                      !- Value 5054
  0,                                      !- Value 5055
  0,                                      !- Value 5056
  0,                                      !- Value 5057
  0,                                      !- Value 5058
  0,                                      !- Value 5059
  0,                                      !- Value 5060
  0.75,                                   !- Value 5061
  0.75,                                   !- Value 5062
  0.75,                                   !- Value 5063
  0.75,                                   !- Value 5064
  0.75,                                   !- Value 5065
  0.75,                                   !- Value 5066
  0.75,                                   !- Value 5067
  0.75,                                   !- Value 5068
  0.75,                                   !- Value 5069
  0,                                      !- Value 5070
  0,                                      !- Value 5071
  0,                                      !- Value 5072
  0,                                      !- Value 5073
  0,                                      !- Value 5074
  0,                                      !- Value 5075
  0,                                      !- Value 5076
  0,                                      !- Value 5077
  0,                                      !- Value 5078
  0,                                      !- Value 5079
  0,                                      !- Value 5080
  0,                                      !- Value 5081
  0,                                      !- Value 5082
  0,                                      !- Value 5083
  0,                                      !- Value 5084
  0.75,                                   !- Value 5085
  0.75,                                   !- Value 5086
  0.75,                                   !- Value 5087
  0.75,                                   !- Value 5088
  0.75,                                   !- Value 5089
  0.75,                                   !- Value 5090
  0.75,                                   !- Value 5091
  0.75,                                   !- Value 5092
  0.75,                                   !- Value 5093
  0,                                      !- Value 5094
  0,                                      !- Value 5095
  0,                                      !- Value 5096
  0,                                      !- Value 5097
  0,                                      !- Value 5098
  0,                                      !- Value 5099
  0,                                      !- Value 5100
  0,                                      !- Value 5101
  0,                                      !- Value 5102
  0,                                      !- Value 5103
  0,                                      !- Value 5104
  0,                                      !- Value 5105
  0,                                      !- Value 5106
  0,                                      !- Value 5107
  0,                                      !- Value 5108
  0.75,                                   !- Value 5109
  0.75,                                   !- Value 5110
  0.75,                                   !- Value 5111
  0.75,                                   !- Value 5112
  0.75,                                   !- Value 5113
  0.75,                                   !- Value 5114
  0.75,                                   !- Value 5115
  0.75,                                   !- Value 5116
  0.75,                                   !- Value 5117
  0,                                      !- Value 5118
  0,                                      !- Value 5119
  0,                                      !- Value 5120
  0,                                      !- Value 5121
  0,                                      !- Value 5122
  0,                                      !- Value 5123
  0,                                      !- Value 5124
  0,                                      !- Value 5125
  0,                                      !- Value 5126
  0,                                      !- Value 5127
  0,                                      !- Value 5128
  0,                                      !- Value 5129
  0,                                      !- Value 5130
  0,                                      !- Value 5131
  0,                                      !- Value 5132
  0.75,                                   !- Value 5133
  0.75,                                   !- Value 5134
  0.75,                                   !- Value 5135
  0.75,                                   !- Value 5136
  0.75,                                   !- Value 5137
  0.75,                                   !- Value 5138
  0.75,                                   !- Value 5139
  0.75,                                   !- Value 5140
  0.75,                                   !- Value 5141
  0,                                      !- Value 5142
  0,                                      !- Value 5143
  0,                                      !- Value 5144
  0,                                      !- Value 5145
  0,                                      !- Value 5146
  0,                                      !- Value 5147
  0,                                      !- Value 5148
  0,                                      !- Value 5149
  0,                                      !- Value 5150
  0,                                      !- Value 5151
  0,                                      !- Value 5152
  0,                                      !- Value 5153
  0,                                      !- Value 5154
  0,                                      !- Value 5155
  0,                                      !- Value 5156
  0.75,                                   !- Value 5157
  0.75,                                   !- Value 5158
  0.75,                                   !- Value 5159
  0.75,                                   !- Value 5160
  0.75,                                   !- Value 5161
  0.75,                                   !- Value 5162
  0.75,                                   !- Value 5163
  0.75,                                   !- Value 5164
  0.75,                                   !- Value 5165
  0,                                      !- Value 5166
  0,                                      !- Value 5167
  0,                                      !- Value 5168
  0,                                      !- Value 5169
  0,                                      !- Value 5170
  0,                                      !- Value 5171
  0,                                      !- Value 5172
  0,                                      !- Value 5173
  0,                                      !- Value 5174
  0,                                      !- Value 5175
  0,                                      !- Value 5176
  0,                                      !- Value 5177
  0,                                      !- Value 5178
  0,                                      !- Value 5179
  0,                                      !- Value 5180
  0.75,                                   !- Value 5181
  0.75,                                   !- Value 5182
  0.75,                                   !- Value 5183
  0.75,                                   !- Value 5184
  0.75,                                   !- Value 5185
  0.75,                                   !- Value 5186
  0.75,                                   !- Value 5187
  0.75,                                   !- Value 5188
  0.75,                                   !- Value 5189
  0,                                      !- Value 5190
  0,                                      !- Value 5191
  0,                                      !- Value 5192
  0,                                      !- Value 5193
  0,                                      !- Value 5194
  0,                                      !- Value 5195
  0,                                      !- Value 5196
  0,                                      !- Value 5197
  0,                                      !- Value 5198
  0,                                      !- Value 5199
  0,                                      !- Value 5200
  0,                                      !- Value 5201
  0,                                      !- Value 5202
  0,                                      !- Value 5203
  0,                                      !- Value 5204
  0.75,                                   !- Value 5205
  0.75,                                   !- Value 5206
  0.75,                                   !- Value 5207
  0.75,                                   !- Value 5208
  0.75,                                   !- Value 5209
  0.75,                                   !- Value 5210
  0.75,                                   !- Value 5211
  0.75,                                   !- Value 5212
  0.75,                                   !- Value 5213
  0,                                      !- Value 5214
  0,                                      !- Value 5215
  0,                                      !- Value 5216
  0,                                      !- Value 5217
  0,                                      !- Value 5218
  0,                                      !- Value 5219
  0,                                      !- Value 5220
  0,                                      !- Value 5221
  0,                                      !- Value 5222
  0,                                      !- Value 5223
  0,                                      !- Value 5224
  0,                                      !- Value 5225
  0,                                      !- Value 5226
  0,                                      !- Value 5227
  0,                                      !- Value 5228
  0.75,                                   !- Value 5229
  0.75,                                   !- Value 5230
  0.75,                                   !- Value 5231
  0.75,                                   !- Value 5232
  0.75,                                   !- Value 5233
  0.75,                                   !- Value 5234
  0.75,                                   !- Value 5235
  0.75,                                   !- Value 5236
  0.75,                                   !- Value 5237
  0,                                      !- Value 5238
  0,                                      !- Value 5239
  0,                                      !- Value 5240
  0,                                      !- Value 5241
  0,                                      !- Value 5242
  0,                                      !- Value 5243
  0,                                      !- Value 5244
  0,                                      !- Value 5245
  0,                                      !- Value 5246
  0,                                      !- Value 5247
  0,                                      !- Value 5248
  0,                                      !- Value 5249
  0,                                      !- Value 5250
  0,                                      !- Value 5251
  0,                                      !- Value 5252
  0.75,                                   !- Value 5253
  0.75,                                   !- Value 5254
  0.75,                                   !- Value 5255
  0.75,                                   !- Value 5256
  0.75,                                   !- Value 5257
  0.75,                                   !- Value 5258
  0.75,                                   !- Value 5259
  0.75,                                   !- Value 5260
  0.75,                                   !- Value 5261
  0,                                      !- Value 5262
  0,                                      !- Value 5263
  0,                                      !- Value 5264
  0,                                      !- Value 5265
  0,                                      !- Value 5266
  0,                                      !- Value 5267
  0,                                      !- Value 5268
  0,                                      !- Value 5269
  0,                                      !- Value 5270
  0,                                      !- Value 5271
  0,                                      !- Value 5272
  0,                                      !- Value 5273
  0,                                      !- Value 5274
  0,                                      !- Value 5275
  0,                                      !- Value 5276
  0.75,                                   !- Value 5277
  0.75,                                   !- Value 5278
  0.75,                                   !- Value 5279
  0.75,                                   !- Value 5280
  0.75,                                   !- Value 5281
  0.75,                                   !- Value 5282
  0.75,                                   !- Value 5283
  0.75,                                   !- Value 5284
  0.75,                                   !- Value 5285
  0,                                      !- Value 5286
  0,                                      !- Value 5287
  0,                                      !- Value 5288
  0,                                      !- Value 5289
  0,                                      !- Value 5290
  0,                                      !- Value 5291
  0,                                      !- Value 5292
  0,                                      !- Value 5293
  0,                                      !- Value 5294
  0,                                      !- Value 5295
  0,                                      !- Value 5296
  0,                                      !- Value 5297
  0,                                      !- Value 5298
  0,                                      !- Value 5299
  0,                                      !- Value 5300
  0.75,                                   !- Value 5301
  0.75,                                   !- Value 5302
  0.75,                                   !- Value 5303
  0.75,                                   !- Value 5304
  0.75,                                   !- Value 5305
  0.75,                                   !- Value 5306
  0.75,                                   !- Value 5307
  0.75,                                   !- Value 5308
  0.75,                                   !- Value 5309
  0,                                      !- Value 5310
  0,                                      !- Value 5311
  0,                                      !- Value 5312
  0,                                      !- Value 5313
  0,                                      !- Value 5314
  0,                                      !- Value 5315
  0,                                      !- Value 5316
  0,                                      !- Value 5317
  0,                                      !- Value 5318
  0,                                      !- Value 5319
  0,                                      !- Value 5320
  0,                                      !- Value 5321
  0,                                      !- Value 5322
  0,                                      !- Value 5323
  0,                                      !- Value 5324
  0.75,                                   !- Value 5325
  0.75,                                   !- Value 5326
  0.75,                                   !- Value 5327
  0.75,                                   !- Value 5328
  0.75,                                   !- Value 5329
  0.75,                                   !- Value 5330
  0.75,                                   !- Value 5331
  0.75,                                   !- Value 5332
  0.75,                                   !- Value 5333
  0,                                      !- Value 5334
  0,                                      !- Value 5335
  0,                                      !- Value 5336
  0,                                      !- Value 5337
  0,                                      !- Value 5338
  0,                                      !- Value 5339
  0,                                      !- Value 5340
  0,                                      !- Value 5341
  0,                                      !- Value 5342
  0,                                      !- Value 5343
  0,                                      !- Value 5344
  0,                                      !- Value 5345
  0,                                      !- Value 5346
  0,                                      !- Value 5347
  0,                                      !- Value 5348
  0.75,                                   !- Value 5349
  0.75,                                   !- Value 5350
  0.75,                                   !- Value 5351
  0.75,                                   !- Value 5352
  0.75,                                   !- Value 5353
  0.75,                                   !- Value 5354
  0.75,                                   !- Value 5355
  0.75,                                   !- Value 5356
  0.75,                                   !- Value 5357
  0,                                      !- Value 5358
  0,                                      !- Value 5359
  0,                                      !- Value 5360
  0,                                      !- Value 5361
  0,                                      !- Value 5362
  0,                                      !- Value 5363
  0,                                      !- Value 5364
  0,                                      !- Value 5365
  0,                                      !- Value 5366
  0,                                      !- Value 5367
  0,                                      !- Value 5368
  0,                                      !- Value 5369
  0,                                      !- Value 5370
  0,                                      !- Value 5371
  0,                                      !- Value 5372
  0.75,                                   !- Value 5373
  0.75,                                   !- Value 5374
  0.75,                                   !- Value 5375
  0.75,                                   !- Value 5376
  0.75,                                   !- Value 5377
  0.75,                                   !- Value 5378
  0.75,                                   !- Value 5379
  0.75,                                   !- Value 5380
  0.75,                                   !- Value 5381
  0,                                      !- Value 5382
  0,                                      !- Value 5383
  0,                                      !- Value 5384
  0,                                      !- Value 5385
  0,                                      !- Value 5386
  0,                                      !- Value 5387
  0,                                      !- Value 5388
  0,                                      !- Value 5389
  0,                                      !- Value 5390
  0,                                      !- Value 5391
  0,                                      !- Value 5392
  0,                                      !- Value 5393
  0,                                      !- Value 5394
  0,                                      !- Value 5395
  0,                                      !- Value 5396
  0.75,                                   !- Value 5397
  0.75,                                   !- Value 5398
  0.75,                                   !- Value 5399
  0.75,                                   !- Value 5400
  0.75,                                   !- Value 5401
  0.75,                                   !- Value 5402
  0.75,                                   !- Value 5403
  0.75,                                   !- Value 5404
  0.75,                                   !- Value 5405
  0,                                      !- Value 5406
  0,                                      !- Value 5407
  0,                                      !- Value 5408
  0,                                      !- Value 5409
  0,                                      !- Value 5410
  0,                                      !- Value 5411
  0,                                      !- Value 5412
  0,                                      !- Value 5413
  0,                                      !- Value 5414
  0,                                      !- Value 5415
  0,                                      !- Value 5416
  0,                                      !- Value 5417
  0,                                      !- Value 5418
  0,                                      !- Value 5419
  0,                                      !- Value 5420
  0.75,                                   !- Value 5421
  0.75,                                   !- Value 5422
  0.75,                                   !- Value 5423
  0.75,                                   !- Value 5424
  0.75,                                   !- Value 5425
  0.75,                                   !- Value 5426
  0.75,                                   !- Value 5427
  0.75,                                   !- Value 5428
  0.75,                                   !- Value 5429
  0,                                      !- Value 5430
  0,                                      !- Value 5431
  0,                                      !- Value 5432
  0,                                      !- Value 5433
  0,                                      !- Value 5434
  0,                                      !- Value 5435
  0,                                      !- Value 5436
  0,                                      !- Value 5437
  0,                                      !- Value 5438
  0,                                      !- Value 5439
  0,                                      !- Value 5440
  0,                                      !- Value 5441
  0,                                      !- Value 5442
  0,                                      !- Value 5443
  0,                                      !- Value 5444
  0.75,                                   !- Value 5445
  0.75,                                   !- Value 5446
  0.75,                                   !- Value 5447
  0.75,                                   !- Value 5448
  0.75,                                   !- Value 5449
  0.75,                                   !- Value 5450
  0.75,                                   !- Value 5451
  0.75,                                   !- Value 5452
  0.75,                                   !- Value 5453
  0,                                      !- Value 5454
  0,                                      !- Value 5455
  0,                                      !- Value 5456
  0,                                      !- Value 5457
  0,                                      !- Value 5458
  0,                                      !- Value 5459
  0,                                      !- Value 5460
  0,                                      !- Value 5461
  0,                                      !- Value 5462
  0,                                      !- Value 5463
  0,                                      !- Value 5464
  0,                                      !- Value 5465
  0,                                      !- Value 5466
  0,                                      !- Value 5467
  0,                                      !- Value 5468
  0.75,                                   !- Value 5469
  0.75,                                   !- Value 5470
  0.75,                                   !- Value 5471
  0.75,                                   !- Value 5472
  0.75,                                   !- Value 5473
  0.75,                                   !- Value 5474
  0.75,                                   !- Value 5475
  0.75,                                   !- Value 5476
  0.75,                                   !- Value 5477
  0,                                      !- Value 5478
  0,                                      !- Value 5479
  0,                                      !- Value 5480
  0,                                      !- Value 5481
  0,                                      !- Value 5482
  0,                                      !- Value 5483
  0,                                      !- Value 5484
  0,                                      !- Value 5485
  0,                                      !- Value 5486
  0,                                      !- Value 5487
  0,                                      !- Value 5488
  0,                                      !- Value 5489
  0,                                      !- Value 5490
  0,                                      !- Value 5491
  0,                                      !- Value 5492
  0.75,                                   !- Value 5493
  0.75,                                   !- Value 5494
  0.75,                                   !- Value 5495
  0.75,                                   !- Value 5496
  0.75,                                   !- Value 5497
  0.75,                                   !- Value 5498
  0.75,                                   !- Value 5499
  0.75,                                   !- Value 5500
  0.75,                                   !- Value 5501
  0,                                      !- Value 5502
  0,                                      !- Value 5503
  0,                                      !- Value 5504
  0,                                      !- Value 5505
  0,                                      !- Value 5506
  0,                                      !- Value 5507
  0,                                      !- Value 5508
  0,                                      !- Value 5509
  0,                                      !- Value 5510
  0,                                      !- Value 5511
  0,                                      !- Value 5512
  0,                                      !- Value 5513
  0,                                      !- Value 5514
  0,                                      !- Value 5515
  0,                                      !- Value 5516
  0.75,                                   !- Value 5517
  0.75,                                   !- Value 5518
  0.75,                                   !- Value 5519
  0.75,                                   !- Value 5520
  0.75,                                   !- Value 5521
  0.75,                                   !- Value 5522
  0.75,                                   !- Value 5523
  0.75,                                   !- Value 5524
  0.75,                                   !- Value 5525
  0,                                      !- Value 5526
  0,                                      !- Value 5527
  0,                                      !- Value 5528
  0,                                      !- Value 5529
  0,                                      !- Value 5530
  0,                                      !- Value 5531
  0,                                      !- Value 5532
  0,                                      !- Value 5533
  0,                                      !- Value 5534
  0,                                      !- Value 5535
  0,                                      !- Value 5536
  0,                                      !- Value 5537
  0,                                      !- Value 5538
  0,                                      !- Value 5539
  0,                                      !- Value 5540
  0.75,                                   !- Value 5541
  0.75,                                   !- Value 5542
  0.75,                                   !- Value 5543
  0.75,                                   !- Value 5544
  0.75,                                   !- Value 5545
  0.75,                                   !- Value 5546
  0.75,                                   !- Value 5547
  0.75,                                   !- Value 5548
  0.75,                                   !- Value 5549
  0,                                      !- Value 5550
  0,                                      !- Value 5551
  0,                                      !- Value 5552
  0,                                      !- Value 5553
  0,                                      !- Value 5554
  0,                                      !- Value 5555
  0,                                      !- Value 5556
  0,                                      !- Value 5557
  0,                                      !- Value 5558
  0,                                      !- Value 5559
  0,                                      !- Value 5560
  0,                                      !- Value 5561
  0,                                      !- Value 5562
  0,                                      !- Value 5563
  0,                                      !- Value 5564
  0.75,                                   !- Value 5565
  0.75,                                   !- Value 5566
  0.75,                                   !- Value 5567
  0.75,                                   !- Value 5568
  0.75,                                   !- Value 5569
  0.75,                                   !- Value 5570
  0.75,                                   !- Value 5571
  0.75,                                   !- Value 5572
  0.75,                                   !- Value 5573
  0,                                      !- Value 5574
  0,                                      !- Value 5575
  0,                                      !- Value 5576
  0,                                      !- Value 5577
  0,                                      !- Value 5578
  0,                                      !- Value 5579
  0,                                      !- Value 5580
  0,                                      !- Value 5581
  0,                                      !- Value 5582
  0,                                      !- Value 5583
  0,                                      !- Value 5584
  0,                                      !- Value 5585
  0,                                      !- Value 5586
  0,                                      !- Value 5587
  0,                                      !- Value 5588
  0.75,                                   !- Value 5589
  0.75,                                   !- Value 5590
  0.75,                                   !- Value 5591
  0.75,                                   !- Value 5592
  0.75,                                   !- Value 5593
  0.75,                                   !- Value 5594
  0.75,                                   !- Value 5595
  0.75,                                   !- Value 5596
  0.75,                                   !- Value 5597
  0,                                      !- Value 5598
  0,                                      !- Value 5599
  0,                                      !- Value 5600
  0,                                      !- Value 5601
  0,                                      !- Value 5602
  0,                                      !- Value 5603
  0,                                      !- Value 5604
  0,                                      !- Value 5605
  0,                                      !- Value 5606
  0,                                      !- Value 5607
  0,                                      !- Value 5608
  0,                                      !- Value 5609
  0,                                      !- Value 5610
  0,                                      !- Value 5611
  0,                                      !- Value 5612
  0.75,                                   !- Value 5613
  0.75,                                   !- Value 5614
  0.75,                                   !- Value 5615
  0.75,                                   !- Value 5616
  0.75,                                   !- Value 5617
  0.75,                                   !- Value 5618
  0.75,                                   !- Value 5619
  0.75,                                   !- Value 5620
  0.75,                                   !- Value 5621
  0,                                      !- Value 5622
  0,                                      !- Value 5623
  0,                                      !- Value 5624
  0,                                      !- Value 5625
  0,                                      !- Value 5626
  0,                                      !- Value 5627
  0,                                      !- Value 5628
  0,                                      !- Value 5629
  0,                                      !- Value 5630
  0,                                      !- Value 5631
  0,                                      !- Value 5632
  0,                                      !- Value 5633
  0,                                      !- Value 5634
  0,                                      !- Value 5635
  0,                                      !- Value 5636
  0.75,                                   !- Value 5637
  0.75,                                   !- Value 5638
  0.75,                                   !- Value 5639
  0.75,                                   !- Value 5640
  0.75,                                   !- Value 5641
  0.75,                                   !- Value 5642
  0.75,                                   !- Value 5643
  0.75,                                   !- Value 5644
  0.75,                                   !- Value 5645
  0,                                      !- Value 5646
  0,                                      !- Value 5647
  0,                                      !- Value 5648
  0,                                      !- Value 5649
  0,                                      !- Value 5650
  0,                                      !- Value 5651
  0,                                      !- Value 5652
  0,                                      !- Value 5653
  0,                                      !- Value 5654
  0,                                      !- Value 5655
  0,                                      !- Value 5656
  0,                                      !- Value 5657
  0,                                      !- Value 5658
  0,                                      !- Value 5659
  0,                                      !- Value 5660
  0.75,                                   !- Value 5661
  0.75,                                   !- Value 5662
  0.75,                                   !- Value 5663
  0.75,                                   !- Value 5664
  0.75,                                   !- Value 5665
  0.75,                                   !- Value 5666
  0.75,                                   !- Value 5667
  0.75,                                   !- Value 5668
  0.75,                                   !- Value 5669
  0,                                      !- Value 5670
  0,                                      !- Value 5671
  0,                                      !- Value 5672
  0,                                      !- Value 5673
  0,                                      !- Value 5674
  0,                                      !- Value 5675
  0,                                      !- Value 5676
  0,                                      !- Value 5677
  0,                                      !- Value 5678
  0,                                      !- Value 5679
  0,                                      !- Value 5680
  0,                                      !- Value 5681
  0,                                      !- Value 5682
  0,                                      !- Value 5683
  0,                                      !- Value 5684
  0.75,                                   !- Value 5685
  0.75,                                   !- Value 5686
  0.75,                                   !- Value 5687
  0.75,                                   !- Value 5688
  0.75,                                   !- Value 5689
  0.75,                                   !- Value 5690
  0.75,                                   !- Value 5691
  0.75,                                   !- Value 5692
  0.75,                                   !- Value 5693
  0,                                      !- Value 5694
  0,                                      !- Value 5695
  0,                                      !- Value 5696
  0,                                      !- Value 5697
  0,                                      !- Value 5698
  0,                                      !- Value 5699
  0,                                      !- Value 5700
  0,                                      !- Value 5701
  0,                                      !- Value 5702
  0,                                      !- Value 5703
  0,                                      !- Value 5704
  0,                                      !- Value 5705
  0,                                      !- Value 5706
  0,                                      !- Value 5707
  0,                                      !- Value 5708
  0.75,                                   !- Value 5709
  0.75,                                   !- Value 5710
  0.75,                                   !- Value 5711
  0.75,                                   !- Value 5712
  0.75,                                   !- Value 5713
  0.75,                                   !- Value 5714
  0.75,                                   !- Value 5715
  0.75,                                   !- Value 5716
  0.75,                                   !- Value 5717
  0,                                      !- Value 5718
  0,                                      !- Value 5719
  0,                                      !- Value 5720
  0,                                      !- Value 5721
  0,                                      !- Value 5722
  0,                                      !- Value 5723
  0,                                      !- Value 5724
  0,                                      !- Value 5725
  0,                                      !- Value 5726
  0,                                      !- Value 5727
  0,                                      !- Value 5728
  0,                                      !- Value 5729
  0,                                      !- Value 5730
  0,                                      !- Value 5731
  0,                                      !- Value 5732
  0.75,                                   !- Value 5733
  0.75,                                   !- Value 5734
  0.75,                                   !- Value 5735
  0.75,                                   !- Value 5736
  0.75,                                   !- Value 5737
  0.75,                                   !- Value 5738
  0.75,                                   !- Value 5739
  0.75,                                   !- Value 5740
  0.75,                                   !- Value 5741
  0,                                      !- Value 5742
  0,                                      !- Value 5743
  0,                                      !- Value 5744
  0,                                      !- Value 5745
  0,                                      !- Value 5746
  0,                                      !- Value 5747
  0,                                      !- Value 5748
  0,                                      !- Value 5749
  0,                                      !- Value 5750
  0,                                      !- Value 5751
  0,                                      !- Value 5752
  0,                                      !- Value 5753
  0,                                      !- Value 5754
  0,                                      !- Value 5755
  0,                                      !- Value 5756
  0.75,                                   !- Value 5757
  0.75,                                   !- Value 5758
  0.75,                                   !- Value 5759
  0.75,                                   !- Value 5760
  0.75,                                   !- Value 5761
  0.75,                                   !- Value 5762
  0.75,                                   !- Value 5763
  0.75,                                   !- Value 5764
  0.75,                                   !- Value 5765
  0,                                      !- Value 5766
  0,                                      !- Value 5767
  0,                                      !- Value 5768
  0,                                      !- Value 5769
  0,                                      !- Value 5770
  0,                                      !- Value 5771
  0,                                      !- Value 5772
  0,                                      !- Value 5773
  0,                                      !- Value 5774
  0,                                      !- Value 5775
  0,                                      !- Value 5776
  0,                                      !- Value 5777
  0,                                      !- Value 5778
  0,                                      !- Value 5779
  0,                                      !- Value 5780
  0.75,                                   !- Value 5781
  0.75,                                   !- Value 5782
  0.75,                                   !- Value 5783
  0.75,                                   !- Value 5784
  0.75,                                   !- Value 5785
  0.75,                                   !- Value 5786
  0.75,                                   !- Value 5787
  0.75,                                   !- Value 5788
  0.75,                                   !- Value 5789
  0,                                      !- Value 5790
  0,                                      !- Value 5791
  0,                                      !- Value 5792
  0,                                      !- Value 5793
  0,                                      !- Value 5794
  0,                                      !- Value 5795
  0,                                      !- Value 5796
  0,                                      !- Value 5797
  0,                                      !- Value 5798
  0,                                      !- Value 5799
  0,                                      !- Value 5800
  0,                                      !- Value 5801
  0,                                      !- Value 5802
  0,                                      !- Value 5803
  0,                                      !- Value 5804
  0.75,                                   !- Value 5805
  0.75,                                   !- Value 5806
  0.75,                                   !- Value 5807
  0.75,                                   !- Value 5808
  0.75,                                   !- Value 5809
  0.75,                                   !- Value 5810
  0.75,                                   !- Value 5811
  0.75,                                   !- Value 5812
  0.75,                                   !- Value 5813
  0,                                      !- Value 5814
  0,                                      !- Value 5815
  0,                                      !- Value 5816
  0,                                      !- Value 5817
  0,                                      !- Value 5818
  0,                                      !- Value 5819
  0,                                      !- Value 5820
  0,                                      !- Value 5821
  0,                                      !- Value 5822
  0,                                      !- Value 5823
  0,                                      !- Value 5824
  0,                                      !- Value 5825
  0,                                      !- Value 5826
  0,                                      !- Value 5827
  0,                                      !- Value 5828
  0.75,                                   !- Value 5829
  0.75,                                   !- Value 5830
  0.75,                                   !- Value 5831
  0.75,                                   !- Value 5832
  0.75,                                   !- Value 5833
  0.75,                                   !- Value 5834
  0.75,                                   !- Value 5835
  0.75,                                   !- Value 5836
  0.75,                                   !- Value 5837
  0.75,                                   !- Value 5838
  0,                                      !- Value 5839
  0,                                      !- Value 5840
  0,                                      !- Value 5841
  0,                                      !- Value 5842
  0,                                      !- Value 5843
  0,                                      !- Value 5844
  0,                                      !- Value 5845
  0,                                      !- Value 5846
  0,                                      !- Value 5847
  0,                                      !- Value 5848
  0,                                      !- Value 5849
  0,                                      !- Value 5850
  0.75,                                   !- Value 5851
  0.75,                                   !- Value 5852
  0.75,                                   !- Value 5853
  0.75,                                   !- Value 5854
  0.75,                                   !- Value 5855
  0.75,                                   !- Value 5856
  0.75,                                   !- Value 5857
  0.75,                                   !- Value 5858
  0.75,                                   !- Value 5859
  0.75,                                   !- Value 5860
  0.75,                                   !- Value 5861
  0.75,                                   !- Value 5862
  0,                                      !- Value 5863
  0,                                      !- Value 5864
  0,                                      !- Value 5865
  0,                                      !- Value 5866
  0,                                      !- Value 5867
  0,                                      !- Value 5868
  0,                                      !- Value 5869
  0,                                      !- Value 5870
  0,                                      !- Value 5871
  0,                                      !- Value 5872
  0,                                      !- Value 5873
  0,                                      !- Value 5874
  0.75,                                   !- Value 5875
  0.75,                                   !- Value 5876
  0.75,                                   !- Value 5877
  0.75,                                   !- Value 5878
  0.75,                                   !- Value 5879
  0.75,                                   !- Value 5880
  0.75,                                   !- Value 5881
  0.75,                                   !- Value 5882
  0.75,                                   !- Value 5883
  0.75,                                   !- Value 5884
  0.75,                                   !- Value 5885
  0.75,                                   !- Value 5886
  0,                                      !- Value 5887
  0,                                      !- Value 5888
  0,                                      !- Value 5889
  0,                                      !- Value 5890
  0,                                      !- Value 5891
  0,                                      !- Value 5892
  0,                                      !- Value 5893
  0,                                      !- Value 5894
  0,                                      !- Value 5895
  0,                                      !- Value 5896
  0,                                      !- Value 5897
  0,                                      !- Value 5898
  0.75,                                   !- Value 5899
  0.75,                                   !- Value 5900
  0.75,                                   !- Value 5901
  0.75,                                   !- Value 5902
  0.75,                                   !- Value 5903
  0.75,                                   !- Value 5904
  0.75,                                   !- Value 5905
  0.75,                                   !- Value 5906
  0.75,                                   !- Value 5907
  0.75,                                   !- Value 5908
  0.75,                                   !- Value 5909
  0.75,                                   !- Value 5910
  0,                                      !- Value 5911
  0,                                      !- Value 5912
  0,                                      !- Value 5913
  0,                                      !- Value 5914
  0,                                      !- Value 5915
  0,                                      !- Value 5916
  0,                                      !- Value 5917
  0,                                      !- Value 5918
  0,                                      !- Value 5919
  0,                                      !- Value 5920
  0,                                      !- Value 5921
  0,                                      !- Value 5922
  0.75,                                   !- Value 5923
  0.75,                                   !- Value 5924
  0.75,                                   !- Value 5925
  0.75,                                   !- Value 5926
  0.75,                                   !- Value 5927
  0.75,                                   !- Value 5928
  0.75,                                   !- Value 5929
  0.75,                                   !- Value 5930
  0.75,                                   !- Value 5931
  0.75,                                   !- Value 5932
  0.75,                                   !- Value 5933
  0.75,                                   !- Value 5934
  0,                                      !- Value 5935
  0,                                      !- Value 5936
  0,                                      !- Value 5937
  0,                                      !- Value 5938
  0,                                      !- Value 5939
  0,                                      !- Value 5940
  0,                                      !- Value 5941
  0,                                      !- Value 5942
  0,                                      !- Value 5943
  0,                                      !- Value 5944
  0,                                      !- Value 5945
  0,                                      !- Value 5946
  0.75,                                   !- Value 5947
  0.75,                                   !- Value 5948
  0.75,                                   !- Value 5949
  0.75,                                   !- Value 5950
  0.75,                                   !- Value 5951
  0.75,                                   !- Value 5952
  0.75,                                   !- Value 5953
  0.75,                                   !- Value 5954
  0.75,                                   !- Value 5955
  0.75,                                   !- Value 5956
  0.75,                                   !- Value 5957
  0.75,                                   !- Value 5958
  0,                                      !- Value 5959
  0,                                      !- Value 5960
  0,                                      !- Value 5961
  0,                                      !- Value 5962
  0,                                      !- Value 5963
  0,                                      !- Value 5964
  0,                                      !- Value 5965
  0,                                      !- Value 5966
  0,                                      !- Value 5967
  0,                                      !- Value 5968
  0,                                      !- Value 5969
  0,                                      !- Value 5970
  0.75,                                   !- Value 5971
  0.75,                                   !- Value 5972
  0.75,                                   !- Value 5973
  0.75,                                   !- Value 5974
  0.75,                                   !- Value 5975
  0.75,                                   !- Value 5976
  0.75,                                   !- Value 5977
  0.75,                                   !- Value 5978
  0.75,                                   !- Value 5979
  0.75,                                   !- Value 5980
  0.75,                                   !- Value 5981
  0.75,                                   !- Value 5982
  0,                                      !- Value 5983
  0,                                      !- Value 5984
  0,                                      !- Value 5985
  0,                                      !- Value 5986
  0,                                      !- Value 5987
  0,                                      !- Value 5988
  0,                                      !- Value 5989
  0,                                      !- Value 5990
  0,                                      !- Value 5991
  0,                                      !- Value 5992
  0,                                      !- Value 5993
  0,                                      !- Value 5994
  0.75,                                   !- Value 5995
  0.75,                                   !- Value 5996
  0.75,                                   !- Value 5997
  0.75,                                   !- Value 5998
  0.75,                                   !- Value 5999
  0.75,                                   !- Value 6000
  0.75,                                   !- Value 6001
  0.75,                                   !- Value 6002
  0.75,                                   !- Value 6003
  0.75,                                   !- Value 6004
  0.75,                                   !- Value 6005
  0.75,                                   !- Value 6006
  0,                                      !- Value 6007
  0,                                      !- Value 6008
  0,                                      !- Value 6009
  0,                                      !- Value 6010
  0,                                      !- Value 6011
  0,                                      !- Value 6012
  0,                                      !- Value 6013
  0,                                      !- Value 6014
  0,                                      !- Value 6015
  0,                                      !- Value 6016
  0,                                      !- Value 6017
  0,                                      !- Value 6018
  0.75,                                   !- Value 6019
  0.75,                                   !- Value 6020
  0.75,                                   !- Value 6021
  0.75,                                   !- Value 6022
  0.75,                                   !- Value 6023
  0.75,                                   !- Value 6024
  0.75,                                   !- Value 6025
  0.75,                                   !- Value 6026
  0.75,                                   !- Value 6027
  0.75,                                   !- Value 6028
  0.75,                                   !- Value 6029
  0.75,                                   !- Value 6030
  0,                                      !- Value 6031
  0,                                      !- Value 6032
  0,                                      !- Value 6033
  0,                                      !- Value 6034
  0,                                      !- Value 6035
  0,                                      !- Value 6036
  0,                                      !- Value 6037
  0,                                      !- Value 6038
  0,                                      !- Value 6039
  0,                                      !- Value 6040
  0,                                      !- Value 6041
  0,                                      !- Value 6042
  0.75,                                   !- Value 6043
  0.75,                                   !- Value 6044
  0.75,                                   !- Value 6045
  0.75,                                   !- Value 6046
  0.75,                                   !- Value 6047
  0.75,                                   !- Value 6048
  0.75,                                   !- Value 6049
  0.75,                                   !- Value 6050
  0.75,                                   !- Value 6051
  0.75,                                   !- Value 6052
  0.75,                                   !- Value 6053
  0.75,                                   !- Value 6054
  0,                                      !- Value 6055
  0,                                      !- Value 6056
  0,                                      !- Value 6057
  0,                                      !- Value 6058
  0,                                      !- Value 6059
  0,                                      !- Value 6060
  0,                                      !- Value 6061
  0,                                      !- Value 6062
  0,                                      !- Value 6063
  0,                                      !- Value 6064
  0,                                      !- Value 6065
  0,                                      !- Value 6066
  0.75,                                   !- Value 6067
  0.75,                                   !- Value 6068
  0.75,                                   !- Value 6069
  0.75,                                   !- Value 6070
  0.75,                                   !- Value 6071
  0.75,                                   !- Value 6072
  0.75,                                   !- Value 6073
  0.75,                                   !- Value 6074
  0.75,                                   !- Value 6075
  0.75,                                   !- Value 6076
  0.75,                                   !- Value 6077
  0.75,                                   !- Value 6078
  0,                                      !- Value 6079
  0,                                      !- Value 6080
  0,                                      !- Value 6081
  0,                                      !- Value 6082
  0,                                      !- Value 6083
  0,                                      !- Value 6084
  0,                                      !- Value 6085
  0,                                      !- Value 6086
  0,                                      !- Value 6087
  0,                                      !- Value 6088
  0,                                      !- Value 6089
  0,                                      !- Value 6090
  0.75,                                   !- Value 6091
  0.75,                                   !- Value 6092
  0.75,                                   !- Value 6093
  0.75,                                   !- Value 6094
  0.75,                                   !- Value 6095
  0.75,                                   !- Value 6096
  0.75,                                   !- Value 6097
  0.75,                                   !- Value 6098
  0.75,                                   !- Value 6099
  0.75,                                   !- Value 6100
  0.75,                                   !- Value 6101
  0.75,                                   !- Value 6102
  0,                                      !- Value 6103
  0,                                      !- Value 6104
  0,                                      !- Value 6105
  0,                                      !- Value 6106
  0,                                      !- Value 6107
  0,                                      !- Value 6108
  0,                                      !- Value 6109
  0,                                      !- Value 6110
  0,                                      !- Value 6111
  0,                                      !- Value 6112
  0,                                      !- Value 6113
  0,                                      !- Value 6114
  0.75,                                   !- Value 6115
  0.75,                                   !- Value 6116
  0.75,                                   !- Value 6117
  0.75,                                   !- Value 6118
  0.75,                                   !- Value 6119
  0.75,                                   !- Value 6120
  0.75,                                   !- Value 6121
  0.75,                                   !- Value 6122
  0.75,                                   !- Value 6123
  0.75,                                   !- Value 6124
  0.75,                                   !- Value 6125
  0.75,                                   !- Value 6126
  0,                                      !- Value 6127
  0,                                      !- Value 6128
  0,                                      !- Value 6129
  0,                                      !- Value 6130
  0,                                      !- Value 6131
  0,                                      !- Value 6132
  0,                                      !- Value 6133
  0,                                      !- Value 6134
  0,                                      !- Value 6135
  0,                                      !- Value 6136
  0,                                      !- Value 6137
  0,                                      !- Value 6138
  0.75,                                   !- Value 6139
  0.75,                                   !- Value 6140
  0.75,                                   !- Value 6141
  0.75,                                   !- Value 6142
  0.75,                                   !- Value 6143
  0.75,                                   !- Value 6144
  0.75,                                   !- Value 6145
  0.75,                                   !- Value 6146
  0.75,                                   !- Value 6147
  0.75,                                   !- Value 6148
  0.75,                                   !- Value 6149
  0.75,                                   !- Value 6150
  0,                                      !- Value 6151
  0,                                      !- Value 6152
  0,                                      !- Value 6153
  0,                                      !- Value 6154
  0,                                      !- Value 6155
  0,                                      !- Value 6156
  0,                                      !- Value 6157
  0,                                      !- Value 6158
  0,                                      !- Value 6159
  0,                                      !- Value 6160
  0,                                      !- Value 6161
  0,                                      !- Value 6162
  0.75,                                   !- Value 6163
  0.75,                                   !- Value 6164
  0.75,                                   !- Value 6165
  0.75,                                   !- Value 6166
  0.75,                                   !- Value 6167
  0.75,                                   !- Value 6168
  0.75,                                   !- Value 6169
  0.75,                                   !- Value 6170
  0.75,                                   !- Value 6171
  0.75,                                   !- Value 6172
  0.75,                                   !- Value 6173
  0.75,                                   !- Value 6174
  0,                                      !- Value 6175
  0,                                      !- Value 6176
  0,                                      !- Value 6177
  0,                                      !- Value 6178
  0,                                      !- Value 6179
  0,                                      !- Value 6180
  0,                                      !- Value 6181
  0,                                      !- Value 6182
  0,                                      !- Value 6183
  0,                                      !- Value 6184
  0,                                      !- Value 6185
  0,                                      !- Value 6186
  0.75,                                   !- Value 6187
  0.75,                                   !- Value 6188
  0.75,                                   !- Value 6189
  0.75,                                   !- Value 6190
  0.75,                                   !- Value 6191
  0.75,                                   !- Value 6192
  0.75,                                   !- Value 6193
  0.75,                                   !- Value 6194
  0.75,                                   !- Value 6195
  0.75,                                   !- Value 6196
  0.75,                                   !- Value 6197
  0.75,                                   !- Value 6198
  0,                                      !- Value 6199
  0,                                      !- Value 6200
  0,                                      !- Value 6201
  0,                                      !- Value 6202
  0,                                      !- Value 6203
  0,                                      !- Value 6204
  0,                                      !- Value 6205
  0,                                      !- Value 6206
  0,                                      !- Value 6207
  0,                                      !- Value 6208
  0,                                      !- Value 6209
  0,                                      !- Value 6210
  0.75,                                   !- Value 6211
  0.75,                                   !- Value 6212
  0.75,                                   !- Value 6213
  0.75,                                   !- Value 6214
  0.75,                                   !- Value 6215
  0.75,                                   !- Value 6216
  0.75,                                   !- Value 6217
  0.75,                                   !- Value 6218
  0.75,                                   !- Value 6219
  0.75,                                   !- Value 6220
  0.75,                                   !- Value 6221
  0.75,                                   !- Value 6222
  0,                                      !- Value 6223
  0,                                      !- Value 6224
  0,                                      !- Value 6225
  0,                                      !- Value 6226
  0,                                      !- Value 6227
  0,                                      !- Value 6228
  0,                                      !- Value 6229
  0,                                      !- Value 6230
  0,                                      !- Value 6231
  0,                                      !- Value 6232
  0,                                      !- Value 6233
  0,                                      !- Value 6234
  0.75,                                   !- Value 6235
  0.75,                                   !- Value 6236
  0.75,                                   !- Value 6237
  0.75,                                   !- Value 6238
  0.75,                                   !- Value 6239
  0.75,                                   !- Value 6240
  0.75,                                   !- Value 6241
  0.75,                                   !- Value 6242
  0.75,                                   !- Value 6243
  0.75,                                   !- Value 6244
  0.75,                                   !- Value 6245
  0.75,                                   !- Value 6246
  0,                                      !- Value 6247
  0,                                      !- Value 6248
  0,                                      !- Value 6249
  0,                                      !- Value 6250
  0,                                      !- Value 6251
  0,                                      !- Value 6252
  0,                                      !- Value 6253
  0,                                      !- Value 6254
  0,                                      !- Value 6255
  0,                                      !- Value 6256
  0,                                      !- Value 6257
  0,                                      !- Value 6258
  0.75,                                   !- Value 6259
  0.75,                                   !- Value 6260
  0.75,                                   !- Value 6261
  0.75,                                   !- Value 6262
  0.75,                                   !- Value 6263
  0.75,                                   !- Value 6264
  0.75,                                   !- Value 6265
  0.75,                                   !- Value 6266
  0.75,                                   !- Value 6267
  0.75,                                   !- Value 6268
  0.75,                                   !- Value 6269
  0.75,                                   !- Value 6270
  0,                                      !- Value 6271
  0,                                      !- Value 6272
  0,                                      !- Value 6273
  0,                                      !- Value 6274
  0,                                      !- Value 6275
  0,                                      !- Value 6276
  0,                                      !- Value 6277
  0,                                      !- Value 6278
  0,                                      !- Value 6279
  0,                                      !- Value 6280
  0,                                      !- Value 6281
  0,                                      !- Value 6282
  0.75,                                   !- Value 6283
  0.75,                                   !- Value 6284
  0.75,                                   !- Value 6285
  0.75,                                   !- Value 6286
  0.75,                                   !- Value 6287
  0.75,                                   !- Value 6288
  0.75,                                   !- Value 6289
  0.75,                                   !- Value 6290
  0.75,                                   !- Value 6291
  0.75,                                   !- Value 6292
  0.75,                                   !- Value 6293
  0.75,                                   !- Value 6294
  0,                                      !- Value 6295
  0,                                      !- Value 6296
  0,                                      !- Value 6297
  0,                                      !- Value 6298
  0,                                      !- Value 6299
  0,                                      !- Value 6300
  0,                                      !- Value 6301
  0,                                      !- Value 6302
  0,                                      !- Value 6303
  0,                                      !- Value 6304
  0,                                      !- Value 6305
  0,                                      !- Value 6306
  0.75,                                   !- Value 6307
  0.75,                                   !- Value 6308
  0.75,                                   !- Value 6309
  0.75,                                   !- Value 6310
  0.75,                                   !- Value 6311
  0.75,                                   !- Value 6312
  0.75,                                   !- Value 6313
  0.75,                                   !- Value 6314
  0.75,                                   !- Value 6315
  0.75,                                   !- Value 6316
  0.75,                                   !- Value 6317
  0.75,                                   !- Value 6318
  0,                                      !- Value 6319
  0,                                      !- Value 6320
  0,                                      !- Value 6321
  0,                                      !- Value 6322
  0,                                      !- Value 6323
  0,                                      !- Value 6324
  0,                                      !- Value 6325
  0,                                      !- Value 6326
  0,                                      !- Value 6327
  0,                                      !- Value 6328
  0,                                      !- Value 6329
  0,                                      !- Value 6330
  0.75,                                   !- Value 6331
  0.75,                                   !- Value 6332
  0.75,                                   !- Value 6333
  0.75,                                   !- Value 6334
  0.75,                                   !- Value 6335
  0.75,                                   !- Value 6336
  0.75,                                   !- Value 6337
  0.75,                                   !- Value 6338
  0.75,                                   !- Value 6339
  0.75,                                   !- Value 6340
  0.75,                                   !- Value 6341
  0.75,                                   !- Value 6342
  0,                                      !- Value 6343
  0,                                      !- Value 6344
  0,                                      !- Value 6345
  0,                                      !- Value 6346
  0,                                      !- Value 6347
  0,                                      !- Value 6348
  0,                                      !- Value 6349
  0,                                      !- Value 6350
  0,                                      !- Value 6351
  0,                                      !- Value 6352
  0,                                      !- Value 6353
  0,                                      !- Value 6354
  0.75,                                   !- Value 6355
  0.75,                                   !- Value 6356
  0.75,                                   !- Value 6357
  0.75,                                   !- Value 6358
  0.75,                                   !- Value 6359
  0.75,                                   !- Value 6360
  0.75,                                   !- Value 6361
  0.75,                                   !- Value 6362
  0.75,                                   !- Value 6363
  0.75,                                   !- Value 6364
  0.75,                                   !- Value 6365
  0.75,                                   !- Value 6366
  0,                                      !- Value 6367
  0,                                      !- Value 6368
  0,                                      !- Value 6369
  0,                                      !- Value 6370
  0,                                      !- Value 6371
  0,                                      !- Value 6372
  0,                                      !- Value 6373
  0,                                      !- Value 6374
  0,                                      !- Value 6375
  0,                                      !- Value 6376
  0,                                      !- Value 6377
  0,                                      !- Value 6378
  0.75,                                   !- Value 6379
  0.75,                                   !- Value 6380
  0.75,                                   !- Value 6381
  0.75,                                   !- Value 6382
  0.75,                                   !- Value 6383
  0.75,                                   !- Value 6384
  0.75,                                   !- Value 6385
  0.75,                                   !- Value 6386
  0.75,                                   !- Value 6387
  0.75,                                   !- Value 6388
  0.75,                                   !- Value 6389
  0.75,                                   !- Value 6390
  0,                                      !- Value 6391
  0,                                      !- Value 6392
  0,                                      !- Value 6393
  0,                                      !- Value 6394
  0,                                      !- Value 6395
  0,                                      !- Value 6396
  0,                                      !- Value 6397
  0,                                      !- Value 6398
  0,                                      !- Value 6399
  0,                                      !- Value 6400
  0,                                      !- Value 6401
  0,                                      !- Value 6402
  0.75,                                   !- Value 6403
  0.75,                                   !- Value 6404
  0.75,                                   !- Value 6405
  0.75,                                   !- Value 6406
  0.75,                                   !- Value 6407
  0.75,                                   !- Value 6408
  0.75,                                   !- Value 6409
  0.75,                                   !- Value 6410
  0.75,                                   !- Value 6411
  0.75,                                   !- Value 6412
  0.75,                                   !- Value 6413
  0.75,                                   !- Value 6414
  0,                                      !- Value 6415
  0,                                      !- Value 6416
  0,                                      !- Value 6417
  0,                                      !- Value 6418
  0,                                      !- Value 6419
  0,                                      !- Value 6420
  0,                                      !- Value 6421
  0,                                      !- Value 6422
  0,                                      !- Value 6423
  0,                                      !- Value 6424
  0,                                      !- Value 6425
  0,                                      !- Value 6426
  0.75,                                   !- Value 6427
  0.75,                                   !- Value 6428
  0.75,                                   !- Value 6429
  0.75,                                   !- Value 6430
  0.75,                                   !- Value 6431
  0.75,                                   !- Value 6432
  0.75,                                   !- Value 6433
  0.75,                                   !- Value 6434
  0.75,                                   !- Value 6435
  0.75,                                   !- Value 6436
  0.75,                                   !- Value 6437
  0.75,                                   !- Value 6438
  0,                                      !- Value 6439
  0,                                      !- Value 6440
  0,                                      !- Value 6441
  0,                                      !- Value 6442
  0,                                      !- Value 6443
  0,                                      !- Value 6444
  0,                                      !- Value 6445
  0,                                      !- Value 6446
  0,                                      !- Value 6447
  0,                                      !- Value 6448
  0,                                      !- Value 6449
  0,                                      !- Value 6450
  0.75,                                   !- Value 6451
  0.75,                                   !- Value 6452
  0.75,                                   !- Value 6453
  0.75,                                   !- Value 6454
  0.75,                                   !- Value 6455
  0.75,                                   !- Value 6456
  0.75,                                   !- Value 6457
  0.75,                                   !- Value 6458
  0.75,                                   !- Value 6459
  0.75,                                   !- Value 6460
  0.75,                                   !- Value 6461
  0.75,                                   !- Value 6462
  0,                                      !- Value 6463
  0,                                      !- Value 6464
  0,                                      !- Value 6465
  0,                                      !- Value 6466
  0,                                      !- Value 6467
  0,                                      !- Value 6468
  0,                                      !- Value 6469
  0,                                      !- Value 6470
  0,                                      !- Value 6471
  0,                                      !- Value 6472
  0,                                      !- Value 6473
  0,                                      !- Value 6474
  0.75,                                   !- Value 6475
  0.75,                                   !- Value 6476
  0.75,                                   !- Value 6477
  0.75,                                   !- Value 6478
  0.75,                                   !- Value 6479
  0.75,                                   !- Value 6480
  0.75,                                   !- Value 6481
  0.75,                                   !- Value 6482
  0.75,                                   !- Value 6483
  0.75,                                   !- Value 6484
  0.75,                                   !- Value 6485
  0.75,                                   !- Value 6486
  0,                                      !- Value 6487
  0,                                      !- Value 6488
  0,                                      !- Value 6489
  0,                                      !- Value 6490
  0,                                      !- Value 6491
  0,                                      !- Value 6492
  0,                                      !- Value 6493
  0,                                      !- Value 6494
  0,                                      !- Value 6495
  0,                                      !- Value 6496
  0,                                      !- Value 6497
  0,                                      !- Value 6498
  0.75,                                   !- Value 6499
  0.75,                                   !- Value 6500
  0.75,                                   !- Value 6501
  0.75,                                   !- Value 6502
  0.75,                                   !- Value 6503
  0.75,                                   !- Value 6504
  0.75,                                   !- Value 6505
  0.75,                                   !- Value 6506
  0.75,                                   !- Value 6507
  0.75,                                   !- Value 6508
  0.75,                                   !- Value 6509
  0.75,                                   !- Value 6510
  0,                                      !- Value 6511
  0,                                      !- Value 6512
  0,                                      !- Value 6513
  0,                                      !- Value 6514
  0,                                      !- Value 6515
  0,                                      !- Value 6516
  0,                                      !- Value 6517
  0,                                      !- Value 6518
  0,                                      !- Value 6519
  0,                                      !- Value 6520
  0,                                      !- Value 6521
  0,                                      !- Value 6522
  0.75,                                   !- Value 6523
  0.75,                                   !- Value 6524
  0.75,                                   !- Value 6525
  0.75,                                   !- Value 6526
  0.75,                                   !- Value 6527
  0.75,                                   !- Value 6528
  0.75,                                   !- Value 6529
  0.75,                                   !- Value 6530
  0.75,                                   !- Value 6531
  0.75,                                   !- Value 6532
  0.75,                                   !- Value 6533
  0.75,                                   !- Value 6534
  0,                                      !- Value 6535
  0,                                      !- Value 6536
  0,                                      !- Value 6537
  0,                                      !- Value 6538
  0,                                      !- Value 6539
  0,                                      !- Value 6540
  0,                                      !- Value 6541
  0,                                      !- Value 6542
  0,                                      !- Value 6543
  0,                                      !- Value 6544
  0,                                      !- Value 6545
  0,                                      !- Value 6546
  0.75,                                   !- Value 6547
  0.75,                                   !- Value 6548
  0.75,                                   !- Value 6549
  0.75,                                   !- Value 6550
  0.75,                                   !- Value 6551
  0.75,                                   !- Value 6552
  0.75,                                   !- Value 6553
  0.75,                                   !- Value 6554
  0.75,                                   !- Value 6555
  0.75,                                   !- Value 6556
  0.75,                                   !- Value 6557
  0.75,                                   !- Value 6558
  0,                                      !- Value 6559
  0,                                      !- Value 6560
  0,                                      !- Value 6561
  0,                                      !- Value 6562
  0,                                      !- Value 6563
  0,                                      !- Value 6564
  0,                                      !- Value 6565
  0,                                      !- Value 6566
  0,                                      !- Value 6567
  0,                                      !- Value 6568
  0,                                      !- Value 6569
  0,                                      !- Value 6570
  0.75,                                   !- Value 6571
  0.75,                                   !- Value 6572
  0.75,                                   !- Value 6573
  0.75,                                   !- Value 6574
  0.75,                                   !- Value 6575
  0.75,                                   !- Value 6576
  0.75,                                   !- Value 6577
  0.75,                                   !- Value 6578
  0.75,                                   !- Value 6579
  0.75,                                   !- Value 6580
  0.75,                                   !- Value 6581
  0.75,                                   !- Value 6582
  0,                                      !- Value 6583
  0,                                      !- Value 6584
  0,                                      !- Value 6585
  0,                                      !- Value 6586
  0,                                      !- Value 6587
  0,                                      !- Value 6588
  0,                                      !- Value 6589
  0,                                      !- Value 6590
  0,                                      !- Value 6591
  0,                                      !- Value 6592
  0,                                      !- Value 6593
  0,                                      !- Value 6594
  0.75,                                   !- Value 6595
  0.75,                                   !- Value 6596
  0.75,                                   !- Value 6597
  0.75,                                   !- Value 6598
  0.75,                                   !- Value 6599
  0.75,                                   !- Value 6600
  0.75,                                   !- Value 6601
  0.75,                                   !- Value 6602
  0.75,                                   !- Value 6603
  0.75,                                   !- Value 6604
  0.75,                                   !- Value 6605
  0.75,                                   !- Value 6606
  0,                                      !- Value 6607
  0,                                      !- Value 6608
  0,                                      !- Value 6609
  0,                                      !- Value 6610
  0,                                      !- Value 6611
  0,                                      !- Value 6612
  0,                                      !- Value 6613
  0,                                      !- Value 6614
  0,                                      !- Value 6615
  0,                                      !- Value 6616
  0,                                      !- Value 6617
  0,                                      !- Value 6618
  0.75,                                   !- Value 6619
  0.75,                                   !- Value 6620
  0.75,                                   !- Value 6621
  0.75,                                   !- Value 6622
  0.75,                                   !- Value 6623
  0.75,                                   !- Value 6624
  0.75,                                   !- Value 6625
  0.75,                                   !- Value 6626
  0.75,                                   !- Value 6627
  0.75,                                   !- Value 6628
  0.75,                                   !- Value 6629
  0.75,                                   !- Value 6630
  0,                                      !- Value 6631
  0,                                      !- Value 6632
  0,                                      !- Value 6633
  0,                                      !- Value 6634
  0,                                      !- Value 6635
  0,                                      !- Value 6636
  0,                                      !- Value 6637
  0,                                      !- Value 6638
  0,                                      !- Value 6639
  0,                                      !- Value 6640
  0,                                      !- Value 6641
  0,                                      !- Value 6642
  0.75,                                   !- Value 6643
  0.75,                                   !- Value 6644
  0.75,                                   !- Value 6645
  0.75,                                   !- Value 6646
  0.75,                                   !- Value 6647
  0.75,                                   !- Value 6648
  0.75,                                   !- Value 6649
  0.75,                                   !- Value 6650
  0.75,                                   !- Value 6651
  0.75,                                   !- Value 6652
  0.75,                                   !- Value 6653
  0.75,                                   !- Value 6654
  0,                                      !- Value 6655
  0,                                      !- Value 6656
  0,                                      !- Value 6657
  0,                                      !- Value 6658
  0,                                      !- Value 6659
  0,                                      !- Value 6660
  0,                                      !- Value 6661
  0,                                      !- Value 6662
  0,                                      !- Value 6663
  0,                                      !- Value 6664
  0,                                      !- Value 6665
  0,                                      !- Value 6666
  0.75,                                   !- Value 6667
  0.75,                                   !- Value 6668
  0.75,                                   !- Value 6669
  0.75,                                   !- Value 6670
  0.75,                                   !- Value 6671
  0.75,                                   !- Value 6672
  0.75,                                   !- Value 6673
  0.75,                                   !- Value 6674
  0.75,                                   !- Value 6675
  0.75,                                   !- Value 6676
  0.75,                                   !- Value 6677
  0.75,                                   !- Value 6678
  0,                                      !- Value 6679
  0,                                      !- Value 6680
  0,                                      !- Value 6681
  0,                                      !- Value 6682
  0,                                      !- Value 6683
  0,                                      !- Value 6684
  0,                                      !- Value 6685
  0,                                      !- Value 6686
  0,                                      !- Value 6687
  0,                                      !- Value 6688
  0,                                      !- Value 6689
  0,                                      !- Value 6690
  0.75,                                   !- Value 6691
  0.75,                                   !- Value 6692
  0.75,                                   !- Value 6693
  0.75,                                   !- Value 6694
  0.75,                                   !- Value 6695
  0.75,                                   !- Value 6696
  0.75,                                   !- Value 6697
  0.75,                                   !- Value 6698
  0.75,                                   !- Value 6699
  0.75,                                   !- Value 6700
  0.75,                                   !- Value 6701
  0.75,                                   !- Value 6702
  0,                                      !- Value 6703
  0,                                      !- Value 6704
  0,                                      !- Value 6705
  0,                                      !- Value 6706
  0,                                      !- Value 6707
  0,                                      !- Value 6708
  0,                                      !- Value 6709
  0,                                      !- Value 6710
  0,                                      !- Value 6711
  0,                                      !- Value 6712
  0,                                      !- Value 6713
  0,                                      !- Value 6714
  0.75,                                   !- Value 6715
  0.75,                                   !- Value 6716
  0.75,                                   !- Value 6717
  0.75,                                   !- Value 6718
  0.75,                                   !- Value 6719
  0.75,                                   !- Value 6720
  0.75,                                   !- Value 6721
  0.75,                                   !- Value 6722
  0.75,                                   !- Value 6723
  0.75,                                   !- Value 6724
  0.75,                                   !- Value 6725
  0.75,                                   !- Value 6726
  0,                                      !- Value 6727
  0,                                      !- Value 6728
  0,                                      !- Value 6729
  0,                                      !- Value 6730
  0,                                      !- Value 6731
  0,                                      !- Value 6732
  0,                                      !- Value 6733
  0,                                      !- Value 6734
  0,                                      !- Value 6735
  0,                                      !- Value 6736
  0,                                      !- Value 6737
  0,                                      !- Value 6738
  0.75,                                   !- Value 6739
  0.75,                                   !- Value 6740
  0.75,                                   !- Value 6741
  0.75,                                   !- Value 6742
  0.75,                                   !- Value 6743
  0.75,                                   !- Value 6744
  0.75,                                   !- Value 6745
  0.75,                                   !- Value 6746
  0.75,                                   !- Value 6747
  0.75,                                   !- Value 6748
  0.75,                                   !- Value 6749
  0.75,                                   !- Value 6750
  0,                                      !- Value 6751
  0,                                      !- Value 6752
  0,                                      !- Value 6753
  0,                                      !- Value 6754
  0,                                      !- Value 6755
  0,                                      !- Value 6756
  0,                                      !- Value 6757
  0,                                      !- Value 6758
  0,                                      !- Value 6759
  0,                                      !- Value 6760
  0,                                      !- Value 6761
  0,                                      !- Value 6762
  0.75,                                   !- Value 6763
  0.75,                                   !- Value 6764
  0.75,                                   !- Value 6765
  0.75,                                   !- Value 6766
  0.75,                                   !- Value 6767
  0.75,                                   !- Value 6768
  0.75,                                   !- Value 6769
  0.75,                                   !- Value 6770
  0.75,                                   !- Value 6771
  0.75,                                   !- Value 6772
  0.75,                                   !- Value 6773
  0.75,                                   !- Value 6774
  0,                                      !- Value 6775
  0,                                      !- Value 6776
  0,                                      !- Value 6777
  0,                                      !- Value 6778
  0,                                      !- Value 6779
  0,                                      !- Value 6780
  0,                                      !- Value 6781
  0,                                      !- Value 6782
  0,                                      !- Value 6783
  0,                                      !- Value 6784
  0,                                      !- Value 6785
  0,                                      !- Value 6786
  0.75,                                   !- Value 6787
  0.75,                                   !- Value 6788
  0.75,                                   !- Value 6789
  0.75,                                   !- Value 6790
  0.75,                                   !- Value 6791
  0.75,                                   !- Value 6792
  0.75,                                   !- Value 6793
  0.75,                                   !- Value 6794
  0.75,                                   !- Value 6795
  0.75,                                   !- Value 6796
  0.75,                                   !- Value 6797
  0.75,                                   !- Value 6798
  0,                                      !- Value 6799
  0,                                      !- Value 6800
  0,                                      !- Value 6801
  0,                                      !- Value 6802
  0,                                      !- Value 6803
  0,                                      !- Value 6804
  0,                                      !- Value 6805
  0,                                      !- Value 6806
  0,                                      !- Value 6807
  0,                                      !- Value 6808
  0,                                      !- Value 6809
  0,                                      !- Value 6810
  0.75,                                   !- Value 6811
  0.75,                                   !- Value 6812
  0.75,                                   !- Value 6813
  0.75,                                   !- Value 6814
  0.75,                                   !- Value 6815
  0.75,                                   !- Value 6816
  0.75,                                   !- Value 6817
  0.75,                                   !- Value 6818
  0.75,                                   !- Value 6819
  0.75,                                   !- Value 6820
  0.75,                                   !- Value 6821
  0.75,                                   !- Value 6822
  0,                                      !- Value 6823
  0,                                      !- Value 6824
  0,                                      !- Value 6825
  0,                                      !- Value 6826
  0,                                      !- Value 6827
  0,                                      !- Value 6828
  0,                                      !- Value 6829
  0,                                      !- Value 6830
  0,                                      !- Value 6831
  0,                                      !- Value 6832
  0,                                      !- Value 6833
  0,                                      !- Value 6834
  0.75,                                   !- Value 6835
  0.75,                                   !- Value 6836
  0.75,                                   !- Value 6837
  0.75,                                   !- Value 6838
  0.75,                                   !- Value 6839
  0.75,                                   !- Value 6840
  0.75,                                   !- Value 6841
  0.75,                                   !- Value 6842
  0.75,                                   !- Value 6843
  0.75,                                   !- Value 6844
  0.75,                                   !- Value 6845
  0.75,                                   !- Value 6846
  0,                                      !- Value 6847
  0,                                      !- Value 6848
  0,                                      !- Value 6849
  0,                                      !- Value 6850
  0,                                      !- Value 6851
  0,                                      !- Value 6852
  0,                                      !- Value 6853
  0,                                      !- Value 6854
  0,                                      !- Value 6855
  0,                                      !- Value 6856
  0,                                      !- Value 6857
  0,                                      !- Value 6858
  0.75,                                   !- Value 6859
  0.75,                                   !- Value 6860
  0.75,                                   !- Value 6861
  0.75,                                   !- Value 6862
  0.75,                                   !- Value 6863
  0.75,                                   !- Value 6864
  0.75,                                   !- Value 6865
  0.75,                                   !- Value 6866
  0.75,                                   !- Value 6867
  0.75,                                   !- Value 6868
  0.75,                                   !- Value 6869
  0.75,                                   !- Value 6870
  0,                                      !- Value 6871
  0,                                      !- Value 6872
  0,                                      !- Value 6873
  0,                                      !- Value 6874
  0,                                      !- Value 6875
  0,                                      !- Value 6876
  0,                                      !- Value 6877
  0,                                      !- Value 6878
  0,                                      !- Value 6879
  0,                                      !- Value 6880
  0,                                      !- Value 6881
  0,                                      !- Value 6882
  0.75,                                   !- Value 6883
  0.75,                                   !- Value 6884
  0.75,                                   !- Value 6885
  0.75,                                   !- Value 6886
  0.75,                                   !- Value 6887
  0.75,                                   !- Value 6888
  0.75,                                   !- Value 6889
  0.75,                                   !- Value 6890
  0.75,                                   !- Value 6891
  0.75,                                   !- Value 6892
  0.75,                                   !- Value 6893
  0.75,                                   !- Value 6894
  0,                                      !- Value 6895
  0,                                      !- Value 6896
  0,                                      !- Value 6897
  0,                                      !- Value 6898
  0,                                      !- Value 6899
  0,                                      !- Value 6900
  0,                                      !- Value 6901
  0,                                      !- Value 6902
  0,                                      !- Value 6903
  0,                                      !- Value 6904
  0,                                      !- Value 6905
  0,                                      !- Value 6906
  0.75,                                   !- Value 6907
  0.75,                                   !- Value 6908
  0.75,                                   !- Value 6909
  0.75,                                   !- Value 6910
  0.75,                                   !- Value 6911
  0.75,                                   !- Value 6912
  0.75,                                   !- Value 6913
  0.75,                                   !- Value 6914
  0.75,                                   !- Value 6915
  0.75,                                   !- Value 6916
  0.75,                                   !- Value 6917
  0.75,                                   !- Value 6918
  0,                                      !- Value 6919
  0,                                      !- Value 6920
  0,                                      !- Value 6921
  0,                                      !- Value 6922
  0,                                      !- Value 6923
  0,                                      !- Value 6924
  0,                                      !- Value 6925
  0,                                      !- Value 6926
  0,                                      !- Value 6927
  0,                                      !- Value 6928
  0,                                      !- Value 6929
  0,                                      !- Value 6930
  0.75,                                   !- Value 6931
  0.75,                                   !- Value 6932
  0.75,                                   !- Value 6933
  0.75,                                   !- Value 6934
  0.75,                                   !- Value 6935
  0.75,                                   !- Value 6936
  0.75,                                   !- Value 6937
  0.75,                                   !- Value 6938
  0.75,                                   !- Value 6939
  0.75,                                   !- Value 6940
  0.75,                                   !- Value 6941
  0.75,                                   !- Value 6942
  0,                                      !- Value 6943
  0,                                      !- Value 6944
  0,                                      !- Value 6945
  0,                                      !- Value 6946
  0,                                      !- Value 6947
  0,                                      !- Value 6948
  0,                                      !- Value 6949
  0,                                      !- Value 6950
  0,                                      !- Value 6951
  0,                                      !- Value 6952
  0,                                      !- Value 6953
  0,                                      !- Value 6954
  0.75,                                   !- Value 6955
  0.75,                                   !- Value 6956
  0.75,                                   !- Value 6957
  0.75,                                   !- Value 6958
  0.75,                                   !- Value 6959
  0.75,                                   !- Value 6960
  0.75,                                   !- Value 6961
  0.75,                                   !- Value 6962
  0.75,                                   !- Value 6963
  0.75,                                   !- Value 6964
  0.75,                                   !- Value 6965
  0.75,                                   !- Value 6966
  0,                                      !- Value 6967
  0,                                      !- Value 6968
  0,                                      !- Value 6969
  0,                                      !- Value 6970
  0,                                      !- Value 6971
  0,                                      !- Value 6972
  0,                                      !- Value 6973
  0,                                      !- Value 6974
  0,                                      !- Value 6975
  0,                                      !- Value 6976
  0,                                      !- Value 6977
  0,                                      !- Value 6978
  0.75,                                   !- Value 6979
  0.75,                                   !- Value 6980
  0.75,                                   !- Value 6981
  0.75,                                   !- Value 6982
  0.75,                                   !- Value 6983
  0.75,                                   !- Value 6984
  0.75,                                   !- Value 6985
  0.75,                                   !- Value 6986
  0.75,                                   !- Value 6987
  0.75,                                   !- Value 6988
  0.75,                                   !- Value 6989
  0.75,                                   !- Value 6990
  0,                                      !- Value 6991
  0,                                      !- Value 6992
  0,                                      !- Value 6993
  0,                                      !- Value 6994
  0,                                      !- Value 6995
  0,                                      !- Value 6996
  0,                                      !- Value 6997
  0,                                      !- Value 6998
  0,                                      !- Value 6999
  0,                                      !- Value 7000
  0,                                      !- Value 7001
  0,                                      !- Value 7002
  0.75,                                   !- Value 7003
  0.75,                                   !- Value 7004
  0.75,                                   !- Value 7005
  0.75,                                   !- Value 7006
  0.75,                                   !- Value 7007
  0.75,                                   !- Value 7008
  0.75,                                   !- Value 7009
  0.75,                                   !- Value 7010
  0.75,                                   !- Value 7011
  0.75,                                   !- Value 7012
  0.75,                                   !- Value 7013
  0.75,                                   !- Value 7014
  0,                                      !- Value 7015
  0,                                      !- Value 7016
  0,                                      !- Value 7017
  0,                                      !- Value 7018
  0,                                      !- Value 7019
  0,                                      !- Value 7020
  0,                                      !- Value 7021
  0,                                      !- Value 7022
  0,                                      !- Value 7023
  0,                                      !- Value 7024
  0,                                      !- Value 7025
  0,                                      !- Value 7026
  0.75,                                   !- Value 7027
  0.75,                                   !- Value 7028
  0.75,                                   !- Value 7029
  0.75,                                   !- Value 7030
  0.75,                                   !- Value 7031
  0.75,                                   !- Value 7032
  0.75,                                   !- Value 7033
  0.75,                                   !- Value 7034
  0.75,                                   !- Value 7035
  0.75,                                   !- Value 7036
  0.75,                                   !- Value 7037
  0.75,                                   !- Value 7038
  0,                                      !- Value 7039
  0,                                      !- Value 7040
  0,                                      !- Value 7041
  0,                                      !- Value 7042
  0,                                      !- Value 7043
  0,                                      !- Value 7044
  0,                                      !- Value 7045
  0,                                      !- Value 7046
  0,                                      !- Value 7047
  0,                                      !- Value 7048
  0,                                      !- Value 7049
  0,                                      !- Value 7050
  0.75,                                   !- Value 7051
  0.75,                                   !- Value 7052
  0.75,                                   !- Value 7053
  0.75,                                   !- Value 7054
  0.75,                                   !- Value 7055
  0.75,                                   !- Value 7056
  0.75,                                   !- Value 7057
  0.75,                                   !- Value 7058
  0.75,                                   !- Value 7059
  0.75,                                   !- Value 7060
  0.75,                                   !- Value 7061
  0.75,                                   !- Value 7062
  0,                                      !- Value 7063
  0,                                      !- Value 7064
  0,                                      !- Value 7065
  0,                                      !- Value 7066
  0,                                      !- Value 7067
  0,                                      !- Value 7068
  0,                                      !- Value 7069
  0,                                      !- Value 7070
  0,                                      !- Value 7071
  0,                                      !- Value 7072
  0,                                      !- Value 7073
  0,                                      !- Value 7074
  0.75,                                   !- Value 7075
  0.75,                                   !- Value 7076
  0.75,                                   !- Value 7077
  0.75,                                   !- Value 7078
  0.75,                                   !- Value 7079
  0.75,                                   !- Value 7080
  0.75,                                   !- Value 7081
  0.75,                                   !- Value 7082
  0.75,                                   !- Value 7083
  0.75,                                   !- Value 7084
  0.75,                                   !- Value 7085
  0.75,                                   !- Value 7086
  0,                                      !- Value 7087
  0,                                      !- Value 7088
  0,                                      !- Value 7089
  0,                                      !- Value 7090
  0,                                      !- Value 7091
  0,                                      !- Value 7092
  0,                                      !- Value 7093
  0,                                      !- Value 7094
  0,                                      !- Value 7095
  0,                                      !- Value 7096
  0,                                      !- Value 7097
  0,                                      !- Value 7098
  0.75,                                   !- Value 7099
  0.75,                                   !- Value 7100
  0.75,                                   !- Value 7101
  0.75,                                   !- Value 7102
  0.75,                                   !- Value 7103
  0.75,                                   !- Value 7104
  0.75,                                   !- Value 7105
  0.75,                                   !- Value 7106
  0.75,                                   !- Value 7107
  0.75,                                   !- Value 7108
  0.75,                                   !- Value 7109
  0.75,                                   !- Value 7110
  0,                                      !- Value 7111
  0,                                      !- Value 7112
  0,                                      !- Value 7113
  0,                                      !- Value 7114
  0,                                      !- Value 7115
  0,                                      !- Value 7116
  0,                                      !- Value 7117
  0,                                      !- Value 7118
  0,                                      !- Value 7119
  0,                                      !- Value 7120
  0,                                      !- Value 7121
  0,                                      !- Value 7122
  0.75,                                   !- Value 7123
  0.75,                                   !- Value 7124
  0.75,                                   !- Value 7125
  0.75,                                   !- Value 7126
  0.75,                                   !- Value 7127
  0.75,                                   !- Value 7128
  0.75,                                   !- Value 7129
  0.75,                                   !- Value 7130
  0.75,                                   !- Value 7131
  0.75,                                   !- Value 7132
  0.75,                                   !- Value 7133
  0.75,                                   !- Value 7134
  0,                                      !- Value 7135
  0,                                      !- Value 7136
  0,                                      !- Value 7137
  0,                                      !- Value 7138
  0,                                      !- Value 7139
  0,                                      !- Value 7140
  0,                                      !- Value 7141
  0,                                      !- Value 7142
  0,                                      !- Value 7143
  0,                                      !- Value 7144
  0,                                      !- Value 7145
  0,                                      !- Value 7146
  0.75,                                   !- Value 7147
  0.75,                                   !- Value 7148
  0.75,                                   !- Value 7149
  0.75,                                   !- Value 7150
  0.75,                                   !- Value 7151
  0.75,                                   !- Value 7152
  0.75,                                   !- Value 7153
  0.75,                                   !- Value 7154
  0.75,                                   !- Value 7155
  0.75,                                   !- Value 7156
  0.75,                                   !- Value 7157
  0.75,                                   !- Value 7158
  0,                                      !- Value 7159
  0,                                      !- Value 7160
  0,                                      !- Value 7161
  0,                                      !- Value 7162
  0,                                      !- Value 7163
  0,                                      !- Value 7164
  0,                                      !- Value 7165
  0,                                      !- Value 7166
  0,                                      !- Value 7167
  0,                                      !- Value 7168
  0,                                      !- Value 7169
  0,                                      !- Value 7170
  0.75,                                   !- Value 7171
  0.75,                                   !- Value 7172
  0.75,                                   !- Value 7173
  0.75,                                   !- Value 7174
  0.75,                                   !- Value 7175
  0.75,                                   !- Value 7176
  0.75,                                   !- Value 7177
  0.75,                                   !- Value 7178
  0.75,                                   !- Value 7179
  0.75,                                   !- Value 7180
  0.75,                                   !- Value 7181
  0.75,                                   !- Value 7182
  0,                                      !- Value 7183
  0,                                      !- Value 7184
  0,                                      !- Value 7185
  0,                                      !- Value 7186
  0,                                      !- Value 7187
  0,                                      !- Value 7188
  0,                                      !- Value 7189
  0,                                      !- Value 7190
  0,                                      !- Value 7191
  0,                                      !- Value 7192
  0,                                      !- Value 7193
  0,                                      !- Value 7194
  0.75,                                   !- Value 7195
  0.75,                                   !- Value 7196
  0.75,                                   !- Value 7197
  0.75,                                   !- Value 7198
  0.75,                                   !- Value 7199
  0.75,                                   !- Value 7200
  0.75,                                   !- Value 7201
  0.75,                                   !- Value 7202
  0.75,                                   !- Value 7203
  0.75,                                   !- Value 7204
  0.75,                                   !- Value 7205
  0.75,                                   !- Value 7206
  0,                                      !- Value 7207
  0,                                      !- Value 7208
  0,                                      !- Value 7209
  0,                                      !- Value 7210
  0,                                      !- Value 7211
  0,                                      !- Value 7212
  0,                                      !- Value 7213
  0,                                      !- Value 7214
  0,                                      !- Value 7215
  0,                                      !- Value 7216
  0,                                      !- Value 7217
  0,                                      !- Value 7218
  0.75,                                   !- Value 7219
  0.75,                                   !- Value 7220
  0.75,                                   !- Value 7221
  0.75,                                   !- Value 7222
  0.75,                                   !- Value 7223
  0.75,                                   !- Value 7224
  0.75,                                   !- Value 7225
  0.75,                                   !- Value 7226
  0.75,                                   !- Value 7227
  0.75,                                   !- Value 7228
  0.75,                                   !- Value 7229
  0.75,                                   !- Value 7230
  0,                                      !- Value 7231
  0,                                      !- Value 7232
  0,                                      !- Value 7233
  0,                                      !- Value 7234
  0,                                      !- Value 7235
  0,                                      !- Value 7236
  0,                                      !- Value 7237
  0,                                      !- Value 7238
  0,                                      !- Value 7239
  0,                                      !- Value 7240
  0,                                      !- Value 7241
  0,                                      !- Value 7242
  0.75,                                   !- Value 7243
  0.75,                                   !- Value 7244
  0.75,                                   !- Value 7245
  0.75,                                   !- Value 7246
  0.75,                                   !- Value 7247
  0.75,                                   !- Value 7248
  0.75,                                   !- Value 7249
  0.75,                                   !- Value 7250
  0.75,                                   !- Value 7251
  0.75,                                   !- Value 7252
  0.75,                                   !- Value 7253
  0.75,                                   !- Value 7254
  0,                                      !- Value 7255
  0,                                      !- Value 7256
  0,                                      !- Value 7257
  0,                                      !- Value 7258
  0,                                      !- Value 7259
  0,                                      !- Value 7260
  0,                                      !- Value 7261
  0,                                      !- Value 7262
  0,                                      !- Value 7263
  0,                                      !- Value 7264
  0,                                      !- Value 7265
  0,                                      !- Value 7266
  0.75,                                   !- Value 7267
  0.75,                                   !- Value 7268
  0.75,                                   !- Value 7269
  0.75,                                   !- Value 7270
  0.75,                                   !- Value 7271
  0.75,                                   !- Value 7272
  0.75,                                   !- Value 7273
  0.75,                                   !- Value 7274
  0.75,                                   !- Value 7275
  0.75,                                   !- Value 7276
  0.75,                                   !- Value 7277
  0.75,                                   !- Value 7278
  0,                                      !- Value 7279
  0,                                      !- Value 7280
  0,                                      !- Value 7281
  0,                                      !- Value 7282
  0,                                      !- Value 7283
  0,                                      !- Value 7284
  0,                                      !- Value 7285
  0,                                      !- Value 7286
  0,                                      !- Value 7287
  0,                                      !- Value 7288
  0,                                      !- Value 7289
  0,                                      !- Value 7290
  0.75,                                   !- Value 7291
  0.75,                                   !- Value 7292
  0.75,                                   !- Value 7293
  0.75,                                   !- Value 7294
  0.75,                                   !- Value 7295
  0.75,                                   !- Value 7296
  0.75,                                   !- Value 7297
  0.75,                                   !- Value 7298
  0.75,                                   !- Value 7299
  0.75,                                   !- Value 7300
  0.75,                                   !- Value 7301
  0.75,                                   !- Value 7302
  0.75,                                   !- Value 7303
  0,                                      !- Value 7304
  0,                                      !- Value 7305
  0,                                      !- Value 7306
  0,                                      !- Value 7307
  0,                                      !- Value 7308
  0,                                      !- Value 7309
  0,                                      !- Value 7310
  0,                                      !- Value 7311
  0,                                      !- Value 7312
  0,                                      !- Value 7313
  0.75,                                   !- Value 7314
  0.75,                                   !- Value 7315
  0.75,                                   !- Value 7316
  0.75,                                   !- Value 7317
  0.75,                                   !- Value 7318
  0.75,                                   !- Value 7319
  0.75,                                   !- Value 7320
  0.75,                                   !- Value 7321
  0.75,                                   !- Value 7322
  0.75,                                   !- Value 7323
  0.75,                                   !- Value 7324
  0.75,                                   !- Value 7325
  0.75,                                   !- Value 7326
  0.75,                                   !- Value 7327
  0,                                      !- Value 7328
  0,                                      !- Value 7329
  0,                                      !- Value 7330
  0,                                      !- Value 7331
  0,                                      !- Value 7332
  0,                                      !- Value 7333
  0,                                      !- Value 7334
  0,                                      !- Value 7335
  0,                                      !- Value 7336
  0,                                      !- Value 7337
  0.75,                                   !- Value 7338
  0.75,                                   !- Value 7339
  0.75,                                   !- Value 7340
  0.75,                                   !- Value 7341
  0.75,                                   !- Value 7342
  0.75,                                   !- Value 7343
  0.75,                                   !- Value 7344
  0.75,                                   !- Value 7345
  0.75,                                   !- Value 7346
  0.75,                                   !- Value 7347
  0.75,                                   !- Value 7348
  0.75,                                   !- Value 7349
  0.75,                                   !- Value 7350
  0.75,                                   !- Value 7351
  0,                                      !- Value 7352
  0,                                      !- Value 7353
  0,                                      !- Value 7354
  0,                                      !- Value 7355
  0,                                      !- Value 7356
  0,                                      !- Value 7357
  0,                                      !- Value 7358
  0,                                      !- Value 7359
  0,                                      !- Value 7360
  0,                                      !- Value 7361
  0.75,                                   !- Value 7362
  0.75,                                   !- Value 7363
  0.75,                                   !- Value 7364
  0.75,                                   !- Value 7365
  0.75,                                   !- Value 7366
  0.75,                                   !- Value 7367
  0.75,                                   !- Value 7368
  0.75,                                   !- Value 7369
  0.75,                                   !- Value 7370
  0.75,                                   !- Value 7371
  0.75,                                   !- Value 7372
  0.75,                                   !- Value 7373
  0.75,                                   !- Value 7374
  0.75,                                   !- Value 7375
  0,                                      !- Value 7376
  0,                                      !- Value 7377
  0,                                      !- Value 7378
  0,                                      !- Value 7379
  0,                                      !- Value 7380
  0,                                      !- Value 7381
  0,                                      !- Value 7382
  0,                                      !- Value 7383
  0,                                      !- Value 7384
  0,                                      !- Value 7385
  0.75,                                   !- Value 7386
  0.75,                                   !- Value 7387
  0.75,                                   !- Value 7388
  0.75,                                   !- Value 7389
  0.75,                                   !- Value 7390
  0.75,                                   !- Value 7391
  0.75,                                   !- Value 7392
  0.75,                                   !- Value 7393
  0.75,                                   !- Value 7394
  0.75,                                   !- Value 7395
  0.75,                                   !- Value 7396
  0.75,                                   !- Value 7397
  0.75,                                   !- Value 7398
  0.75,                                   !- Value 7399
  0,                                      !- Value 7400
  0,                                      !- Value 7401
  0,                                      !- Value 7402
  0,                                      !- Value 7403
  0,                                      !- Value 7404
  0,                                      !- Value 7405
  0,                                      !- Value 7406
  0,                                      !- Value 7407
  0,                                      !- Value 7408
  0,                                      !- Value 7409
  0.75,                                   !- Value 7410
  0.703809248,                            !- Value 7411
  0.75,                                   !- Value 7412
  0.75,                                   !- Value 7413
  0.75,                                   !- Value 7414
  0.75,                                   !- Value 7415
  0.75,                                   !- Value 7416
  0.75,                                   !- Value 7417
  0.75,                                   !- Value 7418
  0.75,                                   !- Value 7419
  0.75,                                   !- Value 7420
  0.75,                                   !- Value 7421
  0.75,                                   !- Value 7422
  0.75,                                   !- Value 7423
  0,                                      !- Value 7424
  0,                                      !- Value 7425
  0,                                      !- Value 7426
  0,                                      !- Value 7427
  0,                                      !- Value 7428
  0,                                      !- Value 7429
  0,                                      !- Value 7430
  0,                                      !- Value 7431
  0,                                      !- Value 7432
  0,                                      !- Value 7433
  0.75,                                   !- Value 7434
  0.75,                                   !- Value 7435
  0.75,                                   !- Value 7436
  0.75,                                   !- Value 7437
  0.75,                                   !- Value 7438
  0.75,                                   !- Value 7439
  0.75,                                   !- Value 7440
  0.75,                                   !- Value 7441
  0.75,                                   !- Value 7442
  0.75,                                   !- Value 7443
  0.75,                                   !- Value 7444
  0.75,                                   !- Value 7445
  0.75,                                   !- Value 7446
  0.75,                                   !- Value 7447
  0,                                      !- Value 7448
  0,                                      !- Value 7449
  0,                                      !- Value 7450
  0,                                      !- Value 7451
  0,                                      !- Value 7452
  0,                                      !- Value 7453
  0,                                      !- Value 7454
  0,                                      !- Value 7455
  0,                                      !- Value 7456
  0,                                      !- Value 7457
  0.75,                                   !- Value 7458
  0.75,                                   !- Value 7459
  0.75,                                   !- Value 7460
  0.75,                                   !- Value 7461
  0.75,                                   !- Value 7462
  0.75,                                   !- Value 7463
  0.75,                                   !- Value 7464
  0.75,                                   !- Value 7465
  0.75,                                   !- Value 7466
  0.75,                                   !- Value 7467
  0.75,                                   !- Value 7468
  0.75,                                   !- Value 7469
  0.75,                                   !- Value 7470
  0.75,                                   !- Value 7471
  0,                                      !- Value 7472
  0,                                      !- Value 7473
  0,                                      !- Value 7474
  0,                                      !- Value 7475
  0,                                      !- Value 7476
  0,                                      !- Value 7477
  0,                                      !- Value 7478
  0,                                      !- Value 7479
  0,                                      !- Value 7480
  0,                                      !- Value 7481
  0.75,                                   !- Value 7482
  0.75,                                   !- Value 7483
  0.75,                                   !- Value 7484
  0.75,                                   !- Value 7485
  0.75,                                   !- Value 7486
  0.75,                                   !- Value 7487
  0.75,                                   !- Value 7488
  0.75,                                   !- Value 7489
  0.75,                                   !- Value 7490
  0.75,                                   !- Value 7491
  0.75,                                   !- Value 7492
  0.75,                                   !- Value 7493
  0.75,                                   !- Value 7494
  0.75,                                   !- Value 7495
  0,                                      !- Value 7496
  0,                                      !- Value 7497
  0,                                      !- Value 7498
  0,                                      !- Value 7499
  0,                                      !- Value 7500
  0,                                      !- Value 7501
  0,                                      !- Value 7502
  0,                                      !- Value 7503
  0,                                      !- Value 7504
  0,                                      !- Value 7505
  0.75,                                   !- Value 7506
  0.75,                                   !- Value 7507
  0.75,                                   !- Value 7508
  0.75,                                   !- Value 7509
  0.75,                                   !- Value 7510
  0.75,                                   !- Value 7511
  0.75,                                   !- Value 7512
  0.75,                                   !- Value 7513
  0.75,                                   !- Value 7514
  0.75,                                   !- Value 7515
  0.75,                                   !- Value 7516
  0.75,                                   !- Value 7517
  0.75,                                   !- Value 7518
  0.75,                                   !- Value 7519
  0,                                      !- Value 7520
  0,                                      !- Value 7521
  0,                                      !- Value 7522
  0,                                      !- Value 7523
  0,                                      !- Value 7524
  0,                                      !- Value 7525
  0,                                      !- Value 7526
  0,                                      !- Value 7527
  0,                                      !- Value 7528
  0,                                      !- Value 7529
  0.75,                                   !- Value 7530
  0.75,                                   !- Value 7531
  0.75,                                   !- Value 7532
  0.75,                                   !- Value 7533
  0.75,                                   !- Value 7534
  0.75,                                   !- Value 7535
  0.75,                                   !- Value 7536
  0.75,                                   !- Value 7537
  0.75,                                   !- Value 7538
  0.75,                                   !- Value 7539
  0.75,                                   !- Value 7540
  0.75,                                   !- Value 7541
  0.75,                                   !- Value 7542
  0.75,                                   !- Value 7543
  0,                                      !- Value 7544
  0,                                      !- Value 7545
  0,                                      !- Value 7546
  0,                                      !- Value 7547
  0,                                      !- Value 7548
  0,                                      !- Value 7549
  0,                                      !- Value 7550
  0,                                      !- Value 7551
  0,                                      !- Value 7552
  0,                                      !- Value 7553
  0.75,                                   !- Value 7554
  0.75,                                   !- Value 7555
  0.75,                                   !- Value 7556
  0.75,                                   !- Value 7557
  0.75,                                   !- Value 7558
  0.75,                                   !- Value 7559
  0.75,                                   !- Value 7560
  0.75,                                   !- Value 7561
  0.75,                                   !- Value 7562
  0.75,                                   !- Value 7563
  0.75,                                   !- Value 7564
  0.75,                                   !- Value 7565
  0.75,                                   !- Value 7566
  0.75,                                   !- Value 7567
  0,                                      !- Value 7568
  0,                                      !- Value 7569
  0,                                      !- Value 7570
  0,                                      !- Value 7571
  0,                                      !- Value 7572
  0,                                      !- Value 7573
  0,                                      !- Value 7574
  0,                                      !- Value 7575
  0,                                      !- Value 7576
  0,                                      !- Value 7577
  0.75,                                   !- Value 7578
  0.703809248,                            !- Value 7579
  0.75,                                   !- Value 7580
  0.75,                                   !- Value 7581
  0.75,                                   !- Value 7582
  0.75,                                   !- Value 7583
  0.75,                                   !- Value 7584
  0.75,                                   !- Value 7585
  0.75,                                   !- Value 7586
  0.75,                                   !- Value 7587
  0.75,                                   !- Value 7588
  0.75,                                   !- Value 7589
  0.75,                                   !- Value 7590
  0.75,                                   !- Value 7591
  0,                                      !- Value 7592
  0,                                      !- Value 7593
  0,                                      !- Value 7594
  0,                                      !- Value 7595
  0,                                      !- Value 7596
  0,                                      !- Value 7597
  0,                                      !- Value 7598
  0,                                      !- Value 7599
  0,                                      !- Value 7600
  0,                                      !- Value 7601
  0.75,                                   !- Value 7602
  0.75,                                   !- Value 7603
  0.75,                                   !- Value 7604
  0.75,                                   !- Value 7605
  0.75,                                   !- Value 7606
  0.75,                                   !- Value 7607
  0.75,                                   !- Value 7608
  0.75,                                   !- Value 7609
  0.75,                                   !- Value 7610
  0.75,                                   !- Value 7611
  0.75,                                   !- Value 7612
  0.75,                                   !- Value 7613
  0.75,                                   !- Value 7614
  0.75,                                   !- Value 7615
  0,                                      !- Value 7616
  0,                                      !- Value 7617
  0,                                      !- Value 7618
  0,                                      !- Value 7619
  0,                                      !- Value 7620
  0,                                      !- Value 7621
  0,                                      !- Value 7622
  0,                                      !- Value 7623
  0,                                      !- Value 7624
  0,                                      !- Value 7625
  0.75,                                   !- Value 7626
  0.75,                                   !- Value 7627
  0.75,                                   !- Value 7628
  0.75,                                   !- Value 7629
  0.75,                                   !- Value 7630
  0.75,                                   !- Value 7631
  0.75,                                   !- Value 7632
  0.75,                                   !- Value 7633
  0.75,                                   !- Value 7634
  0.75,                                   !- Value 7635
  0.75,                                   !- Value 7636
  0.75,                                   !- Value 7637
  0.75,                                   !- Value 7638
  0.75,                                   !- Value 7639
  0,                                      !- Value 7640
  0,                                      !- Value 7641
  0,                                      !- Value 7642
  0,                                      !- Value 7643
  0,                                      !- Value 7644
  0,                                      !- Value 7645
  0,                                      !- Value 7646
  0,                                      !- Value 7647
  0,                                      !- Value 7648
  0,                                      !- Value 7649
  0.75,                                   !- Value 7650
  0.75,                                   !- Value 7651
  0.75,                                   !- Value 7652
  0.75,                                   !- Value 7653
  0.75,                                   !- Value 7654
  0.75,                                   !- Value 7655
  0.75,                                   !- Value 7656
  0.75,                                   !- Value 7657
  0.75,                                   !- Value 7658
  0.75,                                   !- Value 7659
  0.75,                                   !- Value 7660
  0.75,                                   !- Value 7661
  0.75,                                   !- Value 7662
  0.75,                                   !- Value 7663
  0,                                      !- Value 7664
  0,                                      !- Value 7665
  0,                                      !- Value 7666
  0,                                      !- Value 7667
  0,                                      !- Value 7668
  0,                                      !- Value 7669
  0,                                      !- Value 7670
  0,                                      !- Value 7671
  0,                                      !- Value 7672
  0,                                      !- Value 7673
  0.75,                                   !- Value 7674
  0.75,                                   !- Value 7675
  0.75,                                   !- Value 7676
  0.75,                                   !- Value 7677
  0.75,                                   !- Value 7678
  0.75,                                   !- Value 7679
  0.75,                                   !- Value 7680
  0.75,                                   !- Value 7681
  0.75,                                   !- Value 7682
  0.75,                                   !- Value 7683
  0.75,                                   !- Value 7684
  0.75,                                   !- Value 7685
  0.75,                                   !- Value 7686
  0.75,                                   !- Value 7687
  0,                                      !- Value 7688
  0,                                      !- Value 7689
  0,                                      !- Value 7690
  0,                                      !- Value 7691
  0,                                      !- Value 7692
  0,                                      !- Value 7693
  0,                                      !- Value 7694
  0,                                      !- Value 7695
  0,                                      !- Value 7696
  0,                                      !- Value 7697
  0.75,                                   !- Value 7698
  0.75,                                   !- Value 7699
  0.75,                                   !- Value 7700
  0.75,                                   !- Value 7701
  0.75,                                   !- Value 7702
  0.75,                                   !- Value 7703
  0.75,                                   !- Value 7704
  0.75,                                   !- Value 7705
  0.75,                                   !- Value 7706
  0.75,                                   !- Value 7707
  0.75,                                   !- Value 7708
  0.75,                                   !- Value 7709
  0.75,                                   !- Value 7710
  0.75,                                   !- Value 7711
  0,                                      !- Value 7712
  0,                                      !- Value 7713
  0,                                      !- Value 7714
  0,                                      !- Value 7715
  0,                                      !- Value 7716
  0,                                      !- Value 7717
  0,                                      !- Value 7718
  0,                                      !- Value 7719
  0,                                      !- Value 7720
  0,                                      !- Value 7721
  0.75,                                   !- Value 7722
  0.75,                                   !- Value 7723
  0.75,                                   !- Value 7724
  0.75,                                   !- Value 7725
  0.75,                                   !- Value 7726
  0.75,                                   !- Value 7727
  0.75,                                   !- Value 7728
  0.75,                                   !- Value 7729
  0.75,                                   !- Value 7730
  0.75,                                   !- Value 7731
  0.75,                                   !- Value 7732
  0.75,                                   !- Value 7733
  0.75,                                   !- Value 7734
  0.75,                                   !- Value 7735
  0,                                      !- Value 7736
  0,                                      !- Value 7737
  0,                                      !- Value 7738
  0,                                      !- Value 7739
  0,                                      !- Value 7740
  0,                                      !- Value 7741
  0,                                      !- Value 7742
  0,                                      !- Value 7743
  0,                                      !- Value 7744
  0,                                      !- Value 7745
  0.75,                                   !- Value 7746
  0.703809248,                            !- Value 7747
  0.75,                                   !- Value 7748
  0.75,                                   !- Value 7749
  0.75,                                   !- Value 7750
  0.75,                                   !- Value 7751
  0.75,                                   !- Value 7752
  0.75,                                   !- Value 7753
  0.75,                                   !- Value 7754
  0.75,                                   !- Value 7755
  0.75,                                   !- Value 7756
  0.75,                                   !- Value 7757
  0.75,                                   !- Value 7758
  0.75,                                   !- Value 7759
  0,                                      !- Value 7760
  0,                                      !- Value 7761
  0,                                      !- Value 7762
  0,                                      !- Value 7763
  0,                                      !- Value 7764
  0,                                      !- Value 7765
  0,                                      !- Value 7766
  0,                                      !- Value 7767
  0,                                      !- Value 7768
  0,                                      !- Value 7769
  0.75,                                   !- Value 7770
  0.75,                                   !- Value 7771
  0.75,                                   !- Value 7772
  0.75,                                   !- Value 7773
  0.75,                                   !- Value 7774
  0.75,                                   !- Value 7775
  0.75,                                   !- Value 7776
  0.75,                                   !- Value 7777
  0.75,                                   !- Value 7778
  0.75,                                   !- Value 7779
  0.75,                                   !- Value 7780
  0.75,                                   !- Value 7781
  0.75,                                   !- Value 7782
  0.75,                                   !- Value 7783
  0,                                      !- Value 7784
  0,                                      !- Value 7785
  0,                                      !- Value 7786
  0,                                      !- Value 7787
  0,                                      !- Value 7788
  0,                                      !- Value 7789
  0,                                      !- Value 7790
  0,                                      !- Value 7791
  0,                                      !- Value 7792
  0,                                      !- Value 7793
  0.75,                                   !- Value 7794
  0.75,                                   !- Value 7795
  0.75,                                   !- Value 7796
  0.75,                                   !- Value 7797
  0.75,                                   !- Value 7798
  0.75,                                   !- Value 7799
  0.75,                                   !- Value 7800
  0.75,                                   !- Value 7801
  0.75,                                   !- Value 7802
  0.75,                                   !- Value 7803
  0.75,                                   !- Value 7804
  0.75,                                   !- Value 7805
  0.75,                                   !- Value 7806
  0.75,                                   !- Value 7807
  0,                                      !- Value 7808
  0,                                      !- Value 7809
  0,                                      !- Value 7810
  0,                                      !- Value 7811
  0,                                      !- Value 7812
  0,                                      !- Value 7813
  0,                                      !- Value 7814
  0,                                      !- Value 7815
  0,                                      !- Value 7816
  0,                                      !- Value 7817
  0.75,                                   !- Value 7818
  0.75,                                   !- Value 7819
  0.75,                                   !- Value 7820
  0.75,                                   !- Value 7821
  0.75,                                   !- Value 7822
  0.75,                                   !- Value 7823
  0.75,                                   !- Value 7824
  0.75,                                   !- Value 7825
  0.75,                                   !- Value 7826
  0.75,                                   !- Value 7827
  0.75,                                   !- Value 7828
  0.75,                                   !- Value 7829
  0.75,                                   !- Value 7830
  0.75,                                   !- Value 7831
  0,                                      !- Value 7832
  0,                                      !- Value 7833
  0,                                      !- Value 7834
  0,                                      !- Value 7835
  0,                                      !- Value 7836
  0,                                      !- Value 7837
  0,                                      !- Value 7838
  0,                                      !- Value 7839
  0,                                      !- Value 7840
  0,                                      !- Value 7841
  0.75,                                   !- Value 7842
  0.75,                                   !- Value 7843
  0.75,                                   !- Value 7844
  0.75,                                   !- Value 7845
  0.75,                                   !- Value 7846
  0.75,                                   !- Value 7847
  0.75,                                   !- Value 7848
  0.75,                                   !- Value 7849
  0.75,                                   !- Value 7850
  0.75,                                   !- Value 7851
  0.75,                                   !- Value 7852
  0.75,                                   !- Value 7853
  0.75,                                   !- Value 7854
  0.75,                                   !- Value 7855
  0,                                      !- Value 7856
  0,                                      !- Value 7857
  0,                                      !- Value 7858
  0,                                      !- Value 7859
  0,                                      !- Value 7860
  0,                                      !- Value 7861
  0,                                      !- Value 7862
  0,                                      !- Value 7863
  0,                                      !- Value 7864
  0,                                      !- Value 7865
  0.75,                                   !- Value 7866
  0.75,                                   !- Value 7867
  0.75,                                   !- Value 7868
  0.75,                                   !- Value 7869
  0.75,                                   !- Value 7870
  0.75,                                   !- Value 7871
  0.75,                                   !- Value 7872
  0.75,                                   !- Value 7873
  0.75,                                   !- Value 7874
  0.75,                                   !- Value 7875
  0.75,                                   !- Value 7876
  0.75,                                   !- Value 7877
  0.75,                                   !- Value 7878
  0.75,                                   !- Value 7879
  0,                                      !- Value 7880
  0,                                      !- Value 7881
  0,                                      !- Value 7882
  0,                                      !- Value 7883
  0,                                      !- Value 7884
  0,                                      !- Value 7885
  0,                                      !- Value 7886
  0,                                      !- Value 7887
  0,                                      !- Value 7888
  0,                                      !- Value 7889
  0.75,                                   !- Value 7890
  0.75,                                   !- Value 7891
  0.75,                                   !- Value 7892
  0.75,                                   !- Value 7893
  0.75,                                   !- Value 7894
  0.75,                                   !- Value 7895
  0.75,                                   !- Value 7896
  0.75,                                   !- Value 7897
  0.75,                                   !- Value 7898
  0.75,                                   !- Value 7899
  0.75,                                   !- Value 7900
  0.75,                                   !- Value 7901
  0.75,                                   !- Value 7902
  0.75,                                   !- Value 7903
  0,                                      !- Value 7904
  0,                                      !- Value 7905
  0,                                      !- Value 7906
  0,                                      !- Value 7907
  0,                                      !- Value 7908
  0,                                      !- Value 7909
  0,                                      !- Value 7910
  0,                                      !- Value 7911
  0,                                      !- Value 7912
  0,                                      !- Value 7913
  0.75,                                   !- Value 7914
  0.703809248,                            !- Value 7915
  0.75,                                   !- Value 7916
  0.75,                                   !- Value 7917
  0.75,                                   !- Value 7918
  0.75,                                   !- Value 7919
  0.75,                                   !- Value 7920
  0.75,                                   !- Value 7921
  0.75,                                   !- Value 7922
  0.75,                                   !- Value 7923
  0.75,                                   !- Value 7924
  0.75,                                   !- Value 7925
  0.75,                                   !- Value 7926
  0.75,                                   !- Value 7927
  0,                                      !- Value 7928
  0,                                      !- Value 7929
  0,                                      !- Value 7930
  0,                                      !- Value 7931
  0,                                      !- Value 7932
  0,                                      !- Value 7933
  0,                                      !- Value 7934
  0,                                      !- Value 7935
  0,                                      !- Value 7936
  0,                                      !- Value 7937
  0.75,                                   !- Value 7938
  0.75,                                   !- Value 7939
  0.75,                                   !- Value 7940
  0.75,                                   !- Value 7941
  0.75,                                   !- Value 7942
  0.75,                                   !- Value 7943
  0.75,                                   !- Value 7944
  0.75,                                   !- Value 7945
  0.75,                                   !- Value 7946
  0.75,                                   !- Value 7947
  0.75,                                   !- Value 7948
  0.75,                                   !- Value 7949
  0.75,                                   !- Value 7950
  0.75,                                   !- Value 7951
  0,                                      !- Value 7952
  0,                                      !- Value 7953
  0,                                      !- Value 7954
  0,                                      !- Value 7955
  0,                                      !- Value 7956
  0,                                      !- Value 7957
  0,                                      !- Value 7958
  0,                                      !- Value 7959
  0,                                      !- Value 7960
  0,                                      !- Value 7961
  0.75,                                   !- Value 7962
  0.75,                                   !- Value 7963
  0.75,                                   !- Value 7964
  0.75,                                   !- Value 7965
  0.75,                                   !- Value 7966
  0.75,                                   !- Value 7967
  0.75,                                   !- Value 7968
  0.75,                                   !- Value 7969
  0.75,                                   !- Value 7970
  0.75,                                   !- Value 7971
  0.75,                                   !- Value 7972
  0.75,                                   !- Value 7973
  0.75,                                   !- Value 7974
  0.75,                                   !- Value 7975
  0,                                      !- Value 7976
  0,                                      !- Value 7977
  0,                                      !- Value 7978
  0,                                      !- Value 7979
  0,                                      !- Value 7980
  0,                                      !- Value 7981
  0,                                      !- Value 7982
  0,                                      !- Value 7983
  0,                                      !- Value 7984
  0,                                      !- Value 7985
  0.75,                                   !- Value 7986
  0.75,                                   !- Value 7987
  0.75,                                   !- Value 7988
  0.75,                                   !- Value 7989
  0.75,                                   !- Value 7990
  0.75,                                   !- Value 7991
  0.75,                                   !- Value 7992
  0.75,                                   !- Value 7993
  0.75,                                   !- Value 7994
  0.75,                                   !- Value 7995
  0.75,                                   !- Value 7996
  0.75,                                   !- Value 7997
  0.75,                                   !- Value 7998
  0.75,                                   !- Value 7999
  0,                                      !- Value 8000
  0,                                      !- Value 8001
  0,                                      !- Value 8002
  0,                                      !- Value 8003
  0,                                      !- Value 8004
  0,                                      !- Value 8005
  0,                                      !- Value 8006
  0,                                      !- Value 8007
  0,                                      !- Value 8008
  0,                                      !- Value 8009
  0.75,                                   !- Value 8010
  0.75,                                   !- Value 8011
  0.75,                                   !- Value 8012
  0.75,                                   !- Value 8013
  0.75,                                   !- Value 8014
  0.75,                                   !- Value 8015
  0.75,                                   !- Value 8016
  0.75,                                   !- Value 8017
  0.75,                                   !- Value 8018
  0.75,                                   !- Value 8019
  0.75,                                   !- Value 8020
  0.75,                                   !- Value 8021
  0.75,                                   !- Value 8022
  0.75,                                   !- Value 8023
  0,                                      !- Value 8024
  0,                                      !- Value 8025
  0,                                      !- Value 8026
  0,                                      !- Value 8027
  0,                                      !- Value 8028
  0,                                      !- Value 8029
  0,                                      !- Value 8030
  0,                                      !- Value 8031
  0,                                      !- Value 8032
  0,                                      !- Value 8033
  0.75,                                   !- Value 8034
  0.75,                                   !- Value 8035
  0.75,                                   !- Value 8036
  0.75,                                   !- Value 8037
  0.75,                                   !- Value 8038
  0.75,                                   !- Value 8039
  0.75,                                   !- Value 8040
  0.75,                                   !- Value 8041
  0.75,                                   !- Value 8042
  0.75,                                   !- Value 8043
  0.75,                                   !- Value 8044
  0.75,                                   !- Value 8045
  0.75,                                   !- Value 8046
  0.75,                                   !- Value 8047
  0,                                      !- Value 8048
  0,                                      !- Value 8049
  0,                                      !- Value 8050
  0,                                      !- Value 8051
  0,                                      !- Value 8052
  0,                                      !- Value 8053
  0,                                      !- Value 8054
  0,                                      !- Value 8055
  0,                                      !- Value 8056
  0,                                      !- Value 8057
  0.75,                                   !- Value 8058
  0.75,                                   !- Value 8059
  0.75,                                   !- Value 8060
  0.75,                                   !- Value 8061
  0.75,                                   !- Value 8062
  0.75,                                   !- Value 8063
  0.75,                                   !- Value 8064
  0.75,                                   !- Value 8065
  0.75,                                   !- Value 8066
  0.75,                                   !- Value 8067
  0.75,                                   !- Value 8068
  0.75,                                   !- Value 8069
  0.75,                                   !- Value 8070
  0.75,                                   !- Value 8071
  0,                                      !- Value 8072
  0,                                      !- Value 8073
  0,                                      !- Value 8074
  0,                                      !- Value 8075
  0,                                      !- Value 8076
  0,                                      !- Value 8077
  0,                                      !- Value 8078
  0,                                      !- Value 8079
  0,                                      !- Value 8080
  0,                                      !- Value 8081
  0.75,                                   !- Value 8082
  0.75,                                   !- Value 8083
  0.75,                                   !- Value 8084
  0.75,                                   !- Value 8085
  0.75,                                   !- Value 8086
  0.75,                                   !- Value 8087
  0.75,                                   !- Value 8088
  0.75,                                   !- Value 8089
  0.75,                                   !- Value 8090
  0.75,                                   !- Value 8091
  0.75,                                   !- Value 8092
  0.75,                                   !- Value 8093
  0.75,                                   !- Value 8094
  0.75,                                   !- Value 8095
  0,                                      !- Value 8096
  0,                                      !- Value 8097
  0,                                      !- Value 8098
  0,                                      !- Value 8099
  0,                                      !- Value 8100
  0,                                      !- Value 8101
  0,                                      !- Value 8102
  0,                                      !- Value 8103
  0,                                      !- Value 8104
  0,                                      !- Value 8105
  0.75,                                   !- Value 8106
  0.75,                                   !- Value 8107
  0.75,                                   !- Value 8108
  0.75,                                   !- Value 8109
  0.75,                                   !- Value 8110
  0.75,                                   !- Value 8111
  0.75,                                   !- Value 8112
  0.75,                                   !- Value 8113
  0.75,                                   !- Value 8114
  0.75,                                   !- Value 8115
  0.75,                                   !- Value 8116
  0.75,                                   !- Value 8117
  0.75,                                   !- Value 8118
  0.75,                                   !- Value 8119
  0,                                      !- Value 8120
  0,                                      !- Value 8121
  0,                                      !- Value 8122
  0,                                      !- Value 8123
  0,                                      !- Value 8124
  0,                                      !- Value 8125
  0,                                      !- Value 8126
  0,                                      !- Value 8127
  0,                                      !- Value 8128
  0,                                      !- Value 8129
  0.75,                                   !- Value 8130
  0.75,                                   !- Value 8131
  0.75,                                   !- Value 8132
  0.75,                                   !- Value 8133
  0.75,                                   !- Value 8134
  0.75,                                   !- Value 8135
  0.75,                                   !- Value 8136
  0.75,                                   !- Value 8137
  0.75,                                   !- Value 8138
  0.75,                                   !- Value 8139
  0.75,                                   !- Value 8140
  0.75,                                   !- Value 8141
  0.75,                                   !- Value 8142
  0.75,                                   !- Value 8143
  0,                                      !- Value 8144
  0,                                      !- Value 8145
  0,                                      !- Value 8146
  0,                                      !- Value 8147
  0,                                      !- Value 8148
  0,                                      !- Value 8149
  0,                                      !- Value 8150
  0,                                      !- Value 8151
  0,                                      !- Value 8152
  0,                                      !- Value 8153
  0.75,                                   !- Value 8154
  0.75,                                   !- Value 8155
  0.75,                                   !- Value 8156
  0.75,                                   !- Value 8157
  0.75,                                   !- Value 8158
  0.75,                                   !- Value 8159
  0.75,                                   !- Value 8160
  0.75,                                   !- Value 8161
  0.75,                                   !- Value 8162
  0.75,                                   !- Value 8163
  0.75,                                   !- Value 8164
  0.75,                                   !- Value 8165
  0.75,                                   !- Value 8166
  0.75,                                   !- Value 8167
  0,                                      !- Value 8168
  0,                                      !- Value 8169
  0,                                      !- Value 8170
  0,                                      !- Value 8171
  0,                                      !- Value 8172
  0,                                      !- Value 8173
  0,                                      !- Value 8174
  0,                                      !- Value 8175
  0,                                      !- Value 8176
  0,                                      !- Value 8177
  0.75,                                   !- Value 8178
  0.75,                                   !- Value 8179
  0.75,                                   !- Value 8180
  0.75,                                   !- Value 8181
  0.75,                                   !- Value 8182
  0.75,                                   !- Value 8183
  0.75,                                   !- Value 8184
  0.75,                                   !- Value 8185
  0.75,                                   !- Value 8186
  0.75,                                   !- Value 8187
  0.75,                                   !- Value 8188
  0.75,                                   !- Value 8189
  0.75,                                   !- Value 8190
  0.75,                                   !- Value 8191
  0,                                      !- Value 8192
  0,                                      !- Value 8193
  0,                                      !- Value 8194
  0,                                      !- Value 8195
  0,                                      !- Value 8196
  0,                                      !- Value 8197
  0,                                      !- Value 8198
  0,                                      !- Value 8199
  0,                                      !- Value 8200
  0,                                      !- Value 8201
  0.75,                                   !- Value 8202
  0.75,                                   !- Value 8203
  0.75,                                   !- Value 8204
  0.75,                                   !- Value 8205
  0.75,                                   !- Value 8206
  0.75,                                   !- Value 8207
  0.75,                                   !- Value 8208
  0.75,                                   !- Value 8209
  0.75,                                   !- Value 8210
  0.75,                                   !- Value 8211
  0.75,                                   !- Value 8212
  0.75,                                   !- Value 8213
  0.75,                                   !- Value 8214
  0.75,                                   !- Value 8215
  0,                                      !- Value 8216
  0,                                      !- Value 8217
  0,                                      !- Value 8218
  0,                                      !- Value 8219
  0,                                      !- Value 8220
  0,                                      !- Value 8221
  0,                                      !- Value 8222
  0,                                      !- Value 8223
  0,                                      !- Value 8224
  0,                                      !- Value 8225
  0.75,                                   !- Value 8226
  0.75,                                   !- Value 8227
  0.75,                                   !- Value 8228
  0.75,                                   !- Value 8229
  0.75,                                   !- Value 8230
  0.75,                                   !- Value 8231
  0.75,                                   !- Value 8232
  0.75,                                   !- Value 8233
  0.75,                                   !- Value 8234
  0.75,                                   !- Value 8235
  0.75,                                   !- Value 8236
  0.75,                                   !- Value 8237
  0.75,                                   !- Value 8238
  0.75,                                   !- Value 8239
  0,                                      !- Value 8240
  0,                                      !- Value 8241
  0,                                      !- Value 8242
  0,                                      !- Value 8243
  0,                                      !- Value 8244
  0,                                      !- Value 8245
  0,                                      !- Value 8246
  0,                                      !- Value 8247
  0,                                      !- Value 8248
  0,                                      !- Value 8249
  0.75,                                   !- Value 8250
  0.75,                                   !- Value 8251
  0.75,                                   !- Value 8252
  0.75,                                   !- Value 8253
  0.75,                                   !- Value 8254
  0.75,                                   !- Value 8255
  0.75,                                   !- Value 8256
  0.75,                                   !- Value 8257
  0.75,                                   !- Value 8258
  0.75,                                   !- Value 8259
  0.75,                                   !- Value 8260
  0.75,                                   !- Value 8261
  0.75,                                   !- Value 8262
  0.75,                                   !- Value 8263
  0,                                      !- Value 8264
  0,                                      !- Value 8265
  0,                                      !- Value 8266
  0,                                      !- Value 8267
  0,                                      !- Value 8268
  0,                                      !- Value 8269
  0,                                      !- Value 8270
  0,                                      !- Value 8271
  0,                                      !- Value 8272
  0,                                      !- Value 8273
  0.75,                                   !- Value 8274
  0.75,                                   !- Value 8275
  0.75,                                   !- Value 8276
  0.75,                                   !- Value 8277
  0.75,                                   !- Value 8278
  0.75,                                   !- Value 8279
  0.75,                                   !- Value 8280
  0.75,                                   !- Value 8281
  0.75,                                   !- Value 8282
  0.75,                                   !- Value 8283
  0.75,                                   !- Value 8284
  0.75,                                   !- Value 8285
  0.75,                                   !- Value 8286
  0.75,                                   !- Value 8287
  0,                                      !- Value 8288
  0,                                      !- Value 8289
  0,                                      !- Value 8290
  0,                                      !- Value 8291
  0,                                      !- Value 8292
  0,                                      !- Value 8293
  0,                                      !- Value 8294
  0,                                      !- Value 8295
  0,                                      !- Value 8296
  0,                                      !- Value 8297
  0.75,                                   !- Value 8298
  0.75,                                   !- Value 8299
  0.75,                                   !- Value 8300
  0.75,                                   !- Value 8301
  0.75,                                   !- Value 8302
  0.75,                                   !- Value 8303
  0.75,                                   !- Value 8304
  0.75,                                   !- Value 8305
  0.75,                                   !- Value 8306
  0.75,                                   !- Value 8307
  0.75,                                   !- Value 8308
  0.75,                                   !- Value 8309
  0.75,                                   !- Value 8310
  0.75,                                   !- Value 8311
  0,                                      !- Value 8312
  0,                                      !- Value 8313
  0,                                      !- Value 8314
  0,                                      !- Value 8315
  0,                                      !- Value 8316
  0,                                      !- Value 8317
  0,                                      !- Value 8318
  0,                                      !- Value 8319
  0,                                      !- Value 8320
  0,                                      !- Value 8321
  0.75,                                   !- Value 8322
  0.75,                                   !- Value 8323
  0.75,                                   !- Value 8324
  0.75,                                   !- Value 8325
  0.75,                                   !- Value 8326
  0.75,                                   !- Value 8327
  0.75,                                   !- Value 8328
  0.75,                                   !- Value 8329
  0.75,                                   !- Value 8330
  0.75,                                   !- Value 8331
  0.75,                                   !- Value 8332
  0.75,                                   !- Value 8333
  0.75,                                   !- Value 8334
  0.75,                                   !- Value 8335
  0,                                      !- Value 8336
  0,                                      !- Value 8337
  0,                                      !- Value 8338
  0,                                      !- Value 8339
  0,                                      !- Value 8340
  0,                                      !- Value 8341
  0,                                      !- Value 8342
  0,                                      !- Value 8343
  0,                                      !- Value 8344
  0,                                      !- Value 8345
  0.75,                                   !- Value 8346
  0.75,                                   !- Value 8347
  0.75,                                   !- Value 8348
  0.75,                                   !- Value 8349
  0.75,                                   !- Value 8350
  0.75,                                   !- Value 8351
  0.75,                                   !- Value 8352
  0.75,                                   !- Value 8353
  0.75,                                   !- Value 8354
  0.75,                                   !- Value 8355
  0.75,                                   !- Value 8356
  0.75,                                   !- Value 8357
  0.75,                                   !- Value 8358
  0.75,                                   !- Value 8359
  0,                                      !- Value 8360
  0,                                      !- Value 8361
  0,                                      !- Value 8362
  0,                                      !- Value 8363
  0,                                      !- Value 8364
  0,                                      !- Value 8365
  0,                                      !- Value 8366
  0,                                      !- Value 8367
  0,                                      !- Value 8368
  0,                                      !- Value 8369
  0.75,                                   !- Value 8370
  0.75,                                   !- Value 8371
  0.75,                                   !- Value 8372
  0.75,                                   !- Value 8373
  0.75,                                   !- Value 8374
  0.75,                                   !- Value 8375
  0.75,                                   !- Value 8376
  0.75,                                   !- Value 8377
  0.75,                                   !- Value 8378
  0.75,                                   !- Value 8379
  0.75,                                   !- Value 8380
  0.75,                                   !- Value 8381
  0.75,                                   !- Value 8382
  0.75,                                   !- Value 8383
  0,                                      !- Value 8384
  0,                                      !- Value 8385
  0,                                      !- Value 8386
  0,                                      !- Value 8387
  0,                                      !- Value 8388
  0,                                      !- Value 8389
  0,                                      !- Value 8390
  0,                                      !- Value 8391
  0,                                      !- Value 8392
  0,                                      !- Value 8393
  0.75,                                   !- Value 8394
  0.75,                                   !- Value 8395
  0.75,                                   !- Value 8396
  0.75,                                   !- Value 8397
  0.75,                                   !- Value 8398
  0.75,                                   !- Value 8399
  0.75,                                   !- Value 8400
  0.75,                                   !- Value 8401
  0.75,                                   !- Value 8402
  0.75,                                   !- Value 8403
  0.75,                                   !- Value 8404
  0.75,                                   !- Value 8405
  0.75,                                   !- Value 8406
  0.75,                                   !- Value 8407
  0,                                      !- Value 8408
  0,                                      !- Value 8409
  0,                                      !- Value 8410
  0,                                      !- Value 8411
  0,                                      !- Value 8412
  0,                                      !- Value 8413
  0,                                      !- Value 8414
  0,                                      !- Value 8415
  0,                                      !- Value 8416
  0,                                      !- Value 8417
  0.75,                                   !- Value 8418
  0.75,                                   !- Value 8419
  0.75,                                   !- Value 8420
  0.75,                                   !- Value 8421
  0.75,                                   !- Value 8422
  0.75,                                   !- Value 8423
  0.75,                                   !- Value 8424
  0.75,                                   !- Value 8425
  0.75,                                   !- Value 8426
  0.75,                                   !- Value 8427
  0.75,                                   !- Value 8428
  0.75,                                   !- Value 8429
  0.75,                                   !- Value 8430
  0.75,                                   !- Value 8431
  0,                                      !- Value 8432
  0,                                      !- Value 8433
  0,                                      !- Value 8434
  0,                                      !- Value 8435
  0,                                      !- Value 8436
  0,                                      !- Value 8437
  0,                                      !- Value 8438
  0,                                      !- Value 8439
  0,                                      !- Value 8440
  0,                                      !- Value 8441
  0.75,                                   !- Value 8442
  0.75,                                   !- Value 8443
  0.75,                                   !- Value 8444
  0.75,                                   !- Value 8445
  0.75,                                   !- Value 8446
  0.75,                                   !- Value 8447
  0.75,                                   !- Value 8448
  0.75,                                   !- Value 8449
  0.75,                                   !- Value 8450
  0.75,                                   !- Value 8451
  0.75,                                   !- Value 8452
  0.75,                                   !- Value 8453
  0.75,                                   !- Value 8454
  0.75,                                   !- Value 8455
  0,                                      !- Value 8456
  0,                                      !- Value 8457
  0,                                      !- Value 8458
  0,                                      !- Value 8459
  0,                                      !- Value 8460
  0,                                      !- Value 8461
  0,                                      !- Value 8462
  0,                                      !- Value 8463
  0,                                      !- Value 8464
  0,                                      !- Value 8465
  0.75,                                   !- Value 8466
  0.75,                                   !- Value 8467
  0.75,                                   !- Value 8468
  0.75,                                   !- Value 8469
  0.75,                                   !- Value 8470
  0.75,                                   !- Value 8471
  0.75,                                   !- Value 8472
  0.75,                                   !- Value 8473
  0.75,                                   !- Value 8474
  0.75,                                   !- Value 8475
  0.75,                                   !- Value 8476
  0.75,                                   !- Value 8477
  0.75,                                   !- Value 8478
  0.75,                                   !- Value 8479
  0,                                      !- Value 8480
  0,                                      !- Value 8481
  0,                                      !- Value 8482
  0,                                      !- Value 8483
  0,                                      !- Value 8484
  0,                                      !- Value 8485
  0,                                      !- Value 8486
  0,                                      !- Value 8487
  0,                                      !- Value 8488
  0,                                      !- Value 8489
  0.75,                                   !- Value 8490
  0.75,                                   !- Value 8491
  0.75,                                   !- Value 8492
  0.75,                                   !- Value 8493
  0.75,                                   !- Value 8494
  0.75,                                   !- Value 8495
  0.75,                                   !- Value 8496
  0.75,                                   !- Value 8497
  0.75,                                   !- Value 8498
  0.75,                                   !- Value 8499
  0.75,                                   !- Value 8500
  0.75,                                   !- Value 8501
  0.75,                                   !- Value 8502
  0.75,                                   !- Value 8503
  0,                                      !- Value 8504
  0,                                      !- Value 8505
  0,                                      !- Value 8506
  0,                                      !- Value 8507
  0,                                      !- Value 8508
  0,                                      !- Value 8509
  0,                                      !- Value 8510
  0,                                      !- Value 8511
  0,                                      !- Value 8512
  0,                                      !- Value 8513
  0.75,                                   !- Value 8514
  0.75,                                   !- Value 8515
  0.75,                                   !- Value 8516
  0.75,                                   !- Value 8517
  0.75,                                   !- Value 8518
  0.75,                                   !- Value 8519
  0.75,                                   !- Value 8520
  0.75,                                   !- Value 8521
  0.75,                                   !- Value 8522
  0.75,                                   !- Value 8523
  0.75,                                   !- Value 8524
  0.75,                                   !- Value 8525
  0.75,                                   !- Value 8526
  0.75,                                   !- Value 8527
  0,                                      !- Value 8528
  0,                                      !- Value 8529
  0,                                      !- Value 8530
  0,                                      !- Value 8531
  0,                                      !- Value 8532
  0,                                      !- Value 8533
  0,                                      !- Value 8534
  0,                                      !- Value 8535
  0,                                      !- Value 8536
  0,                                      !- Value 8537
  0.75,                                   !- Value 8538
  0.75,                                   !- Value 8539
  0.75,                                   !- Value 8540
  0.75,                                   !- Value 8541
  0.75,                                   !- Value 8542
  0.75,                                   !- Value 8543
  0.75,                                   !- Value 8544
  0.75,                                   !- Value 8545
  0.75,                                   !- Value 8546
  0.75,                                   !- Value 8547
  0.75,                                   !- Value 8548
  0.75,                                   !- Value 8549
  0.75,                                   !- Value 8550
  0.75,                                   !- Value 8551
  0,                                      !- Value 8552
  0,                                      !- Value 8553
  0,                                      !- Value 8554
  0,                                      !- Value 8555
  0,                                      !- Value 8556
  0,                                      !- Value 8557
  0,                                      !- Value 8558
  0,                                      !- Value 8559
  0,                                      !- Value 8560
  0,                                      !- Value 8561
  0.75,                                   !- Value 8562
  0.75,                                   !- Value 8563
  0.75,                                   !- Value 8564
  0.75,                                   !- Value 8565
  0.75,                                   !- Value 8566
  0.75,                                   !- Value 8567
  0.75,                                   !- Value 8568
  0.75,                                   !- Value 8569
  0.75,                                   !- Value 8570
  0.75,                                   !- Value 8571
  0.75,                                   !- Value 8572
  0.75,                                   !- Value 8573
  0.75,                                   !- Value 8574
  0.75,                                   !- Value 8575
  0,                                      !- Value 8576
  0,                                      !- Value 8577
  0,                                      !- Value 8578
  0,                                      !- Value 8579
  0,                                      !- Value 8580
  0,                                      !- Value 8581
  0,                                      !- Value 8582
  0,                                      !- Value 8583
  0,                                      !- Value 8584
  0,                                      !- Value 8585
  0.75,                                   !- Value 8586
  0.75,                                   !- Value 8587
  0.75,                                   !- Value 8588
  0.75,                                   !- Value 8589
  0.75,                                   !- Value 8590
  0.75,                                   !- Value 8591
  0.75,                                   !- Value 8592
  0.75,                                   !- Value 8593
  0.75,                                   !- Value 8594
  0.75,                                   !- Value 8595
  0.75,                                   !- Value 8596
  0.75,                                   !- Value 8597
  0.75,                                   !- Value 8598
  0.75,                                   !- Value 8599
  0,                                      !- Value 8600
  0,                                      !- Value 8601
  0,                                      !- Value 8602
  0,                                      !- Value 8603
  0,                                      !- Value 8604
  0,                                      !- Value 8605
  0,                                      !- Value 8606
  0,                                      !- Value 8607
  0,                                      !- Value 8608
  0,                                      !- Value 8609
  0.75,                                   !- Value 8610
  0.75,                                   !- Value 8611
  0.75,                                   !- Value 8612
  0.75,                                   !- Value 8613
  0.75,                                   !- Value 8614
  0.75,                                   !- Value 8615
  0.75,                                   !- Value 8616
  0.75,                                   !- Value 8617
  0.75,                                   !- Value 8618
  0.75,                                   !- Value 8619
  0.75,                                   !- Value 8620
  0.75,                                   !- Value 8621
  0.75,                                   !- Value 8622
  0.75,                                   !- Value 8623
  0,                                      !- Value 8624
  0,                                      !- Value 8625
  0,                                      !- Value 8626
  0,                                      !- Value 8627
  0,                                      !- Value 8628
  0,                                      !- Value 8629
  0,                                      !- Value 8630
  0,                                      !- Value 8631
  0,                                      !- Value 8632
  0,                                      !- Value 8633
  0.75,                                   !- Value 8634
  0.75,                                   !- Value 8635
  0.75,                                   !- Value 8636
  0.75,                                   !- Value 8637
  0.75,                                   !- Value 8638
  0.75,                                   !- Value 8639
  0.75,                                   !- Value 8640
  0.75,                                   !- Value 8641
  0.75,                                   !- Value 8642
  0.75,                                   !- Value 8643
  0.75,                                   !- Value 8644
  0.75,                                   !- Value 8645
  0.75,                                   !- Value 8646
  0.75,                                   !- Value 8647
  0,                                      !- Value 8648
  0,                                      !- Value 8649
  0,                                      !- Value 8650
  0,                                      !- Value 8651
  0,                                      !- Value 8652
  0,                                      !- Value 8653
  0,                                      !- Value 8654
  0,                                      !- Value 8655
  0,                                      !- Value 8656
  0,                                      !- Value 8657
  0.75,                                   !- Value 8658
  0.75,                                   !- Value 8659
  0.75,                                   !- Value 8660
  0.75,                                   !- Value 8661
  0.75,                                   !- Value 8662
  0.75,                                   !- Value 8663
  0.75,                                   !- Value 8664
  0.75,                                   !- Value 8665
  0.75,                                   !- Value 8666
  0.75,                                   !- Value 8667
  0.75,                                   !- Value 8668
  0.75,                                   !- Value 8669
  0.75,                                   !- Value 8670
  0.75,                                   !- Value 8671
  0,                                      !- Value 8672
  0,                                      !- Value 8673
  0,                                      !- Value 8674
  0,                                      !- Value 8675
  0,                                      !- Value 8676
  0,                                      !- Value 8677
  0,                                      !- Value 8678
  0,                                      !- Value 8679
  0,                                      !- Value 8680
  0,                                      !- Value 8681
  0.75,                                   !- Value 8682
  0.75,                                   !- Value 8683
  0.75,                                   !- Value 8684
  0.75,                                   !- Value 8685
  0.75,                                   !- Value 8686
  0.75,                                   !- Value 8687
  0.75,                                   !- Value 8688
  0.75,                                   !- Value 8689
  0.75,                                   !- Value 8690
  0.75,                                   !- Value 8691
  0.75,                                   !- Value 8692
  0.75,                                   !- Value 8693
  0.75,                                   !- Value 8694
  0.75,                                   !- Value 8695
  0,                                      !- Value 8696
  0,                                      !- Value 8697
  0,                                      !- Value 8698
  0,                                      !- Value 8699
  0,                                      !- Value 8700
  0,                                      !- Value 8701
  0,                                      !- Value 8702
  0,                                      !- Value 8703
  0,                                      !- Value 8704
  0,                                      !- Value 8705
  0.75,                                   !- Value 8706
  0.75,                                   !- Value 8707
  0.75,                                   !- Value 8708
  0.75,                                   !- Value 8709
  0.75,                                   !- Value 8710
  0.75,                                   !- Value 8711
  0.75,                                   !- Value 8712
  0.75,                                   !- Value 8713
  0.75,                                   !- Value 8714
  0.75,                                   !- Value 8715
  0.75,                                   !- Value 8716
  0.75,                                   !- Value 8717
  0.75,                                   !- Value 8718
  0.75,                                   !- Value 8719
  0,                                      !- Value 8720
  0,                                      !- Value 8721
  0,                                      !- Value 8722
  0,                                      !- Value 8723
  0,                                      !- Value 8724
  0,                                      !- Value 8725
  0,                                      !- Value 8726
  0,                                      !- Value 8727
  0,                                      !- Value 8728
  0,                                      !- Value 8729
  0.75,                                   !- Value 8730
  0.75,                                   !- Value 8731
  0.75,                                   !- Value 8732
  0.75,                                   !- Value 8733
  0.75,                                   !- Value 8734
  0.75,                                   !- Value 8735
  0.75,                                   !- Value 8736
  0.75,                                   !- Value 8737
  0.75,                                   !- Value 8738
  0.75,                                   !- Value 8739
  0.75,                                   !- Value 8740
  0.75,                                   !- Value 8741
  0.75,                                   !- Value 8742
  0.75,                                   !- Value 8743
  0,                                      !- Value 8744
  0,                                      !- Value 8745
  0,                                      !- Value 8746
  0,                                      !- Value 8747
  0,                                      !- Value 8748
  0,                                      !- Value 8749
  0,                                      !- Value 8750
  0,                                      !- Value 8751
  0,                                      !- Value 8752
  0,                                      !- Value 8753
  0.75,                                   !- Value 8754
  0.75,                                   !- Value 8755
  0.75,                                   !- Value 8756
  0.75,                                   !- Value 8757
  0.75,                                   !- Value 8758
  0.75,                                   !- Value 8759
  0.75;                                   !- Value 8760

OS:Schedule:Ruleset,
  {8032a032-4d31-4504-a1e5-0a3e4c30d0e1}, !- Handle
  Residential HtgSetpoint,                !- Name
  {3edef992-2bc3-4ec3-8e9f-a05bcaf52eba}, !- Schedule Type Limits Name
  {26165388-430c-47e6-b2fe-76319736d12f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26165388-430c-47e6-b2fe-76319736d12f}, !- Handle
  Schedule Day 25,                        !- Name
  {3edef992-2bc3-4ec3-8e9f-a05bcaf52eba}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18;                                     !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {fa80794d-f471-4bd5-8cfb-88ae6186969c}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {8032a032-4d31-4504-a1e5-0a3e4c30d0e1}, !- Heating Setpoint Temperature Schedule Name
  {9df6af82-cdc6-4813-b5b6-7350fac2dd76}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {9df6af82-cdc6-4813-b5b6-7350fac2dd76}, !- Handle
  Residential ClgSetpoint,                !- Name
  {3edef992-2bc3-4ec3-8e9f-a05bcaf52eba}, !- Schedule Type Limits Name
  {e6588344-65dd-42a0-b630-eafd219a0838}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6588344-65dd-42a0-b630-eafd219a0838}, !- Handle
  Schedule Day 26,                        !- Name
  {3edef992-2bc3-4ec3-8e9f-a05bcaf52eba}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25;                                     !- Value Until Time 1

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {30bbaa25-77dd-40ce-8405-60a056c85e4c}, !- Handle
  Elec Baseboard,                         !- Name
  {c1680e3a-9a7b-40c2-ad60-e0cdd913b4cd}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

! Always On Discrete
OS:Schedule:Constant,
  {c1680e3a-9a7b-40c2-ad60-e0cdd913b4cd}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {357428c3-d6a2-4149-a183-9f077d68074e}, !- Schedule Type Limits Name
  1;                                      !- Value

! Always OnOff Discrete Schedule Type Limits
OS:ScheduleTypeLimits,
  {357428c3-d6a2-4149-a183-9f077d68074e}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f4f222ac-01dc-4959-ad94-460c92f35507}, !- Handle
  Elec Baseboard 1,                       !- Name
  {c1680e3a-9a7b-40c2-ad60-e0cdd913b4cd}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {17a210a4-fede-41f8-bab9-38a4fe689d96}, !- Handle
  Elec Baseboard 2,                       !- Name
  {c1680e3a-9a7b-40c2-ad60-e0cdd913b4cd}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {fde05ad3-ff2a-4e1a-810f-8227d4ceaa59}, !- Handle
  Cycling PTAC DX Clg Elec Htg,           !- Name
  {c1680e3a-9a7b-40c2-ad60-e0cdd913b4cd}, !- Availability Schedule Name
  {7e803667-8356-4597-9b7d-a20b8a96af65}, !- Air Inlet Node Name
  {2fe4c285-5a23-434a-81a9-d5135de08c1c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c059d550-8af1-4b90-95a6-cf3179fc40bf}, !- Supply Air Fan Name
  {b4a5a4b1-c007-459b-8766-aaeba3c5f5df}, !- Heating Coil Name
  {7ae661ef-373f-4d97-9337-28979e9f525d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {d3afda7c-ae5f-4257-ae15-b1258456a7f4}; !- Supply Air Fan Operating Mode Schedule Name

OS:Schedule:Ruleset,
  {d3afda7c-ae5f-4257-ae15-b1258456a7f4}, !- Handle
  Cycling PTAC Fan Mode Always Zero,      !- Name
  {9f7fdde6-d046-4cc6-b6f7-4c5a0bf678b4}, !- Schedule Type Limits Name
  {5d46f147-8585-4f77-94ae-fa0814ece4d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d46f147-8585-4f77-94ae-fa0814ece4d0}, !- Handle
  Cycling PTAC Fan Mode Sch Default,      !- Name
  {9f7fdde6-d046-4cc6-b6f7-4c5a0bf678b4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9f7fdde6-d046-4cc6-b6f7-4c5a0bf678b4}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Fan:OnOff,
  {c059d550-8af1-4b90-95a6-cf3179fc40bf}, !- Handle
  Cycling Elec PTAC Fan,                  !- Name
  {c1680e3a-9a7b-40c2-ad60-e0cdd913b4cd}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ae7c0181-4916-42c7-8ecb-76da6bea66bc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {038a1ef7-6c84-4a93-8da1-ae40f9869c45}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ae7c0181-4916-42c7-8ecb-76da6bea66bc}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {038a1ef7-6c84-4a93-8da1-ae40f9869c45}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {b4a5a4b1-c007-459b-8766-aaeba3c5f5df}, !- Handle
  Cycling PTAC Elec Htg Coil,             !- Name
  {c1680e3a-9a7b-40c2-ad60-e0cdd913b4cd}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7ae661ef-373f-4d97-9337-28979e9f525d}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil,    !- Name
  {c1680e3a-9a7b-40c2-ad60-e0cdd913b4cd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.5,                                    !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2a6b93ae-a5d8-4012-8a2a-ec16f8e84d50}, !- Total Cooling Capacity Function of Temperature Curve Name
  {aeee7f2e-db87-4231-bf9f-e811e47c3572}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a81e8991-4bfc-4adb-a827-22da97016038}, !- Energy Input Ratio Function of Temperature Curve Name
  {1bfe76ca-220c-4d6e-8cc7-b796da5bb18c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a7cd17d5-6cd7-41a6-bff5-4983d3a4dfde}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {2a6b93ae-a5d8-4012-8a2a-ec16f8e84d50}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aeee7f2e-db87-4231-bf9f-e811e47c3572}, !- Handle
  Curve Quadratic 35,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a81e8991-4bfc-4adb-a827-22da97016038}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1bfe76ca-220c-4d6e-8cc7-b796da5bb18c}, !- Handle
  Curve Quadratic 36,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a7cd17d5-6cd7-41a6-bff5-4983d3a4dfde}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {2ae65359-e59e-4343-bc5d-62a5789221fb}, !- Handle
  Node 5,                                 !- Name
  {87634e79-48c9-4b47-a555-f1e99923de88}, !- Inlet Port
  {7e803667-8356-4597-9b7d-a20b8a96af65}; !- Outlet Port

OS:Connection,
  {87634e79-48c9-4b47-a555-f1e99923de88}, !- Handle
  {37870c70-c1c7-46ef-a864-ee99a5cf853c}, !- Source Object
  2,                                      !- Outlet Port
  {2ae65359-e59e-4343-bc5d-62a5789221fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e803667-8356-4597-9b7d-a20b8a96af65}, !- Handle
  {2ae65359-e59e-4343-bc5d-62a5789221fb}, !- Source Object
  3,                                      !- Outlet Port
  {fde05ad3-ff2a-4e1a-810f-8227d4ceaa59}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {96d7cde0-36fc-4d1b-8b6e-804582df6ac5}, !- Handle
  Node 6,                                 !- Name
  {2fe4c285-5a23-434a-81a9-d5135de08c1c}, !- Inlet Port
  {66cd4a9e-c2f9-481a-844a-2a68c6755369}; !- Outlet Port

OS:Connection,
  {66cd4a9e-c2f9-481a-844a-2a68c6755369}, !- Handle
  {96d7cde0-36fc-4d1b-8b6e-804582df6ac5}, !- Source Object
  3,                                      !- Outlet Port
  {144912de-5a3d-47df-9a15-5739aba4d574}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fe4c285-5a23-434a-81a9-d5135de08c1c}, !- Handle
  {fde05ad3-ff2a-4e1a-810f-8227d4ceaa59}, !- Source Object
  4,                                      !- Outlet Port
  {96d7cde0-36fc-4d1b-8b6e-804582df6ac5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {32c78ad1-9c6c-4818-a4ea-0a6e4670c649}, !- Handle
  Cycling PTAC DX Clg Elec Htg 1,         !- Name
  {c1680e3a-9a7b-40c2-ad60-e0cdd913b4cd}, !- Availability Schedule Name
  {02ecdc22-140e-4fc4-86d9-1917568d21ac}, !- Air Inlet Node Name
  {e371c41b-bd23-42b4-b5b7-d32182764a7c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1593ea80-ef3a-4574-b507-f1ff412072a5}, !- Supply Air Fan Name
  {c0ab9b43-7b2e-41de-97e5-2ec470eacdd2}, !- Heating Coil Name
  {064bc0fd-4197-4e95-9caa-b1ff81de5830}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {d3afda7c-ae5f-4257-ae15-b1258456a7f4}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {1593ea80-ef3a-4574-b507-f1ff412072a5}, !- Handle
  Cycling Elec PTAC Fan 1,                !- Name
  {c1680e3a-9a7b-40c2-ad60-e0cdd913b4cd}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ae7c0181-4916-42c7-8ecb-76da6bea66bc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {038a1ef7-6c84-4a93-8da1-ae40f9869c45}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c0ab9b43-7b2e-41de-97e5-2ec470eacdd2}, !- Handle
  Cycling PTAC Elec Htg Coil 1,           !- Name
  {c1680e3a-9a7b-40c2-ad60-e0cdd913b4cd}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {064bc0fd-4197-4e95-9caa-b1ff81de5830}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 1,  !- Name
  {c1680e3a-9a7b-40c2-ad60-e0cdd913b4cd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.5,                                    !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2a6b93ae-a5d8-4012-8a2a-ec16f8e84d50}, !- Total Cooling Capacity Function of Temperature Curve Name
  {aeee7f2e-db87-4231-bf9f-e811e47c3572}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a81e8991-4bfc-4adb-a827-22da97016038}, !- Energy Input Ratio Function of Temperature Curve Name
  {1bfe76ca-220c-4d6e-8cc7-b796da5bb18c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a7cd17d5-6cd7-41a6-bff5-4983d3a4dfde}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {8d656dee-3066-42e1-bc82-f7989a67cbc2}, !- Handle
  Node 7,                                 !- Name
  {395686c0-93ea-410b-9f9b-2fe2936be858}, !- Inlet Port
  {02ecdc22-140e-4fc4-86d9-1917568d21ac}; !- Outlet Port

OS:Connection,
  {395686c0-93ea-410b-9f9b-2fe2936be858}, !- Handle
  {2efd47f6-b995-4b17-91cd-9759d82d161d}, !- Source Object
  2,                                      !- Outlet Port
  {8d656dee-3066-42e1-bc82-f7989a67cbc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02ecdc22-140e-4fc4-86d9-1917568d21ac}, !- Handle
  {8d656dee-3066-42e1-bc82-f7989a67cbc2}, !- Source Object
  3,                                      !- Outlet Port
  {32c78ad1-9c6c-4818-a4ea-0a6e4670c649}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5f707a8f-5240-4d11-be6a-608074855b39}, !- Handle
  Node 8,                                 !- Name
  {e371c41b-bd23-42b4-b5b7-d32182764a7c}, !- Inlet Port
  {11cc8c1b-742d-4e5f-92c1-1d710142345e}; !- Outlet Port

OS:Connection,
  {11cc8c1b-742d-4e5f-92c1-1d710142345e}, !- Handle
  {5f707a8f-5240-4d11-be6a-608074855b39}, !- Source Object
  3,                                      !- Outlet Port
  {19dd0bc7-4d71-430a-85ac-fd8d0d92f184}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e371c41b-bd23-42b4-b5b7-d32182764a7c}, !- Handle
  {32c78ad1-9c6c-4818-a4ea-0a6e4670c649}, !- Source Object
  4,                                      !- Outlet Port
  {5f707a8f-5240-4d11-be6a-608074855b39}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {d389e06e-a133-4c1b-9961-1e21084f2340}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {8032a032-4d31-4504-a1e5-0a3e4c30d0e1}, !- Heating Setpoint Temperature Schedule Name
  {9df6af82-cdc6-4813-b5b6-7350fac2dd76}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cc1ca242-da9d-4302-82e1-c355c49874df}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  {9df6af82-cdc6-4813-b5b6-7350fac2dd76}; !- Cooling Setpoint Temperature Schedule Name

OS:WeatherFile,
  {3fd4f78a-2188-4124-b73d-663076d7a21e}, !- Handle
  MONTREAL-TRUDEAU-IAP,                   !- City
  QC,                                     !- State Province Region
  CAN,                                    !- Country
  WhiteBox,                               !- Data Source
  716270,                                 !- WMO Number
  45.467,                                 !- Latitude {deg}
  -73.733,                                !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36,                                     !- Elevation {m}
  D:/Onedrive-alternative/Archetypes/automated_runs/v1/weather_file/CAN-QC-MONTREAL-TRUDEAU-IAP-716270-2021-2022-WBT-S_jan-start.epw, !- Url
  7550CE97,                               !- Checksum
  2021,                                   !- Start Date Actual Year
  Wednesday;                              !- Start Day of Week

OS:SizingPeriod:DesignDay,
  {a07f7c53-8bdf-464b-9b49-efe6575946b0}, !- Handle
  Montreal-Trudeau Intl AP Ann Htg 99.6% Condns DB, !- Name
  -22.9,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -22.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {7c61b30d-3c79-4ca4-a162-798d8fdd36cd}, !- Handle
  Montreal-Trudeau Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.431,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.246;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:Schedule:Ruleset,
  {bfb1cd5a-d91b-4614-b281-edee0fad1804}, !- Handle
  SFD Window Opening Fraction,            !- Name
  {0c8c5152-e91e-4ac7-a639-c00868ce39c0}, !- Schedule Type Limits Name
  {bf436587-af34-4b88-b660-3841828a781a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf436587-af34-4b88-b660-3841828a781a}, !- Handle
  Schedule Day 40,                        !- Name
  {0c8c5152-e91e-4ac7-a639-c00868ce39c0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:RadianceParameters,
  {3eda303c-d770-45d3-a0c8-353e783f4760}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {3f338544-bc6a-4047-880b-ee42c236a415}; !- Handle

OS:OutputControl:ReportingTolerances,
  {7aa46270-47c2-4f63-9b25-88c8561f77d9}; !- Handle

OS:ConvergenceLimits,
  {73eb33ab-303d-4e72-9145-2f0dffdb276d}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {6fd6c277-a195-4f05-bd6f-eb108d4f2a4e}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {68ceaee3-c805-4588-88cb-79b987c2c356}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {a5c5c32f-5054-4fd1-9024-b45ece3f9351}, !- Handle
  ,                                       !- Algorithm
  ,                                       !- Do Space Heat Balance for Sizing
  ;                                       !- Do Space Heat Balance for Simulation

OS:ZoneAirContaminantBalance,
  {c9b18359-afba-4feb-8bcf-3faf5d1d41ff}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {0810012e-757d-4e65-b436-a4fa720a22e9}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {85bd9af7-f8fa-418f-af69-cfe853ce953c}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Table:SummaryReports,
  {3171cbd7-c8eb-4ce5-82f9-25f33838b917}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Output:Diagnostics,
  {47671900-5e67-450c-a12f-f40aa0e1a273}; !- Handle

OS:StandardsInformation:Material,
  {5a860c69-8b31-4ca4-8379-be4fc05bb25d}, !- Handle
  {b68958d9-a7c0-484e-904b-92de9a2e3fa4}; !- Material Name

OS:Construction,
  {8bbafcf5-be5d-4a4a-bd69-562f04987d78}, !- Handle
  SFD_Roof,                               !- Name
  ,                                       !- Surface Rendering Name
  {fe047ba7-7697-4080-84f2-47f3dd5ec185}, !- Layer 1
  {c31a48d0-07a2-4977-92b0-f524ca2d1e85}; !- Layer 2

OS:StandardsInformation:Construction,
  {22a7bd4b-2545-4a9a-bf2a-c1001a89b4a6}, !- Handle
  {8bbafcf5-be5d-4a4a-bd69-562f04987d78}; !- Construction Name

OS:Material,
  {bebd546a-095b-41ad-9b96-5e89bfdc5fc3}, !- Handle
  Cladding-vinyl,                         !- Name
  Smooth,                                 !- Roughness
  0.0095,                                 !- Thickness {m}
  0.086,                                  !- Conductivity {W/m-K}
  200,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {495d2eb4-ef10-4b7f-a423-082aa6634a90}, !- Handle
  {bebd546a-095b-41ad-9b96-5e89bfdc5fc3}; !- Material Name

OS:Material,
  {c31a48d0-07a2-4977-92b0-f524ca2d1e85}, !- Handle
  Plywood,                                !- Name
  Smooth,                                 !- Roughness
  0.0159,                                 !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  544,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4d0bcb84-d93f-497a-a1c4-1bcf3c49d47d}, !- Handle
  {c31a48d0-07a2-4977-92b0-f524ca2d1e85}; !- Material Name

OS:Material,
  {fe047ba7-7697-4080-84f2-47f3dd5ec185}, !- Handle
  Shingles asphalt,                       !- Name
  Smooth,                                 !- Roughness
  0.0032,                                 !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1260,                                   !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {af09f716-f509-41ce-9417-b31783ccec0c}, !- Handle
  {fe047ba7-7697-4080-84f2-47f3dd5ec185}; !- Material Name

OS:Material,
  {c92f01cf-1bc7-413e-86ee-7317d48b1d2b}, !- Handle
  Wood frame roof 2x10 insulated,         !- Name
  Smooth,                                 !- Roughness
  0.235,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  96,                                     !- Density {kg/m3}
  1515;                                   !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {d662b825-c249-4f06-8a64-065e8a57dab5}, !- Handle
  {c92f01cf-1bc7-413e-86ee-7317d48b1d2b}; !- Material Name

OS:Construction,
  {f296a51f-e647-4bc8-ae82-fbac188d2dbc}, !- Handle
  SFD_IntFloor,                           !- Name
  ,                                       !- Surface Rendering Name
  {4166de93-e817-41d4-a555-8fdcb564815f}, !- Layer 1
  {c31a48d0-07a2-4977-92b0-f524ca2d1e85}, !- Layer 2
  {b3e475ec-33c9-466a-ae9b-503dbbbd05ef}, !- Layer 3
  {ba3bed1d-d5f4-4757-b94f-45197bd7884d}; !- Layer 4

OS:StandardsInformation:Construction,
  {68d61b8f-6997-4eb3-ada4-8d0839b2c168}, !- Handle
  {f296a51f-e647-4bc8-ae82-fbac188d2dbc}; !- Construction Name

OS:Construction,
  {80aa1906-d97a-44df-984d-390f79d7aae3}, !- Handle
  SFD_IntCeiling,                         !- Name
  ,                                       !- Surface Rendering Name
  {ba3bed1d-d5f4-4757-b94f-45197bd7884d}, !- Layer 1
  {b3e475ec-33c9-466a-ae9b-503dbbbd05ef}, !- Layer 2
  {c31a48d0-07a2-4977-92b0-f524ca2d1e85}, !- Layer 3
  {4166de93-e817-41d4-a555-8fdcb564815f}; !- Layer 4

OS:StandardsInformation:Construction,
  {a6fc338e-b47a-407c-8b59-68daef5beee5}, !- Handle
  {80aa1906-d97a-44df-984d-390f79d7aae3}; !- Construction Name

OS:Material,
  {360fda9e-3d2f-49b3-8d88-e8759224661b}, !- Handle
  Plaster,                                !- Name
  Smooth,                                 !- Roughness
  0.005,                                  !- Thickness {m}
  0.071,                                  !- Conductivity {W/m-K}
  1860,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8548c25f-bf49-4f26-8d6b-139a2b9a54bc}, !- Handle
  {360fda9e-3d2f-49b3-8d88-e8759224661b}; !- Material Name

OS:Material,
  {4166de93-e817-41d4-a555-8fdcb564815f}, !- Handle
  Wood Flooring,                          !- Name
  Smooth,                                 !- Roughness
  0.019,                                  !- Thickness {m}
  0.17,                                   !- Conductivity {W/m-K}
  700,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d8b7dfa5-fbb7-4a72-97aa-75b0cd005bc1}, !- Handle
  {4166de93-e817-41d4-a555-8fdcb564815f}; !- Material Name

OS:Material,
  {0682f59f-6990-499b-8880-d0f6a325d2d6}, !- Handle
  Wood frame wall 2x4 insulated,          !- Name
  Smooth,                                 !- Roughness
  0.089,                                  !- Thickness {m}
  0.073,                                  !- Conductivity {W/m-K}
  165.2,                                  !- Density {kg/m3}
  1571.76;                                !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {03a4d733-9d90-4d5a-bc09-908e3b2a2d7b}, !- Handle
  {0682f59f-6990-499b-8880-d0f6a325d2d6}; !- Material Name

OS:Rendering:Color,
  {ef3ee1cc-2da9-4492-933d-25c6e185333d}, !- Handle
  Rendering Color 80,                     !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {070c0877-f465-4a5c-9714-07ed46379b33}, !- Handle
  Rendering Color 77,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:DefaultConstructionSet,
  {afb78e02-7531-4057-88a0-0d70dd088ad0}, !- Handle
  SFD_1986-2012_ConstructionSet-Attic,    !- Name
  {bbb13aa1-df36-4c5a-968f-0030577a434c}, !- Default Exterior Surface Constructions Name
  {fb382b7a-87ec-4ed3-9cf9-bc46d0d0c557}, !- Default Interior Surface Constructions Name
  {4e6ae5ac-b49f-4c12-8a7f-d45f9f097286}, !- Default Ground Contact Surface Constructions Name
  {817a4db0-6cf3-4ee3-93f6-9cc5b5b244c6}, !- Default Exterior SubSurface Constructions Name
  {cbaf9f30-0eae-4c9d-9337-49e2b7e91324}, !- Default Interior SubSurface Constructions Name
  {cf81dd62-e85f-4af5-849c-20f327f45a99}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  {f8ef26ad-fbcf-4ccc-b9c1-ab0a87f1ff28}; !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {bbb13aa1-df36-4c5a-968f-0030577a434c}, !- Handle
  Default Surface Constructions 64,       !- Name
  {b39bc89d-e111-4f50-a5d2-cb8f8a4a0d74}, !- Floor Construction Name
  {f8ef26ad-fbcf-4ccc-b9c1-ab0a87f1ff28}, !- Wall Construction Name
  {8bbafcf5-be5d-4a4a-bd69-562f04987d78}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fb382b7a-87ec-4ed3-9cf9-bc46d0d0c557}, !- Handle
  Default Surface Constructions 65,       !- Name
  {b07ee799-3c5c-46aa-9e36-fd5f1b60e14f}, !- Floor Construction Name
  {cf81dd62-e85f-4af5-849c-20f327f45a99}, !- Wall Construction Name
  {b2c26904-93f9-49ea-995d-2d8c6f579cda}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4e6ae5ac-b49f-4c12-8a7f-d45f9f097286}, !- Handle
  Default Surface Constructions 66,       !- Name
  {b39bc89d-e111-4f50-a5d2-cb8f8a4a0d74}, !- Floor Construction Name
  {0f97bd9e-63c5-41c1-8787-649c347854f9}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {817a4db0-6cf3-4ee3-93f6-9cc5b5b244c6}, !- Handle
  Default Sub Surface Constructions 44,   !- Name
  {90728cbd-adac-48c6-826c-56d6068e147c}, !- Fixed Window Construction Name
  {90728cbd-adac-48c6-826c-56d6068e147c}, !- Operable Window Construction Name
  {3df58b48-4dd7-4da1-937d-3a376ae7ada2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {cbaf9f30-0eae-4c9d-9337-49e2b7e91324}, !- Handle
  Default Sub Surface Constructions 22,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {f8ef26ad-fbcf-4ccc-b9c1-ab0a87f1ff28}, !- Handle
  SFD_1986-2012_ExtWall,                  !- Name
  ,                                       !- Surface Rendering Name
  {bebd546a-095b-41ad-9b96-5e89bfdc5fc3}, !- Layer 1
  {c974cc23-f02f-47e2-9c5a-27afea2590b6}, !- Layer 2
  {c31a48d0-07a2-4977-92b0-f524ca2d1e85}, !- Layer 3
  {0682f59f-6990-499b-8880-d0f6a325d2d6}, !- Layer 4
  {c7e5eaa1-ba6d-40fc-9acd-dd35c60b4e6b}, !- Layer 5
  {c974cc23-f02f-47e2-9c5a-27afea2590b6}, !- Layer 6
  {ba3bed1d-d5f4-4757-b94f-45197bd7884d}; !- Layer 7

OS:StandardsInformation:Construction,
  {5aa6b522-75c8-4b7a-b84f-84b67407e91e}, !- Handle
  {f8ef26ad-fbcf-4ccc-b9c1-ab0a87f1ff28}; !- Construction Name

OS:Construction,
  {b07ee799-3c5c-46aa-9e36-fd5f1b60e14f}, !- Handle
  SFD_1986-2012_AtticFloor,               !- Name
  ,                                       !- Surface Rendering Name
  {cc0b7217-71bd-4d5a-8a4b-ccb6173e1486}, !- Layer 1
  {c31a48d0-07a2-4977-92b0-f524ca2d1e85}, !- Layer 2
  {c92f01cf-1bc7-413e-86ee-7317d48b1d2b}, !- Layer 3
  {ba3bed1d-d5f4-4757-b94f-45197bd7884d}; !- Layer 4

OS:StandardsInformation:Construction,
  {b7451980-384f-4be2-8bf2-6b668bf2f6b7}, !- Handle
  {b07ee799-3c5c-46aa-9e36-fd5f1b60e14f}; !- Construction Name

OS:Construction,
  {b2c26904-93f9-49ea-995d-2d8c6f579cda}, !- Handle
  SFD_1986-2012_CeilingToAttic,           !- Name
  ,                                       !- Surface Rendering Name
  {ba3bed1d-d5f4-4757-b94f-45197bd7884d}, !- Layer 1
  {c92f01cf-1bc7-413e-86ee-7317d48b1d2b}, !- Layer 2
  {c31a48d0-07a2-4977-92b0-f524ca2d1e85}, !- Layer 3
  {cc0b7217-71bd-4d5a-8a4b-ccb6173e1486}; !- Layer 4

OS:StandardsInformation:Construction,
  {d081bf48-3f16-4e82-adba-02acd70bfb1d}, !- Handle
  {b2c26904-93f9-49ea-995d-2d8c6f579cda}; !- Construction Name

OS:Construction,
  {0f97bd9e-63c5-41c1-8787-649c347854f9}, !- Handle
  SFD_1986-2012_BasementWall,             !- Name
  ,                                       !- Surface Rendering Name
  {0e9a9e05-5ee4-4c03-84b4-ea2b346d6025}, !- Layer 1
  {9635dece-08e3-4bcd-bcec-bf581bd0e5f2}, !- Layer 2
  {ba3bed1d-d5f4-4757-b94f-45197bd7884d}; !- Layer 3

OS:StandardsInformation:Construction,
  {c1492adc-5ad3-41af-9265-d3962665883b}, !- Handle
  {0f97bd9e-63c5-41c1-8787-649c347854f9}; !- Construction Name

OS:Material,
  {c7e5eaa1-ba6d-40fc-9acd-dd35c60b4e6b}, !- Handle
  Insulation 45 mm,                       !- Name
  Smooth,                                 !- Roughness
  0.0445,                                 !- Thickness {m}
  0.046,                                  !- Conductivity {W/m-K}
  19,                                     !- Density {kg/m3}
  960;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {8e4ec680-bda5-4679-971c-73dca3799853}, !- Handle
  {c7e5eaa1-ba6d-40fc-9acd-dd35c60b4e6b}; !- Material Name

OS:Material,
  {cc0b7217-71bd-4d5a-8a4b-ccb6173e1486}, !- Handle
  Bulk insulation-cellulose 160 mm,       !- Name
  Smooth,                                 !- Roughness
  0.1581,                                 !- Thickness {m}
  0.046,                                  !- Conductivity {W/m-K}
  20,                                     !- Density {kg/m3}
  1400;                                   !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {73e5fc46-e9ea-419b-b824-97dca9c2f7ee}, !- Handle
  {cc0b7217-71bd-4d5a-8a4b-ccb6173e1486}; !- Material Name

OS:Material,
  {9635dece-08e3-4bcd-bcec-bf581bd0e5f2}, !- Handle
  Insulation panel 80 mm,                 !- Name
  Smooth,                                 !- Roughness
  0.08,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {1ca0d301-0ea1-41bd-a845-874951f3019f}, !- Handle
  {9635dece-08e3-4bcd-bcec-bf581bd0e5f2}; !- Material Name

OS:DefaultConstructionSet,
  {2d75b22b-cd8f-4b2e-9bde-602dc81f3ce1}, !- Handle
  SFD_1986-2012_ConstructionSet-Basement, !- Name
  {ab85a86b-df1c-44b3-8019-af5f50c356e7}, !- Default Exterior Surface Constructions Name
  {bb1afc19-077d-4327-b96c-835b4ca73705}, !- Default Interior Surface Constructions Name
  {7affa9ea-b921-417e-90f1-3e04ab23d23c}, !- Default Ground Contact Surface Constructions Name
  {0bf20af6-8db9-4310-91b5-fb79cf0f2540}, !- Default Exterior SubSurface Constructions Name
  {6957c7a0-4b86-4979-b678-2a1f7ccf484a}, !- Default Interior SubSurface Constructions Name
  {cf81dd62-e85f-4af5-849c-20f327f45a99}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  {f8ef26ad-fbcf-4ccc-b9c1-ab0a87f1ff28}; !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {ab85a86b-df1c-44b3-8019-af5f50c356e7}, !- Handle
  Default Surface Constructions 43,       !- Name
  {b39bc89d-e111-4f50-a5d2-cb8f8a4a0d74}, !- Floor Construction Name
  {ea9e2222-bfc2-41cc-a501-8b1d8a2f6627}, !- Wall Construction Name
  {8bbafcf5-be5d-4a4a-bd69-562f04987d78}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bb1afc19-077d-4327-b96c-835b4ca73705}, !- Handle
  Default Surface Constructions 44,       !- Name
  {f296a51f-e647-4bc8-ae82-fbac188d2dbc}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  {80aa1906-d97a-44df-984d-390f79d7aae3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7affa9ea-b921-417e-90f1-3e04ab23d23c}, !- Handle
  Default Surface Constructions 45,       !- Name
  {b39bc89d-e111-4f50-a5d2-cb8f8a4a0d74}, !- Floor Construction Name
  {0f97bd9e-63c5-41c1-8787-649c347854f9}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0bf20af6-8db9-4310-91b5-fb79cf0f2540}, !- Handle
  Default Sub Surface Constructions 29,   !- Name
  {90728cbd-adac-48c6-826c-56d6068e147c}, !- Fixed Window Construction Name
  {90728cbd-adac-48c6-826c-56d6068e147c}, !- Operable Window Construction Name
  {3df58b48-4dd7-4da1-937d-3a376ae7ada2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {6957c7a0-4b86-4979-b678-2a1f7ccf484a}, !- Handle
  Default Sub Surface Constructions 30,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {ea9e2222-bfc2-41cc-a501-8b1d8a2f6627}, !- Handle
  SFD_1986-2012_BasementWallAboveGround,  !- Name
  ,                                       !- Surface Rendering Name
  {360fda9e-3d2f-49b3-8d88-e8759224661b}, !- Layer 1
  {0e9a9e05-5ee4-4c03-84b4-ea2b346d6025}, !- Layer 2
  {9635dece-08e3-4bcd-bcec-bf581bd0e5f2}, !- Layer 3
  {c974cc23-f02f-47e2-9c5a-27afea2590b6}, !- Layer 4
  {ba3bed1d-d5f4-4757-b94f-45197bd7884d}; !- Layer 5

OS:StandardsInformation:Construction,
  {d3a20210-ad69-4d9e-ad89-2afbaca3453a}, !- Handle
  {ea9e2222-bfc2-41cc-a501-8b1d8a2f6627}; !- Construction Name

OS:SpaceInfiltration:EffectiveLeakageArea,
  {09ee3fd4-f319-4e7e-a8c9-b2cbb0848377}, !- Handle
  SFD_ELA_1986-2012,                      !- Name
  {bdec73b6-06fd-4e95-bb95-a83e48a167e5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  132.084,                                !- Effective Air Leakage Area {cm2}
  0.000145,                               !- Stack Coefficient
  0.000174;                               !- Wind Coefficient

OS:DefaultConstructionSet,
  {23b8dabe-35ed-46ce-8216-6c650049fe47}, !- Handle
  SFD_1986-2012_ConstructionSet,          !- Name
  {f5b5f7a2-2d15-4c13-92d5-ce711beb7e33}, !- Default Exterior Surface Constructions Name
  {4a01b751-652e-4ec2-b266-4abf62d49034}, !- Default Interior Surface Constructions Name
  {cd55ebe2-6e13-4ec6-a3d2-5797c16067a8}, !- Default Ground Contact Surface Constructions Name
  {8de4873d-916c-47f5-9b07-3c9ba9c6ed63}, !- Default Exterior SubSurface Constructions Name
  {f79f5d21-c2bf-47a4-b5f7-90506b980798}, !- Default Interior SubSurface Constructions Name
  {cf81dd62-e85f-4af5-849c-20f327f45a99}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  {f8ef26ad-fbcf-4ccc-b9c1-ab0a87f1ff28}; !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {f5b5f7a2-2d15-4c13-92d5-ce711beb7e33}, !- Handle
  Default Surface Constructions 13,       !- Name
  {b39bc89d-e111-4f50-a5d2-cb8f8a4a0d74}, !- Floor Construction Name
  {f8ef26ad-fbcf-4ccc-b9c1-ab0a87f1ff28}, !- Wall Construction Name
  {8bbafcf5-be5d-4a4a-bd69-562f04987d78}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4a01b751-652e-4ec2-b266-4abf62d49034}, !- Handle
  Default Surface Constructions 14,       !- Name
  {f296a51f-e647-4bc8-ae82-fbac188d2dbc}, !- Floor Construction Name
  {cf81dd62-e85f-4af5-849c-20f327f45a99}, !- Wall Construction Name
  {80aa1906-d97a-44df-984d-390f79d7aae3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cd55ebe2-6e13-4ec6-a3d2-5797c16067a8}, !- Handle
  Default Surface Constructions 15,       !- Name
  {b39bc89d-e111-4f50-a5d2-cb8f8a4a0d74}, !- Floor Construction Name
  {0f97bd9e-63c5-41c1-8787-649c347854f9}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8de4873d-916c-47f5-9b07-3c9ba9c6ed63}, !- Handle
  Default Sub Surface Constructions 9,    !- Name
  {90728cbd-adac-48c6-826c-56d6068e147c}, !- Fixed Window Construction Name
  {90728cbd-adac-48c6-826c-56d6068e147c}, !- Operable Window Construction Name
  {3df58b48-4dd7-4da1-937d-3a376ae7ada2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f79f5d21-c2bf-47a4-b5f7-90506b980798}, !- Handle
  Default Sub Surface Constructions 10,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:StandardsInformation:Material,
  {f9e485df-ff89-494e-b275-86ca73495550}, !- Handle
  {b68958d9-a7c0-484e-904b-92de9a2e3fa4}; !- Material Name

OS:Output:Meter,
  {43c16a11-f3fc-4581-9959-06eca00559ba}, !- Handle
  Heating:Electricity,                    !- Name
  timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {a439b1cb-0d74-4b05-8f94-3c85082a8ab6}, !- Handle
  Cooling:Electricity,                    !- Name
  timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {8395681e-70a0-46c4-b665-df55603d0e69}, !- Handle
  InteriorLights:Electricity,             !- Name
  timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {27339ad2-7b9e-437a-882d-b806fdf079e2}, !- Handle
  ExteriorLights:Electricity,             !- Name
  timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {b2ced2f3-60b1-472c-8897-51fe5ffdb0f6}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  timestep;                               !- Reporting Frequency

OS:SpaceInfiltration:DesignFlowRate,
  {9afe5f00-ac1e-4d89-8e86-b67839f8b49d}, !- Handle
  Air exhaust-intake compensation,        !- Name
  {bdec73b6-06fd-4e95-bb95-a83e48a167e5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.001,                                  !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:ShadingSurfaceGroup,
  {27054afc-93ae-4a87-aab5-025ea6edf95a}, !- Handle
  Shading walls,                          !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  -4,                                     !- X Origin {m}
  -4,                                     !- Y Origin {m}
  1;                                      !- Z Origin {m}

OS:ShadingSurface,
  {b974e2f6-79dd-4c2f-a061-885888b04cd5}, !- Handle
  East wall,                              !- Name
  ,                                       !- Construction Name
  {27054afc-93ae-4a87-aab5-025ea6edf95a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 7.25, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 10.25, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 10.25, 3,                            !- X,Y,Z Vertex 3 {m}
  0, 7.25, 3;                             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7e3d34f9-4544-4dc7-aa0f-5a51469a309d}, !- Handle
  South wall,                             !- Name
  ,                                       !- Construction Name
  {27054afc-93ae-4a87-aab5-025ea6edf95a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.75, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  6.75, 0, 3,                             !- X,Y,Z Vertex 2 {m}
  9.75, 0, 3,                             !- X,Y,Z Vertex 3 {m}
  9.75, 0, 0;                             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e30dd63b-4c31-4e1e-9ba2-1d9969c2e202}, !- Handle
  West wall,                              !- Name
  ,                                       !- Construction Name
  {27054afc-93ae-4a87-aab5-025ea6edf95a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.5, 7.25, 0,                          !- X,Y,Z Vertex 1 {m}
  13.5, 7.25, 3,                          !- X,Y,Z Vertex 2 {m}
  13.5, 10.25, 3,                         !- X,Y,Z Vertex 3 {m}
  13.5, 10.25, 0;                         !- X,Y,Z Vertex 4 {m}

OS:ZoneVentilation:WindandStackOpenArea,
  {61b683d5-313a-4ae9-9e33-ae0aa1f03900}, !- Handle
  Sub Surface 10_WindandStackOpenArea,    !- Name
  2,                                      !- Opening Area {m2}
  {bfb1cd5a-d91b-4614-b281-edee0fad1804}, !- Opening Area Fraction Schedule Name
  autocalculate,                          !- Opening Effectiveness {dimensionless}
  0,                                      !- Effective Angle {deg}
  0.25,                                   !- Height Difference {m}
  autocalculate,                          !- Discharge Coefficient for Opening
  21,                                     !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  21,                                     !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  24,                                     !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  10;                                     !- Maximum Wind Speed {m/s}

OS:ZoneVentilation:WindandStackOpenArea,
  {a3df38c0-8131-452f-8895-d0e3483fdd72}, !- Handle
  Sub Surface 2_WindandStackOpenArea,     !- Name
  2,                                      !- Opening Area {m2}
  {bfb1cd5a-d91b-4614-b281-edee0fad1804}, !- Opening Area Fraction Schedule Name
  autocalculate,                          !- Opening Effectiveness {dimensionless}
  180,                                    !- Effective Angle {deg}
  0.25,                                   !- Height Difference {m}
  autocalculate,                          !- Discharge Coefficient for Opening
  21,                                     !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  21,                                     !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  24,                                     !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  10;                                     !- Maximum Wind Speed {m/s}

OS:ZoneVentilation:WindandStackOpenArea,
  {e5659b58-7156-45ce-a4f0-df5d04792e4c}, !- Handle
  Sub Surface 4_WindandStackOpenArea,     !- Name
  1.75,                                   !- Opening Area {m2}
  {bfb1cd5a-d91b-4614-b281-edee0fad1804}, !- Opening Area Fraction Schedule Name
  autocalculate,                          !- Opening Effectiveness {dimensionless}
  180,                                    !- Effective Angle {deg}
  0.25,                                   !- Height Difference {m}
  autocalculate,                          !- Discharge Coefficient for Opening
  21,                                     !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  21,                                     !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  24,                                     !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  10;                                     !- Maximum Wind Speed {m/s}

OS:ZoneVentilation:WindandStackOpenArea,
  {b75ad4da-aa3a-4feb-82b8-a46fd7fe8c31}, !- Handle
  Sub Surface 5_WindandStackOpenArea,     !- Name
  1.75,                                   !- Opening Area {m2}
  {bfb1cd5a-d91b-4614-b281-edee0fad1804}, !- Opening Area Fraction Schedule Name
  autocalculate,                          !- Opening Effectiveness {dimensionless}
  180,                                    !- Effective Angle {deg}
  0.25,                                   !- Height Difference {m}
  autocalculate,                          !- Discharge Coefficient for Opening
  21,                                     !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  21,                                     !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  24,                                     !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  10;                                     !- Maximum Wind Speed {m/s}

OS:ZoneVentilation:WindandStackOpenArea,
  {a8169fd6-15f6-4d09-8019-99a4e1ed363a}, !- Handle
  Sub Surface 11_WindandStackOpenArea,    !- Name
  1.75,                                   !- Opening Area {m2}
  {bfb1cd5a-d91b-4614-b281-edee0fad1804}, !- Opening Area Fraction Schedule Name
  autocalculate,                          !- Opening Effectiveness {dimensionless}
  0,                                      !- Effective Angle {deg}
  0.25,                                   !- Height Difference {m}
  autocalculate,                          !- Discharge Coefficient for Opening
  21,                                     !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  21,                                     !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  24,                                     !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  10;                                     !- Maximum Wind Speed {m/s}

OS:ZoneVentilation:WindandStackOpenArea,
  {01dc08f7-c3a6-4e43-b98e-7140d9b5bfda}, !- Handle
  Sub Surface 12_WindandStackOpenArea,    !- Name
  1.75,                                   !- Opening Area {m2}
  {bfb1cd5a-d91b-4614-b281-edee0fad1804}, !- Opening Area Fraction Schedule Name
  autocalculate,                          !- Opening Effectiveness {dimensionless}
  0,                                      !- Effective Angle {deg}
  0.25,                                   !- Height Difference {m}
  autocalculate,                          !- Discharge Coefficient for Opening
  21,                                     !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  21,                                     !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  24,                                     !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  10;                                     !- Maximum Wind Speed {m/s}

OS:AdditionalProperties,
  {92581a89-4cfa-4ac0-93ab-d477a11e3348}, !- Handle
  {5ac82eae-60a4-46e6-be57-aa8fac84a19f}; !- Object Name

OS:AdditionalProperties,
  {ff40a60e-1081-4a22-9a90-0cd4709e41ad}, !- Handle
  {1d615e03-08e2-4aa7-928f-10fbd0b6f4e7}; !- Object Name

OS:AdditionalProperties,
  {14ae46d4-55f2-4055-b63c-283ab7eb2fdc}, !- Handle
  {dd939da1-06f7-4df0-bf9f-c1c5a4b42fc1}; !- Object Name

OS:AdditionalProperties,
  {aff0a53e-924f-4d6f-979f-bee01ca6f8f8}, !- Handle
  {2dd71f85-493c-4c97-9f4e-5c29a7eb3b56}; !- Object Name

OS:AdditionalProperties,
  {44c22f8d-8e9f-454c-afe4-0ef5998947ab}, !- Handle
  {2c9e5ba4-97a9-45f5-b550-e55924e53f03}; !- Object Name

OS:AdditionalProperties,
  {63a421c2-26c4-41ac-92db-08691fd7bb38}, !- Handle
  {f0d1064c-4565-41dd-bd73-4a304a24bc72}; !- Object Name

OS:AdditionalProperties,
  {5e0ea74c-9803-4b47-bc22-e58f1dea975c}, !- Handle
  {61e6128f-8425-4ddd-a5b4-5a58e692dc2d}; !- Object Name

OS:AdditionalProperties,
  {c2a04760-5998-463c-bf24-74ba9c705e5c}, !- Handle
  {a619dcc4-8684-4fb9-af55-6fe0acab877a}; !- Object Name

OS:AdditionalProperties,
  {46e1b922-ddf8-4468-b965-6f4100b854c3}, !- Handle
  {8fac1d83-1c3a-4b1a-b72f-00380c668b95}; !- Object Name

OS:AdditionalProperties,
  {fa9be43e-aff9-46a6-928b-30c36bd8821d}, !- Handle
  {e23b64a7-131a-46aa-bafe-81c3d80ac97c}; !- Object Name

OS:AdditionalProperties,
  {1d6428d5-a5b7-4e00-bb1e-4444ef1a48c3}, !- Handle
  {d852ab76-b9ca-4164-9973-526b8dff36cd}; !- Object Name

OS:AdditionalProperties,
  {c6f2fe08-9a37-4d87-84c2-3359bb19fff5}, !- Handle
  {7ca502a0-e6e3-4a28-9a1c-657515778fb8}; !- Object Name

OS:AdditionalProperties,
  {ba49b115-9e35-40e9-af2c-b4e114d9c186}, !- Handle
  {8663fb68-cf1d-49c6-a5ee-6a0a6e09abe1}; !- Object Name

OS:AdditionalProperties,
  {cb2b06a0-f97d-4fc0-abaf-73e93987c3a1}, !- Handle
  {a89b2e9f-e6f5-4bad-8919-0bc4c01ff6ac}; !- Object Name

OS:AdditionalProperties,
  {3766228f-fa62-42f4-a4b8-052e0ba6361c}, !- Handle
  {425fb340-e356-4a7f-84b9-7bc5f8a34d0e}; !- Object Name

OS:AdditionalProperties,
  {8cb8dd56-5185-4432-b34a-3cddaf03ec19}, !- Handle
  {5b4d4f30-3149-4525-b295-a765afaf02bc}; !- Object Name

OS:AdditionalProperties,
  {bdf2388d-278b-4654-af39-79806d03fa47}, !- Handle
  {9970c438-e254-45fd-963c-1a5c9d24eac2}; !- Object Name

OS:AdditionalProperties,
  {9e54516a-a663-4805-b326-2ac752468c4a}, !- Handle
  {92468166-e3cf-4b31-bc00-5291cdbea5d5}; !- Object Name

OS:AdditionalProperties,
  {4aa1ccab-0030-4a2c-8958-c814bc783c11}, !- Handle
  {bbfebb87-9bfd-4225-a623-15d568d62e5b}; !- Object Name

OS:AdditionalProperties,
  {92257cf5-f39c-4b29-9091-b0681ef571e8}, !- Handle
  {b1de51ec-c0d2-41a3-8813-ce6cf5b5424a}; !- Object Name

OS:AdditionalProperties,
  {5353917b-2f9a-41c5-a7f2-0506097ff403}, !- Handle
  {c1fbbf64-9a1f-4fc8-8d57-817296ff3d94}; !- Object Name

OS:AdditionalProperties,
  {a089ad88-bf9b-427a-baf2-a932f27ca05f}, !- Handle
  {427e6ee8-f5ee-4f35-a364-8893adc66f5d}; !- Object Name

OS:AdditionalProperties,
  {2ef1eb22-9d28-4a09-9a4a-af22adabde52}, !- Handle
  {a2287f8c-2b0a-4c9e-9ce1-5e341a683d86}; !- Object Name

OS:AdditionalProperties,
  {07d0321e-7009-49aa-8bb2-62b87a74649e}, !- Handle
  {372cf990-6254-4a7e-815f-d4bde5f557aa}; !- Object Name

OS:AdditionalProperties,
  {9e265b1e-c520-4b04-9ba3-74638dbfcb3e}, !- Handle
  {1c099d09-f7e7-47fe-9f86-177c377a6391}; !- Object Name

OS:AdditionalProperties,
  {8828d939-afd4-433d-a8a1-0499fbabdff8}, !- Handle
  {505c882c-51c0-4a6f-97fe-860e62cb8b8b}; !- Object Name

OS:AdditionalProperties,
  {4e6cbc21-c40e-4d20-8379-5a73d8da0742}, !- Handle
  {1d40d024-6f0e-4663-853d-f0f663a37574}; !- Object Name

OS:AdditionalProperties,
  {32c9d310-0a12-4590-9cf1-7408c50b5230}, !- Handle
  {ee9b2279-deff-43d3-a6c5-51f8b9448485}; !- Object Name

OS:AdditionalProperties,
  {3855a782-b9a4-4036-8cb3-338fb7a0bc1a}, !- Handle
  {6926d224-b2a4-41b4-9c2e-3d7bf71f722d}; !- Object Name

OS:AdditionalProperties,
  {f49e6b3b-3df2-47bd-8549-ecaa9dabc0bd}, !- Handle
  {7b6ff24d-fa15-499c-aa84-ae9d21b88b7f}; !- Object Name

OS:AdditionalProperties,
  {2da50e3d-d753-4946-8b91-6d05fdd76109}, !- Handle
  {1c8529de-e1ca-41c4-a06a-af3ab92719b5}; !- Object Name

OS:Foundation:Kiva:Settings,
  {a6bb0d03-400c-4141-8208-b7ff01e68056}, !- Handle
  1.9,                                    !- Soil Conductivity {W/m-K}
  1920,                                   !- Soil Density {kg/m3}
  1425,                                   !- Soil Specific Heat {J/kg-K}
  0.4,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  ,                                       !- Far-Field Width {m}
  GroundWater,                            !- Deep-Ground Boundary Condition
  10,                                     !- Deep-Ground Depth {m}
  ,                                       !- Minimum Cell Dimension {m}
  ,                                       !- Maximum Cell Growth Coefficient {dimensionless}
  ;                                       !- Simulation Timestep

OS:Foundation:Kiva,
  {29f42aca-fcfa-47d1-8236-62cb9c999471}, !- Handle
  KIVA Foundation Floor Surface 6,        !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  {8c7f67ff-3f11-4b62-bfbc-f1dcb8d38d56}, !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  0.6,                                    !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  ,                                       !- Wall Height Above Grade {m}
  ,                                       !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {7ef93ce2-9de3-4e45-bb3d-57b918995edd}, !- Handle
  {ee9b2279-deff-43d3-a6c5-51f8b9448485}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  20.5;                                   !- Total Exposed Perimeter {m}

OS:Material,
  {8c7f67ff-3f11-4b62-bfbc-f1dcb8d38d56}, !- Handle
  XPS 25mm,                               !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  28,                                     !- Density {kg/m3}
  1450,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:Construction,
  {7a2254b1-872d-4bfb-b6bd-6712f2ce59e0}, !- Handle
  Surface 11 c tbd,                       !- Name
  ,                                       !- Surface Rendering Name
  {bebd546a-095b-41ad-9b96-5e89bfdc5fc3}, !- Layer 1
  {c974cc23-f02f-47e2-9c5a-27afea2590b6}, !- Layer 2
  {c31a48d0-07a2-4977-92b0-f524ca2d1e85}, !- Layer 3
  {939eb4c9-4d54-434d-9545-1bfe400c0454}, !- Layer 4
  {c7e5eaa1-ba6d-40fc-9acd-dd35c60b4e6b}, !- Layer 5
  {c974cc23-f02f-47e2-9c5a-27afea2590b6}, !- Layer 6
  {ba3bed1d-d5f4-4757-b94f-45197bd7884d}; !- Layer 7

OS:StandardsInformation:Construction,
  {e6e155da-2216-4d7d-96b6-ef308a30d066}, !- Handle
  {7a2254b1-872d-4bfb-b6bd-6712f2ce59e0}; !- Construction Name

OS:Material,
  {939eb4c9-4d54-434d-9545-1bfe400c0454}, !- Handle
  Surface 11 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.0717403229211711,                     !- Thickness {m}
  0.073,                                  !- Conductivity {W/m-K}
  165.2,                                  !- Density {kg/m3}
  1571.76;                                !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {09dce41a-1aa9-463e-80f4-e0e3455d7318}, !- Handle
  {939eb4c9-4d54-434d-9545-1bfe400c0454}; !- Material Name

OS:Construction,
  {ea1c2cef-a053-4411-99f3-c37bd8352692}, !- Handle
  Surface 12 c tbd,                       !- Name
  ,                                       !- Surface Rendering Name
  {bebd546a-095b-41ad-9b96-5e89bfdc5fc3}, !- Layer 1
  {c974cc23-f02f-47e2-9c5a-27afea2590b6}, !- Layer 2
  {c31a48d0-07a2-4977-92b0-f524ca2d1e85}, !- Layer 3
  {56fcafb2-5f3b-4147-bf6a-cc02f4e36f0e}, !- Layer 4
  {c7e5eaa1-ba6d-40fc-9acd-dd35c60b4e6b}, !- Layer 5
  {c974cc23-f02f-47e2-9c5a-27afea2590b6}, !- Layer 6
  {ba3bed1d-d5f4-4757-b94f-45197bd7884d}; !- Layer 7

OS:StandardsInformation:Construction,
  {e842745d-98f5-4d92-ba72-deb25a0fa533}, !- Handle
  {ea1c2cef-a053-4411-99f3-c37bd8352692}; !- Construction Name

OS:Material,
  {56fcafb2-5f3b-4147-bf6a-cc02f4e36f0e}, !- Handle
  Surface 12 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.0585965796702412,                     !- Thickness {m}
  0.073,                                  !- Conductivity {W/m-K}
  165.2,                                  !- Density {kg/m3}
  1571.76;                                !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {d14a90c1-1897-440f-839d-cc02518fcf4e}, !- Handle
  {56fcafb2-5f3b-4147-bf6a-cc02f4e36f0e}; !- Material Name

OS:Construction,
  {231b3014-581e-4dcd-ab69-2603250ba034}, !- Handle
  Surface 14 c tbd,                       !- Name
  ,                                       !- Surface Rendering Name
  {db9bba71-1b28-40e3-941b-d71a5e00a71b}, !- Layer 1
  {c31a48d0-07a2-4977-92b0-f524ca2d1e85}, !- Layer 2
  {c92f01cf-1bc7-413e-86ee-7317d48b1d2b}, !- Layer 3
  {ba3bed1d-d5f4-4757-b94f-45197bd7884d}; !- Layer 4

OS:StandardsInformation:Construction,
  {054cc079-c62e-434c-8533-72144e33d05c}, !- Handle
  {231b3014-581e-4dcd-ab69-2603250ba034}; !- Construction Name

OS:Material,
  {db9bba71-1b28-40e3-941b-d71a5e00a71b}, !- Handle
  Surface 14 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.149752576527425,                      !- Thickness {m}
  0.046,                                  !- Conductivity {W/m-K}
  20,                                     !- Density {kg/m3}
  1400;                                   !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {44a87fd5-a450-4513-85a6-da094861b05b}, !- Handle
  {db9bba71-1b28-40e3-941b-d71a5e00a71b}; !- Material Name

OS:Construction,
  {dc7e196a-2f1f-4b7d-936f-eb79068665a4}, !- Handle
  Surface 16 c tbd,                       !- Name
  ,                                       !- Surface Rendering Name
  {bebd546a-095b-41ad-9b96-5e89bfdc5fc3}, !- Layer 1
  {c974cc23-f02f-47e2-9c5a-27afea2590b6}, !- Layer 2
  {c31a48d0-07a2-4977-92b0-f524ca2d1e85}, !- Layer 3
  {71a584a3-a66d-4493-969c-da37fefc46ab}, !- Layer 4
  {c7e5eaa1-ba6d-40fc-9acd-dd35c60b4e6b}, !- Layer 5
  {c974cc23-f02f-47e2-9c5a-27afea2590b6}, !- Layer 6
  {ba3bed1d-d5f4-4757-b94f-45197bd7884d}; !- Layer 7

OS:StandardsInformation:Construction,
  {9eef7aac-d0dd-411a-9931-813536d46979}, !- Handle
  {dc7e196a-2f1f-4b7d-936f-eb79068665a4}; !- Construction Name

OS:Material,
  {71a584a3-a66d-4493-969c-da37fefc46ab}, !- Handle
  Surface 16 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.0566601083092308,                     !- Thickness {m}
  0.073,                                  !- Conductivity {W/m-K}
  165.2,                                  !- Density {kg/m3}
  1571.76;                                !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {56451524-b36c-4ca8-a580-97dfb7fa3720}, !- Handle
  {71a584a3-a66d-4493-969c-da37fefc46ab}; !- Material Name

OS:Construction,
  {60b0ad65-c42e-4c7c-8f40-0fdfc5e3f3e9}, !- Handle
  Surface 17 c tbd,                       !- Name
  ,                                       !- Surface Rendering Name
  {bebd546a-095b-41ad-9b96-5e89bfdc5fc3}, !- Layer 1
  {c974cc23-f02f-47e2-9c5a-27afea2590b6}, !- Layer 2
  {c31a48d0-07a2-4977-92b0-f524ca2d1e85}, !- Layer 3
  {c4c66780-e761-49de-81db-75dac826d2ac}, !- Layer 4
  {c7e5eaa1-ba6d-40fc-9acd-dd35c60b4e6b}, !- Layer 5
  {c974cc23-f02f-47e2-9c5a-27afea2590b6}, !- Layer 6
  {ba3bed1d-d5f4-4757-b94f-45197bd7884d}; !- Layer 7

OS:StandardsInformation:Construction,
  {91c6dfd6-6fea-461e-b5af-0d7b1ef10edf}, !- Handle
  {60b0ad65-c42e-4c7c-8f40-0fdfc5e3f3e9}; !- Construction Name

OS:Material,
  {c4c66780-e761-49de-81db-75dac826d2ac}, !- Handle
  Surface 17 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.0566601083092308,                     !- Thickness {m}
  0.073,                                  !- Conductivity {W/m-K}
  165.2,                                  !- Density {kg/m3}
  1571.76;                                !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {de20d9c6-6e67-421e-a000-4eafbbfd6994}, !- Handle
  {c4c66780-e761-49de-81db-75dac826d2ac}; !- Material Name

OS:Construction,
  {edcf61d3-1251-4433-bdd3-2e083803372e}, !- Handle
  Surface 18 c tbd,                       !- Name
  ,                                       !- Surface Rendering Name
  {bebd546a-095b-41ad-9b96-5e89bfdc5fc3}, !- Layer 1
  {c974cc23-f02f-47e2-9c5a-27afea2590b6}, !- Layer 2
  {c31a48d0-07a2-4977-92b0-f524ca2d1e85}, !- Layer 3
  {dc9eac6a-bf80-4ab3-b33e-67707d18d84a}, !- Layer 4
  {c7e5eaa1-ba6d-40fc-9acd-dd35c60b4e6b}, !- Layer 5
  {c974cc23-f02f-47e2-9c5a-27afea2590b6}, !- Layer 6
  {ba3bed1d-d5f4-4757-b94f-45197bd7884d}; !- Layer 7

OS:StandardsInformation:Construction,
  {79075a63-d119-4b1c-b91c-8947cbaac0bd}, !- Handle
  {edcf61d3-1251-4433-bdd3-2e083803372e}; !- Construction Name

OS:Material,
  {dc9eac6a-bf80-4ab3-b33e-67707d18d84a}, !- Handle
  Surface 18 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.0770379841882406,                     !- Thickness {m}
  0.073,                                  !- Conductivity {W/m-K}
  165.2,                                  !- Density {kg/m3}
  1571.76;                                !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {38ea19c8-0f98-43bf-8da8-6e49fc642208}, !- Handle
  {dc9eac6a-bf80-4ab3-b33e-67707d18d84a}; !- Material Name

OS:Construction,
  {f0610a3e-59c6-4ba4-97a8-497fab51215a}, !- Handle
  Surface 2 c tbd,                        !- Name
  ,                                       !- Surface Rendering Name
  {360fda9e-3d2f-49b3-8d88-e8759224661b}, !- Layer 1
  {0e9a9e05-5ee4-4c03-84b4-ea2b346d6025}, !- Layer 2
  {3ccf52c7-590f-4c6d-bb65-d60858acff33}, !- Layer 3
  {c974cc23-f02f-47e2-9c5a-27afea2590b6}, !- Layer 4
  {ba3bed1d-d5f4-4757-b94f-45197bd7884d}; !- Layer 5

OS:StandardsInformation:Construction,
  {52a72f69-117e-4226-a4ca-f232032f003c}, !- Handle
  {f0610a3e-59c6-4ba4-97a8-497fab51215a}; !- Construction Name

OS:Material,
  {3ccf52c7-590f-4c6d-bb65-d60858acff33}, !- Handle
  Surface 2 m tbd,                        !- Name
  Smooth,                                 !- Roughness
  0.0270951876203093,                     !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {1dc71fb1-3dd8-4438-8b9a-7f7e68c7a782}, !- Handle
  {3ccf52c7-590f-4c6d-bb65-d60858acff33}; !- Material Name

OS:Construction,
  {1b6206ba-6b16-4073-8f18-c4752550c1cb}, !- Handle
  Surface 4 c tbd,                        !- Name
  ,                                       !- Surface Rendering Name
  {360fda9e-3d2f-49b3-8d88-e8759224661b}, !- Layer 1
  {0e9a9e05-5ee4-4c03-84b4-ea2b346d6025}, !- Layer 2
  {154ef8a4-2131-42a1-8e2b-ae9cb7cc0d36}, !- Layer 3
  {c974cc23-f02f-47e2-9c5a-27afea2590b6}, !- Layer 4
  {ba3bed1d-d5f4-4757-b94f-45197bd7884d}; !- Layer 5

OS:StandardsInformation:Construction,
  {d48597c4-858a-43e3-a46e-1d3c6f332001}, !- Handle
  {1b6206ba-6b16-4073-8f18-c4752550c1cb}; !- Construction Name

OS:Material,
  {154ef8a4-2131-42a1-8e2b-ae9cb7cc0d36}, !- Handle
  Surface 4 m tbd,                        !- Name
  Smooth,                                 !- Roughness
  0.0270951876203093,                     !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {cf6c9ded-8210-4b7d-a427-7e10270efffd}, !- Handle
  {154ef8a4-2131-42a1-8e2b-ae9cb7cc0d36}; !- Material Name

OS:Construction,
  {1615b650-4def-41b8-9a4b-963ef8dd0e9e}, !- Handle
  Surface 5 c tbd,                        !- Name
  ,                                       !- Surface Rendering Name
  {360fda9e-3d2f-49b3-8d88-e8759224661b}, !- Layer 1
  {0e9a9e05-5ee4-4c03-84b4-ea2b346d6025}, !- Layer 2
  {8f88d0df-eaec-4642-9672-84b0b2dc8056}, !- Layer 3
  {c974cc23-f02f-47e2-9c5a-27afea2590b6}, !- Layer 4
  {ba3bed1d-d5f4-4757-b94f-45197bd7884d}; !- Layer 5

OS:StandardsInformation:Construction,
  {1da29b9d-99b5-4074-add1-946c3634c57f}, !- Handle
  {1615b650-4def-41b8-9a4b-963ef8dd0e9e}; !- Construction Name

OS:Material,
  {8f88d0df-eaec-4642-9672-84b0b2dc8056}, !- Handle
  Surface 5 m tbd,                        !- Name
  Smooth,                                 !- Roughness
  0.03873969642823,                       !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {c9808938-b6a7-4caf-8466-0635a4eb1f5c}, !- Handle
  {8f88d0df-eaec-4642-9672-84b0b2dc8056}; !- Material Name

OS:Construction,
  {3b161fbd-87c2-4afd-ae5a-0e25f3fc5751}, !- Handle
  Surface 8 c tbd,                        !- Name
  ,                                       !- Surface Rendering Name
  {bebd546a-095b-41ad-9b96-5e89bfdc5fc3}, !- Layer 1
  {c974cc23-f02f-47e2-9c5a-27afea2590b6}, !- Layer 2
  {c31a48d0-07a2-4977-92b0-f524ca2d1e85}, !- Layer 3
  {9b386b05-bdbc-40eb-935a-41068436a566}, !- Layer 4
  {c7e5eaa1-ba6d-40fc-9acd-dd35c60b4e6b}, !- Layer 5
  {c974cc23-f02f-47e2-9c5a-27afea2590b6}, !- Layer 6
  {ba3bed1d-d5f4-4757-b94f-45197bd7884d}; !- Layer 7

OS:StandardsInformation:Construction,
  {b69d7127-41d4-439e-8d4b-4549644b669e}, !- Handle
  {3b161fbd-87c2-4afd-ae5a-0e25f3fc5751}; !- Construction Name

OS:Material,
  {9b386b05-bdbc-40eb-935a-41068436a566}, !- Handle
  Surface 8 m tbd,                        !- Name
  Smooth,                                 !- Roughness
  0.0585965796702412,                     !- Thickness {m}
  0.073,                                  !- Conductivity {W/m-K}
  165.2,                                  !- Density {kg/m3}
  1571.76;                                !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {fdba2ab0-8685-463e-bbb6-3be82adc2094}, !- Handle
  {9b386b05-bdbc-40eb-935a-41068436a566}; !- Material Name

OS:Output:Variable,
  {68c51349-939f-45ed-a1a0-cf59397ad319}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {887c572e-d951-450a-b5be-05cc66a83e2f}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {929f6c85-5ffe-49fb-8ea8-cb8fadebf5c1}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Site Wind Speed,                        !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {86edcd71-7e10-419f-b7c3-1d39fdcf6271}, !- Handle
  Output Variable 4,                      !- Name
  SecondFloor MainFloors_HWElectricConsumption, !- Key Value
  Electric Equipment Electricity Energy,  !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {dbf93a99-88e3-4954-80ac-41fa67d75d21}, !- Handle
  Output Variable 5,                      !- Name
  GroundFloor MainFloors_HWElectricConsumption, !- Key Value
  Electric Equipment Electricity Energy,  !- Variable Name
  timestep;                               !- Reporting Frequency

