
OS:Version,
  {2d9480ad-b9b4-45ba-8c49-4fe73a417bc0}, !- Handle
  3.11.0;                                 !- Version Identifier

OS:Schedule:Constant,
  {2e2db48e-4c67-4b92-b422-0d257e1f9b83}, !- Handle
  Always On Discrete,                     !- Name
  {6c03e250-00e8-4a60-a2be-b626cab9c903}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {6c03e250-00e8-4a60-a2be-b626cab9c903}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Rendering:Color,
  {8fb78188-d47f-4888-9112-85b88060225e}, !- Handle
  Rendering Color 1,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {59b39493-20a1-4eee-b80f-c2adc896f801}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:DesignSpecification:OutdoorAir,
  {68658314-798c-492a-bbbe-4a09d1c20770}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {c468e868-e9f8-4673-a97e-1430d14027ec}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {bf2fc064-ca53-49e9-acd4-06281bea48e8}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {51fa6f6c-8daf-4435-9d13-05818acc22c5}, !- Handle
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {2484de81-53b8-46f4-8ccf-079177fcd93f}, !- Handle
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {aff088c3-6179-49bf-af90-b9c5955c0443}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {b399cf8d-f2ef-4519-ab53-c446d3e97188}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {364d0606-0466-4379-8522-8a93322c5b1f}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {4179debb-3f5f-4a8c-979a-060cda8a3ba9}, !- Handle
  Rendering Color 3,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {664717b6-e090-482f-a9fa-806947d6fdb4}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2097568f-e415-4cc1-a4d2-1d2b5681ce03}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {bb36a648-be34-4878-882c-b96a35c923a4}, !- Handle
  Rendering Color 4,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {35fd58de-61fa-4b31-b67e-0cc887fe04ef}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df9ea275-b8bc-4a0f-9b9e-46b4673cba75}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a4a7769a-0ea8-4949-bec3-5309689be031}, !- Handle
  Rendering Color 5,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {77770ce3-eaf0-4886-86a9-e8513badf62c}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {61560140-3e8a-4232-a83e-5c640951d263}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {61ba6ac6-cde2-4d35-aa2e-3b5d492d025b}, !- Handle
  Rendering Color 6,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {29c43ab1-7778-4755-8ea3-8a37735dc894}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {842b9cf7-93d4-4e9f-9c7e-1618fe699701}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {dfab1e10-19ea-414b-ac76-e569d07045f6}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {dc5b3769-f03f-44f1-b483-2cd066539517}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {24c2c8b8-b11b-49d2-9aaf-3934baed69e8}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2ffac80f-4d5b-47f5-898e-dc7fd37d97f8}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {78f6b8dc-d51a-46ca-801a-7a09fc670457}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ca70ceed-6446-4e8d-966d-dc9f19e81b1a}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Building,
  {9ce212fc-5346-4481-bc24-b54150d929f5}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {a5c7b374-5da6-4280-894b-cb356f95f131}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {918ce17d-0d9d-4791-8276-e126561d9964}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {fac46bb6-5a1b-498e-98bc-4e16d6b6bcbe}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3bb4a5e9-fba5-43e9-965e-6f280f3e1f40}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3ee974a4-b606-408a-ba81-d009ea002a6b}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {575a965a-4a54-4922-a1ab-359729c52e95}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {85f5081a-6217-4b23-b9d4-8ad673030e77}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {360a43ae-5c23-42fc-860e-29d54f72c3b8}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {630b03ea-0545-43c0-8d77-049fa083d114}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c6c8743-96cc-4834-a78a-23b28eab943c}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b6aec656-ba44-4fe4-bc04-22a712e6ead9}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {072313cb-89b9-4590-9325-406b944a98fd}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9458d81f-6391-485d-b13a-857084f1cb6f}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5b6656b1-c34b-4679-9bc7-afc93b2fd72b}, !- Handle
  Rendering Color 13,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {a7512d78-8e9a-4cb2-99c7-b624cc914917}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {be95dc37-bbfe-4d86-adf0-c1c6646dbd23}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c6cebb4c-76b1-4000-ad65-bcfc345d8ee9}, !- Handle
  Rendering Color 14,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {fff59f6b-300f-4cdc-8cb6-1dae50996e41}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:DesignSpecification:OutdoorAir,
  {51820370-2a81-4727-bdbf-91376cc9f550}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {755e09c1-3b00-4e8d-b30f-41b1fe2b24ff}, !- Handle
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {2d72e84b-2f9a-478f-8334-a6b7a8a90c32}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {4d2deff7-c646-4ea0-a4b9-7326d45841c7}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {16c360bd-4d5a-4966-ac61-3919763820bf}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {51ea5db1-d517-47ac-a82e-d35329142f31}, !- Handle
  Rendering Color 15,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {3dbb0320-1f70-463c-aa31-0839738ac4e1}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {aaf820cd-b6ff-436d-86a8-d59deb718fd9}, !- Handle
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {e7743c48-e8a6-4047-bf45-e5828228167d}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {7a396def-e886-477e-8391-7e16a7a80c14}, !- Handle
  Rendering Color 16,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {74c0d7f6-9d30-400f-9d29-08743e5506a1}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {68ef1a59-5723-43e9-9a05-d5ea07b379a1}, !- Handle
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {6ae38add-06db-4971-9dc6-d436fb7617e4}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {e21c9013-fbf0-4deb-91aa-41eb43faad0e}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {5a876c68-4cac-4d79-ae07-efb6cb52cdec}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {bcddc5ac-b7dd-47bd-96b4-029b1c382db0}, !- Handle
  Rendering Color 17,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {687922e0-8087-43ad-bced-2d8fdd62339b}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6b96816c-8abd-43eb-b789-0a2544f5ca28}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8b0eb9a4-9ab8-42c5-9123-b1ecf7672a0d}, !- Handle
  Rendering Color 18,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {8a913309-afbf-4cba-957d-3db83852dde4}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e7af82b3-6790-45ee-b08f-2042a2ea88b4}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {079d45e4-3a9a-46e0-b8a0-67a8c1812594}, !- Handle
  Rendering Color 19,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6178c916-45aa-4b0e-b643-2e49f230b956}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {43e497da-1e6d-4f13-a6c5-394361e6b9fe}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {054657c4-d37d-467b-a980-1eab333abb00}, !- Handle
  Rendering Color 20,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1c62355c-59d4-486b-ad44-2066fbb55707}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b24683fd-5d33-4b5c-81d3-7010260ddc58}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {26dd6674-4e5d-4f82-b1d3-d1c2f833b8e1}, !- Handle
  Rendering Color 21,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {9bedeef7-bc81-47b6-8905-8e9cb936d3b6}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2dcc6d59-246d-4711-a182-343c1530e71b}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5546084e-7a53-438a-a0d7-adcf01f04190}, !- Handle
  Rendering Color 22,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {9026dc68-3cdd-43d1-ac32-cd79c3fd845e}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {25fe02b4-4923-4343-a66f-2ff1aff581a2}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ca77be9c-b641-49c0-b214-0bd13e87c76b}, !- Handle
  Rendering Color 23,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {52ae9b48-2764-41a8-af2c-9ecf4fdd4df8}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {061f29be-2ced-4b29-a35f-d64a820c39bc}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b9e959e0-71d0-4182-ae7a-7875f008e5c1}, !- Handle
  Rendering Color 24,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {fba93f3a-c370-41a8-ae61-732ea261d648}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec5e5be6-b8d7-4bae-9ddd-df87edf505c6}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3348d6f1-f2f0-4af8-bb1c-73beaddc02cb}, !- Handle
  Rendering Color 25,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {ac0dd1a4-c034-4994-9562-a7da6725373a}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f7d82f93-77b4-4e9f-bfa5-4a0c750b395f}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2adf7686-7fd4-41a7-a1ed-0441b9ed493d}, !- Handle
  Rendering Color 26,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {81312710-468e-4795-a327-163e130f7a96}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9134ec57-5596-4741-b72c-1b88504cd8a9}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6ca7022f-4d02-4aee-9270-dfcb9ee73e10}, !- Handle
  Rendering Color 27,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {c00420b8-afa5-450c-b32f-4b04fe5c5074}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {21b7dc7f-6963-4817-85f4-cbe18be7be36}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0249a719-7835-4e64-a0f4-06e8759620f4}, !- Handle
  Rendering Color 28,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {5dd4a8a4-0043-4bce-9d4f-4585de3717f1}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1389b090-e309-4126-9c75-60eaaafc0a2c}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0b32b044-2f52-47fe-b27c-61ee00756250}, !- Handle
  Rendering Color 29,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f8fe2511-0449-4598-b06b-4da263656b3e}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d262e823-1b22-43f2-8d52-bf19430d1ec8}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {bd791149-2b76-4922-aa2a-34d2116c88f6}, !- Handle
  Rendering Color 30,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1821cc4a-ebfa-4376-9540-434475486aba}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {822f7680-a697-4609-b0fc-aca71bee9304}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f70baf7b-392f-4dd8-b5e6-828a4a44c311}, !- Handle
  Rendering Color 31,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {c13629b6-e676-45e9-a043-181aa3f7b5e2}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6751e467-e96b-4e5e-ba68-d71e1dd526bb}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b08d3eea-0bce-4d55-8b96-aaffa04400b6}, !- Handle
  Rendering Color 32,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {d8ec6ed5-19cd-4c13-807f-75df6be30682}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {15ba8d23-c5b8-4ebb-b9c0-43dd9b1e9938}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Site,
  {9eb812da-ef3d-4553-8f0b-a1f3dad16463}, !- Handle
  MONTREAL INTL A,                        !- Name
  45.47,                                  !- Latitude {deg}
  -73.74,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36,                                     !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {e2bf0a54-b491-45ca-a514-a77c5bb18f70}, !- Handle
  2021,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:ClimateZones,
  {e078ce57-05b6-4bb9-9c66-35e433652be9}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {6edcd5aa-a0a2-47c6-aeef-bc2968072fb5}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Facility,
  {9ec12bd6-3217-4db1-9a9a-6e1af95604c1}; !- Handle

OS:ShadingControl,
  {e404f46f-5bc8-4970-a83a-fb2d908f887d}, !- Handle
  Shading Control 1,                      !- Name
  InteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  ,                                       !- Shading Device Material Name
  ,                                       !- Shading Control Type
  ,                                       !- Schedule Name
  ,                                       !- Setpoint
  ,                                       !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Sequential;                             !- Multiple Surface Control Type

OS:WindowProperty:FrameAndDivider,
  {68f6d55a-751e-402f-86c5-085b26a3c343}, !- Handle
  Window Property Frame And Divider 1,    !- Name
  0.05081016,                             !- Frame Width {m}
  0.05081016,                             !- Frame Outside Projection {m}
  0.05081016,                             !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:Rendering:Color,
  {acad7bb1-56ad-4389-bb70-13a5d6c36748}, !- Handle
  Rendering Color 33,                     !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8a8884b4-45d9-4aaf-ba4f-44a692d03493}, !- Handle
  Rendering Color 34,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c7c08994-c5a7-4f59-bee9-07f960a788a6}, !- Handle
  Rendering Color 35,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {945ac973-9952-4cd8-9e59-3d7c53938121}, !- Handle
  Rendering Color 36,                     !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b0f9c6bc-3fec-43e2-bb29-a7f9fb258753}, !- Handle
  Rendering Color 37,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ea6fd1e1-d053-45c9-90df-a84901acec36}, !- Handle
  Rendering Color 38,                     !- Name
  152,                                    !- Rendering Red Value
  152,                                    !- Rendering Green Value
  251;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5133ba9e-9dc8-49ef-a333-622a8fdd1fc5}, !- Handle
  Rendering Color 39,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {39249f91-b3c0-4cb5-ad3d-13c980812bcd}, !- Handle
  Rendering Color 40,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3ae0de3e-1c29-4664-8719-d4e228eafedd}, !- Handle
  Rendering Color 41,                     !- Name
  65,                                     !- Rendering Red Value
  225,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3cb323ee-58c9-4d1c-b04c-844ed34eda5c}, !- Handle
  Rendering Color 42,                     !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {96e5f793-76a2-4eef-b2a3-8596def31220}, !- Handle
  Rendering Color 43,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fba77a80-da88-41e2-92ae-f4f90d64a8e3}, !- Handle
  Rendering Color 44,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {39f4060a-617d-435d-a626-e4dad73f3327}, !- Handle
  Rendering Color 45,                     !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {47d7d09e-e41e-4ee0-a231-2d499c43f4ea}, !- Handle
  Rendering Color 46,                     !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {261e0aef-39e3-4c35-a27e-b5a4ca2bd57a}, !- Handle
  Rendering Color 47,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {49d51e73-724d-4034-ae22-434907f3b02a}, !- Handle
  Rendering Color 48,                     !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {19ed74d7-77b4-44e9-9e9e-1c989bc7cfbd}, !- Handle
  Rendering Color 49,                     !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c416aab8-c17d-4d14-a830-b122fe071a62}, !- Handle
  Rendering Color 50,                     !- Name
  160,                                    !- Rendering Red Value
  45,                                     !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {38bf0325-c9fc-4e62-bd1e-740bc22a80d6}, !- Handle
  Rendering Color 51,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a0941d73-5b7e-4867-852a-4026ec416901}, !- Handle
  Rendering Color 52,                     !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2c5e85bb-cda8-4866-b4b9-8a4b760e4a66}, !- Handle
  Rendering Color 53,                     !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f31443c3-bb23-4e37-9a67-78cf80f52517}, !- Handle
  Rendering Color 54,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fd75615d-5571-489a-a947-8cea9e3e265c}, !- Handle
  Rendering Color 55,                     !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cfd920b7-f57b-48b1-b555-fb774cacbc79}, !- Handle
  Rendering Color 56,                     !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {759d8f19-bbe3-4702-b902-1da0a41bb280}, !- Handle
  Rendering Color 57,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Space,
  {55a38bdf-5f28-40b3-8403-218948e3f0f7}, !- Handle
  GroundFloor,                            !- Name
  {eb53b089-a889-4f3d-824c-ec35b640abfa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  1,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {61b509e3-715c-434d-9111-20bc92692a63}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {2139a0f2-a5a1-4972-a651-56944cfc0203}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {55a38bdf-5f28-40b3-8403-218948e3f0f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c5faa14-2a7c-4560-8935-6421aeb82f15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 9, 0,                                !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {350daf36-7b26-41f1-8d65-5f10373133cc}, !- Handle
  Surface 2,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55a38bdf-5f28-40b3-8403-218948e3f0f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a42808ae-b0c3-4ffb-9689-5b2847257ca4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 2.4,                              !- X,Y,Z Vertex 1 {m}
  6, 9, 2.4,                              !- X,Y,Z Vertex 2 {m}
  0, 9, 2.4,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86a94449-c5b3-46f3-a781-be63d2ed731e}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {181beb95-b3b6-493b-a7ba-c9d26db826af}, !- Construction Name
  {55a38bdf-5f28-40b3-8403-218948e3f0f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 0, 2.4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecb14be0-7abd-4b02-b0b2-a4e035c2fe85}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {8a340597-4f0d-48db-9cc2-a69c7c0278d8}, !- Construction Name
  {55a38bdf-5f28-40b3-8403-218948e3f0f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 9, 2.4,                              !- X,Y,Z Vertex 1 {m}
  6, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 2.4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da23d87c-63ab-4c4f-9f6d-d4d81267a76e}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55a38bdf-5f28-40b3-8403-218948e3f0f7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 2.4,                              !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40c5312b-8350-400d-982a-0a6b723fcd04}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  {2aa072a4-7941-4ebf-9d2e-66fced5f781d}, !- Construction Name
  {55a38bdf-5f28-40b3-8403-218948e3f0f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 2.4,                              !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 9, 2.4;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {af401112-c759-4797-8a24-4d4dafeaf165}, !- Handle
  Basement,                               !- Name
  {145183ca-3cc4-41d4-a353-67fb793d5bcd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -1.35,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {f00c8fe9-cf82-4f01-963a-2cf9e6dea0f2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {3c5faa14-2a7c-4560-8935-6421aeb82f15}, !- Handle
  Surface 7,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {af401112-c759-4797-8a24-4d4dafeaf165}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2139a0f2-a5a1-4972-a651-56944cfc0203}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 2.35,                             !- X,Y,Z Vertex 1 {m}
  6, 9, 2.35,                             !- X,Y,Z Vertex 2 {m}
  0, 9, 2.35,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 2.35;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a058ef9f-cf74-4550-8565-fb54cc6d7d17}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af401112-c759-4797-8a24-4d4dafeaf165}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 1.35,                             !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.35;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a85cf4c7-fa79-43a6-bfc2-4c27d3fa9143}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {5867999f-c5e5-444e-a4b4-db7bab7d54fd}, !- Construction Name
  {af401112-c759-4797-8a24-4d4dafeaf165}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {389696dc-515e-4a28-ab51-1efa9ce0c99b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 9, 1.35,                             !- X,Y,Z Vertex 1 {m}
  6, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 1.35;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {687484db-d5fe-4188-9711-b87a4653cb3e}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {5867999f-c5e5-444e-a4b4-db7bab7d54fd}, !- Construction Name
  {af401112-c759-4797-8a24-4d4dafeaf165}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {389696dc-515e-4a28-ab51-1efa9ce0c99b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.35,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 0, 1.35;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98b7bb53-aabd-433d-b2af-258aa7fed007}, !- Handle
  Surface 11,                             !- Name
  Floor,                                  !- Surface Type
  {39dac1a3-434d-49f6-ae98-68b9837d1898}, !- Construction Name
  {af401112-c759-4797-8a24-4d4dafeaf165}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {389696dc-515e-4a28-ab51-1efa9ce0c99b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 9, 0,                                !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52de909f-c059-4fea-8e46-968ab10daee9}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  {f2ba5f3b-3ad4-455b-872f-f31b892a81d1}, !- Construction Name
  {af401112-c759-4797-8a24-4d4dafeaf165}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 2.35,                             !- X,Y,Z Vertex 1 {m}
  6, 0, 1.35,                             !- X,Y,Z Vertex 2 {m}
  6, 9, 1.35,                             !- X,Y,Z Vertex 3 {m}
  6, 9, 2.35;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d7dd809-8178-46d7-9066-5beff8b7fc24}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  {5867999f-c5e5-444e-a4b4-db7bab7d54fd}, !- Construction Name
  {af401112-c759-4797-8a24-4d4dafeaf165}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {389696dc-515e-4a28-ab51-1efa9ce0c99b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 1.35,                             !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 9, 1.35;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {118861ca-c2e1-413a-843d-c28b74453e67}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af401112-c759-4797-8a24-4d4dafeaf165}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 2.35,                             !- X,Y,Z Vertex 1 {m}
  0, 9, 1.35,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 1.35,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 2.35;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6c5f4dd-cc2a-4da7-9317-ba392fd9b9f3}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {e0fce2b9-5649-4b61-9223-fd9bc7a0c749}, !- Construction Name
  {af401112-c759-4797-8a24-4d4dafeaf165}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 9, 2.35,                             !- X,Y,Z Vertex 1 {m}
  6, 9, 1.35,                             !- X,Y,Z Vertex 2 {m}
  0, 9, 1.35,                             !- X,Y,Z Vertex 3 {m}
  0, 9, 2.35;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39db9773-42b5-473c-ad7b-090477117fbf}, !- Handle
  Surface 17,                             !- Name
  Floor,                                  !- Surface Type
  {39dac1a3-434d-49f6-ae98-68b9837d1898}, !- Construction Name
  {af401112-c759-4797-8a24-4d4dafeaf165}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {d1270743-3c5e-4e8e-a1ab-d777dda16d5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 9, 1.35,                             !- X,Y,Z Vertex 1 {m}
  6, 0, 1.35,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 1.35,                             !- X,Y,Z Vertex 3 {m}
  0, 9, 1.35;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {89d9877e-79a7-445d-af14-ddc03157a811}, !- Handle
  Attic,                                  !- Name
  {001c17a5-5fae-4822-bc9d-d01643727e47}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  5.8,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {893f4eff-7161-4d80-b02e-ba693de99a1f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {bb4c37e8-40e3-41c3-ac0f-67dd1f10ecae}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89d9877e-79a7-445d-af14-ddc03157a811}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 4.5, 1.485,                          !- X,Y,Z Vertex 1 {m}
  6, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.5, 1.485;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be8e44b0-c9d2-4b0d-93b8-77090a8451f2}, !- Handle
  Surface 19,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89d9877e-79a7-445d-af14-ddc03157a811}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.5, 1.485,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 4.5, 1.485;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {424fc8d3-6137-4fce-b377-749fe2a9fd9b}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89d9877e-79a7-445d-af14-ddc03157a811}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 4.5, 1.485,                          !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 9, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {5f9f1b27-4d66-44df-9ff8-5fd160861498}, !- Handle
  Surface 21,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {89d9877e-79a7-445d-af14-ddc03157a811}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {285216ac-db27-4476-b2da-49cd175c6960}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 9, 0,                                !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec09f7d3-7e18-4e19-b1d4-dc844a33c16e}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89d9877e-79a7-445d-af14-ddc03157a811}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.5, 1.485,                          !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:SubSurface,
  {4604f16b-def8-4c88-81eb-5c47f3f4e8e1}, !- Handle
  Sub Surface 1,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {86a94449-c5b3-46f3-a781-be63d2ed731e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.75, 0, 2,                             !- X,Y,Z Vertex 1 {m}
  0.75, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  1.55, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  1.55, 0, 2;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ecef921-b66a-49c5-8022-34386264527f}, !- Handle
  Sub Surface 2,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {ecb14be0-7abd-4b02-b0b2-a4e035c2fe85}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.55, 9, 2,                             !- X,Y,Z Vertex 1 {m}
  1.55, 9, 0,                             !- X,Y,Z Vertex 2 {m}
  0.75, 9, 0,                             !- X,Y,Z Vertex 3 {m}
  0.75, 9, 2;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6ed7cdfb-ce38-439b-ad26-f5dd8be52505}, !- Handle
  SecondFloor,                            !- Name
  {eb53b089-a889-4f3d-824c-ec35b640abfa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.4,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {ad7645f3-2b3e-4f35-a160-181454b88182}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {a42808ae-b0c3-4ffb-9689-5b2847257ca4}, !- Handle
  Surface 23,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6ed7cdfb-ce38-439b-ad26-f5dd8be52505}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {350daf36-7b26-41f1-8d65-5f10373133cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 9, 0,                                !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88f9cf2b-adc4-4db1-a92c-70b416ff3868}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ed7cdfb-ce38-439b-ad26-f5dd8be52505}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 2.4,                              !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5961dd15-42a0-4d0b-851d-057072662d0d}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  {6d414d6f-2b9f-426b-8f96-463a69f73695}, !- Construction Name
  {6ed7cdfb-ce38-439b-ad26-f5dd8be52505}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 0, 2.4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3557571c-e2c1-4271-abbf-4c39aa6f701c}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  {5030c369-1f35-4860-abc3-f3f7870feec1}, !- Construction Name
  {6ed7cdfb-ce38-439b-ad26-f5dd8be52505}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 2.4,                              !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 9, 2.4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {285216ac-db27-4476-b2da-49cd175c6960}, !- Handle
  Surface 27,                             !- Name
  RoofCeiling,                            !- Surface Type
  {6180dcc0-d06c-4c37-8606-bbb5c4a6427d}, !- Construction Name
  {6ed7cdfb-ce38-439b-ad26-f5dd8be52505}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f9f1b27-4d66-44df-9ff8-5fd160861498}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 2.4,                              !- X,Y,Z Vertex 1 {m}
  6, 9, 2.4,                              !- X,Y,Z Vertex 2 {m}
  0, 9, 2.4,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dd3ea9a-b05d-4bb4-9b67-bca7fe345c6c}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  {76fb7dd1-e390-4e52-bf70-7b3564fcb221}, !- Construction Name
  {6ed7cdfb-ce38-439b-ad26-f5dd8be52505}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 9, 2.4,                              !- X,Y,Z Vertex 1 {m}
  6, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 2.4;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {41027ff6-1a66-4fc7-bcb5-ecf84f75fe62}, !- Handle
  Sub Surface 3,                          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {86a94449-c5b3-46f3-a781-be63d2ed731e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3, 0, 2,                                !- X,Y,Z Vertex 1 {m}
  3, 0, 1,                                !- X,Y,Z Vertex 2 {m}
  5, 0, 1,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 2;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b1aab7f-5078-4c24-8c5f-5cad73a6d783}, !- Handle
  Sub Surface 4,                          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {5961dd15-42a0-4d0b-851d-057072662d0d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4, 0, 2,                                !- X,Y,Z Vertex 1 {m}
  4, 0, 1,                                !- X,Y,Z Vertex 2 {m}
  5, 0, 1,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 2;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {622b05a3-b497-4572-bce9-fb768e18d6a1}, !- Handle
  Sub Surface 5,                          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {5961dd15-42a0-4d0b-851d-057072662d0d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.75, 0, 2,                             !- X,Y,Z Vertex 1 {m}
  0.75, 0, 1,                             !- X,Y,Z Vertex 2 {m}
  1.75, 0, 1,                             !- X,Y,Z Vertex 3 {m}
  1.75, 0, 2;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2b66060-2600-4d90-93c6-162774867497}, !- Handle
  Sub Surface 8,                          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {ecb14be0-7abd-4b02-b0b2-a4e035c2fe85}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5, 9, 2,                                !- X,Y,Z Vertex 1 {m}
  5, 9, 1,                                !- X,Y,Z Vertex 2 {m}
  3, 9, 1,                                !- X,Y,Z Vertex 3 {m}
  3, 9, 2;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae733f82-2a20-4b4f-8081-f52f5fff76b0}, !- Handle
  Sub Surface 9,                          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {8dd3ea9a-b05d-4bb4-9b67-bca7fe345c6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5, 9, 2,                                !- X,Y,Z Vertex 1 {m}
  5, 9, 1,                                !- X,Y,Z Vertex 2 {m}
  4, 9, 1,                                !- X,Y,Z Vertex 3 {m}
  4, 9, 2;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06dc7b9c-ef27-4285-97cd-b7dea988b854}, !- Handle
  Sub Surface 10,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {8dd3ea9a-b05d-4bb4-9b67-bca7fe345c6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.75, 9, 2,                             !- X,Y,Z Vertex 1 {m}
  1.75, 9, 1,                             !- X,Y,Z Vertex 2 {m}
  0.75, 9, 1,                             !- X,Y,Z Vertex 3 {m}
  0.75, 9, 2;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {286bde5c-4be1-43b8-b06e-7632c13d86fb}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e6c5f4dd-cc2a-4da7-9317-ba392fd9b9f3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5, 9, 2.1,                              !- X,Y,Z Vertex 1 {m}
  5, 9, 1.6,                              !- X,Y,Z Vertex 2 {m}
  3.5, 9, 1.6,                            !- X,Y,Z Vertex 3 {m}
  3.5, 9, 2.1;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e8e2289-23e7-4fa6-9bb5-71e7d08fcbbc}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e6c5f4dd-cc2a-4da7-9317-ba392fd9b9f3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.25, 9, 2.1,                           !- X,Y,Z Vertex 1 {m}
  2.25, 9, 1.6,                           !- X,Y,Z Vertex 2 {m}
  0.75, 9, 1.6,                           !- X,Y,Z Vertex 3 {m}
  0.75, 9, 2.1;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a9d9219-50c8-474f-a897-d17893ea870d}, !- Handle
  Sub Surface 13,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {40c5312b-8350-400d-982a-0a6b723fcd04}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, 1.99986518814794, 1.98838993204901,  !- X,Y,Z Vertex 1 {m}
  6, 1.99986518814794, 0.988389932049009, !- X,Y,Z Vertex 2 {m}
  6, 2.99986518814794, 0.988389932049009, !- X,Y,Z Vertex 3 {m}
  6, 2.99986518814794, 1.98838993204901;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26026f82-6f04-4f7f-a77d-33e4f82b728b}, !- Handle
  Sub Surface 14,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {40c5312b-8350-400d-982a-0a6b723fcd04}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, 6, 2,                                !- X,Y,Z Vertex 1 {m}
  6, 6, 1,                                !- X,Y,Z Vertex 2 {m}
  6, 7.5, 1,                              !- X,Y,Z Vertex 3 {m}
  6, 7.5, 2;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {944a5eec-459d-42ce-a368-7d97710295fb}, !- Handle
  Sub Surface 15,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {3557571c-e2c1-4271-abbf-4c39aa6f701c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, 1.99986518814794, 2,                 !- X,Y,Z Vertex 1 {m}
  6, 1.99986518814794, 1,                 !- X,Y,Z Vertex 2 {m}
  6, 2.99986518814794, 1,                 !- X,Y,Z Vertex 3 {m}
  6, 2.99986518814794, 2;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {102028ad-cbc7-42b6-adcc-3c30cc0f57e5}, !- Handle
  Sub Surface 16,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {3557571c-e2c1-4271-abbf-4c39aa6f701c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, 6, 2,                                !- X,Y,Z Vertex 1 {m}
  6, 6, 1,                                !- X,Y,Z Vertex 2 {m}
  6, 7.5, 1,                              !- X,Y,Z Vertex 3 {m}
  6, 7.5, 2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d23ea72b-1446-41b2-83da-a70b39cb6fb9}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  {aaf2af36-05a8-441e-a2a9-8028c655d356}, !- Construction Name
  {af401112-c759-4797-8a24-4d4dafeaf165}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.35,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 1.35,                             !- X,Y,Z Vertex 2 {m}
  6, 0, 1.35,                             !- X,Y,Z Vertex 3 {m}
  6, 0, 2.35;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59a1abb3-f72e-4a6a-a550-b962c023a87c}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d23ea72b-1446-41b2-83da-a70b39cb6fb9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.75, 0, 2.1,                           !- X,Y,Z Vertex 1 {m}
  0.75, 0, 1.6,                           !- X,Y,Z Vertex 2 {m}
  2.25, 0, 1.6,                           !- X,Y,Z Vertex 3 {m}
  2.25, 0, 2.1;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00c1ac32-5a0b-4670-b3a3-408378405caa}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d23ea72b-1446-41b2-83da-a70b39cb6fb9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5, 0, 2.1,                            !- X,Y,Z Vertex 1 {m}
  3.5, 0, 1.6,                            !- X,Y,Z Vertex 2 {m}
  5, 0, 1.6,                              !- X,Y,Z Vertex 3 {m}
  5, 0, 2.1;                              !- X,Y,Z Vertex 4 {m}

OS:SimulationControl,
  {e381a96b-fc51-4788-80bd-06d1d30c70fa}; !- Handle

OS:Sizing:Parameters,
  {2e320265-dfb6-45dd-b2f5-527f971c9b8e}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {ecb187de-2235-404d-b8c6-14afcb8d3dda}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {f6321a47-4430-4ab6-90ef-5df59e3db6d3}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {f00581fe-3602-466a-b399-5d1b57b7620d}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {24a0bd2f-50a1-4425-a2fb-1a153f23f370}, !- Handle
  Run Period 1,                           !- Name
  9,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  8,                                      !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:ThermalZone,
  {61b509e3-715c-434d-9111-20bc92692a63}, !- Handle
  GroundFloor_Th,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e59f12c-475b-4107-a4f9-fb6768e85728}, !- Zone Air Inlet Port List
  {6fa5b536-82a5-440d-8e82-af20955fa32f}, !- Zone Air Exhaust Port List
  {de6a5533-2396-495d-b1cb-023b7fba0b28}, !- Zone Air Node Name
  {49e5a54f-5a4d-47c9-82e7-f037f97b6dc5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d51aa04b-b98e-44f7-b870-f4a3f8f50336}, !- Group Rendering Name
  {e8b3bfd5-4838-4253-b9bb-68c18e86dd9c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cc817edd-7842-4ab6-8e73-be7b4b09734e}, !- Handle
  Node 1,                                 !- Name
  {de6a5533-2396-495d-b1cb-023b7fba0b28}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de6a5533-2396-495d-b1cb-023b7fba0b28}, !- Handle
  {61b509e3-715c-434d-9111-20bc92692a63}, !- Source Object
  11,                                     !- Outlet Port
  {cc817edd-7842-4ab6-8e73-be7b4b09734e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e59f12c-475b-4107-a4f9-fb6768e85728}, !- Handle
  {61b509e3-715c-434d-9111-20bc92692a63}, !- HVAC Component
  {33bf2c65-945e-4da7-924f-0f99c9680e40}; !- Port 1

OS:PortList,
  {6fa5b536-82a5-440d-8e82-af20955fa32f}, !- Handle
  {61b509e3-715c-434d-9111-20bc92692a63}, !- HVAC Component
  {10f685a4-0c63-4785-a922-9fa48624b120}; !- Port 1

OS:PortList,
  {49e5a54f-5a4d-47c9-82e7-f037f97b6dc5}, !- Handle
  {61b509e3-715c-434d-9111-20bc92692a63}; !- HVAC Component

OS:Sizing:Zone,
  {494f6cf0-6292-4135-8b69-aa6fd4b27a5f}, !- Handle
  {61b509e3-715c-434d-9111-20bc92692a63}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {02ab1647-b53c-4205-9960-e48314a1a4ec}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {61b509e3-715c-434d-9111-20bc92692a63}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3d09e903-92d0-4de7-a805-ba391b7c3120}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {efbd9f84-f17f-47d1-9418-e66acc1eb419}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {a5c212f0-c158-433f-834a-dbd9aab35c0b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3
  {be8d7e4f-39bd-4a3f-a86d-99659a9c8a13}, !- Zone Equipment 4
  4,                                      !- Zone Equipment Cooling Sequence 4
  4,                                      !- Zone Equipment Heating or No-Load Sequence 4
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 4
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 4
  {fa5e24d0-058c-4c9f-95d4-5ac7be93c582}, !- Zone Equipment 5
  5,                                      !- Zone Equipment Cooling Sequence 5
  5,                                      !- Zone Equipment Heating or No-Load Sequence 5
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 5
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 5
  {3004d44a-9701-4a30-aa41-e8ed76632722}, !- Zone Equipment 6
  6,                                      !- Zone Equipment Cooling Sequence 6
  6,                                      !- Zone Equipment Heating or No-Load Sequence 6
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 6
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 6

OS:Rendering:Color,
  {d51aa04b-b98e-44f7-b870-f4a3f8f50336}, !- Handle
  Rendering Color 58,                     !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  164;                                    !- Rendering Blue Value

OS:ThermalZone,
  {f00c8fe9-cf82-4f01-963a-2cf9e6dea0f2}, !- Handle
  Basement_Th,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0306693-028e-44f0-b8e4-9114a11b1c6c}, !- Zone Air Inlet Port List
  {37e14057-552a-4e96-ab7d-4d5d19bea69e}, !- Zone Air Exhaust Port List
  {1840bd8b-7777-4522-886f-9a61f9e8b9e3}, !- Zone Air Node Name
  {5df9b67c-c552-4863-b6fd-3bc2d428acba}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dd6cc120-2853-485c-bce0-e44ed6361d66}, !- Group Rendering Name
  {64a4acb4-b53d-4222-8b08-a548e7dec4d6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ea57e23-1570-41dc-baae-43f46112e302}, !- Handle
  Node 2,                                 !- Name
  {1840bd8b-7777-4522-886f-9a61f9e8b9e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1840bd8b-7777-4522-886f-9a61f9e8b9e3}, !- Handle
  {f00c8fe9-cf82-4f01-963a-2cf9e6dea0f2}, !- Source Object
  11,                                     !- Outlet Port
  {7ea57e23-1570-41dc-baae-43f46112e302}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0306693-028e-44f0-b8e4-9114a11b1c6c}, !- Handle
  {f00c8fe9-cf82-4f01-963a-2cf9e6dea0f2}; !- HVAC Component

OS:PortList,
  {37e14057-552a-4e96-ab7d-4d5d19bea69e}, !- Handle
  {f00c8fe9-cf82-4f01-963a-2cf9e6dea0f2}; !- HVAC Component

OS:PortList,
  {5df9b67c-c552-4863-b6fd-3bc2d428acba}, !- Handle
  {f00c8fe9-cf82-4f01-963a-2cf9e6dea0f2}; !- HVAC Component

OS:Sizing:Zone,
  {4a03648f-9050-4ba0-b874-7d39f49d92dc}, !- Handle
  {f00c8fe9-cf82-4f01-963a-2cf9e6dea0f2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {53e998b2-dba1-4281-ba04-8f399d6bf2d2}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {f00c8fe9-cf82-4f01-963a-2cf9e6dea0f2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7285f047-cd42-4c6e-9216-212a4af4b5bf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {dd6cc120-2853-485c-bce0-e44ed6361d66}, !- Handle
  Rendering Color 59,                     !- Name
  255,                                    !- Rendering Red Value
  80,                                     !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:ThermalZone,
  {ad7645f3-2b3e-4f35-a160-181454b88182}, !- Handle
  SecondFloor_Th,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {35c68360-d30d-45dc-9bb9-0d1b2cb9daba}, !- Zone Air Inlet Port List
  {7962ec23-2e0e-4196-b4c4-1c82370d52c4}, !- Zone Air Exhaust Port List
  {c79ef317-c91f-4ae1-a9b4-fa9eb4b9658f}, !- Zone Air Node Name
  {ea2d8e9d-711f-4055-958e-c2c23fdd44c6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {93bbd911-b2ed-41f5-85d8-3c0b993e0d72}, !- Group Rendering Name
  {72cb7233-b413-4cfe-a788-46cec78565bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {08dbbc7c-f4b7-4c81-9ff3-4975e2cfcb3f}, !- Handle
  Node 3,                                 !- Name
  {c79ef317-c91f-4ae1-a9b4-fa9eb4b9658f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c79ef317-c91f-4ae1-a9b4-fa9eb4b9658f}, !- Handle
  {ad7645f3-2b3e-4f35-a160-181454b88182}, !- Source Object
  11,                                     !- Outlet Port
  {08dbbc7c-f4b7-4c81-9ff3-4975e2cfcb3f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {35c68360-d30d-45dc-9bb9-0d1b2cb9daba}, !- Handle
  {ad7645f3-2b3e-4f35-a160-181454b88182}, !- HVAC Component
  {c729c3b4-9ee9-4169-856a-57d705b61bb6}; !- Port 1

OS:PortList,
  {7962ec23-2e0e-4196-b4c4-1c82370d52c4}, !- Handle
  {ad7645f3-2b3e-4f35-a160-181454b88182}, !- HVAC Component
  {6635fd62-643a-4f8b-854c-0ca07a1a9278}; !- Port 1

OS:PortList,
  {ea2d8e9d-711f-4055-958e-c2c23fdd44c6}, !- Handle
  {ad7645f3-2b3e-4f35-a160-181454b88182}; !- HVAC Component

OS:Sizing:Zone,
  {3014b34e-fe7a-434e-afb1-7142b83f6aa8}, !- Handle
  {ad7645f3-2b3e-4f35-a160-181454b88182}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {045fe978-7df2-4fe3-ba52-e89d1b5b9ad7}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {ad7645f3-2b3e-4f35-a160-181454b88182}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {212951b2-9f58-43e1-9484-f94bc67636ac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {638f146a-63f9-4e5a-963c-49a98fc3fafa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {655d4fae-62b6-4a74-9075-4fcbeee559da}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3
  {e089e694-a880-43c3-9524-676578b84e7f}, !- Zone Equipment 4
  4,                                      !- Zone Equipment Cooling Sequence 4
  4,                                      !- Zone Equipment Heating or No-Load Sequence 4
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 4
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 4
  {7f2501fd-1c05-46b1-8c7d-200e92a0ee48}, !- Zone Equipment 5
  5,                                      !- Zone Equipment Cooling Sequence 5
  5,                                      !- Zone Equipment Heating or No-Load Sequence 5
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 5
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 5
  {ad9f2efa-f3cf-47f9-98e8-be6af959c9b6}, !- Zone Equipment 6
  6,                                      !- Zone Equipment Cooling Sequence 6
  6,                                      !- Zone Equipment Heating or No-Load Sequence 6
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 6
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 6
  {54f5fda3-ccc1-4b10-a0e6-4039fcf4b8a2}, !- Zone Equipment 7
  7,                                      !- Zone Equipment Cooling Sequence 7
  7,                                      !- Zone Equipment Heating or No-Load Sequence 7
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 7
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 7
  {3380c7d0-4c92-4ca0-bfe6-34d26f21b939}, !- Zone Equipment 8
  8,                                      !- Zone Equipment Cooling Sequence 8
  8,                                      !- Zone Equipment Heating or No-Load Sequence 8
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 8
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 8

OS:Rendering:Color,
  {93bbd911-b2ed-41f5-85d8-3c0b993e0d72}, !- Handle
  Rendering Color 60,                     !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:ThermalZone,
  {893f4eff-7161-4d80-b02e-ba693de99a1f}, !- Handle
  Attic_Th,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72726bb4-7699-43c7-8f75-f96369ac9280}, !- Zone Air Inlet Port List
  {7f761ea3-29c4-4ba6-be26-3974f78de0d5}, !- Zone Air Exhaust Port List
  {b38b1fc2-9d16-4659-9be7-34e76bab0c14}, !- Zone Air Node Name
  {6db66b65-c1dc-4391-9aaf-1774f5d844bd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {89740356-5f1f-471d-a11f-7d5f42d0680d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b986e9af-6746-4a71-9b93-e2e3072ff767}, !- Handle
  Node 4,                                 !- Name
  {b38b1fc2-9d16-4659-9be7-34e76bab0c14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b38b1fc2-9d16-4659-9be7-34e76bab0c14}, !- Handle
  {893f4eff-7161-4d80-b02e-ba693de99a1f}, !- Source Object
  11,                                     !- Outlet Port
  {b986e9af-6746-4a71-9b93-e2e3072ff767}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72726bb4-7699-43c7-8f75-f96369ac9280}, !- Handle
  {893f4eff-7161-4d80-b02e-ba693de99a1f}; !- HVAC Component

OS:PortList,
  {7f761ea3-29c4-4ba6-be26-3974f78de0d5}, !- Handle
  {893f4eff-7161-4d80-b02e-ba693de99a1f}; !- HVAC Component

OS:PortList,
  {6db66b65-c1dc-4391-9aaf-1774f5d844bd}, !- Handle
  {893f4eff-7161-4d80-b02e-ba693de99a1f}; !- HVAC Component

OS:Sizing:Zone,
  {78d473b1-48f6-4259-9751-e8b9c14b4fee}, !- Handle
  {893f4eff-7161-4d80-b02e-ba693de99a1f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {518a97b4-fdd5-4576-b7a6-8787cf5e08c5}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {893f4eff-7161-4d80-b02e-ba693de99a1f}; !- Thermal Zone

OS:Rendering:Color,
  {89740356-5f1f-471d-a11f-7d5f42d0680d}, !- Handle
  Rendering Color 61,                     !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {145183ca-3cc4-41d4-a353-67fb793d5bcd}, !- Handle
  SFD_Basement_SpaceType,                 !- Name
  {36c03a93-4535-417c-84a3-5a8783435278}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {a11ce24b-f02d-44aa-b1cd-0b6db84d2ae7}; !- Group Rendering Name

OS:Rendering:Color,
  {a11ce24b-f02d-44aa-b1cd-0b6db84d2ae7}, !- Handle
  Rendering Color 159,                    !- Name
  75,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:InternalMass,
  {de0903bb-d62b-4eaa-aa72-898d60d7c5bc}, !- Handle
  Basement_InternalMassFurnishing,        !- Name
  {e9b9ecc3-1417-4d8c-aec1-41fd7a401da6}, !- Internal Mass Definition Name
  {145183ca-3cc4-41d4-a353-67fb793d5bcd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {e9b9ecc3-1417-4d8c-aec1-41fd7a401da6}, !- Handle
  SFD_InternalMassFurnishing,             !- Name
  {19ee9ec9-be60-4c67-aa99-bc2161b2728b}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {19ee9ec9-be60-4c67-aa99-bc2161b2728b}, !- Handle
  SFD_Furnishing,                         !- Name
  ,                                       !- Surface Rendering Name
  {5e4d0790-4bfe-45b9-878a-b888fd5cf22f}; !- Layer 1

OS:StandardsInformation:Construction,
  {f57a361e-30e2-4851-9e23-a9fd48a05da1}, !- Handle
  {19ee9ec9-be60-4c67-aa99-bc2161b2728b}; !- Construction Name

OS:Material,
  {5e4d0790-4bfe-45b9-878a-b888fd5cf22f}, !- Handle
  Wood Furnishing,                        !- Name
  Smooth,                                 !- Roughness
  0.075,                                  !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:InternalMass:Definition,
  {f670e303-5b95-40ff-a32c-e1d450623954}, !- Handle
  SFD_IntWalls,                           !- Name
  {7d4922ed-519b-417d-8867-61779d4391b5}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  80,                                     !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {7d4922ed-519b-417d-8867-61779d4391b5}, !- Handle
  SFD_IntWall,                            !- Name
  ,                                       !- Surface Rendering Name
  {b4dd2df3-da01-4594-b71b-e07a124c4935}, !- Layer 1
  {9b933e36-1ab7-4e1b-97fb-e6c6d76459ec}, !- Layer 2
  {ca926233-619c-4cea-b28f-ecc9ddee9b24}, !- Layer 3
  {9b933e36-1ab7-4e1b-97fb-e6c6d76459ec}, !- Layer 4
  {b4dd2df3-da01-4594-b71b-e07a124c4935}; !- Layer 5

OS:StandardsInformation:Construction,
  {f31e3459-572c-4e96-911b-9da98359f58d}, !- Handle
  {7d4922ed-519b-417d-8867-61779d4391b5}; !- Construction Name

OS:Material,
  {b4dd2df3-da01-4594-b71b-e07a124c4935}, !- Handle
  Gypsum Board,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a12f3f8d-e6d9-44fa-8484-7af106063751}, !- Handle
  {b4dd2df3-da01-4594-b71b-e07a124c4935}; !- Material Name

OS:Material:AirGap,
  {9b933e36-1ab7-4e1b-97fb-e6c6d76459ec}, !- Handle
  Air Layer 1,                            !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {3f556185-e5c7-43da-85f8-dd6ad1e8c0e2}, !- Handle
  {9b933e36-1ab7-4e1b-97fb-e6c6d76459ec}; !- Material Name

OS:Material,
  {ca926233-619c-4cea-b28f-ecc9ddee9b24}, !- Handle
  Wood frame wall 2x4 uninsulated,        !- Name
  Smooth,                                 !- Roughness
  0.089,                                  !- Thickness {m}
  0.409,                                  !- Conductivity {W/m-K}
  154.65,                                 !- Density {kg/m3}
  1626.3;                                 !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {a6b42156-697d-49b8-9bb9-c9228edf8af4}, !- Handle
  {ca926233-619c-4cea-b28f-ecc9ddee9b24}; !- Material Name

OS:People:Definition,
  {ad1d9fdd-65ac-4d51-95b4-0fb2206de085}, !- Handle
  SFD_People,                             !- Name
  People,                                 !- Number of People Calculation Method
  2.84,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Schedule:Ruleset,
  {060b8a08-868f-43ed-8241-8f19935c8cb4}, !- Handle
  Residential Occupancy,                  !- Name
  {fff59f6b-300f-4cdc-8cb6-1dae50996e41}, !- Schedule Type Limits Name
  {df5ac407-8912-4c28-96c9-2cbaa4b1777c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {df5ac407-8912-4c28-96c9-2cbaa4b1777c}, !- Handle
  Schedule Day 27,                        !- Name
  {fff59f6b-300f-4cdc-8cb6-1dae50996e41}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.820000000000005,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.77,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.740000000000005,                      !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.98,                                   !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.94,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  1;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {07016ff8-6766-43f4-a162-01a37b3653e1}, !- Handle
  Schedule Rule 3,                        !- Name
  {060b8a08-868f-43ed-8241-8f19935c8cb4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {baec0fe6-c61c-406f-a6dc-8e66e1b138ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {baec0fe6-c61c-406f-a6dc-8e66e1b138ca}, !- Handle
  Schedule Day 28,                        !- Name
  {fff59f6b-300f-4cdc-8cb6-1dae50996e41}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.89,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.89,                                   !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.83,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.85,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.95,                                   !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.98,                                   !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.94,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  1;                                      !- Value Until Time 11

OS:Schedule:Ruleset,
  {702461ef-847a-41e7-8ebb-2c88c71126f9}, ! Handle
  Residential Occupant Activity,          ! Name
  {755e09c1-3b00-4e8d-b30f-41b1fe2b24ff}, ! Schedule Type Limits Name
  {31b96fa4-9e62-4d27-9fd5-c67305626225}, ! Default Day Schedule Name
  {d2c106c5-97ea-45f3-892f-67cff7ccfbe7}, ! Summer Design Day Schedule Name
  {42e46d4b-6037-402b-bd68-014e527d28cf}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {31b96fa4-9e62-4d27-9fd5-c67305626225}, !- Handle
  Large Office Activity Default Schedule, !- Name
  {755e09c1-3b00-4e8d-b30f-41b1fe2b24ff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  70,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  130,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  70;                                     !- Value Until Time 3

OS:Schedule:Day,
  {d2c106c5-97ea-45f3-892f-67cff7ccfbe7}, !- Handle
  Large Office Activity Summer Design Day, !- Name
  {755e09c1-3b00-4e8d-b30f-41b1fe2b24ff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  150;                                    !- Value Until Time 1

OS:Schedule:Day,
  {42e46d4b-6037-402b-bd68-014e527d28cf}, !- Handle
  Large Office Activity Winter Design Day, !- Name
  {755e09c1-3b00-4e8d-b30f-41b1fe2b24ff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  150;                                    !- Value Until Time 1

OS:Lights:Definition,
  {5be10cfc-c892-45de-a4f6-efce7164a9d8}, !- Handle
  SFD_InteriorLighting,                   !- Name
  LightingLevel,                          !- Design Level Calculation Method
  301.7,                                  !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Schedule:FixedInterval,
  {a607c210-f234-4d8f-8db1-80e2a0cd065a}, !- Handle
  Interior Lighting Schedule,             !- Name
  {fff59f6b-300f-4cdc-8cb6-1dae50996e41}, !- Schedule Type Limits Name
  ,                                       !- Translate to Schedule File
  ,                                       !- Interpolate to Timestep
  60,                                     !- Interval Length {minutes}
  ,                                       !- Out Of Range Value
  1,                                      !- Start Month
  1,                                      !- Start Day
  0,                                      !- Value 1
  0,                                      !- Value 2
  0,                                      !- Value 3
  0,                                      !- Value 4
  0,                                      !- Value 5
  0.3,                                    !- Value 6
  0.75,                                   !- Value 7
  0.3,                                    !- Value 8
  0,                                      !- Value 9
  0,                                      !- Value 10
  0,                                      !- Value 11
  0,                                      !- Value 12
  0,                                      !- Value 13
  0,                                      !- Value 14
  0,                                      !- Value 15
  0.3,                                    !- Value 16
  0.75,                                   !- Value 17
  0.75,                                   !- Value 18
  0.75,                                   !- Value 19
  0.75,                                   !- Value 20
  0.75,                                   !- Value 21
  0.75,                                   !- Value 22
  0.3,                                    !- Value 23
  0,                                      !- Value 24
  0,                                      !- Value 25
  0,                                      !- Value 26
  0,                                      !- Value 27
  0,                                      !- Value 28
  0,                                      !- Value 29
  0.3,                                    !- Value 30
  0.75,                                   !- Value 31
  0.3,                                    !- Value 32
  0,                                      !- Value 33
  0,                                      !- Value 34
  0,                                      !- Value 35
  0,                                      !- Value 36
  0,                                      !- Value 37
  0,                                      !- Value 38
  0,                                      !- Value 39
  0.3,                                    !- Value 40
  0.75,                                   !- Value 41
  0.75,                                   !- Value 42
  0.75,                                   !- Value 43
  0.75,                                   !- Value 44
  0.75,                                   !- Value 45
  0.75,                                   !- Value 46
  0.3,                                    !- Value 47
  0,                                      !- Value 48
  0,                                      !- Value 49
  0,                                      !- Value 50
  0,                                      !- Value 51
  0,                                      !- Value 52
  0,                                      !- Value 53
  0.3,                                    !- Value 54
  0.75,                                   !- Value 55
  0.3,                                    !- Value 56
  0,                                      !- Value 57
  0,                                      !- Value 58
  0,                                      !- Value 59
  0,                                      !- Value 60
  0,                                      !- Value 61
  0,                                      !- Value 62
  0,                                      !- Value 63
  0.3,                                    !- Value 64
  0.75,                                   !- Value 65
  0.75,                                   !- Value 66
  0.75,                                   !- Value 67
  0.75,                                   !- Value 68
  0.75,                                   !- Value 69
  0.75,                                   !- Value 70
  0.3,                                    !- Value 71
  0,                                      !- Value 72
  0,                                      !- Value 73
  0,                                      !- Value 74
  0,                                      !- Value 75
  0,                                      !- Value 76
  0,                                      !- Value 77
  0.3,                                    !- Value 78
  0.75,                                   !- Value 79
  0.3,                                    !- Value 80
  0,                                      !- Value 81
  0,                                      !- Value 82
  0,                                      !- Value 83
  0,                                      !- Value 84
  0,                                      !- Value 85
  0,                                      !- Value 86
  0,                                      !- Value 87
  0.3,                                    !- Value 88
  0.75,                                   !- Value 89
  0.75,                                   !- Value 90
  0.75,                                   !- Value 91
  0.75,                                   !- Value 92
  0.75,                                   !- Value 93
  0.75,                                   !- Value 94
  0.3,                                    !- Value 95
  0,                                      !- Value 96
  0,                                      !- Value 97
  0,                                      !- Value 98
  0,                                      !- Value 99
  0,                                      !- Value 100
  0,                                      !- Value 101
  0.3,                                    !- Value 102
  0.75,                                   !- Value 103
  0.3,                                    !- Value 104
  0,                                      !- Value 105
  0,                                      !- Value 106
  0,                                      !- Value 107
  0,                                      !- Value 108
  0,                                      !- Value 109
  0,                                      !- Value 110
  0,                                      !- Value 111
  0.3,                                    !- Value 112
  0.75,                                   !- Value 113
  0.75,                                   !- Value 114
  0.75,                                   !- Value 115
  0.75,                                   !- Value 116
  0.75,                                   !- Value 117
  0.75,                                   !- Value 118
  0.3,                                    !- Value 119
  0,                                      !- Value 120
  0,                                      !- Value 121
  0,                                      !- Value 122
  0,                                      !- Value 123
  0,                                      !- Value 124
  0,                                      !- Value 125
  0.3,                                    !- Value 126
  0.75,                                   !- Value 127
  0.3,                                    !- Value 128
  0,                                      !- Value 129
  0,                                      !- Value 130
  0,                                      !- Value 131
  0,                                      !- Value 132
  0,                                      !- Value 133
  0,                                      !- Value 134
  0,                                      !- Value 135
  0.3,                                    !- Value 136
  0.75,                                   !- Value 137
  0.75,                                   !- Value 138
  0.75,                                   !- Value 139
  0.75,                                   !- Value 140
  0.75,                                   !- Value 141
  0.75,                                   !- Value 142
  0.3,                                    !- Value 143
  0,                                      !- Value 144
  0,                                      !- Value 145
  0,                                      !- Value 146
  0,                                      !- Value 147
  0,                                      !- Value 148
  0,                                      !- Value 149
  0.3,                                    !- Value 150
  0.75,                                   !- Value 151
  0.3,                                    !- Value 152
  0,                                      !- Value 153
  0,                                      !- Value 154
  0,                                      !- Value 155
  0,                                      !- Value 156
  0,                                      !- Value 157
  0,                                      !- Value 158
  0,                                      !- Value 159
  0.3,                                    !- Value 160
  0.75,                                   !- Value 161
  0.75,                                   !- Value 162
  0.75,                                   !- Value 163
  0.75,                                   !- Value 164
  0.75,                                   !- Value 165
  0.75,                                   !- Value 166
  0.3,                                    !- Value 167
  0,                                      !- Value 168
  0,                                      !- Value 169
  0,                                      !- Value 170
  0,                                      !- Value 171
  0,                                      !- Value 172
  0,                                      !- Value 173
  0.3,                                    !- Value 174
  0.75,                                   !- Value 175
  0.3,                                    !- Value 176
  0,                                      !- Value 177
  0,                                      !- Value 178
  0,                                      !- Value 179
  0,                                      !- Value 180
  0,                                      !- Value 181
  0,                                      !- Value 182
  0,                                      !- Value 183
  0.3,                                    !- Value 184
  0.75,                                   !- Value 185
  0.75,                                   !- Value 186
  0.75,                                   !- Value 187
  0.75,                                   !- Value 188
  0.75,                                   !- Value 189
  0.75,                                   !- Value 190
  0.3,                                    !- Value 191
  0,                                      !- Value 192
  0,                                      !- Value 193
  0,                                      !- Value 194
  0,                                      !- Value 195
  0,                                      !- Value 196
  0,                                      !- Value 197
  0.3,                                    !- Value 198
  0.75,                                   !- Value 199
  0.3,                                    !- Value 200
  0,                                      !- Value 201
  0,                                      !- Value 202
  0,                                      !- Value 203
  0,                                      !- Value 204
  0,                                      !- Value 205
  0,                                      !- Value 206
  0,                                      !- Value 207
  0.3,                                    !- Value 208
  0.75,                                   !- Value 209
  0.75,                                   !- Value 210
  0.75,                                   !- Value 211
  0.75,                                   !- Value 212
  0.75,                                   !- Value 213
  0.75,                                   !- Value 214
  0.3,                                    !- Value 215
  0,                                      !- Value 216
  0,                                      !- Value 217
  0,                                      !- Value 218
  0,                                      !- Value 219
  0,                                      !- Value 220
  0,                                      !- Value 221
  0.3,                                    !- Value 222
  0.75,                                   !- Value 223
  0.3,                                    !- Value 224
  0,                                      !- Value 225
  0,                                      !- Value 226
  0,                                      !- Value 227
  0,                                      !- Value 228
  0,                                      !- Value 229
  0,                                      !- Value 230
  0,                                      !- Value 231
  0.3,                                    !- Value 232
  0.75,                                   !- Value 233
  0.75,                                   !- Value 234
  0.75,                                   !- Value 235
  0.75,                                   !- Value 236
  0.75,                                   !- Value 237
  0.75,                                   !- Value 238
  0.3,                                    !- Value 239
  0,                                      !- Value 240
  0,                                      !- Value 241
  0,                                      !- Value 242
  0,                                      !- Value 243
  0,                                      !- Value 244
  0,                                      !- Value 245
  0.3,                                    !- Value 246
  0.75,                                   !- Value 247
  0.3,                                    !- Value 248
  0,                                      !- Value 249
  0,                                      !- Value 250
  0,                                      !- Value 251
  0,                                      !- Value 252
  0,                                      !- Value 253
  0,                                      !- Value 254
  0,                                      !- Value 255
  0.3,                                    !- Value 256
  0.75,                                   !- Value 257
  0.75,                                   !- Value 258
  0.75,                                   !- Value 259
  0.75,                                   !- Value 260
  0.75,                                   !- Value 261
  0.75,                                   !- Value 262
  0.3,                                    !- Value 263
  0,                                      !- Value 264
  0,                                      !- Value 265
  0,                                      !- Value 266
  0,                                      !- Value 267
  0,                                      !- Value 268
  0,                                      !- Value 269
  0.3,                                    !- Value 270
  0.75,                                   !- Value 271
  0.3,                                    !- Value 272
  0,                                      !- Value 273
  0,                                      !- Value 274
  0,                                      !- Value 275
  0,                                      !- Value 276
  0,                                      !- Value 277
  0,                                      !- Value 278
  0,                                      !- Value 279
  0.3,                                    !- Value 280
  0.75,                                   !- Value 281
  0.75,                                   !- Value 282
  0.75,                                   !- Value 283
  0.75,                                   !- Value 284
  0.75,                                   !- Value 285
  0.75,                                   !- Value 286
  0.3,                                    !- Value 287
  0,                                      !- Value 288
  0,                                      !- Value 289
  0,                                      !- Value 290
  0,                                      !- Value 291
  0,                                      !- Value 292
  0,                                      !- Value 293
  0.3,                                    !- Value 294
  0.75,                                   !- Value 295
  0.3,                                    !- Value 296
  0,                                      !- Value 297
  0,                                      !- Value 298
  0,                                      !- Value 299
  0,                                      !- Value 300
  0,                                      !- Value 301
  0,                                      !- Value 302
  0,                                      !- Value 303
  0.3,                                    !- Value 304
  0.75,                                   !- Value 305
  0.75,                                   !- Value 306
  0.75,                                   !- Value 307
  0.75,                                   !- Value 308
  0.75,                                   !- Value 309
  0.75,                                   !- Value 310
  0.3,                                    !- Value 311
  0,                                      !- Value 312
  0,                                      !- Value 313
  0,                                      !- Value 314
  0,                                      !- Value 315
  0,                                      !- Value 316
  0,                                      !- Value 317
  0.3,                                    !- Value 318
  0.75,                                   !- Value 319
  0.3,                                    !- Value 320
  0,                                      !- Value 321
  0,                                      !- Value 322
  0,                                      !- Value 323
  0,                                      !- Value 324
  0,                                      !- Value 325
  0,                                      !- Value 326
  0,                                      !- Value 327
  0.3,                                    !- Value 328
  0.75,                                   !- Value 329
  0.75,                                   !- Value 330
  0.75,                                   !- Value 331
  0.75,                                   !- Value 332
  0.75,                                   !- Value 333
  0.75,                                   !- Value 334
  0.3,                                    !- Value 335
  0,                                      !- Value 336
  0,                                      !- Value 337
  0,                                      !- Value 338
  0,                                      !- Value 339
  0,                                      !- Value 340
  0,                                      !- Value 341
  0.3,                                    !- Value 342
  0.75,                                   !- Value 343
  0.3,                                    !- Value 344
  0,                                      !- Value 345
  0,                                      !- Value 346
  0,                                      !- Value 347
  0,                                      !- Value 348
  0,                                      !- Value 349
  0,                                      !- Value 350
  0,                                      !- Value 351
  0.3,                                    !- Value 352
  0.75,                                   !- Value 353
  0.75,                                   !- Value 354
  0.75,                                   !- Value 355
  0.75,                                   !- Value 356
  0.75,                                   !- Value 357
  0.75,                                   !- Value 358
  0.3,                                    !- Value 359
  0,                                      !- Value 360
  0,                                      !- Value 361
  0,                                      !- Value 362
  0,                                      !- Value 363
  0,                                      !- Value 364
  0,                                      !- Value 365
  0.3,                                    !- Value 366
  0.75,                                   !- Value 367
  0.3,                                    !- Value 368
  0,                                      !- Value 369
  0,                                      !- Value 370
  0,                                      !- Value 371
  0,                                      !- Value 372
  0,                                      !- Value 373
  0,                                      !- Value 374
  0,                                      !- Value 375
  0.3,                                    !- Value 376
  0.75,                                   !- Value 377
  0.75,                                   !- Value 378
  0.75,                                   !- Value 379
  0.75,                                   !- Value 380
  0.75,                                   !- Value 381
  0.75,                                   !- Value 382
  0.3,                                    !- Value 383
  0,                                      !- Value 384
  0,                                      !- Value 385
  0,                                      !- Value 386
  0,                                      !- Value 387
  0,                                      !- Value 388
  0,                                      !- Value 389
  0.3,                                    !- Value 390
  0.75,                                   !- Value 391
  0.3,                                    !- Value 392
  0,                                      !- Value 393
  0,                                      !- Value 394
  0,                                      !- Value 395
  0,                                      !- Value 396
  0,                                      !- Value 397
  0,                                      !- Value 398
  0,                                      !- Value 399
  0.3,                                    !- Value 400
  0.75,                                   !- Value 401
  0.75,                                   !- Value 402
  0.75,                                   !- Value 403
  0.75,                                   !- Value 404
  0.75,                                   !- Value 405
  0.75,                                   !- Value 406
  0.3,                                    !- Value 407
  0,                                      !- Value 408
  0,                                      !- Value 409
  0,                                      !- Value 410
  0,                                      !- Value 411
  0,                                      !- Value 412
  0,                                      !- Value 413
  0.3,                                    !- Value 414
  0.75,                                   !- Value 415
  0.3,                                    !- Value 416
  0,                                      !- Value 417
  0,                                      !- Value 418
  0,                                      !- Value 419
  0,                                      !- Value 420
  0,                                      !- Value 421
  0,                                      !- Value 422
  0,                                      !- Value 423
  0.3,                                    !- Value 424
  0.75,                                   !- Value 425
  0.75,                                   !- Value 426
  0.75,                                   !- Value 427
  0.75,                                   !- Value 428
  0.75,                                   !- Value 429
  0.75,                                   !- Value 430
  0.3,                                    !- Value 431
  0,                                      !- Value 432
  0,                                      !- Value 433
  0,                                      !- Value 434
  0,                                      !- Value 435
  0,                                      !- Value 436
  0,                                      !- Value 437
  0.3,                                    !- Value 438
  0.75,                                   !- Value 439
  0.3,                                    !- Value 440
  0,                                      !- Value 441
  0,                                      !- Value 442
  0,                                      !- Value 443
  0,                                      !- Value 444
  0,                                      !- Value 445
  0,                                      !- Value 446
  0,                                      !- Value 447
  0.3,                                    !- Value 448
  0.75,                                   !- Value 449
  0.75,                                   !- Value 450
  0.75,                                   !- Value 451
  0.75,                                   !- Value 452
  0.75,                                   !- Value 453
  0.75,                                   !- Value 454
  0.3,                                    !- Value 455
  0,                                      !- Value 456
  0,                                      !- Value 457
  0,                                      !- Value 458
  0,                                      !- Value 459
  0,                                      !- Value 460
  0,                                      !- Value 461
  0.3,                                    !- Value 462
  0.75,                                   !- Value 463
  0.3,                                    !- Value 464
  0,                                      !- Value 465
  0,                                      !- Value 466
  0,                                      !- Value 467
  0,                                      !- Value 468
  0,                                      !- Value 469
  0,                                      !- Value 470
  0,                                      !- Value 471
  0.3,                                    !- Value 472
  0.75,                                   !- Value 473
  0.75,                                   !- Value 474
  0.75,                                   !- Value 475
  0.75,                                   !- Value 476
  0.75,                                   !- Value 477
  0.75,                                   !- Value 478
  0.3,                                    !- Value 479
  0,                                      !- Value 480
  0,                                      !- Value 481
  0,                                      !- Value 482
  0,                                      !- Value 483
  0,                                      !- Value 484
  0,                                      !- Value 485
  0.3,                                    !- Value 486
  0.75,                                   !- Value 487
  0.3,                                    !- Value 488
  0,                                      !- Value 489
  0,                                      !- Value 490
  0,                                      !- Value 491
  0,                                      !- Value 492
  0,                                      !- Value 493
  0,                                      !- Value 494
  0,                                      !- Value 495
  0.3,                                    !- Value 496
  0.75,                                   !- Value 497
  0.75,                                   !- Value 498
  0.75,                                   !- Value 499
  0.75,                                   !- Value 500
  0.75,                                   !- Value 501
  0.75,                                   !- Value 502
  0.3,                                    !- Value 503
  0,                                      !- Value 504
  0,                                      !- Value 505
  0,                                      !- Value 506
  0,                                      !- Value 507
  0,                                      !- Value 508
  0,                                      !- Value 509
  0.3,                                    !- Value 510
  0.75,                                   !- Value 511
  0.3,                                    !- Value 512
  0,                                      !- Value 513
  0,                                      !- Value 514
  0,                                      !- Value 515
  0,                                      !- Value 516
  0,                                      !- Value 517
  0,                                      !- Value 518
  0,                                      !- Value 519
  0.3,                                    !- Value 520
  0.75,                                   !- Value 521
  0.75,                                   !- Value 522
  0.75,                                   !- Value 523
  0.75,                                   !- Value 524
  0.75,                                   !- Value 525
  0.75,                                   !- Value 526
  0.3,                                    !- Value 527
  0,                                      !- Value 528
  0,                                      !- Value 529
  0,                                      !- Value 530
  0,                                      !- Value 531
  0,                                      !- Value 532
  0,                                      !- Value 533
  0.3,                                    !- Value 534
  0.75,                                   !- Value 535
  0.3,                                    !- Value 536
  0,                                      !- Value 537
  0,                                      !- Value 538
  0,                                      !- Value 539
  0,                                      !- Value 540
  0,                                      !- Value 541
  0,                                      !- Value 542
  0,                                      !- Value 543
  0.3,                                    !- Value 544
  0.75,                                   !- Value 545
  0.75,                                   !- Value 546
  0.75,                                   !- Value 547
  0.75,                                   !- Value 548
  0.75,                                   !- Value 549
  0.75,                                   !- Value 550
  0.3,                                    !- Value 551
  0,                                      !- Value 552
  0,                                      !- Value 553
  0,                                      !- Value 554
  0,                                      !- Value 555
  0,                                      !- Value 556
  0,                                      !- Value 557
  0.3,                                    !- Value 558
  0.75,                                   !- Value 559
  0.3,                                    !- Value 560
  0,                                      !- Value 561
  0,                                      !- Value 562
  0,                                      !- Value 563
  0,                                      !- Value 564
  0,                                      !- Value 565
  0,                                      !- Value 566
  0,                                      !- Value 567
  0.3,                                    !- Value 568
  0.75,                                   !- Value 569
  0.75,                                   !- Value 570
  0.75,                                   !- Value 571
  0.75,                                   !- Value 572
  0.75,                                   !- Value 573
  0.75,                                   !- Value 574
  0.3,                                    !- Value 575
  0,                                      !- Value 576
  0,                                      !- Value 577
  0,                                      !- Value 578
  0,                                      !- Value 579
  0,                                      !- Value 580
  0,                                      !- Value 581
  0.3,                                    !- Value 582
  0.75,                                   !- Value 583
  0.3,                                    !- Value 584
  0,                                      !- Value 585
  0,                                      !- Value 586
  0,                                      !- Value 587
  0,                                      !- Value 588
  0,                                      !- Value 589
  0,                                      !- Value 590
  0,                                      !- Value 591
  0.3,                                    !- Value 592
  0.75,                                   !- Value 593
  0.75,                                   !- Value 594
  0.75,                                   !- Value 595
  0.75,                                   !- Value 596
  0.75,                                   !- Value 597
  0.75,                                   !- Value 598
  0.3,                                    !- Value 599
  0,                                      !- Value 600
  0,                                      !- Value 601
  0,                                      !- Value 602
  0,                                      !- Value 603
  0,                                      !- Value 604
  0,                                      !- Value 605
  0.3,                                    !- Value 606
  0.75,                                   !- Value 607
  0.3,                                    !- Value 608
  0,                                      !- Value 609
  0,                                      !- Value 610
  0,                                      !- Value 611
  0,                                      !- Value 612
  0,                                      !- Value 613
  0,                                      !- Value 614
  0,                                      !- Value 615
  0.3,                                    !- Value 616
  0.75,                                   !- Value 617
  0.75,                                   !- Value 618
  0.75,                                   !- Value 619
  0.75,                                   !- Value 620
  0.75,                                   !- Value 621
  0.75,                                   !- Value 622
  0.3,                                    !- Value 623
  0,                                      !- Value 624
  0,                                      !- Value 625
  0,                                      !- Value 626
  0,                                      !- Value 627
  0,                                      !- Value 628
  0,                                      !- Value 629
  0.3,                                    !- Value 630
  0.75,                                   !- Value 631
  0.3,                                    !- Value 632
  0,                                      !- Value 633
  0,                                      !- Value 634
  0,                                      !- Value 635
  0,                                      !- Value 636
  0,                                      !- Value 637
  0,                                      !- Value 638
  0,                                      !- Value 639
  0.3,                                    !- Value 640
  0.75,                                   !- Value 641
  0.75,                                   !- Value 642
  0.75,                                   !- Value 643
  0.75,                                   !- Value 644
  0.75,                                   !- Value 645
  0.75,                                   !- Value 646
  0.3,                                    !- Value 647
  0,                                      !- Value 648
  0,                                      !- Value 649
  0,                                      !- Value 650
  0,                                      !- Value 651
  0,                                      !- Value 652
  0,                                      !- Value 653
  0.3,                                    !- Value 654
  0.75,                                   !- Value 655
  0.3,                                    !- Value 656
  0,                                      !- Value 657
  0,                                      !- Value 658
  0,                                      !- Value 659
  0,                                      !- Value 660
  0,                                      !- Value 661
  0,                                      !- Value 662
  0,                                      !- Value 663
  0.3,                                    !- Value 664
  0.75,                                   !- Value 665
  0.75,                                   !- Value 666
  0.75,                                   !- Value 667
  0.75,                                   !- Value 668
  0.75,                                   !- Value 669
  0.75,                                   !- Value 670
  0.3,                                    !- Value 671
  0,                                      !- Value 672
  0,                                      !- Value 673
  0,                                      !- Value 674
  0,                                      !- Value 675
  0,                                      !- Value 676
  0,                                      !- Value 677
  0.3,                                    !- Value 678
  0.75,                                   !- Value 679
  0.3,                                    !- Value 680
  0,                                      !- Value 681
  0,                                      !- Value 682
  0,                                      !- Value 683
  0,                                      !- Value 684
  0,                                      !- Value 685
  0,                                      !- Value 686
  0,                                      !- Value 687
  0.3,                                    !- Value 688
  0.75,                                   !- Value 689
  0.75,                                   !- Value 690
  0.75,                                   !- Value 691
  0.75,                                   !- Value 692
  0.75,                                   !- Value 693
  0.75,                                   !- Value 694
  0.3,                                    !- Value 695
  0,                                      !- Value 696
  0,                                      !- Value 697
  0,                                      !- Value 698
  0,                                      !- Value 699
  0,                                      !- Value 700
  0,                                      !- Value 701
  0.3,                                    !- Value 702
  0.75,                                   !- Value 703
  0.3,                                    !- Value 704
  0,                                      !- Value 705
  0,                                      !- Value 706
  0,                                      !- Value 707
  0,                                      !- Value 708
  0,                                      !- Value 709
  0,                                      !- Value 710
  0,                                      !- Value 711
  0.3,                                    !- Value 712
  0.75,                                   !- Value 713
  0.75,                                   !- Value 714
  0.75,                                   !- Value 715
  0.75,                                   !- Value 716
  0.75,                                   !- Value 717
  0.75,                                   !- Value 718
  0.3,                                    !- Value 719
  0,                                      !- Value 720
  0,                                      !- Value 721
  0,                                      !- Value 722
  0,                                      !- Value 723
  0,                                      !- Value 724
  0,                                      !- Value 725
  0.3,                                    !- Value 726
  0.75,                                   !- Value 727
  0.3,                                    !- Value 728
  0,                                      !- Value 729
  0,                                      !- Value 730
  0,                                      !- Value 731
  0,                                      !- Value 732
  0,                                      !- Value 733
  0,                                      !- Value 734
  0,                                      !- Value 735
  0.3,                                    !- Value 736
  0.75,                                   !- Value 737
  0.75,                                   !- Value 738
  0.75,                                   !- Value 739
  0.75,                                   !- Value 740
  0.75,                                   !- Value 741
  0.75,                                   !- Value 742
  0.3,                                    !- Value 743
  0,                                      !- Value 744
  0,                                      !- Value 745
  0,                                      !- Value 746
  0,                                      !- Value 747
  0,                                      !- Value 748
  0,                                      !- Value 749
  0.3,                                    !- Value 750
  0.75,                                   !- Value 751
  0.3,                                    !- Value 752
  0,                                      !- Value 753
  0,                                      !- Value 754
  0,                                      !- Value 755
  0,                                      !- Value 756
  0,                                      !- Value 757
  0,                                      !- Value 758
  0,                                      !- Value 759
  0,                                      !- Value 760
  0.3,                                    !- Value 761
  0.75,                                   !- Value 762
  0.75,                                   !- Value 763
  0.75,                                   !- Value 764
  0.75,                                   !- Value 765
  0.75,                                   !- Value 766
  0.3,                                    !- Value 767
  0,                                      !- Value 768
  0,                                      !- Value 769
  0,                                      !- Value 770
  0,                                      !- Value 771
  0,                                      !- Value 772
  0,                                      !- Value 773
  0.3,                                    !- Value 774
  0.75,                                   !- Value 775
  0.3,                                    !- Value 776
  0,                                      !- Value 777
  0,                                      !- Value 778
  0,                                      !- Value 779
  0,                                      !- Value 780
  0,                                      !- Value 781
  0,                                      !- Value 782
  0,                                      !- Value 783
  0,                                      !- Value 784
  0.3,                                    !- Value 785
  0.75,                                   !- Value 786
  0.75,                                   !- Value 787
  0.75,                                   !- Value 788
  0.75,                                   !- Value 789
  0.75,                                   !- Value 790
  0.3,                                    !- Value 791
  0,                                      !- Value 792
  0,                                      !- Value 793
  0,                                      !- Value 794
  0,                                      !- Value 795
  0,                                      !- Value 796
  0,                                      !- Value 797
  0.3,                                    !- Value 798
  0.75,                                   !- Value 799
  0.3,                                    !- Value 800
  0,                                      !- Value 801
  0,                                      !- Value 802
  0,                                      !- Value 803
  0,                                      !- Value 804
  0,                                      !- Value 805
  0,                                      !- Value 806
  0,                                      !- Value 807
  0,                                      !- Value 808
  0.3,                                    !- Value 809
  0.75,                                   !- Value 810
  0.75,                                   !- Value 811
  0.75,                                   !- Value 812
  0.75,                                   !- Value 813
  0.75,                                   !- Value 814
  0.3,                                    !- Value 815
  0,                                      !- Value 816
  0,                                      !- Value 817
  0,                                      !- Value 818
  0,                                      !- Value 819
  0,                                      !- Value 820
  0,                                      !- Value 821
  0.3,                                    !- Value 822
  0.75,                                   !- Value 823
  0.3,                                    !- Value 824
  0,                                      !- Value 825
  0,                                      !- Value 826
  0,                                      !- Value 827
  0,                                      !- Value 828
  0,                                      !- Value 829
  0,                                      !- Value 830
  0,                                      !- Value 831
  0,                                      !- Value 832
  0.3,                                    !- Value 833
  0.75,                                   !- Value 834
  0.75,                                   !- Value 835
  0.75,                                   !- Value 836
  0.75,                                   !- Value 837
  0.75,                                   !- Value 838
  0.3,                                    !- Value 839
  0,                                      !- Value 840
  0,                                      !- Value 841
  0,                                      !- Value 842
  0,                                      !- Value 843
  0,                                      !- Value 844
  0,                                      !- Value 845
  0.3,                                    !- Value 846
  0.75,                                   !- Value 847
  0.3,                                    !- Value 848
  0,                                      !- Value 849
  0,                                      !- Value 850
  0,                                      !- Value 851
  0,                                      !- Value 852
  0,                                      !- Value 853
  0,                                      !- Value 854
  0,                                      !- Value 855
  0,                                      !- Value 856
  0.3,                                    !- Value 857
  0.75,                                   !- Value 858
  0.75,                                   !- Value 859
  0.75,                                   !- Value 860
  0.75,                                   !- Value 861
  0.75,                                   !- Value 862
  0.3,                                    !- Value 863
  0,                                      !- Value 864
  0,                                      !- Value 865
  0,                                      !- Value 866
  0,                                      !- Value 867
  0,                                      !- Value 868
  0,                                      !- Value 869
  0.3,                                    !- Value 870
  0.75,                                   !- Value 871
  0.3,                                    !- Value 872
  0,                                      !- Value 873
  0,                                      !- Value 874
  0,                                      !- Value 875
  0,                                      !- Value 876
  0,                                      !- Value 877
  0,                                      !- Value 878
  0,                                      !- Value 879
  0,                                      !- Value 880
  0.3,                                    !- Value 881
  0.75,                                   !- Value 882
  0.75,                                   !- Value 883
  0.75,                                   !- Value 884
  0.75,                                   !- Value 885
  0.75,                                   !- Value 886
  0.3,                                    !- Value 887
  0,                                      !- Value 888
  0,                                      !- Value 889
  0,                                      !- Value 890
  0,                                      !- Value 891
  0,                                      !- Value 892
  0,                                      !- Value 893
  0.3,                                    !- Value 894
  0.75,                                   !- Value 895
  0.3,                                    !- Value 896
  0,                                      !- Value 897
  0,                                      !- Value 898
  0,                                      !- Value 899
  0,                                      !- Value 900
  0,                                      !- Value 901
  0,                                      !- Value 902
  0,                                      !- Value 903
  0,                                      !- Value 904
  0.3,                                    !- Value 905
  0.75,                                   !- Value 906
  0.75,                                   !- Value 907
  0.75,                                   !- Value 908
  0.75,                                   !- Value 909
  0.75,                                   !- Value 910
  0.3,                                    !- Value 911
  0,                                      !- Value 912
  0,                                      !- Value 913
  0,                                      !- Value 914
  0,                                      !- Value 915
  0,                                      !- Value 916
  0,                                      !- Value 917
  0.3,                                    !- Value 918
  0.75,                                   !- Value 919
  0.3,                                    !- Value 920
  0,                                      !- Value 921
  0,                                      !- Value 922
  0,                                      !- Value 923
  0,                                      !- Value 924
  0,                                      !- Value 925
  0,                                      !- Value 926
  0,                                      !- Value 927
  0,                                      !- Value 928
  0.3,                                    !- Value 929
  0.75,                                   !- Value 930
  0.75,                                   !- Value 931
  0.75,                                   !- Value 932
  0.75,                                   !- Value 933
  0.75,                                   !- Value 934
  0.3,                                    !- Value 935
  0,                                      !- Value 936
  0,                                      !- Value 937
  0,                                      !- Value 938
  0,                                      !- Value 939
  0,                                      !- Value 940
  0,                                      !- Value 941
  0.3,                                    !- Value 942
  0.75,                                   !- Value 943
  0.3,                                    !- Value 944
  0,                                      !- Value 945
  0,                                      !- Value 946
  0,                                      !- Value 947
  0,                                      !- Value 948
  0,                                      !- Value 949
  0,                                      !- Value 950
  0,                                      !- Value 951
  0,                                      !- Value 952
  0.3,                                    !- Value 953
  0.75,                                   !- Value 954
  0.75,                                   !- Value 955
  0.75,                                   !- Value 956
  0.75,                                   !- Value 957
  0.75,                                   !- Value 958
  0.3,                                    !- Value 959
  0,                                      !- Value 960
  0,                                      !- Value 961
  0,                                      !- Value 962
  0,                                      !- Value 963
  0,                                      !- Value 964
  0,                                      !- Value 965
  0.3,                                    !- Value 966
  0.75,                                   !- Value 967
  0.3,                                    !- Value 968
  0,                                      !- Value 969
  0,                                      !- Value 970
  0,                                      !- Value 971
  0,                                      !- Value 972
  0,                                      !- Value 973
  0,                                      !- Value 974
  0,                                      !- Value 975
  0,                                      !- Value 976
  0.3,                                    !- Value 977
  0.75,                                   !- Value 978
  0.75,                                   !- Value 979
  0.75,                                   !- Value 980
  0.75,                                   !- Value 981
  0.75,                                   !- Value 982
  0.3,                                    !- Value 983
  0,                                      !- Value 984
  0,                                      !- Value 985
  0,                                      !- Value 986
  0,                                      !- Value 987
  0,                                      !- Value 988
  0,                                      !- Value 989
  0.3,                                    !- Value 990
  0.75,                                   !- Value 991
  0.3,                                    !- Value 992
  0,                                      !- Value 993
  0,                                      !- Value 994
  0,                                      !- Value 995
  0,                                      !- Value 996
  0,                                      !- Value 997
  0,                                      !- Value 998
  0,                                      !- Value 999
  0,                                      !- Value 1000
  0.3,                                    !- Value 1001
  0.75,                                   !- Value 1002
  0.75,                                   !- Value 1003
  0.75,                                   !- Value 1004
  0.75,                                   !- Value 1005
  0.75,                                   !- Value 1006
  0.3,                                    !- Value 1007
  0,                                      !- Value 1008
  0,                                      !- Value 1009
  0,                                      !- Value 1010
  0,                                      !- Value 1011
  0,                                      !- Value 1012
  0,                                      !- Value 1013
  0.3,                                    !- Value 1014
  0.75,                                   !- Value 1015
  0.3,                                    !- Value 1016
  0,                                      !- Value 1017
  0,                                      !- Value 1018
  0,                                      !- Value 1019
  0,                                      !- Value 1020
  0,                                      !- Value 1021
  0,                                      !- Value 1022
  0,                                      !- Value 1023
  0,                                      !- Value 1024
  0.3,                                    !- Value 1025
  0.75,                                   !- Value 1026
  0.75,                                   !- Value 1027
  0.75,                                   !- Value 1028
  0.75,                                   !- Value 1029
  0.75,                                   !- Value 1030
  0.3,                                    !- Value 1031
  0,                                      !- Value 1032
  0,                                      !- Value 1033
  0,                                      !- Value 1034
  0,                                      !- Value 1035
  0,                                      !- Value 1036
  0,                                      !- Value 1037
  0.3,                                    !- Value 1038
  0.75,                                   !- Value 1039
  0.3,                                    !- Value 1040
  0,                                      !- Value 1041
  0,                                      !- Value 1042
  0,                                      !- Value 1043
  0,                                      !- Value 1044
  0,                                      !- Value 1045
  0,                                      !- Value 1046
  0,                                      !- Value 1047
  0,                                      !- Value 1048
  0.3,                                    !- Value 1049
  0.75,                                   !- Value 1050
  0.75,                                   !- Value 1051
  0.75,                                   !- Value 1052
  0.75,                                   !- Value 1053
  0.75,                                   !- Value 1054
  0.3,                                    !- Value 1055
  0,                                      !- Value 1056
  0,                                      !- Value 1057
  0,                                      !- Value 1058
  0,                                      !- Value 1059
  0,                                      !- Value 1060
  0,                                      !- Value 1061
  0.3,                                    !- Value 1062
  0.75,                                   !- Value 1063
  0.3,                                    !- Value 1064
  0,                                      !- Value 1065
  0,                                      !- Value 1066
  0,                                      !- Value 1067
  0,                                      !- Value 1068
  0,                                      !- Value 1069
  0,                                      !- Value 1070
  0,                                      !- Value 1071
  0,                                      !- Value 1072
  0.3,                                    !- Value 1073
  0.75,                                   !- Value 1074
  0.75,                                   !- Value 1075
  0.75,                                   !- Value 1076
  0.75,                                   !- Value 1077
  0.75,                                   !- Value 1078
  0.3,                                    !- Value 1079
  0,                                      !- Value 1080
  0,                                      !- Value 1081
  0,                                      !- Value 1082
  0,                                      !- Value 1083
  0,                                      !- Value 1084
  0,                                      !- Value 1085
  0.3,                                    !- Value 1086
  0.75,                                   !- Value 1087
  0.3,                                    !- Value 1088
  0,                                      !- Value 1089
  0,                                      !- Value 1090
  0,                                      !- Value 1091
  0,                                      !- Value 1092
  0,                                      !- Value 1093
  0,                                      !- Value 1094
  0,                                      !- Value 1095
  0,                                      !- Value 1096
  0.3,                                    !- Value 1097
  0.75,                                   !- Value 1098
  0.75,                                   !- Value 1099
  0.75,                                   !- Value 1100
  0.75,                                   !- Value 1101
  0.75,                                   !- Value 1102
  0.3,                                    !- Value 1103
  0,                                      !- Value 1104
  0,                                      !- Value 1105
  0,                                      !- Value 1106
  0,                                      !- Value 1107
  0,                                      !- Value 1108
  0,                                      !- Value 1109
  0.3,                                    !- Value 1110
  0.75,                                   !- Value 1111
  0.3,                                    !- Value 1112
  0,                                      !- Value 1113
  0,                                      !- Value 1114
  0,                                      !- Value 1115
  0,                                      !- Value 1116
  0,                                      !- Value 1117
  0,                                      !- Value 1118
  0,                                      !- Value 1119
  0,                                      !- Value 1120
  0.3,                                    !- Value 1121
  0.75,                                   !- Value 1122
  0.75,                                   !- Value 1123
  0.75,                                   !- Value 1124
  0.75,                                   !- Value 1125
  0.75,                                   !- Value 1126
  0.3,                                    !- Value 1127
  0,                                      !- Value 1128
  0,                                      !- Value 1129
  0,                                      !- Value 1130
  0,                                      !- Value 1131
  0,                                      !- Value 1132
  0,                                      !- Value 1133
  0.3,                                    !- Value 1134
  0.75,                                   !- Value 1135
  0.3,                                    !- Value 1136
  0,                                      !- Value 1137
  0,                                      !- Value 1138
  0,                                      !- Value 1139
  0,                                      !- Value 1140
  0,                                      !- Value 1141
  0,                                      !- Value 1142
  0,                                      !- Value 1143
  0,                                      !- Value 1144
  0.3,                                    !- Value 1145
  0.75,                                   !- Value 1146
  0.75,                                   !- Value 1147
  0.75,                                   !- Value 1148
  0.75,                                   !- Value 1149
  0.75,                                   !- Value 1150
  0.3,                                    !- Value 1151
  0,                                      !- Value 1152
  0,                                      !- Value 1153
  0,                                      !- Value 1154
  0,                                      !- Value 1155
  0,                                      !- Value 1156
  0,                                      !- Value 1157
  0.3,                                    !- Value 1158
  0.75,                                   !- Value 1159
  0.3,                                    !- Value 1160
  0,                                      !- Value 1161
  0,                                      !- Value 1162
  0,                                      !- Value 1163
  0,                                      !- Value 1164
  0,                                      !- Value 1165
  0,                                      !- Value 1166
  0,                                      !- Value 1167
  0,                                      !- Value 1168
  0.3,                                    !- Value 1169
  0.75,                                   !- Value 1170
  0.75,                                   !- Value 1171
  0.75,                                   !- Value 1172
  0.75,                                   !- Value 1173
  0.75,                                   !- Value 1174
  0.3,                                    !- Value 1175
  0,                                      !- Value 1176
  0,                                      !- Value 1177
  0,                                      !- Value 1178
  0,                                      !- Value 1179
  0,                                      !- Value 1180
  0,                                      !- Value 1181
  0.3,                                    !- Value 1182
  0.75,                                   !- Value 1183
  0.3,                                    !- Value 1184
  0,                                      !- Value 1185
  0,                                      !- Value 1186
  0,                                      !- Value 1187
  0,                                      !- Value 1188
  0,                                      !- Value 1189
  0,                                      !- Value 1190
  0,                                      !- Value 1191
  0,                                      !- Value 1192
  0.3,                                    !- Value 1193
  0.75,                                   !- Value 1194
  0.75,                                   !- Value 1195
  0.75,                                   !- Value 1196
  0.75,                                   !- Value 1197
  0.75,                                   !- Value 1198
  0.3,                                    !- Value 1199
  0,                                      !- Value 1200
  0,                                      !- Value 1201
  0,                                      !- Value 1202
  0,                                      !- Value 1203
  0,                                      !- Value 1204
  0,                                      !- Value 1205
  0.3,                                    !- Value 1206
  0.75,                                   !- Value 1207
  0.3,                                    !- Value 1208
  0,                                      !- Value 1209
  0,                                      !- Value 1210
  0,                                      !- Value 1211
  0,                                      !- Value 1212
  0,                                      !- Value 1213
  0,                                      !- Value 1214
  0,                                      !- Value 1215
  0,                                      !- Value 1216
  0.3,                                    !- Value 1217
  0.75,                                   !- Value 1218
  0.75,                                   !- Value 1219
  0.75,                                   !- Value 1220
  0.75,                                   !- Value 1221
  0.75,                                   !- Value 1222
  0.3,                                    !- Value 1223
  0,                                      !- Value 1224
  0,                                      !- Value 1225
  0,                                      !- Value 1226
  0,                                      !- Value 1227
  0,                                      !- Value 1228
  0,                                      !- Value 1229
  0.3,                                    !- Value 1230
  0.75,                                   !- Value 1231
  0.3,                                    !- Value 1232
  0,                                      !- Value 1233
  0,                                      !- Value 1234
  0,                                      !- Value 1235
  0,                                      !- Value 1236
  0,                                      !- Value 1237
  0,                                      !- Value 1238
  0,                                      !- Value 1239
  0,                                      !- Value 1240
  0.3,                                    !- Value 1241
  0.75,                                   !- Value 1242
  0.75,                                   !- Value 1243
  0.75,                                   !- Value 1244
  0.75,                                   !- Value 1245
  0.75,                                   !- Value 1246
  0.3,                                    !- Value 1247
  0,                                      !- Value 1248
  0,                                      !- Value 1249
  0,                                      !- Value 1250
  0,                                      !- Value 1251
  0,                                      !- Value 1252
  0,                                      !- Value 1253
  0.3,                                    !- Value 1254
  0.75,                                   !- Value 1255
  0.3,                                    !- Value 1256
  0,                                      !- Value 1257
  0,                                      !- Value 1258
  0,                                      !- Value 1259
  0,                                      !- Value 1260
  0,                                      !- Value 1261
  0,                                      !- Value 1262
  0,                                      !- Value 1263
  0,                                      !- Value 1264
  0.3,                                    !- Value 1265
  0.75,                                   !- Value 1266
  0.75,                                   !- Value 1267
  0.75,                                   !- Value 1268
  0.75,                                   !- Value 1269
  0.75,                                   !- Value 1270
  0.3,                                    !- Value 1271
  0,                                      !- Value 1272
  0,                                      !- Value 1273
  0,                                      !- Value 1274
  0,                                      !- Value 1275
  0,                                      !- Value 1276
  0,                                      !- Value 1277
  0.3,                                    !- Value 1278
  0.75,                                   !- Value 1279
  0.3,                                    !- Value 1280
  0,                                      !- Value 1281
  0,                                      !- Value 1282
  0,                                      !- Value 1283
  0,                                      !- Value 1284
  0,                                      !- Value 1285
  0,                                      !- Value 1286
  0,                                      !- Value 1287
  0,                                      !- Value 1288
  0.3,                                    !- Value 1289
  0.75,                                   !- Value 1290
  0.75,                                   !- Value 1291
  0.75,                                   !- Value 1292
  0.75,                                   !- Value 1293
  0.75,                                   !- Value 1294
  0.3,                                    !- Value 1295
  0,                                      !- Value 1296
  0,                                      !- Value 1297
  0,                                      !- Value 1298
  0,                                      !- Value 1299
  0,                                      !- Value 1300
  0,                                      !- Value 1301
  0.3,                                    !- Value 1302
  0.75,                                   !- Value 1303
  0.3,                                    !- Value 1304
  0,                                      !- Value 1305
  0,                                      !- Value 1306
  0,                                      !- Value 1307
  0,                                      !- Value 1308
  0,                                      !- Value 1309
  0,                                      !- Value 1310
  0,                                      !- Value 1311
  0,                                      !- Value 1312
  0.3,                                    !- Value 1313
  0.75,                                   !- Value 1314
  0.75,                                   !- Value 1315
  0.75,                                   !- Value 1316
  0.75,                                   !- Value 1317
  0.75,                                   !- Value 1318
  0.3,                                    !- Value 1319
  0,                                      !- Value 1320
  0,                                      !- Value 1321
  0,                                      !- Value 1322
  0,                                      !- Value 1323
  0,                                      !- Value 1324
  0,                                      !- Value 1325
  0.3,                                    !- Value 1326
  0.75,                                   !- Value 1327
  0.3,                                    !- Value 1328
  0,                                      !- Value 1329
  0,                                      !- Value 1330
  0,                                      !- Value 1331
  0,                                      !- Value 1332
  0,                                      !- Value 1333
  0,                                      !- Value 1334
  0,                                      !- Value 1335
  0,                                      !- Value 1336
  0.3,                                    !- Value 1337
  0.75,                                   !- Value 1338
  0.75,                                   !- Value 1339
  0.75,                                   !- Value 1340
  0.75,                                   !- Value 1341
  0.75,                                   !- Value 1342
  0.3,                                    !- Value 1343
  0,                                      !- Value 1344
  0,                                      !- Value 1345
  0,                                      !- Value 1346
  0,                                      !- Value 1347
  0,                                      !- Value 1348
  0,                                      !- Value 1349
  0.3,                                    !- Value 1350
  0.75,                                   !- Value 1351
  0.3,                                    !- Value 1352
  0,                                      !- Value 1353
  0,                                      !- Value 1354
  0,                                      !- Value 1355
  0,                                      !- Value 1356
  0,                                      !- Value 1357
  0,                                      !- Value 1358
  0,                                      !- Value 1359
  0,                                      !- Value 1360
  0.3,                                    !- Value 1361
  0.75,                                   !- Value 1362
  0.75,                                   !- Value 1363
  0.75,                                   !- Value 1364
  0.75,                                   !- Value 1365
  0.75,                                   !- Value 1366
  0.3,                                    !- Value 1367
  0,                                      !- Value 1368
  0,                                      !- Value 1369
  0,                                      !- Value 1370
  0,                                      !- Value 1371
  0,                                      !- Value 1372
  0,                                      !- Value 1373
  0.3,                                    !- Value 1374
  0.75,                                   !- Value 1375
  0.3,                                    !- Value 1376
  0,                                      !- Value 1377
  0,                                      !- Value 1378
  0,                                      !- Value 1379
  0,                                      !- Value 1380
  0,                                      !- Value 1381
  0,                                      !- Value 1382
  0,                                      !- Value 1383
  0,                                      !- Value 1384
  0.3,                                    !- Value 1385
  0.75,                                   !- Value 1386
  0.75,                                   !- Value 1387
  0.75,                                   !- Value 1388
  0.75,                                   !- Value 1389
  0.75,                                   !- Value 1390
  0.3,                                    !- Value 1391
  0,                                      !- Value 1392
  0,                                      !- Value 1393
  0,                                      !- Value 1394
  0,                                      !- Value 1395
  0,                                      !- Value 1396
  0,                                      !- Value 1397
  0.3,                                    !- Value 1398
  0.75,                                   !- Value 1399
  0.3,                                    !- Value 1400
  0,                                      !- Value 1401
  0,                                      !- Value 1402
  0,                                      !- Value 1403
  0,                                      !- Value 1404
  0,                                      !- Value 1405
  0,                                      !- Value 1406
  0,                                      !- Value 1407
  0,                                      !- Value 1408
  0.3,                                    !- Value 1409
  0.75,                                   !- Value 1410
  0.75,                                   !- Value 1411
  0.75,                                   !- Value 1412
  0.75,                                   !- Value 1413
  0.75,                                   !- Value 1414
  0.3,                                    !- Value 1415
  0,                                      !- Value 1416
  0,                                      !- Value 1417
  0,                                      !- Value 1418
  0,                                      !- Value 1419
  0,                                      !- Value 1420
  0,                                      !- Value 1421
  0.3,                                    !- Value 1422
  0.75,                                   !- Value 1423
  0,                                      !- Value 1424
  0,                                      !- Value 1425
  0,                                      !- Value 1426
  0,                                      !- Value 1427
  0,                                      !- Value 1428
  0,                                      !- Value 1429
  0,                                      !- Value 1430
  0,                                      !- Value 1431
  0,                                      !- Value 1432
  0,                                      !- Value 1433
  0.3,                                    !- Value 1434
  0.75,                                   !- Value 1435
  0.75,                                   !- Value 1436
  0.75,                                   !- Value 1437
  0.75,                                   !- Value 1438
  0.3,                                    !- Value 1439
  0,                                      !- Value 1440
  0,                                      !- Value 1441
  0,                                      !- Value 1442
  0,                                      !- Value 1443
  0,                                      !- Value 1444
  0,                                      !- Value 1445
  0.3,                                    !- Value 1446
  0.75,                                   !- Value 1447
  0,                                      !- Value 1448
  0,                                      !- Value 1449
  0,                                      !- Value 1450
  0,                                      !- Value 1451
  0,                                      !- Value 1452
  0,                                      !- Value 1453
  0,                                      !- Value 1454
  0,                                      !- Value 1455
  0,                                      !- Value 1456
  0,                                      !- Value 1457
  0.3,                                    !- Value 1458
  0.75,                                   !- Value 1459
  0.75,                                   !- Value 1460
  0.75,                                   !- Value 1461
  0.75,                                   !- Value 1462
  0.3,                                    !- Value 1463
  0,                                      !- Value 1464
  0,                                      !- Value 1465
  0,                                      !- Value 1466
  0,                                      !- Value 1467
  0,                                      !- Value 1468
  0,                                      !- Value 1469
  0.3,                                    !- Value 1470
  0.75,                                   !- Value 1471
  0,                                      !- Value 1472
  0,                                      !- Value 1473
  0,                                      !- Value 1474
  0,                                      !- Value 1475
  0,                                      !- Value 1476
  0,                                      !- Value 1477
  0,                                      !- Value 1478
  0,                                      !- Value 1479
  0,                                      !- Value 1480
  0,                                      !- Value 1481
  0.3,                                    !- Value 1482
  0.75,                                   !- Value 1483
  0.75,                                   !- Value 1484
  0.75,                                   !- Value 1485
  0.75,                                   !- Value 1486
  0.3,                                    !- Value 1487
  0,                                      !- Value 1488
  0,                                      !- Value 1489
  0,                                      !- Value 1490
  0,                                      !- Value 1491
  0,                                      !- Value 1492
  0,                                      !- Value 1493
  0.3,                                    !- Value 1494
  0.75,                                   !- Value 1495
  0,                                      !- Value 1496
  0,                                      !- Value 1497
  0,                                      !- Value 1498
  0,                                      !- Value 1499
  0,                                      !- Value 1500
  0,                                      !- Value 1501
  0,                                      !- Value 1502
  0,                                      !- Value 1503
  0,                                      !- Value 1504
  0,                                      !- Value 1505
  0.3,                                    !- Value 1506
  0.75,                                   !- Value 1507
  0.75,                                   !- Value 1508
  0.75,                                   !- Value 1509
  0.75,                                   !- Value 1510
  0.3,                                    !- Value 1511
  0,                                      !- Value 1512
  0,                                      !- Value 1513
  0,                                      !- Value 1514
  0,                                      !- Value 1515
  0,                                      !- Value 1516
  0,                                      !- Value 1517
  0.3,                                    !- Value 1518
  0.75,                                   !- Value 1519
  0,                                      !- Value 1520
  0,                                      !- Value 1521
  0,                                      !- Value 1522
  0,                                      !- Value 1523
  0,                                      !- Value 1524
  0,                                      !- Value 1525
  0,                                      !- Value 1526
  0,                                      !- Value 1527
  0,                                      !- Value 1528
  0,                                      !- Value 1529
  0.3,                                    !- Value 1530
  0.75,                                   !- Value 1531
  0.75,                                   !- Value 1532
  0.75,                                   !- Value 1533
  0.75,                                   !- Value 1534
  0.3,                                    !- Value 1535
  0,                                      !- Value 1536
  0,                                      !- Value 1537
  0,                                      !- Value 1538
  0,                                      !- Value 1539
  0,                                      !- Value 1540
  0,                                      !- Value 1541
  0.3,                                    !- Value 1542
  0.75,                                   !- Value 1543
  0,                                      !- Value 1544
  0,                                      !- Value 1545
  0,                                      !- Value 1546
  0,                                      !- Value 1547
  0,                                      !- Value 1548
  0,                                      !- Value 1549
  0,                                      !- Value 1550
  0,                                      !- Value 1551
  0,                                      !- Value 1552
  0,                                      !- Value 1553
  0.3,                                    !- Value 1554
  0.75,                                   !- Value 1555
  0.75,                                   !- Value 1556
  0.75,                                   !- Value 1557
  0.75,                                   !- Value 1558
  0.3,                                    !- Value 1559
  0,                                      !- Value 1560
  0,                                      !- Value 1561
  0,                                      !- Value 1562
  0,                                      !- Value 1563
  0,                                      !- Value 1564
  0,                                      !- Value 1565
  0.3,                                    !- Value 1566
  0.75,                                   !- Value 1567
  0,                                      !- Value 1568
  0,                                      !- Value 1569
  0,                                      !- Value 1570
  0,                                      !- Value 1571
  0,                                      !- Value 1572
  0,                                      !- Value 1573
  0,                                      !- Value 1574
  0,                                      !- Value 1575
  0,                                      !- Value 1576
  0,                                      !- Value 1577
  0.3,                                    !- Value 1578
  0.75,                                   !- Value 1579
  0.75,                                   !- Value 1580
  0.75,                                   !- Value 1581
  0.75,                                   !- Value 1582
  0.3,                                    !- Value 1583
  0,                                      !- Value 1584
  0,                                      !- Value 1585
  0,                                      !- Value 1586
  0,                                      !- Value 1587
  0,                                      !- Value 1588
  0,                                      !- Value 1589
  0.3,                                    !- Value 1590
  0.75,                                   !- Value 1591
  0,                                      !- Value 1592
  0,                                      !- Value 1593
  0,                                      !- Value 1594
  0,                                      !- Value 1595
  0,                                      !- Value 1596
  0,                                      !- Value 1597
  0,                                      !- Value 1598
  0,                                      !- Value 1599
  0,                                      !- Value 1600
  0,                                      !- Value 1601
  0.3,                                    !- Value 1602
  0.75,                                   !- Value 1603
  0.75,                                   !- Value 1604
  0.75,                                   !- Value 1605
  0.75,                                   !- Value 1606
  0.3,                                    !- Value 1607
  0,                                      !- Value 1608
  0,                                      !- Value 1609
  0,                                      !- Value 1610
  0,                                      !- Value 1611
  0,                                      !- Value 1612
  0,                                      !- Value 1613
  0.3,                                    !- Value 1614
  0.75,                                   !- Value 1615
  0,                                      !- Value 1616
  0,                                      !- Value 1617
  0,                                      !- Value 1618
  0,                                      !- Value 1619
  0,                                      !- Value 1620
  0,                                      !- Value 1621
  0,                                      !- Value 1622
  0,                                      !- Value 1623
  0,                                      !- Value 1624
  0,                                      !- Value 1625
  0.3,                                    !- Value 1626
  0.75,                                   !- Value 1627
  0.75,                                   !- Value 1628
  0.75,                                   !- Value 1629
  0.75,                                   !- Value 1630
  0.3,                                    !- Value 1631
  0,                                      !- Value 1632
  0,                                      !- Value 1633
  0,                                      !- Value 1634
  0,                                      !- Value 1635
  0,                                      !- Value 1636
  0,                                      !- Value 1637
  0.3,                                    !- Value 1638
  0.75,                                   !- Value 1639
  0,                                      !- Value 1640
  0,                                      !- Value 1641
  0,                                      !- Value 1642
  0,                                      !- Value 1643
  0,                                      !- Value 1644
  0,                                      !- Value 1645
  0,                                      !- Value 1646
  0,                                      !- Value 1647
  0,                                      !- Value 1648
  0,                                      !- Value 1649
  0.3,                                    !- Value 1650
  0.75,                                   !- Value 1651
  0.75,                                   !- Value 1652
  0.75,                                   !- Value 1653
  0.75,                                   !- Value 1654
  0.3,                                    !- Value 1655
  0,                                      !- Value 1656
  0,                                      !- Value 1657
  0,                                      !- Value 1658
  0,                                      !- Value 1659
  0,                                      !- Value 1660
  0,                                      !- Value 1661
  0.3,                                    !- Value 1662
  0.75,                                   !- Value 1663
  0,                                      !- Value 1664
  0,                                      !- Value 1665
  0,                                      !- Value 1666
  0,                                      !- Value 1667
  0,                                      !- Value 1668
  0,                                      !- Value 1669
  0,                                      !- Value 1670
  0,                                      !- Value 1671
  0,                                      !- Value 1672
  0,                                      !- Value 1673
  0.3,                                    !- Value 1674
  0.75,                                   !- Value 1675
  0.75,                                   !- Value 1676
  0.75,                                   !- Value 1677
  0.75,                                   !- Value 1678
  0.3,                                    !- Value 1679
  0,                                      !- Value 1680
  0,                                      !- Value 1681
  0,                                      !- Value 1682
  0,                                      !- Value 1683
  0,                                      !- Value 1684
  0,                                      !- Value 1685
  0.3,                                    !- Value 1686
  0.75,                                   !- Value 1687
  0,                                      !- Value 1688
  0,                                      !- Value 1689
  0,                                      !- Value 1690
  0,                                      !- Value 1691
  0,                                      !- Value 1692
  0,                                      !- Value 1693
  0,                                      !- Value 1694
  0,                                      !- Value 1695
  0,                                      !- Value 1696
  0,                                      !- Value 1697
  0.3,                                    !- Value 1698
  0.75,                                   !- Value 1699
  0.75,                                   !- Value 1700
  0.75,                                   !- Value 1701
  0.75,                                   !- Value 1702
  0.3,                                    !- Value 1703
  0,                                      !- Value 1704
  0,                                      !- Value 1705
  0,                                      !- Value 1706
  0,                                      !- Value 1707
  0,                                      !- Value 1708
  0,                                      !- Value 1709
  0.3,                                    !- Value 1710
  0.75,                                   !- Value 1711
  0,                                      !- Value 1712
  0,                                      !- Value 1713
  0,                                      !- Value 1714
  0,                                      !- Value 1715
  0,                                      !- Value 1716
  0,                                      !- Value 1717
  0,                                      !- Value 1718
  0,                                      !- Value 1719
  0,                                      !- Value 1720
  0,                                      !- Value 1721
  0.3,                                    !- Value 1722
  0.75,                                   !- Value 1723
  0.75,                                   !- Value 1724
  0.75,                                   !- Value 1725
  0.75,                                   !- Value 1726
  0.3,                                    !- Value 1727
  0,                                      !- Value 1728
  0,                                      !- Value 1729
  0,                                      !- Value 1730
  0,                                      !- Value 1731
  0,                                      !- Value 1732
  0,                                      !- Value 1733
  0.3,                                    !- Value 1734
  0.75,                                   !- Value 1735
  0,                                      !- Value 1736
  0,                                      !- Value 1737
  0,                                      !- Value 1738
  0,                                      !- Value 1739
  0,                                      !- Value 1740
  0,                                      !- Value 1741
  0,                                      !- Value 1742
  0,                                      !- Value 1743
  0,                                      !- Value 1744
  0,                                      !- Value 1745
  0.3,                                    !- Value 1746
  0.75,                                   !- Value 1747
  0.75,                                   !- Value 1748
  0.75,                                   !- Value 1749
  0.75,                                   !- Value 1750
  0.3,                                    !- Value 1751
  0,                                      !- Value 1752
  0,                                      !- Value 1753
  0,                                      !- Value 1754
  0,                                      !- Value 1755
  0,                                      !- Value 1756
  0,                                      !- Value 1757
  0.3,                                    !- Value 1758
  0.75,                                   !- Value 1759
  0,                                      !- Value 1760
  0,                                      !- Value 1761
  0,                                      !- Value 1762
  0,                                      !- Value 1763
  0,                                      !- Value 1764
  0,                                      !- Value 1765
  0,                                      !- Value 1766
  0,                                      !- Value 1767
  0,                                      !- Value 1768
  0,                                      !- Value 1769
  0.3,                                    !- Value 1770
  0.75,                                   !- Value 1771
  0.75,                                   !- Value 1772
  0.75,                                   !- Value 1773
  0.75,                                   !- Value 1774
  0.3,                                    !- Value 1775
  0,                                      !- Value 1776
  0,                                      !- Value 1777
  0,                                      !- Value 1778
  0,                                      !- Value 1779
  0,                                      !- Value 1780
  0,                                      !- Value 1781
  0.3,                                    !- Value 1782
  0.75,                                   !- Value 1783
  0,                                      !- Value 1784
  0,                                      !- Value 1785
  0,                                      !- Value 1786
  0,                                      !- Value 1787
  0,                                      !- Value 1788
  0,                                      !- Value 1789
  0,                                      !- Value 1790
  0,                                      !- Value 1791
  0,                                      !- Value 1792
  0,                                      !- Value 1793
  0.3,                                    !- Value 1794
  0.75,                                   !- Value 1795
  0.75,                                   !- Value 1796
  0.75,                                   !- Value 1797
  0.75,                                   !- Value 1798
  0.3,                                    !- Value 1799
  0,                                      !- Value 1800
  0,                                      !- Value 1801
  0,                                      !- Value 1802
  0,                                      !- Value 1803
  0,                                      !- Value 1804
  0,                                      !- Value 1805
  0.3,                                    !- Value 1806
  0.75,                                   !- Value 1807
  0,                                      !- Value 1808
  0,                                      !- Value 1809
  0,                                      !- Value 1810
  0,                                      !- Value 1811
  0,                                      !- Value 1812
  0,                                      !- Value 1813
  0,                                      !- Value 1814
  0,                                      !- Value 1815
  0,                                      !- Value 1816
  0,                                      !- Value 1817
  0.3,                                    !- Value 1818
  0.75,                                   !- Value 1819
  0.75,                                   !- Value 1820
  0.75,                                   !- Value 1821
  0.75,                                   !- Value 1822
  0.3,                                    !- Value 1823
  0,                                      !- Value 1824
  0,                                      !- Value 1825
  0,                                      !- Value 1826
  0,                                      !- Value 1827
  0,                                      !- Value 1828
  0,                                      !- Value 1829
  0.3,                                    !- Value 1830
  0.75,                                   !- Value 1831
  0,                                      !- Value 1832
  0,                                      !- Value 1833
  0,                                      !- Value 1834
  0,                                      !- Value 1835
  0,                                      !- Value 1836
  0,                                      !- Value 1837
  0,                                      !- Value 1838
  0,                                      !- Value 1839
  0,                                      !- Value 1840
  0,                                      !- Value 1841
  0.3,                                    !- Value 1842
  0.75,                                   !- Value 1843
  0.75,                                   !- Value 1844
  0.75,                                   !- Value 1845
  0.75,                                   !- Value 1846
  0.3,                                    !- Value 1847
  0,                                      !- Value 1848
  0,                                      !- Value 1849
  0,                                      !- Value 1850
  0,                                      !- Value 1851
  0,                                      !- Value 1852
  0,                                      !- Value 1853
  0.3,                                    !- Value 1854
  0.75,                                   !- Value 1855
  0,                                      !- Value 1856
  0,                                      !- Value 1857
  0,                                      !- Value 1858
  0,                                      !- Value 1859
  0,                                      !- Value 1860
  0,                                      !- Value 1861
  0,                                      !- Value 1862
  0,                                      !- Value 1863
  0,                                      !- Value 1864
  0,                                      !- Value 1865
  0.3,                                    !- Value 1866
  0.75,                                   !- Value 1867
  0.75,                                   !- Value 1868
  0.75,                                   !- Value 1869
  0.75,                                   !- Value 1870
  0.3,                                    !- Value 1871
  0,                                      !- Value 1872
  0,                                      !- Value 1873
  0,                                      !- Value 1874
  0,                                      !- Value 1875
  0,                                      !- Value 1876
  0,                                      !- Value 1877
  0.3,                                    !- Value 1878
  0.75,                                   !- Value 1879
  0,                                      !- Value 1880
  0,                                      !- Value 1881
  0,                                      !- Value 1882
  0,                                      !- Value 1883
  0,                                      !- Value 1884
  0,                                      !- Value 1885
  0,                                      !- Value 1886
  0,                                      !- Value 1887
  0,                                      !- Value 1888
  0,                                      !- Value 1889
  0.3,                                    !- Value 1890
  0.75,                                   !- Value 1891
  0.75,                                   !- Value 1892
  0.75,                                   !- Value 1893
  0.75,                                   !- Value 1894
  0.3,                                    !- Value 1895
  0,                                      !- Value 1896
  0,                                      !- Value 1897
  0,                                      !- Value 1898
  0,                                      !- Value 1899
  0,                                      !- Value 1900
  0,                                      !- Value 1901
  0.3,                                    !- Value 1902
  0.75,                                   !- Value 1903
  0,                                      !- Value 1904
  0,                                      !- Value 1905
  0,                                      !- Value 1906
  0,                                      !- Value 1907
  0,                                      !- Value 1908
  0,                                      !- Value 1909
  0,                                      !- Value 1910
  0,                                      !- Value 1911
  0,                                      !- Value 1912
  0,                                      !- Value 1913
  0.3,                                    !- Value 1914
  0.75,                                   !- Value 1915
  0.75,                                   !- Value 1916
  0.75,                                   !- Value 1917
  0.75,                                   !- Value 1918
  0.3,                                    !- Value 1919
  0,                                      !- Value 1920
  0,                                      !- Value 1921
  0,                                      !- Value 1922
  0,                                      !- Value 1923
  0,                                      !- Value 1924
  0,                                      !- Value 1925
  0.3,                                    !- Value 1926
  0.75,                                   !- Value 1927
  0,                                      !- Value 1928
  0,                                      !- Value 1929
  0,                                      !- Value 1930
  0,                                      !- Value 1931
  0,                                      !- Value 1932
  0,                                      !- Value 1933
  0,                                      !- Value 1934
  0,                                      !- Value 1935
  0,                                      !- Value 1936
  0,                                      !- Value 1937
  0.3,                                    !- Value 1938
  0.75,                                   !- Value 1939
  0.75,                                   !- Value 1940
  0.75,                                   !- Value 1941
  0.75,                                   !- Value 1942
  0.3,                                    !- Value 1943
  0,                                      !- Value 1944
  0,                                      !- Value 1945
  0,                                      !- Value 1946
  0,                                      !- Value 1947
  0,                                      !- Value 1948
  0,                                      !- Value 1949
  0.3,                                    !- Value 1950
  0.75,                                   !- Value 1951
  0,                                      !- Value 1952
  0,                                      !- Value 1953
  0,                                      !- Value 1954
  0,                                      !- Value 1955
  0,                                      !- Value 1956
  0,                                      !- Value 1957
  0,                                      !- Value 1958
  0,                                      !- Value 1959
  0,                                      !- Value 1960
  0,                                      !- Value 1961
  0.3,                                    !- Value 1962
  0.75,                                   !- Value 1963
  0.75,                                   !- Value 1964
  0.75,                                   !- Value 1965
  0.75,                                   !- Value 1966
  0.3,                                    !- Value 1967
  0,                                      !- Value 1968
  0,                                      !- Value 1969
  0,                                      !- Value 1970
  0,                                      !- Value 1971
  0,                                      !- Value 1972
  0,                                      !- Value 1973
  0.3,                                    !- Value 1974
  0.75,                                   !- Value 1975
  0,                                      !- Value 1976
  0,                                      !- Value 1977
  0,                                      !- Value 1978
  0,                                      !- Value 1979
  0,                                      !- Value 1980
  0,                                      !- Value 1981
  0,                                      !- Value 1982
  0,                                      !- Value 1983
  0,                                      !- Value 1984
  0,                                      !- Value 1985
  0.3,                                    !- Value 1986
  0.75,                                   !- Value 1987
  0.75,                                   !- Value 1988
  0.75,                                   !- Value 1989
  0.75,                                   !- Value 1990
  0.3,                                    !- Value 1991
  0,                                      !- Value 1992
  0,                                      !- Value 1993
  0,                                      !- Value 1994
  0,                                      !- Value 1995
  0,                                      !- Value 1996
  0,                                      !- Value 1997
  0.3,                                    !- Value 1998
  0.75,                                   !- Value 1999
  0,                                      !- Value 2000
  0,                                      !- Value 2001
  0,                                      !- Value 2002
  0,                                      !- Value 2003
  0,                                      !- Value 2004
  0,                                      !- Value 2005
  0,                                      !- Value 2006
  0,                                      !- Value 2007
  0,                                      !- Value 2008
  0,                                      !- Value 2009
  0.3,                                    !- Value 2010
  0.75,                                   !- Value 2011
  0.75,                                   !- Value 2012
  0.75,                                   !- Value 2013
  0.75,                                   !- Value 2014
  0.3,                                    !- Value 2015
  0,                                      !- Value 2016
  0,                                      !- Value 2017
  0,                                      !- Value 2018
  0,                                      !- Value 2019
  0,                                      !- Value 2020
  0,                                      !- Value 2021
  0.3,                                    !- Value 2022
  0.75,                                   !- Value 2023
  0,                                      !- Value 2024
  0,                                      !- Value 2025
  0,                                      !- Value 2026
  0,                                      !- Value 2027
  0,                                      !- Value 2028
  0,                                      !- Value 2029
  0,                                      !- Value 2030
  0,                                      !- Value 2031
  0,                                      !- Value 2032
  0,                                      !- Value 2033
  0.3,                                    !- Value 2034
  0.75,                                   !- Value 2035
  0.75,                                   !- Value 2036
  0.75,                                   !- Value 2037
  0.75,                                   !- Value 2038
  0.3,                                    !- Value 2039
  0,                                      !- Value 2040
  0,                                      !- Value 2041
  0,                                      !- Value 2042
  0,                                      !- Value 2043
  0,                                      !- Value 2044
  0,                                      !- Value 2045
  0.3,                                    !- Value 2046
  0.75,                                   !- Value 2047
  0,                                      !- Value 2048
  0,                                      !- Value 2049
  0,                                      !- Value 2050
  0,                                      !- Value 2051
  0,                                      !- Value 2052
  0,                                      !- Value 2053
  0,                                      !- Value 2054
  0,                                      !- Value 2055
  0,                                      !- Value 2056
  0,                                      !- Value 2057
  0.3,                                    !- Value 2058
  0.75,                                   !- Value 2059
  0.75,                                   !- Value 2060
  0.75,                                   !- Value 2061
  0.75,                                   !- Value 2062
  0.3,                                    !- Value 2063
  0,                                      !- Value 2064
  0,                                      !- Value 2065
  0,                                      !- Value 2066
  0,                                      !- Value 2067
  0,                                      !- Value 2068
  0,                                      !- Value 2069
  0.3,                                    !- Value 2070
  0.75,                                   !- Value 2071
  0,                                      !- Value 2072
  0,                                      !- Value 2073
  0,                                      !- Value 2074
  0,                                      !- Value 2075
  0,                                      !- Value 2076
  0,                                      !- Value 2077
  0,                                      !- Value 2078
  0,                                      !- Value 2079
  0,                                      !- Value 2080
  0,                                      !- Value 2081
  0.3,                                    !- Value 2082
  0.75,                                   !- Value 2083
  0.75,                                   !- Value 2084
  0.75,                                   !- Value 2085
  0.75,                                   !- Value 2086
  0.3,                                    !- Value 2087
  0,                                      !- Value 2088
  0,                                      !- Value 2089
  0,                                      !- Value 2090
  0,                                      !- Value 2091
  0,                                      !- Value 2092
  0,                                      !- Value 2093
  0.3,                                    !- Value 2094
  0.75,                                   !- Value 2095
  0,                                      !- Value 2096
  0,                                      !- Value 2097
  0,                                      !- Value 2098
  0,                                      !- Value 2099
  0,                                      !- Value 2100
  0,                                      !- Value 2101
  0,                                      !- Value 2102
  0,                                      !- Value 2103
  0,                                      !- Value 2104
  0,                                      !- Value 2105
  0.3,                                    !- Value 2106
  0.75,                                   !- Value 2107
  0.75,                                   !- Value 2108
  0.75,                                   !- Value 2109
  0.75,                                   !- Value 2110
  0.3,                                    !- Value 2111
  0,                                      !- Value 2112
  0,                                      !- Value 2113
  0,                                      !- Value 2114
  0,                                      !- Value 2115
  0,                                      !- Value 2116
  0,                                      !- Value 2117
  0.3,                                    !- Value 2118
  0.75,                                   !- Value 2119
  0,                                      !- Value 2120
  0,                                      !- Value 2121
  0,                                      !- Value 2122
  0,                                      !- Value 2123
  0,                                      !- Value 2124
  0,                                      !- Value 2125
  0,                                      !- Value 2126
  0,                                      !- Value 2127
  0,                                      !- Value 2128
  0,                                      !- Value 2129
  0.3,                                    !- Value 2130
  0.75,                                   !- Value 2131
  0.75,                                   !- Value 2132
  0.75,                                   !- Value 2133
  0.75,                                   !- Value 2134
  0.3,                                    !- Value 2135
  0,                                      !- Value 2136
  0,                                      !- Value 2137
  0,                                      !- Value 2138
  0,                                      !- Value 2139
  0,                                      !- Value 2140
  0,                                      !- Value 2141
  0.3,                                    !- Value 2142
  0.75,                                   !- Value 2143
  0,                                      !- Value 2144
  0,                                      !- Value 2145
  0,                                      !- Value 2146
  0,                                      !- Value 2147
  0,                                      !- Value 2148
  0,                                      !- Value 2149
  0,                                      !- Value 2150
  0,                                      !- Value 2151
  0,                                      !- Value 2152
  0,                                      !- Value 2153
  0.3,                                    !- Value 2154
  0.75,                                   !- Value 2155
  0.75,                                   !- Value 2156
  0.75,                                   !- Value 2157
  0.75,                                   !- Value 2158
  0.3,                                    !- Value 2159
  0,                                      !- Value 2160
  0,                                      !- Value 2161
  0,                                      !- Value 2162
  0,                                      !- Value 2163
  0,                                      !- Value 2164
  0,                                      !- Value 2165
  0.3,                                    !- Value 2166
  0,                                      !- Value 2167
  0,                                      !- Value 2168
  0,                                      !- Value 2169
  0,                                      !- Value 2170
  0,                                      !- Value 2171
  0,                                      !- Value 2172
  0,                                      !- Value 2173
  0,                                      !- Value 2174
  0,                                      !- Value 2175
  0,                                      !- Value 2176
  0,                                      !- Value 2177
  0,                                      !- Value 2178
  0.3,                                    !- Value 2179
  0.75,                                   !- Value 2180
  0.75,                                   !- Value 2181
  0.75,                                   !- Value 2182
  0.3,                                    !- Value 2183
  0,                                      !- Value 2184
  0,                                      !- Value 2185
  0,                                      !- Value 2186
  0,                                      !- Value 2187
  0,                                      !- Value 2188
  0,                                      !- Value 2189
  0.3,                                    !- Value 2190
  0,                                      !- Value 2191
  0,                                      !- Value 2192
  0,                                      !- Value 2193
  0,                                      !- Value 2194
  0,                                      !- Value 2195
  0,                                      !- Value 2196
  0,                                      !- Value 2197
  0,                                      !- Value 2198
  0,                                      !- Value 2199
  0,                                      !- Value 2200
  0,                                      !- Value 2201
  0,                                      !- Value 2202
  0.3,                                    !- Value 2203
  0.75,                                   !- Value 2204
  0.75,                                   !- Value 2205
  0.75,                                   !- Value 2206
  0.3,                                    !- Value 2207
  0,                                      !- Value 2208
  0,                                      !- Value 2209
  0,                                      !- Value 2210
  0,                                      !- Value 2211
  0,                                      !- Value 2212
  0,                                      !- Value 2213
  0.3,                                    !- Value 2214
  0,                                      !- Value 2215
  0,                                      !- Value 2216
  0,                                      !- Value 2217
  0,                                      !- Value 2218
  0,                                      !- Value 2219
  0,                                      !- Value 2220
  0,                                      !- Value 2221
  0,                                      !- Value 2222
  0,                                      !- Value 2223
  0,                                      !- Value 2224
  0,                                      !- Value 2225
  0,                                      !- Value 2226
  0.3,                                    !- Value 2227
  0.75,                                   !- Value 2228
  0.75,                                   !- Value 2229
  0.75,                                   !- Value 2230
  0.3,                                    !- Value 2231
  0,                                      !- Value 2232
  0,                                      !- Value 2233
  0,                                      !- Value 2234
  0,                                      !- Value 2235
  0,                                      !- Value 2236
  0,                                      !- Value 2237
  0.3,                                    !- Value 2238
  0,                                      !- Value 2239
  0,                                      !- Value 2240
  0,                                      !- Value 2241
  0,                                      !- Value 2242
  0,                                      !- Value 2243
  0,                                      !- Value 2244
  0,                                      !- Value 2245
  0,                                      !- Value 2246
  0,                                      !- Value 2247
  0,                                      !- Value 2248
  0,                                      !- Value 2249
  0,                                      !- Value 2250
  0.3,                                    !- Value 2251
  0.75,                                   !- Value 2252
  0.75,                                   !- Value 2253
  0.75,                                   !- Value 2254
  0.3,                                    !- Value 2255
  0,                                      !- Value 2256
  0,                                      !- Value 2257
  0,                                      !- Value 2258
  0,                                      !- Value 2259
  0,                                      !- Value 2260
  0,                                      !- Value 2261
  0.3,                                    !- Value 2262
  0,                                      !- Value 2263
  0,                                      !- Value 2264
  0,                                      !- Value 2265
  0,                                      !- Value 2266
  0,                                      !- Value 2267
  0,                                      !- Value 2268
  0,                                      !- Value 2269
  0,                                      !- Value 2270
  0,                                      !- Value 2271
  0,                                      !- Value 2272
  0,                                      !- Value 2273
  0,                                      !- Value 2274
  0.3,                                    !- Value 2275
  0.75,                                   !- Value 2276
  0.75,                                   !- Value 2277
  0.75,                                   !- Value 2278
  0.3,                                    !- Value 2279
  0,                                      !- Value 2280
  0,                                      !- Value 2281
  0,                                      !- Value 2282
  0,                                      !- Value 2283
  0,                                      !- Value 2284
  0,                                      !- Value 2285
  0.3,                                    !- Value 2286
  0,                                      !- Value 2287
  0,                                      !- Value 2288
  0,                                      !- Value 2289
  0,                                      !- Value 2290
  0,                                      !- Value 2291
  0,                                      !- Value 2292
  0,                                      !- Value 2293
  0,                                      !- Value 2294
  0,                                      !- Value 2295
  0,                                      !- Value 2296
  0,                                      !- Value 2297
  0,                                      !- Value 2298
  0.3,                                    !- Value 2299
  0.75,                                   !- Value 2300
  0.75,                                   !- Value 2301
  0.75,                                   !- Value 2302
  0.3,                                    !- Value 2303
  0,                                      !- Value 2304
  0,                                      !- Value 2305
  0,                                      !- Value 2306
  0,                                      !- Value 2307
  0,                                      !- Value 2308
  0,                                      !- Value 2309
  0.3,                                    !- Value 2310
  0,                                      !- Value 2311
  0,                                      !- Value 2312
  0,                                      !- Value 2313
  0,                                      !- Value 2314
  0,                                      !- Value 2315
  0,                                      !- Value 2316
  0,                                      !- Value 2317
  0,                                      !- Value 2318
  0,                                      !- Value 2319
  0,                                      !- Value 2320
  0,                                      !- Value 2321
  0,                                      !- Value 2322
  0.3,                                    !- Value 2323
  0.75,                                   !- Value 2324
  0.75,                                   !- Value 2325
  0.75,                                   !- Value 2326
  0.3,                                    !- Value 2327
  0,                                      !- Value 2328
  0,                                      !- Value 2329
  0,                                      !- Value 2330
  0,                                      !- Value 2331
  0,                                      !- Value 2332
  0,                                      !- Value 2333
  0.3,                                    !- Value 2334
  0,                                      !- Value 2335
  0,                                      !- Value 2336
  0,                                      !- Value 2337
  0,                                      !- Value 2338
  0,                                      !- Value 2339
  0,                                      !- Value 2340
  0,                                      !- Value 2341
  0,                                      !- Value 2342
  0,                                      !- Value 2343
  0,                                      !- Value 2344
  0,                                      !- Value 2345
  0,                                      !- Value 2346
  0.3,                                    !- Value 2347
  0.75,                                   !- Value 2348
  0.75,                                   !- Value 2349
  0.75,                                   !- Value 2350
  0.3,                                    !- Value 2351
  0,                                      !- Value 2352
  0,                                      !- Value 2353
  0,                                      !- Value 2354
  0,                                      !- Value 2355
  0,                                      !- Value 2356
  0,                                      !- Value 2357
  0.3,                                    !- Value 2358
  0,                                      !- Value 2359
  0,                                      !- Value 2360
  0,                                      !- Value 2361
  0,                                      !- Value 2362
  0,                                      !- Value 2363
  0,                                      !- Value 2364
  0,                                      !- Value 2365
  0,                                      !- Value 2366
  0,                                      !- Value 2367
  0,                                      !- Value 2368
  0,                                      !- Value 2369
  0,                                      !- Value 2370
  0.3,                                    !- Value 2371
  0.75,                                   !- Value 2372
  0.75,                                   !- Value 2373
  0.75,                                   !- Value 2374
  0.3,                                    !- Value 2375
  0,                                      !- Value 2376
  0,                                      !- Value 2377
  0,                                      !- Value 2378
  0,                                      !- Value 2379
  0,                                      !- Value 2380
  0,                                      !- Value 2381
  0.3,                                    !- Value 2382
  0,                                      !- Value 2383
  0,                                      !- Value 2384
  0,                                      !- Value 2385
  0,                                      !- Value 2386
  0,                                      !- Value 2387
  0,                                      !- Value 2388
  0,                                      !- Value 2389
  0,                                      !- Value 2390
  0,                                      !- Value 2391
  0,                                      !- Value 2392
  0,                                      !- Value 2393
  0,                                      !- Value 2394
  0.3,                                    !- Value 2395
  0.75,                                   !- Value 2396
  0.75,                                   !- Value 2397
  0.75,                                   !- Value 2398
  0.3,                                    !- Value 2399
  0,                                      !- Value 2400
  0,                                      !- Value 2401
  0,                                      !- Value 2402
  0,                                      !- Value 2403
  0,                                      !- Value 2404
  0,                                      !- Value 2405
  0.3,                                    !- Value 2406
  0,                                      !- Value 2407
  0,                                      !- Value 2408
  0,                                      !- Value 2409
  0,                                      !- Value 2410
  0,                                      !- Value 2411
  0,                                      !- Value 2412
  0,                                      !- Value 2413
  0,                                      !- Value 2414
  0,                                      !- Value 2415
  0,                                      !- Value 2416
  0,                                      !- Value 2417
  0,                                      !- Value 2418
  0.3,                                    !- Value 2419
  0.75,                                   !- Value 2420
  0.75,                                   !- Value 2421
  0.75,                                   !- Value 2422
  0.3,                                    !- Value 2423
  0,                                      !- Value 2424
  0,                                      !- Value 2425
  0,                                      !- Value 2426
  0,                                      !- Value 2427
  0,                                      !- Value 2428
  0,                                      !- Value 2429
  0.3,                                    !- Value 2430
  0,                                      !- Value 2431
  0,                                      !- Value 2432
  0,                                      !- Value 2433
  0,                                      !- Value 2434
  0,                                      !- Value 2435
  0,                                      !- Value 2436
  0,                                      !- Value 2437
  0,                                      !- Value 2438
  0,                                      !- Value 2439
  0,                                      !- Value 2440
  0,                                      !- Value 2441
  0,                                      !- Value 2442
  0.3,                                    !- Value 2443
  0.75,                                   !- Value 2444
  0.75,                                   !- Value 2445
  0.75,                                   !- Value 2446
  0.3,                                    !- Value 2447
  0,                                      !- Value 2448
  0,                                      !- Value 2449
  0,                                      !- Value 2450
  0,                                      !- Value 2451
  0,                                      !- Value 2452
  0,                                      !- Value 2453
  0.3,                                    !- Value 2454
  0,                                      !- Value 2455
  0,                                      !- Value 2456
  0,                                      !- Value 2457
  0,                                      !- Value 2458
  0,                                      !- Value 2459
  0,                                      !- Value 2460
  0,                                      !- Value 2461
  0,                                      !- Value 2462
  0,                                      !- Value 2463
  0,                                      !- Value 2464
  0,                                      !- Value 2465
  0,                                      !- Value 2466
  0.3,                                    !- Value 2467
  0.75,                                   !- Value 2468
  0.75,                                   !- Value 2469
  0.75,                                   !- Value 2470
  0.3,                                    !- Value 2471
  0,                                      !- Value 2472
  0,                                      !- Value 2473
  0,                                      !- Value 2474
  0,                                      !- Value 2475
  0,                                      !- Value 2476
  0,                                      !- Value 2477
  0.3,                                    !- Value 2478
  0,                                      !- Value 2479
  0,                                      !- Value 2480
  0,                                      !- Value 2481
  0,                                      !- Value 2482
  0,                                      !- Value 2483
  0,                                      !- Value 2484
  0,                                      !- Value 2485
  0,                                      !- Value 2486
  0,                                      !- Value 2487
  0,                                      !- Value 2488
  0,                                      !- Value 2489
  0,                                      !- Value 2490
  0.3,                                    !- Value 2491
  0.75,                                   !- Value 2492
  0.75,                                   !- Value 2493
  0.75,                                   !- Value 2494
  0.3,                                    !- Value 2495
  0,                                      !- Value 2496
  0,                                      !- Value 2497
  0,                                      !- Value 2498
  0,                                      !- Value 2499
  0,                                      !- Value 2500
  0,                                      !- Value 2501
  0.3,                                    !- Value 2502
  0,                                      !- Value 2503
  0,                                      !- Value 2504
  0,                                      !- Value 2505
  0,                                      !- Value 2506
  0,                                      !- Value 2507
  0,                                      !- Value 2508
  0,                                      !- Value 2509
  0,                                      !- Value 2510
  0,                                      !- Value 2511
  0,                                      !- Value 2512
  0,                                      !- Value 2513
  0,                                      !- Value 2514
  0.3,                                    !- Value 2515
  0.75,                                   !- Value 2516
  0.75,                                   !- Value 2517
  0.75,                                   !- Value 2518
  0.3,                                    !- Value 2519
  0,                                      !- Value 2520
  0,                                      !- Value 2521
  0,                                      !- Value 2522
  0,                                      !- Value 2523
  0,                                      !- Value 2524
  0,                                      !- Value 2525
  0.3,                                    !- Value 2526
  0,                                      !- Value 2527
  0,                                      !- Value 2528
  0,                                      !- Value 2529
  0,                                      !- Value 2530
  0,                                      !- Value 2531
  0,                                      !- Value 2532
  0,                                      !- Value 2533
  0,                                      !- Value 2534
  0,                                      !- Value 2535
  0,                                      !- Value 2536
  0,                                      !- Value 2537
  0,                                      !- Value 2538
  0.3,                                    !- Value 2539
  0.75,                                   !- Value 2540
  0.75,                                   !- Value 2541
  0.75,                                   !- Value 2542
  0.3,                                    !- Value 2543
  0,                                      !- Value 2544
  0,                                      !- Value 2545
  0,                                      !- Value 2546
  0,                                      !- Value 2547
  0,                                      !- Value 2548
  0,                                      !- Value 2549
  0.3,                                    !- Value 2550
  0,                                      !- Value 2551
  0,                                      !- Value 2552
  0,                                      !- Value 2553
  0,                                      !- Value 2554
  0,                                      !- Value 2555
  0,                                      !- Value 2556
  0,                                      !- Value 2557
  0,                                      !- Value 2558
  0,                                      !- Value 2559
  0,                                      !- Value 2560
  0,                                      !- Value 2561
  0,                                      !- Value 2562
  0.3,                                    !- Value 2563
  0.75,                                   !- Value 2564
  0.75,                                   !- Value 2565
  0.75,                                   !- Value 2566
  0.3,                                    !- Value 2567
  0,                                      !- Value 2568
  0,                                      !- Value 2569
  0,                                      !- Value 2570
  0,                                      !- Value 2571
  0,                                      !- Value 2572
  0,                                      !- Value 2573
  0.3,                                    !- Value 2574
  0,                                      !- Value 2575
  0,                                      !- Value 2576
  0,                                      !- Value 2577
  0,                                      !- Value 2578
  0,                                      !- Value 2579
  0,                                      !- Value 2580
  0,                                      !- Value 2581
  0,                                      !- Value 2582
  0,                                      !- Value 2583
  0,                                      !- Value 2584
  0,                                      !- Value 2585
  0,                                      !- Value 2586
  0.3,                                    !- Value 2587
  0.75,                                   !- Value 2588
  0.75,                                   !- Value 2589
  0.75,                                   !- Value 2590
  0.3,                                    !- Value 2591
  0,                                      !- Value 2592
  0,                                      !- Value 2593
  0,                                      !- Value 2594
  0,                                      !- Value 2595
  0,                                      !- Value 2596
  0,                                      !- Value 2597
  0.3,                                    !- Value 2598
  0,                                      !- Value 2599
  0,                                      !- Value 2600
  0,                                      !- Value 2601
  0,                                      !- Value 2602
  0,                                      !- Value 2603
  0,                                      !- Value 2604
  0,                                      !- Value 2605
  0,                                      !- Value 2606
  0,                                      !- Value 2607
  0,                                      !- Value 2608
  0,                                      !- Value 2609
  0,                                      !- Value 2610
  0.3,                                    !- Value 2611
  0.75,                                   !- Value 2612
  0.75,                                   !- Value 2613
  0.75,                                   !- Value 2614
  0.3,                                    !- Value 2615
  0,                                      !- Value 2616
  0,                                      !- Value 2617
  0,                                      !- Value 2618
  0,                                      !- Value 2619
  0,                                      !- Value 2620
  0,                                      !- Value 2621
  0.3,                                    !- Value 2622
  0,                                      !- Value 2623
  0,                                      !- Value 2624
  0,                                      !- Value 2625
  0,                                      !- Value 2626
  0,                                      !- Value 2627
  0,                                      !- Value 2628
  0,                                      !- Value 2629
  0,                                      !- Value 2630
  0,                                      !- Value 2631
  0,                                      !- Value 2632
  0,                                      !- Value 2633
  0,                                      !- Value 2634
  0.3,                                    !- Value 2635
  0.75,                                   !- Value 2636
  0.75,                                   !- Value 2637
  0.75,                                   !- Value 2638
  0.3,                                    !- Value 2639
  0,                                      !- Value 2640
  0,                                      !- Value 2641
  0,                                      !- Value 2642
  0,                                      !- Value 2643
  0,                                      !- Value 2644
  0,                                      !- Value 2645
  0.3,                                    !- Value 2646
  0,                                      !- Value 2647
  0,                                      !- Value 2648
  0,                                      !- Value 2649
  0,                                      !- Value 2650
  0,                                      !- Value 2651
  0,                                      !- Value 2652
  0,                                      !- Value 2653
  0,                                      !- Value 2654
  0,                                      !- Value 2655
  0,                                      !- Value 2656
  0,                                      !- Value 2657
  0,                                      !- Value 2658
  0.3,                                    !- Value 2659
  0.75,                                   !- Value 2660
  0.75,                                   !- Value 2661
  0.75,                                   !- Value 2662
  0.3,                                    !- Value 2663
  0,                                      !- Value 2664
  0,                                      !- Value 2665
  0,                                      !- Value 2666
  0,                                      !- Value 2667
  0,                                      !- Value 2668
  0,                                      !- Value 2669
  0.3,                                    !- Value 2670
  0,                                      !- Value 2671
  0,                                      !- Value 2672
  0,                                      !- Value 2673
  0,                                      !- Value 2674
  0,                                      !- Value 2675
  0,                                      !- Value 2676
  0,                                      !- Value 2677
  0,                                      !- Value 2678
  0,                                      !- Value 2679
  0,                                      !- Value 2680
  0,                                      !- Value 2681
  0,                                      !- Value 2682
  0.3,                                    !- Value 2683
  0.75,                                   !- Value 2684
  0.75,                                   !- Value 2685
  0.75,                                   !- Value 2686
  0.3,                                    !- Value 2687
  0,                                      !- Value 2688
  0,                                      !- Value 2689
  0,                                      !- Value 2690
  0,                                      !- Value 2691
  0,                                      !- Value 2692
  0,                                      !- Value 2693
  0.3,                                    !- Value 2694
  0,                                      !- Value 2695
  0,                                      !- Value 2696
  0,                                      !- Value 2697
  0,                                      !- Value 2698
  0,                                      !- Value 2699
  0,                                      !- Value 2700
  0,                                      !- Value 2701
  0,                                      !- Value 2702
  0,                                      !- Value 2703
  0,                                      !- Value 2704
  0,                                      !- Value 2705
  0,                                      !- Value 2706
  0.3,                                    !- Value 2707
  0.75,                                   !- Value 2708
  0.75,                                   !- Value 2709
  0.75,                                   !- Value 2710
  0.3,                                    !- Value 2711
  0,                                      !- Value 2712
  0,                                      !- Value 2713
  0,                                      !- Value 2714
  0,                                      !- Value 2715
  0,                                      !- Value 2716
  0,                                      !- Value 2717
  0.3,                                    !- Value 2718
  0,                                      !- Value 2719
  0,                                      !- Value 2720
  0,                                      !- Value 2721
  0,                                      !- Value 2722
  0,                                      !- Value 2723
  0,                                      !- Value 2724
  0,                                      !- Value 2725
  0,                                      !- Value 2726
  0,                                      !- Value 2727
  0,                                      !- Value 2728
  0,                                      !- Value 2729
  0,                                      !- Value 2730
  0.3,                                    !- Value 2731
  0.75,                                   !- Value 2732
  0.75,                                   !- Value 2733
  0.75,                                   !- Value 2734
  0.3,                                    !- Value 2735
  0,                                      !- Value 2736
  0,                                      !- Value 2737
  0,                                      !- Value 2738
  0,                                      !- Value 2739
  0,                                      !- Value 2740
  0,                                      !- Value 2741
  0.3,                                    !- Value 2742
  0,                                      !- Value 2743
  0,                                      !- Value 2744
  0,                                      !- Value 2745
  0,                                      !- Value 2746
  0,                                      !- Value 2747
  0,                                      !- Value 2748
  0,                                      !- Value 2749
  0,                                      !- Value 2750
  0,                                      !- Value 2751
  0,                                      !- Value 2752
  0,                                      !- Value 2753
  0,                                      !- Value 2754
  0.3,                                    !- Value 2755
  0.75,                                   !- Value 2756
  0.75,                                   !- Value 2757
  0.75,                                   !- Value 2758
  0.3,                                    !- Value 2759
  0,                                      !- Value 2760
  0,                                      !- Value 2761
  0,                                      !- Value 2762
  0,                                      !- Value 2763
  0,                                      !- Value 2764
  0,                                      !- Value 2765
  0.3,                                    !- Value 2766
  0,                                      !- Value 2767
  0,                                      !- Value 2768
  0,                                      !- Value 2769
  0,                                      !- Value 2770
  0,                                      !- Value 2771
  0,                                      !- Value 2772
  0,                                      !- Value 2773
  0,                                      !- Value 2774
  0,                                      !- Value 2775
  0,                                      !- Value 2776
  0,                                      !- Value 2777
  0,                                      !- Value 2778
  0.3,                                    !- Value 2779
  0.75,                                   !- Value 2780
  0.75,                                   !- Value 2781
  0.75,                                   !- Value 2782
  0.3,                                    !- Value 2783
  0,                                      !- Value 2784
  0,                                      !- Value 2785
  0,                                      !- Value 2786
  0,                                      !- Value 2787
  0,                                      !- Value 2788
  0,                                      !- Value 2789
  0.3,                                    !- Value 2790
  0,                                      !- Value 2791
  0,                                      !- Value 2792
  0,                                      !- Value 2793
  0,                                      !- Value 2794
  0,                                      !- Value 2795
  0,                                      !- Value 2796
  0,                                      !- Value 2797
  0,                                      !- Value 2798
  0,                                      !- Value 2799
  0,                                      !- Value 2800
  0,                                      !- Value 2801
  0,                                      !- Value 2802
  0.3,                                    !- Value 2803
  0.75,                                   !- Value 2804
  0.75,                                   !- Value 2805
  0.75,                                   !- Value 2806
  0.3,                                    !- Value 2807
  0,                                      !- Value 2808
  0,                                      !- Value 2809
  0,                                      !- Value 2810
  0,                                      !- Value 2811
  0,                                      !- Value 2812
  0,                                      !- Value 2813
  0.3,                                    !- Value 2814
  0,                                      !- Value 2815
  0,                                      !- Value 2816
  0,                                      !- Value 2817
  0,                                      !- Value 2818
  0,                                      !- Value 2819
  0,                                      !- Value 2820
  0,                                      !- Value 2821
  0,                                      !- Value 2822
  0,                                      !- Value 2823
  0,                                      !- Value 2824
  0,                                      !- Value 2825
  0,                                      !- Value 2826
  0.3,                                    !- Value 2827
  0.75,                                   !- Value 2828
  0.75,                                   !- Value 2829
  0.75,                                   !- Value 2830
  0.3,                                    !- Value 2831
  0,                                      !- Value 2832
  0,                                      !- Value 2833
  0,                                      !- Value 2834
  0,                                      !- Value 2835
  0,                                      !- Value 2836
  0,                                      !- Value 2837
  0.3,                                    !- Value 2838
  0,                                      !- Value 2839
  0,                                      !- Value 2840
  0,                                      !- Value 2841
  0,                                      !- Value 2842
  0,                                      !- Value 2843
  0,                                      !- Value 2844
  0,                                      !- Value 2845
  0,                                      !- Value 2846
  0,                                      !- Value 2847
  0,                                      !- Value 2848
  0,                                      !- Value 2849
  0,                                      !- Value 2850
  0.3,                                    !- Value 2851
  0.75,                                   !- Value 2852
  0.75,                                   !- Value 2853
  0.75,                                   !- Value 2854
  0.3,                                    !- Value 2855
  0,                                      !- Value 2856
  0,                                      !- Value 2857
  0,                                      !- Value 2858
  0,                                      !- Value 2859
  0,                                      !- Value 2860
  0,                                      !- Value 2861
  0.3,                                    !- Value 2862
  0,                                      !- Value 2863
  0,                                      !- Value 2864
  0,                                      !- Value 2865
  0,                                      !- Value 2866
  0,                                      !- Value 2867
  0,                                      !- Value 2868
  0,                                      !- Value 2869
  0,                                      !- Value 2870
  0,                                      !- Value 2871
  0,                                      !- Value 2872
  0,                                      !- Value 2873
  0,                                      !- Value 2874
  0.3,                                    !- Value 2875
  0.75,                                   !- Value 2876
  0.75,                                   !- Value 2877
  0.75,                                   !- Value 2878
  0.3,                                    !- Value 2879
  0,                                      !- Value 2880
  0,                                      !- Value 2881
  0,                                      !- Value 2882
  0,                                      !- Value 2883
  0,                                      !- Value 2884
  0,                                      !- Value 2885
  0,                                      !- Value 2886
  0,                                      !- Value 2887
  0,                                      !- Value 2888
  0,                                      !- Value 2889
  0,                                      !- Value 2890
  0,                                      !- Value 2891
  0,                                      !- Value 2892
  0,                                      !- Value 2893
  0,                                      !- Value 2894
  0,                                      !- Value 2895
  0,                                      !- Value 2896
  0,                                      !- Value 2897
  0,                                      !- Value 2898
  0.3,                                    !- Value 2899
  0.75,                                   !- Value 2900
  0.75,                                   !- Value 2901
  0.75,                                   !- Value 2902
  0.3,                                    !- Value 2903
  0,                                      !- Value 2904
  0,                                      !- Value 2905
  0,                                      !- Value 2906
  0,                                      !- Value 2907
  0,                                      !- Value 2908
  0,                                      !- Value 2909
  0,                                      !- Value 2910
  0,                                      !- Value 2911
  0,                                      !- Value 2912
  0,                                      !- Value 2913
  0,                                      !- Value 2914
  0,                                      !- Value 2915
  0,                                      !- Value 2916
  0,                                      !- Value 2917
  0,                                      !- Value 2918
  0,                                      !- Value 2919
  0,                                      !- Value 2920
  0,                                      !- Value 2921
  0,                                      !- Value 2922
  0.3,                                    !- Value 2923
  0.75,                                   !- Value 2924
  0.75,                                   !- Value 2925
  0.75,                                   !- Value 2926
  0.3,                                    !- Value 2927
  0,                                      !- Value 2928
  0,                                      !- Value 2929
  0,                                      !- Value 2930
  0,                                      !- Value 2931
  0,                                      !- Value 2932
  0,                                      !- Value 2933
  0,                                      !- Value 2934
  0,                                      !- Value 2935
  0,                                      !- Value 2936
  0,                                      !- Value 2937
  0,                                      !- Value 2938
  0,                                      !- Value 2939
  0,                                      !- Value 2940
  0,                                      !- Value 2941
  0,                                      !- Value 2942
  0,                                      !- Value 2943
  0,                                      !- Value 2944
  0,                                      !- Value 2945
  0,                                      !- Value 2946
  0.3,                                    !- Value 2947
  0.75,                                   !- Value 2948
  0.75,                                   !- Value 2949
  0.75,                                   !- Value 2950
  0.3,                                    !- Value 2951
  0,                                      !- Value 2952
  0,                                      !- Value 2953
  0,                                      !- Value 2954
  0,                                      !- Value 2955
  0,                                      !- Value 2956
  0,                                      !- Value 2957
  0,                                      !- Value 2958
  0,                                      !- Value 2959
  0,                                      !- Value 2960
  0,                                      !- Value 2961
  0,                                      !- Value 2962
  0,                                      !- Value 2963
  0,                                      !- Value 2964
  0,                                      !- Value 2965
  0,                                      !- Value 2966
  0,                                      !- Value 2967
  0,                                      !- Value 2968
  0,                                      !- Value 2969
  0,                                      !- Value 2970
  0.3,                                    !- Value 2971
  0.75,                                   !- Value 2972
  0.75,                                   !- Value 2973
  0.75,                                   !- Value 2974
  0.3,                                    !- Value 2975
  0,                                      !- Value 2976
  0,                                      !- Value 2977
  0,                                      !- Value 2978
  0,                                      !- Value 2979
  0,                                      !- Value 2980
  0,                                      !- Value 2981
  0,                                      !- Value 2982
  0,                                      !- Value 2983
  0,                                      !- Value 2984
  0,                                      !- Value 2985
  0,                                      !- Value 2986
  0,                                      !- Value 2987
  0,                                      !- Value 2988
  0,                                      !- Value 2989
  0,                                      !- Value 2990
  0,                                      !- Value 2991
  0,                                      !- Value 2992
  0,                                      !- Value 2993
  0,                                      !- Value 2994
  0.3,                                    !- Value 2995
  0.75,                                   !- Value 2996
  0.75,                                   !- Value 2997
  0.75,                                   !- Value 2998
  0.3,                                    !- Value 2999
  0,                                      !- Value 3000
  0,                                      !- Value 3001
  0,                                      !- Value 3002
  0,                                      !- Value 3003
  0,                                      !- Value 3004
  0,                                      !- Value 3005
  0,                                      !- Value 3006
  0,                                      !- Value 3007
  0,                                      !- Value 3008
  0,                                      !- Value 3009
  0,                                      !- Value 3010
  0,                                      !- Value 3011
  0,                                      !- Value 3012
  0,                                      !- Value 3013
  0,                                      !- Value 3014
  0,                                      !- Value 3015
  0,                                      !- Value 3016
  0,                                      !- Value 3017
  0,                                      !- Value 3018
  0.3,                                    !- Value 3019
  0.75,                                   !- Value 3020
  0.75,                                   !- Value 3021
  0.75,                                   !- Value 3022
  0.3,                                    !- Value 3023
  0,                                      !- Value 3024
  0,                                      !- Value 3025
  0,                                      !- Value 3026
  0,                                      !- Value 3027
  0,                                      !- Value 3028
  0,                                      !- Value 3029
  0,                                      !- Value 3030
  0,                                      !- Value 3031
  0,                                      !- Value 3032
  0,                                      !- Value 3033
  0,                                      !- Value 3034
  0,                                      !- Value 3035
  0,                                      !- Value 3036
  0,                                      !- Value 3037
  0,                                      !- Value 3038
  0,                                      !- Value 3039
  0,                                      !- Value 3040
  0,                                      !- Value 3041
  0,                                      !- Value 3042
  0.3,                                    !- Value 3043
  0.75,                                   !- Value 3044
  0.75,                                   !- Value 3045
  0.75,                                   !- Value 3046
  0.3,                                    !- Value 3047
  0,                                      !- Value 3048
  0,                                      !- Value 3049
  0,                                      !- Value 3050
  0,                                      !- Value 3051
  0,                                      !- Value 3052
  0,                                      !- Value 3053
  0,                                      !- Value 3054
  0,                                      !- Value 3055
  0,                                      !- Value 3056
  0,                                      !- Value 3057
  0,                                      !- Value 3058
  0,                                      !- Value 3059
  0,                                      !- Value 3060
  0,                                      !- Value 3061
  0,                                      !- Value 3062
  0,                                      !- Value 3063
  0,                                      !- Value 3064
  0,                                      !- Value 3065
  0,                                      !- Value 3066
  0.3,                                    !- Value 3067
  0.75,                                   !- Value 3068
  0.75,                                   !- Value 3069
  0.75,                                   !- Value 3070
  0.3,                                    !- Value 3071
  0,                                      !- Value 3072
  0,                                      !- Value 3073
  0,                                      !- Value 3074
  0,                                      !- Value 3075
  0,                                      !- Value 3076
  0,                                      !- Value 3077
  0,                                      !- Value 3078
  0,                                      !- Value 3079
  0,                                      !- Value 3080
  0,                                      !- Value 3081
  0,                                      !- Value 3082
  0,                                      !- Value 3083
  0,                                      !- Value 3084
  0,                                      !- Value 3085
  0,                                      !- Value 3086
  0,                                      !- Value 3087
  0,                                      !- Value 3088
  0,                                      !- Value 3089
  0,                                      !- Value 3090
  0.3,                                    !- Value 3091
  0.75,                                   !- Value 3092
  0.75,                                   !- Value 3093
  0.75,                                   !- Value 3094
  0.3,                                    !- Value 3095
  0,                                      !- Value 3096
  0,                                      !- Value 3097
  0,                                      !- Value 3098
  0,                                      !- Value 3099
  0,                                      !- Value 3100
  0,                                      !- Value 3101
  0,                                      !- Value 3102
  0,                                      !- Value 3103
  0,                                      !- Value 3104
  0,                                      !- Value 3105
  0,                                      !- Value 3106
  0,                                      !- Value 3107
  0,                                      !- Value 3108
  0,                                      !- Value 3109
  0,                                      !- Value 3110
  0,                                      !- Value 3111
  0,                                      !- Value 3112
  0,                                      !- Value 3113
  0,                                      !- Value 3114
  0.3,                                    !- Value 3115
  0.75,                                   !- Value 3116
  0.75,                                   !- Value 3117
  0.75,                                   !- Value 3118
  0.3,                                    !- Value 3119
  0,                                      !- Value 3120
  0,                                      !- Value 3121
  0,                                      !- Value 3122
  0,                                      !- Value 3123
  0,                                      !- Value 3124
  0,                                      !- Value 3125
  0,                                      !- Value 3126
  0,                                      !- Value 3127
  0,                                      !- Value 3128
  0,                                      !- Value 3129
  0,                                      !- Value 3130
  0,                                      !- Value 3131
  0,                                      !- Value 3132
  0,                                      !- Value 3133
  0,                                      !- Value 3134
  0,                                      !- Value 3135
  0,                                      !- Value 3136
  0,                                      !- Value 3137
  0,                                      !- Value 3138
  0.3,                                    !- Value 3139
  0.75,                                   !- Value 3140
  0.75,                                   !- Value 3141
  0.75,                                   !- Value 3142
  0.3,                                    !- Value 3143
  0,                                      !- Value 3144
  0,                                      !- Value 3145
  0,                                      !- Value 3146
  0,                                      !- Value 3147
  0,                                      !- Value 3148
  0,                                      !- Value 3149
  0,                                      !- Value 3150
  0,                                      !- Value 3151
  0,                                      !- Value 3152
  0,                                      !- Value 3153
  0,                                      !- Value 3154
  0,                                      !- Value 3155
  0,                                      !- Value 3156
  0,                                      !- Value 3157
  0,                                      !- Value 3158
  0,                                      !- Value 3159
  0,                                      !- Value 3160
  0,                                      !- Value 3161
  0,                                      !- Value 3162
  0.3,                                    !- Value 3163
  0.75,                                   !- Value 3164
  0.75,                                   !- Value 3165
  0.75,                                   !- Value 3166
  0.3,                                    !- Value 3167
  0,                                      !- Value 3168
  0,                                      !- Value 3169
  0,                                      !- Value 3170
  0,                                      !- Value 3171
  0,                                      !- Value 3172
  0,                                      !- Value 3173
  0,                                      !- Value 3174
  0,                                      !- Value 3175
  0,                                      !- Value 3176
  0,                                      !- Value 3177
  0,                                      !- Value 3178
  0,                                      !- Value 3179
  0,                                      !- Value 3180
  0,                                      !- Value 3181
  0,                                      !- Value 3182
  0,                                      !- Value 3183
  0,                                      !- Value 3184
  0,                                      !- Value 3185
  0,                                      !- Value 3186
  0.3,                                    !- Value 3187
  0.75,                                   !- Value 3188
  0.75,                                   !- Value 3189
  0.75,                                   !- Value 3190
  0.3,                                    !- Value 3191
  0,                                      !- Value 3192
  0,                                      !- Value 3193
  0,                                      !- Value 3194
  0,                                      !- Value 3195
  0,                                      !- Value 3196
  0,                                      !- Value 3197
  0,                                      !- Value 3198
  0,                                      !- Value 3199
  0,                                      !- Value 3200
  0,                                      !- Value 3201
  0,                                      !- Value 3202
  0,                                      !- Value 3203
  0,                                      !- Value 3204
  0,                                      !- Value 3205
  0,                                      !- Value 3206
  0,                                      !- Value 3207
  0,                                      !- Value 3208
  0,                                      !- Value 3209
  0,                                      !- Value 3210
  0.3,                                    !- Value 3211
  0.75,                                   !- Value 3212
  0.75,                                   !- Value 3213
  0.75,                                   !- Value 3214
  0.3,                                    !- Value 3215
  0,                                      !- Value 3216
  0,                                      !- Value 3217
  0,                                      !- Value 3218
  0,                                      !- Value 3219
  0,                                      !- Value 3220
  0,                                      !- Value 3221
  0,                                      !- Value 3222
  0,                                      !- Value 3223
  0,                                      !- Value 3224
  0,                                      !- Value 3225
  0,                                      !- Value 3226
  0,                                      !- Value 3227
  0,                                      !- Value 3228
  0,                                      !- Value 3229
  0,                                      !- Value 3230
  0,                                      !- Value 3231
  0,                                      !- Value 3232
  0,                                      !- Value 3233
  0,                                      !- Value 3234
  0.3,                                    !- Value 3235
  0.75,                                   !- Value 3236
  0.75,                                   !- Value 3237
  0.75,                                   !- Value 3238
  0.3,                                    !- Value 3239
  0,                                      !- Value 3240
  0,                                      !- Value 3241
  0,                                      !- Value 3242
  0,                                      !- Value 3243
  0,                                      !- Value 3244
  0,                                      !- Value 3245
  0,                                      !- Value 3246
  0,                                      !- Value 3247
  0,                                      !- Value 3248
  0,                                      !- Value 3249
  0,                                      !- Value 3250
  0,                                      !- Value 3251
  0,                                      !- Value 3252
  0,                                      !- Value 3253
  0,                                      !- Value 3254
  0,                                      !- Value 3255
  0,                                      !- Value 3256
  0,                                      !- Value 3257
  0,                                      !- Value 3258
  0.3,                                    !- Value 3259
  0.75,                                   !- Value 3260
  0.75,                                   !- Value 3261
  0.75,                                   !- Value 3262
  0.3,                                    !- Value 3263
  0,                                      !- Value 3264
  0,                                      !- Value 3265
  0,                                      !- Value 3266
  0,                                      !- Value 3267
  0,                                      !- Value 3268
  0,                                      !- Value 3269
  0,                                      !- Value 3270
  0,                                      !- Value 3271
  0,                                      !- Value 3272
  0,                                      !- Value 3273
  0,                                      !- Value 3274
  0,                                      !- Value 3275
  0,                                      !- Value 3276
  0,                                      !- Value 3277
  0,                                      !- Value 3278
  0,                                      !- Value 3279
  0,                                      !- Value 3280
  0,                                      !- Value 3281
  0,                                      !- Value 3282
  0.3,                                    !- Value 3283
  0.75,                                   !- Value 3284
  0.75,                                   !- Value 3285
  0.75,                                   !- Value 3286
  0.3,                                    !- Value 3287
  0,                                      !- Value 3288
  0,                                      !- Value 3289
  0,                                      !- Value 3290
  0,                                      !- Value 3291
  0,                                      !- Value 3292
  0,                                      !- Value 3293
  0,                                      !- Value 3294
  0,                                      !- Value 3295
  0,                                      !- Value 3296
  0,                                      !- Value 3297
  0,                                      !- Value 3298
  0,                                      !- Value 3299
  0,                                      !- Value 3300
  0,                                      !- Value 3301
  0,                                      !- Value 3302
  0,                                      !- Value 3303
  0,                                      !- Value 3304
  0,                                      !- Value 3305
  0,                                      !- Value 3306
  0.3,                                    !- Value 3307
  0.75,                                   !- Value 3308
  0.75,                                   !- Value 3309
  0.75,                                   !- Value 3310
  0.3,                                    !- Value 3311
  0,                                      !- Value 3312
  0,                                      !- Value 3313
  0,                                      !- Value 3314
  0,                                      !- Value 3315
  0,                                      !- Value 3316
  0,                                      !- Value 3317
  0,                                      !- Value 3318
  0,                                      !- Value 3319
  0,                                      !- Value 3320
  0,                                      !- Value 3321
  0,                                      !- Value 3322
  0,                                      !- Value 3323
  0,                                      !- Value 3324
  0,                                      !- Value 3325
  0,                                      !- Value 3326
  0,                                      !- Value 3327
  0,                                      !- Value 3328
  0,                                      !- Value 3329
  0,                                      !- Value 3330
  0.3,                                    !- Value 3331
  0.75,                                   !- Value 3332
  0.75,                                   !- Value 3333
  0.75,                                   !- Value 3334
  0.3,                                    !- Value 3335
  0,                                      !- Value 3336
  0,                                      !- Value 3337
  0,                                      !- Value 3338
  0,                                      !- Value 3339
  0,                                      !- Value 3340
  0,                                      !- Value 3341
  0,                                      !- Value 3342
  0,                                      !- Value 3343
  0,                                      !- Value 3344
  0,                                      !- Value 3345
  0,                                      !- Value 3346
  0,                                      !- Value 3347
  0,                                      !- Value 3348
  0,                                      !- Value 3349
  0,                                      !- Value 3350
  0,                                      !- Value 3351
  0,                                      !- Value 3352
  0,                                      !- Value 3353
  0,                                      !- Value 3354
  0.3,                                    !- Value 3355
  0.75,                                   !- Value 3356
  0.75,                                   !- Value 3357
  0.75,                                   !- Value 3358
  0.3,                                    !- Value 3359
  0,                                      !- Value 3360
  0,                                      !- Value 3361
  0,                                      !- Value 3362
  0,                                      !- Value 3363
  0,                                      !- Value 3364
  0,                                      !- Value 3365
  0,                                      !- Value 3366
  0,                                      !- Value 3367
  0,                                      !- Value 3368
  0,                                      !- Value 3369
  0,                                      !- Value 3370
  0,                                      !- Value 3371
  0,                                      !- Value 3372
  0,                                      !- Value 3373
  0,                                      !- Value 3374
  0,                                      !- Value 3375
  0,                                      !- Value 3376
  0,                                      !- Value 3377
  0,                                      !- Value 3378
  0.3,                                    !- Value 3379
  0.75,                                   !- Value 3380
  0.75,                                   !- Value 3381
  0.75,                                   !- Value 3382
  0.3,                                    !- Value 3383
  0,                                      !- Value 3384
  0,                                      !- Value 3385
  0,                                      !- Value 3386
  0,                                      !- Value 3387
  0,                                      !- Value 3388
  0,                                      !- Value 3389
  0,                                      !- Value 3390
  0,                                      !- Value 3391
  0,                                      !- Value 3392
  0,                                      !- Value 3393
  0,                                      !- Value 3394
  0,                                      !- Value 3395
  0,                                      !- Value 3396
  0,                                      !- Value 3397
  0,                                      !- Value 3398
  0,                                      !- Value 3399
  0,                                      !- Value 3400
  0,                                      !- Value 3401
  0,                                      !- Value 3402
  0.3,                                    !- Value 3403
  0.75,                                   !- Value 3404
  0.75,                                   !- Value 3405
  0.75,                                   !- Value 3406
  0.3,                                    !- Value 3407
  0,                                      !- Value 3408
  0,                                      !- Value 3409
  0,                                      !- Value 3410
  0,                                      !- Value 3411
  0,                                      !- Value 3412
  0,                                      !- Value 3413
  0,                                      !- Value 3414
  0,                                      !- Value 3415
  0,                                      !- Value 3416
  0,                                      !- Value 3417
  0,                                      !- Value 3418
  0,                                      !- Value 3419
  0,                                      !- Value 3420
  0,                                      !- Value 3421
  0,                                      !- Value 3422
  0,                                      !- Value 3423
  0,                                      !- Value 3424
  0,                                      !- Value 3425
  0,                                      !- Value 3426
  0.3,                                    !- Value 3427
  0.75,                                   !- Value 3428
  0.75,                                   !- Value 3429
  0.75,                                   !- Value 3430
  0.3,                                    !- Value 3431
  0,                                      !- Value 3432
  0,                                      !- Value 3433
  0,                                      !- Value 3434
  0,                                      !- Value 3435
  0,                                      !- Value 3436
  0,                                      !- Value 3437
  0,                                      !- Value 3438
  0,                                      !- Value 3439
  0,                                      !- Value 3440
  0,                                      !- Value 3441
  0,                                      !- Value 3442
  0,                                      !- Value 3443
  0,                                      !- Value 3444
  0,                                      !- Value 3445
  0,                                      !- Value 3446
  0,                                      !- Value 3447
  0,                                      !- Value 3448
  0,                                      !- Value 3449
  0,                                      !- Value 3450
  0.3,                                    !- Value 3451
  0.75,                                   !- Value 3452
  0.75,                                   !- Value 3453
  0.75,                                   !- Value 3454
  0.3,                                    !- Value 3455
  0,                                      !- Value 3456
  0,                                      !- Value 3457
  0,                                      !- Value 3458
  0,                                      !- Value 3459
  0,                                      !- Value 3460
  0,                                      !- Value 3461
  0,                                      !- Value 3462
  0,                                      !- Value 3463
  0,                                      !- Value 3464
  0,                                      !- Value 3465
  0,                                      !- Value 3466
  0,                                      !- Value 3467
  0,                                      !- Value 3468
  0,                                      !- Value 3469
  0,                                      !- Value 3470
  0,                                      !- Value 3471
  0,                                      !- Value 3472
  0,                                      !- Value 3473
  0,                                      !- Value 3474
  0.3,                                    !- Value 3475
  0.75,                                   !- Value 3476
  0.75,                                   !- Value 3477
  0.75,                                   !- Value 3478
  0.3,                                    !- Value 3479
  0,                                      !- Value 3480
  0,                                      !- Value 3481
  0,                                      !- Value 3482
  0,                                      !- Value 3483
  0,                                      !- Value 3484
  0,                                      !- Value 3485
  0,                                      !- Value 3486
  0,                                      !- Value 3487
  0,                                      !- Value 3488
  0,                                      !- Value 3489
  0,                                      !- Value 3490
  0,                                      !- Value 3491
  0,                                      !- Value 3492
  0,                                      !- Value 3493
  0,                                      !- Value 3494
  0,                                      !- Value 3495
  0,                                      !- Value 3496
  0,                                      !- Value 3497
  0,                                      !- Value 3498
  0.3,                                    !- Value 3499
  0.75,                                   !- Value 3500
  0.75,                                   !- Value 3501
  0.75,                                   !- Value 3502
  0.3,                                    !- Value 3503
  0,                                      !- Value 3504
  0,                                      !- Value 3505
  0,                                      !- Value 3506
  0,                                      !- Value 3507
  0,                                      !- Value 3508
  0,                                      !- Value 3509
  0,                                      !- Value 3510
  0,                                      !- Value 3511
  0,                                      !- Value 3512
  0,                                      !- Value 3513
  0,                                      !- Value 3514
  0,                                      !- Value 3515
  0,                                      !- Value 3516
  0,                                      !- Value 3517
  0,                                      !- Value 3518
  0,                                      !- Value 3519
  0,                                      !- Value 3520
  0,                                      !- Value 3521
  0,                                      !- Value 3522
  0.3,                                    !- Value 3523
  0.75,                                   !- Value 3524
  0.75,                                   !- Value 3525
  0.75,                                   !- Value 3526
  0.3,                                    !- Value 3527
  0,                                      !- Value 3528
  0,                                      !- Value 3529
  0,                                      !- Value 3530
  0,                                      !- Value 3531
  0,                                      !- Value 3532
  0,                                      !- Value 3533
  0,                                      !- Value 3534
  0,                                      !- Value 3535
  0,                                      !- Value 3536
  0,                                      !- Value 3537
  0,                                      !- Value 3538
  0,                                      !- Value 3539
  0,                                      !- Value 3540
  0,                                      !- Value 3541
  0,                                      !- Value 3542
  0,                                      !- Value 3543
  0,                                      !- Value 3544
  0,                                      !- Value 3545
  0,                                      !- Value 3546
  0.3,                                    !- Value 3547
  0.75,                                   !- Value 3548
  0.75,                                   !- Value 3549
  0.75,                                   !- Value 3550
  0.3,                                    !- Value 3551
  0,                                      !- Value 3552
  0,                                      !- Value 3553
  0,                                      !- Value 3554
  0,                                      !- Value 3555
  0,                                      !- Value 3556
  0,                                      !- Value 3557
  0,                                      !- Value 3558
  0,                                      !- Value 3559
  0,                                      !- Value 3560
  0,                                      !- Value 3561
  0,                                      !- Value 3562
  0,                                      !- Value 3563
  0,                                      !- Value 3564
  0,                                      !- Value 3565
  0,                                      !- Value 3566
  0,                                      !- Value 3567
  0,                                      !- Value 3568
  0,                                      !- Value 3569
  0,                                      !- Value 3570
  0.3,                                    !- Value 3571
  0.75,                                   !- Value 3572
  0.75,                                   !- Value 3573
  0.75,                                   !- Value 3574
  0.3,                                    !- Value 3575
  0,                                      !- Value 3576
  0,                                      !- Value 3577
  0,                                      !- Value 3578
  0,                                      !- Value 3579
  0,                                      !- Value 3580
  0,                                      !- Value 3581
  0,                                      !- Value 3582
  0,                                      !- Value 3583
  0,                                      !- Value 3584
  0,                                      !- Value 3585
  0,                                      !- Value 3586
  0,                                      !- Value 3587
  0,                                      !- Value 3588
  0,                                      !- Value 3589
  0,                                      !- Value 3590
  0,                                      !- Value 3591
  0,                                      !- Value 3592
  0,                                      !- Value 3593
  0,                                      !- Value 3594
  0.3,                                    !- Value 3595
  0.75,                                   !- Value 3596
  0.75,                                   !- Value 3597
  0.75,                                   !- Value 3598
  0.3,                                    !- Value 3599
  0,                                      !- Value 3600
  0,                                      !- Value 3601
  0,                                      !- Value 3602
  0,                                      !- Value 3603
  0,                                      !- Value 3604
  0,                                      !- Value 3605
  0,                                      !- Value 3606
  0,                                      !- Value 3607
  0,                                      !- Value 3608
  0,                                      !- Value 3609
  0,                                      !- Value 3610
  0,                                      !- Value 3611
  0,                                      !- Value 3612
  0,                                      !- Value 3613
  0,                                      !- Value 3614
  0,                                      !- Value 3615
  0,                                      !- Value 3616
  0,                                      !- Value 3617
  0,                                      !- Value 3618
  0.3,                                    !- Value 3619
  0.75,                                   !- Value 3620
  0.75,                                   !- Value 3621
  0.75,                                   !- Value 3622
  0.3,                                    !- Value 3623
  0,                                      !- Value 3624
  0,                                      !- Value 3625
  0,                                      !- Value 3626
  0,                                      !- Value 3627
  0,                                      !- Value 3628
  0,                                      !- Value 3629
  0,                                      !- Value 3630
  0,                                      !- Value 3631
  0,                                      !- Value 3632
  0,                                      !- Value 3633
  0,                                      !- Value 3634
  0,                                      !- Value 3635
  0,                                      !- Value 3636
  0,                                      !- Value 3637
  0,                                      !- Value 3638
  0,                                      !- Value 3639
  0,                                      !- Value 3640
  0,                                      !- Value 3641
  0,                                      !- Value 3642
  0,                                      !- Value 3643
  0.15,                                   !- Value 3644
  0.75,                                   !- Value 3645
  0.75,                                   !- Value 3646
  0.3,                                    !- Value 3647
  0,                                      !- Value 3648
  0,                                      !- Value 3649
  0,                                      !- Value 3650
  0,                                      !- Value 3651
  0,                                      !- Value 3652
  0,                                      !- Value 3653
  0,                                      !- Value 3654
  0,                                      !- Value 3655
  0,                                      !- Value 3656
  0,                                      !- Value 3657
  0,                                      !- Value 3658
  0,                                      !- Value 3659
  0,                                      !- Value 3660
  0,                                      !- Value 3661
  0,                                      !- Value 3662
  0,                                      !- Value 3663
  0,                                      !- Value 3664
  0,                                      !- Value 3665
  0,                                      !- Value 3666
  0,                                      !- Value 3667
  0.15,                                   !- Value 3668
  0.75,                                   !- Value 3669
  0.75,                                   !- Value 3670
  0.3,                                    !- Value 3671
  0,                                      !- Value 3672
  0,                                      !- Value 3673
  0,                                      !- Value 3674
  0,                                      !- Value 3675
  0,                                      !- Value 3676
  0,                                      !- Value 3677
  0,                                      !- Value 3678
  0,                                      !- Value 3679
  0,                                      !- Value 3680
  0,                                      !- Value 3681
  0,                                      !- Value 3682
  0,                                      !- Value 3683
  0,                                      !- Value 3684
  0,                                      !- Value 3685
  0,                                      !- Value 3686
  0,                                      !- Value 3687
  0,                                      !- Value 3688
  0,                                      !- Value 3689
  0,                                      !- Value 3690
  0,                                      !- Value 3691
  0.15,                                   !- Value 3692
  0.75,                                   !- Value 3693
  0.75,                                   !- Value 3694
  0.3,                                    !- Value 3695
  0,                                      !- Value 3696
  0,                                      !- Value 3697
  0,                                      !- Value 3698
  0,                                      !- Value 3699
  0,                                      !- Value 3700
  0,                                      !- Value 3701
  0,                                      !- Value 3702
  0,                                      !- Value 3703
  0,                                      !- Value 3704
  0,                                      !- Value 3705
  0,                                      !- Value 3706
  0,                                      !- Value 3707
  0,                                      !- Value 3708
  0,                                      !- Value 3709
  0,                                      !- Value 3710
  0,                                      !- Value 3711
  0,                                      !- Value 3712
  0,                                      !- Value 3713
  0,                                      !- Value 3714
  0,                                      !- Value 3715
  0.15,                                   !- Value 3716
  0.75,                                   !- Value 3717
  0.75,                                   !- Value 3718
  0.3,                                    !- Value 3719
  0,                                      !- Value 3720
  0,                                      !- Value 3721
  0,                                      !- Value 3722
  0,                                      !- Value 3723
  0,                                      !- Value 3724
  0,                                      !- Value 3725
  0,                                      !- Value 3726
  0,                                      !- Value 3727
  0,                                      !- Value 3728
  0,                                      !- Value 3729
  0,                                      !- Value 3730
  0,                                      !- Value 3731
  0,                                      !- Value 3732
  0,                                      !- Value 3733
  0,                                      !- Value 3734
  0,                                      !- Value 3735
  0,                                      !- Value 3736
  0,                                      !- Value 3737
  0,                                      !- Value 3738
  0,                                      !- Value 3739
  0.15,                                   !- Value 3740
  0.75,                                   !- Value 3741
  0.75,                                   !- Value 3742
  0.3,                                    !- Value 3743
  0,                                      !- Value 3744
  0,                                      !- Value 3745
  0,                                      !- Value 3746
  0,                                      !- Value 3747
  0,                                      !- Value 3748
  0,                                      !- Value 3749
  0,                                      !- Value 3750
  0,                                      !- Value 3751
  0,                                      !- Value 3752
  0,                                      !- Value 3753
  0,                                      !- Value 3754
  0,                                      !- Value 3755
  0,                                      !- Value 3756
  0,                                      !- Value 3757
  0,                                      !- Value 3758
  0,                                      !- Value 3759
  0,                                      !- Value 3760
  0,                                      !- Value 3761
  0,                                      !- Value 3762
  0,                                      !- Value 3763
  0.15,                                   !- Value 3764
  0.75,                                   !- Value 3765
  0.75,                                   !- Value 3766
  0.3,                                    !- Value 3767
  0,                                      !- Value 3768
  0,                                      !- Value 3769
  0,                                      !- Value 3770
  0,                                      !- Value 3771
  0,                                      !- Value 3772
  0,                                      !- Value 3773
  0,                                      !- Value 3774
  0,                                      !- Value 3775
  0,                                      !- Value 3776
  0,                                      !- Value 3777
  0,                                      !- Value 3778
  0,                                      !- Value 3779
  0,                                      !- Value 3780
  0,                                      !- Value 3781
  0,                                      !- Value 3782
  0,                                      !- Value 3783
  0,                                      !- Value 3784
  0,                                      !- Value 3785
  0,                                      !- Value 3786
  0,                                      !- Value 3787
  0.15,                                   !- Value 3788
  0.75,                                   !- Value 3789
  0.75,                                   !- Value 3790
  0.3,                                    !- Value 3791
  0,                                      !- Value 3792
  0,                                      !- Value 3793
  0,                                      !- Value 3794
  0,                                      !- Value 3795
  0,                                      !- Value 3796
  0,                                      !- Value 3797
  0,                                      !- Value 3798
  0,                                      !- Value 3799
  0,                                      !- Value 3800
  0,                                      !- Value 3801
  0,                                      !- Value 3802
  0,                                      !- Value 3803
  0,                                      !- Value 3804
  0,                                      !- Value 3805
  0,                                      !- Value 3806
  0,                                      !- Value 3807
  0,                                      !- Value 3808
  0,                                      !- Value 3809
  0,                                      !- Value 3810
  0,                                      !- Value 3811
  0.15,                                   !- Value 3812
  0.75,                                   !- Value 3813
  0.75,                                   !- Value 3814
  0.3,                                    !- Value 3815
  0,                                      !- Value 3816
  0,                                      !- Value 3817
  0,                                      !- Value 3818
  0,                                      !- Value 3819
  0,                                      !- Value 3820
  0,                                      !- Value 3821
  0,                                      !- Value 3822
  0,                                      !- Value 3823
  0,                                      !- Value 3824
  0,                                      !- Value 3825
  0,                                      !- Value 3826
  0,                                      !- Value 3827
  0,                                      !- Value 3828
  0,                                      !- Value 3829
  0,                                      !- Value 3830
  0,                                      !- Value 3831
  0,                                      !- Value 3832
  0,                                      !- Value 3833
  0,                                      !- Value 3834
  0,                                      !- Value 3835
  0.15,                                   !- Value 3836
  0.75,                                   !- Value 3837
  0.75,                                   !- Value 3838
  0.3,                                    !- Value 3839
  0,                                      !- Value 3840
  0,                                      !- Value 3841
  0,                                      !- Value 3842
  0,                                      !- Value 3843
  0,                                      !- Value 3844
  0,                                      !- Value 3845
  0,                                      !- Value 3846
  0,                                      !- Value 3847
  0,                                      !- Value 3848
  0,                                      !- Value 3849
  0,                                      !- Value 3850
  0,                                      !- Value 3851
  0,                                      !- Value 3852
  0,                                      !- Value 3853
  0,                                      !- Value 3854
  0,                                      !- Value 3855
  0,                                      !- Value 3856
  0,                                      !- Value 3857
  0,                                      !- Value 3858
  0,                                      !- Value 3859
  0.15,                                   !- Value 3860
  0.75,                                   !- Value 3861
  0.75,                                   !- Value 3862
  0.3,                                    !- Value 3863
  0,                                      !- Value 3864
  0,                                      !- Value 3865
  0,                                      !- Value 3866
  0,                                      !- Value 3867
  0,                                      !- Value 3868
  0,                                      !- Value 3869
  0,                                      !- Value 3870
  0,                                      !- Value 3871
  0,                                      !- Value 3872
  0,                                      !- Value 3873
  0,                                      !- Value 3874
  0,                                      !- Value 3875
  0,                                      !- Value 3876
  0,                                      !- Value 3877
  0,                                      !- Value 3878
  0,                                      !- Value 3879
  0,                                      !- Value 3880
  0,                                      !- Value 3881
  0,                                      !- Value 3882
  0,                                      !- Value 3883
  0.15,                                   !- Value 3884
  0.75,                                   !- Value 3885
  0.75,                                   !- Value 3886
  0.3,                                    !- Value 3887
  0,                                      !- Value 3888
  0,                                      !- Value 3889
  0,                                      !- Value 3890
  0,                                      !- Value 3891
  0,                                      !- Value 3892
  0,                                      !- Value 3893
  0,                                      !- Value 3894
  0,                                      !- Value 3895
  0,                                      !- Value 3896
  0,                                      !- Value 3897
  0,                                      !- Value 3898
  0,                                      !- Value 3899
  0,                                      !- Value 3900
  0,                                      !- Value 3901
  0,                                      !- Value 3902
  0,                                      !- Value 3903
  0,                                      !- Value 3904
  0,                                      !- Value 3905
  0,                                      !- Value 3906
  0,                                      !- Value 3907
  0.15,                                   !- Value 3908
  0.75,                                   !- Value 3909
  0.75,                                   !- Value 3910
  0.3,                                    !- Value 3911
  0,                                      !- Value 3912
  0,                                      !- Value 3913
  0,                                      !- Value 3914
  0,                                      !- Value 3915
  0,                                      !- Value 3916
  0,                                      !- Value 3917
  0,                                      !- Value 3918
  0,                                      !- Value 3919
  0,                                      !- Value 3920
  0,                                      !- Value 3921
  0,                                      !- Value 3922
  0,                                      !- Value 3923
  0,                                      !- Value 3924
  0,                                      !- Value 3925
  0,                                      !- Value 3926
  0,                                      !- Value 3927
  0,                                      !- Value 3928
  0,                                      !- Value 3929
  0,                                      !- Value 3930
  0,                                      !- Value 3931
  0.15,                                   !- Value 3932
  0.75,                                   !- Value 3933
  0.75,                                   !- Value 3934
  0.3,                                    !- Value 3935
  0,                                      !- Value 3936
  0,                                      !- Value 3937
  0,                                      !- Value 3938
  0,                                      !- Value 3939
  0,                                      !- Value 3940
  0,                                      !- Value 3941
  0,                                      !- Value 3942
  0,                                      !- Value 3943
  0,                                      !- Value 3944
  0,                                      !- Value 3945
  0,                                      !- Value 3946
  0,                                      !- Value 3947
  0,                                      !- Value 3948
  0,                                      !- Value 3949
  0,                                      !- Value 3950
  0,                                      !- Value 3951
  0,                                      !- Value 3952
  0,                                      !- Value 3953
  0,                                      !- Value 3954
  0,                                      !- Value 3955
  0.15,                                   !- Value 3956
  0.75,                                   !- Value 3957
  0.75,                                   !- Value 3958
  0.3,                                    !- Value 3959
  0,                                      !- Value 3960
  0,                                      !- Value 3961
  0,                                      !- Value 3962
  0,                                      !- Value 3963
  0,                                      !- Value 3964
  0,                                      !- Value 3965
  0,                                      !- Value 3966
  0,                                      !- Value 3967
  0,                                      !- Value 3968
  0,                                      !- Value 3969
  0,                                      !- Value 3970
  0,                                      !- Value 3971
  0,                                      !- Value 3972
  0,                                      !- Value 3973
  0,                                      !- Value 3974
  0,                                      !- Value 3975
  0,                                      !- Value 3976
  0,                                      !- Value 3977
  0,                                      !- Value 3978
  0,                                      !- Value 3979
  0.15,                                   !- Value 3980
  0.75,                                   !- Value 3981
  0.75,                                   !- Value 3982
  0.3,                                    !- Value 3983
  0,                                      !- Value 3984
  0,                                      !- Value 3985
  0,                                      !- Value 3986
  0,                                      !- Value 3987
  0,                                      !- Value 3988
  0,                                      !- Value 3989
  0,                                      !- Value 3990
  0,                                      !- Value 3991
  0,                                      !- Value 3992
  0,                                      !- Value 3993
  0,                                      !- Value 3994
  0,                                      !- Value 3995
  0,                                      !- Value 3996
  0,                                      !- Value 3997
  0,                                      !- Value 3998
  0,                                      !- Value 3999
  0,                                      !- Value 4000
  0,                                      !- Value 4001
  0,                                      !- Value 4002
  0,                                      !- Value 4003
  0.15,                                   !- Value 4004
  0.75,                                   !- Value 4005
  0.75,                                   !- Value 4006
  0.3,                                    !- Value 4007
  0,                                      !- Value 4008
  0,                                      !- Value 4009
  0,                                      !- Value 4010
  0,                                      !- Value 4011
  0,                                      !- Value 4012
  0,                                      !- Value 4013
  0,                                      !- Value 4014
  0,                                      !- Value 4015
  0,                                      !- Value 4016
  0,                                      !- Value 4017
  0,                                      !- Value 4018
  0,                                      !- Value 4019
  0,                                      !- Value 4020
  0,                                      !- Value 4021
  0,                                      !- Value 4022
  0,                                      !- Value 4023
  0,                                      !- Value 4024
  0,                                      !- Value 4025
  0,                                      !- Value 4026
  0,                                      !- Value 4027
  0.15,                                   !- Value 4028
  0.75,                                   !- Value 4029
  0.75,                                   !- Value 4030
  0.3,                                    !- Value 4031
  0,                                      !- Value 4032
  0,                                      !- Value 4033
  0,                                      !- Value 4034
  0,                                      !- Value 4035
  0,                                      !- Value 4036
  0,                                      !- Value 4037
  0,                                      !- Value 4038
  0,                                      !- Value 4039
  0,                                      !- Value 4040
  0,                                      !- Value 4041
  0,                                      !- Value 4042
  0,                                      !- Value 4043
  0,                                      !- Value 4044
  0,                                      !- Value 4045
  0,                                      !- Value 4046
  0,                                      !- Value 4047
  0,                                      !- Value 4048
  0,                                      !- Value 4049
  0,                                      !- Value 4050
  0,                                      !- Value 4051
  0.15,                                   !- Value 4052
  0.75,                                   !- Value 4053
  0.75,                                   !- Value 4054
  0.3,                                    !- Value 4055
  0,                                      !- Value 4056
  0,                                      !- Value 4057
  0,                                      !- Value 4058
  0,                                      !- Value 4059
  0,                                      !- Value 4060
  0,                                      !- Value 4061
  0,                                      !- Value 4062
  0,                                      !- Value 4063
  0,                                      !- Value 4064
  0,                                      !- Value 4065
  0,                                      !- Value 4066
  0,                                      !- Value 4067
  0,                                      !- Value 4068
  0,                                      !- Value 4069
  0,                                      !- Value 4070
  0,                                      !- Value 4071
  0,                                      !- Value 4072
  0,                                      !- Value 4073
  0,                                      !- Value 4074
  0,                                      !- Value 4075
  0.15,                                   !- Value 4076
  0.75,                                   !- Value 4077
  0.75,                                   !- Value 4078
  0.3,                                    !- Value 4079
  0,                                      !- Value 4080
  0,                                      !- Value 4081
  0,                                      !- Value 4082
  0,                                      !- Value 4083
  0,                                      !- Value 4084
  0,                                      !- Value 4085
  0,                                      !- Value 4086
  0,                                      !- Value 4087
  0,                                      !- Value 4088
  0,                                      !- Value 4089
  0,                                      !- Value 4090
  0,                                      !- Value 4091
  0,                                      !- Value 4092
  0,                                      !- Value 4093
  0,                                      !- Value 4094
  0,                                      !- Value 4095
  0,                                      !- Value 4096
  0,                                      !- Value 4097
  0,                                      !- Value 4098
  0,                                      !- Value 4099
  0.15,                                   !- Value 4100
  0.75,                                   !- Value 4101
  0.75,                                   !- Value 4102
  0.3,                                    !- Value 4103
  0,                                      !- Value 4104
  0,                                      !- Value 4105
  0,                                      !- Value 4106
  0,                                      !- Value 4107
  0,                                      !- Value 4108
  0,                                      !- Value 4109
  0,                                      !- Value 4110
  0,                                      !- Value 4111
  0,                                      !- Value 4112
  0,                                      !- Value 4113
  0,                                      !- Value 4114
  0,                                      !- Value 4115
  0,                                      !- Value 4116
  0,                                      !- Value 4117
  0,                                      !- Value 4118
  0,                                      !- Value 4119
  0,                                      !- Value 4120
  0,                                      !- Value 4121
  0,                                      !- Value 4122
  0,                                      !- Value 4123
  0.15,                                   !- Value 4124
  0.75,                                   !- Value 4125
  0.75,                                   !- Value 4126
  0.3,                                    !- Value 4127
  0,                                      !- Value 4128
  0,                                      !- Value 4129
  0,                                      !- Value 4130
  0,                                      !- Value 4131
  0,                                      !- Value 4132
  0,                                      !- Value 4133
  0,                                      !- Value 4134
  0,                                      !- Value 4135
  0,                                      !- Value 4136
  0,                                      !- Value 4137
  0,                                      !- Value 4138
  0,                                      !- Value 4139
  0,                                      !- Value 4140
  0,                                      !- Value 4141
  0,                                      !- Value 4142
  0,                                      !- Value 4143
  0,                                      !- Value 4144
  0,                                      !- Value 4145
  0,                                      !- Value 4146
  0,                                      !- Value 4147
  0.15,                                   !- Value 4148
  0.75,                                   !- Value 4149
  0.75,                                   !- Value 4150
  0.3,                                    !- Value 4151
  0,                                      !- Value 4152
  0,                                      !- Value 4153
  0,                                      !- Value 4154
  0,                                      !- Value 4155
  0,                                      !- Value 4156
  0,                                      !- Value 4157
  0,                                      !- Value 4158
  0,                                      !- Value 4159
  0,                                      !- Value 4160
  0,                                      !- Value 4161
  0,                                      !- Value 4162
  0,                                      !- Value 4163
  0,                                      !- Value 4164
  0,                                      !- Value 4165
  0,                                      !- Value 4166
  0,                                      !- Value 4167
  0,                                      !- Value 4168
  0,                                      !- Value 4169
  0,                                      !- Value 4170
  0,                                      !- Value 4171
  0.15,                                   !- Value 4172
  0.75,                                   !- Value 4173
  0.75,                                   !- Value 4174
  0.3,                                    !- Value 4175
  0,                                      !- Value 4176
  0,                                      !- Value 4177
  0,                                      !- Value 4178
  0,                                      !- Value 4179
  0,                                      !- Value 4180
  0,                                      !- Value 4181
  0,                                      !- Value 4182
  0,                                      !- Value 4183
  0,                                      !- Value 4184
  0,                                      !- Value 4185
  0,                                      !- Value 4186
  0,                                      !- Value 4187
  0,                                      !- Value 4188
  0,                                      !- Value 4189
  0,                                      !- Value 4190
  0,                                      !- Value 4191
  0,                                      !- Value 4192
  0,                                      !- Value 4193
  0,                                      !- Value 4194
  0,                                      !- Value 4195
  0.15,                                   !- Value 4196
  0.75,                                   !- Value 4197
  0.75,                                   !- Value 4198
  0.3,                                    !- Value 4199
  0,                                      !- Value 4200
  0,                                      !- Value 4201
  0,                                      !- Value 4202
  0,                                      !- Value 4203
  0,                                      !- Value 4204
  0,                                      !- Value 4205
  0,                                      !- Value 4206
  0,                                      !- Value 4207
  0,                                      !- Value 4208
  0,                                      !- Value 4209
  0,                                      !- Value 4210
  0,                                      !- Value 4211
  0,                                      !- Value 4212
  0,                                      !- Value 4213
  0,                                      !- Value 4214
  0,                                      !- Value 4215
  0,                                      !- Value 4216
  0,                                      !- Value 4217
  0,                                      !- Value 4218
  0,                                      !- Value 4219
  0.15,                                   !- Value 4220
  0.75,                                   !- Value 4221
  0.75,                                   !- Value 4222
  0.3,                                    !- Value 4223
  0,                                      !- Value 4224
  0,                                      !- Value 4225
  0,                                      !- Value 4226
  0,                                      !- Value 4227
  0,                                      !- Value 4228
  0,                                      !- Value 4229
  0,                                      !- Value 4230
  0,                                      !- Value 4231
  0,                                      !- Value 4232
  0,                                      !- Value 4233
  0,                                      !- Value 4234
  0,                                      !- Value 4235
  0,                                      !- Value 4236
  0,                                      !- Value 4237
  0,                                      !- Value 4238
  0,                                      !- Value 4239
  0,                                      !- Value 4240
  0,                                      !- Value 4241
  0,                                      !- Value 4242
  0,                                      !- Value 4243
  0.15,                                   !- Value 4244
  0.75,                                   !- Value 4245
  0.75,                                   !- Value 4246
  0.3,                                    !- Value 4247
  0,                                      !- Value 4248
  0,                                      !- Value 4249
  0,                                      !- Value 4250
  0,                                      !- Value 4251
  0,                                      !- Value 4252
  0,                                      !- Value 4253
  0,                                      !- Value 4254
  0,                                      !- Value 4255
  0,                                      !- Value 4256
  0,                                      !- Value 4257
  0,                                      !- Value 4258
  0,                                      !- Value 4259
  0,                                      !- Value 4260
  0,                                      !- Value 4261
  0,                                      !- Value 4262
  0,                                      !- Value 4263
  0,                                      !- Value 4264
  0,                                      !- Value 4265
  0,                                      !- Value 4266
  0,                                      !- Value 4267
  0.15,                                   !- Value 4268
  0.75,                                   !- Value 4269
  0.75,                                   !- Value 4270
  0.3,                                    !- Value 4271
  0,                                      !- Value 4272
  0,                                      !- Value 4273
  0,                                      !- Value 4274
  0,                                      !- Value 4275
  0,                                      !- Value 4276
  0,                                      !- Value 4277
  0,                                      !- Value 4278
  0,                                      !- Value 4279
  0,                                      !- Value 4280
  0,                                      !- Value 4281
  0,                                      !- Value 4282
  0,                                      !- Value 4283
  0,                                      !- Value 4284
  0,                                      !- Value 4285
  0,                                      !- Value 4286
  0,                                      !- Value 4287
  0,                                      !- Value 4288
  0,                                      !- Value 4289
  0,                                      !- Value 4290
  0,                                      !- Value 4291
  0.15,                                   !- Value 4292
  0.75,                                   !- Value 4293
  0.75,                                   !- Value 4294
  0.3,                                    !- Value 4295
  0,                                      !- Value 4296
  0,                                      !- Value 4297
  0,                                      !- Value 4298
  0,                                      !- Value 4299
  0,                                      !- Value 4300
  0,                                      !- Value 4301
  0,                                      !- Value 4302
  0,                                      !- Value 4303
  0,                                      !- Value 4304
  0,                                      !- Value 4305
  0,                                      !- Value 4306
  0,                                      !- Value 4307
  0,                                      !- Value 4308
  0,                                      !- Value 4309
  0,                                      !- Value 4310
  0,                                      !- Value 4311
  0,                                      !- Value 4312
  0,                                      !- Value 4313
  0,                                      !- Value 4314
  0,                                      !- Value 4315
  0.15,                                   !- Value 4316
  0.75,                                   !- Value 4317
  0.75,                                   !- Value 4318
  0.3,                                    !- Value 4319
  0,                                      !- Value 4320
  0,                                      !- Value 4321
  0,                                      !- Value 4322
  0,                                      !- Value 4323
  0,                                      !- Value 4324
  0,                                      !- Value 4325
  0,                                      !- Value 4326
  0,                                      !- Value 4327
  0,                                      !- Value 4328
  0,                                      !- Value 4329
  0,                                      !- Value 4330
  0,                                      !- Value 4331
  0,                                      !- Value 4332
  0,                                      !- Value 4333
  0,                                      !- Value 4334
  0,                                      !- Value 4335
  0,                                      !- Value 4336
  0,                                      !- Value 4337
  0,                                      !- Value 4338
  0,                                      !- Value 4339
  0.15,                                   !- Value 4340
  0.75,                                   !- Value 4341
  0.75,                                   !- Value 4342
  0.3,                                    !- Value 4343
  0,                                      !- Value 4344
  0,                                      !- Value 4345
  0,                                      !- Value 4346
  0,                                      !- Value 4347
  0,                                      !- Value 4348
  0,                                      !- Value 4349
  0,                                      !- Value 4350
  0,                                      !- Value 4351
  0,                                      !- Value 4352
  0,                                      !- Value 4353
  0,                                      !- Value 4354
  0,                                      !- Value 4355
  0,                                      !- Value 4356
  0,                                      !- Value 4357
  0,                                      !- Value 4358
  0,                                      !- Value 4359
  0,                                      !- Value 4360
  0,                                      !- Value 4361
  0,                                      !- Value 4362
